{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 1, "text": "ICS 29.240.01\nK 45\nB\n中华人民共和国国家标准\nGB/T34123—2017\n电力系统变频器保护技术规范\nTechnical specification for power system inverter protection\n2017-07-31发布\n2018-02-01实施\n中华人民共和国国家质量监督检验检疫总局\n中国国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9586, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 184, "clean_text_len": 178, "clean_text": "ICS 29.240.01K 45\nB中华人民共和国国家标准GB/T34123—2017\n电力系统变频器保护技术规范\nTechnical specification for power system inverter protection\n2017-07-31发布\n2018-02-01实施中华人民共和国国家质量监督检验检疫总局中国国家标准化管理委员会发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9515, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 2, "text": "GB/T 34123-2017\n目次\n前言\n1范围\n2规范性引用文件\n3术语和定义\n4技术要求\n2\n4.1环境条件\n2\n4.2\n主要技术参数\n4.3\n变频器保护的功能\n3\n4.4\n变频器保护的主要技术性能\n4.5\n绝缘性能\n4.6\n耐湿热性能\n4.7\n电磁兼容要求\n****\n4.8\n静态模拟\n4.9\n连续通电\n4.10\n机械性能·\n6\n4.11\n结构、外观及其他\n10\n5试验\n10\n5.1\n试验条件\n10\n5.2\n技术性能试验·\n10\n5.3\n温度试验\n11\n5.4\n温度贮存试验\n11\n5.5\n绝缘试验·\n11\n5.6\n湿热试验·\n11\n5.7\n电磁兼容试验\n11\n5.8\n连续通电试验\n12\n5.9\n机械性能试验.\n12\n5.10结构和外观检查\n12\n6检验规则\n13\n6.1检验分类，\n13\n6.2出厂检验\n13\n6.3型式检验\n13\n合格判定\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 380, "clean_text_len": 319, "clean_text": "GB/T 34123-2017\n目次前言\n1范围\n2规范性引用文件\n3术语和定义\n4技术要求\n4.1环境条件\n4.2\n主要技术参数\n4.3\n变频器保护的功能\n4.4\n变频器保护的主要技术性能\n4.5\n绝缘性能\n4.6\n耐湿热性能\n4.7\n电磁兼容要求****\n4.8\n静态模拟\n4.9\n连续通电\n4.10\n机械性能·\n4.11\n结构、外观及其他\n5试验\n5.1\n试验条件\n5.2\n技术性能试验·\n5.3\n温度试验\n5.4\n温度贮存试验\n5.5\n绝缘试验·\n5.6\n湿热试验·\n5.7\n电磁兼容试验\n5.8\n连续通电试验\n5.9\n机械性能试验.\n5.10结构和外观检查\n6检验规则\n6.1检验分类，\n6.2出厂检验\n6.3型式检验\n合格判定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8614, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 3, "text": "GB/T34123—2017\n前言\n本标准按照GB/T1.1—2009给出的规定起草。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会(SAC/TC154)归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、北京ABB电气传动系统有限公\n有限公司、许昌开普电气研究院、国网湖北省电力有限公司、北京紫光测控有限公司、珠海万力达电气自\n动化有限公司、国网电力科学研究院、江苏金智科技股份有限公司、大唐南京发电厂。\n本标准主要起草人：张红亮、张晓莉、王德林、温湘宁、周泽昕、刘宇、吴志琪、张凌俊、晁晖、陈卓、\n杨慧霞、刘浔、葛荣尚、陈峻岭、叶健诚、仲伟、郭志平。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 302, "clean_text_len": 299, "clean_text": "GB/T34123—2017\n前言本标准按照GB/T1.1—2009给出的规定起草。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会(SAC/TC154)归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、北京ABB电气传动系统有限公有限公司、许昌开普电气研究院、国网湖北省电力有限公司、北京紫光测控有限公司、珠海万力达电气自动化有限公司、国网电力科学研究院、江苏金智科技股份有限公司、大唐南京发电厂。\n本标准主要起草人：张红亮、张晓莉、王德林、温湘宁、周泽昕、刘宇、吴志琪、张凌俊、晁晖、陈卓、\n杨慧霞、刘浔、葛荣尚、陈峻岭、叶健诚、仲伟、郭志平。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8635, "has_structure_hint": false}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 4, "text": "GB/T34123—2017\n电力系统变频器保护技术规范\n1范围\n本标准规定了电力系统变频器保护的技术要求、试验方法及检验规则等要求。\n本标准适用于10kV及以下电力系统变频器保护（以下简称“保护\")，作为其设计、制造、施工和运\n行等有关部门共同遵守的基本技术原则。不适用于特种用途（如电力机车、船舶、电梯、空调等)的调速\n变频器的保护。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T2887—2011计算机场地通用规范\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T3859.1—2013半导体变流器通用要求和电网换相变流器第1-1部分：基本要求规范\nGB/T4588.1无金属化孔单双面印制板分规范\nGB/T4588.2有金属化孔单双面印制板分规范\nGB/T7261一2016继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验（正弦）\nGB/T12668.2调速电气传动系统第2部分：一般要求低压交流变频电气传动系统额定值的\n规定\nGB/T12668.4调速电气传动系统第4部分：一般要求交流电压1000V以上但不超过35kV\n的交流调速电气传动系统额定值的规定\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T14598.26一2015量度继电器和保护装置第26部分：电磁兼容要求\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\n3术语和定义\nGB/T12668.2、GB/T12668.4、GB/T2900.17和GB/T2900.49界定的以及下列术语和定义适用\n于本文件。\n3.1\n电力系统变频器power systemfrequencyconverter\n作为电力系统中主要负荷风机、泵类负载的调速用的变频器。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 907, "clean_text_len": 898, "clean_text": "GB/T34123—2017电力系统变频器保护技术规范\n1范围本标准规定了电力系统变频器保护的技术要求、试验方法及检验规则等要求。\n本标准适用于10kV及以下电力系统变频器保护（以下简称“保护\")，作为其设计、制造、施工和运行等有关部门共同遵守的基本技术原则。不适用于特种用途（如电力机车、船舶、电梯、空调等)的调速变频器的保护。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T2887—2011计算机场地通用规范\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T3859.1—2013半导体变流器通用要求和电网换相变流器第1-1部分：基本要求规范\nGB/T4588.1无金属化孔单双面印制板分规范\nGB/T4588.2有金属化孔单双面印制板分规范\nGB/T7261一2016继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震试验第1篇：振动试验（正弦）\nGB/T12668.2调速电气传动系统第2部分：一般要求低压交流变频电气传动系统额定值的规定\nGB/T12668.4调速电气传动系统第4部分：一般要求交流电压1000V以上但不超过35kV\n的交流调速电气传动系统额定值的规定\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T14598.26一2015量度继电器和保护装置第26部分：电磁兼容要求\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\n3术语和定义\nGB/T12668.2、GB/T12668.4、GB/T2900.17和GB/T2900.49界定的以及下列术语和定义适用于本文件。\n3.1\n电力系统变频器power systemfrequencyconverter\n作为电力系统中主要负荷风机、泵类负载的调速用的变频器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 5, "text": "GB/T 34123—2017\n4技术要求\n4.1环境条件\n4.1.1正常工作大气条件\n正常工作大气条件如下：\na）环境温度：一10C～+55℃；\nb）相对湿度：5%～95%（产品内部既不应凝露，也不应结冰）；\nc）大气压力：86KPa～106KPa。\n4.1.2试验的标准大气条件\n试验的标准大气条件如下：\na）环境温度：十15C～+35C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n4.1.3贮存运输极限环境温度\n变频器保护的贮存、运输允许的环境温度为一25C～十70C，相对湿度不大于85%，在不施加任\n何激励量的条件下，不出现不可逆变化。温度恢复后，保护性能符合4.3、4.4的规定。\n4.1.4周围环境\n变频器保护的使用地点应无爆炸危险、无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源；不存\n在超过4.7规定的电气干扰；有防御雨、雪、风、沙、尘埃及防静电措施；场地应符合GB/T9361一2011\n中B类安全要求，接地电阻应符合GB/T2887一2011中4.8.3的规定。\n4.1.5特殊环境条件\n4.2主要技术参数\n4.2.1电源\n输人直流电源：电压偏差不超过额定值的一20%～+15%，直流纹波系数小于5%。\n输人交流电源：电压偏差不超过额定值的一15%～+10%。\n4.2.2功率消耗\n由企业产品标准规定。\n4.2.3过负荷能力\n保护在额定频率下的过负荷能力：\na）交流电流回路：2倍额定电流，连续工作；\n10倍额定电流，允许10s；\n40倍额定电流，允许1s；\nb）交流电压回路：1.2倍额定电压，连续工作；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 673, "clean_text": "GB/T 34123—2017\n4技术要求\n4.1环境条件\n4.1.1正常工作大气条件正常工作大气条件如下：\na）环境温度：一10C～+55℃；\nb）相对湿度：5%～95%（产品内部既不应凝露，也不应结冰）；\nc）大气压力：86KPa～106KPa。\n4.1.2试验的标准大气条件试验的标准大气条件如下：\na）环境温度：十15C～+35C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n4.1.3贮存运输极限环境温度变频器保护的贮存、运输允许的环境温度为一25C～十70C，相对湿度不大于85%，在不施加任何激励量的条件下，不出现不可逆变化。温度恢复后，保护性能符合4.3、4.4的规定。\n4.1.4周围环境变频器保护的使用地点应无爆炸危险、无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源；不存在超过4.7规定的电气干扰；有防御雨、雪、风、沙、尘埃及防静电措施；场地应符合GB/T9361一2011\n中B类安全要求，接地电阻应符合GB/T2887一2011中4.8.3的规定。\n4.1.5特殊环境条件\n4.2主要技术参数\n4.2.1电源输人直流电源：电压偏差不超过额定值的一20%～+15%，直流纹波系数小于5%。\n输人交流电源：电压偏差不超过额定值的一15%～+10%。\n4.2.2功率消耗由企业产品标准规定。\n4.2.3过负荷能力保护在额定频率下的过负荷能力：\na）交流电流回路：2倍额定电流，连续工作；\n10倍额定电流，允许10s；\n40倍额定电流，允许1s；\nb）交流电压回路：1.2倍额定电压，连续工作；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8243, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 6, "text": "GB/T 34123—2017\nc）直流电源回路：80%～110%额定电压，连续工作；\n1.4倍额定电压，允许10s。\n保护经受过负荷电压电流后，应无绝缘损坏。\n4.2.4测量元件的准确度\n测量元件的准确度为：\na）准确度要求：测量元件准确度的要求由企业产品标准规定。在给定误差以百分数表示时，其值\n应在下列数列中选取：0.5；1.0；1.5；2.5；3.0；5.0；\nb）温度变差：在工作环境温度范围内相对于20C土5C时，不超过规定值的土2.5%。\n4.3变频器保护的功能\n4.3.1含有变频器和隔离变压器及输出部分负载所能反应各种故障的保护功能。\n4.3.2超过限值保护应进人动作状态。确定限值应低于元器件的破坏阀值。\n4.3.3根据故障的危险程度和所要求的保护动作的快慢，将保护动作分为报警和故障两类。报警：出\n现异常情况但不要求立即动作跳闸的信息，这个信息只有在异常情况消除后才复位和消失；故障：设备\n立即跳闸，生产立即停止。所指示的报警和故障应能分别显示在设备的监视系统或者送到控制中心的\n监视器。\n4.3.4保护应具有在线自动检测功能，当检测到元件故障时，应能发出异常信号，并不误跳闸。\n工作。\n4.3.6保护宜具有接收并执行遥控命令的功能。\n4.3.7保护宜具备接收、执行复归命令的功能。\n4.3.8保护宜具有电动机起停控制功能。\n4.3.9保护的所有引出端子不允许同装置弱电系统（指保护元件的CPU工作电源系统等）有电的联\n系。针对不同回路，可以分别采用光电耦合、继电器转接、带屏蔽层的变压器等隔离措施。\n4.3.10保护的定值应满足保护功能的要求，应尽可能做到简单、易理解、易整定；定值整定的范围应满\n足工程需要。\n4.3.11保护宜按时间顺序记录正常操作信息，如开关变位、开人量变位等。在装置电源消失时不丢失\n已经记录的信息；所有故障记录按时序循环覆盖；记录不可人为清除。\n4.3.12保护宜有通讯接口，能输出装置本身的采样值动作行为、动作时间等。\n4.3.13保护应有足够的跳闸触点以跳开相应的断路器，保护的跳闸触点应保证断路器可靠动作切除\n故障。\n4.4变频器保护的主要技术性能\n4.4.1一般要求\n变频器系统应具备完整的保护功能，应符合可靠性、选择性、速动性、灵敏性的要求，应能反应变频\n器和负载电动机的各种电气故障。\n的性能指标。\n表1、表2保护配置是对变频器保护配置的基本要求，不同电压等级、容量及型式的变频器可根据\n需要进行合理配置。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1034, "clean_text_len": 1022, "clean_text": "GB/T 34123—2017\nc）直流电源回路：80%～110%额定电压，连续工作；\n1.4倍额定电压，允许10s。\n保护经受过负荷电压电流后，应无绝缘损坏。\n4.2.4测量元件的准确度测量元件的准确度为：\na）准确度要求：测量元件准确度的要求由企业产品标准规定。在给定误差以百分数表示时，其值应在下列数列中选取：0.5；1.0；1.5；2.5；3.0；5.0；\nb）温度变差：在工作环境温度范围内相对于20C土5C时，不超过规定值的土2.5%。\n4.3变频器保护的功能\n4.3.1含有变频器和隔离变压器及输出部分负载所能反应各种故障的保护功能。\n4.3.2超过限值保护应进人动作状态。确定限值应低于元器件的破坏阀值。\n4.3.3根据故障的危险程度和所要求的保护动作的快慢，将保护动作分为报警和故障两类。报警：出现异常情况但不要求立即动作跳闸的信息，这个信息只有在异常情况消除后才复位和消失；故障：设备立即跳闸，生产立即停止。所指示的报警和故障应能分别显示在设备的监视系统或者送到控制中心的监视器。\n4.3.4保护应具有在线自动检测功能，当检测到元件故障时，应能发出异常信号，并不误跳闸。\n工作。\n4.3.6保护宜具有接收并执行遥控命令的功能。\n4.3.7保护宜具备接收、执行复归命令的功能。\n4.3.8保护宜具有电动机起停控制功能。\n4.3.9保护的所有引出端子不允许同装置弱电系统（指保护元件的CPU工作电源系统等）有电的联系。针对不同回路，可以分别采用光电耦合、继电器转接、带屏蔽层的变压器等隔离措施。\n4.3.10保护的定值应满足保护功能的要求，应尽可能做到简单、易理解、易整定；定值整定的范围应满足工程需要。\n4.3.11保护宜按时间顺序记录正常操作信息，如开关变位、开人量变位等。在装置电源消失时不丢失已经记录的信息；所有故障记录按时序循环覆盖；记录不可人为清除。\n4.3.12保护宜有通讯接口，能输出装置本身的采样值动作行为、动作时间等。\n4.3.13保护应有足够的跳闸触点以跳开相应的断路器，保护的跳闸触点应保证断路器可靠动作切除故障。\n4.4变频器保护的主要技术性能\n4.4.1一般要求变频器系统应具备完整的保护功能，应符合可靠性、选择性、速动性、灵敏性的要求，应能反应变频器和负载电动机的各种电气故障。\n的性能指标。\n表1、表2保护配置是对变频器保护配置的基本要求，不同电压等级、容量及型式的变频器可根据需要进行合理配置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 7, "text": "GB/T 34123—2017\n表11kV以下电压等级低压变频器的保护功能\n变颜器保护\n报警\n跳闸\n备注\n过电流\n过负荷\nX\n过电压\n欠电压\n缺相\n电压不平衡\n接地故障\n冷却故障\n过热\n×\n辅助电源故障\n过程控制通信故障\n速度反馈丢失\n若有速度反馈信号时\n电动机\n报警\n跳闸\n备注\n电动机过电流\nX\n电动机过负荷\n电动机超速\n×\n启动时间过长\n缺相\nX\nX\n注：“×\"表示具备相对应功能。\n表21kV及以上电压等级中高压变频器的保护功能\n变频器保护\n报警\n跳闸\n备注\n隔离变压器副边绕组短路保护\nX\n若有隔离变压器时\n进线过电流保护\nX\n变频器过电流\n变频器过负荷\n×\n过电压\n×\n欠电压\n缺相\n电压不平衡\n接地故障\n冷却故障\n过热\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9192, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 318, "clean_text_len": 275, "clean_text": "GB/T 34123—2017\n表11kV以下电压等级低压变频器的保护功能变颜器保护报警跳闸备注过电流过负荷\nX\n过电压欠电压缺相电压不平衡接地故障冷却故障过热\n×\n辅助电源故障过程控制通信故障速度反馈丢失若有速度反馈信号时电动机报警跳闸备注电动机过电流\nX电动机过负荷电动机超速×启动时间过长缺相\nXX\n注：“×\"表示具备相对应功能。\n表21kV及以上电压等级中高压变频器的保护功能变频器保护报警跳闸备注隔离变压器副边绕组短路保护\nX\n若有隔离变压器时进线过电流保护\nX变频器过电流变频器过负荷×过电压\n×\n欠电压缺相电压不平衡接地故障冷却故障过热", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9577, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 8, "text": "GB/T 34123—2017\n表2(续）\n变频器保护\n报警\n跳闸\n备注\n辅助电源故障\n过程控制通信故障\n速度反馈丢失\n若有速度反馈信号时\n电动机过电流\n电动机过负荷\n电动机超速\n启动时间过长\n+\n缺相\n注：“×\"表示具备相对应功能。\n4.4.2变频器本体的保护\n4.4.2.1反应隔离变压器副边绕组故障的保护\n隔离变压器副边绕组发生短路或接地故障时，变频器功率单元内部检测电路应能反应到并瞬时动\n作于进线开关跳闸。\n4.4.2.2缺相保护\n当检测到变频器进线电流：三相电流两相>5%额定电流且另一相<1%额定电流时，报缺相报警。\n4.4.2.3输入电压不平衡\n当检测到输人三相电压不平衡超15%额定电压时报警。\n4.4.2.4进线过电流保护\n变频器停机后仍检测到输人电流大于20%额定电流，2s跳进线开关。\n4.4.2.5功率单元驱动故障\n当检测到功率单元驱动回路发生故障时，变频器应瞬时停机。\n4.4.2.6过电流保护\n过电流保护应能正确反应如下两种故障：一是由换相故障、直通、失电和击穿等变频器本身的故障\n引起，一是变频器出口及其负载相间短路时。\n过电流保护的整定值一般设置为逆变器输出额定电流的150%～200%。超过逆变器额定电流\n180%以上的电流，应瞬时采取保护措施。\n注：电压型高压变频器短路阻抗极小，外部输出相间短路的电流可达额定值的十几倍甚至几十倍，而变频器开关器\n件(主要是IGBT)的短路有效安全工作区一般在4至10倍额定值/10μs，因此变频器在设计上应该采取措施以\n限制可能产生的输出短路电流。\n4.4.2.7过负荷保护\n变频器的过负荷保护主要反应的是电动机过负荷引起的变频器过负荷，过负荷保护主要采用反时\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 719, "clean_text_len": 694, "clean_text": "GB/T 34123—2017\n表2(续）\n变频器保护报警跳闸备注辅助电源故障过程控制通信故障速度反馈丢失若有速度反馈信号时电动机过电流电动机过负荷电动机超速启动时间过长\n+\n缺相注：“×\"表示具备相对应功能。\n4.4.2变频器本体的保护\n4.4.2.1反应隔离变压器副边绕组故障的保护隔离变压器副边绕组发生短路或接地故障时，变频器功率单元内部检测电路应能反应到并瞬时动作于进线开关跳闸。\n4.4.2.2缺相保护当检测到变频器进线电流：三相电流两相>5%额定电流且另一相<1%额定电流时，报缺相报警。\n4.4.2.3输入电压不平衡当检测到输人三相电压不平衡超15%额定电压时报警。\n4.4.2.4进线过电流保护变频器停机后仍检测到输人电流大于20%额定电流，2s跳进线开关。\n4.4.2.5功率单元驱动故障当检测到功率单元驱动回路发生故障时，变频器应瞬时停机。\n4.4.2.6过电流保护过电流保护应能正确反应如下两种故障：一是由换相故障、直通、失电和击穿等变频器本身的故障引起，一是变频器出口及其负载相间短路时。\n过电流保护的整定值一般设置为逆变器输出额定电流的150%～200%。超过逆变器额定电流\n180%以上的电流，应瞬时采取保护措施。\n注：电压型高压变频器短路阻抗极小，外部输出相间短路的电流可达额定值的十几倍甚至几十倍，而变频器开关器件(主要是IGBT)的短路有效安全工作区一般在4至10倍额定值/10μs，因此变频器在设计上应该采取措施以限制可能产生的输出短路电流。\n4.4.2.7过负荷保护变频器的过负荷保护主要反应的是电动机过负荷引起的变频器过负荷，过负荷保护主要采用反时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8953, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 9, "text": "GB/T 34123—2017\n限特性进行保护，具体选取何种特性可根据企业标准规定进行整定，但发热时间常数须反应电动机的过\n负荷能力。反时限特性曲线可参照GB/T14598.149一2016。\n4.4.2.8过电压保护\n应考虑专门的过电压保护措施。当电压超过功率元件的安全工作电压时，快速停止变频器工作或\n投人相应的泄放回路。过压保护，报警定值整定范围为：105%～115%额定电压；跳闸定值整定范围为：\n120%～130%额定电压。出口跳进线开关。\n4.4.2.9欠压保护\n欠压保护电压整定范围为50%～80%额定电压，时间整定范围为0.5s～10s。动作后停机。\n注：要保证在系统外部故障导致瞬态欠压的情况下变频调速系统不会跳闸、停机；宜以单元直流欠压为判断依据。\n应防止电压测量回路断线时保护误动。\n4.4.2.10接地故障保护\n变频器宜有接地保护，用来保护变频器输出电缆和电动机的单相接地故障。接地保护应设置报警\n段，可根据实际情况考虑设置跳闸段。\n当单相接地电流为10A及以上时，保护动作于跳闸；单相接地电流为10A以下时，保护可动作于\n跳闸，也可动作于信号。\n4.4.2.11冷却故障保护\n变频器应根据企业产品标准和技术规范设定冷却器故障报警和跳闸定值及时间。\n4.4.2.12过热保护\n变频器应根据企业产品标准和技术规范设定功率单元过热报警和跳闸定值及时间。\n4.4.2.13辅助电源故障保护、过程控制通信故障保护、速度反馈信号丢失保护\n变频器应根据企业产品标准和技术规范确保在辅助电源故障、过程控制通讯故障及速度反馈信号\n丢失等情况下，对变频器本身及整个调速系统进行完全的保护，不会因这些故障对变频器及整个系统造\n成损坏。\n4.4.2.14外部故障联锁\n外部故障联锁动作或报警时间误差不超过10%，固有动作时间为20ms。保护的外部故障延时动\n作时间范围：0s~3s。\n4.4.3变频器对电动机的保护\n4.4.3.1过电流保护\n电动机绕组短路保护可利用变频器过电流保护实现。过电流保护报警和跳闸定值应分别设置。\n注：对于额定容量为2MW及以上的电动机，宜装设差动保护。对于额定容量不足2MW的电动机，如果其变频器\n过电流保护灵敏系数不符合要求时，宜装设差动保护。\n4.4.3.2接地保护\n电动机绕组及引人线接地保护利用变频器接地故障保护实现。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 979, "clean_text_len": 962, "clean_text": "GB/T 34123—2017\n限特性进行保护，具体选取何种特性可根据企业标准规定进行整定，但发热时间常数须反应电动机的过负荷能力。反时限特性曲线可参照GB/T14598.149一2016。\n4.4.2.8过电压保护应考虑专门的过电压保护措施。当电压超过功率元件的安全工作电压时，快速停止变频器工作或投人相应的泄放回路。过压保护，报警定值整定范围为：105%～115%额定电压；跳闸定值整定范围为：\n120%～130%额定电压。出口跳进线开关。\n4.4.2.9欠压保护欠压保护电压整定范围为50%～80%额定电压，时间整定范围为0.5s～10s。动作后停机。\n注：要保证在系统外部故障导致瞬态欠压的情况下变频调速系统不会跳闸、停机；宜以单元直流欠压为判断依据。\n应防止电压测量回路断线时保护误动。\n4.4.2.10接地故障保护变频器宜有接地保护，用来保护变频器输出电缆和电动机的单相接地故障。接地保护应设置报警段，可根据实际情况考虑设置跳闸段。\n当单相接地电流为10A及以上时，保护动作于跳闸；单相接地电流为10A以下时，保护可动作于跳闸，也可动作于信号。\n4.4.2.11冷却故障保护变频器应根据企业产品标准和技术规范设定冷却器故障报警和跳闸定值及时间。\n4.4.2.12过热保护变频器应根据企业产品标准和技术规范设定功率单元过热报警和跳闸定值及时间。\n4.4.2.13辅助电源故障保护、过程控制通信故障保护、速度反馈信号丢失保护变频器应根据企业产品标准和技术规范确保在辅助电源故障、过程控制通讯故障及速度反馈信号丢失等情况下，对变频器本身及整个调速系统进行完全的保护，不会因这些故障对变频器及整个系统造成损坏。\n4.4.2.14外部故障联锁外部故障联锁动作或报警时间误差不超过10%，固有动作时间为20ms。保护的外部故障延时动作时间范围：0s~3s。\n4.4.3变频器对电动机的保护\n4.4.3.1过电流保护电动机绕组短路保护可利用变频器过电流保护实现。过电流保护报警和跳闸定值应分别设置。\n注：对于额定容量为2MW及以上的电动机，宜装设差动保护。对于额定容量不足2MW的电动机，如果其变频器过电流保护灵敏系数不符合要求时，宜装设差动保护。\n4.4.3.2接地保护电动机绕组及引人线接地保护利用变频器接地故障保护实现。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8974, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 10, "text": "GB/T34123—2017\n4.4.3.3过负荷保护\n电动机过负荷保护利用变频器过负荷保护实现。\n4.4.3.4超速保护\n电动机超速保护，电动机转速超过额定值110%～115%应立即跳闸。\n4.4.3.5起动时间过长保护\n正确判断电动机启动过程。延时时间整定范围为1s～60s，超过规定时间应停机。\n4.4.3.6缺相保护\n正确判断电动机缺相故障。延时时间整定范围：1s～20s，达到定值即应跳闸。\n4.4.4时间误差\n额定频率工作状态下：\n定时限动作时间允许误差（1.5倍整定值或0.7倍整定值时）：不大于整定定值的1%或不大于\n40 mS。\n反时限动作时间误差（1.2<I/I，<30）：不大于5%计算值与2.5%电流误差引起的计算时间误差\n之和，或不大于40ms。I为动作电流，I，为基准电流一般即为额定电流。\n4.4.5保护元件的动作准确度\n电流定值误差：不大于2.5%整定值或0.02A。\n电压定值误差：不大于2.5%整定值或0.1V。\n4.4.6触点性能\na）闭合容量：长期允许闭合电流≥5A；短时允许闭合电流≥30A，200ms；\nb）电寿命和机械寿命：不带负载时，≥10000次；闭合≥1000次；断开≥1000次；\nc）接触电阻：用毫欧计测量时，不大于0.1Ω；或用数字万用表测量时，不大于0.5Ω；或用电流电\n压法测量时，不大于0.1Ω；\nd）介质强度：同一组触点断开时，能承受工频1000V电压，时间1min。\n4.5绝缘性能\n4.5.1绝缘电阻\n在试验的标准大气条件下，保护设施的外引带电回路部分和外露非带电金属部分及外壳之间，以及\n电气上无联系的各回路之间，用500V的直流兆欧表测量其绝缘电阻值，不应小于100MΩ。\n4.5.2介质强度\n4.5.2.1在试验的标准大气条件下，保护设施应能承受频率为50Hz，历时1min的工频耐压试验而无\n击穿闪络及元器件损坏现象。\n4.5.2.2工频试验电压值按表3选择。也可以采用直流试验电压，其值应为规定的工频试验电压值的\n1.4倍。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 852, "clean_text_len": 841, "clean_text": "GB/T34123—2017\n4.4.3.3过负荷保护电动机过负荷保护利用变频器过负荷保护实现。\n4.4.3.4超速保护电动机超速保护，电动机转速超过额定值110%～115%应立即跳闸。\n4.4.3.5起动时间过长保护正确判断电动机启动过程。延时时间整定范围为1s～60s，超过规定时间应停机。\n4.4.3.6缺相保护正确判断电动机缺相故障。延时时间整定范围：1s～20s，达到定值即应跳闸。\n4.4.4时间误差额定频率工作状态下：\n定时限动作时间允许误差（1.5倍整定值或0.7倍整定值时）：不大于整定定值的1%或不大于\n40 mS。\n反时限动作时间误差（1.2<I/I，<30）：不大于5%计算值与2.5%电流误差引起的计算时间误差之和，或不大于40ms。I为动作电流，I，为基准电流一般即为额定电流。\n4.4.5保护元件的动作准确度电流定值误差：不大于2.5%整定值或0.02A。\n电压定值误差：不大于2.5%整定值或0.1V。\n4.4.6触点性能\na）闭合容量：长期允许闭合电流≥5A；短时允许闭合电流≥30A，200ms；\nb）电寿命和机械寿命：不带负载时，≥10000次；闭合≥1000次；断开≥1000次；\nc）接触电阻：用毫欧计测量时，不大于0.1Ω；或用数字万用表测量时，不大于0.5Ω；或用电流电压法测量时，不大于0.1Ω；\nd）介质强度：同一组触点断开时，能承受工频1000V电压，时间1min。\n4.5绝缘性能\n4.5.1绝缘电阻在试验的标准大气条件下，保护设施的外引带电回路部分和外露非带电金属部分及外壳之间，以及电气上无联系的各回路之间，用500V的直流兆欧表测量其绝缘电阻值，不应小于100MΩ。\n4.5.2介质强度\n4.5.2.1在试验的标准大气条件下，保护设施应能承受频率为50Hz，历时1min的工频耐压试验而无击穿闪络及元器件损坏现象。\n4.5.2.2工频试验电压值按表3选择。也可以采用直流试验电压，其值应为规定的工频试验电压值的\n1.4倍。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8437, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 11, "text": "GB/T34123—2017\n4.5.2.3试验过程中，任一被试回路施加电压时其余回路等电位互联接地。\n表3工频试验电压值\n单位为伏特\n被试回路\n额定绝缘电压\n试验电压\n整机引出端子和背板线一地\n>63~250\n2 000\n直流输人回路—地\n>63~250\n2 000\n交流输人回路—地\n>63~250\n2 000\n信号输出触点—地\n>63~250\n2 000\n无电气联系的各回路之间\n>63~250\n2 000\n整机带电部分—地\n≤63\n500\n4.5.3冲击电压\n在试验的标准大气条件下，保护设施的直流输人回路、交流输入回路、信号输出触点等诸回路对地，\n以及回路之间，应能承受1.2/50us的标准雷电波的短时冲击电压试验。当额定绝缘电压大于60V\n时，开路试验电压为5kV；当额定绝缘电压不大于63V时，开路试验电压为1kV。试验后，装置的性\n能应符合4.4的规定。\n4.6耐湿热性能\n根据试验条件和使用环境，在以下两种方法中选择其中一种。\n4.6.1恒定湿热\n保护设施应能承受GB/T2423.9规定的恒定湿热试验。试验温度为十40C土2C，相对湿度为\n(93土3)%，试验持续时间48h。在试验结束前2h内，用500V直流兆欧表，测量各外引带电回路部分\n对外露非带电金属部分及外壳之间、以及电气上无联系的各回路之间的绝缘电阻值应不小于1.5MΩ；\n介质强度不低于4.5.2规定的介质强度试验电压值的75%。\n4.6.2交变湿热\n保护设施应能承受GB/T7261一2016第21章规定的交变湿热试验。试验温度为十40C土2C，\n相对湿度为（93土3)%，试验时间为48h，每一周期历时24h。在试验结束前2h内，用500V直流兆欧\n表，测量各外引带电回路部分对外露非带电金属部分及外壳之间、以及电气上无联系的各回路之间的绝\n缘电阻应不小于1.5MΩ；介质强度不低于4.5.2规定的介质强度试验电压值的75%。\n4.7电磁兼容要求\n4.7.1辐射电磁场抗扰度\n保护设施应能承受GB/T14598.26一2015规定的严酷等级（试验条件：试验场强10V/m，频率\n80MHz～1GHz)的辐射电磁场抗扰度试验，试验期间及试验后，保护性能应符合4.4的规定。\n4.7.2电快速瞬变/脉冲群抗扰度\n保护设施应能承受GB/T14598.26一2015的严酷等级为A级（试验条件：试验电压土4kV，干扰信\n号重复频率2.5kHz)的电快速瞬变/脉冲群抗扰度试验，试验期间及试验后，保护性能应符合4.4的\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9807, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 1051, "clean_text_len": 1024, "clean_text": "GB/T34123—2017\n4.5.2.3试验过程中，任一被试回路施加电压时其余回路等电位互联接地。\n表3工频试验电压值单位为伏特被试回路额定绝缘电压试验电压整机引出端子和背板线一地\n>63~250\n2 000\n直流输人回路—地>63~250\n2 000\n交流输人回路—地>63~250\n2 000\n信号输出触点—地>63~250\n2 000\n无电气联系的各回路之间>63~250\n2 000\n整机带电部分—地≤63\n4.5.3冲击电压在试验的标准大气条件下，保护设施的直流输人回路、交流输入回路、信号输出触点等诸回路对地，\n以及回路之间，应能承受1.2/50us的标准雷电波的短时冲击电压试验。当额定绝缘电压大于60V\n时，开路试验电压为5kV；当额定绝缘电压不大于63V时，开路试验电压为1kV。试验后，装置的性能应符合4.4的规定。\n4.6耐湿热性能根据试验条件和使用环境，在以下两种方法中选择其中一种。\n4.6.1恒定湿热保护设施应能承受GB/T2423.9规定的恒定湿热试验。试验温度为十40C土2C，相对湿度为\n(93土3)%，试验持续时间48h。在试验结束前2h内，用500V直流兆欧表，测量各外引带电回路部分对外露非带电金属部分及外壳之间、以及电气上无联系的各回路之间的绝缘电阻值应不小于1.5MΩ；\n介质强度不低于4.5.2规定的介质强度试验电压值的75%。\n4.6.2交变湿热保护设施应能承受GB/T7261一2016第21章规定的交变湿热试验。试验温度为十40C土2C，\n相对湿度为（93土3)%，试验时间为48h，每一周期历时24h。在试验结束前2h内，用500V直流兆欧表，测量各外引带电回路部分对外露非带电金属部分及外壳之间、以及电气上无联系的各回路之间的绝缘电阻应不小于1.5MΩ；介质强度不低于4.5.2规定的介质强度试验电压值的75%。\n4.7电磁兼容要求\n4.7.1辐射电磁场抗扰度保护设施应能承受GB/T14598.26一2015规定的严酷等级（试验条件：试验场强10V/m，频率\n80MHz～1GHz)的辐射电磁场抗扰度试验，试验期间及试验后，保护性能应符合4.4的规定。\n4.7.2电快速瞬变/脉冲群抗扰度保护设施应能承受GB/T14598.26一2015的严酷等级为A级（试验条件：试验电压土4kV，干扰信号重复频率2.5kHz)的电快速瞬变/脉冲群抗扰度试验，试验期间及试验后，保护性能应符合4.4的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8862, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 12, "text": "GB/T34123—2017\n规定。\n4.7.3阻尼振荡波抗扰度\n保护设施应能承受GB/T14598.26一2015规定的严酷等级的阻尼振荡波抗扰度试验（试验条件：\n试验电压共模2.5kV；差模1kV)，试验期间及试验后，性能应符合4.4的规定。\n4.7.4静电放电抗扰度\n保护设施应能承受GB/T14598.26一2015规定的严酷等级为3级（试验条件：接触放电土6kV，空\n气放电土8kV，湿度10%)的静电放电抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.5浪涌抗扰度\n1kV)的浪涌抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.6工频磁场抗扰度\n保护设施应能承受GB/T14598.26一2015规定的严酷等级为5级（试验条件：稳定磁场100A/m，\n短时磁场(3s)1000A/m)的工频磁场抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.7射频场感应的传导骚扰抗扰度\n保护设施应能承受GB/T14598.26—2015规定的严酷等级（电压10V，频率0.15MHz～80MHz）\n的射频场感应的传导骚扰抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.8脉冲磁场抗扰度\n保护设施应能承受GB/T17626.9一2011中4.2规定的严酷等级为5级（试验条件：试验峰值电平\n1000A/m)的脉冲磁场抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.8静态模拟\n保护设施宜进行静态模拟或动态模拟试验。在各种故障类型下，装置动作行为应正确，信号指示应\n正常，应符合4.4的规定。\n4.9连续通电\n保护设施完成调试后，出厂前应进行连续通电试验。试验期间，装置工作应正常，信号指示应正确，\n不应有元器件损坏，或其他异常情况出现。试验结束后，性能指标应符合4.4的规定。\n4.10机械性能\n4.10.1振动(正弦）\n4.10.1.1振动响应\n保护设施应能承受GB/T11287一2000中3.2.1规定的严酷等级为1级的振动响应试验，试验期间\n及试验后，性能应符合4.4的规定。\n4.10.1.2振动耐久\n保护设施应能承受GB/T11287一2000中3.2.2规定的严酷等级为1级的振动耐久试验。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 940, "clean_text_len": 925, "clean_text": "GB/T34123—2017规定。\n4.7.3阻尼振荡波抗扰度保护设施应能承受GB/T14598.26一2015规定的严酷等级的阻尼振荡波抗扰度试验（试验条件：\n试验电压共模2.5kV；差模1kV)，试验期间及试验后，性能应符合4.4的规定。\n4.7.4静电放电抗扰度保护设施应能承受GB/T14598.26一2015规定的严酷等级为3级（试验条件：接触放电土6kV，空气放电土8kV，湿度10%)的静电放电抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.5浪涌抗扰度\n1kV)的浪涌抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.6工频磁场抗扰度保护设施应能承受GB/T14598.26一2015规定的严酷等级为5级（试验条件：稳定磁场100A/m，\n短时磁场(3s)1000A/m)的工频磁场抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.7射频场感应的传导骚扰抗扰度保护设施应能承受GB/T14598.26—2015规定的严酷等级（电压10V，频率0.15MHz～80MHz）\n的射频场感应的传导骚扰抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.7.8脉冲磁场抗扰度保护设施应能承受GB/T17626.9一2011中4.2规定的严酷等级为5级（试验条件：试验峰值电平\n1000A/m)的脉冲磁场抗扰度试验，试验期间及试验后，性能应符合4.4的规定。\n4.8静态模拟保护设施宜进行静态模拟或动态模拟试验。在各种故障类型下，装置动作行为应正确，信号指示应正常，应符合4.4的规定。\n4.9连续通电保护设施完成调试后，出厂前应进行连续通电试验。试验期间，装置工作应正常，信号指示应正确，\n不应有元器件损坏，或其他异常情况出现。试验结束后，性能指标应符合4.4的规定。\n4.10机械性能\n4.10.1振动(正弦）\n4.10.1.1振动响应保护设施应能承受GB/T11287一2000中3.2.1规定的严酷等级为1级的振动响应试验，试验期间及试验后，性能应符合4.4的规定。\n4.10.1.2振动耐久保护设施应能承受GB/T11287一2000中3.2.2规定的严酷等级为1级的振动耐久试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8677, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 13, "text": "GB/T 34123—2017\n4.10.2冲击\n4.10.2.1冲击响应\n保护设施应能承受GB/T14537—1993中4.2.1规定的严酷等级为1级的冲击响应试验，试验期间\n及试验后，性能应符合4.4的规定。\n4.10.2.2冲击耐久\n保护设施应能承受GB/T14537—1993中4.2.2规定的严酷等级为1级的冲击耐久试验。\n4.10.3撞\n保护设施应能承受GB/T14537一1993中4.3规定的严酷等级为I级的碰撞试验。\n4.11结构、外观及其他\n具备可靠接地点。\n4.11.2保护设施应有安全标志，安全标志应符合GB/T14598.27一2008中9.1的规定。\n4.11.3金属结构件应有防锈蚀措施。\n5试验\n5.1试验条件\n5.1.1除另有规定外，各项试验均在4.1.2规定的试验的标准大气条件下进行。\n5.1.2被试装置和测试仪表应良好接地，并考虑周围环境电磁干扰对测试结果的影响。\n5.2技术性能试验\n5.2.1要求\n在不使设备的元器件承受的应力超过其额定值的情况下，应尽可能对保护部件进行检查。对在变\n频器或电动机的试验中没有全面地进行过试验的所有保护，应检验其工作是否正常。\n保护系统的检验主要包括各种过电流保护的过流整定；快速熔断器和快速开关的正确动作；各种过\n电压和欠电压保护设施的正确工作；装置冷却系统的保护设施的正常动作；作为安全操作的接地装置和\n开关的正确设置以及各种保护器件的互相协调。\n当变频器具有接地故障保护时，应在电动机接线端子处进行这项试验，以检验接地故障保护是否能\n如规定的那样工作。\n由于保护种类繁多，且不同电压等级、不同容量的变频器包含的保护各不相同，因此不可能制定出\n列内容。\n5.2.2基本性能试验\n基本性能试验项目如下：\na）各种保护的定值试验；\nb）各种保护的动作特性试验；\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 771, "clean_text_len": 755, "clean_text": "GB/T 34123—2017\n4.10.2冲击\n4.10.2.1冲击响应保护设施应能承受GB/T14537—1993中4.2.1规定的严酷等级为1级的冲击响应试验，试验期间及试验后，性能应符合4.4的规定。\n4.10.2.2冲击耐久保护设施应能承受GB/T14537—1993中4.2.2规定的严酷等级为1级的冲击耐久试验。\n4.10.3撞保护设施应能承受GB/T14537一1993中4.3规定的严酷等级为I级的碰撞试验。\n4.11结构、外观及其他具备可靠接地点。\n4.11.2保护设施应有安全标志，安全标志应符合GB/T14598.27一2008中9.1的规定。\n4.11.3金属结构件应有防锈蚀措施。\n5试验\n5.1试验条件\n5.1.1除另有规定外，各项试验均在4.1.2规定的试验的标准大气条件下进行。\n5.1.2被试装置和测试仪表应良好接地，并考虑周围环境电磁干扰对测试结果的影响。\n5.2技术性能试验\n5.2.1要求在不使设备的元器件承受的应力超过其额定值的情况下，应尽可能对保护部件进行检查。对在变频器或电动机的试验中没有全面地进行过试验的所有保护，应检验其工作是否正常。\n保护系统的检验主要包括各种过电流保护的过流整定；快速熔断器和快速开关的正确动作；各种过电压和欠电压保护设施的正确工作；装置冷却系统的保护设施的正常动作；作为安全操作的接地装置和开关的正确设置以及各种保护器件的互相协调。\n当变频器具有接地故障保护时，应在电动机接线端子处进行这项试验，以检验接地故障保护是否能如规定的那样工作。\n由于保护种类繁多，且不同电压等级、不同容量的变频器包含的保护各不相同，因此不可能制定出列内容。\n5.2.2基本性能试验基本性能试验项目如下：\na）各种保护的定值试验；b）各种保护的动作特性试验；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.894, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 14, "text": "GB/T34123—2017\nc）各种保护的动作时间特性试验。\n以上试验项目一般与变频器负载试验同步进行，在变频器负载试验时，适当降低保护定值和时间定\n值，以达到保护动作条件，具体试验方法参照产品标准。\n5.2.3其他性能试验\n其他性能试验项目如下：\na）硬件系统自检试验；\nb）通信及信息显示、输出功能试验；\nc）开关量输入输出回路试验；\nd）数据采集系统的精度和线性度试验。\n以上项目一般在变频器控制电源通电状态下即可进行，可利用模拟试验装置满足试验条件。\n5.2.4静态模拟试验\n装置通过5.2.1、5.2.2各项试验后，根据4.8的要求，宜在电力系统模拟系统上进行整组试验，或使\n用继电保护试验装置进行试验。试验结果应满足4.4的规定。\n试验项目如下：\na）内部各种短路、端部各种短路；\nb）各种运行情况下投切变频器；\nc）外部故障及外部故障切除；\nd）电流测量回路断线、电压测量回路断线。\n5.3温度试验\n根据4.1.1a)的要求，按GB/T7261--2016中10.1.1规定进行高温试验，按10.1.2规定进行低温试\n验。在试验过程中施加规定的激励量，在工作环境温度范围内，保护相对于20C土5C的温度变差不\n应超过规定值的土2.5%。\n5.4温度贮存试验\n保护不包装，不施加激励量，根据4.1的要求，按GB/T7261一2016中10.2.1规定先进行高温贮存\n试验，再按GB/T7261一2016中10.2.1规定进行低温贮存试验，在一25C时贮存16h，在室温下恢复\n2h后，再在十70C时贮存16h，在室温下恢复2h后，施加激励量进行电气性能检测，保护的性能应符\n合4.2的规定。\n5.5绝缘试验\n根据4.5的要求，按GB/T7261一2016第13章的规定和方法，分别进行绝缘电阻测量、介质强度及\n冲击电压试验。\n5.6湿热试验\n根据4.6的规定，按GB/T7261一2016中10.4的规定和方法，对装置进行恒定湿热试验。按\nGB/T7261一2016中10.5的规定和方法，对装置进行交变湿热试验。\n5.7电磁兼容试验\n5.7.1辐射电磁场抗扰试验\n根据4.7.1的要求，按GB/T14598.26一2015规定的方法，对保护进行辐射电磁场抗扰度试验。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 944, "clean_text_len": 927, "clean_text": "GB/T34123—2017\nc）各种保护的动作时间特性试验。\n以上试验项目一般与变频器负载试验同步进行，在变频器负载试验时，适当降低保护定值和时间定值，以达到保护动作条件，具体试验方法参照产品标准。\n5.2.3其他性能试验其他性能试验项目如下：\na）硬件系统自检试验；\nb）通信及信息显示、输出功能试验；\nc）开关量输入输出回路试验；\nd）数据采集系统的精度和线性度试验。\n以上项目一般在变频器控制电源通电状态下即可进行，可利用模拟试验装置满足试验条件。\n5.2.4静态模拟试验装置通过5.2.1、5.2.2各项试验后，根据4.8的要求，宜在电力系统模拟系统上进行整组试验，或使用继电保护试验装置进行试验。试验结果应满足4.4的规定。\n试验项目如下：\na）内部各种短路、端部各种短路；\nb）各种运行情况下投切变频器；\nc）外部故障及外部故障切除；\nd）电流测量回路断线、电压测量回路断线。\n5.3温度试验根据4.1.1a)的要求，按GB/T7261--2016中10.1.1规定进行高温试验，按10.1.2规定进行低温试验。在试验过程中施加规定的激励量，在工作环境温度范围内，保护相对于20C土5C的温度变差不应超过规定值的土2.5%。\n5.4温度贮存试验保护不包装，不施加激励量，根据4.1的要求，按GB/T7261一2016中10.2.1规定先进行高温贮存试验，再按GB/T7261一2016中10.2.1规定进行低温贮存试验，在一25C时贮存16h，在室温下恢复\n2h后，再在十70C时贮存16h，在室温下恢复2h后，施加激励量进行电气性能检测，保护的性能应符合4.2的规定。\n5.5绝缘试验根据4.5的要求，按GB/T7261一2016第13章的规定和方法，分别进行绝缘电阻测量、介质强度及冲击电压试验。\n5.6湿热试验根据4.6的规定，按GB/T7261一2016中10.4的规定和方法，对装置进行恒定湿热试验。按\nGB/T7261一2016中10.5的规定和方法，对装置进行交变湿热试验。\n5.7电磁兼容试验\n5.7.1辐射电磁场抗扰试验根据4.7.1的要求，按GB/T14598.26一2015规定的方法，对保护进行辐射电磁场抗扰度试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8729, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 15, "text": "GB/T34123—2017\n5.7.2电快速瞬变/脉冲群抗扰度试验\n根据4.7.2的要求，按GB/T14598.26一2015规定的方法，对保护进行电快速瞬变/脉冲群抗扰度\n试验。\n5.7.3阻尼振荡波抗扰度试验\n根据4.7.3的要求，按GB/T14598.26一2015规定的方法，对保护进行阻尼振荡波抗扰度试验。\n5.7.4静电放电干扰试验\n根据4.7.4的要求，按GB/T14598.26一2015规定的方法，对保护进行静电放电抗扰度试验。\n5.7.5浪涌抗扰度试验\n根据4.7.5的要求，按GB/T14598.26一2015规定的方法，对保护进行浪涌抗扰度试验。\n5.7.6工频磁场抗扰度试验\n根据4.7.6的要求，按GB/T14598.26一2015规定的方法，对保护进行工频磁场抗扰度试验。\n5.7.7射频场感应的传导骚扰抗扰度试验\n根据4.7.7的要求，按GB/T14598.26一2015规定的方法，对保护进行射频场感应的传导骚扰抗扰\n度试验。\n5.7.8脉冲磁场抗扰度试验\n根据4.7.8的要求，按GB/T17626.9一2011规定的方法，对保护进行脉冲磁场抗扰度试验。\n5.8连续通电试验\n5.8.1根据4.9的要求，保护出厂前应进行连续通电试验。\n5.8.3试验时间为室温100h（或40C，72h)。\n5.9机械性能试验\n5.9.1振动试验\n根据4.10.1的要求，按GB/T11287一2000的规定和方法，对保护进行振动响应和振动耐久试验。\n5.9.2冲击试验\n根据4.10.2的要求，按GB/T14537一1993的规定和方法，对保护进行冲击响应和冲击耐久试验。\n5.9.3碰撞试验\n根据4.10.3的要求，按GB/T14537一1993的规定和方法，对保护进行碰撞试验。\n5.10结构和外观检查\n按4.11及GB/T7261—2016第5章的要求逐项进行检查。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 801, "clean_text_len": 785, "clean_text": "GB/T34123—2017\n5.7.2电快速瞬变/脉冲群抗扰度试验根据4.7.2的要求，按GB/T14598.26一2015规定的方法，对保护进行电快速瞬变/脉冲群抗扰度试验。\n5.7.3阻尼振荡波抗扰度试验根据4.7.3的要求，按GB/T14598.26一2015规定的方法，对保护进行阻尼振荡波抗扰度试验。\n5.7.4静电放电干扰试验根据4.7.4的要求，按GB/T14598.26一2015规定的方法，对保护进行静电放电抗扰度试验。\n5.7.5浪涌抗扰度试验根据4.7.5的要求，按GB/T14598.26一2015规定的方法，对保护进行浪涌抗扰度试验。\n5.7.6工频磁场抗扰度试验根据4.7.6的要求，按GB/T14598.26一2015规定的方法，对保护进行工频磁场抗扰度试验。\n5.7.7射频场感应的传导骚扰抗扰度试验根据4.7.7的要求，按GB/T14598.26一2015规定的方法，对保护进行射频场感应的传导骚扰抗扰度试验。\n5.7.8脉冲磁场抗扰度试验根据4.7.8的要求，按GB/T17626.9一2011规定的方法，对保护进行脉冲磁场抗扰度试验。\n5.8连续通电试验\n5.8.1根据4.9的要求，保护出厂前应进行连续通电试验。\n5.8.3试验时间为室温100h（或40C，72h)。\n5.9机械性能试验\n5.9.1振动试验根据4.10.1的要求，按GB/T11287一2000的规定和方法，对保护进行振动响应和振动耐久试验。\n5.9.2冲击试验根据4.10.2的要求，按GB/T14537一1993的规定和方法，对保护进行冲击响应和冲击耐久试验。\n5.9.3碰撞试验根据4.10.3的要求，按GB/T14537一1993的规定和方法，对保护进行碰撞试验。\n5.10结构和外观检查按4.11及GB/T7261—2016第5章的要求逐项进行检查。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8584, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 16, "text": "GB/T34123-2017\n6检验规则\n6.1检验分类\n产品检验分出厂检验和型式检验两种。\n产品检验应依据标准或供、需双方合同约定由具有检测资质的机构执行；检测结果应符合相关标准\n或合同约定要求。\n6.2出厂检验\n6.2.1每台保护在出厂前须经制造商的质量检验部门进行出厂检验、确认合格后方能出厂。检验合格\n出厂的产品应具有证明保护合格的产品合格证书。\n6.2.2出厂检验项目见表4。\n表4检验项目\n序号\n检验项目名称\n“出厂检验”项目\n“型式检验\"项目“\n备注\n1\n结构与外观\n√\n√\n2\n技术性能\n√\n√\n3\n功率消耗\n√\n4\n高温、低温\n√\n5\n静态模拟\n√\n√\n6\n连续通电\n√\n√\n7\n电磁兼容性能\n√\n8\n温度贮存\n√\n9\n耐湿热性能\n√\n10\n绝缘性能\n√\n√\n11\n机械性能\n√\n12\n动态模拟\n√\n只测交流电流电压功耗，不测直流电源功耗。\n。只测绝缘电阻及介质强度，不测冲击电压。\n新产品定型鉴定前做。\n6.3.1型式试验应用于按照保护规范和标准检验新的硬件或软件设计。\n6.3.2型式试验包括安全型式试验，可由具有相应资质的独立试验机构进行。\n6.3.4凡遇下列情况之一，应进行型式检验：\na）新产品定型鉴定前；\nb）产品转厂生产定型鉴定前；\nc）正式投产后，如设计、工艺、材料、元器件有较大改变，可能影响产品性能时；\nd）产品停产一年以上又重新恢复生产时；\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9601, "ocr_line_count": 68, "ocr_error": null, "raw_text_len": 593, "clean_text_len": 530, "clean_text": "GB/T34123-2017\n6检验规则\n6.1检验分类产品检验分出厂检验和型式检验两种。\n产品检验应依据标准或供、需双方合同约定由具有检测资质的机构执行；检测结果应符合相关标准或合同约定要求。\n6.2出厂检验\n6.2.1每台保护在出厂前须经制造商的质量检验部门进行出厂检验、确认合格后方能出厂。检验合格出厂的产品应具有证明保护合格的产品合格证书。\n6.2.2出厂检验项目见表4。\n表4检验项目序号检验项目名称\n“出厂检验”项目“型式检验\"项目“\n备注结构与外观√√技术性能√√\n功率消耗√高温、低温√静态模拟\n√√连续通电√√电磁兼容性能√\n温度贮存√耐湿热性能√绝缘性能\n√√机械性能√动态模拟√\n只测交流电流电压功耗，不测直流电源功耗。。只测绝缘电阻及介质强度，不测冲击电压。\n新产品定型鉴定前做。\n6.3.1型式试验应用于按照保护规范和标准检验新的硬件或软件设计。\n6.3.2型式试验包括安全型式试验，可由具有相应资质的独立试验机构进行。\n6.3.4凡遇下列情况之一，应进行型式检验：\na）新产品定型鉴定前；b）产品转厂生产定型鉴定前；\nc）正式投产后，如设计、工艺、材料、元器件有较大改变，可能影响产品性能时；\nd）产品停产一年以上又重新恢复生产时；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8644, "has_structure_hint": true}
{"doc_id": "a25c9a39b08e", "file_name": "110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\110--GB_T 34123-2017 电力系统变频器保护技术规范.pdf", "page_num": 17, "text": "GB/T34123—2017\ne）国家质量技术监督机构或受其委托的质量技术检验部门提出型式检验要求时；\nf）合同规定时。\n6.3.5型式试验项目见表4。\n6.3.6对系列产品中一个产品进行型式试验时宜充分考虑覆盖整个产品系列，且提供一个风险评估文\n件，确定哪些型式试验对整个系列产品有效，系列产品中其余产品还需进行哪些型式试验。\n6.4合格判定\n保护的合格评定原则如下：\na）试品应为出厂检验合格的产品；\nb）试品未发现有主要缺陷的，则判定试品为合格；\nc）对于安全型式试验，只要有一项缺陷即为不合格。\n注：保护的主要缺陷是指需经更换重要器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷\n（易损件除外)，其余缺陷作为一般缺陷。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 324, "clean_text_len": 319, "clean_text": "GB/T34123—2017\ne）国家质量技术监督机构或受其委托的质量技术检验部门提出型式检验要求时；\nf）合同规定时。\n6.3.5型式试验项目见表4。\n6.3.6对系列产品中一个产品进行型式试验时宜充分考虑覆盖整个产品系列，且提供一个风险评估文件，确定哪些型式试验对整个系列产品有效，系列产品中其余产品还需进行哪些型式试验。\n6.4合格判定保护的合格评定原则如下：\na）试品应为出厂检验合格的产品；\nb）试品未发现有主要缺陷的，则判定试品为合格；\nc）对于安全型式试验，只要有一项缺陷即为不合格。\n注：保护的主要缺陷是指需经更换重要器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷\n（易损件除外)，其余缺陷作为一般缺陷。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8997, "has_structure_hint": true}
