{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 1, "text": "ICS 29.240.01\nK 45\n中华人民共和国国家标准\nGB/T37761—2019\n电力变压器冷却系统PLC控制装置\n技术要求\nTechnicalrequirements ofPLCcontroldevice ofpower transformercoolingsystem\n2019-06-04发布\n2020-01-01实施\n国家市场监督管理总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 194, "clean_text_len": 188, "clean_text": "ICS 29.240.01K 45\n中华人民共和国国家标准GB/T37761—2019\n电力变压器冷却系统PLC控制装置技术要求\nTechnicalrequirements ofPLCcontroldevice ofpower transformercoolingsystem\n2019-06-04发布\n2020-01-01实施国家市场监督管理总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9551, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 2, "text": "GB/T 37761—2019\n目次\n前言\n1范围…\n2规范性引用文件\n3术语和定义….…·\n4技术要求………\n4.1环境条件\n4.2外观与结构要求\n3\n4.3装置工作电源\n4.4过载能力\n4.5功率消耗\n4.6功能要求..\n4.7硬件要求\n4.8电源变化影响\n··.....\n4.9绝缘性能要求\n4.10电气间隙与爬电距离\n4.11气候环境适应性要求\n8\n4.12机械性能...\n4.13电磁兼容要求·\n6\n4.14连续通电要求\n11\n4.15安全要求\n11\n5试验方法…·\n·11\n5.1试验条件…\n**\n11\n5.2外观试验.…\n11\n5.3过载能力试验…\n11\n5.4功率消耗试验·\n11\n5.5装置功能试验…\n5.6电源变化影响试验.\n12\n5.7绝缘性能试验\n12\n5.8电气间隙与爬电距离试验\n12\n5.9气候环境影响试验\n12\n5.10机械性能试验\n13\n5.11电磁兼容试验\n13\n5.12连续通电试验\n14\n5.13安全试验\n14\n6检验规则\n14\n6.1\n一般要求…··\n14\n6.2型式试验.\n·14\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9462, "ocr_line_count": 64, "ocr_error": null, "raw_text_len": 464, "clean_text_len": 400, "clean_text": "GB/T 37761—2019\n目次前言\n1范围…\n2规范性引用文件\n3术语和定义….…·\n4技术要求………\n4.1环境条件\n4.2外观与结构要求\n4.3装置工作电源\n4.4过载能力\n4.5功率消耗\n4.6功能要求..\n4.7硬件要求\n4.8电源变化影响\n4.9绝缘性能要求\n4.10电气间隙与爬电距离\n4.11气候环境适应性要求\n4.12机械性能...\n4.13电磁兼容要求·\n4.14连续通电要求\n4.15安全要求\n5试验方法…·\n·11\n5.1试验条件…\n**\n5.2外观试验.…\n5.3过载能力试验…\n5.4功率消耗试验·\n5.5装置功能试验…\n5.6电源变化影响试验.\n5.7绝缘性能试验\n5.8电气间隙与爬电距离试验\n5.9气候环境影响试验\n5.10机械性能试验\n5.11电磁兼容试验\n5.12连续通电试验\n5.13安全试验\n6检验规则\n6.1\n一般要求…··\n6.2型式试验.\n·14I", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.824, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 3, "text": "GB/T37761—2019\n6.3型式试验合格判定\n16\n6.4出厂试验…\n16\n7标志、包装、运输、贮存和质量保证\n16\n7.1标志.…\n16\n7.2包装.\n17\n7.3运输\n17\n7.4贮存….\n17\n7.5质量保证\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9692, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 114, "clean_text_len": 90, "clean_text": "GB/T37761—2019\n6.3型式试验合格判定\n6.4出厂试验…\n7标志、包装、运输、贮存和质量保证\n7.1标志.…\n7.2包装.\n7.3运输\n7.4贮存….\n7.5质量保证", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7805, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 4, "text": "GB/T37761—2019\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会（SAC/TC154)归口。\n本标准起草单位：云南电网有限责任公司昆明供电局、陕西金源自动化科技有限公司、北京紫光测\n控有限公司、中国能源建设集团华东电力试验研究院有限公司、国网河南省电力公司电力科学研究院、\n国网安徽省电力有限公司电力科学研究院、云南电网有限责任公司电力科学研究院、国网湖北省电力有\n限公司电力科学研究院、南京南瑞继保电气有限公司、上海华建开关有限公司、东莞理工学院、许昌开普\n电气研究院、保定浪拜迪电气股份有限公司、杭州中电天恒电力科技有限公司、国网电力科学研究院有\n限公司、许昌开普检测研究院股份有限公司、国网江苏省电力有限公司、云南电网有限责任公司、国网湖\n南省电力有限公司电力科学研究院。\n本标准主要起草人：李勇、鲍明杰、胡家为、王立大、韩伟、汪玉、刘柱换、张侃君、蔡丹、王叔平、张兆云、\n初阳、赵晖、帅雪杨、周永荣、李全喜、吉德志、陈昊、李本瑜、沈鑫、李辉。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 477, "clean_text_len": 471, "clean_text": "GB/T37761—2019\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会（SAC/TC154)归口。\n本标准起草单位：云南电网有限责任公司昆明供电局、陕西金源自动化科技有限公司、北京紫光测控有限公司、中国能源建设集团华东电力试验研究院有限公司、国网河南省电力公司电力科学研究院、\n国网安徽省电力有限公司电力科学研究院、云南电网有限责任公司电力科学研究院、国网湖北省电力有限公司电力科学研究院、南京南瑞继保电气有限公司、上海华建开关有限公司、东莞理工学院、许昌开普电气研究院、保定浪拜迪电气股份有限公司、杭州中电天恒电力科技有限公司、国网电力科学研究院有限公司、许昌开普检测研究院股份有限公司、国网江苏省电力有限公司、云南电网有限责任公司、国网湖南省电力有限公司电力科学研究院。\n本标准主要起草人：李勇、鲍明杰、胡家为、王立大、韩伟、汪玉、刘柱换、张侃君、蔡丹、王叔平、张兆云、\n初阳、赵晖、帅雪杨、周永荣、李全喜、吉德志、陈昊、李本瑜、沈鑫、李辉。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8879, "has_structure_hint": false}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 5, "text": "GB/T37761—2019\n电力变压器冷却系统PLC控制装置\n技术要求\n1范围\n本标准规定了电力变压器冷却系统PLC控制装置（以下简称装置）的技术要求、试验方法、检验规\n则及标志、包装、运输、贮存和质量保证。\n本标准适用于采用自然油循环风冷、强迫油循环风冷、强迫油循环水冷的变压器冷却回路控制装\n置，作为该类型装置设计、制造、试验和验收的依据。高压并联电抗器冷却系统控制装置可参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T191包装储运图示标志\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T3797电气控制设备\nGB/T4208—2017外壳防护等级（IP代码）\nGB/T7251.1一2013低压成套开关设备和控制设备第1部分：总则\nGB/T7261—2016继电保护和安全自动装置基本试验方法\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验(正弦）\nGB/T14537一1993量度继电器和保护装置的冲击与碰撞试验\nGB/T14598.2一2011量度继电器和保护装置第1部分：通用要求\nGB/T14598.26一2015量度继电器和保护装置第26部分：电磁兼容要求\nGB/T14598.27一2017量度继电器和保护装置第27部分：产品安全要求\nGB/T15969.3可编程序控制器第3部分：编程语言\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10一2017电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T21711.1基础机电继电器第1部分：总则与安全要求\nDL/T667远动设备及系统第5部分：传输规约第103篇：继电保护设备信息接口配套标准\nDL/T860（所有部分）电力自动化通信网络和系统\nJB/T5777.2一2002电力系统二次电路用控制及继电保护屏（柜、台)通用技术条件\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49和GB/T3797界定的以及下列术语和定义适用于本\n文件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1002, "clean_text_len": 994, "clean_text": "GB/T37761—2019\n电力变压器冷却系统PLC控制装置技术要求\n1范围本标准规定了电力变压器冷却系统PLC控制装置（以下简称装置）的技术要求、试验方法、检验规则及标志、包装、运输、贮存和质量保证。\n本标准适用于采用自然油循环风冷、强迫油循环风冷、强迫油循环水冷的变压器冷却回路控制装置，作为该类型装置设计、制造、试验和验收的依据。高压并联电抗器冷却系统控制装置可参照执行。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T191包装储运图示标志\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T3797电气控制设备\nGB/T4208—2017外壳防护等级（IP代码）\nGB/T7251.1一2013低压成套开关设备和控制设备第1部分：总则\nGB/T7261—2016继电保护和安全自动装置基本试验方法\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震试验第1篇：振动试验(正弦）\nGB/T14537一1993量度继电器和保护装置的冲击与碰撞试验\nGB/T14598.2一2011量度继电器和保护装置第1部分：通用要求\nGB/T14598.26一2015量度继电器和保护装置第26部分：电磁兼容要求\nGB/T14598.27一2017量度继电器和保护装置第27部分：产品安全要求\nGB/T15969.3可编程序控制器第3部分：编程语言\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10一2017电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T21711.1基础机电继电器第1部分：总则与安全要求\nDL/T667远动设备及系统第5部分：传输规约第103篇：继电保护设备信息接口配套标准\nDL/T860（所有部分）电力自动化通信网络和系统\nJB/T5777.2一2002电力系统二次电路用控制及继电保护屏（柜、台)通用技术条件\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49和GB/T3797界定的以及下列术语和定义适用于本文件。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9081, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 6, "text": "GB/T37761—2019\n3.1\n自然油循环风冷naturaloilcirculationaircooling\n变压器油利用温度差自然循环，使油流经风冷冷却器进行散热的冷却方式。\n3.2\n强迫油循环风冷forcedoilcirculationaircooling\n变压器油经潜油泵强迫油循环，使油流经风冷冷却器进行散热的冷却方式。\n3.3\n强迫油循环水冷forcedoilcirculationwatercooling\n变压器油经潜油泵强迫油循环，使油流经水冷冷却器进行散热的冷却方式。\n3.4\n电力变压器冷却系统PLC控制装置PLCcontroldeviceofpowertransformercoolingsystem\n使用PLC（可编程逻辑控制器），以变压器油温和变压器负荷为主要判据，变压器冷却器运行状态\n为辅助判据控制变压器冷却器启停和变压器冷却器全停跳闸的装置。\n3.5\n在变压器上，使变压器油散热，达到降低油温作用的设备。\n注1：自然油循环风冷变压器冷却器包括风机。\n注2：强迫油循环风冷变压器冷却器包括风机和潜油泵。\n注3：强迫油循环水冷变压器冷却器包括水冷却器和潜油泵。\n3.6\n冷却器工作模式operationmodesofcooler\n3.7\n冷却器全停跳闸tripoutbyfullstopofcooler\n变压器运行状态下，所有冷却器因故障或异常停止运行，当变压器温度值达到设定值时延时跳开变\n压器各侧断路器。\n4技术要求\n4.1环境条件\n4.1.1正常工作环境条件\n正常工作环境条件要求如下：\na）环境温度：一25C~+55C；\nb）相对湿度：5%～95%（装置内部既不应凝露，也不应结冰）；\nc）大气压力：80kPa~106kPa。\n4.1.2贮存、运输环境条件\n贮存、运输环境条件要求如下：\na）贮存环境温度：一25C～十55C；\nb）运输环境温度：一40C～十70C；\nc）相对湿度：≤85%。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 818, "clean_text_len": 812, "clean_text": "GB/T37761—2019\n3.1\n自然油循环风冷naturaloilcirculationaircooling\n变压器油利用温度差自然循环，使油流经风冷冷却器进行散热的冷却方式。\n3.2\n强迫油循环风冷forcedoilcirculationaircooling\n变压器油经潜油泵强迫油循环，使油流经风冷冷却器进行散热的冷却方式。\n3.3\n强迫油循环水冷forcedoilcirculationwatercooling\n变压器油经潜油泵强迫油循环，使油流经水冷冷却器进行散热的冷却方式。\n3.4\n电力变压器冷却系统PLC控制装置PLCcontroldeviceofpowertransformercoolingsystem\n使用PLC（可编程逻辑控制器），以变压器油温和变压器负荷为主要判据，变压器冷却器运行状态为辅助判据控制变压器冷却器启停和变压器冷却器全停跳闸的装置。\n3.5\n在变压器上，使变压器油散热，达到降低油温作用的设备。\n注1：自然油循环风冷变压器冷却器包括风机。\n注2：强迫油循环风冷变压器冷却器包括风机和潜油泵。\n注3：强迫油循环水冷变压器冷却器包括水冷却器和潜油泵。\n3.6\n冷却器工作模式operationmodesofcooler\n3.7\n冷却器全停跳闸tripoutbyfullstopofcooler\n变压器运行状态下，所有冷却器因故障或异常停止运行，当变压器温度值达到设定值时延时跳开变压器各侧断路器。\n4技术要求\n4.1环境条件\n4.1.1正常工作环境条件正常工作环境条件要求如下：\na）环境温度：一25C~+55C；\nb）相对湿度：5%～95%（装置内部既不应凝露，也不应结冰）；\nc）大气压力：80kPa~106kPa。\n4.1.2贮存、运输环境条件贮存、运输环境条件要求如下：\na）贮存环境温度：一25C～十55C；\nb）运输环境温度：一40C～十70C；\nc）相对湿度：≤85%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9077, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 7, "text": "GB/T37761—2019\n4.1.3特殊使用条件\n当超出4.1.1、4.1.2规定的环境条件时，由用户与制造商商定。\n4.2外观与结构要求\n4.2.1结构要求\n装置的结构外形尺寸公差及形位公差应符合表1的规定，其他要求应符合JB/T5777.2—2002中\n5.2的规定。\n表1外形尺寸公差及形位公差\n尺寸\n项目名称\n公\n差\nmm\nmm\n500~1600\n±1.5\n高度\n1600~2 200\n±2.0\n>2 200\n±2.5\n宽度\n2.0\n一\n深度\n一\n±1.5\n平面度\n1 000 :3\n垂直度\n一\n1000:2\n4.2.2表面涂敷层要求\n装置表面涂覆层应符合JB/T5777.2—2002中5.3的规定。\n4.2.3元件安装要求\n装置元件安装应符合JB/T5777.2一2002中5.4的规定。\n4.2.4母线、连接导线的要求\n装置母线、连接导线应符合JB/T5777.2一2002中5.5的规定。装置选用的连接导线应采用铜芯\n导线，其截面积不应小于表2的规定。\n表2电压等级与导线截面积\n绝缘导线截面\n矩形母线推荐值\n电路特征\nmm²\nmm²\n交流电压控制回路\n100V~380V\n≥1.5\n直流电压控制回路\n≤220V\n≥1.5\n一\n1 A~5 A\n≥2.5\n交流、直流电流回路\n10 A\n≥4.0\n≥30×4\n25 A\n≥6.0\n≥30X4\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 547, "clean_text": "GB/T37761—2019\n4.1.3特殊使用条件当超出4.1.1、4.1.2规定的环境条件时，由用户与制造商商定。\n4.2外观与结构要求\n4.2.1结构要求装置的结构外形尺寸公差及形位公差应符合表1的规定，其他要求应符合JB/T5777.2—2002中\n5.2的规定。\n表1外形尺寸公差及形位公差尺寸项目名称公差\nmmmm\n500~1600\n±1.5高度\n1600~2 200\n±2.0>2 200±2.5宽度\n2.0\n一深度一±1.5平面度\n1 000 :3\n垂直度一\n1000:2\n4.2.2表面涂敷层要求装置表面涂覆层应符合JB/T5777.2—2002中5.3的规定。\n4.2.3元件安装要求装置元件安装应符合JB/T5777.2一2002中5.4的规定。\n4.2.4母线、连接导线的要求装置母线、连接导线应符合JB/T5777.2一2002中5.5的规定。装置选用的连接导线应采用铜芯导线，其截面积不应小于表2的规定。\n表2电压等级与导线截面积绝缘导线截面矩形母线推荐值电路特征\nmm²mm²交流电压控制回路\n100V~380V\n≥1.5直流电压控制回路≤220V\n≥1.5一\n1 A~5 A\n≥2.5交流、直流电流回路\n10 A\n≥4.0≥30×4\n25 A\n≥6.0≥30X4", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.851, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 8, "text": "GB/T37761—2019\n表2(续)\n绝缘导线截面\n矩形母线推荐值\n电路特征\nmm²\nmm²\n40 A\n≥10.0\n≥30×4\n50 A\n≥10.0\n≥30X4\n63A\n≥16.0\n≥50×4\n80 A\n≥25.0\n≥50X4\n交流、直流电流回路\n100 A\n≥35.0\n≥50×4\n140 A\n≥50.0\n≥50×4\n200 A\n≥95.0\n≥60×6\n300 A\n≥120.0\n≥60X6\n注：对于48V及以下的控制电路，允许采用标称截面为0.5mm²～1mm²的导线。\n4.2.5绝缘导线的敷设和连接\n装置绝缘导线的敷设和连接应符合JB/T5777.2一2002中5.6的规定。\n4.2.6材料和部件的强度\n装置材料和部件的强度应符合GB/T7251.1—2013中8.1的规定。\n4.2.7装置外壳防护等级\n装置外壳防护等级不应低于GB/T4208一2017规定的IP55。\n4.2.8其他要求\n装置的同类型插件应具有通用性和互换性，应接触可靠，插拔方便，并设有锁紧设施。产品内安装\n布置宜满足不停电维护的要求。\n4.3装置工作电源\n装置交流工作电源应符合以下要求：\na）额定电压：220V，允许偏差：一15%～十10%；\nb）频率：50Hz，允许偏差：一5%～十5%；\nc）波形：正弦，畸变率不大于5%。\n4.4过载能力\n对装置的过载能力要求如下：\na）交流电流回路：2倍额定电流、长期连续工作；40倍额定电流，允许1s。\nb）交流电压回路：1.4倍额定电压，长期连续工作；2倍额定电压，允许10s。\n装置经受过电流或过电压后，应无绝缘损坏、液化、碳化或烧焦等现象。\n4.5功率消耗\n对装置功率消耗要求如下：\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9663, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 691, "clean_text": "GB/T37761—2019\n表2(续)\n绝缘导线截面矩形母线推荐值电路特征\nmm²mm²\n40 A\n≥10.0≥30×4\n50 A\n≥10.0≥30X4\n63A\n≥16.0≥50×4\n80 A\n≥25.0≥50X4交流、直流电流回路\n100 A\n≥35.0≥50×4\n140 A\n≥50.0≥50×4\n200 A\n≥95.0≥60×6\n300 A\n≥120.0≥60X6\n注：对于48V及以下的控制电路，允许采用标称截面为0.5mm²～1mm²的导线。\n4.2.5绝缘导线的敷设和连接装置绝缘导线的敷设和连接应符合JB/T5777.2一2002中5.6的规定。\n4.2.6材料和部件的强度装置材料和部件的强度应符合GB/T7251.1—2013中8.1的规定。\n4.2.7装置外壳防护等级装置外壳防护等级不应低于GB/T4208一2017规定的IP55。\n4.2.8其他要求装置的同类型插件应具有通用性和互换性，应接触可靠，插拔方便，并设有锁紧设施。产品内安装布置宜满足不停电维护的要求。\n4.3装置工作电源装置交流工作电源应符合以下要求：\na）额定电压：220V，允许偏差：一15%～十10%；\nb）频率：50Hz，允许偏差：一5%～十5%；\nc）波形：正弦，畸变率不大于5%。\n4.4过载能力对装置的过载能力要求如下：\na）交流电流回路：2倍额定电流、长期连续工作；40倍额定电流，允许1s。\nb）交流电压回路：1.4倍额定电压，长期连续工作；2倍额定电压，允许10s。\n装置经受过电流或过电压后，应无绝缘损坏、液化、碳化或烧焦等现象。\n4.5功率消耗对装置功率消耗要求如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8295, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 9, "text": "GB/T37761—2019\na）PLC装置电源回路：当额定电压时，不大于70VA；\nb）冷却器交流控制回路：由企业产品标准或制造商产品文件规定。\n4.6功能要求\n4.6.1总则\n4.6.1.1装置应具备手动操作控制变压器冷却器启停和自动控制变压器冷却器启停的功能。\n4.6.1.2装置应具备判别变压器处于运行状态或停运状态的功能。\na）工作：冷却器处于运行状态；\nb）辅助：冷却器根据变压器油温或变压器负荷的变化自动投人或退出；\nc）备用：冷却器在工作冷却器或辅助冷却器故障时投人；\nd）停止：冷却器处于退出状态。\n4.6.1.5装置应具备变压器冷却器运行状态监视的功能。\n4.6.1.6装置应具备变压器冷却器全停跳闸功能。\n4.6.1.7装置应具备两路变压器冷却器交流动力电源的监视和自动切换功能。\n4.6.1.8装置应具备两路装置交流工作电源的监视和自动切换功能。\n4.6.1.9装置应具备告警功能，告警信息包括冷却器动力电源异常、装置工作电源异常、冷却器故障、冷\n却器全停、PLC故障等。告警信息应能在装置上显示，同时能通过网络或告警触点与变电站监控系统\n通信。\n4.6.1.10装置应具备的输人量接口：变压器运行状态反馈开关量、变压器过负荷开关量、变压器油温开\n关量、变压器油温模拟量、变压器冷却器运行状态监测开关量。\n4.6.1.12装置宜具备显示屏，中文显示，显示变压器冷却器工作状态、告警信息、装置运行参数。\n4.6.1.13装置软件应遵循标准化、模块化的原则。装置软件编程应符合GB/T15969.3中的相关\n规定。\n4.6.2冷却器手动启停\n装置处于手动模式时，应能手动操作控制每一台冷却器的启停，冷却器启停应一一对应。\n4.6.3冷却器自动启停\n4.6.3.1装置应具备根据变压器油温变化启停冷却器的功能：\na）装置应具备接收变压器油温开关量信号，或者采集变压器温度计输出的模拟量信号，变压器投\n人运行时，经逻辑判断后控制冷却器启停的功能；\nb）变压器油温高时启动冷却器，变压器油温低时停止冷却器。当变压器油温采集使用开关量方\n式时，装置应能接收变压器油温低温度值和油温高温度值两路变压器油温开关量输人；当变压\n器油温采集使用模拟量方式时，装置应能接收一路变压器油温模拟量输人。\n4.6.3.2装置应具备根据变压器负荷变化启停冷却器的功能，变压器过负荷开关量由变压器保护或变\n压器本体控制箱内电流继电器提供。变压器过负荷启动冷却器定值宜按0.5～0.7倍的变压器额定电\n流整定。变压器投人运行时，装置收到过负荷开关量动作时启动辅助冷却器，过负荷开关量复归时停止\n辅助冷却器。\n4.6.3.3装置应具备当装置PLC故障或装置工作电源消失时启动所有冷却器的功能。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1140, "clean_text_len": 1129, "clean_text": "GB/T37761—2019\na）PLC装置电源回路：当额定电压时，不大于70VA；\nb）冷却器交流控制回路：由企业产品标准或制造商产品文件规定。\n4.6功能要求\n4.6.1总则\n4.6.1.1装置应具备手动操作控制变压器冷却器启停和自动控制变压器冷却器启停的功能。\n4.6.1.2装置应具备判别变压器处于运行状态或停运状态的功能。\na）工作：冷却器处于运行状态；\nb）辅助：冷却器根据变压器油温或变压器负荷的变化自动投人或退出；\nc）备用：冷却器在工作冷却器或辅助冷却器故障时投人；\nd）停止：冷却器处于退出状态。\n4.6.1.5装置应具备变压器冷却器运行状态监视的功能。\n4.6.1.6装置应具备变压器冷却器全停跳闸功能。\n4.6.1.7装置应具备两路变压器冷却器交流动力电源的监视和自动切换功能。\n4.6.1.8装置应具备两路装置交流工作电源的监视和自动切换功能。\n4.6.1.9装置应具备告警功能，告警信息包括冷却器动力电源异常、装置工作电源异常、冷却器故障、冷却器全停、PLC故障等。告警信息应能在装置上显示，同时能通过网络或告警触点与变电站监控系统通信。\n4.6.1.10装置应具备的输人量接口：变压器运行状态反馈开关量、变压器过负荷开关量、变压器油温开关量、变压器油温模拟量、变压器冷却器运行状态监测开关量。\n4.6.1.12装置宜具备显示屏，中文显示，显示变压器冷却器工作状态、告警信息、装置运行参数。\n4.6.1.13装置软件应遵循标准化、模块化的原则。装置软件编程应符合GB/T15969.3中的相关规定。\n4.6.2冷却器手动启停装置处于手动模式时，应能手动操作控制每一台冷却器的启停，冷却器启停应一一对应。\n4.6.3冷却器自动启停\n4.6.3.1装置应具备根据变压器油温变化启停冷却器的功能：\na）装置应具备接收变压器油温开关量信号，或者采集变压器温度计输出的模拟量信号，变压器投人运行时，经逻辑判断后控制冷却器启停的功能；\nb）变压器油温高时启动冷却器，变压器油温低时停止冷却器。当变压器油温采集使用开关量方式时，装置应能接收变压器油温低温度值和油温高温度值两路变压器油温开关量输人；当变压器油温采集使用模拟量方式时，装置应能接收一路变压器油温模拟量输人。\n4.6.3.2装置应具备根据变压器负荷变化启停冷却器的功能，变压器过负荷开关量由变压器保护或变压器本体控制箱内电流继电器提供。变压器过负荷启动冷却器定值宜按0.5～0.7倍的变压器额定电流整定。变压器投人运行时，装置收到过负荷开关量动作时启动辅助冷却器，过负荷开关量复归时停止辅助冷却器。\n4.6.3.3装置应具备当装置PLC故障或装置工作电源消失时启动所有冷却器的功能。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8886, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 10, "text": "GB/T 37761—2019\n设置，时间范围为0s～300 s。\n4.6.3.5冷却器自动启停应一一对应，装置冷却器自动启停逻辑功能应满足图1的要求。\n变压器投入运行\n工作模式冷却器投运\n变压器油温低温度值开关量接点未\n动作或油温模拟量低于低温定值\n辅助模式冷却器停运\n变压器油温高温度值开关量接点动\n作或油温模拟量高于高温定值\n辅助模式冷却器投运\n变压器过负荷开入量\n装置PLC故障或装置工作电源消失\n备用模式冷却器投运\n运行中的冷却器故障\n图1冷却器自动启停逻辑图\n4.6.4冷却器全停跳闸\n4.6.4.1变压器在运行状态下，装置应能在冷却器动力电源全部消失后输出冷却器动力电源告警信号，\n并经延时输出冷却器全停跳闸触点。\n4.6.4.2变压器在运行状态下，在冷却器动力电源工作正常但所有冷却器都停止运行的情况下，装置应\n经延时输出冷却器全停跳闸触点。\n4.6.4.3冷却器全停延时定值可在装置上设置，时间范围0s～3600s。\n延时误差不应超过整定值的土2.5%。\n4.6.5冷却器工作模式转换\n装置应具备冷却器工作模式转换功能。装置应能设置转换周期，设定范围为1d～365d。冷却器\n按设定周期在工作、辅助、备用、停止模式下自动转换。\n4.6.6冷却器动力电源自动投入\n装置应具备一主一备两路冷却器动力电源的自动投人控制功能，当监测到主供冷却器动力电源异\n常后应输出主供冷却器动力电源切除命令和备用冷却器动力电源自动投人命令，并发出告警信息。\n4.6.7装置工作电源自动切换\n装置工作电源采用两路交流电源供电，其中有一路电源由不间断供电电源（UPS)提供，两路电源应\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 690, "clean_text_len": 670, "clean_text": "GB/T 37761—2019\n设置，时间范围为0s～300 s。\n4.6.3.5冷却器自动启停应一一对应，装置冷却器自动启停逻辑功能应满足图1的要求。\n变压器投入运行工作模式冷却器投运变压器油温低温度值开关量接点未动作或油温模拟量低于低温定值辅助模式冷却器停运变压器油温高温度值开关量接点动作或油温模拟量高于高温定值辅助模式冷却器投运变压器过负荷开入量装置PLC故障或装置工作电源消失备用模式冷却器投运运行中的冷却器故障图1冷却器自动启停逻辑图\n4.6.4冷却器全停跳闸\n4.6.4.1变压器在运行状态下，装置应能在冷却器动力电源全部消失后输出冷却器动力电源告警信号，\n并经延时输出冷却器全停跳闸触点。\n4.6.4.2变压器在运行状态下，在冷却器动力电源工作正常但所有冷却器都停止运行的情况下，装置应经延时输出冷却器全停跳闸触点。\n4.6.4.3冷却器全停延时定值可在装置上设置，时间范围0s～3600s。\n延时误差不应超过整定值的土2.5%。\n4.6.5冷却器工作模式转换装置应具备冷却器工作模式转换功能。装置应能设置转换周期，设定范围为1d～365d。冷却器按设定周期在工作、辅助、备用、停止模式下自动转换。\n4.6.6冷却器动力电源自动投入装置应具备一主一备两路冷却器动力电源的自动投人控制功能，当监测到主供冷却器动力电源异常后应输出主供冷却器动力电源切除命令和备用冷却器动力电源自动投人命令，并发出告警信息。\n4.6.7装置工作电源自动切换装置工作电源采用两路交流电源供电，其中有一路电源由不间断供电电源（UPS)提供，两路电源应", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9177, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 11, "text": "GB/T37761—2019\n具有互为备用自动投人控制功能。\n4.6.8监视、测量和告警\n4.6.8.1装置应具备装置自检、参数修改、冷却器启停显示及记录的功能。\n4.6.8.2装置应具备对冷却器动力电源异常、装置工作电源异常、冷却器故障、冷却器全停、PLC故障\n点发送到变电站（电厂)监控系统功能。\n4.6.8.3装置应具备冷却器累计运行时间统计功能。\n4.6.8.4装置宜具备冷却器风扇和潜油泵异常监测及报警功能。\n4.6.8.5装置记录的各种重要记录信息，在失去工作电源的情况下不应丢失，在工作电源恢复正常后，\n应能重新显示。\n4.6.9通信要求\n4.6.9.1装置应具备与监控系统通信功能，通信协议应符合Modbus、DL/T667或DL/T860标准的相\n关规定，采用RS485接口或以太网口。\n4.6.9.2装置应具备维护调试接口，采用RS232、RS485或以太网口。\n4.6.9.3装置与变电站（电厂）监控系统通信不应出现数据丢失情况。\n4.7硬件要求\n4.7.1装置应采用金属外壳结构。\n4.7.2装置应具备外部触点开关量输人接口，接人变压器油温触点、变压器过负荷触点、潜油泵油流状\n态触点、变压器运行状态反馈触点、动力电源监视触点等信号。装置应提供不少于32路开关量输入\n接口。\n4.7.3装置应提供两路变压器油温开关量输人，宜提供1路变压器油温模拟量采集通道。模拟量输人\n宜采用4mA～20mA、0V~5V等模拟量信号，采集误差不应超过±1%（满量程）。\n4.7.4装置所有开关量输人回路的直流电源应与装置内部电源隔离。\n4.7.5装置应提供至少2副冷却器全停跳闸输出触点，跳闸触点容量为DC250V，3A或DC125V，\n3 A。\n4.7.6装置应提供不少于6副启动冷却器开关量输出触点，触点容量为AC250V，3A。\n4.7.7装置应提供不少于7副告警信号开关量输出触点，包括冷却器动力电源1异常、冷却器动力电源2\n异常、装置工作电源异常、冷却器故障、冷却器启动、PLC故障、冷却器全停等。信号输出触点容量为\nDC250V,3A或DC125V,3A。\n4.7.8开关量输出触点性能应满足GB/T21711.1的要求。\n4.8电源变化影响\n在正常条件下，当交流工作电源在4.3规定的电压范围内变化时装置应可靠工作，冷却器启停功\n能、冷却器全停跳闸功能应正常。\n4.9绝缘性能要求\n4.9.1绝缘电阻\n各回路绝缘电阻要求见表3。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1025, "clean_text_len": 1017, "clean_text": "GB/T37761—2019\n具有互为备用自动投人控制功能。\n4.6.8监视、测量和告警\n4.6.8.1装置应具备装置自检、参数修改、冷却器启停显示及记录的功能。\n4.6.8.2装置应具备对冷却器动力电源异常、装置工作电源异常、冷却器故障、冷却器全停、PLC故障点发送到变电站（电厂)监控系统功能。\n4.6.8.3装置应具备冷却器累计运行时间统计功能。\n4.6.8.4装置宜具备冷却器风扇和潜油泵异常监测及报警功能。\n4.6.8.5装置记录的各种重要记录信息，在失去工作电源的情况下不应丢失，在工作电源恢复正常后，\n应能重新显示。\n4.6.9通信要求\n4.6.9.1装置应具备与监控系统通信功能，通信协议应符合Modbus、DL/T667或DL/T860标准的相关规定，采用RS485接口或以太网口。\n4.6.9.2装置应具备维护调试接口，采用RS232、RS485或以太网口。\n4.6.9.3装置与变电站（电厂）监控系统通信不应出现数据丢失情况。\n4.7硬件要求\n4.7.1装置应采用金属外壳结构。\n4.7.2装置应具备外部触点开关量输人接口，接人变压器油温触点、变压器过负荷触点、潜油泵油流状态触点、变压器运行状态反馈触点、动力电源监视触点等信号。装置应提供不少于32路开关量输入接口。\n4.7.3装置应提供两路变压器油温开关量输人，宜提供1路变压器油温模拟量采集通道。模拟量输人宜采用4mA～20mA、0V~5V等模拟量信号，采集误差不应超过±1%（满量程）。\n4.7.4装置所有开关量输人回路的直流电源应与装置内部电源隔离。\n4.7.5装置应提供至少2副冷却器全停跳闸输出触点，跳闸触点容量为DC250V，3A或DC125V，\n3 A。\n4.7.6装置应提供不少于6副启动冷却器开关量输出触点，触点容量为AC250V，3A。\n4.7.7装置应提供不少于7副告警信号开关量输出触点，包括冷却器动力电源1异常、冷却器动力电源2\n异常、装置工作电源异常、冷却器故障、冷却器启动、PLC故障、冷却器全停等。信号输出触点容量为\nDC250V,3A或DC125V,3A。\n4.7.8开关量输出触点性能应满足GB/T21711.1的要求。\n4.8电源变化影响在正常条件下，当交流工作电源在4.3规定的电压范围内变化时装置应可靠工作，冷却器启停功能、冷却器全停跳闸功能应正常。\n4.9绝缘性能要求\n4.9.1绝缘电阻各回路绝缘电阻要求见表3。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8706, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 12, "text": "GB/T37761—2019\n表3绝缘电阻要求\n绝缘电阻\n检验部位\nMQ\n控制电源及开人回路-外壳\n≥100\n开出回路-外壳\n≥100\n控制电源及开人回路-开出回路\n≥100\n4.9.2介质强度\n装置的各带电的导电电路对地（即外壳或外露的非带电金属零件）之间，以及产品中电气上无联系\n的各带电的导电电路之间，应能承受2kV/50Hz（或等效直流）（额定绝缘电压>63V)、0.5kV/50Hz\n（或等效直流）（额定绝缘电压≤63V)的试验电压，历时1min，而无击穿或闪络现象。\n4.9.3冲击电压\n装置的各带电的导电电路对地（即外壳或外露的非带电金属零件）之间，以及产品中电气上无联系\n的各带电的导电电路之间，应能承受冲击电压波形为标准雷电波，峰值为1kV（额定绝缘电压≤63V)\n或5kV（额定绝缘电压>63V)的试验电压，此后无绝缘损坏。\n4.10电气间隙与爬电距离\n装置中带电电路之间以及带电零部件或接地零部件之间的电气间隙与爬电距离应符合表4的\n规定。\n表4电气间隙与爬电距离\n额定电流≤63A\n额定电流>63A\n额定绝缘电压\nV\n电气间醇\n爬电距离\n电气间隙\n爬电距离\nmm\nmm\nmm\nmm\n额定绝缘电压≤63\n2\n3\n4\n63<额定绝缘电压≤300\n4\n6\n6\n10\n4.11气候环境适应性要求\n4.11.1高温\n装置耐高温性能应满足GB/T14598.2一2011中6.12.3.1的规定。在55C土2C持续16h，在试\n验期间和试验后，装置应可靠工作，冷却器启停功能、冷却器全停跳闸功能应正常。\n4.11.2低温\n装置耐低温性能应满足GB/T14598.2—2011中6.12.3.2的规定。在一25C土3C持续16h，在\n试验期间和试验后，装置应可靠工作，冷却器启停功能、冷却器全停跳闸功能应正常。\n4.11.3湿热试验\n4.11.3.1恒定湿热\n装置应能承受GB/T14598.2一2011中6.12.3.6规定的恒定湿热试验。试验后，装置的绝缘电阻值\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9814, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 840, "clean_text_len": 796, "clean_text": "GB/T37761—2019\n表3绝缘电阻要求绝缘电阻检验部位\nMQ控制电源及开人回路-外壳≥100\n开出回路-外壳≥100控制电源及开人回路-开出回路\n≥100\n4.9.2介质强度装置的各带电的导电电路对地（即外壳或外露的非带电金属零件）之间，以及产品中电气上无联系的各带电的导电电路之间，应能承受2kV/50Hz（或等效直流）（额定绝缘电压>63V)、0.5kV/50Hz\n（或等效直流）（额定绝缘电压≤63V)的试验电压，历时1min，而无击穿或闪络现象。\n4.9.3冲击电压装置的各带电的导电电路对地（即外壳或外露的非带电金属零件）之间，以及产品中电气上无联系的各带电的导电电路之间，应能承受冲击电压波形为标准雷电波，峰值为1kV（额定绝缘电压≤63V)\n或5kV（额定绝缘电压>63V)的试验电压，此后无绝缘损坏。\n4.10电气间隙与爬电距离装置中带电电路之间以及带电零部件或接地零部件之间的电气间隙与爬电距离应符合表4的规定。\n表4电气间隙与爬电距离额定电流≤63A\n额定电流>63A额定绝缘电压V\n电气间醇爬电距离电气间隙爬电距离\nmmmmmmmm额定绝缘电压≤63\n63<额定绝缘电压≤300\n4.11气候环境适应性要求\n4.11.1高温装置耐高温性能应满足GB/T14598.2一2011中6.12.3.1的规定。在55C土2C持续16h，在试验期间和试验后，装置应可靠工作，冷却器启停功能、冷却器全停跳闸功能应正常。\n4.11.2低温装置耐低温性能应满足GB/T14598.2—2011中6.12.3.2的规定。在一25C土3C持续16h，在试验期间和试验后，装置应可靠工作，冷却器启停功能、冷却器全停跳闸功能应正常。\n4.11.3湿热试验\n4.11.3.1恒定湿热装置应能承受GB/T14598.2一2011中6.12.3.6规定的恒定湿热试验。试验后，装置的绝缘电阻值", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8803, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 13, "text": "GB/T37761—2019\n不应小于10MΩ，介质强度试验电压不低于规定值的75%。\n4.11.3.2交变湿热\n装置应能承受GB/T14598.2一2011中6.12.3.7规定的交变湿热试验。试验后，装置的绝缘电阻值\n不应小于10MΩ，介质强度试验电压不低于规定值的75%。\n4.12机械性能\n4.12.1振动响应\n装置应能承受GB/T11287一2000规定的严酷等级为1级的振动响应试验。试验期间及试验后，\n装置的性能应符合规定。\n4.12.2振动耐久\n装置应能承受GB/T11287一2000规定的严酷等级为1级的振动耐久试验。试验后，不应发生紧\n固零件松动及机械损坏现象。\n4.12.3冲击响应\n装置应能承受GB/T14537一1993规定的严酷等级为1级的冲击响应试验。试验期间及试验后。\n装置的性能应符合规定。\n4.12.4冲击耐受\n装置应能承受GB/T14537一1993规定的严酷等级为1级的冲击耐受试验。试验后，不应发生紧\n固零件松动及机械损坏现象。\n4.12.5碰撞\n装置应能承受GB/T14537一1993规定的严酷等级为1级的碰撞试验。试验后、不应发生紧固零\n件松动及机械损坏现象。\n4.13电磁兼容要求\n4.13.1辐射发射限值\n装置辐射发射限值测试结果应符合GB/T14598.26一2015中5.1规定的限值。\n4.13.2传导发射限值\n装置传导发射限值测试结果应符合GB/T14598.26一2015中5.2规定的限值。\n4.13.3射频电磁场辐射抗扰度\n装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的射频电磁场辐射抗扰度试验，调制\n前试验场强为10V/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015\n表23中验收准则A。\n4.13.4静电放电抗扰度\n装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的静电放电抗扰度试验，接触放电电\n压为2kV、4kV、6kV(逐级施加)，空气放电电压为2kV、4kV、8kV(逐级施加）。试验过程中及试验\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 882, "clean_text_len": 864, "clean_text": "GB/T37761—2019\n不应小于10MΩ，介质强度试验电压不低于规定值的75%。\n4.11.3.2交变湿热装置应能承受GB/T14598.2一2011中6.12.3.7规定的交变湿热试验。试验后，装置的绝缘电阻值不应小于10MΩ，介质强度试验电压不低于规定值的75%。\n4.12机械性能\n4.12.1振动响应装置应能承受GB/T11287一2000规定的严酷等级为1级的振动响应试验。试验期间及试验后，\n装置的性能应符合规定。\n4.12.2振动耐久装置应能承受GB/T11287一2000规定的严酷等级为1级的振动耐久试验。试验后，不应发生紧固零件松动及机械损坏现象。\n4.12.3冲击响应装置应能承受GB/T14537一1993规定的严酷等级为1级的冲击响应试验。试验期间及试验后。\n装置的性能应符合规定。\n4.12.4冲击耐受装置应能承受GB/T14537一1993规定的严酷等级为1级的冲击耐受试验。试验后，不应发生紧固零件松动及机械损坏现象。\n4.12.5碰撞装置应能承受GB/T14537一1993规定的严酷等级为1级的碰撞试验。试验后、不应发生紧固零件松动及机械损坏现象。\n4.13电磁兼容要求\n4.13.1辐射发射限值装置辐射发射限值测试结果应符合GB/T14598.26一2015中5.1规定的限值。\n4.13.2传导发射限值装置传导发射限值测试结果应符合GB/T14598.26一2015中5.2规定的限值。\n4.13.3射频电磁场辐射抗扰度装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的射频电磁场辐射抗扰度试验，调制前试验场强为10V/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015\n表23中验收准则A。\n4.13.4静电放电抗扰度装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的静电放电抗扰度试验，接触放电电压为2kV、4kV、6kV(逐级施加)，空气放电电压为2kV、4kV、8kV(逐级施加）。试验过程中及试验", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8903, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 14, "text": "GB/T37761—2019\n结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。\n4.13.5工频磁场抗扰度\n装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的工频磁场抗扰度试验，连续磁场强\n度为30A/m，短时磁场强度为300A/m。试验过程中及试验结束后，4.6规定的功能连续磁场时应能\n满足GB/T14598.26—2015表23中验收准则A、短时磁场时应满足验收准则B。\n4.13.6射频电磁场感应的传导骚扰抗扰度\n装置应能承受GB/T14598.26一2015中6.2、6.3、6.4和6.5规定的严酷等级的射频电磁场感应的\n传导骚扰抗扰度试验，调制前试验电平为10V。试验过程中及试验结束后，4.6规定的功能应能满足\nGB/T14598.26—2015表23中验收准则A。\n4.13.7电快速瞬变脉冲群抗扰度\n装置应能承受GB/T14598.26一2015中6.2、6.3、6.4和6.5中规定的B类严酷等级的电快速瞬变\n脉冲群抗扰度试验，脉冲电压为2kV（通信端口脉冲电压为1kV)。试验过程中及试验结束后，4.6规\n定的功能应能满足GB/T14598.26—2015表23中验收准则B。\n4.13.8慢速阻尼振荡波抗扰度\n装置应能承受GB/T14598.26—2015中6.2、6.3和6.4中规定的严酷等级的阻尼振荡波抗扰度试\n验，共模试验电压为2.5kV，差模试验电压为1kV(通信端口屏蔽线屏蔽层对地试验电压为1kV)。试\n验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。\n4.13.9浪涌抗扰度\n装置应能承受GB/T14598.26一2015中6.2、6.3和6.4中规定的B类严酷等级的浪涌抗扰度试验，\n线对线试验电压为0.5kV、1kV、2kV(逐级施加）、线对地试验电压为0.5kV、1kV(逐级施加)[通信端\n口屏蔽线屏蔽层对地试验电压为0.5kV、1kV（逐级施加）]。试验过程中及试验结束后，4.6规定的功\n能应能满足GB/T14598.26—2015表23中验收准则B。\n4.13.10工频抗扰度\n装置应能承受GB/T14598.26一2015中6.4规定的严酷等级为A级的工频抗扰度试验，共模试验\n电压为300V、差模试验电压为150kV。试验过程中及试验结束后，直流开关量输人状态不应出现误\n变位。\n4.13.11脉冲磁场抗扰度\n装置应能承受GB/T17626.9一2011规定的严酷等级为4级的脉冲磁场抗扰度试验，试验场强为\n300A/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准\n则B。\n4.13.12阻尼振荡磁场抗扰度\n装置应能承受GB/T17626.10一2017规定的严酷等级为4级的阻尼振荡磁场抗扰度试验，试验场\n强为30A/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验\n收准则B。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1276, "clean_text_len": 1254, "clean_text": "GB/T37761—2019\n结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。\n4.13.5工频磁场抗扰度装置应能承受GB/T14598.26一2015中6.1规定的严酷等级的工频磁场抗扰度试验，连续磁场强度为30A/m，短时磁场强度为300A/m。试验过程中及试验结束后，4.6规定的功能连续磁场时应能满足GB/T14598.26—2015表23中验收准则A、短时磁场时应满足验收准则B。\n4.13.6射频电磁场感应的传导骚扰抗扰度装置应能承受GB/T14598.26一2015中6.2、6.3、6.4和6.5规定的严酷等级的射频电磁场感应的传导骚扰抗扰度试验，调制前试验电平为10V。试验过程中及试验结束后，4.6规定的功能应能满足\nGB/T14598.26—2015表23中验收准则A。\n4.13.7电快速瞬变脉冲群抗扰度装置应能承受GB/T14598.26一2015中6.2、6.3、6.4和6.5中规定的B类严酷等级的电快速瞬变脉冲群抗扰度试验，脉冲电压为2kV（通信端口脉冲电压为1kV)。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26—2015表23中验收准则B。\n4.13.8慢速阻尼振荡波抗扰度装置应能承受GB/T14598.26—2015中6.2、6.3和6.4中规定的严酷等级的阻尼振荡波抗扰度试验，共模试验电压为2.5kV，差模试验电压为1kV(通信端口屏蔽线屏蔽层对地试验电压为1kV)。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。\n4.13.9浪涌抗扰度装置应能承受GB/T14598.26一2015中6.2、6.3和6.4中规定的B类严酷等级的浪涌抗扰度试验，\n线对线试验电压为0.5kV、1kV、2kV(逐级施加）、线对地试验电压为0.5kV、1kV(逐级施加)[通信端口屏蔽线屏蔽层对地试验电压为0.5kV、1kV（逐级施加）]。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26—2015表23中验收准则B。\n4.13.10工频抗扰度装置应能承受GB/T14598.26一2015中6.4规定的严酷等级为A级的工频抗扰度试验，共模试验电压为300V、差模试验电压为150kV。试验过程中及试验结束后，直流开关量输人状态不应出现误变位。\n4.13.11脉冲磁场抗扰度装置应能承受GB/T17626.9一2011规定的严酷等级为4级的脉冲磁场抗扰度试验，试验场强为\n300A/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。\n4.13.12阻尼振荡磁场抗扰度装置应能承受GB/T17626.10一2017规定的严酷等级为4级的阻尼振荡磁场抗扰度试验，试验场强为30A/m。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则B。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8808, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 15, "text": "GB/T37761—2019\n4.13.13交流电压暂降抗扰度\n装置应能承受GB/T14598.26一2015中6.2规定的严酷等级的交流电压暂降抗扰度试验，暂降至\n0%U-(U为标称值，下同)持续10ms～1s、暂降至40%U持续200ms、暂降至70%U持续\n500ms。试验过程中及试验结束后，4.6规定的功能暂降至0%U应能满足GB/T14598.26一2015\n表23中验收准则A、暂降至40%U和70%U应能满足验收准则C。\n4.13.14交流电压中断抗扰度\n装置应能承受GB/T14598.26一2015中6.2规定的严酷等级的交流电压中断抗扰度试验，中断时\n间持续5s。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准\n则C。\n4.14连续通电要求\n装置在出厂前应进行100h（常温）或72h（十40C)的连续通电试验，装置应能可靠工作，性能和参\n数符合标准的要求。\n4.15安全要求\n装置安全要求应符合GB/T14598.27一2017的规定。\n5试验方法\n5.1试验条件\n试验条件要求如下：\na）除另有规定外，各项试验均在GB/T11287一2000中4.1规定的条件下进行；\nb）被试验装置和测试仪表应良好接地，并考虑周围环境电磁干扰对测试结果的影响；\n时，测量仪表的基本误差不应大于被测量准确等级的10%。\n5.2外观试验\n按GB/T7261—2016中第5章规定的方法进行。\n5.3过载能力试验\n按GB/T7261一2016中第15章中规定的方法进行。\n5.4功率消耗试验\n按GB/T7261一2016中第8章中规定的方法进行。\n5.5装置功能试验\n装置功能试验按表5的规定进行。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 730, "clean_text_len": 715, "clean_text": "GB/T37761—2019\n4.13.13交流电压暂降抗扰度装置应能承受GB/T14598.26一2015中6.2规定的严酷等级的交流电压暂降抗扰度试验，暂降至\n0%U-(U为标称值，下同)持续10ms～1s、暂降至40%U持续200ms、暂降至70%U持续\n500ms。试验过程中及试验结束后，4.6规定的功能暂降至0%U应能满足GB/T14598.26一2015\n表23中验收准则A、暂降至40%U和70%U应能满足验收准则C。\n4.13.14交流电压中断抗扰度装置应能承受GB/T14598.26一2015中6.2规定的严酷等级的交流电压中断抗扰度试验，中断时间持续5s。试验过程中及试验结束后，4.6规定的功能应能满足GB/T14598.26一2015表23中验收准则C。\n4.14连续通电要求装置在出厂前应进行100h（常温）或72h（十40C)的连续通电试验，装置应能可靠工作，性能和参数符合标准的要求。\n4.15安全要求装置安全要求应符合GB/T14598.27一2017的规定。\n5试验方法\n5.1试验条件试验条件要求如下：\na）除另有规定外，各项试验均在GB/T11287一2000中4.1规定的条件下进行；\nb）被试验装置和测试仪表应良好接地，并考虑周围环境电磁干扰对测试结果的影响；\n时，测量仪表的基本误差不应大于被测量准确等级的10%。\n5.2外观试验按GB/T7261—2016中第5章规定的方法进行。\n5.3过载能力试验按GB/T7261一2016中第15章中规定的方法进行。\n5.4功率消耗试验按GB/T7261一2016中第8章中规定的方法进行。\n5.5装置功能试验装置功能试验按表5的规定进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8898, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 16, "text": "GB/T 37761—2019\n表5装置功能试验\n序号\n试验项目\n试验方法\n1\n冷却器手动操作启动试验\n设置冷却器运行方式为手动方式，检查冷却器启动功能正常\n2\n辅助冷却器启停试验\n输人相应开关量和模拟量信号，进行辅助冷却器启停试验\n3\n备用冷却器自动运行试验\n装置故障冷却器启动试验\n模拟装置故障，冷却器启动功能正常\n5\n冷却器自动逐台启动试验\n模拟达到冷却器启动条件时，冷却器按一定的时间间隔顺序启动运行\n模拟装置同时收到两路动力电源异常信号，或所有冷却器均停止运行，\n9\n冷却器全停跳闸试验\n装置依据设定好的延时输出冷却器全停跳闸命令\n冷却器工作模式转换试验\n模式按设置时间改变\n冷却器动力电源自动投人试验\n8\n冷却器动力电源1恢复正常，工作回路重新自动切换到冷却器动力电源1\n模拟装置交流电源异常，工作电源自动切换到UPS供电，模拟装置交流\n电源恢复正常，工作电源自动切换到交流电源。\n6\n装置工作电源转换试验\n模拟装置UPS电源异常，工作电源自动切换到交流供电，模拟装置UPS\n电源恢复正常，工作电源自动切换到UPS电源\n模拟PLC故障、冷却器故障、冷却器动力电源异常、装置工作电源异常，\n10\n装置故障告警试验\n检查装置相应告警输出触点动作是否正确\n检查装置告警记录信息、冷却器累计运行时间记录信息，掉电后信息不\n11\n自动记录故障告警信息试验\n丢失\n12\n通信试验\n核对装置记录信息与监控系统记录信息正确\n5.6电源变化影响试验\n测试交流电源变化、直流电源变化对性能的影响，按GB/T7261一2016中第11章规定的方法\n进行。\n5.7绝缘性能试验\n按GB/T7261一2016中第13章的规定和方法，分别进行绝缘电阻测量、介质强度及冲击电压\n试验。\n5.8电气间隙与爬电距离试验\n装置中不等电位的裸导体之间，以及带电的裸导体与金属零部件或接地零部件之间的电气间隙与\n爬电距离，应按GB/T7261—2016中17.1和17.2规定试验方法进行。\n5.9气候环境影响试验\n5.9.1高温试验\n按GB/T7261—2016中10.1.1规定的试验程序和试验方法进行。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 893, "clean_text_len": 840, "clean_text": "GB/T 37761—2019\n表5装置功能试验序号试验项目试验方法\n冷却器手动操作启动试验设置冷却器运行方式为手动方式，检查冷却器启动功能正常\n辅助冷却器启停试验输人相应开关量和模拟量信号，进行辅助冷却器启停试验\n备用冷却器自动运行试验装置故障冷却器启动试验模拟装置故障，冷却器启动功能正常\n冷却器自动逐台启动试验模拟达到冷却器启动条件时，冷却器按一定的时间间隔顺序启动运行模拟装置同时收到两路动力电源异常信号，或所有冷却器均停止运行，\n冷却器全停跳闸试验装置依据设定好的延时输出冷却器全停跳闸命令冷却器工作模式转换试验模式按设置时间改变冷却器动力电源自动投人试验\n冷却器动力电源1恢复正常，工作回路重新自动切换到冷却器动力电源1\n模拟装置交流电源异常，工作电源自动切换到UPS供电，模拟装置交流电源恢复正常，工作电源自动切换到交流电源。\n装置工作电源转换试验模拟装置UPS电源异常，工作电源自动切换到交流供电，模拟装置UPS\n电源恢复正常，工作电源自动切换到UPS电源模拟PLC故障、冷却器故障、冷却器动力电源异常、装置工作电源异常，\n装置故障告警试验检查装置相应告警输出触点动作是否正确检查装置告警记录信息、冷却器累计运行时间记录信息，掉电后信息不\n自动记录故障告警信息试验丢失\n通信试验核对装置记录信息与监控系统记录信息正确\n5.6电源变化影响试验测试交流电源变化、直流电源变化对性能的影响，按GB/T7261一2016中第11章规定的方法进行。\n5.7绝缘性能试验按GB/T7261一2016中第13章的规定和方法，分别进行绝缘电阻测量、介质强度及冲击电压试验。\n5.8电气间隙与爬电距离试验装置中不等电位的裸导体之间，以及带电的裸导体与金属零部件或接地零部件之间的电气间隙与爬电距离，应按GB/T7261—2016中17.1和17.2规定试验方法进行。\n5.9气候环境影响试验\n5.9.1高温试验按GB/T7261—2016中10.1.1规定的试验程序和试验方法进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9415, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 17, "text": "GB/T 37761—2019\n5.9.2低温试验\n按GB/T7261—2016中10.1.2规定的试验程序和试验方法进行。\n5.9.3湿热试验\n根据试验条件和使用环境，在以下两种方法中选择其中一种：\na）按GB/T7261—2016中10.4的规定和方法，进行恒定湿热试验；\nb）按GB/T7261一2016中10.5的规定和方法，进行交变湿热试验。\n5.10机械性能试验\n5.10.1振动响应试验\n按GB/T7261一2016中12.1规定的方法进行振动响应试验。\n5.10.2振动耐久试验\n按GB/T7261一2016中12.1规定的方法进行振动耐久试验。\n5.10.3冲击响应试验\n按GB/T7261一2016中12.2规定的方法进行冲击响应试验。\n5.10.4冲击耐受试验\n按GB/T7261一2016中12.2规定的方法进行冲击耐受试验。\n5.10.5碰撞试验\n按GB/T7261一2016中12.2规定的方法进行碰撞试验。\n5.11电磁兼容试验\n按表6的规定的试验配置和程序，进行装置的电磁兼容试验。\n表6电磁兼容试验\n序号\n试验项目\n试验方法\n1\n辐射发射限值\n按照GB/T 14598.26—2015中7.1.1和7.1.2\n2\n传导发射限值\n按照GB/T 14598.26—2015中7.1.1和7.1.3\n射频电磁场辐射抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.4\n4\n静电放电抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.3\n5\n射频电磁场感应的传导骚扰抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.8\n6\n电快速瞬变脉冲群抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和 7.2.5\n7\n慢速阻尼振荡波抗扰度试验\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.6\n8\n浪涌抗扰度试验\n按照GB/T14598.26—2015中7.2.1、7.2.2和 7.2.7\n9\n工频抗扰度试验\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.9\n10\n工频磁场抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.10\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 972, "clean_text_len": 929, "clean_text": "GB/T 37761—2019\n5.9.2低温试验按GB/T7261—2016中10.1.2规定的试验程序和试验方法进行。\n5.9.3湿热试验根据试验条件和使用环境，在以下两种方法中选择其中一种：\na）按GB/T7261—2016中10.4的规定和方法，进行恒定湿热试验；\nb）按GB/T7261一2016中10.5的规定和方法，进行交变湿热试验。\n5.10机械性能试验\n5.10.1振动响应试验按GB/T7261一2016中12.1规定的方法进行振动响应试验。\n5.10.2振动耐久试验按GB/T7261一2016中12.1规定的方法进行振动耐久试验。\n5.10.3冲击响应试验按GB/T7261一2016中12.2规定的方法进行冲击响应试验。\n5.10.4冲击耐受试验按GB/T7261一2016中12.2规定的方法进行冲击耐受试验。\n5.10.5碰撞试验按GB/T7261一2016中12.2规定的方法进行碰撞试验。\n5.11电磁兼容试验按表6的规定的试验配置和程序，进行装置的电磁兼容试验。\n表6电磁兼容试验序号试验项目试验方法\n辐射发射限值按照GB/T 14598.26—2015中7.1.1和7.1.2\n传导发射限值按照GB/T 14598.26—2015中7.1.1和7.1.3\n射频电磁场辐射抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.4\n静电放电抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.3\n射频电磁场感应的传导骚扰抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.8\n电快速瞬变脉冲群抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和 7.2.5\n慢速阻尼振荡波抗扰度试验按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.6\n浪涌抗扰度试验按照GB/T14598.26—2015中7.2.1、7.2.2和 7.2.7\n工频抗扰度试验按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.9\n工频磁场抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.10", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.837, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 18, "text": "GB/T 37761—2019\n表6 (续)\n序号\n试验项目\n试验方法\n按照GB/T14598.26—2015中7.2.1、7.2.2和GB/T17626.9—2011\n11\n脉冲磁场抗扰度\n中第7章和第8章\n按照GB/T14598.26—2015中7.2.1、7.2.2和GB/T17626.10—2017\n12\n阻尼振荡磁场抗扰度\n中第7章和第8章\n13\n交流电压暂降抗扰度\n按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.11\n14\n交流电压中断抗扰度\n按照GB/T14598.26-2015中7.2.1、7.2.2和7.2.11\n5.12连续通电试验\n装置出厂前应进行时间为100h（常温）或72h（十40C)的连续通电试验。\n5.13安全试验\n按GB/T7261—2016中第17章规定的方法进行检查和试验。\n6检验规则\n6.1一般要求\n装置的检验分型式试验和出厂试验。\n6.2型式试验\n凡遇下列情况之一，应进行型式试验：\na）新产品定型前；\nb）正式投产后，遇设计、工艺、材料、元器件有较大改变，经评估影响装置安全性时；\nc)\n当装置软件有较大改动时，应进行相关的功能试验或模拟实验。\n型式试验项目见表7。\n表7试验项目\n序号\n检验项目\n检验子项目\n型式检验\n出厂检验\n技术要求章条号\n试验方法章条号\n1\n外观\n外观\n√\n√\n4.2\n5.2\n2\n过载能力\n过载能力\n√\n4.4\n5.3\n功率消耗\n功率消耗\n√\n一\n4.5\n5.4\n4\n冷却器手动操作启动\n√\n√\n4.6.2\n5.5\n5\n辅助冷却器启停\n√\n√\n4.6.3\n5.5\n6\n备用冷却器自动运行\n√\n√\n4.6.3\n5.5\n装置功能\n7\n装置故障冷却器启动\n√\n4.6.3\n5.5\n8\n冷却器自动逐台启动\n√\n√\n4.6.3\n5.5\n9\n冷却器全停跳闸\n√\n√\n4.6.4\n5.5\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9747, "ocr_line_count": 97, "ocr_error": null, "raw_text_len": 790, "clean_text_len": 720, "clean_text": "GB/T 37761—2019\n表6 (续)\n序号试验项目试验方法按照GB/T14598.26—2015中7.2.1、7.2.2和GB/T17626.9—2011\n脉冲磁场抗扰度中第7章和第8章按照GB/T14598.26—2015中7.2.1、7.2.2和GB/T17626.10—2017\n阻尼振荡磁场抗扰度中第7章和第8章\n交流电压暂降抗扰度按照GB/T14598.26—2015中7.2.1、7.2.2和7.2.11\n交流电压中断抗扰度按照GB/T14598.26-2015中7.2.1、7.2.2和7.2.11\n5.12连续通电试验装置出厂前应进行时间为100h（常温）或72h（十40C)的连续通电试验。\n5.13安全试验按GB/T7261—2016中第17章规定的方法进行检查和试验。\n6检验规则\n6.1一般要求装置的检验分型式试验和出厂试验。\n6.2型式试验凡遇下列情况之一，应进行型式试验：\na）新产品定型前；\nb）正式投产后，遇设计、工艺、材料、元器件有较大改变，经评估影响装置安全性时；\nc)\n当装置软件有较大改动时，应进行相关的功能试验或模拟实验。\n型式试验项目见表7。\n表7试验项目序号检验项目检验子项目型式检验出厂检验技术要求章条号试验方法章条号\n外观外观√√\n4.2\n5.2\n过载能力过载能力√\n4.4\n5.3\n功率消耗功率消耗√一\n4.5\n5.4\n冷却器手动操作启动√√\n4.6.2\n5.5\n辅助冷却器启停√√\n4.6.3\n5.5\n备用冷却器自动运行√√\n4.6.3\n5.5\n装置功能装置故障冷却器启动√\n4.6.3\n5.5\n冷却器自动逐台启动√√\n4.6.3\n5.5\n冷却器全停跳闸√√\n4.6.4\n5.5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8323, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 19, "text": "GB/T 37761—2019\n表7(续)\n序号\n检验项目\n检验子项目\n型式检验\n出厂检验\n技术要求章条号\n试验方法章条号\n10\n冷却器工作模式转换\n√\n4.6.5\n5.5\n11\n冷却器动力电源自动投人\n√\n√\n4.6.6\n5.5\n12\n装置工作电源转换\n√\n4.6.7\n5.5\n装置功能\n13\n装置故障告警\n√\n4.6.8\n5.5\n14\n自动记录故障告警信息\n√\n√\n4.6.8\n5.5\n15\n通信\n√\n√\n4.6.9\n5.5\n电源变化对\n16\n电源变化对装置影响\n√\n一\n4.8\n5.6\n装置的影响\n17\n绝缘性能\n绝缘性能\n√\n4.9\n5.7\n电气间隙与\n18\n电气间隙与爬电距离\n√\n-\n4.10\n5.8\n爬电距离\n19\n高温\n√\n二\n4.11.1\n5.9.1\n20\n气候环境影响\n低温\n√\n一\n4,11.2\n5.9.2\n21\n湿热\n√\n一\n4.11.3\n5.9.3\n22\n振动响应\n一\n4.12.1\n5.10.1\n23\n振动耐久\n√\n一\n4.12.2\n5.10.2\n24\n机械性能\n冲击响应\n√\n一\n4.12.3\n5.10.3\n25\n冲击耐受\n√\n4.12.4\n5.10.4\n26\n碰撞\n√\n4.12.5\n5.10.5\n27\n辐射发射限值\n√\n一\n4.13.1\n5.11\n28\n传导发射限值\n√\n一\n4.13.2\n5.11\n29\n射频电磁场辐射抗扰度\n√\n一\n4.13.3\n5.11\n30\n静电放电抗扰度\n√\n4.13.4\n5.11\n射频电磁场感应的传导骚扰抗\n31\n√\n一\n4.13.6\n5.11\n扰度\n32\n电快速瞬变脉冲群抗扰度\n√\n一\n4.13.7\n5.11\n33\n电磁兼容\n慢速阻尼振荡波抗扰度\n√\n一\n4.13.8\n5.11\n34\n浪涌抗扰度\n√\n一\n4.13.9\n5.11\n35\n工频抗扰度\n√\n4.13.10\n5.11\n36\n工频磁场抗扰度\n√\n一\n4.13.5\n5.11\n37\n脉冲磁场抗扰度\n√\n一\n4.13.11\n5.11\n38\n阻尼振荡磁场抗扰度\n√\n一\n4.13.12\n5.11\n39\n交流电压暂降抗扰度\n√\n一\n4.13.13\n5.11\n40\n交流电压中断抗扰度\n一\n4,13.14\n5.11\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9358, "ocr_line_count": 196, "ocr_error": null, "raw_text_len": 918, "clean_text_len": 755, "clean_text": "GB/T 37761—2019\n表7(续)\n序号检验项目检验子项目型式检验出厂检验技术要求章条号试验方法章条号\n冷却器工作模式转换√\n4.6.5\n5.5\n冷却器动力电源自动投人√√\n4.6.6\n5.5\n装置工作电源转换√\n4.6.7\n5.5\n装置功能装置故障告警√\n4.6.8\n5.5\n自动记录故障告警信息√√\n4.6.8\n5.5\n通信√√\n4.6.9\n5.5\n电源变化对电源变化对装置影响√\n一\n4.8\n5.6\n装置的影响绝缘性能绝缘性能√\n4.9\n5.7\n电气间隙与电气间隙与爬电距离√\n4.10\n5.8\n爬电距离高温√二\n4.11.1\n5.9.1\n气候环境影响低温√一\n4,11.2\n5.9.2\n湿热√一\n4.11.3\n5.9.3\n振动响应一\n4.12.1\n5.10.1\n振动耐久√一\n4.12.2\n5.10.2\n机械性能冲击响应√一\n4.12.3\n5.10.3\n冲击耐受√\n4.12.4\n5.10.4\n碰撞√\n4.12.5\n5.10.5\n辐射发射限值√一\n4.13.1\n5.11\n传导发射限值√一\n4.13.2\n5.11\n射频电磁场辐射抗扰度√一\n4.13.3\n5.11\n静电放电抗扰度√\n4.13.4\n5.11\n射频电磁场感应的传导骚扰抗√一\n4.13.6\n5.11\n扰度电快速瞬变脉冲群抗扰度√一\n4.13.7\n5.11\n电磁兼容慢速阻尼振荡波抗扰度√\n一\n4.13.8\n5.11\n浪涌抗扰度√一\n4.13.9\n5.11\n工频抗扰度√\n4.13.10\n5.11\n工频磁场抗扰度√一\n4.13.5\n5.11\n脉冲磁场抗扰度√一\n4.13.11\n5.11\n阻尼振荡磁场抗扰度√一\n4.13.12\n5.11\n交流电压暂降抗扰度√一\n4.13.13\n5.11\n交流电压中断抗扰度一\n4,13.14\n5.11", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.796, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 20, "text": "GB/T37761—2019\n表7(续)\n序号\n检验项目\n检验子项目\n型式检验\n出厂检验\n技术要求章条号\n试验方法章条号\n41\n连续通电\n连续通电\n√\n4.14\n5.12\n42\n安全性能\n安全性能\n√\n√b\n4.15\n5.13\n·只进行绝缘电阻测量及介质强度检验，不进行冲击电压检验。\n。仅测量保护联结连续性和安全标志检查。\n6.3型式试验合格判定\n装置的型式试验合格评定原则如下：\na）试品应为拟研制定型的产品或出厂试验合格的产品；\nb）试品未发现有主要缺陷的，则判定试品为合格；\nc）对于安全型式试验，只要有一个缺陷即为不合格。\n注1：装置的主要缺陷是指需经更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺\n陷，其余的缺陷作为一般缺陷。\n注2：根据GB/T14598.27一2017中的表12，安全型式试验包括电气间隙和爬电距离、冲击电压、介质强度、绝缘电\n阻、IP等级、保护连接阻抗、材料和外壳的可燃性、单一故障试验。\n6.4出厂试验\n每台装置出厂前应由制造厂的质量检验部门进行出厂试验，包括功能、技术性能试验。\n出厂试验项目见表7。\n7标志、包装、运输、贮存和质量保证\n7.1标志\n7.1.1每台装置应在机箱的显著部位设置持久明晰的标志或铭牌，包括以下内容：\na）产品型号、名称；\nb）制造厂全称及商标；\nc）主要参数；\nd）对外端子及接口标识；\ne）出厂日期及编号。\n7.1.2包装箱上应以不易洗刷或脱落的涂料作如下标记：\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）包装箱外形尺寸(长×宽×高)及毛重；\ne）包装箱外面应规定叠放层数。\n7.1.3标志标识，应符合GB/T191的规定。\n7.1.4产品执行的标准应予以明示。\n7.1.5安全设计标志应按GB/T14598.27一2017的规定明示。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 781, "clean_text_len": 754, "clean_text": "GB/T37761—2019\n表7(续)\n序号检验项目检验子项目型式检验出厂检验技术要求章条号试验方法章条号\n连续通电连续通电√\n4.14\n5.12\n安全性能安全性能√√b\n4.15\n5.13\n·只进行绝缘电阻测量及介质强度检验，不进行冲击电压检验。。仅测量保护联结连续性和安全标志检查。\n6.3型式试验合格判定装置的型式试验合格评定原则如下：\na）试品应为拟研制定型的产品或出厂试验合格的产品；\nb）试品未发现有主要缺陷的，则判定试品为合格；\nc）对于安全型式试验，只要有一个缺陷即为不合格。\n注1：装置的主要缺陷是指需经更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷，其余的缺陷作为一般缺陷。\n注2：根据GB/T14598.27一2017中的表12，安全型式试验包括电气间隙和爬电距离、冲击电压、介质强度、绝缘电阻、IP等级、保护连接阻抗、材料和外壳的可燃性、单一故障试验。\n6.4出厂试验每台装置出厂前应由制造厂的质量检验部门进行出厂试验，包括功能、技术性能试验。\n出厂试验项目见表7。\n7标志、包装、运输、贮存和质量保证\n7.1标志\n7.1.1每台装置应在机箱的显著部位设置持久明晰的标志或铭牌，包括以下内容：\na）产品型号、名称；b）制造厂全称及商标；\nc）主要参数；d）对外端子及接口标识；\ne）出厂日期及编号。\n7.1.2包装箱上应以不易洗刷或脱落的涂料作如下标记：\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）包装箱外形尺寸(长×宽×高)及毛重；\ne）包装箱外面应规定叠放层数。\n7.1.3标志标识，应符合GB/T191的规定。\n7.1.4产品执行的标准应予以明示。\n7.1.5安全设计标志应按GB/T14598.27一2017的规定明示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8645, "has_structure_hint": true}
{"doc_id": "d2d2c6c7adb8", "file_name": "115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\115--GB_T 37761-2019电力变压器冷却系统PLC控制装置技术要求-继保.pdf", "page_num": 21, "text": "GB/T 37761—2019\n7.2包装\n7.2.1产品包装前的检查\n产品包装前的检查项目包括：\na）产品合格证书和装箱清单中各项内容应齐全；\nb）装置外观无损伤；\nc）装置表面无灰尘。\n7.2.2包装的一般要求\n雨、防水、防潮、防震等措施。包装完好的装置应满足4.1.3规定的贮存运输要求。\n7.3运输\n装置在运输过程中，不应有剧烈震动、冲击、曝晒雨淋和倾倒放置等。\n7.4贮存\n长期不用的装置应保留原包装，在4.1.2规定的条件下贮存。贮存场所应无酸、碱、盐及腐蚀性、爆\n炸性气体和灰尘以及雨、雪的侵害。\n7.5质量保证\n装置设计使用年限不应小于10年。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 280, "clean_text_len": 273, "clean_text": "GB/T 37761—2019\n7.2包装\n7.2.1产品包装前的检查产品包装前的检查项目包括：\na）产品合格证书和装箱清单中各项内容应齐全；\nb）装置外观无损伤；c）装置表面无灰尘。\n7.2.2包装的一般要求雨、防水、防潮、防震等措施。包装完好的装置应满足4.1.3规定的贮存运输要求。\n7.3运输装置在运输过程中，不应有剧烈震动、冲击、曝晒雨淋和倾倒放置等。\n7.4贮存长期不用的装置应保留原包装，在4.1.2规定的条件下贮存。贮存场所应无酸、碱、盐及腐蚀性、爆炸性气体和灰尘以及雨、雪的侵害。\n7.5质量保证装置设计使用年限不应小于10年。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8561, "has_structure_hint": true}
