{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 1, "text": "ICS29.240.99\nK 45\n中华人民共和国国家标准\nGB/T40091—2021\n智能变电站继电保护和电网安全\n自动装置安全措施要求\nRequirements for safety measures of relaying protection and security\nautomaticequipmentinsmartsubstation\n2021-04-30发布\n2021-11-01实施\n国家市场监督管理总局\n发布\n国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 226, "clean_text_len": 220, "clean_text": "ICS29.240.99K 45\n中华人民共和国国家标准GB/T40091—2021\n智能变电站继电保护和电网安全自动装置安全措施要求\nRequirements for safety measures of relaying protection and security\nautomaticequipmentinsmartsubstation\n2021-04-30发布\n2021-11-01实施国家市场监督管理总局发布国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.961, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 2, "text": "GB/T 40091—2021\n目\n次\n前言…\n1范围.\n2规范性引用文件\n3术语和定义\n4总体要求.\n5二次安全措施流程\n6二次安全措施制定要求\n7二次安全措施执行要求\n8二次安全措施恢复要求\n附录A（资料性附录）二次工作安全措施单（票)格式\n附录B（资料性附录）典型二次安全措施隔离点示例", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9626, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 146, "clean_text_len": 142, "clean_text": "GB/T 40091—2021\n目次前言…\n1范围.\n2规范性引用文件\n3术语和定义\n4总体要求.\n5二次安全措施流程\n6二次安全措施制定要求\n7二次安全措施执行要求\n8二次安全措施恢复要求附录A（资料性附录）二次工作安全措施单（票)格式附录B（资料性附录）典型二次安全措施隔离点示例", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 3, "text": "GB/T40091—2021\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：国网湖南省电力有限公司电力科学研究院、国家电力调度控制中心、中国南方电\n网电力调度控制中心、国网浙江省电力有限公司电力科学研究院、国网江苏省电力有限公司电力科学研\n究院、国网湖南省电力有限公司邵阳供电分公司、国网湖南省电力有限公司检修公司、广东电网电力调\n度控制中心、国家电网有限公司华北分部、华北电力科学研究院有限责任公司、国网浙江省电力有限公\n司杭州供电公司、贵州电网有限责任公司电力科学研究院、国电南京自动化股份有限公司、南京南瑞继\n保电气有限公司。\n本标准主要起草人：梁文武、朱维钧、王中浪、黄佳胤、彭业、王松、高磊、王鹏飞、陈媛、方芳、宋爽、\n陈桥平、王增超、郑少明、刘苗、辛光明、侯伟宏、王宇、李玉平、陈建国。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 383, "clean_text_len": 377, "clean_text": "GB/T40091—2021\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：国网湖南省电力有限公司电力科学研究院、国家电力调度控制中心、中国南方电网电力调度控制中心、国网浙江省电力有限公司电力科学研究院、国网江苏省电力有限公司电力科学研究院、国网湖南省电力有限公司邵阳供电分公司、国网湖南省电力有限公司检修公司、广东电网电力调度控制中心、国家电网有限公司华北分部、华北电力科学研究院有限责任公司、国网浙江省电力有限公司杭州供电公司、贵州电网有限责任公司电力科学研究院、国电南京自动化股份有限公司、南京南瑞继保电气有限公司。\n本标准主要起草人：梁文武、朱维钧、王中浪、黄佳胤、彭业、王松、高磊、王鹏飞、陈媛、方芳、宋爽、\n陈桥平、王增超、郑少明、刘苗、辛光明、侯伟宏、王宇、李玉平、陈建国。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8871, "has_structure_hint": false}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 4, "text": "GB/T 40091—2021\n智能变电站继电保护和电网安全\n自动装置安全措施要求\n1范围\n本标准规定了智能变电站继电保护和电网安全自动装置、相关二次设备及二次回路现场工作应遵\n循的总体要求、二次安全措施流程、二次安全措施制定要求、二次安全措施执行要求和二次安全措施恢\n复要求。\n本标准适用于智能变电站继电保护和电网安全自动装置、相关二次设备及二次回路的现场工作。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/个20840.7互感器第7部分：电子式电压互感器\nGB/T20840.8互感器第8部分：电子式电流互感器\nGB26860电力安全工作规程发电厂和变电站电气部分\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\n3术语和定义\nGB/T20840.7、GB/T20840.8、GB26860、DL/T860（所有部分）、DL/T995界定的术语和定义适\n用于本文件。\n4总体要求\n4.1智能变电站现场工作中除执行GB26860规定外，还应遵守本标准关于二次安全措施的规定。\n4.2现场作业人员应了解工作地点、工作范围、电气主接线、相关一次设备和二次设备运行情况，熟悉\n继电保护、电网安全自动装置及相关二次回路，充分评估现场作业对相关二次设备或回路的影响。\n4.3现场工作应遵守工作票、操作票、二次工作安全措施单（票）、标准化作业和风险辨识等相关规定或\n制度。\n4.4应做好智能变电站配置文件管控工作。\n4.5现场工作应遵守信息安全相关规定和制度，进行联机、文件拷贝等信息化操作时，应使用专用电脑\n和安全的存储介质。\n4.6现场工作过程中，遇到异常情况或断路器跳闸时，应立即停止工作，保持现状，待查明原因。确定\n与本工作无关并得到许可后，方可继续工作。若异常情况或断路器跳闸是本身工作所引起，应保留现场\n并立即通知运维人员，以便及时处理。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 865, "clean_text_len": 853, "clean_text": "GB/T 40091—2021\n智能变电站继电保护和电网安全自动装置安全措施要求\n1范围本标准规定了智能变电站继电保护和电网安全自动装置、相关二次设备及二次回路现场工作应遵循的总体要求、二次安全措施流程、二次安全措施制定要求、二次安全措施执行要求和二次安全措施恢复要求。\n本标准适用于智能变电站继电保护和电网安全自动装置、相关二次设备及二次回路的现场工作。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/个20840.7互感器第7部分：电子式电压互感器\nGB/T20840.8互感器第8部分：电子式电流互感器\nGB26860电力安全工作规程发电厂和变电站电气部分\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\n3术语和定义\nGB/T20840.7、GB/T20840.8、GB26860、DL/T860（所有部分）、DL/T995界定的术语和定义适用于本文件。\n4总体要求\n4.1智能变电站现场工作中除执行GB26860规定外，还应遵守本标准关于二次安全措施的规定。\n4.2现场作业人员应了解工作地点、工作范围、电气主接线、相关一次设备和二次设备运行情况，熟悉继电保护、电网安全自动装置及相关二次回路，充分评估现场作业对相关二次设备或回路的影响。\n4.3现场工作应遵守工作票、操作票、二次工作安全措施单（票）、标准化作业和风险辨识等相关规定或制度。\n4.4应做好智能变电站配置文件管控工作。\n4.5现场工作应遵守信息安全相关规定和制度，进行联机、文件拷贝等信息化操作时，应使用专用电脑和安全的存储介质。\n4.6现场工作过程中，遇到异常情况或断路器跳闸时，应立即停止工作，保持现状，待查明原因。确定与本工作无关并得到许可后，方可继续工作。若异常情况或断路器跳闸是本身工作所引起，应保留现场并立即通知运维人员，以便及时处理。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9101, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 5, "text": "GB/T 40091—2021\n5二次安全措施流程\n5.1现场作业二次安全措施流程应按下列顺序执行：\na）作业前准备；\nb）编写工作票、二次工作安全措施单（票）、操作票并履行审批手续；\nc）执行工作票或操作票中的二次安全措施；\nd）记录相关设备压板、切换开关、把手等工作许可时的状态；\ne）执行二次工作安全措施单(票)中的二次安全措施；\nf）开展现场检修试验等工作；\ng）恢复二次工作安全措施单(票)中的二次安全措施；\nh）恢复相关设备压板、切换开关、把手等至工作许可时状态；\ni）终结工作票并恢复c)所执行二次安全措施。\n5.2工作前应做好准备，了解工作地点、工作范围、一次设备及二次设备运行情况、安全措施、试验方\n案、上次试验记录、图纸、配置文件、整定值通知单、软件修改申请单，检查仪器、仪表等试验设备是否完\n好，核对保护及安全自动装置的软件版本号。\n5.3工作前应了解现场危险点和安全注意事项，必要时提前对工作现场进行勘察。\n6二次安全措施制定要求\n6.1工作票或操作票安全措施要求如下：\na）应注明需要停电的一次设备和需要停用的保护装置，以及开工前需实施的物理隔离措施；\nb）若工作可能影响其他继电保护装置的正常运行，应停用相关保护装置或做相应的安全措施；\nc）应将检修设备与运行设备以明显的标志隔开。\n6.2下列现场工作应编制二次工作安全措施单（票）：\na）在与运行设备有联系的二次回路上进行涉及继电保护和电网安全自动装置的拆、接线工作；\nb）在与运行设备有联系的采样值（SV)、通用面向对象的变电站事件（GOOSE)网络中进行涉及\nc）开展修改、下装配置文件且涉及运行设备或运行回路的工作；\nd）其他需编制二次工作安全措施单(票)的现场工作。\n6.3二次工作安全措施单（票）的格式和内容参见附录A。\n6.4二次工作安全措施单（票)的“安全措施内容”应按实施的先后顺序逐项填写。\n6.5典型二次安全措施隔离点示例参见附录B。\n6.7二次工作安全措施单(票)经审批后方可执行。\n6.8二次工作安全措施单(票)有破损不能继续使用时，应补填新的二次工作安全措施单（票），并重新\n履行签发或审批手续。\n6.9二次工作安全措施单(票)编制要求如下：\na）更换继电保护和电网安全自动装置柜（屏)或拆除旧柜（屏）前，应在有关回路对侧运行柜（屏）\n采取二次安全措施；\nb）二次安全措施应隔离或屏蔽检修设备的采样、跳闸（包括远跳）、合闸、启动失灵、闭重等与运行\n设备相关的二次回路联系；\nc）二次安全措施应优先采用退出装置压板、投入检修硬压板、断开二次回路接线等方式。当无法\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1085, "clean_text_len": 1079, "clean_text": "GB/T 40091—2021\n5二次安全措施流程\n5.1现场作业二次安全措施流程应按下列顺序执行：\na）作业前准备；\nb）编写工作票、二次工作安全措施单（票）、操作票并履行审批手续；\nc）执行工作票或操作票中的二次安全措施；\nd）记录相关设备压板、切换开关、把手等工作许可时的状态；\ne）执行二次工作安全措施单(票)中的二次安全措施；\nf）开展现场检修试验等工作；\ng）恢复二次工作安全措施单(票)中的二次安全措施；\nh）恢复相关设备压板、切换开关、把手等至工作许可时状态；\ni）终结工作票并恢复c)所执行二次安全措施。\n5.2工作前应做好准备，了解工作地点、工作范围、一次设备及二次设备运行情况、安全措施、试验方案、上次试验记录、图纸、配置文件、整定值通知单、软件修改申请单，检查仪器、仪表等试验设备是否完好，核对保护及安全自动装置的软件版本号。\n5.3工作前应了解现场危险点和安全注意事项，必要时提前对工作现场进行勘察。\n6二次安全措施制定要求\n6.1工作票或操作票安全措施要求如下：\na）应注明需要停电的一次设备和需要停用的保护装置，以及开工前需实施的物理隔离措施；\nb）若工作可能影响其他继电保护装置的正常运行，应停用相关保护装置或做相应的安全措施；\nc）应将检修设备与运行设备以明显的标志隔开。\n6.2下列现场工作应编制二次工作安全措施单（票）：\na）在与运行设备有联系的二次回路上进行涉及继电保护和电网安全自动装置的拆、接线工作；\nb）在与运行设备有联系的采样值（SV)、通用面向对象的变电站事件（GOOSE)网络中进行涉及\nc）开展修改、下装配置文件且涉及运行设备或运行回路的工作；\nd）其他需编制二次工作安全措施单(票)的现场工作。\n6.3二次工作安全措施单（票）的格式和内容参见附录A。\n6.4二次工作安全措施单（票)的“安全措施内容”应按实施的先后顺序逐项填写。\n6.5典型二次安全措施隔离点示例参见附录B。\n6.7二次工作安全措施单(票)经审批后方可执行。\n6.8二次工作安全措施单(票)有破损不能继续使用时，应补填新的二次工作安全措施单（票），并重新履行签发或审批手续。\n6.9二次工作安全措施单(票)编制要求如下：\na）更换继电保护和电网安全自动装置柜（屏)或拆除旧柜（屏）前，应在有关回路对侧运行柜（屏）\n采取二次安全措施；\nb）二次安全措施应隔离或屏蔽检修设备的采样、跳闸（包括远跳）、合闸、启动失灵、闭重等与运行设备相关的二次回路联系；\nc）二次安全措施应优先采用退出装置压板、投入检修硬压板、断开二次回路接线等方式。当无法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8737, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 6, "text": "GB/T 40091—2021\n通过上述方法可靠隔离或相关二次设备处于非正常工作的紧急状态时，方可采取拔出\nGOOSE、SV光纤的隔离方式，但不得影响其他保护设备正常运行；\nd）采取断开二次回路方式安全措施时，宜先隔离开出、开人二次回路，再隔离采样二次回路；\ne）智能终端、间隔保护装置检修时，应退出与之相关联的运行设备对应的GOOSE发送、接收软\n压板；\nf）一次设备停电时，对相应合并单元试验前，应退出受影响的运行保护中对应该间隔的SV接收\n软压板；\ng）一次设备停电时，对相应智能终端试验前，应退出受影响的运行保护中对应该间隔的启动失\n灵、远跳、联跳等软压板；\nh）3/2接线方式线路单断路器检修时，应投入线路保护对应断路器强制分位软压板或采取其他\n措施防止检修工作影响线路保护正常运行；\ni）若上述安全隔离措施执行后仍然可能影响运行的一、二次设备，应提前申请将相关设备退出\n运行。\n6.10二次工作安全措施单(票)典型内容的编制顺序应符合下列规定：\na）确认运行设备中与待检设备相关的GOOSE软压板、出口硬压板、SV软压板、功能软压板等压\n板已正确投退；\nb）断开无法通过投退软压板隔离的SV、GOOSE光纤回路；\nc）投人检修范围内的继电保护、电网安全自动装置及相关二次设备的检修硬压板；\nd）采取可靠措施隔离合并单元模拟量输入侧的电流、电压二次回路；\ne）拆除或断开无法通过投退软压板隔离的二次接线。\n7二次安全措施执行要求\n7.1办理工作票时，应同步办理二次工作安全措施单(票)，在执行完二次工作安全措施单（票)后，方可\n开始作业。\n7.2执行安全措施应至少由两人进行，一人执行一人监护，保证安全措施正确执行。\n7.3安全措施应按照二次工作安全措施单(票)的顺序逐项执行。\n7.4检修设备与运行设备应采用明显的标志隔开。\n7.5应仔细核对检修设备名称和标志牌，严防走错间隔。\n7.6安全措施执行时，解除与其他运行设备相连的二次回路、硬压板或拔出SV/GOOSE网络光纤应\n有明显标记，并做好记录。\n7.7二次工作安全措施的标识未征得工作负责人同意不应拆除。\n7.8在试验工作开始前，应逐条核对二次工作安全措施单（票）“执行”栏的安全措施已经全部执行到\n位，并确保运行设备和检修设备之间的隔离措施正确完备。\n7.9二次回路拆、接线应使用绝缘工具。带绝缘把手的工具外露导电部分过长时应使用绝缘胶带\n包扎。\n7.10断开二次回路的外部电缆后，应立即用绝缘胶布包扎好电缆芯裸露部分。\n7.11拔插光纤时应采取防止激光对人眼造成伤害的防护措施。\n7.12拔出光纤时，应在检修设备或屏柜侧执行，并核对所拔光纤所属屏柜、插件、端口、回路、光缆编\n号，同时检查监控后台的信号是否符合预期。光纤拔出后盖上防尘帽，盘好放置，做好标识，并确保光纤\n的弯曲程度符合相关规范要求。\n7.13在监控后台操作保护装置软压板时，应在后台相应间隔分图界面中核对软压板实际状态，确认正\n确后方可继续操作。保护装置就地操作软压板时，应通过装置面板查看压板状态以及报文，确认正确后\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1280, "clean_text_len": 1265, "clean_text": "GB/T 40091—2021\n通过上述方法可靠隔离或相关二次设备处于非正常工作的紧急状态时，方可采取拔出\nGOOSE、SV光纤的隔离方式，但不得影响其他保护设备正常运行；\nd）采取断开二次回路方式安全措施时，宜先隔离开出、开人二次回路，再隔离采样二次回路；\ne）智能终端、间隔保护装置检修时，应退出与之相关联的运行设备对应的GOOSE发送、接收软压板；\nf）一次设备停电时，对相应合并单元试验前，应退出受影响的运行保护中对应该间隔的SV接收软压板；\ng）一次设备停电时，对相应智能终端试验前，应退出受影响的运行保护中对应该间隔的启动失灵、远跳、联跳等软压板；\nh）3/2接线方式线路单断路器检修时，应投入线路保护对应断路器强制分位软压板或采取其他措施防止检修工作影响线路保护正常运行；\ni）若上述安全隔离措施执行后仍然可能影响运行的一、二次设备，应提前申请将相关设备退出运行。\n6.10二次工作安全措施单(票)典型内容的编制顺序应符合下列规定：\na）确认运行设备中与待检设备相关的GOOSE软压板、出口硬压板、SV软压板、功能软压板等压板已正确投退；\nb）断开无法通过投退软压板隔离的SV、GOOSE光纤回路；\nc）投人检修范围内的继电保护、电网安全自动装置及相关二次设备的检修硬压板；\nd）采取可靠措施隔离合并单元模拟量输入侧的电流、电压二次回路；\ne）拆除或断开无法通过投退软压板隔离的二次接线。\n7二次安全措施执行要求\n7.1办理工作票时，应同步办理二次工作安全措施单(票)，在执行完二次工作安全措施单（票)后，方可开始作业。\n7.2执行安全措施应至少由两人进行，一人执行一人监护，保证安全措施正确执行。\n7.3安全措施应按照二次工作安全措施单(票)的顺序逐项执行。\n7.4检修设备与运行设备应采用明显的标志隔开。\n7.5应仔细核对检修设备名称和标志牌，严防走错间隔。\n7.6安全措施执行时，解除与其他运行设备相连的二次回路、硬压板或拔出SV/GOOSE网络光纤应有明显标记，并做好记录。\n7.7二次工作安全措施的标识未征得工作负责人同意不应拆除。\n7.8在试验工作开始前，应逐条核对二次工作安全措施单（票）“执行”栏的安全措施已经全部执行到位，并确保运行设备和检修设备之间的隔离措施正确完备。\n7.9二次回路拆、接线应使用绝缘工具。带绝缘把手的工具外露导电部分过长时应使用绝缘胶带包扎。\n7.10断开二次回路的外部电缆后，应立即用绝缘胶布包扎好电缆芯裸露部分。\n7.11拔插光纤时应采取防止激光对人眼造成伤害的防护措施。\n7.12拔出光纤时，应在检修设备或屏柜侧执行，并核对所拔光纤所属屏柜、插件、端口、回路、光缆编号，同时检查监控后台的信号是否符合预期。光纤拔出后盖上防尘帽，盘好放置，做好标识，并确保光纤的弯曲程度符合相关规范要求。\n7.13在监控后台操作保护装置软压板时，应在后台相应间隔分图界面中核对软压板实际状态，确认正确后方可继续操作。保护装置就地操作软压板时，应通过装置面板查看压板状态以及报文，确认正确后", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9029, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 7, "text": "GB/T 40091—2021\n方可继续操作。\n7.14投入检修硬压板时，应在监控后台核查运行设备是否出现非预期的信号。在投入保护装置、智能\n终端、合并单元等二次设备的检修硬压板后，应查看装置指示灯情况、液晶面板变位报文或开人变位，确\n认设备状态正常后继续操作。投人合并单元的检修压板后，若闭锁运行的保护，应立即停止操作，恢复\n原方式。\n7.15二次回路的变动应按经审批后的图纸进行，无用的接线应隔离清楚，防止误拆或产生寄生回路。\n7.16在电磁式电流互感器二次回路上工作时的要求：\na）在运行电流互感器二次回路上工作时，应站在绝缘垫上。同时应将邻近的带电部分和导体用\n绝缘器材隔离；\nb）在运行电流互感器与合并单元交流输入端子之间导线上进行任何工作应严防二次回路开路。\n必要时申请停用有关保护装置、电网安全自动装置或自动化监控系统；\nc）短路电流互感器二次绕组，应使用短路片或短路线，禁止用导线缠绕；\n一接地点断开。\n7.17在电磁式或电容式电压互感器二次回路上工作时的要求：\na）在运行电压互感器二次回路上工作时，应站在绝缘垫上。同时应将邻近的带电部分和导体用\n绝缘器材隔离；\nb）不应将运行电压互感器与合并单元交流输人端子间二次回路短路、接地。必要时，工作前申请\n停用有关继电保护装置、电网安全自动装置或自动化监控系统；\nc）电压互感器二次回路接临时负载，应装有专用的闸刀、熔断器或空气开关；\nd）不应将运行电压互感器二次回路的永久接地点断开；\ne）从合并单元交流输人端子对保护装置电压回路通电试验时，除应断开合并单元与电压互感器\n二次侧的回路外，还应取下电压互感器高压熔断器或断开电压互感器隔离开关，加压试验接线\n不应接在靠电压互感器侧。\n7.18在电子式互感器二次回路上工作时的要求：\na）在运行的电子式互感器上工作时，受影响的保护装置退出之前不得断开采集器至合并单元之\n间的光纤回路或投入合并单元的检修压板；\nb）当电子式互感器、采集器、合并单元作业影响采样回路或保护装置时，应停用一次设备及相关\n保护装置。若上述采样回路硬件更换或装置软件发生变更，应进行一次通流试验，验证电流准\n确度及SV回路正确性。\n8二次安全措施恢复要求\n8.1二次安全措施的恢复操作应至少由两人进行，一人监护一人操作，逐项确认并记录。\n8.2二次安全措施的恢复原则上应按照与二次安全措施执行相反的顺序进行，若某项执行的二次安措\n无需恢复时应在恢复栏注明。\n8.3二次安全措施恢复时，应按二次工作安全措施单（票）的内容逐项恢复与运行设备有关接线，拆除\n临时接线，并确保装置（屏柜)内无异物。\n8.4二次安全措施恢复时，应先确认相关硬压板在断开位置且装置状态正常后，检查压板的每一端对\n地电位正确后，才能投入压板。\n8.5二次工作安全措施恢复后应进行下列检查：\na）复查临时接线全部拆除，断升的接线已恢复，实际接线与图纸相符，标志正确；\nb）复查全部设备和回路恢复到工作开始前状态；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1233, "clean_text_len": 1219, "clean_text": "GB/T 40091—2021\n方可继续操作。\n7.14投入检修硬压板时，应在监控后台核查运行设备是否出现非预期的信号。在投入保护装置、智能终端、合并单元等二次设备的检修硬压板后，应查看装置指示灯情况、液晶面板变位报文或开人变位，确认设备状态正常后继续操作。投人合并单元的检修压板后，若闭锁运行的保护，应立即停止操作，恢复原方式。\n7.15二次回路的变动应按经审批后的图纸进行，无用的接线应隔离清楚，防止误拆或产生寄生回路。\n7.16在电磁式电流互感器二次回路上工作时的要求：\na）在运行电流互感器二次回路上工作时，应站在绝缘垫上。同时应将邻近的带电部分和导体用绝缘器材隔离；\nb）在运行电流互感器与合并单元交流输入端子之间导线上进行任何工作应严防二次回路开路。\n必要时申请停用有关保护装置、电网安全自动装置或自动化监控系统；\nc）短路电流互感器二次绕组，应使用短路片或短路线，禁止用导线缠绕；\n一接地点断开。\n7.17在电磁式或电容式电压互感器二次回路上工作时的要求：\na）在运行电压互感器二次回路上工作时，应站在绝缘垫上。同时应将邻近的带电部分和导体用绝缘器材隔离；\nb）不应将运行电压互感器与合并单元交流输人端子间二次回路短路、接地。必要时，工作前申请停用有关继电保护装置、电网安全自动装置或自动化监控系统；\nc）电压互感器二次回路接临时负载，应装有专用的闸刀、熔断器或空气开关；\nd）不应将运行电压互感器二次回路的永久接地点断开；\ne）从合并单元交流输人端子对保护装置电压回路通电试验时，除应断开合并单元与电压互感器二次侧的回路外，还应取下电压互感器高压熔断器或断开电压互感器隔离开关，加压试验接线不应接在靠电压互感器侧。\n7.18在电子式互感器二次回路上工作时的要求：\na）在运行的电子式互感器上工作时，受影响的保护装置退出之前不得断开采集器至合并单元之间的光纤回路或投入合并单元的检修压板；\nb）当电子式互感器、采集器、合并单元作业影响采样回路或保护装置时，应停用一次设备及相关保护装置。若上述采样回路硬件更换或装置软件发生变更，应进行一次通流试验，验证电流准确度及SV回路正确性。\n8二次安全措施恢复要求\n8.1二次安全措施的恢复操作应至少由两人进行，一人监护一人操作，逐项确认并记录。\n8.2二次安全措施的恢复原则上应按照与二次安全措施执行相反的顺序进行，若某项执行的二次安措无需恢复时应在恢复栏注明。\n8.3二次安全措施恢复时，应按二次工作安全措施单（票）的内容逐项恢复与运行设备有关接线，拆除临时接线，并确保装置（屏柜)内无异物。\n8.4二次安全措施恢复时，应先确认相关硬压板在断开位置且装置状态正常后，检查压板的每一端对地电位正确后，才能投入压板。\n8.5二次工作安全措施恢复后应进行下列检查：\na）复查临时接线全部拆除，断升的接线已恢复，实际接线与图纸相符，标志正确；\nb）复查全部设备和回路恢复到工作开始前状态；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9153, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 8, "text": "GB/T40091—2021\nc）按照二次工作安全措施单（票)中端子排号、光纤编号、软压板名称再次进行全面核对，确保二\n次接线和SV、GOOSE及制造报文规范(MMS)网络连接正确；\nd）检查装置信号及状态正常、监控后台无异常告警信号；\ne）检查装置开人量的显示状态与实际状态相符。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 141, "clean_text_len": 140, "clean_text": "GB/T40091—2021\nc）按照二次工作安全措施单（票)中端子排号、光纤编号、软压板名称再次进行全面核对，确保二次接线和SV、GOOSE及制造报文规范(MMS)网络连接正确；\nd）检查装置信号及状态正常、监控后台无异常告警信号；\ne）检查装置开人量的显示状态与实际状态相符。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8759, "has_structure_hint": false}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 9, "text": "GB/T 40091—2021\n附录A\n（资料性附录）\n二次工作安全措施单（票）格式\n二次工作安全措施单（票）的格式见表A.1与表A.2。\n表A.1二次工作安全措施单（票）格式（一）\n单位\n二次工作安全措施单(票)编号\n对应工作票编号\n被试设备及保护名称\n工作负责人\n工作时间\n年月日\n签发人\n工作内容：\n安全措施：包括应退出和投人出口和开人软压板、出口和开人硬压板、检修硬压板，解开及恢复直流线、交流线、信号\n线、联锁线和联锁开关，断开或合上交直流空开，拔出和插人光纤等，按工作顺序填用安全措施，并填写执行安全措施\n后导致的异常告警信息。已执行，在执行栏打“√”，已恢复，在恢复栏打“√”\n序号\n执行\n安全措施内容\n恢复\n执行工作\n恢复工作\n执行人\n监护人\n恢复人\n监护人\n执行时间\n恢复时间", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 347, "clean_text_len": 325, "clean_text": "GB/T 40091—2021\n附录A\n（资料性附录）\n二次工作安全措施单（票）格式二次工作安全措施单（票）的格式见表A.1与表A.2。\n表A.1二次工作安全措施单（票）格式（一）\n单位二次工作安全措施单(票)编号对应工作票编号被试设备及保护名称工作负责人工作时间年月日签发人工作内容：\n安全措施：包括应退出和投人出口和开人软压板、出口和开人硬压板、检修硬压板，解开及恢复直流线、交流线、信号线、联锁线和联锁开关，断开或合上交直流空开，拔出和插人光纤等，按工作顺序填用安全措施，并填写执行安全措施后导致的异常告警信息。已执行，在执行栏打“√”，已恢复，在恢复栏打“√”\n序号执行安全措施内容恢复执行工作恢复工作执行人监护人恢复人监护人执行时间恢复时间", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8738, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 10, "text": "GB/T40091—2021\n表A.2二次工作安全措施单（票）格式（二）\n厂站二次设备及回路工作安全技术措施单\n措施单编号：\n工作票编号\n序号\n执行\n时间\n安全技术措施内容\n恢复\n时间\n工作负责人\n执行人\n监护人\n(审批人)\n恢复人\n监护人\n备注：\n注：安全技术措施按照工作顺序填写。已执行，在执行栏打“√”，已恢复，在恢复栏打“√”，并在对应时间栏填写\n执行和恢复的具体时间，不需恢复的，在恢复栏打“O”，在时间栏划横杠“一”", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 214, "clean_text_len": 200, "clean_text": "GB/T40091—2021\n表A.2二次工作安全措施单（票）格式（二）\n厂站二次设备及回路工作安全技术措施单措施单编号：\n工作票编号序号执行时间安全技术措施内容恢复时间工作负责人执行人监护人\n(审批人)恢复人监护人备注：\n注：安全技术措施按照工作顺序填写。已执行，在执行栏打“√”，已恢复，在恢复栏打“√”，并在对应时间栏填写执行和恢复的具体时间，不需恢复的，在恢复栏打“O”，在时间栏划横杠“一”", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8462, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 11, "text": "GB/T 40091—2021\n附录B\n（资料性附录）\n典型二次安全措施隔离点示例\nB.1线路保护\n以220kV线路间隔线路保护为例，有如图B.1的物理、逻辑连接关系。\n#\n线路智能终端\n母线保护\n线路合并单元\n③\n②\n线路保护\n④\n（对侧）\n线路保护\n图B.1线路间隔二次安措隔离点\n根据工作类型的不同，图B.1中可能需要进行隔离的对象（点）如下：\n①线路合并单元发送线路电流至母线保护；\n②线路合并单元发送线路电流电压至线路保护；\n③线路保护发送启动失灵至母线保护；\n④线路保护发送远跳、本侧电流、开关位置至对侧线路保护；\n③线路智能终端发送母线侧隔刀位置至母线保护；\n6线路智能终端发送断路器位置、闭重至线路保护；\n线路保护发送跳闸、重合闸至线路智能终端；\n⑧母线保护发送跳闸至线路智能终端；\n9母线保护发送闭锁重合闸、远跳至线路保护。\nB.2母线保护\n以220kV母线保护为例，有如图B.2的物理、逻辑连接关系。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9554, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 410, "clean_text_len": 399, "clean_text": "GB/T 40091—2021\n附录B\n（资料性附录）典型二次安全措施隔离点示例\nB.1线路保护以220kV线路间隔线路保护为例，有如图B.1的物理、逻辑连接关系。\n#\n线路智能终端母线保护线路合并单元\n③②线路保护④（对侧）\n线路保护图B.1线路间隔二次安措隔离点根据工作类型的不同，图B.1中可能需要进行隔离的对象（点）如下：\n①线路合并单元发送线路电流至母线保护；\n②线路合并单元发送线路电流电压至线路保护；\n③线路保护发送启动失灵至母线保护；\n④线路保护发送远跳、本侧电流、开关位置至对侧线路保护；\n③线路智能终端发送母线侧隔刀位置至母线保护；\n6线路智能终端发送断路器位置、闭重至线路保护；\n线路保护发送跳闸、重合闸至线路智能终端；\n⑧母线保护发送跳闸至线路智能终端；\n9母线保护发送闭锁重合闸、远跳至线路保护。\nB.2母线保护以220kV母线保护为例，有如图B.2的物理、逻辑连接关系。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8793, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 12, "text": "GB/T 40091—2021\n线路/主变/母联\n合并单元\n③\n线路/主变/母联\n?\n智能终端\n母线保护\n线路/主变保护\n④\n母线\n合并单元\n图B.2母线保护二次安措隔离点\n根据工作类型的不同，图B.2中可能需要进行隔离的对象（点）如下：\n①母线保护发送远跳（失灵联跳）、闭锁重合闸至线路（主变）保护；\n②母线保护发送跳闸至线路/主变智能终端；\n③线路/主变/母联合并单元发送线路/主变/母联电流至母线保护；\n④母线合并单元发送母线电压至母线保护；\n③线路/主变/母联智能终端发送相关隔离开关(母联开关)位置、母联手合信号给母线保护；\n6线路/主变保护发送启动失灵至母线保护。\nB.3主变保护\n以220kV主变保护为例，有如图B.3所示的物理、逻辑关系。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9597, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 327, "clean_text_len": 318, "clean_text": "GB/T 40091—2021\n线路/主变/母联合并单元③线路/主变/母联\n?\n智能终端母线保护线路/主变保护\n④\n母线合并单元图B.2母线保护二次安措隔离点根据工作类型的不同，图B.2中可能需要进行隔离的对象（点）如下：\n①母线保护发送远跳（失灵联跳）、闭锁重合闸至线路（主变）保护；\n②母线保护发送跳闸至线路/主变智能终端；\n③线路/主变/母联合并单元发送线路/主变/母联电流至母线保护；\n④母线合并单元发送母线电压至母线保护；\n③线路/主变/母联智能终端发送相关隔离开关(母联开关)位置、母联手合信号给母线保护；\n6线路/主变保护发送启动失灵至母线保护。\nB.3主变保护以220kV主变保护为例，有如图B.3所示的物理、逻辑关系。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8426, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 13, "text": "GB/T 40091—2021\n高压侧\n合并单元\n②\n220kV母线\n?\n5\n及失灵保护\n高压侧\n智能终端\n③\n中压侧\n合并单元\n主变保护\n110 kV\n中压侧\n母线保护\n智能终端\n⑧\n#\n低压侧\n合并单元\n220kV母联\n110kV母联\n低压侧\n智能终端\n智能终端\n智能终端\n中性点\n合并单元\n本体\n智能终端\n图B.3主变保护二次安措隔离点\n根据工作类型的不同，图B.3中可能需要进行隔离的对象（点）如下：\n①高压侧合并单元发送高压侧电流至220kV母线及失灵保护；\n②高压侧合并单元发送高压侧电流电压至主变保护；\n③中压侧合并单元发送中压侧电流至110kV母线保护；\n④中压侧合并单元发送中压侧电流电压至主变保护；\n③低压侧合并单元发送低压侧电流电压至主变保护；\n中性点合并单元发送零序、间隙电流至主变保护；\n③高压侧智能终端发送高压侧隔离开关位置至220kV母线及失灵保护；\n⑧中压侧智能终端发送中压侧隔离开关位置至110kV母线保护；\n9主变保护发送跳闸至高压侧智能终端；\n主变保护发送跳闸至中压侧智能终端；\n①主变保护发送跳闸至低压侧智能终端；\n主变保护发送启动失灵至220kV母线及失灵保护；\n主变保护发送跳闸至220kV母联智能终端；\n主变保护发送跳闸至110kV母联智能终端；\n220kV母线及失灵保护发送跳闸至高压侧智能终端；\n220kV母线及失灵保护发送失灵联跳至主变保护；\n110kV母线保护发送跳闸至中压侧智能终端。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9645, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 593, "clean_text": "GB/T 40091—2021\n高压侧合并单元②\n220kV母线\n?及失灵保护高压侧智能终端③中压侧合并单元主变保护\n110 kV\n中压侧母线保护智能终端⑧#低压侧合并单元\n220kV母联\n110kV母联低压侧智能终端智能终端智能终端中性点合并单元本体智能终端图B.3主变保护二次安措隔离点根据工作类型的不同，图B.3中可能需要进行隔离的对象（点）如下：\n①高压侧合并单元发送高压侧电流至220kV母线及失灵保护；\n②高压侧合并单元发送高压侧电流电压至主变保护；\n③中压侧合并单元发送中压侧电流至110kV母线保护；\n④中压侧合并单元发送中压侧电流电压至主变保护；\n③低压侧合并单元发送低压侧电流电压至主变保护；\n中性点合并单元发送零序、间隙电流至主变保护；\n③高压侧智能终端发送高压侧隔离开关位置至220kV母线及失灵保护；\n⑧中压侧智能终端发送中压侧隔离开关位置至110kV母线保护；\n9主变保护发送跳闸至高压侧智能终端；\n主变保护发送跳闸至中压侧智能终端；\n①主变保护发送跳闸至低压侧智能终端；\n主变保护发送启动失灵至220kV母线及失灵保护；\n主变保护发送跳闸至220kV母联智能终端；\n主变保护发送跳闸至110kV母联智能终端；\n220kV母线及失灵保护发送跳闸至高压侧智能终端；\n220kV母线及失灵保护发送失灵联跳至主变保护；\n110kV母线保护发送跳闸至中压侧智能终端。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9312, "has_structure_hint": true}
{"doc_id": "2c649b465d3a", "file_name": "132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\132--GB_T 40091-2021智能变电站继电保护装置安全措施要求.PDF", "page_num": 14, "text": "GB/T 40091—2021\n中华人民共和国\n国家标准\n智能变电站继电保护和电网安全\n自动装置安全措施要求\nGB/T 40091—2021\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n：\n开本880×12301/16印张1字数24千字\n2021年4月第一版2021年4月第一次印刷\n书号：155066·1-67252 定价18.00元\n如有印装差错\n由本社发行中心调换\n5\n版权专有\n侵权必究\nGB/T 40091-2021\n码上扫一扫正版服务到\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9769, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 377, "clean_text_len": 364, "clean_text": "GB/T 40091—2021\n中华人民共和国国家标准智能变电站继电保护和电网安全自动装置安全措施要求\nGB/T 40091—2021\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销：\n开本880×12301/16印张1字数24千字\n2021年4月第一版2021年4月第一次印刷书号：155066·1-67252 定价18.00元如有印装差错由本社发行中心调换\n版权专有侵权必究\nGB/T 40091-2021\n码上扫一扫正版服务到举报电话：（010)68510107", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9078, "has_structure_hint": true}
