{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 1, "text": "ICS 29.200\nCCSK46\nNB\n中华人民共和国能源行业标准\nNB/T10646-2021\n海上风电场\n直流接入电力系统用换流器\n技术规范\nTechnical specificationforvoltage source converters of DCtransmission\nsystemsintegrating offshorewindfarms\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 215, "clean_text_len": 209, "clean_text": "ICS 29.200CCSK46\nNB中华人民共和国能源行业标准\nNB/T10646-2021\n海上风电场直流接入电力系统用换流器技术规范\nTechnical specificationforvoltage source converters of DCtransmission\nsystemsintegrating offshorewindfarms\n2021-04-26发布\n2021-10-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9641, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 3, "text": "NB/T10646—2021\n目次\n前言·\n1范围\n2规范性引用文件\n3术语和定义\n4使用条件\n5参数及额定值\n6技术要求\n7铭牌、包装、贮存和运输\n附录A（资料性）模块化多电平换流器拓扑结构", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 96, "clean_text_len": 93, "clean_text": "NB/T10646—2021目次前言·\n1范围\n2规范性引用文件\n3术语和定义\n4使用条件\n5参数及额定值\n6技术要求\n7铭牌、包装、贮存和运输附录A（资料性）模块化多电平换流器拓扑结构", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9186, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 4, "text": "NB/T10646—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由能源行业风电标准化技术委员会风电电器设备分技术委员会（NEA/TC1/SC6）归口。\n本文件主要起草单位：清华大学、机械工业北京电工技术经济研究所、清华四川能源互联网研究院、\n西安西电电力系统有限公司、中国长江三峡集团有限公司、上海电气输配电集团有限公司、荣信汇科电\n气技术有限责任公司、上海电气风电集团股份有限公司、明阳智慧能源集团股份公司、特变电工新疆新\n能源股份有限公司、中国电力科学研究院有限公司、国网北京经济技术研究院、北京四方继保自动化股\n份有限公司、南方电网科学研究院有限责任公司。\n本文件参与起草单位：中国电力工程顾问集团中南电力设计院有限公司、山东泰开高压开关有限公\n司、平高集团有限公司、北京电力设备总厂有限公司、北京交通大学、南京南瑞继保电气有限公司、北\n京金风科创风电设备有限公司、远景能源有限公司、中国广核新能源控股有限公司、维谛技术（西安）\n有限公司、中国船级社质量认证公司、北方工业大学、天津天传电控设备检测有限公司、北京鉴衡认证\n中心有限公司、国家电控配电设备质量监督检验中心、中国电建集团华东勘测设计研究院有限公司、许\n继集团有限公司、全球能源互联网集团公司、上海麟荣电子技术有限公司。\n本文件起草人：曾、宋强、赵彪、果岩、崔鹤松、郭振岩、余占清、屈鲁、娄彦涛、孙长平、\n陈国栋、缪勇、易荣、张学礼、韩雪姣、俞庆、杨才建、刘嘉明、林卫星、张新刚、乐波、司喆、张祖安、\n孙小平、刘琦、唐博进、郭明珠、代林旺、刘友伟、齐琛、吴磊、刘超、肖风良、程铁汉、张月华、\n吴学智、杨兵、杨志千、隋红霞、苑国锋、李战龙、白亮、付宝鑫、李浩然、孔繁婷、杨建军、吴庆范、\n张赞、隋鲁波。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9893, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 897, "clean_text_len": 886, "clean_text": "NB/T10646—2021\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由能源行业风电标准化技术委员会风电电器设备分技术委员会（NEA/TC1/SC6）归口。\n本文件主要起草单位：清华大学、机械工业北京电工技术经济研究所、清华四川能源互联网研究院、\n西安西电电力系统有限公司、中国长江三峡集团有限公司、上海电气输配电集团有限公司、荣信汇科电气技术有限责任公司、上海电气风电集团股份有限公司、明阳智慧能源集团股份公司、特变电工新疆新能源股份有限公司、中国电力科学研究院有限公司、国网北京经济技术研究院、北京四方继保自动化股份有限公司、南方电网科学研究院有限责任公司。\n本文件参与起草单位：中国电力工程顾问集团中南电力设计院有限公司、山东泰开高压开关有限公司、平高集团有限公司、北京电力设备总厂有限公司、北京交通大学、南京南瑞继保电气有限公司、北京金风科创风电设备有限公司、远景能源有限公司、中国广核新能源控股有限公司、维谛技术（西安）\n有限公司、中国船级社质量认证公司、北方工业大学、天津天传电控设备检测有限公司、北京鉴衡认证中心有限公司、国家电控配电设备质量监督检验中心、中国电建集团华东勘测设计研究院有限公司、许继集团有限公司、全球能源互联网集团公司、上海麟荣电子技术有限公司。\n本文件起草人：曾、宋强、赵彪、果岩、崔鹤松、郭振岩、余占清、屈鲁、娄彦涛、孙长平、\n陈国栋、缪勇、易荣、张学礼、韩雪姣、俞庆、杨才建、刘嘉明、林卫星、张新刚、乐波、司喆、张祖安、\n孙小平、刘琦、唐博进、郭明珠、代林旺、刘友伟、齐琛、吴磊、刘超、肖风良、程铁汉、张月华、\n吴学智、杨兵、杨志千、隋红霞、苑国锋、李战龙、白亮、付宝鑫、李浩然、孔繁婷、杨建军、吴庆范、\n张赞、隋鲁波。本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8749, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 5, "text": "NB/T10646—2021\n海上风电场\n直流接入电力系统用换流器\n技术规范\n1范围\n本文件规定了海上风电场直流接入电力系统电压源型换流器（以下简称“换流器”）的使用条件、\n参数及额定值、技术要求，以及铭牌、包装、贮存和运输等。\n本文件适用海上风电场直流接入电力系统用换流器\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本\n文件。\nGB/T191包装储运图示标志\nGB/T 2423.16\n电工电子产品环境试验第2部分：试验方法\n试验J及导则：\n长霉\nGB/T 12325\n电能质量\n供电电压偏差\nGB/T12326\n电能质量\n电压波动和闪变\nGB/T12668.2-2002调速电气传动系统第2部分：一般要求\n低压交流变频电气传动系统额定\n值的规定\nGB/T 13384\n机电产品包装通用技术条件\nGB/T 13540\n高压开关设备和控制设备的抗震要求\nGB/T 14549\n电能质量\n公用电网谐波\nGB/T15543\n电能质量\n三相电压不平衡\nGB/T15945\n电能质量\n电力系统频率偏差\nGB/T 18481\n电能质量暂时过电压和瞬态过电压\nGB/T 22075\n高压直流换流站的可听噪声\nGB/T30553\n3—2014基于电压源换流器的高压直流输电\nGB/T34118\n高压直流系统用电压源换流器术语\nGB/T34139—2017柔性直流输电换流器技术规范\nGB/T36498—2018柔性直流换流站绝缘配合导则\nNB/T31060风力发电设备环境条件\nNB/T31094风力发电设备海上特殊环境条件与技术要求\nISO12944-2\n2色漆和清漆防护漆体系对钢结构的腐蚀防护第2部分：环境分类（Paintsand\nvarnishes-Corrosion protectionof steel structures by protective paint systems-Part 2:Classification ofenvironments）\n3术语和定义\nGB/T34139-2017、GB/T34118、NB/T31060、NB/T31094界定的以及下列术语和定义适用于本\n文件。\n3.1\n海上柔性直流换流站offshorevoltagesourceconverterstation\n由一个或多个电压源换流器单元、电抗器、变压器、控制设备、监测设备、保护设备、测量设备和\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 61, "ocr_error": null, "raw_text_len": 1073, "clean_text_len": 1049, "clean_text": "NB/T10646—2021\n海上风电场直流接入电力系统用换流器技术规范\n1范围本文件规定了海上风电场直流接入电力系统电压源型换流器（以下简称“换流器”）的使用条件、\n参数及额定值、技术要求，以及铭牌、包装、贮存和运输等。\n本文件适用海上风电场直流接入电力系统用换流器\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T 2423.16\n电工电子产品环境试验第2部分：试验方法试验J及导则：\n长霉GB/T 12325电能质量供电电压偏差\nGB/T12326电能质量电压波动和闪变\nGB/T12668.2-2002调速电气传动系统第2部分：一般要求低压交流变频电气传动系统额定值的规定\nGB/T 13384机电产品包装通用技术条件\nGB/T 13540\n高压开关设备和控制设备的抗震要求\nGB/T 14549电能质量公用电网谐波\nGB/T15543电能质量三相电压不平衡\nGB/T15945电能质量电力系统频率偏差\nGB/T 18481\n电能质量暂时过电压和瞬态过电压\nGB/T 22075高压直流换流站的可听噪声\nGB/T30553\n3—2014基于电压源换流器的高压直流输电\nGB/T34118\n高压直流系统用电压源换流器术语\nGB/T34139—2017柔性直流输电换流器技术规范\nGB/T36498—2018柔性直流换流站绝缘配合导则\nNB/T31060风力发电设备环境条件\nNB/T31094风力发电设备海上特殊环境条件与技术要求\nISO12944-2\n2色漆和清漆防护漆体系对钢结构的腐蚀防护第2部分：环境分类（Paintsand\nvarnishes-Corrosion protectionof steel structures by protective paint systems-Part 2:Classification ofenvironments）\n3术语和定义\nGB/T34139-2017、GB/T34118、NB/T31060、NB/T31094界定的以及下列术语和定义适用于本文件。\n3.1\n海上柔性直流换流站offshorevoltagesourceconverterstation\n由一个或多个电压源换流器单元、电抗器、变压器、控制设备、监测设备、保护设备、测量设备和", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9297, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 6, "text": "NB/T10646—2021\n辅助设施等组成的、建在海上的柔性直流换流站。\n3.2\n公共连接点pointofcommoncoupling\n海上柔性直流换流站联接变压器的交流电网侧。\n4使用条件\n4.1正常使用条件\n换流器使用环境应满足以下要求：\na）温度范围为10℃~50℃；\nb）相对湿度最大值为60%；\nc）盐雾：有；\nd）霉菌：有；\ne）振动：有；\nf）阀厅气压保持微正压。\n4.2特殊使用条件\n不符合4.1的规定时，应由供应方与采购方确定。\n5参数及额定值\n5.1额定直流电压\n换流器的额定直流电压可从GB/T34139一2017中5.1所列数值选取。\n对额定直流电压有特殊要求时，应由供应方与采购方协商确定。\n5.2额定有功功率\n换流器的直流额定有功功率应根据具体工程要求选取。\n5.3额定无功功率\n换流器在公共连接点的额定无功功率应根据具体工程要求选取。\n6技术要求\n6.1结构外观\n换流器的结构外观要求如下：\na）金属材料应具有耐腐蚀性能，或采用经过耐腐蚀处理的材料；\nb）绝缘材料应具有无毒、耐火、滞燃、防霉和防潮性能，或是采用经过相应处理的材料；\nc）\n外壳防护等级：IP等级不应小于IP23；\nd）防腐等级：应满足ISO12944-2中C3的要求；\ne）防霉性能：绝缘材料应具有防霉能力，经长霉试验后长霉程度不应超过GB/T2423.16中2b的\n要求；\nf）\n抗震要求：应满足GB/T13540的规定。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 614, "clean_text_len": 602, "clean_text": "NB/T10646—2021\n辅助设施等组成的、建在海上的柔性直流换流站。\n3.2\n公共连接点pointofcommoncoupling\n海上柔性直流换流站联接变压器的交流电网侧。\n4使用条件\n4.1正常使用条件换流器使用环境应满足以下要求：\na）温度范围为10℃~50℃；\nb）相对湿度最大值为60%；c）盐雾：有；\nd）霉菌：有；e）振动：有；f）阀厅气压保持微正压。\n4.2特殊使用条件不符合4.1的规定时，应由供应方与采购方确定。\n5参数及额定值\n5.1额定直流电压换流器的额定直流电压可从GB/T34139一2017中5.1所列数值选取。\n对额定直流电压有特殊要求时，应由供应方与采购方协商确定。\n5.2额定有功功率换流器的直流额定有功功率应根据具体工程要求选取。\n5.3额定无功功率换流器在公共连接点的额定无功功率应根据具体工程要求选取。\n6技术要求\n6.1结构外观换流器的结构外观要求如下：\na）金属材料应具有耐腐蚀性能，或采用经过耐腐蚀处理的材料；\nb）绝缘材料应具有无毒、耐火、滞燃、防霉和防潮性能，或是采用经过相应处理的材料；\nc）\n外壳防护等级：IP等级不应小于IP23；\nd）防腐等级：应满足ISO12944-2中C3的要求；\ne）防霉性能：绝缘材料应具有防霉能力，经长霉试验后长霉程度不应超过GB/T2423.16中2b的要求；\nf）\n抗震要求：应满足GB/T13540的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8804, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 7, "text": "NB/T10646-2021\n6.2换流器电气结构\n海上柔性直流换流站用换流器多采用模块化多电平换流器拓扑结构，见附录A。换流器电气结构应\n满足GB/T34139一2017中6.3的有关规定。\n6.3换流器的设计\n6.3.1常规设计内容\n海上柔性直流换流站用换流器的设计条件因工程而异，设计的系统条件由采购方提供，有特殊要求\n可由供应方与采购方协商确定。换流器设计内容主要包括：\na）运行方式；\nb）主接线方案；\nc）拓扑结构；\nd）接口；\ne）参数选择；\nf）控制和保护配置；\ng）冷却方式选择；\nh）辅助系统；\ni）换流阀安装方式；\nj）维护。\n6.3.2绝缘配合\n换流器绝缘配合应满足GB/T36498—2018中9.5和9.6的要求，换流器绝缘配合设计内容主要包括：\na）系统过电压分析；\nb）避雷器配置；\nc）绝缘水平的确定；\nd）爬电与空气净距设计。\n6.3.3一般要求和基本技术参数\n换流器应满足GB/T34139—2017中6.4.1的有关规定。\n6.3.4电气性能要求\n换流器的电气性能应满足GB/T34139—2017中6.4.3的有关规定。\n6.3.5机械性能要求\n换流器的机械性能应满足GB/T34139—2017中6.4.2的有关规定。\n6.3.6余\n根据可靠性要求，基于系统总体失效率估算换流器功率部件余度。换流器余度不宜小于8%，\n特殊情况由供应方和采购方协商确定。\n为提高系统可靠性，换流器控制系统可采用双重化设计，保护功能可采用三重化设计，测量系统的\n二次传感部分应对每重控制保护独立配置。换流器的冷却系统宜采用余设计，单一风扇或水泵停运不\n影响装置的正常运行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 698, "clean_text_len": 680, "clean_text": "NB/T10646-2021\n6.2换流器电气结构海上柔性直流换流站用换流器多采用模块化多电平换流器拓扑结构，见附录A。换流器电气结构应满足GB/T34139一2017中6.3的有关规定。\n6.3换流器的设计\n6.3.1常规设计内容海上柔性直流换流站用换流器的设计条件因工程而异，设计的系统条件由采购方提供，有特殊要求可由供应方与采购方协商确定。换流器设计内容主要包括：\na）运行方式；b）主接线方案；\nc）拓扑结构；d）接口；e）参数选择；\nf）控制和保护配置；g）冷却方式选择；\nh）辅助系统；i）换流阀安装方式；\nj）维护。\n6.3.2绝缘配合换流器绝缘配合应满足GB/T36498—2018中9.5和9.6的要求，换流器绝缘配合设计内容主要包括：\na）系统过电压分析；b）避雷器配置；\nc）绝缘水平的确定；d）爬电与空气净距设计。\n6.3.3一般要求和基本技术参数换流器应满足GB/T34139—2017中6.4.1的有关规定。\n6.3.4电气性能要求换流器的电气性能应满足GB/T34139—2017中6.4.3的有关规定。\n6.3.5机械性能要求换流器的机械性能应满足GB/T34139—2017中6.4.2的有关规定。\n6.3.6余根据可靠性要求，基于系统总体失效率估算换流器功率部件余度。换流器余度不宜小于8%，\n特殊情况由供应方和采购方协商确定。\n为提高系统可靠性，换流器控制系统可采用双重化设计，保护功能可采用三重化设计，测量系统的二次传感部分应对每重控制保护独立配置。换流器的冷却系统宜采用余设计，单一风扇或水泵停运不影响装置的正常运行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8718, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 8, "text": "NB/T10646—2021\n6.4电压和功率控制\n6.4.1公共连接点交流电压控制\n换流器通常运行于稳定控制公共连接点交流电压的模式，在海上风电场满足入网条件下，对于公共\n连接点的交流电压的控制应满足以下要求：\na）电压偏差满足GB/T12325的要求；\nb）频率偏差满足GB/T15945的要求；\nc）电压谐波满足GB/T14549的要求；\nd）电压波动及闪变满足GB/T12326的要求；\ne）暂时过压和瞬态过压满足GB/T18481的要求；\nf）三相电压不平衡满足GB/T15543的要求。\n6.4.2功率和直流电压控制功能\n当海上风电场采用交流线路和直流线路并联结构送电时，换流器还应具备同步于所连接的交流电压\n运行的功能，能够同时稳定控制换流器交流侧的有功功率和无功功率，或者同时稳定控制直流侧直流电\n压和交流侧的无功功率。\n6.4.3黑启动功能\n在海上风电场接入海上交流系统之前，换流器应能够完成充电和解锁，并将公共连接点的电压控制\n为满足6.4.1的要求。在海上风力发电机组的接入和启动过程中，公共连接点的电压应仍被控制为满足\n6.4.1的要求。\n6.5动态性能\n6.5.1交流系统的扰动类型\n换流器设计和运行时需要考虑的交流系统扰动包括但不限于如下方面：\na）三相电流不平衡；\nb）谐波电流注入；\nc）海上风力发电机组的投入和退出；\nd）海上风电场功率的突变；\ne）短路故障；\nf）开路故障。\n6.5.2直流系统的故障类型\n换流器设计和运行时需要考虑的直流系统故障类型包括但不限于如下方面：\na）母线或线路极间短路故障；\nb）母线或线路极对地短路故障；\nc）断线故障；\nd）换流器内部故障。\n6.5.3无功支撑能力\n当换流器作为交流系统电源时，换流器应能够在其电流耐受能力之内，根据系统要求通过注入短路\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 762, "clean_text_len": 747, "clean_text": "NB/T10646—2021\n6.4电压和功率控制\n6.4.1公共连接点交流电压控制换流器通常运行于稳定控制公共连接点交流电压的模式，在海上风电场满足入网条件下，对于公共连接点的交流电压的控制应满足以下要求：\na）电压偏差满足GB/T12325的要求；\nb）频率偏差满足GB/T15945的要求；\nc）电压谐波满足GB/T14549的要求；\nd）电压波动及闪变满足GB/T12326的要求；\ne）暂时过压和瞬态过压满足GB/T18481的要求；\nf）三相电压不平衡满足GB/T15543的要求。\n6.4.2功率和直流电压控制功能当海上风电场采用交流线路和直流线路并联结构送电时，换流器还应具备同步于所连接的交流电压运行的功能，能够同时稳定控制换流器交流侧的有功功率和无功功率，或者同时稳定控制直流侧直流电压和交流侧的无功功率。\n6.4.3黑启动功能在海上风电场接入海上交流系统之前，换流器应能够完成充电和解锁，并将公共连接点的电压控制为满足6.4.1的要求。在海上风力发电机组的接入和启动过程中，公共连接点的电压应仍被控制为满足\n6.4.1的要求。\n6.5动态性能\n6.5.1交流系统的扰动类型换流器设计和运行时需要考虑的交流系统扰动包括但不限于如下方面：\na）三相电流不平衡；b）谐波电流注入；\nc）海上风力发电机组的投入和退出；\nd）海上风电场功率的突变；e）短路故障；\nf）开路故障。\n6.5.2直流系统的故障类型换流器设计和运行时需要考虑的直流系统故障类型包括但不限于如下方面：\na）母线或线路极间短路故障；\nb）母线或线路极对地短路故障；\nc）断线故障；d）换流器内部故障。\n6.5.3无功支撑能力当换流器作为交流系统电源时，换流器应能够在其电流耐受能力之内，根据系统要求通过注入短路", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8979, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 9, "text": "NB/T10646—2021\n电流的方式向海上风电场交流系统提供一定的动态无功支撑。\n6.5.4交流系统故障下电压源换流器的耐受能力\n对于持续时间不大于625ms的交流故障，换流器应能够维持运行。对于持续时间大于625ms的交\n流故障，或故障产生的暂态电压、电流超过换流器的耐受能力，允许换流器闭锁。\n6.6监控功能\n电压源换流器的控制单元应保证阀在一次系统正常或故障条件下正常工作，在任何情况下都不能因\n为控制系统的工作不当而造成阀的损坏。在冗余级全部损坏后，阀控制单元应能发出警报。如有更多的\n阀级损坏，应及时向控制保护系统发出信息以闭锁换流器。\n阀控制单元还应具备如下监控功能：\na）能够正确响应控制保护系统发出的控制命令；\nb）能够正确反馈换流器及阀控制单元状态信息；\nc）\n需满足系统对阀控的指标要求，如环流抑制、功率阶跃、换流器保护、！\n电压波动、模块温度监\n测等；\nd）应对换流器内部主要元件具有状态监测功能：\n能够为定期检修提供有效的提示。\n6.7保护功能\n电压源换流器的保护设备应自动适用海上风电场直流接入电力系统的各种运行方式，并保证其安全\n性、可靠性、选择性与快速性。\n6.8电磁环境指标\n6.8.1可听噪声\nGB/T22075适用于高压直流换流站相关的可听噪声，同样也适用于海上风电场直流接入电力系统\n用换流器。\n6.8.2电磁场（EMF）\n和换流器相关的电磁场可分为交流电磁场和直流电磁场。交流电磁场是由换流站内的交流设备及换\n流器与交流电网的连接设备产生的。直流电磁场是由电缆/架空线路、直流连接设备和直流设备自身产\n生的。\n6.8.3电磁兼容（EMC）\n电磁兼容性能应满足GB/T30553—2014中10.4的要求。\n7铭牌、包装、贮存和运输\n7.1铭牌\n换流器的铭牌应由耐腐蚀材料制成，字样、符号应清晰耐久并符合相应产品标准的要求，铭牌的安\n装位置应在正常运行时明显可见，应至少包含以下信息：\na）换流器型号；\nb）额定直流电压；\nc）额定直流电流；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 842, "clean_text_len": 828, "clean_text": "NB/T10646—2021\n电流的方式向海上风电场交流系统提供一定的动态无功支撑。\n6.5.4交流系统故障下电压源换流器的耐受能力对于持续时间不大于625ms的交流故障，换流器应能够维持运行。对于持续时间大于625ms的交流故障，或故障产生的暂态电压、电流超过换流器的耐受能力，允许换流器闭锁。\n6.6监控功能电压源换流器的控制单元应保证阀在一次系统正常或故障条件下正常工作，在任何情况下都不能因为控制系统的工作不当而造成阀的损坏。在冗余级全部损坏后，阀控制单元应能发出警报。如有更多的阀级损坏，应及时向控制保护系统发出信息以闭锁换流器。\n阀控制单元还应具备如下监控功能：\na）能够正确响应控制保护系统发出的控制命令；\nb）能够正确反馈换流器及阀控制单元状态信息；\nc）\n需满足系统对阀控的指标要求，如环流抑制、功率阶跃、换流器保护、！\n电压波动、模块温度监测等；\nd）应对换流器内部主要元件具有状态监测功能：\n能够为定期检修提供有效的提示。\n6.7保护功能电压源换流器的保护设备应自动适用海上风电场直流接入电力系统的各种运行方式，并保证其安全性、可靠性、选择性与快速性。\n6.8电磁环境指标\n6.8.1可听噪声\nGB/T22075适用于高压直流换流站相关的可听噪声，同样也适用于海上风电场直流接入电力系统用换流器。\n6.8.2电磁场（EMF）\n和换流器相关的电磁场可分为交流电磁场和直流电磁场。交流电磁场是由换流站内的交流设备及换流器与交流电网的连接设备产生的。直流电磁场是由电缆/架空线路、直流连接设备和直流设备自身产生的。\n6.8.3电磁兼容（EMC）\n电磁兼容性能应满足GB/T30553—2014中10.4的要求。\n7铭牌、包装、贮存和运输\n7.1铭牌换流器的铭牌应由耐腐蚀材料制成，字样、符号应清晰耐久并符合相应产品标准的要求，铭牌的安装位置应在正常运行时明显可见，应至少包含以下信息：\na）换流器型号；b）额定直流电压；\nc）额定直流电流；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9056, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 10, "text": "NB/T10646—2021\nd）模块化多电平换流器标准组件数量；\ne）换流阀阀塔结构形式；\nf）总质量；\ng）供应方名称；\nh）出厂日期；\ni）标准代号；\nj）换流器功率模块主要参数。\n7.2包装\n产品包装应符合GB/T13384的规定。换流器的外包装上有收发标志、包装储运标志和安全警告标\n志，应按GB/T191的第2章～第4章的有关规定执行。\n随同产品供应的技术文件主要包括：\na）装箱清单；\nb）产品使用维护说明书；\nc）安装说明书；\nd）产品质量合格证；\ne）电气接线图；\nf）电气原理图；\ng）出厂检验报告。\n7.3贮存\n7.3.1一般贮存条件\n换流器应采用合理的包装材料及方式，置于通风及非腐蚀性气体场所：\na）环境温度：-25℃~+55C；\nb）相对湿度：≤85%；\nc）模块和控制面板应防止凝露。\n7.3.2特定贮存条件\n换流器应采用合理的防水、防潮、防锈、防霉、防震及防磕碰包装或措施，在各种储运、装卸条件\n下，不应因包装不善而出现损坏、变质、精度降低等现象，并能防止磕、碰、伤、脏、锈、漏、松等七\n害的发生。\na）水：应避免雨、雪等侵入；\nb）腐蚀性物质：应防止盐雾、危险性气体、腐蚀性液体等的侵蚀；\nc）时间：若存放时间较长，则应考虑长期存放措施；\nd）啮齿动物和霉菌：贮存场所或换流器应具备防止啮齿动物侵入的措施，应规定出适合存放和工\n作的材料耐霉度；\ne）应具备海上环境的抗震能力；\nf）应具备运输、安装过程中的防倾斜、防磕碰能力。\n7.4运输\n气候条件、机械条件及异常气候条件下的运输应符合GB/T12668.2一2002中4.3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 670, "clean_text": "NB/T10646—2021\nd）模块化多电平换流器标准组件数量；\ne）换流阀阀塔结构形式；f）总质量；\ng）供应方名称；h）出厂日期；\ni）标准代号；j）换流器功率模块主要参数。\n7.2包装产品包装应符合GB/T13384的规定。换流器的外包装上有收发标志、包装储运标志和安全警告标志，应按GB/T191的第2章～第4章的有关规定执行。\n随同产品供应的技术文件主要包括：\na）装箱清单；b）产品使用维护说明书；\nc）安装说明书；d）产品质量合格证；\ne）电气接线图；f）电气原理图；\ng）出厂检验报告。\n7.3贮存\n7.3.1一般贮存条件换流器应采用合理的包装材料及方式，置于通风及非腐蚀性气体场所：\na）环境温度：-25℃~+55C；\nb）相对湿度：≤85%；\nc）模块和控制面板应防止凝露。\n7.3.2特定贮存条件换流器应采用合理的防水、防潮、防锈、防霉、防震及防磕碰包装或措施，在各种储运、装卸条件下，不应因包装不善而出现损坏、变质、精度降低等现象，并能防止磕、碰、伤、脏、锈、漏、松等七害的发生。\na）水：应避免雨、雪等侵入；\nb）腐蚀性物质：应防止盐雾、危险性气体、腐蚀性液体等的侵蚀；\nc）时间：若存放时间较长，则应考虑长期存放措施；\nd）啮齿动物和霉菌：贮存场所或换流器应具备防止啮齿动物侵入的措施，应规定出适合存放和工作的材料耐霉度；\ne）应具备海上环境的抗震能力；\nf）应具备运输、安装过程中的防倾斜、防磕碰能力。\n7.4运输气候条件、机械条件及异常气候条件下的运输应符合GB/T12668.2一2002中4.3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8362, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 11, "text": "NB/T10646-2021\n附录A\n（资料性）\n模块化多电平换流器拓扑结构\n海上柔性直流换流站用换流器多采用模块化多电平换流器拓扑结构，见图A.1。其中，单个阀一般\n由三相、六个桥臂组成，每个桥臂由阀组件及桥臂电抗器组成，每个阀由若干个阀塔串联组成，每个阀\n塔一般分层布置有多个阀组件，每个阀组件由多个模块化多电平换流器标准组件（功率模块）串联组成。\n功率\n功率\n功率\n模块\n模块\n模块\n相单元\n功率\n功率\n功率\n模块\n模块\n模块\n桥臂电抗器\n公共连接点\n功率\n功率\n模块\n模块\n变压器\n功率\n功率\n功率\n模块\n模块\n模块\n功率\n功率\n功惠\n模块\n模块\n功率\n功率\n功率\n模块\n模块\n桥臂\n图A.1换流器的拓扑结构\n模块化多电平换流器标准组件为最小换流电路单元，由全控型开关器件（IGBT、IEGT、IGCT等）、\n直流电容器等构成。模块化多电平换流器标准组件有半桥式、全桥式等拓扑结构形式，可以组成半桥式、\n全桥式或半桥、全桥混合式换流器。换流电路单元拓扑结构如图A.2所示。\n半桥式\n全桥式\n图A.2\n换流电路单元的典型拓扑", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 465, "clean_text_len": 421, "clean_text": "NB/T10646-2021\n附录A\n（资料性）\n模块化多电平换流器拓扑结构海上柔性直流换流站用换流器多采用模块化多电平换流器拓扑结构，见图A.1。其中，单个阀一般由三相、六个桥臂组成，每个桥臂由阀组件及桥臂电抗器组成，每个阀由若干个阀塔串联组成，每个阀塔一般分层布置有多个阀组件，每个阀组件由多个模块化多电平换流器标准组件（功率模块）串联组成。\n功率功率功率模块模块模块相单元功率功率功率模块模块模块桥臂电抗器公共连接点功率功率模块模块变压器功率功率功率模块模块模块功率功率功惠模块模块功率功率功率模块模块桥臂图A.1换流器的拓扑结构模块化多电平换流器标准组件为最小换流电路单元，由全控型开关器件（IGBT、IEGT、IGCT等）、\n直流电容器等构成。模块化多电平换流器标准组件有半桥式、全桥式等拓扑结构形式，可以组成半桥式、\n全桥式或半桥、全桥混合式换流器。换流电路单元拓扑结构如图A.2所示。\n半桥式全桥式图A.2换流电路单元的典型拓扑", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9227, "has_structure_hint": true}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 12, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 13, "text": "NB", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 1, "ocr_error": null, "raw_text_len": 2, "clean_text_len": 2, "clean_text": "NB", "is_filtered": true, "filter_reason": "text_too_short<15", "visible_text_ratio": 1.0, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 14, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 15, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "975d597b9f47", "file_name": "143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\143--NBT 10646-2021海上风电场直流接入电力系统用换流器技术规范.pdf", "page_num": 16, "text": "NB/T 10646—2021\n中华人民共和国\n能源行业标准\n海上风电场直流接入电力系统用换流器\n技术规范\nNB/T 10646—2021\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号\n*\n2021年12月第一版\n2021年12月北京第一次印刷\n880毫米x1230毫米\n16开本0.75印张22千字\n*\n统一书号155198·3338定价15.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n让\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3338", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9742, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 287, "clean_text_len": 275, "clean_text": "NB/T 10646—2021\n中华人民共和国能源行业标准海上风电场直流接入电力系统用换流器技术规范\nNB/T 10646—2021\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号\n*\n2021年12月第一版\n2021年12月北京第一次印刷\n880毫米x1230毫米\n16开本0.75印张22千字\n*\n统一书号155198·3338定价15.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换让口中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.3338", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9387, "has_structure_hint": true}
