{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 1, "text": "ICS29.120.40\nCCSK43\nNB\n中华人民共和国能源行业标准\nNB/T10647—2021\n海上风电场\n直流接入电力系统用直流\n断路器\n技术规范\nTechnicalspecificationforDCcircuitbreakersofDCtransmissionsystems\nintegratingoffshorewindfarms\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 208, "clean_text_len": 201, "clean_text": "ICS29.120.40CCSK43\nNB中华人民共和国能源行业标准\nNB/T10647—2021\n海上风电场直流接入电力系统用直流断路器技术规范\nTechnicalspecificationforDCcircuitbreakersofDCtransmissionsystems\nintegratingoffshorewindfarms\n2021-04-26发布\n2021-10-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9588, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 3, "text": "NB/T10647—2021\n目次\n前言·\nⅡ\n1范围…\n2规范性引用文件\n3\n术语和定义\n4产品分类·\n5使用环境条件\n6技术要求·\n7铭牌、包装、贮存和运输\n附录A（资料性）直流断路器型式及组成\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9654, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 102, "clean_text_len": 94, "clean_text": "NB/T10647—2021目次前言·\nⅡ\n1范围…\n2规范性引用文件\n术语和定义\n4产品分类·\n5使用环境条件\n6技术要求·\n7铭牌、包装、贮存和运输附录A（资料性）直流断路器型式及组成", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8721, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 4, "text": "NB/T 10647—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由能源行业风电标准化技术委员会风电电器设备分技术委员会（NEA/TC1/SC6）归口。\n本文件主要起草单位：清华大学、机械工业北京电工技术经济研究所、清华四川能源互联网研究院、\n山东泰开高压开关有限公司、北京电力设备总厂有限公司、中国长江三峡集团有限公司、平高集团有限\n公司、明阳智慧能源集团股份公司、上海电气风电集团股份有限公司、特变电工新疆新能源股份有\n限公司。\n本文件参与起草单位：南京南瑞继保电气有限公司、国网北京经济技术研究院、中国广核新能源控\n股有限公司、北京金风科创风电设备有限公司、远景能源有限公司、北京四方继保自动化股份有限公司、\n南方电网科学研究院有限责任公司、西安西电电力系统有限公司、中国电力科学研究院有限公司、中国\n船级社质量认证公司、苏州电器科学研究院股份有限公司、北京鉴衡认证中心有限公司、中国电力工程\n顾问集团中南电力设计院有限公司、北京交通大学、广东电网有限责任公司、许继集团有限公司、荣信\n汇科电气技术有限责任公司、全球能源互联网集团公司、广东电科院能源技术有限责任公司、中国电建\n集团华东勘测设计研究院有限公司、上海麟荣电子技术有限公司。\n本文件起草人：曾嵘、余占清、屈鲁、黄瑜珑、果岩、崔鹤松、郭振岩、赵彪、宋强、肖风良、\n李伟、张月华、孙长平、程铁汉、郭明珠、徐军、冯健、杨才建、刘琳、孙佳林、林卫星、白鹏、杨兵、\n乐波、吴磊、李战龙、艾斯卡尔、刘鹏、司喆、张祖安、杨晓平、张利、隋红霞、孙勇、单亮、李浩然、\n刘超、吴学智、陈建福、刘尧、吴庆范、易荣、张赞、王红星、杨林刚、隋鲁波。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 858, "clean_text_len": 848, "clean_text": "NB/T 10647—2021\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由能源行业风电标准化技术委员会风电电器设备分技术委员会（NEA/TC1/SC6）归口。\n本文件主要起草单位：清华大学、机械工业北京电工技术经济研究所、清华四川能源互联网研究院、\n山东泰开高压开关有限公司、北京电力设备总厂有限公司、中国长江三峡集团有限公司、平高集团有限公司、明阳智慧能源集团股份公司、上海电气风电集团股份有限公司、特变电工新疆新能源股份有限公司。\n本文件参与起草单位：南京南瑞继保电气有限公司、国网北京经济技术研究院、中国广核新能源控股有限公司、北京金风科创风电设备有限公司、远景能源有限公司、北京四方继保自动化股份有限公司、\n南方电网科学研究院有限责任公司、西安西电电力系统有限公司、中国电力科学研究院有限公司、中国船级社质量认证公司、苏州电器科学研究院股份有限公司、北京鉴衡认证中心有限公司、中国电力工程顾问集团中南电力设计院有限公司、北京交通大学、广东电网有限责任公司、许继集团有限公司、荣信汇科电气技术有限责任公司、全球能源互联网集团公司、广东电科院能源技术有限责任公司、中国电建集团华东勘测设计研究院有限公司、上海麟荣电子技术有限公司。\n本文件起草人：曾嵘、余占清、屈鲁、黄瑜珑、果岩、崔鹤松、郭振岩、赵彪、宋强、肖风良、\n李伟、张月华、孙长平、程铁汉、郭明珠、徐军、冯健、杨才建、刘琳、孙佳林、林卫星、白鹏、杨兵、\n乐波、吴磊、李战龙、艾斯卡尔、刘鹏、司喆、张祖安、杨晓平、张利、隋红霞、孙勇、单亮、李浩然、\n刘超、吴学智、陈建福、刘尧、吴庆范、易荣、张赞、王红星、杨林刚、隋鲁波。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8774, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 5, "text": "NB/T10647—2021\n海上风电场\n场直流接入电力系统用直流断路器\n技术规范\n1范围\n本文件规定了海上风电场直流接入电力系统用6kV及以上直流断路器的产品分类、使用环境条件、\n技术要求，以及铭牌、包装、贮存和运输等内容。\n本文件适用于海上风电场直流接入电力系统用6kV及以上直流断路器。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本\n文件。\nGB/T191—2008\n包装储运图示标示\nGB/T1094.1电力变压器第1部分：总则\nGB/T 1984—2014\n高压交流断路器\nGB/T2423.16\n电工电子产品环境试验第2部分：试验方法\n试验J及导则：\n长霉\nGB/T25091—2010\n高压直流隔离开关和接地开关\nGB/T 3783—2019\n船用低压电器基本要求\nGB/T 3797—2016\n电气控制设备\nGB/T11022—2020\n高压开关设备和控制设备标准的共用技术要求\nGB/T11032交流无间隙金属氧化物避雷器\nGB/T12668.2—2002调速电气传动系统第2部分：一般要求低压交流变频电气传动系统额定\n值的规定\nGB/T13540\n高压开关设备和控制设备的抗震要求\nGB/T 21714.1\n雷电防护第1部分：总则\nGB/T21714.4\n雷电防护\n第4部分：建筑物内电气和电子系统\nGB/T34139—2017柔性直流输电换流器技术规范\nGB/T38328柔性直流系统用高压直流断路器的共用技术要求\nJB/T8168脉冲电容器及直流电容器\nNB/T31060风力发电设备环境条件\nNB/T 31094\n风力发电设备海上特殊环境条件与技术要求\nNB/T42107—2017高压直流断路器\nISO12944-2\n色漆和清漆防护漆体系对钢结构的腐蚀防护第2部分：环境分类（Paintsand\nvarnishes-Corrosion protection of steel structuresbyprotective paint systems-Part 2:Classification of environments)\n3术语和定义\nNB/T42107—2017、NB/T31060、NB/T31094和GB/T38328界定的以及下列术语和定义适用于本文件。\n3.1\n直流断路器DCcircuit-breaker\n能够关合、承载和开断额定电流，并能在规定的时间内关合、承载和开断故障电流的开关装置。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 1097, "clean_text_len": 1080, "clean_text": "NB/T10647—2021\n海上风电场场直流接入电力系统用直流断路器技术规范\n1范围本文件规定了海上风电场直流接入电力系统用6kV及以上直流断路器的产品分类、使用环境条件、\n技术要求，以及铭牌、包装、贮存和运输等内容。\n本文件适用于海上风电场直流接入电力系统用6kV及以上直流断路器。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，\n仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191—2008包装储运图示标示\nGB/T1094.1电力变压器第1部分：总则\nGB/T 1984—2014高压交流断路器\nGB/T2423.16\n电工电子产品环境试验第2部分：试验方法试验J及导则：\n长霉GB/T25091—2010\n高压直流隔离开关和接地开关GB/T 3783—2019\n船用低压电器基本要求GB/T 3797—2016\n电气控制设备GB/T11022—2020\n高压开关设备和控制设备标准的共用技术要求\nGB/T11032交流无间隙金属氧化物避雷器\nGB/T12668.2—2002调速电气传动系统第2部分：一般要求低压交流变频电气传动系统额定值的规定\nGB/T13540\n高压开关设备和控制设备的抗震要求\nGB/T 21714.1雷电防护第1部分：总则\nGB/T21714.4\n雷电防护第4部分：建筑物内电气和电子系统\nGB/T34139—2017柔性直流输电换流器技术规范\nGB/T38328柔性直流系统用高压直流断路器的共用技术要求\nJB/T8168脉冲电容器及直流电容器\nNB/T31060风力发电设备环境条件\nNB/T 31094\n风力发电设备海上特殊环境条件与技术要求\nNB/T42107—2017高压直流断路器\nISO12944-2\n色漆和清漆防护漆体系对钢结构的腐蚀防护第2部分：环境分类（Paintsand\nvarnishes-Corrosion protection of steel structuresbyprotective paint systems-Part 2:Classification of environments)\n3术语和定义\nNB/T42107—2017、NB/T31060、NB/T31094和GB/T38328界定的以及下列术语和定义适用于本文件。\n3.1\n直流断路器DCcircuit-breaker\n能够关合、承载和开断额定电流，并能在规定的时间内关合、承载和开断故障电流的开关装置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9251, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 6, "text": "NB/T10647—2021\n注：相关典型拓扑见附录A。\n3.2\n户外型直流断路器\noutdoorDCcircuit-breaker\n安装在海上柔性直流换流站阀厅外的直流断路器。\n3.3\n户内型直流断路器indoorDCcircuit-breaker\n安装在海上柔性直流换流站阀厅内的直流断路器。\n3.4\n海上柔性直流换流站offshoreflexibleDCconverterstation\n由一个或多个电压源换流器单元、电抗器、滤波器、无功补偿设备、联结变压器、控制设备、监测\n设备、保护设备、测量设备和辅助系统组成的，建在海上的柔性直流换流站。\n4产品分类\n海上风电场直流接入电力系统用直流断路器按安装地点可分为户外型直流断路器和户内型直流断\n路器。\n5使用环境条件\n5.1户外型\n气候条件应满足NB/T31060及NB/T31094的有关规定。\n5.2户内型\n户内型直流断路器运行环境应满足以下条件：\n阀厅正常温度范围为10℃～50℃；\n相对湿度最大值为60%；\n阀厅气压保持微正压；\n盐雾影响：有；\n-霉菌影响：有；\n振动影响：有。\n6技术要求\n6.1功能要求\n6.1.1元器件要求\n6.1.1.1所有固体绝缘部件都应具有耐热性，即部件经耐热性试验后，压痕横跨最大尺寸不大于2mm。\n6.1.1.2所有固体绝缘部件都应具有耐燃性，即部件经灼热丝试验（或针焰试验）后不起燃，或即使发\n生起燃，燃烧在移开灼热丝（或针焰）后的30s内能完全熄灭，且指示绢纸不起燃。同时，所有塑料部\n件还应具有滞燃性，即经过滞燃试验后，这些部件燃烧或损坏部分的长度不大于60mm。\n6.1.2电气连接要求\n断路器中控制保护装置等低压设备应满足如下要求：\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 721, "clean_text_len": 708, "clean_text": "NB/T10647—2021注：相关典型拓扑见附录A。\n3.2\n户外型直流断路器\noutdoorDCcircuit-breaker\n安装在海上柔性直流换流站阀厅外的直流断路器。\n3.3\n户内型直流断路器indoorDCcircuit-breaker\n安装在海上柔性直流换流站阀厅内的直流断路器。\n3.4\n海上柔性直流换流站offshoreflexibleDCconverterstation\n由一个或多个电压源换流器单元、电抗器、滤波器、无功补偿设备、联结变压器、控制设备、监测设备、保护设备、测量设备和辅助系统组成的，建在海上的柔性直流换流站。\n4产品分类海上风电场直流接入电力系统用直流断路器按安装地点可分为户外型直流断路器和户内型直流断路器。\n5使用环境条件\n5.1户外型气候条件应满足NB/T31060及NB/T31094的有关规定。\n5.2户内型户内型直流断路器运行环境应满足以下条件：\n阀厅正常温度范围为10℃～50℃；\n相对湿度最大值为60%；阀厅气压保持微正压；\n盐雾影响：有；-霉菌影响：有；\n振动影响：有。\n6技术要求\n6.1功能要求\n6.1.1元器件要求\n6.1.1.1所有固体绝缘部件都应具有耐热性，即部件经耐热性试验后，压痕横跨最大尺寸不大于2mm。\n6.1.1.2所有固体绝缘部件都应具有耐燃性，即部件经灼热丝试验（或针焰试验）后不起燃，或即使发生起燃，燃烧在移开灼热丝（或针焰）后的30s内能完全熄灭，且指示绢纸不起燃。同时，所有塑料部件还应具有滞燃性，即经过滞燃试验后，这些部件燃烧或损坏部分的长度不大于60mm。\n6.1.2电气连接要求断路器中控制保护装置等低压设备应满足如下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8977, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 7, "text": "NB/T10647—2021\na）应保证各个电气连接的正确性，电容器、快速熔断器、电子元器件等辅助器件应在装配前筛选、\n测试并确认其具备正常功能。电缆截面积和电缆头的压接应满足直流断路器最大导通电流能\n力。布线应按照GB/T3797—2016中6.7的规定。\nb）所有裸露部分导体、连接头、端子排、焊接点及电路板均应做防腐、防潮处理。\nc）柜内布线工艺和电气连接应考虑外绝缘的腐蚀和凝露对爬电距离的影响，以及高湿度对空气绝\n缘的影响。\nd）单芯电缆需要并联时，并联电缆的型号、长度、端头处理工艺须相同。\ne）固定电缆宜采用永久性防腐的非磁性线夹和支架。\nf）屏蔽电缆（或处于金属管内的电缆）、屏蔽网或金属管应做等电位连接。\ng）设备应根据GB/T11022—2020中6.3的规定进行接地处理。\n6.1.3辅助供电系统要求\n柜体内部控制单元的供电宜采用带屏蔽的隔离变压器的电源供电。\n6.1.4通信接口要求\n直流断路器应具有相应的通信接口，并能与换流站控制保护系统进行通信。\n6.1.5防触电措施\n断路器中控制保护装置等低压设备应满足如下要求：\na）按照GB/T3797一2016中7.6规定的方式采取电击防护措施，防止直接或间接接触带电导体。\nb）安全接地保护应符合GB/T3797一2016中7.6的要求。系统可能触及的金属部分与外壳接地点\n的电阻不应大于0.1Ω，接地点应有明显的接地标志。\nc）保护接地端子应设置在容易接近且便于接线处，并且当外壳或任何其他可拆卸的部件移去时其\n位置仍能保证电器与接地极或保护导体之间的连接。\nd）保护接地端子应具有适当的防腐蚀措施，且其标志能被清楚、永久识别。\n6.1.6绝缘要求\n6.1.6.1绝缘电阻\n在第5章规定的正常气候条件下，测量直流断路器的绝缘电阻，测量值应满足表1的要求。\n表1绝缘电阻\nUm1√2\n最低绝缘电阻值\nkV\nMQ\n≤60\n10\n>60\n100\n注：Um为一对端子之间预期的空载最高峰值电压，如果任一对端子对地电压高于此值（如直流断路器作为串联连接\n时)，应取较高的电压值。\n6.1.6.2电气间隙和爬电距离\n直流断路器各带电电路之间以及带电部件、导电部件、接地部件之间的电气间隙和爬电距离应符合\nGB/T25091—2010中5.3的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 955, "clean_text_len": 934, "clean_text": "NB/T10647—2021\na）应保证各个电气连接的正确性，电容器、快速熔断器、电子元器件等辅助器件应在装配前筛选、\n测试并确认其具备正常功能。电缆截面积和电缆头的压接应满足直流断路器最大导通电流能力。布线应按照GB/T3797—2016中6.7的规定。\nb）所有裸露部分导体、连接头、端子排、焊接点及电路板均应做防腐、防潮处理。\nc）柜内布线工艺和电气连接应考虑外绝缘的腐蚀和凝露对爬电距离的影响，以及高湿度对空气绝缘的影响。\nd）单芯电缆需要并联时，并联电缆的型号、长度、端头处理工艺须相同。\ne）固定电缆宜采用永久性防腐的非磁性线夹和支架。\nf）屏蔽电缆（或处于金属管内的电缆）、屏蔽网或金属管应做等电位连接。\ng）设备应根据GB/T11022—2020中6.3的规定进行接地处理。\n6.1.3辅助供电系统要求柜体内部控制单元的供电宜采用带屏蔽的隔离变压器的电源供电。\n6.1.4通信接口要求直流断路器应具有相应的通信接口，并能与换流站控制保护系统进行通信。\n6.1.5防触电措施断路器中控制保护装置等低压设备应满足如下要求：\na）按照GB/T3797一2016中7.6规定的方式采取电击防护措施，防止直接或间接接触带电导体。\nb）安全接地保护应符合GB/T3797一2016中7.6的要求。系统可能触及的金属部分与外壳接地点的电阻不应大于0.1Ω，接地点应有明显的接地标志。\nc）保护接地端子应设置在容易接近且便于接线处，并且当外壳或任何其他可拆卸的部件移去时其位置仍能保证电器与接地极或保护导体之间的连接。\nd）保护接地端子应具有适当的防腐蚀措施，且其标志能被清楚、永久识别。\n6.1.6绝缘要求\n6.1.6.1绝缘电阻在第5章规定的正常气候条件下，测量直流断路器的绝缘电阻，测量值应满足表1的要求。\n表1绝缘电阻\nUm1√2最低绝缘电阻值kVMQ\n≤60>60\n注：Um为一对端子之间预期的空载最高峰值电压，如果任一对端子对地电压高于此值（如直流断路器作为串联连接时)，应取较高的电压值。\n6.1.6.2电气间隙和爬电距离直流断路器各带电电路之间以及带电部件、导电部件、接地部件之间的电气间隙和爬电距离应符合\nGB/T25091—2010中5.3的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8957, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 8, "text": "NB/T 10647—2021\n阀厅内设备的爬电比距不应低于14mm/kV；户内直流开关场的爬电比距不应低于25mm/kV。\n6.1.7温升要求\n在额定运行条件下，待各元件热稳定后，直流断路器高压各部位的极限温升见表2。\n表2直流断路器各部位的极限温升\n部件和部位\n极限温升\nK\n主电路半导体器件\n外壳温升和结温由产品技术条件或分类标准规定\n主电路半导体器件与导体的连接处\n裸铜：45；有锡镀层：55；有银镀层：70\n母线（非连接处）\n铜：35；铝：25\n浪涌保护器与主电路的电阻元件\n距外表面30mm处的空气：25\n6.1.8保护功能\n直流断路器应至少具有以下保护功能：\na）过电流保护；\nb）欠电压保护；\nc）过温保护；\nd）通信故障告警；\ne）防雷保护。直流断路器防雷应符合GB/T21714.4的要求。雷电防护水平应按GB/T21714.1中\n雷电防护水平（LPL）I考虑，否则需要进行雷电防护水平的风险评估。另外，直流断路器应\n安装于具有雷电电磁脉冲防护系统（LEMS）区域内，且其本身应根据雷电防护水平LPLI\n的要求，满足如下两种情形之一：\n1）推荐使用直流断路器外部加载浪涌保护器（SPD）的方式，抑制感应雷冲击。加载SPD\n装置的直流断路器最小能承受标称放电电流I为15kA（波形8/20us）。\n2）直流断路器自身能够承受最小的标称放电电流I为15kA（波形8/20us）。\n3）此外，保护停机应能在保护条件解除后通过远程或就地自复位解除。\n6.1.9电磁兼容性能\n电磁兼容性能应满足GB/T11022一2020中6.19的要求。\n注：如用户有特殊要求，应由制造商与用户协商确定。\n6.1.10冷却要求\n直流断路器应满足GB/T34139一2017中6.7的要求。\n6.1.11气体要求\n直流断路器应满足GB/T11022—2020中6.2的要求。\n6.1.12液体要求\n直流断路器应满足GB/T11022一2020中6.1的要求。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 828, "clean_text_len": 809, "clean_text": "NB/T 10647—2021\n阀厅内设备的爬电比距不应低于14mm/kV；户内直流开关场的爬电比距不应低于25mm/kV。\n6.1.7温升要求在额定运行条件下，待各元件热稳定后，直流断路器高压各部位的极限温升见表2。\n表2直流断路器各部位的极限温升部件和部位极限温升\nK\n主电路半导体器件外壳温升和结温由产品技术条件或分类标准规定主电路半导体器件与导体的连接处裸铜：45；有锡镀层：55；有银镀层：70\n母线（非连接处）铜：35；铝：25\n浪涌保护器与主电路的电阻元件距外表面30mm处的空气：25\n6.1.8保护功能直流断路器应至少具有以下保护功能：\na）过电流保护；b）欠电压保护；\nc）过温保护；d）通信故障告警；\ne）防雷保护。直流断路器防雷应符合GB/T21714.4的要求。雷电防护水平应按GB/T21714.1中雷电防护水平（LPL）I考虑，否则需要进行雷电防护水平的风险评估。另外，直流断路器应安装于具有雷电电磁脉冲防护系统（LEMS）区域内，且其本身应根据雷电防护水平LPLI\n的要求，满足如下两种情形之一：\n1）推荐使用直流断路器外部加载浪涌保护器（SPD）的方式，抑制感应雷冲击。加载SPD\n装置的直流断路器最小能承受标称放电电流I为15kA（波形8/20us）。\n2）直流断路器自身能够承受最小的标称放电电流I为15kA（波形8/20us）。\n3）此外，保护停机应能在保护条件解除后通过远程或就地自复位解除。\n6.1.9电磁兼容性能电磁兼容性能应满足GB/T11022一2020中6.19的要求。\n注：如用户有特殊要求，应由制造商与用户协商确定。\n6.1.10冷却要求直流断路器应满足GB/T34139一2017中6.7的要求。\n6.1.11气体要求直流断路器应满足GB/T11022—2020中6.2的要求。\n6.1.12液体要求直流断路器应满足GB/T11022一2020中6.1的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8844, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 9, "text": "NB/T10647—2021\n6.2电气性能\n6.2.1一般要求\n电气性能应满足NB/T42107—2017中6.2的要求。\n6.2.2电压耐受要求\n海上风电场直流接入电力系统用直流断路器的电压耐受技术要求应遵守以下原则，并考虑一定的安\n全裕度：\na）应具备耐受直流系统产生的最高运行电压、操作冲击等暂态过电压能力；\nb）应具备耐受直流断路器开断过程中产生的瞬态开断电压能力；\nc）\n各组件耐受电压的最大值不应超过各自的设计允许值；\nd）操作冲击耐受电压应超过保护水平的15%;\ne）\n雷电冲击耐受电压应超过保护水平的15%。\n6.2.3电流耐受要求\n海上风电场直流接入电力系统用直流断路器的电流耐受技术要求应遵守以下原则，并考虑一定的安\n全裕度：\na）\n应具备双向导通和开断额定短路开断电流能力；\nb）\n应具备耐受直流系统额定直流电流、最大持续运行电流及过负荷运行电流能力，最大持续运行\n电流不应小于1.1倍额定直流电流，过负荷运行电流能力应满足工程设计需求，建议不小于1.5\n倍额定直流电流，持续时间不小于1min；\nc）\n直流断路器拒动情况下，应具备耐受系统故障电流的能力：\nd）应具备零至额定短路开断电流的开断能力，开断时间及全开断时间应满足工程设计需求；\ne）各组件耐受电流的最大值不应超过各自设计的允许值。\n6.2.4并联主支路\n并联主支路主要由快速机械开关、辅助开关（如有）构成，\n一般在机械式和混合式直流断路器中采\n用，具体技术要求如下：\na）\n并联主支路中的快速机械开关在合闸状态下应具备承载直流系统额定电流和短时故障电流的\n能力；\nb）快速机械开关在分闸状态下应具备耐受系统额定直流电压及冲击电压的能力；\n（\n快速机械开关应具备耐受直流断路器开断过程中瞬态开断电压的能力；\nd）\n当单条主支路中的快速机械开关采用多个断口串联方案时，应考虑动、静态均压及分、合闸同\n期性要求，各断口动静态不均压系数应小于5%，分、合闸不同期性应小于分合闸时间土5%，\n断口余数应大于或等于1；\n快速机械开关的温升应符合GB/T11022一2020中7.5的要求，并具备耐受过负荷电流的能力；\nf）\n快速机械开关应具备机械稳定性，确保在其机械寿命范围内分、合闸速度及时间偏差均维持在\n额定范围内，分、合闸操作次数不应低于2000次。\n6.2.5转移支路\n转移支路主要由电力电子阀组、耦合负压组件（如有）、强迫换流组件（如有）等组件构成，具体\n技术要求如下：\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9699, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 1030, "clean_text_len": 1014, "clean_text": "NB/T10647—2021\n6.2电气性能\n6.2.1一般要求电气性能应满足NB/T42107—2017中6.2的要求。\n6.2.2电压耐受要求海上风电场直流接入电力系统用直流断路器的电压耐受技术要求应遵守以下原则，并考虑一定的安全裕度：\na）应具备耐受直流系统产生的最高运行电压、操作冲击等暂态过电压能力；\nb）应具备耐受直流断路器开断过程中产生的瞬态开断电压能力；\nc）\n各组件耐受电压的最大值不应超过各自的设计允许值；\nd）操作冲击耐受电压应超过保护水平的15%;\ne）\n雷电冲击耐受电压应超过保护水平的15%。\n6.2.3电流耐受要求海上风电场直流接入电力系统用直流断路器的电流耐受技术要求应遵守以下原则，并考虑一定的安全裕度：\na）\n应具备双向导通和开断额定短路开断电流能力；\nb）\n应具备耐受直流系统额定直流电流、最大持续运行电流及过负荷运行电流能力，最大持续运行电流不应小于1.1倍额定直流电流，过负荷运行电流能力应满足工程设计需求，建议不小于1.5\n倍额定直流电流，持续时间不小于1min；\nc）\n直流断路器拒动情况下，应具备耐受系统故障电流的能力：\nd）应具备零至额定短路开断电流的开断能力，开断时间及全开断时间应满足工程设计需求；\ne）各组件耐受电流的最大值不应超过各自设计的允许值。\n6.2.4并联主支路并联主支路主要由快速机械开关、辅助开关（如有）构成，\n一般在机械式和混合式直流断路器中采用，具体技术要求如下：\na）\n并联主支路中的快速机械开关在合闸状态下应具备承载直流系统额定电流和短时故障电流的能力；\nb）快速机械开关在分闸状态下应具备耐受系统额定直流电压及冲击电压的能力；\n（快速机械开关应具备耐受直流断路器开断过程中瞬态开断电压的能力；\nd）\n当单条主支路中的快速机械开关采用多个断口串联方案时，应考虑动、静态均压及分、合闸同期性要求，各断口动静态不均压系数应小于5%，分、合闸不同期性应小于分合闸时间土5%，\n断口余数应大于或等于1；\n快速机械开关的温升应符合GB/T11022一2020中7.5的要求，并具备耐受过负荷电流的能力；\nf）\n快速机械开关应具备机械稳定性，确保在其机械寿命范围内分、合闸速度及时间偏差均维持在额定范围内，分、合闸操作次数不应低于2000次。\n6.2.5转移支路转移支路主要由电力电子阀组、耦合负压组件（如有）、强迫换流组件（如有）等组件构成，具体技术要求如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9042, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 10, "text": "NB/T10647-2021\na）转移支路应具备短时承载直流系统额定电流和短时故障电流的能力；\nb）转移支路应具备耐受直流断路器开断过程中瞬态开断电压的能力；\nc）转移支路应能具备耐受直流系统额定电压、短时直流电压及冲击电压的能力；\nd）转移支路产生的振荡电流幅值应确保主断路器在全工况下均能可靠过零，最大电流转移能力不\n低于直流断路器额定短路开断电流的1.1倍；\ne）转移支路中的电容应设计有放电回路，以确保检修安全，其固有电感、损耗角正切、反峰电压\n率等参数应符合JB/T8168的要求。\n6.2.6能量吸收支路\n能量吸收支路用于限制直流断路器瞬态开断电压和吸收直流系统储存的能量，具体技术要求如下：\na）能量吸收支路应设计压力释放装置，确保内部故障时压力释放装置可靠、准确动作；\nb）能量吸收支路的密封结构设计应满足GB/T11032的要求；\nc）最大瞬态开断电压限制水平（保护电压）应综合考虑直流断路器整体绝缘和故障清除时间设计\n要求，按照直流断路器额定开断电流设计；\nd）额定吸收能量不应低于直流断路器在系统中额定开断电流开断及重合闸后再次开断所需要吸\n收的能量，同时还应具有安全裕度；\ne）应具备200次以上额定吸收能量吸收能力；\nf）应具备MOV动作次数监视功能，并能够上报直流断路器控保装置功能；\ng）能量吸收支路宜采用无间隙金属氧化物变阻器，采用免维护设计，并密封在绝缘外套中，宜采\n用复合外套，外套绝缘耐受电压、大电流压力释放能力应满足系统设计要求；\nh）能量吸收支路各并联柱间电流分布系数不应大于1.1，并联电阻值相差不应大于0.5%。\n6.2.7控制保护装置\n控制保护装置可控制直流断路器，实现设备状态监视、故障诊断及保护，应设计为余系统，并具\n有完善的自检功能，控制装置接口应能与上级系统匹配，其故障不应造成直流断路器一次设备损坏。具\n体技术要求如下：\na）应具备控制、保护、测量、监视、接口及录波（如适用）等功能；\nb）应能接收上级系统发送的控制保护信号，根据控制保护信号控制直流断路器主断路器、触发装\n置、剩余电流断路器（如有）等组件按指定时序动作，并能对组件的状态进行监测；\nc）为防止设备损坏，应能根据系统和设备情况闭锁直流断路器，当电流超出直流断路器开断能力\n或能量吸收装置处于冷却阶段不具备再次开断的条件时，收到上级系统下发的开断指令时不动\n作；\nd）当组件出现损坏时，控制装置应发出报警信号，若损坏数超过余数，应向上级系统发出分闸\n不充许信号；\ne）推荐配置直流断路器过电流保护、组件冗余保护及辅助系统保护功能；\nf）推荐配置测量功能，实现对电流、电压参数的监测，测量系统应满足直流断路器对检测精度、\n响应速度的要求。\n6.2.8供能系统\n供能系统是用于向组成直流断路器的主支路电力电子阀组（若有）、强迫换流组件（若有）、转移支\n路电力电子阀组、快速机械开关及其他需要外部能量才能正常工作的功率部件提供能量的系统，具体要\n求如下：\na）供能系统应满足直流断路器相应电压等级下的内外绝缘设计及内部处于不同电位的功率部件", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1278, "clean_text_len": 1262, "clean_text": "NB/T10647-2021\na）转移支路应具备短时承载直流系统额定电流和短时故障电流的能力；\nb）转移支路应具备耐受直流断路器开断过程中瞬态开断电压的能力；\nc）转移支路应能具备耐受直流系统额定电压、短时直流电压及冲击电压的能力；\nd）转移支路产生的振荡电流幅值应确保主断路器在全工况下均能可靠过零，最大电流转移能力不低于直流断路器额定短路开断电流的1.1倍；\ne）转移支路中的电容应设计有放电回路，以确保检修安全，其固有电感、损耗角正切、反峰电压率等参数应符合JB/T8168的要求。\n6.2.6能量吸收支路能量吸收支路用于限制直流断路器瞬态开断电压和吸收直流系统储存的能量，具体技术要求如下：\na）能量吸收支路应设计压力释放装置，确保内部故障时压力释放装置可靠、准确动作；\nb）能量吸收支路的密封结构设计应满足GB/T11032的要求；\nc）最大瞬态开断电压限制水平（保护电压）应综合考虑直流断路器整体绝缘和故障清除时间设计要求，按照直流断路器额定开断电流设计；\nd）额定吸收能量不应低于直流断路器在系统中额定开断电流开断及重合闸后再次开断所需要吸收的能量，同时还应具有安全裕度；\ne）应具备200次以上额定吸收能量吸收能力；\nf）应具备MOV动作次数监视功能，并能够上报直流断路器控保装置功能；\ng）能量吸收支路宜采用无间隙金属氧化物变阻器，采用免维护设计，并密封在绝缘外套中，宜采用复合外套，外套绝缘耐受电压、大电流压力释放能力应满足系统设计要求；\nh）能量吸收支路各并联柱间电流分布系数不应大于1.1，并联电阻值相差不应大于0.5%。\n6.2.7控制保护装置控制保护装置可控制直流断路器，实现设备状态监视、故障诊断及保护，应设计为余系统，并具有完善的自检功能，控制装置接口应能与上级系统匹配，其故障不应造成直流断路器一次设备损坏。具体技术要求如下：\na）应具备控制、保护、测量、监视、接口及录波（如适用）等功能；\nb）应能接收上级系统发送的控制保护信号，根据控制保护信号控制直流断路器主断路器、触发装置、剩余电流断路器（如有）等组件按指定时序动作，并能对组件的状态进行监测；\nc）为防止设备损坏，应能根据系统和设备情况闭锁直流断路器，当电流超出直流断路器开断能力或能量吸收装置处于冷却阶段不具备再次开断的条件时，收到上级系统下发的开断指令时不动作；\nd）当组件出现损坏时，控制装置应发出报警信号，若损坏数超过余数，应向上级系统发出分闸不充许信号；\ne）推荐配置直流断路器过电流保护、组件冗余保护及辅助系统保护功能；\nf）推荐配置测量功能，实现对电流、电压参数的监测，测量系统应满足直流断路器对检测精度、\n响应速度的要求。\n6.2.8供能系统供能系统是用于向组成直流断路器的主支路电力电子阀组（若有）、强迫换流组件（若有）、转移支路电力电子阀组、快速机械开关及其他需要外部能量才能正常工作的功率部件提供能量的系统，具体要求如下：\na）供能系统应满足直流断路器相应电压等级下的内外绝缘设计及内部处于不同电位的功率部件", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9079, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 11, "text": "NB/T10647—2021\n的绝缘设计要求，输出电压及电流参数应满足直流断路器中所有功率部件的运行要求。\nb）主支路电子电子开关供能其取能方式应有冗余设计，不同取能方式可处于同时工作状态也可处\n于主备用切换状态，应保证在一种取能方式掉电后其他取能方式能继续工作，确保主通流支路\n电力电子组件取能正常。\nc）具备取能状态监测功能，保证当取能设备发生异常时向直流断路器控制装置发送报警信号。\nd）输入电源应满足GB/T11022一2020中5.9和5.10的要求，工作电压范围为输入额定电压的\n85%~110%\ne）在外输入电压中断时，需具备不间断工作的能力，并能保持运行至少1min。在输入电压中断\n时，直流断路器没有误操作，没有误报警，任何正在执行的行为被正确完成。\nf）对地绝缘隔离宜采用纯干式绝缘变压器或气体绝缘变压器实现，具备耐受直流系统额定电压及\n各种暂态电压的能力，变压器设计应满足GB/T1094.1等标准的要求。\ng）供能系统在断路器塔内部设计需具备耐受断路器非通态工况下所有电压能力，若采用隔离变压\n实现绝缘耐受，宜采用纯干式绝缘变压器或微正压气体绝缘变压器。\n注：如用户有特殊要求，应由制造商与用户协商确定。\n6.3机械性能\n6.3.1外壳的防护等级\n外壳的防护等级应满足GB/T11022一2020中6.14的要求，并作如下补充：\n户内型直流断路器外壳的防护等级不应低于IP30；\n户外型直流断路器外壳的防护等级不应低于IP56；\n相关控制保护等组件的外壳防护等级不应低于IP23。\n6.3.2端子机械负荷\n对于户外型直流断路器，接线端子机械载荷应满足GB/T1984一2014中6.101.6的要求。\n对于户内型直流断路器，接线端子机械载荷应满足实际工况的要求。\n6.3.3抗震能力\n抗震能力应满足GB/T13540的要求。\n6.3.4耐振动性能\n直流断路器的耐振动性能应满足GB/T3783—2019中7.1.13.2的要求，试验条件为GB/T3783—2019\n中表13规定的“一般场所”。\n6.3.5耐腐蚀性能\n户外型直流断路器耐腐蚀性能应满足ISO12944-2中C4等级的要求。\n6.3.6耐霉性能\n直流断路器应具有耐霉性能，其中外露于空气中的绝缘零部件经长霉试验后长霉面积不超过GB/T\n2423.16中规定的2b等级程度。\n注：以上机械性能，如用户有特殊要求，请制造商与用户协商确定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1011, "clean_text_len": 1000, "clean_text": "NB/T10647—2021\n的绝缘设计要求，输出电压及电流参数应满足直流断路器中所有功率部件的运行要求。\nb）主支路电子电子开关供能其取能方式应有冗余设计，不同取能方式可处于同时工作状态也可处于主备用切换状态，应保证在一种取能方式掉电后其他取能方式能继续工作，确保主通流支路电力电子组件取能正常。\nc）具备取能状态监测功能，保证当取能设备发生异常时向直流断路器控制装置发送报警信号。\nd）输入电源应满足GB/T11022一2020中5.9和5.10的要求，工作电压范围为输入额定电压的\n85%~110%\ne）在外输入电压中断时，需具备不间断工作的能力，并能保持运行至少1min。在输入电压中断时，直流断路器没有误操作，没有误报警，任何正在执行的行为被正确完成。\nf）对地绝缘隔离宜采用纯干式绝缘变压器或气体绝缘变压器实现，具备耐受直流系统额定电压及各种暂态电压的能力，变压器设计应满足GB/T1094.1等标准的要求。\ng）供能系统在断路器塔内部设计需具备耐受断路器非通态工况下所有电压能力，若采用隔离变压实现绝缘耐受，宜采用纯干式绝缘变压器或微正压气体绝缘变压器。\n注：如用户有特殊要求，应由制造商与用户协商确定。\n6.3机械性能\n6.3.1外壳的防护等级外壳的防护等级应满足GB/T11022一2020中6.14的要求，并作如下补充：\n户内型直流断路器外壳的防护等级不应低于IP30；\n户外型直流断路器外壳的防护等级不应低于IP56；\n相关控制保护等组件的外壳防护等级不应低于IP23。\n6.3.2端子机械负荷对于户外型直流断路器，接线端子机械载荷应满足GB/T1984一2014中6.101.6的要求。\n对于户内型直流断路器，接线端子机械载荷应满足实际工况的要求。\n6.3.3抗震能力抗震能力应满足GB/T13540的要求。\n6.3.4耐振动性能直流断路器的耐振动性能应满足GB/T3783—2019中7.1.13.2的要求，试验条件为GB/T3783—2019\n中表13规定的“一般场所”。\n6.3.5耐腐蚀性能户外型直流断路器耐腐蚀性能应满足ISO12944-2中C4等级的要求。\n6.3.6耐霉性能直流断路器应具有耐霉性能，其中外露于空气中的绝缘零部件经长霉试验后长霉面积不超过GB/T\n2423.16中规定的2b等级程度。\n注：以上机械性能，如用户有特殊要求，请制造商与用户协商确定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9069, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 12, "text": "NB/T 10647—2021\n7铭牌、包装、贮存和运输\n7.1铭牌\n直流断路器的各组件上的铭牌应符合相应产品标准的要求。直流断路器的总铭牌至少应包含如下信\n息或参数：\na）\n直流断路器型号；\nb）直流断路器类型；\nc）额定直流电压；\nd）额定直流电流；\n额定短路开断电流（可选）；\nf）\n最大持续运行电流；\ng）\n额定操作冲击耐受电压；\nh）\n额定雷电冲击耐受电压；\ni）\n额定直流耐受电压；\nj）\n额定截断电流；\nk）di/dt;\n1）机械操作次数；\nm）总质量；\nn）供货方名称；\n0）出厂日期。\n7.2包装\n直流断路器的外包装上有收发标志、包装储运标志和安全警告标志，按GB/T191一2008的第2章～\n第4章的有关规定执行。\n随同产品供应的技术文件：\na）装箱清单；\nb）产品使用维护说明书；\nc）安装说明书；\nd）产品质量合格证；\ne）电气接线图；\nf）电气原理图；\ng）出厂检验报告。\n7.3贮存\n7.3.1一般贮存条件\n直流断路器应采用合理的包装材料及方式，置于通风及非腐蚀性气体场所：\na）环境温度：-25C～+55℃；\nb）相对湿度：≤85%；\nc）非海洋环境或场所；\nd）模块和控制面板应防止凝露。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 511, "clean_text_len": 491, "clean_text": "NB/T 10647—2021\n7铭牌、包装、贮存和运输\n7.1铭牌直流断路器的各组件上的铭牌应符合相应产品标准的要求。直流断路器的总铭牌至少应包含如下信息或参数：\na）直流断路器型号；b）直流断路器类型；\nc）额定直流电压；d）额定直流电流；\n额定短路开断电流（可选）；f）\n最大持续运行电流；g）额定操作冲击耐受电压；\nh）额定雷电冲击耐受电压；i）\n额定直流耐受电压；j）额定截断电流；\nk）di/dt;\n1）机械操作次数；\nm）总质量；n）供货方名称；\n0）出厂日期。\n7.2包装直流断路器的外包装上有收发标志、包装储运标志和安全警告标志，按GB/T191一2008的第2章～\n第4章的有关规定执行。随同产品供应的技术文件：\na）装箱清单；b）产品使用维护说明书；\nc）安装说明书；d）产品质量合格证；\ne）电气接线图；f）电气原理图；\ng）出厂检验报告。\n7.3贮存\n7.3.1一般贮存条件直流断路器应采用合理的包装材料及方式，置于通风及非腐蚀性气体场所：\na）环境温度：-25C～+55℃；\nb）相对湿度：≤85%；c）非海洋环境或场所；\nd）模块和控制面板应防止凝露。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8266, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 13, "text": "NB/T 10647—2021\n7.3.2特定贮存条件\n直流断路器应采用合理的防水、防潮、防锈、防霉、防震及防磕碰包装或措施，在各种储运、装卸\n条件下，不应因包装不善而出现损坏、变质、精度降低等现象，并能防止磕、碰、伤、脏、锈、漏、松\n等七害的发生。\na）水：应避免雨、雪等侵入；\nb）腐蚀性物质：应防止盐雾、危险性气体、腐蚀性液体等的侵蚀；\nc）时间：若存放时间较长，则应考虑长期存放措施；\nd）啮齿动物和霉菌：贮存场所或换流器应具备防止啮齿动物侵入的措施，应规定出适合于存放和\n工作的材料耐霉度；\ne）应具备海上环境下的抗震能力：\nf）应具备运输、安装过程中的防倾斜、防磕碰能力。\n7.4运输\n气候条件、机械条件及异常气候条件下的运输应符合GB/T12668.2-\n-2002中4.3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 348, "clean_text_len": 343, "clean_text": "NB/T 10647—2021\n7.3.2特定贮存条件直流断路器应采用合理的防水、防潮、防锈、防霉、防震及防磕碰包装或措施，在各种储运、装卸条件下，不应因包装不善而出现损坏、变质、精度降低等现象，并能防止磕、碰、伤、脏、锈、漏、松等七害的发生。\na）水：应避免雨、雪等侵入；\nb）腐蚀性物质：应防止盐雾、危险性气体、腐蚀性液体等的侵蚀；\nc）时间：若存放时间较长，则应考虑长期存放措施；\nd）啮齿动物和霉菌：贮存场所或换流器应具备防止啮齿动物侵入的措施，应规定出适合于存放和工作的材料耐霉度；\ne）应具备海上环境下的抗震能力：\nf）应具备运输、安装过程中的防倾斜、防磕碰能力。\n7.4运输气候条件、机械条件及异常气候条件下的运输应符合GB/T12668.2-\n-2002中4.3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8438, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 14, "text": "NB/T 10647—2021\n附录A\n（资料性）\n直流断路器型式及组成\n直流断路器几种典型的型式方案为：机械式、电力电子式和混合式。\na）机械式直流断路器一般由主通流支路、转移支路和能量吸收支路组成，见图A.1。其中，主通\n流支路一般包括快速机械开关；转移支路一般包括触发开关、谐振电容、谐振电感；能量吸收\n支路一般包括避雷器。\nb）\n电力电子式直流断路器一般由主通流支路和能量吸收支路组成，见图A.2。其中，主通流支路\n一般包括电力电子开关：能量吸收支路一般包括避雷器。\nc）\n混合式直流断路器一般由主通流支路、转移支路和能量吸收支路组成，见图A.3。其中，主通\n流支路一般包括快速机械开关、强迫换流组件（如有）；转移支路一般包括电力电子开关、强\n追换流组件（如有）：能量吸收支路一般包括避雷器。\n主通流支路\n快速机械开关\n转移支路\n触发开关\n谐振电容\n谐振电感\nH\n能量吸收支路\n避雷器\n图A.1机械式直流断路器\n主通流支路\n电力电子开关\n中\n能量吸收支路\n避雷器\n图A.2电力电子式直流断路器\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 431, "clean_text": "NB/T 10647—2021\n附录A\n（资料性）\n直流断路器型式及组成直流断路器几种典型的型式方案为：机械式、电力电子式和混合式。\na）机械式直流断路器一般由主通流支路、转移支路和能量吸收支路组成，见图A.1。其中，主通流支路一般包括快速机械开关；转移支路一般包括触发开关、谐振电容、谐振电感；能量吸收支路一般包括避雷器。\nb）\n电力电子式直流断路器一般由主通流支路和能量吸收支路组成，见图A.2。其中，主通流支路一般包括电力电子开关：能量吸收支路一般包括避雷器。\nc）\n混合式直流断路器一般由主通流支路、转移支路和能量吸收支路组成，见图A.3。其中，主通流支路一般包括快速机械开关、强迫换流组件（如有）；转移支路一般包括电力电子开关、强追换流组件（如有）：能量吸收支路一般包括避雷器。\n主通流支路快速机械开关转移支路触发开关谐振电容谐振电感\nH\n能量吸收支路避雷器图A.1机械式直流断路器主通流支路电力电子开关中能量吸收支路避雷器图A.2电力电子式直流断路器", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8998, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 15, "text": "NB/T10647-2021\n主通流支路\n强迫换流组件\n快速机械开关\n北\n转移支路\n电力电子开关\n国\n口\nHH\n本\nk4\n→\n能量吸收支路\n回\n避雷器\na）拓扑1\n主通流支路\n快速机械开关\n转移支路\n电力电子开关\n强迫换流组件\n国\nHH\nHT口\nA\n电力电\n子元件\n4\nH\n能量吸收支路\n避雷器\nb）拓扑2\n图A.3混合式直流断路器\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8514, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 169, "clean_text_len": 139, "clean_text": "NB/T10647-2021\n主通流支路强迫换流组件快速机械开关北转移支路电力电子开关国口\nHH本k4→能量吸收支路回避雷器\na）拓扑1\n主通流支路快速机械开关转移支路电力电子开关强迫换流组件国\nHHHT口A电力电子元件H能量吸收支路避雷器\nb）拓扑2\n图A.3混合式直流断路器", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9545, "has_structure_hint": true}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 16, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 17, "text": "NB", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 1, "ocr_error": null, "raw_text_len": 2, "clean_text_len": 2, "clean_text": "NB", "is_filtered": true, "filter_reason": "text_too_short<15", "visible_text_ratio": 1.0, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 18, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 19, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "5ef1e8971a3e", "file_name": "144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\144--NBT 10647-2021海上风电场直流接入电力系统用直流断路器技术规范.pdf", "page_num": 20, "text": "NB/T 10647—2021\n中华人民共和国\n能源行业标准\n海上风电场直流接入电力系统用直流\n断路器技术规范\nNB/T 10647—2021\n*\n中国电力出版社出版、印刷、发行\n*\n2021年12月第一版\n2021年12月北京第一次印刷\n880毫米x1230毫米16开本1印张30千字\n*\n统一书号155198·3337定价15.00元\n版权专有侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n口\n口\n口\n口\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3337", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9324, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 276, "clean_text_len": 262, "clean_text": "NB/T 10647—2021\n中华人民共和国能源行业标准海上风电场直流接入电力系统用直流断路器技术规范\nNB/T 10647—2021\n*\n中国电力出版社出版、印刷、发行\n*\n2021年12月第一版\n2021年12月北京第一次印刷\n880毫米x1230毫米16开本1印张30千字\n*\n统一书号155198·3337定价15.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换口口口口口中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.3337", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9398, "has_structure_hint": true}
