{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 1, "text": "ICS 29.020\nK 01\nDL\n备案号：40024-2013\n中华人民共和国电力行业标准\nDL/T1198—2013\n代替SD126—1984\n电力系统电能质量技术管理规定\n2013-03-07发布\n2013-08-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 124, "clean_text_len": 118, "clean_text": "ICS 29.020K 01DL\n备案号：40024-2013中华人民共和国电力行业标准\nDL/T1198—2013代替SD126—1984\n电力系统电能质量技术管理规定\n2013-03-07发布\n2013-08-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9099, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 2, "text": "DL/T1198—2013\n目次\n前言\n1\n范围\n2规范性引用文件.\n3术语和定义.\n4总则\n3\n5电能质量技术管理流程\n4\n6规划可研阶段电能质量技术管理\n5\n7工程设计阶段电能质量技术管理·\n5\n8工程实施阶段电能质量技术管理.\n6\n9生产运行阶段电能质量技术管理\n6\n附录A（资料性附录）典型电能质量干扰源\n7\n附录B（资料性附录）常用电能质量控制措施·\n8\n附录C（资料性附录）电能质量预测评估报告主要内容及要求·\n6\n附录D（资料性附录）电能质量监测评估报告主要内容及要求…\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9785, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 245, "clean_text_len": 220, "clean_text": "DL/T1198—2013目次前言\n范围\n2规范性引用文件.\n3术语和定义.\n4总则\n5电能质量技术管理流程\n6规划可研阶段电能质量技术管理\n7工程设计阶段电能质量技术管理·\n8工程实施阶段电能质量技术管理.\n9生产运行阶段电能质量技术管理\n附录A（资料性附录）典型电能质量干扰源\n附录B（资料性附录）常用电能质量控制措施·\n附录C（资料性附录）电能质量预测评估报告主要内容及要求·\n附录D（资料性附录）电能质量监测评估报告主要内容及要求…", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9179, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 3, "text": "DL/T 1198—2013\n前言\n随着电力系统中非线性、冲击性、非对称性以及敏感性负荷的不断增长，电能质量问题受到相关各\n方的广泛关注。本标准可作为各级发电、电网企业和电力用户电能质量管理的规范文件，指导电力系统\n和用户的电能质量控制工作。\n本标准是对原水电部标准SD126一1984《电力系统谐波管理暂行规定》的修订。考虑到电能质量概\n础上增加了频率偏差、电压偏差、电压波动和闪变、三相电压不平衡、公用电网间谐波、电压暂升、电\n压暂降和短时中断等电能质量技术指标，形成比较完整、综合考虑电能质量指标的技术管理标准，并将\n标准名称改为“电力系统电能质量技术管理规定”。本标准目前尚无对应的国际标准。\n电力系统是统一的整体，为了保证电网电能质量，各级发电、电网企业和电力用户须遵照本标准。\n本标准与SD126—1984比较有以下一些主要变化：\n增加了频率偏差、电压偏差、电压波动和闪变、三相电压不平衡、公用电网间谐波、电压暂升、\n电压暂降和短时中断等电能质量技术指标；\n一增加了电能质量技术管理流程；\n一对电能质量技术管理流程进行了细化。\n本标准实施后代替SD126一1984。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电能质量及柔性输电标准化技术委员会归口。\n本标准起草单位：国网智能电网研究院、广东电网公司电力科学研究院、河北省电力公司电力科学\n研究院、铁道第三勘察设计院集团有限公司、国网电力科学研究院、山西省电力公司电力经济技术研究\n院、重庆电力科学研究院、中国南方电网超高压输电公司、四川电力科学研究院。\n本标准主要起草人：于坤山、梅桂华、段晓波、周胜军、杨振龙、李澍森、林海雪、孙生鸿、武中、\n刘华勇、肖遥、刘冀春。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n-号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9787, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 778, "clean_text_len": 769, "clean_text": "DL/T 1198—2013\n前言随着电力系统中非线性、冲击性、非对称性以及敏感性负荷的不断增长，电能质量问题受到相关各方的广泛关注。本标准可作为各级发电、电网企业和电力用户电能质量管理的规范文件，指导电力系统和用户的电能质量控制工作。\n本标准是对原水电部标准SD126一1984《电力系统谐波管理暂行规定》的修订。考虑到电能质量概础上增加了频率偏差、电压偏差、电压波动和闪变、三相电压不平衡、公用电网间谐波、电压暂升、电压暂降和短时中断等电能质量技术指标，形成比较完整、综合考虑电能质量指标的技术管理标准，并将标准名称改为“电力系统电能质量技术管理规定”。本标准目前尚无对应的国际标准。\n电力系统是统一的整体，为了保证电网电能质量，各级发电、电网企业和电力用户须遵照本标准。\n本标准与SD126—1984比较有以下一些主要变化：\n增加了频率偏差、电压偏差、电压波动和闪变、三相电压不平衡、公用电网间谐波、电压暂升、\n电压暂降和短时中断等电能质量技术指标；\n一增加了电能质量技术管理流程；\n一对电能质量技术管理流程进行了细化。\n本标准实施后代替SD126一1984。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电能质量及柔性输电标准化技术委员会归口。\n本标准起草单位：国网智能电网研究院、广东电网公司电力科学研究院、河北省电力公司电力科学研究院、铁道第三勘察设计院集团有限公司、国网电力科学研究院、山西省电力公司电力经济技术研究院、重庆电力科学研究院、中国南方电网超高压输电公司、四川电力科学研究院。\n本标准主要起草人：于坤山、梅桂华、段晓波、周胜军、杨振龙、李澍森、林海雪、孙生鸿、武中、\n刘华勇、肖遥、刘冀春。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n-号，100761)。II", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9056, "has_structure_hint": false}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 4, "text": "DL/T1198-2013\n电力系统电能质量技术管理规定\n1范围\n本标准规定了电力系统电能质量技术管理的内容、流程和方法。\n本标准适用于标称频率为50Hz的交流电力系统。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\nGB/T 4365—2003\n电立术语\n电磁兼容\nGB/T12325-2008\n电能质量\n供电电压偏差\nGB/T12326-\n2008\n电能质量\n电压波动和闪变\nGB/T 14549-\n1993\n电能质量\n公用电网谐波\nGB/T 15543-\n2008\n电能质量\n三相电压不平衡\nGB/T 15945-2008\n电能质量\n电力系统频率偏差\nGB/T 17626.30\n电磁兼容\n试验和测量技术电能质量测量方法\nGB/T 24337\n2009\n电能质量\n公用电网间谐波\nDL/T 1010.1\n2006\n高压静止无功补偿装置第1部分：系统设计\nDL/T 1028\n电能质量测试分析仪检定规程\nDL/T1194-\n2012\n电能质量术语\n3术语和定义\nW\n下列术语和定义适用于本标准。\n3.1\n电能质量\npowerquality\n关系到供用电设备正常工作（或运行）的电压、电流的各种指标偏离规定范围的程度。\n[DL/T1194—2012，定义3.1.1]\n3.2\n电能质量监测powerqualitymonitoring\n采用符合规范的测量仪器或设备对电网中所关心节点的电能质量相关指标进行测量并与限值对比\n分析的过程。\n[DL/T1194—2012，定义3.1.6]\n3.3\n电能质量评估\npowerqualityassessment\n基于评估对象的实际测量或通过建模仿真计算获得的数据，对其各项指标是否满足电能质量相关标\n准的要求进行分析，并作出评价的过程。\n3.4\n公共连接点pointof commoncoupling\n电力系统中一个以上用户的连接处。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9826, "ocr_line_count": 64, "ocr_error": null, "raw_text_len": 818, "clean_text_len": 764, "clean_text": "DL/T1198-2013电力系统电能质量技术管理规定\n1范围本标准规定了电力系统电能质量技术管理的内容、流程和方法。\n本标准适用于标称频率为50Hz的交流电力系统。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\nGB/T 4365—2003电立术语电磁兼容\nGB/T12325-2008电能质量供电电压偏差\nGB/T12326-电能质量电压波动和闪变\nGB/T 14549-电能质量公用电网谐波\nGB/T 15543-电能质量三相电压不平衡\nGB/T 15945-2008\n电能质量电力系统频率偏差GB/T 17626.30\n电磁兼容试验和测量技术电能质量测量方法\nGB/T 24337电能质量公用电网间谐波\nDL/T 1010.1\n高压静止无功补偿装置第1部分：系统设计\nDL/T 1028电能质量测试分析仪检定规程\nDL/T1194-电能质量术语\n3术语和定义\nW下列术语和定义适用于本标准。\n3.1\n电能质量powerquality\n关系到供用电设备正常工作（或运行）的电压、电流的各种指标偏离规定范围的程度。\n[DL/T1194—2012，定义3.1.1]\n3.2\n电能质量监测powerqualitymonitoring\n采用符合规范的测量仪器或设备对电网中所关心节点的电能质量相关指标进行测量并与限值对比分析的过程。\n[DL/T1194—2012，定义3.1.6]\n3.3\n电能质量评估\npowerqualityassessment\n基于评估对象的实际测量或通过建模仿真计算获得的数据，对其各项指标是否满足电能质量相关标准的要求进行分析，并作出评价的过程。\n3.4\n公共连接点pointof commoncoupling\n电力系统中一个以上用户的连接处。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9211, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 5, "text": "DL/T1198—2013\n[GB/T12326—2008，定义3.1]\n3.5\n线性负荷linearload\n伏安特性保持线性关系的电气设备。\n[DL/T1194—2012，定义3.1.36]\n3.6\n非线性负荷nonlinearload\n与线性负荷相对，指伏安特性不保持线性关系的电气设备。\n[DL/T1194—2012，定义3.1.37]\n3.7\n冲击负荷impactload\n生产（或运行）过程中周期性或非周期性地从电网中取用快速变动功率的负荷。\n[GB/T15945—2008，定义2.3]\n3.8\n敏感性负荷sensitivityload;voltage sensitiveload\n该类负荷对电压质量的要求高于电能质量标准或电磁兼容标准规定的电压质量水平。\n[DL/T1194—2012，定义3.1.39]\n3.9\n考核点checkpoint\nCP\n供用电双方合同规定的指标衡量点。\n[DL/T1010.1—2006，定义3.24]\n3.10\n电压偏差\nvoltage deviation\n实际运行电压对系统标称电压的偏差相对值，以百分数表示。\n[GB/T12325—2008，定义3.4]\n3.11\n频率偏差frequencydeviation\n系统频率的实际值和标称值之差。\n[GB/T15945—2008，定义3.2]\n3.12\n不平衡度unbalancefactor\n指三相电力系统中三相不平衡的程度。用电压、电流负序基波分量或零序基波分量与正序基波分量\n的方均根值百分比表示。电压、电流的负序不平衡度和零序不平衡度分别用&2、&o和En、&o表示。\n[GB/T15543—2008，定义3.2]\n3.13\n闪变flicker\n灯光照度不稳定造成的视感。\n[GB/T12326—2008，定义3.7]\n3.14\n电压波动voltagefluctuation\n电压方均根值一系列的变动或连续的改变。\n[GB/T12326—2008，定义3.3]\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 834, "clean_text_len": 829, "clean_text": "DL/T1198—2013\n[GB/T12326—2008，定义3.1]\n3.5\n线性负荷linearload\n伏安特性保持线性关系的电气设备。\n[DL/T1194—2012，定义3.1.36]\n3.6\n非线性负荷nonlinearload\n与线性负荷相对，指伏安特性不保持线性关系的电气设备。\n[DL/T1194—2012，定义3.1.37]\n3.7\n冲击负荷impactload\n生产（或运行）过程中周期性或非周期性地从电网中取用快速变动功率的负荷。\n[GB/T15945—2008，定义2.3]\n3.8\n敏感性负荷sensitivityload;voltage sensitiveload\n该类负荷对电压质量的要求高于电能质量标准或电磁兼容标准规定的电压质量水平。\n[DL/T1194—2012，定义3.1.39]\n3.9\n考核点checkpointCP\n供用电双方合同规定的指标衡量点。\n[DL/T1010.1—2006，定义3.24]\n3.10\n电压偏差\nvoltage deviation\n实际运行电压对系统标称电压的偏差相对值，以百分数表示。\n[GB/T12325—2008，定义3.4]\n3.11\n频率偏差frequencydeviation\n系统频率的实际值和标称值之差。\n[GB/T15945—2008，定义3.2]\n3.12\n不平衡度unbalancefactor\n指三相电力系统中三相不平衡的程度。用电压、电流负序基波分量或零序基波分量与正序基波分量的方均根值百分比表示。电压、电流的负序不平衡度和零序不平衡度分别用&2、&o和En、&o表示。\n[GB/T15543—2008，定义3.2]\n3.13\n闪变flicker灯光照度不稳定造成的视感。\n[GB/T12326—2008，定义3.7]\n3.14\n电压波动voltagefluctuation\n电压方均根值一系列的变动或连续的改变。\n[GB/T12326—2008，定义3.3]", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8651, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 6, "text": "DL/T1198—2013\n3.15\n谐波（分量）harmonic（component）\n对周期性交流量进行傅里叶级数分解，得到频率为基波频率大于1整数倍的分量。\n[GB/T14549—1993，定义3.4]\n3.16\n间谐波（分量）interharmonic（component）\n对周期交流量进行频域分解，得到频率不等于基波频率整数倍的分量。\n[GB/T24337—2009，定义3.6]\n3.17\n谐波源harmonicsource\n向公用电网注入谐波电流或在公用电网中产生谐波电压的电气设备。\n[GB/T14549—1993，定义3.9]\n3.18\n电压暂降voltage sag\n指电力系统中某点工频电压方均根值暂时降低至系统标称电压的0.1p.u.～0.9p.u.，并在短暂持续\n10ms～1min后恢复到正常值附近的现象。\n[改写DL/T1194—2012，3.8.1]\n3.19\n电压暂升voltage swell\n由供电电源提供的工频电压暂时升高的现象，电压方均根值上升到1.1p.u.～1.8p.u.之间，持续时间\n为10ms~1min。\n[改写DL/T1194—2012，3.8.2]\n3.20\n短时中断shortinterruption\n供电电压消失一段时间，其中断时间在规定的时限内。\n注：供电电压降低到低于额定电压的1%，且其（降低的）持续时间的下限为十分之儿秒，上限约为1min。\n[GB/T4365—2003，定义161-08-20]\n3.21\n监测评估monitoring assessment\n基于对评估对象实际测量获得的数据，对各项电能质量指标进行评价的过程。\n3.22\n预测评估predicted assessment\n基于对评估对象建模仿真计算获得的数据，对各项电能质量指标进行评价的过程。\n通过采用电能质量监测、评估和控制等技术手段，改善各级电网电能质量，对影响电力系统电能质量的\n各个环节进行全过程监督与管理。\n4.2在发电、输电、配电、用电等环节的公共连接点处发生电能质量指标（一项或多项）不满足相应\n国家标准时，应按“谁污染，谁治理”的原则处理。\n4.3应加强对电能质量干扰源用户的技术管理，建立健全电能质量干扰源用户基础资料、电能质量事\n故及分析处理档案。\n4.4衡量电能质量的技术指标如下：\na）频率偏差；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 980, "clean_text_len": 976, "clean_text": "DL/T1198—2013\n3.15\n谐波（分量）harmonic（component）\n对周期性交流量进行傅里叶级数分解，得到频率为基波频率大于1整数倍的分量。\n[GB/T14549—1993，定义3.4]\n3.16\n间谐波（分量）interharmonic（component）\n对周期交流量进行频域分解，得到频率不等于基波频率整数倍的分量。\n[GB/T24337—2009，定义3.6]\n3.17\n谐波源harmonicsource\n向公用电网注入谐波电流或在公用电网中产生谐波电压的电气设备。\n[GB/T14549—1993，定义3.9]\n3.18\n电压暂降voltage sag\n指电力系统中某点工频电压方均根值暂时降低至系统标称电压的0.1p.u.～0.9p.u.，并在短暂持续\n10ms～1min后恢复到正常值附近的现象。\n[改写DL/T1194—2012，3.8.1]\n3.19\n电压暂升voltage swell\n由供电电源提供的工频电压暂时升高的现象，电压方均根值上升到1.1p.u.～1.8p.u.之间，持续时间为10ms~1min。\n[改写DL/T1194—2012，3.8.2]\n3.20\n短时中断shortinterruption\n供电电压消失一段时间，其中断时间在规定的时限内。\n注：供电电压降低到低于额定电压的1%，且其（降低的）持续时间的下限为十分之儿秒，上限约为1min。\n[GB/T4365—2003，定义161-08-20]\n3.21\n监测评估monitoring assessment\n基于对评估对象实际测量获得的数据，对各项电能质量指标进行评价的过程。\n3.22\n预测评估predicted assessment\n基于对评估对象建模仿真计算获得的数据，对各项电能质量指标进行评价的过程。\n通过采用电能质量监测、评估和控制等技术手段，改善各级电网电能质量，对影响电力系统电能质量的各个环节进行全过程监督与管理。\n4.2在发电、输电、配电、用电等环节的公共连接点处发生电能质量指标（一项或多项）不满足相应国家标准时，应按“谁污染，谁治理”的原则处理。\n4.3应加强对电能质量干扰源用户的技术管理，建立健全电能质量干扰源用户基础资料、电能质量事故及分析处理档案。\n4.4衡量电能质量的技术指标如下：\na）频率偏差；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8727, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 7, "text": "DL/T1198—2013\nb）供电电压偏差；\nc）谐波；\nd）电压波动和闪变；\ne)\n三相电压不平衡；\nf)\n间谐波；\ng）日\n电压暂升、电压暂降和短时中断；\nh）\n暂时过电压和瞬时过电压。\n5电能质量技术管理流程\n发电、输电、配电及用电设备和分系统接入电网新建及改扩建项目（以下简称为项目）的电能质量\n技术管理划分为“规划可研、工程设计、工程实施、生产运行”四个阶段，按照图1所示的管理流程执行。\n电能质量技术管理流程\n新建及改扩建项目可研\n电能质量技术管理考核指标\n规\n划\n可\n研\n接入系统设计\n电能质量预测评估\n方案修改\n阶\n段\n不合格\n合格\n工\n程设计\n治理工程设计\n设计修改\n不合格\n段\n合格\n项目工程实施\n工程\n包括安装、施工、调试\n治理整改\n实施\n电能质量控制项目试运行\n阶\n电能质量监测评估\n段\n不合格\n合格\n生\n项目投入生产运行\n产运行阶\n治理整改\n电能质量日常监测与评价\n段\n不合格\n审核\n合格\n图1日\n电能质量技术管理流程图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 424, "clean_text_len": 373, "clean_text": "DL/T1198—2013b）供电电压偏差；\nc）谐波；d）电压波动和闪变；\ne)三相电压不平衡；f)间谐波；\ng）日电压暂升、电压暂降和短时中断；\nh）暂时过电压和瞬时过电压。\n5电能质量技术管理流程发电、输电、配电及用电设备和分系统接入电网新建及改扩建项目（以下简称为项目）的电能质量技术管理划分为“规划可研、工程设计、工程实施、生产运行”四个阶段，按照图1所示的管理流程执行。\n电能质量技术管理流程新建及改扩建项目可研电能质量技术管理考核指标规划可研接入系统设计电能质量预测评估方案修改阶段不合格合格工程设计治理工程设计设计修改不合格段合格项目工程实施工程包括安装、施工、调试治理整改实施电能质量控制项目试运行阶电能质量监测评估段不合格合格生项目投入生产运行产运行阶治理整改电能质量日常监测与评价段不合格审核合格图1日电能质量技术管理流程图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9183, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 8, "text": "DL/T1198—2013\n6规划可研阶段电能质量技术管理\n6.1新建项目需进行接入电网规划，改扩建项目直接进行可研。规划和可研时应考虑项目对公共连接\n点电能质量的影响，依据相关标准确定电能质量考核指标。典型电能质量干扰源参见附录A。\n6.2项目规划可研阶段，应按照“分级评估”原则进行电能质量预测评估。评估报告（或意见）与项\n目资料一起提交电能质量监管部门（以下简称监管部门）评审，并备案。\n6.3监管部门负责对评估报告进行评审，并给出审查意见。对于评估报告中明确需采取电能质量控制\n措施的项目，需同步安装电能质量在线监测装置。\n6.4电能质量预测评估的基本要求：\na）电能质量预测评估工作应由具有相应资质的机构进行；\nb）对于预测评估结论为“电能质量超标”的项目，应明确需要采取的电能质量控制技术措施。\n6.5电能质量预测评估的流程：\na）根据评估对象，收集电网及负荷电气参数，包括电压等级、系统容量、负荷容量、电能质量数\n据、最大有功及无功功率等。\nb）根据被评估对象对电能质量需求和影响程度，预测评估分为三级。\n1）第一级呼估规定，对于低电压、小容量的一般电力用户，认为其引起的电能质量现象轻微，\n方法。\n3）对于不满足第二级评估规定或第二级评估不满足要求的电力用户则应进入第三级评估，\n进行详细计算。第三级评估一般采用电力系统仿真软件进行，评估结果不符合要求的应\n录B\nc）编制预测评估报告。电能质量预测评估报告主要内容及要求参见附录C。\n6.6电能质量预测评估的分级规定：\n满足下列条件的电力用户可直接接入电网：\na）380V/220V低压用户；\nb）供电电压6kV及上20kV及以下，容量小于（等于）0.63MVA的非整流电力用户；\nc）供电电压35kV容量小于（等于）2MVA的非整流电力用户。\n6.6.2第二级评估\n不满足第一级评估规定、符合下列条件的应进入第二级评估：\na）供电电压20kV及以下，容量大于0.63MVA、小于6.3MVA的电力用户；\nb）供电电压35kV，容量大于2MVA、小于40MVA的电力用户。\n6.6.3第三级评估\n66kV及以上电力用户、不满足第二级评估条件及第二级评估结果不符合要求的电力用户，应进入\n第三级评估。\n7工程设计阶段电能质量技术管理\n7.1电能质量监测、控制措施必须与主体工程同步设计。\n7.2对于需要采取电能质量控制措施的项目，由业主方负责电能质量控制措施工程设计的审核，并形\n成审核意见。\n7.3电能质量控制措施工程设计、审核资料报监管部门备案。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1057, "clean_text_len": 1049, "clean_text": "DL/T1198—2013\n6规划可研阶段电能质量技术管理\n6.1新建项目需进行接入电网规划，改扩建项目直接进行可研。规划和可研时应考虑项目对公共连接点电能质量的影响，依据相关标准确定电能质量考核指标。典型电能质量干扰源参见附录A。\n6.2项目规划可研阶段，应按照“分级评估”原则进行电能质量预测评估。评估报告（或意见）与项目资料一起提交电能质量监管部门（以下简称监管部门）评审，并备案。\n6.3监管部门负责对评估报告进行评审，并给出审查意见。对于评估报告中明确需采取电能质量控制措施的项目，需同步安装电能质量在线监测装置。\n6.4电能质量预测评估的基本要求：\na）电能质量预测评估工作应由具有相应资质的机构进行；\nb）对于预测评估结论为“电能质量超标”的项目，应明确需要采取的电能质量控制技术措施。\n6.5电能质量预测评估的流程：\na）根据评估对象，收集电网及负荷电气参数，包括电压等级、系统容量、负荷容量、电能质量数据、最大有功及无功功率等。\nb）根据被评估对象对电能质量需求和影响程度，预测评估分为三级。\n1）第一级呼估规定，对于低电压、小容量的一般电力用户，认为其引起的电能质量现象轻微，\n方法。\n3）对于不满足第二级评估规定或第二级评估不满足要求的电力用户则应进入第三级评估，\n进行详细计算。第三级评估一般采用电力系统仿真软件进行，评估结果不符合要求的应录B\nc）编制预测评估报告。电能质量预测评估报告主要内容及要求参见附录C。\n6.6电能质量预测评估的分级规定：\n满足下列条件的电力用户可直接接入电网：\na）380V/220V低压用户；\nb）供电电压6kV及上20kV及以下，容量小于（等于）0.63MVA的非整流电力用户；\nc）供电电压35kV容量小于（等于）2MVA的非整流电力用户。\n6.6.2第二级评估不满足第一级评估规定、符合下列条件的应进入第二级评估：\na）供电电压20kV及以下，容量大于0.63MVA、小于6.3MVA的电力用户；\nb）供电电压35kV，容量大于2MVA、小于40MVA的电力用户。\n6.6.3第三级评估\n66kV及以上电力用户、不满足第二级评估条件及第二级评估结果不符合要求的电力用户，应进入第三级评估。\n7工程设计阶段电能质量技术管理\n7.1电能质量监测、控制措施必须与主体工程同步设计。\n7.2对于需要采取电能质量控制措施的项目，由业主方负责电能质量控制措施工程设计的审核，并形成审核意见。\n7.3电能质量控制措施工程设计、审核资料报监管部门备案。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.898, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 9, "text": "DL/T 1198—2013\n8工程实施阶段电能质量技术管理\n8.1项目验收时必须进行电能质量专项测试。测试应由具有相应资质的机构完成，测试报告应提交监\n管部门评审，并备案。\n8.2电能质量监测、控制措施必须与主体工程同步实施并投运，用户必须保证电能质量监测、治理装\n置的安全、稳定、连续运行。\n8.3电能质量测试应选择在试运行期间，电网、负荷和相关设备符合项目设计工况的情况下进行，以\n检验电能质量控制措施所达到的效果。\n8.4电能质量测试分析报告应提交监管部门进行审核，验收合格后方可并网运行。\n9生产运行阶段电能质量技术管理\n9.1项目在生产运行阶段，监管部门依据项目状况定期进行电能质量监测评估。出现电能质量超标时，\n应及时通知项目业主方进行限期整改，直至达标。\n9.2监测包括长期在线监测和专项测试两种方式，监测指标包括：频率偏差、电压偏差、电压波动和\n闪变、三相电压不平衡、谐波和间谐波、电压暂降和暂升、短时中断等。\n9.3电能质量监测设备必须符合GB/T17626.30的要求，并由具有相关资质的机构按DL/T1028的要求\n检定合格。\n9.4电能质量监测评估流程\na）根据评估任务的来源和目的确定评估对象；\nb）收集与评估对象相关的电力系统和设备资料，确定考核点和评估指标与限值；\nc）分析评估对象运行方式和工况，拟定监测点和监测方案；\nd）按相关标准要求选择监测设备和监测方式，获取监测数据；\ne）对实测数据进行处理与统计，将监测分析结果与指标限值作比对，形成评估结论；\nf）评估结果超出限值时，应研究提出相应的改进措施或建议。常用电能质量控制措施参见附录B；\ng）编制监测评估报告。电能质量监测评估报告主要内容及要求参见附录D。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 726, "clean_text_len": 719, "clean_text": "DL/T 1198—2013\n8工程实施阶段电能质量技术管理\n8.1项目验收时必须进行电能质量专项测试。测试应由具有相应资质的机构完成，测试报告应提交监管部门评审，并备案。\n8.2电能质量监测、控制措施必须与主体工程同步实施并投运，用户必须保证电能质量监测、治理装置的安全、稳定、连续运行。\n8.3电能质量测试应选择在试运行期间，电网、负荷和相关设备符合项目设计工况的情况下进行，以检验电能质量控制措施所达到的效果。\n8.4电能质量测试分析报告应提交监管部门进行审核，验收合格后方可并网运行。\n9生产运行阶段电能质量技术管理\n9.1项目在生产运行阶段，监管部门依据项目状况定期进行电能质量监测评估。出现电能质量超标时，\n应及时通知项目业主方进行限期整改，直至达标。\n9.2监测包括长期在线监测和专项测试两种方式，监测指标包括：频率偏差、电压偏差、电压波动和闪变、三相电压不平衡、谐波和间谐波、电压暂降和暂升、短时中断等。\n9.3电能质量监测设备必须符合GB/T17626.30的要求，并由具有相关资质的机构按DL/T1028的要求检定合格。\n9.4电能质量监测评估流程\na）根据评估任务的来源和目的确定评估对象；\nb）收集与评估对象相关的电力系统和设备资料，确定考核点和评估指标与限值；\nc）分析评估对象运行方式和工况，拟定监测点和监测方案；\nd）按相关标准要求选择监测设备和监测方式，获取监测数据；\ne）对实测数据进行处理与统计，将监测分析结果与指标限值作比对，形成评估结论；\nf）评估结果超出限值时，应研究提出相应的改进措施或建议。常用电能质量控制措施参见附录B；\ng）编制监测评估报告。电能质量监测评估报告主要内容及要求参见附录D。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9043, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 10, "text": "DL/T1198—2013\n附录A\n(资料性附录）\n典型电能质量干扰源\n典型电能质量干扰源见表A.1。\n表A.1典型电能质量干扰源\n名\n称\n所属行业\n主要关注的电能质量指标\n交流电弧炉\n冶金、机械\n谐波（间谐波）、电压波动和闪变、负序\n电热炉\n冶金、机械、化工\n谐波、负序\n电解设备\n冶金、机械、化工\n谐波\n中频炉\n冶金、机械、化工\n谐波、电压波动和闪变\n直流电弧炉、精炼炉\n冶金、机械\n谐波、电压波动和闪变\n交、直流轧机，大型电动机\n冶金\n谐波（间谐波)）、电压波动和闪变\n电焊机\n冶金、机械、造船\n谐波、闪变\n电铲、升降机、门吊等\n冶金、机械等\n谐波、闪变\n单（多）晶硅（错）生产设备\n新能源\n谐波\n电气化铁路\n交通\n谐波、负序、电压偏差\n有轨及无轨电车、地铁、轻轨\n交通\n谐波\n电动汽车充电站\n交通\n谐波\n变频电机、水泵\n公用事业、电厂、冶金、化工等\n谐波\n变频空调、大型电梯、节能照明设备\n商业、市政、民用等\n谐波\nUPS、开关电源、逆变电源\n电子、通信等\n谐波\n高压直流换流站\n电力\n谐波、电压波动\n风电场\n电力\n闪变、暂降、谐波、电压偏差\n光伏电站\n电力\n谐波\n注：高压直流换流站和光伏电站也会产生直流。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 65, "ocr_error": null, "raw_text_len": 508, "clean_text_len": 449, "clean_text": "DL/T1198—2013\n附录A\n(资料性附录）\n典型电能质量干扰源典型电能质量干扰源见表A.1。\n表A.1典型电能质量干扰源名称所属行业主要关注的电能质量指标交流电弧炉冶金、机械谐波（间谐波）、电压波动和闪变、负序电热炉冶金、机械、化工谐波、负序电解设备冶金、机械、化工谐波中频炉冶金、机械、化工谐波、电压波动和闪变直流电弧炉、精炼炉冶金、机械谐波、电压波动和闪变交、直流轧机，大型电动机冶金谐波（间谐波)）、电压波动和闪变电焊机冶金、机械、造船谐波、闪变电铲、升降机、门吊等冶金、机械等谐波、闪变单（多）晶硅（错）生产设备新能源谐波电气化铁路交通谐波、负序、电压偏差有轨及无轨电车、地铁、轻轨交通谐波电动汽车充电站交通谐波变频电机、水泵公用事业、电厂、冶金、化工等谐波变频空调、大型电梯、节能照明设备商业、市政、民用等谐波\nUPS、开关电源、逆变电源电子、通信等谐波高压直流换流站电力谐波、电压波动风电场电力闪变、暂降、谐波、电压偏差光伏电站电力谐波注：高压直流换流站和光伏电站也会产生直流。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8626, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 11, "text": "DL/T1198-2013\n附录B\n（资料性附录）\n常用电能质量控制措施\n对于电能质量指标不符合国标要求的负荷或分系统必须采取相应控制措施，以改善电能质量水平。\n一方面需要加强生产管理，调整负荷或分系统的运行方式，降低电能质量污染；另一方面，必须采取切\n实可行的治理或改善措施。常用电能质量控制措施见表B.1。\n表B.1\n常用电能质量控制措施\n序号\n名\n称\n技术措施\n控制效果\n维持有功功率的平衡以保证频率稳定；维\n保证电网频率和供电电压相对稳\n电力系统频率、电压控制\n持系统无功功率分区、分层平衡，采用励磁\n定，是维持电力系统正常运行、保\n和调整\n调节、电容器电抗器投切、有载调压变压器\n证电能质量的基础，贯穿电网建设、\n调节及其他补偿调节技术，保证电压水平\n运行和管理的全过程\n增加换流装置相数或脉\n改造换流装置或利用相互间有一定移相角\n2\n动数\n的换流变压器\n减小注入电网的谐波电流\n加装无源交流滤波装置\n在谐波源附近装设单调谐、C型、双调谐\n减小注入电网的谐波电流；FC可\n3\n（FC)、有源滤波器（APF）\n及高通滤波器等无源滤波器支路或有源滤波\n器\n同时兼顾功率因数补偿和电压调整\n加装静止无功补偿装置\n（SVC）、静止同步补偿器\n装设TCR、MCR、TSC（或TSF）型SVC，\n抑制谐波、三相不平衡、电压波\n4\n(STATCOM)\n或STATCOM进行电能质量综合治理\n动和闪变，补偿功率因数\n改变干扰源的配置或工\n将具有干扰互补性的装置集中供电，或适\n当分散、交替使用，适当限制干扰量大的工\n降低干扰源对电网的影响（对装\n作方式\n作方式\n置的配置和工作方式有一定要求)\n干扰源由较大短路容量的供电点或由更高\n改变电网接入点\n改善干扰源对接入点的电能质量\n6\n电压等级电网供电\n影响\n合理配置并联电容器组电抗率，或将某些\n避免并联电容器产生谐\n电容器支路改为滤波器，或限定电容器组的\n降低电网谐波电压，保证电容器\n7\n波放大\n投入容量(组数)\n安全运行\n提高设备抗干扰能力，改\n改进设备性能，提高设计裕度，提高敏感\n提高设备的电能质量抗干扰能\nX\n善保护性能\n性负荷设备的容忍度，适当提高保护定值\n力，保障安全运行，提高生产效率\n装设快速切换开关（SSTS）、动态电压恢\n复器（DVR）、有源滤波器（APF）、电能质\n安装定制电力设备、增配\n量复合控制器（UPQC）、静止无功补偿装置\n改善供电中断、短时中断、电压\n备用电源等\n（SVC）、静止同步补偿装置（STATCOM）等\n暂降或暂升，满足用户特定电能质\n定制电力设备，在双电源供电的基础上配置\n量需求\n发电和储能装置等", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 1095, "clean_text_len": 1026, "clean_text": "DL/T1198-2013\n附录B\n（资料性附录）\n常用电能质量控制措施对于电能质量指标不符合国标要求的负荷或分系统必须采取相应控制措施，以改善电能质量水平。\n一方面需要加强生产管理，调整负荷或分系统的运行方式，降低电能质量污染；另一方面，必须采取切实可行的治理或改善措施。常用电能质量控制措施见表B.1。\n表B.1\n常用电能质量控制措施序号名称技术措施控制效果维持有功功率的平衡以保证频率稳定；维保证电网频率和供电电压相对稳电力系统频率、电压控制持系统无功功率分区、分层平衡，采用励磁定，是维持电力系统正常运行、保和调整调节、电容器电抗器投切、有载调压变压器证电能质量的基础，贯穿电网建设、\n调节及其他补偿调节技术，保证电压水平运行和管理的全过程增加换流装置相数或脉改造换流装置或利用相互间有一定移相角\n动数的换流变压器减小注入电网的谐波电流加装无源交流滤波装置在谐波源附近装设单调谐、C型、双调谐减小注入电网的谐波电流；FC可\n（FC)、有源滤波器（APF）\n及高通滤波器等无源滤波器支路或有源滤波器同时兼顾功率因数补偿和电压调整加装静止无功补偿装置\n（SVC）、静止同步补偿器装设TCR、MCR、TSC（或TSF）型SVC，\n抑制谐波、三相不平衡、电压波(STATCOM)\n或STATCOM进行电能质量综合治理动和闪变，补偿功率因数改变干扰源的配置或工将具有干扰互补性的装置集中供电，或适当分散、交替使用，适当限制干扰量大的工降低干扰源对电网的影响（对装作方式作方式置的配置和工作方式有一定要求)\n干扰源由较大短路容量的供电点或由更高改变电网接入点改善干扰源对接入点的电能质量\n电压等级电网供电影响合理配置并联电容器组电抗率，或将某些避免并联电容器产生谐电容器支路改为滤波器，或限定电容器组的降低电网谐波电压，保证电容器\n波放大投入容量(组数)\n安全运行提高设备抗干扰能力，改改进设备性能，提高设计裕度，提高敏感提高设备的电能质量抗干扰能\nX\n善保护性能性负荷设备的容忍度，适当提高保护定值力，保障安全运行，提高生产效率装设快速切换开关（SSTS）、动态电压恢复器（DVR）、有源滤波器（APF）、电能质安装定制电力设备、增配量复合控制器（UPQC）、静止无功补偿装置改善供电中断、短时中断、电压备用电源等\n（SVC）、静止同步补偿装置（STATCOM）等暂降或暂升，满足用户特定电能质定制电力设备，在双电源供电的基础上配置量需求发电和储能装置等", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9165, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 12, "text": "DL/T1198—2013\n附录C\n（资料性附录）\n电能质量预测评估报告主要内容及要求\nC.1概述\n评估任务的来源、依据，主要工作内容、目的、必要性等。\nC.2评估对象基本情况\n介绍负荷性质、特点、设备参数。对不同干扰源或分系统的描述可参考以下内容：\na）干扰源的型式、供电方式《容量以及发展规划；\nb）工艺流程、生产运行特点；\nc）设备接线方式，控制方式；\nd）不同生产运行阶段产生的电能质量污染水平（如谐波电流、负序电流等）；\ne）对于冲击性于扰源负荷，应提供有功、无功冲击最大值，持续时间及两次冲击之间的时间间隔；\nf）\n已采取的电能质量控制措施及设备参数（如电容器或滤波器的安装容量、接线方式和参数等）。\nC.3电网基本情况\na）电网计算条件：电网结构、电压等级、系统主接线、运行方式、考核点，系统供电容量、公共\n0.\n连接点正常最小短路容量等。\nb）规划年份电网情况，根据用户情况可分为：\n1）投产年份；\nc）背景电能质量水平。\nC.4评估依据与标准\nA\n预测评估依据及相关标准，各项电能质量指标限值或判据及其设定方法或依据。\nC.5评估方法简述\na）计算工具；\nb)\n电网等值；\nc）\n系统建模。\nC.6计算分析\na）1\n负荷造成的电能质量问题分析，包括拟接入公用电网负荷水平年的电能质量水平分析等。\nb）不同规划年份的计算结果汇总、分析。分析包括：指标达标情况，对电网、用户设备及其他用\n户的影响等。\nC.7措施与建议（根据需要）\n预测评估结果超出限值时，应研究提出相应的电能质量控制措施或建议，以指导评估对象制订、实\n施相应的工程方案。包括不同方案的论述、仿真结果、技术经济比较及推荐方案。\n注：对于规划（设备）属于分期投入的，应对过渡方案及措施进行论述。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9605, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 736, "clean_text_len": 725, "clean_text": "DL/T1198—2013\n附录C\n（资料性附录）\n电能质量预测评估报告主要内容及要求\nC.1概述评估任务的来源、依据，主要工作内容、目的、必要性等。\nC.2评估对象基本情况介绍负荷性质、特点、设备参数。对不同干扰源或分系统的描述可参考以下内容：\na）干扰源的型式、供电方式《容量以及发展规划；\nb）工艺流程、生产运行特点；c）设备接线方式，控制方式；\nd）不同生产运行阶段产生的电能质量污染水平（如谐波电流、负序电流等）；\ne）对于冲击性于扰源负荷，应提供有功、无功冲击最大值，持续时间及两次冲击之间的时间间隔；\nf）\n已采取的电能质量控制措施及设备参数（如电容器或滤波器的安装容量、接线方式和参数等）。\nC.3电网基本情况\na）电网计算条件：电网结构、电压等级、系统主接线、运行方式、考核点，系统供电容量、公共\n0.\n连接点正常最小短路容量等。\nb）规划年份电网情况，根据用户情况可分为：\n1）投产年份；\nc）背景电能质量水平。C.4评估依据与标准\nA\n预测评估依据及相关标准，各项电能质量指标限值或判据及其设定方法或依据。\nC.5评估方法简述a）计算工具；\nb)电网等值；c）系统建模。C.6计算分析\na）1\n负荷造成的电能质量问题分析，包括拟接入公用电网负荷水平年的电能质量水平分析等。\nb）不同规划年份的计算结果汇总、分析。分析包括：指标达标情况，对电网、用户设备及其他用户的影响等。\nC.7措施与建议（根据需要）\n预测评估结果超出限值时，应研究提出相应的电能质量控制措施或建议，以指导评估对象制订、实施相应的工程方案。包括不同方案的论述、仿真结果、技术经济比较及推荐方案。\n注：对于规划（设备）属于分期投入的，应对过渡方案及措施进行论述。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8651, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 13, "text": "DL/T1198—2013\nC.8结论\n预测评估结论、控制措施（建议）及监测要求等。\nC.9附件\n谐波、负序潮流计算资料及主要计算结果等。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 72, "clean_text_len": 67, "clean_text": "DL/T1198—2013\nC.8结论预测评估结论、控制措施（建议）及监测要求等。\nC.9附件谐波、负序潮流计算资料及主要计算结果等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8462, "has_structure_hint": false}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 14, "text": "DL/T1198—2013\n附录D\n（资料性附录）\n电能质量监测评估报告主要内容及要求\nD.1概述\n评估任务的来源、依据，主要工作内容、目的、必要性等。\nD.2评估对象基本情况\n介绍评估对象基本情况，主要包括评估对象基本信息、工艺流程、生产运行特点。\nD.3电网基本情况\n介绍相关系统情况，电网结构、电压等级、系统主接线、运行方式、考核点，系统供电容量、公共\n连接点正常最小短路容量等。\nD.4评估依据与标准\n监测评估依据及相关标准，各项电能质量指标限值或判据及其设定方法或依据。\nD.5监测说明\n介绍监测方案，包括系统方式、评估对象运行工况，以及监测点、测试仪器、监测时段、记录和数\n据处理方法。\nD.6分析与结论\n对实测数据进行处理与统计，将监测分析结果与指标限值对比分析，形成评估结论。\nD.7措施与建议（根据需要）\n监测评估结果超出限值时，应研究提出相应的电能质量控制措施或建议，以指导评估对象制订、实\n施相应的工程方案。\nD.8附件\n监测记录数据与图表等。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.999, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 436, "clean_text_len": 423, "clean_text": "DL/T1198—2013\n附录D\n（资料性附录）\n电能质量监测评估报告主要内容及要求\nD.1概述评估任务的来源、依据，主要工作内容、目的、必要性等。\nD.2评估对象基本情况介绍评估对象基本情况，主要包括评估对象基本信息、工艺流程、生产运行特点。\nD.3电网基本情况介绍相关系统情况，电网结构、电压等级、系统主接线、运行方式、考核点，系统供电容量、公共连接点正常最小短路容量等。\nD.4评估依据与标准监测评估依据及相关标准，各项电能质量指标限值或判据及其设定方法或依据。\nD.5监测说明介绍监测方案，包括系统方式、评估对象运行工况，以及监测点、测试仪器、监测时段、记录和数据处理方法。\nD.6分析与结论对实测数据进行处理与统计，将监测分析结果与指标限值对比分析，形成评估结论。\nD.7措施与建议（根据需要）\n监测评估结果超出限值时，应研究提出相应的电能质量控制措施或建议，以指导评估对象制订、实施相应的工程方案。\nD.8附件监测记录数据与图表等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8832, "has_structure_hint": true}
{"doc_id": "ae259c1219e1", "file_name": "20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\20--DL-T 1198-2013电力系统电能质量技术管理规定.pdf", "page_num": 15, "text": "201\n3\n1198\nDL/\n中华人民共和国\n电力行业标准\n电力系统电能质量技术管理规定\nDL/T 1198—2013\n代替SD 126—1984\n串\n中国电力出版社出版、发行\n北京九天众诚印刷有限公司印刷\n2013年8月第一版\n2013年8月北京第一次印刷\n880毫米×1230毫米16开本1印张24千字\n印数0001—3000册\n统一书号155123·1627\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n155123.1627\n本书如有印装质量问题，我社发行部负责退换\n上架建议：规程规范/\n版权专有翻印必究\n电力工程/供用电", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 270, "clean_text_len": 249, "clean_text": "DL/\n中华人民共和国电力行业标准电力系统电能质量技术管理规定\nDL/T 1198—2013代替SD 126—1984\n串中国电力出版社出版、发行北京九天众诚印刷有限公司印刷\n2013年8月第一版\n2013年8月北京第一次印刷\n880毫米×1230毫米16开本1印张24千字印数0001—3000册统一书号155123·1627\n敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪\n155123.1627\n本书如有印装质量问题，我社发行部负责退换上架建议：规程规范/\n版权专有翻印必究电力工程/供用电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9409, "has_structure_hint": true}
