{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 1, "text": "DL/T5044—2004\n目次\n前言\nIⅢⅡI\n1范围\n2规范性引用文件\n......\n2\n3术语\n3\n4系统接线\n6\n4.1.直流电源\n6\n4.2系统电压\n6\n4.3蓄电池组\n7\n4.4充电装置\n8\n4.5接线方式\n6\n4.6网络设计\n10\n5直流负荷·\n12\n5.1直流负荷分类\n12\n5.2直流负荷统计\n12\n6保护和监控\n17\n6.1保护.\n17\n6.2测量\n17\n6.3信号\n18\n6.4自动化要求\n18\n7设备选择.\n20\n7.1蓄电池组\n20\n7.2充电装置\n22\n7.3电缆.\n24\n7.4蓄电池试验放电装置\n25\n7.5直流断路器\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 278, "clean_text_len": 208, "clean_text": "DL/T5044—2004目次前言\nIⅢⅡI\n1范围\n2规范性引用文件\n3术语\n4系统接线\n4.1.直流电源\n4.2系统电压\n4.3蓄电池组\n4.4充电装置\n4.5接线方式\n4.6网络设计\n5直流负荷·\n5.1直流负荷分类\n5.2直流负荷统计\n6保护和监控\n6.1保护.\n6.2测量\n6.3信号\n6.4自动化要求\n7设备选择.\n7.1蓄电池组\n7.2充电装置\n7.3电缆.\n7.4蓄电池试验放电装置\n7.5直流断路器", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8579, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 2, "text": "DL/T5044-2004\n7.6熔断器·\n7.7刀开关.·\n27\n7.8降压装置\n27\n7.9直流柜\n7.10直流电源成套装置\n8设备布置.\n30\n8.1直流柜的布置\n8.2阀控式密封铅酸蓄电池组的布置\n·30\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置\n9专用蓄电池室对相关专业的要求\n.........\n9.1专用蓄电池室对相关专业总的技术要求\n32\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组对相关专业的要求“33\n附录A（资料性附录）\n直流系统I/O表··\n附录B（资料性附录）\n蓄电池选择\n附录C（资料性附录）\n充电装置及整流模块选择\n...8\n附录D（资料性附录）\n电缆截面选择\n............\n附录E（资料性附录）\n直流断路器选择\n附录F（资料性附录）\n蓄电池回路设备及直流柜\n主母线选择\n80\n附录G（资料性附录）\n蓄电池短路电流计算及其参考\n数值表\n82\n附录H（规范性附录）\n本规程用词说明\n87\n条文说明\n89\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9468, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 452, "clean_text_len": 399, "clean_text": "DL/T5044-2004\n7.6熔断器·\n7.7刀开关.·\n7.8降压装置\n7.9直流柜\n7.10直流电源成套装置\n8设备布置.\n8.1直流柜的布置\n8.2阀控式密封铅酸蓄电池组的布置\n·30\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组对相关专业的要求“33\n附录A（资料性附录）\n直流系统I/O表··\n附录B（资料性附录）\n蓄电池选择附录C（资料性附录）\n充电装置及整流模块选择\n...8\n附录D（资料性附录）\n电缆截面选择\n附录E（资料性附录）\n直流断路器选择附录F（资料性附录）\n蓄电池回路设备及直流柜主母线选择\n附录G（资料性附录）\n蓄电池短路电流计算及其参考数值表\n附录H（规范性附录）\n本规程用词说明条文说明IⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8865, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 3, "text": "DL/T5044-2004\n前言\n本标准是根据原国家经济贸易委员会电力司《关于下达2002\n年度电力行业标准制定和修订计划的通知》（国经贸电力[2002]\n973号文）的任务而编制的。\n本次修订工作以原中华人民共和国电力工业部电技[1995]\n506号文发布实施的DL/T5044—1995《火力发电厂、变电所直\n流系统设计技术规定》为原本，同时参照中华人民共和国国家经\n济贸易委员会国经贸电力[2000]1048号文批准实施的DL/T5120\n—2000《小型电力工程直流系统设计规程》，并根据国内外新标\n准、新技术、新元件和新装置的应用，增加了以下内容：\n扩大了适用范围；\n阀控式密封铅酸蓄电池；\n一高频开关电源装置；\n直流断路器。\n本标准实施后代替DL/T5044一1995。\n本标准含括了DL/T5120-2000《小型电力工程直流系统设\n计规程》的主要内容，在二者并存的过渡期间，当出现不一致时，\n以本标准为准。\n本标准的附录A～附录G都是资料性附录。\n本标准的附录H是规范性附录。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力规划设计标准化技术委员会归口并解释。\n本标准起草单位：国电华北电力设计院工程有限公司、河南\n省电力勘测设计院。\n本标准主要起草人：刘百震、盛和乐、陈巩、於崇干、白忠\n敏、卓乐友、吴聚业、高惠民、戴敏。\nIⅢ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9825, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 577, "clean_text_len": 568, "clean_text": "DL/T5044-2004\n前言本标准是根据原国家经济贸易委员会电力司《关于下达2002\n年度电力行业标准制定和修订计划的通知》（国经贸电力[2002]\n973号文）的任务而编制的。\n本次修订工作以原中华人民共和国电力工业部电技[1995]\n506号文发布实施的DL/T5044—1995《火力发电厂、变电所直流系统设计技术规定》为原本，同时参照中华人民共和国国家经济贸易委员会国经贸电力[2000]1048号文批准实施的DL/T5120\n—2000《小型电力工程直流系统设计规程》，并根据国内外新标准、新技术、新元件和新装置的应用，增加了以下内容：\n扩大了适用范围；阀控式密封铅酸蓄电池；\n一高频开关电源装置；直流断路器。\n本标准实施后代替DL/T5044一1995。\n本标准含括了DL/T5120-2000《小型电力工程直流系统设计规程》的主要内容，在二者并存的过渡期间，当出现不一致时，\n以本标准为准。\n本标准的附录A～附录G都是资料性附录。\n本标准的附录H是规范性附录。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力规划设计标准化技术委员会归口并解释。\n本标准起草单位：国电华北电力设计院工程有限公司、河南省电力勘测设计院。\n本标准主要起草人：刘百震、盛和乐、陈巩、於崇干、白忠敏、卓乐友、吴聚业、高惠民、戴敏。\nIⅢ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8891, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 4, "text": "DL/T50442004\n1范\n本规程规定了直流系统接线、设备选择及布置、直流系统的\n对外接口及对相关专业的要求。\n本规程适用于单机容量为1000MW及以下火力发电厂、\n500kV及以下变电所和直流输电换流站新建工程直流系统的设\n计，扩建和改建工程可参照执行。火力发电厂中包括燃煤发电厂、\n燃油发电厂、燃气发电厂和垃圾发电厂。核能发电厂、750kV变\n电所及其他电力工程可参照执行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 191, "clean_text_len": 187, "clean_text": "DL/T50442004\n1范本规程规定了直流系统接线、设备选择及布置、直流系统的对外接口及对相关专业的要求。\n本规程适用于单机容量为1000MW及以下火力发电厂、\n500kV及以下变电所和直流输电换流站新建工程直流系统的设计，扩建和改建工程可参照执行。火力发电厂中包括燃煤发电厂、\n燃油发电厂、燃气发电厂和垃圾发电厂。核能发电厂、750kV变电所及其他电力工程可参照执行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9344, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 5, "text": "DL/T5044-—2004\n2规范性引用文件\n下列文件中的条款通过本标准的引用而成为本标准的条款。\n凡是注日期的引用文件，其随后所有的修改单（不包括勘误的内\n容）或修订版均不适用于本标准，然而，鼓励根据本标准达成协\n议的各方研究是否可使用这些文件的最新版本。凡是不注日期的\n引用文件，其最新版本适用于本标准。\nGB14285继电保护和安全自动装置技术规程\nGB/T17626.12—1998电磁兼容试验和测量技术振荡波抗\n扰度试验（IDTIEC61000-4-12：1995）\nGB/T17626.2--1998电磁兼容试验和测量技术静电放电抗\n扰度试验（IDTIEC61000-4-2：1995）\nGB50217电力工程电缆设计规范\nGB50260电力设施抗震设计规范\nDL5000火力发电厂设计技术规程\nDL/T5035火力发电厂采暖通风与空气调节设计技术规定\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 385, "clean_text_len": 377, "clean_text": "DL/T5044-—2004\n2规范性引用文件下列文件中的条款通过本标准的引用而成为本标准的条款。\n凡是注日期的引用文件，其随后所有的修改单（不包括勘误的内容）或修订版均不适用于本标准，然而，鼓励根据本标准达成协议的各方研究是否可使用这些文件的最新版本。凡是不注日期的引用文件，其最新版本适用于本标准。\nGB14285继电保护和安全自动装置技术规程\nGB/T17626.12—1998电磁兼容试验和测量技术振荡波抗扰度试验（IDTIEC61000-4-12：1995）\nGB/T17626.2--1998电磁兼容试验和测量技术静电放电抗扰度试验（IDTIEC61000-4-2：1995）\nGB50217电力工程电缆设计规范\nGB50260电力设施抗震设计规范\nDL5000火力发电厂设计技术规程\nDL/T5035火力发电厂采暖通风与空气调节设计技术规定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9185, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 6, "text": "DL/T5044—2004\n3术\n3.0.1\n蓄电池组storagebattery\n用导体连接两个或多个单体蓄电池用作能源的设备。\n3.0.2\n防酸式铅酸蓄电池acidspray-prooflead-acidbattery\n蓄电池槽与蓄电池盖之间密封，使蓄电池内产生的气体只能\n从防酸栓排出，电极主要由铅制成，电解液是硫酸溶液的一种蓄\n电池。可分为防酸隔爆式铅酸蓄电池和防酸消氢式铅酸蓄电池，\n简称防酸式铅酸蓄电池。\n3.0.3\n阀控式密封铅酸蓄电池\nvalveregulated sealedlead-acid\nbattery\n蓄电池正常使用时保持气密和液密状态，当内部气压超过预\n定值时，安全阀自动开启，释放气体，当内部气压降低后安全阀\n自动闭合，同时防止外部空气进入蓄电池内部，使其密封。蓄电\n池在使用寿命期限内，正常使用情况下无需补加电解液。\n3.0.4\n镐镍蓄电池nickel-cadmumbattery\n正极活性物质主要由镍制成，负极活性物质主要由镉制成的\n一种碱性蓄电池。\n3.0.5\n系统system\n本规程的“系统”是指连接在一个共同的标称电压下工作的\n设备和导线（线路）的组合。\n3.0.6\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 507, "clean_text_len": 498, "clean_text": "DL/T5044—2004\n3术\n3.0.1\n蓄电池组storagebattery\n用导体连接两个或多个单体蓄电池用作能源的设备。\n3.0.2\n防酸式铅酸蓄电池acidspray-prooflead-acidbattery\n蓄电池槽与蓄电池盖之间密封，使蓄电池内产生的气体只能从防酸栓排出，电极主要由铅制成，电解液是硫酸溶液的一种蓄电池。可分为防酸隔爆式铅酸蓄电池和防酸消氢式铅酸蓄电池，\n简称防酸式铅酸蓄电池。\n3.0.3\n阀控式密封铅酸蓄电池\nvalveregulated sealedlead-acid\nbattery\n蓄电池正常使用时保持气密和液密状态，当内部气压超过预定值时，安全阀自动开启，释放气体，当内部气压降低后安全阀自动闭合，同时防止外部空气进入蓄电池内部，使其密封。蓄电池在使用寿命期限内，正常使用情况下无需补加电解液。\n3.0.4\n镐镍蓄电池nickel-cadmumbattery\n正极活性物质主要由镍制成，负极活性物质主要由镉制成的一种碱性蓄电池。\n3.0.5\n系统system\n本规程的“系统”是指连接在一个共同的标称电压下工作的设备和导线（线路）的组合。\n3.0.6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.914, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 7, "text": "DL/T5044—2004\n标称电压nominalvoltage\n系统被指定的电压。\n3.0.7\n电气设备额定电压ratedvoltageforequipment\n根据规定的电气设备工作条件，通常由制造厂确定的电压。\n3.0.8\n浮充电floatingcharge\n在正常运行时，充电装置承担经常负荷，同时向蓄电池组补\n充充电，以补充蓄电池的自放电，使蓄电池以满容量的状态处于\n备用。\n3.0.9\n均衡充电equalizingcharge\n为补偿蓄电池在使用过程中产生的电压不均匀现象，使其恢\n复到规定的范围内而进行的充电，以及大容量放电后的补充充\n电，通称为均衡充电。\n3.0.10\n端电池terminalbattery\n蓄电池组中基本电池之外的蓄电池。\n3.0.11\n核对性放电checkingdischarge\n在正常运行中的蓄电池组，为了检验其实际容量，以规定的\n放电电流进行恒流放电，只要电池达到了规定的放电终止电压，\n即停止放电，然后根据放电电流和放电时间，计算出蓄电池组的\n实际容量，称为核对性放电。\n3.0.12\n终止电压finishvoltage\n蓄电池容量选择计算中，终止电压是指直流系统的用电负\n荷，在指定放电时间内要求蓄电池必须保持的最低放电电压。对\n蓄电池本身而言，终止电压是指蓄电池在不同放电时间内及不同\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 568, "clean_text_len": 558, "clean_text": "DL/T5044—2004\n标称电压nominalvoltage\n系统被指定的电压。\n3.0.7\n电气设备额定电压ratedvoltageforequipment\n根据规定的电气设备工作条件，通常由制造厂确定的电压。\n3.0.8\n浮充电floatingcharge\n在正常运行时，充电装置承担经常负荷，同时向蓄电池组补充充电，以补充蓄电池的自放电，使蓄电池以满容量的状态处于备用。\n3.0.9\n均衡充电equalizingcharge\n为补偿蓄电池在使用过程中产生的电压不均匀现象，使其恢复到规定的范围内而进行的充电，以及大容量放电后的补充充电，通称为均衡充电。\n3.0.10\n端电池terminalbattery\n蓄电池组中基本电池之外的蓄电池。\n3.0.11\n核对性放电checkingdischarge\n在正常运行中的蓄电池组，为了检验其实际容量，以规定的放电电流进行恒流放电，只要电池达到了规定的放电终止电压，\n即停止放电，然后根据放电电流和放电时间，计算出蓄电池组的实际容量，称为核对性放电。\n3.0.12\n终止电压finishvoltage\n蓄电池容量选择计算中，终止电压是指直流系统的用电负荷，在指定放电时间内要求蓄电池必须保持的最低放电电压。对蓄电池本身而言，终止电压是指蓄电池在不同放电时间内及不同", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9274, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 8, "text": "DL/T5044—2004\n放电率放电条件下允许的最低放电电压。一般情况下，前者的要\n求比后者要高。\n3.0.13\n电磁兼容（EMC）electromagneticcompatibility\n设备或系统在其电磁环境中能正常工作，且不对环境中的任\n何事物产生不允许的电磁骚扰的能力。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 140, "clean_text_len": 138, "clean_text": "DL/T5044—2004\n放电率放电条件下允许的最低放电电压。一般情况下，前者的要求比后者要高。\n3.0.13\n电磁兼容（EMC）electromagneticcompatibility\n设备或系统在其电磁环境中能正常工作，且不对环境中的任何事物产生不允许的电磁骚扰的能力。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9179, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 9, "text": "DL/T5044—2004\n4系统接线\n4.1直流电源\n4.1.1发电厂和变电所内，为了向控制负荷和动力负荷等供电，\n应设置直流电源。\n48V及以下的直流系统，可采用蓄电池组，也可采用由220V\n或110V蓄电池组供电的电力用直流电源变换器（DC/DC变换器）。\n4.1.3供电距离较远的辅助车间，当需要直流电源时，宜独立\n设置直流系统。\n4.1.4运煤系统电磁分离器等允许短时间停电的直流负荷，宜\n采用单独的硅整流设备直接供电。\n4.1.5蓄电池组正常应以浮充电方式运行。\n4.1.6铅酸蓄电池组不宜设置端电池：镉镍碱性蓄电池组宜减\n少端电池的个数。\n4.2系统电压\n4.2.1直流系统标称电压\n1专供控制负荷的直流系统宜采用110V。\n2专供动力负荷的直流系统宜采用220V。\n3控制负荷和动力负荷合并供电的直流系统采用220V或\n110V。\n4当采用弱电控制或弱电信号接线时，采用48V及以下。\n4.2.2在正常运行情况下，直流母线电压应为直流系统标称电\n压的105%。\n4.2.3在均衡充电运行情况下，直流母线电压应满足如下要求：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 471, "clean_text_len": 465, "clean_text": "DL/T5044—2004\n4系统接线\n4.1直流电源\n4.1.1发电厂和变电所内，为了向控制负荷和动力负荷等供电，\n应设置直流电源。\n48V及以下的直流系统，可采用蓄电池组，也可采用由220V\n或110V蓄电池组供电的电力用直流电源变换器（DC/DC变换器）。\n4.1.3供电距离较远的辅助车间，当需要直流电源时，宜独立设置直流系统。\n4.1.4运煤系统电磁分离器等允许短时间停电的直流负荷，宜采用单独的硅整流设备直接供电。\n4.1.5蓄电池组正常应以浮充电方式运行。\n4.1.6铅酸蓄电池组不宜设置端电池：镉镍碱性蓄电池组宜减少端电池的个数。\n4.2系统电压\n4.2.1直流系统标称电压\n1专供控制负荷的直流系统宜采用110V。\n2专供动力负荷的直流系统宜采用220V。\n3控制负荷和动力负荷合并供电的直流系统采用220V或\n110V。\n4当采用弱电控制或弱电信号接线时，采用48V及以下。\n4.2.2在正常运行情况下，直流母线电压应为直流系统标称电压的105%。\n4.2.3在均衡充电运行情况下，直流母线电压应满足如下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8946, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 10, "text": "DL/T5044-2004\n1.专供控制负荷的直流系统，应不高于直流系统标称电压\n的110%；\n2专供动力负荷的直流系统，应不高于直流系统标称电压\n的112.5%；\n3、对控制负荷和动力负荷合并供电的直流系统，应不高于\n直流系统标称电压的110%。\n4.2.4在事故放电情况下，蓄电池组出口端电压应满足如下要\n求：\n1：专供控制负荷的直流系统，应不低于直流系统标称电压\n的85%；\n2、专供动力负荷的直流系统，应不低于直流系统标称电压\n的87.5%；\n3对控制负荷和动力负荷合并供电的直流系统，宜不低于\n直流系统标称电压的87.5%。\n4.3蓄电池组\n4.3.1蓄电池型式\n1大型和中型发电厂、220kV及以上变电所和直流输电换\n流站宜采用防酸式铅酸蓄电池或阀控式密封铅酸蓄电池。\n2小型发电厂及110kV变电所宜采用阀控式密封铅酸蓄电\n池、防酸式铅酸蓄电池，也可采用中倍率镉镍碱性蓄电池。\n335kV及以下变电所和发电厂辅助车间宜采用阀控式密封\n铅酸蓄电池，也可采用高倍率镉镍碱性蓄电池。\n4.3.2蓄电池组数\n1设有主控制室的发电厂，当机组总容量为100MW及以\n上，宜装设2组蓄电池。其他情况下可装设1组蓄电池。\n2容量为200MW以下机组的发电厂，当采用单元控制室\n的控制方式时，每台机组可装设1组蓄电池。\n3容量为200MW级机组的发电厂，且升高电压为220kV\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9826, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 588, "clean_text_len": 574, "clean_text": "DL/T5044-2004\n1.专供控制负荷的直流系统，应不高于直流系统标称电压的110%；\n2专供动力负荷的直流系统，应不高于直流系统标称电压的112.5%；\n3、对控制负荷和动力负荷合并供电的直流系统，应不高于直流系统标称电压的110%。\n4.2.4在事故放电情况下，蓄电池组出口端电压应满足如下要求：\n1：专供控制负荷的直流系统，应不低于直流系统标称电压的85%；\n2、专供动力负荷的直流系统，应不低于直流系统标称电压的87.5%；\n3对控制负荷和动力负荷合并供电的直流系统，宜不低于直流系统标称电压的87.5%。\n4.3蓄电池组\n4.3.1蓄电池型式\n1大型和中型发电厂、220kV及以上变电所和直流输电换流站宜采用防酸式铅酸蓄电池或阀控式密封铅酸蓄电池。\n2小型发电厂及110kV变电所宜采用阀控式密封铅酸蓄电池、防酸式铅酸蓄电池，也可采用中倍率镉镍碱性蓄电池。\n335kV及以下变电所和发电厂辅助车间宜采用阀控式密封铅酸蓄电池，也可采用高倍率镉镍碱性蓄电池。\n4.3.2蓄电池组数\n1设有主控制室的发电厂，当机组总容量为100MW及以上，宜装设2组蓄电池。其他情况下可装设1组蓄电池。\n2容量为200MW以下机组的发电厂，当采用单元控制室的控制方式时，每台机组可装设1组蓄电池。\n3容量为200MW级机组的发电厂，且升高电压为220kV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9086, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 11, "text": "DL/T5044-2004\n及以下时，每台机组可装设1组蓄电池（控制负荷和动力负荷合\n并供电）或2组蓄电池（控制负荷、动力负荷分别供电）。\n蓄电池，其中2组对控制负荷供电，另1组对动力负荷供电，或\n装设2组蓄电池（控制负荷和动力负荷合并供电）。\n5容量为600MW级及以上机组的发电厂，每台机组应装\n设3组蓄电池，其中2组对控制负荷供电，另1组对动力负荷供\n电。\n6小型供热发电厂和垃圾发电厂根据工艺要求可装设1组\n或2组蓄电池。\n7发电厂网络控制系统中包括有220kV及以上电气设备\n时，应独立设置不少于2组蓄电池对控制负荷和动力负荷供电。\n当配电装置内设有继电保护装置小室时，可将蓄电池组分散装\n设。\n其他情况的网络控制系统可装设1组蓄电池。\n8220kV～500kV变电所应装设不少于2组蓄电池。当配\n电装置内设有继电保护装置小室时，可将蓄电池组分散装设。\n9110kV及以下变电所宜装设1组蓄电池，对于重要的\n110kV变电所也可装设2组蓄电池。\n10直流输电换流站，站用蓄电池应装设2组：极用蓄电池\n每极可装设2组。\n11直流系统电压为48V及以下当采用蓄电池时，可装设2\n组蓄电池。\n12当大型发电厂的蓄电池容量选择大于产品制造容量时，\n允许装设2组半容量蓄电池，并联运行，即视为1组蓄电池。\n4.4充电装置\n4.4.1充电装置型式\n1高频开关充电装置。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 585, "clean_text_len": 574, "clean_text": "DL/T5044-2004\n及以下时，每台机组可装设1组蓄电池（控制负荷和动力负荷合并供电）或2组蓄电池（控制负荷、动力负荷分别供电）。\n蓄电池，其中2组对控制负荷供电，另1组对动力负荷供电，或装设2组蓄电池（控制负荷和动力负荷合并供电）。\n5容量为600MW级及以上机组的发电厂，每台机组应装设3组蓄电池，其中2组对控制负荷供电，另1组对动力负荷供电。\n6小型供热发电厂和垃圾发电厂根据工艺要求可装设1组或2组蓄电池。\n7发电厂网络控制系统中包括有220kV及以上电气设备时，应独立设置不少于2组蓄电池对控制负荷和动力负荷供电。\n当配电装置内设有继电保护装置小室时，可将蓄电池组分散装设。\n其他情况的网络控制系统可装设1组蓄电池。\n8220kV～500kV变电所应装设不少于2组蓄电池。当配电装置内设有继电保护装置小室时，可将蓄电池组分散装设。\n9110kV及以下变电所宜装设1组蓄电池，对于重要的\n110kV变电所也可装设2组蓄电池。\n10直流输电换流站，站用蓄电池应装设2组：极用蓄电池每极可装设2组。\n11直流系统电压为48V及以下当采用蓄电池时，可装设2\n组蓄电池。\n12当大型发电厂的蓄电池容量选择大于产品制造容量时，\n允许装设2组半容量蓄电池，并联运行，即视为1组蓄电池。\n4.4充电装置\n4.4.1充电装置型式\n1高频开关充电装置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9209, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 12, "text": "DL/T5044—2004\n2晶闸管充电装置。\n4.4.2充电装置配置\n11组蓄电池：\n1）采用晶闸管充电装置时，宜配置2套充电装置；\n2）采用高频开关充电装置时，宜配置1套充电装置，\n也可配置2套充电装置。\n22组蓄电池：\n1）采用晶闸管充电装置时，宜配置3套充电装置；\n2）采用高频开关充电装置时，宜配置2套充电装置，\n也可配置3套充电装置。\n4.5接线方式\n4.5.1母线接线方式\n11组蓄电池的直流系统，采用单母线分段接线或单母线\n接线。\n22组蓄电池的直流系统，应采用二段单母线接线，蓄电\n池组应分别接于不同母线段。二段直流母线之间应设联络电器。\n32组蓄电池的直流系统，应满足在运行中二段母线切换\n时不中断供电的要求。切换过程中允许2组蓄电池短时并联运\n行。\n4.5.2蓄电池组和充电装置均应经隔离和保护电器接入直流系\n统。\n1直流系统为单母线分段接线时，蓄电池组及充电装置的\n连接方式如下：\n1）1组蓄电池配置1套充电装置时，二者应接入不同母\n线段；\n2）1组蓄电池配置2套充电装置时，2套充电装置应接\n入不同母线段。蓄电池组应跨接在二段母线上。\n2：2组蓄电池配置2套充电装置时，每组蓄电池及其充电\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 509, "clean_text_len": 499, "clean_text": "DL/T5044—2004\n2晶闸管充电装置。\n4.4.2充电装置配置\n11组蓄电池：\n1）采用晶闸管充电装置时，宜配置2套充电装置；\n2）采用高频开关充电装置时，宜配置1套充电装置，\n也可配置2套充电装置。\n22组蓄电池：\n1）采用晶闸管充电装置时，宜配置3套充电装置；\n2）采用高频开关充电装置时，宜配置2套充电装置，\n也可配置3套充电装置。\n4.5接线方式\n4.5.1母线接线方式\n11组蓄电池的直流系统，采用单母线分段接线或单母线接线。\n22组蓄电池的直流系统，应采用二段单母线接线，蓄电池组应分别接于不同母线段。二段直流母线之间应设联络电器。\n32组蓄电池的直流系统，应满足在运行中二段母线切换时不中断供电的要求。切换过程中允许2组蓄电池短时并联运行。\n4.5.2蓄电池组和充电装置均应经隔离和保护电器接入直流系统。\n1直流系统为单母线分段接线时，蓄电池组及充电装置的连接方式如下：\n1）1组蓄电池配置1套充电装置时，二者应接入不同母线段；\n2）1组蓄电池配置2套充电装置时，2套充电装置应接入不同母线段。蓄电池组应跨接在二段母线上。\n2：2组蓄电池配置2套充电装置时，每组蓄电池及其充电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9019, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 13, "text": "DL/T5044-2004\n装置应分别接入不同母线段。\n32组蓄电池配置3套充电装置时，每组蓄电池及其充电\n装置应分别接入不同母线段，第3套充电装置应经切换电器可对\n2组蓄电池进行充电。\n4.5.3设有端电池的镉镍碱性蓄电池组，应设有降压装置。\n4.5.4每组蓄电池均应设有专用的试验放电回路。试验放电设\n备，宜经隔离和保护电器直接与蓄电池组出口回路并接。该装置\n宜采用移动式设备。\n4.5.5除有特殊要求的直流系统外，直流系统应采用不接地方\n式。\n4.6网络设计\n4.6.1直流网络宜采用辐射供电方式。\n4.6.2直流柜辐射供电\n1直流事故照明、直流电动机、交流不停电电源装置、远\n动、通信以及DC/DC变换器的电源等。\n2发电厂和变电所集中控制的主要电气设备的控制、信号\n和保护的电源。\n3电气和热工直流分电柜的电源。\n4.6.3直流分电柜应根据用电负荷和设备布置情况合理设置。\n4.6.4直流分电柜的接线\n1直流分电柜应有2回直流电源进线，电源进线宜经隔离\n电器接至直流母线。\n2.1组蓄电池的直流系统，2回直流电源宜来自不同母线\n段，对单母线接线可来自同一母线段，分电柜的直流母线可不分\n段：对于具有双重化控制和保护回路要求双电源供电的负荷，分\n电柜应采用二段母线。\n3.2组蓄电池的直流系统\n1）对于具有双重化控制和保护回路要求双电源供电的\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 578, "clean_text_len": 564, "clean_text": "DL/T5044-2004装置应分别接入不同母线段。\n32组蓄电池配置3套充电装置时，每组蓄电池及其充电装置应分别接入不同母线段，第3套充电装置应经切换电器可对\n2组蓄电池进行充电。\n4.5.3设有端电池的镉镍碱性蓄电池组，应设有降压装置。\n4.5.4每组蓄电池均应设有专用的试验放电回路。试验放电设备，宜经隔离和保护电器直接与蓄电池组出口回路并接。该装置宜采用移动式设备。\n4.5.5除有特殊要求的直流系统外，直流系统应采用不接地方式。\n4.6网络设计\n4.6.1直流网络宜采用辐射供电方式。\n4.6.2直流柜辐射供电\n1直流事故照明、直流电动机、交流不停电电源装置、远动、通信以及DC/DC变换器的电源等。\n2发电厂和变电所集中控制的主要电气设备的控制、信号和保护的电源。\n3电气和热工直流分电柜的电源。\n4.6.3直流分电柜应根据用电负荷和设备布置情况合理设置。\n4.6.4直流分电柜的接线\n1直流分电柜应有2回直流电源进线，电源进线宜经隔离电器接至直流母线。\n2.1组蓄电池的直流系统，2回直流电源宜来自不同母线段，对单母线接线可来自同一母线段，分电柜的直流母线可不分段：对于具有双重化控制和保护回路要求双电源供电的负荷，分电柜应采用二段母线。\n3.2组蓄电池的直流系统\n1）对于具有双重化控制和保护回路要求双电源供电的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9068, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 14, "text": "DL/T5044-2004\n负荷，分电柜应采用2段母线，2回直流电源应来自\n不同蓄电池组。并应防止2组蓄电池并联运行。\n2）对于不具有双重化控制和保护回路的供电负荷，2回\n直流电源可来自同一组蓄电池，也可来自不同蓄电\n池组，并应防止2组蓄电池并联运行。\n4.6.5当需要采用环形供电时，环形网络干线或小母线的2回\n直流电源应经隔离电器接入，正常时为开环运行。环形供电网络\n干线引接负荷处也应设置隔离电器。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 205, "clean_text_len": 197, "clean_text": "DL/T5044-2004\n负荷，分电柜应采用2段母线，2回直流电源应来自不同蓄电池组。并应防止2组蓄电池并联运行。\n2）对于不具有双重化控制和保护回路的供电负荷，2回直流电源可来自同一组蓄电池，也可来自不同蓄电池组，并应防止2组蓄电池并联运行。\n4.6.5当需要采用环形供电时，环形网络干线或小母线的2回直流电源应经隔离电器接入，正常时为开环运行。环形供电网络干线引接负荷处也应设置隔离电器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9124, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 15, "text": "DL/T5044-2004\n5直流负荷\n5.1直流负荷分类\n5.1.1按功能分类\n1控制负荷：电气和热工的控制、信号、测量和继电保护、\n自动装置等负荷。\n2动力负荷：各类直流电动机、断路器电磁操动的合闸机\n构、交流不停电电源装置、远动、通信装置的电源和事故照明等\n负荷。\n5.1.2按性质分类\n1经常负荷：要求直流系统在正常和事故工况下均应可靠\n供电的负荷。\n2事故负荷：要求直流系统在交流电源系统事故停电时间\n内可靠供电的负荷。\n3冲击负荷：在短时间内施加的较大负荷电流。冲击负荷\n出现在事故初期（1min）称初期冲击负荷，出现在事故末期或事\n故过程中称随机负荷（5s）。\n5.2直流负荷统计\n5.2.1直流负荷统计规定\n1装设2组蓄电池时：\n1）控制负荷，每组应按全部负荷统计。\n2）动力负荷宜平均分配在两组蓄电池上，其中直流事\n故照明负荷，每组应按全部负荷的60%（变电所和\n有保安电源的发电厂可按100%）统计。\n3）事故后恢复供电的断路器合闸冲击负荷按随机负荷\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 438, "clean_text_len": 427, "clean_text": "DL/T5044-2004\n5直流负荷\n5.1直流负荷分类\n5.1.1按功能分类\n1控制负荷：电气和热工的控制、信号、测量和继电保护、\n自动装置等负荷。\n2动力负荷：各类直流电动机、断路器电磁操动的合闸机构、交流不停电电源装置、远动、通信装置的电源和事故照明等负荷。\n5.1.2按性质分类\n1经常负荷：要求直流系统在正常和事故工况下均应可靠供电的负荷。\n2事故负荷：要求直流系统在交流电源系统事故停电时间内可靠供电的负荷。\n3冲击负荷：在短时间内施加的较大负荷电流。冲击负荷出现在事故初期（1min）称初期冲击负荷，出现在事故末期或事故过程中称随机负荷（5s）。\n5.2直流负荷统计\n5.2.1直流负荷统计规定\n1装设2组蓄电池时：\n1）控制负荷，每组应按全部负荷统计。\n2）动力负荷宜平均分配在两组蓄电池上，其中直流事故照明负荷，每组应按全部负荷的60%（变电所和有保安电源的发电厂可按100%）统计。\n3）事故后恢复供电的断路器合闸冲击负荷按随机负荷", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8881, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 16, "text": "DL/T50442004\n考虑。\n2两个直流系统间设有联络线时，每组蓄电池仍按各自所\n连接的负荷考虑，不因互联而增加负荷容量的统计。\n3直流系统标称电压为48V及以下的蓄电池组，每组均按\n全部负荷统计。\n5.2.2事故停电时间\n1与电力系统连接的发电厂，厂用交流电源事故停电时间\n应按1h计算。\n2不与电力系统连接的孤立发电厂，厂用交流电源事故停\n电时间应按2h计算。\n3直流输电换流站，全站交流电源事故停电时间应按2h计\n算。\n4\n有人值班的变电所，全所交流电源事故停电时间应按1h\n计算。\n5\n无人值班的变电所，全所交流电源事故停电时间应按2h\n计算。\n5.2.3直流负荷统计计算时间应符合表5.2.3规定。\n表5.2.3直流负荷统计计算时间表\n事故放电计算时间\n序\n负荷名称\n初期\n持续\n号\n常\nh\n随机\n1min\n0.5\n1.0\n1.5\n2.0\n3.0\n5s\n发电厂和有\n信号\n人值班变电\n灯、位\n置指示\n器和位\n无人值班变\n电所\n√\n置继电\n换流站和孤\n立发电厂\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 439, "clean_text_len": 408, "clean_text": "DL/T50442004考虑。\n2两个直流系统间设有联络线时，每组蓄电池仍按各自所连接的负荷考虑，不因互联而增加负荷容量的统计。\n3直流系统标称电压为48V及以下的蓄电池组，每组均按全部负荷统计。\n5.2.2事故停电时间\n1与电力系统连接的发电厂，厂用交流电源事故停电时间应按1h计算。\n2不与电力系统连接的孤立发电厂，厂用交流电源事故停电时间应按2h计算。\n3直流输电换流站，全站交流电源事故停电时间应按2h计算。\n有人值班的变电所，全所交流电源事故停电时间应按1h\n计算。\n无人值班的变电所，全所交流电源事故停电时间应按2h\n计算。\n5.2.3直流负荷统计计算时间应符合表5.2.3规定。\n表5.2.3直流负荷统计计算时间表事故放电计算时间序负荷名称初期持续号常\nh随机\n1min\n0.5\n1.0\n1.5\n2.0\n3.0\n5s\n发电厂和有信号人值班变电灯、位置指示器和位无人值班变电所\n√置继电换流站和孤立发电厂", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9145, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 17, "text": "DL/T5044-2004\n表5.2.3（续）\n事故放电计算时间\n序\n负荷名称\n经\n初期\n持续\n号\n常\nh\n随机\n1min\n0.5\n1.0\n1.5\n2.0\n3.0\n5s\n发电厂和有\n人值班变电\n控制、\n所\n保护、\n无人值班变\n监控系\n电所\n√\n统\n换流站和孤\n立发电厂\n√\n断路器跳闸\n√\n断路器自投（电磁操\n动机构）\n√\n恢复供电断路器合闸\n200MW及\n以下机组\n氢密封\n油泵\n300MW及\n以上机组\n25MW\n及\n以下机组\n√\n直流润\n50MW\n滑油泵\n300MW机\n√\n组\n600MW及\n以上机组\n√\n发电厂\n√\n有人\n变\n值班\n√\n交流不\n电\n停电电\n所\n无人\n值班\n√\n换流站和\n孤立发电\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9775, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 303, "clean_text_len": 254, "clean_text": "DL/T5044-2004\n表5.2.3（续）\n事故放电计算时间序负荷名称经初期持续号常\nh随机\n1min\n0.5\n1.0\n1.5\n2.0\n3.0\n5s\n发电厂和有人值班变电控制、所保护、\n无人值班变监控系电所√统换流站和孤立发电厂\n√断路器跳闸√断路器自投（电磁操动机构）\n√恢复供电断路器合闸\n200MW及以下机组氢密封油泵\n300MW及以上机组\n25MW\n及以下机组√直流润\n50MW\n滑油泵\n300MW机\n√组\n600MW及以上机组\n√发电厂√有人变值班√交流不电停电电所无人值班\n√换流站和孤立发电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8908, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 18, "text": "DL/T5044—2004\n表5.2.3（续）\n事故放电计算时间\n序\n负荷名称\n经\n初期\n持续\n号\n常\n随机\nh\n1min\n0.5\n1.0\n2.0\n3.0\n5s\n有人值班变\nDC/DC\n电所\n√\n√\n√\n变换装\n置\n无人值班变\n电所\n√\n发电厂和有\n人值班变电\n直流长\n√\n√\n10\n所\n明灯\n换流站和孤\n立发电厂\n√\n发电厂和有\n人值班变电\n√\n所\n√\n11\n事故照\n换流站和孤\n明\n立发电厂\n无人值班变\n电所\n注：表中“√”表示具有该项负荷时，应予以统计的项目\n5.2.4\n直流负荷统计时负荷系数应符合表5.2.4规定。\n表5.2.4直流负荷统计负荷系数表\n序号\n负荷名称\n负荷系数\n备注\n1\n信号灯、位置指示器和位置继电器\n0.6\n2\n控制、保护、监控系统\n0.6\n3\n断路器跳闸\n90\n4\n断路器自投（电磁操动机构）\n0.5\n5\n恢复供电断路器合闸\n1.0\n6\n氢密封油泵\n8'0\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9771, "ocr_line_count": 79, "ocr_error": null, "raw_text_len": 397, "clean_text_len": 332, "clean_text": "DL/T5044—2004\n表5.2.3（续）\n事故放电计算时间序负荷名称经初期持续号常随机\nh\n1min\n0.5\n1.0\n2.0\n3.0\n5s\n有人值班变DC/DC电所√√√\n变换装置无人值班变电所√发电厂和有人值班变电直流长\n√√所明灯换流站和孤立发电厂√\n发电厂和有人值班变电√所√\n事故照换流站和孤明立发电厂无人值班变电所注：表中“√”表示具有该项负荷时，应予以统计的项目\n5.2.4\n直流负荷统计时负荷系数应符合表5.2.4规定。\n表5.2.4直流负荷统计负荷系数表序号负荷名称负荷系数备注\n信号灯、位置指示器和位置继电器\n0.6\n控制、保护、监控系统\n0.6\n断路器跳闸断路器自投（电磁操动机构）\n0.5\n恢复供电断路器合闸\n1.0\n氢密封油泵\n8'0", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8623, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 19, "text": "DL/T5044-2004\n表5.2.4（续）\n序号\n负荷名称\n负荷系数\n备注\n>\n直流润滑油泵\n0.9\n8\n交流不停电电源装置\n0.6\n9\nDC/DC变换装置\n8'0\n10\n直流长明灯\n1.0\n11\n事故照明\n1.0\n注：事故初期（1min）的冲击负荷，按如下原则统计：\n1）备用电源断路器为电磁操动合闸机构时，应按备用电源实际自投断路器台\n数统计。\n2）低电压、母线保护、低频减载等跳闸回路按实际数量统计。\n3）电气及热工的控制、信号和保护回路等按实际负荷统计。\n4）事故停电时间内，恢复供电断路器电磁操动机构的合闸电流（随机负荷），\n应按断路器合闸电流最大的1台统计。并应与事故初期冲击负荷之外的最\n大负荷或出现最低电压时的负荷相叠加\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.975, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 323, "clean_text_len": 303, "clean_text": "DL/T5044-2004\n表5.2.4（续）\n序号负荷名称负荷系数备注>直流润滑油泵\n0.9\n交流不停电电源装置\n0.6\nDC/DC变换装置\n8'0\n直流长明灯\n1.0\n事故照明\n1.0\n注：事故初期（1min）的冲击负荷，按如下原则统计：\n1）备用电源断路器为电磁操动合闸机构时，应按备用电源实际自投断路器台数统计。\n2）低电压、母线保护、低频减载等跳闸回路按实际数量统计。\n3）电气及热工的控制、信号和保护回路等按实际负荷统计。\n4）事故停电时间内，恢复供电断路器电磁操动机构的合闸电流（随机负荷），\n应按断路器合闸电流最大的1台统计。并应与事故初期冲击负荷之外的最大负荷或出现最低电压时的负荷相叠加", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8811, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 20, "text": "DL/T5044-2004\n6保护和监控\n6.1保护\n6.1.1蓄电池出口回路、充电装置直流侧出口回路、直流馈线\n回路和蓄电池试验放电回路等，应装设保护电器。\n6.1.2：保护电器采用直流断路器或熔断器。\n6.1.3当直流断路器和熔断器串级作为保护电器时，宜按下列\n配合：\n：1熔断器装设在直流断路器上一级时，熔断器额定电流应\n为直流断路器额定电流的2倍及以上。\n2直流断路器装设在熔断器上一级时，直流断路器额定电\n流应为熔断器额定电流的4倍及以上。\n6.1.4各级保护装置的配置，应根据短路电流计算结果，保证\n具有可靠性、选择性、灵敏性和速动性，并应满足GB14285中\n有关规定。\n6.1.5各级保护装置可采用瞬时电流速断、短延时电流速断和\n反时限过电流保护。\n6.2测量\n6.2.1直流系统设有微机监控装置时，在直流柜上的测量表计\n可仅装设直流母线电压表。直流系统不设微机监控装置时，直流\n柜上应装设下列常测表计：\n1直流主母线、蓄电池回路和充电装置输出回路的直流电\n压表。\n2蓄电池回路和充电装置输出回路的直流电流表。\n6.2.2蓄电池回路宜装设浮充电电流表。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 487, "clean_text_len": 473, "clean_text": "DL/T5044-2004\n6保护和监控\n6.1保护\n6.1.1蓄电池出口回路、充电装置直流侧出口回路、直流馈线回路和蓄电池试验放电回路等，应装设保护电器。\n6.1.2：保护电器采用直流断路器或熔断器。\n6.1.3当直流断路器和熔断器串级作为保护电器时，宜按下列配合：：1熔断器装设在直流断路器上一级时，熔断器额定电流应为直流断路器额定电流的2倍及以上。\n2直流断路器装设在熔断器上一级时，直流断路器额定电流应为熔断器额定电流的4倍及以上。\n6.1.4各级保护装置的配置，应根据短路电流计算结果，保证具有可靠性、选择性、灵敏性和速动性，并应满足GB14285中有关规定。\n6.1.5各级保护装置可采用瞬时电流速断、短延时电流速断和反时限过电流保护。\n6.2测量\n6.2.1直流系统设有微机监控装置时，在直流柜上的测量表计可仅装设直流母线电压表。直流系统不设微机监控装置时，直流柜上应装设下列常测表计：\n1直流主母线、蓄电池回路和充电装置输出回路的直流电压表。\n2蓄电池回路和充电装置输出回路的直流电流表。\n6.2.2蓄电池回路宜装设浮充电电流表。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8978, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 21, "text": "DL/T5044-2004\n6.2.3直流分电柜应装设直流电压表。\n6.2.4直流主母线应设有绝缘检测，能测出正极、负极对地的\n电压值及绝缘电阻值。\n6.2.5直流柜和直流分电柜上所有测量表计，宜采用1.5级指针\n式或4一位精度数字式表计。\n2\n6.2.6直流柜布置在控制室主环外或控制室外时，应在主环屏\n上装设直流母线电压表。\n6.3信号\n6.3.1直流母线电压异常时，应发出信号。\n6.3.2当直流系统绝缘电阻低于规定值时，应能显示有关参数\n和发出信号。\n6.3.3大、中型发电厂，220kV及以上和110kV重要变电所的\n直流柜及直流分电柜上，宜装设接地自动检测装置，同时应能显\n示有关参数和故障点并发出信号。\n6.3.4直流系统应具有蓄电池出口断路器跳闸或熔断器熔断、\n充电装置交流失电、充电装置故障等报警功能，应能显示故障元\n件并发出信号。\n6.3.5直流系统未设微机监控装置，且直流柜布置在控制室主\n环外或控制室外时，应在主环屏上设置直流系统故障的总信号。\n6.4自动化要求\n6.4.2直流系统微机监控装置应具有下列基本功能：\n1：测量：直流系统母线电压、充电装置输出电压和电流及\n蓄电池组电压和电流。\n2信号：直流系统母线电压过高和过低、直流系统接地、\n充电装置运行方式切换和故障等。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 552, "clean_text_len": 538, "clean_text": "DL/T5044-2004\n6.2.3直流分电柜应装设直流电压表。\n6.2.4直流主母线应设有绝缘检测，能测出正极、负极对地的电压值及绝缘电阻值。\n6.2.5直流柜和直流分电柜上所有测量表计，宜采用1.5级指针式或4一位精度数字式表计。\n6.2.6直流柜布置在控制室主环外或控制室外时，应在主环屏上装设直流母线电压表。\n6.3信号\n6.3.1直流母线电压异常时，应发出信号。\n6.3.2当直流系统绝缘电阻低于规定值时，应能显示有关参数和发出信号。\n6.3.3大、中型发电厂，220kV及以上和110kV重要变电所的直流柜及直流分电柜上，宜装设接地自动检测装置，同时应能显示有关参数和故障点并发出信号。\n6.3.4直流系统应具有蓄电池出口断路器跳闸或熔断器熔断、\n充电装置交流失电、充电装置故障等报警功能，应能显示故障元件并发出信号。\n6.3.5直流系统未设微机监控装置，且直流柜布置在控制室主环外或控制室外时，应在主环屏上设置直流系统故障的总信号。\n6.4自动化要求\n6.4.2直流系统微机监控装置应具有下列基本功能：\n1：测量：直流系统母线电压、充电装置输出电压和电流及蓄电池组电压和电流。\n2信号：直流系统母线电压过高和过低、直流系统接地、\n充电装置运行方式切换和故障等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8889, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 22, "text": "DL/T5044-2004\n3控制：充电装置的开机、停机和运行方式切换。\n4接口：通过通信接口，将信息传至上位机。\n6.4.3直流系统设有微机监控装置时，各自动化装置的报警信\n号及其他信息等，均应先传至直流系统的监控装置，然后通过通\n信接口传至上位机。\n6.4.4直流系统IVO内容参见附录A。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 150, "clean_text_len": 145, "clean_text": "DL/T5044-2004\n3控制：充电装置的开机、停机和运行方式切换。\n4接口：通过通信接口，将信息传至上位机。\n6.4.3直流系统设有微机监控装置时，各自动化装置的报警信号及其他信息等，均应先传至直流系统的监控装置，然后通过通信接口传至上位机。\n6.4.4直流系统IVO内容参见附录A。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8794, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 23, "text": "DL/T5044—2004\n7设备选择\n7.1蓄电池组\n7.1.1蓄电池个数（参见附录B.1）\n1无端电池的铅酸蓄电池组，应根据单体电池正常浮充电\n电压值和直流母线电压为1.05倍直流系统标称电压值来确定。\n2有端电池的镉镍碱性蓄电池组，应根据单体电池正常浮\n充电电压值和直流母线电压为1.05倍直流系统标称电压值来确\n定基本电池个数：同时应根据该电池放电时充许的最低电压值和\n直流母线电压为1.05倍直流系统标称电压值确定整组电池个数。\n7.1.2蓄电池浮充电压\n蓄电池浮充电压应根据厂家推荐值选取，当无产品资料时可按：\n1防酸式铅酸蓄电池的单体浮充电电压值宜取2.15V~\n2阀控式密封铅酸蓄电池的单体浮充电电压值宜取\n2.23V~2.27V。\n3中倍率镐镍碱性蓄电池的单体浮充电电压值宜取\n1.42V~1.45V。\n4高倍率镉镍碱性蓄电池的单体浮充电电压值宜取\n1.36V~1.39V。\n7.1.3蓄电池放电终止电压\n单体蓄电池放电终止电压应根据直流系统中直流负荷充许的\n最低电压值和蓄电池的个数来确定，但不得低于产品规定的最低\n允许电压值。\n7.1.4蓄电池均衡充电电压\n单体蓄电池均衡充电电压应根据直流系统中直流负荷允许的\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 519, "clean_text_len": 507, "clean_text": "DL/T5044—2004\n7设备选择\n7.1蓄电池组\n7.1.1蓄电池个数（参见附录B.1）\n1无端电池的铅酸蓄电池组，应根据单体电池正常浮充电电压值和直流母线电压为1.05倍直流系统标称电压值来确定。\n2有端电池的镉镍碱性蓄电池组，应根据单体电池正常浮充电电压值和直流母线电压为1.05倍直流系统标称电压值来确定基本电池个数：同时应根据该电池放电时充许的最低电压值和直流母线电压为1.05倍直流系统标称电压值确定整组电池个数。\n7.1.2蓄电池浮充电压蓄电池浮充电压应根据厂家推荐值选取，当无产品资料时可按：\n1防酸式铅酸蓄电池的单体浮充电电压值宜取2.15V~\n2阀控式密封铅酸蓄电池的单体浮充电电压值宜取\n2.23V~2.27V。\n3中倍率镐镍碱性蓄电池的单体浮充电电压值宜取\n1.42V~1.45V。\n4高倍率镉镍碱性蓄电池的单体浮充电电压值宜取\n1.36V~1.39V。\n7.1.3蓄电池放电终止电压单体蓄电池放电终止电压应根据直流系统中直流负荷充许的最低电压值和蓄电池的个数来确定，但不得低于产品规定的最低允许电压值。\n7.1.4蓄电池均衡充电电压单体蓄电池均衡充电电压应根据直流系统中直流负荷允许的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9187, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 24, "text": "DL/T5044-2004\n最高电压值和蓄电池的个数来确定，但不得超出产品规定的电压\n允许范围。\n7.1.5蓄电池容量选择条件\n1应满足全厂（所）事故全停电时间内的放电容量；\n2应满足事故初期（1min）直流电动机启动电流和其他冲\n击负荷电流的放电容量；\n3应满足蓄电池组持续放电时间内随机（5s）冲击负荷电\n流的放电容量；\n4应以最严重的事故放电阶段，计算直流母线电压水平。\n7.1.6蓄电池容量选择计算（参见附录B.2）\n1.电压控制法（亦称容量换算法）（参见附录B.2.1）\n1）按事故放电时间分别统计事故放电容量。\n2）根据蓄电池型式、放电终止电压和放电时间，确定\n相应的容量系数（K）。\n3）根据事故放电容量计算所需容量（C。）。选取与计算\n容量最大值接近的蓄电池标称容量（C或C）。\n4）进行蓄电池端电压水平的计算，应满足直流系统最\n低电压的要求。\n事故放电初期（1min）承受冲击负荷电流时蓄\n电池所能保持的电压值。\n任意事故放电阶段末期承受随机（5s）冲击负\n荷电流时蓄电池所能保持的电压值。\n一任意事故放电阶段末期蓄电池所能保持的电压\n值。\n2阶梯计算法（亦称电流换算法）（参见附录B.2.2）\n1）按事故放电时间分别统计事故放电电流，确定负荷\n曲线。\n2）根据蓄电池型式、放电终止电压和放电时间，确定\n相应的容量换算系数（K。）。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 578, "clean_text_len": 564, "clean_text": "DL/T5044-2004\n最高电压值和蓄电池的个数来确定，但不得超出产品规定的电压允许范围。\n7.1.5蓄电池容量选择条件\n1应满足全厂（所）事故全停电时间内的放电容量；\n2应满足事故初期（1min）直流电动机启动电流和其他冲击负荷电流的放电容量；\n3应满足蓄电池组持续放电时间内随机（5s）冲击负荷电流的放电容量；\n4应以最严重的事故放电阶段，计算直流母线电压水平。\n7.1.6蓄电池容量选择计算（参见附录B.2）\n1.电压控制法（亦称容量换算法）（参见附录B.2.1）\n1）按事故放电时间分别统计事故放电容量。\n2）根据蓄电池型式、放电终止电压和放电时间，确定相应的容量系数（K）。\n3）根据事故放电容量计算所需容量（C。）。选取与计算容量最大值接近的蓄电池标称容量（C或C）。\n4）进行蓄电池端电压水平的计算，应满足直流系统最低电压的要求。\n事故放电初期（1min）承受冲击负荷电流时蓄电池所能保持的电压值。\n任意事故放电阶段末期承受随机（5s）冲击负荷电流时蓄电池所能保持的电压值。\n一任意事故放电阶段末期蓄电池所能保持的电压值。\n2阶梯计算法（亦称电流换算法）（参见附录B.2.2）\n1）按事故放电时间分别统计事故放电电流，确定负荷曲线。\n2）根据蓄电池型式、放电终止电压和放电时间，确定相应的容量换算系数（K。）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.87, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 25, "text": "DL/T50442004\n3）根据事故放电电流，按事故放电阶段逐段进行容量\n计算。当有随机（5s）冲击负荷时，应叠加在第一\n阶段以外的计算容量最大的放电阶段。\n4）选取与计算容量最大值接近的蓄电池标称容量（Co\n或C)，作为蓄电池的选择容量。\n7.2充电装置\n7.2.1充电装置的技术特性要求\n1应满足蓄电池组的充电和浮充电要求。\n2应为长期连续工作制。\n3充电装置应具有稳压、稳流及限流性能\n4、应具有自动和手动浮充电、均衡充电和稳流、限流充电\n等功能。\n5充电装置的交流电源输入宜为三相制，额定频率为\n50Hz，额定电压为380（1土10%）V。小容量充电装置的交流\n电源输入电压可采用单相220（1土10%）V。\n61组蓄电池配置1套充电装置的直流系统，充电装置的\n交流电源宜设2个回路，运行中1回路工作，另1回路备用。当\n工作电源故障时，应自动切换到备用电源。\n7充电装置的主要技术参数应满足表7.2.1的要求。\n表7.2.1充电装置的主要技术参数表\n型式\n晶闸管\n高频开关\n项目\n1型\nⅡ型\n稳压精度\n≤±0.5%\n≤±1%\n≤±0.5%\n稳流精度\n≤±1%\n≤士2%\n≤±1%\n波纹系数\n≤1%\n≤1%\n≤0.5%\n效率\n%SL=\n≥75%\n%06\n噪声\n<60dB\n<60dB\n<55dB\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9726, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 554, "clean_text_len": 525, "clean_text": "DL/T50442004\n3）根据事故放电电流，按事故放电阶段逐段进行容量计算。当有随机（5s）冲击负荷时，应叠加在第一阶段以外的计算容量最大的放电阶段。\n4）选取与计算容量最大值接近的蓄电池标称容量（Co\n或C)，作为蓄电池的选择容量。\n7.2充电装置\n7.2.1充电装置的技术特性要求\n1应满足蓄电池组的充电和浮充电要求。\n2应为长期连续工作制。\n3充电装置应具有稳压、稳流及限流性能\n4、应具有自动和手动浮充电、均衡充电和稳流、限流充电等功能。\n5充电装置的交流电源输入宜为三相制，额定频率为\n50Hz，额定电压为380（1土10%）V。小容量充电装置的交流电源输入电压可采用单相220（1土10%）V。\n61组蓄电池配置1套充电装置的直流系统，充电装置的交流电源宜设2个回路，运行中1回路工作，另1回路备用。当工作电源故障时，应自动切换到备用电源。\n7充电装置的主要技术参数应满足表7.2.1的要求。\n表7.2.1充电装置的主要技术参数表型式晶闸管高频开关项目\n1型\nⅡ型稳压精度≤±0.5%≤±1%\n≤±0.5%稳流精度≤±1%≤士2%\n≤±1%波纹系数≤1%≤1%≤0.5%\n效率%SL=≥75%%06噪声\n<60dB<60dB<55dB", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8436, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 26, "text": "DL/T5044-2004\n8高频开关电源模块选择和配置要求（参见附录C.2）。\n9高频开关电源模块基本性能要求如下：\n1）均流：在多个模块并联工作状态下运行时，各模块\n承受的电流应能做到自动均分负截，实现均流：在2\n台及以上模块并联运行时，其输出的直流电流为额\n定值时，均流不平衡度应不大于土5%额定电流值。\n2）功率因数：功率因数应不小于0.90。\n3）谐波电流含量：在模块输入端施加的交流电源符合\n标称电压和额定频率要求时，在交流输入端产生的\n各高次谐波电流含有率应不大于30%。\n4）振荡波抗扰度：应能承受GB/T17626.12—1998表2\n中规定的三级的振荡波抗扰度。\n5）静电放电抗扰度：应能承受GB/T17626.2一1998表\n2中规定的三级的静电放电抗扰度。\n7.2.2充电装置的选择（参见附录C.1）\n充电装置的额定电流的选择应满足下列条件：\n1满足浮充电要求。浮充输出电流应按蓄电池自放电电流\n与经常负荷电流之和计算。\n2.有初充电要求的应满足初充电要求。初充电的输出电流：\n1）铅酸蓄电池应按1.0o~1.251选择；\n2）镉镍碱性蓄电池应按1.01s~1.251选择。\n3满足均衡充电要求。均衡充电的输出电流：\n1）铅酸蓄电池应按1.0o～1.25Io并叠加经常负荷电流\n选择：\n2）镉镍碱性蓄电池应按1.01s~1.251s并叠加经常负荷电\n流选择。\n但当蓄电池脱开直流母线，单独进行均衡充电时，可不计入\n经常负荷电流。\n7.2.3充电装置的输出电压调节范围，应满足蓄电池放电末期\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 659, "clean_text_len": 648, "clean_text": "DL/T5044-2004\n8高频开关电源模块选择和配置要求（参见附录C.2）。\n9高频开关电源模块基本性能要求如下：\n1）均流：在多个模块并联工作状态下运行时，各模块承受的电流应能做到自动均分负截，实现均流：在2\n台及以上模块并联运行时，其输出的直流电流为额定值时，均流不平衡度应不大于土5%额定电流值。\n2）功率因数：功率因数应不小于0.90。\n3）谐波电流含量：在模块输入端施加的交流电源符合标称电压和额定频率要求时，在交流输入端产生的各高次谐波电流含有率应不大于30%。\n4）振荡波抗扰度：应能承受GB/T17626.12—1998表2\n中规定的三级的振荡波抗扰度。\n5）静电放电抗扰度：应能承受GB/T17626.2一1998表\n2中规定的三级的静电放电抗扰度。\n7.2.2充电装置的选择（参见附录C.1）\n充电装置的额定电流的选择应满足下列条件：\n1满足浮充电要求。浮充输出电流应按蓄电池自放电电流与经常负荷电流之和计算。\n2.有初充电要求的应满足初充电要求。初充电的输出电流：\n1）铅酸蓄电池应按1.0o~1.251选择；\n2）镉镍碱性蓄电池应按1.01s~1.251选择。\n3满足均衡充电要求。均衡充电的输出电流：\n1）铅酸蓄电池应按1.0o～1.25Io并叠加经常负荷电流选择：\n2）镉镍碱性蓄电池应按1.01s~1.251s并叠加经常负荷电流选择。\n但当蓄电池脱开直流母线，单独进行均衡充电时，可不计入经常负荷电流。\n7.2.3充电装置的输出电压调节范围，应满足蓄电池放电末期", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8804, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 27, "text": "DL/T5044—2004\n和充电末期电压的要求。参见表7.2.3。\n表7.2.3充电装置的输出电压和电流调节范围表\n交\n相数\n三相或单相\n流\n输\n额定频率\n50×（1±2%）Hz\n入\n额定电压\n380×（1±10%）V/220X（1±10%）V\n电压\n220V\n110V\n48V\n24V\n额\n定\n电流\n5A、10A、16A、20A、25A、31.5A、40A、50A、63A、80A、\n值\n100A、125A、160A、200A、250A、315A、400A、500A\n阀控式\n198V~260V\n99V~130V\n36V~60V\n18V~30V\n充\n电压\n直\n调节\n防酸式\n198V~300V\n99V~150V\n40V~72V\n20V~36V\n范围\n镍式\n198V~300V\n99V~150V\n40V~72V\n20V-36V\n电\n流\n电流调节范围\n30%~100%\n阀控式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n输\n浮\n电压\n调节\n防酸式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n充\n范围\n镍式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n出\n电\n电流调节范围\n0%~100%\n阀控式\n230V~260V\n115V~130V\n48V~52V\n24V~26V\n均\n电压\n衡\n调节\n防酸式\n230V~300V\n115V~150V\n48V~72V\n24V~36V\n充\n范围\n镉镍式\n230V~300V\n115V~150V\n48V~72V\n24V~36V\n电\n电流调节范围\n30%~100%\n7.3电\n缆\n7.3.1蓄电池组引出线为电缆时，其正极和负极的引出线不应\n共用一根电缆。选用多芯电缆时，其允许载流量可按同截面单芯\n电缆数值计算。\n7.3.2蓄电池组与直流柜之间连接电缆及动力馈线的电缆截面\n选择应符合下列规定：\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9802, "ocr_line_count": 105, "ocr_error": null, "raw_text_len": 808, "clean_text_len": 770, "clean_text": "DL/T5044—2004\n和充电末期电压的要求。参见表7.2.3。\n表7.2.3充电装置的输出电压和电流调节范围表交相数三相或单相流输额定频率\n50×（1±2%）Hz\n入额定电压\n380×（1±10%）V/220X（1±10%）V\n电压\n220V\n110V\n48V\n24V\n额定电流\n5A、10A、16A、20A、25A、31.5A、40A、50A、63A、80A、\n值\n100A、125A、160A、200A、250A、315A、400A、500A\n阀控式\n198V~260V\n99V~130V\n36V~60V\n18V~30V\n充电压直调节防酸式\n198V~300V\n99V~150V\n40V~72V\n20V~36V\n范围镍式\n198V~300V\n99V~150V\n40V~72V\n20V-36V\n电流电流调节范围\n30%~100%\n阀控式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n输浮电压调节防酸式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n充范围镍式\n220V~240V\n110V~120V\n48V~52V\n24V~26V\n出电电流调节范围\n0%~100%\n阀控式\n230V~260V\n115V~130V\n48V~52V\n24V~26V\n均电压衡调节防酸式\n230V~300V\n115V~150V\n48V~72V\n24V~36V\n充范围镉镍式\n230V~300V\n115V~150V\n48V~72V\n24V~36V\n电电流调节范围\n30%~100%\n7.3电缆\n7.3.1蓄电池组引出线为电缆时，其正极和负极的引出线不应共用一根电缆。选用多芯电缆时，其允许载流量可按同截面单芯电缆数值计算。\n7.3.2蓄电池组与直流柜之间连接电缆及动力馈线的电缆截面选择应符合下列规定：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8632, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 28, "text": "DL/T5044-2004\n1蓄电池组与直流柜之间连接电缆长期充许载流量的计算\n电流，应取蓄电池1h放电率电流；允许电压降应根据蓄电池组\n出口端最低计算电压值选取，不宜小于直流系统标称电压的1%，\n其计算电流应取蓄电池1h放电率电流或事故放电初期（1min）\n冲击放电电流二者中的大者。\n2.直流柜及直流分电柜动力馈线的电缆截面，应根据回路\n最大负荷电流，并按蓄电池组出口端最低计算电压值和用电设备\n允许最低电压值之差作为充许电压降进行选择。\n3直流柜与直流分电柜间的电缆截面，应根据分电柜最大\n负荷电流选择。电压降宜取直流系统标称电压的0.5%～1%，也\n可按蓄电池组出口端最低计算电压值选取合理数值。\n7.3.3断路器电磁操动机构合闸回路电缆截面的选择应符合下\n列规定：\n1当蓄电池浮充运行时，应保证最远1台断路器可靠合闸\n所需电压（合闸网络为环状供电时，应按任一电源侧电缆断开的\n条件）。\n2当事故放电直流母线电压在最低电压值时，应保证恢复\n供电的断路器能可靠合闸所需电压。\n7.3.4、由直流柜和直流分电柜引出的控制、信号和保护馈线应\n选择铜芯电缆，其电压降不应大于直流系统标称电压的5%。\n7.3.5电缆截面选择计算（参见附录D）\n7.3.6直流电缆的选择和敷设应符合GB50217中有关的规定。\n7.4蓄电池试验放电装置\n7.4.1试验放电装置的额定电流：\n1：铅酸蓄电池应为1.101~1.30110\n2镉镍碱性蓄电池应为1.101s~1.3015\n7.4.2试验放电装置宜采用电热器件或有源逆变放电装置。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 663, "clean_text_len": 649, "clean_text": "DL/T5044-2004\n1蓄电池组与直流柜之间连接电缆长期充许载流量的计算电流，应取蓄电池1h放电率电流；允许电压降应根据蓄电池组出口端最低计算电压值选取，不宜小于直流系统标称电压的1%，\n其计算电流应取蓄电池1h放电率电流或事故放电初期（1min）\n冲击放电电流二者中的大者。\n2.直流柜及直流分电柜动力馈线的电缆截面，应根据回路最大负荷电流，并按蓄电池组出口端最低计算电压值和用电设备允许最低电压值之差作为充许电压降进行选择。\n3直流柜与直流分电柜间的电缆截面，应根据分电柜最大负荷电流选择。电压降宜取直流系统标称电压的0.5%～1%，也可按蓄电池组出口端最低计算电压值选取合理数值。\n7.3.3断路器电磁操动机构合闸回路电缆截面的选择应符合下列规定：\n1当蓄电池浮充运行时，应保证最远1台断路器可靠合闸所需电压（合闸网络为环状供电时，应按任一电源侧电缆断开的条件）。\n2当事故放电直流母线电压在最低电压值时，应保证恢复供电的断路器能可靠合闸所需电压。\n7.3.4、由直流柜和直流分电柜引出的控制、信号和保护馈线应选择铜芯电缆，其电压降不应大于直流系统标称电压的5%。\n7.3.5电缆截面选择计算（参见附录D）\n7.3.6直流电缆的选择和敷设应符合GB50217中有关的规定。\n7.4蓄电池试验放电装置\n7.4.1试验放电装置的额定电流：\n1：铅酸蓄电池应为1.101~1.30110\n2镉镍碱性蓄电池应为1.101s~1.3015\n7.4.2试验放电装置宜采用电热器件或有源逆变放电装置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9052, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 29, "text": "DL/T5044-2004\n7.5直流断路器\n7.5.1直流断路器应具有速断保护和过电流保护功能。可带有\n辅助触点和报警触点。\n7.5.2直流断路器选择（参见附录E）\n1额定电压应大子或等于回路的最高工作电压。\n2额定电流应大于回路的最大工作电流。\n1）蓄电池出口回路应按蓄电池1h放电率电流选择。并\n应按事故放电初期（1min）放电电流校验保护动作\n的安全性，且应与直流馈线回路保护电器相配合。\n2）断路器电磁操动机构的合闸回路，可按0.3倍额定合\n闸电流选择，但直流断路器过载脱扣时间应大于断\n路器固有合闸时间。\n3）直流电动机回路，可按电动机的额定电流选择。\n3断流能力应满足直流系统短路电流的要求。\n4各级断路器的保护动作电流和动作时间应满足选择性要\n求，考虑上、下级差的配合，且应有足够的灵敏系数。\n7.6熔断器\n7.6.1直流回路采用熔断器做为保护电器时，应装设隔离电器，\n如刀开关，也可采用熔断器和刀开关合一的刀熔开关。\n7.6.2蓄电池出口回路熔断器应带有报警触点，其他回路熔断\n器，必要时可带有报警触点。\n7.6.3熔断器的选择\n1额定电压应大于或等于回路的最高工作电压。\n2额定电流应大于回路的最大工作电流。\n1）蓄电池出口回路应按蓄电池1h放电率电流选择，并\n应与直流馈线回路保护电器相配合。\n2）断路器电磁操动机构的合闸回路，可按0.2~0.3倍\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 588, "clean_text_len": 577, "clean_text": "DL/T5044-2004\n7.5直流断路器\n7.5.1直流断路器应具有速断保护和过电流保护功能。可带有辅助触点和报警触点。\n7.5.2直流断路器选择（参见附录E）\n1额定电压应大子或等于回路的最高工作电压。\n2额定电流应大于回路的最大工作电流。\n1）蓄电池出口回路应按蓄电池1h放电率电流选择。并应按事故放电初期（1min）放电电流校验保护动作的安全性，且应与直流馈线回路保护电器相配合。\n2）断路器电磁操动机构的合闸回路，可按0.3倍额定合闸电流选择，但直流断路器过载脱扣时间应大于断路器固有合闸时间。\n3）直流电动机回路，可按电动机的额定电流选择。\n3断流能力应满足直流系统短路电流的要求。\n4各级断路器的保护动作电流和动作时间应满足选择性要求，考虑上、下级差的配合，且应有足够的灵敏系数。\n7.6熔断器\n7.6.1直流回路采用熔断器做为保护电器时，应装设隔离电器，\n如刀开关，也可采用熔断器和刀开关合一的刀熔开关。\n7.6.2蓄电池出口回路熔断器应带有报警触点，其他回路熔断器，必要时可带有报警触点。\n7.6.3熔断器的选择\n1额定电压应大于或等于回路的最高工作电压。\n2额定电流应大于回路的最大工作电流。\n1）蓄电池出口回路应按蓄电池1h放电率电流选择，并应与直流馈线回路保护电器相配合。\n2）断路器电磁操动机构的合闸回路，可按0.2~0.3倍", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8996, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 30, "text": "DL/T5044—2004\n额定合闸电流选择，但熔断器的熔断时间应大于断\n路器固有合闸时间。\n3）直流电动机回路，可按电动机的额定电流选择。\n3.断流能力应满足直流系统短路电流的要求。\n4应满足各级熔断器动作时间的选择性要求，同时要考虑\n上、下级差的配合。\n7.7刀开关\n7.7.1额定电压应大于或等于回路的最高工作电压。\n7.7.2额定电流应大于回路的最大工作电流。\n1：蓄电池出口回路应按蓄电池1h放电率电流选择。\n2断路器电磁操动机构的合闸回路，可按0.2~0.3倍的额\n定合闸电流选择。\n3母线分段开关和联络回路，可按全部负荷的60%选择。\n7.7.3动稳定应满足直流系统短路电流的要求。\n7.7.4必要时刀开关可带有辅助触点。\n7.8降压装置\n7.8.1降压装置宜由硅元件构成，应有防止硅元件开路的措施。\n7.8.2硅元件的额定电流应满足所在回路最大持续负荷电流的\n要求，并应有承受冲击电流的短时过载和承受反向电压的能力。\n7.9直流柜\n7.9.1直流柜采用加强型结构，防护等级不低于IP20。\n7.9.2直流柜分为直流电源进线柜、直流馈线柜、充电装置柜、\n蓄电池柜以及直流分电柜。\n7.9.3直流柜外形尺寸宜采用800mm×600mm×2260mm（宽\n×深×高）。\n7.9.4直流柜正面可按模数分隔成多个功能单元格，各自独立，\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 573, "clean_text_len": 566, "clean_text": "DL/T5044—2004\n额定合闸电流选择，但熔断器的熔断时间应大于断路器固有合闸时间。\n3）直流电动机回路，可按电动机的额定电流选择。\n3.断流能力应满足直流系统短路电流的要求。\n4应满足各级熔断器动作时间的选择性要求，同时要考虑上、下级差的配合。\n7.7刀开关\n7.7.1额定电压应大于或等于回路的最高工作电压。\n7.7.2额定电流应大于回路的最大工作电流。\n1：蓄电池出口回路应按蓄电池1h放电率电流选择。\n2断路器电磁操动机构的合闸回路，可按0.2~0.3倍的额定合闸电流选择。\n3母线分段开关和联络回路，可按全部负荷的60%选择。\n7.7.3动稳定应满足直流系统短路电流的要求。\n7.7.4必要时刀开关可带有辅助触点。\n7.8降压装置\n7.8.1降压装置宜由硅元件构成，应有防止硅元件开路的措施。\n7.8.2硅元件的额定电流应满足所在回路最大持续负荷电流的要求，并应有承受冲击电流的短时过载和承受反向电压的能力。\n7.9直流柜\n7.9.1直流柜采用加强型结构，防护等级不低于IP20。\n7.9.2直流柜分为直流电源进线柜、直流馈线柜、充电装置柜、\n蓄电池柜以及直流分电柜。\n7.9.3直流柜外形尺寸宜采用800mm×600mm×2260mm（宽\n×深×高）。\n7.9.4直流柜正面可按模数分隔成多个功能单元格，各自独立，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.875, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 31, "text": "DL/T5044-2004\n通过插件或插头实现相互间的联系。每-一单元格集中布置1个单\n元的设备，操作设备布置在中央，测量表计可布置在侧上方。\n7.9.5直流柜正面操作设备的布置高度不应超过1800mm，距地\n高度不应低于400mm。\n7.9.6直流柜内电流在63A及以下的直流馈线，应经电力端子\n出线。端子宜装设在柜的两侧或中部下方，以便于电缆连接和装\n设接地检测装置的传感器。\n7.9.7直流柜内主母线宜采用阻燃绝缘铜母线，应按蓄电池1h\n放电率电流选择截面，并应进行短路电流热稳定校验和按最大负\n荷电流校验其温度不超过绝缘体的允许事故过负荷温度。（参见\n附录F)\n7.9.8直流柜内主母线及其相应回路，应能满足直流母线出口\n短路时的动稳定要求。\n1蓄电池容量为.800Ah及以下的直流系统，可按10kA短\n路电流考虑；\n2蓄电池容量为800Ah～1600Ah的直流系统，可按20kA\n短路电流考虑：\n3蓄电池容量大于1600Ah时，应进行短路电流计算。（参\n见附录G.1）\n7.9.9直流柜体应设有保护接地，接地处应有防锈措施和明显\n标志。\n7.9.10蓄电池柜隔架最低距地不小于150mm，最高距地不超过\n1700mm。\n7.10直流电源成套装置\n7.10.1直流电源成套装置包括蓄电池组、充电装置和直流馈\n线，根据设备体积大小，可以合并组柜或分别设柜，其有关技术\n要求应符合本规程的相关规定。\n7.10.2直流电源成套装置宜采用阀控式密封铅酸蓄电池、高倍\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 635, "clean_text_len": 620, "clean_text": "DL/T5044-2004\n通过插件或插头实现相互间的联系。每-一单元格集中布置1个单元的设备，操作设备布置在中央，测量表计可布置在侧上方。\n7.9.5直流柜正面操作设备的布置高度不应超过1800mm，距地高度不应低于400mm。\n7.9.6直流柜内电流在63A及以下的直流馈线，应经电力端子出线。端子宜装设在柜的两侧或中部下方，以便于电缆连接和装设接地检测装置的传感器。\n7.9.7直流柜内主母线宜采用阻燃绝缘铜母线，应按蓄电池1h\n放电率电流选择截面，并应进行短路电流热稳定校验和按最大负荷电流校验其温度不超过绝缘体的允许事故过负荷温度。（参见附录F)\n7.9.8直流柜内主母线及其相应回路，应能满足直流母线出口短路时的动稳定要求。\n1蓄电池容量为.800Ah及以下的直流系统，可按10kA短路电流考虑；\n2蓄电池容量为800Ah～1600Ah的直流系统，可按20kA\n短路电流考虑：\n3蓄电池容量大于1600Ah时，应进行短路电流计算。（参见附录G.1）\n7.9.9直流柜体应设有保护接地，接地处应有防锈措施和明显标志。\n7.9.10蓄电池柜隔架最低距地不小于150mm，最高距地不超过\n1700mm。\n7.10直流电源成套装置\n7.10.1直流电源成套装置包括蓄电池组、充电装置和直流馈线，根据设备体积大小，可以合并组柜或分别设柜，其有关技术要求应符合本规程的相关规定。\n7.10.2直流电源成套装置宜采用阀控式密封铅酸蓄电池、高倍", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.904, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 32, "text": "DL/T5044—2004\n率镉镍碱性蓄电池或中倍率镉镍碱性蓄电池。蓄电池组容量不宜\n太大：\n1阀控式密封铅酸蓄电池，容量为200Ah及以下：\n2高倍率镉镍碱性蓄电池，容量为40Ah及以下；\n3中倍率镉镍碱性蓄电池，容量为100Ah及以下。\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 123, "clean_text_len": 119, "clean_text": "DL/T5044—2004\n率镉镍碱性蓄电池或中倍率镉镍碱性蓄电池。蓄电池组容量不宜太大：\n1阀控式密封铅酸蓄电池，容量为200Ah及以下：\n2高倍率镉镍碱性蓄电池，容量为40Ah及以下；\n3中倍率镉镍碱性蓄电池，容量为100Ah及以下。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 33, "text": "DL/T50442004\n8设备布置\n8.1直流柜的布置\n8.1.1直流系统的直流电源进线柜、直流馈线柜、充电装置柜\n宜布置在蓄电池室附近专用的直流电源室、电气继电器室或电气\n控制室内。\n8.1.2直流电源成套装置可布置在电气控制室，但室内应保持\n良好通风。\n8.1.3直流分电柜应布置在该直流负荷中心附近。\n8.1.4直流柜前后应留有运行和检修通道。通道宽度见表8.1.4。\n表8.1.4运行和检修通道宽度表\n采用尺寸\n距离名称\nmm\n一般\n最小\n柜正面至柜正面\n1800\n1400\n柜正面至柜背面\n1500\n1200\n柜背面至柜背面\n1500\n1000\n柜正面至墙\n1500\n1200\n柜背面至墙\n1200\n1000\n边柜至墙\n1200\n800\n主要通道\n1600~2000\n1400\n8.2阀控式密封铅酸蓄电池组的布置\n8.2.1容量在200Ah以上时宜设专用的蓄电池室。专用蓄电池\n室宜布置在0m层。\n8.2.2胶体式的阀控式密封铅酸蓄电池，宜采用立式安装；贫\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 437, "clean_text_len": 357, "clean_text": "DL/T50442004\n8设备布置\n8.1直流柜的布置\n8.1.1直流系统的直流电源进线柜、直流馈线柜、充电装置柜宜布置在蓄电池室附近专用的直流电源室、电气继电器室或电气控制室内。\n8.1.2直流电源成套装置可布置在电气控制室，但室内应保持良好通风。\n8.1.3直流分电柜应布置在该直流负荷中心附近。\n8.1.4直流柜前后应留有运行和检修通道。通道宽度见表8.1.4。\n表8.1.4运行和检修通道宽度表采用尺寸距离名称\nmm一般最小柜正面至柜正面柜正面至柜背面\n柜背面至柜背面柜正面至墙柜背面至墙\n边柜至墙主要通道\n1600~2000\n8.2阀控式密封铅酸蓄电池组的布置\n8.2.1容量在200Ah以上时宜设专用的蓄电池室。专用蓄电池室宜布置在0m层。\n8.2.2胶体式的阀控式密封铅酸蓄电池，宜采用立式安装；贫", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9038, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 34, "text": "DL7T5044-2004\n液吸附式的阀控式密封铅酸蓄电池，可采用卧式、倾斜式或立式\n安装。\n8.2.3蓄电池安装宜采用钢架组合结构，多层选放。应便于安\n装、维护和更换蓄电池。台架的底层距地面为150mm~300mm，\n整体高度不宜超过1600mm。\n8.2.4当蓄电池室采用瓷砖台或水泥台安装蓄电池时，台高为\n250mm～300mm。瓷砖台或水泥台的台与台之间应设有运行和\n检修通道，通道宽度不得小于800mm。\n8.2.5同一层或同一台上的蓄电池间宜采用有绝缘的或有护套的\n连接条连接，不同一层或不同一台上的蓄电池间采用电缆连接。\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置\n碱性蓄电池组应设置专用的蓄电池室。专用蓄电池室宜布置在0m\n层。\n8.3.2蓄电池应采用立式安装，宜安装在瓷砖台或水泥台上，\n台高为250mm～300mm。台与台之间应设有运行和检修通道，\n通道宽度不得小于800mm。蓄电池与大地之间应有绝缘措施。\n8.3.3中倍率镉镍碱性蓄电池组的端电池宜靠墙布置。\n8.3.4蓄电池有液面指示计和比重计的一面，应朝向运行和检\n修通道。\n8.3.5在同一台上的蓄电池间宜采用有绝缘的或有护套的连接\n条连接，不在同一台上的蓄电池间采用电缆连接。\n8.3.6蓄电池的裸露导电部分间的距离，当其两部分间的正常\n电压（非充电时）超过65V但不大于250V时，不应小于800mm，\n电压超过250V时，不应小于1000mm。导线与建筑物或其他接\n地体之间的距离不应小于50mm，母线支持点间的距离不应大于\n2000mm\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 668, "clean_text_len": 656, "clean_text": "DL7T5044-2004\n液吸附式的阀控式密封铅酸蓄电池，可采用卧式、倾斜式或立式安装。\n8.2.3蓄电池安装宜采用钢架组合结构，多层选放。应便于安装、维护和更换蓄电池。台架的底层距地面为150mm~300mm，\n整体高度不宜超过1600mm。\n8.2.4当蓄电池室采用瓷砖台或水泥台安装蓄电池时，台高为\n250mm～300mm。瓷砖台或水泥台的台与台之间应设有运行和检修通道，通道宽度不得小于800mm。\n8.2.5同一层或同一台上的蓄电池间宜采用有绝缘的或有护套的连接条连接，不同一层或不同一台上的蓄电池间采用电缆连接。\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置碱性蓄电池组应设置专用的蓄电池室。专用蓄电池室宜布置在0m\n层。\n8.3.2蓄电池应采用立式安装，宜安装在瓷砖台或水泥台上，\n台高为250mm～300mm。台与台之间应设有运行和检修通道，\n通道宽度不得小于800mm。蓄电池与大地之间应有绝缘措施。\n8.3.3中倍率镉镍碱性蓄电池组的端电池宜靠墙布置。\n8.3.4蓄电池有液面指示计和比重计的一面，应朝向运行和检修通道。\n8.3.5在同一台上的蓄电池间宜采用有绝缘的或有护套的连接条连接，不在同一台上的蓄电池间采用电缆连接。\n8.3.6蓄电池的裸露导电部分间的距离，当其两部分间的正常电压（非充电时）超过65V但不大于250V时，不应小于800mm，\n电压超过250V时，不应小于1000mm。导线与建筑物或其他接地体之间的距离不应小于50mm，母线支持点间的距离不应大于\n2000mm", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9108, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 35, "text": "DL/T5044—2004\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.1.1大容量机组的蓄电池室应按机组分别设置。\n9.1.2蓄电池室的位置，应选择在无高温、无潮湿、无震动、\n少灰尘、避免阳光直射的场所。\n9.1.3蓄电池室内应设有运行和检修通道。通道一侧装设蓄电\n池时，通道宽度不应小于800mm；两侧均装设蓄电池时，通道\n宽度不应小于1000mm。\n9.1.4蓄电池室内的窗玻璃应采用毛玻璃或涂以半透明油漆的\n玻璃，阳光不应直射室内。\n9.1.5蓄电池室内的地面应有约0.5%的排水坡度，并应有泄水孔。\n9.1.6蓄电池室应采用非燃性建筑材料，顶棚宜做成平顶，不\n应吊天棚，也不宜采用折板或槽形天花板。\n9.1.7蓄电池室内照明灯具应为防爆型，且应布置在通道的上\n方，地面最低照度应为30Lx，事故照明最低照度应为3Lx。\n蓄电池室内照明线宜采用穿管暗敷，室内不应装设开关和插\n座。\n9.1.8基本地震烈度为7度及以上地区，蓄电池组应有抗震加\n固措施，并应满足GB50260中的有关规定。\n9.1.9蓄电池室走廊墙面不宜开设通风百叶窗或玻璃采光窗。\n采暖和降温设施与蓄电池间的距离，不应小于750mm。蓄\n电池室内采暖散热器应为焊接的钢制采暖散热器，室内不允许设\n有法兰、丝扣接头和阀门等。\n9.1.10蓄电池室内应有良好的通风设施。室内的通风换气量应\n按保证室内含氢量（按体积计算）低于0.7%，含酸量小于2mg/m\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 632, "clean_text_len": 619, "clean_text": "DL/T5044—2004\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.1.1大容量机组的蓄电池室应按机组分别设置。\n9.1.2蓄电池室的位置，应选择在无高温、无潮湿、无震动、\n少灰尘、避免阳光直射的场所。\n9.1.3蓄电池室内应设有运行和检修通道。通道一侧装设蓄电池时，通道宽度不应小于800mm；两侧均装设蓄电池时，通道宽度不应小于1000mm。\n9.1.4蓄电池室内的窗玻璃应采用毛玻璃或涂以半透明油漆的玻璃，阳光不应直射室内。\n9.1.5蓄电池室内的地面应有约0.5%的排水坡度，并应有泄水孔。\n9.1.6蓄电池室应采用非燃性建筑材料，顶棚宜做成平顶，不应吊天棚，也不宜采用折板或槽形天花板。\n9.1.7蓄电池室内照明灯具应为防爆型，且应布置在通道的上方，地面最低照度应为30Lx，事故照明最低照度应为3Lx。\n蓄电池室内照明线宜采用穿管暗敷，室内不应装设开关和插座。\n9.1.8基本地震烈度为7度及以上地区，蓄电池组应有抗震加固措施，并应满足GB50260中的有关规定。\n9.1.9蓄电池室走廊墙面不宜开设通风百叶窗或玻璃采光窗。\n采暖和降温设施与蓄电池间的距离，不应小于750mm。蓄电池室内采暖散热器应为焊接的钢制采暖散热器，室内不允许设有法兰、丝扣接头和阀门等。\n9.1.10蓄电池室内应有良好的通风设施。室内的通风换气量应按保证室内含氢量（按体积计算）低于0.7%，含酸量小于2mg/m", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8891, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 36, "text": "DL/T5044-2004\n计算。通风电动机应为防爆式。\n9.1.11蓄电池室的门应向外开启，应采用非燃烧体或难燃烧体\n的实体门，门的尺寸不应小于750mm×1960mm（宽×高）。\n9.1.12蓄电池室的采暖通风和空气调节应满足DL/T5035中的\n有关规定。\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.2.1蓄电池室内温度宜为15℃～30℃。\n9.2.2当蓄电池组采用多层选装，且安装在楼板上时，应注意\n对楼板荷重的要求。\n9.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组\n对相关专业的要求\n9.3.1蓄电池室应为防酸（碱）、防火、防爆建筑，入口宜经\n过套间或储藏室，设有储藏硫酸（碱）液、蒸馏水及配制电解液\n器具的场所。还应便于蓄电池的气体、酸（碱）液和水的排放。\n9.3.2蓄电池室内的门、窗、地面、墙壁、天花板、台架均应\n进行耐酸（碱）处理，地面应采用易于清洗的面层材料。\n9.3.3蓄电池室内温度宜为5℃~35℃。\n9.3.4蓄电池室的套间内应砌水池，水池内外及水龙头应做耐\n酸（碱）处理，管道宜暗敷，管材应采用耐腐蚀材料。\n蓄电池室内的污水应进行酸碱中和或稀释并达到环保要求后\n排放。\n9.3.5蓄电池组的电缆引出线应采用穿管敷设，且穿管引出端\n应靠近蓄电池的引出端。穿管外围应涂防酸（碱）油漆，封口处\n应用防酸（碱）材料封堵。\n电缆弯曲半径应符合电缆敷设要求，电缆穿管露出地面的高\n度可低于蓄电池的引出端子200mm～300mm。\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 627, "clean_text_len": 611, "clean_text": "DL/T5044-2004计算。通风电动机应为防爆式。\n9.1.11蓄电池室的门应向外开启，应采用非燃烧体或难燃烧体的实体门，门的尺寸不应小于750mm×1960mm（宽×高）。\n9.1.12蓄电池室的采暖通风和空气调节应满足DL/T5035中的有关规定。\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.2.1蓄电池室内温度宜为15℃～30℃。\n9.2.2当蓄电池组采用多层选装，且安装在楼板上时，应注意对楼板荷重的要求。\n9.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组对相关专业的要求\n9.3.1蓄电池室应为防酸（碱）、防火、防爆建筑，入口宜经过套间或储藏室，设有储藏硫酸（碱）液、蒸馏水及配制电解液器具的场所。还应便于蓄电池的气体、酸（碱）液和水的排放。\n9.3.2蓄电池室内的门、窗、地面、墙壁、天花板、台架均应进行耐酸（碱）处理，地面应采用易于清洗的面层材料。\n9.3.3蓄电池室内温度宜为5℃~35℃。\n9.3.4蓄电池室的套间内应砌水池，水池内外及水龙头应做耐酸（碱）处理，管道宜暗敷，管材应采用耐腐蚀材料。\n蓄电池室内的污水应进行酸碱中和或稀释并达到环保要求后排放。\n9.3.5蓄电池组的电缆引出线应采用穿管敷设，且穿管引出端应靠近蓄电池的引出端。穿管外围应涂防酸（碱）油漆，封口处应用防酸（碱）材料封堵。\n电缆弯曲半径应符合电缆敷设要求，电缆穿管露出地面的高度可低于蓄电池的引出端子200mm～300mm。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8579, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 37, "text": "DL/T5044-2004\n附录A\n（资料性附录）\n直流系统1/0表\n表A.1\n直流系统1/0表\n直流系统监\n发电厂、变电所\n直流柜或就地\n名\n称\n控装置\n监控系统\n号\n开关量模拟量开关量模拟量\n开关量模拟量\n1\n蓄电池及其回路（按每组蓄电池统计）\n1.1\n蓄电池电压\n√\n1.2\n蓄电池电流\n1.3\n蓄电池浮充电电\n△\n流\n1.4\n蓄电池试验放电\n电流\n蓄电池保护设备\n1.5\n开关状态\n蓄电池回路保护\n1.6\n.\n设备事故跳闸\n1.7\n蓄电池过充电\n△\n△\n1.8\n蓄电池温度\n△\n△\n1.9\n蓄电池室温度\n△\n△\n2\n充电装置（按每套充电装置统计）\n充电装置直流输\n√\n2.1\n出电压\n2.2\n充电装置直流输\n△\n出电流\n直流侧保护设备\n2.3\n√\n△\n开关状态\n2.4\n交流侧保护设备\n△\n开关状态\n直流侧保护设备\n2.5\n√\n√\n事故跳闸\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9397, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 377, "clean_text_len": 333, "clean_text": "DL/T5044-2004\n附录A\n（资料性附录）直流系统1/0表表A.1\n直流系统1/0表直流系统监发电厂、变电所直流柜或就地名称控装置监控系统号开关量模拟量开关量模拟量开关量模拟量\n蓄电池及其回路（按每组蓄电池统计）\n1.1\n蓄电池电压√\n1.2\n蓄电池电流\n1.3\n蓄电池浮充电电△流\n1.4\n蓄电池试验放电电流蓄电池保护设备\n1.5\n开关状态蓄电池回路保护\n1.6\n设备事故跳闸\n1.7\n蓄电池过充电△△\n1.8\n蓄电池温度△△\n1.9\n蓄电池室温度△△\n充电装置（按每套充电装置统计）\n充电装置直流输√\n2.1\n出电压\n2.2\n充电装置直流输△出电流直流侧保护设备\n2.3\n√△开关状态\n2.4\n交流侧保护设备△开关状态直流侧保护设备\n2.5\n√√事故跳闸", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8629, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 38, "text": "DL/T5044-2004\n表A.1(续）\n序\n直流柜或就地\n直流系统监\n发电厂、变电所\n名\n称\n控装置\n监控系统\n开关量\n模拟量\n开关量模拟量\n开关量\n模拟量\n2.6\n充电装置故障\n2.7\n整流模块过热\n△\n△\n△\n交流电源自动切\n2.8\n换\n√\n√\n直流母线及绝缘蓝测装置（按每段母线统计）\n3.1\n直流母线电压\n√\n√\n√\n直流母线电压异\n3.2\n常\n√\n3.3\n直流系统接地\n√\n绝缘监测装置故\n3.4\n障\n△\n母线分段开关状\n3.5\n态\n√\n△\n直流馈线\n重要馈线保护设\n4.1\n备开关状态\n√\n重要馈线保护设\n4.2\n备事故跳闸\n√\n注1：表中“√”表示该项应列入；\n注2：表中“△”表示该项在有条件时或需要时可列入\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.937, "ocr_line_count": 61, "ocr_error": null, "raw_text_len": 317, "clean_text_len": 280, "clean_text": "DL/T5044-2004\n表A.1(续）\n序直流柜或就地直流系统监发电厂、变电所名称控装置监控系统开关量模拟量开关量模拟量开关量模拟量\n2.6\n充电装置故障\n2.7\n整流模块过热△△△交流电源自动切\n2.8\n换√√\n直流母线及绝缘蓝测装置（按每段母线统计）\n3.1\n直流母线电压√√√直流母线电压异\n3.2\n常√\n3.3\n直流系统接地√绝缘监测装置故\n3.4\n障△母线分段开关状\n3.5\n态√△直流馈线重要馈线保护设\n4.1\n备开关状态√重要馈线保护设\n4.2\n备事故跳闸√\n注1：表中“√”表示该项应列入；\n注2：表中“△”表示该项在有条件时或需要时可列入", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8353, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 39, "text": "DL/T50442004\n附录B\n（资料性附录）\n蓄电池选择\nB.1蓄电池参数选择\nB.1.1蓄电池个数选择\n按浮充电运行时，直流母线电压为1.05U选择蓄电池个数\nn=1.05U/U\nB.1.2蓄电池均衡充电电压选择\n根据蓄电池个数及直流母线电压允许的最高值选择单体蓄电\n池均衡充电电压值。\n对于控制负荷：U≤1.10U/n\n对于动力负荷：U≤1.125Un\n对于控制负荷和动力负荷合并供电：U≤1.10Un\nB.1.3蓄电池放电终止电压选择\n根据蓄电池个数及直流母线电压允许的最低值选择单体蓄电\n池事故放电末期终止电压。\n对于控制负荷：Um≥0.85U/n\n对于动力负荷：Um≥0.875U/n\n对于控制负荷和动力负荷合并供电：Um≥0.875Un\n式中：\nU--直流系统标称电压，V；\nU--单体蓄电池浮充电电压，V；\nU.—--单体蓄电池均衡充电电压，V：\nUm-单体蓄电池放电末期终止电压，V；\nn-蓄电池个数。\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9791, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 414, "clean_text_len": 403, "clean_text": "DL/T50442004\n附录B\n（资料性附录）蓄电池选择B.1蓄电池参数选择\nB.1.1蓄电池个数选择按浮充电运行时，直流母线电压为1.05U选择蓄电池个数\nn=1.05U/U\nB.1.2蓄电池均衡充电电压选择根据蓄电池个数及直流母线电压允许的最高值选择单体蓄电池均衡充电电压值。\n对于控制负荷：U≤1.10U/n\n对于动力负荷：U≤1.125Un\n对于控制负荷和动力负荷合并供电：U≤1.10Un\nB.1.3蓄电池放电终止电压选择根据蓄电池个数及直流母线电压允许的最低值选择单体蓄电池事故放电末期终止电压。\n对于控制负荷：Um≥0.85U/n\n对于动力负荷：Um≥0.875U/n\n对于控制负荷和动力负荷合并供电：Um≥0.875Un\n式中：U--直流系统标称电压，V；\nU--单体蓄电池浮充电电压，V；\nU.—--单体蓄电池均衡充电电压，V：\nUm-单体蓄电池放电末期终止电压，V；\nn-蓄电池个数。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8497, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 40, "text": "DL/T5044-2004\nB.1.4\n蓄电池参数选择参考数值表\n表B.1铅酸蓄电池组的单体2V电池参数选择参考数值表\n系统\n浮充电压\n2.15\n2.23\n2.25\n标称\nV\n电压\n均充电压\nV\n2.30\n2.33\n2.35\nV\n蓄电池个数\n106\n107\n103\n104\n102\n103\n浮充时母线电压\n227.90\n230\n229.70\n231.90\n229.50\n231.75\n均充时母线电压\n110.82\n111.86\n110\n111.10\n108.96\n110\n220\n@%\n放电终止电压\n1.80\n1.80\n1.87\n1.85\n1.87\n1.87\nV\n母线最低电压\n%@\n86.73\n87.55\n87.55\n87.45\n86.70\n87.55\n豁电池个数\n52\n53\n51\n52\n50\n51\n浮充时母线电压\n111.80\n113.95\n113.73\n115.96\n112.50\n114.75\nA\n均充时母线电压\n%①\n108.73\n110.82\n108.03\n110.15\n106.82\n109\n110\n放电终止电压\n1.83\n1.80\n1.87\n1.85\n1.87\n1.87\nA\n母线最低电压\n%③\n86.51\n86.73\n86.70\n87.46\n85\n86.70\n蓄电池个数\n22\n23\n22\n23\n22\n23\n浮充时母线电压\n47.30\n49.45\n49.06\n51.29\n49.50\n51.75\n均充时母线电压\n48\n%\n105.42\n110.21\n106.79\n111.65\n107.71\n112.60\n放电终止电压\n1.87\n1.80\n1.87\n1.83\n1.87\n1.83\nV.\n母线最低电压\n85.71\n86.25\n85.71\n87.69\n85.71\n%@\n87.69\n蓄电池个数\n11\n12\n11\n11\n浮充时母线电压\n23.65\n25.80\n24.53\n24.75\n24\n均充时母线电压\n105.42\n115\n106.79\n107.71\n%①\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9767, "ocr_line_count": 154, "ocr_error": null, "raw_text_len": 840, "clean_text_len": 706, "clean_text": "DL/T5044-2004B.1.4\n蓄电池参数选择参考数值表表B.1铅酸蓄电池组的单体2V电池参数选择参考数值表系统浮充电压\n2.15\n2.23\n2.25\n标称V电压均充电压V\n2.30\n2.33\n2.35\nV蓄电池个数浮充时母线电压\n227.90\n229.70\n231.90\n229.50\n231.75\n均充时母线电压\n110.82\n111.86\n111.10\n108.96\n@%放电终止电压\n1.80\n1.80\n1.87\n1.85\n1.87\n1.87\nV母线最低电压%@\n86.73\n87.55\n87.55\n87.45\n86.70\n87.55\n豁电池个数浮充时母线电压\n111.80\n113.95\n113.73\n115.96\n112.50\n114.75\nA均充时母线电压%①\n108.73\n110.82\n108.03\n110.15\n106.82\n放电终止电压\n1.83\n1.80\n1.87\n1.85\n1.87\n1.87\nA母线最低电压%③\n86.51\n86.73\n86.70\n87.46\n86.70\n蓄电池个数浮充时母线电压\n47.30\n49.45\n49.06\n51.29\n49.50\n51.75\n均充时母线电压%\n105.42\n110.21\n106.79\n111.65\n107.71\n112.60\n放电终止电压\n1.87\n1.80\n1.87\n1.83\n1.87\n1.83\nV.母线最低电压\n85.71\n86.25\n85.71\n87.69\n85.71\n%@\n87.69\n蓄电池个数浮充时母线电压\n23.65\n25.80\n24.53\n24.75\n均充时母线电压\n105.42\n106.79\n107.71\n%①", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8372, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 41, "text": "DL/T5044-2004\n表B.1（续）\n系统\n浮充电压\n2.15\n2.23\n2.25\nV\n电压\n均充电压\nA\n2.30\n2.33\n2.35\n放电终止电压\nV.\n1.87\n1.75\n1.87\n1.87\n24\n母线最低电压\n85.71\n87.50\n85.71\n85.71\n%\n注：①表示对系统标称电压的百分比\n表B.2\n阀控式密封铅酸蓄电池组的组合6V和12V\n电池参数选择参考数值表\n系统\n组合电\n浮充\n浮充时\n均充\n均充时\n放电\n母线\n标称\n池电压\n电池\n电压\n母线\n电压\n母线\n终止\n最低\n电压\nV\n个数\nV\n电压\nV\n电压\n电压\n电压\nV\nV\n%0\nV\n%0\n34\n229.50\n6\n108.96\n5.61\n86.70\n34+1(2V)\n6.75\n231.75\n7.05\n220\n110\n5.61\n87.55\n17\n229.50\n108.96\n12\n11.22\n86.70\n17+1(2V)\n13.50\n231.75\n14.10\n110\n11.22\n87.55\n16+1(4V)\n112.50\n106.82\n5.61\n85\n6\n17\n6.75\n114.75\n7.05\n109\n5.61\n86.70\n110\n10\n10\n11.25\n112.50\n11.75\n106.82\n9.35\n85\n8+1（4V)\n112.50\n106.82\n11.22\n85\n12\n8+1(6V)\n13.50\n114.75\n14.10\n109\n11.22\n86.70\n4\n11\n4.50\n49.50\n4.70\n107.71\n3.74\n85.71\n7+1(2V)\n49.50\n107.71\n6\n7.05\n5.61\n85.71\n48\n6.75\n7+1(4V)\n51.75\n112.60\n5.49\n87.69\n3+1(8V)\n49.50\n107.71\n12\n13.50\n11.22\n85.71\n3+1（10V)\n51.75\n14.10\n112.60\n10.98\n87.69\n4\n5+1(2V)\n4.50\n4.70\n3.74\n6\n3+1(4V)\n6.75\n7.05\n24.75\n107.71\n5.61\n24\n85.71\n10\n2+1(2V)\n11.25\n11.75\n9.35\n12\n1+1(10V)\n13.50\n14.10\n11.22\n注：①表示对系统标称电压的百分比\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 185, "ocr_error": null, "raw_text_len": 973, "clean_text_len": 848, "clean_text": "DL/T5044-2004\n表B.1（续）\n系统浮充电压\n2.15\n2.23\n2.25\nV电压均充电压A\n2.30\n2.33\n2.35\n放电终止电压V.\n1.87\n1.75\n1.87\n1.87\n母线最低电压\n85.71\n87.50\n85.71\n85.71\n%\n注：①表示对系统标称电压的百分比表B.2\n阀控式密封铅酸蓄电池组的组合6V和12V\n电池参数选择参考数值表系统组合电浮充浮充时均充均充时放电母线标称池电压电池电压母线电压母线终止最低电压\nV个数V电压V电压电压电压VV\n%0V%0\n229.50\n108.96\n5.61\n86.70\n34+1(2V)\n6.75\n231.75\n7.05\n5.61\n87.55\n229.50\n108.96\n11.22\n86.70\n17+1(2V)\n13.50\n231.75\n14.10\n11.22\n87.55\n16+1(4V)\n112.50\n106.82\n5.61\n6.75\n114.75\n7.05\n5.61\n86.70\n11.25\n112.50\n11.75\n106.82\n9.35\n8+1（4V)\n112.50\n106.82\n11.22\n8+1(6V)\n13.50\n114.75\n14.10\n11.22\n86.70\n4.50\n49.50\n4.70\n107.71\n3.74\n85.71\n7+1(2V)\n49.50\n107.71\n7.05\n5.61\n85.71\n6.75\n7+1(4V)\n51.75\n112.60\n5.49\n87.69\n3+1(8V)\n49.50\n107.71\n13.50\n11.22\n85.71\n3+1（10V)\n51.75\n14.10\n112.60\n10.98\n87.69\n5+1(2V)\n4.50\n4.70\n3.74\n3+1(4V)\n6.75\n7.05\n24.75\n107.71\n5.61\n85.71\n2+1(2V)\n11.25\n11.75\n9.35\n1+1(10V)\n13.50\n14.10\n11.22\n注：①表示对系统标称电压的百分比", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7984, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 42, "text": "DL/T5044-—2004\n表B.3镉镍蓄电池组的电池参数选择参考数值表\n系统\n浮充电压\n1.36\n1.38\n1.39\n1.42\n标称\n1.43\n1.45\n电压\n均充电压\nV\n1.47\n1.48\n1.52\n1.53\n1.55\nV\n浮充电池个数\n170\n167\n166\n162\n161\n159\n母线浮充电压\n231.2\n230.46\n230.74\n230.04\nV.\n230.23\n230.55\n均充电池个数\n164\n163\n159\n158\n156\n母线均充电压\n220\n109.13\n109.66\n%\n109.86\n109.88\n109.91\n整组电池个数\n175或180\n放电终止电压\n1.07\nV\n母线最低电压\n%\n85.11或87.55\n浮充电池个数\n85\n83\n81\n80\n79\n母线浮充电压\n115.60\n114.54\n115.37\n115.02\n114.40\n114.55\nA\n均充电池个数\n82\n81\n79\n78\n母线均充电压\n110\n%\n109.58\n108.98\n109.16\n109.88\n109.91\n整组电池个数\n88或90\n放电终止电压\n1.07\nV\n母线最低电压\n%\n85.60或87.55\n浮充电池个数\n37\n36\n35\n34\n母线浮充电压\n50.32\n49.68\n50.04\n49.70\nV.\n50.05\n49.30\n均充电池个数\n35\n母线均充电压\n48\n%\n107.19\n107.92\n107.67\n108.38\n109.79\n整组电池个数\n39或40\n放电终止电压\n1.07\nV\n母线最低电压\n%\n86.94 或89.17\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9775, "ocr_line_count": 124, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 564, "clean_text": "DL/T5044-—2004\n表B.3镉镍蓄电池组的电池参数选择参考数值表系统浮充电压\n1.36\n1.38\n1.39\n1.42\n标称\n1.43\n1.45\n电压均充电压V\n1.47\n1.48\n1.52\n1.53\n1.55\nV浮充电池个数母线浮充电压\n231.2\n230.46\n230.74\n230.04\nV.\n230.23\n230.55\n均充电池个数母线均充电压\n109.13\n109.66\n%\n109.86\n109.88\n109.91\n整组电池个数\n175或180\n放电终止电压\n1.07\nV母线最低电压%\n85.11或87.55\n浮充电池个数母线浮充电压\n115.60\n114.54\n115.37\n115.02\n114.40\n114.55\nA均充电池个数母线均充电压%\n109.58\n108.98\n109.16\n109.88\n109.91\n整组电池个数\n88或90\n放电终止电压\n1.07\nV母线最低电压%\n85.60或87.55\n浮充电池个数母线浮充电压\n50.32\n49.68\n50.04\n49.70\nV.\n50.05\n49.30\n均充电池个数母线均充电压%\n107.19\n107.92\n107.67\n108.38\n109.79\n整组电池个数\n39或40\n放电终止电压\n1.07\nV母线最低电压%\n86.94 或89.17", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8671, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 43, "text": "DL/T5044-2004\n表B.3（续）\n系统\n浮充电压\n1.36\n1.38\n1.39\n1.42\n1.43\n标称\nV\n1.45\n电压\n均充电压\n1.47\n1.48\n1.52\n1.53\n1.55\nA\n浮充电池个数\n17\n母线浮充电压\n24.48\n24.84\n25.02\n24.14\n24.31\n24.65\nV\n均充电池个数\n18\n17\n母线均充电压\n110.25\n111\n107.67\n108.38\n6601\n24\n%\n整组电池个数\n20\n放电终止电压\n1.07\nV\n母线最低电压\n89.17\n%\n注：①表示对系统标称电压的百分比\nB.2蓄电池容量选择\nB.2.1\n电压控制法（亦称容量换算法）\nB.2.1.1\n直流负荷统计（见表B.4）\n表B.4直流负荷统计表\n事故放电时间及放电容量\n经常\nAh\n装置\n计算\n负荷\n序\n负荷\n负荷\n电流\n初期\n持续\n容量\n电流\nh\n随机\n号\n名称\nkW\n系数\nA\nA\n1min\n0.5\n1.0\n2.0\n5s\nIe\nIcte\nCuas\nCio\nC20\n1\n3\n4\n5\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9561, "ocr_line_count": 93, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 383, "clean_text": "DL/T5044-2004\n表B.3（续）\n系统浮充电压\n1.36\n1.38\n1.39\n1.42\n1.43\n标称V\n1.45\n电压均充电压\n1.47\n1.48\n1.52\n1.53\n1.55\nA浮充电池个数母线浮充电压\n24.48\n24.84\n25.02\n24.14\n24.31\n24.65\nV均充电池个数母线均充电压\n110.25\n107.67\n108.38\n%整组电池个数放电终止电压\n1.07\nV母线最低电压\n89.17\n%\n注：①表示对系统标称电压的百分比\nB.2蓄电池容量选择B.2.1\n电压控制法（亦称容量换算法）B.2.1.1\n直流负荷统计（见表B.4）\n表B.4直流负荷统计表事故放电时间及放电容量经常\nAh\n装置计算负荷序负荷负荷电流初期持续容量电流\nh随机号名称kW系数AA\n1min\n0.5\n1.0\n2.0\n5s\nIeIcteCuasCioC20", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8639, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 44, "text": "DL/T5044—2004\n表B.4（续）\n事故放电时间及放电容量\n经常\n负荷\nAh\n负荷\n装置\n负荷\n计算\n序\n电流\n初期\n持续\n容量\n电流\n随机\n各\n名称\n系数\nh\nkW\nA\nA\n1min\n0.5\n1.0\n2.0\n5s\nIc\n1ao\nCas\nCaLO\nC20\n7\n8\n9\n10\n11\n12\n13\n14\n15\n合计\nB.2.1.2容量选择计算\n满足事故全停电状态下的持续放电容量\nCsx\nCc=KK\n（Ah）\n(B.1)\nKcc\n式中：\nCc-\n蓄电池10h放电率计算容量，Ah；\nCs.x\n事故全停电状态下相对应的持续放电时间的放电容\n量；\nKk\n可靠系数，取1.40；\nKcc\n容量系数，在指定的放电终止电压下，对应事故放\n电时间xh，从附录表B.6~表B.14中查出。\n根据Ce计算值，选择接近该值的蓄电池标称容量C109\nB.2.1.3电压水平计算\n1事故放电初期（1min）承受冲击放电电流时，蓄电池所\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9468, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 410, "clean_text_len": 352, "clean_text": "DL/T5044—2004\n表B.4（续）\n事故放电时间及放电容量经常负荷\nAh\n负荷装置负荷计算序电流初期持续容量电流随机各名称系数\nhkWAA\n1min\n0.5\n1.0\n2.0\n5s\nIc\n1ao\nCasCaLOC20合计\nB.2.1.2容量选择计算满足事故全停电状态下的持续放电容量\nCsxCc=KK（Ah）(B.1)\nKcc式中：Cc-\n蓄电池10h放电率计算容量，Ah；\nCs.x\n事故全停电状态下相对应的持续放电时间的放电容量；\nKk可靠系数，取1.40；Kcc\n容量系数，在指定的放电终止电压下，对应事故放电时间xh，从附录表B.6~表B.14中查出。\n根据Ce计算值，选择接近该值的蓄电池标称容量C109\nB.2.1.3电压水平计算\n1事故放电初期（1min）承受冲击放电电流时，蓄电池所", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 45, "text": "DL/T50442004\n能保持的电压\nKch=K\n(B.2)\nI10\n根据Kh值，由本附录图B.1~图B.13冲击曲线中的“0”\n曲线，查出单体电池电压值U，则\nUp=nU\n(B.3)\n2任意事故放电阶段末期，承受随机（5s）冲击放电电流\n时，蓄电池所能保持的电压\nKm=K\n（B.4)\ntl0\nIetm\nKcmx=Kk\n(B.5)\n110\n由本附录图B.1~图B.13冲击曲线中，选定事故放电时间\n0.5h、lh或2h后冲击放电曲线图，然后根据Km.值找出相应的\n曲线，对应Kahmx值，查出单体电池电压值U，则\nUp=nUa\n(B.6)\n3任意事故放电阶段末期，蓄电池所能保持的电压\nCus\nK=Kk\n(B.7)\ntl10\n由本附录图B.1~图B.13冲击曲线中，根据Km值找出相\n应的曲线，对应Kchmx=0值，查出单体电池电压值Ua，则\nUp=nUs\n(B.8)\n式中：\nC10\n一蓄电池10h放电率标称容量，Ah：\nCsx\nxh事故放电容量；\nIcho\n事故放电初期（1min）冲击放电电流值，A；\nIchm\n事故放电末期冲击放电电流值，A；\nI10\"\n-10h放电率电流，A；\nKcho\n事故放电初期（1min）冲击系数；\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.88, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 521, "clean_text_len": 493, "clean_text": "DL/T50442004能保持的电压\nKch=K(B.2)I10\n根据Kh值，由本附录图B.1~图B.13冲击曲线中的“0”\n曲线，查出单体电池电压值U，则\nUp=nU(B.3)\n2任意事故放电阶段末期，承受随机（5s）冲击放电电流时，蓄电池所能保持的电压\nKm=K（B.4)tl0Ietm\nKcmx=Kk(B.5)\n由本附录图B.1~图B.13冲击曲线中，选定事故放电时间\n0.5h、lh或2h后冲击放电曲线图，然后根据Km.值找出相应的曲线，对应Kahmx值，查出单体电池电压值U，则\nUp=nUa(B.6)\n3任意事故放电阶段末期，蓄电池所能保持的电压\nCusK=Kk(B.7)tl10\n由本附录图B.1~图B.13冲击曲线中，根据Km值找出相应的曲线，对应Kchmx=0值，查出单体电池电压值Ua，则\nUp=nUs(B.8)式中：C10\n一蓄电池10h放电率标称容量，Ah：\nCsxxh事故放电容量；Icho\n事故放电初期（1min）冲击放电电流值，A；\nIchm\n事故放电末期冲击放电电流值，A；\nI10\"-10h放电率电流，A；\nKcho\n事故放电初期（1min）冲击系数；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8344, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 46, "text": "DL/T5044-2004\nKchm.x\nxh事故放电末期冲击系数；\nKmx\n任意事故放电阶段的10h放电率电流倍数：\nKk\n可靠系数，取1.10；\nUa\n单体电池电压值，V；\nUD\n蓄电池组出口端电压值，V；\nn\n蓄电池组的单体电池个数；\nf\n事故放电时间，h。\nB.2.2\n阶梯计算法（亦称电流换算法）\nB.2.2.1：直流负荷统计见表B.5。\n表B.5直流负荷统计表\n事故放电时间及放电电流\n计算电流A\nA\n负荷系数\n经常\n负荷名称\n持续\n随\n序号\nmin\n机\nA\n初期\n1\n180\n5s\n1\nIc\nI\nI,\n4\nI6\n12\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9066, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 268, "clean_text_len": 229, "clean_text": "DL/T5044-2004Kchm.x\nxh事故放电末期冲击系数；Kmx\n任意事故放电阶段的10h放电率电流倍数：\nKk可靠系数，取1.10；Ua\n单体电池电压值，V；UD蓄电池组出口端电压值，V；\nn蓄电池组的单体电池个数；f事故放电时间，h。\nB.2.2阶梯计算法（亦称电流换算法）\nB.2.2.1：直流负荷统计见表B.5。\n表B.5直流负荷统计表事故放电时间及放电电流计算电流A\nA\n负荷系数经常负荷名称持续随序号\nmin机A初期\n5s\nIcII,I6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.875, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 47, "text": "DL/T5044-2004\n表B.5（续）\n事故放电时间及放电电流\nA\n负荷名称\n装\n计\n经常\n置容量\n负\n算\n负荷\n持续\n随\n荷系\n电\n电流\nmin\n机\n号\n流\nA\n初期\n60\n120\n数\n180\nkW\nrv\n5s\n1\n30\n60\n120\n180\n480\nIe\nI\n1\nI\n13\n14\n15\n合计\nB.2.2.2计算方法\n1按负荷阶梯分段予以计算，取其中计算容量最大者。\n2当有随机负荷（指末期冲击负荷）时，随机负荷单独计\n算所需容量，并叠加在第-阶段以外的计算容量最大的放电阶\n段，然后与第一阶段选择计算容量比较后取其大者。\nB.2.2.3计算步骤\n1直流负荷统计。\n2绘制负荷曲线。\n3按照直流母线允许最低电压要求，确定单体蓄电池放电\n终止电压。计算容量时，根据不同蓄电池型式、终止电压和放电\n时间，从本附录表B.6~表B.14中查找容量换算系数（Kc）。\n按第一阶段计算容量\nCc1=K\n(B.9)\nKc\n按第二阶段计算容量\n(B.10)\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9506, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 426, "clean_text_len": 348, "clean_text": "DL/T5044-2004\n表B.5（续）\n事故放电时间及放电电流A\n负荷名称装计经常置容量负算负荷持续随荷系电电流\nmin机号流A初期数kWrv\n5s\nIeII合计B.2.2.2计算方法\n1按负荷阶梯分段予以计算，取其中计算容量最大者。\n2当有随机负荷（指末期冲击负荷）时，随机负荷单独计算所需容量，并叠加在第-阶段以外的计算容量最大的放电阶段，然后与第一阶段选择计算容量比较后取其大者。\nB.2.2.3计算步骤\n1直流负荷统计。\n2绘制负荷曲线。\n3按照直流母线允许最低电压要求，确定单体蓄电池放电终止电压。计算容量时，根据不同蓄电池型式、终止电压和放电时间，从本附录表B.6~表B.14中查找容量换算系数（Kc）。\n按第一阶段计算容量Cc1=K(B.9)\nKc按第二阶段计算容量(B.10)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8802, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 48, "text": "DL/T5044—2004\n按第三阶段计算容量\nCc3≥KK\n1+\nKc\nI）+\n(B.11)\nKc2\n按第n阶段计算容量\n（B.12）\n随机（5s）负荷计算容量\nC\n(B.13)\n将C叠加在Cc-Ca中最大的阶段上，然后与Ce比较，取\n其大者，即为蓄电池的计算容量。\n式中：\nCc~Cc\n蓄电池10h放电率各阶段的计算容量，Ah；\nCR\n随机负荷计算容量，Ah；\n各阶段的负荷电流，A；\nIR\n随机负荷电流，A；\nKk\n可靠系数，取1.40；\nKc\nlmin放电时的容量换算系数，1/h；\nKCR\n随机（5s）负荷的容量换算系数，1/h；\nKcI\n各计算阶段中全部放电时间的容量换算系数，\n1/h;\nKc2\n各计算阶段中除第1阶梯时间外放电时间的\n容量换算系数，1/h；\nKc3\n各计算阶段中除第1、2阶梯时间外放电时间\n的容量换算系数，1/h；\nKcn\n各计算阶段中最后1个阶梯放电时间的容量\n换算系数，1/h。\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9263, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 411, "clean_text_len": 391, "clean_text": "DL/T5044—2004按第三阶段计算容量\nCc3≥KK\n1+\nKcI）+(B.11)Kc2按第n阶段计算容量\n（B.12）随机（5s）负荷计算容量\nC(B.13)\n将C叠加在Cc-Ca中最大的阶段上，然后与Ce比较，取其大者，即为蓄电池的计算容量。\n式中：Cc~Cc\n蓄电池10h放电率各阶段的计算容量，Ah；\nCR随机负荷计算容量，Ah；各阶段的负荷电流，A；\nIR随机负荷电流，A；Kk可靠系数，取1.40；\nKc\nlmin放电时的容量换算系数，1/h；\nKCR\n随机（5s）负荷的容量换算系数，1/h；\nKcI\n各计算阶段中全部放电时间的容量换算系数，\n1/h;\nKc2\n各计算阶段中除第1阶梯时间外放电时间的容量换算系数，1/h；\nKc3\n各计算阶段中除第1、2阶梯时间外放电时间的容量换算系数，1/h；\nKcn\n各计算阶段中最后1个阶梯放电时间的容量换算系数，1/h。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8478, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 49, "text": "DL/T50442004\n0.992\n0.920\n0.856\n0.1070.107\n0.816\n10.704\n表B.6GF型2000Ah及以下防酸式铅酸蓄电池容量选择系数表\nB.3蓄电池容量选择系数表和冲击放电曲线\n不同放电时间：的K及K值\n34\n0.5250.600\n0.3230.3200.260\n0.3900.440\n0.410\n0.4160.410\n0.350\n0.280\n0.192\n0.260\n0.210\n0910\n\"y\noy\nK\n1.75\n.80\nS6\n>\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9194, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 238, "clean_text_len": 222, "clean_text": "DL/T50442004\n0.992\n0.920\n0.856\n0.1070.107\n0.816\n10.704\n表B.6GF型2000Ah及以下防酸式铅酸蓄电池容量选择系数表\nB.3蓄电池容量选择系数表和冲击放电曲线不同放电时间：的K及K值\n0.5250.600\n0.3230.3200.260\n0.3900.440\n0.410\n0.4160.410\n0.350\n0.280\n0.192\n0.260\n0.210\n\"yoyK\n1.75\n.80S6>", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8507, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 50, "text": "DL/T5044—2004\n2.20\n浮充电\nAP\n虚线-浮充\n断开\n1.0/10\n2.0F10\n3.0fo\n3.510\n4.0f10\n4.5110\n2.0\n4.0\n6.0\n8.0\n001\n12.0\nKet\n图B.1GF型2000Ah及以下防酸式铅酸蓄电池\n持续放电1.0h后冲击放电曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9107, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 144, "clean_text_len": 136, "clean_text": "DL/T5044—2004\n2.20\n浮充电AP虚线-浮充断开\n1.0/10\n2.0F10\n3.0fo\n3.510\n4.0f10\n4.5110\n2.0\n4.0\n6.0\n8.0\n12.0\nKet\n图B.1GF型2000Ah及以下防酸式铅酸蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8512, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 51, "text": "DL/T5044—2004\n2.00\n1.0/\n(AP/\n1.90\n7.010\n.70\n6\n2.0\n4.0\n6.0\n8.0\n0'01\n12.0\n14.0\nK\n图B.2GF型2000Ah及以下防酸式铅酸蓄电池\n持续放电0.5h后冲击放电曲线\n48", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9362, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 122, "clean_text_len": 116, "clean_text": "DL/T5044—2004\n2.00\n1.0/\n(AP/\n1.90\n7.010\n.70\n2.0\n4.0\n6.0\n8.0\n0'01\n12.0\n14.0\nK\n图B.2GF型2000Ah及以下防酸式铅酸蓄电池持续放电0.5h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8119, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 52, "text": "DL/T5044—2004\n5.0h6.0h7.0h 479min8.0h\n0.920\n0.1420.130|0.1150.115\n0.832\n0.1440.1300.1180.1040.104\n0.672\n800800\n0.544\n0.9500.9601.036\n0.8520.910\n0.7800.826\n0.6200.6200.6120.685\n0.1550.1240.1020.094\n0.850\n0.170\n0.720\n0880\n0781\n.205\n0.720\n0.180\n不同放电时间r的K及K值\n0.810\n0.250\n099'0\n0.220\n0.570\n0.190\n0.270\n0.250\n0.220\n0.190\n0.5880.640\n0.200\n0.270\n0\n0.220\n0.2570.332\n0.530\n0.353\n0.425\n0.375\n0.356\n0.470\n0.410\n0.340\n0.182\n0.5h59min\n0.310\n0.260\n0.205\n0.160\n1min\n系喀算\n\"y\ny\n1.85\n06'\n1.95\n49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9579, "ocr_line_count": 61, "ocr_error": null, "raw_text_len": 475, "clean_text_len": 451, "clean_text": "DL/T5044—2004\n5.0h6.0h7.0h 479min8.0h\n0.920\n0.1420.130 0.1150.115\n0.832\n0.1440.1300.1180.1040.104\n0.672\n0.544\n0.9500.9601.036\n0.8520.910\n0.7800.826\n0.6200.6200.6120.685\n0.1550.1240.1020.094\n0.850\n0.170\n0.720\n.205\n0.720\n0.180\n不同放电时间r的K及K值\n0.810\n0.250\n099'0\n0.220\n0.570\n0.190\n0.270\n0.250\n0.220\n0.190\n0.5880.640\n0.200\n0.270\n0.220\n0.2570.332\n0.530\n0.353\n0.425\n0.375\n0.356\n0.470\n0.410\n0.340\n0.182\n0.5h59min\n0.310\n0.260\n0.205\n0.160\n1min\n系喀算\"yy\n1.85\n06'\n1.95", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8106, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 53, "text": "DL/T50442004\n2.30\n(APN\n浮充电\n虚线-浮充\n断开\n2.20\n1.0/0\n2.01o\n2.10\n3.0/1o\n3.51o\n4.0c\n4.5/10\n2.00\n1.90\n1.80\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\nKc\n图B.3\n阀控式贫液铅酸蓄电池持续放电1.0h后冲击放电曲线\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9252, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 170, "clean_text_len": 164, "clean_text": "DL/T50442004\n2.30\n(APN浮充电虚线-浮充断开\n2.20\n1.0/0\n2.01o\n2.10\n3.0/1o\n3.51o\n4.0c\n4.5/10\n2.00\n1.90\n1.80\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\nKc\n图B.3\n阀控式贫液铅酸蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 54, "text": "DL/T5044--2004\n2.10\n1.010\n3.010\n2.0/10\n2.0\n4.0F10\n4.51o\n1.90\n1.80\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.4\n阀控式贫液铅酸蓄电池持续放电0.5h后冲击放电曲线\n51", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9211, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 144, "clean_text_len": 141, "clean_text": "DL/T5044--2004\n2.10\n1.010\n3.010\n2.0/10\n2.0\n4.0F10\n4.51o\n1.90\n1.80\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.4\n阀控式贫液铅酸蓄电池持续放电0.5h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 55, "text": "DL/T5044\n—2004\n1.080\n1.056\n2102210051099100610\n1.016\n0.1600.1450.1270.127\n0.984\n0.1570.1400.1230.123\n0.960\n0\n60\n0.9500.9961.050\n0.9601.015\n0.9420.980\n0.9300.959\n16000600580008050\n（单体2V）的容量选择系数表\n（t-放电时间，h）\n0.920\n810\n0060\n0.2140.180\n0.885\n968'0\n0.224\n868\n0.217\n0.856\n0.836\n一\n082\n0.270\n0.786\n0.262\n0.774\n不同放电时间：的K及K值\n0.289\n0.262\n0.258\n.27\n0.774\nEE\n（贫液）\n0.719\n0t\n.572\n表B.8阀控式密封铅酸蓄电池\n0.615\nts\nZST\n0.520\n060\n079\n009\n0.570\n0.558\n0.548\nqS0\n0.492\n86\n84\n378\n0.755\n0.338\n29min\n1.000\n0.920\n0.843\n0.800\n1.271.180.764\n1min\n1.53\n1.43\n1.33\n1.341.24\n1.54\n1.45\n81\n系喀\n量和\ny\n2y\n1.83\n1.85\n06\n放终\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9094, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 575, "clean_text_len": 478, "clean_text": "DL/T5044—2004\n1.080\n1.056\n1.016\n0.1600.1450.1270.127\n0.984\n0.1570.1400.1230.123\n0.960\n0.9500.9961.050\n0.9601.015\n0.9420.980\n0.9300.959\n（单体2V）的容量选择系数表（t-放电时间，h）\n0.920\n0.2140.180\n0.885\n968'0\n0.224\n0.217\n0.856\n0.836\n一\n0.270\n0.786\n0.262\n0.774\n不同放电时间：的K及K值\n0.289\n0.262\n0.258\n.27\n0.774\nEE（贫液）\n0.719\n0t\n.572\n表B.8阀控式密封铅酸蓄电池\n0.615\ntsZST\n0.520\n0.570\n0.558\n0.548\nqS0\n0.492\n0.755\n0.338\n29min\n1.000\n0.920\n0.843\n0.800\n1.271.180.764\n1min\n1.53\n1.43\n1.33\n1.341.24\n1.54\n1.45\n系喀量和y\n2y\n1.83\n1.85\n放终", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8116, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 56, "text": "DL/T5044-2004\n2.10\n(APN\n2.0f10\n1.0/10\n3.0710\n2.00\n1.90\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKca\n图B.5：阀控式贫液铅酸蓄电池持续放电2.0h后冲击放电曲线\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9213, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 133, "clean_text_len": 130, "clean_text": "DL/T5044-2004\n2.10\n(APN\n2.0f10\n1.0/10\n3.0710\n2.00\n1.90\n1.70\n1.60\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKca\n图B.5：阀控式贫液铅酸蓄电池持续放电2.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8036, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 57, "text": "DL/T50442004\n2.30\n(APN\n浮充电\n建线一浮充\n断开\n2.2\n1.0fye\n0-静置品后\n2.0f10\n3.0/10\n4.0f1c\n5.0/10\n.70\n.50\n2.0\n4.0\n6.0\n0'8\n10.0\n12.0\n4.0\nK\n图B.6\n阀控式胶体铅酸蓄电池持续放电1.0h后冲击放电曲线\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8834, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 155, "clean_text_len": 148, "clean_text": "DL/T50442004\n2.30\n(APN浮充电建线一浮充断开\n2.2\n1.0fye\n0-静置品后\n2.0f10\n3.0/10\n4.0f1c\n5.0/10\n.70.50\n2.0\n4.0\n6.0\n0'8\n10.0\n12.0\n4.0\nK\n图B.6\n阀控式胶体铅酸蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8203, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 58, "text": "DL/T5044—2004\n2.20\n1.0710\n2.01o\n3.010\n2.10\n4.0710\n2.00\n1.90\n1.80\n1.70\n.60\n1.50\n1.40\n2.0\n0't\n6.0\n8.0\n001\n12.0\n14.0\nKch\n图B.7\n阀控式胶体铅酸蓄电池持续放电0.5h后冲击放电曲线\n55", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9059, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 151, "clean_text_len": 144, "clean_text": "DL/T5044—2004\n2.20\n1.0710\n2.01o\n3.010\n2.10\n4.0710\n2.00\n1.90\n1.80\n1.70\n.60\n1.50\n1.40\n2.0\n0't\n6.0\n8.0\n12.0\n14.0\nKch\n图B.7\n阀控式胶体铅酸蓄电池持续放电0.5h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8115, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 59, "text": "DL/T5044-2004\n5.0h6.0h 7.0h 479min8.0h\n1.136\n1.120\n0.1980.1700.1550.140.140\n1.104\n0.1970.1680.153 0.138 0.138\n1.008\n0.1960.1670.1520.1360.136\n1.064\n0.1940.1650.1490.1330.133\n1.016\n0.9721.0001.0321.099\n0.9901.0201.085\n0.9851.0081.071\n0.980 1.0021.064\n0.9700.9901.043\n0.9450.9601.001\n4.0h\n0.956\n0.239\n0.936\n0.234\n0.231\n0880\n0.220\n880\n0.936\n0.312\n0.915\n不同放电时间：的K及K值\n0.305\n0.891\n0.297\n98'0\n0.289\n0.312\n0.305\n0.297\n0.295\n0.289\n0.4810.4790.399\n2.0h\n0.7640.870\n0.7560.858\n0.429\n0.7430.832\n0.4950.416\n0.7310.816\n0.7290.798\n0.6930.774\n1.5h\n0.504\n89min\n0.509\n0.498\n一\n0.489\n0.700\n0890\n0.680\n0.656\n0.656\n0.629\n0.629\n0090\n000010090\n0.571\n0.5h59min\n1690\n0.639\n0.500\n0.495\n066000010810007\n0.490\n0.482\n1.8101.740 0.9760.963\n0.421\n1min\n5s\n量换算\n系数\ny\ny\n\"y\nK\n1.80\n1.83\n1.85\n1.87\n06\n56", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9583, "ocr_line_count": 92, "ocr_error": null, "raw_text_len": 763, "clean_text_len": 702, "clean_text": "DL/T5044-2004\n5.0h6.0h 7.0h 479min8.0h\n1.136\n1.120\n0.1980.1700.1550.140.140\n1.104\n0.1970.1680.153 0.138 0.138\n1.008\n0.1960.1670.1520.1360.136\n1.064\n0.1940.1650.1490.1330.133\n1.016\n0.9721.0001.0321.099\n0.9901.0201.085\n0.9851.0081.071\n0.980 1.0021.064\n0.9700.9901.043\n0.9450.9601.001\n4.0h\n0.956\n0.239\n0.936\n0.234\n0.231\n0.220\n0.936\n0.312\n0.915\n不同放电时间：的K及K值\n0.305\n0.891\n0.297\n98'0\n0.289\n0.312\n0.305\n0.297\n0.295\n0.289\n0.4810.4790.399\n2.0h\n0.7640.870\n0.7560.858\n0.429\n0.7430.832\n0.4950.416\n0.7310.816\n0.7290.798\n0.6930.774\n1.5h\n0.504\n89min\n0.509\n0.498\n一\n0.489\n0.700\n0.680\n0.656\n0.656\n0.629\n0.629\n0.571\n0.5h59min\n0.639\n0.500\n0.495\n0.490\n0.482\n1.8101.740 0.9760.963\n0.421\n1min\n5s\n量换算系数yy\"yK\n1.80\n1.83\n1.85\n1.87", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8078, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 60, "text": "DL/T5044—2004\n.40\n0.21s\n0.331s\n0.51s\n.30\n0.671s\n.2\n.10\n.00\n0.90\n080\n2.0\n0'\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.8GNZ-500型镉镍蓄电池持续放电1.0h后冲击放电曲线\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.904, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 137, "clean_text_len": 127, "clean_text": "DL/T5044—2004.40\n0.21s\n0.331s\n0.51s\n.30\n0.671s\n.2.10.00\n0.90\n2.0\n0'\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.8GNZ-500型镉镍蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8018, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 61, "text": "DL/T5044—2004\n1.30\n(APn\n0.21\n0.51s\n1.20\n0.671s\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\nKch\n图B.9GNZ-500型镉镍蓄电池持续放电2.0h后冲击放电曲线\n58", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9477, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 132, "clean_text_len": 129, "clean_text": "DL/T5044—2004\n1.30\n(APn\n0.21\n0.51s\n1.20\n0.671s\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\nKch\n图B.9GNZ-500型镉镍蓄电池持续放电2.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8108, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 62, "text": "DL/T5044--2004\n0.928\n0.912\n0.880\n0.816\n0.792\n0.8640.889\n0.8100.8200.840\n0.7800.8040.819\n0.830\n0.784\n0.760\n0.720\n不同放电时间：（min）的K及K值\n0.750\n0.250\n0.220\n0.250\n0.230\n0.220\n0.660\n0.330\n0297\n0.310\n08S0\n0.548\n0.520\n0.630\n0.420\n0.570\n0.380\n0.555\n0.370\n0.525\n0.350\n0.465\n0.430\n060\n0.376\n0.360\n0.520\n0.490\n060\n0.450\n0.450\n0.424\n0.424\n0.400\n0.4600\n0.430\n0.405\n0.365\n0.330\n0.660\n0.300\n0.600\n0.270\n1min29min\n0.670\n0590\n60001\n980\nSS\n1.12\nL80\n量和\n\"y\n1.83\n1.87\n1.93\n59", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9571, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 449, "clean_text_len": 416, "clean_text": "DL/T5044--2004\n0.928\n0.912\n0.880\n0.816\n0.792\n0.8640.889\n0.8100.8200.840\n0.7800.8040.819\n0.830\n0.784\n0.760\n0.720\n不同放电时间：（min）的K及K值\n0.750\n0.250\n0.220\n0.250\n0.230\n0.220\n0.660\n0.330\n0.310\n08S0\n0.548\n0.520\n0.630\n0.420\n0.570\n0.380\n0.555\n0.370\n0.525\n0.350\n0.465\n0.430\n0.376\n0.360\n0.520\n0.490\n0.450\n0.450\n0.424\n0.424\n0.400\n0.4600\n0.430\n0.405\n0.365\n0.330\n0.660\n0.300\n0.600\n0.270\n1min29min\n0.670\nSS\n1.12\nL80量和\"y\n1.83\n1.87\n1.93", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8085, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 63, "text": "DL/T50442004\n1.40\n(A)PN\n满容量\n0.21s\n0.31\n1.30\n0.4/s\n0.51\n0.751\n0.81\n1.20\n1.0/\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.10GNFG-20型镉镍蓄电池持续放电1.0h后冲击放电曲线\n60", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9333, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 167, "clean_text_len": 163, "clean_text": "DL/T50442004\n1.40\n(A)PN满容量\n0.21s\n0.31\n1.30\n0.4/s\n0.51\n0.751\n0.81\n1.20\n1.0/\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nKch\n图B.10GNFG-20型镉镍蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7914, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 64, "text": "DL/T5044—2004\n(APN\n0.21s\n0.31s\n1.30\n1.2\n.00\n0.9\n0.8\n2.0\n4.0\n6.0\n0'8\n10.0\n12.0\n14.0\nKa\n图B.11\nGNFG一20型镉镍蓄电池持续放电2.0h后冲击放电曲线\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9201, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 123, "clean_text_len": 119, "clean_text": "DL/T5044—2004(APN\n0.21s\n0.31s\n1.30\n1.2\n.00\n0.9\n0.8\n2.0\n4.0\n6.0\n0'8\n10.0\n12.0\n14.0\nKa\n图B.11\nGNFG一20型镉镍蓄电池持续放电2.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8137, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 65, "text": "DL/T5044-\n2004\n66\n0.46\n0.36\n表B.11中倍率GNZ型200Ah及以上碱性镉镍蓄电池（单体1.2V）的容量选择系数表\n4.0h\n239min\n.38\n一放电时间，\n3.0h\n56\n0.52\n179min\n0.37\n不同放电时间r的K及K值\n2.5h\n550\n2.0h\n090\n861\n1.5h119min\n0.61\n.50\n9E'0\n1.035\n0.690\n006\n060\n01\n0.85\nS'0\n80\n0.46\n0.655\n1.310\nEO\n8E'\n920\n0.335\n0/90\n0.640\nIS'\n1.32\n01\n0.88\n0.77\n0.71\n890\n0.65\n1min\n2.20\n1.83\n1.72\n1.48\n1.38\n1.28\n1.20\n2.46\n2.12\n1.90\n1.70\n1.55\n1.40\n1.30\n量换算\n和\n系数\nK\n容数\n1.00\n1.05\n1.07\n1.10\n1.15\n61'\n62", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9062, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 416, "clean_text_len": 360, "clean_text": "DL/T5044-\n0.46\n0.36\n表B.11中倍率GNZ型200Ah及以上碱性镉镍蓄电池（单体1.2V）的容量选择系数表\n4.0h\n239min\n.38一放电时间，\n3.0h\n0.52\n179min\n0.37\n不同放电时间r的K及K值\n2.5h\n2.0h\n1.5h119min\n0.61\n.50\n9E'0\n1.035\n0.690\n0.85\nS'0\n0.46\n0.655\n1.310\nEO\n8E'\n0.335\n0/90\n0.640\nIS'\n1.32\n0.88\n0.77\n0.71\n0.65\n1min\n2.20\n1.83\n1.72\n1.48\n1.38\n1.28\n1.20\n2.46\n2.12\n1.90\n1.70\n1.55\n1.40\n1.30\n量换算和系数K容数\n1.00\n1.05\n1.07\n1.10\n1.15\n61'", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8119, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 66, "text": "DL/T5044—2004\n.50\nΛn\n满容量\n0.215\n1.40\n1.0/s\n3\n1.0\n0.9\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nK\n图B.12GNFG一40型镉镍蓄电池持续放电1.0h后冲击放电曲线\n63", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9488, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 126, "clean_text_len": 119, "clean_text": "DL/T5044—2004.50\nΛn满容量\n0.215\n1.40\n1.0/s\n1.0\n0.9\n0.80\n2.0\n4.0\n6.0\n8.0\n10.0\n12.0\n14.0\nK\n图B.12GNFG一40型镉镍蓄电池持续放电1.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8058, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 67, "text": "DL/T5044-2004\n1.40\n(A)P\n0.215\n0.3/s\n0.415\n1.30\n0.51s\n1.20\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n0'8\n001\n12.0\n14.0\n图B.13\nGNFG一40型镉镍蓄电池持续放电2.0h后冲击放电曲线\n64", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9409, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 145, "clean_text_len": 138, "clean_text": "DL/T5044-2004\n1.40\n(A)P\n0.215\n0.3/s\n0.415\n1.30\n0.51s\n1.20\n1.10\n1.00\n0.90\n0.80\n2.0\n4.0\n6.0\n0'8\n12.0\n14.0\n图B.13\nGNFG一40型镉镍蓄电池持续放电2.0h后冲击放电曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7966, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 68, "text": "DL/T5044-2\n2004\n1.0h\n1.03\n1.03\nL60\n0.93\n60\n060\n060\n98'0\n0.86\n0.82\n0.82\n0.79\n860\n60\n0.91\nL8'0\n0.83\n0.80\nLL'O\n0.69\n0.65\n19'0\n1.21\n0.57\n1.13\n0.54\n（t一放电时间，h）\n1.55\n1.39\n1.31\n1.22\n1.14\n601\n不同放电时间：的K及K值\n20min\n1.70\n1.53\n1.46\n1.33\n1.25\n1.20\n1.16\n15min\n1.87\n1.62\n1.41\n1.32\n1.28\n容量换算系数K。\n10min\n2.00\nSL'T\n1.64\n1.50\n1.40\n1.35\n1.32\n5min\n1.91\n841\n1.63\n1.45\n1.41\n1min\n2.75\n2.25\n2.01\n881\n1.71\n1.60\n1.50\nM\n00\n2.20\n2.00\n1.91\n1.75\n1.60\n容量系数K=\n算系数\n放电终止\n1.00\nS0'T\n1.10\n1.15\n1.17\n1.19\n注：\n65", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9469, "ocr_line_count": 92, "ocr_error": null, "raw_text_len": 467, "clean_text_len": 424, "clean_text": "DL/T5044-2\n1.0h\n1.03\n1.03\nL60\n0.93\n98'0\n0.86\n0.82\n0.82\n0.79\n0.91\nL8'0\n0.83\n0.80\nLL'O\n0.69\n0.65\n19'0\n1.21\n0.57\n1.13\n0.54\n（t一放电时间，h）\n1.55\n1.39\n1.31\n1.22\n1.14\n不同放电时间：的K及K值\n20min\n1.70\n1.53\n1.46\n1.33\n1.25\n1.20\n1.16\n15min\n1.87\n1.62\n1.41\n1.32\n1.28\n容量换算系数K。\n10min\n2.00\nSL'T\n1.64\n1.50\n1.40\n1.35\n1.32\n5min\n1.91\n1.63\n1.45\n1.41\n1min\n2.75\n2.25\n2.01\n1.71\n1.60\n1.50\nM\n2.20\n2.00\n1.91\n1.75\n1.60\n容量系数K=算系数放电终止\n1.00\nS0'T\n1.10\n1.15\n1.17\n1.19\n注：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7832, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 69, "text": "DL/T50442004\n1.0h\nE\n1.68\n89°1\n1.61\n1.61\n1.50\n1.39\n1.33\n59min\n841\n1.69\n1.62\n1.51\n1.40\n1.20\n不同放电时间t的K及K值\n1.32\n2.63\n1.17\n2.24\nS60\n1.90\n060.\n1\n1.53\n9'7\n2.35\n2.25\n2.11\n1.91\n08'1\n1.54\n9.60\n006\n09\n6.50\n5.70\n10.5\n9.60\n06\n088\nSOC\n05'9\n5.30\n容量系数和\n容量换算系数\n”\n放电终止\n1.00\n1.05\n1.10\n1.14\n1.15\n1.17\n66", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.931, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 283, "clean_text_len": 257, "clean_text": "DL/T50442004\n1.0h\nE\n1.68\n89°1\n1.61\n1.61\n1.50\n1.39\n1.33\n59min\n1.69\n1.62\n1.51\n1.40\n1.20\n不同放电时间t的K及K值\n1.32\n2.63\n1.17\n2.24\nS60\n1.90\n060.\n1.53\n9'7\n2.35\n2.25\n2.11\n1.91\n08'1\n1.54\n9.60\n6.50\n5.70\n10.5\n9.60\nSOC\n05'9\n5.30\n容量系数和容量换算系数”放电终止\n1.00\n1.05\n1.10\n1.14\n1.15\n1.17", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8009, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 70, "text": "DL/T5044-2004\n1.0h\n1\n1.60\n1.60\n1.49\n1.49\n1.37\n12\n120\n2\n1.85\n1.71\n1.61\n1.50\n1.21\n不同放电时间：（h/min）的K及K值\n0.5h\n1.18\n1.13\n2.25\n1.03\n0.95\n1.90\n0.90\n1.80\n0.84\n1.68\n29min\n2.65\n2.37\n2.26\n2.06\n1.91\n1.81\n1.69\nImin\n086\n006\n8.10\n7.30\n6.40\n08S\n5.20\n10.5\n086\n9.20\n058\n6.20\n5.60\n容量系数和\n容量换算系数\n放电终止\n1.00\n1.05\nL01\n1.10\n1.14\n1.15\n1.17\n67", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9548, "ocr_line_count": 61, "ocr_error": null, "raw_text_len": 315, "clean_text_len": 283, "clean_text": "DL/T5044-2004\n1.0h\n1.60\n1.60\n1.49\n1.49\n1.37\n1.85\n1.71\n1.61\n1.50\n1.21\n不同放电时间：（h/min）的K及K值\n0.5h\n1.18\n1.13\n2.25\n1.03\n0.95\n1.90\n0.90\n1.80\n0.84\n1.68\n29min\n2.65\n2.37\n2.26\n2.06\n1.91\n1.81\n1.69\nImin\n8.10\n7.30\n6.40\n08S\n5.20\n10.5\n9.20\n6.20\n5.60\n容量系数和容量换算系数放电终止\n1.00\n1.05\nL01\n1.10\n1.14\n1.15\n1.17", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7906, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 71, "text": "DL/T50442004\n附录C\n（资料性附录）\n充电装置及整流模块选择\nC.1充电装置选择\nC.1.1充电装置额定电流选择\n1满足浮充电要求\n铅酸蓄电池：1=0.011o+le\n镉镍碱性蓄电池：I=0.011s+\n2满足初充电要求\n铅酸蓄电池：1=1.01o~1.251o\n镉镍碱性蓄电池：1=1.01~1.251\n3：满足均衡充电要求\n铅酸蓄电池：I=（1.0o~1.251）+l\n镉镍碱性蓄电池：1=（1.0l~1.251）+l\n当均衡充电的蓄电池组不与直流母线连接时，4-0。\n式中：\nI.一一充电装置额定电流，A；\n直流系统的经常负荷电流，A；\nI10\n铅酸蓄电池10h放电率电流，A；\n镉镍碱性蓄电池5h放电率电流，A。\nC.1.2充电装置输出电压选择\nU=nUm\n式中：\nU,充电装置的额定电压，V；\nn\n蓄电池组单体个数；\nU-充电末期单体蓄电池电压，V（防酸式铅酸蓄电池\n68", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9518, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 397, "clean_text_len": 386, "clean_text": "DL/T50442004\n附录C\n（资料性附录）充电装置及整流模块选择\nC.1充电装置选择\nC.1.1充电装置额定电流选择\n1满足浮充电要求铅酸蓄电池：1=0.011o+le\n镉镍碱性蓄电池：I=0.011s+\n2满足初充电要求铅酸蓄电池：1=1.01o~1.251o\n镉镍碱性蓄电池：1=1.01~1.251\n3：满足均衡充电要求铅酸蓄电池：I=（1.0o~1.251）+l\n镉镍碱性蓄电池：1=（1.0l~1.251）+l\n当均衡充电的蓄电池组不与直流母线连接时，4-0。\n式中：\nI.一一充电装置额定电流，A；\n直流系统的经常负荷电流，A；I10\n铅酸蓄电池10h放电率电流，A；\n镉镍碱性蓄电池5h放电率电流，A。\nC.1.2充电装置输出电压选择\nU=nUm式中：U,充电装置的额定电压，V；\nn蓄电池组单体个数；\nU-充电末期单体蓄电池电压，V（防酸式铅酸蓄电池", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8224, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 72, "text": "DL/T5044—2004\n为2.70V，阀控式铅酸蓄电池为2.40V，镉镍碱性\n蓄电池为1.70V）。\nC.1.3充电装置回路设备选择\n充电装置回路设备选择见表C.1：\n表C.1充电装置回路设备选择表\nA\n充电装置额定\n电流\n20\n25\n31.5\n40\nOS\n63\n80\n熔断器及刀开关\n额定电流\n63\n100\n直流断路器\n额定电流\n32\n63\n100\n电流表测量\n范围\n0~30\n0s~0\n0~80\n0~100\n充电装置\n100\n125\n160\n200\n250\n额定电流\n315\n400\n熔断器及刀开关\n160\n200\n300\n额定电流\n400\n630\n直流断路器\n225\n400\n630\n额定电流\n电流表测量\n0~150\n0~200\n范围\n0~300\n0~400\n00S~0\nC.2\n高频开关电源整流装置选择\nC.2.1\n高频开关电源模块配置和数量选择\n1方式1：每组蓄电池配置一组高频开关电源模块，其模\n块选择方法如下\nn=n+n2\n基本模块的数量：\n1.01~1.251\n铅酸蓄电池：\nIme\n69", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9781, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 454, "clean_text_len": 341, "clean_text": "DL/T5044—2004\n为2.70V，阀控式铅酸蓄电池为2.40V，镉镍碱性蓄电池为1.70V）。\nC.1.3充电装置回路设备选择充电装置回路设备选择见表C.1：\n表C.1充电装置回路设备选择表\nA充电装置额定电流\n31.5\nOS熔断器及刀开关额定电流直流断路器额定电流\n电流表测量范围\n0~30\n0s~0\n0~80\n0~100\n充电装置额定电流熔断器及刀开关\n额定电流直流断路器额定电流电流表测量\n0~150\n0~200\n范围\n0~300\n0~400\n00S~0\nC.2高频开关电源整流装置选择\nC.2.1\n高频开关电源模块配置和数量选择\n1方式1：每组蓄电池配置一组高频开关电源模块，其模块选择方法如下\nn=n+n2基本模块的数量：\n1.01~1.251\n铅酸蓄电池：Ime", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8857, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 73, "text": "DL/T5044—2004\n镉镍碱性蓄电池：n=\n1.01,~1.251\n1\n附加模块的数量\nn=1（当n≤6时）；\nn=2（当n≥7时）。\n式中：\nI10\n铅酸蓄电池10h放电率电流，A：\n15\n镉镍碱性蓄电池5h放电率电流，A：\n经常负荷电流，A；\nIme\n单个模块额定电流，A；\nn\n高频开关电源模块选择的数量，当模块选择数量不\n为整数时，可取邻近值，但模块数量宜≥3。\n2方式2：一组蓄电池配置二组高频开关电源模块或二组\n蓄电池配置三组高频开关电源模块，其模块选择方法如下\n铅酸蓄电池：\n10\nn=\nIme\n15\n镉镍碱性蓄电池：\nn=\n1me\n70", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9237, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 279, "clean_text_len": 253, "clean_text": "DL/T5044—2004镉镍碱性蓄电池：n=\n1.01,~1.251\n附加模块的数量n=1（当n≤6时）；\nn=2（当n≥7时）。式中：I10\n铅酸蓄电池10h放电率电流，A：\n镉镍碱性蓄电池5h放电率电流，A：\n经常负荷电流，A；Ime单个模块额定电流，A；\nn\n高频开关电源模块选择的数量，当模块选择数量不为整数时，可取邻近值，但模块数量宜≥3。\n2方式2：一组蓄电池配置二组高频开关电源模块或二组蓄电池配置三组高频开关电源模块，其模块选择方法如下铅酸蓄电池：\nn=Ime镉镍碱性蓄电池：n=\n1me", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.843, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 74, "text": "DL/T50442004\n附录D\n（资料性附录）\n电缆截面选择\nD.1计算公式\n电缆截面应按电缆长期允许载流量和回路允许电压降两个条\n件选择。其计算公式如下：\n按电缆长期允许载流量：I≥la\n△U。\n式中：\n1p\n电缆允许载流量，A；\nIea\n计算电流，A（见表D.1，取I和I中的大者）；\nIcal\n回路长期工作计算电流，A；\nIca2\n回路短时工作计算电流，A；\nScac\n电缆计算截面，mm²；\np\n电阻系数，铜导体p=0.0184Q·mm2/m，铝导体p\n=0.031Q·mm²/m；\nL\n电缆长度，m；\n△U\n-回路允许电压降，V（见表D.2)。\nD.2计算参数\n表D.1直流系统不同回路的计算电流Ia\n回路名称\n回路计算电流\n和计算公式\n备注\n蓄电池回路\nIan\n蓄电池1h放电率电流\na=1a\nto\n事故初期（1min）冲击放电电流\n71", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9099, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 376, "clean_text_len": 356, "clean_text": "DL/T50442004\n附录D\n（资料性附录）电缆截面选择\nD.1计算公式电缆截面应按电缆长期允许载流量和回路允许电压降两个条件选择。其计算公式如下：\n按电缆长期允许载流量：I≥la\n△U。式中：\n1p\n电缆允许载流量，A；Iea\n计算电流，A（见表D.1，取I和I中的大者）；\nIcal回路长期工作计算电流，A；\nIca2回路短时工作计算电流，A；\nScac电缆计算截面，mm²；\np\n电阻系数，铜导体p=0.0184Q·mm2/m，铝导体p\n=0.031Q·mm²/m；L\n电缆长度，m；△U\n-回路允许电压降，V（见表D.2)。\nD.2计算参数表D.1直流系统不同回路的计算电流Ia\n回路名称回路计算电流和计算公式备注蓄电池回路\nIan蓄电池1h放电率电流a=1a\nto\n事故初期（1min）冲击放电电流", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8448, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 75, "text": "DL/T5044--2004\n表D.1（续）\n回路名称\n回路计算电流\n备注\n和计算公式\n充电装置输出回路\n=l=l\n-充电装置额定电流\nKs\"\n=lM\n电动机起动电流系数2.0\n直流电动机回路\n=1=KM\n电动机起动电流\nIM\n电动机额定电流\n电磁机构合闸回路=l\nI\n合闸线圈合闸电流\n交流不停电电源输\nI=1=lu/n\nIun\n装置的额定功率/直流系统标称电压\n入回路\n装置的效率\n事故照明回路\nI=1=1\nI\n照明馈线计算电流\n馈\n控制、保护和信号\nla=l=1\n控制馈线计算电流\n=l=1\n保护馈线计算电流\n回路\n信号馈线计算电流\n直流分电柜回路\n=l=1\n直流分电柜计算电流\nDC/DC变换器输\nla=1=1/n\nIn\n变换器的额定功率/直流系统标称电压\n入回路\n变换器的效率\n表D.2\n直流系统不同回路允许电压降（AU）计算公式\n允许电压降\n回路名称\nU,（V)\n备\n注\n电压控制法\n阶梯计算法\n蓄电池回路\n△U≥1%U\n△U,≤1%U\n△U=0.5%U\nU一直流系统标称电压\n直流分电柜回路\n△U≥1%U\n~1%U\nU蓄电池放电初期\n（1min）端电压\n充电器输出回路\n△U≥2%U,\nU,=1.5%U。\nU蓄电池放电末期或某\n~2%U\n严重放电（即最低\n△U=UK,U\n电压）阶段末期端电\n直流电动机回\n（计算电流取I2）\n△U=2.5%U\n压\n直\n路\n（计算电流取\nU=UKU\nK一电动机起动电压系数，\n流\n（计算电流取）\nIa)\n取K=0.85\n负\nK一电磁机构合闸电压系\n荷电磁机构合闸\nU,UK\n△U,=2.5%U\n数，取K=0.85\n馈\n磐国\nK一装置允许最低工作电压\n线\n系数K=0.80\n交流不停电电\nU==UpK,U\n△U,==3%U\n源回路\n5%U\n72", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9051, "ocr_line_count": 104, "ocr_error": null, "raw_text_len": 744, "clean_text_len": 679, "clean_text": "DL/T5044--2004\n表D.1（续）\n回路名称回路计算电流备注和计算公式充电装置输出回路\n=l=l-充电装置额定电流Ks\"\n=lM电动机起动电流系数2.0\n直流电动机回路=1=KM电动机起动电流\nIM\n电动机额定电流电磁机构合闸回路=l\nI\n合闸线圈合闸电流交流不停电电源输\nI=1=lu/nIun\n装置的额定功率/直流系统标称电压入回路装置的效率事故照明回路\nI=1=1I\n照明馈线计算电流馈控制、保护和信号\nla=l=1控制馈线计算电流=l=1\n保护馈线计算电流回路信号馈线计算电流直流分电柜回路\n=l=1直流分电柜计算电流DC/DC变换器输\nla=1=1/nIn\n变换器的额定功率/直流系统标称电压入回路变换器的效率表D.2\n直流系统不同回路允许电压降（AU）计算公式允许电压降回路名称\nU,（V)\n备注电压控制法阶梯计算法蓄电池回路\n△U≥1%U△U,≤1%U△U=0.5%U\nU一直流系统标称电压直流分电柜回路\n△U≥1%U~1%UU蓄电池放电初期\n（1min）端电压充电器输出回路\n△U≥2%U,U,=1.5%U。\nU蓄电池放电末期或某~2%U严重放电（即最低\n△U=UK,U\n电压）阶段末期端电直流电动机回\n（计算电流取I2）△U=2.5%U\n压直路（计算电流取U=UKUK一电动机起动电压系数，\n流（计算电流取）Ia)取K=0.85\n负\nK一电磁机构合闸电压系荷电磁机构合闸\nU,UK△U,=2.5%U数，取K=0.85\n馈磐国\nK一装置允许最低工作电压线系数K=0.80\n交流不停电电U==UpK,U△U,==3%U\n源回路\n5%U", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8326, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 76, "text": "DL/T5044-2004\n表D.2（续）\n允许电压降\n回路名称\nU,（V)\n备\n注\n电压控制法\n阶梯计算法\n事故照明回路\nU=U-K,U\n△U=1.5%\nU~2%U。\n流\n负\n控制、保护和\n信号回路\nU=U-K,U\nU=5%U\n荷\n馈\nDC/DC变换\n△U=U-KU\n△U=0.5%\n回\nU,~1%U,\n注1：对电压控制法，不同回路允许电压降（AU）应根据蓄电池容量选择中电压水\n平计算的结果来确定，一般均不小于阶梯计算法所取数值。\n注2：\n计算电磁机构合闸回路电压降，应保证最远一台断路器可靠合闸。在环形网络\n供电时，应按任一侧电源断开的最不利条件计算。\n注3：\n对环形网络供电的控制、保护和信号回路的电压降，应按直流柜至环形网络最\n远断开点的回路计算。\n73", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9526, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 332, "clean_text_len": 308, "clean_text": "DL/T5044-2004\n表D.2（续）\n允许电压降回路名称U,（V)\n备注电压控制法阶梯计算法事故照明回路\nU=U-K,U△U=1.5%U~2%U。\n流负控制、保护和信号回路U=U-K,U\nU=5%U荷馈DC/DC变换△U=U-KU\n△U=0.5%回U,~1%U,\n注1：对电压控制法，不同回路允许电压降（AU）应根据蓄电池容量选择中电压水平计算的结果来确定，一般均不小于阶梯计算法所取数值。\n注2：\n计算电磁机构合闸回路电压降，应保证最远一台断路器可靠合闸。在环形网络供电时，应按任一侧电源断开的最不利条件计算。\n注3：\n对环形网络供电的控制、保护和信号回路的电压降，应按直流柜至环形网络最远断开点的回路计算。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8277, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 77, "text": "DL/T5044-2004\n附录E\n（资料性附录）\n直流断路器选择\nE.1断路器的额定电压\n额定电压应大于或等于回路的最高工作电压。\nE.2断路器的额定短路分断电流\n额定分断电流应大于通过直流断路器的最大短路电流。\nE.3断路器的额定电流\nE.3.1充电装置输出回路\n断路器额定电流按充电装置额定输出电流选择，即\nI≥Kk1m\n式中：\nIm充电装置额定输出电流，A；\nKk可靠系数，取1.2。\nE.3.2直流电动机回路\n1≥1aM\n式中：\nIn\n-直流断路器额定电流，A：\n电动机额定电流，A。\nE.3.3断路器电磁操动机构的合闸回路\n1≥K1ci\n式中：\n1。-直流断路器额定电流，A；\n74", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.942, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 297, "clean_text_len": 286, "clean_text": "DL/T5044-2004\n附录E\n（资料性附录）直流断路器选择\nE.1断路器的额定电压额定电压应大于或等于回路的最高工作电压。\nE.2断路器的额定短路分断电流额定分断电流应大于通过直流断路器的最大短路电流。\nE.3断路器的额定电流\nE.3.1充电装置输出回路断路器额定电流按充电装置额定输出电流选择，即\nI≥Kk1m式中：\nIm充电装置额定输出电流，A；\nKk可靠系数，取1.2。E.3.2直流电动机回路\n1≥1aM\n式中：In-直流断路器额定电流，A：\n电动机额定电流，A。\nE.3.3断路器电磁操动机构的合闸回路\n1≥K1ci\n式中：\n1。-直流断路器额定电流，A；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8667, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 78, "text": "DL/T5044—2004\nK2\"—配合系数，取0.3；\nI一—断路器电磁操动机构合闸电流，A。\nE.3.4控制、保护、信号回路\n1≥K(c+1p+1s)\n式中：\nI——直流断路器额定电流，A；\nK-——同时系数，取0.8；\nIc——控制负荷计算电流，A;\nIep—保护负荷计算电流，A;\nI——信号负荷计算电流，A。\nE.3.5直流分电柜电源回路\n1断路器额定电流按直流分电柜上全部用电回路的计算电\n流之和选择，即\nI≥K∑（I+I+1）\n式中：\nI-控制负荷计算电流，A；\nIp——保护负荷计算电流，A;\nIs——信号负荷计算电流，A；\nK——同时系数，取0.8。\n2为保证保护动作选择性的要求，断路器的额定电流还应\n大于直流分电柜馈线断路器的额定电流，它们之间的电流极差不\n宜小于4级。\nE.3.6蓄电池组出口回路\n1断路器额定电流按蓄电池的1h放电率电流选择，即\nI≥1h\n式中：\nIh—蓄电池1h放电率电流，A，铅酸蓄电池可取5.5Io\n中倍率镉镍碱性蓄电池可取7.0I，高倍率镉镍碱性\n蓄电池可取20.01s；\n75", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9291, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 464, "clean_text_len": 452, "clean_text": "DL/T5044—2004K2\"—配合系数，取0.3；\nI一—断路器电磁操动机构合闸电流，A。\nE.3.4控制、保护、信号回路\n1≥K(c+1p+1s)\n式中：\nI——直流断路器额定电流，A；\nK-——同时系数，取0.8；\nIc——控制负荷计算电流，A;\nIep—保护负荷计算电流，A;\nI——信号负荷计算电流，A。E.3.5直流分电柜电源回路\n1断路器额定电流按直流分电柜上全部用电回路的计算电流之和选择，即\nI≥K∑（I+I+1）式中：I-控制负荷计算电流，A；\nIp——保护负荷计算电流，A;\nIs——信号负荷计算电流，A；\nK——同时系数，取0.8。\n2为保证保护动作选择性的要求，断路器的额定电流还应大于直流分电柜馈线断路器的额定电流，它们之间的电流极差不宜小于4级。\nE.3.6蓄电池组出口回路\n1断路器额定电流按蓄电池的1h放电率电流选择，即\nI≥1h式中：\nIh—蓄电池1h放电率电流，A，铅酸蓄电池可取5.5Io\n中倍率镉镍碱性蓄电池可取7.0I，高倍率镉镍碱性蓄电池可取20.01s；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8079, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 79, "text": "DL/T5044-2004\nIo~--铅酸蓄电池10h放电率电流，A；\n15--镉镍碱性蓄电池5h放电率电流，A。\n2按保护动作选择性条件，即额定电流应大于直流馈线中\n断路器额定电流最大的一台来选择，即\n1>Kn.max\n式中：\nInmax\"---直流馈线中直流断路器最大的额定电流，A；\nKc4--配合系数，一般可取2.0，必要时取3.0。\n取以上二种情况中电流最大者为断路器额定电流，并应满足\n蓄电池出口回路短路时灵敏系数的要求。同时还应按事故初期\n（1min）冲击放电电流校验保护动作时间。\nE.4直流断路器的保护整定\nE.4.1过负荷长延时保护（脱扣器）\n1按断路器的额定电流整定\nIDz≥KKl\n2根据下一级断路器的额定电流进行整定\nn≥Kc1n2\nt>t2\n式中：\nIpz一一保护（脱扣器）动作电流，A；\nKk--可靠系数，取1..05；\nI。断路器额定电流，A；\nK一上、下级断路器保护（脱扣器）配合系数，取\nK≥1.6;\nLn，I2—上、下级断路器额定电流，A；\nt，t---上、下级断路器在相同电流作用下的保护动作\n时间。\n原则上应选择微型、塑壳式、框架式等不同系列的直流断路\n76", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9281, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 500, "clean_text_len": 492, "clean_text": "DL/T5044-2004\nIo~--铅酸蓄电池10h放电率电流，A；\n15--镉镍碱性蓄电池5h放电率电流，A。\n2按保护动作选择性条件，即额定电流应大于直流馈线中断路器额定电流最大的一台来选择，即\n1>Kn.max\n式中：\nInmax\"---直流馈线中直流断路器最大的额定电流，A；\nKc4--配合系数，一般可取2.0，必要时取3.0。\n取以上二种情况中电流最大者为断路器额定电流，并应满足蓄电池出口回路短路时灵敏系数的要求。同时还应按事故初期\n（1min）冲击放电电流校验保护动作时间。\nE.4直流断路器的保护整定\nE.4.1过负荷长延时保护（脱扣器）\n1按断路器的额定电流整定\nIDz≥KKl\n2根据下一级断路器的额定电流进行整定\nn≥Kc1n2t>t2式中：\nIpz一一保护（脱扣器）动作电流，A；\nKk--可靠系数，取1..05；\nI。断路器额定电流，A；\nK一上、下级断路器保护（脱扣器）配合系数，取\nK≥1.6;\nLn，I2—上、下级断路器额定电流，A；\nt，t---上、下级断路器在相同电流作用下的保护动作时间。\n原则上应选择微型、塑壳式、框架式等不同系列的直流断路", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.838, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 80, "text": "DL/T5044—2004\n器，额定电流应从小到大，它们之间的电流级差不宜小于4级。\nE.4.2短路瞬时保护（脱扣器）\n1按断路器额定电流倍数整定\nlDz≥K1\n2按下一级断路器短路瞬时保护（脱扣器）电流配合整定\nIDz1≥K2DZ2\n式中：\nIDz\n保护（脱扣器）动作电流，A；\nK\n额定电流倍数，一般取10；\nIn\n断路器额定电流，A；\nKc2\n上、下级断路器瞬时保护（脱扣器）配合系数，\n取K2≥4.0；\nIpzi，Ipz一上、下级断路器瞬时保护（脱扣器）动作电流，\nA。\n当配合系数不满足要求时，可提高上级断路器额定电流，以\n提高断路器瞬时保护（脱扣器）动作电流。但应进行灵敏系数计\n算，防止断路器拒动。\n当直流断路器具有限流功能时，上式可写为\nIDZ≥K2Dz/Kx\n式中：\nKx\n限流系数，其数值应由产品厂家提供，一般可取\n0.60~0.80。\n3根据附录G.1计算各断路器安装处短路电流，校验各级\n断路器的动作情况\nIDk=nU/[n（rs+r）+Er+∑rk]\nK=lDk/lDz\n式中：\nIpk--断路器安装处短路电流，A；\nn\n一蓄电池组单体个数；\n77", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9291, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 487, "clean_text_len": 472, "clean_text": "DL/T5044—2004\n器，额定电流应从小到大，它们之间的电流级差不宜小于4级。\nE.4.2短路瞬时保护（脱扣器）\n1按断路器额定电流倍数整定\nlDz≥K1\n2按下一级断路器短路瞬时保护（脱扣器）电流配合整定\nIDz1≥K2DZ2式中：IDz\n保护（脱扣器）动作电流，A；K\n额定电流倍数，一般取10；In\n断路器额定电流，A；Kc2\n上、下级断路器瞬时保护（脱扣器）配合系数，\n取K2≥4.0；\nIpzi，Ipz一上、下级断路器瞬时保护（脱扣器）动作电流，\nA。\n当配合系数不满足要求时，可提高上级断路器额定电流，以提高断路器瞬时保护（脱扣器）动作电流。但应进行灵敏系数计算，防止断路器拒动。\n当直流断路器具有限流功能时，上式可写为\nIDZ≥K2Dz/Kx式中：Kx\n限流系数，其数值应由产品厂家提供，一般可取\n0.60~0.80。\n3根据附录G.1计算各断路器安装处短路电流，校验各级断路器的动作情况\nIDk=nU/[n（rs+r）+Er+∑rk]\nK=lDk/lDz式中：\nIpk--断路器安装处短路电流，A；\nn一蓄电池组单体个数；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8396, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 81, "text": "DL/T5044-2004\nU。\n蓄电池开路电压，V；\nrb\n蓄电池内阻，Ω；\nr1\n蓄电池间连接条或导体电阻，Q2；\nErj\n蓄电池组至断路器安装处连接电缆或导体电阻之\n和，Ω；\nErk\n相关断路器触头电阻之和，Q：\nKL\n灵敏系数，应不低于1.25；\nIpz\n断路器瞬时保护（脱扣器）动作电流，A。\nE.4.3\n短路短延时保护（脱扣器）\n1\n当上、下级断路器安装处较近，短路电流相差不大，引\n起短路瞬时保护（脱扣器）误动作时，应选用短路短延时保护（脱\n扣器）。\n2\n短路短延时保护（脱扣器）整定电流按E.4.2计算。\n3\n各级短路短延时保护（脱扣器）的时间级差应在保证选\n择性要求下，根据产品允许级差，选择其最小值。\n表E.1G系列直流断路器内阻参考值表\nGMB20和IGMB32\nGMB100\nGMB225\n额定电流\n单极内阻\n额定电流\n单极内阻\n额定电流\n单极内阻\nA\nmΩ2\nA\nmΩ\nmΩ\n3\n175\n10\n13\n100\n0.85\n6\n37\n16\n12.4\n125\n0.64\n10\n18\n20\n6.3\n140\n0.506\n16\n6.8\n32\n2.5\n160\n0.48\n20\n5.3\n40\n2.0\n180\n0.412\n25\n3.85\n50\n1.8\n200\n0.367\n32\n2.56\n9\n1.74\n225\n'0\n80\n0.96\n100\n0.96\n78", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9552, "ocr_line_count": 89, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 464, "clean_text": "DL/T5044-2004U。\n蓄电池开路电压，V；rb蓄电池内阻，Ω；\nr1\n蓄电池间连接条或导体电阻，Q2；\nErj\n蓄电池组至断路器安装处连接电缆或导体电阻之和，Ω；\nErk相关断路器触头电阻之和，Q：\nKL灵敏系数，应不低于1.25；\nIpz\n断路器瞬时保护（脱扣器）动作电流，A。\nE.4.3短路短延时保护（脱扣器）\n当上、下级断路器安装处较近，短路电流相差不大，引起短路瞬时保护（脱扣器）误动作时，应选用短路短延时保护（脱扣器）。\n短路短延时保护（脱扣器）整定电流按E.4.2计算。\n各级短路短延时保护（脱扣器）的时间级差应在保证选择性要求下，根据产品允许级差，选择其最小值。\n表E.1G系列直流断路器内阻参考值表\nGMB20和IGMB32GMB100\nGMB225\n额定电流单极内阻额定电流单极内阻额定电流单极内阻\nAmΩ2AmΩmΩ\n0.85\n12.4\n0.64\n6.3\n0.506\n6.8\n2.5\n0.48\n5.3\n2.0\n0.412\n3.85\n1.8\n0.367\n2.56\n1.74\n'0\n0.96\n0.96", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8407, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 82, "text": "DL/T5044-2004\n表E.1(续）\nGMB400\nGMB800\nGMB1250\n额定电流\n单极内阻\n额定电流\n单极内阻\n额定电流\n单极内阻\nA\nmQ\nA\nmΩ\nA\nmΩ\n250\n0.285\n400\n0.176\n800\nS60°0\n315\n0.241\n500\n0.16\n1000\n60°0\n350\n0.213\n630\n0.115\n1250\n0.085\n400\n0.185\n700\n0.105\n800\n0.1\nGW3B-2000\n0.03\n表E.2\n单芯（铜）电缆直流电阻参考值表（20℃）\n标称截面\n16\n25\n35\n50\n70\n95\n120\nmm²\n内阻\nmΩ/m\n1.15\n0.727\n0.387\n0.268\n0.193\n0.153\n标称截面\nmm²\n150\n185\n240\n300\n400\n500\n630\n内阻\nmΩ/m\n0.124\n660°0\n0.075\n0.060\n0.047\n0.037\n0.028\n表E.3\n连接导线\n（铜）内阻参考值表\n导线截面\n1.5\n2.5\n4.0\n6.0\n10\n16\n25\nmm\n内阻\nmQ/m\n12\n7.2\n4.5\n3.0\n1.8\n1.125\n0.72\n导线截面\n35\n50\n70\n95\n120\n150\n185\nmm²\n内阻\nmΩ/m\n0.514\n0.36\n0.257\n0.189\n0.15\n0.12\n0,097\n79", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9792, "ocr_line_count": 120, "ocr_error": null, "raw_text_len": 582, "clean_text_len": 418, "clean_text": "DL/T5044-2004\n表E.1(续）\nGMB400GMB800GMB1250\n额定电流单极内阻额定电流单极内阻额定电流单极内阻\nAmQAmΩAmΩ\n0.285\n0.176\nS60°0\n0.241\n0.16\n60°0\n0.213\n0.115\n0.085\n0.185\n0.105\n0.1\nGW3B-2000\n0.03\n表E.2\n单芯（铜）电缆直流电阻参考值表（20℃）\n标称截面mm²内阻mΩ/m\n1.15\n0.727\n0.387\n0.268\n0.193\n0.153\n标称截面mm²内阻mΩ/m\n0.124\n660°0\n0.075\n0.060\n0.047\n0.037\n0.028\n表E.3\n连接导线（铜）内阻参考值表导线截面\n1.5\n2.5\n4.0\n6.0\nmm内阻mQ/m\n7.2\n4.5\n3.0\n1.8\n1.125\n0.72\n导线截面mm²内阻mΩ/m\n0.514\n0.36\n0.257\n0.189\n0.15\n0.12\n0,097", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8066, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 83, "text": "DL/T50442004\n附录F\n（资料性附录）\n蓄电池回路设备及直流柜主母线选择\nF.1防酸式和阀控式密封铅酸蓄电池回路设备选择\n表F.1防酸式和阀控式密封铅酸蓄电池回路设备选择\n蓄电池容量\n100\n200\n300\n400\n500\n600\nAh\n国路电流\n110\n165\n220\n275\n330\nA\n熔断器及刀开关\n额定电流\n100\n200\n315\n400\n500\n直流断路器额定电流\n100\n160\n200\n250\n315\n400\nA\n电流测量范围\n±100\n±200\n±300\n400\n放电试验回路电流\n10\n20\n30\n40\n50\n60\nA\n主母线铜导体截面\n50×4\n60×6\nmm\n蓄电池容量\n800\n1000\n1200\n1400\n1600\n1800\nAh\n回路电流\n440\n550\n660\n770\n880\n066\nA\n熔断器及刀开关\n额定电流\n630\n800\n1000\n1250\n直流断路器额定电流\n500\n630\n800\n1000\nA\n电流测量范围\n±600\n±800\n±1000\n±1250\nA\n放电试验回路电流\n80\n100\n120\n140\n160\n180\nA\n80", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 493, "clean_text_len": 244, "clean_text": "DL/T50442004\n附录F\n（资料性附录）\n蓄电池回路设备及直流柜主母线选择\nF.1防酸式和阀控式密封铅酸蓄电池回路设备选择表F.1防酸式和阀控式密封铅酸蓄电池回路设备选择蓄电池容量\nAh国路电流A熔断器及刀开关额定电流\n直流断路器额定电流A电流测量范围\n±100±200±300放电试验回路电流\nA主母线铜导体截面\n50×4\n60×6\nmm蓄电池容量Ah回路电流A熔断器及刀开关额定电流\n直流断路器额定电流A电流测量范围\n±600±800±1000±1250\nA放电试验回路电流A", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9391, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 84, "text": "DL/T5044-2004\n表F.1(续)\n主母线钢导体截面\n60X6\n80X8\nmm²\n蓄电池容量\n2000\n2200\n2400\n2500\n2600\n3000\nAh\n回路电流\n1100\n1210\n1320\n1375\n1430\n1650\nA\n熔断器及刀开关\n额定电流\n1250\n1600\n2000\nA\n直流断路器额定电流\n1250\n1600\n2000\n电流测量范围\n±1500\n±2000\nA\n放电试验回路电流\n200\n220\n240\n250\n260\n300\nA\n主母线铜导体截面\n80X8\n80×10\nmm²\n注：容量为100Ah以下的蓄电池，其母线最小截面不宜小于30mm×4mm。\nF.2\n镉镍碱性蓄电池回路设备选择\n表F.2镐镍碱性蓄电池回路设备选择\n蓄电池容量\nAh\n10\n20\n50\n60\n80\n100\n回路电流\nA\n7.\n14\n21\n35\n42\n56\n70\n熔断器及刀开关\n额定电流\n63\n100\nA\n直流断路器额定电流\n32\n63\n100\nA\n电流测量范围\n±20\n±40\n±50\n±100\nA\n放电试验回路电流\n6\n10\n12\n16\n20\n主母线铜导体截面\n30X4\n50X4\nmm`\n81", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9757, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 504, "clean_text_len": 293, "clean_text": "DL/T5044-2004\n表F.1(续)\n主母线钢导体截面\n60X6\n80X8\nmm²蓄电池容量Ah回路电流A\n熔断器及刀开关额定电流A直流断路器额定电流\n电流测量范围±1500±2000\nA放电试验回路电流A主母线铜导体截面\n80X8\n80×10\nmm²\n注：容量为100Ah以下的蓄电池，其母线最小截面不宜小于30mm×4mm。\nF.2\n镉镍碱性蓄电池回路设备选择表F.2镐镍碱性蓄电池回路设备选择蓄电池容量\nAh回路电流A\n7.\n熔断器及刀开关额定电流A直流断路器额定电流\nA电流测量范围±20±40±50\n±100A放电试验回路电流主母线铜导体截面\n30X4\n50X4\nmm`", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9188, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 85, "text": "DL/T5044-2004\n附录G\n（资料性附录）\n蓄电池短路电流计算及其参考数值表\nG.1蓄电池短路电流计算\n测试蓄电池内阻的方法，有两种：一次放电法和两次放电法。\n1一次放电法\n将蓄电池充满电，静置8h以上，待电压稳定后，测量其开\n路电压U，再以电流I=10Io~15Io（A）的大电流冲击放电，同\n时由示波器录制波形，然后测定t=0.02、0.2、0.5和1.0s时的冲\n击放电电流I和冲击放电电压U，则蓄电池内阻为\nU。-U,\n=\n1\n在蓄电池引出端子上短路，则蓄电池的短路电流\nU。\n+r1\n如果在蓄电池组连接的直流母线上短路，则短路电流\nnU\nI=\nn（r+r，)+r\n式中：\nr蓄电池连接条的电阻；\nn--蓄电池个数；\n一蓄电池组端子到直流母线的连接电缆或导线电阻。\n2两次放电法\n对充足电的蓄电池，首先以电流1=4.01o~6.0Io（A）放电\n20s后，测定电压U，（见附图G.1）。放电时间不超过25s，立即\n断开短接回路，静置2min~5min，不再充电。然后再以1=20/o~\n82", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9468, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 434, "clean_text": "DL/T5044-2004\n附录G\n（资料性附录）\n蓄电池短路电流计算及其参考数值表\nG.1蓄电池短路电流计算测试蓄电池内阻的方法，有两种：一次放电法和两次放电法。\n1一次放电法将蓄电池充满电，静置8h以上，待电压稳定后，测量其开路电压U，再以电流I=10Io~15Io（A）的大电流冲击放电，同时由示波器录制波形，然后测定t=0.02、0.2、0.5和1.0s时的冲击放电电流I和冲击放电电压U，则蓄电池内阻为\nU。-U,\n在蓄电池引出端子上短路，则蓄电池的短路电流\nU。+r1\n如果在蓄电池组连接的直流母线上短路，则短路电流\nnUI=n（r+r，)+r式中：\nr蓄电池连接条的电阻；n--蓄电池个数；\n一蓄电池组端子到直流母线的连接电缆或导线电阻。\n2两次放电法对充足电的蓄电池，首先以电流1=4.01o~6.0Io（A）放电\n20s后，测定电压U，（见附图G.1）。放电时间不超过25s，立即断开短接回路，静置2min~5min，不再充电。然后再以1=20/o~", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8429, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 86, "text": "DL/T5044—2004\n40Io的电流放电5s后，测定电压U2，则蓄电池的内阻\nU-U2\nb=\n12-1\n由图可知\nbk-=12-1\nU-U2\n进而求出蓄电池端子上短路时，流过蓄电池的短路电流\nU1-U1\nIbk\nU,-U2\nU\nU\nU\nI1\n12\nbk\n图G.1\n放电特性曲线\nG.2\n蓄电池内阻及出口短路电流参考数值表\n表G.1阀控式密封铅酸蓄电池内阻及出口短路电流值\n蓄电池容量\n内阻及短\n2.17V开路电压下不同时间短路电流\nAh\n路电流值\nA\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n1.98\n2.16\n2.24\n2.31\n100\nmQ\n短路电流\n1096\n1005\n960\nA\n666\n电阻\nmΩ\n1.01\n1.10\n1.14\n1.18\n200\n短路电流\n2149\n1973\n1904\n1839\nA\n83", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9255, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 364, "clean_text_len": 292, "clean_text": "DL/T5044—2004\n40Io的电流放电5s后，测定电压U2，则蓄电池的内阻\nU-U2b=\n12-1\n由图可知bk-=12-1U-U2\n进而求出蓄电池端子上短路时，流过蓄电池的短路电流\nU1-U1IbkU,-U2UU\nUI1bk\n图G.1\n放电特性曲线G.2\n蓄电池内阻及出口短路电流参考数值表表G.1阀控式密封铅酸蓄电池内阻及出口短路电流值蓄电池容量内阻及短\n2.17V开路电压下不同时间短路电流\nAh路电流值A\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n1.98\n2.16\n2.24\n2.31\nmQ短路电流A电阻mΩ\n1.01\n1.10\n1.14\n1.18\n短路电流A", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8792, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 87, "text": "DL/T50442004\n表G.1(续）\n蓄电池容量\n内阻及短\n2.17V开路电压下不同时间短路电流\nAh\n路电流值\nA\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n00\n0.75\n0.77\n080\n300\nmΩ\n短路电流\n3100\n2893\n2806\n2713\nA\n电阻\n0.53\n0.57\n65°0\n0.61\n400\nmΩ\n短路电流\n4096\n3807\n3768\n3557\nA\n电阻\n0.43\n0.46\n0.48\n0.49\nm2\n500\n短路电流\n5047\n4717\n4521\n4429\nA\n电阻\n850\n0.396\n0.406\n0.416\n600\nmΩ\n短路电流\n6062\n5480\n5345\n5216\nA\n电阻\nIIE0\n0.325\n0.345\n0.357\n800\nmΩ\n短路电流\n6977\n6677\n6290\n6078\nA\n电阻\n0.256\n0.267\n0.282\n0.292\n1000\nmΩ2\n短路电流\n8477\n8127\n7695\n7432\nA\n电阻\n0.236\n0.245\n0.259\n0.268\nmQ\n1100\n短路电流\nS616\n8857\n8378\n8097\nA\n电阻\n0.198\n0.208\n0.221\n0.229\n1200\nmΩ\n短路电流\n10960\n10433\n9819\n9476\nA\n电阻\nmΩ\n0.157\n0.163\n0.175\n0.181\n1500\n短路电流\n14151\n13287\n12423\n11967\nA\n84", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.973, "ocr_line_count": 130, "ocr_error": null, "raw_text_len": 626, "clean_text_len": 360, "clean_text": "DL/T50442004\n表G.1(续）\n蓄电池容量内阻及短\n2.17V开路电压下不同时间短路电流\nAh路电流值A\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n0.75\n0.77\nmΩ短路电流A电阻\n0.53\n0.57\n65°0\n0.61\nmΩ短路电流A电阻\n0.43\n0.46\n0.48\n0.49\nm2短路电流A电阻\n0.396\n0.406\n0.416\nmΩ短路电流A电阻IIE0\n0.325\n0.345\n0.357\nmΩ短路电流A电阻\n0.256\n0.267\n0.282\n0.292\nmΩ2短路电流A电阻\n0.236\n0.245\n0.259\n0.268\nmQ短路电流S616A电阻\n0.198\n0.208\n0.221\n0.229\nmΩ短路电流A电阻mΩ\n0.157\n0.163\n0.175\n0.181\n短路电流A", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8452, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 88, "text": "DL/T5044-2004\n表G.1(续）\n蓄电池容量\n内阻及短\n2.17V开路电压下不同时间短路电流\nAh\n路电流值\nA\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n0.138\n0.145\nmQ\n0.153\n0.159\n1800\n短路电流\n15725\n14966\n14183\n13648\nA\n电阻\nmΩ\n0.128\n0.134\n0.141\n0.146\n2000\n短路电流\n16954\n16254\n15390\n14864\nA\n电阻\nmΩ\n0.118\n0.123\n0.130\n0.134\n2200\n短路电流\n18390\n17642\n16692\n16194\nA\n电阻\n0.100\n0.104\n0.111\n0.115\n2500\nmΩ\n短路电流\n21684\n20677\nA\n19655\n18945\n电阻\n0.085\n0.089\n0.094\n0.097\n3000\nmΩ\n短路电流\n25529\n24384\n23085\n22371\nA\n表G.2\n防酸式铅酸蓄电池内阻及出口短路电流值\nGF、GM系列\nGFD系列\n蓄电池\n一片正\n蓄电池\n短路\n蓄电池\n一片正\n蓄电池\n短路\n容量\n极板容量\n内阻\n电流\n容量\n极板容量\n内阻\n直流\nAh\nAh\nmQ\nkA\nAh\nAh\nmQ\nA\n800\n0.285\n7.298\n009\n0.387\n5.375\n1000\n0.228\n9.122\n800\n0.290\n7.172\n1200\n0.190\n10.947\n100\n1000\n0.232\n8.966\n1400\n100\n0.163\n12.760\n1200\n0.193\n10.777\n1600\n0.143\n14.545\n1500\n0.200\n10.400\n1800\n0.127\n16.378\n1878\n125\n0.160\n13.000\n2000\n0.114\n18.246\n2000\n0.150\n13.867\n85", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 151, "ocr_error": null, "raw_text_len": 790, "clean_text_len": 524, "clean_text": "DL/T5044-2004\n表G.1(续）\n蓄电池容量内阻及短\n2.17V开路电压下不同时间短路电流\nAh路电流值A\n0.02s\n0.2s\n0.5s\n1.0s\n电阻\n0.138\n0.145\nmQ\n0.153\n0.159\n短路电流A电阻mΩ\n0.128\n0.134\n0.141\n0.146\n短路电流A电阻mΩ\n0.118\n0.123\n0.130\n0.134\n短路电流A电阻\n0.100\n0.104\n0.111\n0.115\nmΩ短路电流A电阻\n0.085\n0.089\n0.094\n0.097\nmΩ短路电流A\n表G.2\n防酸式铅酸蓄电池内阻及出口短路电流值\nGF、GM系列\nGFD系列蓄电池一片正蓄电池短路蓄电池一片正蓄电池短路容量极板容量内阻电流容量极板容量内阻直流\nAhAhmQkAAhAhmQA\n0.285\n7.298\n0.387\n5.375\n0.228\n9.122\n0.290\n7.172\n0.190\n10.947\n0.232\n8.966\n0.163\n12.760\n0.193\n10.777\n0.143\n14.545\n0.200\n10.400\n0.127\n16.378\n0.160\n13.000\n0.114\n18.246\n0.150\n13.867", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8596, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 89, "text": "DL/T5044—2004\n表G.2(续）\nGF、GM系列\nGFD系列\n蓄电池\n一片正\n蓄电池\n短路\n蓄电池\n一片正\n蓄电池\n短路\n容量\n极板容量\n内阻\n电流\n容量\n极板容量\n内阻\n直流\nAh\nAh\nmΩ\nkA\nAh\nAh\nmQ\nA\n2400\n0.121\n17.190\n2500\n125\n0.120\n15.600\n2600\n0.112\n18.570\n3000\n0.100\n20.800\n2800\n125\n0.104\n20.000\n3000\n0.097\n21.440\n表G.3镉镍碱性蓄电池的一般性能\n开启式\n项目名称\n袋式\n密封式\n高倍率\n低倍率\n中倍率\n额定容量\nAh\n-18℃时的放电容量\n≥50\n≥60\n≥70\n≥70\n（Ah）%\n额定电压\n1.20\nV\n电\n浮充电压\n1.47~1.50\n1.42~1.45\n1.38±0.02\n压\nV\n均衡充电电压\n1.52~1.55\n1.47~1.48\nV.\n内阻\n0.15~0.20\n~0.10\n0.03~0.06\n0.03~0.04\nmΩ\n放\n0.20C;(A)-1.00 (V)\n4h45min\n电\n1.0C(A)—0.90(V)\n50min\n60min\n60min\n时\n5.0C（A)—0.80（V)\n4min\n8min\n间\n10C（A)0.80（V)\n2min\n自放电（28昼夜）\n<20\n<20\n0C>\n<35\n%\n循环\n>900\n>900\n>500\n>400\n使用\n（次）\n寿命\n浮充运行\n>20\n>20\n>15\n>5\n（年）\n短路电流\n15.3A/Ah\n58A/Ah\n86", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9664, "ocr_line_count": 123, "ocr_error": null, "raw_text_len": 666, "clean_text_len": 566, "clean_text": "DL/T5044—2004\n表G.2(续）\nGF、GM系列\nGFD系列蓄电池一片正蓄电池短路蓄电池一片正蓄电池短路容量极板容量内阻电流容量极板容量内阻直流\nAhAhmΩkAAhAhmQA\n0.121\n17.190\n0.120\n15.600\n0.112\n18.570\n0.100\n20.800\n0.104\n20.000\n0.097\n21.440\n表G.3镉镍碱性蓄电池的一般性能开启式项目名称袋式密封式高倍率低倍率中倍率额定容量\nAh-18℃时的放电容量≥50\n≥60≥70≥70（Ah）%额定电压\n1.20\nV电浮充电压\n1.47~1.50\n1.42~1.45\n1.38±0.02\n压V均衡充电电压\n1.52~1.55\n1.47~1.48\nV.内阻\n0.15~0.20\n~0.10\n0.03~0.06\n0.03~0.04\nmΩ放\n0.20C;(A)-1.00 (V)\n4h45min\n电\n1.0C(A)—0.90(V)\n50min\n60min\n60min\n时\n5.0C（A)—0.80（V)\n4min\n8min\n间\n10C（A)0.80（V)\n2min\n自放电（28昼夜）<20<20\n0C>\n<35%循环>900>900>500\n>400使用（次）寿命浮充运行\n>20>20>15>5（年）短路电流\n15.3A/Ah\n58A/Ah", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7906, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 90, "text": "DL/T5044—2004\n附录H\n（规范性附录）\n本规程用词说明\nH.1表示很严格，非这样做不可的用词\n正面词采用“必须”；反面词采用“严禁”。\nH.2表示严格，在正常情况下均应这样做的用词\n正面词采用“应”；反面词采用“不应”或“不得”。\nH.3表示允许稍有选择，在条件许可时首先应这样做的用词\n正面词采用“宜”或“可”；反面词采用“不宜”。\nH.4表示有选择，在一定条件下可以这样做的用词\n采用“可”。\n87", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 207, "clean_text_len": 199, "clean_text": "DL/T5044—2004\n附录H\n（规范性附录）本规程用词说明\nH.1表示很严格，非这样做不可的用词正面词采用“必须”；反面词采用“严禁”。\nH.2表示严格，在正常情况下均应这样做的用词正面词采用“应”；反面词采用“不应”或“不得”。\nH.3表示允许稍有选择，在条件许可时首先应这样做的用词正面词采用“宜”或“可”；反面词采用“不宜”。\nH.4表示有选择，在一定条件下可以这样做的用词采用“可”。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8083, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 91, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 92, "text": "DL/T5044-2004\n电力工程直流系统设计\n技术规程\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 34, "clean_text_len": 32, "clean_text": "DL/T5044-2004\n电力工程直流系统设计技术规程条文说明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9355, "has_structure_hint": false}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 93, "text": "DL/T5044-2004\n目\n次\n前言\n92\n1范围\n93\n2规范性引用文件\n3术语….\n4\n系统接线\n.......\n96\n4.1直流电源\n.96\n4.2系统电压·\n97\n4.3蓄电池组\n4.4充电装置·\n4.5接线方式\n100\n4.6网络设计·\n101\n5直流负荷\n102\n5.1直流负荷分类\n102\n5.2直流负荷统计\n102\n6保护和监控\n105\n6.1保护.\n105\n6.2测量.\n105\n6.4自动化要求\n105\n7设备选择\n106\n7.1蓄电池组·\n106\n7.3\n107\n7.4蓄电池试验放电装置·\n108\n7.5直流断路器\n108\n7.6熔断器…\n109\n7.7\n刀开关·····\n109\n90", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9676, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 307, "clean_text_len": 215, "clean_text": "DL/T5044-2004目次前言\n1范围\n2规范性引用文件\n3术语….\n系统接线\n4.1直流电源\n.96\n4.2系统电压·\n4.3蓄电池组\n4.4充电装置·\n4.5接线方式\n4.6网络设计·\n5直流负荷\n5.1直流负荷分类\n5.2直流负荷统计\n6保护和监控\n6.1保护.\n6.2测量.\n6.4自动化要求\n7设备选择\n7.1蓄电池组·\n7.3\n7.4蓄电池试验放电装置·\n7.5直流断路器\n7.6熔断器…\n7.7\n刀开关·····", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8148, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 94, "text": "DL/T5044-2004\n7.8降压装置\n109\n7.9直流柜.\n110\n7.10直流电源成套装置\n110\n8设备布置\n111\n8.1直流柜的布置\n111\n8.2阀控式密封铅酸蓄电池组的布置\n111\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置\n111\n9专用蓄电池室对相关专业的要求\n113\n9.1专用蓄电池室对相关专业总的技术要求\n113\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n113\n91", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 204, "clean_text_len": 161, "clean_text": "DL/T5044-2004\n7.8降压装置\n7.9直流柜.\n7.10直流电源成套装置\n8设备布置\n8.1直流柜的布置\n8.2阀控式密封铅酸蓄电池组的布置\n8.3防酸式铅酸蓄电池组和镉镍碱性蓄电池组的布置\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.2阀控式密封铅酸蓄电池组对相关专业的要求", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9272, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 95, "text": "DL/T5044—2004\n前言\n本规程是根据原国家经济贸易委员会电力司国经贸电力\n[2002]973号文《关于下达2002年度电力行业标准制定和修\n订计划的通知》中制定《电力工程直流系统设计技术规程》的任\n务而编制的。\n本次修订工作以原中华人民共和国电力工业部电技[1995]\n506号文发布实施的DL/T5044一1995《火力发电厂、变电所直\n流系统设计技术规定》为原本，同时参照中华人民共和国国家经\n济贸易委员会国经贸电力[2000]1048号文批准实施的DL/T5120\n一2000《小型电力工程直流系统设计规程》。在编制过程中，得\n到华北电力集团公司、北京供电局、河北电力局、北京人民电器\n厂、江苏双登电源集团、北京长河机电有限公司和沈阳蓄电池厂\n的大力支持和协助，对于直流断路器和阀控式密封铅酸蓄电池应\n用曲线及其容量选择系数等提供了有关数据。\n为了便于设计、施工、运行、科研和教学等有关人员在使用\n本规程时能正确理解和执行条文的规定，将有关条文的来源依据\n以及条文作了必要解释和说明。\n92", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 439, "clean_text": "DL/T5044—2004\n前言本规程是根据原国家经济贸易委员会电力司国经贸电力\n[2002]973号文《关于下达2002年度电力行业标准制定和修订计划的通知》中制定《电力工程直流系统设计技术规程》的任务而编制的。\n本次修订工作以原中华人民共和国电力工业部电技[1995]\n506号文发布实施的DL/T5044一1995《火力发电厂、变电所直流系统设计技术规定》为原本，同时参照中华人民共和国国家经济贸易委员会国经贸电力[2000]1048号文批准实施的DL/T5120\n一2000《小型电力工程直流系统设计规程》。在编制过程中，得到华北电力集团公司、北京供电局、河北电力局、北京人民电器厂、江苏双登电源集团、北京长河机电有限公司和沈阳蓄电池厂的大力支持和协助，对于直流断路器和阀控式密封铅酸蓄电池应用曲线及其容量选择系数等提供了有关数据。\n为了便于设计、施工、运行、科研和教学等有关人员在使用本规程时能正确理解和执行条文的规定，将有关条文的来源依据以及条文作了必要解释和说明。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9192, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 96, "text": "DL/T5044-2004\n1范围\n本规程的适用范围包含了不同容量火力发电厂、各级电压变\n电所和直流输电换流站。对于安全要求特别高的核能电厂和目前\n没有实践经验的750kV变电所可参照执行。\n由于DL/T5120—2000，已对阀控式密封铅酸蓄电池和高频\n开关电源装置等新技术有相应条文，其主要内容与本规程相-\n致，因此，可以继续使用，而本规程根据近二年来技术的发展，\n某些条文有更明确的规定，因此，当二者出现不一致时，应以本\n规程为准。\n93", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 222, "clean_text_len": 214, "clean_text": "DL/T5044-2004\n1范围本规程的适用范围包含了不同容量火力发电厂、各级电压变电所和直流输电换流站。对于安全要求特别高的核能电厂和目前没有实践经验的750kV变电所可参照执行。\n由于DL/T5120—2000，已对阀控式密封铅酸蓄电池和高频开关电源装置等新技术有相应条文，其主要内容与本规程相-\n致，因此，可以继续使用，而本规程根据近二年来技术的发展，\n某些条文有更明确的规定，因此，当二者出现不一致时，应以本规程为准。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9143, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 97, "text": "DL/T5044—2004\n2规范性引用文件\n根据现行的国家和行业有关标准开列。\n94", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9653, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 43, "clean_text_len": 39, "clean_text": "DL/T5044—2004\n2规范性引用文件根据现行的国家和行业有关标准开列。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9211, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 98, "text": "DL/T5044-2004\n3术\n语\n列出本标准中主要的术语。\n95", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 34, "clean_text_len": 29, "clean_text": "DL/T5044-2004\n3术语列出本标准中主要的术语。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8929, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 99, "text": "DL/T50442004\n4系统接线\n4.1直流电源\n4.1.2直流电源有蓄电池组、复式整流装置和电容储能装置等\n方式，通过多年实践证明，蓄电池组是独立于交流电源系统的电\n源，是保证发电厂和变电所安全、可靠和稳定运行所必需的，具\n有其他方式不能比拟的优势，故规定采用蓄电池组作为直流电\n源。\n目前，国内外直流系统的标称电压多为220V和110V，也\n有采用48V的，其电源多由独立的蓄电池组供电。但是，对于48V\n的直流系统，有的发电厂、变电所和直流输电换流站，为了简化\n接线、减少蓄电池组数，则由220V或110V直流系统通过直流\n电源变换器（DC/DC变换器）供电。随着监控系统采用计算机\n和网络技术的发展，其电压为48V、24V和12V等，故规定可\n采用直流电源变换器（DC/DC变换器）供电。\n4.1.3供电距离较远的辅助车间，如江岸水泵房、灰渣系统泵\n房等，对控制、保护电源的可靠性要求较高，需要来用直流电源，\n但是，它距离主厂房较远，由电厂控制室内的直流系统供电，电\n缆很长、投资较大，而且将影响整个直流系统的可靠性，故宜设\n独立的直流系统。该系统可采用直流电源成套装置。\n4.1.6铅酸蓄电池不设端电池是合理的。因为，只要设计中选\n取适当的电池个数，均衡充电时设定合适的电压值，直流母线电\n压是不会超过最高允许值，事故放电末期也不会低于最低允许\n值。当然，如果只有一组蓄电池，又要进行核对性放电，则只能\n采用一组临时的蓄电池代替。镉镍碱性蓄电池，由于单体电池电\n压为1.20V，正常浮充电电压较高，而放电时电压下降幅度较大，\n9%6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 673, "clean_text_len": 656, "clean_text": "DL/T50442004\n4系统接线\n4.1直流电源\n4.1.2直流电源有蓄电池组、复式整流装置和电容储能装置等方式，通过多年实践证明，蓄电池组是独立于交流电源系统的电源，是保证发电厂和变电所安全、可靠和稳定运行所必需的，具有其他方式不能比拟的优势，故规定采用蓄电池组作为直流电源。\n目前，国内外直流系统的标称电压多为220V和110V，也有采用48V的，其电源多由独立的蓄电池组供电。但是，对于48V\n的直流系统，有的发电厂、变电所和直流输电换流站，为了简化接线、减少蓄电池组数，则由220V或110V直流系统通过直流电源变换器（DC/DC变换器）供电。随着监控系统采用计算机和网络技术的发展，其电压为48V、24V和12V等，故规定可采用直流电源变换器（DC/DC变换器）供电。\n4.1.3供电距离较远的辅助车间，如江岸水泵房、灰渣系统泵房等，对控制、保护电源的可靠性要求较高，需要来用直流电源，\n但是，它距离主厂房较远，由电厂控制室内的直流系统供电，电缆很长、投资较大，而且将影响整个直流系统的可靠性，故宜设独立的直流系统。该系统可采用直流电源成套装置。\n4.1.6铅酸蓄电池不设端电池是合理的。因为，只要设计中选取适当的电池个数，均衡充电时设定合适的电压值，直流母线电压是不会超过最高允许值，事故放电末期也不会低于最低允许值。当然，如果只有一组蓄电池，又要进行核对性放电，则只能采用一组临时的蓄电池代替。镉镍碱性蓄电池，由于单体电池电压为1.20V，正常浮充电电压较高，而放电时电压下降幅度较大，\n9%6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8964, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 100, "text": "DL/T5044-2004\n终止电压又低，无降压装置不能保证直流母线电压在允许范围之\n内，所以，镉镍碱性蓄电池应保留端电池和降压装置。\n4.2系统电压\n4.2.1直流系统标称电压的确定\n1对于控制负荷，一般电流较小，宜采用110V。特别是中、\n小型变电所，无电动机负荷，目前断路器均采用液压或弹簧操动\n机构，合闸电流只有2A～5A，供电距离较短，主要是控制负荷，\n更有条件采用110V。\n2动力负荷的功率一般较大，供电距离较长，采用110V\n电压时，电缆截面较大，投资增加，通过技术经济比较，采用220V\n电压较好。\n3有些工程的配电装置规模较大，距离控制室又远，控制\n负荷如采用110V电压，控制电缆的截面虽然选择很大，往往还\n不能满足要求，因此，可以采用220V电压，同时向控制负荷和\n动力负荷供电；反之，可采用110V电压。\n4·弱电控制和弱电信号接线系统，如微机监控系统和微机\n保护装置等，一般都是功率小，电流也小，所以，宜采用48V\n及以下电压。\n4.2.2在正常运行情况下，直流母线电压高于直流系统标称电\n压5%，允许向直流负荷供电时有5%的电缆电压降，以保证供\n电的电压水平。\n4.2.3在均衡充电运行情况下，直流母线电压主要是保证用电\n设备对电压水平的要求：\n1控制负荷主要是控制、信号和继电保护装置等，它们正\n常允许的最高电压，一般都不能超过设备额定电压的110%。\n2.动力负荷主要是直流电动机、断路器合闸机构和交流不停\n电电源装置等，它们在电厂正常运行时一般均不投入使用，但是，\n当投入时则电流很大，为保证电缆电压降，所以，允许将最高电\n97", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 682, "clean_text_len": 668, "clean_text": "DL/T5044-2004\n终止电压又低，无降压装置不能保证直流母线电压在允许范围之内，所以，镉镍碱性蓄电池应保留端电池和降压装置。\n4.2系统电压\n4.2.1直流系统标称电压的确定\n1对于控制负荷，一般电流较小，宜采用110V。特别是中、\n小型变电所，无电动机负荷，目前断路器均采用液压或弹簧操动机构，合闸电流只有2A～5A，供电距离较短，主要是控制负荷，\n更有条件采用110V。\n2动力负荷的功率一般较大，供电距离较长，采用110V\n电压时，电缆截面较大，投资增加，通过技术经济比较，采用220V\n电压较好。\n3有些工程的配电装置规模较大，距离控制室又远，控制负荷如采用110V电压，控制电缆的截面虽然选择很大，往往还不能满足要求，因此，可以采用220V电压，同时向控制负荷和动力负荷供电；反之，可采用110V电压。\n4·弱电控制和弱电信号接线系统，如微机监控系统和微机保护装置等，一般都是功率小，电流也小，所以，宜采用48V\n及以下电压。\n4.2.2在正常运行情况下，直流母线电压高于直流系统标称电压5%，允许向直流负荷供电时有5%的电缆电压降，以保证供电的电压水平。\n4.2.3在均衡充电运行情况下，直流母线电压主要是保证用电设备对电压水平的要求：\n1控制负荷主要是控制、信号和继电保护装置等，它们正常允许的最高电压，一般都不能超过设备额定电压的110%。\n2.动力负荷主要是直流电动机、断路器合闸机构和交流不停电电源装置等，它们在电厂正常运行时一般均不投入使用，但是，\n当投入时则电流很大，为保证电缆电压降，所以，允许将最高电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8925, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 101, "text": "DL/T5044-2004\n压提高到112.5%，同时也不会对本身设备造成损坏。\n3控制负荷和动力负荷合并供电时，允许最高电压不能超\n过110%，而不是112.5%，显然，这是首先要满足控制负荷的\n要求。\n4.2.4在事故放电情况下，蓄电池组出口端电压应满足的要求。\n主要是为了计算方使，如果用“置流母线电压”，则需要减去从\n蓄电池组出口端至直流柜上直流母线间的电缆电压降，计算比较\n麻烦。此外，这段电压降，往往容易被忽略，造成设计中的不安\n全隐惠。\n4.3蓄电池组\n4.3.1蓄电池型式\n铅酸蓄电池具有可靠性高、容量大和承受一定的冲击负荷等\n优点，故发电厂和变电所广泛采用。铅酸蓄电池主要分防酸式和\n阀控式两类。防酸式铅酸蓄电池国内外使用历史长，比较成熟，\n运行中可以加液且便于监视，寿命较长，价格较低，故推荐在大、\n中型发电厂、220kV及以上变电所和直流输电换流站采用。但它\n存在体积大，运行中产中氢气，伴随着酸雾，对环境带来污染，\n维护复杂等缺点。近十年来，国内外制造的阀控式密封铅酸蓄电\n池，克服了一般防酸式铅酸蓄电池的缺点，它的放电性能好、技\n术指标先进和少维护等优点突出，在变电所和中、小型发电厂逐\n步取代防酸式铅酸蓄电池。多年运行经验证明，它能保证直流系\n统的安全和可靠运行。\n碱性镉镍蓄电池，具有放电倍率高、安装方便和使用寿命长\n等优点，故推荐在小型发电厂和110kV变电所使用。但是，它\n的单体电池电压低，使电池数量增加，需要设调压装置以及有爬\n碱等缺点。\n总之，各种类型的蓄电池，均有各自的优点和缺点，工程设\n86", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 668, "clean_text_len": 649, "clean_text": "DL/T5044-2004\n压提高到112.5%，同时也不会对本身设备造成损坏。\n3控制负荷和动力负荷合并供电时，允许最高电压不能超过110%，而不是112.5%，显然，这是首先要满足控制负荷的要求。\n4.2.4在事故放电情况下，蓄电池组出口端电压应满足的要求。\n主要是为了计算方使，如果用“置流母线电压”，则需要减去从蓄电池组出口端至直流柜上直流母线间的电缆电压降，计算比较麻烦。此外，这段电压降，往往容易被忽略，造成设计中的不安全隐惠。\n4.3蓄电池组\n4.3.1蓄电池型式铅酸蓄电池具有可靠性高、容量大和承受一定的冲击负荷等优点，故发电厂和变电所广泛采用。铅酸蓄电池主要分防酸式和阀控式两类。防酸式铅酸蓄电池国内外使用历史长，比较成熟，\n运行中可以加液且便于监视，寿命较长，价格较低，故推荐在大、\n中型发电厂、220kV及以上变电所和直流输电换流站采用。但它存在体积大，运行中产中氢气，伴随着酸雾，对环境带来污染，\n维护复杂等缺点。近十年来，国内外制造的阀控式密封铅酸蓄电池，克服了一般防酸式铅酸蓄电池的缺点，它的放电性能好、技术指标先进和少维护等优点突出，在变电所和中、小型发电厂逐步取代防酸式铅酸蓄电池。多年运行经验证明，它能保证直流系统的安全和可靠运行。\n碱性镉镍蓄电池，具有放电倍率高、安装方便和使用寿命长等优点，故推荐在小型发电厂和110kV变电所使用。但是，它的单体电池电压低，使电池数量增加，需要设调压装置以及有爬碱等缺点。\n总之，各种类型的蓄电池，均有各自的优点和缺点，工程设", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8934, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 102, "text": "DL/T5044—2004\n计时，应结合实际情况和需要加以选用。\n4.3.2蓄电池组数\n发电厂装设蓄电池组数与DL5000中的规定基本相同，本条\n文增加以下内容：\n1对重要的110kV变电所及220kV及以上的变电所，为提\n高供电可靠性，可装设2组蓄电池。目前，国内很多重要的110kV\n变电所都装设2组蓄电池。220kV变电所的SF。断路器，都有两\n个跳闸线圈，220kV变压器和线路的继电保护装置多为双重化，\n为适应这种情况，提高电力系统的可靠性，装设2组蓄电池是必\n要的。\n2直流输电换流站，公用的站用蓄电池组装设2组，整流\n器每极也装设2组蓄电池。据调查，目前运行的和正在建设的\n500kV换流站，为保证安全和可靠运行，都是按这一原则配置。\n3对220kV及以上的变电所和发电厂的网络控制系统，许\n多工程的继电保护和自动装置都下放分散布置在配电装置的继电\n器室内，为提高直流电源的可靠性和缩短电缆长度，其蓄电池组\n也可分散布置在该继电器室内。\n4近年来，小型热电厂和垃圾电厂等逐步增多，据调查，\n装机容量虽然较小，但其重要性及企业管理和自动化水平很高，\n装设的蓄电池组数不尽相同，故应根据工程的具体情况和工艺系\n统的要求确定。\n5当大型发电厂的蓄电池容量选择大于产品的容量时，例\n如3000Ah，则允许装设2组1500Ah的蓄电池，俗称2组“半\n容量”，运行中为并联运行，即视为1组蓄电池。\n4.4充电装置\n4.4.1充电装置的型式有高频开关和晶闸管两种。高频开关自\n1992年问世以来，国内已有几十家制造厂家生产，模块电流从\n5A～40A，技术性能和指标先进，体积小、重量轻、效率高和使\n99", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 701, "clean_text_len": 686, "clean_text": "DL/T5044—2004\n计时，应结合实际情况和需要加以选用。\n4.3.2蓄电池组数发电厂装设蓄电池组数与DL5000中的规定基本相同，本条文增加以下内容：\n1对重要的110kV变电所及220kV及以上的变电所，为提高供电可靠性，可装设2组蓄电池。目前，国内很多重要的110kV\n变电所都装设2组蓄电池。220kV变电所的SF。断路器，都有两个跳闸线圈，220kV变压器和线路的继电保护装置多为双重化，\n为适应这种情况，提高电力系统的可靠性，装设2组蓄电池是必要的。\n2直流输电换流站，公用的站用蓄电池组装设2组，整流器每极也装设2组蓄电池。据调查，目前运行的和正在建设的\n500kV换流站，为保证安全和可靠运行，都是按这一原则配置。\n3对220kV及以上的变电所和发电厂的网络控制系统，许多工程的继电保护和自动装置都下放分散布置在配电装置的继电器室内，为提高直流电源的可靠性和缩短电缆长度，其蓄电池组也可分散布置在该继电器室内。\n4近年来，小型热电厂和垃圾电厂等逐步增多，据调查，\n装机容量虽然较小，但其重要性及企业管理和自动化水平很高，\n装设的蓄电池组数不尽相同，故应根据工程的具体情况和工艺系统的要求确定。\n5当大型发电厂的蓄电池容量选择大于产品的容量时，例如3000Ah，则允许装设2组1500Ah的蓄电池，俗称2组“半容量”，运行中为并联运行，即视为1组蓄电池。\n4.4充电装置\n4.4.1充电装置的型式有高频开关和晶闸管两种。高频开关自\n1992年问世以来，国内已有几十家制造厂家生产，模块电流从\n5A～40A，技术性能和指标先进，体积小、重量轻、效率高和使", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9149, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 103, "text": "DL/T5044-2004\n用维护方便，实践证明，可靠性高、自动化水平高，已得到广泛\n应用。晶闸管充电装置接线较简单，输出功率较大，价格也较便\n宜，同时有较成熟的运行经验，所以，也同样得到广泛的应用。\n工程设计中可根据具体情况选用。\n4.4.2充电装置的配置\n对于晶闸管充电装置，原则上可配置1套备用充电装置，即：\n1组蓄电池配置2套充电装置；2组蓄电池可配置3套。高频开\n关充电装置，其可靠性相对较高，整流模块可以更换，且有余，\n所以，原则上不设整套装置的备用，即：1组蓄电池配置1套充\n电装置：2组蓄电池配置2套充电装置。\n4.5接线方式\n4.5.1直流系统接线方式主要原则如下：\n直流系统采用单母线或单母线分段接线，不用双母线接线，\n系统接线更加简单，运行也更加可靠。1组蓄电池可为单母线分\n段或单母线；2组蓄电池设两段母线，正常独立运行，母线之间\n装设有联络电器，一般为刀开关，必要时也可装设保护电器。\n2组蓄电池正常时应是分列运行，考虑到定期充、放电试验\n要求，为了转移直流负荷，需要短时并联运行，2组蓄电池电压\n相差不大，而且时间很短，对蓄电池没有大的危害是允许的。\n4.5.3碱性镉镍蓄电池，由于其标称电压为1.20V，根据7.1条\n原则选择的蓄电池组的个数，无法同时满足在浮充电、事故放电\n末期和均衡充电等运行工况下，直流母线电压均能在允许范围之\n内，因此，必须设计有降压装置，对直流母线电压进行调整。其\n降压装置，推荐接入蓄电池组与直流母线之间，这样可以不设控\n制母线，从而简化接线和提高可靠性。\n4.5.4每组蓄电池设有专用的试验放电回路，蓄电池的试验放\n电设备，经隔离和保护电器直接与蓄电池组出口回路并接，主要\n为了试验时蓄电池组可以方便地退出，简化操作步骤，简化接线，\n100", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 750, "clean_text_len": 730, "clean_text": "DL/T5044-2004\n用维护方便，实践证明，可靠性高、自动化水平高，已得到广泛应用。晶闸管充电装置接线较简单，输出功率较大，价格也较便宜，同时有较成熟的运行经验，所以，也同样得到广泛的应用。\n工程设计中可根据具体情况选用。\n4.4.2充电装置的配置对于晶闸管充电装置，原则上可配置1套备用充电装置，即：\n1组蓄电池配置2套充电装置；2组蓄电池可配置3套。高频开关充电装置，其可靠性相对较高，整流模块可以更换，且有余，\n所以，原则上不设整套装置的备用，即：1组蓄电池配置1套充电装置：2组蓄电池配置2套充电装置。\n4.5接线方式\n4.5.1直流系统接线方式主要原则如下：\n直流系统采用单母线或单母线分段接线，不用双母线接线，\n系统接线更加简单，运行也更加可靠。1组蓄电池可为单母线分段或单母线；2组蓄电池设两段母线，正常独立运行，母线之间装设有联络电器，一般为刀开关，必要时也可装设保护电器。\n2组蓄电池正常时应是分列运行，考虑到定期充、放电试验要求，为了转移直流负荷，需要短时并联运行，2组蓄电池电压相差不大，而且时间很短，对蓄电池没有大的危害是允许的。\n4.5.3碱性镉镍蓄电池，由于其标称电压为1.20V，根据7.1条原则选择的蓄电池组的个数，无法同时满足在浮充电、事故放电末期和均衡充电等运行工况下，直流母线电压均能在允许范围之内，因此，必须设计有降压装置，对直流母线电压进行调整。其降压装置，推荐接入蓄电池组与直流母线之间，这样可以不设控制母线，从而简化接线和提高可靠性。\n4.5.4每组蓄电池设有专用的试验放电回路，蓄电池的试验放电设备，经隔离和保护电器直接与蓄电池组出口回路并接，主要为了试验时蓄电池组可以方便地退出，简化操作步骤，简化接线，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8928, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 104, "text": "DL/T5044—2004\n避免误操作，同时不影响直流母线的运行，提高了可靠性。由于\n蓄电池试验放电的次数不多，为提高试验设备的利用率，所以，\n不宜固定连接，便于多组蓄电池公用。\n4.5.5220V和110V直流系统，为提高运行的安全和可靠性，\n避免因一极接地或绝缘降低时断开直流电源，因此，采用不接地\n系统。但是，48V及以下的直流系统，当电子装置负荷需要时，\n采用一极接地方式也是允许的。\n4.6网络设计\n4.6.1以往直流系统的供电多采用环形供电方式，但它的网络\n接线较复杂，容易造成供电回路的误并联，不易查找接地故障等\n缺点。辐射供电方式的主要优点是：网络接线简单、可靠，易于\n查找接地故障点，所以，近年来多采用辐射供电方式。\n4.6.3设立直流分电柜，主要是简化网络接线和节约电缆，因\n此，直流分电柜应设在负荷中心处。\n4.6.4直流分电柜电源进线侧宜装设隔离电器，可采用刀开关，\n主要供电缆维护和试验用，不应装设直流断路器以免增加一级保\n护，造成上下级配合困难，引起误动。\n101", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 446, "clean_text_len": 435, "clean_text": "DL/T5044—2004\n避免误操作，同时不影响直流母线的运行，提高了可靠性。由于蓄电池试验放电的次数不多，为提高试验设备的利用率，所以，\n不宜固定连接，便于多组蓄电池公用。\n4.5.5220V和110V直流系统，为提高运行的安全和可靠性，\n避免因一极接地或绝缘降低时断开直流电源，因此，采用不接地系统。但是，48V及以下的直流系统，当电子装置负荷需要时，\n采用一极接地方式也是允许的。\n4.6网络设计\n4.6.1以往直流系统的供电多采用环形供电方式，但它的网络接线较复杂，容易造成供电回路的误并联，不易查找接地故障等缺点。辐射供电方式的主要优点是：网络接线简单、可靠，易于查找接地故障点，所以，近年来多采用辐射供电方式。\n4.6.3设立直流分电柜，主要是简化网络接线和节约电缆，因此，直流分电柜应设在负荷中心处。\n4.6.4直流分电柜电源进线侧宜装设隔离电器，可采用刀开关，\n主要供电缆维护和试验用，不应装设直流断路器以免增加一级保护，造成上下级配合困难，引起误动。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8871, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 105, "text": "DL/T5044-2004\n5直流负荷\n5.1直流负荷分类\n5.1.1按功能分类\n按控制负荷与动力负荷分类，是考虑不同负荷的要求，便于\n设计中选择直流系统电压和蓄电池的容量。\n5.1.2按性质分类\n分经常性负荷与事故性负荷，便于设计中选择充电装置和蓄\n电池的容量。\n5.2直流负荷统计\n5.2.1直流负荷统计\n1）当装设2组蓄电池时，因控制负荷属经常性负荷，为保\n证安全，可以充许切换到1组蓄电池运行，故应该统计\n全部负荷。发电厂的事故照明负荷因负荷较大且往往影\n响蓄电池容量的大小，故按60%统计在每1组蓄电池上。\n但是，变电所和有保安电源的发电厂的事故照明负荷相\n对较小，而且有保安电源的发电厂，事故照明由蓄电池\n供电的时间较短，为安全和简化事故照明切换接线，其\n每1组蓄电池可按100%负荷统计。对于断路器电磁操\n动机构的合闸冲击负荷，为保证安全和可靠运行，按随\n机负荷叠加在最严重的放电阶段，每1组蓄电池均应考虑。\n2）两个直流系统间的联络线，是为保证安全而设立的，仅\n是临时和紧急备用，故不应再统计对端的负荷。\n3）48V直流系统的负荷，多为控制负荷，每组按全部负荷\n统计更能保证安全运行。\n102", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 504, "clean_text_len": 486, "clean_text": "DL/T5044-2004\n5直流负荷\n5.1直流负荷分类\n5.1.1按功能分类按控制负荷与动力负荷分类，是考虑不同负荷的要求，便于设计中选择直流系统电压和蓄电池的容量。\n5.1.2按性质分类分经常性负荷与事故性负荷，便于设计中选择充电装置和蓄电池的容量。\n5.2直流负荷统计\n5.2.1直流负荷统计\n1）当装设2组蓄电池时，因控制负荷属经常性负荷，为保证安全，可以充许切换到1组蓄电池运行，故应该统计全部负荷。发电厂的事故照明负荷因负荷较大且往往影响蓄电池容量的大小，故按60%统计在每1组蓄电池上。\n但是，变电所和有保安电源的发电厂的事故照明负荷相对较小，而且有保安电源的发电厂，事故照明由蓄电池供电的时间较短，为安全和简化事故照明切换接线，其每1组蓄电池可按100%负荷统计。对于断路器电磁操动机构的合闸冲击负荷，为保证安全和可靠运行，按随机负荷叠加在最严重的放电阶段，每1组蓄电池均应考虑。\n2）两个直流系统间的联络线，是为保证安全而设立的，仅是临时和紧急备用，故不应再统计对端的负荷。\n3）48V直流系统的负荷，多为控制负荷，每组按全部负荷统计更能保证安全运行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9076, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 106, "text": "DL/T5044—2004\n5.2.2事故停电时间\n1）与电力系统连接的发电厂和有人值班变电所，在全厂（所）\n事故停电时，据调查30min左右即可恢复厂（所）用电，\n为了保证事故处理有充裕时间，计算蓄电池容量时应按1h\n的事故放电负荷计算。\n2）不与电力系统连接的孤立发电厂、直流输电换流站和无\n人值班变电所，考虑在事故停电时间内，很难立即处理\n恢复厂（所）用电，操作相对复杂以及维修人员前往变\n电所的路途时间可能超过1h，故蓄电池的容量按事故停\n电2h的放电容量计算，其中无人值班变电所的事故照明\n负荷可按1h，因为事故照明可采用维修人员到达现场手\n投方式。\n5.2.3直流负荷统计计算时间\n1.所有控制负荷均是按事故停电时间统计。\n2直流润滑油泵供电的计算时间，是根据汽轮发电机组情\n走时间而决定的。据调查，不同容量汽轮发电机组情走时间为：\n12MW~25MW机组\n17min~24min\n50MW~125MW机组\n18min~28min\n200MW~300MW机组\n22min~29min\n600MW机组\n80min~85min\n所以，200MW及以下机组按0.5h计算是可以满足要求的。\n对于大容量机组，虽然装设有保安电源，但是为保证安全和可靠，\n事故停电时间仍按1.0h和1.5h统计。\n3：氢密封油泵的计算时间，是根据汽轮发电机组事故停机\n后检查或检修需要排氢时所需要的时间而决定的。据调查，200MW\n及以下机组按1.0h，大容量机组按3.0h统计可以满足要求。\n4交流不停电电源装置的负荷计算时间，对于小容量发电\n广，因事故停电时间较短，大容量发电厂则装有保安电源，故取\n0.5h；对于其他厂（所）按事故停电时间全过程使用的原则，以\n103", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 728, "clean_text_len": 715, "clean_text": "DL/T5044—2004\n5.2.2事故停电时间\n1）与电力系统连接的发电厂和有人值班变电所，在全厂（所）\n事故停电时，据调查30min左右即可恢复厂（所）用电，\n为了保证事故处理有充裕时间，计算蓄电池容量时应按1h\n的事故放电负荷计算。\n2）不与电力系统连接的孤立发电厂、直流输电换流站和无人值班变电所，考虑在事故停电时间内，很难立即处理恢复厂（所）用电，操作相对复杂以及维修人员前往变电所的路途时间可能超过1h，故蓄电池的容量按事故停电2h的放电容量计算，其中无人值班变电所的事故照明负荷可按1h，因为事故照明可采用维修人员到达现场手投方式。\n5.2.3直流负荷统计计算时间\n1.所有控制负荷均是按事故停电时间统计。\n2直流润滑油泵供电的计算时间，是根据汽轮发电机组情走时间而决定的。据调查，不同容量汽轮发电机组情走时间为：\n12MW~25MW机组\n17min~24min\n50MW~125MW机组\n18min~28min\n200MW~300MW机组\n22min~29min\n600MW机组\n80min~85min\n所以，200MW及以下机组按0.5h计算是可以满足要求的。\n对于大容量机组，虽然装设有保安电源，但是为保证安全和可靠，\n事故停电时间仍按1.0h和1.5h统计。\n3：氢密封油泵的计算时间，是根据汽轮发电机组事故停机后检查或检修需要排氢时所需要的时间而决定的。据调查，200MW\n及以下机组按1.0h，大容量机组按3.0h统计可以满足要求。\n4交流不停电电源装置的负荷计算时间，对于小容量发电广，因事故停电时间较短，大容量发电厂则装有保安电源，故取\n0.5h；对于其他厂（所）按事故停电时间全过程使用的原则，以", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9045, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 107, "text": "DL/T5044-2004\n提高安全可靠性，取1.0h或2.0h。\n5恢复供电时断路器电磁操动机构合闸这种较大的冲击负\n荷，可以发生在事故停电过程中的任何时间。按随机负荷考虑是\n合适的，叠加在事故放电过程中的严重工况上，而不固定在整个\n事故放电末期，从偏于安全考虑，合闸计算时间按5s计。\n5.2.4直流负荷统计时的负荷系数\n1控制负荷的负荷系数取0.6，实际就是同时系数。\n2断路器跳闸，是指事故初期高、低压厂用备用电源自投\n失败后，紧接着发生低电压保护动作，使大量断路器跳闸，这些\n负荷的动作时间可能有先后，精确统计困难较大，为了计算方便\n和偏于安全考虑，故将这些负荷之和乘以0.6进行统计。\n3断路器自投是指厂（所）备用电源自动投入。此时，实\n际动作的断路器，其台数最多为3台，一般为2台，有时仅1台。\n对电磁操动机构，它们的额定合闸电流很大，对蓄电池容量选择\n影响很大，所以应当慎重考虑。其-一：因是电磁操动机构，多台\n合闸时不可能同时动作：其二：备用电源自投时，蓄电池组的浮\n充电电源刚刚失去，此时直流电压较高，但在计算时是按“0”\n曲线，即按失去浮充电电源后又静置8h以上考虑的，有较大的\n裕度；其三，断路器的实际合闸电流比额定电流要小。综上所述，\n负荷系数按经验数据可取0.5。\n4.恢复供电断路器合闸，是指事故处理完毕，为恢复供电\n进行的操作，一般是较大的冲击负荷，但是只考虑1台，故负荷\n系数取1.0。\n5直流润滑油泵和氢密封油泵，选择电动机时，般电动\n机的电磁功率比油泵所需的轴功率大15%～30%，所以负荷系\n数可小于1.0。\n6交流不停电电源装置，据调查：在实际运行中的负荷均\n很小，但在设计时负荷统计又很大，综合考虑装置裕度和实际运\n行负荷的同时率，负荷系数可取0.6。\n104", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 752, "clean_text_len": 731, "clean_text": "DL/T5044-2004\n提高安全可靠性，取1.0h或2.0h。\n5恢复供电时断路器电磁操动机构合闸这种较大的冲击负荷，可以发生在事故停电过程中的任何时间。按随机负荷考虑是合适的，叠加在事故放电过程中的严重工况上，而不固定在整个事故放电末期，从偏于安全考虑，合闸计算时间按5s计。\n5.2.4直流负荷统计时的负荷系数\n1控制负荷的负荷系数取0.6，实际就是同时系数。\n2断路器跳闸，是指事故初期高、低压厂用备用电源自投失败后，紧接着发生低电压保护动作，使大量断路器跳闸，这些负荷的动作时间可能有先后，精确统计困难较大，为了计算方便和偏于安全考虑，故将这些负荷之和乘以0.6进行统计。\n3断路器自投是指厂（所）备用电源自动投入。此时，实际动作的断路器，其台数最多为3台，一般为2台，有时仅1台。\n对电磁操动机构，它们的额定合闸电流很大，对蓄电池容量选择影响很大，所以应当慎重考虑。其-一：因是电磁操动机构，多台合闸时不可能同时动作：其二：备用电源自投时，蓄电池组的浮充电电源刚刚失去，此时直流电压较高，但在计算时是按“0”\n曲线，即按失去浮充电电源后又静置8h以上考虑的，有较大的裕度；其三，断路器的实际合闸电流比额定电流要小。综上所述，\n负荷系数按经验数据可取0.5。\n4.恢复供电断路器合闸，是指事故处理完毕，为恢复供电进行的操作，一般是较大的冲击负荷，但是只考虑1台，故负荷系数取1.0。\n5直流润滑油泵和氢密封油泵，选择电动机时，般电动机的电磁功率比油泵所需的轴功率大15%～30%，所以负荷系数可小于1.0。\n6交流不停电电源装置，据调查：在实际运行中的负荷均很小，但在设计时负荷统计又很大，综合考虑装置裕度和实际运行负荷的同时率，负荷系数可取0.6。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8873, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 108, "text": "DL/T5044-2004\n6保护和监控\n6.1保护\n6.1.3由于直流断路器动作比熔断器要快，根据试验结果，直\n流断路器装设在熔断器的下级时，熔断器的额定电流为直流断\n路器额定电流的2倍及以上，即可保证动作的选择性。\n当熔断器装设在直流断路器的下一级时，由于直流断路器动\n作比熔断器熔断要快，所以，级差要求要大，一般直流断路器额\n定电流应为熔断器额定电流的4倍及以上，即：熔断器为2A时，\n直流断路器应8A及以上。\n6.2测量\n6.2.1直流系统设有微机监控装置时，直流柜上常测表计仅保\n留直流母线电压表，以备监控装置故障时仍保留一个重要参数显\n示。\n6.4自动化要求\n6.4.1直流系统中按每组蓄电池设置-套微机监控装置，而不\n是按充电装置为单位设置，是为了方便运行和维护，同时也可减\n少装置的切换，因为，当充电装置退出运行时，监控装置仍需要\n工作。相反，当蓄电池组退出运行时，监控装置也可停止工作。\n6.4.4直流系统设有微机监控装置时，各自动化装置包括充电\n装置，不论它是否本身带有小型监控装置的报警信号及其他信息\n等，均应先传至直流系统的监控装置，然后通过通信接口传至上\n位机。这样可以减少通信接口，同时也是统一对外。\n105", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 518, "clean_text_len": 502, "clean_text": "DL/T5044-2004\n6保护和监控\n6.1保护\n6.1.3由于直流断路器动作比熔断器要快，根据试验结果，直流断路器装设在熔断器的下级时，熔断器的额定电流为直流断路器额定电流的2倍及以上，即可保证动作的选择性。\n当熔断器装设在直流断路器的下一级时，由于直流断路器动作比熔断器熔断要快，所以，级差要求要大，一般直流断路器额定电流应为熔断器额定电流的4倍及以上，即：熔断器为2A时，\n直流断路器应8A及以上。\n6.2测量\n6.2.1直流系统设有微机监控装置时，直流柜上常测表计仅保留直流母线电压表，以备监控装置故障时仍保留一个重要参数显示。\n6.4自动化要求\n6.4.1直流系统中按每组蓄电池设置-套微机监控装置，而不是按充电装置为单位设置，是为了方便运行和维护，同时也可减少装置的切换，因为，当充电装置退出运行时，监控装置仍需要工作。相反，当蓄电池组退出运行时，监控装置也可停止工作。\n6.4.4直流系统设有微机监控装置时，各自动化装置包括充电装置，不论它是否本身带有小型监控装置的报警信号及其他信息等，均应先传至直流系统的监控装置，然后通过通信接口传至上位机。这样可以减少通信接口，同时也是统一对外。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9045, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 109, "text": "DL/T5044-2004\n7设备选择\n7.1蓄电池组\n7.1.1蓄电池个数\n蓄电池个数是由单体电池正常浮充电电压值和直流母线电压\n确定。其中直流母线电压取1.05倍直流系统标称电压值，是考\n虑允许用电设备有5%的电缆压降，以保证正常运行时电压不低\n于额定值。\n7.1.5蓄电池容量选择条件\n蓄电池容量应满足事故停电时间内全过程的放电容量的要求\n是基本要求。但是事故初期（1min）冲击放电负荷可能很大，因\n有直流电动机的启动和各种断路器的跳、合闸以及各种装置投入\n时的冲击电流，往往也决定蓄电池容量的计算结果。事故持续放\n电时间内选加的冲击负荷按随机（5s）负荷统计，计算蓄电池容\n量时应选加在事故放电过程中最严重的放电阶段上，并不一定在\n整个事故放电末期，便于正确计算蓄电池容量。\n在有条件时，应计算最严重的放电阶段的直流母线电压水\n平，以便合理选择各回路的电缆截面。\n7.1.6蓄电池容量选择计算\n本规定中蓄电池容量选择计算方法，仍沿用DL/T5044中推\n荐的方法，但做了如下几点调整：\n1：电压控制法亦称容量换算法：阶梯计算法亦称电流换算\n法。\n2电压控制法中取消了容量比例系数（K）和电流比例系\n数（Kn）两个概念词，以简化蓄电池厂家及设计计算的工作量，\n两种计算方法在系数选取时，可以共享一条曲线，即\n106", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 561, "clean_text_len": 541, "clean_text": "DL/T5044-2004\n7设备选择\n7.1蓄电池组\n7.1.1蓄电池个数蓄电池个数是由单体电池正常浮充电电压值和直流母线电压确定。其中直流母线电压取1.05倍直流系统标称电压值，是考虑允许用电设备有5%的电缆压降，以保证正常运行时电压不低于额定值。\n7.1.5蓄电池容量选择条件蓄电池容量应满足事故停电时间内全过程的放电容量的要求是基本要求。但是事故初期（1min）冲击放电负荷可能很大，因有直流电动机的启动和各种断路器的跳、合闸以及各种装置投入时的冲击电流，往往也决定蓄电池容量的计算结果。事故持续放电时间内选加的冲击负荷按随机（5s）负荷统计，计算蓄电池容量时应选加在事故放电过程中最严重的放电阶段上，并不一定在整个事故放电末期，便于正确计算蓄电池容量。\n在有条件时，应计算最严重的放电阶段的直流母线电压水平，以便合理选择各回路的电缆截面。\n7.1.6蓄电池容量选择计算本规定中蓄电池容量选择计算方法，仍沿用DL/T5044中推荐的方法，但做了如下几点调整：\n1：电压控制法亦称容量换算法：阶梯计算法亦称电流换算法。\n2电压控制法中取消了容量比例系数（K）和电流比例系数（Kn）两个概念词，以简化蓄电池厂家及设计计算的工作量，\n两种计算方法在系数选取时，可以共享一条曲线，即", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9135, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 110, "text": "DL/T5044-2004\n容量系数（K）=容量换算系数（K）×放电时间（h）\n3.电压控制法中在进行实际电压水平计算时，公式前有一\n个1.10的可靠系数，而不是取容量计算中的1.40，其理由是：\n1）附录中所附蓄电池厂家的特性曲线及表格中的资料，\n均是实测值，它们全都大于10h的标称容量Cio，但\n在计算中我们仍取标称容量Cio\n2）冲击放电曲线中，“0”曲线是在充足电，断开充电\n电源，再静置8~15h以后开始试验而制成的，实际\n情况多是在浮充电电源刚断开后即承受冲击，其曲\n线为“虚线”曲线，它在“0”曲线之上。\n4当有随机（5s）负荷（指末期冲击负荷）时，两种计算\n方法的计算结果可能不一致，因为，阶梯计算法是采用容量叠加\n方式，而电压控制法是采用电压校验方式。当用电压控制法计算\n时，如果已满足最低允许电压值时，则不需要再叠加随机负荷所\n需要的这一部分容量。\n7.3电缆\n7.3.1蓄电池组引出线为电缆时，其正极和负极的引出线不应\n共用一根电缆，是为了提高可靠性，防止发生短路，但是，对于\n有端电池时，负极和端电池引出线可不受此限制。可选用多芯电\n缆，以方便与蓄电池的端头连接。\n7.3.2电缆截面选择应满足两个条件，即：长期允许载流量和\n允许电缆压降。但是，经电压水平计算后允许电缆压降较多时，\n可以选取大于1%的电缆压降，以减小电缆截面。\n7.3.4、控制、信号和保护馈线的电缆应选用铜芯，以保证有足\n够的柔韧度，防止回路断线。只要电缆压降不超过5%，电缆截\n面可为1.5mm²。\n107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 652, "clean_text_len": 633, "clean_text": "DL/T5044-2004\n容量系数（K）=容量换算系数（K）×放电时间（h）\n3.电压控制法中在进行实际电压水平计算时，公式前有一个1.10的可靠系数，而不是取容量计算中的1.40，其理由是：\n1）附录中所附蓄电池厂家的特性曲线及表格中的资料，\n均是实测值，它们全都大于10h的标称容量Cio，但在计算中我们仍取标称容量Cio\n2）冲击放电曲线中，“0”曲线是在充足电，断开充电电源，再静置8~15h以后开始试验而制成的，实际情况多是在浮充电电源刚断开后即承受冲击，其曲线为“虚线”曲线，它在“0”曲线之上。\n4当有随机（5s）负荷（指末期冲击负荷）时，两种计算方法的计算结果可能不一致，因为，阶梯计算法是采用容量叠加方式，而电压控制法是采用电压校验方式。当用电压控制法计算时，如果已满足最低允许电压值时，则不需要再叠加随机负荷所需要的这一部分容量。\n7.3电缆\n7.3.1蓄电池组引出线为电缆时，其正极和负极的引出线不应共用一根电缆，是为了提高可靠性，防止发生短路，但是，对于有端电池时，负极和端电池引出线可不受此限制。可选用多芯电缆，以方便与蓄电池的端头连接。\n7.3.2电缆截面选择应满足两个条件，即：长期允许载流量和允许电缆压降。但是，经电压水平计算后允许电缆压降较多时，\n可以选取大于1%的电缆压降，以减小电缆截面。\n7.3.4、控制、信号和保护馈线的电缆应选用铜芯，以保证有足够的柔韧度，防止回路断线。只要电缆压降不超过5%，电缆截面可为1.5mm²。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8682, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 111, "text": "DL/T50442004\n7.4蓄电池试验放电装置\n7.4.1试验放电装置的额定电流，由于试验时放电电流：铅酸\n蓄电池多取1.0IoA；镉镍碱性蓄电池多取1.0IsA。故选择时可相\n应取：1.101o~1.301oA和1.10l~1.301A\n7.4.2试验放电设备采用电热器件，可以防止出现明火，确保\n安全；当然，采用有源逆变装置，也是可以的，它能够充分利用\n能源，但建设投资稍大。目前已有新型晶闸管型有源逆变装置投\n入使用，高频并关电源型有源逆变装置，由于本身的特点，接线\n相对要复杂一些，价格也要高一些。\n7.5直流断路器\n7.5.1要求直流断路器本身具有速断保护、过流保护，则可以\n不需要再外加其他保护装置，从而简化设计、制造、安装和维护。\n根据自动化的要求，可带有辅助触点和报警触点。\n7.5.2b）蓄电池出口回路断路器的额定电流，按蓄电池1.0h放\n电率选择，考虑到某些情况下，事故放电初期（1min）放电电流\n可能很大，所以，要求校验保护，以免误动。同时还应满足蓄电\n池大电流放电时所能承受的能力。\n断路器电磁操动机构合闸回路直流断路器的额定电流，按0.3\n倍额定合闸电流选择，一是考虑到电磁操动机构的合闸时间很\n短，发热不是问题，二是可以降低保护的整定电流，提高可靠性。\n但是，为防止误动作，以致使断路器合不上，应进行保护校验，\n断路器过载脱扣器时间应大于断路器固有合闸时间。\n直流电动机回路断路器的额定电流，按电动机额定电流选\n择，是为了保证长期运行，不致过热，同时，电动机的起动电流\n一般均限制在二倍左右，所以，保护也不会误动作。\n108", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 679, "clean_text_len": 662, "clean_text": "DL/T50442004\n7.4蓄电池试验放电装置\n7.4.1试验放电装置的额定电流，由于试验时放电电流：铅酸蓄电池多取1.0IoA；镉镍碱性蓄电池多取1.0IsA。故选择时可相应取：1.101o~1.301oA和1.10l~1.301A\n7.4.2试验放电设备采用电热器件，可以防止出现明火，确保安全；当然，采用有源逆变装置，也是可以的，它能够充分利用能源，但建设投资稍大。目前已有新型晶闸管型有源逆变装置投入使用，高频并关电源型有源逆变装置，由于本身的特点，接线相对要复杂一些，价格也要高一些。\n7.5直流断路器\n7.5.1要求直流断路器本身具有速断保护、过流保护，则可以不需要再外加其他保护装置，从而简化设计、制造、安装和维护。\n根据自动化的要求，可带有辅助触点和报警触点。\n7.5.2b）蓄电池出口回路断路器的额定电流，按蓄电池1.0h放电率选择，考虑到某些情况下，事故放电初期（1min）放电电流可能很大，所以，要求校验保护，以免误动。同时还应满足蓄电池大电流放电时所能承受的能力。\n断路器电磁操动机构合闸回路直流断路器的额定电流，按0.3\n倍额定合闸电流选择，一是考虑到电磁操动机构的合闸时间很短，发热不是问题，二是可以降低保护的整定电流，提高可靠性。\n但是，为防止误动作，以致使断路器合不上，应进行保护校验，\n断路器过载脱扣器时间应大于断路器固有合闸时间。\n直流电动机回路断路器的额定电流，按电动机额定电流选择，是为了保证长期运行，不致过热，同时，电动机的起动电流一般均限制在二倍左右，所以，保护也不会误动作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8815, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 112, "text": "DL/T5044—2004\n7.6熔断器\n7.6.1为了便于在运行中对熔断器进行维护和更换，所以，要\n求装设隔离电器。\n7.7刀开关\n7.7.1b）母线分段开关和联络回路刀开关的额定电流，按全部\n负荷电60%考虑，应已足够，因为，一般均不超过50%。\n7.8降压装置\n7.8.1由于蓄电池的输出电流经常变化，但降压装置的电压降\n应基本保持不变，以保证直流母线的电压稳定。硅元件中的硅二\n极管、硅堆和硅链均具有这种特性，即：正向电流大于饱和值以\n后，虽然通过硅元件的电流再在很大范围内变化时，其管压降只\n在0.6V～0.8V之间变动，所以，直流系统需要的电压降数值的\n大小，就可以用不同数量的硅元件串联来实现。\n7.8.2硅元件的额定电流可按下式计算\nIng≥KglLm\n式中：Ing硅元件的额定电流；\nKk可靠系数，取1.5~2.0；\nI—通过降压装置的最大持续负荷电流。\n当有冲击电流通过硅元件时，还应校验该电流是否超过硅元\n件的短时过载能力，如果超过了，还应加大硅元件的额定电流，\n以保证安全运行。\n应该说，硅元件所在的工作回路电压不是很高，但考虑到直\n流系统中可能出现暂态过电压，将会击穿硅元件，所以，硅元件\n的额定反向电压应为直流系统的标称电压2倍及以上，以保证有\n足够的裕度\n109", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 546, "clean_text_len": 531, "clean_text": "DL/T5044—2004\n7.6熔断器\n7.6.1为了便于在运行中对熔断器进行维护和更换，所以，要求装设隔离电器。\n7.7刀开关\n7.7.1b）母线分段开关和联络回路刀开关的额定电流，按全部负荷电60%考虑，应已足够，因为，一般均不超过50%。\n7.8降压装置\n7.8.1由于蓄电池的输出电流经常变化，但降压装置的电压降应基本保持不变，以保证直流母线的电压稳定。硅元件中的硅二极管、硅堆和硅链均具有这种特性，即：正向电流大于饱和值以后，虽然通过硅元件的电流再在很大范围内变化时，其管压降只在0.6V～0.8V之间变动，所以，直流系统需要的电压降数值的大小，就可以用不同数量的硅元件串联来实现。\n7.8.2硅元件的额定电流可按下式计算\nIng≥KglLm\n式中：Ing硅元件的额定电流；\nKk可靠系数，取1.5~2.0；\nI—通过降压装置的最大持续负荷电流。\n当有冲击电流通过硅元件时，还应校验该电流是否超过硅元件的短时过载能力，如果超过了，还应加大硅元件的额定电流，\n以保证安全运行。\n应该说，硅元件所在的工作回路电压不是很高，但考虑到直流系统中可能出现暂态过电压，将会击穿硅元件，所以，硅元件的额定反向电压应为直流系统的标称电压2倍及以上，以保证有足够的裕度", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8839, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 113, "text": "DL/T5044—2004\n7.9直流柜\n7.9.1直流柜，过去一直称直流屏，因均为开式无防护门，\n为了与控制、保护柜的要求相一致，也应采用柜式结构。同时，\n考虑到柜内有笨重部件和大型直流系统中电动力的影响，需要采\n用加强型结构，才能满足要求，防护等级IP20为最低标准，条\n件允许和需要时，可采用IP30及以上。\n7.9.2直流柜按功能分类的原则，主要为了使电流合理分布，\n减少回路电压降以及便于操作和维护等。\n7.9.3直流柜的外形尺寸应优先采用与控制、保护柜一致的标\n准尺寸，即：800mm×600mm×2260mm。当然，当柜内设备体\n积较大或与所在安装场所其他相关设备协调尺寸时，也可采用其\n他标准尺寸。\n7.9.4采用模数分隔方式，可使设计、制造、安装和维护，既\n简单又方便，同时，还可以提高可靠性，缩小故障范围。\n7.9.5直流柜正面操作设备的高度，如果超过1800mm，对于中\n国人已经不很方便了；距地高度不应低于400mm，主要为方便\n电缆连接和安装接地检测传感器。故对相应尺寸做了规定。\n7.9.8蓄电池短路电流的数值，决定于内阻的大小，而内阻又\n与产品型式、生产厂家、生产工艺和原材料等有关，条文中所提\n出的数据，只能作为在没有得到厂家正式资料之前的参考。它在\n大多数情况下是适用的。\n7.10直流电源成套装置\n7.10.2直流电源成套装置，主要适用于小型变电所、配电所和\n辅助车间，应该小而精，一般直流柜的数量不宜超过5面，这样，\n蓄电池的容量就不能大于条文的规定值。此外，当蓄电池容量较\n大时，单体重量也较大，不便于安装和日常维护。\n110", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 683, "clean_text_len": 666, "clean_text": "DL/T5044—2004\n7.9直流柜\n7.9.1直流柜，过去一直称直流屏，因均为开式无防护门，\n为了与控制、保护柜的要求相一致，也应采用柜式结构。同时，\n考虑到柜内有笨重部件和大型直流系统中电动力的影响，需要采用加强型结构，才能满足要求，防护等级IP20为最低标准，条件允许和需要时，可采用IP30及以上。\n7.9.2直流柜按功能分类的原则，主要为了使电流合理分布，\n减少回路电压降以及便于操作和维护等。\n7.9.3直流柜的外形尺寸应优先采用与控制、保护柜一致的标准尺寸，即：800mm×600mm×2260mm。当然，当柜内设备体积较大或与所在安装场所其他相关设备协调尺寸时，也可采用其他标准尺寸。\n7.9.4采用模数分隔方式，可使设计、制造、安装和维护，既简单又方便，同时，还可以提高可靠性，缩小故障范围。\n7.9.5直流柜正面操作设备的高度，如果超过1800mm，对于中国人已经不很方便了；距地高度不应低于400mm，主要为方便电缆连接和安装接地检测传感器。故对相应尺寸做了规定。\n7.9.8蓄电池短路电流的数值，决定于内阻的大小，而内阻又与产品型式、生产厂家、生产工艺和原材料等有关，条文中所提出的数据，只能作为在没有得到厂家正式资料之前的参考。它在大多数情况下是适用的。\n7.10直流电源成套装置\n7.10.2直流电源成套装置，主要适用于小型变电所、配电所和辅助车间，应该小而精，一般直流柜的数量不宜超过5面，这样，\n蓄电池的容量就不能大于条文的规定值。此外，当蓄电池容量较大时，单体重量也较大，不便于安装和日常维护。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8836, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 114, "text": "DL/T5044—2004\n8设备布置\n8.1直流柜的布置\n8.1.1直流电源进线柜、直流馈线柜、充电装置柜宜布置在蓄\n电池室附近，这样可以减少由蓄电池出口至直流柜母线之间的电\n压降，以保证直流母线的电压水平。该电缆截面也不致选择太大。\n有条件时，宜设置专用的直流电源室，以保证安全运行和维护管\n理。\n8.1.2直流电源成套装置可布置在电气控制室内，但应有良好\n的通风，因为，对于阀控式密封铅酸蓄电池来说，虽然是密封的，\n为防万一发生泄漏，没有良好的通风，如果又长期密闭，久而久\n之是很危险的。尤其是无人值班变电所，更应多加注意。\n8.1.3直流分电柜要求布置在直流负荷中心的附近，是为缩短\n电缆的长度和减小电缆截面。\n8.2阀控式密封铅酸蓄电池组的布置\n8.2.1阀控式密封铅酸蓄电池，当容量大于200Ah时，其体积\n和重量均比较大，故宜设置独立的蓄电池室。\n由于蓄电池组的荷重大，放在0m层，可以节约土建投资。\n8.2.2胶体式的阀控式密封铅酸蓄电池，由于内部液体为胶体，\n宜长期立放，以便使电化学反应均匀。当采用卧式或倾斜式安装\n时，应根据厂家要求进行。\n8.3防酸式铅酸蓄电池组和镐镍碱性蓄电池组的布置\n8.3.1防酸式铅酸蓄电池，由于有酸雾排出：镉镍碱性蓄电池，\n当容量大于100Ah时，由于重量和体积均比较大，故应设置专\n111", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 570, "clean_text_len": 558, "clean_text": "DL/T5044—2004\n8设备布置\n8.1直流柜的布置\n8.1.1直流电源进线柜、直流馈线柜、充电装置柜宜布置在蓄电池室附近，这样可以减少由蓄电池出口至直流柜母线之间的电压降，以保证直流母线的电压水平。该电缆截面也不致选择太大。\n有条件时，宜设置专用的直流电源室，以保证安全运行和维护管理。\n8.1.2直流电源成套装置可布置在电气控制室内，但应有良好的通风，因为，对于阀控式密封铅酸蓄电池来说，虽然是密封的，\n为防万一发生泄漏，没有良好的通风，如果又长期密闭，久而久之是很危险的。尤其是无人值班变电所，更应多加注意。\n8.1.3直流分电柜要求布置在直流负荷中心的附近，是为缩短电缆的长度和减小电缆截面。\n8.2阀控式密封铅酸蓄电池组的布置\n8.2.1阀控式密封铅酸蓄电池，当容量大于200Ah时，其体积和重量均比较大，故宜设置独立的蓄电池室。\n由于蓄电池组的荷重大，放在0m层，可以节约土建投资。\n8.2.2胶体式的阀控式密封铅酸蓄电池，由于内部液体为胶体，\n宜长期立放，以便使电化学反应均匀。当采用卧式或倾斜式安装时，应根据厂家要求进行。\n8.3防酸式铅酸蓄电池组和镐镍碱性蓄电池组的布置\n8.3.1防酸式铅酸蓄电池，由于有酸雾排出：镉镍碱性蓄电池，\n当容量大于100Ah时，由于重量和体积均比较大，故应设置专", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.895, "has_structure_hint": true}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 115, "text": "DL/T5044-2004\n用的蓄电池室。\n考虑到蓄电池的重量较重，维护时要清洗地面等，故蓄电池\n室宜布置在0m层。\n112", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9731, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 62, "clean_text_len": 56, "clean_text": "DL/T5044-2004用的蓄电池室。\n考虑到蓄电池的重量较重，维护时要清洗地面等，故蓄电池室宜布置在0m层。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8909, "has_structure_hint": false}
{"doc_id": "9031e43eba5b", "file_name": "23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\23--DLT 5044-2004 电力工程直流系统设计技术规程.pdf", "page_num": 116, "text": "DL/T5044-2004\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.1.1大容量机组的蓄电池室应按机组分别设置，避免维护和\n检修时相互影响，保证各机组的安全运行。\n9.1.10由于阀控式密封铅酸蓄电池在正常工作时，可保持气密\n和液密状态，基本上没有氢气和酸气逸出，但是，为防止万一有\n氢气泄漏，故仍需要有良好的通风和采用防爆式电机。当然，采\n暖通风专业根据排氢量的减少，可适当简化设计。\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.2.1温度对阀控式密封铅酸蓄电池组的寿命和容量影响较\n大，其工作环境温度宜控制在15℃～30℃之间。\n113", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 292, "clean_text_len": 283, "clean_text": "DL/T5044-2004\n9专用蓄电池室对相关专业的要求\n9.1专用蓄电池室对相关专业总的技术要求\n9.1.1大容量机组的蓄电池室应按机组分别设置，避免维护和检修时相互影响，保证各机组的安全运行。\n9.1.10由于阀控式密封铅酸蓄电池在正常工作时，可保持气密和液密状态，基本上没有氢气和酸气逸出，但是，为防止万一有氢气泄漏，故仍需要有良好的通风和采用防爆式电机。当然，采暖通风专业根据排氢量的减少，可适当简化设计。\n9.2阀控式密封铅酸蓄电池组对相关专业的要求\n9.2.1温度对阀控式密封铅酸蓄电池组的寿命和容量影响较大，其工作环境温度宜控制在15℃～30℃之间。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9025, "has_structure_hint": true}
