{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 1, "text": "ICS 29.240\nK 45\n中华人民共和国国家标准\nGB/T36283-2018\n智能变电站二次舱通用技术条件\nGeneral technicalspecificationsforsecondarycabinofsmartsubstation\n2018-06-07发布\n2019-01-01实施\n国家市场监督管理总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 176, "clean_text_len": 170, "clean_text": "ICS 29.240K 45中华人民共和国国家标准\nGB/T36283-2018智能变电站二次舱通用技术条件\nGeneral technicalspecificationsforsecondarycabinofsmartsubstation\n2018-06-07发布\n2019-01-01实施国家市场监督管理总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9571, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 2, "text": "GB/T 36283-2018\n目次\n1范围…\n2规范性引用文件\n3术语和定义\n4技术要求\n5试验方法\n6\n6检验规则..\n14\n7标志、包装、吊装运输和贮存\n15\n8其他.........\n16\n附录A（资料性附录）\n二次舱印字推荐方案·\n17\n附录B（资料性附录）\n二次舱外部接地推荐位置及尺寸\n18\n附录C（资料性附录）\n二次舱底座挠度测量推荐方法\n19\n附录D（资料性附录）\n二次舱风雨密性试验推荐方法\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9671, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 208, "clean_text_len": 185, "clean_text": "GB/T 36283-2018\n目次\n1范围…\n2规范性引用文件\n3术语和定义\n4技术要求\n5试验方法\n6检验规则..\n7标志、包装、吊装运输和贮存\n8其他.........\n附录A（资料性附录）\n二次舱印字推荐方案·\n附录B（资料性附录）\n二次舱外部接地推荐位置及尺寸\n附录C（资料性附录）\n二次舱底座挠度测量推荐方法\n附录D（资料性附录）\n二次舱风雨密性试验推荐方法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8503, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 3, "text": "GB/T36283-2018\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：南京南瑞继保电气有限公司、国家电网公司国家电力调度控制中心、中国南方电\n网有限责任公司、常州博瑞电力自动化设备有限公司、国电南京自动化股份有限公司、国网重庆市电力\n公司、国网电力科学研究院、中国电力工程顾问集团华北电力设计院有限公司、北京四方继保自动化股\n份有限公司、中国能源建设集团江苏省电力设计院有限公司、许继电气股份有限公司、福建省电力勘测\n设计院、国网浙江省电力公司检修分公司、国网山西省电力公司。\n本标准主要起草人：段勇刚、陆朝阳、潘武略、徐鹏、曾治安、陈水耀、包安群、张道农、朱东升、\n韩造林、郭胜军、朱秀琴、刘国伟、张钰、罗克宇、邹晖、刘辉、王中杰、赵勇。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 397, "clean_text_len": 392, "clean_text": "GB/T36283-2018\n前言本标准按照GB/T1.1一2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：南京南瑞继保电气有限公司、国家电网公司国家电力调度控制中心、中国南方电网有限责任公司、常州博瑞电力自动化设备有限公司、国电南京自动化股份有限公司、国网重庆市电力公司、国网电力科学研究院、中国电力工程顾问集团华北电力设计院有限公司、北京四方继保自动化股份有限公司、中国能源建设集团江苏省电力设计院有限公司、许继电气股份有限公司、福建省电力勘测设计院、国网浙江省电力公司检修分公司、国网山西省电力公司。\n本标准主要起草人：段勇刚、陆朝阳、潘武略、徐鹏、曾治安、陈水耀、包安群、张道农、朱东升、\n韩造林、郭胜军、朱秀琴、刘国伟、张钰、罗克宇、邹晖、刘辉、王中杰、赵勇。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8886, "has_structure_hint": false}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 4, "text": "GB/T36283—2018\n智能变电站二次舱通用技术条件\n1范围\n本标准规定了智能变电站二次舱的技术要求、试验方法、检验规则、标志、包装、吊装运输和贮存。\n本标准适用于电力系统110(66）kV～750kV智能变电站二次舱（以下简称二次舱）设计、生产和\n质量检验，其他厂站可参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T191—2008包装储运图示标志（ISO780：1997，MOD)\nGB/T2423.17—2008电工电子产品环境试验第2部分：试验方法试验Ka：盐雾\nGB/T2900.1一2008电工术语基本术语\nGB/T2900.17—2009电工术语量度继电器\nGB/T2900.49—2004电工术语电力系统保护（IEC60050-448：1995，IDT)\nGB/T4208一2017外壳防护等级（IP代码）（IEC60529：2013，IDT)\nGB/T4728.2一2005电气简图用图形符号第2部分：符号要素、限定符号和其他常用符号\n焰试验方法\nGB/T5700—2008照明测量方法\nGB/T8582一2008电工电子设备机械结构术语\nGB8624一2012建筑材料及制品燃烧性能分级\nGB/T8625--2005建筑材料难燃性试验方法\nGB/T9286—1998色漆和清漆漆膜的划格试验\nGB/T9799-一2011金属及其他无机覆盖层钢铁上经过处理的锌电镀层\nGB/T9978.1一2008建筑构件耐火试验方法第1部分：通用要求\nGB/T9978.8一2008建筑构件耐火试验方法第8部分：非承重垂直分隔构件的特殊要求\nGB12955—2008防火门\nGB/T14598.27—2017量度继电器和保护装置第27部分：产品安全要求（IEC60255-27：2013，\nIDT)\nGB/T17249.1一1998声学低噪声工作场所设计指南噪声控制规划\nGB/T17742—2008中国地震烈度表\nGB17945一2010消防应急照明和疏散指示系统\nGB/T19183.5--2003电子设备机械结构户外机壳第3部分：机柜和箱体的气候、机械试验\n及安全要求\nGB/T19804-2005焊接结构的一般尺寸公差和形位公差\nGB50016-2014建筑设计防火规范\nGB50034—2013建筑照明设计标准", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1040, "clean_text_len": 1033, "clean_text": "GB/T36283—2018智能变电站二次舱通用技术条件\n1范围本标准规定了智能变电站二次舱的技术要求、试验方法、检验规则、标志、包装、吊装运输和贮存。\n本标准适用于电力系统110(66）kV～750kV智能变电站二次舱（以下简称二次舱）设计、生产和质量检验，其他厂站可参照执行。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T191—2008包装储运图示标志（ISO780：1997，MOD)\nGB/T2423.17—2008电工电子产品环境试验第2部分：试验方法试验Ka：盐雾\nGB/T2900.1一2008电工术语基本术语\nGB/T2900.17—2009电工术语量度继电器\nGB/T2900.49—2004电工术语电力系统保护（IEC60050-448：1995，IDT)\nGB/T4208一2017外壳防护等级（IP代码）（IEC60529：2013，IDT)\nGB/T4728.2一2005电气简图用图形符号第2部分：符号要素、限定符号和其他常用符号焰试验方法\nGB/T5700—2008照明测量方法\nGB/T8582一2008电工电子设备机械结构术语\nGB8624一2012建筑材料及制品燃烧性能分级\nGB/T8625--2005建筑材料难燃性试验方法\nGB/T9286—1998色漆和清漆漆膜的划格试验\nGB/T9799-一2011金属及其他无机覆盖层钢铁上经过处理的锌电镀层\nGB/T9978.1一2008建筑构件耐火试验方法第1部分：通用要求\nGB/T9978.8一2008建筑构件耐火试验方法第8部分：非承重垂直分隔构件的特殊要求\nGB12955—2008防火门\nGB/T14598.27—2017量度继电器和保护装置第27部分：产品安全要求（IEC60255-27：2013，\nIDT)\nGB/T17249.1一1998声学低噪声工作场所设计指南噪声控制规划\nGB/T17742—2008中国地震烈度表\nGB17945一2010消防应急照明和疏散指示系统\nGB/T19183.5--2003电子设备机械结构户外机壳第3部分：机柜和箱体的气候、机械试验及安全要求\nGB/T19804-2005焊接结构的一般尺寸公差和形位公差\nGB50016-2014建筑设计防火规范\nGB50034—2013建筑照明设计标准", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9025, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 5, "text": "GB/T36283-2018\nGB50054—2011低压配电设计规范\nGBZ/T189.8一2007工作场所物理因素测量噪声\nDL/T5390一2014发电厂和变电站照明设计技术规定\n3术语和定义\nGB/T2900.1-2008、GB/T2900.17—2009、GB/T2900.49—2004、GB/T8582—2008界定的以及\n下列术语和定义适用于本文件。\n3.1\n智能变电站二次舱secondarycabinofsmartsubstation\n用于智能变电站的继电保护柜（屏）及其他二次设备柜（屏)安装的组合设备，由舱体和照明、温控等\n设施组成并具备辅控、消防等设施接口，上述各部分作为一个整体在工厂内完成组件安装、配线和调试\n等工作。\n3.2\n机柜cabinet\n用于容纳电气或电子设备的独立式或自支撑的机壳，通常配置门和侧板。\n3.3\n电力系统继电保护及安全自动装置柜（屏）relayingprotectionandsecurityautomaticequipment\ncabinet(panel)forpower system\n由机柜和安装在机柜上的继电保护装置、安全自动装置及其配套设备和辅助元器件组合而成，能够\n实现电力系统特定功能的设备组合。\n注：电力系统继电保护及安全自动装置柜（屏)以下简称继电保护柜（屏）。\n3.4\n预制电缆prefabricatedcable\n满足防护等级的单端或双端预制电连接器的电缆。\n3.5\n预制光缆prefabricatedopticcable\n满足防护等级的单端或双端预制光纤连接器的光缆。\n4技术要求\n4.1环境条件要求\n4.1.1正常工作环境条件\n正常工作环境条件如下：\na）气温：一40℃～十45℃；\nb）相对湿度：日平均≤95%，月平均≤90%；\nc）大气压力：80kPa～106kPa；\nd）抗震设防烈度：按GB/T17742一2008中的Ⅲ度选取。\n注：当超出规定的正常工作条件时，由用户和制造商协商约定。\n4.1.2正常试验大气条件\n除另有规定外，对舱体进行测量和试验的环境大气条件如下：\na）环境温度：十15C～十35C；\nb）相对湿度：45%～75%；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 916, "clean_text_len": 908, "clean_text": "GB/T36283-2018\nGB50054—2011低压配电设计规范\nGBZ/T189.8一2007工作场所物理因素测量噪声\nDL/T5390一2014发电厂和变电站照明设计技术规定\n3术语和定义\nGB/T2900.1-2008、GB/T2900.17—2009、GB/T2900.49—2004、GB/T8582—2008界定的以及下列术语和定义适用于本文件。\n3.1\n智能变电站二次舱secondarycabinofsmartsubstation\n用于智能变电站的继电保护柜（屏）及其他二次设备柜（屏)安装的组合设备，由舱体和照明、温控等设施组成并具备辅控、消防等设施接口，上述各部分作为一个整体在工厂内完成组件安装、配线和调试等工作。\n3.2\n机柜cabinet\n用于容纳电气或电子设备的独立式或自支撑的机壳，通常配置门和侧板。\n3.3\n电力系统继电保护及安全自动装置柜（屏）relayingprotectionandsecurityautomaticequipment\ncabinet(panel)forpower system\n由机柜和安装在机柜上的继电保护装置、安全自动装置及其配套设备和辅助元器件组合而成，能够实现电力系统特定功能的设备组合。\n注：电力系统继电保护及安全自动装置柜（屏)以下简称继电保护柜（屏）。\n3.4\n预制电缆prefabricatedcable\n满足防护等级的单端或双端预制电连接器的电缆。\n3.5\n预制光缆prefabricatedopticcable\n满足防护等级的单端或双端预制光纤连接器的光缆。\n4技术要求\n4.1环境条件要求\n4.1.1正常工作环境条件正常工作环境条件如下：\na）气温：一40℃～十45℃；\nb）相对湿度：日平均≤95%，月平均≤90%；\nc）大气压力：80kPa～106kPa；\nd）抗震设防烈度：按GB/T17742一2008中的Ⅲ度选取。\n注：当超出规定的正常工作条件时，由用户和制造商协商约定。\n4.1.2正常试验大气条件除另有规定外，对舱体进行测量和试验的环境大气条件如下：\na）环境温度：十15C～十35C；\nb）相对湿度：45%～75%；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.889, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 6, "text": "GB/T 36283—2018\nc）大气压力：80kPa～106kPa。\n注：在试验期间温度变化时，只要不出现凝露，可以超过该湿度范围。\n4.1.3基准试验大气条件\n检验测量值和准确度试验的环境大气条件如下：\na）环境温度：+20C土5C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n4.1.4贮存、运输环境条件\n贮存、运输环境条件如下：\na）贮存环境温度为一25C～十55C，相对湿度不大于95%；\nb）运输环境温度为一25C～十70C，相对湿度不大于95%。\n注：当贮存、运输环境条件超出上述范围时，由用户和制造商协商约定。\n4.2电气参数\n额定电气参数规定如下：\na）额定交流电压：220V/380V；\nb）额定直流电压：110V/220V；\nc）UPS电压：AC220V；\nd）额定频率：50Hz。\n4.3基本要求\n4.3.1一般要求\n4.3.1.1舱体可维护使用寿命不应小于25年。\n4.3.1.2二次舱的机械结构应简单，布局合理，满足产品的技术要求和使用要求，便于生产、安装、巡视\n和检修。\n4.3.1.3二次舱应根据不同的结构方式及使用环境，具备有效的防腐性、耐久性、可维护性、安全性，同\n时满足人机工程学的要求。\n4.3.1.4二次舱的结构应满足设备对环境防护的要求，能承受相应环境条件如雨、雪、冰、风、沙尘、盐\n雾、雷电、电磁干扰及太阳辐射等的影响，具备散热、防尘、屏蔽、接地、减振等功能。\n4.3.1.5二次舱的内外表面不应有影响质量和外观的凹凸、擦伤、毛刺、碰伤、沟痕、锈蚀等缺陷。\n4.3.1.6二次舱应设置供吊运的起吊设施。\n4.3.2材料要求\n4.3.2.2舱体骨架的底框架主材宜采用H型钢，也可采用工字钢或槽钢等。骨架的辅助支撑系统可采\n用方管或C型钢。\n4.3.2.3二次舱舱体外围防护构件含外墙和中间保温层。舱体的外墙可采用钢板瓦楞成形，也可采用\nFC板或金邦板等非金属建筑材料。中间保温层应采用阻燃环保材料。\n4.3.2.4二次舱舱体内壁应采用轻质高强、耐水防腐、阻燃隔热面板材料。\n4.3.2.5二次舱舱体也可采用其他同等性能材料。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 903, "clean_text_len": 894, "clean_text": "GB/T 36283—2018\nc）大气压力：80kPa～106kPa。\n注：在试验期间温度变化时，只要不出现凝露，可以超过该湿度范围。\n4.1.3基准试验大气条件检验测量值和准确度试验的环境大气条件如下：\na）环境温度：+20C土5C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n4.1.4贮存、运输环境条件贮存、运输环境条件如下：\na）贮存环境温度为一25C～十55C，相对湿度不大于95%；\nb）运输环境温度为一25C～十70C，相对湿度不大于95%。\n注：当贮存、运输环境条件超出上述范围时，由用户和制造商协商约定。\n4.2电气参数额定电气参数规定如下：\na）额定交流电压：220V/380V；\nb）额定直流电压：110V/220V；\nc）UPS电压：AC220V；\nd）额定频率：50Hz。\n4.3基本要求\n4.3.1一般要求\n4.3.1.1舱体可维护使用寿命不应小于25年。\n4.3.1.2二次舱的机械结构应简单，布局合理，满足产品的技术要求和使用要求，便于生产、安装、巡视和检修。\n4.3.1.3二次舱应根据不同的结构方式及使用环境，具备有效的防腐性、耐久性、可维护性、安全性，同时满足人机工程学的要求。\n4.3.1.4二次舱的结构应满足设备对环境防护的要求，能承受相应环境条件如雨、雪、冰、风、沙尘、盐雾、雷电、电磁干扰及太阳辐射等的影响，具备散热、防尘、屏蔽、接地、减振等功能。\n4.3.1.5二次舱的内外表面不应有影响质量和外观的凹凸、擦伤、毛刺、碰伤、沟痕、锈蚀等缺陷。\n4.3.1.6二次舱应设置供吊运的起吊设施。\n4.3.2材料要求\n4.3.2.2舱体骨架的底框架主材宜采用H型钢，也可采用工字钢或槽钢等。骨架的辅助支撑系统可采用方管或C型钢。\n4.3.2.3二次舱舱体外围防护构件含外墙和中间保温层。舱体的外墙可采用钢板瓦楞成形，也可采用\nFC板或金邦板等非金属建筑材料。中间保温层应采用阻燃环保材料。\n4.3.2.4二次舱舱体内壁应采用轻质高强、耐水防腐、阻燃隔热面板材料。\n4.3.2.5二次舱舱体也可采用其他同等性能材料。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8356, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 7, "text": "GB/T36283—2018\n4.3.3舱内柜（屏）要求\n4.3.3.1\n二次舱内继电保护柜（屏)宜靠墙布置。\n4.3.3.2继电保护柜双排布置时，两排屏柜之间的通道宽度应不小于1300mm。\n4.3.4舱体外形尺寸和舱内柜（屏）布置要求\n4.3.4.1二次舱宜采用下列外形尺寸：\na）I型舱：外形尺寸（高×宽×长)为3200mm×2800mm×6200mm；\nb）Ⅱ型舱：外形尺寸（高×宽×长）为3200mm×2800mm×9200mm；\nc）Ⅲ型舱：外形尺寸（高×宽×长）为3200mm×2800mm×12200mm。\n4.3.4.2推荐的柜（屏）在二次舱舱内的布置方案见图1、图2和表1。\n单位为毫米\nW\nnX800\nnX800\n图1800mm宽柜（屏）舱内双列布置图\n单位为毫米\nW\nn×600\n009\n008\nnX600\n图2600mm宽柜（屏）舱内双列布置图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.95, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 385, "clean_text_len": 371, "clean_text": "GB/T36283—2018\n4.3.3舱内柜（屏）要求\n4.3.3.1\n二次舱内继电保护柜（屏)宜靠墙布置。\n4.3.3.2继电保护柜双排布置时，两排屏柜之间的通道宽度应不小于1300mm。\n4.3.4舱体外形尺寸和舱内柜（屏）布置要求\n4.3.4.1二次舱宜采用下列外形尺寸：\na）I型舱：外形尺寸（高×宽×长)为3200mm×2800mm×6200mm；\nb）Ⅱ型舱：外形尺寸（高×宽×长）为3200mm×2800mm×9200mm；\nc）Ⅲ型舱：外形尺寸（高×宽×长）为3200mm×2800mm×12200mm。\n4.3.4.2推荐的柜（屏）在二次舱舱内的布置方案见图1、图2和表1。\n单位为毫米WnX800nX800\n图1800mm宽柜（屏）舱内双列布置图单位为毫米\nWn×600nX600\n图2600mm宽柜（屏）舱内双列布置图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8151, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 8, "text": "GB/T 36283-2018\n表1二次舱外形尺寸、800mm及600mm宽柜（屏）双列配置表\n尺寸/mm\n建议最大柜\n建议最大柜\n（屏）数\n（屏）数\n舱型\n²u+1u=u\n2u+ [1u =\n备注\nH\nD\nW\n（适合柜宽为\n（适合柜宽为\n800mm)\n600 mm)\nI型舱\n6 200\n12\n14\n双列靠墙布置\nⅡ型舱\n3 200\n2 800\n9200\n推荐使用宽度\n18\n24\n为800mm的\nⅢ型舱\n12 200\n26\n34\n柜（屏）\n注：图1、图2和表1中尺寸符号的意义：\nH-\n二次舱高度尺寸（为二次舱外形高度的最大尺寸，从舱体底框到舱顶最高点）。\nD-一二次舱宽度尺寸（为二次舱底部框架的宽度尺寸，不包括屋顶防雨檐尺寸。防雨檐单边伸出的最大尺寸\n为100mm，即二次舱的最大宽度为3000mm）。\nW--二次舱长度尺寸（为二次舱底部框架的长度尺寸，不包括屋顶防雨檐尺寸，防雨檐单边伸出的最大尺寸\n为100mm)。\nn\"-二次舱内建议安装的最大屏柜数。\nni一一二次舱长度方向无门侧可以安装的最大柜（屏）数。\nn2一二次舱长度方向有门侧可以安装的最大柜（屏）数。\n4.3.5二次舱尺寸和形位公差\n4.3.5.1二次舱的线性尺寸公差等级应符合GB/T19804-2005中表1的B级要求。\n4.3.5.2\n二次舱的舱壁角度尺寸公差等级应符合GB/T19804--2005中表2的C级要求。\n4.3.5.3\n二次舱的直线度、平面度和平行度公差等级应符合GB/T19804一2005中表3的E级要求。\n4.3.5.4二次舱在其使用寿命中尺寸应保持稳定性。\n4.3.6二次舱安装\n4.3.6.1二次舱舱体和基础埋铁宜采用焊接方式，焊后应采取防腐处理。也可采用预埋螺栓的安装\n方式。\n体底框外边50mm。安装平面的水平度偏差不应大于3%。\n4.3.7二次舱涂覆和防护\n4.3.7.1二次舱零部件应有相应的防腐蚀涂镀层。外墙体、门板等采用表面喷漆处理，色泽不应有明显\n的差异，不应有炫目、反光等现象，表面涂层附着力不应低于GB/T9286一1998表1中规定的1级性能\n要求。舱体表面无起皱、缩孔、斑点、剥落、流挂、露底漆、夹杂物等缺陷。\n4.3.7.2舱外的紧固件宜选用不锈钢材料或有锌电镀层的Fe基材，锌电镀层的厚度不应低于\nGB/T9799—2011表C.1中使用条件为3时的要求。\n4.3.7.3涂覆层应有良好的耐候性，应经受GB/T19183.5一2003中5.3规定的抗化学活性物质试验。\n4.3.8二次舱外观标识\n4.3.8.1二次舱外观配色应协调，耐污染。二次舱舱体印字方案参见附录A。\n4.3.8.2二次舱舱内柜（屏）应外观统一，柜（屏）标识的格式应保持一致。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.974, "ocr_line_count": 68, "ocr_error": null, "raw_text_len": 1141, "clean_text_len": 1098, "clean_text": "GB/T 36283-2018\n表1二次舱外形尺寸、800mm及600mm宽柜（屏）双列配置表尺寸/mm\n建议最大柜建议最大柜（屏）数（屏）数舱型\n²u+1u=u\n2u+ [1u =\n备注HDW（适合柜宽为（适合柜宽为\n800mm)\n600 mm)\nI型舱\n6 200\n双列靠墙布置Ⅱ型舱\n3 200\n2 800\n推荐使用宽度为800mm的Ⅲ型舱\n12 200\n柜（屏）\n注：图1、图2和表1中尺寸符号的意义：\nH-\n二次舱高度尺寸（为二次舱外形高度的最大尺寸，从舱体底框到舱顶最高点）。\nD-一二次舱宽度尺寸（为二次舱底部框架的宽度尺寸，不包括屋顶防雨檐尺寸。防雨檐单边伸出的最大尺寸为100mm，即二次舱的最大宽度为3000mm）。\nW--二次舱长度尺寸（为二次舱底部框架的长度尺寸，不包括屋顶防雨檐尺寸，防雨檐单边伸出的最大尺寸为100mm)。\nn\"-二次舱内建议安装的最大屏柜数。\nni一一二次舱长度方向无门侧可以安装的最大柜（屏）数。\nn2一二次舱长度方向有门侧可以安装的最大柜（屏）数。\n4.3.5二次舱尺寸和形位公差\n4.3.5.1二次舱的线性尺寸公差等级应符合GB/T19804-2005中表1的B级要求。\n4.3.5.2\n二次舱的舱壁角度尺寸公差等级应符合GB/T19804--2005中表2的C级要求。\n4.3.5.3\n二次舱的直线度、平面度和平行度公差等级应符合GB/T19804一2005中表3的E级要求。\n4.3.5.4二次舱在其使用寿命中尺寸应保持稳定性。\n4.3.6二次舱安装\n4.3.6.1二次舱舱体和基础埋铁宜采用焊接方式，焊后应采取防腐处理。也可采用预埋螺栓的安装方式。\n体底框外边50mm。安装平面的水平度偏差不应大于3%。\n4.3.7二次舱涂覆和防护\n4.3.7.1二次舱零部件应有相应的防腐蚀涂镀层。外墙体、门板等采用表面喷漆处理，色泽不应有明显的差异，不应有炫目、反光等现象，表面涂层附着力不应低于GB/T9286一1998表1中规定的1级性能要求。舱体表面无起皱、缩孔、斑点、剥落、流挂、露底漆、夹杂物等缺陷。\n4.3.7.2舱外的紧固件宜选用不锈钢材料或有锌电镀层的Fe基材，锌电镀层的厚度不应低于\nGB/T9799—2011表C.1中使用条件为3时的要求。\n4.3.7.3涂覆层应有良好的耐候性，应经受GB/T19183.5一2003中5.3规定的抗化学活性物质试验。\n4.3.8二次舱外观标识\n4.3.8.1二次舱外观配色应协调，耐污染。二次舱舱体印字方案参见附录A。\n4.3.8.2二次舱舱内柜（屏）应外观统一，柜（屏）标识的格式应保持一致。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8627, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 9, "text": "GB/T36283-2018\n4.3.9二次舱舱门和门限位装置\n对二次舱舱门及其限位装置的要求如下：\na）舱门应采用向外开启形式，具有自动闭合功能。开启、关闭应平稳可靠，灵活自如。\nb）舱门宜设门禁，刷卡进舱，按出门按钮出舱，掉电后门禁应能自动解锁，防止人被关在舱内。\nc）舱门开启角度不应小于100°，开门应有限位措施，防止撞坏舱体墙壁和其他附属设施。\nd）舱体宜设2个门，应至少有1个门具有逃生功能。\ne）舱门在限位状态下应能承受风速为22m/s(相当于风力9级)的冲击力。\n4.4机械接口和电气接口\n4.4.1机械接口\n4.4.1.1二次舱内沿长度方向两侧，应在舱体底板上设置高度不小于250mm、宽度与机柜深度相对应\n的钢质底座，作为舱内柜(屏)安装基础，基础上设置与柜（屏)安装相对应的安装孔。\n4.4.1.2二次舱体侧壁宜在被安装机柜顶部附近预留辅助安装点，保证机柜与舱体装配后，机柜顶部与\n舱体侧壁可靠连接，保证运输过程中的安全。\n4.4.1.3二次舱内应设置或预留工程所需的视频系统摄像头安装孔。\n4.4.1.4二次舱内应设置或预留工程所需的消防监控设备安装孔。\n4.4.1.5二次舱内应设置或预留辅控设备所需的温湿度控制器、传感器安装孔。\n4.4.2电气接口\n4.4.2.1二次舱内应设置或安装配电单元，配电单元应具备交流380V和（或)交流220V若干组电源\n输出端口，以满足空调、照明、试验、检修等所用电源要求。\n4.4.2.2二次舱应设置与站内电缆沟连通的电缆（预置电缆）、光缆（预制光缆)通道的进出口，进出口易\n于防火封堵及防止小动物进入。\n4.4.2.3二次舱内应设置二次等电位接地网，接地网应设置或预留四组可接人不低于50mm²导线的\n接线端口，端口位置应在舱体电缆通道接口附近，以满足舱体与电站接地系统连接要求。\n4.4.2.4二次舱内应设置若干组临时接地点，以满足试验或检修设备的接地要求。\n4.5辅助设施\n4.5.1安全设施\n二次舱内应设2具手提式灭火器，灭火器宜设置在灭火器箱内，灭火器的摆放应稳固，其铭牌应\n朝外。\n二次舱内应设2只火灾探测器、1只手动火灾报警按钮报警器和1只火灾报警器。\n二次舱应安装带有蓄电池的安全出口指示标志。二次舱逃生门应设置标示防止逃生通道阻塞。\n4.5.2监控设施\n二次舱内应提供视频监控设施安装接口。舱内可根据需要设置水浸传感器，并将信息上传至智能\n辅助控制系统。\n4.5.3照明设施\n舱内正常照明应符合GB17945—2010、GB50034—2013、GB50054—2011、DL/T5390-2014\n等相关规范的要求，舱内0.75m高水平面的照度不小于3001x。灯具宜采用嵌人式LED灯，均匀布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1138, "clean_text_len": 1127, "clean_text": "GB/T36283-2018\n4.3.9二次舱舱门和门限位装置对二次舱舱门及其限位装置的要求如下：\na）舱门应采用向外开启形式，具有自动闭合功能。开启、关闭应平稳可靠，灵活自如。\nb）舱门宜设门禁，刷卡进舱，按出门按钮出舱，掉电后门禁应能自动解锁，防止人被关在舱内。\nc）舱门开启角度不应小于100°，开门应有限位措施，防止撞坏舱体墙壁和其他附属设施。\nd）舱体宜设2个门，应至少有1个门具有逃生功能。\ne）舱门在限位状态下应能承受风速为22m/s(相当于风力9级)的冲击力。\n4.4机械接口和电气接口\n4.4.1机械接口\n4.4.1.1二次舱内沿长度方向两侧，应在舱体底板上设置高度不小于250mm、宽度与机柜深度相对应的钢质底座，作为舱内柜(屏)安装基础，基础上设置与柜（屏)安装相对应的安装孔。\n4.4.1.2二次舱体侧壁宜在被安装机柜顶部附近预留辅助安装点，保证机柜与舱体装配后，机柜顶部与舱体侧壁可靠连接，保证运输过程中的安全。\n4.4.1.3二次舱内应设置或预留工程所需的视频系统摄像头安装孔。\n4.4.1.4二次舱内应设置或预留工程所需的消防监控设备安装孔。\n4.4.1.5二次舱内应设置或预留辅控设备所需的温湿度控制器、传感器安装孔。\n4.4.2电气接口\n4.4.2.1二次舱内应设置或安装配电单元，配电单元应具备交流380V和（或)交流220V若干组电源输出端口，以满足空调、照明、试验、检修等所用电源要求。\n4.4.2.2二次舱应设置与站内电缆沟连通的电缆（预置电缆）、光缆（预制光缆)通道的进出口，进出口易于防火封堵及防止小动物进入。\n4.4.2.3二次舱内应设置二次等电位接地网，接地网应设置或预留四组可接人不低于50mm²导线的接线端口，端口位置应在舱体电缆通道接口附近，以满足舱体与电站接地系统连接要求。\n4.4.2.4二次舱内应设置若干组临时接地点，以满足试验或检修设备的接地要求。\n4.5辅助设施\n4.5.1安全设施二次舱内应设2具手提式灭火器，灭火器宜设置在灭火器箱内，灭火器的摆放应稳固，其铭牌应朝外。\n二次舱内应设2只火灾探测器、1只手动火灾报警按钮报警器和1只火灾报警器。\n二次舱应安装带有蓄电池的安全出口指示标志。二次舱逃生门应设置标示防止逃生通道阻塞。\n4.5.2监控设施二次舱内应提供视频监控设施安装接口。舱内可根据需要设置水浸传感器，并将信息上传至智能辅助控制系统。\n4.5.3照明设施舱内正常照明应符合GB17945—2010、GB50034—2013、GB50054—2011、DL/T5390-2014\n等相关规范的要求，舱内0.75m高水平面的照度不小于3001x。灯具宜采用嵌人式LED灯，均匀布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8811, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 10, "text": "GB/T36283—2018\n置在通道顶部。\n4.5.4应急照明\n二次舱内应设置应急照明，应急照明灯应自带蓄电池，应急时间不小于60min。照明开关应设置\n于门口处，开关底部距离防静电地板表面高1.3m。\n4.5.5温控设施\n4.5.5.1设备\n二次舱内应设置一主一备冷暖两用空调、通风设备等。通风设备应有防尘、防水措施，换气次数不\n应小于6次/h。\n4.5.5.2温度\n正常工作状态下二次舱内温度宜控制在10C～30C，在温控设备出现故障时允许短时间（不超过\n48h)超出10C～30C，但需控制在5C～35℃。正常工作状态下舱内相对湿度为45%～75%，任何\n情况无凝露。\n4.5.5.3空调监控\n空调应满足下列监控要求：\na）遥测：舱内温度、湿度的远程测量；\nb）遥信：风机、压缩机、加热器等的工作状态以及正常/故障状态的远程获取；\nc）遥调：启动和关机的远程控制及运行参数的远程设定。\n4.5.5.4空调通信接口\n空调的通信接口应满足下列要求：\na）支持RS485通信接口；\nb）支持端子型接人DC110V、DC220V告警干节点输出；\nc）支持端子型4mA～20mA温度、湿度的直流量输出；\nd）舱内的高温、低温、高湿和掉电告警。\n4.5.5.5空调噪声\n按照GB/T17249.1—1998中表2推荐的背景噪声级范围噪声控制指标要求，二次舱为工业性工\n作场所，舱内最大噪声值不应大于70dB。\n4.5.5.6可靠性\n空调或风机的寿命应大于80000h，40C时风机应能连续工作40000h以上。\n4.5.5.7空调维护要求\n在其他场所工作时可12个月维护一次。空调厂家应提供设备的维护手册。\n4.5.6办公设施\n二次舱内宜设有线电话，采用挂壁式安装。舱内可设置折叠式办公桌、椅。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 745, "clean_text_len": 731, "clean_text": "GB/T36283—2018置在通道顶部。\n4.5.4应急照明二次舱内应设置应急照明，应急照明灯应自带蓄电池，应急时间不小于60min。照明开关应设置于门口处，开关底部距离防静电地板表面高1.3m。\n4.5.5温控设施\n4.5.5.1设备二次舱内应设置一主一备冷暖两用空调、通风设备等。通风设备应有防尘、防水措施，换气次数不应小于6次/h。\n4.5.5.2温度正常工作状态下二次舱内温度宜控制在10C～30C，在温控设备出现故障时允许短时间（不超过\n48h)超出10C～30C，但需控制在5C～35℃。正常工作状态下舱内相对湿度为45%～75%，任何情况无凝露。\n4.5.5.3空调监控空调应满足下列监控要求：\na）遥测：舱内温度、湿度的远程测量；\nb）遥信：风机、压缩机、加热器等的工作状态以及正常/故障状态的远程获取；\nc）遥调：启动和关机的远程控制及运行参数的远程设定。\n4.5.5.4空调通信接口空调的通信接口应满足下列要求：\na）支持RS485通信接口；\nb）支持端子型接人DC110V、DC220V告警干节点输出；\nc）支持端子型4mA～20mA温度、湿度的直流量输出；\nd）舱内的高温、低温、高湿和掉电告警。\n4.5.5.5空调噪声按照GB/T17249.1—1998中表2推荐的背景噪声级范围噪声控制指标要求，二次舱为工业性工作场所，舱内最大噪声值不应大于70dB。\n4.5.5.6可靠性空调或风机的寿命应大于80000h，40C时风机应能连续工作40000h以上。\n4.5.5.7空调维护要求在其他场所工作时可12个月维护一次。空调厂家应提供设备的维护手册。\n4.5.6办公设施二次舱内宜设有线电话，采用挂壁式安装。舱内可设置折叠式办公桌、椅。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8626, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 11, "text": "GB/T36283-2018\n4.6机械静载荷性能\n二次舱的静载荷性能试验后，舱体的外墙、内墙、舱顶和舱底框架无翘曲、脱层、损伤或永久变形，舱\n门等活动部件开闭灵活，闭锁可靠。涂层、密封等部位无膨胀、开裂、脱落等现象。\n4.7安全要求\n4.7.1接地\n4.7.1.1二次舱舱体底框四角各设一个接地点，供舱体外壳接地时选择使用，参见附录B。\n4.7.1.2二次舱内继电保护柜（屏）下面敷设截面不小于100mm²的接地铜排。通过绝缘子将该铜排\n安装在底部框架上，铜排上应均匀分布供接地导线连接的预留螺栓安装孔，安装孔推荐尺寸为9mm。\n该铜排与继电保护柜（屏）内的接地铜排采用截面积不小于50mm²多股铜导线连接。\n4.7.1.3为防止电击伤害，舱体外露金属外壳导电部分应实现导电性互连，并应可靠接地。\n4.7.1.4二次舱舱门及其他活动部件与舱体底框或骨架应可靠电连接，以保证舱体整体接地的连续性。\n安全接地导体的截面积应符合表2的规定。\n表2安全接地导体的最小截面积\n单位为平方毫米\n电路上的导线截面积S\n相应的接地导体的最小截面积\n9I>S\nS*\n16≤S≤35\n16\nS>35\nS/2\n·不宜小于4mm²。\n4.7.1.5舱内继电保护柜与舱底部接地铜排间的连接电阻应小于0.1Ω。\n4.7.2耐火等级\n4.7.2.1二次舱墙体的耐火等级满足GB50016一2014表5.1.2中防火墙规定的1级耐火等级的要求。\n4.7.2.2舱门耐火性能不低于GB12955一2008表1中A1.50（甲级）。\n4.7.3可燃性\n4.7.3.1二次舱外墙材料如FC板、金邦板、舱壁夹层内保温材料的可燃性等级不应低于GB8624一\n2012中表1规定的B1级要求。\n4.7.3.2二次舱内导线绝缘层的可燃性等级不低于GB/T5169.16一2017中V-1级。\n4.7.4外壳防护等级\n二次舱舱体防护等级不应低于GB/T4208一2017规定的IP54。\n4.7.5机械安全\n4.7.5.1二次舱的机械部分应无锐边和毛刺，以防止在安装、运行和使用维护中对人员造成危害。\n4.7.6二次舱可选安全要求\n根据使用场所和用途，下列为可选的要求：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9788, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 914, "clean_text_len": 900, "clean_text": "GB/T36283-2018\n4.6机械静载荷性能二次舱的静载荷性能试验后，舱体的外墙、内墙、舱顶和舱底框架无翘曲、脱层、损伤或永久变形，舱门等活动部件开闭灵活，闭锁可靠。涂层、密封等部位无膨胀、开裂、脱落等现象。\n4.7安全要求\n4.7.1接地\n4.7.1.1二次舱舱体底框四角各设一个接地点，供舱体外壳接地时选择使用，参见附录B。\n4.7.1.2二次舱内继电保护柜（屏）下面敷设截面不小于100mm²的接地铜排。通过绝缘子将该铜排安装在底部框架上，铜排上应均匀分布供接地导线连接的预留螺栓安装孔，安装孔推荐尺寸为9mm。\n该铜排与继电保护柜（屏）内的接地铜排采用截面积不小于50mm²多股铜导线连接。\n4.7.1.3为防止电击伤害，舱体外露金属外壳导电部分应实现导电性互连，并应可靠接地。\n4.7.1.4二次舱舱门及其他活动部件与舱体底框或骨架应可靠电连接，以保证舱体整体接地的连续性。\n安全接地导体的截面积应符合表2的规定。\n表2安全接地导体的最小截面积单位为平方毫米电路上的导线截面积S\n相应的接地导体的最小截面积\n9I>S\nS*\n16≤S≤35\nS>35S/2·不宜小于4mm²。\n4.7.1.5舱内继电保护柜与舱底部接地铜排间的连接电阻应小于0.1Ω。\n4.7.2耐火等级\n4.7.2.1二次舱墙体的耐火等级满足GB50016一2014表5.1.2中防火墙规定的1级耐火等级的要求。\n4.7.2.2舱门耐火性能不低于GB12955一2008表1中A1.50（甲级）。\n4.7.3可燃性\n4.7.3.1二次舱外墙材料如FC板、金邦板、舱壁夹层内保温材料的可燃性等级不应低于GB8624一\n2012中表1规定的B1级要求。\n4.7.3.2二次舱内导线绝缘层的可燃性等级不低于GB/T5169.16一2017中V-1级。\n4.7.4外壳防护等级二次舱舱体防护等级不应低于GB/T4208一2017规定的IP54。\n4.7.5机械安全\n4.7.5.1二次舱的机械部分应无锐边和毛刺，以防止在安装、运行和使用维护中对人员造成危害。\n4.7.6二次舱可选安全要求根据使用场所和用途，下列为可选的要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8729, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 12, "text": "GB/T36283-2018\na）二次舱锁具应具备锁芯防锈蚀、防进水、防沙的功能，且只有授权人能开启和闭锁；\nb）二次舱应抵御未经允许使用如螺丝刀、钳子、锤子等工具进人内部以防破坏；\nc）特殊气象灾害的防护要求由用户与制造厂协商确定。\n4.8防盐雾腐蚀\n应用于海洋环境（例如，岛屿、海岸)或含盐空气的环境时，二次舱的材料和表面处理应能承受盐雾\n的影响。舱外零部件经168h、舱内零部件经96h盐雾腐蚀试验后，二次舱的金属构件应无锈蚀现象，\n封、自锁等功能仍应保持正常。\n5试验方法\n5.1试验条件\n除另有规定外，试验条件按照4.1.2执行。\n5.2基本要求检查\n5.2.1一般要求检验\n按4.3.1.5的要求，对二次舱外观进行检验，外部围护板材表面不应有色差，不应有明显变形、凸起、\n凹陷、粗糙不平或其他损伤，围护板材拼接无高低错落现象，拼接缝隙均匀、整齐，结构胶涂抹完整、无缺\n漏。内表面不应有影响质量和外观的凹凸、擦伤、毛刺、碰伤、沟痕、锈蚀等缺陷。\n5.2.2材料\n按4.3.2的要求，对二次舱舱体的使用材料进行检验。\n5.2.3舱内柜（屏）\n按4.3.3的要求，对二次舱内的柜（屏）进行检验，验证其可靠墙安装，具备前接线、前显示、前维护\n功能。\n5.2.4二次舱尺寸和形位公差\n二次舱的尺寸和形位公差的检验方法如下：\na）用卷尺、激光测距仪检查二次舱外形尺寸，测量值应符合4.3.4和4.3.5.1的要求；\nb）用激光测距仪、水平仪检查屏柜安装基础面平面度、舱壁角度，测量值应符合4.3.5.2和4.3.5.3\n的要求。\n5.2.5表面涂覆和防护\n按照4.3.7的要求，对二次舱表面涂覆和防护进行检验，检验方法如下：\n目测检查二次舱表面涂层是否均匀，无裂缝、剥层和擦伤，接地点表面应为金属本色并作防锈处理。\n依据GB/T9761一2008规定的方法进行，或者采用色度/色差分析仪测量；对二次舱金属表面依据\nGB/T9286一1998的规定进行涂覆层附着力的检查。\n5.2.6二次舱外观标识检查\n按4.3.8的要求，参考附录A，检查二次舱外观颜色、印字、接地标识等标志是否正确、清晰、齐全，\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 900, "clean_text_len": 888, "clean_text": "GB/T36283-2018\na）二次舱锁具应具备锁芯防锈蚀、防进水、防沙的功能，且只有授权人能开启和闭锁；\nb）二次舱应抵御未经允许使用如螺丝刀、钳子、锤子等工具进人内部以防破坏；\nc）特殊气象灾害的防护要求由用户与制造厂协商确定。\n4.8防盐雾腐蚀应用于海洋环境（例如，岛屿、海岸)或含盐空气的环境时，二次舱的材料和表面处理应能承受盐雾的影响。舱外零部件经168h、舱内零部件经96h盐雾腐蚀试验后，二次舱的金属构件应无锈蚀现象，\n封、自锁等功能仍应保持正常。\n5试验方法\n5.1试验条件除另有规定外，试验条件按照4.1.2执行。\n5.2基本要求检查\n5.2.1一般要求检验按4.3.1.5的要求，对二次舱外观进行检验，外部围护板材表面不应有色差，不应有明显变形、凸起、\n凹陷、粗糙不平或其他损伤，围护板材拼接无高低错落现象，拼接缝隙均匀、整齐，结构胶涂抹完整、无缺漏。内表面不应有影响质量和外观的凹凸、擦伤、毛刺、碰伤、沟痕、锈蚀等缺陷。\n5.2.2材料按4.3.2的要求，对二次舱舱体的使用材料进行检验。\n5.2.3舱内柜（屏）\n按4.3.3的要求，对二次舱内的柜（屏）进行检验，验证其可靠墙安装，具备前接线、前显示、前维护功能。\n5.2.4二次舱尺寸和形位公差二次舱的尺寸和形位公差的检验方法如下：\na）用卷尺、激光测距仪检查二次舱外形尺寸，测量值应符合4.3.4和4.3.5.1的要求；\nb）用激光测距仪、水平仪检查屏柜安装基础面平面度、舱壁角度，测量值应符合4.3.5.2和4.3.5.3\n的要求。\n5.2.5表面涂覆和防护按照4.3.7的要求，对二次舱表面涂覆和防护进行检验，检验方法如下：\n目测检查二次舱表面涂层是否均匀，无裂缝、剥层和擦伤，接地点表面应为金属本色并作防锈处理。\n依据GB/T9761一2008规定的方法进行，或者采用色度/色差分析仪测量；对二次舱金属表面依据\nGB/T9286一1998的规定进行涂覆层附着力的检查。\n5.2.6二次舱外观标识检查按4.3.8的要求，参考附录A，检查二次舱外观颜色、印字、接地标识等标志是否正确、清晰、齐全，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8557, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 13, "text": "GB/T36283—2018\n是否易于辨别，是否符合产品图样的规定。\n5.2.7二次舱舱门和门限位装置\n以目测和手动配合的方法检验二次舱舱门和门限位装置，应符合4.3.9的要求。\n5.3机械接口和电气接口\n对二次舱的机械接口和电气接口检验方法如下：\na）检查二次舱内柜（屏）底部安装孔以及与舱体侧壁的辅助固定的装置，应符合4.4.1.1和4.4.1.2\n的要求；\nb）检查摄像头、消防设备及温湿度传感器接口，应符合4.4.1.3、4.4.1.4和4.4.1.5的要求，预埋线\n缆的型号规格是否符合图纸要求；\nc）检查二次舱内配电单元，应符合4.4.2.1的要求；\ne）检查二次等电位接地网，应符合4.4.2.3和4.4.2.4的要求。\n5.4辅助设施检查\n5.4.1辅助设施检验方法\n对二次舱的辅助设施检验方法如下：\na）检查二次舱内消防设施的配备，应符合4.5.1的要求；\nb）检查二次舱内监控设施的配备，应符合4.5.2的要求；\nc）检查二次舱内常规照明，应符合4.5.3的要求，具体试验方法见5.4.2；\nd）检查二次舱内应急照明，应符合4.5.4的要求；\ne）检查二次舱内空调、暖通等设施的配备，对空调、风机、加热器等用电设备进行通电功能检查，\n应符合4.5.5的要求；\nf）测试舱内噪声，应符合4.5.5.3要求。舱内试验方法见5.4.3。\n5.4.2照明照度\n5.4.2.1试验目的\n本试验是验证二次舱内正常工作环境下的照明标准值。\n5.4.2.2试验方法\n按照GB/T5700一2008中规定的方法进行试验，亮度测量宜使用亮度计，对于受条件限制的地方\n可采用间接方法测量亮度。当采用亮度计直接测量亮度时，亮度计放置在高度为舱内0.75m高的水平\n面内。\n5.4.2.3评定\n根据4.5.3的要求，舱内人员活动及操作区域，0.75m水平面照度标准值不小于3001x。\n5.4.3噪声试验\n5.4.3.1试验自的\n本试验是验证二次舱内正常工作环境下的工作场所背景噪声级。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 843, "clean_text_len": 830, "clean_text": "GB/T36283—2018\n是否易于辨别，是否符合产品图样的规定。\n5.2.7二次舱舱门和门限位装置以目测和手动配合的方法检验二次舱舱门和门限位装置，应符合4.3.9的要求。\n5.3机械接口和电气接口对二次舱的机械接口和电气接口检验方法如下：\na）检查二次舱内柜（屏）底部安装孔以及与舱体侧壁的辅助固定的装置，应符合4.4.1.1和4.4.1.2\n的要求；\nb）检查摄像头、消防设备及温湿度传感器接口，应符合4.4.1.3、4.4.1.4和4.4.1.5的要求，预埋线缆的型号规格是否符合图纸要求；\nc）检查二次舱内配电单元，应符合4.4.2.1的要求；\ne）检查二次等电位接地网，应符合4.4.2.3和4.4.2.4的要求。\n5.4辅助设施检查\n5.4.1辅助设施检验方法对二次舱的辅助设施检验方法如下：\na）检查二次舱内消防设施的配备，应符合4.5.1的要求；\nb）检查二次舱内监控设施的配备，应符合4.5.2的要求；\nc）检查二次舱内常规照明，应符合4.5.3的要求，具体试验方法见5.4.2；\nd）检查二次舱内应急照明，应符合4.5.4的要求；\ne）检查二次舱内空调、暖通等设施的配备，对空调、风机、加热器等用电设备进行通电功能检查，\n应符合4.5.5的要求；\nf）测试舱内噪声，应符合4.5.5.3要求。舱内试验方法见5.4.3。\n5.4.2照明照度\n5.4.2.1试验目的本试验是验证二次舱内正常工作环境下的照明标准值。\n5.4.2.2试验方法按照GB/T5700一2008中规定的方法进行试验，亮度测量宜使用亮度计，对于受条件限制的地方可采用间接方法测量亮度。当采用亮度计直接测量亮度时，亮度计放置在高度为舱内0.75m高的水平面内。\n5.4.2.3评定根据4.5.3的要求，舱内人员活动及操作区域，0.75m水平面照度标准值不小于3001x。\n5.4.3噪声试验\n5.4.3.1试验自的本试验是验证二次舱内正常工作环境下的工作场所背景噪声级。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8401, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 14, "text": "GB/T36283-2018\n5.4.3.2试验方法\n按照GBZ/T189.8一2007第3章规定的方法进行试验，使用测量仪器声级计对测量现场选取测量\n点，传声器应放置在劳动者工作时耳部的高度，站姿为1.50m，坐姿为1.10m。二次舱主要为空调工作\n噪声，测量时选取3点（如图3）取值。\n单位为毫米\n空调\n3个测噪点\n空调\n000\n1000\n图3二次舱内噪声测量点\n5.4.3.3试验评定\n根据测量和计算数据，评定是否满足4.5.5.5的要求。\n5.5机械静载荷性能\n5.5.1总则\n本试验是验证二次舱在制造、贮存、安装和使用中能够经受正常的操作，并能经受使用中的环境。\n机械试验应根据实际应用的要求，从以下项目中选择。只有当给定项目的所有试验指标都满足，才能宣\n称符合这个项目的要求。\n在以下项目试验中，Ⅲ型舱按表1的机柜配置要求，在二次舱安装机柜的底部槽钢上进行配载，载\n荷按500kg/m²，配载需与底座安装牢固，如图4所示。\n262524232221201918171615\n图4二次舱内机柜配载\n5.5.2试验目的\n本试验是验证二次舱在提吊过程中，有无变形、开裂及覆盖件脱落。二次舱所有吊点抗载荷能力，\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 510, "clean_text_len": 463, "clean_text": "GB/T36283-2018\n5.4.3.2试验方法按照GBZ/T189.8一2007第3章规定的方法进行试验，使用测量仪器声级计对测量现场选取测量点，传声器应放置在劳动者工作时耳部的高度，站姿为1.50m，坐姿为1.10m。二次舱主要为空调工作噪声，测量时选取3点（如图3）取值。\n单位为毫米空调\n3个测噪点空调\n图3二次舱内噪声测量点\n5.4.3.3试验评定根据测量和计算数据，评定是否满足4.5.5.5的要求。\n5.5机械静载荷性能\n5.5.1总则本试验是验证二次舱在制造、贮存、安装和使用中能够经受正常的操作，并能经受使用中的环境。\n机械试验应根据实际应用的要求，从以下项目中选择。只有当给定项目的所有试验指标都满足，才能宣称符合这个项目的要求。\n在以下项目试验中，Ⅲ型舱按表1的机柜配置要求，在二次舱安装机柜的底部槽钢上进行配载，载荷按500kg/m²，配载需与底座安装牢固，如图4所示。\n图4二次舱内机柜配载\n5.5.2试验目的本试验是验证二次舱在提吊过程中，有无变形、开裂及覆盖件脱落。二次舱所有吊点抗载荷能力，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.885, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 15, "text": "GB/T 36283-2018\n及吊点变形断裂或开焊情况。\n5.5.3试验条件\n按照5.5.1总则中的规定。\n提吊方式参考图5。\n图5Ⅲ型二次舱（吊点测试）提吊方式\n5.5.4试验方法\n对二次舱进行起吊试验。提吊次数为2次，具体方法如下：按图4的方式，采用4个吊点将试验件\n完全吊起，提吊时间为5min，然后缓慢落下，静置5min后接着将试验件完全吊起，提吊时间为5min，\n再缓慢落下，测量试验过程及静置5min后测点的变形量。\n5.5.5试验评定\n目测二次舱各零部件无松动、损坏、移位，吊点无变形、开焊、脱落等现象。在实际工程应用中，如需\n定量测量舱体静载荷性能，可采用舱体挠度试验获得，试验方法参见附录C。\n5.6安全要求\n5.6.1接地要求\n根据4.7.1的要求，测量检查二次舱内等电位铜排的尺寸和接地导线尺寸。按照GB/T14598.27一\n5.6.2二次舱墙体耐火试验\n5.6.2.1试验目的\n本试验是验证二次舱墙体的耐火性能满足4.7.2.1要求。\n5.6.2.2试验方法\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 446, "clean_text_len": 436, "clean_text": "GB/T 36283-2018\n及吊点变形断裂或开焊情况。\n5.5.3试验条件按照5.5.1总则中的规定。\n提吊方式参考图5。\n图5Ⅲ型二次舱（吊点测试）提吊方式\n5.5.4试验方法对二次舱进行起吊试验。提吊次数为2次，具体方法如下：按图4的方式，采用4个吊点将试验件完全吊起，提吊时间为5min，然后缓慢落下，静置5min后接着将试验件完全吊起，提吊时间为5min，\n再缓慢落下，测量试验过程及静置5min后测点的变形量。\n5.5.5试验评定目测二次舱各零部件无松动、损坏、移位，吊点无变形、开焊、脱落等现象。在实际工程应用中，如需定量测量舱体静载荷性能，可采用舱体挠度试验获得，试验方法参见附录C。\n5.6安全要求\n5.6.1接地要求根据4.7.1的要求，测量检查二次舱内等电位铜排的尺寸和接地导线尺寸。按照GB/T14598.27一\n5.6.2二次舱墙体耐火试验\n5.6.2.1试验目的本试验是验证二次舱墙体的耐火性能满足4.7.2.1要求。\n5.6.2.2试验方法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8629, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 16, "text": "GB/T36283—2018\n尺寸按GB/T9978.8一2008中7.2的规定），并按照GB/T8625一2005的要求对二次舱墙体样件进行\n耐火试验。\n5.6.2.3试验条件\n按照GB50016一2014中5.1.1民用建筑分类，其墙体耐火极限根据使用现场的环境条件，根据表3\n选择。\n表3耐火等级\n耐火等级\n耐火时间/h\n1\n1.5\n2\n3\n5.6.2.4试验评定\n按照GB/T9978.1一2008中10.2.2和10.2.3评定。\n5.6.3二次舱门耐火试验\n5.6.3.1试验目的\n本试验是验证二次舱舱门的耐火性能满足4.7.2.2要求。\n5.6.3.2试验方法\n按照GB12955一2008中6.12耐火性能中规定的方法，对二次舱舱门进行耐火试验。\n5.6.3.3试验评定\n按照GB12955—2008中6.12.2评定。\n5.6.4可燃性试验\n5.6.4.1试验目的\n本试验是验证二次舱的具有代表性的试样材料可燃性能满足4.7.3要求。\n5.6.4.2试验方法\n选取夹层内保温材料、导线绝缘层等二次舱主要材料，按照GB/T5169.16一2017中第7章截取样\n件，并按照GB/T5169.16一2017中第9章中的要求进行试验。\n5.6.4.3试验评定\n根据试验结果，按GB/T5169.16一2017中表2的判别标准评定。\n5.6.5风雨密闭性\n5.6.5.1试验目的\n本试验是验证二次舱防护等级是否满足4.7.4要求。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 601, "clean_text": "GB/T36283—2018\n尺寸按GB/T9978.8一2008中7.2的规定），并按照GB/T8625一2005的要求对二次舱墙体样件进行耐火试验。\n5.6.2.3试验条件按照GB50016一2014中5.1.1民用建筑分类，其墙体耐火极限根据使用现场的环境条件，根据表3\n选择。\n表3耐火等级耐火等级耐火时间/h\n1.5\n5.6.2.4试验评定按照GB/T9978.1一2008中10.2.2和10.2.3评定。\n5.6.3二次舱门耐火试验\n5.6.3.1试验目的本试验是验证二次舱舱门的耐火性能满足4.7.2.2要求。\n5.6.3.2试验方法按照GB12955一2008中6.12耐火性能中规定的方法，对二次舱舱门进行耐火试验。\n5.6.3.3试验评定按照GB12955—2008中6.12.2评定。\n5.6.4可燃性试验\n5.6.4.1试验目的本试验是验证二次舱的具有代表性的试样材料可燃性能满足4.7.3要求。\n5.6.4.2试验方法选取夹层内保温材料、导线绝缘层等二次舱主要材料，按照GB/T5169.16一2017中第7章截取样件，并按照GB/T5169.16一2017中第9章中的要求进行试验。\n5.6.4.3试验评定根据试验结果，按GB/T5169.16一2017中表2的判别标准评定。\n5.6.5风雨密闭性\n5.6.5.1试验目的本试验是验证二次舱防护等级是否满足4.7.4要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8547, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 17, "text": "GB/T 36283-2018\n5.6.5.2试验方法\n参考附录D进行试验。\n5.6.5.3试验评定\n试验后目测，舱内无进水、渗水情况。\n5.7盐雾试验\n5.7.1试验目的\n本试验是验证二次舱防盐雾性能满足4.8的要求。\n5.7.2试验方法\n按照GB/T19183.5一2003表3序号a中的要求，依据GB/T2423.17一2008规定的方法，对二次\n舱进行盐雾试验。盐雾试验可选取二次舱中相应的零部件或尺寸不小于200mm×200mm的样件，样\n件材料和处理工艺应与整机或实际零部件的材料和处理工艺一致。\n暴露在二次舱外部的零部件或样件进行试验时，试验周期时间不少于168h；非暴露时，试验周期\n时间不少于96h。\n5.7.3试验评定\n盐雾试验后，试验样件表面应无锈蚀、起泡、褪色等表面失效现象。\n6检验规则\n6.1.1检验目的\n二次舱检验分为型式（鉴定）检验和例行（出厂)检验。\n型式(鉴定）检验是用相应型号的样品进行一系列完整的试验，其目的在于判断产品是否满足该标\n准要求。\n例行（出厂）检验是产品出厂前的例行检验。\n6.1.2型式(鉴定)检验\n有下列情况之一应进行型式(鉴定)检验：\n正式生产后如产品结构、材料、工艺有较大变化或其他原因可能影响产品性能时；\n用户提出要求时；\n一产品停产2年及以上，恢复生产时；\n检验项目见表4。\n样品检验数量为1个～2个。\n6.1.3例行（出厂）检验\n产品出厂（交验)前应对供货产品全部检验，检验项目应符合表4的规定。检验合格出厂的二次舱\n应具备合格证。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 652, "clean_text_len": 635, "clean_text": "GB/T 36283-2018\n5.6.5.2试验方法参考附录D进行试验。\n5.6.5.3试验评定试验后目测，舱内无进水、渗水情况。\n5.7盐雾试验\n5.7.1试验目的本试验是验证二次舱防盐雾性能满足4.8的要求。\n5.7.2试验方法按照GB/T19183.5一2003表3序号a中的要求，依据GB/T2423.17一2008规定的方法，对二次舱进行盐雾试验。盐雾试验可选取二次舱中相应的零部件或尺寸不小于200mm×200mm的样件，样件材料和处理工艺应与整机或实际零部件的材料和处理工艺一致。\n暴露在二次舱外部的零部件或样件进行试验时，试验周期时间不少于168h；非暴露时，试验周期时间不少于96h。\n5.7.3试验评定盐雾试验后，试验样件表面应无锈蚀、起泡、褪色等表面失效现象。\n6检验规则\n6.1.1检验目的二次舱检验分为型式（鉴定）检验和例行（出厂)检验。\n型式(鉴定）检验是用相应型号的样品进行一系列完整的试验，其目的在于判断产品是否满足该标准要求。\n例行（出厂）检验是产品出厂前的例行检验。\n6.1.2型式(鉴定)检验有下列情况之一应进行型式(鉴定)检验：\n正式生产后如产品结构、材料、工艺有较大变化或其他原因可能影响产品性能时；\n用户提出要求时；\n一产品停产2年及以上，恢复生产时；\n检验项目见表4。样品检验数量为1个～2个。\n6.1.3例行（出厂）检验产品出厂（交验)前应对供货产品全部检验，检验项目应符合表4的规定。检验合格出厂的二次舱应具备合格证。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8736, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 18, "text": "GB/T36283-2018\n表4检验项目表\n型式(鉴定)\n例行(出厂)\n序号\n检验项目\n要求\n试验方法\n检验\n检验\n备注\n一般要求\n4.3.1\n5.2.1\n√\n√\n材料要求\n4.3.2\n5.2.2\n√\n√\n二次舱尺寸和形位\n4.3.5\n5.2.4\n√\n√\n公差要求\n基本要求\n二次舱表面涂覆和\n4.3.7\n5.2.5\n√\n√\n防护要求\n二次舱外观要求\n4.3.8\n5.2.6\n√\n√\n二次舱舱门和门限\n4.3.9\n5.2.7\n√\n√\n位装置的要求\n机械接口及电\n机械接口要求\n4.4.1\n5.3\n√\n√\n2\n气接口要求\n电气接口要求\n4.4.2\n√\n√\n安全设施要求\n4.5.1\n5.4\n√\n监控设施要求\n4.5.2\n5.4\n√\n√\n例行试验照\n辅助设施要求\n照明设施要求\n4,5.3\n5.4\n√\n√\n度不检查\n应急照明设施要求\n4.5.4\n5.4\n√\n√\n温控设施要求\n4.5.5\n5.4\n√\n√\n4\n机械静载荷性能试验\n4.6\n5.5.4\n√\n接地要求\n4.7.1\n5.6.1\n√\n√\n二次舱耐火等级\n5.6.2\n4.7.2\n要求\n5.6.3\n√\n一\n5\n安全要求\n可燃性要求\n4.7.3\n5.6.4\n√\n一\n外壳防护等级要求\n4.7.4\n5.6.5\n√\n一\n6\n防盐雾腐蚀要求\n4.8\n5.7\n√\n7标志、包装、吊装运输和贮存\n7.1标志\n除按4.3.8二次舱统一外观要求实施外，储运标志应符合GB/T191—2008的规定。\n7.2包装\n二次舱储存及运输过程中不需额外包装。\n相关的附件及资料按照装箱文件及资料清单、装箱清单如数装箱。随同出厂的附件及文件、资料应\n装人防潮文件袋中。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9471, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 636, "clean_text": "GB/T36283-2018\n表4检验项目表型式(鉴定)\n例行(出厂)\n序号检验项目要求试验方法检验检验备注一般要求\n4.3.1\n5.2.1\n√√材料要求\n4.3.2\n5.2.2\n√√二次舱尺寸和形位\n4.3.5\n5.2.4\n√√\n公差要求基本要求二次舱表面涂覆和\n4.3.7\n5.2.5\n√√防护要求二次舱外观要求\n4.3.8\n5.2.6\n√√二次舱舱门和门限\n4.3.9\n5.2.7\n√√\n位装置的要求机械接口及电机械接口要求\n4.4.1\n5.3\n√√气接口要求电气接口要求\n4.4.2\n√√安全设施要求\n4.5.1\n5.4\n√监控设施要求\n4.5.2\n5.4\n√√\n例行试验照辅助设施要求照明设施要求\n4,5.3\n5.4\n√√度不检查应急照明设施要求\n4.5.4\n5.4\n√√温控设施要求\n4.5.5\n5.4\n√√机械静载荷性能试验\n4.6\n5.5.4\n√接地要求\n4.7.1\n5.6.1\n√√二次舱耐火等级\n5.6.2\n4.7.2\n要求\n5.6.3\n√一安全要求可燃性要求\n4.7.3\n5.6.4\n√一外壳防护等级要求\n4.7.4\n5.6.5\n√一防盐雾腐蚀要求\n4.8\n5.7\n√\n7标志、包装、吊装运输和贮存\n7.1标志除按4.3.8二次舱统一外观要求实施外，储运标志应符合GB/T191—2008的规定。\n7.2包装二次舱储存及运输过程中不需额外包装。\n相关的附件及资料按照装箱文件及资料清单、装箱清单如数装箱。随同出厂的附件及文件、资料应装人防潮文件袋中。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7887, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 19, "text": "GB/T 36283—2018\n7.3吊装运输\n型舱采用8点起吊（每侧4点），吊点底部设置。\n吊点宜为抽拉式活动吊点。固定吊点方式视具体情况也可采用。\n每批次工程需配置1套专用的吊具吊绳。\n二次舱在运输前，应将可动部分固定。\n7.4贮存\n贮存二次舱的场所应干燥、清洁、空气流通，并能防止各种有害气体的侵人，严禁与有腐蚀作用的物\n品存放在同一场所。\n8其他\n随同二次舱一起提供的资料应包括：\na）装箱文件、资料清单及文件资料；\nb）二次舱的电缆埋线原理接线图及布置图；\nc）产品出厂合格证书；\nd）按照备品清单或合同规定提供的备品、备件、安装附件、专用工具等；\nc）必要时，提供产品出厂调试报告；\nf）必要时，提供维修、调试所必需的仪表、电气元件的原理说明书。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 332, "clean_text_len": 325, "clean_text": "GB/T 36283—2018\n7.3吊装运输型舱采用8点起吊（每侧4点），吊点底部设置。\n吊点宜为抽拉式活动吊点。固定吊点方式视具体情况也可采用。\n每批次工程需配置1套专用的吊具吊绳。\n二次舱在运输前，应将可动部分固定。\n7.4贮存贮存二次舱的场所应干燥、清洁、空气流通，并能防止各种有害气体的侵人，严禁与有腐蚀作用的物品存放在同一场所。\n8其他随同二次舱一起提供的资料应包括：\na）装箱文件、资料清单及文件资料；\nb）二次舱的电缆埋线原理接线图及布置图；\nc）产品出厂合格证书；\nd）按照备品清单或合同规定提供的备品、备件、安装附件、专用工具等；\nc）必要时，提供产品出厂调试报告；\nf）必要时，提供维修、调试所必需的仪表、电气元件的原理说明书。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.875, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 20, "text": "GB/T 36283-2018\n附录A\n（资料性附录）\n二次舱印字推荐方案\n二次舱名称居中标注在二次舱长度方向外墙舱底约总高2/3处，具体墙面由设计单位根据总平面\n布置确定。二次舱名称参照功能命名，如：110kV二次设备舱。字体采用黑色、黑体字，字高500mm。\n图A.1所示。\n单位为毫米\n110kV二次设备舱\n00/.1\n9200（底框外形）\n002\n2800（底框外形）\n2800（底框外形）\n图A.1Ⅱ型舱外墙印字示例图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.948, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 217, "clean_text_len": 208, "clean_text": "GB/T 36283-2018\n附录A\n（资料性附录）\n二次舱印字推荐方案二次舱名称居中标注在二次舱长度方向外墙舱底约总高2/3处，具体墙面由设计单位根据总平面布置确定。二次舱名称参照功能命名，如：110kV二次设备舱。字体采用黑色、黑体字，字高500mm。\n图A.1所示。\n单位为毫米\n110kV二次设备舱\n00/.1\n9200（底框外形）\n2800（底框外形）\n2800（底框外形）\n图A.1Ⅱ型舱外墙印字示例图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8724, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 21, "text": "GB/T36283—2018\n附录B\n（资料性附录）\n二次舱外部接地推荐位置及尺寸\n在舱体下部的四角处各设一接地点。\n接地点处材料宜选用不锈钢，板厚不小于8mm。接地块位置按图B.1,大小及孔距按图B.2。\n单位为毫米\n接地块\n200\n2800(底框外形)\n图B.1舱外接地块位置示例图\n单位为毫米\n2-16\n根据具体结构确定\n80\n图B.2舱外接地块尺寸图\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 182, "clean_text_len": 169, "clean_text": "GB/T36283—2018\n附录B\n（资料性附录）\n二次舱外部接地推荐位置及尺寸在舱体下部的四角处各设一接地点。\n接地点处材料宜选用不锈钢，板厚不小于8mm。接地块位置按图B.1,大小及孔距按图B.2。\n单位为毫米接地块\n2800(底框外形)\n图B.1舱外接地块位置示例图单位为毫米\n2-16\n根据具体结构确定\n图B.2舱外接地块尺寸图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8994, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 22, "text": "GB/T 36283—2018\n附录C\n（资料性附录）\n二次舱底座挠度测量推荐方法\nC.1简介\n本试验作为二次舱体静态机械载荷试验的组成部分，是验证二次舱底座的最大承载能力下的刚性，\n其上部桁架及支护(墙体)即可视作舱的载荷，也可视作受力构件的一部分。\nC.2试验条件\n二次舱配载按照Ⅲ型舱要求，一共26面屏柜，机柜内配载参照GB/T18663.1一2008表4中SL5\n级的要求，将机柜安置底部槽钢上固定。参见图4。\nC.3试验方法\n在二次舱最大挠度情况分为两种，一种是在二次舱舱体沿着长度方向的两端形成支点，承载二次舱\n全部重量，形成简支梁结构，二次舱舱体中间点为最大挠度位移点。第二种是以舱体中间为支点，支点\n两侧因载荷对称而平衡（可考虑单侧增加辅助支点，但此支点不承受实际载荷，只起到平衡舱体的作\n用），形成悬臂梁结构，舱体两端为最大挠度位移点。\n两种试验方法如下：\na）试验A：简支梁测量法。底座简化为均匀材质，均布载荷，两端支撑，中间会有一定的挠度，如\n图C.1示意。这是底座挠度的一种极限情况。计算方式如下：\n图C.1长I的梁中间支点\n1）挠曲线方程：\ny =—\n24EI\n2）端截面转角\n7b\n3）最大挠度\n时取得最大挠度，其最大值为yA=一\n5ql\n384EI\nb）试验B：悬臂梁测量法。底座简化为均匀材质，均布载荷，两端支撑，中间会有一定的挠度，如\n图C.2和图C.3示意。这是底座挠度的另外一种极限情况。计算方式如下：\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9794, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 610, "clean_text": "GB/T 36283—2018\n附录C\n（资料性附录）二次舱底座挠度测量推荐方法\nC.1简介本试验作为二次舱体静态机械载荷试验的组成部分，是验证二次舱底座的最大承载能力下的刚性，\n其上部桁架及支护(墙体)即可视作舱的载荷，也可视作受力构件的一部分。\nC.2试验条件二次舱配载按照Ⅲ型舱要求，一共26面屏柜，机柜内配载参照GB/T18663.1一2008表4中SL5\n级的要求，将机柜安置底部槽钢上固定。参见图4。\nC.3试验方法在二次舱最大挠度情况分为两种，一种是在二次舱舱体沿着长度方向的两端形成支点，承载二次舱全部重量，形成简支梁结构，二次舱舱体中间点为最大挠度位移点。第二种是以舱体中间为支点，支点两侧因载荷对称而平衡（可考虑单侧增加辅助支点，但此支点不承受实际载荷，只起到平衡舱体的作用），形成悬臂梁结构，舱体两端为最大挠度位移点。\n两种试验方法如下：\na）试验A：简支梁测量法。底座简化为均匀材质，均布载荷，两端支撑，中间会有一定的挠度，如图C.1示意。这是底座挠度的一种极限情况。计算方式如下：\n图C.1长I的梁中间支点\n1）挠曲线方程：\ny =—\n24EI\n2）端截面转角\n7b\n3）最大挠度时取得最大挠度，其最大值为yA=一\n5ql\n384EI\nb）试验B：悬臂梁测量法。底座简化为均匀材质，均布载荷，两端支撑，中间会有一定的挠度，如图C.2和图C.3示意。这是底座挠度的另外一种极限情况。计算方式如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8862, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 23, "text": "GB/T36283—2018\n图C.2长1的梁中间支点\n图C.3简化为悬臂梁\n1）挠曲线方程：\nq.x²\ny\n48EI\n（2x²\n-4lx+31²)\n2）端截面转角\n7b\n48EI\n3）最大挠度\nql\n128EI\n试验A和试验B计算得到的最大挠度分别为yA和yB，\n5ql\nql\nyB=0.6\n==V\n128EI'yA\nyA和ys为理想试验条件下两种状态的挠度数据，其绝对值之和Ey=|yA丨+lyBl。实际测量获\n得的两种状态下的挠度数据分别为ly'I和ly'Bl，其绝对值之和y'=|y'Al+ly'Bl。由于Ey'=Ey，\n因此可测得理想试验条件下的二次舱底座最大挠度。\nC.4扰度测量方法\n测量原理：为了消除二次舱的初始受力状态不明、试验过程中舱体移动所产生的测量基准变化的影\n响，因此将光学观测仪或激光器固定在舱体底座的中性层外侧，确保激光器的光束、光学观测仪的光轴\n与舱底座型钢沿长度方向平行。将标尺放置于与激光器同侧的舱体端面（见图C.4），确保标尺与激光\n束或光轴垂直且激光束能正确投射在标尺上。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.912, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 459, "clean_text_len": 446, "clean_text": "GB/T36283—2018\n图C.2长1的梁中间支点图C.3简化为悬臂梁\n1）挠曲线方程：\nq.x²y\n48EI\n（2x²-4lx+31²)\n2）端截面转角\n7b\n48EI\n3）最大挠度\nql\n128EI\n试验A和试验B计算得到的最大挠度分别为yA和yB，\n5ql\nqlyB=0.6==V\n128EI'yA\nyA和ys为理想试验条件下两种状态的挠度数据，其绝对值之和Ey= yA丨+lyBl。实际测量获得的两种状态下的挠度数据分别为ly'I和ly'Bl，其绝对值之和y'= y'Al+ly'Bl。由于Ey'=Ey，\n因此可测得理想试验条件下的二次舱底座最大挠度。\nC.4扰度测量方法测量原理：为了消除二次舱的初始受力状态不明、试验过程中舱体移动所产生的测量基准变化的影响，因此将光学观测仪或激光器固定在舱体底座的中性层外侧，确保激光器的光束、光学观测仪的光轴与舱底座型钢沿长度方向平行。将标尺放置于与激光器同侧的舱体端面（见图C.4），确保标尺与激光束或光轴垂直且激光束能正确投射在标尺上。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8803, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 24, "text": "GB/T36283—2018\nTTTT\n说明：\n1—\n水准仪；\n2一—标尺；\n3-—支架。\n图C.4水准仪挠度测量原理\n试验步骤A：在舱体静置时，通过光学观测仪读出标尺上的刻度值，记为Z。，将舱体整体举升，两端\n放置支座（见图C.5)。支座的中心与舱体端面距离不大于100mm，将舱放置在支座上。候5min，通过\n光学观测仪读出标尺上的刻度值，记为ZA，则y'A=ZA-Z。。\n图C.5支座位于两端测量图\n如果遇到舱体不平衡情况，在舱体的非测量端进行辅助固定。候5min，再次读取刻度值Ze，则y'B=\nZB-Z。\n图C.6支座位于中心测量图\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9282, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 274, "clean_text_len": 266, "clean_text": "GB/T36283—2018TTTT\n说明：\n1—\n水准仪；\n2一—标尺；\n3-—支架。\n图C.4水准仪挠度测量原理试验步骤A：在舱体静置时，通过光学观测仪读出标尺上的刻度值，记为Z。，将舱体整体举升，两端放置支座（见图C.5)。支座的中心与舱体端面距离不大于100mm，将舱放置在支座上。候5min，通过光学观测仪读出标尺上的刻度值，记为ZA，则y'A=ZA-Z。。\n图C.5支座位于两端测量图如果遇到舱体不平衡情况，在舱体的非测量端进行辅助固定。候5min，再次读取刻度值Ze，则y'B=\nZB-Z。\n图C.6支座位于中心测量图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8405, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 25, "text": "GB/T 36283-2018\nC.5试验仪器\n试验用仪器、仪表见表C.1。\n表C.1试验用仪器、仪表\n仪器、仪表\n量程\n准确度\n激光(或光学)水准仪\n0\n0.5%\n标尺\n30 mm\n0.1 mm\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9821, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 101, "clean_text_len": 91, "clean_text": "GB/T 36283-2018\nC.5试验仪器试验用仪器、仪表见表C.1。\n表C.1试验用仪器、仪表仪器、仪表量程准确度激光(或光学)水准仪\n0.5%\n标尺\n30 mm\n0.1 mm", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8293, "has_structure_hint": true}
{"doc_id": "ee60005e16be", "file_name": "30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\30--GB_T 36283-2018 智能变电站二次舱通用技术条件.pdf", "page_num": 26, "text": "GB/T 36283—2018\n附录D\n（资料性附录）\n二次舱风雨密性试验推荐方法\nD.1总则\n本试验是验证二次舱的风雨密性能力。\nD.2方法\n本试验参照GB/T5338一2002中6.13试验12规定的方法，对二次舱进行喷水试验。对二次舱表\n面各个接缝和焊缝处进行喷水试验，喷嘴的内经为12.5mm，出口压力为100kPa（相当于10m水柱），\n喷嘴与受验二次舱表面的距离保持在1.5m，喷嘴的移动速度为100mm/s。也可使用几个喷嘴同时进\n行，但各接缝和焊缝处所承受的水压不应小于使用单个喷嘴的喷射压力。见图D.1所示。\n压力自动调节阀\n水压表流量计\n流量调节阀\nH\n顶部喷水管道\n侧面喷水管道\n流量计\n流量调节阀\nT\n后部喷水管道\n前部喷水管道\n滤网\n沉淀池\n图D.1二次舱进行喷水试验示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9602, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 350, "clean_text_len": 336, "clean_text": "GB/T 36283—2018\n附录D\n（资料性附录）二次舱风雨密性试验推荐方法\nD.1总则本试验是验证二次舱的风雨密性能力。\nD.2方法本试验参照GB/T5338一2002中6.13试验12规定的方法，对二次舱进行喷水试验。对二次舱表面各个接缝和焊缝处进行喷水试验，喷嘴的内经为12.5mm，出口压力为100kPa（相当于10m水柱），\n喷嘴与受验二次舱表面的距离保持在1.5m，喷嘴的移动速度为100mm/s。也可使用几个喷嘴同时进行，但各接缝和焊缝处所承受的水压不应小于使用单个喷嘴的喷射压力。见图D.1所示。\n压力自动调节阀水压表流量计流量调节阀\nH\n顶部喷水管道侧面喷水管道流量计流量调节阀\nT\n后部喷水管道前部喷水管道滤网沉淀池图D.1二次舱进行喷水试验示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.92, "has_structure_hint": true}
