{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 1, "text": "UDC\n中华人民共和国国家标准\nP\nGB/T50062-2008\n电力装置的继电保护和自动装置\n设计规范\nCode fordesignofrelayingprotection and automaticdevice\nofelectricpowerinstallations\n2008-12-15发布\n2009-06-01实施\n中华人民共和国住房和城乡建设部\n联合发布\n中华人民共和国国家质量监督检验检疫总局", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 203, "clean_text_len": 197, "clean_text": "UDC中华人民共和国国家标准P\nGB/T50062-2008\n电力装置的继电保护和自动装置设计规范\nCode fordesignofrelayingprotection and automaticdevice\nofelectricpowerinstallations\n2008-12-15发布\n2009-06-01实施中华人民共和国住房和城乡建设部联合发布中华人民共和国国家质量监督检验检疫总局", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9681, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 2, "text": "中华人民共和国国家标准\n电力装置的继电保护和自动装置\n设计规范\nCode for design of relaying protection and automaticdevice\nofelectricpower installations\nGB/T50062-2008\n主编部门：中国电力企业联合会\n批准部门：中华人民共和国住房和城乡建设部\n施行日期：2009年6月1日\n中国计划出版社\n2009北京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 201, "clean_text_len": 196, "clean_text": "中华人民共和国国家标准电力装置的继电保护和自动装置设计规范\nCode for design of relaying protection and automaticdevice\nofelectricpower installations\nGB/T50062-2008\n主编部门：中国电力企业联合会批准部门：中华人民共和国住房和城乡建设部施行日期：2009年6月1日中国计划出版社\n2009北京", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9727, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 3, "text": "中华人民共和国国家标准\n电力装置的继电保护和自动装置\n设计规范\nGB/T50062-2008\n☆\n中国电力企业联合会主编\n中国计划出版社出版\n（地址：北京市西城区木辉地北里甲11号国宏大厦C座4层）\n（邮政编码：100038电话：6390643363906381）\n新华书店北京发行所发行\n世界知识印刷厂印刷\n850×1168毫米1/322.75印张67干字\n2009年4月第1版2009年4月第1次印刷\n印数1—10100册\n☆\n统一书号：1580177·157\n定价：14.00元", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9751, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 242, "clean_text_len": 236, "clean_text": "中华人民共和国国家标准电力装置的继电保护和自动装置设计规范\nGB/T50062-2008☆\n中国电力企业联合会主编中国计划出版社出版\n（地址：北京市西城区木辉地北里甲11号国宏大厦C座4层）\n（邮政编码：100038电话：6390643363906381）\n新华书店北京发行所发行世界知识印刷厂印刷\n850×1168毫米1/322.75印张67干字\n2009年4月第1版2009年4月第1次印刷印数1—10100册\n☆\n统一书号：1580177·157\n定价：14.00元", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9159, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 4, "text": "中华人民共和国住房和城乡建设部公告\n第196号\n关于发布国家标准《电力装置的\n继电保护和自动装置设计规范》的公告\n现批准《电力装置的继电保护和自动装置设计规范》为国家标\n准，编号为GB/T50062—2008，自2009年6月1日起实施。原\n《电力装置的继电保护和自动装置设计规范》GB50062一92同时\n废止。\n本规范由我部标准定额研究所组织中国计划出版社出版发\n行。\n中华人民共和国住房和城乡建设部\n二00八年十二月十五日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9817, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 214, "clean_text_len": 206, "clean_text": "中华人民共和国住房和城乡建设部公告第196号关于发布国家标准《电力装置的继电保护和自动装置设计规范》的公告现批准《电力装置的继电保护和自动装置设计规范》为国家标准，编号为GB/T50062—2008，自2009年6月1日起实施。原\n《电力装置的继电保护和自动装置设计规范》GB50062一92同时废止。\n本规范由我部标准定额研究所组织中国计划出版社出版发行。\n中华人民共和国住房和城乡建设部二00八年十二月十五日", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.936, "has_structure_hint": false}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 5, "text": "前言\n本规范是根据建设部“关于印发《二四年工程建设国家标\n准制订、修订计划》的通知”（建标（2004]67号）的要求，由中国电\n力工程顾问集团东北电力设计院对原国家标准《电力装置的继电\n而成的。\n本规范共分15章和2个附录，主要内容包括：总则、一般规\n定、发电机保护、电力变压器保护、3~66kV电力线路保护、110kV\n电力线路保护、母线保护、电力电容器和电抗器保护、3kV及以上\n电动机保护、自动重合闸、备用电源和备用设备的自动投入装置、\n自动低频低压减负荷装置、同步并列、自动调节励磁及自动灭磁、\n二次回路及相关设备。\n本次修订的主要内容有：\n1.扩大了规范的适用范围：由单机容量25MW及以下改为\n50MW及以下。\n2.增加了经电阻接地的变压器和接地变压器保护。\n3.增加了并联电抗器保护。\n4.自动低频减载装置改为自动低频低压减负荷装置。\n5.同步并列及解列改为同步并列，取消解列内容。\n6.增加了自动调节励磁及自动灭磁内容。\n7.增加了二次回路相关设备内容。\n本规范由住房和城乡建设部负责管理，由中国电力工程顾问\n集团东北电力设计院负责具体技术内容的解释。本规范在执行过\n程中，请各单位结合工程实践，认真总结经验，如发现需要修改或\n补充之处，请将意见和建议寄交中国电力工程顾问集团东北电力", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 550, "clean_text_len": 540, "clean_text": "前言本规范是根据建设部“关于印发《二四年工程建设国家标准制订、修订计划》的通知”（建标（2004]67号）的要求，由中国电力工程顾问集团东北电力设计院对原国家标准《电力装置的继电而成的。\n本规范共分15章和2个附录，主要内容包括：总则、一般规定、发电机保护、电力变压器保护、3~66kV电力线路保护、110kV\n电力线路保护、母线保护、电力电容器和电抗器保护、3kV及以上电动机保护、自动重合闸、备用电源和备用设备的自动投入装置、\n自动低频低压减负荷装置、同步并列、自动调节励磁及自动灭磁、\n二次回路及相关设备。本次修订的主要内容有：\n1.扩大了规范的适用范围：由单机容量25MW及以下改为\n50MW及以下。\n2.增加了经电阻接地的变压器和接地变压器保护。\n3.增加了并联电抗器保护。\n4.自动低频减载装置改为自动低频低压减负荷装置。\n5.同步并列及解列改为同步并列，取消解列内容。\n6.增加了自动调节励磁及自动灭磁内容。\n7.增加了二次回路相关设备内容。\n本规范由住房和城乡建设部负责管理，由中国电力工程顾问集团东北电力设计院负责具体技术内容的解释。本规范在执行过程中，请各单位结合工程实践，认真总结经验，如发现需要修改或补充之处，请将意见和建议寄交中国电力工程顾问集团东北电力", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8994, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 6, "text": "设计院（地址：吉林省长春市人民大街4368号，邮政编码：\n130021），以供今后修订时参考。\n本规范主编单位和主要起草人：\n主编单位：中国电力工程顾问集团东北电力设计院\n主要起草人：李岩山王颖张福生刘钢安力群\n傅光魏显安", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 111, "clean_text_len": 109, "clean_text": "设计院（地址：吉林省长春市人民大街4368号，邮政编码：\n130021），以供今后修订时参考。\n本规范主编单位和主要起草人：\n主编单位：中国电力工程顾问集团东北电力设计院主要起草人：李岩山王颖张福生刘钢安力群傅光魏显安", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9057, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 7, "text": "目\n次\n1\n总\n则\n（1）\n2\n一般规定\n（2）\n3\n发电机保护\n（3）\n4\n电力变压器保护\n（8）\n5\n3~66kV电力线路保护\n（13）\n6\n110kV电力线路保护\n（17)\n7\n母线保护\n(19)\n8\n电力电容器和电抗器保护\n(21)\n8.1电力电容器保护.\n(21)\n8.2并联电抗器保护\n（22）\n93kV及以上电动机保护\n（24）\n10\n自动重合间\n（27）\n11\n备用电源和备用设备的自动投人装置\n（29）\n12\n自动低频低压减负荷装置\n(30)\n13\n同步并列..\n(31）\n14\n自动调节励磁及自动灭磁\n（32）\n14.1自动调节励\n（32）\n14.2自动灭·…..·\n（33）\n15二次回路及相关设备\n（35）\n15.1二次回路\n（35）\n15.2电流互感器和电压互感器\n（36)\n15.3直流电源\n（37）\n15.4抗干扰措施\n(38）\n附录A同步电机和变压器在自同步和非同步合闸时", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9054, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 402, "clean_text_len": 355, "clean_text": "目次\n总则\n（1）一般规定（2）发电机保护\n（3）电力变压器保护（8）\n3~66kV电力线路保护\n（13）\n110kV电力线路保护\n（17)母线保护(19)电力电容器和电抗器保护\n(21)\n8.1电力电容器保护.\n(21)\n8.2并联电抗器保护\n（22）\n93kV及以上电动机保护\n（24）自动重合间（27）\n备用电源和备用设备的自动投人装置\n（29）自动低频低压减负荷装置\n(30)同步并列..(31）自动调节励磁及自动灭磁\n（32）\n14.1自动调节励\n（32）\n14.2自动灭·…..·\n（33）\n15二次回路及相关设备\n（35）\n15.1二次回路\n（35）\n15.2电流互感器和电压互感器\n（36)\n15.3直流电源\n（37）\n15.4抗干扰措施\n(38）\n附录A同步电机和变压器在自同步和非同步合闸时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8043, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 8, "text": "充许的冲击电流倍数\n（40）\n附录B继电保护的最小灵敏系数\n（41）\n本规范用词说明\n(43)\n附：条文说明\n（45）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8856, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 59, "clean_text_len": 55, "clean_text": "充许的冲击电流倍数（40）\n附录B继电保护的最小灵敏系数\n（41）本规范用词说明(43)\n附：条文说明（45）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8269, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 9, "text": "1总则\n1.0.1为在电力装置的继电保护和自动装置设计中，贯彻执行国\n家的技术经济政策，做到安全可靠、技术先进、经济合理，制定本规\n范。\n1.0.2本规范适用于3~110kV电力线路和设备、单机容量为\n50MW及以下发电机、63MV·A及以下电力变压器等电力装置\n的继电保护和白动装置的设计。\n1.0.3电力装置的继电保护和自动装置的设计，除应符合本规范\n外，尚应符合国家现行有关标准、规范的规定", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 198, "clean_text_len": 194, "clean_text": "1总则\n1.0.1为在电力装置的继电保护和自动装置设计中，贯彻执行国家的技术经济政策，做到安全可靠、技术先进、经济合理，制定本规范。\n1.0.2本规范适用于3~110kV电力线路和设备、单机容量为\n50MW及以下发电机、63MV·A及以下电力变压器等电力装置的继电保护和白动装置的设计。\n1.0.3电力装置的继电保护和自动装置的设计，除应符合本规范外，尚应符合国家现行有关标准、规范的规定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8947, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 10, "text": "3发电机保护\n3.0.1电压在3kV及以上，容量在50MW及以下的发电机，对\n下列故障及异常运行方式应装设相应的保护装置：\n1定子绕组相间短路。\n2定子绕组接地。\n3定子绕组匝间短路。\n4发电机外部短路。\n5定子绕组过负荷。\n6定子绕组过电压。\n7转子表层（负序）过负荷。\n8，励回路接地。\n9励磁电流异常下降或消失。\n10逆功率。\n3.0.2保护装置出口动作可分为下列方式：\n1停机：断开发电机（或发电机变压器）断路器、灭磁。对汽\n轮发电机，关闭主汽门；对水轮发电机，关闭导水叶。\n2解列灭磁：断开发电机（或发电机变压器）断路器、灭磁，汽\n（水）轮机甩负荷。\n3解列：断开发电机（或发电机变压器）断路器。\n4缩小故障影响范围。\n5信号：发出声光信号。\n3.0.3对发电机定子绕组及引出线的相间短路故障，应装设相应\n的保护装置作为发电机的主保护。保护装置应动作于停机，并应\n符合下列规定：\n11MW及以下单独运行的发电机，如中性点侧有引出线，\n.3.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9686, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 425, "clean_text_len": 421, "clean_text": "3发电机保护\n3.0.1电压在3kV及以上，容量在50MW及以下的发电机，对下列故障及异常运行方式应装设相应的保护装置：\n1定子绕组相间短路。\n2定子绕组接地。\n3定子绕组匝间短路。\n4发电机外部短路。\n5定子绕组过负荷。\n6定子绕组过电压。\n7转子表层（负序）过负荷。\n8，励回路接地。\n9励磁电流异常下降或消失。\n10逆功率。\n3.0.2保护装置出口动作可分为下列方式：\n1停机：断开发电机（或发电机变压器）断路器、灭磁。对汽轮发电机，关闭主汽门；对水轮发电机，关闭导水叶。\n2解列灭磁：断开发电机（或发电机变压器）断路器、灭磁，汽\n（水）轮机甩负荷。\n3解列：断开发电机（或发电机变压器）断路器。\n4缩小故障影响范围。\n5信号：发出声光信号。\n3.0.3对发电机定子绕组及引出线的相间短路故障，应装设相应的保护装置作为发电机的主保护。保护装置应动作于停机，并应符合下列规定：\n11MW及以下单独运行的发电机，如中性点侧有引出线，\n.3.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8625, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 11, "text": "应在中性点侧装设过电流保护；如中性点侧无引出线，应在发电机\n端装设低电压保护。\n21MW及以下与其他发电机或与电力系统并列运行的发\n电机，应在发电机端装设电流速断保护。当电流速断保护灵敏性\n不符合要求时，可装设纵联差动保护；对中性点侧没有引出线的发\n电机，可装设低电压闭锁过流保护。\n3对1MW以上的发电机，应装设纵联差动保护。对发电机\n变压器组，当发电机与变压器之间有断路器时，发电机与变压器应\n单独装设纵联差动保护；当发电机与变压器之间没有断路器时，可\n装设发电机变压器组共用的纵联差动保护。\n3.0.4发电机定子接地保护应符合下列规定：\n1发电机定子绕组单相接地故障电流允许值应采用制造厂\n的规定值。如无制造厂规定值，可按表3.0.4执行。\n表3.0.4发电机定子绕组单相接地故障电流允许值\n发电机额定电压(kV)\n发电机额定容量（MW）\n接地电流允许值（A）\n6.3\n4\n汽轮发电机\n50\n10.5\n3\n水轮发电机\n10~50\n13.8\n水轮发电机\n40~50\n2\n注：对额定电压为13.8kV的氢冷发电机，发电机定子绕组单相接地故障电流允许\n值应为2.5A。\n2对直接接于母线的发电机，当定子绕组单相接地故障电流\n（不计消弧线圈的补偿作用）大于允许值时，应装设有选择性的接\n地保护装置，其出口应动作于信号。但当消弧线圈退出运行或其\n他原因导致上述故障电流大于允许值时，应动作于停机。\n保护装置应接于机端的零序电流互感器。其整定值应躲过不\n平衡电流和外部单相接地时发电机稳态电容电流，并宜设置外部\n短路闭锁装置。\n未装设接地保护时，应在发电机电压母线上装设接地监视装\n4.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 690, "clean_text_len": 666, "clean_text": "应在中性点侧装设过电流保护；如中性点侧无引出线，应在发电机端装设低电压保护。\n21MW及以下与其他发电机或与电力系统并列运行的发电机，应在发电机端装设电流速断保护。当电流速断保护灵敏性不符合要求时，可装设纵联差动保护；对中性点侧没有引出线的发电机，可装设低电压闭锁过流保护。\n3对1MW以上的发电机，应装设纵联差动保护。对发电机变压器组，当发电机与变压器之间有断路器时，发电机与变压器应单独装设纵联差动保护；当发电机与变压器之间没有断路器时，可装设发电机变压器组共用的纵联差动保护。\n3.0.4发电机定子接地保护应符合下列规定：\n1发电机定子绕组单相接地故障电流允许值应采用制造厂的规定值。如无制造厂规定值，可按表3.0.4执行。\n表3.0.4发电机定子绕组单相接地故障电流允许值发电机额定电压(kV)\n发电机额定容量（MW）接地电流允许值（A）\n6.3\n汽轮发电机\n10.5\n水轮发电机\n10~50\n13.8\n水轮发电机\n40~50\n注：对额定电压为13.8kV的氢冷发电机，发电机定子绕组单相接地故障电流允许值应为2.5A。\n2对直接接于母线的发电机，当定子绕组单相接地故障电流\n（不计消弧线圈的补偿作用）大于允许值时，应装设有选择性的接地保护装置，其出口应动作于信号。但当消弧线圈退出运行或其他原因导致上述故障电流大于允许值时，应动作于停机。\n保护装置应接于机端的零序电流互感器。其整定值应躲过不平衡电流和外部单相接地时发电机稳态电容电流，并宜设置外部短路闭锁装置。\n未装设接地保护时，应在发电机电压母线上装设接地监视装\n4.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9149, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 12, "text": "置，其出口应动作于信号。\n保护装置或接地监视装置应能监视发电机零序电压值。\n3发电机变压器组应装设保护区不小于90%的定子接地保\n护。保护装置应带时限动作于信号，也可根据系统情况和发电机\n绝缘状态作用于停机。\n保护装置应能监视发电机零序电压值。\n3.0.5发电机的定子匝间短路保护应符合下列规定：\n1对定子绕组星形接线，每相有并联分支，且中性点有分\n支引出端子的发电机，应装设零序电流型横差保护或裂相横差\n保护。\n横差保护或裂相横差保护应瞬时动作于停机。在汽轮发电机\n励磁回路一点接地后，可切换为带短时限动作于停机。\n2对50MW的发电机，当定子绕组为星形接线，中性点只有\n三个引出端子时，也可装设匝间短路保护。\n匝间短路保护应瞬时动作于停机。\n3.0.6对发电机外部相间短路故障和作为发电机主保护的后备，\n其装设的保护应符合下列规定：\n1对1MW及以下且与其他发电机或与电力系统并列运行\n的发电机，应装设过电流保护。保护装置宜配置在发电机的中性\n点侧，动作电流应按躲过最大负荷电流整定；对中性点没有引出线\n的发电机，保护装置应配置在发电机端。\n2对1MW以上的发电机，宜装设低压启动或复合电压启动\n的过电流保护。电流元件的动作电流，可取发电机额定值的1.3～\n1.4倍；低电压元件接线电压的动作电压，汽轮发电机可取额定电\n压值的0.6倍，水轮发电机可取额定电压值的0.7倍。负序电压\n元件的动作电压，可取额定电压值的0.06~0.12倍。\n3对50MW的发电机，可装设负序过电流保护和低压启动\n过电流保护。负序电流元件的动作电流可取发电机额定电流值的\n0.5～0.6倍；电流元件的动作电流和低电压元件的动作电压可按\n·5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 711, "clean_text_len": 698, "clean_text": "置，其出口应动作于信号。\n保护装置或接地监视装置应能监视发电机零序电压值。\n3发电机变压器组应装设保护区不小于90%的定子接地保护。保护装置应带时限动作于信号，也可根据系统情况和发电机绝缘状态作用于停机。\n保护装置应能监视发电机零序电压值。\n3.0.5发电机的定子匝间短路保护应符合下列规定：\n1对定子绕组星形接线，每相有并联分支，且中性点有分支引出端子的发电机，应装设零序电流型横差保护或裂相横差保护。\n横差保护或裂相横差保护应瞬时动作于停机。在汽轮发电机励磁回路一点接地后，可切换为带短时限动作于停机。\n2对50MW的发电机，当定子绕组为星形接线，中性点只有三个引出端子时，也可装设匝间短路保护。\n匝间短路保护应瞬时动作于停机。\n3.0.6对发电机外部相间短路故障和作为发电机主保护的后备，\n其装设的保护应符合下列规定：\n1对1MW及以下且与其他发电机或与电力系统并列运行的发电机，应装设过电流保护。保护装置宜配置在发电机的中性点侧，动作电流应按躲过最大负荷电流整定；对中性点没有引出线的发电机，保护装置应配置在发电机端。\n2对1MW以上的发电机，宜装设低压启动或复合电压启动的过电流保护。电流元件的动作电流，可取发电机额定值的1.3～\n1.4倍；低电压元件接线电压的动作电压，汽轮发电机可取额定电压值的0.6倍，水轮发电机可取额定电压值的0.7倍。负序电压元件的动作电压，可取额定电压值的0.06~0.12倍。\n3对50MW的发电机，可装设负序过电流保护和低压启动过电流保护。负序电流元件的动作电流可取发电机额定电流值的\n0.5～0.6倍；电流元件的动作电流和低电压元件的动作电压可按\n·5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9164, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 13, "text": "本条第2款规定取值。\n4对发电机变压器组，当发电机与变压器之间没有断路器\n时，应利用发电机反应外部短路的保护作为后备保护，在变压器低\n压侧不应另设保护装置；当发电机与变压器之间有断路器时，变压\n器的后备保护可按本规范第4.0.5条执行。在厂用分支线上应装\n设单独的保护装置。\n5对自并励发电机，宜采用带电流保持的低电压过流保护。\n6发电机后备保护宜带有二段时限。\n3.0.7对发电机定子绕组过负荷，应装设过负荷保护。保护宜带\n时限动作于信号。\n3.0.8对水轮发电机定子绕组的过电压，应装设过电压保护。动\n作电压可取额定电压的1.3~1.5倍，动作时限可取0.5s。过电\n压保护宜动作于解列灭磁。\n3.0.9对不对称负荷、非全相运行以及不对称短路引起的转子表\n层过负荷，且容量为50MW、A值大于10的发电机，应装设定时\n限负序过负荷保护。保护装置的动作电流应按发电机长期允许的\n负序电流和躲过最大负荷下负序电流滤过器的不平衡电流值整\n定，并应延时动作于信号。\n3.0.10对发电机励磁回路接地故障，应装设接地保护或接地检\n测装置，并应符合下列规定：\n11MW及以下的水轮发电机，对一点接地故障，宜装设定\n期检测装置；1MW以上的水轮发电机，应装设一点接地保护装\n置，并应延时动作于信号，有条件时也可动作于停机。\n2对汽轮发电机一点接地故障，应装设接地检测装置。装置\n可设二段定值。装置宜采用连续检测。\n3.0.11对励磁电流异常下降或完全消失的失磁故障，应装设失\n磁保护，并应符合下列规定：\n1不允许失磁运行的发电机或失磁对系统有重大影响的发\n电机，应装设专用的失磁保护。\n·6.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9836, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 691, "clean_text_len": 674, "clean_text": "本条第2款规定取值。\n4对发电机变压器组，当发电机与变压器之间没有断路器时，应利用发电机反应外部短路的保护作为后备保护，在变压器低压侧不应另设保护装置；当发电机与变压器之间有断路器时，变压器的后备保护可按本规范第4.0.5条执行。在厂用分支线上应装设单独的保护装置。\n5对自并励发电机，宜采用带电流保持的低电压过流保护。\n6发电机后备保护宜带有二段时限。\n3.0.7对发电机定子绕组过负荷，应装设过负荷保护。保护宜带时限动作于信号。\n3.0.8对水轮发电机定子绕组的过电压，应装设过电压保护。动作电压可取额定电压的1.3~1.5倍，动作时限可取0.5s。过电压保护宜动作于解列灭磁。\n3.0.9对不对称负荷、非全相运行以及不对称短路引起的转子表层过负荷，且容量为50MW、A值大于10的发电机，应装设定时限负序过负荷保护。保护装置的动作电流应按发电机长期允许的负序电流和躲过最大负荷下负序电流滤过器的不平衡电流值整定，并应延时动作于信号。\n3.0.10对发电机励磁回路接地故障，应装设接地保护或接地检测装置，并应符合下列规定：\n11MW及以下的水轮发电机，对一点接地故障，宜装设定期检测装置；1MW以上的水轮发电机，应装设一点接地保护装置，并应延时动作于信号，有条件时也可动作于停机。\n2对汽轮发电机一点接地故障，应装设接地检测装置。装置可设二段定值。装置宜采用连续检测。\n3.0.11对励磁电流异常下降或完全消失的失磁故障，应装设失磁保护，并应符合下列规定：\n1不允许失磁运行的发电机或失磁对系统有重大影响的发电机，应装设专用的失磁保护。\n·6.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 14, "text": "2汽轮发电机的失磁保护宜瞬时动作于信号。失磁后发电\n机电压低于允许值时，宜带时限动作于解列。\n3水轮发电机的失磁保护宜带时限动作于解列。\n3.0.12燃汽轮发电机应装设逆功率保护。保护宜带时限动作于\n信号，并应延时动作于解列。\n3.0.13自并励发电机的励磁变压器宜采用电流速断保护作为主\n保护，过电流保护作为后备保护。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 160, "clean_text_len": 157, "clean_text": "2汽轮发电机的失磁保护宜瞬时动作于信号。失磁后发电机电压低于允许值时，宜带时限动作于解列。\n3水轮发电机的失磁保护宜带时限动作于解列。\n3.0.12燃汽轮发电机应装设逆功率保护。保护宜带时限动作于信号，并应延时动作于解列。\n3.0.13自并励发电机的励磁变压器宜采用电流速断保护作为主保护，过电流保护作为后备保护。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9156, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 15, "text": "4电力变压器保护\n4.0.1电压为3~110kV，容量为63MV·A及以下的电力变压\n器，对下列故障及异常运行方式，应装设相应的保护装置：\n1绕组及其引出线的相间短路和在中性点直接接地或经小\n电阻接地侧的单相接地短路。\n2绕组的匝间短路。\n3外部相间短路引起的过电流。\n4中性点直接接地或经小电阻接地的电力网中外部接地短\n路引起的过电流及中性点过电压。\n5过负荷。\n6油面降低。\n7变压器油温过高、绕组温度过高、油箱压力过高、产生瓦斯\n或冷却系统故障。\n4.0.2容量为0.4MV·A及以上的车间内油浸式变压器、容量\n为0.8MV·A及以上的油浸式变压器，以及带负荷调压变压器的\n充油调压开关均应装设瓦斯保护，当壳内故障产生轻微瓦斯或油\n面下降时，应瞬时动作于信号；当产生大量瓦斯时，应动作于断开\n变压器各侧断路器。\n瓦斯保护应采取防止因震动、瓦斯继电器的引线故障等引起\n瓦斯保护误动作的措施。\n当变压器安装处电源侧无断路器或短路开关时，保护动作后\n应作用于信号并发出远跳命令，同时应断开线路对侧断路器。\n4.0.3对变压器引出线、套管及内部的短路故障，应装设下列保\n护作为主保护，且应瞬时动作于断开变压器的各侧断路器，并应符\n合下列规定：\n·8·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9792, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 524, "clean_text_len": 512, "clean_text": "4电力变压器保护\n4.0.1电压为3~110kV，容量为63MV·A及以下的电力变压器，对下列故障及异常运行方式，应装设相应的保护装置：\n1绕组及其引出线的相间短路和在中性点直接接地或经小电阻接地侧的单相接地短路。\n2绕组的匝间短路。\n3外部相间短路引起的过电流。\n4中性点直接接地或经小电阻接地的电力网中外部接地短路引起的过电流及中性点过电压。\n5过负荷。\n6油面降低。\n7变压器油温过高、绕组温度过高、油箱压力过高、产生瓦斯或冷却系统故障。\n4.0.2容量为0.4MV·A及以上的车间内油浸式变压器、容量为0.8MV·A及以上的油浸式变压器，以及带负荷调压变压器的充油调压开关均应装设瓦斯保护，当壳内故障产生轻微瓦斯或油面下降时，应瞬时动作于信号；当产生大量瓦斯时，应动作于断开变压器各侧断路器。\n瓦斯保护应采取防止因震动、瓦斯继电器的引线故障等引起瓦斯保护误动作的措施。\n当变压器安装处电源侧无断路器或短路开关时，保护动作后应作用于信号并发出远跳命令，同时应断开线路对侧断路器。\n4.0.3对变压器引出线、套管及内部的短路故障，应装设下列保护作为主保护，且应瞬时动作于断开变压器的各侧断路器，并应符合下列规定：\n·8·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9098, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 16, "text": "1电压为10kV及以下、容量为10MV·A以下单独运行的\n变压器，应采用电流速断保护。\n2电压为10kV以上、容量为10MV·A及以上单独运行的\n变压器，以及容量为6.3MV·A及以上并列运行的变压器，应采\n用纵联差动保护。\n3容量为10MV·A以下单独运行的重要变压器，可装设纵\n联差动保护。\n4电压为10kV的重要变压器或容量为2MV·A及以上的\n变压器，当电流速断保护灵敏度不符合要求时，宜采用纵联差动保\n护。\n5容量为0.4MV·A及以上、一次电压为10kV及以下，且\n绕组为三角-星形连接的变压器，可采用两相三继电器式的电流速\n断保护。\n4.0.4变压器的纵联差动保护应符合下列要求：\n1应能躲过励磁涌流和外部短路产生的不平衡电流。\n2应具有电流回路断线的判别功能，并应能选择报警或允许\n差动保护动作跳闸。\n3差动保护范围应包括变压器套管及其引出线，如不能包括\n引出线时，应采取快速切除故障的辅助措施。但在63kV或\n110kV电压等级的终端变电站和分支变电站，以及具有旁路母线\n的变电站在变压器断路器退出工作由旁路断路器代替时，纵联差\n动保护可短时利用变压器套管内的电流互感器，此时套管和引线\n故障可由后备保护动作切除；如电网安全稳定运行有要求时，应将\n纵联差动保护切至旁路断路器的电流互感器。\n4.0.5对由外部相间短路引起的变压器过电流，应装设下列保护\n作为后备保护，并应带时限动作于断开相应的断路器，同时应符合\n下列规定：\n1过电流保护宜用于降压变压器。\n2复合电压启动的过电流保护或低电压闭锁的过电流保护，\n·6.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 667, "clean_text_len": 651, "clean_text": "1电压为10kV及以下、容量为10MV·A以下单独运行的变压器，应采用电流速断保护。\n2电压为10kV以上、容量为10MV·A及以上单独运行的变压器，以及容量为6.3MV·A及以上并列运行的变压器，应采用纵联差动保护。\n3容量为10MV·A以下单独运行的重要变压器，可装设纵联差动保护。\n4电压为10kV的重要变压器或容量为2MV·A及以上的变压器，当电流速断保护灵敏度不符合要求时，宜采用纵联差动保护。\n5容量为0.4MV·A及以上、一次电压为10kV及以下，且绕组为三角-星形连接的变压器，可采用两相三继电器式的电流速断保护。\n4.0.4变压器的纵联差动保护应符合下列要求：\n1应能躲过励磁涌流和外部短路产生的不平衡电流。\n2应具有电流回路断线的判别功能，并应能选择报警或允许差动保护动作跳闸。\n3差动保护范围应包括变压器套管及其引出线，如不能包括引出线时，应采取快速切除故障的辅助措施。但在63kV或\n110kV电压等级的终端变电站和分支变电站，以及具有旁路母线的变电站在变压器断路器退出工作由旁路断路器代替时，纵联差动保护可短时利用变压器套管内的电流互感器，此时套管和引线故障可由后备保护动作切除；如电网安全稳定运行有要求时，应将纵联差动保护切至旁路断路器的电流互感器。\n4.0.5对由外部相间短路引起的变压器过电流，应装设下列保护作为后备保护，并应带时限动作于断开相应的断路器，同时应符合下列规定：\n1过电流保护宜用于降压变压器。\n2复合电压启动的过电流保护或低电压闭锁的过电流保护，\n·6.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9216, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 17, "text": "宜用于升压变压器、系统联络变压器和过电流保护不符合灵敏性\n要求的降压变压器。\n4.0.6：外部相间短路保护应符合下列规定：\n1单侧电源双绕组变压器和三绕组变压器，相间短路后备保\n护宜装于各侧；非电源侧保护可带两段或三段时限；电源侧保护可\n带一段时限。\n2两侧或三侧有电源的双绕组变压器和三绕组变压器，相间\n短路应根据选择性的要求装设方向元件，方向宜指向本侧母线，但\n断开变压器各侧断路器的后备保护不应带方向。\n3低压侧有分支，且接至分开运行母线段的降压变压器，应\n在每个分支装设相间短路后备保护。\n4当变压器低压侧无专用母线保护，高压侧相间短路后备保\n护对低压侧母线相间短路灵敏度不够时，应在低压侧配置相间短\n路后备保护。\n4.0.7三绕组变压器的外部相间短路保护，可按下列原则进行简\n化：\n1除主电源侧外，其他各侧保护可仅作本侧相邻电力设备和\n线路的后备保护。\n2保护装置作为本侧相邻电力设备和线路保护的后备时，灵\n敏系数可适当降低，但对本侧母线上的各类短路应符合灵敏性要\n求。\n变压器中性点直接接地运行时，对外部单相接地引起的过电流，应\n装设零序电流保护，并应符合下列规定：\n1零序电流保护可由两段组成，其动作电流与相关线路零序\n过电流保护相配合，每段应各带两个时限，并均应以较短的时限动\n作于缩小故障影响范围，或动作于断开本侧断路器，同时应以较长\n的时限动作于断开变压器各侧断路器。\n2双绕组及三绕组变压器的零序电流保护应接到中性点引\n·10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 624, "clean_text_len": 608, "clean_text": "宜用于升压变压器、系统联络变压器和过电流保护不符合灵敏性要求的降压变压器。\n4.0.6：外部相间短路保护应符合下列规定：\n1单侧电源双绕组变压器和三绕组变压器，相间短路后备保护宜装于各侧；非电源侧保护可带两段或三段时限；电源侧保护可带一段时限。\n2两侧或三侧有电源的双绕组变压器和三绕组变压器，相间短路应根据选择性的要求装设方向元件，方向宜指向本侧母线，但断开变压器各侧断路器的后备保护不应带方向。\n3低压侧有分支，且接至分开运行母线段的降压变压器，应在每个分支装设相间短路后备保护。\n4当变压器低压侧无专用母线保护，高压侧相间短路后备保护对低压侧母线相间短路灵敏度不够时，应在低压侧配置相间短路后备保护。\n4.0.7三绕组变压器的外部相间短路保护，可按下列原则进行简化：\n1除主电源侧外，其他各侧保护可仅作本侧相邻电力设备和线路的后备保护。\n2保护装置作为本侧相邻电力设备和线路保护的后备时，灵敏系数可适当降低，但对本侧母线上的各类短路应符合灵敏性要求。\n变压器中性点直接接地运行时，对外部单相接地引起的过电流，应装设零序电流保护，并应符合下列规定：\n1零序电流保护可由两段组成，其动作电流与相关线路零序过电流保护相配合，每段应各带两个时限，并均应以较短的时限动作于缩小故障影响范围，或动作于断开本侧断路器，同时应以较长的时限动作于断开变压器各侧断路器。\n2双绕组及三绕组变压器的零序电流保护应接到中性点引\n·10", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9329, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 18, "text": "出线上的电流互感器上。\n4.0.9110kV中性点直接接地的电力网中，当低压侧有电源的\n变压器中性点可能接地运行或不接地运行时，对外部单相接地引\n起的过电流，以及对因失去中性点接地引起的电压升高，应装设后\n备保护，并应符合下列规定：\n1全绝缘变压器的零序保护应按本规范第4.0.8条装设零\n序电流保护，并应增设零序过电压保护。当变压器所连接的电力\n网选择断开变压器中性点接地时，零序过电压保护应经0.3~\n0.5s时限动作于断开变压器各侧断路器。\n2分级绝缘变压器的零序保护，应在变压器中性点装设放电\n间隙。应装设用于中性点直接接地和经放电间隙接地的两套零序\n过电流保护，并应增设零序过电压保护。用于中性点直接接地运\n行的变压器应按本规范第4.0.8条装设零序电流保护；用于经间\n隙接地的变压器，应装设反应间隙放电的零序电流保护和零序过\n电压保护。当变压器所接的电力网失去接地中性点，且发生单相\n接地故障时，此零序电流电压保护应经0.3~0.5s时限动作于断\n开变压器各侧断路器。\n4.0.10当变压器低压侧中性点经小电阻接地时，低压侧应配置\n三相式过电流保护，同时应在变压器低压侧装设零序过电流保护，\n保护应设置两个时限。零序过电流保护宜接在变压器低压侧中性\n点回路的零序电流互感器上。\n4.0.11专用接地变压器应按本规范第4.0.3条配置主保护，并\n应配置过电流保护和零序过电流保护作为后备保护。\n4.0.12当变压器中性点经消弧线圈接地时，应在中性点设置零\n序过电流或过电压保护，并应动作于信号。\n4.0.13容量在0.4MV·A及以上、绕组为星形-星形接线，且低\n压侧中性点直接接地的变压器，对低压侧单相接地短路应选择下\n列保护方式，保护装置应带时限动作于跳闸：\n1利用高压侧的过电流保护时，保护装置宜采用三相式。\n·11·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 767, "clean_text_len": 749, "clean_text": "出线上的电流互感器上。\n4.0.9110kV中性点直接接地的电力网中，当低压侧有电源的变压器中性点可能接地运行或不接地运行时，对外部单相接地引起的过电流，以及对因失去中性点接地引起的电压升高，应装设后备保护，并应符合下列规定：\n1全绝缘变压器的零序保护应按本规范第4.0.8条装设零序电流保护，并应增设零序过电压保护。当变压器所连接的电力网选择断开变压器中性点接地时，零序过电压保护应经0.3~\n0.5s时限动作于断开变压器各侧断路器。\n2分级绝缘变压器的零序保护，应在变压器中性点装设放电间隙。应装设用于中性点直接接地和经放电间隙接地的两套零序过电流保护，并应增设零序过电压保护。用于中性点直接接地运行的变压器应按本规范第4.0.8条装设零序电流保护；用于经间隙接地的变压器，应装设反应间隙放电的零序电流保护和零序过电压保护。当变压器所接的电力网失去接地中性点，且发生单相接地故障时，此零序电流电压保护应经0.3~0.5s时限动作于断开变压器各侧断路器。\n4.0.10当变压器低压侧中性点经小电阻接地时，低压侧应配置三相式过电流保护，同时应在变压器低压侧装设零序过电流保护，\n保护应设置两个时限。零序过电流保护宜接在变压器低压侧中性点回路的零序电流互感器上。\n4.0.11专用接地变压器应按本规范第4.0.3条配置主保护，并应配置过电流保护和零序过电流保护作为后备保护。\n4.0.12当变压器中性点经消弧线圈接地时，应在中性点设置零序过电流或过电压保护，并应动作于信号。\n4.0.13容量在0.4MV·A及以上、绕组为星形-星形接线，且低压侧中性点直接接地的变压器，对低压侧单相接地短路应选择下列保护方式，保护装置应带时限动作于跳闸：\n1利用高压侧的过电流保护时，保护装置宜采用三相式。\n·11·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 19, "text": "2在低压侧中性线上装设零序电流保护。\n3在低压侧装设三相过电流保护。\n4.0.14容量在0.4MV·A及以上、一次电压为10kV及以下、\n绕组为三角-星形接线，且低压侧中性点直接接地的变压器，对低\n压侧单相接地短路，可利用高压侧的过电流保护，当灵敏度符合要\n求时，保护装置应带时限动作于跳闸；当灵敏度不符合要求时，可\n按本规范第4.0.13条第2款和第3款装设保护装置，并应带时限\n动作于跳闸。\n4.0.15容量在0.4MV·A及以上并列运行的变压器或作为其\n他负荷备用电源的单独运行的变压器，应装设过负荷保护。对多\n绕组变压器，保护装置应能反应变压器各侧的过负荷。过负荷保\n护应带时限动作于信号。\n在无经常值班人员的变电站，过负荷保护可动作于跳闸或断\n开部分负荷。\n4.0.16对变压器油温度过高、绕组温度过高、油面过低、油箱内\n压力过高、产生瓦斯和冷却系统故障，应装设可作用于信号或动作\n于跳闸的装置。\n·12·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 408, "clean_text_len": 398, "clean_text": "2在低压侧中性线上装设零序电流保护。\n3在低压侧装设三相过电流保护。\n4.0.14容量在0.4MV·A及以上、一次电压为10kV及以下、\n绕组为三角-星形接线，且低压侧中性点直接接地的变压器，对低压侧单相接地短路，可利用高压侧的过电流保护，当灵敏度符合要求时，保护装置应带时限动作于跳闸；当灵敏度不符合要求时，可按本规范第4.0.13条第2款和第3款装设保护装置，并应带时限动作于跳闸。\n4.0.15容量在0.4MV·A及以上并列运行的变压器或作为其他负荷备用电源的单独运行的变压器，应装设过负荷保护。对多绕组变压器，保护装置应能反应变压器各侧的过负荷。过负荷保护应带时限动作于信号。\n在无经常值班人员的变电站，过负荷保护可动作于跳闸或断开部分负荷。\n4.0.16对变压器油温度过高、绕组温度过高、油面过低、油箱内压力过高、产生瓦斯和冷却系统故障，应装设可作用于信号或动作于跳闸的装置。\n·12·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 20, "text": "53~66kV电力线路保护\n5.0.13～66kV线路的下列故障或异常运行，应装设相应的保\n护装置：\n1相间短路。\n2单相接地。\n3过负荷。\n5.0.23～10kV线路装设相间短路保护装置，宜符合下列要求：\n1电流保护装置应接于两相电流互感器上，同一网络的保护\n装置应装在相同的两相上。\n2后备保护应采用远后备方式。\n3下列情况应快速切除故障：\n1）当线路短路使发电厂厂用母线或重要用户母线电压低于\n额定电压的60%时；\n2）线路导线截面过小，线路的热稳定不允许带时限切除短\n路时。\n4当过电流保护的时限不大于0.5~0.7s时，且无本条第3\n款所列的情况，或无配合上的要求时，可不装设瞬动的电流速断保\n护。\n5.0.33~10kV线路装设相间短路保护装置，应符合下列规定：\n1对单侧电源线路可装设两段电流保护，第一段应为不带时\n限的电流速断保护，第二段应为带时限的电流速断保护。两段保\n护均可采用定时限或反时限特性的继电器。对单侧电源带电抗\n器的线路，当其断路器不能切断电抗器前的短路时，不应装设电\n流速断保护，此时，应由母线保护或其他保护切除电抗器前的故\n障。\n13·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 486, "clean_text_len": 476, "clean_text": "53~66kV电力线路保护\n5.0.13～66kV线路的下列故障或异常运行，应装设相应的保护装置：\n1相间短路。\n2单相接地。\n3过负荷。\n5.0.23～10kV线路装设相间短路保护装置，宜符合下列要求：\n1电流保护装置应接于两相电流互感器上，同一网络的保护装置应装在相同的两相上。\n2后备保护应采用远后备方式。\n3下列情况应快速切除故障：\n1）当线路短路使发电厂厂用母线或重要用户母线电压低于额定电压的60%时；\n2）线路导线截面过小，线路的热稳定不允许带时限切除短路时。\n4当过电流保护的时限不大于0.5~0.7s时，且无本条第3\n款所列的情况，或无配合上的要求时，可不装设瞬动的电流速断保护。\n5.0.33~10kV线路装设相间短路保护装置，应符合下列规定：\n1对单侧电源线路可装设两段电流保护，第一段应为不带时限的电流速断保护，第二段应为带时限的电流速断保护。两段保护均可采用定时限或反时限特性的继电器。对单侧电源带电抗器的线路，当其断路器不能切断电抗器前的短路时，不应装设电流速断保护，此时，应由母线保护或其他保护切除电抗器前的故障。\n13·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9002, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 21, "text": "保护装置应仅在线路的电源侧装设。\n2对双侧电源线路，可装设带方向或不带方向的电流速断和\n过电流保护。当采用带方向或不带方向的电流速断和过电流保护\n不能满足选择性、灵敏性或速动性的要求时，应采用光纤纵联差动\n保护作主保护，并应装设带方向或不带方向的电流保护作后备保\n护。\n对并列运行的平行线路可装设横联差动作主保护，并应以接\n于两回线路电流之和的电流保护作为两回线路同时运行的后备保\n护及一回线路断开后的主保护及后备保护。\n障保护外，还应配置零序电流保护。零序电流保护应设二段，第\n一段应为零序电流速断保护，时限应与相间速断保护相同；第二段\n应为零序过电流保护，时限应与相间过电流保护相同。当零序电\n流速断保护不能满足选择性要求时，也可配置两套零序过电流保\n护。零序电流可取自三相电流互感器组成的零序电流滤过器，也\n可取自加装的独立零序电流互感器，应根据接地电阻阻值、接地电\n流和整定值大小确定。\n5.0.535～66kV线路装设相间短路保护装置，应符合下列要\n求：\n1电流保护装置应接于两相电流互感器上，同一网络的保护\n装置应装在相同的两相上。\n2后备保护应采用远后备方式。\n3下列情况应快速切除故障：\n1）当线路短路使发电厂厂用母线或重要用户母线电压低于\n额定电压的60%时；\n2）线路导线截面过小，线路的热稳定不允许带时限切除短\n路时；\n3）切除故障时间长，可能导致高压电网产生电力系统稳定\n问题时；\n·14.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9831, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 590, "clean_text": "保护装置应仅在线路的电源侧装设。\n2对双侧电源线路，可装设带方向或不带方向的电流速断和过电流保护。当采用带方向或不带方向的电流速断和过电流保护不能满足选择性、灵敏性或速动性的要求时，应采用光纤纵联差动保护作主保护，并应装设带方向或不带方向的电流保护作后备保护。\n对并列运行的平行线路可装设横联差动作主保护，并应以接于两回线路电流之和的电流保护作为两回线路同时运行的后备保护及一回线路断开后的主保护及后备保护。\n障保护外，还应配置零序电流保护。零序电流保护应设二段，第一段应为零序电流速断保护，时限应与相间速断保护相同；第二段应为零序过电流保护，时限应与相间过电流保护相同。当零序电流速断保护不能满足选择性要求时，也可配置两套零序过电流保护。零序电流可取自三相电流互感器组成的零序电流滤过器，也可取自加装的独立零序电流互感器，应根据接地电阻阻值、接地电流和整定值大小确定。\n5.0.535～66kV线路装设相间短路保护装置，应符合下列要求：\n1电流保护装置应接于两相电流互感器上，同一网络的保护装置应装在相同的两相上。\n2后备保护应采用远后备方式。\n3下列情况应快速切除故障：\n1）当线路短路使发电厂厂用母线或重要用户母线电压低于额定电压的60%时；\n2）线路导线截面过小，线路的热稳定不允许带时限切除短路时；\n3）切除故障时间长，可能导致高压电网产生电力系统稳定问题时；\n·14.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9275, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 22, "text": "4）为保证供电质量需要时。\n5.0.635~66kV线路装设相间短路保护装置，应符合下列要\n求：\n1对单侧电源线路可采用一段或两段电流速断或电压闭\n锁过电流保护作主保护，并应以带时限的过电流保护作后备保\n护。\n当线路发生短路时，使发电厂厂用母线或重要用户母线电\n压低于额定电压的60%时，应快速切除故障。\n2对双侧电源线路，可装设带方向或不带方向的电流电压\n保护。\n当采用电流电压保护不能满足选择性、灵敏性或速动性的\n要求时，可采用距离保护或光纤纵联差动保护装置作主保护，应\n装设带方向或不带方向的电流电压保护作后备保护。\n3对并列运行的平行线路可装设横联差动作主保护，并应\n以接于两回线路电流之和的电流保护作为两回线路同时运行的\n后备保护及一回线路断开后的主保护及后备保护。\n4经低电阻接地单侧电源线路，可装设一段或两段三相式\n电流保护；装设一段或两段零序电流保护，作为接地故障的主保\n护和后备保护。\n5.0.73~66kV中性点非直接接地电网中线路的单相接地故\n1在发电厂和变电所母线上，应装设接地监视装置，并应\n动作于信号。\n2线路上宜装设有选择性的接地保护，并应动作于信号。\n当危及人身和设备安全时，保护装置应动作于跳闸。\n3在出线回路数不多，或难以装设选择性单相接地保护\n时，可采用依次断开线路的方法寻找故障线路。\n4经低电阻接地单侧电源线路，应装设一段或两段零序电\n流保护。\n·15·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 598, "clean_text_len": 584, "clean_text": "4）为保证供电质量需要时。\n5.0.635~66kV线路装设相间短路保护装置，应符合下列要求：\n1对单侧电源线路可采用一段或两段电流速断或电压闭锁过电流保护作主保护，并应以带时限的过电流保护作后备保护。\n当线路发生短路时，使发电厂厂用母线或重要用户母线电压低于额定电压的60%时，应快速切除故障。\n2对双侧电源线路，可装设带方向或不带方向的电流电压保护。\n当采用电流电压保护不能满足选择性、灵敏性或速动性的要求时，可采用距离保护或光纤纵联差动保护装置作主保护，应装设带方向或不带方向的电流电压保护作后备保护。\n3对并列运行的平行线路可装设横联差动作主保护，并应以接于两回线路电流之和的电流保护作为两回线路同时运行的后备保护及一回线路断开后的主保护及后备保护。\n4经低电阻接地单侧电源线路，可装设一段或两段三相式电流保护；装设一段或两段零序电流保护，作为接地故障的主保护和后备保护。\n5.0.73~66kV中性点非直接接地电网中线路的单相接地故\n1在发电厂和变电所母线上，应装设接地监视装置，并应动作于信号。\n2线路上宜装设有选择性的接地保护，并应动作于信号。\n当危及人身和设备安全时，保护装置应动作于跳闸。\n3在出线回路数不多，或难以装设选择性单相接地保护时，可采用依次断开线路的方法寻找故障线路。\n4经低电阻接地单侧电源线路，应装设一段或两段零序电流保护。\n·15·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9263, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 23, "text": "5.0.8电缆线路或电缆架空混合线路，应装设过负荷保护。保\n护装置宜带时限动作于信号；当危及设备安全时，可动作于跳\n闸。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 63, "clean_text_len": 58, "clean_text": "5.0.8电缆线路或电缆架空混合线路，应装设过负荷保护。保护装置宜带时限动作于信号；当危及设备安全时，可动作于跳闸。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8793, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 24, "text": "6110kV电力线路保护\n6.0.1110kV线路的下列故障，应装设相应的保护装置：\n1单相接地短路。\n2相间短路。\n3过负荷。\n6.0.2110kV线路后备保护配置宜采用远后备方式。\n6.0.3接地短路，应装设相应的保护装置，并应符合下列规定：\n1宜装设带方向或不带方向的阶段式零序电流保护。\n2对零序电流保护不能满足要求的线路，可装设接地距离保\n护，并应装设一段或二段零序电流保护作后备保护。\n6.0.4相间短路，应装设相应的保护装置，并应符合下列规定：\n1单侧电源线路，应装设三相多段式电流或电流电压保护，\n当不能满足要求时，可装设相间距离保护。\n2双侧电源线路，应装设阶段式相间距离保护。\n6.0.5下列情况，应装设全线速动保护：\n1系统安全稳定有要求时。\n2线路发生三相短路，使发电厂厂用母线或重要用户母线电\n压低于额定电压的60%，且其他保护不能无时限和有选择性地切\n除短路时。\n3当线路采用全线速动保护，不仅改善本线路保护性能，且\n能改善电网保护性能时。\n6.0.6并列运行的平行线路，可装设相间横联差动及零序横联差\n动保护作主保护。后备保护可按和电流方式连接。\n6.0.7对用于电气化铁路的二相式供电线路，应装设相间距\n离保护作主保护，接于和电流的过电流保护或相电流保护应作\n17.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 549, "clean_text_len": 543, "clean_text": "6110kV电力线路保护\n6.0.1110kV线路的下列故障，应装设相应的保护装置：\n1单相接地短路。\n2相间短路。\n3过负荷。\n6.0.2110kV线路后备保护配置宜采用远后备方式。\n6.0.3接地短路，应装设相应的保护装置，并应符合下列规定：\n1宜装设带方向或不带方向的阶段式零序电流保护。\n2对零序电流保护不能满足要求的线路，可装设接地距离保护，并应装设一段或二段零序电流保护作后备保护。\n6.0.4相间短路，应装设相应的保护装置，并应符合下列规定：\n1单侧电源线路，应装设三相多段式电流或电流电压保护，\n当不能满足要求时，可装设相间距离保护。\n2双侧电源线路，应装设阶段式相间距离保护。\n6.0.5下列情况，应装设全线速动保护：\n1系统安全稳定有要求时。\n2线路发生三相短路，使发电厂厂用母线或重要用户母线电压低于额定电压的60%，且其他保护不能无时限和有选择性地切除短路时。\n3当线路采用全线速动保护，不仅改善本线路保护性能，且能改善电网保护性能时。\n6.0.6并列运行的平行线路，可装设相间横联差动及零序横联差动保护作主保护。后备保护可按和电流方式连接。\n6.0.7对用于电气化铁路的二相式供电线路，应装设相间距离保护作主保护，接于和电流的过电流保护或相电流保护应作\n17.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9008, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 25, "text": "后备保护。\n6.0.8电缆线路或电缆架空混合线路应装设过负荷保护。保护\n装置宜动作于信号。当危及设备安全时，可动作于跳闸。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 3, "ocr_error": null, "raw_text_len": 61, "clean_text_len": 60, "clean_text": "后备保护。\n6.0.8电缆线路或电缆架空混合线路应装设过负荷保护。保护装置宜动作于信号。当危及设备安全时，可动作于跳闸。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8814, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 26, "text": "7母线保护\n7.0.1发电厂和主要变电所的3~10kV母线及并列运行的双母\n线，宜由发电机和变压器的后备保护实现对母线的保护，下列情况\n应装置专用母线保护：\n1需快速且选择性地切除一段或一组母线上的故障，保证发\n电厂及电力系统安全运行和重要负荷的可靠供电时。\n2当线路断路器不充许切除线路电抗器前的短路时。\n7.0.2发电厂和变电所的35~110kV每线，下列情况应装置专\n用母线保护：\n1110kV双母线。\n2110kV单母线、重要的发电厂和变电所35～66kV母线，\n根据系统稳定或为保证重要用户最低允许电压要求，需快速切除\n母线上的故障时。\n7.0.3专用母线保护，应符合下列要求：\n1双母线的母线保护宜先跳开母联及分段断路器。\n2应具有简单可靠的闭锁装置或采用两个以上元件同时动\n作作为判别条件。\n3对于母线差动保护应采取减少外部短路产生的不平衡电\n流影响的措施，并应装设电流回路断线闭锁装置。当交流电流回\n路断线时，应闭锁母线保护，并应发出告警信号。\n4在一组母线或某一段母线充电合闸时，应能快速且有选择\n性地断升有故障的母线。\n5双母线情况下母线保护动作时，应闭锁平行双回线路的横\n联差动保护。\n7.0.43～10kV分段母线宜采用不完全电流差动保护，保护装\n6L.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9693, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 539, "clean_text_len": 529, "clean_text": "7母线保护\n7.0.1发电厂和主要变电所的3~10kV母线及并列运行的双母线，宜由发电机和变压器的后备保护实现对母线的保护，下列情况应装置专用母线保护：\n1需快速且选择性地切除一段或一组母线上的故障，保证发电厂及电力系统安全运行和重要负荷的可靠供电时。\n2当线路断路器不充许切除线路电抗器前的短路时。\n7.0.2发电厂和变电所的35~110kV每线，下列情况应装置专用母线保护：\n1110kV双母线。\n2110kV单母线、重要的发电厂和变电所35～66kV母线，\n根据系统稳定或为保证重要用户最低允许电压要求，需快速切除母线上的故障时。\n7.0.3专用母线保护，应符合下列要求：\n1双母线的母线保护宜先跳开母联及分段断路器。\n2应具有简单可靠的闭锁装置或采用两个以上元件同时动作作为判别条件。\n3对于母线差动保护应采取减少外部短路产生的不平衡电流影响的措施，并应装设电流回路断线闭锁装置。当交流电流回路断线时，应闭锁母线保护，并应发出告警信号。\n4在一组母线或某一段母线充电合闸时，应能快速且有选择性地断升有故障的母线。\n5双母线情况下母线保护动作时，应闭锁平行双回线路的横联差动保护。\n7.0.43～10kV分段母线宜采用不完全电流差动保护，保护装\n6L.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9222, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 27, "text": "置应接人有电源支路的电流。保护装置应由两段组成，第一段可\n采用无时限或带时限的电流速断，当灵敏系数不符合要求时，可采\n用电压闭锁电流速断；第二段可采用过电流保护。当灵敏系数不\n符合要求时，可将一部分负荷较大的配电线路接入差动回路。\n7.0.5旁路断路器和兼作旁路的母联或分段断路器上，应装设可\n代替线路保护的保护装置。在专用母联或分段断路器上，可装设\n相电流或零序电流保护。\n·20。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9741, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 192, "clean_text_len": 187, "clean_text": "置应接人有电源支路的电流。保护装置应由两段组成，第一段可采用无时限或带时限的电流速断，当灵敏系数不符合要求时，可采用电压闭锁电流速断；第二段可采用过电流保护。当灵敏系数不符合要求时，可将一部分负荷较大的配电线路接入差动回路。\n7.0.5旁路断路器和兼作旁路的母联或分段断路器上，应装设可代替线路保护的保护装置。在专用母联或分段断路器上，可装设相电流或零序电流保护。\n·20。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9135, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 28, "text": "8电力电容器和电抗器保护\n8.1电力电容器保护\n8.1.13kV及以上的并联补偿电容器组的下列故障及异常运行\n状态，应装设相应的保护：\n1电容器内部故障及其引出线短路。\n2电容器组和断路器之间连接线短路。\n3电容器组中某一故障电容器切除后所引起的剩余电容器\n的过电压。\n4电容器组的单相接地故障。\n5电容器组过电压。\n6电容器组所连接的母线失压。\n7中性点不接地的电容器组，各相对中性点的单相短路。\n8.1.2并联补偿电容器组应装设相应的保护，并应符合下列规\n定：\n1电容器组和断路器之间连接线的短路，可装设带有短时限\n的电流速断和过电流保护，并应动作于跳闸。速断保护的动作电\n流，应按最小运行方式下，电容器端部引线发生两相短路时有足够\n的灵敏度，保护的动作时限应确保电容器充电产生涌流时不误动。\n过电流保护装置的动作电流，应按躲过电容器组长期允许的最大\n工作电流整定。\n2电容器内部故障及其引出线的短路，宜对每台电容器分别\n装设专用的熔断器。熔丝的额定电流可为电容器额定电流的\n1.5~2.0倍。\n3当电容器组中的故障电容器切除到一定数量后，引起剩余\n电容器组端电压超过105%额定电压时，保护应带时限动作于信\n·21·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 511, "clean_text_len": 502, "clean_text": "8电力电容器和电抗器保护\n8.1电力电容器保护\n8.1.13kV及以上的并联补偿电容器组的下列故障及异常运行状态，应装设相应的保护：\n1电容器内部故障及其引出线短路。\n2电容器组和断路器之间连接线短路。\n3电容器组中某一故障电容器切除后所引起的剩余电容器的过电压。\n4电容器组的单相接地故障。\n5电容器组过电压。\n6电容器组所连接的母线失压。\n7中性点不接地的电容器组，各相对中性点的单相短路。\n8.1.2并联补偿电容器组应装设相应的保护，并应符合下列规定：\n1电容器组和断路器之间连接线的短路，可装设带有短时限的电流速断和过电流保护，并应动作于跳闸。速断保护的动作电流，应按最小运行方式下，电容器端部引线发生两相短路时有足够的灵敏度，保护的动作时限应确保电容器充电产生涌流时不误动。\n过电流保护装置的动作电流，应按躲过电容器组长期允许的最大工作电流整定。\n2电容器内部故障及其引出线的短路，宜对每台电容器分别装设专用的熔断器。熔丝的额定电流可为电容器额定电流的\n1.5~2.0倍。\n3当电容器组中的故障电容器切除到一定数量后，引起剩余电容器组端电压超过105%额定电压时，保护应带时限动作于信\n·21·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9239, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 29, "text": "号；过电压超过110%额定电压时，保护应将整组电容器断开，对\n不同接线的电容器组，可采用下列保护之一：\n1）中性点不接地单星形接线的电容器组，可装设中性点电\n压不平衡保护；\n2）中性点接地单星形接线的电容器组，可装设中性点电流\n不平衡保护；\n3）中性点不接地双星形接线的电容器组，可装设中性点间\n电流或电压不平衡保护；\n4）中性点接地双星形接线的电容器组，可装设中性点回路\n电流差的不平衡保护；\n5）多段串联单星形接线的电容器组，可装设段间电压差动\n或桥式差电流保护；\n6）三角形接线的电容器组，可装设零序电流保护；\n4不平衡保护应带有短延时的防误动的措施。\n8.1.3电容器组单相接地故障，可利用电容器组所连接母线上的\n有选择性的接地保护，并应动作于信号；必要时，保护应动作于跳\n闸。安装在绝缘支架上的电容器组，可不再装设单相接地保护。\n8.1.4电容器组应装设过电压保护，并应带时限动作于信号或跳\n闸。\n8.1.5电容器组应装设失压保护，当母线失压时，应带时限跳开\n所有接于母线上的电容器。\n8.1.6电网中出现的高次谐波可能导致电容器过负荷时，电容器\n组宜装设过负荷保护，并应带时限动作于信号或跳闸。\n8.2并联电抗器保护\n8.2.13～110kV的并联电抗器的下列故障及异常运行状态，应\n装设相应的保护：\n1绕组的单相接地和匝间短路。\n·22·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 576, "clean_text_len": 564, "clean_text": "号；过电压超过110%额定电压时，保护应将整组电容器断开，对不同接线的电容器组，可采用下列保护之一：\n1）中性点不接地单星形接线的电容器组，可装设中性点电压不平衡保护；\n2）中性点接地单星形接线的电容器组，可装设中性点电流不平衡保护；\n3）中性点不接地双星形接线的电容器组，可装设中性点间电流或电压不平衡保护；\n4）中性点接地双星形接线的电容器组，可装设中性点回路电流差的不平衡保护；\n5）多段串联单星形接线的电容器组，可装设段间电压差动或桥式差电流保护；\n6）三角形接线的电容器组，可装设零序电流保护；\n4不平衡保护应带有短延时的防误动的措施。\n8.1.3电容器组单相接地故障，可利用电容器组所连接母线上的有选择性的接地保护，并应动作于信号；必要时，保护应动作于跳闸。安装在绝缘支架上的电容器组，可不再装设单相接地保护。\n8.1.4电容器组应装设过电压保护，并应带时限动作于信号或跳闸。\n8.1.5电容器组应装设失压保护，当母线失压时，应带时限跳开所有接于母线上的电容器。\n8.1.6电网中出现的高次谐波可能导致电容器过负荷时，电容器组宜装设过负荷保护，并应带时限动作于信号或跳闸。\n8.2并联电抗器保护\n8.2.13～110kV的并联电抗器的下列故障及异常运行状态，应装设相应的保护：\n1绕组的单相接地和匝间短路。\n·22·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8962, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 30, "text": "2绕组及其引出线的相间短路和单相接地短路。\n3过负荷。\n4油面过低（油浸式）。\n5油温过高（油浸式）或冷却系统故障。\n8.2.2油浸式电抗器应装设瓦斯保护，当壳内故障产生轻微瓦斯\n或油面下降时，应瞬时动作于信号；当产生大量瓦斯时，应动作于\n跳闸。\n8.2.3油浸式或干式并联电抗器应装设电流速断保护，并应动作\n于跳闸。\n8.2.4油浸式或干式并联电抗器应装设过电流保护，保护整定值\n应按躲过最大负荷电流整定，并应带延时动作于跳闸。\n8.2.5并联电抗器可装设过负荷保护，并应带延时动作于信号。\n8.2.6并联电抗器可装设零序过电压保护，并应带延时动作于信\n号或跳闸。\n8.2.7双星形接线的低压干式空心并联电抗器可装设中性点不\n平衡电流保护。保护应设两段，第一段应动作于信号，第二段应带\n时限跳开并联电抗器的断路器。\n·23·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9821, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 363, "clean_text_len": 356, "clean_text": "2绕组及其引出线的相间短路和单相接地短路。\n3过负荷。\n4油面过低（油浸式）。\n5油温过高（油浸式）或冷却系统故障。\n8.2.2油浸式电抗器应装设瓦斯保护，当壳内故障产生轻微瓦斯或油面下降时，应瞬时动作于信号；当产生大量瓦斯时，应动作于跳闸。\n8.2.3油浸式或干式并联电抗器应装设电流速断保护，并应动作于跳闸。\n8.2.4油浸式或干式并联电抗器应装设过电流保护，保护整定值应按躲过最大负荷电流整定，并应带延时动作于跳闸。\n8.2.5并联电抗器可装设过负荷保护，并应带延时动作于信号。\n8.2.6并联电抗器可装设零序过电压保护，并应带延时动作于信号或跳闸。\n8.2.7双星形接线的低压干式空心并联电抗器可装设中性点不平衡电流保护。保护应设两段，第一段应动作于信号，第二段应带时限跳开并联电抗器的断路器。\n·23·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8844, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 31, "text": "93kV及以上电动机保护\n9.0.1对3kV及以上的异步电动机和同步电动机的下列故障及\n异常运行方式，应装设相应的保护装置：\n1定子绕组相间短路。\n2定子绕组单相接地。\n3定子绕组过负荷。\n4定子绕组低电压。\n5同步电动机失步。\n6同步电动机失磁。\n7同步电动机出现非同步冲击电流。\n8相电流不平衡及断相。\n9.0.2对电动机绕组及引出线的相间短路，应装设相应的保护装\n置，并应符合下列规定：\n12MW以下的电动机，宜采用电流速断保护；2MW及以上\n的电动机，或电流速断保护灵敏系数不符合要求的2MW以下的\n电动机，应装设纵联差动保护。\n保护装置可采用两相或三相式接线，并应瞬时动作于跳闸。\n具有自动灭磁装置的同步电动机，保护装置尚应瞬时动作于灭磁。\n2作为纵联差动保护的后备，宜装设过电流保护。\n保护装置可采用两相或三相式接线，并应延时动作于跳闸。\n具有自动灭磁装置的同步电动机，保护装置尚应延时动作于灭磁。\n9.0.3对电动机单相接地故障，当接地电流大于5A时，应装设\n有选择性的单相接地保护；当接地电流小于5A时，可装设接地检\n测装置。\n单相接地电流为10A及以上时，保护装置应动作于跳闸；单\n·24·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 504, "clean_text_len": 498, "clean_text": "93kV及以上电动机保护\n9.0.1对3kV及以上的异步电动机和同步电动机的下列故障及异常运行方式，应装设相应的保护装置：\n1定子绕组相间短路。\n2定子绕组单相接地。\n3定子绕组过负荷。\n4定子绕组低电压。\n5同步电动机失步。\n6同步电动机失磁。\n7同步电动机出现非同步冲击电流。\n8相电流不平衡及断相。\n9.0.2对电动机绕组及引出线的相间短路，应装设相应的保护装置，并应符合下列规定：\n12MW以下的电动机，宜采用电流速断保护；2MW及以上的电动机，或电流速断保护灵敏系数不符合要求的2MW以下的电动机，应装设纵联差动保护。\n保护装置可采用两相或三相式接线，并应瞬时动作于跳闸。\n具有自动灭磁装置的同步电动机，保护装置尚应瞬时动作于灭磁。\n2作为纵联差动保护的后备，宜装设过电流保护。\n保护装置可采用两相或三相式接线，并应延时动作于跳闸。\n具有自动灭磁装置的同步电动机，保护装置尚应延时动作于灭磁。\n9.0.3对电动机单相接地故障，当接地电流大于5A时，应装设有选择性的单相接地保护；当接地电流小于5A时，可装设接地检测装置。\n单相接地电流为10A及以上时，保护装置应动作于跳闸；单\n·24·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9102, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 32, "text": "相接地电流为10A以下时，保护装置宜动作于信号。\n9.0.4对电动机的过负荷应装设过负荷保护，并应符合下列规\n定：\n1生产过程中易发生过负荷的电动机应装设过负荷保护。\n保护装置应根据负荷特性，带时限动作于信号或跳闸。\n2启动或自启动困难、需防止启动或自启动时间过长的电动\n机，应装设过负荷保护，并应动作于跳闸。\n9.0.5对母线电压短时降低或中断，应装设电动机低电压保护，\n并应符合下列规定：\n1下列电动机应装设0.5s时限的低电压保护，保护动作电\n压应为额定电压的65%~70%。\n1）当电源电压短时降低或短时中断又恢复时，需断开的次\n要电动机：\n2）根据生产过程不充许或不需自启动的电动机。\n2下列电动机应装设9s时限的低电压保护，保护动作电压\n应为额定电压的45%~50%：\n1）有备用自动投入机械的1类负荷电动机；\n2）在电源电压长时间消失后需自动断开的电动机。\n3保护装置应动作于跳闸。\n9.0.6对同步电动机的失步应装设失步保护。\n失步保护宜带时限动作，对重要电动机应动作于再同步控制\n回路；不能再同步或根据生产过程不需再同步的电动机，应动作于\n跳闸。\n9.0.7对同步电动机的失磁，宜装设失磁保护。同步电动机的失\n磁保护应带时限动作于跳闸。\n9.0.82MW及以上以及不充许非同步的同步电动机，应装设防\n正电源短时中断再恢复时造成非同步冲击的保护。\n保护装置应确保在电源恢复前动作。重要电动机的保护装\n置，应动作于再同步控制回路；不能再同步或根据生产过程不需再\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 640, "clean_text_len": 627, "clean_text": "相接地电流为10A以下时，保护装置宜动作于信号。\n9.0.4对电动机的过负荷应装设过负荷保护，并应符合下列规定：\n1生产过程中易发生过负荷的电动机应装设过负荷保护。\n保护装置应根据负荷特性，带时限动作于信号或跳闸。\n2启动或自启动困难、需防止启动或自启动时间过长的电动机，应装设过负荷保护，并应动作于跳闸。\n9.0.5对母线电压短时降低或中断，应装设电动机低电压保护，\n并应符合下列规定：\n1下列电动机应装设0.5s时限的低电压保护，保护动作电压应为额定电压的65%~70%。\n1）当电源电压短时降低或短时中断又恢复时，需断开的次要电动机：\n2）根据生产过程不充许或不需自启动的电动机。\n2下列电动机应装设9s时限的低电压保护，保护动作电压应为额定电压的45%~50%：\n1）有备用自动投入机械的1类负荷电动机；\n2）在电源电压长时间消失后需自动断开的电动机。\n3保护装置应动作于跳闸。\n9.0.6对同步电动机的失步应装设失步保护。\n失步保护宜带时限动作，对重要电动机应动作于再同步控制回路；不能再同步或根据生产过程不需再同步的电动机，应动作于跳闸。\n9.0.7对同步电动机的失磁，宜装设失磁保护。同步电动机的失磁保护应带时限动作于跳闸。\n9.0.82MW及以上以及不充许非同步的同步电动机，应装设防正电源短时中断再恢复时造成非同步冲击的保护。\n保护装置应确保在电源恢复前动作。重要电动机的保护装置，应动作于再同步控制回路；不能再同步或根据生产过程不需再", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 33, "text": "同步的电动机，保护装置应动作于跳闸。\n9.0.92MW及以上重要电动机，可装设负序电流保护。保护装\n置应动作于跳闸或信号。\n9.0.10当一台或一组设备由2台及以上电动机共同拖动时，电\n动机的保护装置应实现对每台电动机的保护。由双电源供电的双\n速电动机，其保护应按供电回路分别装设。\n·26·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9531, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 146, "clean_text_len": 143, "clean_text": "同步的电动机，保护装置应动作于跳闸。\n9.0.92MW及以上重要电动机，可装设负序电流保护。保护装置应动作于跳闸或信号。\n9.0.10当一台或一组设备由2台及以上电动机共同拖动时，电动机的保护装置应实现对每台电动机的保护。由双电源供电的双速电动机，其保护应按供电回路分别装设。\n·26·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8929, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 34, "text": "10自动重合闸\n10.0.1在3～110kV电网中，下列情况应装设自动重合闸装置：\n13kV及以上的架空线路和电缆与架空的混合线路，当用\n电设备允许且无备用电源自动投入时。\n2旁路断路器和兼作旁路的母联或分段断路器。\n10.0.235MV·A及以下容量且低压侧无电源接于供电线路的\n变压器，可装设自动重合闸装置。\n10.0.3单侧电源线路的自动重合闸方式的选择应符合下列规\n定：\n1应采用一次重合闸。\n2当几段线路串联时，宜采用重合闸前加速保护动作或顺序\n自动重合闸。\n10.0.4双侧电源线路的自动重合闸方式的选择应符合下列规\n定：\n1并列运行的发电厂或电力网之间，具有四条及以上联系的\n线路或三条紧密联系的线路，可采用不检同期的三相自动重合闸。\n2并列运行的发电厂或电力网之间，具有两条联系的线路或\n三条不紧密联系的线路，可采用下列重合闸方式：\n1）当非同步合闸的最大冲击电流超过本规范附表A.0.1\n中规定的充许值时，可采用同期检定和无压检定的三相\n自动重合闸；\n2）当非同步合闸的最大冲击电流不超过本规范附表A.0.1\n中规定的允许值时，可采用不检同期的三相自动重合闸；\n3）无其他联系的并列运行双回线，当不能采用非同期重合\n闸时，可采用检查另一回线路有电流的三相自动重合闸。\n·27·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9799, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 547, "clean_text_len": 538, "clean_text": "10自动重合闸\n10.0.1在3～110kV电网中，下列情况应装设自动重合闸装置：\n13kV及以上的架空线路和电缆与架空的混合线路，当用电设备允许且无备用电源自动投入时。\n2旁路断路器和兼作旁路的母联或分段断路器。\n10.0.235MV·A及以下容量且低压侧无电源接于供电线路的变压器，可装设自动重合闸装置。\n10.0.3单侧电源线路的自动重合闸方式的选择应符合下列规定：\n1应采用一次重合闸。\n2当几段线路串联时，宜采用重合闸前加速保护动作或顺序自动重合闸。\n10.0.4双侧电源线路的自动重合闸方式的选择应符合下列规定：\n1并列运行的发电厂或电力网之间，具有四条及以上联系的线路或三条紧密联系的线路，可采用不检同期的三相自动重合闸。\n2并列运行的发电厂或电力网之间，具有两条联系的线路或三条不紧密联系的线路，可采用下列重合闸方式：\n1）当非同步合闸的最大冲击电流超过本规范附表A.0.1\n中规定的充许值时，可采用同期检定和无压检定的三相自动重合闸；\n2）当非同步合闸的最大冲击电流不超过本规范附表A.0.1\n中规定的允许值时，可采用不检同期的三相自动重合闸；\n3）无其他联系的并列运行双回线，当不能采用非同期重合闸时，可采用检查另一回线路有电流的三相自动重合闸。\n·27·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9157, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 35, "text": "3双侧电源的单回线路，可采用下列重合闸方式：\n1）可采用解列重合闸；\n2）当水电厂条件许可时，可采用自同步重合闸；\n3）可采用一侧无压检定，另一侧同期检定的三相自动重合\n闸。\n10.0.5自动重合闸装置应符合下列规定：\n1自动重合闸装置可由保护装置或断路器控制状态与位置\n不对应启动。\n2手动或通过遥控装置将断路器断开或将断路器投入故障\n线路上而随即由保护装置将其断开时，自动重合闸均不应动作。\n3在任何情况下，自动重合闸的动作次数应符合预先的规\n定。\n4当断路器处于不正常状态不充许实现自动重合闸时，应将\n重合闸装置闭锁。\n·28·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9711, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 267, "clean_text_len": 262, "clean_text": "3双侧电源的单回线路，可采用下列重合闸方式：\n1）可采用解列重合闸；\n2）当水电厂条件许可时，可采用自同步重合闸；\n3）可采用一侧无压检定，另一侧同期检定的三相自动重合闸。\n10.0.5自动重合闸装置应符合下列规定：\n1自动重合闸装置可由保护装置或断路器控制状态与位置不对应启动。\n2手动或通过遥控装置将断路器断开或将断路器投入故障线路上而随即由保护装置将其断开时，自动重合闸均不应动作。\n3在任何情况下，自动重合闸的动作次数应符合预先的规定。\n4当断路器处于不正常状态不充许实现自动重合闸时，应将重合闸装置闭锁。\n·28·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 36, "text": "11备用电源和备用设备的自动投入装置\n11.0.1下列情况，应装设备用电源或备用设备的自动投入装置：\n1由双电源供电的变电站和配电站，其中一个电源经常断开\n作为备用。\n2发电厂变电站内有备用变压器。\n3接有1类负荷的由双电源供电的母线段。\n4含有工类负荷的由双电源供电的成套装置。\n5某些重要机械的备用设备。\n11.0.2备用电源或备用设备的自动投入装置，应符合下列要求：\n1应保证在工作电源断开后投入备用电源。\n2工作电源故障或断路器被错误断开时，自动投人装置应延\n时动作。\n3手动断开工作电源、电压互感器回路断线和备用电源无电\n压情况下，不应启动自动投入装置。\n4应保证自动投入装置只动作一次。\n5自动投入装置动作后，如备用电源或设备投到故障上，应\n使保护加速动作并跳闸。\n6自动投入装置中，可设置工作电源的电流闭锁回路。\n7一个备用电源或设备同时作为几个电源或设备的备用时，\n自动投人装置应保证在同一时间备用电源或设备只能作为一个电\n源或设备的备用。\n11.0.3自动投入装置可采用带母线残压闭锁或延时切换方式，\n也可采用带同步检定的快速切换方式。\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 480, "clean_text_len": 472, "clean_text": "11备用电源和备用设备的自动投入装置\n11.0.1下列情况，应装设备用电源或备用设备的自动投入装置：\n1由双电源供电的变电站和配电站，其中一个电源经常断开作为备用。\n2发电厂变电站内有备用变压器。\n3接有1类负荷的由双电源供电的母线段。\n4含有工类负荷的由双电源供电的成套装置。\n5某些重要机械的备用设备。\n11.0.2备用电源或备用设备的自动投入装置，应符合下列要求：\n1应保证在工作电源断开后投入备用电源。\n2工作电源故障或断路器被错误断开时，自动投人装置应延时动作。\n3手动断开工作电源、电压互感器回路断线和备用电源无电压情况下，不应启动自动投入装置。\n4应保证自动投入装置只动作一次。\n5自动投入装置动作后，如备用电源或设备投到故障上，应使保护加速动作并跳闸。\n6自动投入装置中，可设置工作电源的电流闭锁回路。\n7一个备用电源或设备同时作为几个电源或设备的备用时，\n自动投人装置应保证在同一时间备用电源或设备只能作为一个电源或设备的备用。\n11.0.3自动投入装置可采用带母线残压闭锁或延时切换方式，\n也可采用带同步检定的快速切换方式。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9297, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 37, "text": "12自动低频低压减负荷装置\n12.0.1在变电站和配电站，应根据电力网安全稳定运行的要求\n装设自动低频低压减负荷装置。当电力网发生故障导致功率缺\n额，使频率和电压降低时，应由自动低频低压减负荷装置断开一部\n分次要负荷，并应将频率和电压降低限制在短时允许范围内，同时\n应使其在充许时间内恢复至长时间充许值。\n12.0.2自动低频低压减负荷装置的配置及所断开负荷的容量，\n应根据电力系统最不利运行方式下发生故障时，可能发生的最大\n功率缺额确定。\n12.0.3自动低频低压减负荷装置应按频率、电压分为若干级，并\n应根据电力系统运行方式和故障时功率缺额分轮次动作。\n12.0.4在电力系统发生短路、进行自动重合闸或备用自动投入\n装置动作时电源中断的过程中，当自动低频低压减负荷装置可能\n误动作时，应采取相应的防止误动作的措施。\n·30。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9747, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 364, "clean_text_len": 356, "clean_text": "12自动低频低压减负荷装置\n12.0.1在变电站和配电站，应根据电力网安全稳定运行的要求装设自动低频低压减负荷装置。当电力网发生故障导致功率缺额，使频率和电压降低时，应由自动低频低压减负荷装置断开一部分次要负荷，并应将频率和电压降低限制在短时允许范围内，同时应使其在充许时间内恢复至长时间充许值。\n12.0.2自动低频低压减负荷装置的配置及所断开负荷的容量，\n应根据电力系统最不利运行方式下发生故障时，可能发生的最大功率缺额确定。\n12.0.3自动低频低压减负荷装置应按频率、电压分为若干级，并应根据电力系统运行方式和故障时功率缺额分轮次动作。\n12.0.4在电力系统发生短路、进行自动重合闸或备用自动投入装置动作时电源中断的过程中，当自动低频低压减负荷装置可能误动作时，应采取相应的防止误动作的措施。\n·30。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9229, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 38, "text": "13同步并列\n13.0.1在发电厂和变电站内，对有可能发生非同步合闸的断路\n器，应能进行同步并列，并应符合下列规定：\n1单机容量为6MW及以下的汽轮发电机，可装设自动同步\n装置；单机容量为6MW以上的汽轮发电机，应装设自动同步装\n置。\n2水轮发电机可装设自动自同步装置或自动同步装置。\n3发电厂开关站及变电站的断路器宜装设自动同步装置。\n4发电厂和变电站同步装置宜采用单相式接线。\n13.0.2采用自同步方式的发电机，应符合下列要求：\n1定子绕组的绝缘及端部固定情况应良好，端部接头不应有\n不良现象。\n2自同步并列时，定子超瞬变电流的周期分量不应超过允许\n值。当无专门规定时，可按本规范附录A执行。\n·31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 303, "clean_text_len": 298, "clean_text": "13同步并列\n13.0.1在发电厂和变电站内，对有可能发生非同步合闸的断路器，应能进行同步并列，并应符合下列规定：\n1单机容量为6MW及以下的汽轮发电机，可装设自动同步装置；单机容量为6MW以上的汽轮发电机，应装设自动同步装置。\n2水轮发电机可装设自动自同步装置或自动同步装置。\n3发电厂开关站及变电站的断路器宜装设自动同步装置。\n4发电厂和变电站同步装置宜采用单相式接线。\n13.0.2采用自同步方式的发电机，应符合下列要求：\n1定子绕组的绝缘及端部固定情况应良好，端部接头不应有不良现象。\n2自同步并列时，定子超瞬变电流的周期分量不应超过允许值。当无专门规定时，可按本规范附录A执行。\n·31", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.917, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 39, "text": "14自动调节励磁及自动灭磁\n14.1自动调节励磁\n14.1.1发电机自动调节励磁装置应具有下列功能：\n1正常运行情况下，维持发电机端或系统电压在给定水平\n上。\n2合理、稳定地分配并列运行的发电机之间的无功功率。\n3在正常运行和事故情况下，提高系统运行的稳定性。\n14.1.2发电机自动电压调节器应具有下列功能：\n1发电机自动电压调节器应保证励磁系统顶值倍数不低于\n1.6倍、强励时间不小于10s。50MW水轮发电机自动电压调节器\n应保证励磁系统顶值倍数不低于2倍。\n250MW水轮发电机励磁系统标称响应不应低于2单位/\n秒；50MW以下水轮发电机及汽轮发电机励磁系统标称响应不应\n低于1单位/秒。\n3发电机自动电压调节器应保证发电机在空载电压的\n70%~110%稳定、平滑调节。\n4发电机在空载运行状态下，发电机自动电压调节器和手动\n控制单元给定电压变化速度每秒不应大于发电机额定电压的\n1%，且不应小于0.3%。\n5发电机自动电压调节器应保证发电机端电压调差率不超\n过±10%。\n6发电机自动电压调节器应保证发电机端电压静差率不超\n过士1%。\n7发电机自动电压调节器应保证发电机在空载运行情况下，\n频率变化1%时，端电压变化率不超过土0.25%。\n·32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9745, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 528, "clean_text_len": 522, "clean_text": "14自动调节励磁及自动灭磁\n14.1自动调节励磁\n14.1.1发电机自动调节励磁装置应具有下列功能：\n1正常运行情况下，维持发电机端或系统电压在给定水平上。\n2合理、稳定地分配并列运行的发电机之间的无功功率。\n3在正常运行和事故情况下，提高系统运行的稳定性。\n14.1.2发电机自动电压调节器应具有下列功能：\n1发电机自动电压调节器应保证励磁系统顶值倍数不低于\n1.6倍、强励时间不小于10s。50MW水轮发电机自动电压调节器应保证励磁系统顶值倍数不低于2倍。\n250MW水轮发电机励磁系统标称响应不应低于2单位/\n秒；50MW以下水轮发电机及汽轮发电机励磁系统标称响应不应低于1单位/秒。\n3发电机自动电压调节器应保证发电机在空载电压的\n70%~110%稳定、平滑调节。\n4发电机在空载运行状态下，发电机自动电压调节器和手动控制单元给定电压变化速度每秒不应大于发电机额定电压的\n1%，且不应小于0.3%。\n5发电机自动电压调节器应保证发电机端电压调差率不超过±10%。\n6发电机自动电压调节器应保证发电机端电压静差率不超过士1%。\n7发电机自动电压调节器应保证发电机在空载运行情况下，\n频率变化1%时，端电压变化率不超过土0.25%。\n·32", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9125, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 40, "text": "8在空载额定电压情况下，当发电机给定阶跃为士10%时，\n发电机自动电压调节器应保证发电机电压超调量不大于阶跃量的\n50%，摇摆次数不超过3次，调节时间不超过10s。\n9当发电机突然零起升压时，发电机自动电压调节器应保证\n其端电压超调量不大于额定值的15%，摇摆次数不超过3次，调\n节时间不超过10s。\n14.1.3发电机自动电压调节器尚应具有下列附加功能：\n1远方或就地给定装置。\n2负载电流补偿。\n3过励限制。\n4欠励限制。\n5电压互感器断线保护及闭锁。\n6电压频率比限制。\n14.2自动灭磁\n14.2.1发电机励磁系统应具有自动灭磁功能：并应保证发电机\n在空载、负载运行、短路情况下可靠灭磁。\n14.2.2发电机自动灭磁装置，应符合下列规定：\n1灭磁可采用发电机励磁绕组对电阻放电的灭磁方式，也可\n采用对消弧栅放电的灭磁方式；在励磁机励磁回路可采用串联接\n人灭磁电阻的方式。\n2当为可控硅整流桥，事故继电保护动作灭磁时，应采用继\n电保护跳灭磁开关灭磁；正常停机时可采用逆变灭磁。\n14.2.3发电机励磁回路的灭磁电阻，其阻值可为励磁绕组热状\n态电阻值的4～5倍。电阻长期热稳定电流宜为发电机额定励磁\n电流的0.1~0.2倍。\n采用消弧栅放电的灭磁方式时，在灭磁过程基本结束时，应将\n消弧栅并联电阻投入。该电阻的参数可与发电机励磁回路的灭磁\n电阻相同。\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 567, "clean_text": "8在空载额定电压情况下，当发电机给定阶跃为士10%时，\n发电机自动电压调节器应保证发电机电压超调量不大于阶跃量的\n50%，摇摆次数不超过3次，调节时间不超过10s。\n9当发电机突然零起升压时，发电机自动电压调节器应保证其端电压超调量不大于额定值的15%，摇摆次数不超过3次，调节时间不超过10s。\n14.1.3发电机自动电压调节器尚应具有下列附加功能：\n1远方或就地给定装置。\n2负载电流补偿。\n3过励限制。\n4欠励限制。\n5电压互感器断线保护及闭锁。\n6电压频率比限制。\n14.2自动灭磁\n14.2.1发电机励磁系统应具有自动灭磁功能：并应保证发电机在空载、负载运行、短路情况下可靠灭磁。\n14.2.2发电机自动灭磁装置，应符合下列规定：\n1灭磁可采用发电机励磁绕组对电阻放电的灭磁方式，也可采用对消弧栅放电的灭磁方式；在励磁机励磁回路可采用串联接人灭磁电阻的方式。\n2当为可控硅整流桥，事故继电保护动作灭磁时，应采用继电保护跳灭磁开关灭磁；正常停机时可采用逆变灭磁。\n14.2.3发电机励磁回路的灭磁电阻，其阻值可为励磁绕组热状态电阻值的4～5倍。电阻长期热稳定电流宜为发电机额定励磁电流的0.1~0.2倍。\n采用消弧栅放电的灭磁方式时，在灭磁过程基本结束时，应将消弧栅并联电阻投入。该电阻的参数可与发电机励磁回路的灭磁电阻相同。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9055, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 41, "text": "14.2.4励磁机励磁回路串联接人的灭磁电阻可为励磁机励磁绕\n组热状态电阻值的10倍。电阻长期热稳定电流宜为励磁机额定\n励磁电流的0.05~0.1倍。\n·34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9558, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 79, "clean_text_len": 77, "clean_text": "14.2.4励磁机励磁回路串联接人的灭磁电阻可为励磁机励磁绕组热状态电阻值的10倍。电阻长期热稳定电流宜为励磁机额定励磁电流的0.05~0.1倍。\n·34", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8947, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 42, "text": "15二次回路及相关设备\n15.1二次回路\n15.1.1二次回路的工作电压不宜超过250V，最高不应超过\n500V。\n15.1.2互感器二次回路连接的负荷，不应超过继电保护和自动\n装置工作准确等级所规定的负荷范围。\n15.1.3二次回路应采用铜芯控制电缆和绝缘导线。在绝缘可能\n受到油侵蚀的地方，应采用耐油的绝缘导线或电缆。\n15.1.4控制电缆的绝缘水平宜选用450V/750V。\n15.1.5强电控制回路铜芯控制电缆和绝缘导线的线芯最小截面\n不应小于1.5mm²；弱电控制回路铜芯控制电缆和绝缘导线的线\n芯最小截面不应小于0.5mm²。\n电缆芯线截面的选择应符合下列要求：\n1电流互感器的工作准确等级应符合稳态比误差的要求。\n短路电流倍数无可靠数据时，可按断路器的额定开断电流确定最\n大短路电流。\n2当全部保护和自动装置动作时，电压互感器至保护和自动\n装置屏的电缆压降不应超过额定电压的3%。\n3在最大负荷下，操作母线至设备的电压降，不应超过额定\n电压的10%。\n15.1.6控制电缆宜选用多芯电缆，并应留有适当的备用芯。不\n同截面的电缆，电缆芯数应符合下列规定：\n16mm²电缆，不应超过6芯。\n24mm²电缆，不应超过10芯。\n32.5mm²电缆，不应超过24芯。\n·35·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9811, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 540, "clean_text_len": 532, "clean_text": "15二次回路及相关设备\n15.1二次回路\n15.1.1二次回路的工作电压不宜超过250V，最高不应超过\n500V。\n15.1.2互感器二次回路连接的负荷，不应超过继电保护和自动装置工作准确等级所规定的负荷范围。\n15.1.3二次回路应采用铜芯控制电缆和绝缘导线。在绝缘可能受到油侵蚀的地方，应采用耐油的绝缘导线或电缆。\n15.1.4控制电缆的绝缘水平宜选用450V/750V。\n15.1.5强电控制回路铜芯控制电缆和绝缘导线的线芯最小截面不应小于1.5mm²；弱电控制回路铜芯控制电缆和绝缘导线的线芯最小截面不应小于0.5mm²。\n电缆芯线截面的选择应符合下列要求：\n1电流互感器的工作准确等级应符合稳态比误差的要求。\n短路电流倍数无可靠数据时，可按断路器的额定开断电流确定最大短路电流。\n2当全部保护和自动装置动作时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%。\n3在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%。\n15.1.6控制电缆宜选用多芯电缆，并应留有适当的备用芯。不同截面的电缆，电缆芯数应符合下列规定：\n16mm²电缆，不应超过6芯。\n24mm²电缆，不应超过10芯。\n32.5mm²电缆，不应超过24芯。\n·35·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8932, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 43, "text": "41.5mm电缆，不应超过37芯。\n5弱电回路，不应超过50芯。\n15.1.7不同安装单位的回路不应共用同一根电缆。\n15.1.8同一根电缆的芯线不宜接至屏两侧的端子排；端子排的\n一个端子宜只接一根导线，导线最大截面不应超过6mm²。\n15.1.9屏内设备与屏外设备以及屏内不同安装单位设备之间连\n接均应经端子排。\n15.1.10在可能出现操作过电压的二次回路内，应采取降低操作\n过电压的措施。\n15.1.11继电保护和自动装置供电电源，应有监视其完好性的措\n施；供电电源侧的保护设备应与装置内保护设备相互配合。\n15.2电流互感器和电压互感器\n15.2.1电流互感器应符合下列规定：\n1继电保护和自动装置用电流互感器应满足误差和保护动\n作特性要求，宜选用P类产品。\n2电流互感器二次绕组额定电流，可根据工程实际选5A或\n1A。.\n3用于差动保护各侧的电流互感器宜具有相同或相似的特\n性。\n4继电保护用电流互感器的安装位置、二次绕组分配应考虑\n消除保护死区。\n5有效接地系统和重要设备回路用电流互感器，宜按三相配\n置；非有效接地系统用电流互感器，可根据具体情况按两相或三相\n配置。\n6当受条件限制、测量仪表和保护或自动装置共用电流互感\n器的同一个二次绕组时，应将保护或自动装置接在测量仪表之前。\n7电流互感器的二次回路应只有一点接地，宜在就地端子箱\n接地。几组电流互感器有电路直接联系的保护回路，应在保护屏\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 606, "clean_text_len": 592, "clean_text": "41.5mm电缆，不应超过37芯。\n5弱电回路，不应超过50芯。\n15.1.7不同安装单位的回路不应共用同一根电缆。\n15.1.8同一根电缆的芯线不宜接至屏两侧的端子排；端子排的一个端子宜只接一根导线，导线最大截面不应超过6mm²。\n15.1.9屏内设备与屏外设备以及屏内不同安装单位设备之间连接均应经端子排。\n15.1.10在可能出现操作过电压的二次回路内，应采取降低操作过电压的措施。\n15.1.11继电保护和自动装置供电电源，应有监视其完好性的措施；供电电源侧的保护设备应与装置内保护设备相互配合。\n15.2电流互感器和电压互感器\n15.2.1电流互感器应符合下列规定：\n1继电保护和自动装置用电流互感器应满足误差和保护动作特性要求，宜选用P类产品。\n2电流互感器二次绕组额定电流，可根据工程实际选5A或\n1A。.\n3用于差动保护各侧的电流互感器宜具有相同或相似的特性。\n4继电保护用电流互感器的安装位置、二次绕组分配应考虑消除保护死区。\n5有效接地系统和重要设备回路用电流互感器，宜按三相配置；非有效接地系统用电流互感器，可根据具体情况按两相或三相配置。\n6当受条件限制、测量仪表和保护或自动装置共用电流互感器的同一个二次绕组时，应将保护或自动装置接在测量仪表之前。\n7电流互感器的二次回路应只有一点接地，宜在就地端子箱接地。几组电流互感器有电路直接联系的保护回路，应在保护屏", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 44, "text": "上经端子排接地。\n15.2.2电压互感器应符合下列规定：\n1继电保护和自动装置用电压互感器主二次绕组的准确级\n应为3P，剩余绕组准确级应为6P。\n2电压互感器剩余绕组额定电压，有效接地系统应为100V：\n非有效接地系统应为100/3V。\n3当受条件限制、测量仪表和保护或自动装置共用电压互感\n器的同一个二次绕组时，应选用保护用电压互感器。此时，保护或\n自动装置和测量仪表应分别经各自的熔断器或自动开关接人。\n4电压互感器的一次侧隔离开关断开后，其二次回路应有防\n止电压反馈的措施。\n5电压互感器二次侧中性点或线圈引出端之一应接地。对\n有效接地系统，应采用二次侧中性点接地方式；对非有效接地系统\n宜采用B相接地方式，也可采用中性点接地方式；对V一V接线\n的电压互感器，宜采用B相接地方式。\n电压互感器剩余绕组的引出端之一应接地。\n电压互感器接地点宜设在保护室。\n向交流操作的保护装置和自动装置供电的电压互感器，应通\n过击穿保险器接地。采用B相接地的电压互感器，其二次中性点\n也应通过击穿保险器接地。\n6在电压互感器二次回路中，除剩余绕组和另有规定者外，\n应装设熔断器或自动开关。在接地线上不应安装有开断可能的设\n备。当采用B相接地时，熔断器或自动开关应安装在线圈引出端\n与接地点之间。\n电压互感器剩余绕组的试验用引出线上应装设熔断器或自动\n开关。\n15.3直流电源\n15.3.1继电保护和自动装置应由可靠的直流电源装置（系统）供\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 616, "clean_text_len": 601, "clean_text": "上经端子排接地。\n15.2.2电压互感器应符合下列规定：\n1继电保护和自动装置用电压互感器主二次绕组的准确级应为3P，剩余绕组准确级应为6P。\n2电压互感器剩余绕组额定电压，有效接地系统应为100V：\n非有效接地系统应为100/3V。\n3当受条件限制、测量仪表和保护或自动装置共用电压互感器的同一个二次绕组时，应选用保护用电压互感器。此时，保护或自动装置和测量仪表应分别经各自的熔断器或自动开关接人。\n4电压互感器的一次侧隔离开关断开后，其二次回路应有防止电压反馈的措施。\n5电压互感器二次侧中性点或线圈引出端之一应接地。对有效接地系统，应采用二次侧中性点接地方式；对非有效接地系统宜采用B相接地方式，也可采用中性点接地方式；对V一V接线的电压互感器，宜采用B相接地方式。\n电压互感器剩余绕组的引出端之一应接地。\n电压互感器接地点宜设在保护室。\n向交流操作的保护装置和自动装置供电的电压互感器，应通过击穿保险器接地。采用B相接地的电压互感器，其二次中性点也应通过击穿保险器接地。\n6在电压互感器二次回路中，除剩余绕组和另有规定者外，\n应装设熔断器或自动开关。在接地线上不应安装有开断可能的设备。当采用B相接地时，熔断器或自动开关应安装在线圈引出端与接地点之间。\n电压互感器剩余绕组的试验用引出线上应装设熔断器或自动开关。\n15.3直流电源\n15.3.1继电保护和自动装置应由可靠的直流电源装置（系统）供", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9283, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 45, "text": "电。直流母线电压允许波动范围应为额定电压的85%~110%，\n波纹系数不应大于1%。\n15.3.2继电保护和自动装置电源回路保护设备的配置，应符合\n下列规定：\n1当一个安装单位只有一台断路器时，继电保护和自动装\n置可与控制回路共用一组熔断器或自动开关。\n2当一个安装单位有几台断路器时，该安装单位的保护和\n自动装置回路应设置单独的熔断器或自动开关。各断路器控制回\n路熔断器或自动开关可单独设置，也可接于公用保护回路熔断器\n或自动开关之下。\n3两个及以上安装单位的公用保护和自动装置回路，应设置\n单独的熔断器或自动开关。\n4发电机出口断路器及灭磁开关控制回路，可合用一组熔断\n器或自动开关。\n5电源回路的熔断器或自动开关均应加以监视。\n15.3.3继电保护和自动装置信号回路保护设备的配置，应符合\n下列规定：\n1继电保护和自动装置信号回路均应设置熔断器或自动开\n关。\n2公用信号回路应设置单独的熔断器或自动开关。\n3信号回路的熔断器或自动开关应加以监视。\n15.4抗干扰措施\n15.4.1继电保护和自动装置应具有抗干扰性能，并应符合国家\n现行有关电磁兼容及抗干扰标准的要求。\n15.4.2继电保护和自动装置屏柜下应敷设截面积不小于\n100mm的接地铜排，接地铜排应首尾相连形成接地网，接地网应\n与主接地网可靠连接。\n15.4.3长电缆跳闸回路，应采取防止长电缆分布电容影响和防\n38·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 591, "clean_text_len": 580, "clean_text": "电。直流母线电压允许波动范围应为额定电压的85%~110%，\n波纹系数不应大于1%。\n15.3.2继电保护和自动装置电源回路保护设备的配置，应符合下列规定：\n1当一个安装单位只有一台断路器时，继电保护和自动装置可与控制回路共用一组熔断器或自动开关。\n2当一个安装单位有几台断路器时，该安装单位的保护和自动装置回路应设置单独的熔断器或自动开关。各断路器控制回路熔断器或自动开关可单独设置，也可接于公用保护回路熔断器或自动开关之下。\n3两个及以上安装单位的公用保护和自动装置回路，应设置单独的熔断器或自动开关。\n4发电机出口断路器及灭磁开关控制回路，可合用一组熔断器或自动开关。\n5电源回路的熔断器或自动开关均应加以监视。\n15.3.3继电保护和自动装置信号回路保护设备的配置，应符合下列规定：\n1继电保护和自动装置信号回路均应设置熔断器或自动开关。\n2公用信号回路应设置单独的熔断器或自动开关。\n3信号回路的熔断器或自动开关应加以监视。\n15.4抗干扰措施\n15.4.1继电保护和自动装置应具有抗干扰性能，并应符合国家现行有关电磁兼容及抗干扰标准的要求。\n15.4.2继电保护和自动装置屏柜下应敷设截面积不小于\n100mm的接地铜排，接地铜排应首尾相连形成接地网，接地网应与主接地网可靠连接。\n15.4.3长电缆跳闸回路，应采取防止长电缆分布电容影响和防\n38·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9236, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 46, "text": "止出口继电器误动的措施。\n15.4.4继电保护和自动装置的控制电缆应选择屏蔽电缆，并应\n符合下列规定：\n1电缆屏蔽层宜在两端接地。\n2电缆应远离干扰源敷设，必要时应采取隔离抗干扰措施。\n3弱电回路和强电回路不应共用同一根电缆；低电平回路和\n高电平回路不应共用同一根电缆，交流回路和直流回路不应共用\n同一根电缆。\n·39·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 160, "clean_text_len": 157, "clean_text": "止出口继电器误动的措施。\n15.4.4继电保护和自动装置的控制电缆应选择屏蔽电缆，并应符合下列规定：\n1电缆屏蔽层宜在两端接地。\n2电缆应远离干扰源敷设，必要时应采取隔离抗干扰措施。\n3弱电回路和强电回路不应共用同一根电缆；低电平回路和高电平回路不应共用同一根电缆，交流回路和直流回路不应共用同一根电缆。\n·39·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9145, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 47, "text": "附录A同步电机和变压器在自同步和非\n同步合闸时允许的冲击电流倍数\nA.0.1表面冷却的同步电机和变压器，在自同步和非同步合闸\n时，冲击电流允许值应符合下列规定：\n13MW及以上与母线直接连接的汽轮发电机，当自同步合\n闸时，其超瞬变电流周期分量不应超过额定电流的0.74/纵轴超\n瞬变电抗倍。\n2当非同步合闸时（不包括非同步重合闸），最大冲击电流周\n期分量与额定电流之比不应超过表A.0.1所列数值。\n表A.0.1自同步和非同步合闸时允许的冲击电流倍数\n机组类型\n允许倍数\n汽轮发电机\n0.65/X\"\n有阻尼回路\n0.6/X\"a\n水轮发电机\n无阻尼回路\n0.6/Xa'\n同步调相机\n0.84/Xa\"\n电力变压器\n1/XB\n注：1\n表中X”为同步电机的纵轴超瞬变电抗，标么值；X为同步电机的纵轴瞬\n变电抗，标么值；XB为电力变压器的短路电抗，标么值\n2计算最大冲击电流时，应计及实际上可能出现的对同步电机或电力变压器\n为最严重的运行方式，同步电机的电动势取1.05倍额定电压，两侧电源电\n动势的相角差取180°，并可不计及负荷的影响，但当计算结果接近或超过\n允许倍数时，可计及负荷影响进行较精确计算。\n3表中所列同步发电机的冲击电流允许倍数，系根据允许冲击力矩求得。汽\n轮发电机在两侧电动势相角差约为120时合闸，冲击力矩最严重；水轮发\n电机约在135°时合闸最严重。因此，当两侧电动势的相差取大于120°~\n135时，均应按本表注2所述条件计算。其超瞬变电流周期分量不超过额\n定电流的0.74/X倍。\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.973, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 652, "clean_text_len": 633, "clean_text": "附录A同步电机和变压器在自同步和非同步合闸时允许的冲击电流倍数\nA.0.1表面冷却的同步电机和变压器，在自同步和非同步合闸时，冲击电流允许值应符合下列规定：\n13MW及以上与母线直接连接的汽轮发电机，当自同步合闸时，其超瞬变电流周期分量不应超过额定电流的0.74/纵轴超瞬变电抗倍。\n2当非同步合闸时（不包括非同步重合闸），最大冲击电流周期分量与额定电流之比不应超过表A.0.1所列数值。\n表A.0.1自同步和非同步合闸时允许的冲击电流倍数机组类型允许倍数汽轮发电机\n0.65/X\"\n有阻尼回路\n0.6/X\"a\n水轮发电机无阻尼回路\n0.6/Xa'\n同步调相机\n0.84/Xa\"\n电力变压器\n1/XB\n注：1\n表中X”为同步电机的纵轴超瞬变电抗，标么值；X为同步电机的纵轴瞬变电抗，标么值；XB为电力变压器的短路电抗，标么值\n2计算最大冲击电流时，应计及实际上可能出现的对同步电机或电力变压器为最严重的运行方式，同步电机的电动势取1.05倍额定电压，两侧电源电动势的相角差取180°，并可不计及负荷的影响，但当计算结果接近或超过允许倍数时，可计及负荷影响进行较精确计算。\n3表中所列同步发电机的冲击电流允许倍数，系根据允许冲击力矩求得。汽轮发电机在两侧电动势相角差约为120时合闸，冲击力矩最严重；水轮发电机约在135°时合闸最严重。因此，当两侧电动势的相差取大于120°~\n135时，均应按本表注2所述条件计算。其超瞬变电流周期分量不超过额定电流的0.74/X倍。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9008, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 48, "text": "附录B继电保护的最小灵敏系数\nB.0.1\n继电保护的最小灵敏系数应符合表B.0.1的规定。\n表B.0.1继电保护的最小灵敏系数\n保护\n保护类型\n组成元件\n计算条件\n最小灵敏系数\n分类\n带方向和不带方\n零序、负序方向\n按被保护区末端\n电流和电压元件\n向的电流保护或电\n元件\n1.3~1.5；零序或\n压保护\n金属性短路计算\n负序方向元件1.5\n电流保护和电压\n电流元件和电压\n按被保护区末端\n保护\n2\n元件\n金属性短路计算\n线路两侧均未断\n开前，其中一侧保\n护按线路中点金属\n2\n电流或电压启动性短路计算\n元件\n线路一侧断开\n后，另一侧保护按\n1.5\n对侧短路计算\n平行线路横差方\n主\n向和电流平衡保护\n线路两侧均未断\n开前，其中一侧保\n保\n护按线路中间金属\n2\n性短路计算\n护\n零序方向元件\n线路自一侧断开\n后，另一侧保护按\n2.5\n对侧金属性短路计\n算\n距离元件\n1.3~1.5\n电流和阻抗启动\n1.5\n元件\n距离保护\n按被保护区末端\n负序和零序增量金属性短路计算\n或负序分量启动元\n件、相电流突变量\n4\n启动元件\n.41·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 462, "clean_text_len": 410, "clean_text": "附录B继电保护的最小灵敏系数\nB.0.1\n继电保护的最小灵敏系数应符合表B.0.1的规定。\n表B.0.1继电保护的最小灵敏系数保护保护类型组成元件计算条件最小灵敏系数分类带方向和不带方零序、负序方向按被保护区末端电流和电压元件向的电流保护或电元件\n1.3~1.5；零序或压保护金属性短路计算负序方向元件1.5\n电流保护和电压电流元件和电压按被保护区末端保护\n元件金属性短路计算线路两侧均未断开前，其中一侧保护按线路中点金属\n电流或电压启动性短路计算元件线路一侧断开后，另一侧保护按\n1.5\n对侧短路计算平行线路横差方主向和电流平衡保护线路两侧均未断开前，其中一侧保保护按线路中间金属\n性短路计算护零序方向元件线路自一侧断开后，另一侧保护按\n2.5\n对侧金属性短路计算距离元件\n1.3~1.5\n电流和阻抗启动\n1.5\n元件距离保护按被保护区末端负序和零序增量金属性短路计算或负序分量启动元件、相电流突变量\n启动元件.41·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9338, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 49, "text": "续表B.0.1\n保护\n保护类型\n组成元件\n计算条件\n最小灵敏系数\n分类\n发电机、变压器\n按被保护区末端\n及电动机纵联差动\n差电流元件\n1.5\n保护\n金属性短路计算\n主\n母线不完全差动\n差电流元件\n按金属性短路计\n1.5\n保护\n算\n保\n母线完全差动保护\n差电流元件\n按金属性短路计算\n1.5\n护\n跳闸元件\n2.0\n线路纵联差动\n保护\n对高阻接地故障\n测量元件\n1.5\n电流、电压和阻\n按相邻电力设备\n1.2\n远后备保护\n抗元件\n零序或负序方向\n和线路末端金属性\n后\n备\n短路计算\n1.5\n元件\n保\n电流、电压和阻\n按电力设备和线\n1.3\n护\n抗元件\n近后备保护\n路末端金属性短路\n零序或负序方向\n计算\n2.0\n元件\n按正常运行方式\n辅助\n电流速断保护\n保护安装处金属性\n1.2\n保护\n短路计算\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 348, "clean_text_len": 302, "clean_text": "续表B.0.1\n保护保护类型组成元件计算条件最小灵敏系数分类发电机、变压器按被保护区末端及电动机纵联差动差电流元件\n1.5\n保护金属性短路计算主母线不完全差动差电流元件按金属性短路计\n1.5\n保护算保母线完全差动保护差电流元件按金属性短路计算\n1.5\n护跳闸元件\n2.0\n线路纵联差动保护对高阻接地故障测量元件\n1.5\n电流、电压和阻按相邻电力设备\n1.2\n远后备保护抗元件零序或负序方向和线路末端金属性后备短路计算\n1.5\n元件保电流、电压和阻按电力设备和线\n1.3\n护抗元件近后备保护路末端金属性短路零序或负序方向计算\n2.0\n元件按正常运行方式辅助电流速断保护保护安装处金属性\n1.2\n保护短路计算", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9466, "has_structure_hint": true}
{"doc_id": "ea4f44103cd6", "file_name": "31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\31--GB_T 50062-2008 电力装置的自电保护和自动装置设计规范.pdf", "page_num": 50, "text": "本规范用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不\n同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”，反面词采用“严禁”。\n2）表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”，反面词采用“不应”或“不得”。\n3）表示允许稍有选择，在条件许可时首先应这样做的用词：\n正面词采用“宜”，反面词采用“不宜”。\n表示有选择，在一定条件下可以这样做的用词，采用“可”。\n2本规范中指明应按其他有关标准、规范执行的写法为“应\n符合的规定或“应按执行”。\n·43。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9516, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 254, "clean_text_len": 252, "clean_text": "本规范用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”，反面词采用“严禁”。\n2）表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”，反面词采用“不应”或“不得”。\n3）表示允许稍有选择，在条件许可时首先应这样做的用词：\n正面词采用“宜”，反面词采用“不宜”。\n表示有选择，在一定条件下可以这样做的用词，采用“可”。\n2本规范中指明应按其他有关标准、规范执行的写法为“应符合的规定或“应按执行”。\n·43。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8223, "has_structure_hint": true}
