{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 1, "text": "ICS27.180\nNB\nP61\n备案号：J2451—2018\n中华人民共和国能源行业标准\nP\nNB/T31115—2017\n风电场工程110kV～220kV\n海上升压变电站设计规范\nCodefor110kV~220kV Offshore SubstationDesign\nofWindPowerProjects\n2017-11-15发布\n2018-03-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 191, "clean_text_len": 184, "clean_text": "ICS27.180NBP61备案号：J2451—2018\n中华人民共和国能源行业标准PNB/T31115—2017\n风电场工程110kV～220kV\n海上升压变电站设计规范\nCodefor110kV~220kV Offshore SubstationDesign\nofWindPowerProjects\n2017-11-15发布\n2018-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9371, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 2, "text": "中华人民共和国能源行业标准\n风电场工程110kV～220kV\n海上升压变电站设计规范\nCodefor110kV~220kVOffshoreSubstationDesignof\nWindPowerProjects\nNB/T31115-2017\n主编部门：水电水利规划设计总院\n批准部门：国家能源局\n施行日期：2018年3月1日\n2018北京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9924, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 169, "clean_text_len": 166, "clean_text": "中华人民共和国能源行业标准风电场工程110kV～220kV\n海上升压变电站设计规范\nCodefor110kV~220kVOffshoreSubstationDesignof\nWindPowerProjects\nNB/T31115-2017\n主编部门：水电水利规划设计总院批准部门：国家能源局施行日期：2018年3月1日\n2018北京", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9563, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 3, "text": "NB/T31115-2017\n国家能源局\n公告\n2017年第10号\n依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行））及实施细则的通知》（国能局科技【2009）52号）有关\n规定，经审查，国家能源局批准《煤层气生产站场安全管理规\n范》等204项行业标准，其中能源标准（NB）62项、电力标准\n（DL）86项、石油标准（SY）56项，现予以发布。\n附件：行业标准目录\n国家能源局\n2017年11月15日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 207, "clean_text_len": 201, "clean_text": "NB/T31115-2017国家能源局公告\n2017年第10号依据《国家能源局关于印发（能源领域行业标准化管理办法\n（试行））及实施细则的通知》（国能局科技【2009）52号）有关规定，经审查，国家能源局批准《煤层气生产站场安全管理规范》等204项行业标准，其中能源标准（NB）62项、电力标准\n（DL）86项、石油标准（SY）56项，现予以发布。\n附件：行业标准目录国家能源局\n2017年11月15日", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8571, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 4, "text": "NB/T31115—2017\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准采标号\n批准日期\n实施日期\n...\n风电场工程\nNB/T\n110kV~220kV\n12\n2017-11-152018-03-01\n31115-2017\n海上升压变电\n站设计规范", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 131, "clean_text_len": 115, "clean_text": "NB/T31115—2017附件：\n行业标准目录序号标准编号标准名称代替标准采标号批准日期实施日期\n风电场工程NB/T\n110kV~220kV\n2017-11-152018-03-01\n31115-2017\n海上升压变电站设计规范", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9083, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 5, "text": "NB/T31115—2017\n前言\n根据《国家能源局关于下达2014年第一批能源领域行业标\n准制（修）订计划的通知》（国能科技（2014）298号）的要求，\n规范编制组经广泛调查研究，认真总结实践经验，并在广泛征求\n意见的基础上，制定本规范。\n本规范主要技术内容是：总体布置，电气一次设计，电气二\n次设计，结构设计，给排水设计，消防设计，供暖、通风与空气\n调节设计，逃生与救生设施设计，施工组织设计。\n本规范由国家能源局负责管理，由水电水利规划设计总院提\n出并负责日常管理，由能源行业风电标准化技术委员会风电场规\n划设计分技术委员会负责具体技术内容的解释。执行过程中如有\n意见或建议，请寄送水电水利规划设计总院（地址：北京市西城\n区六铺炕北小街2号，邮编：100120）。\n本规范主编单位：中国电建集团华东勘测设计研究院有限公司\n水电水利规划设计总院\n本规范主要起草人员：赵生校俞华锋杨建军戚海峰\n杨文斌贾献林施朝晖汤群益\n傅春翔袁建平杨林刚\n吕国儿\n许峥颜加明\n月沈汉琴\n夏艳慧\n郭珍妮\n黄洁亭\n楼巍\n张宝峰\n吕珊\n本规范主要审查人员：易跃春\n谢宏文\n于庆贵\n糜又晚\n秦初升\n王龙非\n黎发贵\n贺广零\n孙帆\n齐志诚\n徐军刘淑军\n曹义国赵翔飞孙小钎张胜强\n周红军袁炜钢王强辉牛文彬\n李仕胜\nⅢ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 545, "clean_text_len": 509, "clean_text": "NB/T31115—2017\n前言根据《国家能源局关于下达2014年第一批能源领域行业标准制（修）订计划的通知》（国能科技（2014）298号）的要求，\n规范编制组经广泛调查研究，认真总结实践经验，并在广泛征求意见的基础上，制定本规范。\n本规范主要技术内容是：总体布置，电气一次设计，电气二次设计，结构设计，给排水设计，消防设计，供暖、通风与空气调节设计，逃生与救生设施设计，施工组织设计。\n本规范由国家能源局负责管理，由水电水利规划设计总院提出并负责日常管理，由能源行业风电标准化技术委员会风电场规划设计分技术委员会负责具体技术内容的解释。执行过程中如有意见或建议，请寄送水电水利规划设计总院（地址：北京市西城区六铺炕北小街2号，邮编：100120）。\n本规范主编单位：中国电建集团华东勘测设计研究院有限公司水电水利规划设计总院本规范主要起草人员：赵生校俞华锋杨建军戚海峰杨文斌贾献林施朝晖汤群益傅春翔袁建平杨林刚吕国儿许峥颜加明月沈汉琴夏艳慧郭珍妮黄洁亭楼巍张宝峰吕珊本规范主要审查人员：易跃春谢宏文于庆贵糜又晚秦初升王龙非黎发贵贺广零孙帆齐志诚徐军刘淑军曹义国赵翔飞孙小钎张胜强周红军袁炜钢王强辉牛文彬李仕胜\nⅢ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9205, "has_structure_hint": false}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 6, "text": "NB/T31115-2017\n1\n总则\n.....\n2\n术语\n3\n基本规定\n4\n总体布置\n5电气一次设计\n6\n5.1电气主接线\n6\n5.2\n设备选择\n5.3\n过电压保护及绝缘配合、接地\n5.4\n站用电\n8\n5.5\n应急电源\n9\n5.6\n照明和导航·\n10\n5.7\n电缆选择和敷设\n10\n5.8\n主要电气设备布置\n10\n6电气二次设计.\n12\n6.1计算机监控系统\n12\n6.2\n继电保护及安全自动装置\n14\n6.3\n直流电源及交流不停电电源·\n15\n6.4\n视频监控与安全防范\n15\n6.5\n通信系统\n16\n6.6\n二次接线\n16\n6.7二次设备选择及布置\n17\n7结构设计·\n18\n7.1一般规定\n18\n7.2荷载和荷载组合\n18\n7.3材料\n19\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 328, "clean_text_len": 259, "clean_text": "NB/T31115-2017\n总则\n术语基本规定总体布置\n5电气一次设计\n5.1电气主接线\n5.2\n设备选择\n5.3\n过电压保护及绝缘配合、接地\n5.4\n站用电\n5.5\n应急电源\n5.6\n照明和导航·\n5.7\n电缆选择和敷设\n5.8\n主要电气设备布置\n6电气二次设计.\n6.1计算机监控系统\n6.2\n继电保护及安全自动装置\n6.3\n直流电源及交流不停电电源·\n6.4\n视频监控与安全防范\n6.5\n通信系统\n6.6\n二次接线\n6.7二次设备选择及布置\n7结构设计·\n7.1一般规定\n7.2荷载和荷载组合\n7.3材料\nIV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8879, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 7, "text": "NB/T31115-2017\n7.4主体结构设计\n20\n7.5防腐蚀设计·\n21\n7.6附属设施设计\n22\n7.7\n监测设计\n22\n7.8甲板和舱壁设计\n23\n8\n给排水设计·\n24\n9\n消防设计·\n25\n9.1防火分隔\n25\n9.2\n消防设施\n26\n9.3电气防火\n29\n9.4\n火灾报警及消防广播系统\n29\n9.5通风管道防火\n30\n10供暖、通风与空气调节设计\n31\n10.1一般规定\n31\n10.2室内外空气参数\n31\n10.3\n供暖··\n32\n10.4\n通风\n32\n10.5空气调节\n33\n10.6绝热、防腐和消声隔振\n34\n11逃生与救生设施设计\n35\n11.1脱险通道\n35\n11.2标记和警示牌\n36\n11.3逃生与救生设备\n36\n12施工组织设计\n38\n12.1一般规定\n38\n12.2施工交通运输\n39\n12.3\n主体工程施工\n39\n12.4施工总布置\n40\n12.5施工总进度\n41\nV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 68, "ocr_error": null, "raw_text_len": 404, "clean_text_len": 312, "clean_text": "NB/T31115-2017\n7.4主体结构设计\n7.5防腐蚀设计·\n7.6附属设施设计\n7.7\n监测设计\n7.8甲板和舱壁设计\n给排水设计·消防设计·\n9.1防火分隔\n9.2\n消防设施\n9.3电气防火\n9.4\n火灾报警及消防广播系统\n9.5通风管道防火\n10供暖、通风与空气调节设计\n10.1一般规定\n10.2室内外空气参数\n10.3\n供暖··\n10.4\n通风\n10.5空气调节\n10.6绝热、防腐和消声隔振\n11逃生与救生设施设计\n11.1脱险通道\n11.2标记和警示牌\n11.3逃生与救生设备\n12施工组织设计\n12.1一般规定\n12.2施工交通运输\n12.3\n主体工程施工\n12.4施工总布置\n12.5施工总进度\nV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8809, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 8, "text": "NB/T31115-2017\n附录A海上升压变电站的耐火分隔\n42\n本规范用词说明\n43\n引用标准名录\n44\n附：条文说明\n45\nVT", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9745, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 67, "clean_text_len": 53, "clean_text": "NB/T31115-2017\n附录A海上升压变电站的耐火分隔\n本规范用词说明引用标准名录附：条文说明\nVT", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.94, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 9, "text": "NB/T31115-2017\nContents\nGeneralProvisions\n2\nTerms\n2\n3\nBasicRequirement\n3\n4\nGeneral Layout\n.....\n4\n5\nPrimaryElectricalDesign\n6\n5.1\nElectrical Circuit Connection\n6\n6\n5.3Over-voltage Protection,Insulation Coordination and\nGrounding\n7\n5.4\nStationServicePowerSupply\n8\n5.5\nEmergencyPower Supply\n9\n5.6\nLightingandNavigation\n10\n5.7\nCableSelection and Laying\n10\n5.8LayoutofMainElectricalEquipment\n10\n6Secondary Electrical Design\n12\n6.1\nComputer MonitoringSystem\n12\n6.2RelayProtection andSafetyAutomaticDevice\n14\n6.3\nDCPowerandACUninterruptionPowerSystem\n15\n6.4\nVideoSurveillance andSecurity\n15\n6.5\nCommunicationSystem\n16\n6.6\nSecondaryWiring\n16\n6.7\nSelection andLayoutofSecondaryEquipment\n17\n7\nStructureDesign\n18\n7.1\nGeneralRequirements\n18\n7.2Load andLoadCombination\n18\nVI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 68, "ocr_error": null, "raw_text_len": 762, "clean_text_len": 685, "clean_text": "NB/T31115-2017Contents\nGeneralProvisions\nTerms\nBasicRequirement\nGeneral Layout\nPrimaryElectricalDesign\n5.1\nElectrical Circuit Connection\n5.3Over-voltage Protection,Insulation Coordination and\nGrounding\n5.4\nStationServicePowerSupply\n5.5\nEmergencyPower Supply\n5.6\nLightingandNavigation\n5.7\nCableSelection and Laying\n5.8LayoutofMainElectricalEquipment\n6Secondary Electrical Design\n6.1\nComputer MonitoringSystem\n6.2RelayProtection andSafetyAutomaticDevice\n6.3\nDCPowerandACUninterruptionPowerSystem\n6.4\nVideoSurveillance andSecurity\n6.5\nCommunicationSystem\n6.6\nSecondaryWiring\n6.7\nSelection andLayoutofSecondaryEquipment\nStructureDesign\n7.1\nGeneralRequirements\n7.2Load andLoadCombination\nVI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9684, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 10, "text": "NB/T31115-2017\n7.3Material ....\n19\n7.4\nMain Structure Design\n20\n7.5CorrosionProtectionDesign\n21\n7.6\nAncillaryFacilitiesDesign\n22\n7.7\nMonitoringDesign\n22\n7.8Deck andBulkhead Design\n23\n8\nWaterSupplyandDrainageDesign\n24\n9\nFireProtectionDesign......\n25\n9.1 Fire Separation\n25\n9.2\nFire FightingFacility\n26\n9.3\nElectricalFireProtection·\n29\nFireAlarmandBroadcastingSystem\n29\n9.5VentilationPipeFire\n30\n10\nHeating，Ventilationand Air ConditioningDesign\n......31\n10.1\nGeneralRequirements\n31\n10.2\nAirParametersofIndoorandOutdoor\n31\n10.3\nHeating\n32\n10.4\nVentilation\n32\n10.5\nAir Conditioning\n33\n10.6\nHeatInsulation,CorrosionProtection,NoiseElimination\nandVibrationIsolation\n34\n11\nEscape andRescueFacilitiesDesign\n35\n11.1\nEscape Routes\n35\n11.2Marks andWarningSigns\n36\n11.3Escape andRescueFacilities\n36\n12\n2Construction OrganizationDesign\n38\n12.1\nGeneralRequirements\n38\n12.2\nConstructionTransportation\n39\n12.3Construction ofMain Works\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9845, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 921, "clean_text_len": 827, "clean_text": "NB/T31115-2017\n7.3Material ....\n7.4\nMain Structure Design\n7.5CorrosionProtectionDesign\n7.6\nAncillaryFacilitiesDesign\n7.7\nMonitoringDesign\n7.8Deck andBulkhead Design\nWaterSupplyandDrainageDesign\nFireProtectionDesign......\n9.1 Fire Separation\n9.2\nFire FightingFacility\n9.3\nElectricalFireProtection·\nFireAlarmandBroadcastingSystem\n9.5VentilationPipeFire\nHeating，Ventilationand Air ConditioningDesign\n......31\n10.1\nGeneralRequirements\n10.2\nAirParametersofIndoorandOutdoor\n10.3\nHeating\n10.4\nVentilation\n10.5\nAir Conditioning\n10.6\nHeatInsulation,CorrosionProtection,NoiseElimination\nandVibrationIsolation\nEscape andRescueFacilitiesDesign\n11.1\nEscape Routes\n11.2Marks andWarningSigns\n11.3Escape andRescueFacilities\n2Construction OrganizationDesign\n12.1\nGeneralRequirements\n12.2\nConstructionTransportation\n12.3Construction ofMain Works", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9425, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 11, "text": "NB/T31115-2017\n12.4General ConstructionLayout\n40\n12.5OverallConstructionSchedule\n41\nAppendixAFireDivisionofOffshoreSubstation\n42\nExplanationofWordinginThisCode\n43\nListofQuotedStandards\n44\nAddition:ExplanationofProvisions\n45\nIX", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 226, "clean_text_len": 208, "clean_text": "NB/T31115-2017\n12.4General ConstructionLayout\n12.5OverallConstructionSchedule\nAppendixAFireDivisionofOffshoreSubstation\nExplanationofWordinginThisCode\nListofQuotedStandards\nAddition:ExplanationofProvisions\nIX", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.975, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 12, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 13, "text": "NB/T31115-2017\n1总则\n1.0.1为规范风电场工程海上升压变电站的设计，制定本规范。\n1.0.2本规范适用于交流110kV～220kV电压等级的固定式海\n上升压变电站。\n1.0.3海上升压变电站设计应遵循安全可靠、施工方便、经济\n合理的原则，并满足运行、检修的要求。\n1.0.4风电场工程110kV～220kV海上升压变电站设计，除应\n符合本规范外，尚应符合国家现行有关标准的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 198, "clean_text_len": 195, "clean_text": "NB/T31115-2017\n1总则\n1.0.1为规范风电场工程海上升压变电站的设计，制定本规范。\n1.0.2本规范适用于交流110kV～220kV电压等级的固定式海上升压变电站。\n1.0.3海上升压变电站设计应遵循安全可靠、施工方便、经济合理的原则，并满足运行、检修的要求。\n1.0.4风电场工程110kV～220kV海上升压变电站设计，除应符合本规范外，尚应符合国家现行有关标准的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8789, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 14, "text": "NB/T31115-2017\n2术语\n2.0.1海上升压变电站offshoresubstation\n用于将海上风电场各风电机组发出的电能汇集、升压并送出\n的海上设施，包括基础和上部组块，一般分为整体式和模块式。\n2.0.2上部组块topside\n海上升压变电站基础以上的结构、设备和设施。\n2.0.3整体式海上升压变电站integratedoffshoresubstation\n只有一个上部组块的海上升压变电站。\n2.0.4模块式海上升压变电站modularoffshoresubstation\n由多个上部组块组合而成的海上升压变电站。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 270, "clean_text_len": 267, "clean_text": "NB/T31115-2017\n2术语\n2.0.1海上升压变电站offshoresubstation\n用于将海上风电场各风电机组发出的电能汇集、升压并送出的海上设施，包括基础和上部组块，一般分为整体式和模块式。\n2.0.2上部组块topside\n海上升压变电站基础以上的结构、设备和设施。\n2.0.3整体式海上升压变电站integratedoffshoresubstation\n只有一个上部组块的海上升压变电站。\n2.0.4模块式海上升压变电站modularoffshoresubstation\n由多个上部组块组合而成的海上升压变电站。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9302, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 15, "text": "NB/T31115-2017\n3基本.规定\n3.0.1海上风电场接人系统应符合国家现行标准《风电场接人\n电力系统技术规定》GB/T19963和《电力系统设计技术规程》\nDL/T5429的有关规定。\n3.0.2海上升压变电站宜一次性建成。\n3.0.3分期建设的风电场，海上升压变电站应预留联络接口。\n3.0.4海上升压变电站的规模和电压等级，应根据风电场规模、\n海缆路由、接人系统要求确定。\n3.0.5海上升压变电站应按照“无人值守”方式和无人驻守平\n台设计。\n3.0.6海上升压变电站的潮位、波浪、海流、海冰和风速的设\n计重现期应为100年。\n3.0.7海上升压变电站内所有设备、管线及附件均应适应所在\n海域的海洋环境。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 312, "clean_text_len": 306, "clean_text": "NB/T31115-2017\n3基本.规定\n3.0.1海上风电场接人系统应符合国家现行标准《风电场接人电力系统技术规定》GB/T19963和《电力系统设计技术规程》\nDL/T5429的有关规定。\n3.0.2海上升压变电站宜一次性建成。\n3.0.3分期建设的风电场，海上升压变电站应预留联络接口。\n3.0.4海上升压变电站的规模和电压等级，应根据风电场规模、\n海缆路由、接人系统要求确定。\n3.0.5海上升压变电站应按照“无人值守”方式和无人驻守平台设计。\n3.0.6海上升压变电站的潮位、波浪、海流、海冰和风速的设计重现期应为100年。\n3.0.7海上升压变电站内所有设备、管线及附件均应适应所在海域的海洋环境。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8649, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 16, "text": "NB/T31115—2017\n4总体布置\n4.0.1海上升压变电站的站址选择应符合下列要求：\n1宜位于风电场的中心，并靠近送出海缆的登陆点。\n2应具备适宜的水文、地质条件。\n3当有直升机起降需求时，升压变电站周边还应具备直升\n机起降必要的净空条件。\n4应具备升压变电站运输、安装和维护所需的水深和交通\n条件。\n4.0.2海上升压变电站的布置应根据工艺要求和结构特点，在\n满足设备可靠运行、便于维护的前提下，紧凑布置，节约空间。\n4.0.3海上升压变电站的布置应优先考虑在陆上施工、减少海\n上施工，优先在水面以上施工、减少水下施工的作业环节。\n4.0.4海上风电场需要有人驻守时，可在海上升压变电站平台\n附近设置生活平台。生活平台应单独设置，生活平台距海上升压\n变电站平台的距离不应小于15m，生活平台应符合国家现行有关\n安全和环保的规定。\n4.0.5不设置生活平台的海上升压变电站内应设置避难室，避\n难室内应配备必要的应急救助设施。\n4.0.6海上升压变电站可根据现场条件及施工方案，采用整体\n式海上升压变电站或模块式海上升压变电站的型式。模块式海上\n升压变电站每个模块应能独立地完成一定的功能，并减少模块之\n间的连接工作。\n4.0.7海上升压变电站主要电气设备宜采用室内布置方式。电\n气设备布置在室外时，应考虑海洋环境对设备使用寿命的影响，\n并便于维护、检修和更换。\n4.0.8海上升压变电站的平台方位，应符合下列要求：\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 613, "clean_text_len": 599, "clean_text": "NB/T31115—2017\n4总体布置\n4.0.1海上升压变电站的站址选择应符合下列要求：\n1宜位于风电场的中心，并靠近送出海缆的登陆点。\n2应具备适宜的水文、地质条件。\n3当有直升机起降需求时，升压变电站周边还应具备直升机起降必要的净空条件。\n4应具备升压变电站运输、安装和维护所需的水深和交通条件。\n4.0.2海上升压变电站的布置应根据工艺要求和结构特点，在满足设备可靠运行、便于维护的前提下，紧凑布置，节约空间。\n4.0.3海上升压变电站的布置应优先考虑在陆上施工、减少海上施工，优先在水面以上施工、减少水下施工的作业环节。\n4.0.4海上风电场需要有人驻守时，可在海上升压变电站平台附近设置生活平台。生活平台应单独设置，生活平台距海上升压变电站平台的距离不应小于15m，生活平台应符合国家现行有关安全和环保的规定。\n4.0.5不设置生活平台的海上升压变电站内应设置避难室，避难室内应配备必要的应急救助设施。\n4.0.6海上升压变电站可根据现场条件及施工方案，采用整体式海上升压变电站或模块式海上升压变电站的型式。模块式海上升压变电站每个模块应能独立地完成一定的功能，并减少模块之间的连接工作。\n4.0.7海上升压变电站主要电气设备宜采用室内布置方式。电气设备布置在室外时，应考虑海洋环境对设备使用寿命的影响，\n并便于维护、检修和更换。\n4.0.8海上升压变电站的平台方位，应符合下列要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9077, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 17, "text": "NB/T31115—2017\n1进出海缆顺畅，避免海缆重叠和交叉。\n2波浪和海流对结构的不利作用小。\n3运维船能够安全靠泊。\n4有直升机起降需求时，应满足直升机起降通道的要求。\n4.0.9海上升压变电站电气设备布置应适应生产的要求，做到\n设备布局和空间利用紧凑、合理，为施工安装和运行维护创造\n条件。\n4.0.10海上升压变电站的电缆布置应与设备布置、消防管路、\n暖通管路统一规划，减少管线交叉，电缆路径应短捷，便于施工\n和检修。\n4.0.11海上升压变电站应设置运行检修用起重机和吊装平台，\n布置应便于设备、工器具的搬运和吊装。起重机的起重能力应满\n足日常维护时设备部件和常规工器具的起吊要求。\n4.0.12海上升压变电站底层甲板上表面高程应符合以下公式：\nT≥H+\nH+△+H\n(4.0.12)\n3\n式中：T一底层甲板上表面高程（m）；\nH—100年一遇极端高水位（m）；\nH-一100年一遇的最大波高（m）；\n—气隙，不小于1.5m；\nHt一底层甲板包括梁在内的结构高度（m）。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 444, "clean_text_len": 434, "clean_text": "NB/T31115—2017\n1进出海缆顺畅，避免海缆重叠和交叉。\n2波浪和海流对结构的不利作用小。\n3运维船能够安全靠泊。\n4有直升机起降需求时，应满足直升机起降通道的要求。\n4.0.9海上升压变电站电气设备布置应适应生产的要求，做到设备布局和空间利用紧凑、合理，为施工安装和运行维护创造条件。\n4.0.10海上升压变电站的电缆布置应与设备布置、消防管路、\n暖通管路统一规划，减少管线交叉，电缆路径应短捷，便于施工和检修。\n4.0.11海上升压变电站应设置运行检修用起重机和吊装平台，\n布置应便于设备、工器具的搬运和吊装。起重机的起重能力应满足日常维护时设备部件和常规工器具的起吊要求。\n4.0.12海上升压变电站底层甲板上表面高程应符合以下公式：\nT≥H+H+△+H(4.0.12)\n式中：T一底层甲板上表面高程（m）；\nH—100年一遇极端高水位（m）；\nH-一100年一遇的最大波高（m）；\n—气隙，不小于1.5m；\nHt一底层甲板包括梁在内的结构高度（m）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8589, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 18, "text": "NB/T31115-2017\n5电气一次设计\n5.1电气主接线\n5.1.1海上升压变电站电气主接线设计应满足接入系统设计的\n要求，遵循可靠性、灵活性、经济性的原则。\n5.1.2海上升压变电站主变压器高压侧接线宜采用变压器线路\n组接线或单母线接线，也可采用单母线分段、桥形接线。主变压\n器低压侧接线宜采用单母线接线或单母线分段接线。\n5.1.3应根据海上风电场的建设规模、运行可靠性等因素，确\n定海上升压变电站的主变压器数量。装机容量200MW及以下的\n海上升压变电站主变压器的数量宜为1台～2台，200MW以上\n的海上升压变电站主变压器的数量不应少于2台。\n5.1.4海上升压变电站中压系统的接地方式应采用接地变压器\n加电阻接地的方式。\n5.1.5海上风电场无功补偿的设置，应遵循下列原则：\n1应充分发挥风电机组发出或吸收无功的能力。\n2根据送出线路的电压等级与长度，结合风电场无功补偿\n及工频过电压需要，宜安装高压并联电抗器组和动态无功补偿\n装置。\n3海上风电场的无功补偿装置，宜设置在陆上。\n5.2设备选择\n5.2.1海上升压变电站的主要电气设备选择应遵循下列原则：\n1能够在无人值守条件下可靠运行。\n2能够适应海上升压变电站的运行环境。\n3能够适应海上升压变电站在运输、安装及运行期的倾斜、\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 550, "clean_text_len": 539, "clean_text": "NB/T31115-2017\n5电气一次设计\n5.1电气主接线\n5.1.1海上升压变电站电气主接线设计应满足接入系统设计的要求，遵循可靠性、灵活性、经济性的原则。\n5.1.2海上升压变电站主变压器高压侧接线宜采用变压器线路组接线或单母线接线，也可采用单母线分段、桥形接线。主变压器低压侧接线宜采用单母线接线或单母线分段接线。\n5.1.3应根据海上风电场的建设规模、运行可靠性等因素，确定海上升压变电站的主变压器数量。装机容量200MW及以下的海上升压变电站主变压器的数量宜为1台～2台，200MW以上的海上升压变电站主变压器的数量不应少于2台。\n5.1.4海上升压变电站中压系统的接地方式应采用接地变压器加电阻接地的方式。\n5.1.5海上风电场无功补偿的设置，应遵循下列原则：\n1应充分发挥风电机组发出或吸收无功的能力。\n2根据送出线路的电压等级与长度，结合风电场无功补偿及工频过电压需要，宜安装高压并联电抗器组和动态无功补偿装置。\n3海上风电场的无功补偿装置，宜设置在陆上。\n5.2设备选择\n5.2.1海上升压变电站的主要电气设备选择应遵循下列原则：\n1能够在无人值守条件下可靠运行。\n2能够适应海上升压变电站的运行环境。\n3能够适应海上升压变电站在运输、安装及运行期的倾斜、", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.916, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 19, "text": "NB/T31115—2017\n摇晃及振动。\n5.2.2主变压器的选择应遵循下列原则：\n1应根据风电场建设规模，合理选择主变压器容量，确定\n主变压器的额定变比、联接组别、阻抗电压、绝缘水平和冷却\n方式。\n2海上升压变电站内设置2台及以上主变压器时，单台主\n变压器容量宜考虑余，当一台主变压器故障退出运行时，剩余\n的主变压器可送出风电场60%及以上的容量。\n3主变压器宜采用本体与散热器分离的布置方式，主变压\n器本体户内布置，散热器户外布置。\n5.2.3配电装置的选择应遵循下列原则：\n1应根据配电装置的接线方式，结合短路电流的计算成果，\n确定配电装置设备参数。\n2主变压器高压侧配电装置宜选用气体绝缘金属封闭开关\n设备（GIS）。主变压器低压侧配电装置宜选用气体绝缘金属封\n闭开关设备或气体绝缘开关柜。\n5.2.4无功补偿设备宜选用静止无功发生器（SVG），其容量\n应根据接入系统设计确定。\n5.2.5海上升压变电站户外主要电气设备的防护等级不应小于\nIP56，防腐等级不应小于C5-M；户内主要电气设备的防护等\n级不应小于IP4X，防腐等级不应小于C4。\n5.3过电压保护及绝缘配合、接地\n5.3.1应根据海上升压变电站各级电压的电力设备绝缘水平和\n绝缘配合原则，考虑海上风电场长海底电缆送电的特点，确定过\n电压保护方式。\n5.3.2海上升压变电站的过电压保护设计应符合下列规定：\n1海上升压变电站应设置避雷针及金属结构物作为接闪器\n进行直击雷保护，并通过接地引下线和平台自身钢柱，与海底基\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 647, "clean_text_len": 632, "clean_text": "NB/T31115—2017摇晃及振动。\n5.2.2主变压器的选择应遵循下列原则：\n1应根据风电场建设规模，合理选择主变压器容量，确定主变压器的额定变比、联接组别、阻抗电压、绝缘水平和冷却方式。\n2海上升压变电站内设置2台及以上主变压器时，单台主变压器容量宜考虑余，当一台主变压器故障退出运行时，剩余的主变压器可送出风电场60%及以上的容量。\n3主变压器宜采用本体与散热器分离的布置方式，主变压器本体户内布置，散热器户外布置。\n5.2.3配电装置的选择应遵循下列原则：\n1应根据配电装置的接线方式，结合短路电流的计算成果，\n确定配电装置设备参数。\n2主变压器高压侧配电装置宜选用气体绝缘金属封闭开关设备（GIS）。主变压器低压侧配电装置宜选用气体绝缘金属封闭开关设备或气体绝缘开关柜。\n5.2.4无功补偿设备宜选用静止无功发生器（SVG），其容量应根据接入系统设计确定。\n5.2.5海上升压变电站户外主要电气设备的防护等级不应小于\nIP56，防腐等级不应小于C5-M；户内主要电气设备的防护等级不应小于IP4X，防腐等级不应小于C4。\n5.3过电压保护及绝缘配合、接地\n5.3.1应根据海上升压变电站各级电压的电力设备绝缘水平和绝缘配合原则，考虑海上风电场长海底电缆送电的特点，确定过电压保护方式。\n5.3.2海上升压变电站的过电压保护设计应符合下列规定：\n1海上升压变电站应设置避雷针及金属结构物作为接闪器进行直击雷保护，并通过接地引下线和平台自身钢柱，与海底基", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9109, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 20, "text": "NB/T31115-2017\n础钢管桩连接。平台屋内外应按照雷电防护区（LPZ）的相关要\n求采取防护措施，平台屋顶和侧面外露的通信天线、充油设备外\n壳应处于直击雷保护范围内。\n2配电装置的电缆进出线和母线应配置避雷器，限制雷电\n侵入波过电压。\n3应根据海上风电场送电海底电缆和架空线路工频过电压\n计算结果，在送电线路首、末端或中点装设高压并联电抗器。\n4操作过电压计算值超过国家标准规定值或存在危险的操\n作过电压工况时，应采取相应的操作过电压限制和保护措施。\n5.3.3海上升压变电站的接地设计应符合下列规定：\n1应按照大电流接地系统的方式进行接地设计。\n2工作接地、保护接地、防雷接地应共用一个接地装置。\n3接地装置应充分利用平台钢管桩作为接地极，设置专用\n的接地环线和设备接地线，将所有设备和平台钢结构连接组成均\n压接地网。\n4接地环线和设备接地线宜采用铜排或铜绞线，并应与设\n备和钢结构可靠连接。接地标记应清晰可见。\n5二次系统设备接地应采用等电位单点接地方式。\n5.4站用电\n5.4.1应根据海上升压变电站各用电设备的用电负荷，计算站\n用电容量，选择站用变压器及接线型式。\n5.4.2海上升压变电站站用电应至少设置2回工作电源，互为\n备用，另外应设置应急电源。\n5.4.3海上升压变电站内的通信电源、监控电源、事故照明、\n事故通风、消防火灾系统、逃生设备和导航设备为应急负荷；设\n备操作电源为重要负荷；除应急负荷和重要负荷外的其他负荷为\n常规负荷。海上升压变电站工作电源应满足应急负荷、重要负荷\n和常规负荷的供电需求，应急电源应满足应急负荷和重要负荷的\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 682, "clean_text_len": 667, "clean_text": "NB/T31115-2017\n础钢管桩连接。平台屋内外应按照雷电防护区（LPZ）的相关要求采取防护措施，平台屋顶和侧面外露的通信天线、充油设备外壳应处于直击雷保护范围内。\n2配电装置的电缆进出线和母线应配置避雷器，限制雷电侵入波过电压。\n3应根据海上风电场送电海底电缆和架空线路工频过电压计算结果，在送电线路首、末端或中点装设高压并联电抗器。\n4操作过电压计算值超过国家标准规定值或存在危险的操作过电压工况时，应采取相应的操作过电压限制和保护措施。\n5.3.3海上升压变电站的接地设计应符合下列规定：\n1应按照大电流接地系统的方式进行接地设计。\n2工作接地、保护接地、防雷接地应共用一个接地装置。\n3接地装置应充分利用平台钢管桩作为接地极，设置专用的接地环线和设备接地线，将所有设备和平台钢结构连接组成均压接地网。\n4接地环线和设备接地线宜采用铜排或铜绞线，并应与设备和钢结构可靠连接。接地标记应清晰可见。\n5二次系统设备接地应采用等电位单点接地方式。\n5.4站用电\n5.4.1应根据海上升压变电站各用电设备的用电负荷，计算站用电容量，选择站用变压器及接线型式。\n5.4.2海上升压变电站站用电应至少设置2回工作电源，互为备用，另外应设置应急电源。\n5.4.3海上升压变电站内的通信电源、监控电源、事故照明、\n事故通风、消防火灾系统、逃生设备和导航设备为应急负荷；设备操作电源为重要负荷；除应急负荷和重要负荷外的其他负荷为常规负荷。海上升压变电站工作电源应满足应急负荷、重要负荷和常规负荷的供电需求，应急电源应满足应急负荷和重要负荷的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9202, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 21, "text": "NB/T31115-2017\n供电需求。\n5.4.4应急负荷、重要负荷的设备应采用双回路供电。\n5.4.5海上升压变电站火灾报警系统电源应配备蓄电池备用\n电源。\n5.4.6应急照明应设置专门的应急照明配电箱供电。\n5.4.7正常运行时应急照明可作为正常工作照明的一部分。当\n失去正常照明工作电源时，应能通过自动切换装置将应急照明负\n荷切换至逆变系统供电的电源上。\n5.4.8应在各电气设备房、控制室、主要过道及楼梯间设置应\n急照明灯具，在安全通道、楼梯及出人口设置疏散指示标志。\n5.5应急电源\n5.5.1应急电源在应急工况时，应为设备提供足够的电能，并\n符合下列规定：\n1电动消防泵，供电的持续时间不应小于18h。\n2应急照明，供电的持续时间不应小于18h。\n3国际海事避碰规则要求的航行灯、信号灯、声响信号，\n供电的持续时间不应小于4d。\n4标识建筑外廓的信号灯或声响信号，供电持续时间不应\n小于4d。\n5火灾报警系统、消防广播系统及其他紧急状态下所需要\n的通信设备，供电持续时间不应小于18h。\n6断续使用的手动失火报警按钮和所有在紧急状态下使用\n的内部信号设备，供电持续时间不应小于18h。\n7逃生与救生设备，应满足使用需要。\n5.5.2应急电源根据其需求容量和持续时间，可选用柴油发电\n机组或蓄电池组。柴油发电机组或蓄电池组的容量应根据应急负\n荷和重要负荷的总和并预留一定的备用容量后确定。柴油发电机\n组的油箱储油量应根据应急负荷的持续时间配置。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 630, "clean_text_len": 616, "clean_text": "NB/T31115-2017供电需求。\n5.4.4应急负荷、重要负荷的设备应采用双回路供电。\n5.4.5海上升压变电站火灾报警系统电源应配备蓄电池备用电源。\n5.4.6应急照明应设置专门的应急照明配电箱供电。\n5.4.7正常运行时应急照明可作为正常工作照明的一部分。当失去正常照明工作电源时，应能通过自动切换装置将应急照明负荷切换至逆变系统供电的电源上。\n5.4.8应在各电气设备房、控制室、主要过道及楼梯间设置应急照明灯具，在安全通道、楼梯及出人口设置疏散指示标志。\n5.5应急电源\n5.5.1应急电源在应急工况时，应为设备提供足够的电能，并符合下列规定：\n1电动消防泵，供电的持续时间不应小于18h。\n2应急照明，供电的持续时间不应小于18h。\n3国际海事避碰规则要求的航行灯、信号灯、声响信号，\n供电的持续时间不应小于4d。\n4标识建筑外廓的信号灯或声响信号，供电持续时间不应小于4d。\n5火灾报警系统、消防广播系统及其他紧急状态下所需要的通信设备，供电持续时间不应小于18h。\n6断续使用的手动失火报警按钮和所有在紧急状态下使用的内部信号设备，供电持续时间不应小于18h。\n7逃生与救生设备，应满足使用需要。\n5.5.2应急电源根据其需求容量和持续时间，可选用柴油发电机组或蓄电池组。柴油发电机组或蓄电池组的容量应根据应急负荷和重要负荷的总和并预留一定的备用容量后确定。柴油发电机组的油箱储油量应根据应急负荷的持续时间配置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.91, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 22, "text": "NB/T31115—2017\n5.5.3风电机组需要海上升压变电站内的应急电源供电时，应\n急电源应设置柴油发电机组和配套的补偿设备。\n5.6照明和导航\n5.6.1照明系统设计应符合下列规定：\n1海上升压变电站内应设置正常工作照明和应急照明2套\n系统。正常工作照明电源应取自站用电母线。\n2照明系统可采用树干式配电方式，照明负荷根据用途和\n布置场所，分别设置照明分电箱，并设置事故照明分电箱。\n3照明灯具应选用船用灯具，有爆炸危险区域的灯具应采\n用防爆型。灯具的防护（IP）等级应满足安装场地的环境要求。\n5.6.2海上升压变电站的导航系统应满足海事管理的要求。有\n直升机起降需求时，还应满足航空管理的要求。\n5.7电缆选择和敷设\n5.7.1海上升压变电站站内的电缆应采用阻燃型电缆，连接到\n外部的海底电缆的站内段应加设阻燃措施。消防、应急系统及其\n相关回路的电缆应采用阻燃耐火型电缆。1kV及以下的电缆宜\n采用船用电缆。\n5.7.210kV及以上电力电缆应与控制保护电缆分层或分开\n敷设。\n5.7.3电缆桥架应采用防腐、耐火型材料，宜采用梯架或托架\n的型式。设置在阳光直射区域的电缆桥架宜配置保护盖板。\n5.8主要电气设备布置\n《35kV～110kV变电站设计规范》GB50059和《220kV～750kV\n变电站设计技术规程》DL/T5218的有关规定。\n5.8.2主要电气设备宜采用户内布置，主变压器、无功补偿的\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 611, "clean_text_len": 598, "clean_text": "NB/T31115—2017\n5.5.3风电机组需要海上升压变电站内的应急电源供电时，应急电源应设置柴油发电机组和配套的补偿设备。\n5.6照明和导航\n5.6.1照明系统设计应符合下列规定：\n1海上升压变电站内应设置正常工作照明和应急照明2套系统。正常工作照明电源应取自站用电母线。\n2照明系统可采用树干式配电方式，照明负荷根据用途和布置场所，分别设置照明分电箱，并设置事故照明分电箱。\n3照明灯具应选用船用灯具，有爆炸危险区域的灯具应采用防爆型。灯具的防护（IP）等级应满足安装场地的环境要求。\n5.6.2海上升压变电站的导航系统应满足海事管理的要求。有直升机起降需求时，还应满足航空管理的要求。\n5.7电缆选择和敷设\n5.7.1海上升压变电站站内的电缆应采用阻燃型电缆，连接到外部的海底电缆的站内段应加设阻燃措施。消防、应急系统及其相关回路的电缆应采用阻燃耐火型电缆。1kV及以下的电缆宜采用船用电缆。\n5.7.210kV及以上电力电缆应与控制保护电缆分层或分开敷设。\n5.7.3电缆桥架应采用防腐、耐火型材料，宜采用梯架或托架的型式。设置在阳光直射区域的电缆桥架宜配置保护盖板。\n5.8主要电气设备布置\n《35kV～110kV变电站设计规范》GB50059和《220kV～750kV\n变电站设计技术规程》DL/T5218的有关规定。\n5.8.2主要电气设备宜采用户内布置，主变压器、无功补偿的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9039, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 23, "text": "NB/T31115-2017\n散热部件应采用户外布置。\n5.8.3主变压器事故油的集油装置应设置在主变下层区域。\n5.8.4主要电气设备布置应设置有检修、维护及运输的通道。\n主变压器、气体绝缘金属封闭开关设备（GIS）宜设置检修孔或\n检修门。\n5.8.5主变压器、气体绝缘金属封闭开关设备（GIS）的主要\n维护通道不宜小于1000mm。开关柜设备的柜前通道不宜小于柜\n深加400mm，柜后通道不宜小于600mm。对于无需柜后检修的\n柜体可采用靠墙布置，柜后离墙距离不宜小于50mm。\n5.8.6应急配电装置应设置在单独的舱室内。\n5.8.7主变压器和气体绝缘金属封闭开关设备（GIS）之间的\n连接线，应能适应海上升压变电站在运输、安装及运行过程中的\n振动环境。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 333, "clean_text_len": 323, "clean_text": "NB/T31115-2017散热部件应采用户外布置。\n5.8.3主变压器事故油的集油装置应设置在主变下层区域。\n5.8.4主要电气设备布置应设置有检修、维护及运输的通道。\n主变压器、气体绝缘金属封闭开关设备（GIS）宜设置检修孔或检修门。\n5.8.5主变压器、气体绝缘金属封闭开关设备（GIS）的主要维护通道不宜小于1000mm。开关柜设备的柜前通道不宜小于柜深加400mm，柜后通道不宜小于600mm。对于无需柜后检修的柜体可采用靠墙布置，柜后离墙距离不宜小于50mm。\n5.8.6应急配电装置应设置在单独的舱室内。\n5.8.7主变压器和气体绝缘金属封闭开关设备（GIS）之间的连接线，应能适应海上升压变电站在运输、安装及运行过程中的振动环境。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 24, "text": "NB/T31115—2017\n6电气二次设计\n6.1计算机监控系统\n6.1.1计算机监控系统的信息采集应满足无人值守的运行要求。\n海上升压变电站和陆上集控中心计算机监控系统应统一组网设\n置，正常运行时由陆上集控中心实现对海上风电场的实时远程监\n控。宜在陆上集控中心设置一体化监控管理平台，将海上升压变\n电站各监控系统集成于一体，进行统一监控、统一管理。\n6.1.2海上风电场的电网调度点宜设在陆上集控中心，远动功\n能宜并人计算机监控系统，陆上集控中心宜设置远动工作站。远\n动信息应直采直送，由陆上集控中心远动工作站统一上送至各级\n调度。\n6.1.3海上升压变电站计算机监控系统应主要包括海上升压变\n电站变电部分计算机监控系统、风电机组计算机监控系统、风电\n机组配套升压设备监控系统、通风空调监控系统、电气设备在线\n状态监测系统、风电机组在线状态监测与振动分析系统。\n6.1.4海上升压变电站变电部分计算机监控系统设计应符合下\n列要求：\n1应采用分层、分布、开放式网络结构，其软硬件体系结\n构应满足冗余性和模块化要求。\n2应设置“五防”工作站，宜与站控层操作员站合用，应\n具有防误闭锁功能，能够进行操作预演。\n3应能实现对海上升压变电站设备可靠、完善地监控，并\n具备遥测、遥信、遥控、遥调等全部的远动功能和时钟同步功\n能，具体功能要求应符合现行行业标准《220kV～500kV变电所\n计算机监控系统设计技术规程》DL/T5149的有关规定。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 622, "clean_text_len": 604, "clean_text": "NB/T31115—2017\n6电气二次设计\n6.1计算机监控系统\n6.1.1计算机监控系统的信息采集应满足无人值守的运行要求。\n海上升压变电站和陆上集控中心计算机监控系统应统一组网设置，正常运行时由陆上集控中心实现对海上风电场的实时远程监控。宜在陆上集控中心设置一体化监控管理平台，将海上升压变电站各监控系统集成于一体，进行统一监控、统一管理。\n6.1.2海上风电场的电网调度点宜设在陆上集控中心，远动功能宜并人计算机监控系统，陆上集控中心宜设置远动工作站。远动信息应直采直送，由陆上集控中心远动工作站统一上送至各级调度。\n6.1.3海上升压变电站计算机监控系统应主要包括海上升压变电站变电部分计算机监控系统、风电机组计算机监控系统、风电机组配套升压设备监控系统、通风空调监控系统、电气设备在线状态监测系统、风电机组在线状态监测与振动分析系统。\n6.1.4海上升压变电站变电部分计算机监控系统设计应符合下列要求：\n1应采用分层、分布、开放式网络结构，其软硬件体系结构应满足冗余性和模块化要求。\n2应设置“五防”工作站，宜与站控层操作员站合用，应具有防误闭锁功能，能够进行操作预演。\n3应能实现对海上升压变电站设备可靠、完善地监控，并具备遥测、遥信、遥控、遥调等全部的远动功能和时钟同步功能，具体功能要求应符合现行行业标准《220kV～500kV变电所计算机监控系统设计技术规程》DL/T5149的有关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9141, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 25, "text": "NB/T31115-2017\n6.1.5风电机组计算机监控系统设计应符合下列要求：\n1风电机组计算机监控系统应由中央监控系统、现地控制\n单元及通信传输网络组成。\n2中央监控系统应配置风电机组监控上位机、数据采集及\n存储服务器，完成对各风电机组的实时监控及数据采集、数据存\n储、统计及生成报表功能。\n3中央监控系统与现地控制单元之间的网络连接应采用光\n纤环网，光纤环网宜选用千兆网。\n4单台或多台风电机组故障不应影响中央监控系统的运行，\n中央监控系统故障也不应影响各风电机组运行。\n6.1.6风电机组配套升压设备监控系统设计应符合下列要求：\n1应能实时监视升压设备的运行状态并对断路器、负荷开\n关进行远方控制，应能实现对塔筒内外设备运行环境的监测，同\n时实现视频监视及IP电话通信功能。\n2应由主控级设备、现地控制单元和通信传输网络构成。\n3通信传输网络宜采用两层结构，由现地控制单元根据集\n电线路走向组成光纤环网，各个环网与主控级设备以双星形网络\n组成上位主干千兆网。\n6.1.7通风空调监控系统设计应符合下列要求：\n1应实现对海上升压变电站内通风空调设备的集中监控。\n2应以计算机监控系统为基础，以集中监测、分区控制为\n原则。\n3应采用自动控制与远方控制相结合的方式，设置现地控\n制箱，可在现地对设备进行操作及监视，亦可在中控室上位控制\n机对设备进行远方监视及控制。\n4上位控制机与各现地控制单元可采用星形以太网连接。\n6.1.8升压变电站电气设备在线状态监测系统设计应符合下列\n要求：\n1监测范围可包括主变压器油中溶解气体，气体绝缘全封\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 673, "clean_text_len": 658, "clean_text": "NB/T31115-2017\n6.1.5风电机组计算机监控系统设计应符合下列要求：\n1风电机组计算机监控系统应由中央监控系统、现地控制单元及通信传输网络组成。\n2中央监控系统应配置风电机组监控上位机、数据采集及存储服务器，完成对各风电机组的实时监控及数据采集、数据存储、统计及生成报表功能。\n3中央监控系统与现地控制单元之间的网络连接应采用光纤环网，光纤环网宜选用千兆网。\n4单台或多台风电机组故障不应影响中央监控系统的运行，\n中央监控系统故障也不应影响各风电机组运行。\n6.1.6风电机组配套升压设备监控系统设计应符合下列要求：\n1应能实时监视升压设备的运行状态并对断路器、负荷开关进行远方控制，应能实现对塔筒内外设备运行环境的监测，同时实现视频监视及IP电话通信功能。\n2应由主控级设备、现地控制单元和通信传输网络构成。\n3通信传输网络宜采用两层结构，由现地控制单元根据集电线路走向组成光纤环网，各个环网与主控级设备以双星形网络组成上位主干千兆网。\n6.1.7通风空调监控系统设计应符合下列要求：\n1应实现对海上升压变电站内通风空调设备的集中监控。\n2应以计算机监控系统为基础，以集中监测、分区控制为原则。\n3应采用自动控制与远方控制相结合的方式，设置现地控制箱，可在现地对设备进行操作及监视，亦可在中控室上位控制机对设备进行远方监视及控制。\n4上位控制机与各现地控制单元可采用星形以太网连接。\n6.1.8升压变电站电气设备在线状态监测系统设计应符合下列要求：\n1监测范围可包括主变压器油中溶解气体，气体绝缘全封", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9314, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 26, "text": "NB/T31115-2017\n闭组合电器（GIS）的微水密度、局放，开关设备的温度，断路\n器操作机构的动作特性。\n2应由传感器、数据采集及处理单元和监控上位机组成，\n支持各种不同接口类型和传输规约，应实现全站设备状态监测数\n据的采集、传输、汇总和诊断分析。\n3应采用分层分布式网络结构，具有良好的开放性，以满\n足与电力系统专用网络连接及容量扩充的要求。\n6.1.9风电机组在线状态监测与振动分析系统设计应对风电机\n组及基础的运行状态进行有效的在线状态监测并做出评估，对异\n常状态及时报警。信息应与风电机组计算机监控系统合用传输\n通道。\n6.2继电保护及安全自动装置\n6.2.1继电保护应包括送出线路保护、主变压器保护、母线保\n护、集电线路保护、站用变保护、接地变保护。继电保护配置原\n则应符合现行国家标准《继电保护和安全自动装置技术规程》\nGB/T14285的有关规定。\n6.2.2110kV及以上的继电保护装置宜双套设置，35kV系统\n应配置单相接地保护。\n6.2.3继电保护装置宜具备远方复归、远方修改定值、远方功\n能投退的功能。\n6.2.4应配备故障录波设备，该设备应具有足够的记录通道并\n能够记录故障前10s到故障后60s的情况。故障录波装置应具备\n组网功能，并具备完善的分析和通信管理功能。\n6.2.5海上升压变电站和陆上集控中心宜统一配置保护及故障\n信息管理系统，宜与计算机监控系统集成考虑，用于采集并分析\n站内的保护及故障录波信息，经分析处理后，远传至调度主站。\n6.2.6同步相量采集及处理装置、安全稳定控制装置及电能质\n量监测装置应按接入系统设计的要求进行配置。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 693, "clean_text_len": 675, "clean_text": "NB/T31115-2017\n闭组合电器（GIS）的微水密度、局放，开关设备的温度，断路器操作机构的动作特性。\n2应由传感器、数据采集及处理单元和监控上位机组成，\n支持各种不同接口类型和传输规约，应实现全站设备状态监测数据的采集、传输、汇总和诊断分析。\n3应采用分层分布式网络结构，具有良好的开放性，以满足与电力系统专用网络连接及容量扩充的要求。\n6.1.9风电机组在线状态监测与振动分析系统设计应对风电机组及基础的运行状态进行有效的在线状态监测并做出评估，对异常状态及时报警。信息应与风电机组计算机监控系统合用传输通道。\n6.2继电保护及安全自动装置\n6.2.1继电保护应包括送出线路保护、主变压器保护、母线保护、集电线路保护、站用变保护、接地变保护。继电保护配置原则应符合现行国家标准《继电保护和安全自动装置技术规程》\nGB/T14285的有关规定。\n6.2.2110kV及以上的继电保护装置宜双套设置，35kV系统应配置单相接地保护。\n6.2.3继电保护装置宜具备远方复归、远方修改定值、远方功能投退的功能。\n6.2.4应配备故障录波设备，该设备应具有足够的记录通道并能够记录故障前10s到故障后60s的情况。故障录波装置应具备组网功能，并具备完善的分析和通信管理功能。\n6.2.5海上升压变电站和陆上集控中心宜统一配置保护及故障信息管理系统，宜与计算机监控系统集成考虑，用于采集并分析站内的保护及故障录波信息，经分析处理后，远传至调度主站。\n6.2.6同步相量采集及处理装置、安全稳定控制装置及电能质量监测装置应按接入系统设计的要求进行配置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9079, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 27, "text": "NB/T31115-2017\n6.3直流电源及交流不停电电源\n6.3.1直流电源系统的额定电压应采用110V或220V，直流系\n统接线宜采用单母线分段接线方式。\n6.3.2应设置2组蓄电池组和双套充电装置。蓄电池组宜选用\n阀控式密封胶体铅酸蓄电池，容量应按照事故停电时间2h计算；\n充电装置宜选用高频开关电源，按N十1原则配置，电源模块数\n量及容量应符合现行行业标准《电力工程直流电源系统设计技术\n规程》DL/T5044的有关规定。\n6.3.3交流不停电电源宜选用工频在线式不停电电源（UPS）\n装置，装置的容量应根据升压变电站最终规模的负荷确定。不停\n电电源（UPS）的直流电源宜由站内蓄电池组供电。\n6.4视频监控与安全防范\n6.4.1海上升压变电站视频监控系统、海上风电场区视频监控\n系统和陆上集控中心视频监控系统应统一组网设置。海上升压变\n电站应设置视频分控站，陆上集控中心应设置主控站。\n6.4.2视频监控系统应对主要电气设备、通道、出入口等重要\n部位以及升压变电站平台周围海域、风电机组所在海域进行有效\n的监视、记录与回放，满足通航、安全运行、防火、防盗的\n要求。\n6.4.3视频监控系统应将采集到的视频经过编码、压缩处理后，\n通过光通信工作站上传至陆上集控中心。\n6.4.4视频监控系统应与火灾自动报警系统联动，并能在陆上\n集控中心实现画面切换。\n6.4.5海上升压变电站的安防设计应符合国家现行标准《安全\n防范工程技术规范》GB50348、《35kV～220kV无人值班变电\n站设计技术规程》DL/T5103的有关规定。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 671, "clean_text_len": 655, "clean_text": "NB/T31115-2017\n6.3直流电源及交流不停电电源\n6.3.1直流电源系统的额定电压应采用110V或220V，直流系统接线宜采用单母线分段接线方式。\n6.3.2应设置2组蓄电池组和双套充电装置。蓄电池组宜选用阀控式密封胶体铅酸蓄电池，容量应按照事故停电时间2h计算；\n充电装置宜选用高频开关电源，按N十1原则配置，电源模块数量及容量应符合现行行业标准《电力工程直流电源系统设计技术规程》DL/T5044的有关规定。\n6.3.3交流不停电电源宜选用工频在线式不停电电源（UPS）\n装置，装置的容量应根据升压变电站最终规模的负荷确定。不停电电源（UPS）的直流电源宜由站内蓄电池组供电。\n6.4视频监控与安全防范\n6.4.1海上升压变电站视频监控系统、海上风电场区视频监控系统和陆上集控中心视频监控系统应统一组网设置。海上升压变电站应设置视频分控站，陆上集控中心应设置主控站。\n6.4.2视频监控系统应对主要电气设备、通道、出入口等重要部位以及升压变电站平台周围海域、风电机组所在海域进行有效的监视、记录与回放，满足通航、安全运行、防火、防盗的要求。\n6.4.3视频监控系统应将采集到的视频经过编码、压缩处理后，\n通过光通信工作站上传至陆上集控中心。\n6.4.4视频监控系统应与火灾自动报警系统联动，并能在陆上集控中心实现画面切换。\n6.4.5海上升压变电站的安防设计应符合国家现行标准《安全防范工程技术规范》GB50348、《35kV～220kV无人值班变电站设计技术规程》DL/T5103的有关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9003, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 28, "text": "NB/T31115-2017\n6.5通信系统\n6.5.1海上升压变电站通信方式应满足无人值守的运行要求。\n海上升压变电站至陆上集控中心应设置双套光通信设备作为主要\n传输通道，宜配置卫星通信作为备用通信传输通道。\n6.5.2宜配置1套语音电话系统。升压变电站内的电话由陆上\n集控中心放号，经光通信工作站转发，实现海上升压变电站内通\n信及对外通信。\n6.5.3应配置甚高频调频（VHF-FM）船用无线电和便携式\n无线电话，用于海上升压变电站与船舶、各风电机组之间作业人\n员之间的语音通信。海上升压变电站应配置双向无线对讲机、搜\n救雷达应答器（SART）、应急无线电示位标（EPIRB）、个人位\n置示位标（PLB）、航行警告接收机（NAVTEX）、单边带无线\n电台（SSB）及海事卫星通信手机，作为海上应急通信。\n6.5.4有直升机起降要求的海上升压变电站，应根据直升机通\n信要求配置1套甚高频调幅（VHF-AM）无线电系统、一台全\n向中波无线电导航信标发射机（NDB）和1套气象站。\n6.5.5应设置2组48V通信电源。通信电源应采用高频开关式\n稳压稳流电源系统，配置2组蓄电池，蓄电池容量应按照事故停\n电时间4h设计。\n6.6二次接线\n6.6.1海上升压变电站应设置1套卫星时钟同步对时系统，用\n于海上升压变电站内设备时钟同步。系统时间信号接收单元应采\n用主备冗余配置，每套时钟应能接收GPS系统与北斗卫星导航\n系统的时间信号，可切换运行。\n6.6.2风电场与电网的产权分界处应设置关口电能计量点，计\n量装置配置应符合电力系统关口电能计量装置技术管理规定的\n要求。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 664, "clean_text": "NB/T31115-2017\n6.5通信系统\n6.5.1海上升压变电站通信方式应满足无人值守的运行要求。\n海上升压变电站至陆上集控中心应设置双套光通信设备作为主要传输通道，宜配置卫星通信作为备用通信传输通道。\n6.5.2宜配置1套语音电话系统。升压变电站内的电话由陆上集控中心放号，经光通信工作站转发，实现海上升压变电站内通信及对外通信。\n6.5.3应配置甚高频调频（VHF-FM）船用无线电和便携式无线电话，用于海上升压变电站与船舶、各风电机组之间作业人员之间的语音通信。海上升压变电站应配置双向无线对讲机、搜救雷达应答器（SART）、应急无线电示位标（EPIRB）、个人位置示位标（PLB）、航行警告接收机（NAVTEX）、单边带无线电台（SSB）及海事卫星通信手机，作为海上应急通信。\n6.5.4有直升机起降要求的海上升压变电站，应根据直升机通信要求配置1套甚高频调幅（VHF-AM）无线电系统、一台全向中波无线电导航信标发射机（NDB）和1套气象站。\n6.5.5应设置2组48V通信电源。通信电源应采用高频开关式稳压稳流电源系统，配置2组蓄电池，蓄电池容量应按照事故停电时间4h设计。\n6.6二次接线\n6.6.1海上升压变电站应设置1套卫星时钟同步对时系统，用于海上升压变电站内设备时钟同步。系统时间信号接收单元应采用主备冗余配置，每套时钟应能接收GPS系统与北斗卫星导航系统的时间信号，可切换运行。\n6.6.2风电场与电网的产权分界处应设置关口电能计量点，计量装置配置应符合电力系统关口电能计量装置技术管理规定的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8976, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 29, "text": "NB/T31115—2017\n6.6.3海上升压变电站送出线路、主变压器各侧、集电线路、\n动态无功补偿设备、站用变、接地变宜配置多功能电度表，可按\n单表配置，具有双向计量功能、智能仪表串口输出。\n6.6.4电流互感器和电压互感器二次绕组的数量、准确级，应\n满足测量、计量、继电保护、自动装置的要求。\n6.7二次设备选择及布置\n6.7.1二次设备选择应符合下列要求：\n1应能够在无人值守条件下长期安全可靠运行。\n2防腐和抗振、抗倾斜性能应能适应海上升压变电站的运\n行环境。\n3宜选用技术成熟、自动化程度高、运行寿命长、少维护\n的设备。\n4在有爆炸危险性的区域，应选用防爆型设备。\n6.7.2二次设备布置应符合下列要求：\n1控制室、继保室和通信机房宜合并设置。\n2宜设置专用的蓄电池室，蓄电池宜采用支架式结构。\n3应按工程最终规模规划布置二次设备，设备布置应遵循\n功能统一明确、布置简洁紧凑的原则，并宜预留屏位。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 407, "clean_text_len": 399, "clean_text": "NB/T31115—2017\n6.6.3海上升压变电站送出线路、主变压器各侧、集电线路、\n动态无功补偿设备、站用变、接地变宜配置多功能电度表，可按单表配置，具有双向计量功能、智能仪表串口输出。\n6.6.4电流互感器和电压互感器二次绕组的数量、准确级，应满足测量、计量、继电保护、自动装置的要求。\n6.7二次设备选择及布置\n6.7.1二次设备选择应符合下列要求：\n1应能够在无人值守条件下长期安全可靠运行。\n2防腐和抗振、抗倾斜性能应能适应海上升压变电站的运行环境。\n3宜选用技术成熟、自动化程度高、运行寿命长、少维护的设备。\n4在有爆炸危险性的区域，应选用防爆型设备。\n6.7.2二次设备布置应符合下列要求：\n1控制室、继保室和通信机房宜合并设置。\n2宜设置专用的蓄电池室，蓄电池宜采用支架式结构。\n3应按工程最终规模规划布置二次设备，设备布置应遵循功能统一明确、布置简洁紧凑的原则，并宜预留屏位。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8834, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 30, "text": "NB/T31115—2017\n7结构设计\n7.1一般规定\n7.1.1结构设计应采用荷载抗力系数法（LRFD）。\n7.1.2桩、导管架以及上部组块的结构柱、梁、斜撑、吊耳等\n主要受力结构的安全等级应为一级，其余结构安全等级应为二\n级。一级和二级的结构重要性系数x应分别为1.1和1.0。\n7.1.3结构设计使用年限应为50年。\n7.1.4抗震设防类别应为标准设防类。对抗震设防烈度为9度\n的海上升压变电站，应进行专门的抗震研究。\n7.2荷载和荷载组合\n7.2.1作用在海上升压变电站结构上的荷载，可分为下列三类：\n1永久荷载，主要包括结构自重、固定设备重、土重、土\n压力、静水压力。\n2可变荷载，主要包括活荷载、风荷载、雪荷载、冰荷载、\n波浪荷载、海流荷载、吊车荷载、船舶正常靠泊荷载、直升机正\n常起降荷载、多遇地震作用。\n3偶然荷载，主要包括船舶意外撞击荷载、直升机意外坠\n落荷载、短路电动力、罕遇地震作用。\n7.2.2活荷载应包括正常使用条件下的甲板面的设备搬运荷载、\n设备正常操作荷载、人群荷载。活荷载应按照均布荷载计算，其\n取值应符合现行行业标准《变电站建筑结构设计技术规程》\nDL/T5457的有关规定。\n7.2.3风荷载、波浪荷载和海流荷载的计算应符合现行行业标\n准《海上固定平台规划、设计和建造的推荐作法一一荷载抗力系\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 568, "clean_text_len": 557, "clean_text": "NB/T31115—2017\n7结构设计\n7.1一般规定\n7.1.1结构设计应采用荷载抗力系数法（LRFD）。\n7.1.2桩、导管架以及上部组块的结构柱、梁、斜撑、吊耳等主要受力结构的安全等级应为一级，其余结构安全等级应为二级。一级和二级的结构重要性系数x应分别为1.1和1.0。\n7.1.3结构设计使用年限应为50年。\n7.1.4抗震设防类别应为标准设防类。对抗震设防烈度为9度的海上升压变电站，应进行专门的抗震研究。\n7.2荷载和荷载组合\n7.2.1作用在海上升压变电站结构上的荷载，可分为下列三类：\n1永久荷载，主要包括结构自重、固定设备重、土重、土压力、静水压力。\n2可变荷载，主要包括活荷载、风荷载、雪荷载、冰荷载、\n波浪荷载、海流荷载、吊车荷载、船舶正常靠泊荷载、直升机正常起降荷载、多遇地震作用。\n3偶然荷载，主要包括船舶意外撞击荷载、直升机意外坠落荷载、短路电动力、罕遇地震作用。\n7.2.2活荷载应包括正常使用条件下的甲板面的设备搬运荷载、\n设备正常操作荷载、人群荷载。活荷载应按照均布荷载计算，其取值应符合现行行业标准《变电站建筑结构设计技术规程》\nDL/T5457的有关规定。\n7.2.3风荷载、波浪荷载和海流荷载的计算应符合现行行业标准《海上固定平台规划、设计和建造的推荐作法一一荷载抗力系", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8725, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 31, "text": "NB/T31115-2017\n数设计法（增补1)》SY/T10009的有关规定。\n7.2.4船舶靠泊和撞击荷载的计算应符合现行行业标准《海上\n固定平台规划、设计和建造的推荐作法一—荷载抗力系数设计法\n（增补1）》SY/T10009的有关规定。\n7.2.5雪荷载、吊车荷载和直升机荷载等荷载的计算应符合现\n行国家标准《建筑结构荷载规范》GB50009的有关规定。\n7.2.6海上升压变电站结构设计应根据使用过程中在结构上可\n能同时出现的荷载，按各自的最不利效应组合进行设计，并符合\n现行行业标准《海上固定平台规划、设计和建造的推荐作法\n—\n荷载抗力系数设计法（增补1)》SY/T10009的有关规定。\n7.3材料\n7.3.1海上升压变电站主要受力结构的钢材宜采用Q235、\nQ345、Q390、Q420、DH36、EH36、DH40、EH40等钢材。\n7.3.2海上升压变电站结构用钢材不应采用沸腾钢。\n7.3.3对于钢管桩、导管架、柱、梁、斜撑等主要受力结构及\n其节点用的钢材，当采用Q235、Q345、DH36、EH36钢材时，\n其质量等级不应低于B级，当工作温度低于0℃但高于一20℃时\n其质量等级不应低于C级，当工作温度低于一20℃其质量等级\n不应低于D级；当采用Q390、Q420、DH40、EH40钢材时，\n其质量等级不应低于C级，当工作温度低于0℃但高于一20℃时\n其质量等级不应低于D级，当工作温度低于一20℃其质量等级\n不应低于E级。\n7.3.4厚度大于40mm，以及厚度大于25mm且厚度方向受力\n的钢材宜采用乙向性能钢材。\n7.3.5海上升压变电站采用的焊条应符合下列要求：\n1手工焊接采用的焊条型号应与主体金属力学性能相适应。\n用于主要受力结构焊接的焊条，宜采用低氢型焊条。\n2自动焊接或半自动焊接采用的焊丝和相应的焊剂应与主\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 777, "clean_text_len": 764, "clean_text": "NB/T31115-2017\n数设计法（增补1)》SY/T10009的有关规定。\n7.2.4船舶靠泊和撞击荷载的计算应符合现行行业标准《海上固定平台规划、设计和建造的推荐作法一—荷载抗力系数设计法\n（增补1）》SY/T10009的有关规定。\n7.2.5雪荷载、吊车荷载和直升机荷载等荷载的计算应符合现行国家标准《建筑结构荷载规范》GB50009的有关规定。\n7.2.6海上升压变电站结构设计应根据使用过程中在结构上可能同时出现的荷载，按各自的最不利效应组合进行设计，并符合现行行业标准《海上固定平台规划、设计和建造的推荐作法\n—\n荷载抗力系数设计法（增补1)》SY/T10009的有关规定。\n7.3材料\n7.3.1海上升压变电站主要受力结构的钢材宜采用Q235、\nQ345、Q390、Q420、DH36、EH36、DH40、EH40等钢材。\n7.3.2海上升压变电站结构用钢材不应采用沸腾钢。\n7.3.3对于钢管桩、导管架、柱、梁、斜撑等主要受力结构及其节点用的钢材，当采用Q235、Q345、DH36、EH36钢材时，\n其质量等级不应低于B级，当工作温度低于0℃但高于一20℃时其质量等级不应低于C级，当工作温度低于一20℃其质量等级不应低于D级；当采用Q390、Q420、DH40、EH40钢材时，\n其质量等级不应低于C级，当工作温度低于0℃但高于一20℃时其质量等级不应低于D级，当工作温度低于一20℃其质量等级不应低于E级。\n7.3.4厚度大于40mm，以及厚度大于25mm且厚度方向受力的钢材宜采用乙向性能钢材。\n7.3.5海上升压变电站采用的焊条应符合下列要求：\n1手工焊接采用的焊条型号应与主体金属力学性能相适应。\n用于主要受力结构焊接的焊条，宜采用低氢型焊条。\n2自动焊接或半自动焊接采用的焊丝和相应的焊剂应与主", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8846, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 32, "text": "NB/T31115-2017\n体金属力学性能相适用。\n7.3.6海上升压变电站结构连接用的灌浆材料应符合下列要求：\n1耐久性和稳定性应适应海洋环境要求。\n2抗压、抗拉、抗弯、抗剪和粘结力学性能应符合结构\n要求。\n3抗疲劳性能应符合风压、波流和海冰动力作用的要求。\n4应适应海上施工环境要求。\n5固化后应无收缩变形。\n7.4主体结构设计\n7.4.1海上升压变电站结构分析的内容应包括结构稳定、强度、\n刚度及动力性能分析，并应符合下列要求：\n1所选取的分析模型应能准确地反映结构中各构件的实际\n受力情况。\n2结构分析模型应包括所有对结构设计有贡献的构件，应\n包括构件的截面特性、材料特性，并且能够充分体现结构自重、\n浮力、稳定性、刚度以及环境载荷特性。\n3结构分析可分为整体分析和细部分析两个步聚。在整体\n分析模型中结构的各个组成部分可以采用简化的单元进行模拟，\n整体分析后对受力复杂的部分应进行细部分析，细部分析模型可\n采用局部模型，细部分析模型的各个部分应包括足够的细节。\n7.4.2海上升压变电站应根据其结构状态的不同，分别进行在\n位状态分析和施工状态分析。结构在位状态分析时，应建立一个\n包括上部结构、下部结构、地基共同作用的完整的结构模型；施\n工分析时，可只建立相应组成部分的模型，并包括临时的施工\n措施。\n7.4.3海上升压变电站桩土相互作用模型可采用P-Y曲线法，\nP-Y曲线的参数取值应根据地质勘察和桩基试验成果进行\n调整。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.999, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 621, "clean_text_len": 607, "clean_text": "NB/T31115-2017体金属力学性能相适用。\n7.3.6海上升压变电站结构连接用的灌浆材料应符合下列要求：\n1耐久性和稳定性应适应海洋环境要求。\n2抗压、抗拉、抗弯、抗剪和粘结力学性能应符合结构要求。\n3抗疲劳性能应符合风压、波流和海冰动力作用的要求。\n4应适应海上施工环境要求。\n5固化后应无收缩变形。\n7.4主体结构设计\n7.4.1海上升压变电站结构分析的内容应包括结构稳定、强度、\n刚度及动力性能分析，并应符合下列要求：\n1所选取的分析模型应能准确地反映结构中各构件的实际受力情况。\n2结构分析模型应包括所有对结构设计有贡献的构件，应包括构件的截面特性、材料特性，并且能够充分体现结构自重、\n浮力、稳定性、刚度以及环境载荷特性。\n3结构分析可分为整体分析和细部分析两个步聚。在整体分析模型中结构的各个组成部分可以采用简化的单元进行模拟，\n整体分析后对受力复杂的部分应进行细部分析，细部分析模型可采用局部模型，细部分析模型的各个部分应包括足够的细节。\n7.4.2海上升压变电站应根据其结构状态的不同，分别进行在位状态分析和施工状态分析。结构在位状态分析时，应建立一个包括上部结构、下部结构、地基共同作用的完整的结构模型；施工分析时，可只建立相应组成部分的模型，并包括临时的施工措施。\n7.4.3海上升压变电站桩土相互作用模型可采用P-Y曲线法，\nP-Y曲线的参数取值应根据地质勘察和桩基试验成果进行调整。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 33, "text": "NB/T31115-2017\n7.4.4海上升压变电站的永久荷载、波浪荷载、海流荷载及动\n力计算时，应计人海生物附着的影响。\n7.4.5海上升压变电站桩、导管架的主要结构构件应进行疲劳\n设计。\n7.4.6抗震设防烈度为6度及以上海上升压变电站应进行水平\n地震作用计算，抗震设防烈度为8度及以上海上升压变电站还应\n计算竖向地震作用。\n7.4.7海上升压变电站的地震分析可采用振型分解反应谱法或\n时程分析法。\n7.4.8海上升压变电站上部组块与基础的连接，应满足长期运\n行条件下的结构安全要求。连接方式应便于现场施工，可采用灌\n浆、焊接、螺栓等方式连接。\n7.4.9海上升压变电站上部组块与基础采用灌浆连接时，灌浆\n段长度不应小于连接构件直径的1.5倍，灌浆环形空间的间隙不\n宜小于50mm。\n7.4.10在位分析时应计入基础泥面可能发生的冲刷的影响。当\n不设置冲刷防护设施时，结构分析应计人极限冲刷深度的影响，\n极限冲刷深度可根据泥沙数值模型计算或局部物理模型模拟\n分析。\n7.5防腐蚀设计\n7.5.1海上升压变电站主要结构的防腐设计年限不宜小于\n25年。\n7.5.2海上升压变电站在大气区可采用满足C5-M腐蚀性环境\n要求的防腐涂层进行防护；在浪溅区、水位变动区、水下区可采\n用满足Im2腐蚀性环境要求的防腐涂层结合牺牲阳极进行防护；\n在泥下区可采用牺牲阳极进行防护。\n7.5.3主要结构构件应预留一定的腐蚀裕量。腐蚀裕量不应小\n于海上升压变电站结构设计使用年限内的预计腐蚀量，不同部位\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 646, "clean_text_len": 629, "clean_text": "NB/T31115-2017\n7.4.4海上升压变电站的永久荷载、波浪荷载、海流荷载及动力计算时，应计人海生物附着的影响。\n7.4.5海上升压变电站桩、导管架的主要结构构件应进行疲劳设计。\n7.4.6抗震设防烈度为6度及以上海上升压变电站应进行水平地震作用计算，抗震设防烈度为8度及以上海上升压变电站还应计算竖向地震作用。\n7.4.7海上升压变电站的地震分析可采用振型分解反应谱法或时程分析法。\n7.4.8海上升压变电站上部组块与基础的连接，应满足长期运行条件下的结构安全要求。连接方式应便于现场施工，可采用灌浆、焊接、螺栓等方式连接。\n7.4.9海上升压变电站上部组块与基础采用灌浆连接时，灌浆段长度不应小于连接构件直径的1.5倍，灌浆环形空间的间隙不宜小于50mm。\n7.4.10在位分析时应计入基础泥面可能发生的冲刷的影响。当不设置冲刷防护设施时，结构分析应计人极限冲刷深度的影响，\n极限冲刷深度可根据泥沙数值模型计算或局部物理模型模拟分析。\n7.5防腐蚀设计\n7.5.1海上升压变电站主要结构的防腐设计年限不宜小于\n25年。\n7.5.2海上升压变电站在大气区可采用满足C5-M腐蚀性环境要求的防腐涂层进行防护；在浪溅区、水位变动区、水下区可采用满足Im2腐蚀性环境要求的防腐涂层结合牺牲阳极进行防护；\n在泥下区可采用牺牲阳极进行防护。\n7.5.3主要结构构件应预留一定的腐蚀裕量。腐蚀裕量不应小于海上升压变电站结构设计使用年限内的预计腐蚀量，不同部位", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9106, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 34, "text": "NB/T31115-2017\n的结构构件的腐蚀裕量宜符合下列规定：\n1大气区、水下区的单侧腐蚀裕量不宜小于3mm。\n2浪溅区、水位变动区的单侧腐蚀裕量不宜小于6mm。\n3泥下区的单侧腐蚀裕量不宜小于2mm。\n7.6附属设施设计\n7.6.1电缆套管的布设应结合海缆进出线走向、海上升压变电\n站的基础型式、上部组块电缆桥架布置、海缆进出线位置等因素\n确定。\n7.6.2电缆套管的内径宜为海缆外径的1.5倍～2.0倍。\n7.6.3海上升压变电站靠船设施应按照满足风电场运维船日常\n巡检靠泊的要求设计。当无风电场运维船资料时，对于离岸距离\n不超过30km的海上风电场可按照不超过300t的海船进行设计，\n对于离岸距离超过30km的海上风电场可按照不超过500t的海\n船进行设计。\n7.6.4靠船部位应设置橡胶护舷，橡胶护舷的规格应根据有效\n撞击能量计算。船舶靠泊时的撞击力标准值应根据船舶有效撞击\n能量、橡胶护舷性能曲线和靠船结构的刚度确定。\n7.6.5海上升压变电站直升机平台的设计应符合海上直升机平\n台的相关规定。\n7.7监测设计\n7.7.1海上升压变电站内应设置监测设施，监测项目应主要包\n括下列内容：\n1海上升压变电站运输、安装、运行期间的结构变形、应\n力、振动监测。\n2海上升压变电站运行期间不均匀沉降监测。\n3海上升压变电站运输、安装期间上部组块的倾斜、冲击\n监测。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 588, "clean_text_len": 574, "clean_text": "NB/T31115-2017\n的结构构件的腐蚀裕量宜符合下列规定：\n1大气区、水下区的单侧腐蚀裕量不宜小于3mm。\n2浪溅区、水位变动区的单侧腐蚀裕量不宜小于6mm。\n3泥下区的单侧腐蚀裕量不宜小于2mm。\n7.6附属设施设计\n7.6.1电缆套管的布设应结合海缆进出线走向、海上升压变电站的基础型式、上部组块电缆桥架布置、海缆进出线位置等因素确定。\n7.6.2电缆套管的内径宜为海缆外径的1.5倍～2.0倍。\n7.6.3海上升压变电站靠船设施应按照满足风电场运维船日常巡检靠泊的要求设计。当无风电场运维船资料时，对于离岸距离不超过30km的海上风电场可按照不超过300t的海船进行设计，\n对于离岸距离超过30km的海上风电场可按照不超过500t的海船进行设计。\n7.6.4靠船部位应设置橡胶护舷，橡胶护舷的规格应根据有效撞击能量计算。船舶靠泊时的撞击力标准值应根据船舶有效撞击能量、橡胶护舷性能曲线和靠船结构的刚度确定。\n7.6.5海上升压变电站直升机平台的设计应符合海上直升机平台的相关规定。\n7.7监测设计\n7.7.1海上升压变电站内应设置监测设施，监测项目应主要包括下列内容：\n1海上升压变电站运输、安装、运行期间的结构变形、应力、振动监测。\n2海上升压变电站运行期间不均匀沉降监测。\n3海上升压变电站运输、安装期间上部组块的倾斜、冲击监测。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9104, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 35, "text": "NB/T31115-2017\n7.7.2海上升压变电站运行期监测系统应符合下列要求：\n1数据应能实时传输至陆上集控中心的控制室。\n2监测数据通信协议应使用公开、通用的行业协议。\n7.8甲板和舱壁设计\n7.8.1海上升压变电站的甲板、舱壁等围护结构，除应满足结\n构强度外，还应满足防火隔热的要求。\n7.8.2海上升压变电站的甲板厚度不宜小于6mm。甲板敷料可\n采用乳胶水泥地板、耐火橡胶地板、防静电架空地板、耐酸地\n板，蓄电池室宜优先采用耐酸地板，中控、继保室宜优先采用防\n静电架空地板，开关室宜优先采用耐火橡胶地板。\n7.8.3海上升压变电站舱壁的厚度不宜小于5mm。舱壁的隔热\n材料应满足防火隔热的要求。舱壁的内饰材料应为不燃烧材料，\n可采用彩钢板、镀锌钢板、不锈钢板、复合岩棉板。\n7.8.4海上升压变电站门窗的防火等级不应低于相应舱壁的防\n火等级。外门、外窗应采用风雨密门或风雨密窗。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 398, "clean_text_len": 389, "clean_text": "NB/T31115-2017\n7.7.2海上升压变电站运行期监测系统应符合下列要求：\n1数据应能实时传输至陆上集控中心的控制室。\n2监测数据通信协议应使用公开、通用的行业协议。\n7.8甲板和舱壁设计\n7.8.1海上升压变电站的甲板、舱壁等围护结构，除应满足结构强度外，还应满足防火隔热的要求。\n7.8.2海上升压变电站的甲板厚度不宜小于6mm。甲板敷料可采用乳胶水泥地板、耐火橡胶地板、防静电架空地板、耐酸地板，蓄电池室宜优先采用耐酸地板，中控、继保室宜优先采用防静电架空地板，开关室宜优先采用耐火橡胶地板。\n7.8.3海上升压变电站舱壁的厚度不宜小于5mm。舱壁的隔热材料应满足防火隔热的要求。舱壁的内饰材料应为不燃烧材料，\n可采用彩钢板、镀锌钢板、不锈钢板、复合岩棉板。\n7.8.4海上升压变电站门窗的防火等级不应低于相应舱壁的防火等级。外门、外窗应采用风雨密门或风雨密窗。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8947, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 36, "text": "NB/T31115—2017\n8给排水设计\n8.0.1应对各类给排水设备、管道进行全面规划和综合平衡，\n并通过工程措施节约用水。\n8.0.2海上升压变电站给水可采用海水淡化、供给船供水或雨\n水收集等方式。\n8.0.3海上升压变电站污废水经处理后的排放指标应符合现行\n国家标准《海洋石油勘探开发污染物排放浓度限值》GB4914的\n有关规定。\n8.0.4排水管道宜采用耐腐蚀的塑料管或金属管。\n8.0.5室内给排水管道不应在生产设备、配电柜上方通过。\n8.0.6当给排水管道外表面可能结露时，应根据舱室性质和使\n用要求，采用防结露措施。当给排水管道可能结冻时，应采用相\n应的防冻措施。\n8.0.7应采取措施防止变压器油、柴油及其他含油水进人海洋，\n海上升压变电站内应设置事故油收集装置，事故油收集装置应具\n有油水分离功能，其容量应满足最大1台主变压器的排油量。事\n故油排油管道应设有水封，水封高度不应小于250mm。\n8.0.8给水系统采用的设备、管路及附件均应能适应所在区域\n的海洋环境。所有的设备应做好固定，应具有抗倾斜、抗振动的\n能力，管路宜采用焊接方式连接。\n8.0.9海上升压变电站补水接头应采用国际通岸接头。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 511, "clean_text_len": 499, "clean_text": "NB/T31115—2017\n8给排水设计\n8.0.1应对各类给排水设备、管道进行全面规划和综合平衡，\n并通过工程措施节约用水。\n8.0.2海上升压变电站给水可采用海水淡化、供给船供水或雨水收集等方式。\n8.0.3海上升压变电站污废水经处理后的排放指标应符合现行国家标准《海洋石油勘探开发污染物排放浓度限值》GB4914的有关规定。\n8.0.4排水管道宜采用耐腐蚀的塑料管或金属管。\n8.0.5室内给排水管道不应在生产设备、配电柜上方通过。\n8.0.6当给排水管道外表面可能结露时，应根据舱室性质和使用要求，采用防结露措施。当给排水管道可能结冻时，应采用相应的防冻措施。\n8.0.7应采取措施防止变压器油、柴油及其他含油水进人海洋，\n海上升压变电站内应设置事故油收集装置，事故油收集装置应具有油水分离功能，其容量应满足最大1台主变压器的排油量。事故油排油管道应设有水封，水封高度不应小于250mm。\n8.0.8给水系统采用的设备、管路及附件均应能适应所在区域的海洋环境。所有的设备应做好固定，应具有抗倾斜、抗振动的能力，管路宜采用焊接方式连接。\n8.0.9海上升压变电站补水接头应采用国际通岸接头。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8973, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 37, "text": "NB/T31115—2017\n9\n消防设计\n9.1\n防火分隔\n9.1.1海上升压变电站不同功能舱室之间的舱壁、甲板均应设\n置耐火分隔。\n9.1.2耐火分隔的设置，应符合下列要求：\n1\n1用耐火分隔将海上升压变电站分隔成若干个区域。\n2根据处所的特点和对安全的重要程度，合理设置不同等\n级的耐火分隔。\n3耐火分隔上的所有门、窗及其他孔洞的设置，不应削弱\n其耐火性能。\n9.1.3海上升压变电站的耐火分隔可分为A级、B级和C级，\n其耐火性能应满足本规范附录A的规定。\n9.1.4海上升压变电站各部位火灾危险性分类，应符合表\n9.1.4的规定。\n表9.1.4海上升压变电站火灾危险性类别\n类别\n处所名称\n部\n位\n火灾危险性较大的设备\n主变压器室、柴油机房、柴油油罐室、\n处所\n电抗器室、事故油箱、电缆室、电缆井\n开关室、配电盘室、GIS室、动态无功补\n其他设备处所\n偿装置室、蓄电池室、辅机设备室\n③\n控制室\n中控室、继保室、通信机房、无线电室\n④\n失火危险较小的服务处所\n卫生间、洗衣间、救生设备间、没有储\n藏易燃材料的储藏室\n楼梯、走廊\n楼梯、走廊\n?\n开散甲板\n指露天甲板\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 489, "clean_text_len": 461, "clean_text": "NB/T31115—2017消防设计\n9.1\n防火分隔\n9.1.1海上升压变电站不同功能舱室之间的舱壁、甲板均应设置耐火分隔。\n9.1.2耐火分隔的设置，应符合下列要求：\n1用耐火分隔将海上升压变电站分隔成若干个区域。\n2根据处所的特点和对安全的重要程度，合理设置不同等级的耐火分隔。\n3耐火分隔上的所有门、窗及其他孔洞的设置，不应削弱其耐火性能。\n9.1.3海上升压变电站的耐火分隔可分为A级、B级和C级，\n其耐火性能应满足本规范附录A的规定。\n9.1.4海上升压变电站各部位火灾危险性分类，应符合表\n9.1.4的规定。\n表9.1.4海上升压变电站火灾危险性类别类别处所名称部位火灾危险性较大的设备主变压器室、柴油机房、柴油油罐室、\n处所电抗器室、事故油箱、电缆室、电缆井开关室、配电盘室、GIS室、动态无功补其他设备处所偿装置室、蓄电池室、辅机设备室\n③\n控制室中控室、继保室、通信机房、无线电室\n④\n失火危险较小的服务处所卫生间、洗衣间、救生设备间、没有储藏易燃材料的储藏室楼梯、走廊楼梯、走廊\n?开散甲板指露天甲板", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8826, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 38, "text": "NB/T31115—2017\n9.1.5海上升压变电站相邻处所间舱壁的耐火分隔等级，不应\n低于表9.1.5的规定要求。\n表9.1.5海上升压变电站相邻处所间舱壁的耐火分隔要求\n处\n所\n②\n?\n①火灾危险性较大的设备处所\nA-60\nA-60\nA-60\nA-60\nA-60\nA-0\n②其他设备处所\nA-0\nA-15\n0-V\nA-0\nA-0\n③控制室\nA-0\nA-15\nA-0\nA-0\n④失火危险较小的服务处所\nA-0\nA-0\nC\n③楼梯、走廊\nC\nC\n开散甲板\nC\n9.1.6\n海上升压变电站相邻处所间楼板的耐火分隔等级，不应\n低于表9.1.6的规定要求。\n表9.1.6海上升压变电站相邻处所间楼板的耐火分隔要求\n上层处所\n②\n④\n?\n下层处所\n①火灾危险性较大的设备处所\nA-60\nA-60\nA-60\nA-60\nA-60\nA-60\n②其他设备处所\n0-V\n0-V\nA-15\nA-0\nA-60\nA-0\n③控制室\nA-0\nA-0\nA-15\nA-0\nA-60\nA-0\n④失火危险较小的服务处所\nA-0\n0-V\nA-15\nA-0\nA-0\nA-0\n楼梯、走廊\nA-0\nA-0\nA-0\n0-V\nA-0\nA-0\n开散甲板\nA-0\nA-0\nA-0\nA-0\nA-0\nA-0\n9.2消防设施\n9.2.1\n海上升压变电站下列区域应设自动灭火设施：\n1\n主变室、柴油机房、柴油油罐室、电抗器室。\n2\n开关柜室、GIS室、通信继保室、蓄电池室、低压配\n电室。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9388, "ocr_line_count": 95, "ocr_error": null, "raw_text_len": 618, "clean_text_len": 554, "clean_text": "NB/T31115—2017\n9.1.5海上升压变电站相邻处所间舱壁的耐火分隔等级，不应低于表9.1.5的规定要求。\n表9.1.5海上升压变电站相邻处所间舱壁的耐火分隔要求处所\n②?①火灾危险性较大的设备处所\nA-60A-60A-60A-60\nA-60A-0②其他设备处所A-0\nA-15\n0-V\nA-0A-0③控制室A-0A-15\nA-0A-0④失火危险较小的服务处所\nA-0A-0C③楼梯、走廊CC\n开散甲板C\n9.1.6\n海上升压变电站相邻处所间楼板的耐火分隔等级，不应低于表9.1.6的规定要求。\n表9.1.6海上升压变电站相邻处所间楼板的耐火分隔要求上层处所\n②④?下层处所①火灾危险性较大的设备处所\nA-60A-60A-60A-60\nA-60A-60②其他设备处所\n0-V\n0-V\nA-15A-0A-60A-0③控制室\nA-0A-0A-15A-0A-60\nA-0④失火危险较小的服务处所\nA-0\n0-V\nA-15A-0A-0A-0楼梯、走廊\nA-0A-0A-0\n0-V\nA-0A-0开散甲板A-0A-0\nA-0A-0A-0A-0\n9.2消防设施\n9.2.1\n海上升压变电站下列区域应设自动灭火设施：\n主变室、柴油机房、柴油油罐室、电抗器室。\n开关柜室、GIS室、通信继保室、蓄电池室、低压配电室。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8077, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 39, "text": "NB/T31115—2017\n3避难室。\n4直升机平台。\n9.2.2消防用水宜由消防水箱供给。\n9.2.3灭火系统应简单、安全可靠、维护工作量少、自动化程\n度高，消防水泵应考虑备用设计。\n9.2.4海上升压变电站灭火系统的选择应考虑灭火效率、灭火\n剂的更换周期及对环境、人员、设备的安全性等因素。\n9.2.5海上升压变电站灭火系统选择宜符合表9.2.5的规定。\n表9.2.5\n海上升压变电站灭火系统选择\n序号\n区\n域\n适宜的灭火系统\n1\n所有区域\n各种类型的灭火器\n主变室、柴油机房、柴油油罐室、电\n细水雾灭火系统或泡沫灭火\n2\n抗器室\n系统\n开关柜室、GIS室、通信继保室、蓄\n细水雾灭火系统或气体灭火\n3\n电池室、低压配电室\n系统\n4\n避难室\n细水雾灭火系统\n5\n直升机平台\n消防水炮或泡沫系统\n9.2.6\n细水雾灭火系统应满足下列要求：\n1\n细水雾灭火系统宜采用喷头工作压力不小于10MPa的高\n压细水雾灭火系统。\n2设备区宜采用开式灭火系统。\n3设计参数可根据现行国家标准《细水雾灭火系统技术规\n范》GB50898的有关规定选用，现行国家标准《细水雾灭火系\n统技术规范》GB50898未有规定时宜根据火灾模拟试验确定。\n4对主变压器的防护喷头宜采用分层布置。\n5设计喷雾时间为30min，开式系统的响应时间不应大于\n30s。闭式系统的配水管道充水时间不宜大于2min。\n6设有高压细水雾灭火系统的海上升压变电站宜在每层设\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 617, "clean_text_len": 583, "clean_text": "NB/T31115—2017\n3避难室。\n4直升机平台。\n9.2.2消防用水宜由消防水箱供给。\n9.2.3灭火系统应简单、安全可靠、维护工作量少、自动化程度高，消防水泵应考虑备用设计。\n9.2.4海上升压变电站灭火系统的选择应考虑灭火效率、灭火剂的更换周期及对环境、人员、设备的安全性等因素。\n9.2.5海上升压变电站灭火系统选择宜符合表9.2.5的规定。\n表9.2.5\n海上升压变电站灭火系统选择序号区域适宜的灭火系统\n所有区域各种类型的灭火器主变室、柴油机房、柴油油罐室、电细水雾灭火系统或泡沫灭火\n抗器室系统开关柜室、GIS室、通信继保室、蓄细水雾灭火系统或气体灭火\n电池室、低压配电室系统避难室细水雾灭火系统\n直升机平台消防水炮或泡沫系统\n9.2.6\n细水雾灭火系统应满足下列要求：\n细水雾灭火系统宜采用喷头工作压力不小于10MPa的高压细水雾灭火系统。\n2设备区宜采用开式灭火系统。\n3设计参数可根据现行国家标准《细水雾灭火系统技术规范》GB50898的有关规定选用，现行国家标准《细水雾灭火系统技术规范》GB50898未有规定时宜根据火灾模拟试验确定。\n4对主变压器的防护喷头宜采用分层布置。\n5设计喷雾时间为30min，开式系统的响应时间不应大于\n30s。闭式系统的配水管道充水时间不宜大于2min。\n6设有高压细水雾灭火系统的海上升压变电站宜在每层设", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9128, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 40, "text": "NB/T31115—2017\n置细水雾喷枪。\n9.2.7气体灭火系统应满足下列要求：\n1对电气盘柜优先选用火探管式探火灭火系统。\n2不得使用卤化烃灭火系统，严禁使用可释放危及人身安\n全的毒性气体的灭火剂。\n3不宜使用对设备造成二次伤害的灭火剂。\n4灭火剂应根据使用条件、维护频率设置必要的备用量。\n对于灭火系统的储存装置在72h内不能重装恢复运行的，其灭火\n剂应按系统原储存量的100%设置备用量。\n9.2.8泡沫灭火系统应符合现行国家标准《泡沫灭火系统设计\n规范》GB50151的有关规定，应优先选用寿命长，更换方便的\n泡沫灭火剂。\n9.2.9直升机平台及附近配备和存放的消防设施应符合下列\n规定：\n1\n配备总容量不少于45kg的干粉灭火器。\n2配备总容量不少于18kg的二氧化碳灭火器或等效设备。\n3对于设有消防水系统的海上升压变电站，在直升甲板的\n两侧各设置一个消防软管站和水/泡沫两用炮式喷射器，保证上\n述设备在任何情况下足以喷射到直升机平台的任何部位。\n4配备1套固定式泡沫灭火系统，其能力按不少于6L/\n（min·m²）配置，喷洒泡沫液时间至少10min，其防护面积为\n以直升机总长为直径的圆面积。\n5在寒冷地区对泡沫液应采用防冻措施。\n9.2.10海上升压变电站灭火器布置，应满足下列要求：\n1灭火器应布置在受火灾损坏的可能性最小的位置。\n2各层甲板应根据具体情况配置手提式灭火器，其布置应\n使从甲板任何一点到达灭火器的步行距离不大于10m。灭火器的\n数量至少为2具。\n3在有潜在着火可能性的每层甲板上，距离楼梯3.0m范\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 671, "clean_text_len": 655, "clean_text": "NB/T31115—2017置细水雾喷枪。\n9.2.7气体灭火系统应满足下列要求：\n1对电气盘柜优先选用火探管式探火灭火系统。\n2不得使用卤化烃灭火系统，严禁使用可释放危及人身安全的毒性气体的灭火剂。\n3不宜使用对设备造成二次伤害的灭火剂。\n4灭火剂应根据使用条件、维护频率设置必要的备用量。\n对于灭火系统的储存装置在72h内不能重装恢复运行的，其灭火剂应按系统原储存量的100%设置备用量。\n9.2.8泡沫灭火系统应符合现行国家标准《泡沫灭火系统设计规范》GB50151的有关规定，应优先选用寿命长，更换方便的泡沫灭火剂。\n9.2.9直升机平台及附近配备和存放的消防设施应符合下列规定：\n配备总容量不少于45kg的干粉灭火器。\n2配备总容量不少于18kg的二氧化碳灭火器或等效设备。\n3对于设有消防水系统的海上升压变电站，在直升甲板的两侧各设置一个消防软管站和水/泡沫两用炮式喷射器，保证上述设备在任何情况下足以喷射到直升机平台的任何部位。\n4配备1套固定式泡沫灭火系统，其能力按不少于6L/\n（min·m²）配置，喷洒泡沫液时间至少10min，其防护面积为以直升机总长为直径的圆面积。\n5在寒冷地区对泡沫液应采用防冻措施。\n9.2.10海上升压变电站灭火器布置，应满足下列要求：\n1灭火器应布置在受火灾损坏的可能性最小的位置。\n2各层甲板应根据具体情况配置手提式灭火器，其布置应使从甲板任何一点到达灭火器的步行距离不大于10m。灭火器的数量至少为2具。\n3在有潜在着火可能性的每层甲板上，距离楼梯3.0m范", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9199, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 41, "text": "NB/T31115—2017\n围内应设置2具干粉灭火器。\n4在电气设备集中布置的封闭区域应设置1具二氧化碳灭\n火器。\n5每台吊机或其附近应设置2具干粉灭火器。\n9.2.11海上升压变电站灭火器安装，应满足下列要求：\n1应保证在一旦着火时人员易于到达和随时使用。\n2灭火器应安装在人员可以看得见并不受阻碍的地方。\n3手提式灭火器应安装在箱体内或托架上，灭火器底部与\n甲板间应有足够距离，以防止盐水腐蚀。\n9.2.12海上升压站消防员装备配置，应满足下列规定：\n1海上升压站宜配备不少于两套消防员装备箱。如配备直\n升机平台，则其中一套装备应设置于靠近直升机平台的位置，并\n应备有一根带金属钩、长3m的钩杆。\n2每套消防员装备应包括防护服、消防靴、手套、头盔、\n有绝缘木柄的消防斧、能连续使用3h的手提式安全灯以及\n30min自持式空气呼吸器各1套。\n9.2.13所有设备、管路及附件均应能适应所在海域的海洋环\n境。所有的设备应做好固定，应具有抗倾斜、抗振动的能力。管\n路宜采用焊接方式连接。\n9.3电气防火\n等防火技术措施。\n9.3.2电缆穿越舱壁或甲板处及电缆进人柜体、配电箱处，应\n采用耐火材料封堵，其耐火等级应与被穿越部位围护结构的耐火\n等级相同。\n9.4火灾报警及消防广播系统\n9.4.1火灾自动报警和消防联动系统的设计应符合现行国家标\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 573, "clean_text_len": 560, "clean_text": "NB/T31115—2017围内应设置2具干粉灭火器。\n4在电气设备集中布置的封闭区域应设置1具二氧化碳灭火器。\n5每台吊机或其附近应设置2具干粉灭火器。\n9.2.11海上升压变电站灭火器安装，应满足下列要求：\n1应保证在一旦着火时人员易于到达和随时使用。\n2灭火器应安装在人员可以看得见并不受阻碍的地方。\n3手提式灭火器应安装在箱体内或托架上，灭火器底部与甲板间应有足够距离，以防止盐水腐蚀。\n9.2.12海上升压站消防员装备配置，应满足下列规定：\n1海上升压站宜配备不少于两套消防员装备箱。如配备直升机平台，则其中一套装备应设置于靠近直升机平台的位置，并应备有一根带金属钩、长3m的钩杆。\n2每套消防员装备应包括防护服、消防靴、手套、头盔、\n有绝缘木柄的消防斧、能连续使用3h的手提式安全灯以及\n30min自持式空气呼吸器各1套。\n9.2.13所有设备、管路及附件均应能适应所在海域的海洋环境。所有的设备应做好固定，应具有抗倾斜、抗振动的能力。管路宜采用焊接方式连接。\n9.3电气防火等防火技术措施。\n9.3.2电缆穿越舱壁或甲板处及电缆进人柜体、配电箱处，应采用耐火材料封堵，其耐火等级应与被穿越部位围护结构的耐火等级相同。\n9.4火灾报警及消防广播系统\n9.4.1火灾自动报警和消防联动系统的设计应符合现行国家标", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9118, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 42, "text": "NB/T31115—2017\n变电站设计防火规范》GB50229的有关规定，并应在陆上集控\n中心远方操作与监视。\n9.4.2应根据火灾部位和燃烧材料的特性，以及探测器的类型、\n灵敏度和响应时间，选择火灾探测器。\n9.4.3火灾自动报警系统应能与视频监控系统、通风空调监控\n系统联动。\n9.4.4应设置1套消防广播系统，消防广播系统可以与公共广\n播系统兼用。系统应采用智能网络型，利用风电场内光纤传输网\n络，在陆上集控中心实现对海上升压变电站内广播的统一管理及\n控制。\n9.4.5消防广播系统的设计应符合现行国家标准《公共广播系\n统工程技术规范》GB50526和《火灾自动报警系统设计规范》\nGB50116的有关规定。\n9.5通风管道防火\n9.5.1通风管道在下列部位应设置防火阀：\n1穿越防火分隔处。\n2穿越通风、空气调节机房的舱壁和甲板处。\n3穿越重要的或火灾危险性大的舱壁和甲板处。\n9.5.2通风和空气调节系统的通风管道宜采用不锈钢材料。\n9.5.3通风设备和通风管道的绝热材料、消声材料及其粘结剂，\n宜采用不燃材料。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 465, "clean_text_len": 456, "clean_text": "NB/T31115—2017\n变电站设计防火规范》GB50229的有关规定，并应在陆上集控中心远方操作与监视。\n9.4.2应根据火灾部位和燃烧材料的特性，以及探测器的类型、\n灵敏度和响应时间，选择火灾探测器。\n9.4.3火灾自动报警系统应能与视频监控系统、通风空调监控系统联动。\n9.4.4应设置1套消防广播系统，消防广播系统可以与公共广播系统兼用。系统应采用智能网络型，利用风电场内光纤传输网络，在陆上集控中心实现对海上升压变电站内广播的统一管理及控制。\n9.4.5消防广播系统的设计应符合现行国家标准《公共广播系统工程技术规范》GB50526和《火灾自动报警系统设计规范》\nGB50116的有关规定。\n9.5通风管道防火\n9.5.1通风管道在下列部位应设置防火阀：\n1穿越防火分隔处。\n2穿越通风、空气调节机房的舱壁和甲板处。\n3穿越重要的或火灾危险性大的舱壁和甲板处。\n9.5.2通风和空气调节系统的通风管道宜采用不锈钢材料。\n9.5.3通风设备和通风管道的绝热材料、消声材料及其粘结剂，\n宜采用不燃材料。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.898, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 43, "text": "NB/T31115-2017\n10供暖、通风与空气调节设计\n10.1一般规定\n10.1.1海上升压变电站的供暖、通风与空气调节设计方案，应根\n据其用途与功能、使用要求、冷热负荷特点、环境条件，结合国家\n有关安全、节能、环保、卫生的规定，通过经济技术比较确定。\n10.1.2供暖、通风与空气调节系统，应设有设备、管道及配件\n所需的安装、操作和维修的空间。对大型设备及管道应提供运输\n和吊装的条件或设置运输通道和起吊设施。\n10.1.3供暖、通风与空气调节的系统应满足施工、运行、维护\n的要求。\n10.1.4系统应简单、安全可靠、维护工作量少、自动化程度\n高，重要设备舱室应考虑余设计。\n10.1.5进入舱室的室外空气应进行除盐雾和除湿处理，设备舱\n室应维持正压，防止室外海风侵人。\n10.1.6应尽量减少或避免使用淡水。\n10.1.7除空气调节凝结水管外，其他水管不宜进人电气设备\n舱室。\n10.2室内外空气参数\n10.2.1室外空气参数应采用工程所在海域的气象资料。\n10.2.2室内空气的设计温度和湿度宜符合表10.2.2的规定。\n表10.2.2室内空气的设计温度和湿度\n舱室名称\n温度（℃）\n相对湿度（%）\n蓄电池室\n15~30\n≤70\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 523, "clean_text_len": 509, "clean_text": "NB/T31115-2017\n10供暖、通风与空气调节设计\n10.1一般规定\n10.1.1海上升压变电站的供暖、通风与空气调节设计方案，应根据其用途与功能、使用要求、冷热负荷特点、环境条件，结合国家有关安全、节能、环保、卫生的规定，通过经济技术比较确定。\n10.1.2供暖、通风与空气调节系统，应设有设备、管道及配件所需的安装、操作和维修的空间。对大型设备及管道应提供运输和吊装的条件或设置运输通道和起吊设施。\n10.1.3供暖、通风与空气调节的系统应满足施工、运行、维护的要求。\n10.1.4系统应简单、安全可靠、维护工作量少、自动化程度高，重要设备舱室应考虑余设计。\n10.1.5进入舱室的室外空气应进行除盐雾和除湿处理，设备舱室应维持正压，防止室外海风侵人。\n10.1.6应尽量减少或避免使用淡水。\n10.1.7除空气调节凝结水管外，其他水管不宜进人电气设备舱室。\n10.2室内外空气参数\n10.2.1室外空气参数应采用工程所在海域的气象资料。\n10.2.2室内空气的设计温度和湿度宜符合表10.2.2的规定。\n表10.2.2室内空气的设计温度和湿度舱室名称温度（℃）\n相对湿度（%）蓄电池室\n15~30\n≤70", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.86, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 44, "text": "NB/T31115—2017\n续表10.2.2\n舱室名称\n温度（℃）\n相对湿度（%）\n柴油机房\n5~35\n≤70\n消防泵房\n5~35\n≤70\n应急配电室\n5~35\n≤70\n主配电盘室\n5~35\n≤70\n通信继保室、控制室\n19~25\n30~65\n主变室\n5~40\n≤70\n开关柜室\n5~35\n<70\nSVG室\n5~35\n≤70\nGIS室\n5~35\n≤70\n通风机房\n5~35\n10.3供\n暖\n10.3.1\n供暖方式宜采用分散电采暖，供暖装置应设置温控\n装置。\n10.3.2\n蓄电池室应采用防爆型的供暖装置。\n10.3.3\n设置在风管上的电加热器应设无风断电保护、过流和接\n地保护。\n10.4通\n风\n10.4.1六氟化硫绝缘设备的舱室、蓄电池室、柴油发电机房等\n存在大量余热余湿、有害物质的舱室，应采用通风措施，并设置\n平时通风和事故通风。\n10.4.2采用机械通风时，应采用正压通风方式，并应符合下列\n规定：\n1\n室外空气在进人室内前应先进行盐雾过滤处理。\n2\n最小通风量应满足维持舱室设计正压值的需要。\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9684, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 455, "clean_text_len": 430, "clean_text": "NB/T31115—2017续表10.2.2\n舱室名称温度（℃）相对湿度（%）\n柴油机房\n5~35\n≤70消防泵房\n5~35\n≤70应急配电室\n5~35\n≤70主配电盘室\n5~35\n≤70通信继保室、控制室\n19~25\n30~65\n主变室\n5~40\n≤70开关柜室\n5~35\n<70SVG室\n5~35\n≤70GIS室\n5~35\n≤70通风机房\n5~35\n10.3供暖\n10.3.1\n供暖方式宜采用分散电采暖，供暖装置应设置温控装置。\n10.3.2\n蓄电池室应采用防爆型的供暖装置。\n10.3.3\n设置在风管上的电加热器应设无风断电保护、过流和接地保护。\n10.4通风\n10.4.1六氟化硫绝缘设备的舱室、蓄电池室、柴油发电机房等存在大量余热余湿、有害物质的舱室，应采用通风措施，并设置平时通风和事故通风。\n10.4.2采用机械通风时，应采用正压通风方式，并应符合下列规定：\n室外空气在进人室内前应先进行盐雾过滤处理。\n最小通风量应满足维持舱室设计正压值的需要。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8535, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 45, "text": "NB/T31115-2017\n3舱室正压值宜为30Pa～50Pa。有易燃易爆气体或有危害\n气体的舱室，其正压值应低于相邻舱室至少5Pa。\n4设置在有易燃易爆气体舱室的泄压装置不宜采用电动控\n制方式。\n5送风机的压力应能满足克服过滤器达到设计终阻力时的\n系统阻力。\n6送风机的电动机宜采用变频控制。\n7泄压装置宜位于距送风口最远处。\n10.4.3有六氟化硫绝缘设备的舱室空气中六氟化硫的含量不得\n超过6000mg/m”，舱室平时的通风换气次数不应少于每小时2\n次，排风口应设置在室内下部，距离甲板面不应大于300mm。\n事故时的通风换气次数不应少于每小时4次，事故排风口应设置\n在舱室的下部和上部。\n10.4.4蓄电池室平时的通风换气次数不应少于每小时3次，事\n故时的通风换气次数不应少于每小时6次，排风口应设置在舱室\n的上部。通风机应采用防爆型。\n10.4.5对所有电气设备室应设置火灾后排风系统，排风机不宜\n布置在电气设备室内。\n10.4.6设在外墙上的进风口与排风口的距离不应小于4.5m，\n空气进风口应尽量朝向主导风向。\n10.5空气调节\n10.5.1符合下列条件之一时，应设置空气调节系统：\n1控制室、继保室和其他对室内空气温湿度有较严格要求\n的舱室。\n2当夏季采用通风方式达不到本规范第10.2.2条规定的室\n内空气温、湿度要求，或经技术经济比较设置空气调节系统较为\n合理时。\n10.5.2各设备舱室宜采用分散式空气调节系统，空气调节器宜\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 627, "clean_text_len": 613, "clean_text": "NB/T31115-2017\n3舱室正压值宜为30Pa～50Pa。有易燃易爆气体或有危害气体的舱室，其正压值应低于相邻舱室至少5Pa。\n4设置在有易燃易爆气体舱室的泄压装置不宜采用电动控制方式。\n5送风机的压力应能满足克服过滤器达到设计终阻力时的系统阻力。\n6送风机的电动机宜采用变频控制。\n7泄压装置宜位于距送风口最远处。\n10.4.3有六氟化硫绝缘设备的舱室空气中六氟化硫的含量不得超过6000mg/m”，舱室平时的通风换气次数不应少于每小时2\n次，排风口应设置在室内下部，距离甲板面不应大于300mm。\n事故时的通风换气次数不应少于每小时4次，事故排风口应设置在舱室的下部和上部。\n10.4.4蓄电池室平时的通风换气次数不应少于每小时3次，事故时的通风换气次数不应少于每小时6次，排风口应设置在舱室的上部。通风机应采用防爆型。\n10.4.5对所有电气设备室应设置火灾后排风系统，排风机不宜布置在电气设备室内。\n10.4.6设在外墙上的进风口与排风口的距离不应小于4.5m，\n空气进风口应尽量朝向主导风向。\n10.5空气调节\n10.5.1符合下列条件之一时，应设置空气调节系统：\n1控制室、继保室和其他对室内空气温湿度有较严格要求的舱室。\n2当夏季采用通风方式达不到本规范第10.2.2条规定的室内空气温、湿度要求，或经技术经济比较设置空气调节系统较为合理时。\n10.5.2各设备舱室宜采用分散式空气调节系统，空气调节器宜", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9161, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 46, "text": "NB/T31115—2017\n采用直接蒸发式。\n10.5.3对主变室、通信继保室、控制室、SVG室和开关柜室\n及其他发热量较大的舱室，其空气调节器的数量宜考虑100%\n备用。\n10.5.4新风除湿机宜采用风冷调温型，其数量宜考虑100%\n备用。\n10.6绝热、防腐和消声隔振\n10.6.1空气调节风管、新风管、冷媒管、空气调节凝结水管，\n应做绝热和防结露保护。\n10.6.2设置在有易燃易爆气体舱室的空气调节器和通风机，均\n应满足该类场所防爆等级的要求。\n10.6.3通风与空气调节系统产生的噪声，当自然衰减达不到允\n许噪声标准时，应设置消声设备或采取其他消声措施。\n10.6.4有振动的设备靠自然衰减不能达标时，应采用隔振器或\n其他隔振措施。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 325, "clean_text_len": 317, "clean_text": "NB/T31115—2017采用直接蒸发式。\n10.5.3对主变室、通信继保室、控制室、SVG室和开关柜室及其他发热量较大的舱室，其空气调节器的数量宜考虑100%\n备用。\n10.5.4新风除湿机宜采用风冷调温型，其数量宜考虑100%\n备用。\n10.6绝热、防腐和消声隔振\n10.6.1空气调节风管、新风管、冷媒管、空气调节凝结水管，\n应做绝热和防结露保护。\n10.6.2设置在有易燃易爆气体舱室的空气调节器和通风机，均应满足该类场所防爆等级的要求。\n10.6.3通风与空气调节系统产生的噪声，当自然衰减达不到允许噪声标准时，应设置消声设备或采取其他消声措施。\n10.6.4有振动的设备靠自然衰减不能达标时，应采用隔振器或其他隔振措施。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8762, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 47, "text": "NB/T31115—2017\n11逃生与救生设施设计\n11.1脱险通道\n11.1.1脱险通道的设置应符合下列规定：\n1当海上升压变电站局部区域层数不超过2层、且单层面\n积不超过200m²时，该区域内可只设一个脱险通道，除此外的\n区域均应至少设有2个脱险通道。\n2用作脱险通道的楼梯，斜度不应陡于45°，宽度不应小\n于900mm。踏步板应为防滑型，楼梯两侧应设有安全扶手，扶\n手高度不应小于900mm。如梯段总长度超过8m时，在中途应\n设置休息平台。\n3用作脱险通道的走廊，其净宽度不应小于1.0m。只有一\n端通往楼梯的袋形走廊的长度不应超过20m。\n4每个脱险通道应便于通过并且没有障碍，沿通道的所有\n出口门向逃生方向开启。\n11.1.2海上升压变电站用于逃生的门的净宽度不应小于\n700mm。面积超过120m²的设备舱室，应设置两个逃生门，两\n个逃生门之间的距离不应小于5m。\n11.1.3升降机不应作为脱险通道。\n11.1.4海上升压变电站应设置逃生集合站，集合站的设置应符\n合下列要求：\n1集合站应设在紧靠救生筏登乘站的地方。\n2集合站应设置在甲板上的无障碍场地，以容纳该站集合\n的所有人员，人均面积不少于0.35m²。\n3集合站应设置由应急电源照明系统提供的足够照明。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 541, "clean_text_len": 528, "clean_text": "NB/T31115—2017\n11逃生与救生设施设计\n11.1脱险通道\n11.1.1脱险通道的设置应符合下列规定：\n1当海上升压变电站局部区域层数不超过2层、且单层面积不超过200m²时，该区域内可只设一个脱险通道，除此外的区域均应至少设有2个脱险通道。\n2用作脱险通道的楼梯，斜度不应陡于45°，宽度不应小于900mm。踏步板应为防滑型，楼梯两侧应设有安全扶手，扶手高度不应小于900mm。如梯段总长度超过8m时，在中途应设置休息平台。\n3用作脱险通道的走廊，其净宽度不应小于1.0m。只有一端通往楼梯的袋形走廊的长度不应超过20m。\n4每个脱险通道应便于通过并且没有障碍，沿通道的所有出口门向逃生方向开启。\n11.1.2海上升压变电站用于逃生的门的净宽度不应小于\n700mm。面积超过120m²的设备舱室，应设置两个逃生门，两个逃生门之间的距离不应小于5m。\n11.1.3升降机不应作为脱险通道。\n11.1.4海上升压变电站应设置逃生集合站，集合站的设置应符合下列要求：\n1集合站应设在紧靠救生筏登乘站的地方。\n2集合站应设置在甲板上的无障碍场地，以容纳该站集合的所有人员，人均面积不少于0.35m²。\n3集合站应设置由应急电源照明系统提供的足够照明。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9086, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 48, "text": "NB/T31115-2017\n11.2标记和警示牌\n11.2.1脱险通道应在包括拐弯和交叉处的所有各点，用位于甲\n板面以上高度不超过300mm的照明或荧光条指示装置予以标\n识。脱险标识应使人员能够辨认脱险通道并易于识别脱险出口。\n脱险标识采用照明时，应由应急电源供电，并应考虑任何单个灯\n的故障或切除不会导致标示的整体失效。\n11.2.2所有高压设备附近，均应设有危险警示牌。\n11.2.3脱险通道、集合站应有明显标志。\n11.3逃生与救生设备\n11.3.1海上升压变电站应配备至少12人的气胀式救生筏。气\n胀式救生筏的制造应符合相关规定并经发证检验机构认可，气胀\n式救生筏的设置应满足下列要求：\n1气胀式救生筏应尽可能沿平台甲板边缘布置。\n2气胀式救生筏及其存放容器应存放在刚性固定式筏架上\n并加以固定，应急时能迅速地将救生筏抛落到水面。\n3气胀式救生筏的充气拉索长度应为从其最高存放位置到\n最低天文潮位水面之间高度的1.5倍，且不应小于30m。\n4应根据救生筏的存放位置，在尽量接近水面的甲板边缘\n设置绳梯或其他等效的登乘装置。\n11.3.2平台上应配备足够的救生圈，救生圈应符合相关规定并\n经发证检验机构认可，救生圈的设置应满足下列要求：\n1应至少配备2个带自亮浮灯的救生圈，4个带自亮浮灯\n和自发烟雾信号的救生圈。每个带自亮浮灯和自发烟雾信号的救\n生圈应配备一根可浮救生索，可浮救生索的长度应为从救生圈的\n存放位置至最低天文潮位水面高度的1.5倍，并不应小于30m。\n2平台救生圈应沿甲板的各边缘合理布置。\n3救生圈应存放在人员易于到达的支架上，应能随时取用，\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 687, "clean_text_len": 672, "clean_text": "NB/T31115-2017\n11.2标记和警示牌\n11.2.1脱险通道应在包括拐弯和交叉处的所有各点，用位于甲板面以上高度不超过300mm的照明或荧光条指示装置予以标识。脱险标识应使人员能够辨认脱险通道并易于识别脱险出口。\n脱险标识采用照明时，应由应急电源供电，并应考虑任何单个灯的故障或切除不会导致标示的整体失效。\n11.2.2所有高压设备附近，均应设有危险警示牌。\n11.2.3脱险通道、集合站应有明显标志。\n11.3逃生与救生设备\n11.3.1海上升压变电站应配备至少12人的气胀式救生筏。气胀式救生筏的制造应符合相关规定并经发证检验机构认可，气胀式救生筏的设置应满足下列要求：\n1气胀式救生筏应尽可能沿平台甲板边缘布置。\n2气胀式救生筏及其存放容器应存放在刚性固定式筏架上并加以固定，应急时能迅速地将救生筏抛落到水面。\n3气胀式救生筏的充气拉索长度应为从其最高存放位置到最低天文潮位水面之间高度的1.5倍，且不应小于30m。\n4应根据救生筏的存放位置，在尽量接近水面的甲板边缘设置绳梯或其他等效的登乘装置。\n11.3.2平台上应配备足够的救生圈，救生圈应符合相关规定并经发证检验机构认可，救生圈的设置应满足下列要求：\n1应至少配备2个带自亮浮灯的救生圈，4个带自亮浮灯和自发烟雾信号的救生圈。每个带自亮浮灯和自发烟雾信号的救生圈应配备一根可浮救生索，可浮救生索的长度应为从救生圈的存放位置至最低天文潮位水面高度的1.5倍，并不应小于30m。\n2平台救生圈应沿甲板的各边缘合理布置。\n3救生圈应存放在人员易于到达的支架上，应能随时取用，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9285, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 49, "text": "NB/T31115—2017\n不得永久固定。\n11.3.3平台上应配备足够的救生衣，救生衣应符合相关规定并\n经发证检验机构认可，救生衣的设置应满足下列要求：\n1应至少按定员12人配备救生衣，救生衣的数量为定员人\n数的210%，其中避难室内配备100%，逃生集合站附近配备\n100%，平台工作区内配备10%。\n2工作区内配备的救生衣应存放在干燥、安全的柜内，该\n柜应位于易到达的地方，并有识别的标记。\n3寒冷地区的平台上应至少配备12套保温救生服。\n11.3.4平台上应配备1套抛绳设备，抛绳设备应存放在易于到\n达的地方，并随时可用。\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 269, "clean_text_len": 261, "clean_text": "NB/T31115—2017不得永久固定。\n11.3.3平台上应配备足够的救生衣，救生衣应符合相关规定并经发证检验机构认可，救生衣的设置应满足下列要求：\n1应至少按定员12人配备救生衣，救生衣的数量为定员人数的210%，其中避难室内配备100%，逃生集合站附近配备\n100%，平台工作区内配备10%。\n2工作区内配备的救生衣应存放在干燥、安全的柜内，该柜应位于易到达的地方，并有识别的标记。\n3寒冷地区的平台上应至少配备12套保温救生服。\n11.3.4平台上应配备1套抛绳设备，抛绳设备应存放在易于到达的地方，并随时可用。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8941, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 50, "text": "NB/T31115—2017·\n12施工组织设计\n12.1一般规定\n12.1.1施工组织设计应根据工程地形、地质、海洋水文、气象\n条件、风电场布置和升压变电站结构特点，比选研究并提出施工\n交通运输、主体工程施工、施工总布置、施工总进度及施工安全\n措施等方案。\n12.1.2施工组织设计的编制原则应符合下列要求：\n1施工方案应因地制宜、安全可靠、技术先进，施工工期\n合理可行，施工干扰小。\n2应统筹安排、综合平衡、妥善协调土建与安装施工。\n3先陆上后海上、先水上后水下。\n4合理推广新技术、新材料、新工艺和新设备。\n12.1.3施工组织设计依据的基本资料应主要包括：\n1国家和工程所在地区有关海上风电场建设的法规和规定。\n2海洋、海事及其他有关主管部门、建设单位对工程建设\n的要求。\n3工程海域的海洋水文、气象、地形、地质等自然条件。\n4交通运输条件及港口码头、航线等近期发展规划。\n5建造加工企业的能力及施工船机设备供应条件。\n6升压变电站布置、结构参数对施工的要求。\n12.1.4施工方案和施工机械设备的选择应考虑施工期间的海洋\n环境保护和生态保护，减小对海洋环境和海洋生态的影响。\n12.1.5施工组织设计应符合国家现行标准《海上风力发电工程\n施工规范》GB/T50571和《海上风电场工程施工组织设计技术\n规定》NB/T31033的有关规定。\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 577, "clean_text_len": 566, "clean_text": "NB/T31115—2017·\n12施工组织设计\n12.1一般规定\n12.1.1施工组织设计应根据工程地形、地质、海洋水文、气象条件、风电场布置和升压变电站结构特点，比选研究并提出施工交通运输、主体工程施工、施工总布置、施工总进度及施工安全措施等方案。\n12.1.2施工组织设计的编制原则应符合下列要求：\n1施工方案应因地制宜、安全可靠、技术先进，施工工期合理可行，施工干扰小。\n2应统筹安排、综合平衡、妥善协调土建与安装施工。\n3先陆上后海上、先水上后水下。\n4合理推广新技术、新材料、新工艺和新设备。\n12.1.3施工组织设计依据的基本资料应主要包括：\n1国家和工程所在地区有关海上风电场建设的法规和规定。\n2海洋、海事及其他有关主管部门、建设单位对工程建设的要求。\n3工程海域的海洋水文、气象、地形、地质等自然条件。\n4交通运输条件及港口码头、航线等近期发展规划。\n5建造加工企业的能力及施工船机设备供应条件。\n6升压变电站布置、结构参数对施工的要求。\n12.1.4施工方案和施工机械设备的选择应考虑施工期间的海洋环境保护和生态保护，减小对海洋环境和海洋生态的影响。\n12.1.5施工组织设计应符合国家现行标准《海上风力发电工程施工规范》GB/T50571和《海上风电场工程施工组织设计技术规定》NB/T31033的有关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8907, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 51, "text": "NB/T31115-2017\n12.2施工交通运输\n12.2.1应结合海上升压变电站尺寸和重量、陆上建造基地的港\n口或码头布置和出运条件、运输航线及风电场海域的海洋水文、\n气象条件，比选确定合理的交通运输路线和船机设备配置。\n12.2.2应根据运输航线上的海洋水文、气象条件，升压变电站\n的尺寸重量及装船方式，对运输船舶进行稳性分析，并满足运输\n过程中的安全要求。\n12.2.3应根据升压变电站的运输和装船方式，对升压变电站进\n行临时加固和固定。\n12.3主体工程施工\n12.3.1海上升压变电站的上部组块，宜在陆上完成全部设备安\n装、调试后，整体运输至海上升压变电站站址安装就位。\n12.3.2上部组块建造和电气设备安装交叉进行时，应根据电气\n设备布置情况，研究结构建造与主要设备的安装工序要求，减少\n作业交叉和相互干扰。\n12.3.3海上升压变电站的陆上建造基地应满足升压变电站结构\n制作、涂装、设备安装、调试的要求。\n12.3.4海上升压变电站陆上建造完成后，可通过滑移或吊装两\n种方式装船。建造基地的码头应满足海上升压变电站上部组块整\n体出运的条件。\n12.3.5应根据升压变电站尺寸、重量，经过技术经济比选分析\n后确定主要的施工船机设备配置。\n12.3.6海上升压变电站的桩基施工应符合下列要求：\n1钢管桩宜在陆上工厂内整根加工制作。\n2应根据海床地质条件、桩型、桩身结构强度、桩的承载\n力和锤的性能，并结合施工经验试沉桩或试桩情况综合分析确定\n打桩的桩锤。\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 637, "clean_text_len": 621, "clean_text": "NB/T31115-2017\n12.2施工交通运输\n12.2.1应结合海上升压变电站尺寸和重量、陆上建造基地的港口或码头布置和出运条件、运输航线及风电场海域的海洋水文、\n气象条件，比选确定合理的交通运输路线和船机设备配置。\n12.2.2应根据运输航线上的海洋水文、气象条件，升压变电站的尺寸重量及装船方式，对运输船舶进行稳性分析，并满足运输过程中的安全要求。\n12.2.3应根据升压变电站的运输和装船方式，对升压变电站进行临时加固和固定。\n12.3主体工程施工\n12.3.1海上升压变电站的上部组块，宜在陆上完成全部设备安装、调试后，整体运输至海上升压变电站站址安装就位。\n12.3.2上部组块建造和电气设备安装交叉进行时，应根据电气设备布置情况，研究结构建造与主要设备的安装工序要求，减少作业交叉和相互干扰。\n12.3.3海上升压变电站的陆上建造基地应满足升压变电站结构制作、涂装、设备安装、调试的要求。\n12.3.4海上升压变电站陆上建造完成后，可通过滑移或吊装两种方式装船。建造基地的码头应满足海上升压变电站上部组块整体出运的条件。\n12.3.5应根据升压变电站尺寸、重量，经过技术经济比选分析后确定主要的施工船机设备配置。\n12.3.6海上升压变电站的桩基施工应符合下列要求：\n1钢管桩宜在陆上工厂内整根加工制作。\n2应根据海床地质条件、桩型、桩身结构强度、桩的承载力和锤的性能，并结合施工经验试沉桩或试桩情况综合分析确定打桩的桩锤。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9028, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 52, "text": "NB/T31115—2017\n12.3.7海上升压变电站的导管架施工应符合下列要求：\n1应根据导管架的结构参数，选用合适的导管架安装设备。\n2导管架安装前，应对泥面进行平整和加固处理，保证导\n管架安装平整、牢固。\n3应根据导管架和桩的结构参数、地质条件、海况条件及\n桩锤设备性能，做好导管架的临时固定和防沉、防倾斜措施，保\n证顺利沉桩，并且沉桩过程中导管架不发生大的变形。\n4应做好沉桩过程中的导管架的纠偏措施，保证导管架的\n安装精度。\n12.3.8海上升压变电站的海上安装，应符合下列要求：\n1应根据上部组块的尺寸、重量，选用合适的安装设备。\n2安装前，应对基础进行复测，保证基础的平面尺寸和平\n整度符合要求。\n3应选择合适的海况条件开展安装作业，并采取措施减少\n安装时对上部组块的冲击。\n4上部组块安装并调平后，应尽快完成上部组块与基础的\n连接。\n12.3.9海上升压变电站可采用吊装或浮托法安装的方式。采用\n浮托法安装时，上部组块布置、基础尺寸应根据浮托的驳船的船\n型进行设计。\n12.3.10海上升压变电站的海上安装，宜同时满足下列环境\n条件：\n1风速不大于10m/s。\n2浪高不大于1.5m。\n3流速不大于0.7m/s。\n12.4施工总布置\n12.4.1施工总布置应结合场区周边的岸线条件、交通运输条\n件、建造企业的生产能力，比选确定施工总布置方案。\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 583, "clean_text_len": 569, "clean_text": "NB/T31115—2017\n12.3.7海上升压变电站的导管架施工应符合下列要求：\n1应根据导管架的结构参数，选用合适的导管架安装设备。\n2导管架安装前，应对泥面进行平整和加固处理，保证导管架安装平整、牢固。\n3应根据导管架和桩的结构参数、地质条件、海况条件及桩锤设备性能，做好导管架的临时固定和防沉、防倾斜措施，保证顺利沉桩，并且沉桩过程中导管架不发生大的变形。\n4应做好沉桩过程中的导管架的纠偏措施，保证导管架的安装精度。\n12.3.8海上升压变电站的海上安装，应符合下列要求：\n1应根据上部组块的尺寸、重量，选用合适的安装设备。\n2安装前，应对基础进行复测，保证基础的平面尺寸和平整度符合要求。\n3应选择合适的海况条件开展安装作业，并采取措施减少安装时对上部组块的冲击。\n4上部组块安装并调平后，应尽快完成上部组块与基础的连接。\n12.3.9海上升压变电站可采用吊装或浮托法安装的方式。采用浮托法安装时，上部组块布置、基础尺寸应根据浮托的驳船的船型进行设计。\n12.3.10海上升压变电站的海上安装，宜同时满足下列环境条件：\n1风速不大于10m/s。\n2浪高不大于1.5m。\n3流速不大于0.7m/s。\n12.4施工总布置\n12.4.1施工总布置应结合场区周边的岸线条件、交通运输条件、建造企业的生产能力，比选确定施工总布置方案。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8949, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 53, "text": "NB/T31115—2017\n12.4.2陆上建造施工场地布置应与建造企业既有的施工设施相\n结合，建造企业的钢结构加工能力、电气设备安装能力、建造场\n地面积和出运码头条件等施工条件应符合海上升压变电站的建造\n要求。\n12.4.3海上升压变电站的预制区、组装区应分区明确，避免施\n工干扰，场地应能满足各类吊机在全负荷及全旋转作业下的承载\n要求。\n12.4.4海上升压变电站的组装区域布置应考虑组块出运方式，\n滑移装船方式，滑道布置应符合相关滑道块摆放技术要求。\n12.5施工总进度\n12.5.1施工总进度编制应遵循下列原则：\n1施工总进度编制应考虑工程建设条件和要求，合理安排\n施工程序。\n2对非关键线路上的施工项目，其施工程序应前后兼顾，\n合理衔接，减少干扰，力求施工均衡。\n3应考虑海上升压变电站建造、安装的合理周期。\n12.5.2施工总进度安排，应充分考虑海洋气象、地质、潮汐、\n波浪、海流、海冰、台风以及施工作业船舶的适应性等因素。\n12.5.3施工总进度的表现形式可采用横道图或网络图，应明确\n控制工程总工期的关键线路。\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 467, "clean_text_len": 457, "clean_text": "NB/T31115—2017\n12.4.2陆上建造施工场地布置应与建造企业既有的施工设施相结合，建造企业的钢结构加工能力、电气设备安装能力、建造场地面积和出运码头条件等施工条件应符合海上升压变电站的建造要求。\n12.4.3海上升压变电站的预制区、组装区应分区明确，避免施工干扰，场地应能满足各类吊机在全负荷及全旋转作业下的承载要求。\n12.4.4海上升压变电站的组装区域布置应考虑组块出运方式，\n滑移装船方式，滑道布置应符合相关滑道块摆放技术要求。\n12.5施工总进度\n12.5.1施工总进度编制应遵循下列原则：\n1施工总进度编制应考虑工程建设条件和要求，合理安排施工程序。\n2对非关键线路上的施工项目，其施工程序应前后兼顾，\n合理衔接，减少干扰，力求施工均衡。\n3应考虑海上升压变电站建造、安装的合理周期。\n12.5.2施工总进度安排，应充分考虑海洋气象、地质、潮汐、\n波浪、海流、海冰、台风以及施工作业船舶的适应性等因素。\n12.5.3施工总进度的表现形式可采用横道图或网络图，应明确控制工程总工期的关键线路。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8964, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 54, "text": "NB/T31115—2017\n附录A海上升压变电站的耐火分隔\n表A海上升压变电站耐火分隔性能要求\n耐火级别\n材料要求\n耐火时间要求\n隔热要求\n标准耐火试验下，60min后\n背火面平均温升不超过\nA-60\n139℃，且任何一点的温升不\n超过180℃\n主材应以钢或其\n标准耐火试验下，30min后\n他等效材料制造，\n应在1h的标准\n背火面平均温升不超过\nA-30\n并具有足够的刚\n耐火试验下，能防\n139°℃，且任何一点的温升不\n度。\n止烟及火焰通过\n超过180℃\n隔热材料采用耐\n火材料\n标准耐火试验下，15min后\n背火面平均温升不超过\nA-15\n139℃，且任何一点的温升不\n超过180℃\nA-0\n标准耐火试验下，15min后\n应在0.5h的标\n背火面平均温升不超过\nB-15\n准耐火试验下，能\n139℃，且任何一点的温升不\n防止烟及火焰通过\n超过225°℃\nB-0\nC\n不满足上述规定但由耐火材料组成的其他分隔\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 410, "clean_text_len": 383, "clean_text": "NB/T31115—2017\n附录A海上升压变电站的耐火分隔表A海上升压变电站耐火分隔性能要求耐火级别材料要求耐火时间要求隔热要求标准耐火试验下，60min后背火面平均温升不超过\nA-60\n139℃，且任何一点的温升不超过180℃\n主材应以钢或其标准耐火试验下，30min后他等效材料制造，\n应在1h的标准背火面平均温升不超过\nA-30\n并具有足够的刚耐火试验下，能防\n139°℃，且任何一点的温升不度。\n止烟及火焰通过超过180℃\n隔热材料采用耐火材料标准耐火试验下，15min后背火面平均温升不超过\nA-15\n139℃，且任何一点的温升不超过180℃\nA-0\n标准耐火试验下，15min后应在0.5h的标背火面平均温升不超过\nB-15准耐火试验下，能\n139℃，且任何一点的温升不防止烟及火焰通过超过225°℃\nB-0C\n不满足上述规定但由耐火材料组成的其他分隔", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9151, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 55, "text": "NB/T31115—2017\n本规范用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度\n不同的用词说明如下：\n1）表示很严格，非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2）表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3）表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4）表示有选择，在一定条件下可以这样做的，采用\n“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合\n的规定”或“应按…….·执行”。\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 264, "clean_text_len": 258, "clean_text": "NB/T31115—2017本规范用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不同的用词说明如下：\n1）表示很严格，非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2）表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3）表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4）表示有选择，在一定条件下可以这样做的，采用\n“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合的规定”或“应按…….·执行”。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8024, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 56, "text": "NB/T31115-2017\n引用标准名录\n《海洋石油勘探开发污染物排放浓度限值》GB4914\n《继电保护和安全自动装置技术规程》GB/T14285\n《风电场接人电力系统技术规定》GB/T19963\n《35kV～110kV变电站设计规范》GB50059\n《火灾自动报警系统设计规范》GB50116\n《泡沫灭火系统设计规范》GB50151\n《火力发电厂与变电站设计防火规范》GB50229\n《安全防范工程技术规范》GB50348\n《公共广播系统工程技术规范》GB50526\n《海上风力发电工程施工规范》GB/T50571\n《细水雾灭火系统技术规范》GB50898\n《海上风电场工程施工组织设计技术规定》NB/T31033\n《电力工程直流电源系统设计技术规程》DL/T5044\n《35kV～220kV无人值班变电站设计技术规程》DL/T5103\n《220kV～500kV变电所计算机监控系统设计技术规程》\nDL/T5149\n《220kV～750kV变电站设计技术规程》DL/T5218\n《电力系统设计技术规程》DL/T5429\n《变电站建筑结构设计技术规程》DL/T5457\n《海上固定平台规划、设计和建造的推荐作法一荷载抗力\n系数设计法（增补1)》SY/T10009\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 535, "clean_text_len": 530, "clean_text": "NB/T31115-2017引用标准名录\n《海洋石油勘探开发污染物排放浓度限值》GB4914\n《继电保护和安全自动装置技术规程》GB/T14285\n《风电场接人电力系统技术规定》GB/T19963\n《35kV～110kV变电站设计规范》GB50059\n《火灾自动报警系统设计规范》GB50116\n《泡沫灭火系统设计规范》GB50151\n《火力发电厂与变电站设计防火规范》GB50229\n《安全防范工程技术规范》GB50348\n《公共广播系统工程技术规范》GB50526\n《海上风力发电工程施工规范》GB/T50571\n《细水雾灭火系统技术规范》GB50898\n《海上风电场工程施工组织设计技术规定》NB/T31033\n《电力工程直流电源系统设计技术规程》DL/T5044\n《35kV～220kV无人值班变电站设计技术规程》DL/T5103\n《220kV～500kV变电所计算机监控系统设计技术规程》\nDL/T5149\n《220kV～750kV变电站设计技术规程》DL/T5218\n《电力系统设计技术规程》DL/T5429\n《变电站建筑结构设计技术规程》DL/T5457\n《海上固定平台规划、设计和建造的推荐作法一荷载抗力系数设计法（增补1)》SY/T10009", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8863, "has_structure_hint": false}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 57, "text": "中华人民共和国能源行业标准\n风电场工程110kV～220kV\n海上升压变电站设计规范\nNB/T31115-—2017\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9852, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 63, "clean_text_len": 62, "clean_text": "中华人民共和国能源行业标准风电场工程110kV～220kV\n海上升压变电站设计规范\nNB/T31115-—2017\n条文说明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9322, "has_structure_hint": false}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 58, "text": "NB/T31115—2017\n制定说明\n《风电场工程110kV～220kV海上升压变电站设计规范》\nNB/T31115—2017，经国家能源局2017年11月15日以第10\n号公告批准发布。\n本规范制定过程中，编制组在广泛调查、深人研究的基础\n上，吸收了国外海上升压变电站的建设经验，总结了我国近年来\n在海上升压变电站方面所取得的科技成果及实践经验，并向有关\n单位征求了意见。\n为便于广大设计、施工、科研、学校等单位有关人员在使用\n本规范时能正确理解和执行条文规定，《风电场工程110kV～\n220kV海上升压变电站设计规范》编制组按章、节、条顺序编\n制了本规范的条文说明，对条文规定的目的、依据以及执行中需\n注意的有关事项进行了说明。但是，本条文说明不具备与规范正\n文同等的法律效力，仅供使用者作为理解和把握规范规定的\n参考。\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 367, "clean_text_len": 352, "clean_text": "NB/T31115—2017制定说明\n《风电场工程110kV～220kV海上升压变电站设计规范》\nNB/T31115—2017，经国家能源局2017年11月15日以第10\n号公告批准发布。\n本规范制定过程中，编制组在广泛调查、深人研究的基础上，吸收了国外海上升压变电站的建设经验，总结了我国近年来在海上升压变电站方面所取得的科技成果及实践经验，并向有关单位征求了意见。\n为便于广大设计、施工、科研、学校等单位有关人员在使用本规范时能正确理解和执行条文规定，《风电场工程110kV～\n220kV海上升压变电站设计规范》编制组按章、节、条顺序编制了本规范的条文说明，对条文规定的目的、依据以及执行中需注意的有关事项进行了说明。但是，本条文说明不具备与规范正文同等的法律效力， 者作为理解和把握规范规定的参考。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 59, "text": "NB/T31115-2017\n目\n次\n3\n基本规定\n49\n总体布置·\n50\n5\n电气一次设计\n52\n5.1电气主接线\n52\n5.2设备选择\n52\n5.3过电压保护及绝缘配合、接地\n53\n5.4站用电\n53\n5.5\n应急电源\n54\n5.6\n照明和导航··\n54\n5.7\n电缆选择和敷设\n54\n5.8主要电气设备布置\n55\n6电气二次设计.\n56\n6.1计算机监控系统\n56\n6.2\n继电保护及安全自动装置\n57\n6.3\n直流电源及交流不停电电源·\n57\n6.4\n视频监控与安全防范\n58\n6.5\n通信系统\n58\n6.6\n二次接线\n59\n6.7\n二次设备选择及布置\n59\n7\n结构设计·\n60\n7.1\n一般规定\n60\n7.2\n荷载和荷载组合\n61\n7.3\n材料\n61\n7.4\n主体结构设计\n61\n7.5\n防腐蚀设计\n62\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 361, "clean_text_len": 273, "clean_text": "NB/T31115-2017\n目次\n基本规定总体布置·电气一次设计\n5.1电气主接线\n5.2设备选择\n5.3过电压保护及绝缘配合、接地\n5.4站用电\n5.5\n应急电源\n5.6\n照明和导航··\n5.7\n电缆选择和敷设\n5.8主要电气设备布置\n6电气二次设计.\n6.1计算机监控系统\n6.2\n继电保护及安全自动装置\n6.3\n直流电源及交流不停电电源·\n6.4\n视频监控与安全防范\n6.5\n通信系统\n6.6\n二次接线\n6.7\n二次设备选择及布置结构设计·\n7.1\n一般规定\n7.2\n荷载和荷载组合\n7.3\n材料\n7.4\n主体结构设计\n7.5\n防腐蚀设计", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8771, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 60, "text": "NB/T31115—2017\n7.6附属设施设计\n62\n7.7\n监测设计\n63\n甲板和舱壁设计\n63\n7.8\n给排水设计.\n64\n8\n消防设计..\n65\n9\n防火分隔\n65\n9.1\n消防设施\n65\n9.2\n67\n9.4火灾报警及消防广播系统\n10供暖、通风与空气调节设计\n68\n10.1一般规定\n68\n10.2室内外空气参数\n68\n10.3\n供暖\n69\n10.4通风.\n69\n10.5空气调节\n69\n11逃生与救生设施设计\n71\n11.1脱险通道\n71\n11.2标记和警示牌\n71\n71\n11.3逃生与救生设备\n12施工组织设计\n73\n12.2施工交通运输\n73\n12.3主体工程施工\n73\n12.4施工总布置\n74\n12.5施工总进度\n74\n48", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 324, "clean_text_len": 245, "clean_text": "NB/T31115—2017\n7.6附属设施设计\n7.7\n监测设计甲板和舱壁设计\n7.8\n给排水设计.消防设计..防火分隔\n9.1\n消防设施\n9.2\n9.4火灾报警及消防广播系统\n10供暖、通风与空气调节设计\n10.1一般规定\n10.2室内外空气参数\n10.3\n供暖\n10.4通风.\n10.5空气调节\n11逃生与救生设施设计\n11.1脱险通道\n11.2标记和警示牌\n11.3逃生与救生设备\n12施工组织设计\n12.2施工交通运输\n12.3主体工程施工\n12.4施工总布置\n12.5施工总进度", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8864, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 61, "text": "NB/T31115-2017\n3基本规定\n3.0.2～3.0.3由于海上施工的不便利性，海上升压变电站一般\n做成整体式的，导致海上升压变电站扩建困难，因此海上升压变\n电站宜一次性建成。对于分期建设的风电场，当各期风电场接人\n同一座海上升压变电站时，海上升压变电站土建结构应一次性建\n成，后期的设备有条件时也尽可能一次性建成，若后期设备暂不\n上的，应预留设备联络接口。\n3.0.4因海上升压变电站的建设成本较陆上升压变电站高数倍，\n且海上升压变电站的检修、维护工作困难，当海上风电场离岸较\n近时，应优先考虑采用陆上升压变电站的方案。但当海上风电场\n离岸较远，用场内集电线路直接登陆带来的集电线路的投资增加\n和电能损耗增加，大于设置海上升压变电站的投资时，可考虑采\n用海上升压变电站。陆上或海上升压变电站的选择，与风电场离\n岸距离、规模、送出电压等级等因素有关，需进行综合的经济技\n术比较，按照国内外已建项目的经验，当离岸距离小于10km\n时，一般建设陆上升压变电站较为经济，当离岸距离超过15km\n时，建设海上升压变电站较为经济。\n3.0.5因海上升压变电站远离大陆，维护检修困难且费用高、\n时间长，为保证海上升压变电站顺利运行，无论是否设置有生活\n平台，海上升压变电站均应按“无人值守”方式设计。\n49", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 551, "clean_text_len": 536, "clean_text": "NB/T31115-2017\n3基本规定\n3.0.2～3.0.3由于海上施工的不便利性，海上升压变电站一般做成整体式的，导致海上升压变电站扩建困难，因此海上升压变电站宜一次性建成。对于分期建设的风电场，当各期风电场接人同一座海上升压变电站时，海上升压变电站土建结构应一次性建成，后期的设备有条件时也尽可能一次性建成，若后期设备暂不上的，应预留设备联络接口。\n3.0.4因海上升压变电站的建设成本较陆上升压变电站高数倍，\n且海上升压变电站的检修、维护工作困难，当海上风电场离岸较近时，应优先考虑采用陆上升压变电站的方案。但当海上风电场离岸较远，用场内集电线路直接登陆带来的集电线路的投资增加和电能损耗增加，大于设置海上升压变电站的投资时，可考虑采用海上升压变电站。陆上或海上升压变电站的选择，与风电场离岸距离、规模、送出电压等级等因素有关，需进行综合的经济技术比较，按照国内外已建项目的经验，当离岸距离小于10km\n时，一般建设陆上升压变电站较为经济，当离岸距离超过15km\n时，建设海上升压变电站较为经济。\n3.0.5因海上升压变电站远离大陆，维护检修困难且费用高、\n时间长，为保证海上升压变电站顺利运行，无论是否设置有生活平台，海上升压变电站均应按“无人值守”方式设计。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9091, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 62, "text": "NB/T31115-2017\n4总体布置\n4.0.1海上升压变电站站址选择，需综合考虑风电场布置、现\n场地形地质条件、海洋水文条件、送出海缆路由等因素，经经济\n技术比较后确定。从减少集电线路电缆、送出电缆的长度及损耗\n角度，海上升压变电站应尽可能位于风电场的负荷中心，并靠近\n送出海缆的登陆点。站址不宜选择在活动断层、冲刷严重等区\n域。若附近地质条件允许，则尽量选择在地质条件较好的区域。\n站址处应有足够的水深，以满足海上升压变电站上部组块的运输\n和吊装。站址选择还应考虑运维船靠泊的水深及波浪、海浪条\n件，直升机的起降条件。\n海上升压变电站站址处的水深条件比较重要，决定了海上升\n压变电站的型式和吊装方式，因此本条专门提出了水深及交通要\n求。这里的交通要求，包括施工期运输船、吊装船的交通要求，\n也包括运行期运维船、检修船的交通要求。站址处的水深要求与\n海上升压变电站的型式和吊装方式有关，当采用模块式时其水深\n要求较整体式低一些，当采用浮托法安装时其水深要求也较吊装\n方式低一些。\n4.0.2海上升压变电站布置的总体思想是“紧凑”，最大限度的\n减小尺寸和重量，便于上部组块的建造和安装，节省工程投资。\n4.0.3“先陆上后海上”“先水上后水下”的原则，是海洋工程\n施工的基本原则。因海上施工、水下施工的费用高、风险大，应\n尽量避免或减少海上施工和水下施工的作业环节。\n4.0.4～4.0.5提出了海上升压变电站为无人驻守平台的原则要\n求。无人驻守平台允许运维人员必要时进人海上升压变电站内进\n行巡视和检修，但不允许运维人员在海上升压变电站内住宿。不\n设置生活平台的海上升压变电站内应设置避难室，避难室内配备\n50", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 708, "clean_text_len": 687, "clean_text": "NB/T31115-2017\n4总体布置\n4.0.1海上升压变电站站址选择，需综合考虑风电场布置、现场地形地质条件、海洋水文条件、送出海缆路由等因素，经经济技术比较后确定。从减少集电线路电缆、送出电缆的长度及损耗角度，海上升压变电站应尽可能位于风电场的负荷中心，并靠近送出海缆的登陆点。站址不宜选择在活动断层、冲刷严重等区域。若附近地质条件允许，则尽量选择在地质条件较好的区域。\n站址处应有足够的水深，以满足海上升压变电站上部组块的运输和吊装。站址选择还应考虑运维船靠泊的水深及波浪、海浪条件，直升机的起降条件。\n海上升压变电站站址处的水深条件比较重要，决定了海上升压变电站的型式和吊装方式，因此本条专门提出了水深及交通要求。这里的交通要求，包括施工期运输船、吊装船的交通要求，\n也包括运行期运维船、检修船的交通要求。站址处的水深要求与海上升压变电站的型式和吊装方式有关，当采用模块式时其水深要求较整体式低一些，当采用浮托法安装时其水深要求也较吊装方式低一些。\n4.0.2海上升压变电站布置的总体思想是“紧凑”，最大限度的减小尺寸和重量，便于上部组块的建造和安装，节省工程投资。\n4.0.3“先陆上后海上”“先水上后水下”的原则，是海洋工程施工的基本原则。因海上施工、水下施工的费用高、风险大，应尽量避免或减少海上施工和水下施工的作业环节。\n4.0.4～4.0.5提出了海上升压变电站为无人驻守平台的原则要求。无人驻守平台允许运维人员必要时进人海上升压变电站内进行巡视和检修，但不允许运维人员在海上升压变电站内住宿。不设置生活平台的海上升压变电站内应设置避难室，避难室内配备", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9072, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 63, "text": "NB/T31115-2017\n有必要的应急救助设施，当运维人员由于海况等原因无法及时撤\n离海上升压变电站时，可在避难室内得到必要的救助。\n当风电场需要有人驻守时，可在海上升压变电站附近设置独\n立的生活平台，生活平台可为施工期的施工人员、运行期的运维\n人员提供生活便利。但设置生活平台后的海上升压变电站仍需按\n照“无人值守”方式设计，海上升压变电站仍按“无人值守”方\n式运行。生活平台可包括宿舍、食堂、办公室、娱乐室等生活设\n施和发电机、消防设备、污水处理装置等辅助设施。本标准的适\n用范围不包括生活平台，生活平台的设计需满足现行海洋石油行\n业的标准和规定，如《海上固定平台安全规则》、《浅（滩）海钢\n质固定平台安全规则》SY5747等。\n4.0.6本条提出了海上升压变电站的两种基本布置方式：模块\n式海上升压变电站和整体式海上升压变电站。当水深条件允许\n时，整体式的布置方式更符合“先陆上后海上”“先水上后水下”\n的布置原则；当整体式布置受水深、施工装备等条件限制时，也\n可考虑采用模块式布置。\n4.0.7从国外海上升压变电站运行经验看，海上腐蚀性环境对\n电气设备的使用寿命影响很大，且海上检修维护的成本高，为保\n证电气设备长时间的可靠运行，宜采用主要电气设备室内布置的\n方式。当有些设备确需要室外布置时，则应加强设备自身的防腐\n蚀性能，且考虑便于维护和更换的措施。\n4.0.8海上升压变电站平台方位的设置，最重要的是进出线顺\n畅，避免海缆重叠和交叉，这与升压变电站内部高低压设备的布\n置也有关系，需统一考虑。\n4.0.11海上升压变电站日常维护时设备部件和常规工器具的起\n吊应考虑由运维吊机完成，对于不常更换的大件设备的起吊，也\n可考虑用大型浮式起重船的方式解决。\n51", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 736, "clean_text_len": 713, "clean_text": "NB/T31115-2017\n有必要的应急救助设施，当运维人员由于海况等原因无法及时撤离海上升压变电站时，可在避难室内得到必要的救助。\n当风电场需要有人驻守时，可在海上升压变电站附近设置独立的生活平台，生活平台可为施工期的施工人员、运行期的运维人员提供生活便利。但设置生活平台后的海上升压变电站仍需按照“无人值守”方式设计，海上升压变电站仍按“无人值守”方式运行。生活平台可包括宿舍、食堂、办公室、娱乐室等生活设施和发电机、消防设备、污水处理装置等辅助设施。本标准的适用范围不包括生活平台，生活平台的设计需满足现行海洋石油行业的标准和规定，如《海上固定平台安全规则》、《浅（滩）海钢质固定平台安全规则》SY5747等。\n4.0.6本条提出了海上升压变电站的两种基本布置方式：模块式海上升压变电站和整体式海上升压变电站。当水深条件允许时，整体式的布置方式更符合“先陆上后海上”“先水上后水下”\n的布置原则；当整体式布置受水深、施工装备等条件限制时，也可考虑采用模块式布置。\n4.0.7从国外海上升压变电站运行经验看，海上腐蚀性环境对电气设备的使用寿命影响很大，且海上检修维护的成本高，为保证电气设备长时间的可靠运行，宜采用主要电气设备室内布置的方式。当有些设备确需要室外布置时，则应加强设备自身的防腐蚀性能，且考虑便于维护和更换的措施。\n4.0.8海上升压变电站平台方位的设置，最重要的是进出线顺畅，避免海缆重叠和交叉，这与升压变电站内部高低压设备的布置也有关系，需统一考虑。\n4.0.11海上升压变电站日常维护时设备部件和常规工器具的起吊应考虑由运维吊机完成，对于不常更换的大件设备的起吊，也可考虑用大型浮式起重船的方式解决。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9065, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 64, "text": "NB/T31115-2017\n5电气一次设计\n5.1电气主接线\n5.1.1考虑到海上升压变电站所处环境的特殊性，可达性差，\n设备故障维护时间长，海上升压变电站的电气接线首先应保证可\n靠性，保证海上升压变电站运行的安全稳定；其次应考虑灵活\n性，便于检修和扩建的需要；在满足以上要求的前提下选择较为\n经济的接线方案。\n5.1.2海上风电场容量一般较常规火电厂或水电站的容量要小，\n位于系统末端，且负荷重要性一般，故不推荐采用较为复杂的接\n线型式。\n5.1.4根据电网公司反措的要求，风电场汇集线系统单相故障\n应快速切除，同时海上风电场集电线路全部采用海底电缆，电容\n电流较大，推荐采用接地变压器加电阻接地的方式，以限制过电\n压水平，并能通过相应保护快速切除单相接地故障。\n5.1.5海上风电场无功平衡应首先利用风电机组自身的无功调\n节能力，然后再配置动态无功补偿装置，根据电网公司反措规\n定，风电场配置的动态无功补偿装置响应时间应小于30ms，一\n般采用SVG型的无功补偿装置；该类无功补偿装置目前可靠性\n还有待提高，在无功及过电压满足要求情况下，从运行维护角度\n考虑，优先考虑设置在陆上。\n5.2设备选择\n5.2.1海上升压变电站离岸距离较远，一般采用无人值守方式，\n设备应选择可靠性高、寿命长、故障率低、维护量小、环保型的\n设备；且考虑到海上环境较为恶劣，设备应尽量布置在室内，同\n52", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9988, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 593, "clean_text_len": 577, "clean_text": "NB/T31115-2017\n5电气一次设计\n5.1电气主接线\n5.1.1考虑到海上升压变电站所处环境的特殊性，可达性差，\n设备故障维护时间长，海上升压变电站的电气接线首先应保证可靠性，保证海上升压变电站运行的安全稳定；其次应考虑灵活性，便于检修和扩建的需要；在满足以上要求的前提下选择较为经济的接线方案。\n5.1.2海上风电场容量一般较常规火电厂或水电站的容量要小，\n位于系统末端，且负荷重要性一般，故不推荐采用较为复杂的接线型式。\n5.1.4根据电网公司反措的要求，风电场汇集线系统单相故障应快速切除，同时海上风电场集电线路全部采用海底电缆，电容电流较大，推荐采用接地变压器加电阻接地的方式，以限制过电压水平，并能通过相应保护快速切除单相接地故障。\n5.1.5海上风电场无功平衡应首先利用风电机组自身的无功调节能力，然后再配置动态无功补偿装置，根据电网公司反措规定，风电场配置的动态无功补偿装置响应时间应小于30ms，一般采用SVG型的无功补偿装置；该类无功补偿装置目前可靠性还有待提高，在无功及过电压满足要求情况下，从运行维护角度考虑，优先考虑设置在陆上。\n5.2设备选择\n5.2.1海上升压变电站离岸距离较远，一般采用无人值守方式，\n设备应选择可靠性高、寿命长、故障率低、维护量小、环保型的设备；且考虑到海上环境较为恶劣，设备应尽量布置在室内，同", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9099, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 65, "text": "NB/T31115-2017\n时设备尺寸和重量应尽量小，减少海上升压变电站平台的面积和\n造价。\n5.2.2考虑到海上环境条件，主变本体应尽量布置在室内，散\n热器采用外置的方式，散热器可考虑定期维护或更换。\n5.2.3海上升压变电站要求设备布置紧凑、设备尺寸重量小、\n可靠性较高，故主变压器高压侧配电装置推荐采用气体绝缘金属\n封闭开关设备（GIS），主变压器低压侧配电装置推荐采用六氟\n化硫（SF。）或氮气（N2）等气体绝缘金属封闭开关设备或气体\n绝缘开关柜。\n5.3过电压保护及绝缘配合、接地\n5.3.1海上升压变电站集电线路及送出线路采用海底电缆，海\n缆充电功率大，应配置适当的过电压保护装置以限制工频过电压\n和操作过电压。\n5.3.2雷电防护区（LPZ）的划分参照了《建筑防雷设计规范》\nGB50057中第6.2.1条的要求，并采取相应的防雷措施。考虑\n到海上升压站运行特殊性和雷击事故严重性，在满足直击雷保护\n范围的基础上，根据工程实际情况，对外露的变压器冷却器、柴\n油发电机组油箱等部位还可加强保护措施。\n5.3.3海上升压变电站接地设计原则参照了《交流电气装置接\n地设计规范》GB50065的相关要求。根据电力工程的惯例和有\n关反事故措施要求，海上升压站设备接地连接应敷设专用接地\n线，不推荐利用钢平台结构物。与水下接地极的连接要采用焊接\n连通，特别是当平台上下部采用灌浆连接时，需要加设接地线\n连通。\n5.4站用电\n5.4.2海上升压变电站一般离岸距离较远，无系统配电网电源\n作为备用电源，考虑到可靠性，故一般设置2回站用工作电源，\n53", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 675, "clean_text_len": 656, "clean_text": "NB/T31115-2017\n时设备尺寸和重量应尽量小，减少海上升压变电站平台的面积和造价。\n5.2.2考虑到海上环境条件，主变本体应尽量布置在室内，散热器采用外置的方式，散热器可考虑定期维护或更换。\n5.2.3海上升压变电站要求设备布置紧凑、设备尺寸重量小、\n可靠性较高，故主变压器高压侧配电装置推荐采用气体绝缘金属封闭开关设备（GIS），主变压器低压侧配电装置推荐采用六氟化硫（SF。）或氮气（N2）等气体绝缘金属封闭开关设备或气体绝缘开关柜。\n5.3过电压保护及绝缘配合、接地\n5.3.1海上升压变电站集电线路及送出线路采用海底电缆，海缆充电功率大，应配置适当的过电压保护装置以限制工频过电压和操作过电压。\n5.3.2雷电防护区（LPZ）的划分参照了《建筑防雷设计规范》\nGB50057中第6.2.1条的要求，并采取相应的防雷措施。考虑到海上升压站运行特殊性和雷击事故严重性，在满足直击雷保护范围的基础上，根据工程实际情况，对外露的变压器冷却器、柴油发电机组油箱等部位还可加强保护措施。\n5.3.3海上升压变电站接地设计原则参照了《交流电气装置接地设计规范》GB50065的相关要求。根据电力工程的惯例和有关反事故措施要求，海上升压站设备接地连接应敷设专用接地线，不推荐利用钢平台结构物。与水下接地极的连接要采用焊接连通，特别是当平台上下部采用灌浆连接时，需要加设接地线连通。\n5.4站用电\n5.4.2海上升压变电站一般离岸距离较远，无系统配电网电源作为备用电源，考虑到可靠性，故一般设置2回站用工作电源，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9008, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 66, "text": "NB/T31115—2017\n互为备用，当站用电源故障时，采用独立的应急电源供电。\n5.4.3正常运行工况下，升压站内负荷均由站用工作电源供电，\n但当系统失电或站用工作电源故障时，需采用应急电源供电，应\n急电源供电应优先保证应急负荷和重要负荷的用电。\n5.4.5对消防设备等重要负荷，根据相关消防规范要求，应采\n用双回路从站用配电屏上引接电源。\n5.5应急电源\n5.5.1参考了《海上固定平台安全规则》规定的设备的应急电\n源供电时间。\n5.5.2确定柴油发电机或蓄电池组的容量时，应急负荷的总和\n还应考虑同时系数、需要系数等因素。\n5.6照明和导航\n5.6.1海上升压变电站照明系统基本参照陆上升压站相关照明\n设计规范，设置工作照明和应急照明，一般采用树干式配电方\n式，设置分级配电箱便于现地操作；但海上升压变电站所用灯具\n应考虑海上的环境条件，采用船用灯具，并对IP等级提出要求。\n5.6.2导航系统的设计应满足当地海事部门的要求、直升机起\n降的要求。\n5.7电缆选择和敷设\n5.7.1～5.7.32017年，国内某海上升压变电站发生电缆爆燃\n事件，事后编制组对此次电缆爆燃事件进行了调研分析，总结经\n验，因此对电缆选型、电缆桥架的防火性能进行了严格规定。\n电缆阻燃性能对防止电气火灾非常重要，本条重点强调了海\n上升压变电站站内所有的电缆均应采用阻燃型电缆。因为目前海\n底电缆不是阻燃型电缆，因此对海底电缆未要求是阻燃型的，但\n海底电缆在进人海上升压变电站的区段，也应加设阻燃措施，如\n54", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 646, "clean_text_len": 630, "clean_text": "NB/T31115—2017\n互为备用，当站用电源故障时，采用独立的应急电源供电。\n5.4.3正常运行工况下，升压站内负荷均由站用工作电源供电，\n但当系统失电或站用工作电源故障时，需采用应急电源供电，应急电源供电应优先保证应急负荷和重要负荷的用电。\n5.4.5对消防设备等重要负荷，根据相关消防规范要求，应采用双回路从站用配电屏上引接电源。\n5.5应急电源\n5.5.1参考了《海上固定平台安全规则》规定的设备的应急电源供电时间。\n5.5.2确定柴油发电机或蓄电池组的容量时，应急负荷的总和还应考虑同时系数、需要系数等因素。\n5.6照明和导航\n5.6.1海上升压变电站照明系统基本参照陆上升压站相关照明设计规范，设置工作照明和应急照明，一般采用树干式配电方式，设置分级配电箱便于现地操作；但海上升压变电站所用灯具应考虑海上的环境条件，采用船用灯具，并对IP等级提出要求。\n5.6.2导航系统的设计应满足当地海事部门的要求、直升机起降的要求。\n5.7电缆选择和敷设\n5.7.1～5.7.32017年，国内某海上升压变电站发生电缆爆燃事件，事后编制组对此次电缆爆燃事件进行了调研分析，总结经验，因此对电缆选型、电缆桥架的防火性能进行了严格规定。\n电缆阻燃性能对防止电气火灾非常重要，本条重点强调了海上升压变电站站内所有的电缆均应采用阻燃型电缆。因为目前海底电缆不是阻燃型电缆，因此对海底电缆未要求是阻燃型的，但海底电缆在进人海上升压变电站的区段，也应加设阻燃措施，如", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9028, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 67, "text": "NB/T31115—2017\n包阻火绕包带、刷防火涂料等。\n消防、应急系统及其相关回路的电缆则除了要求采用阻燃型\n外，还要求采用耐火型电缆。\n因为海上升压变电站运行环境的特点，要求电缆在具备上述\n防火性能的前提下，也应具有防腐性能。目前船用电缆的电压等\n级一般都在1kV及以下，因此要求1kV及以下的电缆在满足阻\n燃、耐火性能的前提下，宜采用船用电缆。\n5.8主要电气设备布置\n5.8.2主要电气设备布置在户内，设备处于较好的运行环境中，\n有利于设备防腐及正常运行。对于散热部件，不宜直接将热量散\n发在户内，宜考虑将散热装置外置。\n5.8.4海上升压变电站空间有限，设备布置应尽量紧凑，但需\n预留必要的检修维护空间。\n55", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 311, "clean_text_len": 301, "clean_text": "NB/T31115—2017包阻火绕包带、刷防火涂料等。\n消防、应急系统及其相关回路的电缆则除了要求采用阻燃型外，还要求采用耐火型电缆。\n因为海上升压变电站运行环境的特点，要求电缆在具备上述防火性能的前提下，也应具有防腐性能。目前船用电缆的电压等级一般都在1kV及以下，因此要求1kV及以下的电缆在满足阻燃、耐火性能的前提下，宜采用船用电缆。\n5.8主要电气设备布置\n5.8.2主要电气设备布置在户内，设备处于较好的运行环境中，\n有利于设备防腐及正常运行。对于散热部件，不宜直接将热量散发在户内，宜考虑将散热装置外置。\n5.8.4海上升压变电站空间有限，设备布置应尽量紧凑，但需预留必要的检修维护空间。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9051, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 68, "text": "NB/T31115—2017\n6电气二次设计\n6.1计算机监控系统\n6.1.1海上升压变电站内不设置固定运行维护值班岗位，由陆\n上集控中心负责完成变电站的日常运行工作。海上升压变电站和\n陆上集控中心计算机监控系统统一组网设计，陆上集控中心具备\n对海上升压变电站相关设备及其运行情况实行远方遥测、遥信、\n遥控、遥调等操作。\n6.1.2根据资产分界点的原则，海上风电场与电网资产的分界\n点在陆上集控中心的系统出线侧，因此电网调度点一般也设在陆\n上集控中心，海上升压变电站及陆上集控中心的远动信息由陆上\n集控中心远动工作站直接采集，统一上送电网调度。远动工作站\n双套余，远动信息采取“直采直送”原则，直接从I/O测控\n装置获取远动信息并向调度端发送。\n6.1.4本条规定了海上升压变电站变电部分计算机监控系统的\n设计要求。\n计算机监控系统网络结构的组成方式，考虑到海上升压变电\n站的数据传输的可靠性，站控层和间隔层设备均应采用双以太网\n结构。\n从计算机监控系统的技术发展方向以及海上升压变电站无人\n值守管理模式看，不宜配置独立的“五防”工作站，防误操作闭\n锁功能应该作为计算机监控系统的功能之一，可以减少运行中的\n维护工作量。另外，经过多年的工程实践检验，防误操作闭锁功\n能由计算机监控系统完成是合适的，运用也是成功的。\n6.1.5风电机组计算机监控系统由风电机组制造商配套提供，\n具有自动监视和控制的功能。\n56", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 604, "clean_text_len": 586, "clean_text": "NB/T31115—2017\n6电气二次设计\n6.1计算机监控系统\n6.1.1海上升压变电站内不设置固定运行维护值班岗位，由陆上集控中心负责完成变电站的日常运行工作。海上升压变电站和陆上集控中心计算机监控系统统一组网设计，陆上集控中心具备对海上升压变电站相关设备及其运行情况实行远方遥测、遥信、\n遥控、遥调等操作。\n6.1.2根据资产分界点的原则，海上风电场与电网资产的分界点在陆上集控中心的系统出线侧，因此电网调度点一般也设在陆上集控中心，海上升压变电站及陆上集控中心的远动信息由陆上集控中心远动工作站直接采集，统一上送电网调度。远动工作站双套余，远动信息采取“直采直送”原则，直接从I/O测控装置获取远动信息并向调度端发送。\n6.1.4本条规定了海上升压变电站变电部分计算机监控系统的设计要求。\n计算机监控系统网络结构的组成方式，考虑到海上升压变电站的数据传输的可靠性，站控层和间隔层设备均应采用双以太网结构。\n从计算机监控系统的技术发展方向以及海上升压变电站无人值守管理模式看，不宜配置独立的“五防”工作站，防误操作闭锁功能应该作为计算机监控系统的功能之一，可以减少运行中的维护工作量。另外，经过多年的工程实践检验，防误操作闭锁功能由计算机监控系统完成是合适的，运用也是成功的。\n6.1.5风电机组计算机监控系统由风电机组制造商配套提供，\n具有自动监视和控制的功能。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9219, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 69, "text": "NB/T31115-2017\n6.1.6海上风电场机组配套升压设备随风电机组分布于风电场各\n处，分布范围非常广，距离远，且受海上天气、环境、出海工具\n等限制，其运行管理难度非常大。为了便于调试、运行、维护，\n减轻运行人员现场巡视的强度，应配置风电机组配套升压设备监\n控系统。该系统利用35kV海底光电复合缆中的光纤单独组网。\n6.1.8由于海上升压变电站离岸距离较远，通常采用无人值守\n方式，设备发生故障较陆上而言维修难度大、成本高，应加强一\n次主设备的状态监测，及时发现设备异常和隐患，实现故障极早\n预警、在线诊断和设备全生命周期综合优化管理。\n6.1.9根据《风力发电机组振动状态监测规范》NB/T31004\n的规定，海上风电机组应选择采用固定安装的在线状态监测与振\n动分析系统。\n实践证明，在线状态监测与振动分析系统可以通过对风力发\n电机组异常运行状态的早期分析，可以揭示故障的原因、程度、\n部位、发展趋势等，为设备的在线调整、停机检修提供科学依\n据，可以有效延长风力发电机组运行寿命，显著降低维修费用，\n预防风电机组特大事故的发生。\n6.2继电保护及安全自动装置\n6.2.3考虑到海上升压变电站“无人值守”的运行方式，继电\n保护装置宜具备远方功能。\n6.2.5海上升压变电站和陆上集控中心计算机监控系统统一组\n网设计，因此保护及故障信息管理系统也宜统一配置。\n6.2.6海上升压变电站的同步相量采集及处理装置、安全稳定\n控制装置及电能质量监测装置视具体工程情况而异，因此本条文\n强调应按接人系统设计要求进行配置。\n6.3直流电源及交流不停电电源\n6.3.1根据《风电场工程电气设计规范》NB/T31026，直流电\n57", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 697, "clean_text": "NB/T31115-2017\n6.1.6海上风电场机组配套升压设备随风电机组分布于风电场各处，分布范围非常广，距离远，且受海上天气、环境、出海工具等限制，其运行管理难度非常大。为了便于调试、运行、维护，\n减轻运行人员现场巡视的强度，应配置风电机组配套升压设备监控系统。该系统利用35kV海底光电复合缆中的光纤单独组网。\n6.1.8由于海上升压变电站离岸距离较远，通常采用无人值守方式，设备发生故障较陆上而言维修难度大、成本高，应加强一次主设备的状态监测，及时发现设备异常和隐患，实现故障极早预警、在线诊断和设备全生命周期综合优化管理。\n6.1.9根据《风力发电机组振动状态监测规范》NB/T31004\n的规定，海上风电机组应选择采用固定安装的在线状态监测与振动分析系统。\n实践证明，在线状态监测与振动分析系统可以通过对风力发电机组异常运行状态的早期分析，可以揭示故障的原因、程度、\n部位、发展趋势等，为设备的在线调整、停机检修提供科学依据，可以有效延长风力发电机组运行寿命，显著降低维修费用，\n预防风电机组特大事故的发生。\n6.2继电保护及安全自动装置\n6.2.3考虑到海上升压变电站“无人值守”的运行方式，继电保护装置宜具备远方功能。\n6.2.5海上升压变电站和陆上集控中心计算机监控系统统一组网设计，因此保护及故障信息管理系统也宜统一配置。\n6.2.6海上升压变电站的同步相量采集及处理装置、安全稳定控制装置及电能质量监测装置视具体工程情况而异，因此本条文强调应按接人系统设计要求进行配置。\n6.3直流电源及交流不停电电源\n6.3.1根据《风电场工程电气设计规范》NB/T31026，直流电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9004, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 70, "text": "NB/T31115—2017\n源系统额定电压应采用110V或220V，直流系统接线宜采用单\n母线分段接线方式。\n6.3.2海上升压变电站高压电气设备重要性高，保护多为双重化\n配置，每套保护需配置独立的直流电源，应采用2组蓄电池组和双\n套充电装置方案。根据《35kV～220kV无人值班变电站设计技术规\n程》DL/T5103，直流蓄电池容量应按照事故停电时间2h计算。\n6.4视频监控与安全防范\n6.4.2为满足无人值守要求，视频监控系统应能监视电气设备\n运行状态和周围环境，同时兼顾安全警卫功能。摄像头应覆盖全\n封闭式高压组合电器（GIS）室、开关柜室、通信继保室、配电\n室、蓄电池室、出入口等重要监控位置。\n6.4.3由于海上风电场场区及升压变电站的监控点数较多，视\n频监控系统的数据量很大，一起传输会占用较多的通信带宽，视\n频监控系统需经过编码压缩后，再传输到陆上集控中心。\n6.4.4对视频监控系统提出联动要求，当发生火灾时，能够自\n动切换到火灾画面。\n6.5通信系统\n6.5.1通信系统应考虑通信设备故障或海底光电复合缆故障情\n况下，能够满足正常运行。通信通道应按允余设计。\n6.5.2整个风电场的场区、海上升压变压站及陆上集控中心的\n电话系统宜整体考虑。\n6.5.3根据GMDSS及《海上固定平台安全规则》第十七章要\n求，至少配置甚高频调频无线电话（VHF）1台，应急无线电示\n位标（EPIRB）2台，双向甚高频无线电话3只，搜救雷达应答\n器（SART）2台，NAVTEX接收机1台。单边带无线电台\n（SSB）一般不少于1台。个人位置示位标（PLB）则是根据上\n平台的人员数量，每人配备1台。\n58", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 704, "clean_text_len": 685, "clean_text": "NB/T31115—2017\n源系统额定电压应采用110V或220V，直流系统接线宜采用单母线分段接线方式。\n6.3.2海上升压变电站高压电气设备重要性高，保护多为双重化配置，每套保护需配置独立的直流电源，应采用2组蓄电池组和双套充电装置方案。根据《35kV～220kV无人值班变电站设计技术规程》DL/T5103，直流蓄电池容量应按照事故停电时间2h计算。\n6.4视频监控与安全防范\n6.4.2为满足无人值守要求，视频监控系统应能监视电气设备运行状态和周围环境，同时兼顾安全警卫功能。摄像头应覆盖全封闭式高压组合电器（GIS）室、开关柜室、通信继保室、配电室、蓄电池室、出入口等重要监控位置。\n6.4.3由于海上风电场场区及升压变电站的监控点数较多，视频监控系统的数据量很大，一起传输会占用较多的通信带宽，视频监控系统需经过编码压缩后，再传输到陆上集控中心。\n6.4.4对视频监控系统提出联动要求，当发生火灾时，能够自动切换到火灾画面。\n6.5通信系统\n6.5.1通信系统应考虑通信设备故障或海底光电复合缆故障情况下，能够满足正常运行。通信通道应按允余设计。\n6.5.2整个风电场的场区、海上升压变压站及陆上集控中心的电话系统宜整体考虑。\n6.5.3根据GMDSS及《海上固定平台安全规则》第十七章要求，至少配置甚高频调频无线电话（VHF）1台，应急无线电示位标（EPIRB）2台，双向甚高频无线电话3只，搜救雷达应答器（SART）2台，NAVTEX接收机1台。单边带无线电台\n（SSB）一般不少于1台。个人位置示位标（PLB）则是根据上平台的人员数量，每人配备1台。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8887, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 71, "text": "NB/T31115—2017\n6.5.4根据《民用直升机海上平台运行规定》MH5013，至少\n配置甚高频调幅无线电设备、一台全向中波无线电导航信标发射\n机和1套气象站。\n6.5.5根据《35kV～220kV无人值班变电站设计技术规程》\nDL/T5103，蓄电池应满足事故期间维持供电2h～3h，考虑到海\n上升压变电站事故后检修难度大、修复时间长，将蓄电池事故停\n电时间要求延长至4h。正常场用电失电后，启动柴油机为通信电\n源及其他重要设备供电，可以确保通信设备更长的运行时间。\n6.6二次接线\n6.6.1本条规定了全站设置1套卫星时钟同步对时系统，站内\n所有需要对时的设备均统一与该时钟系统对时。\n6.6.3海上风电场的关口电能计量点位于陆上集控中心系统出\n线侧，需配置关口电能计量表，一般按双表配置。海上升压变电\n站内各部位均属非关口电能计量点，作为站内考核用，按单表配\n置即可。\n6.7二次设备选择及布置\n6.7.1海上升压变电站离岸距离较远，采用无人值守方式，设\n备应选择技术成熟、自动化程度高、运行寿命长、故障率低、少\n维护的设备；且考虑到海上环境较为恶劣，设备防腐和抗振、抗\n倾斜性能应能满足现场运行环境的要求。\n6.7.2海上升压变电站平台的面积对造价影响显著，因此二次\n设备布置应简洁紧凑，站内控制室、继保室和通信机房合并布\n置，可有效降低二次设备占地面积。考虑到国内海上风电场技术\n的逐步发展，合理预留少量屏位是必要的。\n根据国内已建海上风电场的经验，海上升压变电站的220V\n直流蓄电池容量一般超过200Ah，因此建议设置专用的蓄电\n池室。\n59", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 682, "clean_text_len": 663, "clean_text": "NB/T31115—2017\n6.5.4根据《民用直升机海上平台运行规定》MH5013，至少配置甚高频调幅无线电设备、一台全向中波无线电导航信标发射机和1套气象站。\n6.5.5根据《35kV～220kV无人值班变电站设计技术规程》\nDL/T5103，蓄电池应满足事故期间维持供电2h～3h，考虑到海上升压变电站事故后检修难度大、修复时间长，将蓄电池事故停电时间要求延长至4h。正常场用电失电后，启动柴油机为通信电源及其他重要设备供电，可以确保通信设备更长的运行时间。\n6.6二次接线\n6.6.1本条规定了全站设置1套卫星时钟同步对时系统，站内所有需要对时的设备均统一与该时钟系统对时。\n6.6.3海上风电场的关口电能计量点位于陆上集控中心系统出线侧，需配置关口电能计量表，一般按双表配置。海上升压变电站内各部位均属非关口电能计量点，作为站内考核用，按单表配置即可。\n6.7二次设备选择及布置\n6.7.1海上升压变电站离岸距离较远，采用无人值守方式，设备应选择技术成熟、自动化程度高、运行寿命长、故障率低、少维护的设备；且考虑到海上环境较为恶劣，设备防腐和抗振、抗倾斜性能应能满足现场运行环境的要求。\n6.7.2海上升压变电站平台的面积对造价影响显著，因此二次设备布置应简洁紧凑，站内控制室、继保室和通信机房合并布置，可有效降低二次设备占地面积。考虑到国内海上风电场技术的逐步发展，合理预留少量屏位是必要的。\n根据国内已建海上风电场的经验，海上升压变电站的220V\n直流蓄电池容量一般超过200Ah，因此建议设置专用的蓄电池室。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9049, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 72, "text": "NB/T31115-2017\n7结构设计\n7.1一般规定\n7.1.1海洋工程的结构设计方法有荷载抗力系数法（LRFD）\n和工作应力法（WSD）两种，API和我国的海洋石油行业标准\n均推荐这两种方法，这两种方法平行推出，均为有效标准。本条\n延用了海洋工程的设计习惯，并与海上风电机组基础设计规范一\n致，推荐海上升压变电站结构设计采用荷载抗力系数法（LRTD）。\n7.1.2对于结构安全等级，《工程结构可靠性设计统一标准》\nGB50153规定“工程结构设计时，应根据结构破坏可能产生的\n后果（危及人的生命、造成经济损失、对社会或环境产生影响\n等）的严重性，采用不同的安全等级”，并规定对重要的结构，\n其安全等级应取为一级。并规定了结构重要性系数Yo，一级和\n二级的结构重要性系数7分别为1.1和1.0。\n考虑到海上风电场风电机组基础的安全等级一般为一级，海\n上升压变电站作为海上风电场电能汇集、升压、配电、控制中\n心，其安全等级不应小于海上风电机组基础，因此规定海上升压\n变电站的主要受力结构安全等级为一级。\n7.1.3参照《工程结构可靠性设计统一标准》GB50153，结构\n设计使用年限是指该结构在不需进行大修即可按预定目的使用的\n年限，该标准将“易于替换的结构构件”的设计使用年限规定为\n25年，将“普通的房屋和构筑物”的设计使用年限规定为50\n年，将“标志性建筑和特别重要的建筑结构”的设计使用年限规\n定为100年。参照目前国内外已建海上风电场的经验，海上风电\n场实际运行期一般为25年左右，但考虑到海上升压变电站的重\n要性，且考虑到25年运行期结束后继续服役的可能性，海上升\n60", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 692, "clean_text_len": 675, "clean_text": "NB/T31115-2017\n7结构设计\n7.1一般规定\n7.1.1海洋工程的结构设计方法有荷载抗力系数法（LRFD）\n和工作应力法（WSD）两种，API和我国的海洋石油行业标准均推荐这两种方法，这两种方法平行推出，均为有效标准。本条延用了海洋工程的设计习惯，并与海上风电机组基础设计规范一致，推荐海上升压变电站结构设计采用荷载抗力系数法（LRTD）。\n7.1.2对于结构安全等级，《工程结构可靠性设计统一标准》\nGB50153规定“工程结构设计时，应根据结构破坏可能产生的后果（危及人的生命、造成经济损失、对社会或环境产生影响等）的严重性，采用不同的安全等级”，并规定对重要的结构，\n其安全等级应取为一级。并规定了结构重要性系数Yo，一级和二级的结构重要性系数7分别为1.1和1.0。\n考虑到海上风电场风电机组基础的安全等级一般为一级，海上升压变电站作为海上风电场电能汇集、升压、配电、控制中心，其安全等级不应小于海上风电机组基础，因此规定海上升压变电站的主要受力结构安全等级为一级。\n7.1.3参照《工程结构可靠性设计统一标准》GB50153，结构设计使用年限是指该结构在不需进行大修即可按预定目的使用的年限，该标准将“易于替换的结构构件”的设计使用年限规定为\n25年，将“普通的房屋和构筑物”的设计使用年限规定为50\n年，将“标志性建筑和特别重要的建筑结构”的设计使用年限规定为100年。参照目前国内外已建海上风电场的经验，海上风电场实际运行期一般为25年左右，但考虑到海上升压变电站的重要性，且考虑到25年运行期结束后继续服役的可能性，海上升", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9036, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 73, "text": "NB/T31115—2017\n压变电站的主要结构的设计使用年限按照50年考虑。海上升压\n变电站的主体结构的材料选择、疲劳分析设计时需考虑50年的\n设计使用年限，但其防腐设计一般年限一般只能达到25年。\n7.2荷载和荷载组合\n7.2.1海上升压变电站所受荷载的类型，从荷载的作用时间和\n出现的概率，将荷载分为永久荷载、可变荷载和偶然荷载三类。\n7.2.2～7.2.5规定了活荷载、风荷载、波浪荷载、海浪荷载、\n船舶靠舶荷载、直升机荷载的计算方法和取值。活荷载主要与电\n气设备相关，其计算标准应符合《变电站建筑结构设计技术规\n程》DL/T5457的有关规定。风荷载、波浪荷载、海浪荷载、\n船舶靠舶荷载均可参照《海上固定平台规划、设计和建造的推荐\n作法荷载抗力系数设计法（增补1)》SY/T10009的规定。\n7.3材料\n7.3.1Q235为碳素结构钢，需满足《碳素结构钢》GB/T7000\n的要求；Q345、Q390、Q420为低合金高强度结构钢，需满足\n《低合金高强度结构钢》GB/T1591的要求；EH36、DH40、\nEH40为船舶及海洋工程用结构钢，需满足《船舶及海洋工程用\n结构钢》GB712的规定。\n7.3.2考虑到海上升压变电站主要为焊接结构，且受波浪等动\n荷载作用，规定不应采用沸腾钢。\n7.3.4对于海上升压变电站节点处的钢材，一般三向受力（Z\n方向也受力），其厚度大于25mm时宜采用Z向性能钢板\n7.4主体结构设计\n7.4.2本条规定了海上升压变电站的两种基本状态：在位状态\n和施工状态，两种状态的结构类型、所受荷载相差很大，需分别\n进行分析，并取不利值。在位状态时，结构是固定在基础上的；\n61", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 707, "clean_text_len": 694, "clean_text": "NB/T31115—2017\n压变电站的主要结构的设计使用年限按照50年考虑。海上升压变电站的主体结构的材料选择、疲劳分析设计时需考虑50年的设计使用年限，但其防腐设计一般年限一般只能达到25年。\n7.2荷载和荷载组合\n7.2.1海上升压变电站所受荷载的类型，从荷载的作用时间和出现的概率，将荷载分为永久荷载、可变荷载和偶然荷载三类。\n7.2.2～7.2.5规定了活荷载、风荷载、波浪荷载、海浪荷载、\n船舶靠舶荷载、直升机荷载的计算方法和取值。活荷载主要与电气设备相关，其计算标准应符合《变电站建筑结构设计技术规程》DL/T5457的有关规定。风荷载、波浪荷载、海浪荷载、\n船舶靠舶荷载均可参照《海上固定平台规划、设计和建造的推荐作法荷载抗力系数设计法（增补1)》SY/T10009的规定。\n7.3材料\n7.3.1Q235为碳素结构钢，需满足《碳素结构钢》GB/T7000\n的要求；Q345、Q390、Q420为低合金高强度结构钢，需满足\n《低合金高强度结构钢》GB/T1591的要求；EH36、DH40、\nEH40为船舶及海洋工程用结构钢，需满足《船舶及海洋工程用结构钢》GB712的规定。\n7.3.2考虑到海上升压变电站主要为焊接结构，且受波浪等动荷载作用，规定不应采用沸腾钢。\n7.3.4对于海上升压变电站节点处的钢材，一般三向受力（Z\n方向也受力），其厚度大于25mm时宜采用Z向性能钢板\n7.4主体结构设计\n7.4.2本条规定了海上升压变电站的两种基本状态：在位状态和施工状态，两种状态的结构类型、所受荷载相差很大，需分别进行分析，并取不利值。在位状态时，结构是固定在基础上的；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8791, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 74, "text": "NB/T31115-2017\n施工状态的运输工况时，结构是通过支撑体系固定在船上的；施\n工状态的吊装分析时，结构是固定在吊耳上的。\n在位状态分析，应包括正常运行、最大风、最大浪、最大\n流、最大冰、地震等工况；施工状态分析，应包括分层建造、拖\n拉、装船、运输、吊装等工况。\n7.4.3《港口工程桩基规范》JTS167-4对桩土互相作用模\n型，推荐“M”法、P-Y曲线法或NL法，APIRP2A-WSD/\nLRFD推荐P-Y曲线法，《建筑桩基规范》JGJ94则推荐“M”\n法。考虑到海洋工程一般采用大直径钢管桩的特点，并考虑到我\n国海上风电机基础设计已大量应用P-Y曲线法，P-Y曲线法\n已积累了大量的试验和实践经验，本规范推荐采用P-Y曲\n线法。\n7.4.8～7.4.9参考了海上石油平台的灌浆和焊接连接，以及欧\n洲海上风电机组基础和塔筒的灌浆和螺栓连接方式。\n7.4.10基础泥面的冲刷，可能使桩的约束减小、悬臂段加长，\n对桩基是不利的，因此分析时应考虑冲刷深度。基础的冲刷深度\n可采用数值模型或经验公式计算。\n7.5防腐蚀设计\n7.5.1海上风力发电机的使用寿命一般为25年，海上风电场的\n运行年限一般也为25年。为简化海上风电场的运维工作，加强\n海上升压变电站的防腐蚀设计标准，海上升压变电站考虑在正常\n维护的情况下，其主要结构的防腐设计年限也不宜小于25年。\n对防腐年限小于25年的附属结构或附属设施，应考虑易于重新\n进行防腐处理或易于更换。\n7.6附属设施设计\n7.6.1～7.6.2电缆套管的布设原则和电缆套管的内径要求，主\n要参考了国外海上风电的经验，电缆的内径主要考虑便于电缆敷\n62", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 682, "clean_text": "NB/T31115-2017\n施工状态的运输工况时，结构是通过支撑体系固定在船上的；施工状态的吊装分析时，结构是固定在吊耳上的。\n在位状态分析，应包括正常运行、最大风、最大浪、最大流、最大冰、地震等工况；施工状态分析，应包括分层建造、拖拉、装船、运输、吊装等工况。\n7.4.3《港口工程桩基规范》JTS167-4对桩土互相作用模型，推荐“M”法、P-Y曲线法或NL法，APIRP2A-WSD/\nLRFD推荐P-Y曲线法，《建筑桩基规范》JGJ94则推荐“M”\n法。考虑到海洋工程一般采用大直径钢管桩的特点，并考虑到我国海上风电机基础设计已大量应用P-Y曲线法，P-Y曲线法已积累了大量的试验和实践经验，本规范推荐采用P-Y曲线法。\n7.4.8～7.4.9参考了海上石油平台的灌浆和焊接连接，以及欧洲海上风电机组基础和塔筒的灌浆和螺栓连接方式。\n7.4.10基础泥面的冲刷，可能使桩的约束减小、悬臂段加长，\n对桩基是不利的，因此分析时应考虑冲刷深度。基础的冲刷深度可采用数值模型或经验公式计算。\n7.5防腐蚀设计\n7.5.1海上风力发电机的使用寿命一般为25年，海上风电场的运行年限一般也为25年。为简化海上风电场的运维工作，加强海上升压变电站的防腐蚀设计标准，海上升压变电站考虑在正常维护的情况下，其主要结构的防腐设计年限也不宜小于25年。\n对防腐年限小于25年的附属结构或附属设施，应考虑易于重新进行防腐处理或易于更换。\n7.6附属设施设计\n7.6.1～7.6.2电缆套管的布设原则和电缆套管的内径要求，主要参考了国外海上风电的经验，电缆的内径主要考虑便于电缆敷", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8804, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 75, "text": "NB/T31115—2017\n设和散热。\n7.6.3本条参考了国外海上风电及国内已建海上风电场的运维\n经验。本条提出了海上升压变电站运维船可选用的吨位，另可参\n照《港口工程荷载规范》JTS144的规定、按照无掩护条件下的\n靠泊速度，计算靠船荷载时的靠船撞力。海上升压变电站护弦、\n登船斜梯、护栏、系船柱等靠船设施的做法，一般可参照《码头\n附属设施技术规范》JTJ297的有关规定。\n7.6.5直升机平台的设计一般可参照《海上固定平台直升机场\n规划、设计和建造的推荐作法》SY/T10038的有关规定。\n7.7监测设计\n7.7.1海上升压变电站的监测项目，主要包括运输、安装、运\n行期间的监测。从简化运维工作，便于随时监控海上升压变电站\n的腐蚀情况，也可根据需要安装腐蚀监测设备。\n7.7.2为了海上升压变电站监测数据读取方便，需将数据实时\n传输到陆上集控中心的控制室。为了监测数据的可靠性和通用\n性，本条对监测数据协议提出了基本要求。\n7.8甲板和舱壁设计\n7.8.1～7.8.3甲板和舱壁的厚度主要是考虑了结构防火、防风\n及防腐蚀的要求。\n7.8.4海上升压变电站的窗一般仅有采光的需求而没有通风的\n需求，一般的设备舱室可不设外窗，在人员活动频繁的舱室或者\n需要居住的舱室，如避难室、中控室、走廊等区域，宜设置\n外窗。\n63", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 563, "clean_text_len": 546, "clean_text": "NB/T31115—2017设和散热。\n7.6.3本条参考了国外海上风电及国内已建海上风电场的运维经验。本条提出了海上升压变电站运维船可选用的吨位，另可参照《港口工程荷载规范》JTS144的规定、按照无掩护条件下的靠泊速度，计算靠船荷载时的靠船撞力。海上升压变电站护弦、\n登船斜梯、护栏、系船柱等靠船设施的做法，一般可参照《码头附属设施技术规范》JTJ297的有关规定。\n7.6.5直升机平台的设计一般可参照《海上固定平台直升机场规划、设计和建造的推荐作法》SY/T10038的有关规定。\n7.7监测设计\n7.7.1海上升压变电站的监测项目，主要包括运输、安装、运行期间的监测。从简化运维工作，便于随时监控海上升压变电站的腐蚀情况，也可根据需要安装腐蚀监测设备。\n7.7.2为了海上升压变电站监测数据读取方便，需将数据实时传输到陆上集控中心的控制室。为了监测数据的可靠性和通用性，本条对监测数据协议提出了基本要求。\n7.8甲板和舱壁设计\n7.8.1～7.8.3甲板和舱壁的厚度主要是考虑了结构防火、防风及防腐蚀的要求。\n7.8.4海上升压变电站的窗一般仅有采光的需求而没有通风的需求，一般的设备舱室可不设外窗，在人员活动频繁的舱室或者需要居住的舱室，如避难室、中控室、走廊等区域，宜设置外窗。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8901, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 76, "text": "NB/T31115-2017\n8给排水设计\n8.0.1海上升压变电站给排水设计应对平台各类给水、排水设\n备、管道进行全面规划、综合平衡，应通过工程措施节约水资\n源，并应防止污废水污染环境。\n8.0.6为了保证给排水管线及生产设备、配电柜的安全运行，\n需做好管线布置与保温防结露措施。\n8.0.7排油管道设有水封是为了阻隔火灾蔓延的重要安全装置，\n水封高度设置参考《室外排水设计规范》GB50014的规定。\n64", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 205, "clean_text_len": 200, "clean_text": "NB/T31115-2017\n8给排水设计\n8.0.1海上升压变电站给排水设计应对平台各类给水、排水设备、管道进行全面规划、综合平衡，应通过工程措施节约水资源，并应防止污废水污染环境。\n8.0.6为了保证给排水管线及生产设备、配电柜的安全运行，\n需做好管线布置与保温防结露措施。\n8.0.7排油管道设有水封是为了阻隔火灾蔓延的重要安全装置，\n水封高度设置参考《室外排水设计规范》GB50014的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8918, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 77, "text": "NB/T31115-2017\n9消防设计\n9.1防火分隔\n9.1.2防火分隔设置的原则是将平台的不同功能设备舱室分隔\n成各个不同的防火区域，防火区域自身需保证完整性，不应因孔\n洞、门、窗导致火焰在不同防火分区间的蔓延。\n9.1.3本条及附录A明确了海上升压变电站各耐火分隔的等\n级，包括A级、B级和C级。国外海洋石油平台和海上升压变\n电站已有应用更高等级耐火分隔H级的例子，但考虑到海上升\n压变电站较海洋石油平台危险区的火灾危险性低，且海上升压变\n电站为无人驻守平台，本标准暂未将H级列入。但从更高的防\n火性能要求出发，也可在火灾危险性较大的区域采用H级分隔。\n9.1.4～9.1.66大处所分类参照了《海上固定平台安全规则》\n的规定，根据海上升压变电站的特点，对各处所分类及耐火分隔\n要求进行重新归类整理。\n9.2消防设施\n9.2.1海上升压变电站是海上风电场的核心，具有火灾危险性\n大，发生火灾可能导致经济损失，社会影响大。设置自动灭火设\n施可以在最大程度上保证升压站的消防安全，防止火灾蔓延。\n9.2.3海上升压变电站布置紧凑，面积较小，要求系统设备用\n房占地面积小。离岸平台运维成本很高，消防灭火系统必须尽可\n能减小维护工作量。离岸无人平台无人操作，消防灭火系统需要\n有较高的自动化水平。\n9.2.4海上风电装机容量大，及时扑灭火灾，一方面能减少一\n次损失，更重要的是可以尽快恢复生产，减少停发损失。离岸平\n65", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 610, "clean_text_len": 593, "clean_text": "NB/T31115-2017\n9消防设计\n9.1防火分隔\n9.1.2防火分隔设置的原则是将平台的不同功能设备舱室分隔成各个不同的防火区域，防火区域自身需保证完整性，不应因孔洞、门、窗导致火焰在不同防火分区间的蔓延。\n9.1.3本条及附录A明确了海上升压变电站各耐火分隔的等级，包括A级、B级和C级。国外海洋石油平台和海上升压变电站已有应用更高等级耐火分隔H级的例子，但考虑到海上升压变电站较海洋石油平台危险区的火灾危险性低，且海上升压变电站为无人驻守平台，本标准暂未将H级列入。但从更高的防火性能要求出发，也可在火灾危险性较大的区域采用H级分隔。\n9.1.4～9.1.66大处所分类参照了《海上固定平台安全规则》\n的规定，根据海上升压变电站的特点，对各处所分类及耐火分隔要求进行重新归类整理。\n9.2消防设施\n9.2.1海上升压变电站是海上风电场的核心，具有火灾危险性大，发生火灾可能导致经济损失，社会影响大。设置自动灭火设施可以在最大程度上保证升压站的消防安全，防止火灾蔓延。\n9.2.3海上升压变电站布置紧凑，面积较小，要求系统设备用房占地面积小。离岸平台运维成本很高，消防灭火系统必须尽可能减小维护工作量。离岸无人平台无人操作，消防灭火系统需要有较高的自动化水平。\n9.2.4海上风电装机容量大，及时扑灭火灾，一方面能减少一次损失，更重要的是可以尽快恢复生产，减少停发损失。离岸平", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9039, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 78, "text": "NB/T31115-2017\n台交通不便，更换维护成本高，应该采用使用周期长的产品。此\n条规定要求选用灭火剂时，减少次生灾害。海上平台面积狭小寸\n土寸金，不能占用太多设备用房。因此不宜选用数个灭火系统，\n选择的灭火系统一定要有广泛的适用性，便于维护管理。\n9.2.5参考了《海上固定平台安全规则》和《火力发电厂与变\n电所设计防火规范》GB50229，结合我国海上升压变电站的布\n置，确定的推荐灭火系统。\n9.2.610MPa及以上工作压力的高压细水雾灭火系统具有雾滴\n颗粒小、灭火效果好、用水量小的优点，特别适合在海上升压变\n电站使用。开式系统以抑制火灾或扑灭火灾为主，设备区存在可\n燃液体，火灾工况复杂危害性高，应该使用开式系统尽快扑灭火\n灾。闭式系统主要用于控制火灾，生活区基本是固体类可燃物，\n细水雾主要起冷却作用。细水雾产品差异较大，一般需要火灾模\n拟试验验证系统的有效性，如果有类似工程实例已做过验证也可\n参考其经验取值。主变室是高大空间，主变充油量大，燃烧负荷\n高；火灾模拟试验证明对主变压器采用分层布置喷头，可以取得\n良好的灭火效果。系统喷雾时间参考美国消防协会《Standard\nonwatermistfireprotectionsystems》NFPA750的有关规定。\n细水雾喷枪具有良好的可操作性和灭火效果，可供救援人员使\n用；在水源得到保障的前提下兼作冲洗甲板工具，效果良好。\n9.2.7海上升压变电站电气盘柜室中电气盘柜是主要的火灾危\n险源并需要灭火保护，对该局部火灾危险性高的的设备采用火探\n管等小型自动灭火装置进行局部保护，而不必采用大型自动火火\n系统保护整个空间的办法。\n9.2.9直升机平台的相关消防设计要求参考了《海上固定平台\n安全规则》和《国际航运公会（ISC）一直升机/船舶协同作业\n指南》的相关规定。\n9.2.10～9.2.11海上升压变电站灭火器设计要求参考了《海上\n固定平台安全规则》的相关规定。\n66", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 824, "clean_text_len": 802, "clean_text": "NB/T31115-2017\n台交通不便，更换维护成本高，应该采用使用周期长的产品。此条规定要求选用灭火剂时，减少次生灾害。海上平台面积狭小寸土寸金，不能占用太多设备用房。因此不宜选用数个灭火系统，\n选择的灭火系统一定要有广泛的适用性，便于维护管理。\n9.2.5参考了《海上固定平台安全规则》和《火力发电厂与变电所设计防火规范》GB50229，结合我国海上升压变电站的布置，确定的推荐灭火系统。\n9.2.610MPa及以上工作压力的高压细水雾灭火系统具有雾滴颗粒小、灭火效果好、用水量小的优点，特别适合在海上升压变电站使用。开式系统以抑制火灾或扑灭火灾为主，设备区存在可燃液体，火灾工况复杂危害性高，应该使用开式系统尽快扑灭火灾。闭式系统主要用于控制火灾，生活区基本是固体类可燃物，\n细水雾主要起冷却作用。细水雾产品差异较大，一般需要火灾模拟试验验证系统的有效性，如果有类似工程实例已做过验证也可参考其经验取值。主变室是高大空间，主变充油量大，燃烧负荷高；火灾模拟试验证明对主变压器采用分层布置喷头，可以取得良好的灭火效果。系统喷雾时间参考美国消防协会《Standard\nonwatermistfireprotectionsystems》NFPA750的有关规定。\n细水雾喷枪具有良好的可操作性和灭火效果，可供救援人员使用；在水源得到保障的前提下兼作冲洗甲板工具，效果良好。\n9.2.7海上升压变电站电气盘柜室中电气盘柜是主要的火灾危险源并需要灭火保护，对该局部火灾危险性高的的设备采用火探管等小型自动灭火装置进行局部保护，而不必采用大型自动火火系统保护整个空间的办法。\n9.2.9直升机平台的相关消防设计要求参考了《海上固定平台安全规则》和《国际航运公会（ISC）一直升机/船舶协同作业指南》的相关规定。\n9.2.10～9.2.11海上升压变电站灭火器设计要求参考了《海上固定平台安全规则》的相关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9091, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 79, "text": "NB/T31115-2017\n9.4火灾报警及消防广播系统\n9.4.1火灾自动报警系统应能与其他系统联动，准确获知现场\n状况，启动灭火设施，并关停相应的通风设备、切断非消防\n电源。\n9.4.4根据《海上固定平台安全规则》，平台与人员安全系统中\n应配置公共广播系统；根据《火灾自动报警系统设计规范》GB\n50116，消防应急广播与普通广播合用时，应具备强制切人功能。\n整个风场的火灾报警系统应作为一个系统整体设计，在集控中心\n统一控制。\n67", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 220, "clean_text_len": 213, "clean_text": "NB/T31115-2017\n9.4火灾报警及消防广播系统\n9.4.1火灾自动报警系统应能与其他系统联动，准确获知现场状况，启动灭火设施，并关停相应的通风设备、切断非消防电源。\n9.4.4根据《海上固定平台安全规则》，平台与人员安全系统中应配置公共广播系统；根据《火灾自动报警系统设计规范》GB\n50116，消防应急广播与普通广播合用时，应具备强制切人功能。\n整个风场的火灾报警系统应作为一个系统整体设计，在集控中心统一控制。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8894, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 80, "text": "NB/T31115-2017\n10供暖、通风与空气调节设计\n10.1一般规定\n10.1.1设计方案确定原则和技术、工艺、设备、材料的选择要\n求。设计时应确定整体上技术先进、经济合理的设计方案。\n10.1.3海上升压变电站围护结构为钢结构，难以拆除。做此规\n定，目的是突出在设计中必须考虑维护管理问题。\n10.1.4海上升压变电站具有交通不便、无人值守、空气含盐量\n高等特点，因此要求通风空调系统应简单、安全可靠、维护工作\n量少、自动化程度高，主要设备应考虑备用。\n10.1.5海上空气含盐量高，对设备腐蚀大，为防止室外空气侵\n人，要求设备舱室维持正压。正压值应高于室外风压10Pa以\n上，室外风速可取最大月的平均值。\n10.1.6海上无淡水资源，需要从陆上供给，交通不便，难以及\n时补充。\n10.1.7一旦发生漏水将危及电气设备安全，因海上升压变电站\n为无人值守，漏水时无法及时发现和处理，故做此规定。\n10.2室内外空气参数\n10.2.1为确保室外气象资料的准确性，应采用升压站所在海区\n的气象资料，若采用相邻陆上气象站的气象参数，应按气象资料\n的整理方法进行修正后确定。\n10.2.2设备舱室的设计温度和湿度应首先满足设备正常运行需\n要，对有人长期停留的舱室，还需满足人员健康和舒适度要求。\n若设备厂家未提出明确要求，可按此表选取。根据相关研究表\n明，当空气相对湿度超过70%时，盐雾腐蚀较重，因此对各设\n68", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 592, "clean_text": "NB/T31115-2017\n10供暖、通风与空气调节设计\n10.1一般规定\n10.1.1设计方案确定原则和技术、工艺、设备、材料的选择要求。设计时应确定整体上技术先进、经济合理的设计方案。\n10.1.3海上升压变电站围护结构为钢结构，难以拆除。做此规定，目的是突出在设计中必须考虑维护管理问题。\n10.1.4海上升压变电站具有交通不便、无人值守、空气含盐量高等特点，因此要求通风空调系统应简单、安全可靠、维护工作量少、自动化程度高，主要设备应考虑备用。\n10.1.5海上空气含盐量高，对设备腐蚀大，为防止室外空气侵人，要求设备舱室维持正压。正压值应高于室外风压10Pa以上，室外风速可取最大月的平均值。\n10.1.6海上无淡水资源，需要从陆上供给，交通不便，难以及时补充。\n10.1.7一旦发生漏水将危及电气设备安全，因海上升压变电站为无人值守，漏水时无法及时发现和处理，故做此规定。\n10.2室内外空气参数\n10.2.1为确保室外气象资料的准确性，应采用升压站所在海区的气象资料，若采用相邻陆上气象站的气象参数，应按气象资料的整理方法进行修正后确定。\n10.2.2设备舱室的设计温度和湿度应首先满足设备正常运行需要，对有人长期停留的舱室，还需满足人员健康和舒适度要求。\n若设备厂家未提出明确要求，可按此表选取。根据相关研究表明，当空气相对湿度超过70%时，盐雾腐蚀较重，因此对各设", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8862, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 81, "text": "NB/T31115-2017\n备舱室提出相对湿度的控制要求。\n10.3供暖\n10.3.1海上升压变电站除电以外，无其他能源可利用，因此建\n议采用电供暖。\n10.4通风\n10.4.1当可采用通风处理余热余湿时，应优先使用通风措施，\n可以极大降低空气处理的能耗。\n10.4.2舱室维持正压的目的是阻止室外海风的侵人。新风在进\n人舱室前应进行除盐雾处理，一般采用物理过滤的方式，过滤器\n的初始阻力和终阻力相差较大，为保证送风量足够和风机节能运\n行，建议风机配置变频器，根据管道阻力变化调节配用电机的电\n源频率。当舱室的进风量大于维持舱室正压所需通风量时，舱室\n应泄压。由于压差阀存在密封不严的问题，建议泄压装置优先采\n用压差电动风阀。\n10.4.3在有六氟化硫气体泄漏的可能的舱室，根据《六氟化硫\n电气设备中气体管理和检测规范》GB/T8905等相关规定，需\n设置机械通风系统，排除平时和事故时泄漏的六氟化硫气体。舱\n室压力应低于周边相邻舱室，并高于室外空气压力。\n10.4.4免维护蓄电池室仍存在氢气泄漏的可能，需要进行通风\n换气。\n10.4.5升压站各电气设备舱室均为密闭结构，火灾产生的烟雾\n很难自然排出。为防止风机在火灾时损坏，建议设在相对安全的\n舱室内。\n10.5空气调节\n10.5.1设置空调的条件。为满足节能运行的要求，应优先采用\n通风方式，当经技术经济比较合理时，可采用空调系统。\n69", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 598, "clean_text_len": 581, "clean_text": "NB/T31115-2017\n备舱室提出相对湿度的控制要求。\n10.3供暖\n10.3.1海上升压变电站除电以外，无其他能源可利用，因此建议采用电供暖。\n10.4通风\n10.4.1当可采用通风处理余热余湿时，应优先使用通风措施，\n可以极大降低空气处理的能耗。\n10.4.2舱室维持正压的目的是阻止室外海风的侵人。新风在进人舱室前应进行除盐雾处理，一般采用物理过滤的方式，过滤器的初始阻力和终阻力相差较大，为保证送风量足够和风机节能运行，建议风机配置变频器，根据管道阻力变化调节配用电机的电源频率。当舱室的进风量大于维持舱室正压所需通风量时，舱室应泄压。由于压差阀存在密封不严的问题，建议泄压装置优先采用压差电动风阀。\n10.4.3在有六氟化硫气体泄漏的可能的舱室，根据《六氟化硫电气设备中气体管理和检测规范》GB/T8905等相关规定，需设置机械通风系统，排除平时和事故时泄漏的六氟化硫气体。舱室压力应低于周边相邻舱室，并高于室外空气压力。\n10.4.4免维护蓄电池室仍存在氢气泄漏的可能，需要进行通风换气。\n10.4.5升压站各电气设备舱室均为密闭结构，火灾产生的烟雾很难自然排出。为防止风机在火灾时损坏，建议设在相对安全的舱室内。\n10.5空气调节\n10.5.1设置空调的条件。为满足节能运行的要求，应优先采用通风方式，当经技术经济比较合理时，可采用空调系统。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8998, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 82, "text": "NB/T31115-2017\n10.5.2若设置集中空调系统，当系统中主机发生故障时，将导\n致系统内所有舱室均受影响，因此建议空调器分散设置，可降低\n风险。\n10.5.3海上交通不便，设备更换所需时间长，因此建议空调器\n考虑冗余设计。\n10.5.4海上交通不便，设备更换所需时间长，一旦新风除湿机\n故障，整个正压送风系统将不能投运，因此建议新风除湿机考虑\n冗余设计。\n70", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9785, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 186, "clean_text_len": 178, "clean_text": "NB/T31115-2017\n10.5.2若设置集中空调系统，当系统中主机发生故障时，将导致系统内所有舱室均受影响，因此建议空调器分散设置，可降低风险。\n10.5.3海上交通不便，设备更换所需时间长，因此建议空调器考虑冗余设计。\n10.5.4海上交通不便，设备更换所需时间长，一旦新风除湿机故障，整个正压送风系统将不能投运，因此建议新风除湿机考虑冗余设计。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.88, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 83, "text": "NB/T31115—2017\n11逃生与救生设施设计\n11.1脱险通道\n11.1.1脱险通道设置目的是使平台上人员能够最快速度逃生。\n针对海上升压变电站局部区域层数不超过2层，且单层平面面积\n不超过200m²的无人驻守区域降低了脱险通道数量要求，无人\n驻守区域系非电气控制区域，该区域故障率低人员活动少。\n11.1.2逃生门净宽度系指门孔净尺寸。\n11.1.3因事故发生时电源切断，升降机无法正常工作，逃生人\n员易被困升降机内，因此规定升降机不能作为脱险通道。\n11.2标记和警示牌\n11.2.2高压设备可能对人员能造成巨大损害，因此应设置危险\n警示牌。\n11.3逃生与救生设备\n11.3.1本条参考了《海上固定平台安全规则》。无人驻守平台\n可按定员12人配备气胀式救生筏，这是考虑到无人驻守平台只\n有运行、检修、巡视等的少量人员登人平台，同时登人平台的最\n大人数不会超过12人。若同时登人平台的人数超过12人时，应\n按最大人数配备救生筏。\n救生艇较救生筏具有更好的安全性和便利性。《海上固定平\n台安全规则》对于有人驻守平台，规定了必须设置救生艇；对于\n无人驻守平台，只规定了必须设置救生筏，未要求必须设置救生\n艇。目前国内、国外已建的海上升压变电站，一般是只设置了救\n生筏，但也有设置了救生艇的。因此本条未规定应设置救生艇，\n71", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 566, "clean_text_len": 551, "clean_text": "NB/T31115—2017\n11逃生与救生设施设计\n11.1脱险通道\n11.1.1脱险通道设置目的是使平台上人员能够最快速度逃生。\n针对海上升压变电站局部区域层数不超过2层，且单层平面面积不超过200m²的无人驻守区域降低了脱险通道数量要求，无人驻守区域系非电气控制区域，该区域故障率低人员活动少。\n11.1.2逃生门净宽度系指门孔净尺寸。\n11.1.3因事故发生时电源切断，升降机无法正常工作，逃生人员易被困升降机内，因此规定升降机不能作为脱险通道。\n11.2标记和警示牌\n11.2.2高压设备可能对人员能造成巨大损害，因此应设置危险警示牌。\n11.3逃生与救生设备\n11.3.1本条参考了《海上固定平台安全规则》。无人驻守平台可按定员12人配备气胀式救生筏，这是考虑到无人驻守平台只有运行、检修、巡视等的少量人员登人平台，同时登人平台的最大人数不会超过12人。若同时登人平台的人数超过12人时，应按最大人数配备救生筏。\n救生艇较救生筏具有更好的安全性和便利性。《海上固定平台安全规则》对于有人驻守平台，规定了必须设置救生艇；对于无人驻守平台，只规定了必须设置救生筏，未要求必须设置救生艇。目前国内、国外已建的海上升压变电站，一般是只设置了救生筏，但也有设置了救生艇的。因此本条未规定应设置救生艇，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9056, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 84, "text": "NB/T31115-2017\n但对于逃生要求更高的项目，设计时也可设置救生艇。\n11.3.2本条参考了《海上固定平台安全规则》。救生圈是为救\n助意外落水人员配备的，因此需在甲板的各个方向合理布置，救\n生索应有一定的长度。\n72", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 113, "clean_text_len": 108, "clean_text": "NB/T31115-2017\n但对于逃生要求更高的项目，设计时也可设置救生艇。\n11.3.2本条参考了《海上固定平台安全规则》。救生圈是为救助意外落水人员配备的，因此需在甲板的各个方向合理布置，救生索应有一定的长度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8868, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 85, "text": "NB/T31115-2017\n12施工组织设计\n12.2施工交通运输\n12.2.1因为海上升压变电站的运输路线起点为陆上建造基地，\n终点为海上升压变电站站址。因此需结合陆上建造基地的港口或\n码头布置，选择合理的交通运输路线。\n12.2.2海上升压变电站整体尺寸大、重量大，运输船舶装载海\n上升压变电站后，应进行船舶稳性分析，保证运输安全。\n12.2.3提出了对升压变电站及站内所有设备、设施进行临时加\n固、固定的要求，避免因为运输过程中运输船舶的摇晃，对升压\n变电站或其内的设备、设施产生损坏。\n12.3主体工程施工\n12.3.1“海上升压变电站的上部组块先在陆上完成全部设备安\n装、调试后，整体运输至海上升压变电站站址安装就位”的施工\n工序，也是按照“先陆上后海上”的原则提出的。在海上进行设\n备安装和调试是非常困难的，可能没有供设备安装和调试的空\n间，也没有这样的场地条件。\n12.3.2海上升压变电站结构建造与主要电气设备的安装调试的\n交叉作业对施工进度、质量和安全带来很大的影响，应重点研究\n和考虑，并在施工场地规划、施工方案上事先做好充足的考虑。\n12.3.3海上升压变电站陆上建造对场地要求较高，应选择合适\n的陆上建造基地。\n12.3.4海上升压变电站上部组块重量往往达到数千吨，陆上建\n造基地的出运条件是一个关键因素，应充分考虑。\n73", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 575, "clean_text_len": 560, "clean_text": "NB/T31115-2017\n12施工组织设计\n12.2施工交通运输\n12.2.1因为海上升压变电站的运输路线起点为陆上建造基地，\n终点为海上升压变电站站址。因此需结合陆上建造基地的港口或码头布置，选择合理的交通运输路线。\n12.2.2海上升压变电站整体尺寸大、重量大，运输船舶装载海上升压变电站后，应进行船舶稳性分析，保证运输安全。\n12.2.3提出了对升压变电站及站内所有设备、设施进行临时加固、固定的要求，避免因为运输过程中运输船舶的摇晃，对升压变电站或其内的设备、设施产生损坏。\n12.3主体工程施工\n12.3.1“海上升压变电站的上部组块先在陆上完成全部设备安装、调试后，整体运输至海上升压变电站站址安装就位”的施工工序，也是按照“先陆上后海上”的原则提出的。在海上进行设备安装和调试是非常困难的，可能没有供设备安装和调试的空间，也没有这样的场地条件。\n12.3.2海上升压变电站结构建造与主要电气设备的安装调试的交叉作业对施工进度、质量和安全带来很大的影响，应重点研究和考虑，并在施工场地规划、施工方案上事先做好充足的考虑。\n12.3.3海上升压变电站陆上建造对场地要求较高，应选择合适的陆上建造基地。\n12.3.4海上升压变电站上部组块重量往往达到数千吨，陆上建造基地的出运条件是一个关键因素，应充分考虑。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9016, "has_structure_hint": true}
{"doc_id": "3a22dbe4312d", "file_name": "34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\34--NB_T 31115-2017 风电场工程110kV～220kV海上升压变电站设计规范.pdf", "page_num": 86, "text": "NB/T31115-2017\n12.4施工总布置\n12.4.1~12.4.4海上升压变电站建造一般选择有海洋平台加工\n能力的施工企业，企业内一般现有生产加工车间、预制组装场地\n等。本条根据海上升压变电站结构规模对施工分区进行要求，施\n工分区合理，出运方便。\n12.5施工总进度\n12.5.1海上升压变电站建设期可划分为三个阶段，总工期一般\n指工程准备期和工程施工期之和：\n1工程筹建期：工程正式开工前由建设单位开展的为承包\n单位尽早开工和缩短工程准备期创造条件所需的时间。\n2工程准备期：为主体工程开工所需的必要的准备时间，\n一般包括施工场地布置、材料采办等。\n3工程施工期：从升压变电站陆上建造开始至海上安装、\n调试完成，实现投产运行为止的工期。\n12.5.2海上升压变电站施工总进度的安排，依赖于海上作业环\n境和施工作业船只。对海上作业环境，应重点注意施工窗口期和\n不适合海上作业的时间，对于我国黄海、渤海的部分地区，应考\n虑冬季作业的限制条件；对于我国东海、南海，则应考虑夏季台\n风的影响。\n12.5.3海上升压变电站进度安排是风电场工程施工总进度计划\n的基础，应与整个风电场施工总进度相协调。\n74", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 503, "clean_text_len": 490, "clean_text": "NB/T31115-2017\n12.4施工总布置\n12.4.1~12.4.4海上升压变电站建造一般选择有海洋平台加工能力的施工企业，企业内一般现有生产加工车间、预制组装场地等。本条根据海上升压变电站结构规模对施工分区进行要求，施工分区合理，出运方便。\n12.5施工总进度\n12.5.1海上升压变电站建设期可划分为三个阶段，总工期一般指工程准备期和工程施工期之和：\n1工程筹建期：工程正式开工前由建设单位开展的为承包单位尽早开工和缩短工程准备期创造条件所需的时间。\n2工程准备期：为主体工程开工所需的必要的准备时间，\n一般包括施工场地布置、材料采办等。\n3工程施工期：从升压变电站陆上建造开始至海上安装、\n调试完成，实现投产运行为止的工期。\n12.5.2海上升压变电站施工总进度的安排，依赖于海上作业环境和施工作业船只。对海上作业环境，应重点注意施工窗口期和不适合海上作业的时间，对于我国黄海、渤海的部分地区，应考虑冬季作业的限制条件；对于我国东海、南海，则应考虑夏季台风的影响。\n12.5.3海上升压变电站进度安排是风电场工程施工总进度计划的基础，应与整个风电场施工总进度相协调。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9061, "has_structure_hint": true}
