{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 1, "text": "ICS 17.220.20\nN 22\n中华人民共和国国家标准\nGB/T26862—2011\n电力系统同步相量测量装置检测规范\nTest specification for synchrophasor measurement unit\nforpowersystems\n2011-07-29 发布\n2011-12-01实施\n中华人民共和国国家质量监督检验检疫总局\n中国国家标准化管理委员会\n发布\n数码防伪", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 200, "clean_text_len": 194, "clean_text": "ICS 17.220.20N 22\n中华人民共和国国家标准GB/T26862—2011\n电力系统同步相量测量装置检测规范\nTest specification for synchrophasor measurement unit\nforpowersystems\n2011-07-29 发布\n2011-12-01实施中华人民共和国国家质量监督检验检疫总局中国国家标准化管理委员会发布数码防伪", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9556, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 2, "text": "标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 1, "ocr_error": null, "raw_text_len": 20, "clean_text_len": 16, "clean_text": "标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 1.0, "has_structure_hint": false}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 3, "text": "GB/T 26862-2011\n目次\n前言\n1范围\n2规范性引用文件\n3检验项目及要求\n4检验规则.\n12\n附录A（规范性附录）\n现场试验精度测试方法\n15\n附录B（资料性附录）综合矢量误差及测试方法\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 103, "clean_text_len": 93, "clean_text": "GB/T 26862-2011\n目次前言\n1范围\n2规范性引用文件\n3检验项目及要求\n4检验规则.\n附录A（规范性附录）\n现场试验精度测试方法\n附录B（资料性附录）综合矢量误差及测试方法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 4, "text": "标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9738, "ocr_line_count": 1, "ocr_error": null, "raw_text_len": 20, "clean_text_len": 16, "clean_text": "标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 1.0, "has_structure_hint": false}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 5, "text": "GB/T26862—2011\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会(SAC/TC82)归口。\n本标准起草单位：中国电力科学研究院、北京国电华北电力工程有限公司（华北电力设计院）、国网\n电力科学研究院、国家电力调度通信中心、国电南瑞科技股份有限公司、北京四方继保自动化股份有限\n公司。\n本标准主要起草人：周泽昕、张道农、于跃海、张晓莉、陆天健、周济、徐石明、胡炯、熊敏、詹荣荣。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9924, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 242, "clean_text_len": 239, "clean_text": "GB/T26862—2011\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会(SAC/TC82)归口。\n本标准起草单位：中国电力科学研究院、北京国电华北电力工程有限公司（华北电力设计院）、国网电力科学研究院、国家电力调度通信中心、国电南瑞科技股份有限公司、北京四方继保自动化股份有限公司。\n本标准主要起草人：周泽昕、张道农、于跃海、张晓莉、陆天健、周济、徐石明、胡炯、熊敏、詹荣荣。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8718, "has_structure_hint": false}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 6, "text": "①\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8883, "ocr_line_count": 2, "ocr_error": null, "raw_text_len": 22, "clean_text_len": 18, "clean_text": "①\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9412, "has_structure_hint": false}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 7, "text": "GB/T 26862-2011\n电力系统同步相量测量装置检测规范\n1范围\n本标准规定了电力系统同步相量测量装置检测项目、检测方法、检测结果的判定方法。\n本标准适用于电力系统同步相量测量装置的检验，可作为产品的研制、生产、检验和现场测试的\n依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版（包括所有的修改单)适用于本文件。\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T13729—2002远动终端设备\nGB/T17626.2电磁兼容试验和测量技术静电放电抗扰度试验（IEC61000-4-2：2001，IDT)\nGB/T17626.3电磁兼容试验和测量技术射频电磁场辐射抗扰度试验（IEC61000-4-3：2002，\nIDT)\nGB/T17626.4电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验（IEC61000-4-4：\n2004,IDT)\nIDT)\nGB/T17626.8电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，IDT)\nGB/T17626.10电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验（IEC61000-4-10：1993，\nIDT)\nGB/T17626.12电磁兼容试验和测量技术振荡波抗扰度试验（IEC61000-4-12：1995，IDT）\nGB/T19520.12一2009电子设备机械结构482.6mm（19in)系列机械结构尺寸第3-101部\n分：插箱及其插件(IEC60297-3-101：2004，IDT)\nGB/T26865.2电力系统实时动态监测系统第2部分：数据传输协议\nGB/T22386-2008电力系统暂态数据交换通用格式（IEC60255-24：2001，IDT)\nIEEE Std C37.118—-2005电力系统同步相量标准(Standard for synchrophasors for power sys-\ntems)\n3检验项目及要求\n3.1试验的大气条件\na）环境温度：十15C～十35℃；\nb）相对湿度：45%~75%；\nc）大气压力：86kPa~106kPa。\n3.2外观结构检查\n装置的外观结构应符合GB/T19520.12一2009所规定的要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 988, "clean_text_len": 982, "clean_text": "GB/T 26862-2011\n电力系统同步相量测量装置检测规范\n1范围本标准规定了电力系统同步相量测量装置检测项目、检测方法、检测结果的判定方法。\n本标准适用于电力系统同步相量测量装置的检验，可作为产品的研制、生产、检验和现场测试的依据。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版（包括所有的修改单)适用于本文件。\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T13729—2002远动终端设备\nGB/T17626.2电磁兼容试验和测量技术静电放电抗扰度试验（IEC61000-4-2：2001，IDT)\nGB/T17626.3电磁兼容试验和测量技术射频电磁场辐射抗扰度试验（IEC61000-4-3：2002，\nIDT)\nGB/T17626.4电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验（IEC61000-4-4：\n2004,IDT)\nIDT)\nGB/T17626.8电磁兼容试验和测量技术工频磁场抗扰度试验（IEC61000-4-8：2001，IDT)\nGB/T17626.10电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验（IEC61000-4-10：1993，\nIDT)\nGB/T17626.12电磁兼容试验和测量技术振荡波抗扰度试验（IEC61000-4-12：1995，IDT）\nGB/T19520.12一2009电子设备机械结构482.6mm（19in)系列机械结构尺寸第3-101部分：插箱及其插件(IEC60297-3-101：2004，IDT)\nGB/T26865.2电力系统实时动态监测系统第2部分：数据传输协议\nGB/T22386-2008电力系统暂态数据交换通用格式（IEC60255-24：2001，IDT)\nIEEE Std C37.118—-2005电力系统同步相量标准(Standard for synchrophasors for power sys-\ntems)\n3检验项目及要求\n3.1试验的大气条件\na）环境温度：十15C～十35℃；\nb）相对湿度：45%~75%；\nc）大气压力：86kPa~106kPa。\n3.2外观结构检查装置的外观结构应符合GB/T19520.12一2009所规定的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8765, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 8, "text": "GB/T 26862—2011\n3.3同步相量测量装置的功能及性能试验\n3.3.1零漂检查\na）装置各交流回路不加任何激励量（交流电压回路短路、交流电流回路开路），人工启动采样\n录波；\nb）交流二次电压回路的零漂值应小于0.05V，交流二次电流回路的零漂值应小于0.05A。\n3.3.2交流电压幅值测量误差测试\n将装置各三相电压回路加人频率50Hz无谐波分量对称三相测试信号，检查装置输出的三相电\n压和正序电压幅值。测试电压范围01U～2.0U。（U。指PT二次额定电压，下同），电压幅值测量误\n差应不大于0.2%。电压幅值测量误差的料算公式为：\n电压幅值测量误差一\n幅值测量值一实际幅值\n电压基准值\n100%\n注：相电压幅值的基准值为1.2倍的额定电压值，即70V。\n3.3.3交流电流幅值侧量误差测试\n将装置各三相电流回路加人频率50Hz、无谐波\n分量、对称三相测试信号检查装置输出的三相电\n流和正序电流幅值测试电流范围01\n次额定电流，下同），电流幅值测量误差\n应不大于0.%。电流幅值测量误差的\n算公\n电流\n福值测\n误差\n测量\n际幅值\n0%\n值\n注：相电幅值的基准值为\n2倍的额\n电流值，即\nA)\nA额定\n3.3.4交流单压电流相角误差测试\n将装置各三相电流和电压回路加人50Hz、无谐波分量、对称三相测试信号，检查装置输出的三相\n电压、电流相角和正序电压、电流相角。装置的电压相位误差应满足表1的要求电流相位误差测试应\n在额定电压测试条件下进行，电流相位误差应满足表2的要求。\n表1\n基波电压相量的误差要求\n输人电压\n0.1UU<0.5\n0:5U.≤U<1.2U\n1. 2 U,≤U<2 U\n相角测量误差极限\n0.5\n0.2°\n0.5°\n注：U为电压相量幅值。\n表2基波电流相量的误差要求\n输人电流\n0.1 1,≤I<0.2 I\n0.2 I,≤I<0.5I\n0.5I≤1<2I\n相角测量误差极限\n1°\n0.5°\n0.5°\n注：1为电流相量幅值。\n3.3.5频率误差测试\n将装置各三相电压回路加人1.0Un、无谐波分量、对称三相测试信号。在45Hz～55Hz范围内，\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9533, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 908, "clean_text_len": 879, "clean_text": "GB/T 26862—2011\n3.3同步相量测量装置的功能及性能试验\n3.3.1零漂检查\na）装置各交流回路不加任何激励量（交流电压回路短路、交流电流回路开路），人工启动采样录波；\nb）交流二次电压回路的零漂值应小于0.05V，交流二次电流回路的零漂值应小于0.05A。\n3.3.2交流电压幅值测量误差测试将装置各三相电压回路加人频率50Hz无谐波分量对称三相测试信号，检查装置输出的三相电压和正序电压幅值。测试电压范围01U～2.0U。（U。指PT二次额定电压，下同），电压幅值测量误差应不大于0.2%。电压幅值测量误差的料算公式为：\n电压幅值测量误差一幅值测量值一实际幅值电压基准值\n100%\n注：相电压幅值的基准值为1.2倍的额定电压值，即70V。\n3.3.3交流电流幅值侧量误差测试将装置各三相电流回路加人频率50Hz、无谐波分量、对称三相测试信号检查装置输出的三相电流和正序电流幅值测试电流范围01\n次额定电流，下同），电流幅值测量误差应不大于0.%。电流幅值测量误差的算公电流福值测误差测量际幅值\n0%\n值注：相电幅值的基准值为\n2倍的额电流值，即\nA)A额定\n3.3.4交流单压电流相角误差测试将装置各三相电流和电压回路加人50Hz、无谐波分量、对称三相测试信号，检查装置输出的三相电压、电流相角和正序电压、电流相角。装置的电压相位误差应满足表1的要求电流相位误差测试应在额定电压测试条件下进行，电流相位误差应满足表2的要求。\n表1\n基波电压相量的误差要求输人电压\n0.1UU<0.5\n0:5U.≤U<1.2U\n1. 2 U,≤U<2 U\n相角测量误差极限\n0.5\n0.2°\n0.5°\n注：U为电压相量幅值。\n表2基波电流相量的误差要求输人电流\n0.1 1,≤I<0.2 I\n0.2 I,≤I<0.5I\n0.5I≤1<2I\n相角测量误差极限\n1°\n0.5°\n0.5°\n注：1为电流相量幅值。\n3.3.5频率误差测试将装置各三相电压回路加人1.0Un、无谐波分量、对称三相测试信号。在45Hz～55Hz范围内，\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8708, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 9, "text": "GB/T26862—2011\n额率测量误差应不大于0.002Hz。\n3.3.6交流电压电流幅值随频率变化的误差测试\n将装置各三相电流和电压回路加人1.0I和1.0U。、无谐波分量、对称三相测试信号。频率范围\n45Hz~55Hz。检查装置输出的三相电压、电流和正序电压、电流的幅值。\n基波频率偏离额定值1Hz时，电压、电流测量误差改变量应小于额定频率时测量误差极限值的\n50%；基波频率偏离额定值5Hz时，电压、电流测量误差改变量应小于额定频率时测量误差极限值\n的100%\n3.3.7交流电压电流相角随频率变化的误差测试\n将装置各三相电压和电流回路端子加人1.0U，和1.0I。、无谐波分量、对称三相测试信号。信号\n频率的变化范围为45Hz～55Hz。检查装置输出的三相电压、电流及正序电压和正序电流的相位。\n基波频率偏离额定值1Hz时，相角测量误差改变量应不大于0.5°；基波频率偏离额定值5Hz时，\n相角测量误差改变量应不大于1°。\n3.3.8电压幅值不平衡的测试\n将装置各三相电压回路加人1.0U。、50Hz、无谐波分量、相位对称三相测试信号。C相电压幅值\n变化范围为0.8U。～1.2U，，检查装置输出的三相电压和正序电压的幅值和相位。电压幅值测量误差\n应不大于0.2%，相角误差应不大于0.2。\n3.3.9电压相位不平衡的测试\n将装置各三相电压回路加人1.0U、50Hz、无谐波分量、三相测试信号。保持A相电压相位0°、B\n相电压一120°。C相电压相角变化范围为120°～300°，检查装置输出的三相电压和正序电压的幅值和\n相位。电压幅值测量误差应不大于0.2%，相角误差应不大于0.2°。\n3.3.10电流幅值不平衡的测试\n将装置各三相电压、电流回路加入1.0U。、1.0In、50Hz、无谐波分量、相位对称三相测试信号。A\n相电流幅值变化范围为0.8I。～1.2I，检查装置输出的三相电流和正序电流的幅值和相位。电流幅\n值测量误差应不大于0.2%，相角误差应不大于0.5°。\n3.3.11电流相位不平衡的测试\n将装置各三相电压、电流回路加人1.0U。、1.0I。、50Hz、无谐波分量、相位对称三相测试信号。保\n持A相电流相位0°B相电流一120°，C相电流相角变化范围为120°～300°，检查装置输出的三相电流\n和正序电流的幅值和相位。电流幅值测量误差应不大于0.2%，相角误差应不大于0.5°。\n3.3.12谐波影响测试\n输人装置额定三相电压，信号基波频率分别为49.5Hz、50Hz和50.5Hz,在基波电压上叠加幅值\n为20%的2次谐波至13次谐波。测量误差为实际测量值与基波（无失真）之差，幅值和角度的测量误\n差的改变量应不大于100%。\n3.3.13幅值调制\n输人装置额定三相对称电压，基波频率分别为49.5Hz、50Hz和50.5Hz。幅值调制量为10%\nU。，调制频率范围0.1Hz～4.5Hz。波谷、波峰时刻的基波幅值测量值误差应不大于0.2%，相角误差\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1246, "clean_text_len": 1226, "clean_text": "GB/T26862—2011\n额率测量误差应不大于0.002Hz。\n3.3.6交流电压电流幅值随频率变化的误差测试将装置各三相电流和电压回路加人1.0I和1.0U。、无谐波分量、对称三相测试信号。频率范围\n45Hz~55Hz。检查装置输出的三相电压、电流和正序电压、电流的幅值。\n基波频率偏离额定值1Hz时，电压、电流测量误差改变量应小于额定频率时测量误差极限值的\n50%；基波频率偏离额定值5Hz时，电压、电流测量误差改变量应小于额定频率时测量误差极限值的100%\n3.3.7交流电压电流相角随频率变化的误差测试将装置各三相电压和电流回路端子加人1.0U，和1.0I。、无谐波分量、对称三相测试信号。信号频率的变化范围为45Hz～55Hz。检查装置输出的三相电压、电流及正序电压和正序电流的相位。\n基波频率偏离额定值1Hz时，相角测量误差改变量应不大于0.5°；基波频率偏离额定值5Hz时，\n相角测量误差改变量应不大于1°。\n3.3.8电压幅值不平衡的测试将装置各三相电压回路加人1.0U。、50Hz、无谐波分量、相位对称三相测试信号。C相电压幅值变化范围为0.8U。～1.2U，，检查装置输出的三相电压和正序电压的幅值和相位。电压幅值测量误差应不大于0.2%，相角误差应不大于0.2。\n3.3.9电压相位不平衡的测试将装置各三相电压回路加人1.0U、50Hz、无谐波分量、三相测试信号。保持A相电压相位0°、B\n相电压一120°。C相电压相角变化范围为120°～300°，检查装置输出的三相电压和正序电压的幅值和相位。电压幅值测量误差应不大于0.2%，相角误差应不大于0.2°。\n3.3.10电流幅值不平衡的测试将装置各三相电压、电流回路加入1.0U。、1.0In、50Hz、无谐波分量、相位对称三相测试信号。A\n相电流幅值变化范围为0.8I。～1.2I，检查装置输出的三相电流和正序电流的幅值和相位。电流幅值测量误差应不大于0.2%，相角误差应不大于0.5°。\n3.3.11电流相位不平衡的测试将装置各三相电压、电流回路加人1.0U。、1.0I。、50Hz、无谐波分量、相位对称三相测试信号。保持A相电流相位0°B相电流一120°，C相电流相角变化范围为120°～300°，检查装置输出的三相电流和正序电流的幅值和相位。电流幅值测量误差应不大于0.2%，相角误差应不大于0.5°。\n3.3.12谐波影响测试输人装置额定三相电压，信号基波频率分别为49.5Hz、50Hz和50.5Hz,在基波电压上叠加幅值为20%的2次谐波至13次谐波。测量误差为实际测量值与基波（无失真）之差，幅值和角度的测量误差的改变量应不大于100%。\n3.3.13幅值调制输人装置额定三相对称电压，基波频率分别为49.5Hz、50Hz和50.5Hz。幅值调制量为10%\nU。，调制频率范围0.1Hz～4.5Hz。波谷、波峰时刻的基波幅值测量值误差应不大于0.2%，相角误差", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8619, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 10, "text": "GB/T 26862—2011\n应不大于0.5°。\n3.3.14频率调制\n输人装置额定三相对称电压，基波频率分别为49.5Hz、50Hz和50.5Hz。调制周期分别为：10s、\n5s、2.5s、1s、0.5s，调制信号的幅度为0.5Hz。频率的测量误差应不大于0.002Hz。\n3.3.15有功及无功功率误差测试\n将装置三相电压和电流回路加入1.0U。和1.0I，改变功率因数角分别为0°、30°、60°、90°，装置在\n49Hz~51Hz频率范围内，有功功率和无功功率的测量误差应不大于0.5%。功率测量误差的计算公\n式为：\n功率测量值一实际功率值\n功率测量误差=\n×100%\n功率基准值\n注：功率基准值为电压基准值与电流基准值乘积的3倍。\n3.3.16实时记录功能检查\n动态数据应能准确可靠地进行本地储存。装置运行1min后应能正确记录动态数据。时间同步异\n常、装置异常等情况下应能够正确建立事件标识。\n3.3.17采样数据记录功能检查\n3.3.17.1触发启动采样数据记录试验\n在下列情况下，装置应启动采样数据记录并建立事件标识：\na）频率越限：高频率越限整定为50.5Hz,低频率越限整定为49.5Hz；\nb）正序电压越上限：正序电压启动的整定值为110%U；\nc）正序电流越上限：正序电流启动的整定值设为110%In；\nd）负序电压越限：负序电压启动的整定值为3%Un；\ne）负序电流越限：负序电流越限的整定值设为10%In；\nf）零序电压越限：零序电压启动的整定值为2%U。；\ng）零序电流越限：零序电流启动的整定值为10%In；\nh）相电压越上限：相电压越限的整定值设为110%U.；\ni）相电流越上限：相电流越限的整定值设为110%I。；\ni）正序电压越下限：正序电压越下限的整定值为90%U。；\nk）相电压越下限：相电压越下限的整定值为90%U。；\n1）有功功率振荡越限：振荡频率为0.1Hz～2.5Hz。\n3.3.17.2采样数据记录\na）记录时间：记录触发的时间提前量应不少于200ms，记录持续时间应不少于2s；\nb）记录速率：在记录时间内，应等于装置的采样速率；\nc）记录格式：应遵照GB/T22386--2008的规定。\n3.3.18发电机内电势及功角误差测试\na）向装置输人发电机额定机端电压、模拟转子键相脉冲信号（信号幅度5V～24V，与机端电压\n同频率，相位可控）；\nb）使装置输人的发电机机端电压与模拟转子键相脉冲信号的相位为0°～360°的四个象限内任取\n4\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1069, "clean_text_len": 1054, "clean_text": "GB/T 26862—2011\n应不大于0.5°。\n3.3.14频率调制输人装置额定三相对称电压，基波频率分别为49.5Hz、50Hz和50.5Hz。调制周期分别为：10s、\n5s、2.5s、1s、0.5s，调制信号的幅度为0.5Hz。频率的测量误差应不大于0.002Hz。\n3.3.15有功及无功功率误差测试将装置三相电压和电流回路加入1.0U。和1.0I，改变功率因数角分别为0°、30°、60°、90°，装置在\n49Hz~51Hz频率范围内，有功功率和无功功率的测量误差应不大于0.5%。功率测量误差的计算公式为：\n功率测量值一实际功率值功率测量误差=\n×100%\n功率基准值注：功率基准值为电压基准值与电流基准值乘积的3倍。\n3.3.16实时记录功能检查动态数据应能准确可靠地进行本地储存。装置运行1min后应能正确记录动态数据。时间同步异常、装置异常等情况下应能够正确建立事件标识。\n3.3.17采样数据记录功能检查\n3.3.17.1触发启动采样数据记录试验在下列情况下，装置应启动采样数据记录并建立事件标识：\na）频率越限：高频率越限整定为50.5Hz,低频率越限整定为49.5Hz；\nb）正序电压越上限：正序电压启动的整定值为110%U；\nc）正序电流越上限：正序电流启动的整定值设为110%In；\nd）负序电压越限：负序电压启动的整定值为3%Un；\ne）负序电流越限：负序电流越限的整定值设为10%In；\nf）零序电压越限：零序电压启动的整定值为2%U。；\ng）零序电流越限：零序电流启动的整定值为10%In；\nh）相电压越上限：相电压越限的整定值设为110%U.；\ni）相电流越上限：相电流越限的整定值设为110%I。；\ni）正序电压越下限：正序电压越下限的整定值为90%U。；\nk）相电压越下限：相电压越下限的整定值为90%U。；\n1）有功功率振荡越限：振荡频率为0.1Hz～2.5Hz。\n3.3.17.2采样数据记录\na）记录时间：记录触发的时间提前量应不少于200ms，记录持续时间应不少于2s；\nb）记录速率：在记录时间内，应等于装置的采样速率；\nc）记录格式：应遵照GB/T22386--2008的规定。\n3.3.18发电机内电势及功角误差测试\na）向装置输人发电机额定机端电压、模拟转子键相脉冲信号（信号幅度5V～24V，与机端电压同频率，相位可控）；\nb）使装置输人的发电机机端电压与模拟转子键相脉冲信号的相位为0°～360°的四个象限内任取\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8532, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 11, "text": "GB/T 26862—2011\n1个角度值，校核发电机初始功角值，装置在确认初始功角后，功角显示值应在土0.2°以内；\nc）向装置三相电流回路加人1.0I，改变机端电压与模拟转子键相脉冲信号之间的夹角使其分\n别为0°，30°，60°，90°，检查发电机功角及内电势相角的测量精度。在48Hz～52Hz频率范围\n内，装置的发电机功角及内电势相角测量误差应小于1°。\n3.3.19双通道双频率误差测试\n将装置一组三相电压回路加人1.0U、49Hz的电压信号，另-一组三相电压回路加人1.0Un、51\nHz的电压信号，测试幅值误差、相角误差和频率误差。电压幅值测量误差应不大于0.3%，相角误差应\n不大于0.5°，频率的测量误差应不大于0.002Hz。\n3.3.2010%幅值阶跃响应测试\n将装置三相电压或电流回路加人1.0U。或1.0I、无谐波分量、对称三相测试信号。以额定幅值\n的10%阶跃变化，装置输出相量幅值的跃变时刻(达到阶跃量的90%)的延时应不超过30ms。\n3.3.2190°相位角阶跃响应测试\n将装置三相电压或电流回路加人1.0U。或1.0I.、无谐波分量、对称三相测试信号。任意起始相\n位角，先保持恒定，然后突变90°。装置输出相角的跃变时刻（达到突变量的90%)的延时应不超过\n30mS。\n3.3.22频率阶跃响应测试\n输人额定频率，先保持恒定，然后突变0.5Hz。装置输出频率的跃变时刻（达到突变量的90%)的\n延时应不超过60ms。\n3.4记录数据的安全性检查\na）不应因直流电源中断、快速或缓慢波动及跌落丢失已记录的动态数据；不应因外部访问而删除\n动态记录数据；不提供人工删除和修改动态记录数据的功能；\nb）按任意一个开关或按键，不应丢失或抹去已记录的信息；\nc）装置连续通电14d，不定时加模拟量，要求装置能可靠保存数据；\nd）卫星同步与卫星失步相互切换时，装置应能可靠记录动态数据，并保证记录数据时标的正\n确性。\n3.5数据的输出及传送功能检查\n3.5.1记录数据输出的方式检查\na）有三相电压、电流相量显示；\nb）有幅值、相角、频率、有功、无功、发电机功角的数字显示；\nc）有通讯通道状态、触发信息、时钟状态信息和报警信息的显示；\nd）有并关量的显示。\n3.5.2数据传送功能的检查\na）装置能响应主站召唤传送记录数据；\nb）装置能实现远方修改定值及有关参数；\nc）能实现远方启动采样数据记录；\nd）断并同步相量测量装置的以太网连接，应正确报出通讯中断。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1041, "clean_text_len": 1029, "clean_text": "GB/T 26862—2011\n1个角度值，校核发电机初始功角值，装置在确认初始功角后，功角显示值应在土0.2°以内；\nc）向装置三相电流回路加人1.0I，改变机端电压与模拟转子键相脉冲信号之间的夹角使其分别为0°，30°，60°，90°，检查发电机功角及内电势相角的测量精度。在48Hz～52Hz频率范围内，装置的发电机功角及内电势相角测量误差应小于1°。\n3.3.19双通道双频率误差测试将装置一组三相电压回路加人1.0U、49Hz的电压信号，另-一组三相电压回路加人1.0Un、51\nHz的电压信号，测试幅值误差、相角误差和频率误差。电压幅值测量误差应不大于0.3%，相角误差应不大于0.5°，频率的测量误差应不大于0.002Hz。\n3.3.2010%幅值阶跃响应测试将装置三相电压或电流回路加人1.0U。或1.0I、无谐波分量、对称三相测试信号。以额定幅值的10%阶跃变化，装置输出相量幅值的跃变时刻(达到阶跃量的90%)的延时应不超过30ms。\n3.3.2190°相位角阶跃响应测试将装置三相电压或电流回路加人1.0U。或1.0I.、无谐波分量、对称三相测试信号。任意起始相位角，先保持恒定，然后突变90°。装置输出相角的跃变时刻（达到突变量的90%)的延时应不超过\n30mS。\n3.3.22频率阶跃响应测试输人额定频率，先保持恒定，然后突变0.5Hz。装置输出频率的跃变时刻（达到突变量的90%)的延时应不超过60ms。\n3.4记录数据的安全性检查\na）不应因直流电源中断、快速或缓慢波动及跌落丢失已记录的动态数据；不应因外部访问而删除动态记录数据；不提供人工删除和修改动态记录数据的功能；\nb）按任意一个开关或按键，不应丢失或抹去已记录的信息；\nc）装置连续通电14d，不定时加模拟量，要求装置能可靠保存数据；\nd）卫星同步与卫星失步相互切换时，装置应能可靠记录动态数据，并保证记录数据时标的正确性。\n3.5数据的输出及传送功能检查\n3.5.1记录数据输出的方式检查\na）有三相电压、电流相量显示；\nb）有幅值、相角、频率、有功、无功、发电机功角的数字显示；\nc）有通讯通道状态、触发信息、时钟状态信息和报警信息的显示；\nd）有并关量的显示。\n3.5.2数据传送功能的检查\na）装置能响应主站召唤传送记录数据；\nb）装置能实现远方修改定值及有关参数；\nc）能实现远方启动采样数据记录；\nd）断并同步相量测量装置的以太网连接，应正确报出通讯中断。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8675, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 12, "text": "GB/T26862—2011\n3.6装置通信\n3.6.1检测方法\na）利用模拟主站通信软件对同步相量测量装置进行通信检测。运行模拟主站通信软件的计算机\n与装置通过以太网连接；\nb）对于汇集多个同步相量测量装置数据的通信装置（简称汇集装置)，其装置通信的检测要求与\n对同步相量测量装置的检测要求相同。\n3.6.2配置要求\n装置的配置信息应包含至少16个相量、8个模拟量和8个开关量。在出厂试验时可按实际工\n程需要配置；\nc）被检测装置的最高传输速率为100帧/s;\nd）被检测装置的数据命名应符合GB/T26865.2一2011中附录E的规定。\n3.6.3检测项目（GB/T26865.2确认）\n3.6.3.1初始化过程检测\na）装置在结束与主站的通信过程后，重新进人下一次数据服务准备完毕状态，为一次通信初始化\n过程。通信初始化过程的时间不应长于5s；\nb）主站模拟通信软件在结束与装置的通信后，重新发起连接请求，装置应在5s内成功响应主站\n的连接请求。\n3.6.3.2实时通信流程与报文格式检测\na）对报文格式的检查标准见GB/T26865.2-2011第3章；\nb）对通信流程的检查标准见GB/T26865.2--2011附录A。\n3.6.3.3实时数据传输速率整定检测\na）主站模拟通信软件通过改变CFG-2文件的“传送周期\"字段（GB/T26865.2一2011表6)，要求\n装置按照不同速率传输实时数据报文，被检测装置应按照要求速率传输实时数据报文；\nb）测试速率需包含100、50、25和10帧/s等几种情况。\n3.6.3.4离线数据通信流程与报文格式检测\na）对报文格式的检查标准见GB/T26865.2(数据传输协议)第4章；\nb）对通信流程的检查标准见GB/T26865.2(数据传输协议)附录C。\n3.6.3.5离线数据通信流量控制功能检测\n主站模拟通信软件通过改变传输命令帧的“帧长控制字”和“流量控制字”（GB/T26865.2（数据传\n输协议)表20)，要求按照不同速率传输离线数据文件；被检测装置应按照要求速率传输离线数据文件。\n3.6.3.6报文传输稳定性与丢包率检测\n主站模拟通信软件连续接收1min的实时数据，对报文传输间隔和延时进行统计分析。\na）实时数据报文到达主站模拟通信软件所在计算机的时间间隔应一致；\n6\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 995, "clean_text_len": 979, "clean_text": "GB/T26862—2011\n3.6装置通信\n3.6.1检测方法\na）利用模拟主站通信软件对同步相量测量装置进行通信检测。运行模拟主站通信软件的计算机与装置通过以太网连接；\nb）对于汇集多个同步相量测量装置数据的通信装置（简称汇集装置)，其装置通信的检测要求与对同步相量测量装置的检测要求相同。\n3.6.2配置要求装置的配置信息应包含至少16个相量、8个模拟量和8个开关量。在出厂试验时可按实际工程需要配置；\nc）被检测装置的最高传输速率为100帧/s;\nd）被检测装置的数据命名应符合GB/T26865.2一2011中附录E的规定。\n3.6.3检测项目（GB/T26865.2确认）\n3.6.3.1初始化过程检测\na）装置在结束与主站的通信过程后，重新进人下一次数据服务准备完毕状态，为一次通信初始化过程。通信初始化过程的时间不应长于5s；\nb）主站模拟通信软件在结束与装置的通信后，重新发起连接请求，装置应在5s内成功响应主站的连接请求。\n3.6.3.2实时通信流程与报文格式检测\na）对报文格式的检查标准见GB/T26865.2-2011第3章；\nb）对通信流程的检查标准见GB/T26865.2--2011附录A。\n3.6.3.3实时数据传输速率整定检测\na）主站模拟通信软件通过改变CFG-2文件的“传送周期\"字段（GB/T26865.2一2011表6)，要求装置按照不同速率传输实时数据报文，被检测装置应按照要求速率传输实时数据报文；\nb）测试速率需包含100、50、25和10帧/s等几种情况。\n3.6.3.4离线数据通信流程与报文格式检测\na）对报文格式的检查标准见GB/T26865.2(数据传输协议)第4章；\nb）对通信流程的检查标准见GB/T26865.2(数据传输协议)附录C。\n3.6.3.5离线数据通信流量控制功能检测主站模拟通信软件通过改变传输命令帧的“帧长控制字”和“流量控制字”（GB/T26865.2（数据传输协议)表20)，要求按照不同速率传输离线数据文件；被检测装置应按照要求速率传输离线数据文件。\n3.6.3.6报文传输稳定性与丢包率检测主站模拟通信软件连续接收1min的实时数据，对报文传输间隔和延时进行统计分析。\na）实时数据报文到达主站模拟通信软件所在计算机的时间间隔应一致；\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8806, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 13, "text": "GB/T 26862—2011\nb）报文上送延时不大于50ms；\nc）对报文丢失、时标重复、时标错序等错误进行计数，错误数量与应收报文数量之比为丢包率，丢\n包率应为0。\n3.6.3.7状态字正确性检测\n态字定义见GB/T26865.2（数据传输协议）表4，检验状态字置位的正确性。\n3.6.3.8数据-致性检测\n给装置加人三相电压和电流测试信号，主站模拟通信软件记录完整1min的实时数据报文，与装置\n产生的相同时间段离线数据文件进行数据比较，相同时间断面的数据数值应完全一致。\n3.6.3.9否定性检测\na）主站模拟通信软件向装置发送格式错误的命令报文，装置需返回“否定确认”命令，不应有其他\n行为。错误报文格式包括“错误的同步字”、“错误的校验字”“错误的IDCODE\"和“未定义的\n命令编号”等；\nb）主站模拟通信软件向装置发送格式错误的CFG-2文件，装置需返回“否定确认”命令，不应有\n其他行为。错误报文格式包括“错误的同步字”、“错误的校验字”、“错误的IDCODE\"、“与\nCFG-1配置项不符\"等。\n3.6.3.10多主站通信检测\n在多台计算机运行主站模拟通信软件，以不同速率或不同CFG-2对装置执行3.6.3.6检测项目。\n3.7时钟同步守时性能检测\n当授时信号失步或异常时，装置应能维持正常工作。要求在失去同步时钟信号60min以内装置的\n相角测量误差的增量不大于1°（对应于55μs)，要求装置能建立事件标识。\n3.8动模试验\n3.8.1试验系统模型\n推荐采用的模拟系统为500kV双侧电源系统，动模试验系统接线图见图1。\nN\n口\n①\n8\n待测\n装置\n图1动模试验系统接线图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9668, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 682, "clean_text": "GB/T 26862—2011\nb）报文上送延时不大于50ms；\nc）对报文丢失、时标重复、时标错序等错误进行计数，错误数量与应收报文数量之比为丢包率，丢包率应为0。\n3.6.3.7状态字正确性检测态字定义见GB/T26865.2（数据传输协议）表4，检验状态字置位的正确性。\n3.6.3.8数据-致性检测给装置加人三相电压和电流测试信号，主站模拟通信软件记录完整1min的实时数据报文，与装置产生的相同时间段离线数据文件进行数据比较，相同时间断面的数据数值应完全一致。\n3.6.3.9否定性检测\na）主站模拟通信软件向装置发送格式错误的命令报文，装置需返回“否定确认”命令，不应有其他行为。错误报文格式包括“错误的同步字”、“错误的校验字”“错误的IDCODE\"和“未定义的命令编号”等；\nb）主站模拟通信软件向装置发送格式错误的CFG-2文件，装置需返回“否定确认”命令，不应有其他行为。错误报文格式包括“错误的同步字”、“错误的校验字”、“错误的IDCODE\"、“与\nCFG-1配置项不符\"等。\n3.6.3.10多主站通信检测在多台计算机运行主站模拟通信软件，以不同速率或不同CFG-2对装置执行3.6.3.6检测项目。\n3.7时钟同步守时性能检测当授时信号失步或异常时，装置应能维持正常工作。要求在失去同步时钟信号60min以内装置的相角测量误差的增量不大于1°（对应于55μs)，要求装置能建立事件标识。\n3.8动模试验\n3.8.1试验系统模型推荐采用的模拟系统为500kV双侧电源系统，动模试验系统接线图见图1。\nN口①\n待测装置图1动模试验系统接线图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8651, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 14, "text": "GB/T 268622011\n3.8.2试验项目\na）系统操作：分别模拟图1中切除发电机组、切除线路、切除负荷的情况，在达到启动定值时装置\n应能启动采样数据记录，记录数据应能正确反映试验情况；\nb）系统故障：模拟图1中I回线发生单相接地、两相接地、两相短路、三相短路金属性瞬时故障、\n试验情况；\nc）低频振荡：模拟系统发生低频振荡（振荡周期为0.1Hz～2.5Hz,振荡持续时间为5min），装\n置应能够建立低频振荡事件标识，记录数据应能正确反映试验情况；\nd）上述试验时，装置应通讯正常。\n3.9环境试验\n3.9.1低温试验\na）按GB/T13729一2002中3.1.1正常工作大气条件、4.3中的规定和方法；\nb）试验温度：一5C，持续时间：达到试验温度后2h；\n角的误差改变量应小于1°。\n3.9.2高温试验\na）按GB/T13729-2002中3.1.1正常工作大气条件、4.4中的规定和方法；\nb）试验温度：十45C，持续时间：达到试验温度后2h；\nc）合格判据：在高温下进行幅值、绝对相角测试，装置幅值测量误差的改变量应不大于50%，相\n角的误差改变量应小于1。\n3.9.3湿热试验\nb）合格判据：装置应符合GB/T13729一2002的3.6.1中b)的要求。\n3.9.4温度贮存试验\na）按GB/T13729-2002中3.1.3的规定和方法温度贮存试验；\nb）合格判据：温度正常后，装置的性能应符合GB/T13729一2002中3.4和3.5的要求。\n3.10功率消耗试验\na）试验方法：用伏安法进行测量；\n电压输入回路的功率消耗应小于0.5V·A。\n3.11绝缘性能试验\n3.11.1绝缘电阻试验\na）额定绝缘电压大于60V，用500V绝缘电阻测试仪测量；\nb）额定绝缘电压不大于60V，用250V绝缘电阻测试仪测量；\nc）施加电压时间不小于5s；\n8\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 808, "clean_text_len": 799, "clean_text": "GB/T 268622011\n3.8.2试验项目\na）系统操作：分别模拟图1中切除发电机组、切除线路、切除负荷的情况，在达到启动定值时装置应能启动采样数据记录，记录数据应能正确反映试验情况；\nb）系统故障：模拟图1中I回线发生单相接地、两相接地、两相短路、三相短路金属性瞬时故障、\n试验情况；\nc）低频振荡：模拟系统发生低频振荡（振荡周期为0.1Hz～2.5Hz,振荡持续时间为5min），装置应能够建立低频振荡事件标识，记录数据应能正确反映试验情况；\nd）上述试验时，装置应通讯正常。\n3.9环境试验\n3.9.1低温试验\na）按GB/T13729一2002中3.1.1正常工作大气条件、4.3中的规定和方法；\nb）试验温度：一5C，持续时间：达到试验温度后2h；\n角的误差改变量应小于1°。\n3.9.2高温试验\na）按GB/T13729-2002中3.1.1正常工作大气条件、4.4中的规定和方法；\nb）试验温度：十45C，持续时间：达到试验温度后2h；\nc）合格判据：在高温下进行幅值、绝对相角测试，装置幅值测量误差的改变量应不大于50%，相角的误差改变量应小于1。\n3.9.3湿热试验\nb）合格判据：装置应符合GB/T13729一2002的3.6.1中b)的要求。\n3.9.4温度贮存试验\na）按GB/T13729-2002中3.1.3的规定和方法温度贮存试验；\nb）合格判据：温度正常后，装置的性能应符合GB/T13729一2002中3.4和3.5的要求。\n3.10功率消耗试验\na）试验方法：用伏安法进行测量；\n电压输入回路的功率消耗应小于0.5V·A。\n3.11绝缘性能试验\n3.11.1绝缘电阻试验\na）额定绝缘电压大于60V，用500V绝缘电阻测试仪测量；\nb）额定绝缘电压不大于60V，用250V绝缘电阻测试仪测量；\nc）施加电压时间不小于5s；\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8544, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 15, "text": "GB/T 26862-2011\nd）合格判据：绝缘电阻值应不低于5MΩ。\n3.11.2介质强度试验\n介质强度按GB/T13729-2002中4.5规定的介质强度的要求见表3。\n表3介质强度的要求\n额定绝缘电压U\n试验电压有效值\nU≤60V\n500V\n60V<U≤125V\n1 000 V\n125 V<U≤250 V\n1 500 V\n注：与二次设备及外部回路直接连接的接口回路试验电压采用125V<U≤250V的要求。\na）试验电压从零起始，在5s内逐渐升到规定值并保持1min，随后迅速平滑地降到零值，测试完\n毕断电后用接地线对被试品进行安全放电；\nb）合格判据：装置不应发生击穿和闪络现象。试验后，交流电量的测量误差应满足3.3的要求。\n3.11.3冲击电压试验\na）在正常试验大气条件下设备的电源输人回路、交流信号输人回路、信号输出触点等各回路对\n地、以及回路之间，应能承受1.2/50μs的标准雷电波的短时冲击电压试验，对被试回路进行3\n个正脉冲、3个负脉冲试验，脉冲间隔时间不小于5s；\nb）当额定绝缘电压大于60V时，开路试验电压为5kV；\nc）当额定绝缘电压不大于60V时，开路试验电压为1kV；\nd）合格判据：装置应无绝缘和器件损坏，冲击试验后，交流电量的测量误差应满足3.3的要求。\n3.12热稳定试验\na）交流电流回路：1.2倍额定电流，应连续工作；20倍额定电流，允许时间为1s；\nb）交流电压回路：1.2倍额定电压，应连续工作；1.4倍额定电压，允许10s;2倍额定电压，允许\n1 s;\nc）合格判据：装置经受过载后，应无绝缘损坏，无液化、碳化或烧焦等；对装置进行介质强度试验\n应满足3.11.2的规定，装置应能正常工作。\n3.13动稳定试验\na）动稳定极限值由该装置的企业标准规定，若该装置的企业标准未做规定则按250A/10ms的\n动稳定极限值进行试验；\nb）装置经动稳定试验后线圈、元件及结构等无永久机械变形，装置应能正常工作。\n3.14直流电源波动影响试验\na）根据装置技术条件的规定，分别将直流电源电压为80%～115%的额定电压值加于被试装置；\n在该变化范围内装置应能可靠工作，性能和参数应符合3.3的要求；\nb）在接通、断开直流电源，直流电源缓慢上升至115%的额定电压值或缓慢下降至80%的额定电\n压值时，装置均不应误发信号，当直流电源恢复正常后，装置应能自动恢复正常工作。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1008, "clean_text_len": 998, "clean_text": "GB/T 26862-2011\nd）合格判据：绝缘电阻值应不低于5MΩ。\n3.11.2介质强度试验介质强度按GB/T13729-2002中4.5规定的介质强度的要求见表3。\n表3介质强度的要求额定绝缘电压U\n试验电压有效值U≤60V\n500V\n60V<U≤125V\n1 000 V\n125 V<U≤250 V\n1 500 V\n注：与二次设备及外部回路直接连接的接口回路试验电压采用125V<U≤250V的要求。\na）试验电压从零起始，在5s内逐渐升到规定值并保持1min，随后迅速平滑地降到零值，测试完毕断电后用接地线对被试品进行安全放电；\nb）合格判据：装置不应发生击穿和闪络现象。试验后，交流电量的测量误差应满足3.3的要求。\n3.11.3冲击电压试验\na）在正常试验大气条件下设备的电源输人回路、交流信号输人回路、信号输出触点等各回路对地、以及回路之间，应能承受1.2/50μs的标准雷电波的短时冲击电压试验，对被试回路进行3\n个正脉冲、3个负脉冲试验，脉冲间隔时间不小于5s；\nb）当额定绝缘电压大于60V时，开路试验电压为5kV；\nc）当额定绝缘电压不大于60V时，开路试验电压为1kV；\nd）合格判据：装置应无绝缘和器件损坏，冲击试验后，交流电量的测量误差应满足3.3的要求。\n3.12热稳定试验\na）交流电流回路：1.2倍额定电流，应连续工作；20倍额定电流，允许时间为1s；\nb）交流电压回路：1.2倍额定电压，应连续工作；1.4倍额定电压，允许10s;2倍额定电压，允许\n1 s;\nc）合格判据：装置经受过载后，应无绝缘损坏，无液化、碳化或烧焦等；对装置进行介质强度试验应满足3.11.2的规定，装置应能正常工作。\n3.13动稳定试验\na）动稳定极限值由该装置的企业标准规定，若该装置的企业标准未做规定则按250A/10ms的动稳定极限值进行试验；\nb）装置经动稳定试验后线圈、元件及结构等无永久机械变形，装置应能正常工作。\n3.14直流电源波动影响试验\na）根据装置技术条件的规定，分别将直流电源电压为80%～115%的额定电压值加于被试装置；\n在该变化范围内装置应能可靠工作，性能和参数应符合3.3的要求；\nb）在接通、断开直流电源，直流电源缓慢上升至115%的额定电压值或缓慢下降至80%的额定电压值时，装置均不应误发信号，当直流电源恢复正常后，装置应能自动恢复正常工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8812, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 16, "text": "GB/T 26862-2011\n3.15抗电磁干扰试验\n3.15.1辐射电磁场抗扰度试验\na）按GB/T17626.3的规定和方法进行辐射电磁场干扰试验；\nb）严酷等级：3级；\nc）试验点为：整个装置；\nd）合格判据：在规定的频率范围内选取若干频率点施加辐射电磁场干扰，装置应能正常工作，其\n测量精度及性能应满足表4和表5的要求。\n表4合格评定准则1\n误差允许改变量\n影响量\n（以等级指数百分数表示）\n外部磁场\n100%\n振荡波抗扰度\n200%\n电快速瞬变脉冲群抗扰度\n200%\n浪涌(冲击)抗扰度\n200%\n静电放电抗扰度\n200%\n表5合格评定准则2\n功能\n合格评定准则\n命令和控制\n在规定的限值内正常工作\n测量与记录\n试验期间性能暂时下降符合表4要求，试验后自行恢复，存储数据无丢失\n人机接口及报警\n试验期间正常工作\n数据通信\n试验期间正常工作\n时钟同步\n试验期间正常工作\n3.15.2电快速瞬变脉冲群抗扰度试验\na）按GB/T17626.4的规定和方法进行电快速瞬变脉冲群抗扰度；\nb）严酷等级：3级；\nc）试验回路为：装置的交流电压、交流电流、开关量输入、电源及数据通信；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的\n要求。\n3.15.3振荡波抗扰度试验\na）按GB/T17626.12的规定和方法进行1MHz和100kHz的脉冲群干扰试验；\nb）严酷等级：3级；\nc）试验回路为：装置的交流电压、交流电流、开关量输人、电源；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的\n要求。\n10\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 712, "clean_text_len": 688, "clean_text": "GB/T 26862-2011\n3.15抗电磁干扰试验\n3.15.1辐射电磁场抗扰度试验\na）按GB/T17626.3的规定和方法进行辐射电磁场干扰试验；\nb）严酷等级：3级；c）试验点为：整个装置；\nd）合格判据：在规定的频率范围内选取若干频率点施加辐射电磁场干扰，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n表4合格评定准则1\n误差允许改变量影响量（以等级指数百分数表示）\n外部磁场\n100%\n振荡波抗扰度\n200%\n电快速瞬变脉冲群抗扰度\n200%\n浪涌(冲击)抗扰度\n200%\n静电放电抗扰度\n200%\n表5合格评定准则2\n功能合格评定准则命令和控制在规定的限值内正常工作测量与记录试验期间性能暂时下降符合表4要求，试验后自行恢复，存储数据无丢失人机接口及报警试验期间正常工作数据通信试验期间正常工作时钟同步试验期间正常工作\n3.15.2电快速瞬变脉冲群抗扰度试验\na）按GB/T17626.4的规定和方法进行电快速瞬变脉冲群抗扰度；\nb）严酷等级：3级；\nc）试验回路为：装置的交流电压、交流电流、开关量输入、电源及数据通信；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n3.15.3振荡波抗扰度试验\na）按GB/T17626.12的规定和方法进行1MHz和100kHz的脉冲群干扰试验；\nb）严酷等级：3级；\nc）试验回路为：装置的交流电压、交流电流、开关量输人、电源；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8919, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 17, "text": "GB/T26862—2011\n3.15.4静电放电抗扰度试验\na）按GB/T17626.2的规定和方法进行静电放电试验；\nb）严酷等级：3级；\nc）试验点为：整个装置人体可触及的部位；\nd）合格判据：在静电放电的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的\n要求。\n3.15.5浪涌（冲击）抗扰度试验\na）按GB/T17626.5的规定和方法进行浪涌（冲击）抗扰度试验；\nb）严酷等级：3级；\nc）\n试验回路为：装置的交流电压、交流电流、电源；\nd）合格判据在施加手扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的\n要求。\n3.15.6\n工频磁场扰度试验\na）\n按\nGB/T\n17626.8的规定和方法进行工频磁场抗扰度试验；\nb)\n严醋等级：5级；\nc)\n为：整个装置\n(P\n格判据：在施加干扰的情况下装置应能正常重作，其测量精度及性能虐满虐表4和表5的\n募求\n3.15.7\n阻尼振荡磁场抗扰度试验\na)\n17626.10的规定和方法进行阻尼振荡场抗扰度试验；\nb）严\n等级\n3级\nc）试验息\n个装置；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的\n要求。\n3.16机械性能试验\n3.16.1振动试验\n3.16.1.1振动响应试验\na）按GB/T7261一2008中第11章的规定和方法进行振动响应试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.1.2振动耐久试验\na）按GB/T7261-2008中第11章的规定和方法进行振动耐久试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9515, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 759, "clean_text_len": 742, "clean_text": "GB/T26862—2011\n3.15.4静电放电抗扰度试验\na）按GB/T17626.2的规定和方法进行静电放电试验；\nb）严酷等级：3级；\nc）试验点为：整个装置人体可触及的部位；\nd）合格判据：在静电放电的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n3.15.5浪涌（冲击）抗扰度试验\na）按GB/T17626.5的规定和方法进行浪涌（冲击）抗扰度试验；\nb）严酷等级：3级；c）\n试验回路为：装置的交流电压、交流电流、电源；\nd）合格判据在施加手扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n3.15.6\n工频磁场扰度试验a）按GB/T\n17626.8的规定和方法进行工频磁场抗扰度试验；\nb)严醋等级：5级；c)为：整个装置\n(P\n格判据：在施加干扰的情况下装置应能正常重作，其测量精度及性能虐满虐表4和表5的募求\n3.15.7\n阻尼振荡磁场抗扰度试验a)\n17626.10的规定和方法进行阻尼振荡场抗扰度试验；\nb）严等级\n3级\nc）试验息个装置；\nd）合格判据：在施加干扰的情况下，装置应能正常工作，其测量精度及性能应满足表4和表5的要求。\n3.16机械性能试验\n3.16.1振动试验\n3.16.1.1振动响应试验\na）按GB/T7261一2008中第11章的规定和方法进行振动响应试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.1.2振动耐久试验\na）按GB/T7261-2008中第11章的规定和方法进行振动耐久试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8561, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 18, "text": "GB/T 26862—2011\n3.16.2冲击试验\n3.16.2.1冲击响应试验\na）按GB/T7261-2008中第11章的规定和方法进行冲击响应试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.2.2冲击耐久试验\na）按GB/T7261—2008中第11章的规定和方法进行冲击耐久试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.3碰撞试验\na）\n按GB/T7261一2008中第11章的规定和方法进行碰撞试验；\nb）严酯等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.17连续通电\n装置应进行100h（常温）或72h（十40°℃）的连续通电试验，装置性能应满足3.3的要求。\n4检验规则\n产品检验分出厂检验、型式检验和现场试验三种。检验项目按表6的规定进行。\n表6检验项目及要求\n序号\n检验项目\n出厂检验\n型式检验\n现场试验\n备注\n1\n外观结构检查\n√\n√\n见本标准3.3.1~3.3.5\n2\n功能及基本性能检测试验\n√\n√\n3.3.16~3.3.17\n功能及性能检测试验\n√\n见本标准3.3\n4\n动模试验\n√\n功率消耗测试\n√\n9\n低温试验\n√\n7\n高温试验\n√\n8\n直流电源电压波动影响试验\n√\n9\n辐射电磁场抗扰度试验\n√\n10\n电快速瞬变脉冲群抗扰度试验\n√\n振荡波抗扰度试验\n√\n12\n静电放电抗扰度试验\n√\n13\n浪涌（冲击）抗扰度试验\n√\n12\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9509, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 717, "clean_text_len": 658, "clean_text": "GB/T 26862—2011\n3.16.2冲击试验\n3.16.2.1冲击响应试验\na）按GB/T7261-2008中第11章的规定和方法进行冲击响应试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.2.2冲击耐久试验\na）按GB/T7261—2008中第11章的规定和方法进行冲击耐久试验；\nb）严酷等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.16.3碰撞试验\na）\n按GB/T7261一2008中第11章的规定和方法进行碰撞试验；\nb）严酯等级为1级；\nc）合格判据：试验结束后，装置不应发生紧固件松动、机械损坏等现象，性能应满足3.3的要求。\n3.17连续通电装置应进行100h（常温）或72h（十40°℃）的连续通电试验，装置性能应满足3.3的要求。\n4检验规则产品检验分出厂检验、型式检验和现场试验三种。检验项目按表6的规定进行。\n表6检验项目及要求序号检验项目出厂检验型式检验现场试验备注\n外观结构检查√√\n见本标准3.3.1~3.3.5\n功能及基本性能检测试验√√\n3.3.16~3.3.17\n功能及性能检测试验√见本标准3.3\n动模试验√功率消耗测试√低温试验\n√高温试验√直流电源电压波动影响试验\n√辐射电磁场抗扰度试验√电快速瞬变脉冲群抗扰度试验\n√振荡波抗扰度试验√静电放电抗扰度试验\n√浪涌（冲击）抗扰度试验√\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8553, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 19, "text": "GB/T 26862—2011\n表6 (续)\n序号\n检验项目\n出厂检验\n型式检验\n现场试验\n备注\n14\n工频磁场抗扰度试验\n√\n15\n阻尼振荡磁场抗扰度试验\n√\n16\n绝缘电阻试验\n√\n17\n介质强度试验\n√\n√\n18\n冲击电压试验\n19\n湿热试验\n√\n20\n温度贮存试验\n21\n热稳定试验\n√\n√\n22\n动稳定试验\n√\n振动试验\n√\n24\n冲击武验\n25\n碰撞试验\n26\n连续通电\n4.1\n出厂检验\n每台装置品厂前，必须由制造厂的检验部门进行出厂检验，出厂检验在正常试验条件下进行，检验\n项目按表6的规定进行。检验中若有不符合要录的项目，必须消除其不合格原因全部验验合格后方可\n出厂。\n4.2型式检验\n型式检验应该是制造厂家将装置送交具有资质的检测单位，由检测单位依据试验条目完成检验，并\n出具型式检验报告。\n4.3\n现场试验\n现场试验是制造厂家或现场运行单位对现场待测装置性能进行测试，装置试验合格后，方可正式\n投运。\n4.3.1\n幅值精度测试\n幅值比对误差不大于0.4%，幅值比对测量误差的定义如下：\n待测装置测量值一参考装置测量值\n幅值比对测量误差一\n×100%\n基准值\n频率比对误差不大于0.004Hz，频率比对测量误差的定义如下：\n频率比对测量误差=待测装置频率测量值－参考装置频率测量值|\n（5）\n4.3.2相角精度测试\n额定电压相角比对测量误差不大于0.4°，额定电流相角比对测量误差不大于1°，相角比对测量误\n差的定义如下：\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9585, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 624, "clean_text_len": 549, "clean_text": "GB/T 26862—2011\n表6 (续)\n序号检验项目出厂检验型式检验现场试验备注\n工频磁场抗扰度试验√阻尼振荡磁场抗扰度试验\n√绝缘电阻试验√介质强度试验√\n√冲击电压试验湿热试验√温度贮存试验\n热稳定试验√√动稳定试验√振动试验\n√冲击武验碰撞试验连续通电\n4.1\n出厂检验每台装置品厂前，必须由制造厂的检验部门进行出厂检验，出厂检验在正常试验条件下进行，检验项目按表6的规定进行。检验中若有不符合要录的项目，必须消除其不合格原因全部验验合格后方可出厂。\n4.2型式检验型式检验应该是制造厂家将装置送交具有资质的检测单位，由检测单位依据试验条目完成检验，并出具型式检验报告。\n4.3\n现场试验现场试验是制造厂家或现场运行单位对现场待测装置性能进行测试，装置试验合格后，方可正式投运。\n4.3.1\n幅值精度测试幅值比对误差不大于0.4%，幅值比对测量误差的定义如下：\n待测装置测量值一参考装置测量值幅值比对测量误差一\n×100%\n基准值频率比对误差不大于0.004Hz，频率比对测量误差的定义如下：\n频率比对测量误差=待测装置频率测量值－参考装置频率测量值\n（5）\n4.3.2相角精度测试额定电压相角比对测量误差不大于0.4°，额定电流相角比对测量误差不大于1°，相角比对测量误差的定义如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9013, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 20, "text": "GB/T 26862-2011\n相角比对测量误差=待测装置相角测量值一参考装置相角测量值|\n4.3.3采样数据记录测试\n同时触发参考装置和待测装置的采样数据记录，打开各自记录的采样数据记录文件，观察波形是否\n正确一致。\n4.3.4时钟性能测试\n在卫星同步有效后，断开待测装置的时钟信号，60min内比较待测装置和参考装置的相角，要求电\n压相角比对测量误差不大于1.4°。\n14\n标准分享网vwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9826, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 209, "clean_text_len": 197, "clean_text": "GB/T 26862-2011\n相角比对测量误差=待测装置相角测量值一参考装置相角测量值\n4.3.3采样数据记录测试同时触发参考装置和待测装置的采样数据记录，打开各自记录的采样数据记录文件，观察波形是否正确一致。\n4.3.4时钟性能测试在卫星同步有效后，断开待测装置的时钟信号，60min内比较待测装置和参考装置的相角，要求电压相角比对测量误差不大于1.4°。\n标准分享网vwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 21, "text": "GB/T26862-2011\n附录A\n（规范性附录）\n现场试验精度测试方法\n方法1：标准源法\n采用信号源功率因数角的调节精度优于0.1°，电压、电流的精度应优于0.05%的标准源对待测装\n置测试，其接线示意图如图A.1所示：\n同步时钟\n0 0 0\noo o 0 o o 0.o\n00000000\n0000\n口\n标准牌\n特测装置\nC分析\n电流、电压信号\n图A.1标准源测试平台搭建示意图\n采用标准源测试方法时，精度要求同型式检验的相关要求。\n方法2：比对法\n选择经检验合格的同步相量测量装置作为参考装置。将现场的同一组电压、电流信号同时输出到\n参考装置和待测装置，通过比较检验待测装置误差。其接线示意图如图A.2所示：\n同步时钟\n8\n888\n参考装置\n待测装置\nPC分析\nA\n电流、电压信号\n图A.2比对测试平台搭建示意图\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9242, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 363, "clean_text_len": 325, "clean_text": "GB/T26862-2011\n附录A\n（规范性附录）\n现场试验精度测试方法方法1：标准源法采用信号源功率因数角的调节精度优于0.1°，电压、电流的精度应优于0.05%的标准源对待测装置测试，其接线示意图如图A.1所示：\n同步时钟\n0 0 0\noo o 0 o o 0.o口标准牌特测装置\nC分析电流、电压信号图A.1标准源测试平台搭建示意图采用标准源测试方法时，精度要求同型式检验的相关要求。\n方法2：比对法选择经检验合格的同步相量测量装置作为参考装置。将现场的同一组电压、电流信号同时输出到参考装置和待测装置，通过比较检验待测装置误差。其接线示意图如图A.2所示：\n同步时钟参考装置待测装置PC分析\nA\n电流、电压信号图A.2比对测试平台搭建示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9088, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 22, "text": "GB/T 26862—2011\n附录B\n（资料性附录）\n综合矢量误差及测试方法\nIEEEStdC37.118一2005提出用综合矢量误差评价同步相量测量装置的测量误差。综合矢量误\n差计算如公式B1。综合矢量误差同时反映了相量幅值和相位误差，TVE误差等级评价见表B.1。在\n测试中可以采用本标准正文中规定的幅度误差和相位误差分别评价的方式，也可以采用本附录中的综\n合矢量误差评价方法（推荐采用TVE误差等级中的1级）。\n[X,（to)-x,]²+[X；(to）-X;]²\nTVE=\nX² + X\n......（B.1)\n式中：\nTVE\n综合矢量误差；\nX,\n理想信号相量的实部；\nX;\n理想信号相量的虚部；\nX,（to）-\n实测相量的实部；\n(）X\n实测相量的虚部。\n表B.1TVE误差等级评价表\nTVE误差等级\n物理量\n0级\n1级\n物理量变化范围\nTVE\n物理量变化范围\nTVE\n信号频率\n49.5Hz~50.5Hz\n1%\n45Hz~55Hz\n1%\n信号幅值\n(80%～120%）额定值\n1%\n(10%～120%)额定值\n1%\n相位\n180°~+180°\n1%\n--180°~+180°\n1%\n谐波叠加量\n1%，50次以下谐波\n1%\n10%，50次以下谐波\n1%\n带外频率数据\n1%输入信号幅值\n1%\n10%输人信号幅值\n1%\n16\n标准分享网vwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.943, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 588, "clean_text_len": 562, "clean_text": "GB/T 26862—2011\n附录B\n（资料性附录）综合矢量误差及测试方法\nIEEEStdC37.118一2005提出用综合矢量误差评价同步相量测量装置的测量误差。综合矢量误差计算如公式B1。综合矢量误差同时反映了相量幅值和相位误差，TVE误差等级评价见表B.1。在测试中可以采用本标准正文中规定的幅度误差和相位误差分别评价的方式，也可以采用本附录中的综合矢量误差评价方法（推荐采用TVE误差等级中的1级）。\n[X,（to)-x,]²+[X；(to）-X;]²\nTVE=X² + X......（B.1)\n式中：TVE综合矢量误差；X,\n理想信号相量的实部；X;理想信号相量的虚部；\nX,（to）-实测相量的实部；\n(）X实测相量的虚部。\n表B.1TVE误差等级评价表\nTVE误差等级物理量\n0级\n1级物理量变化范围\nTVE物理量变化范围TVE信号频率\n49.5Hz~50.5Hz\n1%\n45Hz~55Hz\n1%\n信号幅值(80%～120%）额定值\n1%\n(10%～120%)额定值\n1%\n相位\n180°~+180°\n1%\n--180°~+180°\n1%\n谐波叠加量\n1%，50次以下谐波\n1%\n10%，50次以下谐波\n1%\n带外频率数据\n1%输入信号幅值\n1%\n10%输人信号幅值\n1%\n标准分享网vwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8119, "has_structure_hint": true}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 23, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "d8cb0110f373", "file_name": "47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\47--GB_T 26862-2011 电力系统同步相量测量装置检测规范.pdf", "page_num": 24, "text": "26862-2011\nGB/T\n中华人民共和国\n国家标准\n电力系统同步相量测量装置检测规范\nGB/T 26862--2011\n￥\n中国标准出版社出版发行\n北京复兴门外三里河北街16号\n邮政编码：100045\n网址www.spc.net.cn\n电话：68523946 68517548\n中国标准出版社秦皇岛印剧厂印刷\n各地新华书店经销\n关\n开本880X12301/16印张1.5字数34千字\n2011年10月第一版2011年10月第一次印刷\n￥\n书号：155066·1-43650定价24.00元\n如有印装差错由本社发行中心调换\n版权专有\n侵权必究\nGB/T 26862-2011\n举报电话：（010)68533533\n打印日期：2011年11月14日F055\n标准分享网wwwbzfxwcom免费下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9476, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 350, "clean_text_len": 336, "clean_text": "26862-2011\nGB/T\n中华人民共和国国家标准电力系统同步相量测量装置检测规范\nGB/T 26862--2011\n￥\n中国标准出版社出版发行北京复兴门外三里河北街16号邮政编码：100045\n网址www.spc.net.cn\n电话：68523946 68517548\n中国标准出版社秦皇岛印剧厂印刷各地新华书店经销关开本880X12301/16印张1.5字数34千字\n2011年10月第一版2011年10月第一次印刷\n￥\n书号：155066·1-43650定价24.00元如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T 26862-2011\n举报电话：（010)68533533\n打印日期：2011年11月14日F055\n标准分享网wwwbzfxwcom", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9245, "has_structure_hint": true}
