{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 1, "text": "ICS29.240\nK45\n中华人民共和国国家标准\nGB/T34871—2017\n智能变电站继电保护检验测试规范\nInspectionspecificationofprotectionrelayinsmartsubstation\n2017-11-01发布\n2018-05-01实施\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 176, "clean_text_len": 171, "clean_text": "ICS29.240K45中华人民共和国国家标准\nGB/T34871—2017\n智能变电站继电保护检验测试规范\nInspectionspecificationofprotectionrelayinsmartsubstation\n2017-11-01发布\n2018-05-01实施中华人民共和国国家质量监督检验检疫总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9578, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 2, "text": "GB/T 34871—2017\n目次\n前言…\n2规范性引用文件\n3术语和定义…\n2\n2\n5检测条件\n2\n5.1检测的环境条件\n5.2检测的基准条件\n5.3检测用设备\n2\n6检验与测试·\n3\n6.1ICD模型测试\n3\n6.2后台通信规范性测试\n6.3信息规范性测试\n4\n6\n6.4报文规范性测试\n10\n6.5光口发射/接收功率电平测试\n13\n6.6保护装置功能及基本性能测试……\n14\n6.7\n合并单元功能及基本性能测试·\n17\n6.8\n智能终端功能及基本性能测试…\n21\n6.9\n结构及外观检查…\n24\n6.10功率消耗测试\n24\n6.11环境试验\n·25\n6.12电源影响试验\n6.13机械性能试验\n27\n6.14\n绝缘试验\n28\n6.15\n电磁兼容\n....\n29\n6.16\n动模试验\n32\n6.17保护装置网络压力试验", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9666, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 362, "clean_text_len": 307, "clean_text": "GB/T 34871—2017\n目次前言…\n2规范性引用文件\n3术语和定义…\n5检测条件\n5.1检测的环境条件\n5.2检测的基准条件\n5.3检测用设备\n6检验与测试·\n6.1ICD模型测试\n6.2后台通信规范性测试\n6.3信息规范性测试\n6.4报文规范性测试\n6.5光口发射/接收功率电平测试\n6.6保护装置功能及基本性能测试……\n6.7\n合并单元功能及基本性能测试·\n6.8\n智能终端功能及基本性能测试…\n6.9\n结构及外观检查…\n6.10功率消耗测试\n6.11环境试验\n·25\n6.12电源影响试验\n6.13机械性能试验\n6.14\n绝缘试验\n6.15\n电磁兼容\n6.16\n动模试验\n6.17保护装置网络压力试验", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8832, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 3, "text": "GB/T34871—2017\n前言\n本标准按照GB/T1.1—2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、中国南方电网公司电力调度控制\n中心、浙江电力调度控制中心、广东电力调度控制中心、冀北电力调度控制中心、山东电力调度控制中\n心、重庆电力调度控制中心、冀北电力科学研究院、浙江电力科学研究院、国网电力科学研究院、江苏电\n力科学研究院、河南电力科学研究院、湖南电力科学研究院、四川电力科学研究院、重庆电力科学研究\n院、南京南瑞继保电气有限公司、国电南京自动化股份有限公司、许继电气股份有限公司、北京四方继保\n自动化股份有限公司、长园深瑞继保自动化有限公司。\n本标准主要起草人：周春霞、艾淑云、徐鹏、钱建国、吴崇昊、陈桥平、高旭、余越、吴俊、孟超、温树峰、\n唐翼、朱维钧、李乃永、曾治安、姜振超、凌刚、卜强生、韩伟、王洪彬、戴光武、陈实、李旭、宋小舟、刘宏君、\n章立杨。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 464, "clean_text_len": 458, "clean_text": "GB/T34871—2017\n前言本标准按照GB/T1.1—2009给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出并归口。\n本标准起草单位：中国电力科学研究院、国家电力调度控制中心、中国南方电网公司电力调度控制中心、浙江电力调度控制中心、广东电力调度控制中心、冀北电力调度控制中心、山东电力调度控制中心、重庆电力调度控制中心、冀北电力科学研究院、浙江电力科学研究院、国网电力科学研究院、江苏电力科学研究院、河南电力科学研究院、湖南电力科学研究院、四川电力科学研究院、重庆电力科学研究院、南京南瑞继保电气有限公司、国电南京自动化股份有限公司、许继电气股份有限公司、北京四方继保自动化股份有限公司、长园深瑞继保自动化有限公司。\n本标准主要起草人：周春霞、艾淑云、徐鹏、钱建国、吴崇昊、陈桥平、高旭、余越、吴俊、孟超、温树峰、\n唐翼、朱维钧、李乃永、曾治安、姜振超、凌刚、卜强生、韩伟、王洪彬、戴光武、陈实、李旭、宋小舟、刘宏君、\n章立杨。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8714, "has_structure_hint": false}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 4, "text": "GB/T34871—2017\n智能变电站继电保护检验测试规范\n1范围\n本标准规定了智能变电站中采用模拟量采样、数字量直接采样、数字量网络采样方式，经GOOSE\n终端)检验测试的条件、项目、方法及结果的判定方法。\n本标准适用于110(66)kV及以上电压等级智能变电站保护装置及合并单元、智能终端的检验测\n试。110(66)kV以下电压等级的装置参照此标准执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T4208一2008外壳防护等级（IP代码）\nGB/T7261—2016继电保护和自动装置基本试验方法\n试验第1篇：振动试验(正弦)\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14537一1993继电器和保护装置的冲击与碰撞试验\nGB/T14598.2量度继电器和保护装置第1部分：通用要求\n扰度\nGB/T14598.10一2012量度继电器和保护装置第22-4部分：电气骚扰试验一电快速瞬变/脉\n冲群抗扰度试验\nGB/T14598.11一2011量度继电器和保护装置第11部分：辅助电源端口电压暂降、短时中断\n和电压变化和纹波\nGB/T14598.13一2008电气继电器第22-1部分：量度继电器和保护装置的电气骚扰试验\n1MHz脉冲群抗扰度试验\nGB/T14598.14—2010量度继电器和保护装置第22-2部分：电气骚扰试验—静电放电试验\nGB/T14598.17一2005电气继电器第22-6部分：量度继电器和保护装置的电气骚扰试验一\n射频场感应的传导骚扰的抗扰度\n试验\nGB/T14598.19-2007电气继电器第22-7部分：量度继电器和保护装置的电气骚扰试验\n工频抗扰度试验\nGB/T14598.303数字式电动机综合保护装置通用技术条件", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 810, "clean_text_len": 799, "clean_text": "GB/T34871—2017\n智能变电站继电保护检验测试规范\n1范围本标准规定了智能变电站中采用模拟量采样、数字量直接采样、数字量网络采样方式，经GOOSE\n终端)检验测试的条件、项目、方法及结果的判定方法。\n本标准适用于110(66)kV及以上电压等级智能变电站保护装置及合并单元、智能终端的检验测试。110(66)kV以下电压等级的装置参照此标准执行。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T4208一2008外壳防护等级（IP代码）\nGB/T7261—2016继电保护和自动装置基本试验方法试验第1篇：振动试验(正弦)\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14537一1993继电器和保护装置的冲击与碰撞试验\nGB/T14598.2量度继电器和保护装置第1部分：通用要求扰度\nGB/T14598.10一2012量度继电器和保护装置第22-4部分：电气骚扰试验一电快速瞬变/脉冲群抗扰度试验\nGB/T14598.11一2011量度继电器和保护装置第11部分：辅助电源端口电压暂降、短时中断和电压变化和纹波\nGB/T14598.13一2008电气继电器第22-1部分：量度继电器和保护装置的电气骚扰试验\n1MHz脉冲群抗扰度试验\nGB/T14598.14—2010量度继电器和保护装置第22-2部分：电气骚扰试验—静电放电试验\nGB/T14598.17一2005电气继电器第22-6部分：量度继电器和保护装置的电气骚扰试验一射频场感应的传导骚扰的抗扰度试验\nGB/T14598.19-2007电气继电器第22-7部分：量度继电器和保护装置的电气骚扰试验工频抗扰度试验\nGB/T14598.303数字式电动机综合保护装置通用技术条件", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9155, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 5, "text": "GB/T 34871—2017\nGB/T15145输电线路保护装置通用技术条件\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.9—2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T19862-2005电能质量监测设备通用要求\nGB/T20840.7—2007互感器第7部分：电子式电压互感器\nGB/T20840.8一2007互感器第8部分：电子式电流互感器\nGB/T25931网络测量和控制系统的精密时钟同步协议\nGB/T26864一2011电力系统继电保护产品动模试验\nGB/T32890—2016继电保护IEC61850工程应用模型\nGB/T32901一2016智能变电站继电保护通用技术条件\nDL/T478继电保护和安全自动装置通用技术条件\nDL/T670母线保护装置通用技术条件\nDL/T671发电机变压器组保护装置通用技术条件\nDL/T770变压器保护装置通用技术条件\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\n3术语和定义\nGB/T 20840.7—2007、GB/T 20840.8—2007、GB/T 328902016、GB/T 32901—2016及DL/T 860界\n定的术语和定义适用于本文件。\n4总则\n4.1本标准规定了采用模拟量采样、数字量直接采样、数字量网络采样方式，经GOOSE跳闸（包括直\n跳及网跳）的智能变电站继电保护检验测试中应遵循的基本原则。\n4.2保护测控集成装置中保护功能的检验测试应满足本标准要求。\n4.3本标准中所有与SV报文相关的测试仅针对采用数字量采样的继电保护及相关装置。\n5检测条件\n5.1检测的环境条件\n检测的正常试验环境条件如下：\na）环境温度15℃～35℃；\nb）相对湿度45%～75%；\nc）大气压力86kPa～106kPa。\n5.2检测的基准条件\n有准确度要求的，试验应在基准条件下进行。基准条件为：\na）环境温度：20C土5C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 893, "clean_text_len": 886, "clean_text": "GB/T 34871—2017\nGB/T15145输电线路保护装置通用技术条件\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.9—2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T19862-2005电能质量监测设备通用要求\nGB/T20840.7—2007互感器第7部分：电子式电压互感器\nGB/T20840.8一2007互感器第8部分：电子式电流互感器\nGB/T25931网络测量和控制系统的精密时钟同步协议\nGB/T26864一2011电力系统继电保护产品动模试验\nGB/T32890—2016继电保护IEC61850工程应用模型\nGB/T32901一2016智能变电站继电保护通用技术条件\nDL/T478继电保护和安全自动装置通用技术条件\nDL/T670母线保护装置通用技术条件\nDL/T671发电机变压器组保护装置通用技术条件\nDL/T770变压器保护装置通用技术条件\nDL/T860（所有部分）变电站通信网络和系统\nDL/T995继电保护和电网安全自动装置检验规程\n3术语和定义\nGB/T 20840.7—2007、GB/T 20840.8—2007、GB/T 328902016、GB/T 32901—2016及DL/T 860界定的术语和定义适用于本文件。\n4总则\n4.1本标准规定了采用模拟量采样、数字量直接采样、数字量网络采样方式，经GOOSE跳闸（包括直跳及网跳）的智能变电站继电保护检验测试中应遵循的基本原则。\n4.2保护测控集成装置中保护功能的检验测试应满足本标准要求。\n4.3本标准中所有与SV报文相关的测试仅针对采用数字量采样的继电保护及相关装置。\n5检测条件\n5.1检测的环境条件检测的正常试验环境条件如下：\na）环境温度15℃～35℃；b）相对湿度45%～75%；\nc）大气压力86kPa～106kPa。\n5.2检测的基准条件有准确度要求的，试验应在基准条件下进行。基准条件为：\na）环境温度：20C土5C；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8976, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 6, "text": "GB/T34871—2017\n5.3检测用设备\n检测所使用的仪器、仪表、检测工具应经过检验合格，并应满足GB/T7261一2016中的规定。\n6检验与测试\n6.1ICD模型测试\n6.1.1ICD模型静态测试\n6.1.1.1检验方法\n用模型检测工具对ICD模型文件进行静态检测：\na）ICD文件的语法；\nb）ICD提供的IED名称；\nc）物理设备模型、服务器模型、逻辑设备模型；\nd）每个LD下包含的逻辑接点类型和数量；\ne）ICD文件中逻辑节点类型（LNodeType）、数据对象类型（DOType）、数据属性类型（DAType)、\n枚举类型（EnumType）、公用数据类（CDC)；\nf）数据集名称；\ng）报告控制块名称；\nh）ICD文件中LN、DOI、SDI、DAI等实例；\ni）GOOSE配置；\nj）SV配置；\nk）IED物理端口描述。\n6.1.1.2技术要求\n技术要求如下：\na）ICD文件格式应符合DL/T860.6规定的语法；\nb）ICD提供出的IED名称都应为“TEMPLATE”；\nc）物理设备建模原则、服务器建模原则、逻辑设备建模原则应符合GB/T32890一2016中6.1\n要求；\ne）逻辑节点类型（LNodeType）、数据对象类型（DOType）、数据属性类型（DAType）、枚举类型\n(EnumType）、公用数据类(CDC)应符合GB/T32890—2016中的附录A、附录B和DL/T860.74\n要求；\n跨LD，FCDA不能重复配置；\ng）报告控制块名称应符合GB/T32890一2016中7.5要求；\nh）逻辑节点实例化建模、保护定值建模、故障录波与故障报告模型应符合GB/T32890-2016中\n6.2要求；LN、DOI、SDI、DAI等模型实例应与模版一致，不应存在InType关键字与inst序号\n冲突的实例；\nj）SV配置应符合GB/T32890—2016中10.1.1要求和GB/T32901—2016中4.14.1要求；\nk）IED物理端口描述规范应符合GB/T32890-2016中11.1要求。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 878, "clean_text_len": 869, "clean_text": "GB/T34871—2017\n5.3检测用设备检测所使用的仪器、仪表、检测工具应经过检验合格，并应满足GB/T7261一2016中的规定。\n6检验与测试\n6.1ICD模型测试\n6.1.1ICD模型静态测试\n6.1.1.1检验方法用模型检测工具对ICD模型文件进行静态检测：\na）ICD文件的语法；b）ICD提供的IED名称；\nc）物理设备模型、服务器模型、逻辑设备模型；\nd）每个LD下包含的逻辑接点类型和数量；\ne）ICD文件中逻辑节点类型（LNodeType）、数据对象类型（DOType）、数据属性类型（DAType)、\n枚举类型（EnumType）、公用数据类（CDC)；\nf）数据集名称；g）报告控制块名称；\nh）ICD文件中LN、DOI、SDI、DAI等实例；\ni）GOOSE配置；j）SV配置；\nk）IED物理端口描述。\n6.1.1.2技术要求技术要求如下：\na）ICD文件格式应符合DL/T860.6规定的语法；\nb）ICD提供出的IED名称都应为“TEMPLATE”；\nc）物理设备建模原则、服务器建模原则、逻辑设备建模原则应符合GB/T32890一2016中6.1\n要求；\ne）逻辑节点类型（LNodeType）、数据对象类型（DOType）、数据属性类型（DAType）、枚举类型\n(EnumType）、公用数据类(CDC)应符合GB/T32890—2016中的附录A、附录B和DL/T860.74\n要求；\n跨LD，FCDA不能重复配置；\ng）报告控制块名称应符合GB/T32890一2016中7.5要求；\nh）逻辑节点实例化建模、保护定值建模、故障录波与故障报告模型应符合GB/T32890-2016中\n6.2要求；LN、DOI、SDI、DAI等模型实例应与模版一致，不应存在InType关键字与inst序号冲突的实例；\nj）SV配置应符合GB/T32890—2016中10.1.1要求和GB/T32901—2016中4.14.1要求；\nk）IED物理端口描述规范应符合GB/T32890-2016中11.1要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8478, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 7, "text": "GB/T34871—2017\n6.1.2ICD模型动态测试\n6.1.2.1检验方法\n用客户端软件在线读取被测保护装置的模型，并与ICD中描述的模型比较一致性。\n6.1.2.2技术要求\n在线读取的模型应与ICD描述的静态模型一致，包括模型结构、数据类型、模型值。\n6.2后台通信规范性测试\n6.2.1报告服务测试\n6.2.1.1检验方法\n检验方法为：\na）分别选取一个BRCB和一个URCB实例在线设置OptFlds与TrgOps属性，并验证有效性，其\n中OptFlds按照DL/T860.72中的要求逐一验证，TrgOps验证dchg、qchg、IntgPd和GI\n属性；\nb）使能一个BRCB实例，验证总召唤和周期上送缓存情况；\nc）模拟周期性上送、总召唤、数据变化、品质变化及数据更新触发事件，检查形成报告的正确性；\nd）创建或用事先定义一个数据集，增大成员数量，使其报告长度超过单个报文最大字节数；客户\n端配置一个BRCB关联到该数据集，OptFlds序列号、报告时标和分段配置为1，TrgOps中设\n置IntgPd为100o0；使能该报告，验证完整性周期上送报告的子报告序号及时标是否符合\nDL/T860.72的要求。\n6.2.1.2技术要求\n技术要求为：\na）报告OptFlds与TrgOps属性可在线设置且有效；\nb）报告总召唤时不缓存，报告顺序号不增加；周期上送时缓存，报告顺序号应递增；\nc）报告原因与触发条件相符合；\nd）报告的每个子报告以同样顺序号和唯一SubSqNum编号，第一个子报告的SubSqNum编号\n为0并且接下来的SubSqNum编号递增；多个子报告有相同的报告时标。\n6.2.2日志服务测试\n6.2.2.1检验方法\n检验方法为：\na）客户端释放关联、异常终止关联期间模拟日志记录事件，客户端再次关联时读取日志记录；\nb）模拟日志记录事件，然后将装置断电后重启，检查日志记录；\nc）多次模拟日志动作事件，检查装置日志记录容量；\nd）使用QueryLogByTime(按时间查询日志)或QueryLogAfter(按条目查询日志)服务调取装置\n日志记录；\ne）分别在LogEna属性为True或False状态下，修改LCB（日志控制块)的属性值。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 941, "clean_text_len": 929, "clean_text": "GB/T34871—2017\n6.1.2ICD模型动态测试\n6.1.2.1检验方法用客户端软件在线读取被测保护装置的模型，并与ICD中描述的模型比较一致性。\n6.1.2.2技术要求在线读取的模型应与ICD描述的静态模型一致，包括模型结构、数据类型、模型值。\n6.2后台通信规范性测试\n6.2.1报告服务测试\n6.2.1.1检验方法检验方法为：\na）分别选取一个BRCB和一个URCB实例在线设置OptFlds与TrgOps属性，并验证有效性，其中OptFlds按照DL/T860.72中的要求逐一验证，TrgOps验证dchg、qchg、IntgPd和GI\n属性；\nb）使能一个BRCB实例，验证总召唤和周期上送缓存情况；\nc）模拟周期性上送、总召唤、数据变化、品质变化及数据更新触发事件，检查形成报告的正确性；\nd）创建或用事先定义一个数据集，增大成员数量，使其报告长度超过单个报文最大字节数；客户端配置一个BRCB关联到该数据集，OptFlds序列号、报告时标和分段配置为1，TrgOps中设置IntgPd为100o0；使能该报告，验证完整性周期上送报告的子报告序号及时标是否符合\nDL/T860.72的要求。\n6.2.1.2技术要求技术要求为：\na）报告OptFlds与TrgOps属性可在线设置且有效；\nb）报告总召唤时不缓存，报告顺序号不增加；周期上送时缓存，报告顺序号应递增；\nc）报告原因与触发条件相符合；\nd）报告的每个子报告以同样顺序号和唯一SubSqNum编号，第一个子报告的SubSqNum编号为0并且接下来的SubSqNum编号递增；多个子报告有相同的报告时标。\n6.2.2日志服务测试\n6.2.2.1检验方法检验方法为：\na）客户端释放关联、异常终止关联期间模拟日志记录事件，客户端再次关联时读取日志记录；\nb）模拟日志记录事件，然后将装置断电后重启，检查日志记录；\nc）多次模拟日志动作事件，检查装置日志记录容量；\nd）使用QueryLogByTime(按时间查询日志)或QueryLogAfter(按条目查询日志)服务调取装置日志记录；\ne）分别在LogEna属性为True或False状态下，修改LCB（日志控制块)的属性值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8917, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 8, "text": "GB/T 34871—2017\n6.2.2.2技术要求\n技术要求为：\na）日志记录应独立于通信，不受与客户端通信状态影响；\nb）断电之前日志记录仍然存在，装置上电启动时，日志使能LogEna属性应自动设置为True，触\n发条件TrgOps属性应默认数据变化触发（dchg）；\nc）装置应掉电存储不少于1000条日志记录，超出装置记录容量时，应循环覆盖最早的日志\n记录；\nd）装置应支持按时间查询日志或按条目查询日志；\ne）在LogEna为使能状态下，不可以修改LCB属性值，在非使能情况下，可以修改LCB属性值。\n6.2.3控制服务测试\n6.2.3.1检验方法\n检验方法为：\na）控制远方复归对象LLNo.LEDRs，检查装置行为；\nb）控制装置软压板，检查变位情况。\n6.2.3.2技术要求\n技术要求为：\na）装置应复归；\nb）软压板应变位正确。\n6.2.4定值组服务测试\n6.2.4.1检验方法\n检验方法为：\na）切换定值区；\nb）修改当前定值区定值并确认；\nc）修改非当前定值区定值并确认。\n6.2.4.2技术要求\n技术要求为：\na）定值区成功切换；\nb）当前定值区定值成功修改；\nc）非当前定值区定值成功修改。\n6.2.5文件传输服务测试\n6.2.5.1检验方法\n检验方法为：\na）检查保护录波文件目录；\nb）召唤录波文件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 566, "clean_text_len": 555, "clean_text": "GB/T 34871—2017\n6.2.2.2技术要求技术要求为：\na）日志记录应独立于通信，不受与客户端通信状态影响；\nb）断电之前日志记录仍然存在，装置上电启动时，日志使能LogEna属性应自动设置为True，触发条件TrgOps属性应默认数据变化触发（dchg）；\nc）装置应掉电存储不少于1000条日志记录，超出装置记录容量时，应循环覆盖最早的日志记录；\nd）装置应支持按时间查询日志或按条目查询日志；\ne）在LogEna为使能状态下，不可以修改LCB属性值，在非使能情况下，可以修改LCB属性值。\n6.2.3控制服务测试\n6.2.3.1检验方法检验方法为：\na）控制远方复归对象LLNo.LEDRs，检查装置行为；\nb）控制装置软压板，检查变位情况。\n6.2.3.2技术要求技术要求为：\na）装置应复归；b）软压板应变位正确。\n6.2.4定值组服务测试\n6.2.4.1检验方法检验方法为：\na）切换定值区；\nb）修改当前定值区定值并确认；\nc）修改非当前定值区定值并确认。\n6.2.4.2技术要求技术要求为：\na）定值区成功切换；b）当前定值区定值成功修改；\nc）非当前定值区定值成功修改。\n6.2.5文件传输服务测试\n6.2.5.1检验方法检验方法为：\na）检查保护录波文件目录；b）召唤录波文件。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8493, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 9, "text": "GB/T34871—2017\n6.2.5.2技术要求\n技术要求为：\na）COMTRADE文件应包含在根目录下的“COMTRADE\"文件目录内；\nb）从被测装置中正确获取录波文件。\n6.3信息规范性测试\n6.3.1保护动作信息测试\n6.3.1.1检验方法\n模拟保护装置动作，检查保护的动作报告（包括保护启动及动作过程中各相关元件动作行为、动作\n时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部定值等信息）、录波文件\n[包括启动时间、动作信息、故障前后的模拟量信息（含接人的电压、电流量）、开关量信息]。\n6.3.1.2技术要求\n6.3.1.2.1保护的动作报告技术要求为：\na）继电保护装置的保护动作报告应为中文简述，包括保护启动及动作过程中各相关元件动作行\n为、动作时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部定值等\n信息；\nb）线路保护的动作报告应包含选相相别、跳闸相别、故障测距结果、距离保护动作时的阻抗值\n（可选），宜包含后加速、测距结果等信息。纵联电流差动保护动作时还应输出保护动作时的故\n障相差动电流；纵联距离保护动作时还应输出收发信（允许式为发信)和动作信息；距离保护动\n作时还应区分接地距离或相间距离动作信息、各段距离信息；\nc）变压器保护的动作报告应包含差动保护动作时的差动电流、制动电流（可选）、阻抗保护动作时\n的阻抗值（可选）、复压过流保护动作电流，间隙过流保护动作电流信息、零序过电压保护动作\n电压等信息；\nd）母线保护的动作报告应包含差动保护应输出故障相别、跳闸支路（可选）、差动电流、制动电流\n（可选)；母联失灵保护还应输出母联电流、跳闸支路（可选)；失灵保护还应输出失灵启动支路\n（可选）、跳闸支路（可选）、失灵联跳等信息。\n6.3.1.2.2保护的录波文件技术要求为：\na）应包括启动时间、动作信息、故障前后的模拟量信息（含接人的电压、电流量）、开关量信息等；\nb）录波文件应按保护动作时间先后顺序排列；\nc）录波文件名称：“IED名_逻辑设备名_故障序号_故障时间_s(表示启动)/_f(表示故障)”；\nd）保护事件、动作时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部\n定值等信息均应包含在.hdr文件当中。\n6.3.2继电保护告警信息测试\n6.3.2.1检验方法\n模拟保护装置的各种告警状态，检查保护硬件告警、装置外部自检等信息。\n6.3.2.2技术要求\n6.3.2.2.1继电保护告警信息要求为：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1054, "clean_text_len": 1041, "clean_text": "GB/T34871—2017\n6.2.5.2技术要求技术要求为：\na）COMTRADE文件应包含在根目录下的“COMTRADE\"文件目录内；\nb）从被测装置中正确获取录波文件。\n6.3信息规范性测试\n6.3.1保护动作信息测试\n6.3.1.1检验方法模拟保护装置动作，检查保护的动作报告（包括保护启动及动作过程中各相关元件动作行为、动作时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部定值等信息）、录波文件\n[包括启动时间、动作信息、故障前后的模拟量信息（含接人的电压、电流量）、开关量信息]。\n6.3.1.2技术要求\n6.3.1.2.1保护的动作报告技术要求为：\na）继电保护装置的保护动作报告应为中文简述，包括保护启动及动作过程中各相关元件动作行为、动作时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部定值等信息；\nb）线路保护的动作报告应包含选相相别、跳闸相别、故障测距结果、距离保护动作时的阻抗值\n（可选），宜包含后加速、测距结果等信息。纵联电流差动保护动作时还应输出保护动作时的故障相差动电流；纵联距离保护动作时还应输出收发信（允许式为发信)和动作信息；距离保护动作时还应区分接地距离或相间距离动作信息、各段距离信息；\nc）变压器保护的动作报告应包含差动保护动作时的差动电流、制动电流（可选）、阻抗保护动作时的阻抗值（可选）、复压过流保护动作电流，间隙过流保护动作电流信息、零序过电压保护动作电压等信息；\nd）母线保护的动作报告应包含差动保护应输出故障相别、跳闸支路（可选）、差动电流、制动电流\n（可选)；母联失灵保护还应输出母联电流、跳闸支路（可选)；失灵保护还应输出失灵启动支路\n（可选）、跳闸支路（可选）、失灵联跳等信息。\n6.3.1.2.2保护的录波文件技术要求为：\na）应包括启动时间、动作信息、故障前后的模拟量信息（含接人的电压、电流量）、开关量信息等；\nb）录波文件应按保护动作时间先后顺序排列；\nc）录波文件名称：“IED名_逻辑设备名_故障序号_故障时间_s(表示启动)/_f(表示故障)”；\nd）保护事件、动作时序、故障相电压和电流幅值、功能压板投退状态、开关量变位状态、保护全部定值等信息均应包含在.hdr文件当中。\n6.3.2继电保护告警信息测试\n6.3.2.1检验方法模拟保护装置的各种告警状态，检查保护硬件告警、装置外部自检等信息。\n6.3.2.2技术要求\n6.3.2.2.1继电保护告警信息要求为：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8504, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 10, "text": "GB/T34871—2017\na）继电保护装置应提供反映健康状况的告警信息；\nb）继电保护装置告警信息应提供告警时间，如××××年××月××日××时：××分：××秒\nX××毫秒。\n6.3.2.2.2保护硬件告警信息要求为：\na）继电保护装置提供的硬件告警信息应反映装置的硬件健康状况，且宜反映具体的告警硬件信\n息（如插件号、插件类型、插件名称等）；\nb）继电保护装置对装置模拟量输人采集回路进行自检的告警信息，如模拟量采集错等；\nd）继电保护装置对开关量输出回路进行自检的告警信息；\ne）继电保护装置对存储器状况进行自检的告警信息，如RAM异常、FLASH异常等。\n出错、各类软件自检错误信号。\n6.3.2.2.4装置内部自检信息要求为：\na）继电保护装置应提供装置内部配置的自检告警信息；\nb）继电保护装置应提供内部通信状况的自检告警，如各插件之间的通信异常状况。\n6.3.2.2.5装置外部自检信息要求为：\na）继电保护装置应提供装置间通信状况的自检告警信息，如载波通道异常、光纤通道异常、SV\n通信异常状况、GOOSE通信异常状况等；\nb）保护装置应提供外部回路的自检告警信息，如模拟量的异常信息（CT断线、PT断线等）、接人\n外部开关量的异常信息（跳闸位置异常、跳闸信号长期开入等）。\n6.3.3保护功能闭锁信息测试\n6.3.3.1检验方法\n模拟保护装置的各种保护功能闭锁状态。\n6.3.3.2技术要求\n技术要求为：\na）保护功能闭锁信息应反映继电保护装置投人的保护功能失效的状态，包含了主保护、后备保护\n及失灵保护等功能失效的状态信息；\nb）当保护功能闭锁后，该保护功能闭锁报文应在保护功能闭锁数据集（dsRelayBlk)中体现；\nc）保护功能闭锁数据集信号状态采用正逻辑，“1”肯定所表述的功能，“0”否定所表述的功能；\nd）保护功能闭锁数据集信号经装置功能压板和功能控制字闭锁；任一保护功能失效，且功能压\n板和功能控制字投入，则对应的保护功能闭锁数据集信号状态置\"1”，否则置\"0”。\n6.3.4继电保护在线监测信息测试\n6.3.4.1检验方法\n在保护装置正常运行状态下，在客户端读取并检查当前运行状况监测信息，主要包括交流采样、定\n值区号、装置参数、保护定值、装置信息、装置运行时钟、开人及压板信息、内部状态监测等状态信息。\n6.3.4.2技术要求\n技术要求为：\na）继电保护装置应提供当前运行状况监测信息，主要包括：交流采样、装置参数、保护定值、装置", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1035, "clean_text_len": 1026, "clean_text": "GB/T34871—2017\na）继电保护装置应提供反映健康状况的告警信息；\nb）继电保护装置告警信息应提供告警时间，如××××年××月××日××时：××分：××秒\nX××毫秒。\n6.3.2.2.2保护硬件告警信息要求为：\na）继电保护装置提供的硬件告警信息应反映装置的硬件健康状况，且宜反映具体的告警硬件信息（如插件号、插件类型、插件名称等）；\nb）继电保护装置对装置模拟量输人采集回路进行自检的告警信息，如模拟量采集错等；\nd）继电保护装置对开关量输出回路进行自检的告警信息；\ne）继电保护装置对存储器状况进行自检的告警信息，如RAM异常、FLASH异常等。\n出错、各类软件自检错误信号。\n6.3.2.2.4装置内部自检信息要求为：\na）继电保护装置应提供装置内部配置的自检告警信息；\nb）继电保护装置应提供内部通信状况的自检告警，如各插件之间的通信异常状况。\n6.3.2.2.5装置外部自检信息要求为：\na）继电保护装置应提供装置间通信状况的自检告警信息，如载波通道异常、光纤通道异常、SV\n通信异常状况、GOOSE通信异常状况等；\nb）保护装置应提供外部回路的自检告警信息，如模拟量的异常信息（CT断线、PT断线等）、接人外部开关量的异常信息（跳闸位置异常、跳闸信号长期开入等）。\n6.3.3保护功能闭锁信息测试\n6.3.3.1检验方法模拟保护装置的各种保护功能闭锁状态。\n6.3.3.2技术要求技术要求为：\na）保护功能闭锁信息应反映继电保护装置投人的保护功能失效的状态，包含了主保护、后备保护及失灵保护等功能失效的状态信息；\nb）当保护功能闭锁后，该保护功能闭锁报文应在保护功能闭锁数据集（dsRelayBlk)中体现；\nc）保护功能闭锁数据集信号状态采用正逻辑，“1”肯定所表述的功能，“0”否定所表述的功能；\nd）保护功能闭锁数据集信号经装置功能压板和功能控制字闭锁；任一保护功能失效，且功能压板和功能控制字投入，则对应的保护功能闭锁数据集信号状态置\"1”，否则置\"0”。\n6.3.4继电保护在线监测信息测试\n6.3.4.1检验方法在保护装置正常运行状态下，在客户端读取并检查当前运行状况监测信息，主要包括交流采样、定值区号、装置参数、保护定值、装置信息、装置运行时钟、开人及压板信息、内部状态监测等状态信息。\n6.3.4.2技术要求技术要求为：\na）继电保护装置应提供当前运行状况监测信息，主要包括：交流采样、装置参数、保护定值、装置", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8589, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 11, "text": "GB/T 34871—2017\n信息、开人及压板信息、内部状态监视等状态，如表1所示；\nb）保护装置应能提供其通过模拟量输人回路或SV获取的系统电压和电流数据。交流采样应包\n含以下内容：采样电流、电压幅值及差流值等；\nc）装置参数数据集应包含要求用户整定的设备参数定值；\nd）Q/GDW1396规定的各定值区的保护定值和控制字应能正确上送；\ne）保护装置应监测以下当前状态：保护功能压板、GOOSE软压板、SV接收软压板、远方操作压\n板、开关量输人、保护装置检修压板、重合闸充电状态、装置自检状态、装置告警及闭锁接点\n状态；\nf）合并单元应监测以下当前状态：GOOSE开关量输人状态、SV输出状态、检修压板状态、装置\n自检状态、告警及闭锁接点状态；\ng）智能终端应监测以下当前状态：GOOSE开关量输人输出状态、硬接点开关量输人输出、检修\n压板状态、装置自检状态、告警及闭锁接点状态；\nh）交换机应监测以下当前状态：告警接点状态。\n表1保护装置在线监测信息\n序号\n监测类别\n监测内容\n数据集\n备注\n1\n交流采样\n采样电流、电压幅值及差流值\ndsRelayAin\n二次值\n2\n定值区号\n保护当前运行定值区号\ndsSetGrpNum\n3\n装置参数\n设备参数定值的名称和顺序\ndsParameter\n4\n保护定值\n保护定值和控制字的名称和顺序\ndsSetting\n5\n装置信息\n保护版本、对时方式、装置识别代码\n一\n9\n装置运行时钟\n×X××年××月××日××时：××分：××秒\n一\n7\n开人及压板信息\n功能压板、开关量输人、检修压板等\ndsRelayDin、dsRelayEna\n内部状态监视\n工作电压、装置温度、光强等\ndsAin\n发送上下限\n8\n接收可只含下限\n注：第8项中，光强监测的告警信号按照：发送光强监视上、下限；接收光强可只监视下限处理，通过dsWarning\n数据集上送。通道光强监测的告警定值不上送，取消通道光强监测的预警功能。\n6.3.5继电保护状态变位信息测试\n6.3.5.1检验方法\n模拟保护装置的各种状态变位，检查继电保护状态变位信息，主要包括：保护遥信、保护压板、保护\n功能状态、装置运行状态。\n6.3.5.2技术要求\n6.3.5.2.1继电保护状态变位信息技术要求为：\n态（dsRelayState）、装置运行状态（dsDeviceState）、远方操作保护功能投退（dsRelayFunEn）；\nb）继电保护装置应进行全过程的状态变位监视，输出变位信息；\nc）继电保护装置的状态变位信息应包括压板投退状态、开关量输人状态、保护功能状态、装置运\n行状态、远方操作保护功能投退。\n6.3.5.2.2保护功能状态信息技术要求为：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9794, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 1127, "clean_text_len": 1083, "clean_text": "GB/T 34871—2017\n信息、开人及压板信息、内部状态监视等状态，如表1所示；\nb）保护装置应能提供其通过模拟量输人回路或SV获取的系统电压和电流数据。交流采样应包含以下内容：采样电流、电压幅值及差流值等；\nc）装置参数数据集应包含要求用户整定的设备参数定值；\nd）Q/GDW1396规定的各定值区的保护定值和控制字应能正确上送；\ne）保护装置应监测以下当前状态：保护功能压板、GOOSE软压板、SV接收软压板、远方操作压板、开关量输人、保护装置检修压板、重合闸充电状态、装置自检状态、装置告警及闭锁接点状态；\nf）合并单元应监测以下当前状态：GOOSE开关量输人状态、SV输出状态、检修压板状态、装置自检状态、告警及闭锁接点状态；\ng）智能终端应监测以下当前状态：GOOSE开关量输人输出状态、硬接点开关量输人输出、检修压板状态、装置自检状态、告警及闭锁接点状态；\nh）交换机应监测以下当前状态：告警接点状态。\n表1保护装置在线监测信息序号监测类别监测内容数据集备注\n交流采样采样电流、电压幅值及差流值\ndsRelayAin二次值定值区号保护当前运行定值区号\ndsSetGrpNum\n装置参数设备参数定值的名称和顺序\ndsParameter\n保护定值保护定值和控制字的名称和顺序\ndsSetting\n装置信息保护版本、对时方式、装置识别代码一\n装置运行时钟\n×X××年××月××日××时：××分：××秒一\n开人及压板信息功能压板、开关量输人、检修压板等\ndsRelayDin、dsRelayEna\n内部状态监视工作电压、装置温度、光强等\ndsAin发送上下限\n接收可只含下限注：第8项中，光强监测的告警信号按照：发送光强监视上、下限；接收光强可只监视下限处理，通过dsWarning\n数据集上送。通道光强监测的告警定值不上送，取消通道光强监测的预警功能。\n6.3.5继电保护状态变位信息测试\n6.3.5.1检验方法模拟保护装置的各种状态变位，检查继电保护状态变位信息，主要包括：保护遥信、保护压板、保护功能状态、装置运行状态。\n6.3.5.2技术要求\n6.3.5.2.1继电保护状态变位信息技术要求为：\n态（dsRelayState）、装置运行状态（dsDeviceState）、远方操作保护功能投退（dsRelayFunEn）；\nb）继电保护装置应进行全过程的状态变位监视，输出变位信息；\nc）继电保护装置的状态变位信息应包括压板投退状态、开关量输人状态、保护功能状态、装置运行状态、远方操作保护功能投退。\n6.3.5.2.2保护功能状态信息技术要求为：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8866, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 12, "text": "GB/T34871—2017\na）保护功能状态数据集信号状态：“1\"表示所表述的保护功能存在；“0\"表示所表述的保护功能\n失去；\nb）保护装置输出的保护功能状态应与保护功能实际状态一致；\nc）装置故障或者外回路异常导致保护功能退出时，对应保护功能状态为“0”；\nd）保护功能相关的功能压板和功能控制字投退导致保护功能退出时，对应保护功能状态为“0”；\ne）保护功能相关的全部SV、GOOSE接收压板退出时，对应保护功能状态为“0”；\nf）检修不一致导致保护功能退出时，对应保护功能状态为“0”；\nh）装置允许重合闸时，重合闸功能状态置“1”，否则为“0”。\n6.3.5.2.3保护装置运行状态信息技术要求为：装置应提供运行状态信号，运行状态信号应与保护装置\n面板显示灯一一对应。\n示所表述的保护功能压板退出或相应保护功能控制字均退出。\n6.3.6继电保护中间节点信息测试\n6.3.6.1检验方法\n模拟保护装置的动作、闭锁、告警逻辑，在客户端读取并检查继电保护中间节点文件。\n6.3.6.2技术要求\n技术要求为：\na）中间节点文件后缀为.mid（中间文件）、.des文件（描述文件），传输方式采用DL/T860的文件\n服务。保护动作信息应和该次故障的保护录波和中间节点信息关联；\nb）中间节点信息宜满足逻辑图展示要求，逻辑图宜与保护装置说明书逻辑图一致、以时间为线\n索，可清晰再现故障过程中各保护功能元件的动作逻辑及先后顺序，并提供各保护元件的关键\n计算量作为动作依据。考虑到各厂家装置内部逻辑差异，各厂家应提供可嵌人调用的展示软\n件，与装置型号匹配；\nc）保护装置宜提供中间节点计算量信息，中间节点信息可选择提供如电流、电压、阻抗、序分量、\n差动电流、制动电流等关键计算量，作为中间逻辑节点的辅助结果；\nd）保护装置的中间节点文件时序应与保护装置的录波文件时序保持一致；\ne）线路保护应包括启动元件、纵联距离保护元件、纵联零序方向元件、纵联差动、接地距离I、Ⅱ、\nⅢ段，相间距离工、Ⅱ、Ⅲ段，零序Ⅱ段、零序Ⅲ段、零序反时限、过电压、过流过负荷、三相不一\n致、重合闸、充电状态、PT断线、CT断线等关键逻辑结果；\nf）变压器保护应包括纵差、零序差动（可选）、分侧差动、相间阻抗、接地阻抗、复压闭锁过流、零序\n过流、间隙过流、零序过压、反时限过励磁保护、CT断线、过负荷等关键逻辑结果；\ng）母线保护应包括差动保护、母联失灵保护、断路器失灵保护、CT断线等关键逻辑结果；\nh）断路器保护应包括失灵跟跳本断路器、失灵保护跳相邻断路器、充电过流保护、三相不一致保\n护、死区保护、重合闸、充电状态等关键逻辑结果；\ni）\n高压并联电抗器应包括差动速断、差动保护、匝间保护、零序过流保护、主电抗器过电流保护、\n中性点电抗器过电流保护等关键逻辑结果。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1169, "clean_text_len": 1156, "clean_text": "GB/T34871—2017\na）保护功能状态数据集信号状态：“1\"表示所表述的保护功能存在；“0\"表示所表述的保护功能失去；\nb）保护装置输出的保护功能状态应与保护功能实际状态一致；\nc）装置故障或者外回路异常导致保护功能退出时，对应保护功能状态为“0”；\nd）保护功能相关的功能压板和功能控制字投退导致保护功能退出时，对应保护功能状态为“0”；\ne）保护功能相关的全部SV、GOOSE接收压板退出时，对应保护功能状态为“0”；\nf）检修不一致导致保护功能退出时，对应保护功能状态为“0”；\nh）装置允许重合闸时，重合闸功能状态置“1”，否则为“0”。\n6.3.5.2.3保护装置运行状态信息技术要求为：装置应提供运行状态信号，运行状态信号应与保护装置面板显示灯一一对应。\n示所表述的保护功能压板退出或相应保护功能控制字均退出。\n6.3.6继电保护中间节点信息测试\n6.3.6.1检验方法模拟保护装置的动作、闭锁、告警逻辑，在客户端读取并检查继电保护中间节点文件。\n6.3.6.2技术要求技术要求为：\na）中间节点文件后缀为.mid（中间文件）、.des文件（描述文件），传输方式采用DL/T860的文件服务。保护动作信息应和该次故障的保护录波和中间节点信息关联；\nb）中间节点信息宜满足逻辑图展示要求，逻辑图宜与保护装置说明书逻辑图一致、以时间为线索，可清晰再现故障过程中各保护功能元件的动作逻辑及先后顺序，并提供各保护元件的关键计算量作为动作依据。考虑到各厂家装置内部逻辑差异，各厂家应提供可嵌人调用的展示软件，与装置型号匹配；\nc）保护装置宜提供中间节点计算量信息，中间节点信息可选择提供如电流、电压、阻抗、序分量、\n差动电流、制动电流等关键计算量，作为中间逻辑节点的辅助结果；\nd）保护装置的中间节点文件时序应与保护装置的录波文件时序保持一致；\ne）线路保护应包括启动元件、纵联距离保护元件、纵联零序方向元件、纵联差动、接地距离I、Ⅱ、\nⅢ段，相间距离工、Ⅱ、Ⅲ段，零序Ⅱ段、零序Ⅲ段、零序反时限、过电压、过流过负荷、三相不一致、重合闸、充电状态、PT断线、CT断线等关键逻辑结果；\nf）变压器保护应包括纵差、零序差动（可选）、分侧差动、相间阻抗、接地阻抗、复压闭锁过流、零序过流、间隙过流、零序过压、反时限过励磁保护、CT断线、过负荷等关键逻辑结果；\ng）母线保护应包括差动保护、母联失灵保护、断路器失灵保护、CT断线等关键逻辑结果；\nh）断路器保护应包括失灵跟跳本断路器、失灵保护跳相邻断路器、充电过流保护、三相不一致保护、死区保护、重合闸、充电状态等关键逻辑结果；\ni）\n高压并联电抗器应包括差动速断、差动保护、匝间保护、零序过流保护、主电抗器过电流保护、\n中性点电抗器过电流保护等关键逻辑结果。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8621, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 13, "text": "GB/T34871—2017\n6.3.7装置日志记录及时标信息测试\n6.3.7.1检验方法\n模拟保护装置动作、告警、状态变位，检查装置日志记录及保护装置显示、打印、上送信息、日志记录\n和录波的时标，主要包括：保护动作行为、告警、状态变位等信息。\n6.3.7.2技术要求\n6.3.7.2.1装置日志技术要求为：\na）装置日志中应包含动作、告警和状态变位等信息；\nb）装置应掉电存储不少于1000条日志记录，超出装置记录容量时，应循环覆盖最早的日志\n记录；\nc）日志与通信无关，装置上电启动时，日志使能LogEna属性应自动设置为True，触发条件Tr-\ngOps属性应默认数据变化触发（dchg）；\n志)服务调取装置日志记录。\n6.3.7.2.2保护装置信息时标技术要求为：\na）装置显示和打印的时标为本时区时间（24小时制），格式应为：××××年××月××日××\n时：××分：××秒.×××毫秒；\nb）装置显示、打印时标和上送监控的时标应保持一致，其中时标精确到毫秒，按四舍五人处理；\nc）装置的告警时标应为装置确认告警的时标；\nd）保护装置的状态变位类信息的时标应为消抖后时标；\ne）保护装置的保护动作信息的时标应通过保护启动时间、保护动作相对时间二者结合的方式来\n表现；\nf）保护启动时间为保护启动元件的动作时刻；保护动作相对时间为保护绝对动作时刻与保护启\n动时刻的差，相对时间宜以毫秒为单位；\ng）对于相对时间不能直接表征的，保护元件可用保护启动、保护动作两次动作报告来表征一次\n故障。\n6.4报文规范性测试\n6.4.1SV报文接收测试\n6.4.1.1检验方法\n模拟SV报文异常，主要包括：SV报文的MAC-Address、svID、APPID、confRev、通道数量等参数\n生变化，SV报文对应的品质中的test位发生变化。对于SV直接采样的保护装置，模拟SV报文间隔\n时间变化。\n6.4.1.2技术要求\n技术要求为：\na）SV报文异常时，保护装置应闭锁与该MU数据相关且受影响的保护功能，电压合并单元SV\n报文异常应按PT断线逻辑处理；\nb）保护装置根据收到的报文和采样值接收控制块的配置信息判断报文配置不一致时，按SV报\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 920, "clean_text_len": 907, "clean_text": "GB/T34871—2017\n6.3.7装置日志记录及时标信息测试\n6.3.7.1检验方法模拟保护装置动作、告警、状态变位，检查装置日志记录及保护装置显示、打印、上送信息、日志记录和录波的时标，主要包括：保护动作行为、告警、状态变位等信息。\n6.3.7.2技术要求\n6.3.7.2.1装置日志技术要求为：\na）装置日志中应包含动作、告警和状态变位等信息；\nb）装置应掉电存储不少于1000条日志记录，超出装置记录容量时，应循环覆盖最早的日志记录；\nc）日志与通信无关，装置上电启动时，日志使能LogEna属性应自动设置为True，触发条件Tr-\ngOps属性应默认数据变化触发（dchg）；\n志)服务调取装置日志记录。\n6.3.7.2.2保护装置信息时标技术要求为：\na）装置显示和打印的时标为本时区时间（24小时制），格式应为：××××年××月××日××\n时：××分：××秒.×××毫秒；\nb）装置显示、打印时标和上送监控的时标应保持一致，其中时标精确到毫秒，按四舍五人处理；\nc）装置的告警时标应为装置确认告警的时标；\nd）保护装置的状态变位类信息的时标应为消抖后时标；\ne）保护装置的保护动作信息的时标应通过保护启动时间、保护动作相对时间二者结合的方式来表现；\nf）保护启动时间为保护启动元件的动作时刻；保护动作相对时间为保护绝对动作时刻与保护启动时刻的差，相对时间宜以毫秒为单位；\ng）对于相对时间不能直接表征的，保护元件可用保护启动、保护动作两次动作报告来表征一次故障。\n6.4报文规范性测试\n6.4.1SV报文接收测试\n6.4.1.1检验方法模拟SV报文异常，主要包括：SV报文的MAC-Address、svID、APPID、confRev、通道数量等参数生变化，SV报文对应的品质中的test位发生变化。对于SV直接采样的保护装置，模拟SV报文间隔时间变化。\n6.4.1.2技术要求技术要求为：\na）SV报文异常时，保护装置应闭锁与该MU数据相关且受影响的保护功能，电压合并单元SV\n报文异常应按PT断线逻辑处理；\nb）保护装置根据收到的报文和采样值接收控制块的配置信息判断报文配置不一致时，按SV报", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8628, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 14, "text": "GB/T34871—2017\n文异常处理，并给出相应报警信号；\nc）当SV报文中额定延时Delay字段大于允许值时（允许值应不小于2ms)，保护装置应闭锁与\n该MU数据相关且受影响的保护功能；\nd）SV报文对应的品质中的Validity变化，接收方应能正确识别并作出正确反应；\ne）SV报文对应的品质中的test变化，接受方应能判断是否为检修状态下的采样数据，只有两者\n一致时才将该信号用于保护逻辑，否则应按相关通道采样异常进行处理；\n围应不小于10μs)时，应报警并闭锁相关保护功能。\n6.4.2SV报文中断及恢复检查\n6.4.2.1检验方法\n模拟SV报文与保护装置之间通信中断及恢复。\n6.4.2.2技术要求\n通信中断后，保护装置应可靠闭锁并发出告警信号；通信恢复后，保护装置告警信号应自动返回，保\n护功能应恢复正常。\n6.4.3GOOSE报文发送测试\n6.4.3.1检验方法\n检验方法为：\na）逐一修改VLAN-ID、VLAN-PRIORITY、APPID、GOID、GoCBRef、datSet、confRev、MAC\nAddress、To、T1，核对GOOSE报文中标识与设置参数的变化是否一致；\nb）检查GOOSE报文中“timeAllowedtoLive\"参数是否正确；\nc）模拟区内故障，对GOOSE输出报文中的StNum、SqNum的功能进行检查；\nd）对GOOSE报文时间间隔进行检查；\ne）检查保护装置重启后，第一顿GOOSE报文的StNum、SqNum是否正确；\nf）检查保护装置重启后，输入量状态是否正确。\n6.4.3.2技术要求\n技术要求为：\na）GOOSE报文中标识及报文发送间隔与设置参数的变化应一致；\nb）GOOSE报文中“timeAllowedtoLive\"参数应为“MaxTime\"配置参数的2倍（即2T0)；\nc）StNum、SqNum应能正确识别并反映开关量变位情况；\nd）GOOSE事件报文应至少连续发送5顿，发送间隔应为T1、T1、T2、T3、.、T0；T1不应大于\n2ms，GOOSE心跳时间T0宜为1s~5s；\ne）保护装置重启后，第一帧GOOSE报文的StNum应为1,SqNum应为1；\nf）保护装置重启后，发送的GOOSE报文内容应反映当前所有当前装置的真实状态，不能误发\n报文。\n6.4.4GOOSE报文接收测试\n6.4.4.1检验方法\n模拟GOOSE报文中的APPID、GOID、GOCBRef、DataSet、ConfRev等参数异常。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1052, "clean_text_len": 1040, "clean_text": "GB/T34871—2017\n文异常处理，并给出相应报警信号；\nc）当SV报文中额定延时Delay字段大于允许值时（允许值应不小于2ms)，保护装置应闭锁与该MU数据相关且受影响的保护功能；\nd）SV报文对应的品质中的Validity变化，接收方应能正确识别并作出正确反应；\ne）SV报文对应的品质中的test变化，接受方应能判断是否为检修状态下的采样数据，只有两者一致时才将该信号用于保护逻辑，否则应按相关通道采样异常进行处理；\n围应不小于10μs)时，应报警并闭锁相关保护功能。\n6.4.2SV报文中断及恢复检查\n6.4.2.1检验方法模拟SV报文与保护装置之间通信中断及恢复。\n6.4.2.2技术要求通信中断后，保护装置应可靠闭锁并发出告警信号；通信恢复后，保护装置告警信号应自动返回，保护功能应恢复正常。\n6.4.3GOOSE报文发送测试\n6.4.3.1检验方法检验方法为：\na）逐一修改VLAN-ID、VLAN-PRIORITY、APPID、GOID、GoCBRef、datSet、confRev、MAC\nAddress、To、T1，核对GOOSE报文中标识与设置参数的变化是否一致；\nb）检查GOOSE报文中“timeAllowedtoLive\"参数是否正确；\nc）模拟区内故障，对GOOSE输出报文中的StNum、SqNum的功能进行检查；\nd）对GOOSE报文时间间隔进行检查；\ne）检查保护装置重启后，第一顿GOOSE报文的StNum、SqNum是否正确；\nf）检查保护装置重启后，输入量状态是否正确。\n6.4.3.2技术要求技术要求为：\na）GOOSE报文中标识及报文发送间隔与设置参数的变化应一致；\nb）GOOSE报文中“timeAllowedtoLive\"参数应为“MaxTime\"配置参数的2倍（即2T0)；\nc）StNum、SqNum应能正确识别并反映开关量变位情况；\nd）GOOSE事件报文应至少连续发送5顿，发送间隔应为T1、T1、T2、T3、.、T0；T1不应大于\n2ms，GOOSE心跳时间T0宜为1s~5s；\ne）保护装置重启后，第一帧GOOSE报文的StNum应为1,SqNum应为1；\nf）保护装置重启后，发送的GOOSE报文内容应反映当前所有当前装置的真实状态，不能误发报文。\n6.4.4GOOSE报文接收测试\n6.4.4.1检验方法模拟GOOSE报文中的APPID、GOID、GOCBRef、DataSet、ConfRev等参数异常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8825, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 15, "text": "GB/T34871—2017\n6.4.4.2技术要求\n保护装置应能正确反映，并给出相应告警信号。\n6.4.5GOOSE中断检查\n6.4.5.1检验方法\n模拟保护装置接收GOOSE报文中断。\n6.4.5.2技术要求\n保护装置给出相应告警。在接收报文的允许生存时间（TimeAllowedtolive)的2倍时间内没有收到下\n一帧GOOSE报文时判断为GOOSE报文中断。\n6.4.6G00SE接收机制检查\n6.4.6.1检验方法\n检验方法为：\na）在单网模式下：\n1）模拟StNum递增，开人量实际未变位检查保护装置是否更新数据；\n2）模拟开人量发生变位，StNum增加检查保护装置是否更新数据；\n3）模拟开人量发生变位，StNum减小检查保护装置是否更新数据；\n4）模拟开人量发生变位，StNum不变，SqNum增加检查保护装置是否更新数据；\n5）模拟开人量发生变位，StNum不变，SqNum未增加检查保护装置是否更新数据。\nb）双网模式下：\n1）模拟StNum递增，开人量实际未变位检查保护装置是否更新数据；\n2）模拟开人量发生变位，StNum增加检查保护装置是否更新数据；\n3）模拟开人量发生变位，StNum减小检查保护装置是否更新数据；\n4）模拟开人量发生变位，StNum未变化、SqNum增加、不变检查保护装置是否更新数据；\n5）模拟开人量发生变位，StNum未变化、SqNum减小检查保护装置是否更新数据。\n6.4.6.2技术要求\n技术要求为：\na）单网模式下：若两帧GOOSE报文的StNum相同，继续比较两帧GOOSE报文的SqNum的大\n小关系，若新接收GOOSE帧的SqNum大于上一帧的SqNum，丢弃此GOOSE报文，否则更\n新接收方的数据。若两帧GOOSE报文的StNum不同，更新接收方的数据。\nb）双网模式下：若两帧GOOSE报文的StNum相同，继续比较两帧GOOSE报文的SqNum的\n大小关系，若新接收GOOSE帧的SqNum大于等于上一帧的SqNum，丢弃此GOOSE报文。\n若新接收GOOSE帧的SqNum小于上一帧的SqNum，判断出发送方不是重启，则丢弃此报\n文，否则更新接收方的数据。若新接收GOOSE帧的StNum小于上一帧的StNum，判断出发\n送方不是重启，则丢弃此报文，否则更新接收方的数据。若新接收GOOSE帧的StNum大于\n上一顿的StNum，更新接收方的数据。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1014, "clean_text_len": 999, "clean_text": "GB/T34871—2017\n6.4.4.2技术要求保护装置应能正确反映，并给出相应告警信号。\n6.4.5GOOSE中断检查\n6.4.5.1检验方法模拟保护装置接收GOOSE报文中断。\n6.4.5.2技术要求保护装置给出相应告警。在接收报文的允许生存时间（TimeAllowedtolive)的2倍时间内没有收到下一帧GOOSE报文时判断为GOOSE报文中断。\n6.4.6G00SE接收机制检查\n6.4.6.1检验方法检验方法为：\na）在单网模式下：\n1）模拟StNum递增，开人量实际未变位检查保护装置是否更新数据；\n2）模拟开人量发生变位，StNum增加检查保护装置是否更新数据；\n3）模拟开人量发生变位，StNum减小检查保护装置是否更新数据；\n4）模拟开人量发生变位，StNum不变，SqNum增加检查保护装置是否更新数据；\n5）模拟开人量发生变位，StNum不变，SqNum未增加检查保护装置是否更新数据。\nb）双网模式下：\n1）模拟StNum递增，开人量实际未变位检查保护装置是否更新数据；\n2）模拟开人量发生变位，StNum增加检查保护装置是否更新数据；\n3）模拟开人量发生变位，StNum减小检查保护装置是否更新数据；\n4）模拟开人量发生变位，StNum未变化、SqNum增加、不变检查保护装置是否更新数据；\n5）模拟开人量发生变位，StNum未变化、SqNum减小检查保护装置是否更新数据。\n6.4.6.2技术要求技术要求为：\na）单网模式下：若两帧GOOSE报文的StNum相同，继续比较两帧GOOSE报文的SqNum的大小关系，若新接收GOOSE帧的SqNum大于上一帧的SqNum，丢弃此GOOSE报文，否则更新接收方的数据。若两帧GOOSE报文的StNum不同，更新接收方的数据。\nb）双网模式下：若两帧GOOSE报文的StNum相同，继续比较两帧GOOSE报文的SqNum的大小关系，若新接收GOOSE帧的SqNum大于等于上一帧的SqNum，丢弃此GOOSE报文。\n若新接收GOOSE帧的SqNum小于上一帧的SqNum，判断出发送方不是重启，则丢弃此报文，否则更新接收方的数据。若新接收GOOSE帧的StNum小于上一帧的StNum，判断出发送方不是重启，则丢弃此报文，否则更新接收方的数据。若新接收GOOSE帧的StNum大于上一顿的StNum，更新接收方的数据。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9038, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 16, "text": "GB/T 34871—2017\n6.5光口发射/接收功率电平测试\n6.5.1光口发送功率\n6.5.1.1检验方法\n用光纤尾纤连接被测保护装置光纤发送端口和光功率计接收端口，记录光功率计显示的功率值，如\n图1所示，即为被测光口的发送功率。\n图1光口发送功率测试方法\n6.5.1.2技术要求\n光波长1310nm光接口应满足光发送功率为一20dBm～一14dBm；光波长850nm光接口应满足\n光发送功率为一19dBm～一10dBm。\n6.5.2光口接收功率灵敏度\n6.5.2.1检验方法\n利用光纤尾纤将输出功率可调的标准光源或光衰耗计串人发送装置（标准信号源）与接收装置之\n间，调节标准光源输出功率或光衰耗计，使接收装置出现异常或出现断链告警信息的临界点，如图2所\n示。使用光衰耗计进行测试时，将被测装置接收光口尾纤取下，接到光功率计上，记录此时的功率值，即\n为被测装置光口接收功率灵敏度，如图3所示。\nTX\n光纤尾纤\nRX\n标准光功率\nTX\n光纤尾纤\nRX\n发送装置\n计或衰耗计\n接收装置\n图2光口接收功率灵敏度测试方法步骤1\n发送装置\n光纤尾纤\n衰耗计\n光纤尾纤\n光功率计\n图3光口接收功率灵敏度测试方法步骤2\n6.5.2.2技术要求\n光波长1310nm光接口应满足光接收灵敏度为一31dBm～一14dBm；光波长850nm光接口应满\n足光接收灵敏度为一24dBm～一10dBm。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 593, "clean_text_len": 567, "clean_text": "GB/T 34871—2017\n6.5光口发射/接收功率电平测试\n6.5.1光口发送功率\n6.5.1.1检验方法用光纤尾纤连接被测保护装置光纤发送端口和光功率计接收端口，记录光功率计显示的功率值，如图1所示，即为被测光口的发送功率。\n图1光口发送功率测试方法\n6.5.1.2技术要求光波长1310nm光接口应满足光发送功率为一20dBm～一14dBm；光波长850nm光接口应满足光发送功率为一19dBm～一10dBm。\n6.5.2光口接收功率灵敏度\n6.5.2.1检验方法利用光纤尾纤将输出功率可调的标准光源或光衰耗计串人发送装置（标准信号源）与接收装置之间，调节标准光源输出功率或光衰耗计，使接收装置出现异常或出现断链告警信息的临界点，如图2所示。使用光衰耗计进行测试时，将被测装置接收光口尾纤取下，接到光功率计上，记录此时的功率值，即为被测装置光口接收功率灵敏度，如图3所示。\nTX光纤尾纤RX标准光功率TX\n光纤尾纤RX\n发送装置计或衰耗计接收装置图2光口接收功率灵敏度测试方法步骤1\n发送装置光纤尾纤衰耗计光纤尾纤光功率计图3光口接收功率灵敏度测试方法步骤2\n6.5.2.2技术要求光波长1310nm光接口应满足光接收灵敏度为一31dBm～一14dBm；光波长850nm光接口应满足光接收灵敏度为一24dBm～一10dBm。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9206, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 17, "text": "GB/T 34871—2017\n6.6保护装置功能及基本性能测试\n6.6.1总体要求\n保护装置的基本功能及性能应满足相应标准GB/T14285、GB/T14598.2、GB/T15145、DL/T478、\nDL/T670、DL/T770等的相关要求。\n6.6.2测量准确度\n6.6.2.1检验方法\n用继电保护试验装置给被试保护装置施加相应的电流、电压量，检查被试保护装置面板显示的电\n流、电压幅值测量值，并与试验装置施加量值进行比较。\n6.6.2.2技术要求\n保护装置的电流测量范围为0.05Iv～（20～40)IN，在此范围内保护装置的测量精度均需满足测量\n误差不大于相对误差5%或绝对误差0.02IN。保护装置的电压测量范围为0.01UN～1.5Un，在此范围\n内保护装置的测量精度均需满足测量误差不大于相对误差5%或绝对误差0.002UN。\n6.6.3动作值及动作时间测试\n6.6.3.1检验方法\n用继电保护试验装置给被试保护装置施加相应的电流、电压量，记录动作值及动作时间。\n6.6.3.2技术要求\n在定值范围内动作值及动作时间应满足相应标准GB/T14285、GB/T14598.2、GB/T15145、\nDL/T478、DL/T995、DL/T670、DL/T770等的相关要求。\n6.6.4软、硬压板检查\n6.6.4.1检验方法\n检验方法为：\na）检查压板配置信息；\nb）远方操作硬压板：投人远方操作硬压板，远方切换装置定值区，远方召唤保护装置“当前区的定\n值”，远方修改定值，远方投退软压板，就地切换装置定值区，就地修改定值，就地投退软压板；\n退出远方操作硬压板，远方切换装置定值区，远方修改定值，远方投退软压板，就地切换装置定\n值区，就地修改定值，就地投退软压板；\nc）检修压板：投人检修压板，监视GOOSE报文及保护装置面板显示，进行装置参数、配置文件下\n装操作；退出检修压板，监视GOOSE报文及保护装置面板显示，进行装置参数、配置文件下装\n操作；\ne）SV接收软压板：投人SV接收软压板，加人对应采样值模拟量，监视保护装置采样值显示，断\n开SV光纤链路，监视保护装置报文；退出SV接收软压板，加人对应采样值模拟量，监视保护\n装置采样值显示，断开SV光纤链路，监视保护装置报文；\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 953, "clean_text_len": 935, "clean_text": "GB/T 34871—2017\n6.6保护装置功能及基本性能测试\n6.6.1总体要求保护装置的基本功能及性能应满足相应标准GB/T14285、GB/T14598.2、GB/T15145、DL/T478、\nDL/T670、DL/T770等的相关要求。\n6.6.2测量准确度\n6.6.2.1检验方法用继电保护试验装置给被试保护装置施加相应的电流、电压量，检查被试保护装置面板显示的电流、电压幅值测量值，并与试验装置施加量值进行比较。\n6.6.2.2技术要求保护装置的电流测量范围为0.05Iv～（20～40)IN，在此范围内保护装置的测量精度均需满足测量误差不大于相对误差5%或绝对误差0.02IN。保护装置的电压测量范围为0.01UN～1.5Un，在此范围内保护装置的测量精度均需满足测量误差不大于相对误差5%或绝对误差0.002UN。\n6.6.3动作值及动作时间测试\n6.6.3.1检验方法用继电保护试验装置给被试保护装置施加相应的电流、电压量，记录动作值及动作时间。\n6.6.3.2技术要求在定值范围内动作值及动作时间应满足相应标准GB/T14285、GB/T14598.2、GB/T15145、\nDL/T478、DL/T995、DL/T670、DL/T770等的相关要求。\n6.6.4软、硬压板检查\n6.6.4.1检验方法检验方法为：\na）检查压板配置信息；\nb）远方操作硬压板：投人远方操作硬压板，远方切换装置定值区，远方召唤保护装置“当前区的定值”，远方修改定值，远方投退软压板，就地切换装置定值区，就地修改定值，就地投退软压板；\n退出远方操作硬压板，远方切换装置定值区，远方修改定值，远方投退软压板，就地切换装置定值区，就地修改定值，就地投退软压板；\nc）检修压板：投人检修压板，监视GOOSE报文及保护装置面板显示，进行装置参数、配置文件下装操作；退出检修压板，监视GOOSE报文及保护装置面板显示，进行装置参数、配置文件下装操作；\ne）SV接收软压板：投人SV接收软压板，加人对应采样值模拟量，监视保护装置采样值显示，断开SV光纤链路，监视保护装置报文；退出SV接收软压板，加人对应采样值模拟量，监视保护装置采样值显示，断开SV光纤链路，监视保护装置报文；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8659, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 18, "text": "GB/T 34871—2017\nf）GOOSE接收软压板：投人GOOSE接收软压板，加人对应失灵开人量，监视继电保护装置开\n人量显示，断开GOOSE光纤链路，监视装置报文；退出GOOSE接收软压板，加人对应失灵开\n人量，监视继电保护装置开人量显示，断开GOOSE光纤链路，监视继电保护装置报文。\n6.6.4.2技术要求\n技术要求为：\na）除远方操作压板、检修压板采用硬压板外，其他压板应采用软压板；\n值”，能正确远方修改定值，能正确远方投退软压板，就地不能切换装置定值区，不能修改定值，\n不能投退软压板；退出远方操作硬压板后，不能远方切换装置定值区，不能远方修改定值，不能\n远方投退软压板，就地能正确切换装置定值区，能正确修改定值，能正确投退软压板；\nc）检修压板投人时，保护装置上送带品质位信息的报文，检修压板本身不含品质位信息。面板指\n示灯和界面显示恢复正常，参数、配置文件不可下装；\nd）GOOSE出口软压板投人时，模拟保护元件动作及保护装置开出传动，能够监视到正确\nGOOSE跳闸报文；GOOSE出口软压板退出时，模拟保护元件动作及保护装置开出传动，应该\n监视到正确的相应保护未跳闸的GOOSE报文；压板投退状态显示正确；\ne）SV接收软压板投人时，加人的模拟量参与保护计算，对应的模拟量显示正确，断开对应SV光\n纤链路后，保护装置报对应间隔通信异常告警报文，并闭锁相关保护；SV接收软压板退出时，\n加人的模拟量不参与保护计算，断开对应SV光纤链路后，保护装置无对应间隔的异常告警报\n文，不闭锁相关保护；\nf）GOOSE接收软压板投入时，加人的开人量参与保护计算，对应的开人量显示正确，断开对应\nGOOSE光纤后，保护装置报对应接收装置异常告警报文；GOOSE接收软压板退出时，加人的\n开人量不参与保护计算，断开对应GOOSE光纤后，保护装置无对应接收装置异常告警报文；\ng）软压板功能检验应符合GB/T32890—2016中7.8的要求。\n6.6.5通信接口测试\n6.6.5.1接口独立性检查\n6.6.5.1.1检验方法\n从一个端口加广播、组播或单播报文，使保护装置掉电、重启，在保护装置重启及掉电过程中监视其\n他端口的数据。\n6.6.5.1.2技术要求\n其他端口不应监视到相应的报文。\n6.6.5.2接口同步性检查\n6.6.5.2.1检验方法\n模拟故障，检查保护装置各端口发送的GOOSE报文。\n6.6.5.2.2技术要求\n保护装置各端口发送同一报文的最大时间差符合GB/T32901一2016中4.5.10的要求。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1067, "clean_text_len": 1050, "clean_text": "GB/T 34871—2017\nf）GOOSE接收软压板：投人GOOSE接收软压板，加人对应失灵开人量，监视继电保护装置开人量显示，断开GOOSE光纤链路，监视装置报文；退出GOOSE接收软压板，加人对应失灵开人量，监视继电保护装置开人量显示，断开GOOSE光纤链路，监视继电保护装置报文。\n6.6.4.2技术要求技术要求为：\na）除远方操作压板、检修压板采用硬压板外，其他压板应采用软压板；\n值”，能正确远方修改定值，能正确远方投退软压板，就地不能切换装置定值区，不能修改定值，\n不能投退软压板；退出远方操作硬压板后，不能远方切换装置定值区，不能远方修改定值，不能远方投退软压板，就地能正确切换装置定值区，能正确修改定值，能正确投退软压板；\nc）检修压板投人时，保护装置上送带品质位信息的报文，检修压板本身不含品质位信息。面板指示灯和界面显示恢复正常，参数、配置文件不可下装；\nd）GOOSE出口软压板投人时，模拟保护元件动作及保护装置开出传动，能够监视到正确\nGOOSE跳闸报文；GOOSE出口软压板退出时，模拟保护元件动作及保护装置开出传动，应该监视到正确的相应保护未跳闸的GOOSE报文；压板投退状态显示正确；\ne）SV接收软压板投人时，加人的模拟量参与保护计算，对应的模拟量显示正确，断开对应SV光纤链路后，保护装置报对应间隔通信异常告警报文，并闭锁相关保护；SV接收软压板退出时，\n加人的模拟量不参与保护计算，断开对应SV光纤链路后，保护装置无对应间隔的异常告警报文，不闭锁相关保护；\nf）GOOSE接收软压板投入时，加人的开人量参与保护计算，对应的开人量显示正确，断开对应\nGOOSE光纤后，保护装置报对应接收装置异常告警报文；GOOSE接收软压板退出时，加人的开人量不参与保护计算，断开对应GOOSE光纤后，保护装置无对应接收装置异常告警报文；\ng）软压板功能检验应符合GB/T32890—2016中7.8的要求。\n6.6.5通信接口测试\n6.6.5.1接口独立性检查\n6.6.5.1.1检验方法从一个端口加广播、组播或单播报文，使保护装置掉电、重启，在保护装置重启及掉电过程中监视其他端口的数据。\n6.6.5.1.2技术要求其他端口不应监视到相应的报文。\n6.6.5.2接口同步性检查\n6.6.5.2.1检验方法模拟故障，检查保护装置各端口发送的GOOSE报文。\n6.6.5.2.2技术要求保护装置各端口发送同一报文的最大时间差符合GB/T32901一2016中4.5.10的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8892, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 19, "text": "GB/T34871—2017\n6.6.6采样延时补偿测试\n6.6.6.1检验方法\n对于数字量直接采样的保护装置，设定不同SV报文具有不同的额定延时，检查被试保护装置中\n“和电流”、“差流”以及不同SV之间电流和电压的相角差。\n6.6.6.2技术要求\n保护装置应补偿互感器及合并单元的采样延时，使保护装置采样同步，采样延时超出保护装置允许\n范围后闭锁相关保护并告警。保护装置“和电流”、“差流”测量误差不大于相对误差5%或绝对误差\n0.02Iv；相角误差不大于绝对误差1°（额定电流、额定电压下测试）。\n6.6.7采样数据畸变测试\n6.6.7.1检验方法\n模拟合并单元一路A/D连续发送异常采样数据（采样值品质位有效），包括电流采样值连续、不连\n续畸变放大，电压采样值连续、不连续畸变缩小等，异常数据值达到保护装置保护元件的动作门槛，另一\n路A/D采样数据正常。\n6.6.7.2技术要求\n数字量输人采用两路A/D，其中一路A/D数据异常时，保护装置不应误动作；在采样数据恢复正\n常后装置保护功能恢复正常。\n6.6.8采样数据品质位标识异常测试\n6.6.8.1检验方法\n6.6.8.2技术要求\n当保护装置接收采样值出现品质位无效或检修标识，应正确告警。采样值无效标识累计数量或采\n样值无效的频率超过保护装置允许范围，可能误动的保护功能应瞬时可靠闭锁；采样值恢复正常后，保\n护装置功能恢复正常。\n6.6.9数字量输入双AD不一致的测试\n6.6.9.1检验方法\n检验方法为：\na）模拟正常负荷运行工况下，一路AD异常，数值满足保护动作条件检查保护动作行为及告警\n信号；\nb）模拟系统扰动工况下，一路AD数值满足保护动作条件检查保护动作行为及告警信号。\n6.6.9.2技术要求\n技术要求为：\na）当一路AD出现异常时，保护装置应采取措施，防止保护误动作。\nb）采样数据恢复正常后装置保护功能恢复正常。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 798, "clean_text_len": 781, "clean_text": "GB/T34871—2017\n6.6.6采样延时补偿测试\n6.6.6.1检验方法对于数字量直接采样的保护装置，设定不同SV报文具有不同的额定延时，检查被试保护装置中\n“和电流”、“差流”以及不同SV之间电流和电压的相角差。\n6.6.6.2技术要求保护装置应补偿互感器及合并单元的采样延时，使保护装置采样同步，采样延时超出保护装置允许范围后闭锁相关保护并告警。保护装置“和电流”、“差流”测量误差不大于相对误差5%或绝对误差\n0.02Iv；相角误差不大于绝对误差1°（额定电流、额定电压下测试）。\n6.6.7采样数据畸变测试\n6.6.7.1检验方法模拟合并单元一路A/D连续发送异常采样数据（采样值品质位有效），包括电流采样值连续、不连续畸变放大，电压采样值连续、不连续畸变缩小等，异常数据值达到保护装置保护元件的动作门槛，另一路A/D采样数据正常。\n6.6.7.2技术要求数字量输人采用两路A/D，其中一路A/D数据异常时，保护装置不应误动作；在采样数据恢复正常后装置保护功能恢复正常。\n6.6.8采样数据品质位标识异常测试\n6.6.8.1检验方法\n6.6.8.2技术要求当保护装置接收采样值出现品质位无效或检修标识，应正确告警。采样值无效标识累计数量或采样值无效的频率超过保护装置允许范围，可能误动的保护功能应瞬时可靠闭锁；采样值恢复正常后，保护装置功能恢复正常。\n6.6.9数字量输入双AD不一致的测试\n6.6.9.1检验方法检验方法为：\na）模拟正常负荷运行工况下，一路AD异常，数值满足保护动作条件检查保护动作行为及告警信号；\nb）模拟系统扰动工况下，一路AD数值满足保护动作条件检查保护动作行为及告警信号。\n6.6.9.2技术要求技术要求为：\na）当一路AD出现异常时，保护装置应采取措施，防止保护误动作。\nb）采样数据恢复正常后装置保护功能恢复正常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8742, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 20, "text": "GB/T 34871—2017\n6.6.10保护装置重启测试\n6.6.10.1检验方法\n检验方法为：\na）模拟保护装置重启；\nb）保护功能软压板、GOOSE发送软压板退出情况下，施加故障量，模拟保护装置重启。\n6.6.10.2技术要求\n技术要求为：\na）在保护装置重启过程中，保护不能误动；\nb）退出保护功能软压板，保护不能误动；退出GOOSE发送软压板，保护不应误出口。\n6.7合并单元功能及基本性能测试\n6.7.1采样精度试验\n6.7.1.1检验方法\n合并单元供保护使用的各电流、电压回路依次加人额定电流、电压信号，分析合并单元输出的幅值\n和角度误差。\n6.7.1.2技术要求\n技术要求为：\na）合并单元采集的用于测量的交流模拟量（包括幅值、频率、功率、功率因数等交流量)精度应符\n合GB/T13729—2002的3.5.2的规定，用于保护的交流模拟量幅值误差应满足GB/T20840.7一\n2007的13.5及GB/T20840.8—2007的13.1.3的规定。交流模拟量的相位误差应满足\nGB/T 20840.7—2007的12.5、13.4及GB/T 20840.8—2007的12.2、13.1.3的规定。\nb）合并单元测量CT误差应满足表2的要求。\n表2合并单元测量CT误差要求\n在下列额定电流下\n在下列额定电流（%）下的相位误差\n的电流(比值)误差\n%\n(')\ncrad\n±5\n±20\n±100\n±120\n±5\n±20\n±100\n±120\n±5\n±20\n±100\n±120\n±0.75\n±0.35\n±0.2\n±0.2\n±30\n±15\n±10\n±10\n±0.9\n±0.45\n±0.3\n±0.3\nc）合并单元保护CT误差应满足表3的要求。\n表3保护CT误差要求\n额定一次电流下的\n相位误差\n在额定准确限值电流\n电流误差\n下的幅值误差\n(‘)\n%\ncrad\n%\n±1\n±60\n±1.8\n±5\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 804, "clean_text_len": 760, "clean_text": "GB/T 34871—2017\n6.6.10保护装置重启测试\n6.6.10.1检验方法检验方法为：\na）模拟保护装置重启；\nb）保护功能软压板、GOOSE发送软压板退出情况下，施加故障量，模拟保护装置重启。\n6.6.10.2技术要求技术要求为：\na）在保护装置重启过程中，保护不能误动；\nb）退出保护功能软压板，保护不能误动；退出GOOSE发送软压板，保护不应误出口。\n6.7合并单元功能及基本性能测试\n6.7.1采样精度试验\n6.7.1.1检验方法合并单元供保护使用的各电流、电压回路依次加人额定电流、电压信号，分析合并单元输出的幅值和角度误差。\n6.7.1.2技术要求技术要求为：\na）合并单元采集的用于测量的交流模拟量（包括幅值、频率、功率、功率因数等交流量)精度应符合GB/T13729—2002的3.5.2的规定，用于保护的交流模拟量幅值误差应满足GB/T20840.7一\n2007的13.5及GB/T20840.8—2007的13.1.3的规定。交流模拟量的相位误差应满足\nGB/T 20840.7—2007的12.5、13.4及GB/T 20840.8—2007的12.2、13.1.3的规定。\nb）合并单元测量CT误差应满足表2的要求。\n表2合并单元测量CT误差要求在下列额定电流下在下列额定电流（%）下的相位误差的电流(比值)误差\n%(')crad±5±20±100\n±120±5±20±100±120\n±5±20±100±120±0.75\n±0.35±0.2±0.2±30\n±15±10±10±0.9±0.45\n±0.3±0.3\nc）合并单元保护CT误差应满足表3的要求。\n表3保护CT误差要求额定一次电流下的相位误差在额定准确限值电流电流误差下的幅值误差\n(‘)%crad%±1±60±1.8\n±5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8222, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 21, "text": "GB/T34871—2017\nd）合并单元测量PT误差应满足表4的要求。\n表4合并单元测量PT误差要求\n相位误差\n电压（比值）误差∈\n中\n%\n(')\ncrad\n±0.2\n±10\n8'0干\ne）合并单元保护PT误差应满足表5的要求。\n表5合并单元保护PT误差要求\n在下列额定电压百分比下/%\n2\n5\nx*\n电压误差\n相位误差\n相位误差\n电压误差\n相位误差\n相位误差\n电压误差\n相位误差\n相位误差\n%\n(')\ncrad\n%\n(')\ncrad\n%\n(')\ncrad\n±6\n±240\n干\n干\n±120\n±3.5\n±3\n±120\n±3.5\n注：x为额定电压因数乘以100。\n6.7.2频率影响试验\n6.7.2.1检验方法\n使用继电保护测试仪分别输出45Hz、48Hz、49Hz、50Hz、51Hz、52Hz、55Hz的电压/电流信号\n(三相平衡、初始相位角任意）给合并单元。分析合并单元输出的幅值和角度误差。\n6.7.2.2技术要求\n100%，保护CT的误差应满足原技术指标要求。\n6.7.3谐波影响试验\n6.7.3.1检验方法\n使用继电保护测试仪向合并单元输出含谐波的额定电压、电流信号，在基波上依次叠加2次～5次\n（保护电流），谐波含量为20%。分析合并单元输出的幅值和角度误差以及谐波的谐波次数、谐波含量。\n6.7.3.2技术要求\n技术要求为：\na）谐波次数与输人一致；\nb）谐波下的基波幅值和相位误差改变量应不大于准确等级指数的200%，保护用电流互感器的\n误差应满足原技术指标要求；\nc）谐波含量应满足GB/T19862—2005中5.2.2的要求，如表6所示。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.958, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 642, "clean_text": "GB/T34871—2017\nd）合并单元测量PT误差应满足表4的要求。\n表4合并单元测量PT误差要求相位误差电压（比值）误差∈\n中%(')crad±0.2±10\n8'0干\ne）合并单元保护PT误差应满足表5的要求。\n表5合并单元保护PT误差要求在下列额定电压百分比下/%\nx*\n电压误差相位误差相位误差电压误差相位误差相位误差电压误差相位误差相位误差\n%(')crad%(')crad\n%(')crad±6±240干干\n±120±3.5±3±120±3.5\n注：x为额定电压因数乘以100。\n6.7.2频率影响试验\n6.7.2.1检验方法使用继电保护测试仪分别输出45Hz、48Hz、49Hz、50Hz、51Hz、52Hz、55Hz的电压/电流信号\n(三相平衡、初始相位角任意）给合并单元。分析合并单元输出的幅值和角度误差。\n6.7.2.2技术要求\n100%，保护CT的误差应满足原技术指标要求。\n6.7.3谐波影响试验\n6.7.3.1检验方法使用继电保护测试仪向合并单元输出含谐波的额定电压、电流信号，在基波上依次叠加2次～5次\n（保护电流），谐波含量为20%。分析合并单元输出的幅值和角度误差以及谐波的谐波次数、谐波含量。\n6.7.3.2技术要求技术要求为：\na）谐波次数与输人一致；\nb）谐波下的基波幅值和相位误差改变量应不大于准确等级指数的200%，保护用电流互感器的误差应满足原技术指标要求；\nc）谐波含量应满足GB/T19862—2005中5.2.2的要求，如表6所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8414, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 22, "text": "GB/T34871—2017\n表6谐波含量的要求\n等级\n被测量\n条件\n允许误差\n电压\nU≥1%U\n5%U\nA\nU<1%U\n0.05%U\nI≥3%I\n电流\n5%I\nI<3%I\n0.15%IN\n电压\nU≥3%U\n5%U\nB\nU<3%U\n0.15%UN\nI≥10%I\n“1%S干\n电流\nI<10%I\n0.5%I\n注：U为标称电压、Iv为标称电流、U、为谐波电压、I为谐波电流。\n6.7.4过载能力试验\n6.7.4.1检验方法\n使用继电保护测试仪施加交流电流、电压量。\n6.7.4.2技术要求\n满足DL/T478过载能力的相关要求。\n6.7.5同步、守时精度测试\n6.7.5.1检验方法\n检验方法为：\na）同步误差的测试：通过合并单元输出的1PPS信号与参考时钟源1PPS信号比较获得。标准时\n钟源给合并单元授时，待合并单元对时稳定后，利用时间测试仪以每秒测量1次的频率测量合\n得的△t的最大值即为最终测试结果示。测试时间应持续10min以上。\nb）守时误差的测试：合并单元接受标准时钟源的授时，待合并单元输出的1PPS信号与标准时钟\n源的1PPS的有效沿时间差稳定在同步误差阀值△t之后，撤销标准时钟源对合并单元的授\n时，测试过程中合并单元输出的1PPS信号与标准时钟源的1PPS的有效沿时间差的绝对值的\n最大值即为测试时间内的守时误差。测试时间应持续10min以上。\n6.7.5.2技术要求\n技术要求为：\na）合并单元应能接收GB/T25931或IRIG-B码同步对时信号。合并单元应能够实现采集单元\n间的采样同步功能，采样的同步精度误差不应超过1μS；\nb）合并单元在外部同步信号消失后，在10min内守时误差不应超过4μS。\n6.7.6采样值输出试验\n6.7.6.1检验方法\n利用网络记录装置，记录合并单元输出的包含采样值的报文，分析报文格式。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9696, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 775, "clean_text_len": 749, "clean_text": "GB/T34871—2017\n表6谐波含量的要求等级被测量条件允许误差电压\nU≥1%U\n5%U\nAU<1%U\n0.05%U\nI≥3%I电流\n5%I\nI<3%I\n0.15%IN\n电压U≥3%U\n5%U\nBU<3%U\n0.15%UN\nI≥10%I“1%S干电流I<10%I\n0.5%I\n注：U为标称电压、Iv为标称电流、U、为谐波电压、I为谐波电流。\n6.7.4过载能力试验\n6.7.4.1检验方法使用继电保护测试仪施加交流电流、电压量。\n6.7.4.2技术要求满足DL/T478过载能力的相关要求。\n6.7.5同步、守时精度测试\n6.7.5.1检验方法检验方法为：\na）同步误差的测试：通过合并单元输出的1PPS信号与参考时钟源1PPS信号比较获得。标准时钟源给合并单元授时，待合并单元对时稳定后，利用时间测试仪以每秒测量1次的频率测量合得的△t的最大值即为最终测试结果示。测试时间应持续10min以上。\nb）守时误差的测试：合并单元接受标准时钟源的授时，待合并单元输出的1PPS信号与标准时钟源的1PPS的有效沿时间差稳定在同步误差阀值△t之后，撤销标准时钟源对合并单元的授时，测试过程中合并单元输出的1PPS信号与标准时钟源的1PPS的有效沿时间差的绝对值的最大值即为测试时间内的守时误差。测试时间应持续10min以上。\n6.7.5.2技术要求技术要求为：\na）合并单元应能接收GB/T25931或IRIG-B码同步对时信号。合并单元应能够实现采集单元间的采样同步功能，采样的同步精度误差不应超过1μS；\nb）合并单元在外部同步信号消失后，在10min内守时误差不应超过4μS。\n6.7.6采样值输出试验\n6.7.6.1检验方法利用网络记录装置，记录合并单元输出的包含采样值的报文，分析报文格式。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8682, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 23, "text": "GB/T34871—2017\n6.7.6.2技术要求\n合并单元应能提供DL/T860.92协议的接口。\n6.7.7报文实时、均匀性检测\n6.7.7.1检验方法\n持续统计10min内采样值报文的间隔时间与标准间隔时间之差。\n6.7.7.2技术要求\n合并单元应无丢顿、失步、品质位异常等现象，报文间隔时间绝对误差应不大于10μs。\n6.7.8电压并列试验\n6.7.8.1检验方法\n母线电压合并单元设置为1母、Ⅱ1母并列状态，接人一组母线电压，模拟母联开关及刀闸位置、母线\nPT刀闸位置信息给合并单元，检查合并单元的两组母线电压的幅值、相位和频率。\n6.7.8.2技术要求\n母线电压合并单元电压并列逻辑应满足运行的要求，且在电压并列过程中采样值不应误输出。\n6.7.9电压切换试验\n6.7.9.1检验方法\n模拟母线电压和刀闸位置信息给按间隔配置的合并单元，观察母线电压采样值。\n6.7.9.2技术要求\n对于接人了两段母线电压的按间隔配置的合并单元，根据采集的双位置刀闸信息，进行电压切换。\n切换逻辑应满足运行的要求，且在电压切换过程中采样值不应误输出、采样序号应连续。采集刀闸位置\n异常状态时报警。\n6.7.10合并单元级联试验\n6.7.10.1检验方法\n检验方法为：\na）母线电压合并单元输出的采样值给按间隔配置的合并单元，测试按间隔配置的合并单元输出\n母线电压采样值及品质位；\nb）模拟母线电压合并单元延时大于1ms，查看按间隔配置的合并单元对母线合并单元数据的\n处理。\n6.7.10.2技术要求\n技术要求为：\na）按间隔配置的合并单元应提供足够的输人接口，接收来自本间隔电流互感器的电流信号；若间\n收母线电压合并单元的母线电压信号；\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 719, "clean_text_len": 703, "clean_text": "GB/T34871—2017\n6.7.6.2技术要求合并单元应能提供DL/T860.92协议的接口。\n6.7.7报文实时、均匀性检测\n6.7.7.1检验方法持续统计10min内采样值报文的间隔时间与标准间隔时间之差。\n6.7.7.2技术要求合并单元应无丢顿、失步、品质位异常等现象，报文间隔时间绝对误差应不大于10μs。\n6.7.8电压并列试验\n6.7.8.1检验方法母线电压合并单元设置为1母、Ⅱ1母并列状态，接人一组母线电压，模拟母联开关及刀闸位置、母线\nPT刀闸位置信息给合并单元，检查合并单元的两组母线电压的幅值、相位和频率。\n6.7.8.2技术要求母线电压合并单元电压并列逻辑应满足运行的要求，且在电压并列过程中采样值不应误输出。\n6.7.9电压切换试验\n6.7.9.1检验方法模拟母线电压和刀闸位置信息给按间隔配置的合并单元，观察母线电压采样值。\n6.7.9.2技术要求对于接人了两段母线电压的按间隔配置的合并单元，根据采集的双位置刀闸信息，进行电压切换。\n切换逻辑应满足运行的要求，且在电压切换过程中采样值不应误输出、采样序号应连续。采集刀闸位置异常状态时报警。\n6.7.10合并单元级联试验\n6.7.10.1检验方法检验方法为：\na）母线电压合并单元输出的采样值给按间隔配置的合并单元，测试按间隔配置的合并单元输出母线电压采样值及品质位；\nb）模拟母线电压合并单元延时大于1ms，查看按间隔配置的合并单元对母线合并单元数据的处理。\n6.7.10.2技术要求技术要求为：\na）按间隔配置的合并单元应提供足够的输人接口，接收来自本间隔电流互感器的电流信号；若间收母线电压合并单元的母线电压信号；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8861, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 24, "text": "GB/T34871—2017\nb）按间隔配置的合并单元接收到母线电压合并单元采样数据延时应该在一定的范围（0ms～\n1 ms)内，若采样数据延时超出此范围，按间隔配置的合并单元应报警且级联数据置无效\n标志。\n6.7.11检修试验\n6.7.11.1检验方法\n检验方法为：\na）合并单元投人检修压板，测试采样数据品质中的检修位；\nb）分别修改刀闸位置GOOSE报文的检修状态和合并单元检修状态，测试合并单元对GOOSE\n检修报文的处理。\n6.7.11.2技术要求\n技术要求为：\na）合并单元检修投人时，发送的所有数据帧置检修；按间隔配置的合并单元，母线电压来自母线\n合并单元，仅母线合并单元检修投人时，则按间隔配置的合并单元仅置来自母线合并单元数据\n检修位；\n合并单元检修压板状态一致时，则将断路器、刀闸位置信息用于逻辑判别；当GOOSE报文中\n的检修状态与合并单元检修压板状态不一致时，则不将断路器、刀闸位置信息用于逻辑判别。\n6.7.12合并单元自诊断\n6.7.12.1检验方法\n模拟合并单元电源中断、通讯中断等异常情况，测试合并单元采样值输出及自检信息的上送。\n6.7.12.2技术要求\n合并单元应具有完善的自诊断功能，保证在电源中断、电压异常、采集单元异常、通讯中断、通讯异\n常、装置内部异常等情况下不误输出。合并单元应能够输出各种异常信号和自检信息。\n6.8智能终端功能及基本性能测试\n6.8.1跳闸回路动作时间检查\n6.8.1.1检验方法\n用数字化继电保护试验装置给智能终端发送跳闸GOOSE命令，测量智能终端收到GOOSE报文\n与硬接点开出的时间差。\n6.8.1.2技术要求\n装置从接收到保护跳闸GOOSE命令到装置跳闸继电器接点出口的动作时间应不大于7ms。\n6.8.2开入回路动作时间测试\n6.8.2.1检验方法\n用数字化继电保护试验装置给智能终端开人遥信，测量智能终端收到硬接点开人与发出GOOSE\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 810, "clean_text_len": 794, "clean_text": "GB/T34871—2017\nb）按间隔配置的合并单元接收到母线电压合并单元采样数据延时应该在一定的范围（0ms～\n1 ms)内，若采样数据延时超出此范围，按间隔配置的合并单元应报警且级联数据置无效标志。\n6.7.11检修试验\n6.7.11.1检验方法检验方法为：\na）合并单元投人检修压板，测试采样数据品质中的检修位；\nb）分别修改刀闸位置GOOSE报文的检修状态和合并单元检修状态，测试合并单元对GOOSE\n检修报文的处理。\n6.7.11.2技术要求技术要求为：\na）合并单元检修投人时，发送的所有数据帧置检修；按间隔配置的合并单元，母线电压来自母线合并单元，仅母线合并单元检修投人时，则按间隔配置的合并单元仅置来自母线合并单元数据检修位；\n合并单元检修压板状态一致时，则将断路器、刀闸位置信息用于逻辑判别；当GOOSE报文中的检修状态与合并单元检修压板状态不一致时，则不将断路器、刀闸位置信息用于逻辑判别。\n6.7.12合并单元自诊断\n6.7.12.1检验方法模拟合并单元电源中断、通讯中断等异常情况，测试合并单元采样值输出及自检信息的上送。\n6.7.12.2技术要求合并单元应具有完善的自诊断功能，保证在电源中断、电压异常、采集单元异常、通讯中断、通讯异常、装置内部异常等情况下不误输出。合并单元应能够输出各种异常信号和自检信息。\n6.8智能终端功能及基本性能测试\n6.8.1跳闸回路动作时间检查\n6.8.1.1检验方法用数字化继电保护试验装置给智能终端发送跳闸GOOSE命令，测量智能终端收到GOOSE报文与硬接点开出的时间差。\n6.8.1.2技术要求装置从接收到保护跳闸GOOSE命令到装置跳闸继电器接点出口的动作时间应不大于7ms。\n6.8.2开入回路动作时间测试\n6.8.2.1检验方法用数字化继电保护试验装置给智能终端开人遥信，测量智能终端收到硬接点开人与发出GOOSE", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9031, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 25, "text": "GB/T 34871—2017\n报文的时间差。\n6.8.2.2技术要求\n从开人变位到相应GOOSE信号发出（不含防抖时间）的时间延时应不大于5ms。\n6.8.3模拟量采样精度测试\n6.8.3.1检验方法\n检查智能终端的测量结果。\n6.8.3.2技术要求\n装置采集的模拟小信号精度误差在检验基准条件下不应大于额定值的1%，其他条件下精度误差\n应不大于额定值的2%。\n6.8.4日志功能测试\n6.8.4.1检验方法\n检验方法为：\na）通过数字化继电保护试验装置模拟GOOSE变位信息；\nb）通过数字化继电保护试验装置硬接点开出至智能终端；\nc）拔下智能终端对时线，直到对时异常告警产生；\nd）拔掉智能终端通信光缆，直到产生通信断链告警；\ne）修改智能终端配置；\nf）重启智能终端，通过调试软件查看智能终端是否对上述操作都进行了记录。即：接收GOOSE\n报文的时刻、来源；开入的时刻、变位通道；对时异常发生时间；修改配置的时刻；重启时刻等信\n息进行了记录。\n6.8.4.2技术要求\n装置应具备日志功能。装置应以时间顺序记录运行过程中的重要信息，如收到GOOSE命令的时\n刻、GOOSE命令的来源、开人变位时刻、开人变位内容、装置自检信息、装置告警信息、参数修改、配置\n下装、装置重启等，记录条数不少于1000条。\n6.8.5断路器智能终端操作回路检查\n6.8.5.1检验方法\n检验方法为：\na）将模拟断路器接人智能终端的操作回路，通过数字化继电保护试验装置模拟测控跳、合闸或模\n拟保护跳、合闸，模拟断路器应正确动作；\nb）通过数字化继电保护试验装置给智能终端发送刀闸合分的GOOSE命令，智能终端的相应刀\n闸开出接点应正常动作；\nc）通过手合或遥合方式将模拟断路器合上，智能终端发合后状态信号。通过手分或遥分方式将\n模拟断路器分开，合后状态信号复归；\nd）在合后状态下让断路器任意相处于分位，网口发送事故总信号；\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 806, "clean_text_len": 790, "clean_text": "GB/T 34871—2017\n报文的时间差。\n6.8.2.2技术要求从开人变位到相应GOOSE信号发出（不含防抖时间）的时间延时应不大于5ms。\n6.8.3模拟量采样精度测试\n6.8.3.1检验方法检查智能终端的测量结果。\n6.8.3.2技术要求装置采集的模拟小信号精度误差在检验基准条件下不应大于额定值的1%，其他条件下精度误差应不大于额定值的2%。\n6.8.4日志功能测试\n6.8.4.1检验方法检验方法为：\na）通过数字化继电保护试验装置模拟GOOSE变位信息；\nb）通过数字化继电保护试验装置硬接点开出至智能终端；\nc）拔下智能终端对时线，直到对时异常告警产生；\nd）拔掉智能终端通信光缆，直到产生通信断链告警；\ne）修改智能终端配置；\nf）重启智能终端，通过调试软件查看智能终端是否对上述操作都进行了记录。即：接收GOOSE\n报文的时刻、来源；开入的时刻、变位通道；对时异常发生时间；修改配置的时刻；重启时刻等信息进行了记录。\n6.8.4.2技术要求装置应具备日志功能。装置应以时间顺序记录运行过程中的重要信息，如收到GOOSE命令的时刻、GOOSE命令的来源、开人变位时刻、开人变位内容、装置自检信息、装置告警信息、参数修改、配置下装、装置重启等，记录条数不少于1000条。\n6.8.5断路器智能终端操作回路检查\n6.8.5.1检验方法检验方法为：\na）将模拟断路器接人智能终端的操作回路，通过数字化继电保护试验装置模拟测控跳、合闸或模拟保护跳、合闸，模拟断路器应正确动作；\nb）通过数字化继电保护试验装置给智能终端发送刀闸合分的GOOSE命令，智能终端的相应刀闸开出接点应正常动作；\nc）通过手合或遥合方式将模拟断路器合上，智能终端发合后状态信号。通过手分或遥分方式将模拟断路器分开，合后状态信号复归；\nd）在合后状态下让断路器任意相处于分位，网口发送事故总信号；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8841, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 26, "text": "GB/T34871—2017\ne）手动合闸后，网口应发送SHJ信号；手动分闸后，网口应发送STJ信号；\nf）闭锁本套重合闸的检验方法为：遥合（手合）、遥跳（手跳）、TJR、TJF、闭重开人、本智能终端上\n电的“或”逻辑；\ng）双重化配置智能终端时，输出至另一套智能终端的闭重接点的检验方法为：遥合（手合）、遥跳\n（手跳）、GOOSE闭重开人、TJR、TJF的“或”逻辑。\ni）智能终端的操作回路不接人模拟断路器，智能终端应报控制回路断线；\nj）在电缆直跳开人接点上加上220VDC/110VDC，智能终端跳闸出口正确动作，网口发送电缆\n直跳信号。\n6.8.5.2技术要求\n技术要求为：\na）具有断路器分合闸控制功能，并提供至少一组跳闸接点和一组合闸接点；\nb）具有刀闸的分合控制功能；\nc）具有就地手合、手分断路器功能；\nd）具有合后监视功能；\ne）具有手合、手跳监视功能；\nf）断路器智能终端闭重输出闭锁本套重合闸，逻辑为：遥合（手合）、遥跳（手跳）、TJR、TJF、闭重\n开人、本智能终端上电的“或”逻辑；\ng）断路器智能终端闭重输出双重化配置智能终端时，应具有输出至另一套智能终端的闭重接点，\n逻辑为：遥合（手合）、遥跳（手跳）、GOOSE闭重开人、TJR、TJF的“或\"逻辑；\nh）具有操作电源掉电监视功能；\ni）具有控制回路断线监视功能；\nj）具有非电量电缆直跳监视功能。\n6.8.6本体智能终端操作回路检查\n6.8.6.1检验方法\n通过数字式继电保护试验装置给智能终端发送合（分)刀闸，升挡（降挡\\急停)等GOOSE报文，检\n查智能终端是否正确动作。\n6.8.6.2技术要求\n本体智能终端应具备合(分)刀闸，升挡(降挡、急停)等功能。\n6.8.7检修压板功能测试\n6.8.7.1检验方法\n检验方法为：\na）将智能终端检修压板投人后，检查智能终端发送的GOOSE报文是否带检修位；\nGOOSE命令，智能终端接收保护、测控的信息后是否能正确反应。\n6.8.7.2技术要求\n智能终端检修压板投人后发送的GOOSE报文应带检修位；智能终端检修压板投人后，接收保护、\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 887, "clean_text_len": 874, "clean_text": "GB/T34871—2017\ne）手动合闸后，网口应发送SHJ信号；手动分闸后，网口应发送STJ信号；\nf）闭锁本套重合闸的检验方法为：遥合（手合）、遥跳（手跳）、TJR、TJF、闭重开人、本智能终端上电的“或”逻辑；\ng）双重化配置智能终端时，输出至另一套智能终端的闭重接点的检验方法为：遥合（手合）、遥跳\n（手跳）、GOOSE闭重开人、TJR、TJF的“或”逻辑。\ni）智能终端的操作回路不接人模拟断路器，智能终端应报控制回路断线；\nj）在电缆直跳开人接点上加上220VDC/110VDC，智能终端跳闸出口正确动作，网口发送电缆直跳信号。\n6.8.5.2技术要求技术要求为：\na）具有断路器分合闸控制功能，并提供至少一组跳闸接点和一组合闸接点；\nb）具有刀闸的分合控制功能；\nc）具有就地手合、手分断路器功能；\nd）具有合后监视功能；e）具有手合、手跳监视功能；\nf）断路器智能终端闭重输出闭锁本套重合闸，逻辑为：遥合（手合）、遥跳（手跳）、TJR、TJF、闭重开人、本智能终端上电的“或”逻辑；\ng）断路器智能终端闭重输出双重化配置智能终端时，应具有输出至另一套智能终端的闭重接点，\n逻辑为：遥合（手合）、遥跳（手跳）、GOOSE闭重开人、TJR、TJF的“或\"逻辑；\nh）具有操作电源掉电监视功能；\ni）具有控制回路断线监视功能；\nj）具有非电量电缆直跳监视功能。\n6.8.6本体智能终端操作回路检查\n6.8.6.1检验方法通过数字式继电保护试验装置给智能终端发送合（分)刀闸，升挡（降挡\\急停)等GOOSE报文，检查智能终端是否正确动作。\n6.8.6.2技术要求本体智能终端应具备合(分)刀闸，升挡(降挡、急停)等功能。\n6.8.7检修压板功能测试\n6.8.7.1检验方法检验方法为：\na）将智能终端检修压板投人后，检查智能终端发送的GOOSE报文是否带检修位；\nGOOSE命令，智能终端接收保护、测控的信息后是否能正确反应。\n6.8.7.2技术要求智能终端检修压板投人后发送的GOOSE报文应带检修位；智能终端检修压板投人后，接收保护、", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8386, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 27, "text": "GB/T 34871—2017\n测控的信息应能正确反应。\n6.8.8告警功能测试\n6.8.8.1检验方法\n检验方法为：\na）断开智能终端工作电源，检查是否有电源中断告警接点；\nb）拔下智能终端通信光纤，检查是否有通信中断告警；\nc）拔下智能终端对时线，检测是否对时异常告警；\nd）使用数字化继电保护试验装置模拟GOOSE断链（发送GOOSE报文的间隔>4TO)，检查是\n否有GOOSE断链告警。\n6.8.8.2技术要求\n智能终端应具有完善的告警功能，如电源中断、通信中断、GOOSE断链等。\n6.8.9跳（合）闸命令监测功能测试\n6.8.9.1检验方法\n通过数字式继电保护试验装置给智能终端发送保护跳（合）闸和测控跳（合）闸的GOOSE报文，同\n时监视智能终端的GOOSE组网口是否确认收到命令。\n6.8.9.2技术要求\n当智能终端接收到跳（合）闸命令后，应通过GOOSE组网口确认收到的跳（合）闸命令报文。\n6.8.10时钟同步精度测试\n6.8.10.1检验方法\n通过对时装置同步时钟测试仪和智能终端，设定时钟测试仪在整秒（分）时刻开出硬接点给智能终\n端，检查智能终端发出的GOOSE中携带的时标。\n6.8.10.2技术要求\n智能终端的同步精度误差不应超过1ms。\n6.9结构及外观检查\n6.9.1检验方法\n按GB/T7261一2016中第5章的规定和方法进行。\n6.9.2技术要求\n结构及外观检查满足DL/T478的要求。\n6.10功率消耗测试\n6.10.1检验方法\n按GB/T7261—2016中第7章的规定和方法进行。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 666, "clean_text_len": 651, "clean_text": "GB/T 34871—2017\n测控的信息应能正确反应。\n6.8.8告警功能测试\n6.8.8.1检验方法检验方法为：\na）断开智能终端工作电源，检查是否有电源中断告警接点；\nb）拔下智能终端通信光纤，检查是否有通信中断告警；\nc）拔下智能终端对时线，检测是否对时异常告警；\nd）使用数字化继电保护试验装置模拟GOOSE断链（发送GOOSE报文的间隔>4TO)，检查是否有GOOSE断链告警。\n6.8.8.2技术要求智能终端应具有完善的告警功能，如电源中断、通信中断、GOOSE断链等。\n6.8.9跳（合）闸命令监测功能测试\n6.8.9.1检验方法通过数字式继电保护试验装置给智能终端发送保护跳（合）闸和测控跳（合）闸的GOOSE报文，同时监视智能终端的GOOSE组网口是否确认收到命令。\n6.8.9.2技术要求当智能终端接收到跳（合）闸命令后，应通过GOOSE组网口确认收到的跳（合）闸命令报文。\n6.8.10时钟同步精度测试\n6.8.10.1检验方法通过对时装置同步时钟测试仪和智能终端，设定时钟测试仪在整秒（分）时刻开出硬接点给智能终端，检查智能终端发出的GOOSE中携带的时标。\n6.8.10.2技术要求智能终端的同步精度误差不应超过1ms。\n6.9结构及外观检查\n6.9.1检验方法按GB/T7261一2016中第5章的规定和方法进行。\n6.9.2技术要求结构及外观检查满足DL/T478的要求。\n6.10功率消耗测试\n6.10.1检验方法按GB/T7261—2016中第7章的规定和方法进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.87, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 28, "text": "GB/T 34871—2017\n6.10.2技术要求\n功率消耗测试满足DL/T478的要求。\n6.11环境试验\n6.11.1高低温试验\n6.11.1.1检验方法\n高低温试验时间应分别不少于16h，试验温度根据使用场所进行选择：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备按照低温一10C、高温55C进行\n温度试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照低温一40C、高温85C进行温度\n试验。\n6.11.1.2技术要求\n在试验过程中施加规定的激励量，保护装置的动作值、动作时间、采样精度等主要性能指标要求同\n正常试验条件。\n6.11.2温度贮存试验\n6.11.2.1检验方法\n高低温贮存试验时间分别不少于16h，温度根据使用场所选择：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备按照低温一25C、高温70C进行\n温度贮存试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照低温一40C、高温85C进行温度\n贮存试验。\n6.11.2.2技术要求\n试验结束后，放在室温下恢复2h，保护装置电气性能应满足产品标准要求，外观检查零部件的材\n料不应出现不可恢复的损伤。\n6.11.3耐湿热性能试验\n6.11.3.1检验方法\n保护装置按下列规定之一的方法进行试验：\na）试验条件和方法按DL/T478中恒定湿热试验的规定；\nb）试验条件和方法按DL/T478中交变湿热试验的规定。\n6.11.3.2技术要求\n绝缘电阻、介质强度满足DL/T478的要求。\n6.11.4温度变化试验\n6.11.4.1检验方法\n按照DL/T478规定的方法进行试验。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 682, "clean_text": "GB/T 34871—2017\n6.10.2技术要求功率消耗测试满足DL/T478的要求。\n6.11环境试验\n6.11.1高低温试验\n6.11.1.1检验方法高低温试验时间应分别不少于16h，试验温度根据使用场所进行选择：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备按照低温一10C、高温55C进行温度试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照低温一40C、高温85C进行温度试验。\n6.11.1.2技术要求在试验过程中施加规定的激励量，保护装置的动作值、动作时间、采样精度等主要性能指标要求同正常试验条件。\n6.11.2温度贮存试验\n6.11.2.1检验方法高低温贮存试验时间分别不少于16h，温度根据使用场所选择：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备按照低温一25C、高温70C进行温度贮存试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照低温一40C、高温85C进行温度贮存试验。\n6.11.2.2技术要求试验结束后，放在室温下恢复2h，保护装置电气性能应满足产品标准要求，外观检查零部件的材料不应出现不可恢复的损伤。\n6.11.3耐湿热性能试验\n6.11.3.1检验方法保护装置按下列规定之一的方法进行试验：\na）试验条件和方法按DL/T478中恒定湿热试验的规定；\nb）试验条件和方法按DL/T478中交变湿热试验的规定。\n6.11.3.2技术要求绝缘电阻、介质强度满足DL/T478的要求。\n6.11.4温度变化试验\n6.11.4.1检验方法按照DL/T478规定的方法进行试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8852, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 29, "text": "GB/T 34871—2017\n6.11.4.2技术要求\n温度变化试验满足DL/T478的要求。\n6.11.5IP防护等级试验\n6.11.5.1检验方法\n按照GB/T4208一2008规定的方法进行试验。\n6.11.5.2技术要求\n技术要求为：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备按照\nGB/T4208一2008中13.2中规定的方法进行；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照GB/T4208一2008中13.4中规\n定的方法进行防尘试验、GB/T4208一2008中14.1的规定进行喷嘴试验。\n6.11.6盐雾试验\n6.11.6.1检验方法\n按照GB/T2423.17一2008中规定的方法进行试验。\n6.11.6.2技术要求\n技术要求为：\na）室外智能控制柜安装的设备按照GB/T2423.17一2008中第6章规定的试验方法进行，试验周\n期为24h。进行目测检查，并进行必要的电气及机械性能测试；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照GB/T2423.17一2008中第6章\n规定的试验方法进行，试验周期为96h。进行目测检查，并进行必要的电气及机械性能测试。\n6.12电源影响试验\n6.12.1辅助激励量电压波动影响试验\n6.12.1.1检验方法\n将直流电源电压分别调整至标称的极限值80%U。和115%U。时，测试保护装置的动作值、动作时\n间、采样精度等主要性能指标。\n6.12.1.2技术要求\n满足GB/T14598.11—2011的要求。\n6.12.2直流电压跌落试验\n6.12.2.1检验方法\n按GB/T14598.11—2011规定的方法进行试验。\n6.12.2.2技术要求\n满足GB/T14598.11一2011的要求。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 769, "clean_text_len": 753, "clean_text": "GB/T 34871—2017\n6.11.4.2技术要求温度变化试验满足DL/T478的要求。\n6.11.5IP防护等级试验\n6.11.5.1检验方法按照GB/T4208一2008规定的方法进行试验。\n6.11.5.2技术要求技术要求为：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备按照\nGB/T4208一2008中13.2中规定的方法进行；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照GB/T4208一2008中13.4中规定的方法进行防尘试验、GB/T4208一2008中14.1的规定进行喷嘴试验。\n6.11.6盐雾试验\n6.11.6.1检验方法按照GB/T2423.17一2008中规定的方法进行试验。\n6.11.6.2技术要求技术要求为：\na）室外智能控制柜安装的设备按照GB/T2423.17一2008中第6章规定的试验方法进行，试验周期为24h。进行目测检查，并进行必要的电气及机械性能测试；\nb）室外的、直接就地化安装及与一次设备集成安装的设备按照GB/T2423.17一2008中第6章规定的试验方法进行，试验周期为96h。进行目测检查，并进行必要的电气及机械性能测试。\n6.12电源影响试验\n6.12.1辅助激励量电压波动影响试验\n6.12.1.1检验方法将直流电源电压分别调整至标称的极限值80%U。和115%U。时，测试保护装置的动作值、动作时间、采样精度等主要性能指标。\n6.12.1.2技术要求满足GB/T14598.11—2011的要求。\n6.12.2直流电压跌落试验\n6.12.2.1检验方法按GB/T14598.11—2011规定的方法进行试验。\n6.12.2.2技术要求满足GB/T14598.11一2011的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8704, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 30, "text": "GB/T 34871—2017\n6.12.3直流电源中断试验\n6.12.3.1检验方法\n按GB/T14598.11—2011规定的方法进行试验。\n6.12.3.2技术要求\n满足GB/T14598.11—2011的要求。\n6.12.4直流中交流分量（纹波）\n6.12.4.1检验方法\n按GB/T14598.11一2011规定的方法进行试验。\n6.12.4.2技术要求\n满足GB/T14598.11—2011的要求。\n6.13机械性能试验\n6.13.1振动\n6.13.1.1振动响应\n6.13.1.1.1检验方法\n按照GB/T11287—2000中3.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能\n承受严酷等级为1级的振动响应能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的振动响应\n能力。\n6.13.1.1.2技术要求\n振动响应试验产生的变差应满足产品标准的要求。试验结束后保护装置无紧固零件松动、机械损\n坏现象；有关性能应满足产品标准的要求。\n6.13.1.2振动耐久\n6.13.1.2.1检验方法\n按照GB/T11287—2000中3.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能\n承受严酷等级为1级的振动耐久能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的振动耐久\n能力。\n6.13.1.2.2技术要求\n保护装置无紧固零件松动、机械损坏现象；振动后通电测试，性能正常。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 691, "clean_text_len": 675, "clean_text": "GB/T 34871—2017\n6.12.3直流电源中断试验\n6.12.3.1检验方法按GB/T14598.11—2011规定的方法进行试验。\n6.12.3.2技术要求满足GB/T14598.11—2011的要求。\n6.12.4直流中交流分量（纹波）\n6.12.4.1检验方法按GB/T14598.11一2011规定的方法进行试验。\n6.12.4.2技术要求满足GB/T14598.11—2011的要求。\n6.13机械性能试验\n6.13.1振动\n6.13.1.1振动响应\n6.13.1.1.1检验方法按照GB/T11287—2000中3.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能承受严酷等级为1级的振动响应能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的振动响应能力。\n6.13.1.1.2技术要求振动响应试验产生的变差应满足产品标准的要求。试验结束后保护装置无紧固零件松动、机械损坏现象；有关性能应满足产品标准的要求。\n6.13.1.2振动耐久\n6.13.1.2.1检验方法按照GB/T11287—2000中3.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能承受严酷等级为1级的振动耐久能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的振动耐久能力。\n6.13.1.2.2技术要求保护装置无紧固零件松动、机械损坏现象；振动后通电测试，性能正常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8598, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 31, "text": "GB/T 34871—2017\n6.13.2冲击\n6.13.2.1冲击响应\n6.13.2.1.1检验方法\n按照GB/T14537—1993中4.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能\n承受严酷等级为1级的冲击响应能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的冲击响应\n能力。\n6.13.2.1.2技术要求\n冲击响应试验产生的变差应满足产品标准的要求。试验结束后保护装置无紧固零松动、机械损坏\n现象；有关性能应满足产品标准的要求。\n6.13.2.2冲击耐久\n6.13.2.2.1检验方法\n按照GB/T14537—1993中4.2.2规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能\n承受严酷等级为1级的冲击耐久能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的冲击耐久\n能力。\n6.13.2.2.2技术要求\n保护装置无紧固零件松动、机械损坏现象；冲击后通电测试，性能正常。\n6.13.3碰撞\n6.13.3.1检验方法\n按照GB/T14537-1993中4.3规定的方法进行：\n承受严酷等级为1级的碰撞能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的碰撞能力。\n6.13.3.2技术要求\n保护装置无紧固零件松动、机械损坏现象；碰撞后通电测试，性能正常。\n6.14绝缘试验\n6.14.1绝缘电阻\n6.14.1.1检验方法\n按DL/T478规定的方法进行试验。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 697, "clean_text_len": 682, "clean_text": "GB/T 34871—2017\n6.13.2冲击\n6.13.2.1冲击响应\n6.13.2.1.1检验方法按照GB/T14537—1993中4.2.1规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能承受严酷等级为1级的冲击响应能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的冲击响应能力。\n6.13.2.1.2技术要求冲击响应试验产生的变差应满足产品标准的要求。试验结束后保护装置无紧固零松动、机械损坏现象；有关性能应满足产品标准的要求。\n6.13.2.2冲击耐久\n6.13.2.2.1检验方法按照GB/T14537—1993中4.2.2规定的方法进行：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应能承受严酷等级为1级的冲击耐久能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的冲击耐久能力。\n6.13.2.2.2技术要求保护装置无紧固零件松动、机械损坏现象；冲击后通电测试，性能正常。\n6.13.3碰撞\n6.13.3.1检验方法按照GB/T14537-1993中4.3规定的方法进行：\n承受严酷等级为1级的碰撞能力；\nb）室外的、直接就地化安装及与一次设备集成安装的设备应能承受严酷等级为2级的碰撞能力。\n6.13.3.2技术要求保护装置无紧固零件松动、机械损坏现象；碰撞后通电测试，性能正常。\n6.14绝缘试验\n6.14.1绝缘电阻\n6.14.1.1检验方法按DL/T478规定的方法进行试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8701, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 32, "text": "GB/T 34871—2017\n6.14.1.2技术要求\n满足DL/T478的要求。\n6.14.2介质强度\n6.14.2.1检验方法\n按DL/T478规定的方法进行试验。\n6.14.2.2技术要求\n满足DL/T478的要求。\n6.14.3冲击电压\n6.14.3.1检验方法\n按DL/T478规定的方法进行试验。\n6.14.3.2技术要求\n满足DL/T478的要求。\n6.15电磁兼容\n6.15.11MHz脉冲群抗扰度试验\n6.15.1.1检验方法\n1MHz和100kHz脉冲群抗扰度试验按GB/T14598.13一2008规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，通过3级脉冲群抗扰度试验。\n6.15.1.2技术要求\n应符合GB/T14598.13一2008中第8章的验收准则。\n6.15.2静电放电抗扰度试验\n6.15.2.1检验方法\n静电放电抗扰度试验按GB/T14598.14一2010规定的方法进行。试验部位按GB/T14598.20一\n2007中4.2的要求进行，通过4级静电放电试验。\n6.15.2.2技术要求\n应符合GB/T14598.14一2010中第8章的验收准则。\n6.15.3辐射电磁场抗扰度试验\n6.15.3.1检验方法\n辐射电磁场抗扰度试验按GB/T14598.9一2010规定的方法进行。试验部位按GB/T14598.20一\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 599, "clean_text_len": 587, "clean_text": "GB/T 34871—2017\n6.14.1.2技术要求满足DL/T478的要求。\n6.14.2介质强度\n6.14.2.1检验方法按DL/T478规定的方法进行试验。\n6.14.2.2技术要求满足DL/T478的要求。\n6.14.3冲击电压\n6.14.3.1检验方法按DL/T478规定的方法进行试验。\n6.14.3.2技术要求满足DL/T478的要求。\n6.15电磁兼容\n6.15.11MHz脉冲群抗扰度试验\n6.15.1.1检验方法\n1MHz和100kHz脉冲群抗扰度试验按GB/T14598.13一2008规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，通过3级脉冲群抗扰度试验。\n6.15.1.2技术要求应符合GB/T14598.13一2008中第8章的验收准则。\n6.15.2静电放电抗扰度试验\n6.15.2.1检验方法静电放电抗扰度试验按GB/T14598.14一2010规定的方法进行。试验部位按GB/T14598.20一\n2007中4.2的要求进行，通过4级静电放电试验。\n6.15.2.2技术要求应符合GB/T14598.14一2010中第8章的验收准则。\n6.15.3辐射电磁场抗扰度试验\n6.15.3.1检验方法辐射电磁场抗扰度试验按GB/T14598.9一2010规定的方法进行。试验部位按GB/T14598.20一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8589, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 33, "text": "GB/T 34871—2017\n2007中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应通\n过3级10V/m磁场试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备通过3级10V/m及20V/m磁场\n试验。\n6.15.3.2技术要求\n应符合GB/T14598.9—2010中第8章的验收准则。\n6.15.4电快速瞬变/脉冲群抗扰度试验\n6.15.4.1检验方法\n电快速瞬变/脉冲群抗扰度试验按GB/T14598.10一2012规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备通过A级电快速瞬变/脉冲群抗\n扰度试验；\nb）室外智能控制柜安装的设备、室外的、直接就地化安装及与一次设备集成安装的设备通过A\n级电快速瞬变/脉冲群抗扰度试验验。\n6.15.4.2技术要求\n应符合GB/T14598.10一2012中第8章的验收准则。\n6.15.5浪涌抗扰度试验\n6.15.5.1检验方法\n浪涌抗扰度试验按GB/T14598.18一2012规定的方法进行。试验部位按GB/T14598.20-2007\n中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备通过3级浪涌抗扰度试验；\nb）室外智能控制柜安装的设备、室外的、直接就地化安装及与一次设备集成安装的设备需通过\n3级和4级浪涌抗扰度试验。\n6.15.5.2技术要求\n应符合GB/T14598.18一2012中第8章的验收准则。\n6.15.6射频场感应的传导骚扰抗扰度试验\n6.15.6.1检验方法\n射频场感应的传导骚扰抗扰度试验按GB/T14598.17一2005规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，通过3级射频场感应的传导骚扰抗扰度试验。\n6.15.6.2技术要求\n应符合GB/T14598.17—2005中第8章的验收准则。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 908, "clean_text_len": 895, "clean_text": "GB/T 34871—2017\n2007中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备、室外智能控制柜安装的设备应通过3级10V/m磁场试验；\nb）室外的、直接就地化安装及与一次设备集成安装的设备通过3级10V/m及20V/m磁场试验。\n6.15.3.2技术要求应符合GB/T14598.9—2010中第8章的验收准则。\n6.15.4电快速瞬变/脉冲群抗扰度试验\n6.15.4.1检验方法电快速瞬变/脉冲群抗扰度试验按GB/T14598.10一2012规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备通过A级电快速瞬变/脉冲群抗扰度试验；\nb）室外智能控制柜安装的设备、室外的、直接就地化安装及与一次设备集成安装的设备通过A\n级电快速瞬变/脉冲群抗扰度试验验。\n6.15.4.2技术要求应符合GB/T14598.10一2012中第8章的验收准则。\n6.15.5浪涌抗扰度试验\n6.15.5.1检验方法浪涌抗扰度试验按GB/T14598.18一2012规定的方法进行。试验部位按GB/T14598.20-2007\n中4.2的要求进行，根据保护装置的安装环境确定试验等级：\na）安装于保护小室内的保护屏柜、安装室内就地化安装的设备通过3级浪涌抗扰度试验；\nb）室外智能控制柜安装的设备、室外的、直接就地化安装及与一次设备集成安装的设备需通过\n3级和4级浪涌抗扰度试验。\n6.15.5.2技术要求应符合GB/T14598.18一2012中第8章的验收准则。\n6.15.6射频场感应的传导骚扰抗扰度试验\n6.15.6.1检验方法射频场感应的传导骚扰抗扰度试验按GB/T14598.17一2005规定的方法进行。试验部位按\nGB/T14598.20一2007中4.2的要求进行，通过3级射频场感应的传导骚扰抗扰度试验。\n6.15.6.2技术要求应符合GB/T14598.17—2005中第8章的验收准则。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8865, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 34, "text": "GB/T 34871—2017\n6.15.7工频抗扰度试验\n6.15.7.1检验方法\n工频抗扰度试验按GB/T14598.19一2007规定的方法进行。试验部位按GB/T14598.20—2007\n中4.2的要求进行，通过A级工频抗扰度试验。\n6.15.7.2技术要求\n应符合GB/T14598.19一2007中第8章的验收准则。\n6.15.8工频磁场抗扰度试验\n6.15.8.1检验方法\n工频磁场抗扰度试验按GB/T17626.8一2006规定的检验方法进行，通过5级工频磁场抗扰度\n试验。\n6.15.8.2技术要求\n应符合GB/T17626.8一2006中第9章试验结果的评定。\n6.15.9脉冲磁场抗扰度试验\n6.15.9.1检验方法\n脉冲磁场抗扰度试验按GB/T17626.9一2011规定的检验方法进行，通过5级脉冲磁场抗扰度\n试验。\n6.15.9.2技术要求\n应符合GB/T17626.9一2011中第9章试验结果的评定。\n6.15.10阻尼振荡磁场抗扰度试验\n6.15.10.1检验方法\n阻尼振荡磁场抗扰度试验按GB/T17626.10一1998规定的检验方法进行，通过5级阻尼振荡磁场\n抗扰度试验。\n6.15.10.2技术要求\n应符合GB/T17626.10-1998中第9章试验结果的评定。\n6.15.11直流电源输入端口纹波抗扰度试验\n6.15.11.1检验方法\n直流电源输人端口纹波抗扰度试验按GB/T14598.11一2011规定的试验方法进行。\n6.15.11.2技术要求\n应符合GB/T14598.11—2011中第8章的验收准则。\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 683, "clean_text_len": 667, "clean_text": "GB/T 34871—2017\n6.15.7工频抗扰度试验\n6.15.7.1检验方法工频抗扰度试验按GB/T14598.19一2007规定的方法进行。试验部位按GB/T14598.20—2007\n中4.2的要求进行，通过A级工频抗扰度试验。\n6.15.7.2技术要求应符合GB/T14598.19一2007中第8章的验收准则。\n6.15.8工频磁场抗扰度试验\n6.15.8.1检验方法工频磁场抗扰度试验按GB/T17626.8一2006规定的检验方法进行，通过5级工频磁场抗扰度试验。\n6.15.8.2技术要求应符合GB/T17626.8一2006中第9章试验结果的评定。\n6.15.9脉冲磁场抗扰度试验\n6.15.9.1检验方法脉冲磁场抗扰度试验按GB/T17626.9一2011规定的检验方法进行，通过5级脉冲磁场抗扰度试验。\n6.15.9.2技术要求应符合GB/T17626.9一2011中第9章试验结果的评定。\n6.15.10阻尼振荡磁场抗扰度试验\n6.15.10.1检验方法阻尼振荡磁场抗扰度试验按GB/T17626.10一1998规定的检验方法进行，通过5级阻尼振荡磁场抗扰度试验。\n6.15.10.2技术要求应符合GB/T17626.10-1998中第9章试验结果的评定。\n6.15.11直流电源输入端口纹波抗扰度试验\n6.15.11.1检验方法直流电源输人端口纹波抗扰度试验按GB/T14598.11一2011规定的试验方法进行。\n6.15.11.2技术要求应符合GB/T14598.11—2011中第8章的验收准则。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8723, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 35, "text": "GB/T34871—2017\n6.15.12电磁发射试验\n6.15.12.1检验方法\n电磁发射试验按GB/T14598.16--2002规定的检验方法进行。试验部位按GB/T14598.20-2007\n中4.1的要求进行传导发射和辐射发射试验。\n6.15.12.2技术要求\n应符合GB/T14598.16—2002第7章的合格判据。\n6.16动模试验\n6.16.1试验系统\n根据保护装置技术特点组建测试系统，如图4～图8所示，数字量采样的测试系统包括合并单元、\n智能终端、保护装置、网络交换机、数字式录波器、动态模拟系统等；模拟量采样的测试系统包括智能终\n端、保护装置、网络交换机、数模混合式录波器、动态模拟系统等。动模试验系统方案宜参照\nGB/T26864-2011执行。\n网络记录装置\n保护主站\n保护子站\n数字式故障录波装置\n站控层MMS网络\n过程层GOOSE网络\n过程层SV网络\n保护装置1\n保护装置n\n合并单元1\n智能终端1\n合并单元n\n智能终端n\n电力系统动态模拟系统\n图4数字量采样直采直跳方式的测试系统示意图\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 464, "clean_text_len": 446, "clean_text": "GB/T34871—2017\n6.15.12电磁发射试验\n6.15.12.1检验方法电磁发射试验按GB/T14598.16--2002规定的检验方法进行。试验部位按GB/T14598.20-2007\n中4.1的要求进行传导发射和辐射发射试验。\n6.15.12.2技术要求应符合GB/T14598.16—2002第7章的合格判据。\n6.16动模试验\n6.16.1试验系统根据保护装置技术特点组建测试系统，如图4～图8所示，数字量采样的测试系统包括合并单元、\n智能终端、保护装置、网络交换机、数字式录波器、动态模拟系统等；模拟量采样的测试系统包括智能终端、保护装置、网络交换机、数模混合式录波器、动态模拟系统等。动模试验系统方案宜参照\nGB/T26864-2011执行。\n网络记录装置保护主站保护子站数字式故障录波装置站控层MMS网络过程层GOOSE网络过程层SV网络保护装置1\n保护装置n合并单元1智能终端1\n合并单元n智能终端n\n电力系统动态模拟系统图4数字量采样直采直跳方式的测试系统示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8986, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 36, "text": "GB/T34871—2017\n网络记录装置\n保护主站\n保护子站\n数模混合式故障录波装置\n站控层MMS网络\n过程层GOOSE网络\n保护装置1\n保护装置n\n智能终端1\n智能终端n\n电力系统动态模拟系统\n图5模拟量采样直采直跳方式的测试系统示意图\n网络记录装置\n保护主站\n保护子站\n数字式故障录波装置\n站控层MMS网络\n过程层GOOSE网络\n过程层SV网络\n保护装置1\n保护装置n\n合并单元1\n智能终端1\n合并单元n\n智能终端n\n电力系统动态模拟系统\n图6数字量采样直采网跳方式的测试系统示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 244, "clean_text_len": 223, "clean_text": "GB/T34871—2017\n网络记录装置保护主站保护子站数模混合式故障录波装置站控层MMS网络过程层GOOSE网络保护装置1\n保护装置n智能终端1智能终端n\n电力系统动态模拟系统图5模拟量采样直采直跳方式的测试系统示意图网络记录装置保护主站保护子站数字式故障录波装置站控层MMS网络过程层GOOSE网络过程层SV网络保护装置1\n保护装置n合并单元1智能终端1\n合并单元n智能终端n\n电力系统动态模拟系统图6数字量采样直采网跳方式的测试系统示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9908, "has_structure_hint": false}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 37, "text": "GB/T34871—2017\n网络记录装置\n保护主站\n保护子站\n数模混合式故障录波装置\n站控层MMS网络\n过程层GOOSE网络\n保护装置1\n保护装置n\n智能终端1\n智能终端n\n电力系统动态模拟系统\n图7\n模拟量采样直采网跳方式的测试系统示意图\n网络记录装置\n保护主站\n保护子站\n数字式故障录波装置\n站控层MMS网络\n-过程层GOOSE网络\n-过程层SV网络\n保护装置1\n保护装置n\n合并单元1\n智能终端1\n合并单元n\n智能终端n\n电力系统动态模拟系统\n图8网采网跳方式的测试系统示意图\n6.16.2常规动模试验项目\n6.16.2.1检验方法\n器保护的试验项目。按GB/T26864—2011中相应规定进行常规操作及故障模拟测试项目。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 319, "clean_text_len": 295, "clean_text": "GB/T34871—2017\n网络记录装置保护主站保护子站数模混合式故障录波装置站控层MMS网络过程层GOOSE网络保护装置1\n保护装置n智能终端1智能终端n\n电力系统动态模拟系统图7\n模拟量采样直采网跳方式的测试系统示意图网络记录装置保护主站保护子站数字式故障录波装置站控层MMS网络\n-过程层GOOSE网络-过程层SV网络保护装置1\n保护装置n合并单元1智能终端1\n合并单元n智能终端n\n电力系统动态模拟系统图8网采网跳方式的测试系统示意图\n6.16.2常规动模试验项目\n6.16.2.1检验方法器保护的试验项目。按GB/T26864—2011中相应规定进行常规操作及故障模拟测试项目。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9544, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 38, "text": "GB/T34871—2017\n6.16.2.2技术要求\n保护装置的基本功能及性能应满足以下相应标准的规定：GB/T14285、GB/T14598.2、\nGB/T 14598.303、GB/T 15145、DL/T 478、DL/T 995、DL/T 670、DL/T 671、DL/T 770。\n6.16.3检修机制配合性能测试\n6.16.3.1检验方法\n检验方法为：\n都检修，保护检修；任意一个MU检修，保护检修；任意一个MU不检修，保护检修五种情况，\n并分别模拟保护区内、外故障；\n端检修，保护动作；保护不检修，任意一个智能终端检修，保护动作；保护检修，任意一个智能终\n端不检修，保护动作四种情况，并分别模拟保护区内、外故障；\nc）模拟保护装置带检修压板重启保护装置。\n6.16.3.2技术要求\n技术要求为：\na）保护装置应将接收的SV报文中的Test位与保护装置自身的检修压板状态进行比较，只有两\n者一致时才将该信号用于保护逻辑，否则应发出告警信号并闭锁相关保护；\nb）GOOSE接收端装置应将接收的GOOSE报文中的test位与装置自身的检修压板状态进行比\n较，只有两者一致时才将信号作为有效进行处理或动作；\nc）保护装置带检修压板应能正确重启保护装置，不应有异常报文。\n6.16.4通讯异常试验\n6.16.4.1检验方法\n检验方法为：\na）模拟电流合并单元与保护装置之间因电流合并单元断电、光纤中断或交换机异常等原因造成\n通信中断、后又通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\nb）模拟电压合并单元与保护装置之间因电压合并单元断电、光纤中断或交换机异常等原因造成\n通信中断、后又通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\nc）模拟保护装置与智能终端之间因智能终端断电、光纤中断或交换机异常等原因造成通信中断、\n后文通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\n6.16.4.2技术要求\n技术要求为：\na）电流合并单元与保护装置之间通信中断后，保护装置应告警并闭锁保护，在通信恢复后保护装\n置功能恢复正常；因电流合并单元断电造成的通信中断，在保护装置上电保护不应误动；\nb）电压合并单元与保护装置之间通信中断后，保护装置应告警，电流差动保护逻辑保留，母线区\n内故障应正确动作；在通信恢复后保护装置功能恢复正常；因电压合并单元断电造成的通信中\n断，在保护装置上电保护不应误动；\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1015, "clean_text_len": 999, "clean_text": "GB/T34871—2017\n6.16.2.2技术要求保护装置的基本功能及性能应满足以下相应标准的规定：GB/T14285、GB/T14598.2、\nGB/T 14598.303、GB/T 15145、DL/T 478、DL/T 995、DL/T 670、DL/T 671、DL/T 770。\n6.16.3检修机制配合性能测试\n6.16.3.1检验方法检验方法为：\n都检修，保护检修；任意一个MU检修，保护检修；任意一个MU不检修，保护检修五种情况，\n并分别模拟保护区内、外故障；\n端检修，保护动作；保护不检修，任意一个智能终端检修，保护动作；保护检修，任意一个智能终端不检修，保护动作四种情况，并分别模拟保护区内、外故障；\nc）模拟保护装置带检修压板重启保护装置。\n6.16.3.2技术要求技术要求为：\na）保护装置应将接收的SV报文中的Test位与保护装置自身的检修压板状态进行比较，只有两者一致时才将该信号用于保护逻辑，否则应发出告警信号并闭锁相关保护；\nb）GOOSE接收端装置应将接收的GOOSE报文中的test位与装置自身的检修压板状态进行比较，只有两者一致时才将信号作为有效进行处理或动作；\nc）保护装置带检修压板应能正确重启保护装置，不应有异常报文。\n6.16.4通讯异常试验\n6.16.4.1检验方法检验方法为：\na）模拟电流合并单元与保护装置之间因电流合并单元断电、光纤中断或交换机异常等原因造成通信中断、后又通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\nb）模拟电压合并单元与保护装置之间因电压合并单元断电、光纤中断或交换机异常等原因造成通信中断、后又通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\nc）模拟保护装置与智能终端之间因智能终端断电、光纤中断或交换机异常等原因造成通信中断、\n后文通信恢复的情况，并在通信恢复后分别模拟保护区内、外故障；\n6.16.4.2技术要求技术要求为：\na）电流合并单元与保护装置之间通信中断后，保护装置应告警并闭锁保护，在通信恢复后保护装置功能恢复正常；因电流合并单元断电造成的通信中断，在保护装置上电保护不应误动；\nb）电压合并单元与保护装置之间通信中断后，保护装置应告警，电流差动保护逻辑保留，母线区内故障应正确动作；在通信恢复后保护装置功能恢复正常；因电压合并单元断电造成的通信中断，在保护装置上电保护不应误动；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8888, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 39, "text": "GB/T 34871—2017\nc）保护装置与智能终端之间通信中断后，保护装置应告警GOOSE断链，保护动作不受影响；在\n通信恢复后保护装置告警返回；因智能终端断电造成的通信中断，在保护装置上电保护不应\n误动；\nd）保护装置与站控层网络之间的通信异常不应影响保护装置的性能。\n6.16.5合并单元失步测试\n6.16.5.1检验方法\n检验方法为：\na）模拟电流合并单元同步信号丢失导致同步异常、及恢复同步过程，并在同步异常及恢复过程中\n分别模拟保护区内、外故障；\nb）\n模拟电压合并单元同步信号丢失导致同步异常、及恢复同步过程，并在同步异常及恢复过程\n中分别模拟保护区内、外故障；\nc）模拟合并单元间不同步及恢复同步过程，并在不同步及恢复同步过程中分别模拟保护区内、外\n故障。\n6.16.5.2技术要求\n保护装置性能不应受合并单元同步状态的影响。\n6.17保护装置网络压力试验\n6.17.1检测系统\n直采直跳方式下，采用数字量采样的保护装置网络压力测试可采用图9、图10所示的检测系统。\n直采网跳、网采网跳（SV、GOOSE独立组网）、网采网跳（SV、GOOSE共网）及采用模拟量输人的保护\n装置参照搭建检测系统。\n订阅GOOSE\n网络风暴\n被订阅GOOSE\n过程层交换机\n网络性能测试仪\n订阅GOOSE+\n网络风暴\n交流量\n合并单元\n试验系统\n开入量\nGOOSE\n录波器\n跳闸信号\nGOOSE\n智能终端\n被测保护装置\n图9保护装置过程层网络压力检测系统\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 629, "clean_text_len": 604, "clean_text": "GB/T 34871—2017\nc）保护装置与智能终端之间通信中断后，保护装置应告警GOOSE断链，保护动作不受影响；在通信恢复后保护装置告警返回；因智能终端断电造成的通信中断，在保护装置上电保护不应误动；\nd）保护装置与站控层网络之间的通信异常不应影响保护装置的性能。\n6.16.5合并单元失步测试\n6.16.5.1检验方法检验方法为：\na）模拟电流合并单元同步信号丢失导致同步异常、及恢复同步过程，并在同步异常及恢复过程中分别模拟保护区内、外故障；\nb）\n模拟电压合并单元同步信号丢失导致同步异常、及恢复同步过程，并在同步异常及恢复过程中分别模拟保护区内、外故障；\nc）模拟合并单元间不同步及恢复同步过程，并在不同步及恢复同步过程中分别模拟保护区内、外故障。\n6.16.5.2技术要求保护装置性能不应受合并单元同步状态的影响。\n6.17保护装置网络压力试验\n6.17.1检测系统直采直跳方式下，采用数字量采样的保护装置网络压力测试可采用图9、图10所示的检测系统。\n直采网跳、网采网跳（SV、GOOSE独立组网）、网采网跳（SV、GOOSE共网）及采用模拟量输人的保护装置参照搭建检测系统。\n订阅GOOSE网络风暴被订阅GOOSE\n过程层交换机网络性能测试仪订阅GOOSE+\n网络风暴交流量合并单元试验系统开入量\nGOOSE录波器跳闸信号GOOSE\n智能终端被测保护装置图9保护装置过程层网络压力检测系统", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 40, "text": "GB/T 34871—2017\nMMS\n后台监控\n站控层交换机\n网络性能测试仪\nMMS+网络风暴\n交流量\n合并单元\n试验系统\n开入量\n录波器\n跳闸信号\nGOOSE\n智能终端\n被测保护装置\n图10保护装置站控层网络压力检测系统\n6.17.2非订阅报文过程层网络压力测试\n6.17.2.1检验方法\n在原有网络数据流量的基础上使用网络测试仪通过交换机对组网口分别施加非订阅GOOSE、\nSV、ARP等类型的报文，注人流量（100M减去实测基础流量），网络压力持续时间不小于2min。网络\n压力持续过程中，模拟区内外故障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故\n障或手合断路器于故障等），查看保护装置动作情况。非订阅GOOSE压力报文变化类型可设置为重复\n报文(stNum不变，sqNum不变）、心跳报文（stNum不变，sqNum递增）、变位报文（stNum递增，\nsqNum为0，通道无变化)，SV报文为重复报文(smpCnt不变，报文内容不变），加人的非订阅报文类型\n参考表7。\n表7施加非订阅报文类型\nMAC\nAPPID\n测试流量指标\n报文类型\nGOOSE：重复报文，心跳报文，变位报文；\n非订阅报文1\n订阅\n非订阅（随机）\n100M减去实测基础流量\nSV：重复报文\nGOOSE：重复报文，心跳报文，变位报文；\n非订阅报文2\n非订阅（随机）\n订阅\n100M减去实测基础流量\nSV：重复报文\nARP广播报文\n100M减去实测基础流量\n6.17.2.2技术要求\n保护装置应至少不受上述两种非订阅报文之一的影响，不应受ARP广播报文网络风暴影响，保护\n装置运行正常，不误动、不误发报文，不应出现死机、重启等异常现象，保护装置面板不应有异常告警；发\n生区内故障时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 780, "clean_text_len": 751, "clean_text": "GB/T 34871—2017\nMMS\n后台监控站控层交换机网络性能测试仪\nMMS+网络风暴交流量合并单元试验系统开入量录波器跳闸信号\nGOOSE\n智能终端被测保护装置图10保护装置站控层网络压力检测系统\n6.17.2非订阅报文过程层网络压力测试\n6.17.2.1检验方法在原有网络数据流量的基础上使用网络测试仪通过交换机对组网口分别施加非订阅GOOSE、\nSV、ARP等类型的报文，注人流量（100M减去实测基础流量），网络压力持续时间不小于2min。网络压力持续过程中，模拟区内外故障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作情况。非订阅GOOSE压力报文变化类型可设置为重复报文(stNum不变，sqNum不变）、心跳报文（stNum不变，sqNum递增）、变位报文（stNum递增，\nsqNum为0，通道无变化)，SV报文为重复报文(smpCnt不变，报文内容不变），加人的非订阅报文类型参考表7。\n表7施加非订阅报文类型\nMACAPPID测试流量指标报文类型\nGOOSE：重复报文，心跳报文，变位报文；\n非订阅报文1订阅非订阅（随机）\n100M减去实测基础流量\nSV：重复报文\nGOOSE：重复报文，心跳报文，变位报文；\n非订阅报文2非订阅（随机）订阅\n100M减去实测基础流量\nSV：重复报文ARP广播报文\n100M减去实测基础流量\n6.17.2.2技术要求保护装置应至少不受上述两种非订阅报文之一的影响，不应受ARP广播报文网络风暴影响，保护装置运行正常，不误动、不误发报文，不应出现死机、重启等异常现象，保护装置面板不应有异常告警；发生区内故障时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9067, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 41, "text": "GB/T34871—2017\n点对点口及组网口订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。\n6.17.3订阅G0OSE报文过程层网络压力测试\n6.17.3.1检验方法\n在原有网络数据流量的基础上使用网络测试仪通过交换机对保护装置组网口施加单个或多个订阅\nGOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作\n情况。施加的报文类型如下：\na）订阅GOOSE重复报文压力测试：stNum不变，sqNum不变，注人流量最小为1M,最大为\n100M减去实测基础流量；\nb）订阅GOOSE心跳报文压力测试：stNum不变，sqNum递增，每控制块GOOSE变化报文\n0.833ms发送1帧；\nc）订阅GOOSE变位报文压力测试：stNum递增，sqNum为0,每控制块GOOSE变化报文0.833ms\n发送1顿；\nd）订阅GOOSE变位报文雪崩测试：同时发送多个订阅GOOSE控制块stNum递增sqNum为\n0的变位报文，每控制块GOOSE变化报文1s发送1顿。\n6.17.3.2技术要求\n保护装置运行正常，不误动、不误发和发生网络压力的订阅控制块无关的异常报文，不应出现死机、\n重启等异常现象，保护装置面板不应有和发生网络压力的订阅控制块无关的异常告警；发生区内故障\n时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收点对点口及\n组网口其他订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。\n6.17.4采用数字量输入的保护装置的订阅SV报文过程层网络压力测试\n6.17.4.1检验方法\n在原有网络数据流量的基础上使用网络测试仪通过交换机对直采保护装置的点对点口及网采保护\n装置的SV采样组网口施加单个订阅SV报文(SmpCnt不变，报文内容不变)，注人流量最小为1M，最\n大为100M减去实测基础流量，网络压力持续时间不小于2min。网络压力持续过程中，模拟区内外故\n障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看\n保护装置动作情况。\n6.17.4.2技术要求\n保护装置运行正常；不应误动，不误发和发生网络压力的订阅控制块无关的异常报文；发生区内故\n障时，与订阅压力数据流无关的保护功能应能可靠动作；不应出现死机、重启等异常现象，保护装置面板\n不应有和发生网络压力的订阅控制块无关的异常告警；与订阅压力数据流相关的保护功能不能正常运\n行时应有正确告警；保护装置应能正确接收订阅GOOSE控制块报文的状态变位或联闭锁信号。\n6.17.5订阅报文网络压力极限测试\n6.17.5.1检验方法\n在原有网络数据流量的基础上使用网络测试仪通过交换机对保护装置组网口施加单个订阅\nGOOSE报文，网络压力持续时间不小于2min。网络压力消失后，模拟区内外故障及与各订阅", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1196, "clean_text_len": 1181, "clean_text": "GB/T34871—2017\n点对点口及组网口订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。\n6.17.3订阅G0OSE报文过程层网络压力测试\n6.17.3.1检验方法在原有网络数据流量的基础上使用网络测试仪通过交换机对保护装置组网口施加单个或多个订阅\nGOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作情况。施加的报文类型如下：\na）订阅GOOSE重复报文压力测试：stNum不变，sqNum不变，注人流量最小为1M,最大为\n100M减去实测基础流量；\nb）订阅GOOSE心跳报文压力测试：stNum不变，sqNum递增，每控制块GOOSE变化报文\n0.833ms发送1帧；\nc）订阅GOOSE变位报文压力测试：stNum递增，sqNum为0,每控制块GOOSE变化报文0.833ms\n发送1顿；\nd）订阅GOOSE变位报文雪崩测试：同时发送多个订阅GOOSE控制块stNum递增sqNum为\n0的变位报文，每控制块GOOSE变化报文1s发送1顿。\n6.17.3.2技术要求保护装置运行正常，不误动、不误发和发生网络压力的订阅控制块无关的异常报文，不应出现死机、\n重启等异常现象，保护装置面板不应有和发生网络压力的订阅控制块无关的异常告警；发生区内故障时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收点对点口及组网口其他订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。\n6.17.4采用数字量输入的保护装置的订阅SV报文过程层网络压力测试\n6.17.4.1检验方法在原有网络数据流量的基础上使用网络测试仪通过交换机对直采保护装置的点对点口及网采保护装置的SV采样组网口施加单个订阅SV报文(SmpCnt不变，报文内容不变)，注人流量最小为1M，最大为100M减去实测基础流量，网络压力持续时间不小于2min。网络压力持续过程中，模拟区内外故障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作情况。\n6.17.4.2技术要求保护装置运行正常；不应误动，不误发和发生网络压力的订阅控制块无关的异常报文；发生区内故障时，与订阅压力数据流无关的保护功能应能可靠动作；不应出现死机、重启等异常现象，保护装置面板不应有和发生网络压力的订阅控制块无关的异常告警；与订阅压力数据流相关的保护功能不能正常运行时应有正确告警；保护装置应能正确接收订阅GOOSE控制块报文的状态变位或联闭锁信号。\n6.17.5订阅报文网络压力极限测试\n6.17.5.1检验方法在原有网络数据流量的基础上使用网络测试仪通过交换机对保护装置组网口施加单个订阅\nGOOSE报文，网络压力持续时间不小于2min。网络压力消失后，模拟区内外故障及与各订阅", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9233, "has_structure_hint": true}
{"doc_id": "4a1a03419496", "file_name": "48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\48--GB_T 34871-2017 智能变电站继电保护检验测试规范.pdf", "page_num": 42, "text": "GB/T34871—2017\nGOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作\n情况。施加的报文类型如下：\na）订阅GOOSE心跳报文压力极限测试：stNum不变，sqNum递增，注人流量为（100M减去实\n测基础流量）；\nb）订阅GOOSE变位报文压力极限测试：stNum递增，sqNum为0，注人流量为（100M减去实\n测基础流量)。\n6.17.5.2技术要求\n保护装置在订阅报文网络压力测试条件下应运行正常，不误动、不误发报文，不应出现死机、重启等\n异常现象。网络压力消失后保护装置正常运行，发生区内故障时，保护装置应能可靠动作，发生区外故\n障时，保护装置不应误动，保护装置应能正确接收点对点口及组网口订阅GOOSE控制块报文的状态变\n位或联闭锁信号并正确动作。\n6.17.6站控层网络压力测试\n6.17.6.1检验方法\n去除站控层交换机广播风暴抑制，在原有网络数据流量的基础上使用网络测试仪向交换机端口注\n入广播报文（ARP、UDP、TCP)，注入流量最小为1M，最大为100M减去实测基础流量。网络压力持\n续过程中，模拟区内外故障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故障或手\n合断路器于故障等），查看保护装置动作情况。\n6.17.6.2技术要求\n保护装置不应受站控层广播报文网络风暴影响，保护装置运行正常，不误动、不误发报文，不应出现\n死机、重启等异常现象；保护装置面板不应死机，不应有异常告警；发生区内故障时，保护装置应能可靠\n动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收点对点口及组网口订阅GOOSE控\n制块报文的状态变位或联闭锁信号并正确动作。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 723, "clean_text_len": 708, "clean_text": "GB/T34871—2017\nGOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作情况。施加的报文类型如下：\na）订阅GOOSE心跳报文压力极限测试：stNum不变，sqNum递增，注人流量为（100M减去实测基础流量）；\nb）订阅GOOSE变位报文压力极限测试：stNum递增，sqNum为0，注人流量为（100M减去实测基础流量)。\n6.17.5.2技术要求保护装置在订阅报文网络压力测试条件下应运行正常，不误动、不误发报文，不应出现死机、重启等异常现象。网络压力消失后保护装置正常运行，发生区内故障时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动，保护装置应能正确接收点对点口及组网口订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。\n6.17.6站控层网络压力测试\n6.17.6.1检验方法去除站控层交换机广播风暴抑制，在原有网络数据流量的基础上使用网络测试仪向交换机端口注入广播报文（ARP、UDP、TCP)，注入流量最小为1M，最大为100M减去实测基础流量。网络压力持续过程中，模拟区内外故障及与各订阅GOOSE控制块报文相关的故障（如断路器失灵、死区故障或手合断路器于故障等），查看保护装置动作情况。\n6.17.6.2技术要求保护装置不应受站控层广播报文网络风暴影响，保护装置运行正常，不误动、不误发报文，不应出现死机、重启等异常现象；保护装置面板不应死机，不应有异常告警；发生区内故障时，保护装置应能可靠动作，发生区外故障时，保护装置不应误动。保护装置应能正确接收点对点口及组网口订阅GOOSE控制块报文的状态变位或联闭锁信号并正确动作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8987, "has_structure_hint": true}
