{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 1, "text": "ICS 29.240.10\nK04\n中华人民共和国国家标准\nGB/T37137—2018\n高原220kV变电站交流回路\n系统现场检验方法\nOn-site inspections method of a.c. circuit systems for 220 kV\nsubstationsonplateau\n2018-12-28发布\n2019-07-01实施\n国家市场监督管理总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 204, "clean_text_len": 198, "clean_text": "ICS 29.240.10K04\n中华人民共和国国家标准GB/T37137—2018\n高原220kV变电站交流回路系统现场检验方法\nOn-site inspections method of a.c. circuit systems for 220 kV\nsubstationsonplateau\n2018-12-28发布\n2019-07-01实施国家市场监督管理总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9396, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 2, "text": "GB/T 37137—2018\n目次\n前言\nIV\n1范围..\n2规范性引用文件\n3术语和定义\n4试验条件….\n4.1试验的环境条件\n4.2试验电源的基准条件及试验允差\n4.3变电站交流回路试验条件\n4.4试验用主要仪器仪表\n2\n5试验项目和试验顺序\n2\n5.1试验项目\n5.2试验顺序\n6检验方法\n3\n6.1一次回路的符合性检查\n3\n6.2电压互感器6端或N端可靠接地检验\n3\n6.3交流二次回路直流电阻检验\n3\n6.4交流电流回路的系统检验\n6.5交流电压回路的系统检验\n6.6检验流程要求….\n6\n附录A（资料性附录）二次电流回路直流电阻检验记录表\n附录B（资料性附录）\n）二次电压回路直流电阻检验记录表\n8\n附录C（规范性附录）\n变压器短路阻抗估算方法\n6..\n附录D（规范性附录）交流回路检验示意图…·\n12\n附录E（资料性附录）交流电流回路系统检验记录表\n15\n附录F（规范性附录）交流电流回路检验电流折算方法\n17\n附录G（资料性附录）交流电压回路系统检验记录表\n21\n附录H（规范性附录）交流电压回路检验二次电压折算方法…\n附录I（规范性附录）\n变电站交流回路系统检验流程\n附录J（规范性附录）变电站交流回路系统检验实例\n24\n参考文献….", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 527, "clean_text_len": 491, "clean_text": "GB/T 37137—2018\n目次前言IV\n1范围..\n2规范性引用文件\n3术语和定义\n4试验条件….\n4.1试验的环境条件\n4.2试验电源的基准条件及试验允差\n4.3变电站交流回路试验条件\n4.4试验用主要仪器仪表\n5试验项目和试验顺序\n5.1试验项目\n5.2试验顺序\n6检验方法\n6.1一次回路的符合性检查\n6.2电压互感器6端或N端可靠接地检验\n6.3交流二次回路直流电阻检验\n6.4交流电流回路的系统检验\n6.5交流电压回路的系统检验\n6.6检验流程要求….\n附录A（资料性附录）二次电流回路直流电阻检验记录表附录B（资料性附录））二次电压回路直流电阻检验记录表\n附录C（规范性附录）\n变压器短路阻抗估算方法\n6..\n附录D（规范性附录）交流回路检验示意图…·\n附录E（资料性附录）交流电流回路系统检验记录表\n附录F（规范性附录）交流电流回路检验电流折算方法\n附录G（资料性附录）交流电压回路系统检验记录表\n附录H（规范性附录）交流电压回路检验二次电压折算方法…\n附录I（规范性附录）\n变电站交流回路系统检验流程附录J（规范性附录）变电站交流回路系统检验实例\n参考文献….", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8954, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 3, "text": "GB/T37137-2018\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准起草单位：昆明电器科学研究所、云南电网有限责任公司、国网四川省电力公司电力科学研\n究院、云南送变电工程有限公司、云南天星实业有限公司、云南省能源投资集团有限公司、广东远光电缆\n实业有限公司、青岛昌盛日电太阳能科技股份有限公司、云南电力试验研究院（集团）有限公司、中国电\n力科学研究院武汉分院、云南能投威士科技股份有限公司、许昌开普检测研究院股份有限公司、中国能\n源建设集团云南火电建设有限公司、云南机电职业技术学院、云南省机械研究设计院、安徽森源电器有\n限公司、深圳电气科学研究院。\n本标准主要起草人：陈勇、李宏、周琼芳、叶煜明、张东宁、王云辉、陈缨、果家礼、杨爱华、张大垫、\n刘凡、范松海、蒋陆肆、王磊、何洪胜、秦元明、王宝营、汪本进、李全喜、陈国平、杨传斌、高波、杨阿娟、\n杨志红、李本瑜、张占军、吴夕球、肖敏英。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 422, "clean_text_len": 416, "clean_text": "GB/T37137-2018\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准起草单位：昆明电器科学研究所、云南电网有限责任公司、国网四川省电力公司电力科学研究院、云南送变电工程有限公司、云南天星实业有限公司、云南省能源投资集团有限公司、广东远光电缆实业有限公司、青岛昌盛日电太阳能科技股份有限公司、云南电力试验研究院（集团）有限公司、中国电力科学研究院武汉分院、云南能投威士科技股份有限公司、许昌开普检测研究院股份有限公司、中国能源建设集团云南火电建设有限公司、云南机电职业技术学院、云南省机械研究设计院、安徽森源电器有限公司、深圳电气科学研究院。\n本标准主要起草人：陈勇、李宏、周琼芳、叶煜明、张东宁、王云辉、陈缨、果家礼、杨爱华、张大垫、\n刘凡、范松海、蒋陆肆、王磊、何洪胜、秦元明、王宝营、汪本进、李全喜、陈国平、杨传斌、高波、杨阿娟、\n杨志红、李本瑜、张占军、吴夕球、肖敏英。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8659, "has_structure_hint": false}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 4, "text": "GB/T37137-2018\n引言\n本标准以检验高原变电站的交流回路接线及其相互配合的正确性为目的。为规范高原220kV变\n电站交流回路系统的检验方法，避免系统带电及运行过程中因交流回路极性、变比等错误引起继电保护\n不正确动作，从而给电网带来安全运行风险，提高变电站的安全稳定运行水平，特制定本标准。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 150, "clean_text_len": 147, "clean_text": "GB/T37137-2018\n引言本标准以检验高原变电站的交流回路接线及其相互配合的正确性为目的。为规范高原220kV变电站交流回路系统的检验方法，避免系统带电及运行过程中因交流回路极性、变比等错误引起继电保护不正确动作，从而给电网带来安全运行风险，提高变电站的安全稳定运行水平，特制定本标准。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9384, "has_structure_hint": false}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 5, "text": "GB/T 37137—2018\n高原220kV变电站交流回路\n系统现场检验方法\n1范围\n本标准规定了高海拔地区220kV变电站交流回路现场检验的内容、方法和要求。\n本标准适用于海拔1000m～5000m地区新建或改扩建常规变电站工程的现场检验。\n海拔1000m及以下地区的220kV新建或改扩建常规变电站工程亦可参照使用。\n本标准不适用于采用电子式互感器的变电站工程。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T34925高原110kV变电站交流回路系统现场检验方法\nGB50150电气装置安装工程电气设备交接试验标准\n3术语和定义\nGB/T34925界定的术语和定义适用于本文件。\n4试验条件\n4.1试验的环境条件\n正常试验环境条件及试验基准环境条件见表1。\n表1试验环境条件\n环境条件\n试验基准环境条件\n正常试验环境条件\n基准条件\n试验允差\n环境温度\n-5℃~40℃\n20℃\n±2℃\n相对湿度\n20%~90%\n45%~75%\n一\n海拔\n1 000 m~5 000 m\n1 000 m~5 000 m\n除另有规定外，试验一般在正常试验环境条件下进行，试验的基准环境条件作为仲裁条件。\n4.2试验电源的基准条件及试验允差\n试验电源的基准条件及试验允差见表2。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9818, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 601, "clean_text_len": 587, "clean_text": "GB/T 37137—2018\n高原220kV变电站交流回路系统现场检验方法\n1范围本标准规定了高海拔地区220kV变电站交流回路现场检验的内容、方法和要求。\n本标准适用于海拔1000m～5000m地区新建或改扩建常规变电站工程的现场检验。\n海拔1000m及以下地区的220kV新建或改扩建常规变电站工程亦可参照使用。\n本标准不适用于采用电子式互感器的变电站工程。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。\nGB/T34925高原110kV变电站交流回路系统现场检验方法\nGB50150电气装置安装工程电气设备交接试验标准\n3术语和定义\nGB/T34925界定的术语和定义适用于本文件。\n4试验条件\n4.1试验的环境条件正常试验环境条件及试验基准环境条件见表1。\n表1试验环境条件环境条件试验基准环境条件正常试验环境条件基准条件试验允差环境温度\n-5℃~40℃\n20℃\n±2℃相对湿度\n20%~90%\n45%~75%\n一海拔\n1 000 m~5 000 m\n1 000 m~5 000 m\n除另有规定外，试验一般在正常试验环境条件下进行，试验的基准环境条件作为仲裁条件。\n4.2试验电源的基准条件及试验允差试验电源的基准条件及试验允差见表2。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9279, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 6, "text": "GB/T 37137—2018\n表2三相交流试验电源的基准条件及试验允差\n试验电源\n基准条件\n试验允差\n额定容量\n不小于30kVA\n一\n额定频率\n50 Hz\n±0.2 Hz\n额定输人电压\n0.4 kV\n±7%\n输出电压波形\n正弦波\n电压总谐波畸变率5.0%\n额定输出电压\n不小于0.4kV\n额定输出电流\n不小于40A\n/\n交流电源中的直流分量\n0\n峰值的2%\n试验电源三相输出电压不平衡度\n各相电压幅值相等，三相相差120°\n负序电压不平衡度不大于1.3%\n除另有规定外，试验电源参数均应符合电源基准条件及允差。\n4.3变电站交流回路试验条件\n在试验开始前，变电站一、二次设备安装工作应全部结束，符合电气装置安装工程施工及验收规范\n的相关要求。\n4.4试验用主要仪器仪表\n试验使用的仪器、仪表应符合计量管理要求，其精度应满足被测量的误差要求，主要技术指标要求\n应符合表3的规定。\n表3试验用主要仪器仪表\n序号\n仪器仪表及工具名\n主要技术指标\n交流电压：测量范围5V~500V，分辨率0.001V，准确级0.5级；\n交流电流：测量范围1.5mA~10A，分辨率0.01mA，准确级0.5级；\n1\n钳形相位表\n相位角：测量范围0.0°～360°，分辨率0.1°，误差≤土1.0°，工作条件电压0.2V～\n500V，电流5.0mA\n2\n钳形电流表\n量程1A～200A，准确级1级\n交流电压最小量程≤10V，分辨率≤0.1mV，准确级1级；\n3\n数字式万用表\n电阻最小量程≤400Ω，分辨率≤0.01Ω，准确级1级；频率测量范围10Hz\n100kHz，分辨率≤0.1，准确级1级\n5试验项目和试验顺序\n5.1\n试验项目\n按GB50150规定完成交接试验后、系统带电前的变电站交流回路系统现场检验包含以下试验\n项目：\na)\n一次回路的符合性检查；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 61, "ocr_error": null, "raw_text_len": 770, "clean_text_len": 730, "clean_text": "GB/T 37137—2018\n表2三相交流试验电源的基准条件及试验允差试验电源基准条件试验允差额定容量不小于30kVA\n一额定频率\n50 Hz\n±0.2 Hz额定输人电压\n0.4 kV\n±7%\n输出电压波形正弦波电压总谐波畸变率5.0%\n额定输出电压不小于0.4kV额定输出电流不小于40A\n/交流电源中的直流分量峰值的2%\n试验电源三相输出电压不平衡度各相电压幅值相等，三相相差120°\n负序电压不平衡度不大于1.3%\n除另有规定外，试验电源参数均应符合电源基准条件及允差。\n4.3变电站交流回路试验条件在试验开始前，变电站一、二次设备安装工作应全部结束，符合电气装置安装工程施工及验收规范的相关要求。\n4.4试验用主要仪器仪表试验使用的仪器、仪表应符合计量管理要求，其精度应满足被测量的误差要求，主要技术指标要求应符合表3的规定。\n表3试验用主要仪器仪表序号仪器仪表及工具名主要技术指标交流电压：测量范围5V~500V，分辨率0.001V，准确级0.5级；\n交流电流：测量范围1.5mA~10A，分辨率0.01mA，准确级0.5级；\n钳形相位表相位角：测量范围0.0°～360°，分辨率0.1°，误差≤土1.0°，工作条件电压0.2V～\n500V，电流5.0mA\n钳形电流表量程1A～200A，准确级1级交流电压最小量程≤10V，分辨率≤0.1mV，准确级1级；\n数字式万用表电阻最小量程≤400Ω，分辨率≤0.01Ω，准确级1级；频率测量范围10Hz\n100kHz，分辨率≤0.1，准确级1级\n5试验项目和试验顺序\n5.1\n试验项目按GB50150规定完成交接试验后、系统带电前的变电站交流回路系统现场检验包含以下试验项目：\na)一次回路的符合性检查；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8787, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 7, "text": "GB/T37137—2018\nb）电压互感器8端或N端可靠接地检验；\nc）交流二次回路直流电阻检验；\nd）交流电流回路的系统检验；\ne）交流电压回路的系统检验。\n5.2试验顺序\n按5.1给出的试验项目顺序进行试验。\n6检验方法\n6.1一次回路的符合性检查\n一、二次设备安装接线完成，单体试验合格，试验结果除应满足GB50150的规定，且要求互感器\n一、二次绕组的布置、极性和准确级次、引出抽头及其标示清晰、标示固定且不可拆卸，应与产品铭牌示\n意图及设计施工图一致。\n6.2电压互感器6端或N端可靠接地检验\n测量电压互感器一次绕组尾端8（或N）端子对地之间的直流电阻，电阻测量值宜为零。\n6.3交流二次回路直流电阻检验\n6.3.1电流回路直流电阻检验\n以断路器端子箱（或汇控箱）作为检验点，断开电流回路试验端子连接片（在检验结束后恢复)，分别\n测量各电流回路的直流电阻。\n二次绕组相同变比、相同准确度等级、同一用途的电流回路，三相无开路，一般情况下，保护回路直\n流电阻大于测量及计量回路直流电阻。\n相同变比、相同准确度等级、同一用途电流回路，一般情况下，直流电阻应基本相同，不平衡度\n≤5%。二次电流回路直流电阻检验记录表参见附录A。\n6.3.2电压回路直流电阻检验\n以电压互感器端子箱作为检验点，断开电压互感器端子箱内各电压回路二次空气开关（在检验结束\n后恢复），分别测量各电压回路的直流电阻。电压回路应无短路和开路。\n相同变比、相同准确度等级、同一用途电压回路，一般情况下，直流电阻应基本相同，不平衡度\n≤5%。二次电压回路直流电阻检验记录表参见附录B。\n6.4交流电流回路的系统检验\n6.4.1检验内容\n交流电流回路系统检验内容：\na）测量一次输人试验电压、电流的幅值、相位；\nb）测量输人试验电源侧的电流回路二次电流幅值、相位；\nc）测量接地侧电流回路二次电流的幅值、相位。\n6.4.2检验方法\n在变电站的高（或低）压侧一次回路设置适当的接地点（试验结束后恢复），在中压侧一次回路施加\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 847, "clean_text_len": 832, "clean_text": "GB/T37137—2018\nb）电压互感器8端或N端可靠接地检验；\nc）交流二次回路直流电阻检验；\nd）交流电流回路的系统检验；e）交流电压回路的系统检验。\n5.2试验顺序按5.1给出的试验项目顺序进行试验。\n6检验方法\n6.1一次回路的符合性检查一、二次设备安装接线完成，单体试验合格，试验结果除应满足GB50150的规定，且要求互感器一、二次绕组的布置、极性和准确级次、引出抽头及其标示清晰、标示固定且不可拆卸，应与产品铭牌示意图及设计施工图一致。\n6.2电压互感器6端或N端可靠接地检验测量电压互感器一次绕组尾端8（或N）端子对地之间的直流电阻，电阻测量值宜为零。\n6.3交流二次回路直流电阻检验\n6.3.1电流回路直流电阻检验以断路器端子箱（或汇控箱）作为检验点，断开电流回路试验端子连接片（在检验结束后恢复)，分别测量各电流回路的直流电阻。\n二次绕组相同变比、相同准确度等级、同一用途的电流回路，三相无开路，一般情况下，保护回路直流电阻大于测量及计量回路直流电阻。\n相同变比、相同准确度等级、同一用途电流回路，一般情况下，直流电阻应基本相同，不平衡度\n≤5%。二次电流回路直流电阻检验记录表参见附录A。\n6.3.2电压回路直流电阻检验以电压互感器端子箱作为检验点，断开电压互感器端子箱内各电压回路二次空气开关（在检验结束后恢复），分别测量各电压回路的直流电阻。电压回路应无短路和开路。\n相同变比、相同准确度等级、同一用途电压回路，一般情况下，直流电阻应基本相同，不平衡度\n≤5%。二次电压回路直流电阻检验记录表参见附录B。\n6.4交流电流回路的系统检验\n6.4.1检验内容交流电流回路系统检验内容：\na）测量一次输人试验电压、电流的幅值、相位；\nb）测量输人试验电源侧的电流回路二次电流幅值、相位；\nc）测量接地侧电流回路二次电流的幅值、相位。\n6.4.2检验方法在变电站的高（或低）压侧一次回路设置适当的接地点（试验结束后恢复），在中压侧一次回路施加", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8866, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 8, "text": "GB/T37137—2018\n试验电源，模拟一次系统通过电流，测量一次、二次电流的幅值、相位，通过检验的数据对电流回路的一\n次、二次接线、互感器极性、变比进行分析和判断。设定A相U、为检验参考电压，电流和电压滞后参考\n电压时相位为正。\n一次试验模型见图1。其中，Us为试验电源；Zs为被测交流电流回路系统的短路阻抗。在110kV\n侧施加试验电源，220kV侧、35kV侧分别短路接地。估算短路阻抗Zs值，变压器短路阻抗估算方法\n见附录C；通过公式：试验电流=试验电压/短路阻抗，估算试验电流。\nZg\n一\nUs\nUs\n高压侧\n中压侧\n低压侧\n中压侧\n言\na）中压-高压侧检验模型\nb）中压-低压侧试验模型\n图1一次检验模型\n6.4.3三绕组主变的220kV变电站交流电流回路检验\n隔离开关与电流互感器之间施加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过110kV\n侧出线一间隔、110kV侧母线，主变110kV侧间隔、主变压器、主变220kV侧间隔，220kV侧母线、\n220kV侧出线一间隔至三相接地短路点1。三绕组主变的220kV变电站交流电流回路检验示意图见\n附录D的图D.1。\n幅值和相位、三相电流的幅值和相位。\n6.4.3.3在屏柜电流端子，用钳形相位表测量二次回路电流（包括主变套管及备用的电流回路）幅值和\n相位。\n6.4.3.4220kV及110kV其他间隔按6.4.3.1～6.4.3.3的方式进行检验。\n6.4.3.5在电源输人点施加A相试验电源，测量二次零序电流的幅值和相位。\n6.4.3.6检验完成后将被试回路恢复原来状态。\n6.4.3.7设置35kV侧三相接地短路点2，在110kV侧出线一间隔线路侧隔离开关与电流互感器之间\n施加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过110kV侧出线一间隔、110kV侧母\n短路点2。三绕组主变的220kV变电站交流电流回路检验示意图见附录D的图D.1。\n6.4.3.8在电源输人点施加对应一次A、B、C三相正序对称试验电源，调整线电压在380V～500V之\n间，测量试验电源的A、B、C相电压幅值和相位及三相电流的幅值和相位。\n6.4.3.9在屏柜电流端子，测量二次电流（包括主变套管及备用的电流回路）幅值和相位。\n6.4.3.1035kV其他间隔按6.4.3.7～6.4.3.9的方式进行检验。\n6.4.3.11检验完成后将被试回路恢复原来状态。\n6.4.4双绕组主变的220kV变电站交流电流回路检验\n6.4.4.1设置10kV侧三相接地短路点，在220kV侧出线一间隔线路侧隔离开关与电流互感器之间施\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9572, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1099, "clean_text_len": 1079, "clean_text": "GB/T37137—2018\n试验电源，模拟一次系统通过电流，测量一次、二次电流的幅值、相位，通过检验的数据对电流回路的一次、二次接线、互感器极性、变比进行分析和判断。设定A相U、为检验参考电压，电流和电压滞后参考电压时相位为正。\n一次试验模型见图1。其中，Us为试验电源；Zs为被测交流电流回路系统的短路阻抗。在110kV\n侧施加试验电源，220kV侧、35kV侧分别短路接地。估算短路阻抗Zs值，变压器短路阻抗估算方法见附录C；通过公式：试验电流=试验电压/短路阻抗，估算试验电流。\nZg一UsUs高压侧中压侧低压侧中压侧言\na）中压-高压侧检验模型\nb）中压-低压侧试验模型图1一次检验模型\n6.4.3三绕组主变的220kV变电站交流电流回路检验隔离开关与电流互感器之间施加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过110kV\n侧出线一间隔、110kV侧母线，主变110kV侧间隔、主变压器、主变220kV侧间隔，220kV侧母线、\n220kV侧出线一间隔至三相接地短路点1。三绕组主变的220kV变电站交流电流回路检验示意图见附录D的图D.1。\n幅值和相位、三相电流的幅值和相位。\n6.4.3.3在屏柜电流端子，用钳形相位表测量二次回路电流（包括主变套管及备用的电流回路）幅值和相位。\n6.4.3.4220kV及110kV其他间隔按6.4.3.1～6.4.3.3的方式进行检验。\n6.4.3.5在电源输人点施加A相试验电源，测量二次零序电流的幅值和相位。\n6.4.3.6检验完成后将被试回路恢复原来状态。\n6.4.3.7设置35kV侧三相接地短路点2，在110kV侧出线一间隔线路侧隔离开关与电流互感器之间施加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过110kV侧出线一间隔、110kV侧母短路点2。三绕组主变的220kV变电站交流电流回路检验示意图见附录D的图D.1。\n6.4.3.8在电源输人点施加对应一次A、B、C三相正序对称试验电源，调整线电压在380V～500V之间，测量试验电源的A、B、C相电压幅值和相位及三相电流的幅值和相位。\n6.4.3.9在屏柜电流端子，测量二次电流（包括主变套管及备用的电流回路）幅值和相位。\n6.4.3.1035kV其他间隔按6.4.3.7～6.4.3.9的方式进行检验。\n6.4.3.11检验完成后将被试回路恢复原来状态。\n6.4.4双绕组主变的220kV变电站交流电流回路检验\n6.4.4.1设置10kV侧三相接地短路点，在220kV侧出线一间隔线路侧隔离开关与电流互感器之间施", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8819, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 9, "text": "GB/T37137—2018\n加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过220kV侧出线-一间隔、220kV侧母\n相接地短路点。双绕组主变的220kV变电站交流电流回路检验示意图见附录D的图D.2。\n6.4.4.2在电源输人点施加对应一次A、B、C三相正序对称试验电源，测量试验电源的A、B、C相电压\n幅值和相位、三相电流的幅值和相位。\n6.4.4.3在屏柜电流端子，测量二次电流（包括主变套管及备用的电流回路）幅值和相位。\n6.4.4.4220kV及10kV其他间隔按6.4.4.1～6.4.4.3的方式进行检验。\n6.4.4.5检验完成后将被试回路恢复原来状态。\n6.4.4.6低压侧为其他电压等级的双绕组变压器，按6.4.4.1～6.4.4.5的方式进行检验。\n6.4.5试验要求\n试验应符合以下要求：\na）试验电源电压A、B、C三相幅值应相等，不小于380V，相位差120°正相序，A相电流IAv实测\n见式(1)，B相电流IBM按式(2)计算，C相电流IcM按式(3)计算；\nIAM=IAMeA\nM=IAMe(+120°)\nICM =IAMeKA+240°)\nb）二次电流幅值宜≥5mA；\nc）ΦA为交流回路系统A相短路阻抗角，其值约为80°～90°，呈感性；\nd）记录检验数据，记录表参见附录E。\n6.4.6判断标准\n判断标准如下：\na）将二次电流实测幅值和相位与折算值进行差值计算，一般情况，幅值差值≤5%，相位角差值\n≤5°，如果超差，应分析原因。电流互感器极性以母线指向线路（或变压器）为正方向。折算方\n法见附录F；\nb）一、二次电流的幅值和相位关系应与变压器的变比、连接组别相符。本标准以主变YNyndl1\n接线方式进行回路的极性判别，其他接线方式可根据一次相角的变化按照附录下的方法进行\n折算；\nc）对于分相式变压器，同侧绕组首端电流互感器与末端电流互感器的电流幅值应相同，相位相\n差180°\n6.5交流电压回路的系统检验\n6.5.1三绕组主变的220kV变电站交流电压回路检验\n6.5.1.1在110kV侧任一出线间隔线路侧隔离开关与电流互感器之间一次侧施加对应三相正序对称\n试验电压。检验输人试验电压幅值、相位。三绕组主变的220kV变电站交流电压回路检验示意图见\n附录D的图D.3。\n6.5.1.2通过操作断路器、隔离开关，使110kV母线及母线电压互感器、主变压器、主变220kV侧专用\n电压互感器、220kV母线及母线电压互感器、35kV母线及母线电压互感器等设备逐一带电。\n6.5.1.3在各屏柜电压端子，分别测量二次电压回路的相电压、线电压及零序电压幅值。在二次电压并\n列柜进行二次电压核相检验。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9729, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1125, "clean_text_len": 1110, "clean_text": "GB/T37137—2018\n加试验电源，通过操作断路器、隔离开关，使试验电流可依次流过220kV侧出线-一间隔、220kV侧母相接地短路点。双绕组主变的220kV变电站交流电流回路检验示意图见附录D的图D.2。\n6.4.4.2在电源输人点施加对应一次A、B、C三相正序对称试验电源，测量试验电源的A、B、C相电压幅值和相位、三相电流的幅值和相位。\n6.4.4.3在屏柜电流端子，测量二次电流（包括主变套管及备用的电流回路）幅值和相位。\n6.4.4.4220kV及10kV其他间隔按6.4.4.1～6.4.4.3的方式进行检验。\n6.4.4.5检验完成后将被试回路恢复原来状态。\n6.4.4.6低压侧为其他电压等级的双绕组变压器，按6.4.4.1～6.4.4.5的方式进行检验。\n6.4.5试验要求试验应符合以下要求：\na）试验电源电压A、B、C三相幅值应相等，不小于380V，相位差120°正相序，A相电流IAv实测见式(1)，B相电流IBM按式(2)计算，C相电流IcM按式(3)计算；\nIAM=IAMeAM=IAMe(+120°)\nICM =IAMeKA+240°)\nb）二次电流幅值宜≥5mA；\nc）ΦA为交流回路系统A相短路阻抗角，其值约为80°～90°，呈感性；\nd）记录检验数据，记录表参见附录E。\n6.4.6判断标准判断标准如下：\na）将二次电流实测幅值和相位与折算值进行差值计算，一般情况，幅值差值≤5%，相位角差值\n≤5°，如果超差，应分析原因。电流互感器极性以母线指向线路（或变压器）为正方向。折算方法见附录F；\nb）一、二次电流的幅值和相位关系应与变压器的变比、连接组别相符。本标准以主变YNyndl1\n接线方式进行回路的极性判别，其他接线方式可根据一次相角的变化按照附录下的方法进行折算；\nc）对于分相式变压器，同侧绕组首端电流互感器与末端电流互感器的电流幅值应相同，相位相差180°\n6.5交流电压回路的系统检验\n6.5.1三绕组主变的220kV变电站交流电压回路检验\n6.5.1.1在110kV侧任一出线间隔线路侧隔离开关与电流互感器之间一次侧施加对应三相正序对称试验电压。检验输人试验电压幅值、相位。三绕组主变的220kV变电站交流电压回路检验示意图见附录D的图D.3。\n6.5.1.2通过操作断路器、隔离开关，使110kV母线及母线电压互感器、主变压器、主变220kV侧专用电压互感器、220kV母线及母线电压互感器、35kV母线及母线电压互感器等设备逐一带电。\n6.5.1.3在各屏柜电压端子，分别测量二次电压回路的相电压、线电压及零序电压幅值。在二次电压并列柜进行二次电压核相检验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.859, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 10, "text": "GB/T37137—2018\n6.5.1.4中、低压侧为其他电压等级的多绕组变压器，按6.5.1.1～6.5.1.3的方式进行检验。\n6.5.2双绕组主变的220kV变电站交流电压回路检验\n6.5.2.1在220kV侧任一出线间隔线路侧隔离开关与电流互感器之间一次侧施加对应三相正序对称\n试验电压。检验一次电压幅值、相位。双绕组主变的220kV变电站交流电压回路检验示意图见附录D\n的图D.4。\n6.5.2.2通过操作断路器、隔离开关，使220kV母线及母线电压互感器、主变压器、主变220kV侧专用\n电压互感器、10kV母线及母线电压互感器等设备带电。\n6.5.2.3在各屏电压端子，测量二次电压回路的相电压、线电压及零序电压幅值。在二次电压并列柜进\n行二次电压核相检验。\n6.5.2.4低压侧为其他电压等级的双绕组变压器，按6.5.2.1～6.5.2.3的方式进行检验。\n6.5.3试验要求\n试验应符合以下要求：\na）试验电源相电压、线电压幅值应相同；\nb）分别测量变压器各侧电压互感器二次绕组各相电压、线电压、开口三角电压的幅值，并核相；\nc）记录检验数据，记录表参见附录G；\nd）各电压互感器二次电压的幅值关系，应与变压器的变比、连接组别相符。\n6.5.4判断标准\n以试验电源A相电压为基准即U=UZ0°。试验电源电压A、B、C三相幅值应相等，不小于\n380V，相角互差120°正相序。将二次实测电压与二次计算电压进行差值计算，一般情况，幅值差值\n≤5%，如果超差，应分析原因。交流电压回路检验二次电压折算方法见附录H。\n6.6检验流程要求\n检验流程见附录I。\n变电站交流回路系统检验实例见附录J。\nb", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 705, "clean_text_len": 699, "clean_text": "GB/T37137—2018\n6.5.1.4中、低压侧为其他电压等级的多绕组变压器，按6.5.1.1～6.5.1.3的方式进行检验。\n6.5.2双绕组主变的220kV变电站交流电压回路检验\n6.5.2.1在220kV侧任一出线间隔线路侧隔离开关与电流互感器之间一次侧施加对应三相正序对称试验电压。检验一次电压幅值、相位。双绕组主变的220kV变电站交流电压回路检验示意图见附录D\n的图D.4。\n6.5.2.2通过操作断路器、隔离开关，使220kV母线及母线电压互感器、主变压器、主变220kV侧专用电压互感器、10kV母线及母线电压互感器等设备带电。\n6.5.2.3在各屏电压端子，测量二次电压回路的相电压、线电压及零序电压幅值。在二次电压并列柜进行二次电压核相检验。\n6.5.2.4低压侧为其他电压等级的双绕组变压器，按6.5.2.1～6.5.2.3的方式进行检验。\n6.5.3试验要求试验应符合以下要求：\na）试验电源相电压、线电压幅值应相同；\nb）分别测量变压器各侧电压互感器二次绕组各相电压、线电压、开口三角电压的幅值，并核相；\nc）记录检验数据，记录表参见附录G；\nd）各电压互感器二次电压的幅值关系，应与变压器的变比、连接组别相符。\n6.5.4判断标准以试验电源A相电压为基准即U=UZ0°。试验电源电压A、B、C三相幅值应相等，不小于\n380V，相角互差120°正相序。将二次实测电压与二次计算电压进行差值计算，一般情况，幅值差值\n≤5%，如果超差，应分析原因。交流电压回路检验二次电压折算方法见附录H。\n6.6检验流程要求检验流程见附录I。\n变电站交流回路系统检验实例见附录J。\nb", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8634, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 11, "text": "GB/T37137-2018\n附录A\n（资料性附录）\n二次电流回路直流电阻检验记录表\n电流互感器二次电流回路直流电阻检验记录表见表A.1。\n表A.1电流互感器二次电流回路直流电阻检验记录表\n安装间隔\n型号\n变比接线是否符合定值\n电流二次回路接地是否可靠\n电流二次回路是否开路\n是口\n否口\n是口\n否口\n是口\n否口\n二次回路\n二次绕组\n相别\n电流变比\n准确度等级\n回路编号\n用途\n直流电阻\nA\n1S1-1S2\nB\n(1S1-1S3)\nC\nA\n2S1-2S2\n(2S1-2S3)\nB\nC\nA\n3S1-3S2\n(3S1-3S3)\nB\nC\nA\n4S1-4S2\n(4S1-4S3)\nB\nC\n二\n次\nCT...CT.\n绕\nOP\n组\n示\n意\nP指向：\n侧；P指向：\n侧\n注：1S1、1S2·NS1.·NSn为电流互感器二次绕组抽头标志，N为绕组编号，n为同一绕组抽头编号。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9582, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 378, "clean_text_len": 337, "clean_text": "GB/T37137-2018\n附录A\n（资料性附录）\n二次电流回路直流电阻检验记录表电流互感器二次电流回路直流电阻检验记录表见表A.1。\n表A.1电流互感器二次电流回路直流电阻检验记录表安装间隔型号变比接线是否符合定值电流二次回路接地是否可靠电流二次回路是否开路是口否口是口否口是口否口二次回路二次绕组相别电流变比准确度等级回路编号用途直流电阻\nA\n1S1-1S2\nB(1S1-1S3)CA\n2S1-2S2\n(2S1-2S3)BCA\n3S1-3S2\n(3S1-3S3)BCA\n4S1-4S2\n(4S1-4S3)BC二次CT...CT.\n绕OP组示意P指向：侧；P指向：\n侧注：1S1、1S2·NS1.·NSn为电流互感器二次绕组抽头标志，N为绕组编号，n为同一绕组抽头编号。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.882, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 12, "text": "GB/T37137—2018\n附录B\n（资料性附录）\n二次电压回路直流电阻检验记录表\n电压互感器二次电压回路直流电阻检验记录表见表B.1。\n表B.1电压互感器二次电压回路直流电阻检验记录表\n安装间隔\n型号\n负载侧回路\n绕组侧回路\n额定电压\n二次绕组\n相别\n准确度等级\n回路编号\n用途\n直流电阻\n直流电阻\nV\nn\nn\nA\n1a-1n\nB\nC\nA\n2a-2n\nB\nC\nA\n3a-3n\nB\nC\nda-dn\nL\n注：1a-1n为电压互感器二次第一绕组，2a-2n为电压互感器二次第二绕组，3a-3n为电压互感器二次第三绕组，\nda-dn为电压互感器二次辅助绕组。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9386, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 279, "clean_text_len": 254, "clean_text": "GB/T37137—2018\n附录B\n（资料性附录）\n二次电压回路直流电阻检验记录表电压互感器二次电压回路直流电阻检验记录表见表B.1。\n表B.1电压互感器二次电压回路直流电阻检验记录表安装间隔型号负载侧回路绕组侧回路额定电压二次绕组相别准确度等级回路编号用途直流电阻直流电阻\nVnnA\n1a-1n\nBCA\n2a-2n\nBCA\n3a-3n\nBCda-dnL\n注：1a-1n为电压互感器二次第一绕组，2a-2n为电压互感器二次第二绕组，3a-3n为电压互感器二次第三绕组，\nda-dn为电压互感器二次辅助绕组。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.917, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 13, "text": "GB/T37137—2018\n附录C\n（规范性附录）\n变压器短路阻抗估算方法\nC.1双绕组变压器的短路阻抗模型计算\n双绕组变压器单相模型图见图C.1。由于Rr、Gr、B均非常小，在短路试验电流的估算中，为简化\n计算，可忽略不计。\nM\n说明：\nRr—变压器折算至一次侧的电阻，单位为欧姆（Ω)；\n一变压器电导，单位为西门子(S)；\n变压器电纳，单位为西门子(S)；\nX\n变压器折算至一次侧的电抗，单位为欧姆（Ω)。\n图C.1双绕组变压器单相模型图\n工程计算中，常将变压器励磁支路前移到电源侧，并将二次绕组的电阻和漏抗折算到一次绕组，并\n和一次绕组的电阻和漏抗合并，用等值阻抗Rr十jX来表示。对于大容量变压器的阻抗中，主要以电\n抗为主，直流电阻可忽略不计，亦即变压器的电抗和阻抗数值上接近相等，可近似认为，变压器铭牌上给\n出的短路电压比U%与变压器的电抗的关系见式（C.1）、式（C.2）。\nUK\nSN\n×100≈（√3INX/U)×100=\nU\nX×100\n.....….（C...1)\n从而得出：\nU%U\n......….（C.2）\n式中：\n变压器的阻抗电压（即变压器短路试验时，短路绕组通过额定电流时在阻抗上的电压降），\n单位为千伏(kV)；\nUN\n变压器的额定线电压，单位为千伏(kV)；\n变压器的额定线电流，单位为千安(kA)；\n-变压器折算至一次侧的总电抗，单位为欧姆（Ω)；\nSv一一变压器的三相额定容量，单位为兆伏安（MVA)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9281, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 621, "clean_text_len": 607, "clean_text": "GB/T37137—2018\n附录C\n（规范性附录）变压器短路阻抗估算方法\nC.1双绕组变压器的短路阻抗模型计算双绕组变压器单相模型图见图C.1。由于Rr、Gr、B均非常小，在短路试验电流的估算中，为简化计算，可忽略不计。\nM说明：\nRr—变压器折算至一次侧的电阻，单位为欧姆（Ω)；\n一变压器电导，单位为西门子(S)；\n变压器电纳，单位为西门子(S)；\nX\n变压器折算至一次侧的电抗，单位为欧姆（Ω)。\n图C.1双绕组变压器单相模型图工程计算中，常将变压器励磁支路前移到电源侧，并将二次绕组的电阻和漏抗折算到一次绕组，并和一次绕组的电阻和漏抗合并，用等值阻抗Rr十jX来表示。对于大容量变压器的阻抗中，主要以电抗为主，直流电阻可忽略不计，亦即变压器的电抗和阻抗数值上接近相等，可近似认为，变压器铭牌上给出的短路电压比U%与变压器的电抗的关系见式（C.1）、式（C.2）。\nUKSN\n×100≈（√3INX/U)×100=\nUX×100.....….（C...1)\n从而得出：U%U......….（C.2）\n式中：\n变压器的阻抗电压（即变压器短路试验时，短路绕组通过额定电流时在阻抗上的电压降），\n单位为千伏(kV)；UN\n变压器的额定线电压，单位为千伏(kV)；\n变压器的额定线电流，单位为千安(kA)；\n-变压器折算至一次侧的总电抗，单位为欧姆（Ω)；\nSv一一变压器的三相额定容量，单位为兆伏安（MVA)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8072, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 14, "text": "GB/T37137—2018\nC.2三绕组变压器的短路阻抗模型计算\n三绕组变压器单相模型图见图C.2。图中，Y=GT一jB，Z=R十jXπ（i=1、2、3），由于R、\nG.、B均非常小，在短路试验电流的估算中，为简化计算，可忽略不计，仅计算电抗Xr。\nZT2\n0中压侧\n高压侧。\n0低压侧\nYl\nT\n说明：\nY—\n变压器导纳，单位为西门子（S)；\nZT\n—\n变压器折算至一次侧的高（中、低）压侧的阻抗，单位为欧姆（Ω)；\nR-—变压器折算至一次侧的高（中、低）压侧的电阻，单位为欧姆（Ω)；\nXT：一变压器折算至一次侧的高（中、低）压侧的电抗，单位为欧姆（Ω)；\ni\n一一1，2，3。分别代表变压器的高、中、低压侧。\n图C.2三绕组变压器单相模型图\n下面将对模型参数计算进行说明。在计算电抗时，需要注意的是，无论变压器各绕组容量比如何，\n制造厂家提供的阻抗电压比总是以220kV侧额定容量为基准的，所以就不需要归算了。利用\n式（C.3）～式（C.5），可以得出三绕组变压器各侧的阻抗电压比：\n2\n2\n式中：\nUk%\n变压器的220kV侧阻抗电压百分比；\nUk2%\n变压器的110kV侧阻抗电压百分比；\nUk%\n变压器的35kV侧阻抗电压百分比；\nUk(1-2)%\n变压器的高对中阻抗电压百分比；\nUk(1-3)%—\n变压器的高对低阻抗电压百分比；\nUk(2-3)%一变压器的中对低阻抗电压百分比。\n然后根据双绕组变压器计算电抗X的方法[见式（C.6）]计算出三绕组变压器各侧的电抗XT\n（X为220kV侧电抗，X为110kV侧电抗，XTs为35kV侧电抗）。\nX=\nUk:%U\n式中：\nXT一变压器各侧折算至一次侧的电抗，其中i=1、2、3，单位为欧姆（Ω)；\nUk%—变压器各侧短路电压百分比，其中i=1、2、3；\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9245, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 761, "clean_text_len": 743, "clean_text": "GB/T37137—2018\nC.2三绕组变压器的短路阻抗模型计算三绕组变压器单相模型图见图C.2。图中，Y=GT一jB，Z=R十jXπ（i=1、2、3），由于R、\nG.、B均非常小，在短路试验电流的估算中，为简化计算，可忽略不计，仅计算电抗Xr。\nZT2\n0中压侧高压侧。\n0低压侧\nYlT说明：Y—\n变压器导纳，单位为西门子（S)；\nZT—\n变压器折算至一次侧的高（中、低）压侧的阻抗，单位为欧姆（Ω)；\nR-—变压器折算至一次侧的高（中、低）压侧的电阻，单位为欧姆（Ω)；\nXT：一变压器折算至一次侧的高（中、低）压侧的电抗，单位为欧姆（Ω)；\ni\n一一1，2，3。分别代表变压器的高、中、低压侧。\n图C.2三绕组变压器单相模型图下面将对模型参数计算进行说明。在计算电抗时，需要注意的是，无论变压器各绕组容量比如何，\n制造厂家提供的阻抗电压比总是以220kV侧额定容量为基准的，所以就不需要归算了。利用式（C.3）～式（C.5），可以得出三绕组变压器各侧的阻抗电压比：\n式中：Uk%\n变压器的220kV侧阻抗电压百分比；\nUk2%\n变压器的110kV侧阻抗电压百分比；\nUk%\n变压器的35kV侧阻抗电压百分比；\nUk(1-2)%\n变压器的高对中阻抗电压百分比；\nUk(1-3)%—\n变压器的高对低阻抗电压百分比；\nUk(2-3)%一变压器的中对低阻抗电压百分比。\n然后根据双绕组变压器计算电抗X的方法[见式（C.6）]计算出三绕组变压器各侧的电抗XT\n（X为220kV侧电抗，X为110kV侧电抗，XTs为35kV侧电抗）。\nX=Uk:%U式中：\nXT一变压器各侧折算至一次侧的电抗，其中i=1、2、3，单位为欧姆（Ω)；\nUk%—变压器各侧短路电压百分比，其中i=1、2、3；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8118, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 15, "text": "GB/T37137—2018\nU-变压器的额定线电压，单位为千伏(kV)；\nSN\n一变压器的三相额定容量，单位为兆伏安（MVA)。\n自耦变压器的等值电路及其参数计算与普通变压器相同，在参数计算时，关键注意将低压侧阻抗电\n压百分数归算至220kV侧再进行有关参数计算，见式（C.7）、式（C.8）：\nUk(2-3)%=UK(2-3)%×\n..(C.7)\nUK(3-1)% =U'k(3-1)% ×\n（C.8）\n式中：\nUk(2-3)%—归算后，变压器中-低侧阻抗电压百分比；\nUk(3-1)%-归算后，变压器低-高侧阻抗电压百分比；\nU\"k(2-3)%—归算前，变压器中-低侧阻抗电压百分比；\n%(I-）x\n归算前，变压器低-高侧阻抗电压百分比；\nSN\n变压器的三相额定容量（高、中压侧绕组容量），单位为兆伏安（MVA)；\nS3N\n变压器低压侧绕组的额定容量，单位为兆伏安（MVA)。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9142, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 394, "clean_text_len": 389, "clean_text": "GB/T37137—2018\nU-变压器的额定线电压，单位为千伏(kV)；\nSN\n一变压器的三相额定容量，单位为兆伏安（MVA)。\n自耦变压器的等值电路及其参数计算与普通变压器相同，在参数计算时，关键注意将低压侧阻抗电压百分数归算至220kV侧再进行有关参数计算，见式（C.7）、式（C.8）：\nUk(2-3)%=UK(2-3)%×\n..(C.7)\nUK(3-1)% =U'k(3-1)% ×\n（C.8）式中：\nUk(2-3)%—归算后，变压器中-低侧阻抗电压百分比；\nUk(3-1)%-归算后，变压器低-高侧阻抗电压百分比；\nU\"k(2-3)%—归算前，变压器中-低侧阻抗电压百分比；\n%(I-）x\n归算前，变压器低-高侧阻抗电压百分比；\nSN\n变压器的三相额定容量（高、中压侧绕组容量），单位为兆伏安（MVA)；\nS3N\n变压器低压侧绕组的额定容量，单位为兆伏安（MVA)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7432, "has_structure_hint": false}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 16, "text": "GB/T37137-2018\n附录D\n（规范性附录）\n交流回路检验示意图\n三绕组主变的220kV变电站交流电流回路检验示意图见图D.1。\n双绕组主变的220kV变电站交流电流回路检验示意图见图D.2。\n三绕组主变的220kV变电站交流电压回路检验示意图见图D.3。\n双绕组主变的220kV变电站交流电压回路检验示意图见图D.4。\n室内屏二次电：\n流回路端子\n主变220kV侧间\n屏柜二\n电流互感器\n电流回路\n室内屏\n增子\n次电流回\n主变220kV\n路端子\n侧间隔\n220kV母线及母联（分\n段\n1#主变\n主变35kV\n侧间隔\n主变35kV\n主变110kV\n侧间隔电\n侧间隔\n京互感器\n35kV出\n三相接\n线一间隔电\n地短路\n流互感器\n点2\n主变\n110kV侧\n室内屏\n35kV\n间隔电流（\n次电流回\n母线\n35kV出\n20kV出线互感器\n路端子\n室内屏\n流互感器\n间隔电\n室内屏二\n110kV母线\n第子\n次电流回\n路端子\n三相接地短\n路点1\n110kV出\n线一间\n互器\n品电流\n220kV出线一间隔\nAC\n?\n三相试验电\n源注入点\n110kV出线一间\n隔\n图D.1三绕组主变的220kV变电站交流电流回路检验示意图\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9545, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 510, "clean_text_len": 465, "clean_text": "GB/T37137-2018\n附录D\n（规范性附录）\n交流回路检验示意图三绕组主变的220kV变电站交流电流回路检验示意图见图D.1。\n双绕组主变的220kV变电站交流电流回路检验示意图见图D.2。\n三绕组主变的220kV变电站交流电压回路检验示意图见图D.3。\n双绕组主变的220kV变电站交流电压回路检验示意图见图D.4。\n室内屏二次电：\n流回路端子主变220kV侧间屏柜二电流互感器电流回路室内屏增子次电流回主变220kV\n路端子侧间隔\n220kV母线及母联（分段\n1#主变主变35kV\n侧间隔主变35kV主变110kV\n侧间隔电侧间隔京互感器\n35kV出三相接线一间隔电地短路流互感器点2\n主变\n110kV侧室内屏\n35kV\n间隔电流（次电流回母线\n35kV出\n20kV出线互感器路端子室内屏流互感器间隔电室内屏二\n110kV母线第子次电流回路端子三相接地短路点1\n110kV出线一间互器品电流\n220kV出线一间隔\nAC?三相试验电源注入点\n110kV出线一间隔图D.1三绕组主变的220kV变电站交流电流回路检验示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9591, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 17, "text": "GB/T 37137—2018\n室内屏二次电\n主变220kV侧间隔\n电流互感器\n欢电池\n套\n流回路端子\n室内屏二\n可路最\n次电流回\n主变220kV\n侧间隔\n220kV母线及母联（分\n段）\n主变10kV\n主变10kV\n侧间隔\n侧间隔电\n互\n10kV出\n三相接地\n双绕组主变\n线一间隔电\n短路点\n省互\n10kV出线\n220kV出线\n10 kV\n1\n一间隔\n一间隔电\n母线\n室内屏\n..\n流互感器\n室内屏二\n流回路\n次电流回\n端子\nAC\n路端子\n?\n三相试验电\n源注入点\n220kV出线一间隔\n图D.2\n双绕组主变的220kV变电站交流电流回路检验示意图\n主变220kV侧间隔\n220kV母线及母线电压\n互\n主变35kV\n1#主变\n侧间隔\n主变110kV侧间隔\n由\n110kVI母\n35kVI母\n由\n110kV母\nD\n220kV出线\n一间隔\n线电压\n线电压\n互感器\nAC\n互多器\n?\n施加试验\n电压点\n110kV出线一间\n35kV出线一间隔\n隔\n图D.3\n三绕组主变的220kV变电站交流电压回路检验示意图\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9328, "ocr_line_count": 76, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 397, "clean_text": "GB/T 37137—2018\n室内屏二次电主变220kV侧间隔电流互感器欢电池套流回路端子室内屏二可路最次电流回主变220kV\n侧间隔\n220kV母线及母联（分段）\n主变10kV主变10kV侧间隔侧间隔电互\n10kV出三相接地双绕组主变线一间隔电短路点省互\n10kV出线\n220kV出线\n10 kV\n一间隔一间隔电母线室内屏\n流互感器室内屏二流回路次电流回端子\nAC路端子?三相试验电源注入点\n220kV出线一间隔图D.2\n双绕组主变的220kV变电站交流电流回路检验示意图主变220kV侧间隔\n220kV母线及母线电压互主变35kV\n1#主变侧间隔主变110kV侧间隔由\n110kVI母\n35kVI母由\n110kV母\nD\n220kV出线一间隔线电压线电压互感器\nAC互多器?施加试验电压点\n110kV出线一间\n35kV出线一间隔隔图D.3\n三绕组主变的220kV变电站交流电压回路检验示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9757, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 18, "text": "GB/T37137—2018\n主变220kV侧间隔\n1#主变\n220kV母线及母线电压\n互感器\n主变10kV侧间隔\nAC\n由\n加试验电\n10kV母\n压点\n10kVI母\n220kV出线\n一间隔\n10kV出线一间隔\n图D.4双绕组主变的220kV变电站交流电压回路检验示意图\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9576, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 137, "clean_text_len": 127, "clean_text": "GB/T37137—2018主变220kV侧间隔\n1#主变\n220kV母线及母线电压互感器主变10kV侧间隔\nAC由加试验电\n10kV母压点\n10kVI母\n220kV出线一间隔\n10kV出线一间隔图D.4双绕组主变的220kV变电站交流电压回路检验示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9667, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 19, "text": "GB/T37137—2018\n附录E\n(资料性附录）\n交流电流回路系统检验记录表\n交流回路的检验记录表分别见表E.1、表E.2、表E.3。\n表E.1一次试验电压检验记录表\nUo()\nUAN\nUN\nUCN\nUAB\nUnc\nUCA\n相序\n电压幅值\nV\n相位\n(。)\n注：表中“一”表示不检验。\n表E.2一次试验电流检验记录表\niA\niB\nic\niN\n电流幅值\nA\n电流相位\n(°)\n注：表中“一”表示不检验。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8942, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 202, "clean_text_len": 184, "clean_text": "GB/T37137—2018\n附录E\n(资料性附录）\n交流电流回路系统检验记录表交流回路的检验记录表分别见表E.1、表E.2、表E.3。\n表E.1一次试验电压检验记录表\nUo()UANUNUCNUAB\nUncUCA相序电压幅值V相位\n(。)注：表中“一”表示不检验。\n表E.2一次试验电流检验记录表\niAiBiciN电流幅值A电流相位\n(°)注：表中“一”表示不检验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8391, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 20, "text": "GB/T 37137—2018\n表E.3二次电流检验记录表\n一次电流流向\n电流互感器安装位置\n测量项目\n屏柜名称\n回路编号、用途、方向\n变比\n第一\nA相\nB相\nC相\nN\n组电流回路\n电流幅值\nA\n电流相位\n(°)\n屏柜名称\n***\n回路编号、用途、方向\n变比\nA相\nB相\nC相\nN\n电流幅值\nA\n电流相位\n(°)\n注：表中“一”表示不检验。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9667, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 173, "clean_text_len": 146, "clean_text": "GB/T 37137—2018\n表E.3二次电流检验记录表一次电流流向电流互感器安装位置测量项目屏柜名称回路编号、用途、方向变比第一\nA相B相C相N组电流回路电流幅值\nA电流相位(°)屏柜名称***\n回路编号、用途、方向变比A相B相\nC相N电流幅值A电流相位(°)\n注：表中“一”表示不检验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8561, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 21, "text": "GB/T37137—2018\n附录F\n（规范性附录）\n交流电流回路检验电流折算方法\nF.1变压器接线方式\n主变压器的接线方式为YNyndl1，全部相位检验均以UA为参考。\nF.2中对高试验二次电流折算\nF.2.1110kV侧二次电流折算\nF.2.1.1110kV侧一次电流\n主变220kV侧、110kV侧绕组接线方式为YNyn接线，以UA为参考，实测110kV一次A相电流\niAM见式(F.1)，B相电流iBM见式(F.2)，C相电流icM见式(F.3)。\n1AM =IMeio\n(F.1)\nIBM = IMeito+120)\n...(F.2)\nIcM =IMei(0+240°)\n....….（F.3)\n式中：\nIM一实测A相一次试验电流有效值，下同。\nF.2.1.2主变110kV侧间隔二次电流\n主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.4)～式(F.6)。\nim=Ix/kxe\n·.….（F.4）\nIbm = Im/kmeio+120)\n…（F.5)\nicm =Ix/kxeiko+240)\n…（F..6)\n式中：\nkM—主变110kV侧间隔电流互感器变比。\nF.2.1.3110kV出线间隔二次电流\n110kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.7)～式（F.9)。\nm=IM/kMe(o+180)\n（F.7)\n1bm = Im/kmei(-s0°)\n….(F.8)\nicm = Im/kMei(0+60)\n.....….（F.9)\n式中：\nkm—110kV侧出线间隔电流互感器变比。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8613, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 674, "clean_text_len": 663, "clean_text": "GB/T37137—2018\n附录F\n（规范性附录）交流电流回路检验电流折算方法\nF.1变压器接线方式主变压器的接线方式为YNyndl1，全部相位检验均以UA为参考。\nF.2中对高试验二次电流折算\nF.2.1110kV侧二次电流折算\nF.2.1.1110kV侧一次电流主变220kV侧、110kV侧绕组接线方式为YNyn接线，以UA为参考，实测110kV一次A相电流\niAM见式(F.1)，B相电流iBM见式(F.2)，C相电流icM见式(F.3)。\n1AM =IMeio\n(F.1)\nIBM = IMeito+120)\n...(F.2)\nIcM =IMei(0+240°)\n....….（F.3)式中：\nIM一实测A相一次试验电流有效值，下同。\nF.2.1.2主变110kV侧间隔二次电流主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.4)～式(F.6)。\nim=Ix/kxe·.….（F.4）\nIbm = Im/kmeio+120)\n…（F.5)\nicm =Ix/kxeiko+240)\n…（F..6)式中：\nkM—主变110kV侧间隔电流互感器变比。\nF.2.1.3110kV出线间隔二次电流\n110kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.7)～式（F.9)。\nm=IM/kMe(o+180)\n（F.7)\n1bm = Im/kmei(-s0°)\n….(F.8)\nicm = Im/kMei(0+60)\n.....….（F.9)式中：\nkm—110kV侧出线间隔电流互感器变比。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7621, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 22, "text": "GB/T37137—2018\nF.2.2220kV侧二次电流折算\nF.2.2.1220kV侧一次电流\n220kV侧一次电流按式（F.10)，其中变压器变比见式（F.11)。\nI=Im/KHM\n·.......（F..10）\nKHM=Uo/U0\n·..…（·F.11）\n式中：\nUHoo—变压器220kV侧实际档位的线电压；\nUMoo—变压器110kV侧实际档位的线电压。\nF.2.2.2主变220kV侧间隔二次电流\n主变220kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.12)～式(F.14)。\nIh=I/kHi<o+180°)\nibh =IH/kHei(o-so)\n.....（F.13)\nih=IH/kHeKo+60)\n式中：\nkH一主变220kV侧间隔电流互感器变比。\nF.2.2.3220kV出线间隔二次电流\n220kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.15)～式（F.17)。\nih=I/kHei\nb=I/kHei+120\n.....（F..16）\ni=I/kHei(o+240°)\n...….（F.17)\n式中：\nH1\n-220kV出线间隔电流互感器变比。\nF.3中对低试验二次电流折算\nF.3.1110kV侧二次电流折算\nF.3.1.1110kV侧一次电流\n主变110kV侧与35kV侧绕组接线方式为Y/△-11接线，以UA为参考向量，实测110kV侧一次\nA相电流iAM为式(F.18)，B相电流imM见式（F.19)，C相电流icM见式(F.20)。\n1AM=IMe\n·....….（F.18)\nIBM = IMe(Φ+120°)\n·....（F.19)\nICM =IMei(o+240)\n....….（F.20）\nF.3.1.2主变110kV侧间隔二次电流\n主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.21)～式(F.23)。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8564, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 809, "clean_text_len": 799, "clean_text": "GB/T37137—2018\nF.2.2220kV侧二次电流折算\nF.2.2.1220kV侧一次电流\n220kV侧一次电流按式（F.10)，其中变压器变比见式（F.11)。\nI=Im/KHM\n·.......（F..10）\nKHM=Uo/U0·..…（·F.11）\n式中：\nUHoo—变压器220kV侧实际档位的线电压；\nUMoo—变压器110kV侧实际档位的线电压。\nF.2.2.2主变220kV侧间隔二次电流主变220kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.12)～式(F.14)。\nIh=I/kHi<o+180°)\nibh =IH/kHei(o-so)\n.....（F.13)\nih=IH/kHeKo+60)\n式中：\nkH一主变220kV侧间隔电流互感器变比。\nF.2.2.3220kV出线间隔二次电流\n220kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.15)～式（F.17)。\nih=I/kHeib=I/kHei+120\n.....（F..16）\ni=I/kHei(o+240°)\n...….（F.17)式中：H1\n-220kV出线间隔电流互感器变比。\nF.3中对低试验二次电流折算\nF.3.1110kV侧二次电流折算\nF.3.1.1110kV侧一次电流主变110kV侧与35kV侧绕组接线方式为Y/△-11接线，以UA为参考向量，实测110kV侧一次\nA相电流iAM为式(F.18)，B相电流imM见式（F.19)，C相电流icM见式(F.20)。\n1AM=IMe\n·....….（F.18)\nIBM = IMe(Φ+120°)\n·....（F.19)\nICM =IMei(o+240)\n....….（F.20）\nF.3.1.2主变110kV侧间隔二次电流主变110kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式(F.21)～式(F.23)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7411, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 23, "text": "GB/T 37137—2018\nim=Im/kMo\n·.......（F..21）\n1m =Iα/kMeio+120o)\n.….(F.22)\n1cm = Iα/kmeio+240)\n·.....（F.23）\n式中：\nkM一主变110kV侧间隔电流互感器变比。\nF.3.1.3110kV出线间隔二次电流\n110kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.24)～式（F.26)。\n1m =Im/kMeio+180°)\n(F.24)\n1bm = Im/kme(o-s0)\n…..….（F.25）\n1cm = Im/kmei(o+60)\n·..….（F.26）\n式中：\nkm—110kV出线间隔电流互感器变比。\nF.3.235kV侧二次电流折算\nF.3.2.135kV侧一次电流\n35kV侧一次电流按式(F.27)、式(F.28)折算，主变压器110kV侧对35kV侧变比为式(F.29)。\nI=IMXKML\n….（F.27)\nIB. = IM X KmL.eico+90)\n…（F.28)\nK ML=UM∞/U\n·.......（F.29）\n式中：\nUM\n变压器110kV侧实际档位的线电压；\n-变压器35kV侧实际档位的线电压。\nF.3.2.2主变35kV侧间隔二次电流\n主变35kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.30)～式（F.32)。\ni=I/kei+15o）\n·....….（F..30）\nib=I/keio+270)\n….（F.31）\ni=I/kek+30°)\n式中：\nkt—主变35kV侧间隔电流互感器变比。\nF.3.2.335kV侧出线间隔二次电流\n35kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.33)～式（F.35)。\n=I/keo-30)\n·..…（F.33）\nb=I/kei+90)\n…（F.34)\ni =I/keio+21o)\n…（F.35）\n式中：\nku1一-35kV出线间隔电流互感器变比。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8383, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 841, "clean_text_len": 826, "clean_text": "GB/T 37137—2018\nim=Im/kMo\n·.......（F..21）\n1m =Iα/kMeio+120o)\n.….(F.22)\n1cm = Iα/kmeio+240)\n·.....（F.23）式中：\nkM一主变110kV侧间隔电流互感器变比。\nF.3.1.3110kV出线间隔二次电流\n110kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.24)～式（F.26)。\n1m =Im/kMeio+180°)\n(F.24)\n1bm = Im/kme(o-s0)\n…..….（F.25）\n1cm = Im/kmei(o+60)\n·..….（F.26）式中：\nkm—110kV出线间隔电流互感器变比。\nF.3.235kV侧二次电流折算\nF.3.2.135kV侧一次电流\n35kV侧一次电流按式(F.27)、式(F.28)折算，主变压器110kV侧对35kV侧变比为式(F.29)。\nI=IMXKML….（F.27)\nIB. = IM X KmL.eico+90)\n…（F.28)K ML=UM∞/U\n·.......（F.29）式中：\nUM\n变压器110kV侧实际档位的线电压；\n-变压器35kV侧实际档位的线电压。\nF.3.2.2主变35kV侧间隔二次电流主变35kV侧间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.30)～式（F.32)。\ni=I/kei+15o）·....….（F..30）\nib=I/keio+270)….（F.31）\ni=I/kek+30°)式中：\nkt—主变35kV侧间隔电流互感器变比。\nF.3.2.335kV侧出线间隔二次电流\n35kV出线间隔电流互感器一次侧P指向母线，其二次侧电流见式（F.33)～式（F.35)。\n=I/keo-30)·..…（F.33）\nb=I/kei+90)…（F.34)\ni =I/keio+21o)…（F.35）\n式中：\nku1一-35kV出线间隔电流互感器变比。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.705, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 24, "text": "GB/T37137-2018\nF.4其他\n其他接线方式及电压等级的变压器交流电流回路检验电流折算方法按照F.2、F.3进行。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 65, "clean_text_len": 61, "clean_text": "GB/T37137-2018\nF.4其他其他接线方式及电压等级的变压器交流电流回路检验电流折算方法按照F.2、F.3进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8833, "has_structure_hint": false}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 25, "text": "GB/T37137—2018\n附录G\n（资料性附录）\n交流电压回路系统检验记录表\n交流电压回路的检验记录表分别见表G.1、表G.2。\n表G.1交流电压回路检验记录表\n电压互感器\n位置、名称\n测量项目\n屏柜名称\n回路编号用途\n组\n电\nUm\nUb\nU\nUb\nUa\n开口电压\n压\n回\n电压\n路\n屏柜名称\n回路编号用途\nUm\nU\nUm\nUa\nUa\n开口电压\n电压\nV\n表G.2二次电压核相检验记录表\n电压测量值/V\n回路编号及用途\nU\nUe\nU.1\n1n\nUe1\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9282, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 230, "clean_text_len": 199, "clean_text": "GB/T37137—2018\n附录G\n（资料性附录）\n交流电压回路系统检验记录表交流电压回路的检验记录表分别见表G.1、表G.2。\n表G.1交流电压回路检验记录表电压互感器位置、名称测量项目屏柜名称回路编号用途组电\nUmUbUUbUa\n开口电压压回电压路屏柜名称回路编号用途\nUmUUmUaUa开口电压电压\nV\n表G.2二次电压核相检验记录表电压测量值/V\n回路编号及用途UUeU.1\n1n\nUe1", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9305, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 26, "text": "GB/T37137—2018\n附录H\n（规范性附录）\n交流电压回路检验二次电压折算方法\n220kV变电站交流电压回路检验电压折算方法为：\na）110kV侧一次实测值相电压为UMo，二次相电压Um按式（H.1)折算，二次线电压Um按式\n(H.2)折算。\nUm=Uo/K2\n…..….（H.1）\nUm=√3Um\n式中：\nKm2—110kV电压互感器变比。\nb）220kV侧一次相电压UH按式（H.3)计算，二次相电压U按式（H.4)计算，二次线电压Uho\n按式(H.5)计算。\nUH=UMXKHM\n…….（H.3）\nUh=UH/KH2\n.(（H.4)\nUh=√3U\n.（H.5）\n式中：\nKHM—变压器中-高压侧的变比；\nKH2—220kV侧电压互感器变比。\nc）35kV侧一次相电压UL按式（H.6)计算，二次相电压U按式（H.7)计算。\nU=UM/KML\n(H.6)\nU=U/KL2\n式中：\n变压器中-低压侧的变比；\nK2一35kV侧电压互感器变比。\nd）其他接线方式及电压等级的变压器交流电流回路检验电流折算方法按照a)、c)进行。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9051, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 470, "clean_text_len": 458, "clean_text": "GB/T37137—2018\n附录H\n（规范性附录）\n交流电压回路检验二次电压折算方法\n220kV变电站交流电压回路检验电压折算方法为：\na）110kV侧一次实测值相电压为UMo，二次相电压Um按式（H.1)折算，二次线电压Um按式\n(H.2)折算。Um=Uo/K2\n…..….（H.1）Um=√3Um\n式中：\nKm2—110kV电压互感器变比。\nb）220kV侧一次相电压UH按式（H.3)计算，二次相电压U按式（H.4)计算，二次线电压Uho\n按式(H.5)计算。UH=UMXKHM\n…….（H.3）Uh=UH/KH2\n.(（H.4)Uh=√3U.（H.5）\n式中：\nKHM—变压器中-高压侧的变比；\nKH2—220kV侧电压互感器变比。\nc）35kV侧一次相电压UL按式（H.6)计算，二次相电压U按式（H.7)计算。\nU=UM/KML(H.6)U=U/KL2\n式中：变压器中-低压侧的变比；\nK2一35kV侧电压互感器变比。\nd）其他接线方式及电压等级的变压器交流电流回路检验电流折算方法按照a)、c)进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7849, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 27, "text": "GB/T 37137—2018\n附录I\n（规范性附录）\n变电站交流回路系统检验流程\n图1.1给出了变电站交流回路系统检验的主要流程。\n（工作开始）\n，\n准备工作（人员准备、仪器仪表准\n备、试验电流计算等）\n确认相关一次设备不\n带电，为检修状态\n确认相关二次设备不带\n电，为检修状态\n办理现场工作许\n可手续\n进行试验接线\n进行试验，并记录\n不正确\n正确\n拆除试验接线\n办理现场工作结束\n手续\n整理编写试验报告\n工作结束\n图I.1变电站交流回路系统检验流程图\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9717, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 230, "clean_text_len": 209, "clean_text": "GB/T 37137—2018\n附录I\n（规范性附录）\n变电站交流回路系统检验流程图1.1给出了变电站交流回路系统检验的主要流程。\n（工作开始），\n准备工作（人员准备、仪器仪表准备、试验电流计算等）\n确认相关一次设备不带电，为检修状态确认相关二次设备不带电，为检修状态办理现场工作许可手续进行试验接线进行试验，并记录不正确正确拆除试验接线办理现场工作结束手续整理编写试验报告工作结束图I.1变电站交流回路系统检验流程图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9158, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 28, "text": "GB/T37137—2018\n附录J\n（规范性附录）\n变电站交流回路系统检验实例\nJ.1总则\n本附录是在完成了一次回路的符合性检查、电压互感器8端或N端可靠接地检验后，给出交流二\n次回路直流电阻检验、交流电流回路的系统检验、交流电压回路的系统检验的典型实例。\n实例附录：以220kV某变电站为例\n220kV某变电站220kV、110kV母线为双母线接线方式，35kV母线为单母线接线方式；主变压\n器容量180MVA，连接组别为：YNyn0yn0十d，变压器短路阻抗百分数为：高对低短路阻抗23%、高对\n中短路阻抗14%、中对低短路阻抗8%。\n交流二次回路直流电阻检验典型实例见J.2；\n交流电流回路的系统检验典型实例J.3；\n交流电压回路的系统检验的典型实例J.4。\nJ.2交流二次回路直流电阻检验典型实例\nJ.2.1220kV某间隔电流互感器二次电流回路直流电阻检验\n220kV某间隔电流互感器示意图见图J.1，试验数据见表J.1。\n220kV母线\nP\n线路保护\n线路保护二\n安稳（预留）\n故障录波及行波测距\n母线及失灵保护二\n母线及失灵保护一\n测量及同步向量\n计量\nP\n图J.1220kV某间隔电流互感器示意图\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 510, "clean_text_len": 496, "clean_text": "GB/T37137—2018\n附录J\n（规范性附录）变电站交流回路系统检验实例\nJ.1总则本附录是在完成了一次回路的符合性检查、电压互感器8端或N端可靠接地检验后，给出交流二次回路直流电阻检验、交流电流回路的系统检验、交流电压回路的系统检验的典型实例。\n实例附录：以220kV某变电站为例\n220kV某变电站220kV、110kV母线为双母线接线方式，35kV母线为单母线接线方式；主变压器容量180MVA，连接组别为：YNyn0yn0十d，变压器短路阻抗百分数为：高对低短路阻抗23%、高对中短路阻抗14%、中对低短路阻抗8%。\n交流二次回路直流电阻检验典型实例见J.2；\n交流电流回路的系统检验典型实例J.3；\n交流电压回路的系统检验的典型实例J.4。\nJ.2交流二次回路直流电阻检验典型实例\nJ.2.1220kV某间隔电流互感器二次电流回路直流电阻检验\n220kV某间隔电流互感器示意图见图J.1，试验数据见表J.1。\n220kV母线\nP\n线路保护线路保护二安稳（预留）\n故障录波及行波测距母线及失灵保护二母线及失灵保护一测量及同步向量计量\nP\n图J.1220kV某间隔电流互感器示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9165, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 29, "text": "GB/T37137—2018\n表J.1\n电流互感器二次电流回路直流电阻检验记录表\n安装间隔\n220kV某线路间隔\nLVQB-220W3\nCT变比接线是否符合定值\n电流二次回路接地是否可靠\n电流二次回路是否开路\n是否\n是■否\n是口否■\n二次回路\n二次绕组\n相别\n电流变比\n准确度等级\n回路编号\n用途\n直流电阻/Ω\nA\n2111\n17.83\n1S1-1S2\nB\n2X1200/1\n5P20\n2111\n线路保护一\n17.82\n(1S1-1S3)\nC\n2111\n18.09\nA\n2121\n17.63\n2S1-2S2\nB\n2X1200/1\n5P20\n2121\n线路保护二\n17.82\n(2S1-2S3)\nC\n2121\n17.88\nA\n17.90\n3S1-3S2\nB\n2×1200/1\n5P20\n一\n安稳（预留）\n17.84\n(3S1-3S3)\nC\n一\n18.17\nA\n2141\n17.79\n4S1-4S2\n故障录波\nB\n2×1200/1\n5P20\n2141\n18.01\n(4S1-4S3)\n行波测距\nC\n2141\n18.10\nA\n2151\n17.96\n5S1-5S2\n母线及失\nB\n2×1200/1\n5P20\n2151\n18.02\n(5S1-5S3)\n灵保护二\nC\n2151\n18.07\nA\n2161\n18.02\n6S1-6S2\n母线及失灵\nB\n2X1200/1\n5P20\n2161\n18.19\n(6S1-6S3)\n保护一\nc\n2161\n18.15\nA\n2171\n6.66\n7S1-7S2\n测量及同步\nB\n2X1200/1\n0.5S\n2171\n向量\n6.88\n(7S1-7S3)\n2171\n6.51\nA\n2181\n6.55\n8S1-8S2\nB\n2×1200/1\n0.2S\n2181\n计量\n6.78\n(8S1-8S3)\nC\n2181\n6.25\nJ.2.22\n220kVI段母线电压互感器二次电压回路直流电阻检验\n220kVI段母线电压互感器示意图见图J.2，试验数据见表J.2。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9663, "ocr_line_count": 138, "ocr_error": null, "raw_text_len": 836, "clean_text_len": 699, "clean_text": "GB/T37137—2018\n表J.1\n电流互感器二次电流回路直流电阻检验记录表安装间隔\n220kV某线路间隔\nLVQB-220W3\nCT变比接线是否符合定值电流二次回路接地是否可靠电流二次回路是否开路是否是■否是口否■\n二次回路二次绕组相别电流变比准确度等级回路编号用途直流电阻/Ω\nA\n17.83\n1S1-1S2\nB\n2X1200/1\n5P20\n线路保护一\n17.82\n(1S1-1S3)C\n18.09\nA\n17.63\n2S1-2S2\nB\n2X1200/1\n5P20\n线路保护二\n17.82\n(2S1-2S3)C\n17.88\nA\n17.90\n3S1-3S2\nB\n2×1200/1\n5P20\n一安稳（预留）\n17.84\n(3S1-3S3)C一\n18.17\nA\n17.79\n4S1-4S2\n故障录波B\n2×1200/1\n5P20\n18.01\n(4S1-4S3)行波测距C\n18.10\nA\n17.96\n5S1-5S2\n母线及失B\n2×1200/1\n5P20\n18.02\n(5S1-5S3)灵保护二C\n18.07\nA\n18.02\n6S1-6S2\n母线及失灵B\n2X1200/1\n5P20\n18.19\n(6S1-6S3)保护一c\n18.15\nA\n6.66\n7S1-7S2\n测量及同步B\n2X1200/1\n0.5S\n向量\n6.88\n(7S1-7S3)\n6.51\nA\n6.55\n8S1-8S2\nB\n2×1200/1\n0.2S\n计量\n6.78\n(8S1-8S3)C\n6.25\nJ.2.22\n220kVI段母线电压互感器二次电压回路直流电阻检验\n220kVI段母线电压互感器示意图见图J.2，试验数据见表J.2。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8597, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 30, "text": "GB/T37137—2018\n测试点\n负费\n式\n测试点\n负载\n测试点\n负载\n02\n测试点\nB\n3mm\n测试点\n负载\nmmm\n测试点\n负载\n/3F\n负载\n测试点\n测试点\n负载\n测试点\n负载\n测试点\n图J.2220kVI段母线电压互感器示意图\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9131, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 122, "clean_text_len": 97, "clean_text": "GB/T37137—2018\n测试点负费式测试点负载测试点负载\n测试点B\n3mm\n测试点负载mmm测试点负载/3F\n负载测试点测试点负载测试点负载测试点图J.2220kVI段母线电压互感器示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9565, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 31, "text": "GB/T37137—2018\n表J.2电压互感器二次电压回路直流电阻检验记录表\n安装间隔\n220kVI段母线PT间隔\nTYD4220/√3-0.01\n绕组侧回路\n负载侧回路\n二次绕组\n相别\n额定电压V\n准确度等级\n回路编号\n用途\n直流电阻\n直流电阻Q\nmn\nA\n611\n8\n38.63\n基本二次\nB\n100/√3\n0.2\n611\n计量\n1a-1n\n8\n38.46\nC\n611\n38.55\nA\n621\n60.5\n36.94\n基本二次\n621\n保护电压二\n2a-2n\nB\n100/√3\n0.5/3P\n60.7\n36.81\n(含测量）\nC\n621\n60.5\n36.60\nA\n60.3\n34.34\n基本二次\n3a-3n\nB\n100/√3\n3P\n631\n保护电压一\n60.8\n34.88\nC\n60.9\n34.55\nL\n613\n115.6\n辅助二次\nL\n100\n3P\n612\n开口\n100.8\n114.8\nda-dn\nL\n611\n115.3\nJ.3\n交流电流回路的系统检验典型实例\nJ.3.1\n交流电流回路的系统检验实例\n示意图见图J.3。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9685, "ocr_line_count": 86, "ocr_error": null, "raw_text_len": 467, "clean_text_len": 400, "clean_text": "GB/T37137—2018\n表J.2电压互感器二次电压回路直流电阻检验记录表安装间隔\n220kVI段母线PT间隔\nTYD4220/√3-0.01\n绕组侧回路负载侧回路二次绕组相别额定电压V\n准确度等级回路编号用途直流电阻直流电阻Q\nmnA\n38.63\n基本二次B\n100/√3\n0.2\n计量\n1a-1n\n38.46\nC\n38.55\nA\n60.5\n36.94\n基本二次保护电压二\n2a-2n\nB\n100/√3\n0.5/3P\n60.7\n36.81\n(含测量）C\n60.5\n36.60\nA\n60.3\n34.34\n基本二次\n3a-3n\nB\n100/√3\n3P\n保护电压一\n60.8\n34.88\nC\n60.9\n34.55\nL\n115.6\n辅助二次L\n3P\n开口\n100.8\n114.8\nda-dnL\n115.3\nJ.3\n交流电流回路的系统检验典型实例\nJ.3.1\n交流电流回路的系统检验实例示意图见图J.3。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8667, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 32, "text": "GB/T37137—2018\n试验电源\n110kV某间隔\n110kV母线\n220 kV#1主变110kV侧\n变35\n220kV#1主变\n220kV#1主变220kV侧\n220kV母线\n220kV某间隔\n三相接地\n短路点\n图J.3\n交流电流回路的系统检验实例示意图\nJ.3.2一次试验电压、电流检验\n检验记录见表J.3、表J.4。\n表J.3\n3一次试验电压检验记录表\nUoo0)\nUAN\nUBN\nUCN\nUAB\nUc\nUcA\n相序\n电压幅值/V\n225.2\n225.7\n215.4\n389.7\n381.0\n389.7\n正相序\n相位/(°)\n0\n121\n241\n一\n一\n一\n表J.4\n一次试验电流检验记录表\ni\ni\niB\nic\niN\n电流/A\n21.8\n21.9\n21.6\n0.1\n相位/(\")\n8\n204\n325\n一\nJ.3.3\n二次电流检验\n检验记录见表J.5。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9365, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 384, "clean_text_len": 335, "clean_text": "GB/T37137—2018试验电源\n110kV某间隔\n110kV母线\n220 kV#1主变110kV侧变35\n220kV#1主变\n220kV#1主变220kV侧\n220kV母线\n220kV某间隔三相接地短路点图J.3\n交流电流回路的系统检验实例示意图\nJ.3.2一次试验电压、电流检验检验记录见表J.3、表J.4。\n表J.3\n3一次试验电压检验记录表\nUoo0)UANUBNUCNUAB\nUcUcA相序电压幅值/V\n225.2\n225.7\n215.4\n389.7\n381.0\n389.7\n正相序相位/(°)一一一表J.4\n一次试验电流检验记录表iiiB\niciN电流/A\n21.8\n21.9\n21.6\n0.1\n相位/(\")一J.3.3\n二次电流检验检验记录见表J.5。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8693, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 33, "text": "GB/T37137—2018\n表J.5二次电流检验记录表\n一次电流流向\n110kV某间隔→110kV\nI组母线→主变110kV侧→主变220kV侧→220kV\nⅡ组母线→220kV某间隔\n电流互感器安装位置\n220kV某间隔\n测量项目\n屏柜名称\n220kV某间隔主一保护屏\n第\n回路编号用途方向\nA2111(线路主一保护）\n变比\n1 200/1\n组\n电\nA相\nB相\nC相\nN\n流\n回\n电流幅值/A\n0.009 4\n0.009 3\n0.009 1\n0.001\n路\n电流相位/(°)\n86\n206\n325\n一\n屏柜名称\n220kV某间隔主二保护屏\n第\n回路编号用途方向\nA2121（220kV线路故障录波）\n变比\n1 200/1\n组\nA相\nB相\nC相\nN\n流\n回\n电流幅值/A\n0.0093\n0.0093\n0.0092\n0\n路\n电流相位/(°)\n85\n206\n324\n一\n屏柜名称\n220kV某间隔断路器端子箱\n第\n三\n回路编号用途方向\nA2131（备用）\n变比\n1 200/1\n组\n电\nA相\nB相\nC相\nN\n流\n回\n电流幅值/A\n0.009 1\n0.009 2\n0.009 1\n0\n路\n电流相位/(°)\n84\n205\n324\n一\n屏柜名称\n220kV故障录波装置(ZH-5)\n第\nA2141(220kV线\n四\n回路编号用途方向\n变比\n1 200/1\n路故障录波及行波测距）\n电\n流\nA相\nB相\nC相\nN\n路\n电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n0.001\n电流相位/(°)\n84\n205\n325\n一\n屏柜名称\n220kV母线及失灵主二保护屏\n第\n五\n回路编号用途方向\nA2151（220kV母线及失灵保护）\n变比\n1 200/1\n组\n电\nA相\nB相\nC相\nN\n回\n电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n0\n电流相位/(°)\n85\n206\n326\n屏柜名称\n220kV母线及失灵主一保护屏\n第\n回路编号用途方向\nA2161(220kV母线及失灵保护）\n变比\n1 200/1\n电\nA相\nB相\nC相\nN\n流\n回\n电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n0\n路\n电流相位/(°)\n86\n207\n326\n一\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 163, "ocr_error": null, "raw_text_len": 936, "clean_text_len": 780, "clean_text": "GB/T37137—2018\n表J.5二次电流检验记录表一次电流流向\n110kV某间隔→110kV\nI组母线→主变110kV侧→主变220kV侧→220kV\nⅡ组母线→220kV某间隔电流互感器安装位置\n220kV某间隔测量项目屏柜名称\n220kV某间隔主一保护屏第回路编号用途方向\nA2111(线路主一保护）变比\n1 200/1\n组电A相B相C相N流回电流幅值/A\n0.009 4\n0.009 3\n0.009 1\n0.001\n路电流相位/(°)一屏柜名称\n220kV某间隔主二保护屏第回路编号用途方向\nA2121（220kV线路故障录波）\n变比\n1 200/1\n组A相B相C相N流回电流幅值/A\n0.0093\n0.0093\n0.0092\n路电流相位/(°)一屏柜名称\n220kV某间隔断路器端子箱第三回路编号用途方向\nA2131（备用）变比\n1 200/1\n组电A相B相C相N流回电流幅值/A\n0.009 1\n0.009 2\n0.009 1\n路电流相位/(°)一屏柜名称\n220kV故障录波装置(ZH-5)\n第\nA2141(220kV线四回路编号用途方向变比\n1 200/1\n路故障录波及行波测距）电流A相\nB相C相N路电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n0.001\n电流相位/(°)一屏柜名称\n220kV母线及失灵主二保护屏第五回路编号用途方向\nA2151（220kV母线及失灵保护）\n变比\n1 200/1\n组电A相B相C相N回电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n电流相位/(°)屏柜名称\n220kV母线及失灵主一保护屏第回路编号用途方向\nA2161(220kV母线及失灵保护）\n变比\n1 200/1\n电A相B相C相N流回电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n路电流相位/(°)一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8856, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 34, "text": "GB/T37137—2018\n表J.5(续)\n110kV某间隔→110kVI组母线→主变110kV侧→主变220kV侧→220kV\n一次电流流向\nⅡ组母线→220kV某间隔\n电流互感器安装位置\n220kV某间隔\n测量项目\n屏柜名称\n220kV线路测控装置屏\n第\n七\n回路编号用途方向\nA2171(220kV线路测控及同步向量）\n变比\n1 200/1\n组\n电\nA相\nB相\nC相\nN\n回\n电流幅值/A\n0.009 1\n0.0092\n0.009 1\n路\n电流相位/(°)\n85\n206\n326\n一\n屏柜名称\n220kV线路电度表屏1\n第\n八\n回路编号用途方向\nA2181(计量）\n变比\n1 200/1\n组\n电\nA相\nB相\nC相\nN\n流\n回\n电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n0\n电流相位/(°)\n85\n205\n324\nJ.4\n交流电压回路的系统检验典型实例\nJ.4.1\n220kVI组母线电压互感器检验\n检验记录见表J.6。\n表J.6交流电压回路检验记录表\n电压互感器位置、\n220kVI组母线电压互感器\n名称\n测量项目\n屏柜名称\n220kVI组母线电压互感器端子箱\n第\n回路编号用途\n631保护电压一\n组\n(L611）开口电压\n压\nU\nUm\nn\nUa\n开口电压\n回\n路\n电压\n0.200\n0.202\n0.200\n0.345\n0.345\n0.342\n0.001\nV\n屏柜名称\n220kVI组母线电压互感器端子箱\n回路编号用途\n621保护电压二(含测量)\n组\n电压\nU\nUbn\nUm\n\"n\nU\nUa\n开口电压\n回\n电压\n路\n0.199\nV\n0.201\n0.200\n0.344\n0.345\n0.344\n一\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9654, "ocr_line_count": 117, "ocr_error": null, "raw_text_len": 714, "clean_text_len": 630, "clean_text": "GB/T37137—2018\n表J.5(续)\n110kV某间隔→110kVI组母线→主变110kV侧→主变220kV侧→220kV\n一次电流流向\nⅡ组母线→220kV某间隔电流互感器安装位置\n220kV某间隔测量项目屏柜名称\n220kV线路测控装置屏第七回路编号用途方向\nA2171(220kV线路测控及同步向量）\n变比\n1 200/1\n组电A相B相C相N回电流幅值/A\n0.009 1\n0.0092\n0.009 1\n路电流相位/(°)一屏柜名称\n220kV线路电度表屏1\n第八回路编号用途方向A2181(计量）\n变比\n1 200/1\n组电A相B相C相N流回电流幅值/A\n0.009 2\n0.009 2\n0.009 1\n电流相位/(°)J.4\n交流电压回路的系统检验典型实例\nJ.4.1\n220kVI组母线电压互感器检验检验记录见表J.6。\n表J.6交流电压回路检验记录表电压互感器位置、\n220kVI组母线电压互感器名称测量项目屏柜名称\n220kVI组母线电压互感器端子箱第回路编号用途\n631保护电压一组\n(L611）开口电压压UUmn\nUa开口电压回路电压\n0.200\n0.202\n0.200\n0.345\n0.345\n0.342\n0.001\nV屏柜名称\n220kVI组母线电压互感器端子箱回路编号用途\n621保护电压二(含测量)\n组电压UUbnUm\"nUUa开口电压回电压路\n0.199\nV\n0.201\n0.200\n0.344\n0.345\n0.344\n一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8986, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 35, "text": "GB/T 37137—2018\n表J.6(续)\n电压互感器位置、\n名称\n220kVI组母线电压互感器\n测量项目\n屏柜名称\n220kVI组母线电压互感器端子箱\n第\n回路编号用途\n611计量电压\n组电\nUm\nU\nUm\nUb\nUbe\nUa\n开口电压\n压\n回\n电压\n路\n0.200\n0.201\nV\n0.200\n0.343\n0.346\n0.343\nJ.4.2220kVⅡ组母线电压互感器检验\n检验记录见表J.7。\n表J.7交流电压回路检验记录表\n电压互感器位置、名称\n220kVⅡ组母线电压互感器\n测量项目\n屏柜名称\n220kVⅡ组母线电压互感器端子箱\n第\n回路编号用途\n632保护电压一\n组\n(L611)开口电压\n电压\nUm\nUm\nUab\nUa\n开口电压\n回\n路\n电压/V\n0.201\n0.203\n0.196\n0.349\n0.346\n0.344\n0.001\n屏柜名称\n220kVⅡ组母线电压互感器端子箱\n第\n回路编号用途\n622保护电压二(含测量）\n组\nUm\nUm\nUab\nU\nUa\n开口电压\n电压\n回\n路\n电压/V\n0.199\n0.201\n0.200\n0.344\n0.345\n0.343\n屏柜名称\n220kVⅡ组母线电压互感器端子箱\n回路编号用途\n612计量电压\n三组\nUm\nUba\nUm\nU\nU\nUa\n开口电压\n电压\n回\n电压/V\n0.199\n0.201\n0.200\n0.344\n0.345\n0.343\nJ.4.3J.3.3二次电压核相检验\n检验记录见表J.8。\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.974, "ocr_line_count": 105, "ocr_error": null, "raw_text_len": 632, "clean_text_len": 574, "clean_text": "GB/T 37137—2018\n表J.6(续)\n电压互感器位置、名称\n220kVI组母线电压互感器测量项目屏柜名称\n220kVI组母线电压互感器端子箱第回路编号用途\n611计量电压组电\nUmUUmUbUbeUa开口电压压回电压路\n0.200\n0.201\nV\n0.200\n0.343\n0.346\n0.343\nJ.4.2220kVⅡ组母线电压互感器检验检验记录见表J.7。\n表J.7交流电压回路检验记录表电压互感器位置、名称\n220kVⅡ组母线电压互感器测量项目屏柜名称\n220kVⅡ组母线电压互感器端子箱第回路编号用途\n632保护电压一组\n(L611)开口电压电压UmUm\nUabUa开口电压回路电压/V\n0.201\n0.203\n0.196\n0.349\n0.346\n0.344\n0.001\n屏柜名称\n220kVⅡ组母线电压互感器端子箱第回路编号用途\n622保护电压二(含测量）\n组UmUmUabUUa开口电压电压回路电压/V\n0.199\n0.201\n0.200\n0.344\n0.345\n0.343\n屏柜名称\n220kVⅡ组母线电压互感器端子箱回路编号用途\n612计量电压三组\nUmUbaUmUUUa开口电压电压回电压/V\n0.199\n0.201\n0.200\n0.344\n0.345\n0.343\nJ.4.3J.3.3二次电压核相检验检验记录见表J.8。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8952, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 36, "text": "GB/T37137—2018\n表J.8二次电压核相检验记录表\n回路编号及用途\n测量位置\n\"n\nUe\nU.1\noV\n0.346 V\n0.345V\n1n\n0.345 V\n0V\n0.346 V\nUe1\n0.346 V\n0.345 V\noV\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8608, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 119, "clean_text_len": 111, "clean_text": "GB/T37137—2018\n表J.8二次电压核相检验记录表回路编号及用途测量位置\n\"nUeU.1oV\n0.346 V\n0.345V\n1n\n0.345 V\n0V\n0.346 V\nUe1\n0.346 V\n0.345 V\noV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.883, "has_structure_hint": true}
{"doc_id": "c579552baa9b", "file_name": "53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\53--GB_T 37137-2018 高原220kV变电站交流回路系统现场检验方法.pdf", "page_num": 37, "text": "GB/T37137-2018\n参考文献\n[1]GB/T13499—2002电力变压器应用导则\n[2]\nGB/T20840.1一2010互感器第1部分：通用技术要求\n[3]\nGB/T20840.2一2014互感器第2部分：电流互感器补充技术要求\n[4]GB/T20840.3—2013互感器第3部分：电磁式电压互感器补充技术要求\n[5]GB/T20840.5一2013互感器第5部分：电容式电压互感器的补充技术要求", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9654, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 206, "clean_text_len": 205, "clean_text": "GB/T37137-2018参考文献\n[1]GB/T13499—2002电力变压器应用导则\n[2]\nGB/T20840.1一2010互感器第1部分：通用技术要求\n[3]\nGB/T20840.2一2014互感器第2部分：电流互感器补充技术要求\n[4]GB/T20840.3—2013互感器第3部分：电磁式电压互感器补充技术要求\n[5]GB/T20840.5一2013互感器第5部分：电容式电压互感器的补充技术要求", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8636, "has_structure_hint": false}
