{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：47971-2015\n中华人民共和国电力行业标准\nDL/T1397.2—2014\n电力直流电源系统用测试设备\n通用技术条件\n第2部分：蓄电池容量放电测试仪\nGeneral specification for DC power system test equipments of\nelectricpowersystem\nPart2:Batterycapacitydischargetester\n2014-10-15发布\n2015-03-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 253, "clean_text_len": 246, "clean_text": "ICS 27.100F 24DL\n备案号：47971-2015中华人民共和国电力行业标准\nDL/T1397.2—2014\n电力直流电源系统用测试设备通用技术条件第2部分：蓄电池容量放电测试仪\nGeneral specification for DC power system test equipments of\nelectricpowersystem\nPart2:Batterycapacitydischargetester\n2014-10-15发布\n2015-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9474, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 2, "text": "DL/T1397.2—2014\n目次\n前言.\n1范围.\n2规范性引用文件\n3术语和定义·\n2\n4产品分类和额定值\n2\n4.1产品分类·\n·2\n4.2额定值·\n2\n5基本技术要求\n2\n5.1使用条件要求\n5.2结构要求·\n3\n5.3\n一般要求·…\n5.4检测参数要求·\n4\n5.5功能要求·\n4\n5.6平均无故障时间（MTBF）\n5\n5.7其他·\n5\n6安全要求\n5\n6.1电气间隙和爬电距离·\n5\n6.2绝缘性能·.\n6\n6.3防护等级·\n6.4防触电措施·\n6\n6.5温升.\n6\n6.6电磁兼容.….\n6.7环境适应能力\n8\n7检验方法\n7.1总则...\n7.2一般检查·\n7.3参数检测.\n7.4绝缘试验·\n11\n7.5功能检测….\n11\n7.6防护等级验证·\n12\n7.7电磁兼容试验\n12\n7.8环境试验·\n12\n8检验规则.\n12\n8.1检验分类\n12\n8.2出厂检验·\n13\n8.3型式检验·\n14\n9标志、包装、运输和贮存\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9618, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 421, "clean_text_len": 360, "clean_text": "DL/T1397.2—2014\n目次前言.\n1范围.\n2规范性引用文件\n3术语和定义·\n4产品分类和额定值\n4.1产品分类·\n·2\n4.2额定值·\n5基本技术要求\n5.1使用条件要求\n5.2结构要求·\n5.3\n一般要求·…\n5.4检测参数要求·\n5.5功能要求·\n5.6平均无故障时间（MTBF）\n5.7其他·\n6安全要求\n6.1电气间隙和爬电距离·\n6.2绝缘性能·.\n6.3防护等级·\n6.4防触电措施·\n6.5温升.\n6.6电磁兼容.….\n6.7环境适应能力\n7检验方法\n7.1总则...\n7.2一般检查·\n7.3参数检测.\n7.4绝缘试验·\n7.5功能检测….\n7.6防护等级验证·\n7.7电磁兼容试验\n7.8环境试验·\n8检验规则.\n8.1检验分类\n8.2出厂检验·\n8.3型式检验·\n9标志、包装、运输和贮存", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7882, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 3, "text": "DL/T 1397.2—2014\n9.1标志·\n14\n9.2包装.\n15\n9.3运输·\n15\n9.4贮存·\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9632, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 56, "clean_text_len": 44, "clean_text": "DL/T 1397.2—2014\n9.1标志·\n9.2包装.\n9.3运输·\n9.4贮存·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7179, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 4, "text": "DL/T 1397.2—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n-第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n-第6部分：便携式接地巡测仪；\n-第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第2部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子\n科技有限公司。\n本部分主要起草人：李晶、胡灿、宋果、丁丹一、赵廷刚、陈书欣。\n本部分参加起草人：王凤仁、郭凤泽、马建辉、李果、罗文科、苏明虹、杨永忠、严磊、陈媚、\n陈海宏。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 534, "clean_text_len": 532, "clean_text": "DL/T 1397.2—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n-第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n-第6部分：便携式接地巡测仪；\n-第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第2部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、胡灿、宋果、丁丹一、赵廷刚、陈书欣。\n本部分参加起草人：王凤仁、郭凤泽、马建辉、李果、罗文科、苏明虹、杨永忠、严磊、陈媚、\n陈海宏。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nIII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8806, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 5, "text": "DL/T 1397.2—2014\n电力直流电源系统用测试设备通用技术条件\n第2部分：蓄电池容量放电测试仪\n1范围\nDL/T1397的本部分规定了蓄电池容量放电测试仪的基本技术要求和安全要求，以及检验方法、检\n验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源设备配备的蓄电池组容量进\n行现场检验以及相关检验的放电测试仪以及包含这部分功能的在线测试装置（简称产品）的设计、制造、\n检验和使用。\n本部分不适用采用逆变放电方式的产品。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db：交变湿热（12h+12h\n循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nDL/T1397.1电力直流电源系统用测试设备通用技术条件第1部分：蓄电池电压巡检仪\nJJG238—1995数字式时间间隔测量仪", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1048, "clean_text_len": 1044, "clean_text": "DL/T 1397.2—2014\n电力直流电源系统用测试设备通用技术条件第2部分：蓄电池容量放电测试仪\n1范围\nDL/T1397的本部分规定了蓄电池容量放电测试仪的基本技术要求和安全要求，以及检验方法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源设备配备的蓄电池组容量进行现场检验以及相关检验的放电测试仪以及包含这部分功能的在线测试装置（简称产品）的设计、制造、\n检验和使用。\n本部分不适用采用逆变放电方式的产品。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db：交变湿热（12h+12h\n循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nDL/T1397.1电力直流电源系统用测试设备通用技术条件第1部分：蓄电池电压巡检仪\nJJG238—1995数字式时间间隔测量仪", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 6, "text": "DL/T 1397.2—2014\nJJG445一1986直流标准电压源检定规程\nJJG598直流数字电流表试行检定规程\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.41、GB/T 2900.77、GB/T4365和DL/T459界定的以及下\n列术语和定义适用于本文件。\n3.1\n蓄电池容量放电测试仪batterycapacitydischargetester\n具有稳流特性和保护等功能的专用负载，主要用于电力直流电源系统中蓄电池电量评估的设备。\n3.2\n蓄电池温度batterytemperature\n电解液平均温度值。在核对性放电试验用于容量-温度换算时，取放电开始的蓄电池附近环境温度。\n3.3\n稳流特性stabilizedcurrentcharacteristic\n蓄电池放电设备或装置在电池端电压变化过程中，保持放电电流恒定的性能。\n3.4\n恒流放电constantcurrentdischarge\n3.5\n核对性放电试验capacitycheckdischargetest\n在规定放电温度、放电电流、放电终止电压的条件下，人为通过恒流放电评估蓄电池荷电（容量）\n状况的过程。\n3.6\n核对性放电曲线capacity checkdischargecurve\n蓄电池恒流放电过程中，获得的蓄电池电压-时间变化曲线。\n4产品分类和额定值\n4.1产品分类\n4.1.1按负载型式分为两类：电阻式和电子式。\n注1：有时是上述类型的组合。\n注2：电子式为非逆变方式。\n4.1.2按电阻类型分为两类：陶瓷PTC和合金电阻。\n注：PTC（positive temperature coefficient），指正温度系数热敏电阻。\n4.1.3按安装方式分为两类：固定式和便携（移动）式。\n4.2额定值\n4.2.1系统标称电压：110、220V。\n4.2.2放电负载额定电流可优先采用下列数值：5、10、20、30、40、50、60、80、100、160、200、250、\n315、400A。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 920, "clean_text_len": 916, "clean_text": "DL/T 1397.2—2014\nJJG445一1986直流标准电压源检定规程\nJJG598直流数字电流表试行检定规程\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.41、GB/T 2900.77、GB/T4365和DL/T459界定的以及下列术语和定义适用于本文件。\n3.1\n蓄电池容量放电测试仪batterycapacitydischargetester\n具有稳流特性和保护等功能的专用负载，主要用于电力直流电源系统中蓄电池电量评估的设备。\n3.2\n蓄电池温度batterytemperature\n电解液平均温度值。在核对性放电试验用于容量-温度换算时，取放电开始的蓄电池附近环境温度。\n3.3\n稳流特性stabilizedcurrentcharacteristic\n蓄电池放电设备或装置在电池端电压变化过程中，保持放电电流恒定的性能。\n3.4\n恒流放电constantcurrentdischarge\n3.5\n核对性放电试验capacitycheckdischargetest\n在规定放电温度、放电电流、放电终止电压的条件下，人为通过恒流放电评估蓄电池荷电（容量）\n状况的过程。\n3.6\n核对性放电曲线capacity checkdischargecurve\n蓄电池恒流放电过程中，获得的蓄电池电压-时间变化曲线。\n4产品分类和额定值\n4.1产品分类\n4.1.1按负载型式分为两类：电阻式和电子式。\n注1：有时是上述类型的组合。注2：电子式为非逆变方式。\n4.1.2按电阻类型分为两类：陶瓷PTC和合金电阻。\n注：PTC（positive temperature coefficient），指正温度系数热敏电阻。\n4.1.3按安装方式分为两类：固定式和便携（移动）式。\n4.2额定值\n4.2.1系统标称电压：110、220V。\n4.2.2放电负载额定电流可优先采用下列数值：5、10、20、30、40、50、60、80、100、160、200、250、\n315、400A。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8856, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 7, "text": "DL/T 1397.2—2014\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及\n导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1电源电压及允许波动范围。\na）采用直流220V系统。\n1）直流标称电压：220V；\n2）允许波动范围：180V～286V。\nb）采用直流110V系统。\n1）直流标称电压：110V；\n2）允许波动范围：90V～143V。\nc）采用交流220V系统。\n1）交流额定电压：220V；\n2）允许波动范围：土20%。\n5.1.2.2电源频率及允许波动范围应为50Hz（1土5%）。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用\n户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1—2006的要求进行设计和生产。\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物。\nb）牢固可靠，具有一定的机械强度。\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损。\nb）导线的引入误差不影响测试的准确度。\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接地\n线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1固定安装在蓄电池室（柜）内的在线式放电装置工作电源，应使用蓄电池组整组提供的直流电源。\n5.3.2以直流母线为工作电源的产品，其对直流母线反灌纹波电压值应不超过1%。\n5.3.3产品处于恒流放电状态时，蓄电池组端电压在180V～260V（220V系统）或90V～130V（110V\n系统）范围内变化，应能在12h内保持所设定放电电流的稳定度不低于1%。\n5.3.4额定容量连续工作时间不小于12h。\n5.3.5应采用中文操作界面，移动式产品显示屏应不小于17.78cm（7in），其他产品应保证能就地直接\n读取需要显示的信息。\n5.3.6产品的A计权噪声不大于60dB。\n5.3.7金属外壳的保护接地端子应能可靠连接截面不小于4mm²的多股铜线。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1200, "clean_text_len": 1196, "clean_text": "DL/T 1397.2—2014\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1电源电压及允许波动范围。\na）采用直流220V系统。\n1）直流标称电压：220V；\n2）允许波动范围：180V～286V。\nb）采用直流110V系统。\n1）直流标称电压：110V；\n2）允许波动范围：90V～143V。\nc）采用交流220V系统。\n1）交流额定电压：220V；\n2）允许波动范围：土20%。\n5.1.2.2电源频率及允许波动范围应为50Hz（1土5%）。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1—2006的要求进行设计和生产。\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物。\nb）牢固可靠，具有一定的机械强度。\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损。\nb）导线的引入误差不影响测试的准确度。\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1固定安装在蓄电池室（柜）内的在线式放电装置工作电源，应使用蓄电池组整组提供的直流电源。\n5.3.2以直流母线为工作电源的产品，其对直流母线反灌纹波电压值应不超过1%。\n5.3.3产品处于恒流放电状态时，蓄电池组端电压在180V～260V（220V系统）或90V～130V（110V\n系统）范围内变化，应能在12h内保持所设定放电电流的稳定度不低于1%。\n5.3.4额定容量连续工作时间不小于12h。\n5.3.5应采用中文操作界面，移动式产品显示屏应不小于17.78cm（7in），其他产品应保证能就地直接读取需要显示的信息。\n5.3.6产品的A计权噪声不大于60dB。\n5.3.7金属外壳的保护接地端子应能可靠连接截面不小于4mm²的多股铜线。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8495, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 8, "text": "DL/T 1397.2—2014\n5.3.8安装在蓄电池室内应做好防火、防爆、防腐和绝缘防护处理。\n5.3.9产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4检测参数要求\n5.4.1检测范围。\na）直流电压：0V～300V或0V～150V。\nb）直流电流：0A～50A（或50A的倍数）。\nc）温度：-10℃～+80℃。\nd）测试时间：0min~720min（12h）。\n5.4.2检测准确度。\na）直流电压：0.2%。\nb）直流电流：1%。\nc）温度：土1℃。\nd）测试时间：土ls。\n5.4.3报警准确度：优于报警整定值的0.5%。\n5.5功能要求\n5.5.1产品应具备以下检测功能：\na）蓄电池组放出容量。\nb）蓄电池组放电时间。\nc）蓄电池组实时电流和电压。\nd）蓄电池组环境实时温度。\ne）放电时蓄电池温度。\n5.5.2产品应具备以下显示功能：\na）应以汉字、法定计量单位方式显示信息。\nb）蓄电池组已放出容量值。\nc）蓄电池组已放电时间。\nd）蓄电池组实时电流和电压值。\ne）蓄电池组的环境实时温度值。\nf）放电时蓄电池温度。\ng）蓄电池组电压过高、过低等的异常就地声光报警。\n5.5.3产品应具备以下保护与控制功能：\na）应具备过热、过电流保护能力，当发生故障时，能自动切断放电回路并发出声光报警信号。\nb）应具备防止放电回路短路与极性反接的措施。\nc）应具备设置蓄电池组电压和放电电流过高、过低等异常的报警限值，并根据异常状况发出声光\n报警或选择切断人工放电负载。\nd）应设置紧急停止按钮，并有防止误动措施。采用紧急停止后不应造成人员和设备的损害。\ne）应在蓄电池组放电核容试验中达到放电终止条件或异常停机时，发出声光报警信号并切断人工\n放电负载。\nf）应具有接受蓄电池单体电压巡检装置等远程无源触点信号控制指令的I/O接口，用于远程控制\n强制停机功能。接受远程停机控制时，发出声光报警信号并切断人工放电负载。\n5.5.4产品应具备以下记录与分析功能：\na）在放电初始阶段（前1h）每2min记录一次测试数据，以后可任意设置测试数据记录间隔时间，\n记录间隔时间在2min～10min可调。\nb）应能按蓄电池组或选定蓄电池单体自动形成放电曲线。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9924, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 935, "clean_text_len": 925, "clean_text": "DL/T 1397.2—2014\n5.3.8安装在蓄电池室内应做好防火、防爆、防腐和绝缘防护处理。\n5.3.9产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4检测参数要求\n5.4.1检测范围。\na）直流电压：0V～300V或0V～150V。\nb）直流电流：0A～50A（或50A的倍数）。\nc）温度：-10℃～+80℃。\nd）测试时间：0min~720min（12h）。\n5.4.2检测准确度。\na）直流电压：0.2%。b）直流电流：1%。\nc）温度：土1℃。d）测试时间：土ls。\n5.4.3报警准确度：优于报警整定值的0.5%。\n5.5功能要求\n5.5.1产品应具备以下检测功能：\na）蓄电池组放出容量。b）蓄电池组放电时间。\nc）蓄电池组实时电流和电压。d）蓄电池组环境实时温度。\ne）放电时蓄电池温度。\n5.5.2产品应具备以下显示功能：\na）应以汉字、法定计量单位方式显示信息。\nb）蓄电池组已放出容量值。c）蓄电池组已放电时间。\nd）蓄电池组实时电流和电压值。\ne）蓄电池组的环境实时温度值。\nf）放电时蓄电池温度。\ng）蓄电池组电压过高、过低等的异常就地声光报警。\n5.5.3产品应具备以下保护与控制功能：\na）应具备过热、过电流保护能力，当发生故障时，能自动切断放电回路并发出声光报警信号。\nb）应具备防止放电回路短路与极性反接的措施。\nc）应具备设置蓄电池组电压和放电电流过高、过低等异常的报警限值，并根据异常状况发出声光报警或选择切断人工放电负载。\nd）应设置紧急停止按钮，并有防止误动措施。采用紧急停止后不应造成人员和设备的损害。\ne）应在蓄电池组放电核容试验中达到放电终止条件或异常停机时，发出声光报警信号并切断人工放电负载。\nf）应具有接受蓄电池单体电压巡检装置等远程无源触点信号控制指令的I/O接口，用于远程控制强制停机功能。接受远程停机控制时，发出声光报警信号并切断人工放电负载。\n5.5.4产品应具备以下记录与分析功能：\na）在放电初始阶段（前1h）每2min记录一次测试数据，以后可任意设置测试数据记录间隔时间，\n记录间隔时间在2min～10min可调。\nb）应能按蓄电池组或选定蓄电池单体自动形成放电曲线。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8459, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 9, "text": "DL/T1397.2—2014\nc）能根据放电开始时的蓄电池组环境温度，通过式（1）换算成25℃基准温度时的实际放电容量\nC100\nCo = C,/[1+Ko(t -25)]\n(1)\n式中：\nC、—一蓄电池实测容量；\nt一一放电开始时的蓄电池组环境温度；\nKn。—10h放电率温度系数，铅酸蓄电池取K。=0.006°℃-。\nd）产品应配置测试数据分析管理系统，按照厂/站名、蓄电池组编号、蓄电池型号与类型、厂家及\n安装日期等，进行数据分析管理。应能全自动测试、记录、计算和判断，并能自动生成测试报\n告、蓄电池容量变化趋势图。测试报告至少应包含本次放电实际容量值与额定容量的百分比、\n放电曲线图。\n接导入移动存储设备。测量数据应以Excel格式存储，或能方便地转成Excel格式。\n5.5.5产品应具备以下异常管理功能：\na）报警分为紧急报警（报警）和一般报警（预警）两类。主要为电压异常报警、电流异常报警和\n温度异常报警。\nb）应能分别设定蓄电池组和具备电压巡检的蓄电池单体的报警值与预警值。\nc）蓄电池异常时应自动转入报警画面，并能显示报警类型、异常类型和发生时间。固定式应同时\n通过标准接口与上位机进行通信。\nd）蓄电池异常时应自动转入报警画面，能显示和记录报警类型、异常类型、蓄电池组（或蓄电池\n单体）编号和发生时间，固定式应同时通过标准接口与上位机进行通信。\ne）异常记录应存储不少于500条最新的信息，失电后仍可保存1年以上。\n5.5.6产品应能通过密码设置实现权限管理。\n5.5.7产品应提供有USB、RJ45和RS485的标准接口，实现与就地或远程的上位机（监控器）进行通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n5.7其他\n具备蓄电池单体电压巡检的产品，电压巡检部分应满足DL/T1397.1的要求。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离\n额定电流等级N\n额定绝缘电压U\nI≤63A\nI>63A\nV\n电气间隙\n爬电距离\n电气间隙\n爬电距离\nu\nmm\nmm\nmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n009≥>000\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9761, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 1019, "clean_text_len": 1000, "clean_text": "DL/T1397.2—2014\nc）能根据放电开始时的蓄电池组环境温度，通过式（1）换算成25℃基准温度时的实际放电容量\nC100\nCo = C,/[1+Ko(t -25)]\n(1)式中：C、—一蓄电池实测容量；\nt一一放电开始时的蓄电池组环境温度；\nKn。—10h放电率温度系数，铅酸蓄电池取K。=0.006°℃-。\nd）产品应配置测试数据分析管理系统，按照厂/站名、蓄电池组编号、蓄电池型号与类型、厂家及安装日期等，进行数据分析管理。应能全自动测试、记录、计算和判断，并能自动生成测试报告、蓄电池容量变化趋势图。测试报告至少应包含本次放电实际容量值与额定容量的百分比、\n放电曲线图。\n接导入移动存储设备。测量数据应以Excel格式存储，或能方便地转成Excel格式。\n5.5.5产品应具备以下异常管理功能：\na）报警分为紧急报警（报警）和一般报警（预警）两类。主要为电压异常报警、电流异常报警和温度异常报警。\nb）应能分别设定蓄电池组和具备电压巡检的蓄电池单体的报警值与预警值。\nc）蓄电池异常时应自动转入报警画面，并能显示报警类型、异常类型和发生时间。固定式应同时通过标准接口与上位机进行通信。\nd）蓄电池异常时应自动转入报警画面，能显示和记录报警类型、异常类型、蓄电池组（或蓄电池单体）编号和发生时间，固定式应同时通过标准接口与上位机进行通信。\ne）异常记录应存储不少于500条最新的信息，失电后仍可保存1年以上。\n5.5.6产品应能通过密码设置实现权限管理。\n5.5.7产品应提供有USB、RJ45和RS485的标准接口，实现与就地或远程的上位机（监控器）进行通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n5.7其他具备蓄电池单体电压巡检的产品，电压巡检部分应满足DL/T1397.1的要求。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1产品的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离额定电流等级N\n额定绝缘电压UI≤63AI>63A\nV\n电气间隙爬电距离电气间隙爬电距离\nummmmmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n009≥>000\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8678, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 10, "text": "DL/T 1397.2—2014\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应\n不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进\n行修正。\n6.2绝缘性能\n6.2.1试验部位\n产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间。\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻\n用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MQ。\n表2绝缘电阻及绝缘试验的试验电压等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nkV\nkV\n9>\n250\n0.5 (0.7)\n1\n63<U≤250\n500\n2.0 (2.8)\n5.0\n250<U≤500\n1000\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.3介质强度\n用工频耐压试验装置对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压试验\n装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压\n试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Ω，试验过程中应\n无击穿放电现象。\n6.2.5高海拔修正\n海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数\n进行修正。\n6.3防护等级\n产品外壳的防护等级应不低于GB4208一2008中IP20B的规定。\n6.4防触电措施\n产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升\n发热元器件\n温升\nK\n高频变压器外表面\n80\n电子功率器件外壳\n70\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 929, "clean_text_len": 885, "clean_text": "DL/T 1397.2—2014\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进行修正。\n6.2绝缘性能\n6.2.1试验部位产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间。\nb）各独立带电电路与地（金属框架）之间。\n6.2.2绝缘电阻用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MQ。\n表2绝缘电阻及绝缘试验的试验电压等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质强度试验电压冲击耐压试验电压\nVkVkV\n9>\n0.5 (0.7)\n63<U≤250\n2.0 (2.8)\n5.0\n250<U≤500\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.3介质强度用工频耐压试验装置对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Ω，试验过程中应无击穿放电现象。\n6.2.5高海拔修正海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数进行修正。\n6.3防护等级产品外壳的防护等级应不低于GB4208一2008中IP20B的规定。\n6.4防触电措施产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Ω。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升发热元器件温升\nK高频变压器外表面电子功率器件外壳", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8942, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 11, "text": "DL/T1397.2—2014\n表3(续)\n发热元器件\n温升\nK\n电子功率器件衬板\n70\n电阻发热元件\n25a\n与半导体器件的连接处\n55\n与半导体器件连接的塑料绝缘线\n25\n铜-铜\n母线连接处\n50\n铜搪锡-铜塘锡\n60\n金属材料\n操作手柄\n15b\n绝缘材料\n25b\n可接触的外壳和\n金属材料\n30c\n覆板\n绝缘材料\n40c\n应在外表上方30mm处测量。\nb\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因产品的硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定\n对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度\n产品应能承受GB/T17626.2—2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度\n扰度试验。\n6.6.4浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度\n产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 794, "clean_text_len": 763, "clean_text": "DL/T1397.2—2014\n表3(续)\n发热元器件温升K电子功率器件衬板\n电阻发热元件\n25a\n与半导体器件的连接处与半导体器件连接的塑料绝缘线\n铜-铜母线连接处铜搪锡-铜塘锡\n金属材料操作手柄\n15b\n绝缘材料\n25b\n可接触的外壳和金属材料\n30c\n覆板绝缘材料\n40c\n应在外表上方30mm处测量。b\n装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因产品的硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度产品应能承受GB/T17626.2—2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度扰度试验。\n6.6.4浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度产品应能承受GB/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8877, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 12, "text": "DL/T 1397.2—2014\n6.7环境适应能力\n6.7.1低温工作\n产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下\n限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作\n产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的设备运行环境温度上\n限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运\n产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运\n产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热\n产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿\n热试验。在试验结束前2h内，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查\n产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位\n移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述\n在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行\n定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的本部分6.7.6.1规定\n的扫频循环。\n6.7.6.2.3定频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个\n危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定\n在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压1min，\n试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1223, "clean_text_len": 1202, "clean_text": "DL/T 1397.2—2014\n6.7环境适应能力\n6.7.1低温工作产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的设备运行环境温度上限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70℃为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿热试验。在试验结束前2h内，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次的本部分6.7.6.1规定的扫频循环。\n6.7.6.2.3定频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压1min，\n试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8675, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 13, "text": "DL/T1397.2—2014\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15℃～+35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到5.3的要求。\n7.2.2接地端子\n接地端子应符合5.2.4的规定。\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数检测\n7.3.1电压测量准确度\n产品的蓄电池组总电压和具备电压巡检的蓄电池单体巡检电压的测量准确度，应符合5.4.2要求。\n按DL/T980的规定进行示值误差的检测，检测方法为直流电压标准源法（接线如图1所示）和直\n接比较法（接线如图2所示）。检测电压应从实际连接蓄电池极柱的电压采样线端输入，采用不低于0.02\n级的直流电压标准源（或可调稳压电源）输出标准电压。由式（2）计算得到相对误差值。\nU-Un×100%\ny=\n(2)\nU,\n式中：\ny\n电压测量准确度；\nU。——标准电压值；\nU、一—产品显示读数。\n直流标准\nH\n被检产品\n电压发生器\n图1\n直流电压标准源法接线\nH\nH\n可调\n稳压电源\n被检产品\nH\n标准\n数字多用表\n(DMM)\n图2电压直接比较法接线\n7.3.2电流测量准确度\n按DL/T980和JG598的规定进行示值误差的检测，检测方法为直接比较法和标准数字电压表法。\n电流测量准确度应符合5.4.2要求。\n直流电源的输出端，其接线如图3所示。由式（3）计算得到相对误差值。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9695, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 685, "clean_text_len": 659, "clean_text": "DL/T1397.2—2014\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15℃～+35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查对产品整体进行目测观察，均应达到5.3的要求。\n7.2.2接地端子接地端子应符合5.2.4的规定。\n7.2.3防触电性能用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数检测\n7.3.1电压测量准确度产品的蓄电池组总电压和具备电压巡检的蓄电池单体巡检电压的测量准确度，应符合5.4.2要求。\n按DL/T980的规定进行示值误差的检测，检测方法为直流电压标准源法（接线如图1所示）和直接比较法（接线如图2所示）。检测电压应从实际连接蓄电池极柱的电压采样线端输入，采用不低于0.02\n级的直流电压标准源（或可调稳压电源）输出标准电压。由式（2）计算得到相对误差值。\nU-Un×100%y=(2)U,\n式中：y电压测量准确度；U。——标准电压值；\nU、一—产品显示读数。直流标准\nH被检产品电压发生器图1直流电压标准源法接线\nHH可调稳压电源被检产品H标准数字多用表\n(DMM)\n图2电压直接比较法接线\n7.3.2电流测量准确度按DL/T980和JG598的规定进行示值误差的检测，检测方法为直接比较法和标准数字电压表法。\n电流测量准确度应符合5.4.2要求。\n直流电源的输出端，其接线如图3所示。由式（3）计算得到相对误差值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8475, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 14, "text": "DL/T1397.2—2014\n×100%\n(3)\n式中：\nY\n电流测量准确度；\nIn\n标准数字电流表示值；\nIx\n一产品显示读数。\n标准DMM\n直流电源\n被检产品\n图3电流直接比较法接线\n标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流I与二次额定电压U的0.2\n级分流器，测得分流器二次电压实际值为Um，产品的显示读数为I，接线如图4所示。由式（4）计算\n得到相对误差值。\ny=\n(4)\nINUm\n式中：\ny\n电流测量准确度；\nIN\n分流器额定电流值；\nUN\n分流器二次电压额定值；\nUm\n分流器二次电压测量值；\n一-产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量\n程值。\n标准电压测量仪\n直流电源\n被检产品\n图4标准数字电压表法接线\n7.3.3时间测量准确度\n时间测量准确度参照JJG238一1995附录3“石英电子秒表的检定”进行时间测量准确度检测。被\n检产品的时间测量准确度应符合5.4.2的要求。\n7.3.4反灌纹波电压测量\n产品在放电工作时，其产生的反灌纹波电压应符合5.3.2的要求，\n7.3.5温度测量准确度\n采用与标准温度计直接比较法，在5.4.1要求的范围检测结果应符合5.4.2的要求。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9475, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 543, "clean_text_len": 511, "clean_text": "DL/T1397.2—2014\n×100%(3)式中：Y电流测量准确度；\nIn标准数字电流表示值；Ix一产品显示读数。\n标准DMM\n直流电源被检产品图3电流直接比较法接线标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流I与二次额定电压U的0.2\n级分流器，测得分流器二次电压实际值为Um，产品的显示读数为I，接线如图4所示。由式（4）计算得到相对误差值。\ny=(4)INUm式中：y电流测量准确度；\nIN分流器额定电流值；UN分流器二次电压额定值；\nUm分流器二次电压测量值；一-产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量程值。\n标准电压测量仪直流电源被检产品图4标准数字电压表法接线\n7.3.3时间测量准确度时间测量准确度参照JJG238一1995附录3“石英电子秒表的检定”进行时间测量准确度检测。被检产品的时间测量准确度应符合5.4.2的要求。\n7.3.4反灌纹波电压测量产品在放电工作时，其产生的反灌纹波电压应符合5.3.2的要求，\n7.3.5温度测量准确度采用与标准温度计直接比较法，在5.4.1要求的范围检测结果应符合5.4.2的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8896, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 15, "text": "DL/T 1397.2—2014\n7.3.6报警准确度\n任意设定报警值，参照7.3.1～7.3.3方法进行报警值准确度测试，应符合5.4.3要求。\n7.3.7噪声测量\n产品按实际测试连接至试验用直流电源装置或蓄电池组，使其在额定参数状态下稳定运行。当测试\n环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A计权噪声，\n应符合5.3.6的要求。\n7.3.8温升测量\n产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品在满容量参数状态下稳定运行\n12h。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升均不超\n过表3的规定。\n7.3.9稳流特性检测\n调节直流电源（稳定度应足够高）在5.3.3规定的电压范围变化，产品具备按设定的放电电流值进\n行自动稳流的特性，其12h内放电电流的稳定度符合5.3.3的要求。\n按DL/T980和JG598的规定进行示值误差的检测，检测方法同7.3.2条。\n7.4绝缘试验\n7.4.1绝缘电阻测量\n在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2的\n规定。\n7.4.2介质强度试验\n用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试验电\n压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的规定。\n7.5功能检测\n7.5.1显示功能\n在进行7.5.2～7.5.6的检测和蓄电池不同状态时，通过目测验证，其结果应满足5.5.2的要求。\n7.5.2保护功能\n各项保护功能验证方法如下：\na）过电流保护功能：将直流大电流发生器（或升流器电流经整流）输出端跨接在产品的连接蓄电\n池正、负极测试线间，当电流升至保护设定值时，观察是否安全自动停机并发出声光报警信号。\nb）过热保护功能：在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否\n安全自动停机并发出声光报警信号。温度低于设定温度后，应恢复正常。\nc）短路和极性反接保护：模拟5.5.3b）的故障，保护电器应能可靠动作，故障消除后产品应能正\n常工作。\n7.5.3控制功能\n采用提高放电终止电压值和缩短放电时间对设定的控制功能进行验证。将被检蓄电池容量放电测试\n仪接至被测蓄电池，接通负载工作电源，设定下列条件：\na）恒流放电值。\nb）放电终止电压值。无电压巡检时的终止电压值为蓄电池组的电压值，即单只放电终止电压值×\n蓄电池组只数。与蓄电池巡检设备配套时，到蓄电池单体放电终止电压值自动停止放电。\nc）最大放电时间。\n当b）或c）任一条件达到时，产品自动停止放电测试。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1205, "clean_text_len": 1183, "clean_text": "DL/T 1397.2—2014\n7.3.6报警准确度任意设定报警值，参照7.3.1～7.3.3方法进行报警值准确度测试，应符合5.4.3要求。\n7.3.7噪声测量产品按实际测试连接至试验用直流电源装置或蓄电池组，使其在额定参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A计权噪声，\n应符合5.3.6的要求。\n7.3.8温升测量产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品在满容量参数状态下稳定运行\n12h。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升均不超过表3的规定。\n7.3.9稳流特性检测调节直流电源（稳定度应足够高）在5.3.3规定的电压范围变化，产品具备按设定的放电电流值进行自动稳流的特性，其12h内放电电流的稳定度符合5.3.3的要求。\n按DL/T980和JG598的规定进行示值误差的检测，检测方法同7.3.2条。\n7.4绝缘试验\n7.4.1绝缘电阻测量在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2的规定。\n7.4.2介质强度试验用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4的规定。\n7.5功能检测\n7.5.1显示功能在进行7.5.2～7.5.6的检测和蓄电池不同状态时，通过目测验证，其结果应满足5.5.2的要求。\n7.5.2保护功能各项保护功能验证方法如下：\na）过电流保护功能：将直流大电流发生器（或升流器电流经整流）输出端跨接在产品的连接蓄电池正、负极测试线间，当电流升至保护设定值时，观察是否安全自动停机并发出声光报警信号。\nb）过热保护功能：在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否安全自动停机并发出声光报警信号。温度低于设定温度后，应恢复正常。\nc）短路和极性反接保护：模拟5.5.3b）的故障，保护电器应能可靠动作，故障消除后产品应能正常工作。\n7.5.3控制功能采用提高放电终止电压值和缩短放电时间对设定的控制功能进行验证。将被检蓄电池容量放电测试仪接至被测蓄电池，接通负载工作电源，设定下列条件：\na）恒流放电值。\nb）放电终止电压值。无电压巡检时的终止电压值为蓄电池组的电压值，即单只放电终止电压值×\n蓄电池组只数。与蓄电池巡检设备配套时，到蓄电池单体放电终止电压值自动停止放电。\nc）最大放电时间。\n当b）或c）任一条件达到时，产品自动停止放电测试。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8765, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 16, "text": "DL/T1397.2—2014\n7.5.4异常管理\n人工调整蓄电池输入电压或电流，模拟报警和预警异常进行验证。\n7.5.5权限管理\n通过改变产品设置的密码验证其权限管理。\n7.5.6通信接口\n与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证\n按GB4208一2008中13的规定进行验证，应满足本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验\n按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验\n按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验\n按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验\n按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结\n果应满足本部分6.7.1的规定。\n7.8.2高温工作试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结\n果应满足本部分6.7.2的规定。\n7.8.3低温储运试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结\n果应满足本部分6.7.3的规定。\n7.8.4高温储运试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结\n果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验\n按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满\n足本部分6.7.5的规定。\n7.8.6振动试验\n按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足\n本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1053, "clean_text_len": 1026, "clean_text": "DL/T1397.2—2014\n7.5.4异常管理人工调整蓄电池输入电压或电流，模拟报警和预警异常进行验证。\n7.5.5权限管理通过改变产品设置的密码验证其权限管理。\n7.5.6通信接口与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证按GB4208一2008中13的规定进行验证，应满足本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结果应满足本部分6.7.1的规定。\n7.8.2高温工作试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结果应满足本部分6.7.2的规定。\n7.8.3低温储运试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结果应满足本部分6.7.3的规定。\n7.8.4高温储运试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满足本部分6.7.5的规定。\n7.8.6振动试验按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足本部分6.7.6的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8749, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 17, "text": "DL/T1397.2—2014\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目\n检验类别\n序号\n检测项目名称\n检验方法\n型式检验\n出厂检验\n外观检查\n7.2.1\n1\n一般检查\n接地端子\n7.2.2\n防触电性能\n7.2.3\n电压测量准确度\n√\n7.3.1\n电流测量准确度\n7.3.2\n时间测量准确度\n√\n一\n7.3.3\n反灌纹波电压测量\n√\n一\n7.3.4\n2\n参数检测\n温度测量准确度\n一\n7.3.5\n报警准确度\n7.3.6\n噪声测量\n√\n一\n7.3.7\n温升测量\n7.3.8\n稳流特性检测\n7.3.9\n绝缘电阻测量\n7.4.1\n3\n绝缘性能\n介质强度试验\n√\n7.4.2\n冲击耐压试验\n一\n7.4.3\n4\n功能检测\n7.5\n5\n防护等级验证\n一\n7.6\n静电放电抗扰度试验\n一\n7.7.1\n电磁兼容\n电快速瞬变脉冲群抗扰度试验\n一\n7.7.2\n6\n试验\n浪涌（冲击）抗扰度试验\n一\n7.7.3\n工频磁场抗扰度试验\n-\n7.7.4\n低温工作试验\n7.8.1\n高温工作试验\n一\n7.8.2\n低温储运试验\n√\n一\n7.8.3\n7\n环境试验\n高温储运试验\n一\n7.8.4\n交变湿热试验\n一\n7.8.5\n振动试验\n一\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证\n明书。\n证明书。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.926, "ocr_line_count": 102, "ocr_error": null, "raw_text_len": 594, "clean_text_len": 541, "clean_text": "DL/T1397.2—2014\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目检验类别序号检测项目名称检验方法型式检验出厂检验外观检查\n7.2.1\n一般检查接地端子\n7.2.2\n防触电性能\n7.2.3\n电压测量准确度√\n7.3.1\n电流测量准确度\n7.3.2\n时间测量准确度√一\n7.3.3\n反灌纹波电压测量√一\n7.3.4\n参数检测温度测量准确度一\n7.3.5\n报警准确度\n7.3.6\n噪声测量√一\n7.3.7\n温升测量\n7.3.8\n稳流特性检测\n7.3.9\n绝缘电阻测量\n7.4.1\n绝缘性能介质强度试验√\n7.4.2\n冲击耐压试验一\n7.4.3\n功能检测\n7.5\n防护等级验证一\n7.6\n静电放电抗扰度试验一\n7.7.1\n电磁兼容电快速瞬变脉冲群抗扰度试验一\n7.7.2\n试验浪涌（冲击）抗扰度试验一\n7.7.3\n工频磁场抗扰度试验\n7.7.4\n低温工作试验\n7.8.1\n高温工作试验一\n7.8.2\n低温储运试验√一\n7.8.3\n环境试验高温储运试验一\n7.8.4\n交变湿热试验一\n7.8.5\n振动试验一\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证明书。\n证明书。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8489, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 18, "text": "DL/T 1397.2—2014\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行\n型式检验；\nc）新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型\n鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合\n格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才\n能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；\nb）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合\n格，则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；\nb）产品名称；\nc）产品型号；\nd）产品净重；\ne）出厂编号；\nf）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；\nb）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；\ne）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 907, "clean_text_len": 892, "clean_text": "DL/T 1397.2—2014\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行型式检验；\nc）新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；b）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合格，则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；b）产品名称；c）产品型号；\nd）产品净重；e）出厂编号；f）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；b）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；e）使用注意事项。\n9.1.4产品的合格证应包含以下内容：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8503, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 19, "text": "DL/T 1397.2—2014\na）产品合格标志或印章；\nb）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性\n能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱内。随箱有专用测\n试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输\n产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中\n不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存\n产品在贮存期间，应放在空气流通、温度为-25℃～+55℃、月平均相对湿度不大于90%、无腐蚀性\n和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 574, "clean_text_len": 564, "clean_text": "DL/T 1397.2—2014\na）产品合格标志或印章；b）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱内。随箱有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存产品在贮存期间，应放在空气流通、温度为-25℃～+55℃、月平均相对湿度不大于90%、无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8506, "has_structure_hint": true}
{"doc_id": "c9441dc556e2", "file_name": "78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\78--DL_T 1397.2-2014 电力直流电源系统用测试设备通用技术条件 第2部分 蓄电池容量放电测试仪.pdf", "page_num": 20, "text": "中华人民共和国\n电力行业标准\n电力直流电源系统用测试设备\n通用技术条件\n第2部分：蓄电池容量放电测试仪\nDL/T 1397.2—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米16开本1.25印张31千字\n印数0001—3000册\n*\n统一书号155123·2553定价11.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n口\n.1口\n口\n口\n刮开涂层\n查询真伪\n中国电力出版社管方微\n掌上电力书屋\n155123.2553", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9616, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 346, "clean_text_len": 329, "clean_text": "中华人民共和国电力行业标准电力直流电源系统用测试设备通用技术条件第2部分：蓄电池容量放电测试仪\nDL/T 1397.2—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米16开本1.25印张31千字印数0001—3000册\n*\n统一书号155123·2553定价11.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究口\n.1口口口刮开涂层查询真伪中国电力出版社管方微掌上电力书屋\n155123.2553", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9211, "has_structure_hint": true}
