{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：47972-2015\n中华人民共和国电力行业标准\nDL/T1397.3—2014\n电力直流电源系统用测试设备通用技术条件\n第3部分：充电装置特性测试系统\nGeneral specificationforDCpowersystem test equipments of electric powersystem\nPart3:Testingsystemofthechargingdevicecharacteristics\n2014-10-15发布\n2015-03-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 266, "clean_text_len": 260, "clean_text": "ICS 27.100F 24DL\n备案号：47972-2015中华人民共和国电力行业标准\nDL/T1397.3—2014\n电力直流电源系统用测试设备通用技术条件第3部分：充电装置特性测试系统\nGeneral specificationforDCpowersystem test equipments of electric powersystem\nPart3:Testingsystemofthechargingdevicecharacteristics\n2014-10-15发布\n2015-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.951, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 2, "text": "DL/T1397.3—2014\n目次\n前言..\nIII\n1范围..\n2规范性引用文件\n3术语和定义·.\n4产品分类、基本构成和额定值.\n2\n4.1产品分类\n2\n4.2基本构成\n.2\n4.3额定值.......\n2\n5基本技术要求..\n5.1使用条件要求…\n2\n5.2结构要求·\n5.3一般要求.\n3\n5.4技术参数\n3\n5.5功能要求··\n5.6平均无故障时间（MTBF）\n5.7其他·.\n6安全要求.\n6.1电气间隙和爬电距离\n6.2绝缘性能\n6.3防护等级·\n6.4防触电措施..\n5\n6.5温升\n5\n6.6电磁兼容·\n6\n6.7环境适应能力\n7检验方法\n7.1总则·.\n7\n7.2一般检查·\n8\n7.3参数测试\n·8\n7.4绝缘试验\n10\n7.5功能检测.\n-- 11\n7.6防护等级验证·\n13\n7.7电磁兼容试验\n13\n7.8环境试验\n14\n8检验规则..\n14\n8.1检验分类\n14\n8.2出厂检验\n15\n8.3型式检验\n15\n9标志、包装、运输和贮存\n16\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9467, "ocr_line_count": 65, "ocr_error": null, "raw_text_len": 437, "clean_text_len": 384, "clean_text": "DL/T1397.3—2014\n目次前言..III\n1范围..\n2规范性引用文件\n3术语和定义·.\n4产品分类、基本构成和额定值.\n4.1产品分类\n4.2基本构成\n.2\n4.3额定值.......\n5基本技术要求..\n5.1使用条件要求…\n5.2结构要求·\n5.3一般要求.\n5.4技术参数\n5.5功能要求··\n5.6平均无故障时间（MTBF）\n5.7其他·.\n6安全要求.\n6.1电气间隙和爬电距离\n6.2绝缘性能\n6.3防护等级·\n6.4防触电措施..\n6.5温升\n6.6电磁兼容·\n6.7环境适应能力\n7检验方法\n7.1总则·.\n7.2一般检查·\n7.3参数测试\n·8\n7.4绝缘试验\n7.5功能检测.\n-- 11\n7.6防护等级验证·\n7.7电磁兼容试验\n7.8环境试验\n8检验规则..\n8.1检验分类\n8.2出厂检验\n8.3型式检验\n9标志、包装、运输和贮存", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7807, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 3, "text": "DL/T 1397.3—2014\n9.1标志.\n16\n9.2包装·\n17\n9.3运输\n17\n9.4贮存...….\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9518, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 59, "clean_text_len": 47, "clean_text": "DL/T 1397.3—2014\n9.1标志.\n9.2包装·\n9.3运输\n9.4贮存...….", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6667, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 4, "text": "DL/T1397.3—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪：\n第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n第6部分：便携式接地巡测仪；\n第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第3部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电\n子科技有限公司。\n本部分主要起草人：李晶、李世平、赵梦欣、丁丹一、陈书欣。\n本部分参加起草人：侯国彦、王凤仁、潘柄利、李立军、王涛、王文东、马建辉、周电波、林应南、\n刘伟军。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nII1I", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 531, "clean_text_len": 528, "clean_text": "DL/T1397.3—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪：\n第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；第6部分：便携式接地巡测仪；\n第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第3部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、李世平、赵梦欣、丁丹一、陈书欣。\n本部分参加起草人：侯国彦、王凤仁、潘柄利、李立军、王涛、王文东、马建辉、周电波、林应南、\n刘伟军。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nII1I", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.888, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 5, "text": "DL/T 1397.3—2014\n电力直流电源系统用测试设备通用技术条件\n第3部分：充电装置特性测试系统\n1范围\nDL/T1397的本部分规定了充电装置特性测试系统的基本技术要求和安全要求，以及检验方法、检\n验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源系统配备的充电装置进行\n出厂检验、型式检验以及现场检验的特性测试系统（简称产品）的设计、制造、检验和使用。\n对于未涵盖的电动汽车非车载传导式充电机的特性测试系统可参照使用。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+\n12h循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nDL/T1397.2电力直流电源系统用测试设备通用技术条件第2部分：蓄电池容量放电测试仪\nJJG445一1986直流标准电压源检定规程\nJJG598直流数字电流表试行检定规程", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1108, "clean_text_len": 1103, "clean_text": "DL/T 1397.3—2014\n电力直流电源系统用测试设备通用技术条件第3部分：充电装置特性测试系统\n1范围\nDL/T1397的本部分规定了充电装置特性测试系统的基本技术要求和安全要求，以及检验方法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源系统配备的充电装置进行出厂检验、型式检验以及现场检验的特性测试系统（简称产品）的设计、制造、检验和使用。\n对于未涵盖的电动汽车非车载传导式充电机的特性测试系统可参照使用。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+\n12h循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nDL/T1397.2电力直流电源系统用测试设备通用技术条件第2部分：蓄电池容量放电测试仪\nJJG445一1986直流标准电压源检定规程\nJJG598直流数字电流表试行检定规程", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9169, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 6, "text": "DL/T 1397.3—2014\nJJG780—1992交流数字功率表\nJJF1057—1998数字存储示波器\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.41、GB/T2900.77、GB/T 4365和DL/T459界定的以及下\n列术语和定义适用于本文件。\n3.1\n充电装置特性测试系统testsystemforchargingdevicecharacteristics\n为电力直流电源系统中的充电装置进行检验的测试设备（或系统）。用于依据充电装置的技术规范\n进行出厂检验和型式检验，依据运行维护规程进行现场检验或能力验证。\n4产品分类、基本构成和额定值\n4.1产品分类\n产品分为固定式和便携（移动）式。\n4.2基本构成\n4.2.1固定式产品由测控单元、负载调节单元和调压单元三个部分组成。\n4.2.3测控单元为实现测试、显示、控制、记录和报表生成等功能。测控单元可安装在一个独立的箱\n体内，或与负载调节单元或调压单元安装于同一个箱体。\n4.3额定值\n4.3.1负载调节装置额定电流可优先采用下列数值：5、10、20、30、40、50、60、80、100、160、\n200、250、315、400A。\n4.3.2调压装置额定容量可优先采用下列数值：6、9、12、15、21、30、45、60、90、150kVA。\n注：仅6kVA和9kVA适用于便携式产品。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质\n及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1交流输入电压波动范围不超过土20%。\n5.1.2.2频率变化范围不超过土2%。\n5.1.2.3不对称度不超过5%。\n5.1.2.4非正弦含量不超过10%。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由\n用户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1082, "clean_text_len": 1074, "clean_text": "DL/T 1397.3—2014\nJJG780—1992交流数字功率表\nJJF1057—1998数字存储示波器\n3术语和定义\nGB/T2900.1、GB/T2900.33、GB/T2900.41、GB/T2900.77、GB/T 4365和DL/T459界定的以及下列术语和定义适用于本文件。\n3.1\n充电装置特性测试系统testsystemforchargingdevicecharacteristics\n为电力直流电源系统中的充电装置进行检验的测试设备（或系统）。用于依据充电装置的技术规范进行出厂检验和型式检验，依据运行维护规程进行现场检验或能力验证。\n4产品分类、基本构成和额定值\n4.1产品分类产品分为固定式和便携（移动）式。\n4.2基本构成\n4.2.1固定式产品由测控单元、负载调节单元和调压单元三个部分组成。\n4.2.3测控单元为实现测试、显示、控制、记录和报表生成等功能。测控单元可安装在一个独立的箱体内，或与负载调节单元或调压单元安装于同一个箱体。\n4.3额定值\n4.3.1负载调节装置额定电流可优先采用下列数值：5、10、20、30、40、50、60、80、100、160、\n200、250、315、400A。\n4.3.2调压装置额定容量可优先采用下列数值：6、9、12、15、21、30、45、60、90、150kVA。\n注：仅6kVA和9kVA适用于便携式产品。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1交流输入电压波动范围不超过土20%。\n5.1.2.2频率变化范围不超过土2%。\n5.1.2.3不对称度不超过5%。\n5.1.2.4非正弦含量不超过10%。\n5.1.3特殊使用的环境及电气条件\n5.1.3.1超出5.1.1和5.1.2规定的使用条件为特殊使用条件，应在满足本部分安全要求的前提下，由用户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8479, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 7, "text": "DL/T1397.3—2014\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接\n地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1调压装置电压调节范围不小于土20%。便携式产品的调压装置结构应便于搬运，在额定输入电\n压的条件下，调压范围不小于土15%。\n5.3.2三相调压装置额定功率不小于6kVA。\n5.3.3调压装置电压输出的总谐波含量不大于5%。\n5.3.4产品纹波干扰量不大于1%（但不能吸收充电装置的纹波干扰量）。\n5.3.5应采用中文操作界面，显示屏应不小于25.4cm（10in）。\n5.3.6额定容量连续工作时间不小于12h。\n5.3.7产品的A计权噪声不大于60dB。\n5.4技术参数\n5.4.1检测范围。\na）交流电压：0V～260V（相）；\nb）直流电压：0V～300V或0V～150V；\nc）直流电流：0A～50A（宜具备并联负载扩大电流的功能）；\nd）纹波电压：0V~5V；\ne）交流功率：0V～260V、0A～20A（相）。\n5.4.2检测准确度。\na）交流电压：1%;\nb）直流电压：0.2%；\nc）直流电流：0.5%；\nd）纹波测量：时间为0.2%，幅度为1%；\ne）交流功率：1%。\n5.5功能要求\n5.5.1产品应具备充电装置输出电压（流）整定值调整后，按DL/T459规定的范围进行稳流精度、稳\n压精度、稳波系数、均流不平衡度、效率、限压、限流与限值等的自动测试、计算和判断精度误差的\n功能。\n产品宜具备蓄电池组容量放电测试的功能。\n5.5.2产品应具有时钟误差的数字微调功能。\n5.5.3产品应具备以下显示功能：\na）产品应具备友好的人机对话功能，每步操作均有提示及确认：\nb）应同步显示稳流（压）精度和纹波系数各测试点的数值；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1014, "clean_text_len": 1009, "clean_text": "DL/T1397.3—2014\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1调压装置电压调节范围不小于土20%。便携式产品的调压装置结构应便于搬运，在额定输入电压的条件下，调压范围不小于土15%。\n5.3.2三相调压装置额定功率不小于6kVA。\n5.3.3调压装置电压输出的总谐波含量不大于5%。\n5.3.4产品纹波干扰量不大于1%（但不能吸收充电装置的纹波干扰量）。\n5.3.5应采用中文操作界面，显示屏应不小于25.4cm（10in）。\n5.3.6额定容量连续工作时间不小于12h。\n5.3.7产品的A计权噪声不大于60dB。\n5.4技术参数\n5.4.1检测范围。\na）交流电压：0V～260V（相）；\nb）直流电压：0V～300V或0V～150V；\nc）直流电流：0A～50A（宜具备并联负载扩大电流的功能）；\nd）纹波电压：0V~5V；\ne）交流功率：0V～260V、0A～20A（相）。\n5.4.2检测准确度。\na）交流电压：1%;b）直流电压：0.2%；\nc）直流电流：0.5%；\nd）纹波测量：时间为0.2%，幅度为1%；\ne）交流功率：1%。\n5.5功能要求\n5.5.1产品应具备充电装置输出电压（流）整定值调整后，按DL/T459规定的范围进行稳流精度、稳压精度、稳波系数、均流不平衡度、效率、限压、限流与限值等的自动测试、计算和判断精度误差的功能。\n产品宜具备蓄电池组容量放电测试的功能。\n5.5.2产品应具有时钟误差的数字微调功能。\n5.5.3产品应具备以下显示功能：\na）产品应具备友好的人机对话功能，每步操作均有提示及确认：\nb）应同步显示稳流（压）精度和纹波系数各测试点的数值；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.826, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 8, "text": "DL/T1397.3—2014\nc）应同步显示各测试点的纹波波形；\nd）应显示限压、限流值；\ne）产品调压装置缺相应显示。\n5.5.4产品应具备以下保护与控制功能：\na）具备完善的过电流、过电压和过热保护功能：\nb）应能人为中断、暂停与恢复测试过程；\nc）应具备调压装置过载、机械过位保护。\n5.5.5产品应具备以下记录与报表功能：\na）产品应配置测试管理系统，对测试数据进行分析与管理，应能按照厂/站名、蓄电池组编号、\n厂家及安装日期等，进行数据分析与管理；\nb）被测充电装置的每个整定值都应进行全范围不少于27个测量点的全自动测试、记录、计算和\n判断，并能自动生成测试报告；\nc）测量数据除可直接打印报告、数据查询外，应以Excel格式存储，或能方便地转成Excel格\n式，并可通过USB接口拷贝数据。\n5.5.6产品应能通过密码设置实现权限管理。\n5.5.7产品应提供有USB、RS232或RS485的标准接口，方便测量数据读取及与就地的上位机进行\n通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n5.7其他\n具备蓄电池组容量放电测试的产品，应满足DL/T1397.2的要求。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1主回路、控制回路和辅助回路的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离\n额定电流等级I\n额定绝缘电压U\nIN≤63A\nIN>63A\nV\n电气间隙\n爬电距离\n电气间隙\n爬电距离\nuu\nmm\nmm\nmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙\n应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进\n行修正。\n6.2绝缘性能\n6.2.1试验部位\n产品的下列部位应进行电气绝缘性能试验：\nA", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9733, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 934, "clean_text_len": 917, "clean_text": "DL/T1397.3—2014\nc）应同步显示各测试点的纹波波形；\nd）应显示限压、限流值；e）产品调压装置缺相应显示。\n5.5.4产品应具备以下保护与控制功能：\na）具备完善的过电流、过电压和过热保护功能：\nb）应能人为中断、暂停与恢复测试过程；\nc）应具备调压装置过载、机械过位保护。\n5.5.5产品应具备以下记录与报表功能：\na）产品应配置测试管理系统，对测试数据进行分析与管理，应能按照厂/站名、蓄电池组编号、\n厂家及安装日期等，进行数据分析与管理；\nb）被测充电装置的每个整定值都应进行全范围不少于27个测量点的全自动测试、记录、计算和判断，并能自动生成测试报告；\nc）测量数据除可直接打印报告、数据查询外，应以Excel格式存储，或能方便地转成Excel格式，并可通过USB接口拷贝数据。\n5.5.6产品应能通过密码设置实现权限管理。\n5.5.7产品应提供有USB、RS232或RS485的标准接口，方便测量数据读取及与就地的上位机进行通信。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n5.7其他具备蓄电池组容量放电测试的产品，应满足DL/T1397.2的要求。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1主回路、控制回路和辅助回路的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离额定电流等级I\n额定绝缘电压UIN≤63AIN>63A\nV\n电气间隙爬电距离电气间隙爬电距离\nuummmmmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n6.1.2不同极的裸露带电的导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进行修正。\n6.2绝缘性能\n6.2.1试验部位产品的下列部位应进行电气绝缘性能试验：\nA", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8819, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 9, "text": "DL/T1397.3—2014\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间；\nc）所有小母线、汇流排与地之间（断开与其他支路的连接)。\n6.2.2绝缘电阻\n用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规\n定，绝缘电阻应不小于10MQ。\n6.2.3介质强度\n用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压\n试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压\n用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于\n5s。试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Q，试验过程\n中应无击穿放电现象。\n6.2.5高海拔修正\n海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1—2006中表3规定的系数\n进行修正。\n表2绝缘电阻及绝缘试验的试验电压等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nV\nkV\nkV\n9>\n250\n0.5 (0.7)\n1\n63<U≤250\n500\n2.0 (2.8)\n5.0\n250<U≤500\n1000\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.3防护等级\n产品外壳的防护等级应不低于GB4208一2008中IP21的规定。\n6.4防触电措施\n产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Q。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升\n发热元器件\n温升\nK\n高频变压器外表面\n80\n电子功率器件外壳\n70\n电子功率器件衬板\n70\n电阻发热元件\n25a\n与半导体器件的连接处\n55\n与半导体器件连接的塑料绝缘线\n25\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 893, "clean_text_len": 839, "clean_text": "DL/T1397.3—2014\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间；\nc）所有小母线、汇流排与地之间（断开与其他支路的连接)。\n6.2.2绝缘电阻用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，绝缘电阻应不小于10MQ。\n6.2.3介质强度用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz土5Hz的工频电压1min，或用直流耐压试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4冲击耐压用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于\n5s。试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Q，试验过程中应无击穿放电现象。\n6.2.5高海拔修正海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1—2006中表3规定的系数进行修正。\n表2绝缘电阻及绝缘试验的试验电压等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质强度试验电压冲击耐压试验电压\nVVkVkV\n9>\n0.5 (0.7)\n63<U≤250\n2.0 (2.8)\n5.0\n250<U≤500\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.3防护等级产品外壳的防护等级应不低于GB4208一2008中IP21的规定。\n6.4防触电措施产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Q。\n6.5温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升发热元器件温升\nK高频变压器外表面电子功率器件外壳\n电子功率器件衬板电阻发热元件\n25a\n与半导体器件的连接处与半导体器件连接的塑料绝缘线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8945, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 10, "text": "DL/T1397.3-2014\n表3(续)\n温升\n发热元器件\nK\n铜-铜\n50\n母线连接处\n铜塘锡-铜搪锡\n09\n金属材料\n15b\n操作手柄\n绝缘材料\n25b\n金属材料\n30c\n可接触的外壳和覆板\n绝缘材料\n40c\n”应在外表上方30mm处测量。\nb装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2—2006中5.2.1的规定，由用户与制\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定\n对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度\n产品应能承受GB/T17626.2—2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度\n扰度试验。\n6.6.4浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度\n产品应能承受G3/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作\n产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下\n限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作\n产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上\n限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 960, "clean_text_len": 934, "clean_text": "DL/T1397.3-2014\n表3(续)\n温升发热元器件K铜-铜母线连接处铜塘锡-铜搪锡\n金属材料\n15b\n操作手柄绝缘材料\n25b\n金属材料\n30c\n可接触的外壳和覆板绝缘材料\n40c\n”应在外表上方30mm处测量。\nb装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2—2006中5.2.1的规定，由用户与制造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度产品应能承受GB/T17626.2—2006中第5章规定的试验等级为3级静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度扰度试验。\n6.6.4浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度产品应能承受G3/T17626.8一2006中第5章规定试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.876, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 11, "text": "DL/T 1397.3—2014\n6.7.3低温储运\n产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50℃为试验温度，持续时间为16h，恢复\n时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运\n产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70C为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热\n产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿\n热试验。在试验结束前2h内，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动（正弦）\n6.7.6.1振动响应检查\n产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位\n移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述\n在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行\n定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次本部分6.7.6.1规定\n的扫频循环。\n6.7.6.2.3定频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个\n危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定\n在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MΩ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压\n1min，试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15℃～+35°℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1109, "clean_text_len": 1094, "clean_text": "DL/T 1397.3—2014\n6.7.3低温储运产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50℃为试验温度，持续时间为16h，恢复时间为2h的低温试验。在试验结束后，产品应能正常工作。\n6.7.4高温储运产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70C为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿热试验。在试验结束前2h内，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动（正弦）\n6.7.6.1振动响应检查产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位移幅值为3.5mm或加速度幅值为10m/s2的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在每个轴向上进行20次本部分6.7.6.1规定的扫频循环。\n6.7.6.2.3定频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定在耐久试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MΩ;\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加为表2规定值的75%的试验电压\n1min，试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15℃～+35°℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8529, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 12, "text": "DL/T1397.3—2014\n7.2一般检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子\n接地端子应符合5.2.4的规定。\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1交流电压测量准确度\n按DL/T980规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为直接比\n较法，把被检产品的交流测量端和标准交流电压表并联接到交流电压源上。标准表示值为U。（即实际\n值)，被检产品的显示读数为Ux，由式（1）计算得到相对误差值。接线如图1所示。\nU\n(1)\n式中：\nY\n电压测量准确度；\n\"n\n标准电压；\nUx\n显示读数。\n可调\n被检产品\n稳压电源0-\n标准\n数字多用表\n(DMM）\n图1交流电压直接比较法接线\n7.3.2直流电压测量准确度\n按DL/T980的规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为直流电\n压标准源法和直接比较法，接线分别如图2和图3所示。检测电压应从被检产品电压采样线端输入。\n直流标准\n被检产品\n电压发生器。\n图2直流电压标准源法接线\nH\nH\n可调\n被检产品\n稳压电源\nH\n标准\nDMM\n图3直流电压直接比较法接线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9746, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 548, "clean_text_len": 520, "clean_text": "DL/T1397.3—2014\n7.2一般检查\n7.2.1外观检查对产品整体进行目测观察，均应达到5.2要求。\n7.2.2接地端子接地端子应符合5.2.4的规定。\n7.2.3防触电性能用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数测试\n7.3.1交流电压测量准确度按DL/T980规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为直接比较法，把被检产品的交流测量端和标准交流电压表并联接到交流电压源上。标准表示值为U。（即实际值)，被检产品的显示读数为Ux，由式（1）计算得到相对误差值。接线如图1所示。\nU(1)式中：Y电压测量准确度；\n\"n标准电压；Ux显示读数。可调被检产品稳压电源0-\n标准数字多用表(DMM）\n图1交流电压直接比较法接线\n7.3.2直流电压测量准确度按DL/T980的规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为直流电压标准源法和直接比较法，接线分别如图2和图3所示。检测电压应从被检产品电压采样线端输入。\n直流标准被检产品电压发生器。\n图2直流电压标准源法接线\nHH可调被检产品稳压电源H标准\nDMM\n图3直流电压直接比较法接线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.881, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 13, "text": "DL/T 1397.3—2014\n采用不低于0.02级的直流电压标准源（或可调稳压电源）输出标准电压（或标准表显示读数）为\nU。（即实际值），被检产品的显示读数为Ux，由式（1）计算得到相对误差值。\n7.3.3直流电流测量准确度\n按DL/T980和JG598的规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方\n法为直接比较法和标准数字电压表法。\n直接比较法是用一台不低于0.2级的直流标准数字电流表（或标准DMM）与被检产品串联后接到\n稳定度足够高的直流源的输出端。接线如图4所示。\n标准DMM\n直流电流源\n被检产品\n（稳流源）\n图4直流电流直接比较法接线\n标准数字电流表的显示值（实际值）为I，被检产品的显示为I，由式（2）计算得到相对误差值。\ny=\n1n\n(2)\n式中：\n电流测量准确度；\nIn\n标准数字电流表示值；\nI—产品显示读数。\n标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流I与二次额定电压U的0.2\n级分流器，测得分流器二次电压实际值为Um，被检产品的显示读数为I，接线如图5所示。相对误差\n用百分数表示为\ny=\nINUm\n(3)\n式中：\ny\n电流测量准确度；\nIN\n分流器额定电流值；\nUN-\n分流器二次电压额定值；\n分流器二次电压测量值；\nI—产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量程值。\n标准电压测量仪\nY\nRN\n直流电流源\n被检产品\n图5标准数字电压表法接线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9529, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 641, "clean_text_len": 616, "clean_text": "DL/T 1397.3—2014\n采用不低于0.02级的直流电压标准源（或可调稳压电源）输出标准电压（或标准表显示读数）为\nU。（即实际值），被检产品的显示读数为Ux，由式（1）计算得到相对误差值。\n7.3.3直流电流测量准确度按DL/T980和JG598的规定进行示值误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为直接比较法和标准数字电压表法。\n直接比较法是用一台不低于0.2级的直流标准数字电流表（或标准DMM）与被检产品串联后接到稳定度足够高的直流源的输出端。接线如图4所示。\n标准DMM直流电流源被检产品（稳流源）\n图4直流电流直接比较法接线标准数字电流表的显示值（实际值）为I，被检产品的显示为I，由式（2）计算得到相对误差值。\ny=\n1n\n(2)式中：电流测量准确度；In\n标准数字电流表示值；I—产品显示读数。\n标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流I与二次额定电压U的0.2\n级分流器，测得分流器二次电压实际值为Um，被检产品的显示读数为I，接线如图5所示。相对误差用百分数表示为\ny=INUm(3)式中：y电流测量准确度；\nIN分流器额定电流值；UN-分流器二次电压额定值；\n分流器二次电压测量值；I—产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量程值。\n标准电压测量仪YRN\n直流电流源被检产品图5标准数字电压表法接线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8894, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 14, "text": "DL/T1397.3—2014\n7.3.4纹波测量准确度\n纹波系数测量采用的数字存储示波器（或满足同等要求的装置），参照JJF1057一1998第四章\n22、23的校准方法，在20kHz～100kHz范围均匀选择5个点进行时间测量准确度、幅度测量准确度的\n校准，应满足本部分5.4.2纹波测量检测准确度要求。校准接线如图6所示。\n正弦信号发生器\n数字存储示波器\n计算机\n中匹配器\n图6数字存储示波器校准接线\n7.3.5交流功率测量准确度\n按JG780一1992的规定进行被检产品交流功率测量基本误差的检测，应满足本部分5.4.2检测准\n确度要求。检测方法为标准功率源法和比较法。标准功率源法采用JG780一1992第五章26.1的方法\n及图7所示接线，比较法采用JG780一1992第五章7的方法及图8所示接线。\n被检表的功率测量绝对误差△P由式（4）计算得到。\n△P=P-P\n(4)\n式中：\nP一标准三相功率源的示值；\nP被检产品表的示值。\n或被检产品的相对误差用百分数表示，由式（5）计算得到。\nP-P×100%\ny=\n（5)\nP\n式中：\nY一功率测量相对误差。\n7.3.6纹波干扰量测试\n工作状态时进行。产品的纹波干扰量应符合本部分5.3.4的要求。\n7.3.7噪声测量\n产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在额定参数状态下稳定\n运行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测\n得A计权噪声应符合5.3.7的要求。\n7.3.8温升测量\n产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在额定容量参数状态下\n稳定运行12h。各部件或器件温升趋于稳定且测试环境温度不大于40C时，测得产品各部件或器件的\n温升均不超过表3的规定。\n7.3.9谐波测量\n在调压装置输出电压为要求的极限值时，调整电流输出到额定值，采用谐波分析仪或满足同等要\n求的仪器进行测量，其总谐波含量满足5.3.3的要求。\n7.4绝缘试验\n7.4.1绝缘电阻测量\n在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2\n的规定。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9783, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 917, "clean_text_len": 888, "clean_text": "DL/T1397.3—2014\n7.3.4纹波测量准确度纹波系数测量采用的数字存储示波器（或满足同等要求的装置），参照JJF1057一1998第四章\n22、23的校准方法，在20kHz～100kHz范围均匀选择5个点进行时间测量准确度、幅度测量准确度的校准，应满足本部分5.4.2纹波测量检测准确度要求。校准接线如图6所示。\n正弦信号发生器数字存储示波器计算机中匹配器图6数字存储示波器校准接线\n7.3.5交流功率测量准确度按JG780一1992的规定进行被检产品交流功率测量基本误差的检测，应满足本部分5.4.2检测准确度要求。检测方法为标准功率源法和比较法。标准功率源法采用JG780一1992第五章26.1的方法及图7所示接线，比较法采用JG780一1992第五章7的方法及图8所示接线。\n被检表的功率测量绝对误差△P由式（4）计算得到。\n△P=P-P(4)式中：P一标准三相功率源的示值；\nP被检产品表的示值。\n或被检产品的相对误差用百分数表示，由式（5）计算得到。\nP-P×100%y=（5)P式中：\nY一功率测量相对误差。\n7.3.6纹波干扰量测试工作状态时进行。产品的纹波干扰量应符合本部分5.3.4的要求。\n7.3.7噪声测量产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在额定参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距产品前、后、左、右水平位置1m处，产品1/2高度测得A计权噪声应符合5.3.7的要求。\n7.3.8温升测量产品按实际测试连接至试验用直流电源装置或蓄电池组，使被测产品工作在额定容量参数状态下稳定运行12h。各部件或器件温升趋于稳定且测试环境温度不大于40C时，测得产品各部件或器件的温升均不超过表3的规定。\n7.3.9谐波测量在调压装置输出电压为要求的极限值时，调整电流输出到额定值，采用谐波分析仪或满足同等要求的仪器进行测量，其总谐波含量满足5.3.3的要求。\n7.4绝缘试验\n7.4.1绝缘电阻测量在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，测量结果应满足6.2.2\n的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8932, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 15, "text": "DL/T1397.3—2014\n7.4.2介质强度试验\n用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满\n足6.2.3的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试\n验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4\n的规定。\n7.5功能检测\n7.5.1测试功能及验证方法\n7.5.1.1测试功能验证接线\n采用充电装置按实际测试方法连接，如图7所示。\n程控调\n被测充\n交流输入\n电装置\n直流输出\n特性\n压装置\n测试仪\n稳波测试专用\n通信、控制电缆\n图7测试功能验证接线\n7.5.1.2充电装置稳流精度测试方法\n稳流精度的测量方法：设置充电装置直流输出电流在20%、50%、100%额定值的恒定电流点时，\n调整交流输入电压分别为85%、100%、115%额定电压值，直流负载能自动调整充电装置直流电压在\n图（%1~%06）%0～%06\n（推荐最小输出电压值、额定电压值、浮充电压值），完成共计27点数据测量。\n输出电流整定值的测量和稳流精度的计算方法：额定交流输入电压下，在被测充电装置为额定输\n出电压时，调整充电装置并确定输出电流值，此时测定的直流电流实测值即为充电装置输出电流整定\n值I，其他点的测量值与其比较，按式（6）分别计算得到的6正、负方向最大值，即是被测充电装置\n的稳流精度。\n(6)\nIz\n式中：\n一稳流精度；\nIm——输出电流波动极限值。\n7.5.1.3充电装置稳压精度测试方法\n稳压精度的测量方法：设置充电装置直流输出电压在最小输出电压值、额定值、浮充电压值的恒\n定电压点时，调整交流输入电压分别为85%、100%、115%额定电压值，直流负载能自动调整充电装置\n直流电流在0%l～100%l范围内变化，一般取三个测试点（推荐0%、50%、100%额定电流值），完\n成共计27点数据测量。\n输出电压整定值的测量和稳压精度的计算方法：额定交流输入电压下，产品自动调整直流负载电\n流为额定输出电流的50%时，调整被测充电装置并确定额定输出电压值，此时测定的直流电压实测值\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9711, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 928, "clean_text_len": 897, "clean_text": "DL/T1397.3—2014\n7.4.2介质强度试验用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足6.2.3的规定。\n7.4.3冲击耐压试验将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4\n的规定。\n7.5功能检测\n7.5.1测试功能及验证方法\n7.5.1.1测试功能验证接线采用充电装置按实际测试方法连接，如图7所示。\n程控调被测充交流输入电装置直流输出特性压装置测试仪稳波测试专用通信、控制电缆图7测试功能验证接线\n7.5.1.2充电装置稳流精度测试方法稳流精度的测量方法：设置充电装置直流输出电流在20%、50%、100%额定值的恒定电流点时，\n调整交流输入电压分别为85%、100%、115%额定电压值，直流负载能自动调整充电装置直流电压在图（%1~%06）%0～%06\n（推荐最小输出电压值、额定电压值、浮充电压值），完成共计27点数据测量。\n输出电流整定值的测量和稳流精度的计算方法：额定交流输入电压下，在被测充电装置为额定输出电压时，调整充电装置并确定输出电流值，此时测定的直流电流实测值即为充电装置输出电流整定值I，其他点的测量值与其比较，按式（6）分别计算得到的6正、负方向最大值，即是被测充电装置的稳流精度。\n(6)Iz式中：一稳流精度；Im——输出电流波动极限值。\n7.5.1.3充电装置稳压精度测试方法稳压精度的测量方法：设置充电装置直流输出电压在最小输出电压值、额定值、浮充电压值的恒定电压点时，调整交流输入电压分别为85%、100%、115%额定电压值，直流负载能自动调整充电装置直流电流在0%l～100%l范围内变化，一般取三个测试点（推荐0%、50%、100%额定电流值），完成共计27点数据测量。\n输出电压整定值的测量和稳压精度的计算方法：额定交流输入电压下，产品自动调整直流负载电流为额定输出电流的50%时，调整被测充电装置并确定额定输出电压值，此时测定的直流电压实测值", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8732, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 16, "text": "DL/T1397.3—2014\n即为充电装置输出电压整定值U，其他点的测量值与其比较，按式（7）分别计算得到的6正、负方\n向最大值，即是被测充电装置的稳压精度。\nUm-U\n=o\n×100%\n(7)\nU\n式中：\n--稳压精度；\nUm—输出电压波动极限值。\n7.5.1.4充电装置纹波系数测试方法\n根据DL/T459的有关规定，充电装置的纹波系数按式（8）定义及计算得到。\n_U,-U。\n8=\n×100%\n(8)\n2U,\n式中：\n8-纹波系数；\nU一直流电压脉动峰值；\nU。一直流电压脉动谷值；\nU。—直流电压平均值。\n纹波系数的测量方法为：采用20MHz带宽的数字存储示波器或满足同等要求的装置，在不低于\n40MHz采样频率下，按同轴电缆和匹配阻抗的测试法，在稳压精度各点测量的同时进行27点纹波数据\n测量。\n计算得到纹波系数最大范围值，即是被测充电装置的纹波系数。\n7.5.1.5充电装置的均流不平衡度测试方法\n连接直流负载的充电装置，在额定交流输入电压的浮充电压调整范围内，调整直流负载电流为\n50%～100%额定电流输出值，分别测量各工作点的充电模块直流输出电流极限值1。\n根据DL/T459的有关规定，充电模块的均流不平衡度按式（9）定义及计算。\n1-1g\nβ=\n×100%\nIN\n(9)\n式中：\nβ——均流不平衡度；\n1—工作模块输出电流的实测极限值；\nI一工作模块输出电流的平均值；\nIN\n模块额定电流值。\n计算得到的最大均流不平衡度，即是被测充电装置的均流不平衡度。\n7.5.1.6充电装置的效率测试方法\n连接直流负载的被测充电装置，在交流输入电压为额定值时，使被测充电装置输出直流电流为额\n定值，输出直流电压为浮充电压调节范围上限值运行，同时测量交流输入功率和直流输出的电压值与\n电流值，由直流输出电压值与电流值乘积得到充电装置直流输出功率，再按式（10）计算得出充电装\n置的效率。\nP\nn=\n×100%\n(10)\nP\n式中：\n7—效率；\nP—直流输出功率；\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9337, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 839, "clean_text_len": 810, "clean_text": "DL/T1397.3—2014\n即为充电装置输出电压整定值U，其他点的测量值与其比较，按式（7）分别计算得到的6正、负方向最大值，即是被测充电装置的稳压精度。\nUm-U=o×100%(7)U\n式中：--稳压精度；Um—输出电压波动极限值。\n7.5.1.4充电装置纹波系数测试方法根据DL/T459的有关规定，充电装置的纹波系数按式（8）定义及计算得到。\n_U,-U。\n8=\n×100%(8)\n2U,\n式中：\n8-纹波系数；\nU一直流电压脉动峰值；U。一直流电压脉动谷值；\nU。—直流电压平均值。\n纹波系数的测量方法为：采用20MHz带宽的数字存储示波器或满足同等要求的装置，在不低于\n40MHz采样频率下，按同轴电缆和匹配阻抗的测试法，在稳压精度各点测量的同时进行27点纹波数据测量。\n计算得到纹波系数最大范围值，即是被测充电装置的纹波系数。\n7.5.1.5充电装置的均流不平衡度测试方法连接直流负载的充电装置，在额定交流输入电压的浮充电压调整范围内，调整直流负载电流为\n50%～100%额定电流输出值，分别测量各工作点的充电模块直流输出电流极限值1。\n根据DL/T459的有关规定，充电模块的均流不平衡度按式（9）定义及计算。\n1-1g\nβ=×100%IN(9)式中：\nβ——均流不平衡度；\n1—工作模块输出电流的实测极限值；\nI一工作模块输出电流的平均值；\nIN模块额定电流值。\n计算得到的最大均流不平衡度，即是被测充电装置的均流不平衡度。\n7.5.1.6充电装置的效率测试方法连接直流负载的被测充电装置，在交流输入电压为额定值时，使被测充电装置输出直流电流为额定值，输出直流电压为浮充电压调节范围上限值运行，同时测量交流输入功率和直流输出的电压值与电流值，由直流输出电压值与电流值乘积得到充电装置直流输出功率，再按式（10）计算得出充电装置的效率。\nPn=×100%(10)P式中：\n7—效率；\nP—直流输出功率；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8579, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 17, "text": "DL/T 1397.3—2014\nP—交流输入有功功率。\n7.5.1.7充电装置的限压功能验证与限值测试方法\n连接直流负载的充电装置在恒流充电状态下运行，调整直流负载，在直流输出电压超过限压整定\n值时，应能自动转为恒压充电方式，限制输出直流电压的增加。\n测试方法为：连接直流负载的被测充电装置，在交流输入电压为额定值时，设定充电装置输出限\n压值并将其置于均充工作方式，待被测充电装置工作稳定后（约几分钟），程控调节直流负载使充电装\n置输出直流电压超过限定值，当直流电压停止上升并自动转为恒压充电方式时，读取及判别测得对应\n的实际限压值是否符合要求。\n7.5.1.8充电装置的限流功能验证与限值测试方法\n连接直流负载的充电装置在稳压状态下运行，调整直流负载，在直流输出电流超过限流整定值\n时，应能自动降低直流输出电压的增加，使其直流输出电流减小到限定电流以下。\n测试方法为：连接直流负载的被测充电装置，在交流输入电压为额定值时，设定充电装置输出限\n流值并将其置于浮充工作方式，待被测充电装置工作稳定后（约几分钟），程序调节直流负载使被测充\n电装置输出直流电流超过限定值，当直流输出电压开始自动下降并使直流输出电流逐步减小时，读取\n及判别测得对应的实际限流值是否符合要求。\n7.5.2显示功能\n在充电装置特性测试系统各种运行状态时进行观察，通过目测验证，其结果应满足5.5.3的要求。\n7.5.3保护与控制功能\n各项保护功能验证方法如下：\na）过热保护：在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否安\n全自动停机并发出声光报警，温度低于设定温度后，应恢复正常；\nb）过电流保护：采用直流大电流发生器（或升流器电流经整流）仅使过电流保护器件（如断路\n器）通以保护动作电流值，保护器件动作正常；\nc）过电压保护：采用直流电压源仅使过电压保护器件施加保护动作电压值，保护器件动作正常；\nd）在正常运行状态下，人为中断、暂停与恢复稳流（压）精度和纹波系数的测试，确定功能\n实现：\ne）人为使调压装置过机械限位点，确认机械过位保护；\nf）调整升流器或三相交流人工负载，通过调压装置过载保护器件，确认保护正确动作。\n7.5.4记录与报表功能\n记录与报表功能验证方法如下：\na）在充电装置特性测试系统的特性参数验证测试过程中，对其管理系统的分析与管理功能进行\n验证，同时观察测量点数、测试过程和记录显示，最后打印测试报告，验算系统测试结果；\nb）系统退出测试状态，重新开机查询上次测试数据，复制该数据至USB移动存储器件中，在另\n外的计算机中查看复制到测试数据，确认是否满足要求。\n7.5.5权限管理\n通过密码设置实现验证权限管理。\n7.5.6通信接口\n与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证\n按GB4208一2008中第13章的规定进行，应符合本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验\n按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1294, "clean_text_len": 1269, "clean_text": "DL/T 1397.3—2014\nP—交流输入有功功率。\n7.5.1.7充电装置的限压功能验证与限值测试方法连接直流负载的充电装置在恒流充电状态下运行，调整直流负载，在直流输出电压超过限压整定值时，应能自动转为恒压充电方式，限制输出直流电压的增加。\n测试方法为：连接直流负载的被测充电装置，在交流输入电压为额定值时，设定充电装置输出限压值并将其置于均充工作方式，待被测充电装置工作稳定后（约几分钟），程控调节直流负载使充电装置输出直流电压超过限定值，当直流电压停止上升并自动转为恒压充电方式时，读取及判别测得对应的实际限压值是否符合要求。\n7.5.1.8充电装置的限流功能验证与限值测试方法连接直流负载的充电装置在稳压状态下运行，调整直流负载，在直流输出电流超过限流整定值时，应能自动降低直流输出电压的增加，使其直流输出电流减小到限定电流以下。\n测试方法为：连接直流负载的被测充电装置，在交流输入电压为额定值时，设定充电装置输出限流值并将其置于浮充工作方式，待被测充电装置工作稳定后（约几分钟），程序调节直流负载使被测充电装置输出直流电流超过限定值，当直流输出电压开始自动下降并使直流输出电流逐步减小时，读取及判别测得对应的实际限流值是否符合要求。\n7.5.2显示功能在充电装置特性测试系统各种运行状态时进行观察，通过目测验证，其结果应满足5.5.3的要求。\n7.5.3保护与控制功能各项保护功能验证方法如下：\na）过热保护：在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否安全自动停机并发出声光报警，温度低于设定温度后，应恢复正常；\nb）过电流保护：采用直流大电流发生器（或升流器电流经整流）仅使过电流保护器件（如断路器）通以保护动作电流值，保护器件动作正常；\nc）过电压保护：采用直流电压源仅使过电压保护器件施加保护动作电压值，保护器件动作正常；\nd）在正常运行状态下，人为中断、暂停与恢复稳流（压）精度和纹波系数的测试，确定功能实现：\ne）人为使调压装置过机械限位点，确认机械过位保护；\nf）调整升流器或三相交流人工负载，通过调压装置过载保护器件，确认保护正确动作。\n7.5.4记录与报表功能记录与报表功能验证方法如下：\na）在充电装置特性测试系统的特性参数验证测试过程中，对其管理系统的分析与管理功能进行验证，同时观察测量点数、测试过程和记录显示，最后打印测试报告，验算系统测试结果；\nb）系统退出测试状态，重新开机查询上次测试数据，复制该数据至USB移动存储器件中，在另外的计算机中查看复制到测试数据，确认是否满足要求。\n7.5.5权限管理通过密码设置实现验证权限管理。\n7.5.6通信接口与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证按GB4208一2008中第13章的规定进行，应符合本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验按GB/T17626.2一2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9038, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 18, "text": "DL/T1397.3—2014\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验\n按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验\n满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验\n满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结\n果应满足本部分6.7.1的规定。\n7.8.2高温工作试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结\n果应满足本部分6.7.2的规定。\n7.8.3低温储运试验\n按GB/T2423.1—2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结\n果应满足本部分6.7.3的规定。\n7.8.4高温储运试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结\n果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验\n按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满\n足本部分6.7.5的规定。\n7.8.6振动试验\n按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足\n本部分6.7.6.3的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目\n检验类别\n序号\n检验项目\n检验方法\n型式检验\n出厂检验\n外观检查\n√\n7.2.1\n一般检查\n接地端子\n√\n7.2.2\n防触电性能\n√\n√\n7.2.3\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9629, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 823, "clean_text_len": 793, "clean_text": "DL/T1397.3—2014\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结果应满足本部分6.7.1的规定。\n7.8.2高温工作试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结果应满足本部分6.7.2的规定。\n7.8.3低温储运试验按GB/T2423.1—2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结果应满足本部分6.7.3的规定。\n7.8.4高温储运试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满足本部分6.7.5的规定。\n7.8.6振动试验按GB/T2423.10一2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足本部分6.7.6.3的规定。\n8检验规则\n8.1检验分类\n8.1.1产品检验分出厂检验和型式检验两类。\n8.1.2出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目检验类别序号检验项目检验方法型式检验出厂检验外观检查\n√\n7.2.1\n一般检查接地端子√\n7.2.2\n防触电性能√√\n7.2.3", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8599, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 19, "text": "DL/T1397.3-2014\n表4(续)\n检验类别\n序号\n检验项目\n检验方法\n型式检验\n出厂检验\n交流电压测量准确度\n7.3.1\n直流电压测量准确度\n7.3.2\n直流电流测量准确度\n7.3.3\n纹波测量准确度\n7.3.4\n2\n参数检测\n交流功率测量准确度\n7.3.5\n纹波干扰量测试\n7.3.6\n噪声测量\n7.3.7\n温升测量\n一\n7.3.8\n谐波测量\n7.3.9\n绝缘电阻测量\n√\n7.4.1\n绝缘试验\n介质强度试验\n7.4.2\n冲击耐压试验\n7.4.3\n4\n功能检测\n7.5\n5\n防护等级验试\n√\n-\n7.6\n静电放电抗扰度试验\n7.7.1\n电磁兼容\n电快速瞬变脉冲群抗扰度试验\n7.7.2\n6\n试验\n浪涌（冲击）抗扰度试验\n一\n7.7.3\n工频磁场抗扰度试验\n-\n7.7.4\n低温工作试验\n√\n7.8.1\n高温工作试验\n√\n一\n7.8.2\n环境试验\n低温储运试验\n7.8.3\n7\n高温储运试验\n7.8.4\n交变湿热试验\n7.8.5\n振动试验\n一\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证\n明书。\n8.2.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出\n厂证明书。\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.957, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 669, "clean_text_len": 631, "clean_text": "DL/T1397.3-2014\n表4(续)\n检验类别序号检验项目检验方法型式检验出厂检验交流电压测量准确度\n7.3.1\n直流电压测量准确度\n7.3.2\n直流电流测量准确度\n7.3.3\n纹波测量准确度\n7.3.4\n参数检测交流功率测量准确度\n7.3.5\n纹波干扰量测试\n7.3.6\n噪声测量\n7.3.7\n温升测量一\n7.3.8\n谐波测量\n7.3.9\n绝缘电阻测量√\n7.4.1\n绝缘试验介质强度试验\n7.4.2\n冲击耐压试验\n7.4.3\n功能检测\n7.5\n防护等级验试√\n7.6\n静电放电抗扰度试验\n7.7.1\n电磁兼容电快速瞬变脉冲群抗扰度试验\n7.7.2\n试验浪涌（冲击）抗扰度试验一\n7.7.3\n工频磁场抗扰度试验\n7.7.4\n低温工作试验√\n7.8.1\n高温工作试验√一\n7.8.2\n环境试验低温储运试验\n7.8.3\n高温储运试验\n7.8.4\n交变湿热试验\n7.8.5\n振动试验一\n7.8.6\n8.2出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证明书。\n8.2.2产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出厂证明书。\n8.3型式检验\n8.3.1型式检验规定\n8.3.1.1在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8534, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 20, "text": "DL/T 1397.3—2014\n行型式检验：\nc）新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定\n型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验\n合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后\n才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；\nb）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不\n合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1设备外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；\nb）产品名称；\nc）产品型号；\nd）产品净重；\ne）出厂编号；\nf）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；\nb）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；\ne）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；\nb）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 895, "clean_text_len": 880, "clean_text": "DL/T 1397.3—2014\n行型式检验：\nc）新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型鉴定时评判的依据。\n8.3.1.4产品型式检验不合格，产品应停产，直至查明并消除造成不合格的原因，再次进行型式检验合格后，方能恢复生产。\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n8.3.2.2主要缺陷是指性能或功能不符合本部分的要求，需更换重要元器件或对软件进行重大修改后才能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；b）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1设备外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；b）产品名称；c）产品型号；\nd）产品净重；e）出厂编号；f）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；b）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；e）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；b）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8445, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 21, "text": "DL/T1397.3—2014\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应装入符合运输部门要求的木箱，包装箱应有良好的防震、防潮性能，箱体坚固耐用。产\n品的测控单元应采用铝合金做仪器包装箱，出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦\n楞纸箱。随箱有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮\n袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输\n产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中\n不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存\n产品在贮存期间，应放在空气流通、温度为-25℃～+55℃、月平均相对湿度不大于90%、无腐蚀\n性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 512, "clean_text_len": 502, "clean_text": "DL/T1397.3—2014\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应装入符合运输部门要求的木箱，包装箱应有良好的防震、防潮性能，箱体坚固耐用。产品的测控单元应采用铝合金做仪器包装箱，出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存产品在贮存期间，应放在空气流通、温度为-25℃～+55℃、月平均相对湿度不大于90%、无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8598, "has_structure_hint": true}
{"doc_id": "a029a408ac34", "file_name": "79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\79--DL_T 1397.3-2014 电力直流电源系统用测试设备通用技术条件 第3部分 充电装置特性测试系统.pdf", "page_num": 22, "text": "中华人民共和国\n电力行业标准\n电力直流电源系统用测试设备通用技术条件\n第3部分：充电装置特性测试系统\nDL/T 1397.3—2014\n*\n中国电力出版社出版、发行\n（北京市东城区北京站西衍19号100005http://www.cepp.sgcc.com.cn）\n北京九大众诚印刷有限公司印刷\n*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米\n16开本1.5印张35千字\n印数0001—3000册\n*\n统一书号155123·2559定价13.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n可奖龄回\n团\n刮开涂层\n可\n查询真伪\n中国电力出版社官方微信\n掌上电力书屋\n155123.2559", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9387, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 347, "clean_text_len": 330, "clean_text": "中华人民共和国电力行业标准电力直流电源系统用测试设备通用技术条件第3部分：充电装置特性测试系统\nDL/T 1397.3—2014\n*中国电力出版社出版、发行\n（北京市东城区北京站西衍19号100005http://www.cepp.sgcc.com.cn）\n北京九大众诚印刷有限公司印刷*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米\n16开本1.5印张35千字印数0001—3000册\n*\n统一书号155123·2559定价13.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究可奖龄回团刮开涂层可查询真伪中国电力出版社官方微信掌上电力书屋\n155123.2559", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9214, "has_structure_hint": true}
