{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 1, "text": "ICS 27.100\nF 24\nDL\n备案号：47976-2015\n中华人民共和国电力行业标准\nDL/T1397.7—2014\n电力直流电源系统用测试设备通用技术条件\n第7部分：蓄电池单体活化仪\nGeneral specification for DC power system test equipments of electric power system\nPart 7:Batterymonomeractivationinstrument\n2014-10-15发布\n2015-03-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 257, "clean_text_len": 251, "clean_text": "ICS 27.100F 24DL\n备案号：47976-2015中华人民共和国电力行业标准\nDL/T1397.7—2014\n电力直流电源系统用测试设备通用技术条件第7部分：蓄电池单体活化仪\nGeneral specification for DC power system test equipments of electric power system\nPart 7:Batterymonomeractivationinstrument\n2014-10-15发布\n2015-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9478, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 2, "text": "DL/T 1397.7—2014\n前言·\n...-II\n范围.\n2\n规范性引用文件\n3术语和定义\n2\n4产品分类和额定值\n2\n4.1产品分类·\n2\n4.2额定值·\n3\n5基本技术要求\n5.1使用条件要求\n5.2结构要求·\n3\n5.3\n一般要求·\n5.4技术参数要求\n5.5功能要求·\n5.6平均无故障时间（MTBF）\n5\n6安全要求·\n5\n6.1电气间隙和爬电距离·\n-5\n6.2绝缘性能·\n-5\n6.3防护等级·.\n6\n6.4防触电措施·\n-6\n6.5温升\n6\n6.6电磁兼容·\n：\n6.7环境适应能力\n7检验方法·\n8\n7.1总则.\n.8\n7.2一般检查\n8\n7.3参数检测·\n9\n7.4绝缘性能·\n12\n7.5功能检测·\n·12\n7.6防护等级验证\n·12\n7.7电磁兼容试验\n12\n7.8环境试验·\n·13\n8检验规则\n·13\n8.1检验分类·\n-13\n8.2出厂检验·\n-· 14\n8.3型式检验….\n..14\n9标志、包装、运输和贮存、\n..15\n9.1标志.\n·15\n9.2包装.\n·15\n9.3运输..\n-16\n9.4贮存.\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9106, "ocr_line_count": 75, "ocr_error": null, "raw_text_len": 473, "clean_text_len": 435, "clean_text": "DL/T 1397.7—2014\n前言·...-II范围.\n规范性引用文件\n3术语和定义\n4产品分类和额定值\n4.1产品分类·\n4.2额定值·\n5基本技术要求\n5.1使用条件要求\n5.2结构要求·\n5.3\n一般要求·\n5.4技术参数要求\n5.5功能要求·\n5.6平均无故障时间（MTBF）\n6安全要求·\n6.1电气间隙和爬电距离·\n-5\n6.2绝缘性能·\n-5\n6.3防护等级·.\n6.4防触电措施·\n-6\n6.5温升\n6.6电磁兼容·：\n6.7环境适应能力\n7检验方法·\n7.1总则.\n.8\n7.2一般检查\n7.3参数检测·\n7.4绝缘性能·\n7.5功能检测·\n·12\n7.6防护等级验证\n·12\n7.7电磁兼容试验\n7.8环境试验·\n·13\n8检验规则\n·13\n8.1检验分类·\n-13\n8.2出厂检验·\n-· 14\n8.3型式检验….\n..14\n9标志、包装、运输和贮存、\n..15\n9.1标志.\n·15\n9.2包装.\n·15\n9.3运输..\n-16\n9.4贮存.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7619, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 3, "text": "DL/T 1397.7—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n-第6部分：便携式接地巡测仪；\n一第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第7部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子\n科技有限公司。\n本部分主要起草人：李晶、宋果、唐平、丁丹一、赵梦欣、陈书欣。\n本部分参加起草人：肖勇、赵宝良、肖伟、郭凤泽、马建辉、唐广瑜、罗锦、慈学敏、王振丰。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 524, "clean_text_len": 522, "clean_text": "DL/T 1397.7—2014\n前言\nDL/T1397《电力直流电源系统用测试设备通用技术条件》包括以下7个部分：\n第1部分：蓄电池电压巡检仪；\n第2部分：蓄电池容量放电测试仪；\n一第3部分：充电装置特性测试系统；\n一第4部分：直流断路器动作特性测试系统；\n第5部分：蓄电池内阻测试仪；\n-第6部分：便携式接地巡测仪；\n一第7部分：蓄电池单体活化仪。\n根据电力直流电源系统用测试设备的发展和使用情况，本标准的结构可能做进一步扩展。\n本部分为DL/T1397《电力直流电源系统用测试设备通用技术条件》的第7部分。\n本部分由中国电力企业联合会提出。\n本部分由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本部分负责起草单位：国网四川省电力公司电力科学研究院、中国电力科学研究院。\n本部分参加起草单位：深圳奥特迅电力设备股份有限公司、浙江科畅电子有限公司、河北创科电子科技有限公司。\n本部分主要起草人：李晶、宋果、唐平、丁丹一、赵梦欣、陈书欣。\n本部分参加起草人：肖勇、赵宝良、肖伟、郭凤泽、马建辉、唐广瑜、罗锦、慈学敏、王振丰。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8847, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 4, "text": "DL/T 1397.7—2014\n电力直流电源系统用测试设备通用技术条件\n第7部分：蓄电池单体活化仪\n1范围\nDL/T1397的本部分规定了蓄电池单体活化仪的基本技术要求和安全要求，以及检验方法、检验规\n则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源设备配备的蓄电池进行早期\n衰退诊疗的活化仪（简称产品）的设计、制造、检验和使用。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB/T2900.79电工术语电工测量和仪器仪表第3部分：电测量仪器仪表的类型\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T19826一2014电力工程直流电源设备通用技术条件及安全要求\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459一2000电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nJJG238—1995数字式时间间隔测量仪\nJJG445—1986直流标准电压源检定规程\nJJG598一1989直流数字电流表试行检定规程\nYD/T2064一2009通信用铅酸蓄电池正向尖脉式去硫化设备技术条件", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1060, "clean_text_len": 1056, "clean_text": "DL/T 1397.7—2014\n电力直流电源系统用测试设备通用技术条件第7部分：蓄电池单体活化仪\n1范围\nDL/T1397的本部分规定了蓄电池单体活化仪的基本技术要求和安全要求，以及检验方法、检验规则、标志、包装、运输、贮存等要求。\n本部分适用于变电站、换流站、发电厂及其他电力工程中，为直流电源设备配备的蓄电池进行早期衰退诊疗的活化仪（简称产品）的设计、制造、检验和使用。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1一2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db交变湿热（12h+12h循环）\nGB/T2423.10一2008电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2900.1电工术语基本术语\nGB/T2900.41电工术语原电池和蓄电池\nGB/T2900.77电工术语电工电子测量和仪器仪表第1部分：测量的通用术语\nGB/T2900.79电工术语电工测量和仪器仪表第3部分：电测量仪器仪表的类型\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB4793.1测量、控制和实验室用电气设备的安全要求第1部分：通用要求\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T19826一2014电力工程直流电源设备通用技术条件及安全要求\nGB/T20626.1一2006特殊环境条件高原电工电子产品第1部分：通用技术要求\nGB/T20626.2一2006特殊环境条件高原电工电子产品第2部分：选型和检验规范\nDL/T459一2000电力系统直流电源柜订货技术条件\nDL/T980数字多用表检定规程\nJJG238—1995数字式时间间隔测量仪\nJJG445—1986直流标准电压源检定规程\nJJG598一1989直流数字电流表试行检定规程\nYD/T2064一2009通信用铅酸蓄电池正向尖脉式去硫化设备技术条件", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9171, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 5, "text": "DL/T 1397.7—2014\n3术语和定义\nGB/T2900.1、GB/T2900.41、GB/T2900.77、GB/T2900.79、GB/T4365界定的以及下列术语和定义\n适用于本标准。\n3.1\n蓄电池单体活化仪batterymonomeractivationinstrument\n用于对落后电池以在线或离线方式进行蓄电池单体活化的维护与测试设备。\n3.2\n落后电池dragglingbattery\n蓄电池组中容量明显低于其他大部分蓄电池的个别蓄电池。\n3.3\n蓄电池单体cell/unit\n电池组中的单个蓄电池。一个或多个基本电池功能单元构成的最小商品单位。\n3.4\n活化activation\n依照蓄电池规格设定的充、放电条件，对落后电池完成多个充、放电循环，使其恢复容量的过程。\n3.5\n蓄电池温度batterytemperature\n电解液平均温度值。在核对性放电试验用于容量-温度换算时，取放电开始的蓄电池附近环境温度。\n3.6\n稳流特性stabilizedcurrentcharacteristic\n蓄电池放电设备或装置在蓄电池端电压变化过程中，保持放电电流恒定的性能。\n3.7\n稳压特性stabilizedvoltagecharacteristic\n蓄电池充电设备或装置在蓄电池充电电流变化过程中，保持充电电压恒定的性能。\n3.8\n恒流放电constantcurrentdischarge\n蓄电池以规定的恒定电流值向外电路输出所产生的电能的过程。\n3.9\n充电曲线charging（voltage)curve\n蓄电池按一定充电条件在充电过程中，获得的蓄电池电压-时间变化曲线。\n3.10\n核对性放电曲线capacitycheckdischargecurve\n蓄电池恒流放电过程中，获得的蓄电池电压-时间变化曲线。\n4产品分类和额定值\n4.1产品分类\n4.1.1按负载类型分为两类：电阻式和电子式。\n注：可以是上述类型的组合。\n4.1.2按电阻类型分为两类：陶瓷PTC和合金电阻。\n注：PTC（PositiveTemperature Coefficient），指正温度系数热敏电阻。\n4.1.3按充电方式分为三类：恒压限流、恒流限压和变幅脉冲。\n注：允许上述方式的组合。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 948, "clean_text_len": 945, "clean_text": "DL/T 1397.7—2014\n3术语和定义\nGB/T2900.1、GB/T2900.41、GB/T2900.77、GB/T2900.79、GB/T4365界定的以及下列术语和定义适用于本标准。\n3.1\n蓄电池单体活化仪batterymonomeractivationinstrument\n用于对落后电池以在线或离线方式进行蓄电池单体活化的维护与测试设备。\n3.2\n落后电池dragglingbattery\n蓄电池组中容量明显低于其他大部分蓄电池的个别蓄电池。\n3.3\n蓄电池单体cell/unit\n电池组中的单个蓄电池。一个或多个基本电池功能单元构成的最小商品单位。\n3.4\n活化activation\n依照蓄电池规格设定的充、放电条件，对落后电池完成多个充、放电循环，使其恢复容量的过程。\n3.5\n蓄电池温度batterytemperature\n电解液平均温度值。在核对性放电试验用于容量-温度换算时，取放电开始的蓄电池附近环境温度。\n3.6\n稳流特性stabilizedcurrentcharacteristic\n蓄电池放电设备或装置在蓄电池端电压变化过程中，保持放电电流恒定的性能。\n3.7\n稳压特性stabilizedvoltagecharacteristic\n蓄电池充电设备或装置在蓄电池充电电流变化过程中，保持充电电压恒定的性能。\n3.8\n恒流放电constantcurrentdischarge\n蓄电池以规定的恒定电流值向外电路输出所产生的电能的过程。\n3.9\n充电曲线charging（voltage)curve\n蓄电池按一定充电条件在充电过程中，获得的蓄电池电压-时间变化曲线。\n3.10\n核对性放电曲线capacitycheckdischargecurve\n蓄电池恒流放电过程中，获得的蓄电池电压-时间变化曲线。\n4产品分类和额定值\n4.1产品分类\n4.1.1按负载类型分为两类：电阻式和电子式。\n注：可以是上述类型的组合。\n4.1.2按电阻类型分为两类：陶瓷PTC和合金电阻。\n注：PTC（PositiveTemperature Coefficient），指正温度系数热敏电阻。\n4.1.3按充电方式分为三类：恒压限流、恒流限压和变幅脉冲。\n注：允许上述方式的组合。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9147, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 6, "text": "DL/T 1397.7—2014\n4.2额定值\n4.2.1直流输出额定电压：5、15V。\n4.2.2放电负载额定电流可优先采用下列数值：\n5、10、20、30、40、50、60、80、100、160、200、250、315、400A。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及\n导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1工作电源应符合下列规定：\na）交流电压：220V（1土20%)；\nb）交流频率：50Hz（1土5%)；\nc）直流电压：180V～286V（220V系统）或90V～143V（110V系统）。\n5.1.2.2产品应全部或分别适用于标称电压为2、6、12V的阀控式密封铅酸蓄电池，适用于12V兼容\n标称电压6V的蓄电池。\n5.1.3特殊使用的环境及电气条件\n户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接\n地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1在通风良好的室内使用。\n5.3.2产品不能适用于全部2、6、12V蓄电池标称电压时，应显著地标明其适用标称电压范围。\n5.3.3直流供电的工作电源应使用蓄电池组整组提供的直流电源。\n5.3.4额定容量连续工作时间不小于18h。\n5.3.5应采用中文操作界面，显示屏应不小于12.7cm（5in）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1104, "clean_text_len": 1100, "clean_text": "DL/T 1397.7—2014\n4.2额定值\n4.2.1直流输出额定电压：5、15V。\n4.2.2放电负载额定电流可优先采用下列数值：\n5、10、20、30、40、50、60、80、100、160、200、250、315、400A。\n5基本技术要求\n5.1使用条件要求\n5.1.1正常使用的环境条件\n5.1.1.1环境温度不高于+45℃，不低于-10℃。\n5.1.1.2日平均相对湿度不大于95%，月平均相对湿度不大于90%，表面无凝露。\n5.1.1.3大气压力范围为80kPa～110kPa（海拔2000m及以下）。\n5.1.1.4安装使用地点通风良好，无强烈震动和冲击，无强电磁干扰。\n5.1.1.5使用地点无爆炸危险的介质，周围介质中不应含有腐蚀金属、破坏绝缘和表面涂覆层的介质及导电介质，不允许有严重的霉菌存在。\n5.1.2正常使用的电气条件\n5.1.2.1工作电源应符合下列规定：\na）交流电压：220V（1土20%)；\nb）交流频率：50Hz（1土5%)；\nc）直流电压：180V～286V（220V系统）或90V～143V（110V系统）。\n5.1.2.2产品应全部或分别适用于标称电压为2、6、12V的阀控式密封铅酸蓄电池，适用于12V兼容标称电压6V的蓄电池。\n5.1.3特殊使用的环境及电气条件户与制造厂协商确定。\n5.1.3.2大气压力为80kPa以下时，制造厂应根据GB/T20626.1一2006的要求进行设计和生产。\n5.2结构要求\n5.2.1产品的外壳要求如下：\na）平整光滑，外表面无突出异物；\nb）牢固可靠，具有一定机械强度；\nc）表面涂覆层色泽均匀，无起泡和龟裂。\n5.2.2面板上的元器件操作灵活无卡涩，用以说明功能的文字、符号、标志清晰耐久。\n5.2.3产品的连接线或测试线要求如下：\na）按红、黑两色区分导线的极性，在线耳或线夹等处的极性符号应正确、清晰、不易磨损；\nb）导线的引入误差不影响测试的准确度；\nc）导线粗细均匀、表面无破损，不降低产品的绝缘强度。\n5.2.4产品的金属外壳或框架上应有接地端子以及明显的接地标志。配有可装卸的黄底细黑条专用接地线。接地连接处应有防锈、防粘漆措施，应保证产品上所有非带电金属部件可靠接地。\n5.3一般要求\n5.3.1在通风良好的室内使用。\n5.3.2产品不能适用于全部2、6、12V蓄电池标称电压时，应显著地标明其适用标称电压范围。\n5.3.3直流供电的工作电源应使用蓄电池组整组提供的直流电源。\n5.3.4额定容量连续工作时间不小于18h。\n5.3.5应采用中文操作界面，显示屏应不小于12.7cm（5in）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8362, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 7, "text": "DL/T 1397.7—2014\n5.3.6产品的A计权噪声不大于60dB。\n5.3.7产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4技术参数要求\n5.4.1参数范围应满足下列要求：\na）直流电压：0V～15V。\nb）直流电流：0A～300A。\nc）变幅脉冲：参见YD/T2064一2009中4.2的要求。\nd）测试时间：0h～18h。\ne）温度：-10°℃~80℃。\n5.4.2参数准确度应符合下列要求：\na）直流电压：0.5%。\nb）直流电流：1%。\nc）时间：土ls。\nd）温度：土1°℃。\n5.4.3产品处于（非变幅脉冲的）恒流充电或放电状态时，蓄电池端电压在1.7V～2.35V（标称电压2V）、\n5.1V～7.05V（标称电压6V）、10.2V～14.1V（标称电压12V）范围内变化，应能保持所设定放电电流的\n稳定度不低于1%。\n5.4.4稳压特性应满足下列要求：\na）充电电压稳定度。非变幅脉冲类的产品处于充电工作状态且输出直流电流在规定的范围内变化\n时，应能在充电期间保持所设定的充电电压稳定度不低于0.5%。\nb）纹波系数。在a）规定的运行条件下，产品输出电压的纹波系数不大于0.5%。\n5.5功能要求\n5.5.1产品应具备下列活化功能：\n）\n续活化或自动中断活化；\nb）应具备10h率的放电、充电、活化三种工作模式以供选择单独使用，充电程序（不含变幅脉冲\n的）应符合DL/T459—2000中5.17.1和6.4.18的要求。\n5.5.2产品应具备下列显示与报警功能：\na）当前日期和时间；\nb）蓄电池本次充（放）电时长；\nc）蓄电池本次充（放）电实际容量C1o;\nd）充、放电循环次数与工作模式；\ne）蓄电池活化过程的实时电压、电流及充（放）电曲线；\nf）当蓄电池电压、电流异常时应能发出报警信号。\n5.5.3产品应具备下列保护与控制功能：\na）产品应设置紧急停止按钮，并有防止误动措施。采用紧急停止后不应造成人员和设备的损害。\nb）蓄电池达到放电终止电压或放电时间时，自动停止放电，达到设定的时间间隔后自动开始充电；\n非变幅脉冲的产品应按DL/T459一2000中6.4.18要求，依据其附录A中的图A.1所示的程序\n和判据对蓄电池进行充电控制。\nc）能在电池电压值、电流值等异常时，自动停止充电或放电。\nd）产品自身应具备过热保护能力。\ne）产品应具有防止回路短路与极性反接的措施。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9756, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1012, "clean_text_len": 1003, "clean_text": "DL/T 1397.7—2014\n5.3.6产品的A计权噪声不大于60dB。\n5.3.7产品的配套附件应在说明书中有清楚的安装使用方法。\n5.4技术参数要求\n5.4.1参数范围应满足下列要求：\na）直流电压：0V～15V。\nb）直流电流：0A～300A。\nc）变幅脉冲：参见YD/T2064一2009中4.2的要求。\nd）测试时间：0h～18h。\ne）温度：-10°℃~80℃。\n5.4.2参数准确度应符合下列要求：\na）直流电压：0.5%。b）直流电流：1%。\nc）时间：土ls。d）温度：土1°℃。\n5.4.3产品处于（非变幅脉冲的）恒流充电或放电状态时，蓄电池端电压在1.7V～2.35V（标称电压2V）、\n5.1V～7.05V（标称电压6V）、10.2V～14.1V（标称电压12V）范围内变化，应能保持所设定放电电流的稳定度不低于1%。\n5.4.4稳压特性应满足下列要求：\na）充电电压稳定度。非变幅脉冲类的产品处于充电工作状态且输出直流电流在规定的范围内变化时，应能在充电期间保持所设定的充电电压稳定度不低于0.5%。\nb）纹波系数。在a）规定的运行条件下，产品输出电压的纹波系数不大于0.5%。\n5.5功能要求\n5.5.1产品应具备下列活化功能：）\n续活化或自动中断活化；\nb）应具备10h率的放电、充电、活化三种工作模式以供选择单独使用，充电程序（不含变幅脉冲的）应符合DL/T459—2000中5.17.1和6.4.18的要求。\n5.5.2产品应具备下列显示与报警功能：\na）当前日期和时间；\nb）蓄电池本次充（放）电时长；\nc）蓄电池本次充（放）电实际容量C1o;\nd）充、放电循环次数与工作模式；\ne）蓄电池活化过程的实时电压、电流及充（放）电曲线；\nf）当蓄电池电压、电流异常时应能发出报警信号。\n5.5.3产品应具备下列保护与控制功能：\na）产品应设置紧急停止按钮，并有防止误动措施。采用紧急停止后不应造成人员和设备的损害。\nb）蓄电池达到放电终止电压或放电时间时，自动停止放电，达到设定的时间间隔后自动开始充电；\n非变幅脉冲的产品应按DL/T459一2000中6.4.18要求，依据其附录A中的图A.1所示的程序和判据对蓄电池进行充电控制。\nc）能在电池电压值、电流值等异常时，自动停止充电或放电。\nd）产品自身应具备过热保护能力。\ne）产品应具有防止回路短路与极性反接的措施。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8273, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 8, "text": "DL/T 1397.7—2014\n5.5.4产品应具备下列记录与分析功能：\na）能实时自动记录蓄电池充、放电曲线，并作为历史数据自动保存。\nb）对蓄电池活化期间的异常报警、保护与控制动作等事件进行自动记录与保存。\nc）\n数据应以Excel格式存储，或能方便地转成Excel格式，并可通过USB接口拷贝数据，达到数\n据共享并方便地形成用户需要的报告格式。\nd）能根据放电开始时的蓄电池组环境温度，通过式（1）换算成25℃基准温度时的实际放电容量\nC100\nC1o=C/[1+K1o(1-25)]\n(1)\n式中：\n—5\n蓄电池实测容量；\n1—\n放电时蓄电池温度；\nK10\n-10h率温度系数，取0.006\"C-1。\ne）应能存储20只蓄电池及以上的测试数据，失电后数据不丢失并可通过USB接口传输和使用移\n动储存器件转存数据。\nf）应配置测试管理系统对测试数据和蓄电池状态进行监测、记录、显示等分析与管理。\n5.5.5产品应能通过密码设置实现权限管理。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1\n1产品的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离\n额定电流等级IN\n额定绝缘电压U\nVE9≥N/\nIN>63A\nV\n电气间隙\n爬电距离\n电气间隙\n爬电距离\nmm\nmm\nmm\nmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进\n行修正。\n6.2绝缘性能\n6.2.1试验部位\n产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.967, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 867, "clean_text_len": 850, "clean_text": "DL/T 1397.7—2014\n5.5.4产品应具备下列记录与分析功能：\na）能实时自动记录蓄电池充、放电曲线，并作为历史数据自动保存。\nb）对蓄电池活化期间的异常报警、保护与控制动作等事件进行自动记录与保存。\nc）\n数据应以Excel格式存储，或能方便地转成Excel格式，并可通过USB接口拷贝数据，达到数据共享并方便地形成用户需要的报告格式。\nd）能根据放电开始时的蓄电池组环境温度，通过式（1）换算成25℃基准温度时的实际放电容量\nC100\nC1o=C/[1+K1o(1-25)]\n(1)式中：—5蓄电池实测容量；\n1—\n放电时蓄电池温度；K10\n-10h率温度系数，取0.006\"C-1。\ne）应能存储20只蓄电池及以上的测试数据，失电后数据不丢失并可通过USB接口传输和使用移动储存器件转存数据。\nf）应配置测试管理系统对测试数据和蓄电池状态进行监测、记录、显示等分析与管理。\n5.5.5产品应能通过密码设置实现权限管理。\n5.6平均无故障时间（MTBF）\n正常运行环境下大于50000h。\n6安全要求\n6.1电气间隙和爬电距离\n6.1.1\n1产品的电气间隙和爬电距离应符合表1的规定。\n表1电气间隙和爬电距离额定电流等级IN\n额定绝缘电压UVE9≥N/IN>63A\nV\n电气间隙爬电距离电气间隙爬电距离\nmmmmmmmm\n09≥\n3.0\n5.0\n3.0\n5.0\n000≥>09\n5.0\n6.0\n6.0\n8.0\n300<U≤600\n8.0\n12.0\n10.0\n12.0\n注：具有不同额定值的主回路、控制回路和辅助回路导电部分之间的电气间隙和爬电距离按最高额定绝缘电压选取。\n应不小于12mm，爬电距离应不小于20mm。\n6.1.3海拔2000m以上高原地区使用产品的电气间隙应根据GB/T20626.1—2006中表2规定的系数进行修正。\n6.2绝缘性能\n6.2.1试验部位产品的下列部位应进行电气绝缘性能试验：\na）非电连接的各带电电路之间；\nb）各独立带电电路与地（金属框架）之间。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8714, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 9, "text": "DL/T 1397.7——2014\n6.2.2绝缘电阻\n用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MΩ。\n6.2.3介质强度\n用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz±5Hz的工频电压1min，或用直流耐压试\n验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4\n冲击耐压\n用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于5s。\n试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Ω，试验过程中应\n无击穿放电现象。\n表2绝缘电阻及绝缘试验的试验电压等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质强度试验电压\n冲击耐压试验电压\nV\nV\nkV\nkV\n9≥\n250\n0.5 (0.7)\n1\n500\n2.0 (2.8)\n5.0\n250<U≤500\n1000\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.5\n高海拔修正\n海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数\n进行修正。\n6.3防护等级\n产品外壳的防护等级应不低于GB4208—2008中IP21B的规定。\n6.4\n防触电措施\n产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Q。\n6.5\n温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升\n发热元器件\n温升\nK\n高频变压器外表面\n80\n电子功率器件外壳\n70\n电子功率器件衬板\n70\n电阻发热元件\n25a\n与半导体器件的连接处\n55\n与半导体器件连接的塑料绝缘线\n25\n母线连接处\n铜-铜\n50\n铜搪锡-铜搪锡\n60\n操作手柄\n金属材料\n15b\n绝缘材料\n25b\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 872, "clean_text_len": 810, "clean_text": "DL/T 1397.7——2014\n6.2.2绝缘电阻用绝缘电阻测试仪器测量6.2.1所列部位的绝缘电阻。测试仪器的开路电压等级应符合表2的规定，\n绝缘电阻应不小于10MΩ。\n6.2.3介质强度用工频耐压试验装置，对6.2.1所列部位施加频率为50Hz±5Hz的工频电压1min，或用直流耐压试验装置施加直流电压1min。试验电压应符合表2的规定，试验过程中应无绝缘击穿和闪络现象。\n6.2.4\n冲击耐压用冲击耐压试验装置，对6.2.1所列部位施加正负极性各3次的冲击电压，每次间歇时间不小于5s。\n试验电压应符合表2的规定，电压波形为1.2us/50us的标准雷电波，输出阻抗为500Ω，试验过程中应无击穿放电现象。\n表2绝缘电阻及绝缘试验的试验电压等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质强度试验电压冲击耐压试验电压\nVVkVkV\n9≥\n0.5 (0.7)\n2.0 (2.8)\n5.0\n250<U≤500\n2.0 (2.8)\n5.0\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为1s。\n6.2.5\n高海拔修正海拔2000m以上高原地区使用产品的试验电压等级应根据GB/T20626.1一2006中表3规定的系数进行修正。\n6.3防护等级产品外壳的防护等级应不低于GB4208—2008中IP21B的规定。\n6.4\n防触电措施产品上所有裸露的非带电金属部件与接地端子之间的电阻应不大于0.1Q。\n6.5\n温升\n6.5.1产品在额定负载条件下连续工作，各发热元器件的温升不得超过表3的规定。\n表3产品各发热元器件的极限温升发热元器件温升\nK高频变压器外表面电子功率器件外壳\n电子功率器件衬板电阻发热元件\n25a\n与半导体器件的连接处与半导体器件连接的塑料绝缘线\n母线连接处铜-铜铜搪锡-铜搪锡\n操作手柄金属材料\n15b\n绝缘材料\n25b", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8987, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 10, "text": "DL/T1397.7—2014\n表3(续）\n发热元器件\n温升\nK\n可接触的外\n金属材料\n30c\n壳和覆板\n绝缘材料\n40c\n。应在外表上方30mm处测量。\nb装在产品内部的操作手柄，允许其温升比本表中数据高10K。\n。除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K，\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制\n造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定\n对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度\n产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级的静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度\n扰度试验。\n6.6.4浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度\n产品应能承受GB/T17626.8-2006中第5章规定的试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作\n产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下\n限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作\n产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上\n限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运\n产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复\n时间为2h的低温试验。在试验结束后，产品应能正常工作。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 1053, "clean_text_len": 1033, "clean_text": "DL/T1397.7—2014\n表3(续）\n发热元器件温升K可接触的外金属材料\n30c\n壳和覆板绝缘材料\n40c。应在外表上方30mm处测量。\nb装在产品内部的操作手柄，允许其温升比本表中数据高10K。。除另有规定外，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中数据高10K，\n6.5.2发热元器件不应影响周围元器件正常工作，不应造成自身及周围元器件损坏。\n6.5.3海拔2000m以上高原地区使用的产品应根据GB/T20626.2一2006中5.2.1的规定，由用户与制造厂协商确定。\n6.6电磁兼容\n6.6.1电磁兼容的检验结果及合格判定\n6.6.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在制造商、委托方或采购方规定的限值内性能正常；\nb）功能或性能暂时丧失或降低，但在骚扰停止后能自行恢复，不需要操作者干预；\nc）功能或性能暂时丧失或降低，但需操作者干预才能恢复；\nd）因硬件或软件损坏，或数据丢失而造成不能恢复的功能丧失或性能降低。\n6.6.1.2合格判定对检验结果采取以下方式判定：\na）在试验中出现6.6.1.1中a）或b）的结果，判定为合格；\nb）在试验中出现6.6.1.1中c）或d）的结果，判定为不合格。\n6.6.2静电放电抗扰度产品应能承受GB/T17626.2一2006中第5章规定的试验等级为3级的静电放电抗扰度试验。\n6.6.3电快速瞬变脉冲群抗扰度扰度试验。\n6.6.4浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008中第5章规定的试验等级为4级的浪涌（冲击）抗扰度试验。\n6.6.5工频磁场抗扰度产品应能承受GB/T17626.8-2006中第5章规定的试验等级为4级的工频磁场抗扰度试验。\n6.7环境适应能力\n6.7.1低温工作产品应能承受GB/T2423.1一2008中试验Ad规定的，以本部分5.1.1.1规定的产品运行环境温度下限作为试验温度，持续时间为2h的低温试验。在试验期间，产品应能正常工作。\n6.7.2高温工作产品应能承受GB/T2423.2一2008中试验Bd规定的，以本部分5.1.1.1规定的产品运行环境温度上限作为试验温度，持续时间为2h的高温试验。在试验期间，产品应能正常工作。\n6.7.3低温储运产品应能承受GB/T2423.1一2008中试验Ab规定的，以-50C为试验温度，持续时间为16h，恢复时间为2h的低温试验。在试验结束后，产品应能正常工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8759, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 11, "text": "DL/T 1397.7-2014\n6.7.4高温储运\n产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70C为试验温度，持续时间为16h，恢复\n时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热\n产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿\n热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查\n产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位\n移幅值为3.5mm或加速度幅值为10m/s²的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述\n在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定\n频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验\n的扫频循环。\n6.7.6.2.3定频耐久试验\n产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个\n危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定\n在耐久试验试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ:\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定值的75%的试验电压1min，试\n验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15°℃～+35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查\n对产品整体进行目测观察，均应达到5.2要求。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1007, "clean_text_len": 991, "clean_text": "DL/T 1397.7-2014\n6.7.4高温储运产品应能承受GB/T2423.2一2008中试验Bb规定的，以+70C为试验温度，持续时间为16h，恢复时间为2h的高温试验。在试验结束后，产品应能正常工作。\n6.7.5交变湿热产品应能承受GB/T2423.4一2008中第5章规定的，以+40℃为高温温度，循环次数为2的交变湿热试验。在试验结束前2h，产品绝缘性能合格，在试验结束后，产品应能正常工作。\n6.7.6振动(正弦）\n6.7.6.1振动响应检查产品应能承受GB/T2423.10一2008中第5章规定的，在10Hz～150Hz范围内，在每个轴向上，位移幅值为3.5mm或加速度幅值为10m/s²的振动响应检查试验。\n6.7.6.2耐久试验\n6.7.6.2.1概述在振动响应检查中，如果在10Hz～150Hz的频率范围内出现机械共振或其他作用的响应，应进行定频耐久试验，否则进行扫频耐久试验。\n6.7.6.2.2扫频耐久试验的扫频循环。\n6.7.6.2.3定频耐久试验产品应能承受GB/T2423.10一2008中第5章规定的，在振动响应检查中在每一轴向上找到的每个危险频率上，进行持续时间为10min的振动耐久试验。\n6.7.6.3合格判定在耐久试验试验结束后，产品外观不应发生明显变化，通电后应能正常工作。\n6.7.7检验合格判据的说明\n6.7.7.1正常工作是指显示、通信及各项报警功能正常，不允许有功能丧失。\n6.7.7.2外观不发生明显变化是指零件不发生脱落，外壳不出现明显变形，防护等级仍符合6.3的规定。\n6.7.7.3绝缘性能合格为以下含义：\na）在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表测量绝缘电阻，绝缘电阻不应小于\n1MQ:\nb）用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定值的75%的试验电压1min，试验结果应满足6.2.3的规定。\n7检验方法\n7.1总则\n7.1.1检测应在规定的正常的试验环境下进行，产品应处于干燥和无自热状态。\n7.1.2绝缘试验的大气条件不应超过下列范围：\na）环境温度：+15°℃～+35℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n7.1.3所有试验应在完整的产品上进行。\n7.2一般检查\n7.2.1外观检查对产品整体进行目测观察，均应达到5.2要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8496, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 12, "text": "DL/T 1397.7—2014\n7.2.2接地端子\n接地端子应符合5.2.4的规定。\n7.2.3防触电性能\n用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数检测\n7.3.1电压测量准确度\n产品的电压测量准确度，应符合5.4.2的要求。\n按DL/T980的规定进行示值误差的检测，检测方法为直流电压标准源法（接线见图1）和直接比较\n法（接线见图2）。检测电压应从实际连接蓄电池极柱的电压采样线端输入。\n采用不低于0.02级的直流电压标准源或可调稳压源输出标准电压（或标准表显示读数）U（即实际\n值），产品的显示读数为Ux，由式（2）计算得到相对误差值。\n(2)\nU\n式中：\n电压测量准确度；\n标准电压；\nUx\n产品显示读数。\n直流标准\n被检产品\n电压发生器\n图11\n直流电压标准源法接线\nH\nH\n可调\n稳压电源\n被检产品\n标准数字\n多用表\n(DMM)\n图2直接比较法接线\n7.3.2电流测量准确度\n产品的电流测量准确度，应符合5.4.2的要求。\n按DL/T980和JJG598的规定进行示值误差的检测，检测方法为直接比较法和标准数字电压表法。\n直接比较法是用一台不低于0.2级的直流标准数字电流表（或具有电流功能的标准DMM）与产品\n串联后接到直流电源的输出端（接线如图3所示）。标准数字电流表的显示值（实际值）为In，产品的显\n示为Ix，由式（3）计算得到相对误差值。\n(3)\n式中：\n电流测量准确度；\nIn\n-标准电流；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 628, "clean_text_len": 603, "clean_text": "DL/T 1397.7—2014\n7.2.2接地端子接地端子应符合5.2.4的规定。\n7.2.3防触电性能用电桥、接地电阻测试仪或数字式低电阻测试仪检查，应符合6.4的规定。\n7.3参数检测\n7.3.1电压测量准确度产品的电压测量准确度，应符合5.4.2的要求。\n按DL/T980的规定进行示值误差的检测，检测方法为直流电压标准源法（接线见图1）和直接比较法（接线见图2）。检测电压应从实际连接蓄电池极柱的电压采样线端输入。\n采用不低于0.02级的直流电压标准源或可调稳压源输出标准电压（或标准表显示读数）U（即实际值），产品的显示读数为Ux，由式（2）计算得到相对误差值。\n(2)U式中：电压测量准确度；\n标准电压；Ux产品显示读数。\n直流标准被检产品电压发生器图11\n直流电压标准源法接线HH\n可调稳压电源被检产品标准数字多用表\n(DMM)\n图2直接比较法接线\n7.3.2电流测量准确度产品的电流测量准确度，应符合5.4.2的要求。\n按DL/T980和JJG598的规定进行示值误差的检测，检测方法为直接比较法和标准数字电压表法。\n直接比较法是用一台不低于0.2级的直流标准数字电流表（或具有电流功能的标准DMM）与产品串联后接到直流电源的输出端（接线如图3所示）。标准数字电流表的显示值（实际值）为In，产品的显示为Ix，由式（3）计算得到相对误差值。\n(3)式中：电流测量准确度；In\n-标准电流；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8716, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 13, "text": "DL/T 1397.7—2014\nI一产品显示读数。\n标准DMM\n直流电源\n被检产品\no-\n图3直接比较法接线\n标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流IN与二次额定电压UN为\n0.2级的分流器，测得分流器二次电压实际值为Ux，产品的显示读数为I，由式（4）计算得到相对误差\n值。\ny=\nINU\n(4)\n式中：\n电流测量准确度；\nIN\n分流器额定电流值；\nUN\n分流器二次电压额定值：\nUx\n分流器二次电压测量值；\nIx\n产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量\n程值。\n标准电压测量仪\n直流电源\n被检产品\n图4标准数字电压表法接线\n7.3.3时间测量准确度\n产品的时间测量准确度，应符合5.4.2的要求。\n产品的时间测量准确度参照JJG238—1995中附录3“石英电子秒表的检定”进行时间测量准确度\n检测。\n7.3.4温度测量精度\n采用与标准温度计直接比较法，在5.4.1要求的范围检测结果应符合5.4.2的要求。\n7.3.5稳流特性检测\n7.3.5.1\n充电电流稳定度\n产品在（非变幅脉冲的）充电状态连接到测试用的可调节直流负载，调节直流负载使确定的充电电\n流1在规定输出电压范围内各个检测点时，其充电电流稳定度应符合5.4.3的要求。\n从记录数据中找出最大值Imax和最小值Imin，由式（5）计算出电流的稳定度S。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9663, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 581, "clean_text": "DL/T 1397.7—2014\nI一产品显示读数。标准DMM直流电源被检产品\no-\n图3直接比较法接线标准数字电压表法是采用不低于0.02级的标准数字电压表，额定电流IN与二次额定电压UN为\n0.2级的分流器，测得分流器二次电压实际值为Ux，产品的显示读数为I，由式（4）计算得到相对误差值。\ny=INU(4)式中：电流测量准确度；\nIN分流器额定电流值；UN分流器二次电压额定值：\nUx分流器二次电压测量值；Ix\n产品显示读数。\n分流器的取值应既保证回路电流尽量小于额定电流，又使标准数字电压表的读数尽量接近其满量程值。\n标准电压测量仪直流电源被检产品图4标准数字电压表法接线\n7.3.3时间测量准确度产品的时间测量准确度，应符合5.4.2的要求。\n产品的时间测量准确度参照JJG238—1995中附录3“石英电子秒表的检定”进行时间测量准确度检测。\n7.3.4温度测量精度采用与标准温度计直接比较法，在5.4.1要求的范围检测结果应符合5.4.2的要求。\n7.3.5稳流特性检测\n7.3.5.1\n充电电流稳定度产品在（非变幅脉冲的）充电状态连接到测试用的可调节直流负载，调节直流负载使确定的充电电流1在规定输出电压范围内各个检测点时，其充电电流稳定度应符合5.4.3的要求。\n从记录数据中找出最大值Imax和最小值Imin，由式（5）计算出电流的稳定度S。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8952, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 14, "text": "DL/T1397.7—2014\n(5)\n/\n式中：\n1一—被测点的输出电流值；\nImax输出电流最大值；\nImin—输出电流最小值。\n7.3.5.2放电稳流特性\n12h内放电电流稳定度应符合5.4.3的要求。放电稳流特性按DL/T980和JJG598-1989的规定进行示\n值误差的检测，检测方法同7.3.2。\n7.3.6稳压特性检测\n7.3.6.1电压稳定度\n非变幅脉冲的产品充电及活化循环工作在恒压充电状态下，调节直流负载为空载、半载和满载三种\n情况下，输入电压在规定允许的范围内变化，其12h内充电电压稳定度应符合5.4.4a）的要求。\n从记录数据中找出最大值Umax和最小值Umin，由式（6）计算出电压的稳定度S。\nS=\n(9)\nU\n式中：\nU一—被测点的输出电压值；\nUmax一一规定时间间隔内输出电压最大值；\nUmin一规定时间间隔内输出电压最小值。\n7.3.6.2纹波系数\n非变幅脉冲的产品充电及活化循环工作在恒压充电状态下，输入电压在规定允许的范围内变化，输\n出电压在调节范围内任一数值上，根据DL/T459—2000中3.9的规定，由式（7）计算出的纹波系数应\n符合5.4.4b）的要求。\n“n-'n\n8=\n×100%\n(7)\n2Uv\n式中：\n6—纹波系数；\nUav一—直流电压平均值；\nU-直流电压脉动峰值；\nU一直流电压脉动谷值。\n具体测试方法参照GB/T19826一2014中6.3.4进行。\n7.3.7噪声测量\n产品按实际测试连接至试验用蓄电池或替代品，使其分别在充电或放电模式，且工作在额定参数状\n态下稳定运行。当测试环境背景噪声不大于40dB时，距（被检）产品前、后、左、右水平位置1m处，\n在产品1/2高度测得A计权噪声，应符合5.3.6的要求。\n7.3.8温升测量\n产品按实际测试连接至蓄电池，使被测产品工作在满容量参数状态下稳定运行18h。各部件或\n器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升均不超过表3的\n规定。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9472, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 844, "clean_text_len": 821, "clean_text": "DL/T1397.7—2014\n(5)/式中：\n1一—被测点的输出电流值；\nImax输出电流最大值；Imin—输出电流最小值。\n7.3.5.2放电稳流特性\n12h内放电电流稳定度应符合5.4.3的要求。放电稳流特性按DL/T980和JJG598-1989的规定进行示值误差的检测，检测方法同7.3.2。\n7.3.6稳压特性检测\n7.3.6.1电压稳定度非变幅脉冲的产品充电及活化循环工作在恒压充电状态下，调节直流负载为空载、半载和满载三种情况下，输入电压在规定允许的范围内变化，其12h内充电电压稳定度应符合5.4.4a）的要求。\n从记录数据中找出最大值Umax和最小值Umin，由式（6）计算出电压的稳定度S。\nS=(9)U式中：U一—被测点的输出电压值；\nUmax一一规定时间间隔内输出电压最大值；\nUmin一规定时间间隔内输出电压最小值。\n7.3.6.2纹波系数非变幅脉冲的产品充电及活化循环工作在恒压充电状态下，输入电压在规定允许的范围内变化，输出电压在调节范围内任一数值上，根据DL/T459—2000中3.9的规定，由式（7）计算出的纹波系数应符合5.4.4b）的要求。\n“n-'n\n8=\n×100%(7)\n2Uv\n式中：\n6—纹波系数；\nUav一—直流电压平均值；U-直流电压脉动峰值；\nU一直流电压脉动谷值。\n具体测试方法参照GB/T19826一2014中6.3.4进行。\n7.3.7噪声测量产品按实际测试连接至试验用蓄电池或替代品，使其分别在充电或放电模式，且工作在额定参数状态下稳定运行。当测试环境背景噪声不大于40dB时，距（被检）产品前、后、左、右水平位置1m处，\n在产品1/2高度测得A计权噪声，应符合5.3.6的要求。\n7.3.8温升测量产品按实际测试连接至蓄电池，使被测产品工作在满容量参数状态下稳定运行18h。各部件或器件温升趋于稳定且测试环境温度不大于40℃时，测得产品各部件或器件的温升均不超过表3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8632, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 15, "text": "DL/ T 1397.7— 2014\n7.4绝缘性能\n7.4.1绝缘电阻测量\n在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表，测量绝缘电阻，测量结果应满足6.2.2\n的规定。\n7.4.2介质强度试验\n用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验\n将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试\n验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4\n的规定。\n7.5功能检测\n7.5.1活化功能验证\n将产品与蓄电池相连，按5.5.1的要求进行活化功能验证。\n7.5.2显示与报警功能\n产品连接蓄电池正常工作及在进行保护、控制功能检测时，其显示与报警的功能应满足5.5.2的要\n求。\n7.5.3保护与控制功能\n按下列方法进行保护与控制功能检测：\n动后能正常工作。\nb）调整直流电压或充（放）电时间，确定产品的控制功能符合5.5.3b）的要求。\nc）人为模拟蓄电池电压和电流异常，产品的保护功能应符合5.5.3c）的要求。\nd）在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否安全自动停机并\n发出声光报警。温度低于设定温度后，应恢复正常。\ne）将产品与蓄电池之间的连接线极性反接，持续5min后恢复正常接线，产品应能正常工作；将\n连接线在产品端短路，产品的保护器件应能可靠动作，不能导致蓄电池长期放电；产品在正常\n充电状态下，在直流输出侧短路，产品应能可靠保护，短路故障恢复后，产品应能正常工作。\n7.5.4权限管理\n通过改变产品设置的密码进行其权限管理验证。\n7.5.5通信接口\n与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证\n按GB4208一2008中第13、14章的规定进行验证，应满足本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验\n按GB/T17626.2—2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验\n按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验\n按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1085, "clean_text_len": 1063, "clean_text": "DL/ T 1397.7— 2014\n7.4绝缘性能\n7.4.1绝缘电阻测量在6.2.1规定的部位用表2规定试验电压等级的绝缘电阻表，测量绝缘电阻，测量结果应满足6.2.2\n的规定。\n7.4.2介质强度试验用工频或直流耐压试验装置，对6.2.1规定的部位施加表2规定的试验电压1min，试验结果应满足\n6.2.3的规定。\n7.4.3冲击耐压试验将冲击电压施加在6.2.1规定的部位，其他电路和外露的导电部分连在一起接地。按表2规定的试验电压，施加3次正极性和3次负极性雷电冲击电压，每次间歇时间不小于5s，试验结果应满足6.2.4\n的规定。\n7.5功能检测\n7.5.1活化功能验证将产品与蓄电池相连，按5.5.1的要求进行活化功能验证。\n7.5.2显示与报警功能产品连接蓄电池正常工作及在进行保护、控制功能检测时，其显示与报警的功能应满足5.5.2的要求。\n7.5.3保护与控制功能按下列方法进行保护与控制功能检测：\n动后能正常工作。\nb）调整直流电压或充（放）电时间，确定产品的控制功能符合5.5.3b）的要求。\nc）人为模拟蓄电池电压和电流异常，产品的保护功能应符合5.5.3c）的要求。\nd）在正常运行状态下，提升过热保护用温度传感器，达到设定温度时，观察是否安全自动停机并发出声光报警。温度低于设定温度后，应恢复正常。\ne）将产品与蓄电池之间的连接线极性反接，持续5min后恢复正常接线，产品应能正常工作；将连接线在产品端短路，产品的保护器件应能可靠动作，不能导致蓄电池长期放电；产品在正常充电状态下，在直流输出侧短路，产品应能可靠保护，短路故障恢复后，产品应能正常工作。\n7.5.4权限管理通过改变产品设置的密码进行其权限管理验证。\n7.5.5通信接口与上位机进行通信，在上位机上应能显示产品运行中的各种实时数据及状态信息。\n7.6防护等级验证按GB4208一2008中第13、14章的规定进行验证，应满足本部分6.3的要求。\n7.7电磁兼容试验\n7.7.1静电放电抗扰度试验按GB/T17626.2—2006中第8章规定的试验方法和本部分6.6.2规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.2电快速瞬变脉冲群抗扰度试验按GB/T17626.4一2008中第8章规定的试验方法和本部分6.6.3规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.7.3浪涌（冲击）抗扰度试验按GB/T17626.5一2008中第8章规定的试验方法和本部分6.6.4规定的试验等级进行。试验结果应", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 16, "text": "DL/T 1397.7—2014\n满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验\n按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应\n满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结\n果应满足本部分6.7.1的规定。\n7.8.2高温工作试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结\n果应满足本部分6.7.2的规定。\n7.8.3低温储运试验\n按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结\n果应满足本部分6.7.3的规定。\n7.8.4高温储运试验\n按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结\n果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验\n按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满\n足本部分6.7.5的规定。\n7.8.6振动试验\n按GB/T2423.10—2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足\n本部分6.7.6的规定。\n8检验规则\n8.1\n检验分类\n8.1.1\n产品检验分出厂检验和型式检验两类。\n8.1.2\n出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目\n检验类别\n序号\n检测项目名称\n检验方法\n型式检验\n出厂检验\n外观检查\n√\n√\n7.2.1\n一般检查\n接地端子\n√\n7.2.2\n防触电性能\n√\n7.2.3\n电压测量准确度\n√\n√\n7.3.1\n电流测量准确度\n√\n√\n7.3.2\n2\n参数检测\n时间测量准确度\n√\n一\n7.3.3\n温度测量精度\n>\n7.3.4\n稳流特性检测\n√\n7.3.5\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9562, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 852, "clean_text_len": 813, "clean_text": "DL/T 1397.7—2014\n满足本部分6.6.1的规定。\n7.7.4工频磁场抗扰度试验按GB/T17626.8一2006中第8章规定的试验方法和本部分6.6.5规定的试验等级进行。试验结果应满足本部分6.6.1的规定。\n7.8环境试验\n7.8.1低温工作试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.1规定的严酷等级进行试验。试验结果应满足本部分6.7.1的规定。\n7.8.2高温工作试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.2规定的严酷等级进行试验。试验结果应满足本部分6.7.2的规定。\n7.8.3低温储运试验按GB/T2423.1一2008中第6章规定的试验方法和本部分6.7.3规定的严酷等级进行试验。试验结果应满足本部分6.7.3的规定。\n7.8.4高温储运试验按GB/T2423.2一2008中第6章规定的试验方法和本部分6.7.4规定的严酷等级进行试验。试验结果应满足本部分6.7.4的规定。\n7.8.5交变湿热试验按GB/T2423.4一2008中规定的试验方法和本部分6.7.5规定的严酷等级进行试验。试验结果应满足本部分6.7.5的规定。\n7.8.6振动试验按GB/T2423.10—2008规定的试验方法和本部分6.7.6规定的严酷等级进行试验。试验结果应满足本部分6.7.6的规定。\n8检验规则\n8.1\n检验分类\n8.1.1\n产品检验分出厂检验和型式检验两类。\n8.1.2\n出厂检验和型式检验的检验项目见表4。\n表4出厂检验和型式检验的检验项目检验类别序号检测项目名称检验方法型式检验出厂检验外观检查\n√√\n7.2.1\n一般检查接地端子√\n7.2.2\n防触电性能√\n7.2.3\n电压测量准确度√√\n7.3.1\n电流测量准确度√√\n7.3.2\n参数检测时间测量准确度√一\n7.3.3\n温度测量精度>\n7.3.4\n稳流特性检测√\n7.3.5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8562, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 17, "text": "DL/T 1397.7—2014\n表4(续)\n检验类别\n序号\n检测项目名称\n检验方法\n型式检验\n出厂检验\n稳压特性检测\n√\n√\n7.3.6\n参数检测\n噪声测量\n一\n7.3.7\n温升测量\n√\n7.3.8\n绝缘电阻测量\n7.4.1\n3\n绝缘性能\n介质强度试验\n√\n7.4.2\n冲击耐压试验\n一\n7.4.3\n4\n功能检测\n√\n7.5\n防护等级验证\n√\n一\n7.6\n静电放电抗扰度试验\n√\n一\n7.7.1\n电磁兼容\n电快速瞬变脉冲群抗扰度试验\n一\n7.7.2\n6\n试验\n浪涌（冲击）抗扰度试验\n一\n7.7.3\n工频磁场抗扰度试验\n√\n一\n7.7.4\n低温工作试验\n一\n7.8.1\n高温工作试验\n√\n一\n7.8.2\n低温储运试验\n7.8.3\n7\n环境试验\n高温储运试验\n一\n7.8.4\n交变湿热试验\n一\n7.8.5\n振动试验\n√\n7.8.6\n8.2\n出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证\n明书。\n8.2.2\n产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出厂\n证明书。\n8.3\n型式检验\n8.3.1型式检验规定\n8.3.1.1\n在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行\n型式检验；\nc）亲\n新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2\n在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3\n在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型\n鉴定时评判的依据。\n格后，方能恢复生产。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.928, "ocr_line_count": 99, "ocr_error": null, "raw_text_len": 770, "clean_text_len": 723, "clean_text": "DL/T 1397.7—2014\n表4(续)\n检验类别序号检测项目名称检验方法型式检验出厂检验稳压特性检测\n√√\n7.3.6\n参数检测噪声测量一\n7.3.7\n温升测量√\n7.3.8\n绝缘电阻测量\n7.4.1\n绝缘性能介质强度试验√\n7.4.2\n冲击耐压试验一\n7.4.3\n功能检测√\n7.5\n防护等级验证√一\n7.6\n静电放电抗扰度试验√一\n7.7.1\n电磁兼容电快速瞬变脉冲群抗扰度试验一\n7.7.2\n试验浪涌（冲击）抗扰度试验一\n7.7.3\n工频磁场抗扰度试验√一\n7.7.4\n低温工作试验一\n7.8.1\n高温工作试验√一\n7.8.2\n低温储运试验\n7.8.3\n环境试验高温储运试验一\n7.8.4\n交变湿热试验一\n7.8.5\n振动试验√\n7.8.6\n8.2\n出厂检验\n8.2.1每台产品均应进行出厂检验，经制造厂质检部门确认合格后方能出厂，并具有合格产品出厂证明书。\n8.2.2\n产品有一项性能指标不符合要求即为不合格，应返修复检。复检不合格，不能发给合格产品出厂证明书。\n8.3\n型式检验\n8.3.1型式检验规定\n8.3.1.1\n在下列情况下，必须进行型式检验：\na）连续生产的产品，应每三年对出厂检验合格的产品进行一次型式检验；\nb）\n当改变设计、制造工艺或主要元器件，影响产品性能时，均应对首批投入生产的合格产品进行型式检验；\nc）亲新设计投产的产品（包括转厂生产的产品），应在生产定型鉴定前进行新产品的型式检验。\n8.3.1.2\n在出厂检验合格的一批产品中抽取一台，或选取少量样品进行型式检验。\n8.3.1.3\n在型式检验过程中出现的一般缺陷应进行记录，制造厂应提供相应的分析报告，作为生产定型鉴定时评判的依据。\n格后，方能恢复生产。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8541, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 18, "text": "DL/T 1397.7—2014\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；\nb）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合\n格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；\nb）产品名称；\nc）产品型号；\nd）产品净重；\ne）出厂编号；\nf）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；\nb）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；\ne）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；\nb）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 834, "clean_text_len": 822, "clean_text": "DL/T 1397.7—2014\n8.3.2型式检验合格判据\n8.3.2.1如未发现存在主要缺陷的样品，则判定产品为合格。\n能消除，或一般情况下不可能修复的缺陷。其余的缺陷按一般缺陷统计。\n8.3.2.3存在一般缺陷后，允许进行以下修复：\na）对可调部位进行调整；b）对软件中的参数进行修改；\nc）对磨损的易损件进行更换。\n8.3.2.4修复后应进行复检，复检仍不合格，则认为存在主要缺陷。\n8.3.2.5复检合格后，选取加倍数量的样品进行同样修复，再次进行同一项目的检验。若仍有样品不合格，则认为存在主要缺陷。\n8.3.2.6一般缺陷数不应超过检验项目总数的20%，否则认为存在主要缺陷。\n8.3.2.7产品如不满足安全要求中的任一条要求时，则认为存在主要缺陷。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1产品外部的标志应明显、清晰、耐久，不应出现松动或卷角。\n9.1.2每套产品必须有铭牌，应安装在明显位置，铭牌上应包含以下内容：\na）制造厂名；b）产品名称；c）产品型号；\nd）产品净重；e）出厂编号；f）生产日期。\n9.1.3产品的使用说明书应包含以下内容：\na）安全须知；b）产品用途；\nc）产品及配件的操作使用说明；\nd）主要技术指标；e）使用注意事项。\n9.1.4产品的合格证应包含以下内容：\na）产品合格标志或印章；b）检验人员的代号或签章；\nc）检验日期。\n9.1.5产品的装箱单应包含以下内容：\na）产品的名称、型号和数量；\nb）产品使用说明书、技术手册、出厂检验报告、产品合格证等随机文件的名称和数量；\nc）附件、选件、备件及维修工具的名称、型号、规格、数量；\nd）装箱人员的代号或签章。\n9.1.6与安全有关的标志和文件应符合GB4793.1的规定。\n9.1.7包装贮运图示标志应符合GB/T191的规定。\n9.2包装\n9.2.1产品应采用铝合金或工程塑料做仪器包装箱（固定安装的装置除外），应有良好的防震、防潮性", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8327, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 19, "text": "DL/T1397.7-2014\n能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱有专用测试\n连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输\n产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中\n不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存\n产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀性\n和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 305, "clean_text_len": 297, "clean_text": "DL/T1397.7-2014\n能，箱体坚固耐用。出厂时套塑料袋作为内包装，周围用防震材料垫实放于瓦楞纸箱。随箱有专用测试连接线等配件、出厂检测报告、合格证、装箱单、使用说明书，应装入防潮袋后放入包装箱内。\n9.2.2包装时应保证产品的完好性和成套性，装入物品应与装箱单相符。\n9.3运输产品的运输和装卸应严格按照包装箱上标志的规定及GB/T4798.2的有关规定进行，在运输过程中不应剧烈震动、冲击、挤压、暴晒、雨淋和倾倒放置。\n9.4贮存产品在贮存期间，应放在空气流通、温度为-25℃～+55℃，月平均相对湿度不大于90%，无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、暴晒、凝露和霜冻。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8601, "has_structure_hint": true}
{"doc_id": "a2584681bc3b", "file_name": "83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\83--DL_T 1397.7-2014 电力直流电源系统用测试设备通用技术条件 第7部分 蓄电池单体活化仪.pdf", "page_num": 20, "text": "中华人民共和国\n电力行业标准\n电力直流电源系统用测试设备通用技术条件\n第7部分：蓄电池单体活化仪\nDL/T 1397.7—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.ceppsgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米16开本1.25印张33千字\n印数0001—3000册\n*\n统一书号155123·2563定价11.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n口\n口\n口\n口\n中国电力出版社官方微信\n掌上电力书屋\n155123.2563", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9685, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 331, "clean_text_len": 316, "clean_text": "中华人民共和国电力行业标准电力直流电源系统用测试设备通用技术条件第7部分：蓄电池单体活化仪\nDL/T 1397.7—2014\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.ceppsgcc.com.cn）\n北京九天众诚印刷有限公司印刷*\n2015年7月第一版\n2015年7月北京第一次印刷\n880毫米×1230毫米16开本1.25印张33千字印数0001—3000册\n*\n统一书号155123·2563定价11.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究口口口口中国电力出版社官方微信掌上电力书屋\n155123.2563", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9246, "has_structure_hint": true}
