{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 1, "text": "ICS 27.100\nF 25\nDL\n备案号：50796-2015\n中华人民共和国电力行业标准\nDL/T1476—2015\n电力安全工器具预防性试验规程\nPreventivetestcodeofelectricsafetytoolsanddevices\n2015-07-01发布\n2015-12-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9849, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 161, "clean_text_len": 155, "clean_text": "ICS 27.100F 25DL\n备案号：50796-2015中华人民共和国电力行业标准\nDL/T1476—2015电力安全工器具预防性试验规程\nPreventivetestcodeofelectricsafetytoolsanddevices\n2015-07-01发布\n2015-12-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9392, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 2, "text": "DL/T 1476—2015\n目\n次\n前言·\n1\n范围\n2\n规范性引用文件\n3术语和定义\n4分类.\n5总则·\n2\n6试验项目、周期、要求及试验方法..\n附录A（资料性附录）机械试验示意图·\n14\n附录B（资料性附录）电气试验接线图\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9713, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 118, "clean_text_len": 103, "clean_text": "DL/T 1476—2015目次前言·\n范围\n规范性引用文件\n3术语和定义\n4分类.\n5总则·\n6试验项目、周期、要求及试验方法..\n附录A（资料性附录）机械试验示意图·\n附录B（资料性附录）电气试验接线图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8511, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 3, "text": "DL/T1476—2015\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国高压电气安全标准化技术委员会归口。\n本标准负责起草单位：苏州热工研究院有限公司。\n本标准参加起草单位：国网江苏省电力公司、国网宁夏电力公司、中国南方电网广西电网有限责任\n公司、中国南方电网云南电网有限责任公司、中国国电集团公司、国家电力器材产品安全性能质量监督\n检验中心、河北安电电力器材有限公司。\n本标准主要起草人：顾燕苏、戴克铭、吴俊杰、徐光国、麻芳义、张励、刘华伟、张小涛、杨春明、\n李卫锋、李宏杰、刘穆轩、于虹云、王春胜。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 347, "clean_text_len": 343, "clean_text": "DL/T1476—2015\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国高压电气安全标准化技术委员会归口。\n本标准负责起草单位：苏州热工研究院有限公司。\n本标准参加起草单位：国网江苏省电力公司、国网宁夏电力公司、中国南方电网广西电网有限责任公司、中国南方电网云南电网有限责任公司、中国国电集团公司、国家电力器材产品安全性能质量监督检验中心、河北安电电力器材有限公司。\n本标准主要起草人：顾燕苏、戴克铭、吴俊杰、徐光国、麻芳义、张励、刘华伟、张小涛、杨春明、\n李卫锋、李宏杰、刘穆轩、于虹云、王春胜。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8892, "has_structure_hint": false}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 4, "text": "DL/T 1476—2015\n电力安全工器具预防性试验规程\n1范围\n本标准规定了电力安全工器具定期预防性试验的项目、周期、要求及试验方法。\n本标准适用于电力安全工器具的预防性试验。\n2规范性引用文件\n下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2812安全帽测试方法\nGB12011足部防护电绝缘鞋\nGB/T16927.1高电压试验技术第1部分：一般定义及试验要求\nGB/T17889.2梯子第2部分：要求、试验和标志\nGB21146个体防护装备职业鞋\nGB26861电力安全工作规程高压试验室部分\nDL/T740电容型验电器\nDL/T976带电作业工具、装置和设备预防性试验规程\nDL/T1209变电站登高作业及防护器材技术要求\n3术语和定义\n下列术语和定义适用于本标准。\n3.1\n电力安全工器具electricsafetytoolsanddevices\n防止电力作业人员发生触电、机械伤害、高处坠落等伤害及职业危害的材料、器械或装置。\n3.2\n预防性试验preventivetest\n为了发现电力安全工器具的隐患，预防发生设备或人身事故，对其进行的检查、试验或检测。\n4分类\n电力安全工器具可分为个体防护装备、绝缘安全工器具、登高工器具、警示标识四类，分别如下：\na）个体防护装备：指保护人体避免受到急性伤害而使用的安全用具。\nb）绝缘安全工器具：可分为基本绝缘安全工器具（含带电作业绝缘安全工器具）和辅助绝缘安全\n工器具，分别如下：\n1）基本绝缘安全工器具：指能直接操作带电装置、接触或可能接触带电体的工器具，其中部\n分为带电作业专用绝缘安全工器具，带电作业绝缘安全工器具的预防性试验按DL/T976\n进行。\n2）辅助绝缘安全工器具：指绝缘强度不能承受设备或线路的工作电压，仅用于加强基本绝缘\n安全工器具的保安作用，以防止接触电压、跨步电压、泄漏电流及电弧对作业人员造成伤\n害的安全工器具。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9978, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 860, "clean_text_len": 851, "clean_text": "DL/T 1476—2015电力安全工器具预防性试验规程\n1范围本标准规定了电力安全工器具定期预防性试验的项目、周期、要求及试验方法。\n本标准适用于电力安全工器具的预防性试验。\n2规范性引用文件下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2812安全帽测试方法\nGB12011足部防护电绝缘鞋\nGB/T16927.1高电压试验技术第1部分：一般定义及试验要求\nGB/T17889.2梯子第2部分：要求、试验和标志\nGB21146个体防护装备职业鞋\nGB26861电力安全工作规程高压试验室部分\nDL/T740电容型验电器\nDL/T976带电作业工具、装置和设备预防性试验规程\nDL/T1209变电站登高作业及防护器材技术要求\n3术语和定义下列术语和定义适用于本标准。\n3.1\n电力安全工器具electricsafetytoolsanddevices\n防止电力作业人员发生触电、机械伤害、高处坠落等伤害及职业危害的材料、器械或装置。\n3.2\n预防性试验preventivetest\n为了发现电力安全工器具的隐患，预防发生设备或人身事故，对其进行的检查、试验或检测。\n4分类电力安全工器具可分为个体防护装备、绝缘安全工器具、登高工器具、警示标识四类，分别如下：\na）个体防护装备：指保护人体避免受到急性伤害而使用的安全用具。\nb）绝缘安全工器具：可分为基本绝缘安全工器具（含带电作业绝缘安全工器具）和辅助绝缘安全工器具，分别如下：\n1）基本绝缘安全工器具：指能直接操作带电装置、接触或可能接触带电体的工器具，其中部分为带电作业专用绝缘安全工器具，带电作业绝缘安全工器具的预防性试验按DL/T976\n进行。\n2）辅助绝缘安全工器具：指绝缘强度不能承受设备或线路的工作电压，仅用于加强基本绝缘安全工器具的保安作用，以防止接触电压、跨步电压、泄漏电流及电弧对作业人员造成伤害的安全工器具。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9223, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 5, "text": "DL/T 1476—2015\nc）登高工器具：指用于登高作业、临时性高处作业的工具。\nd）警示标识：包括安全围栏（网）和标识牌。安全围栏（网）包括用各种材料做成的安全围栏、\n安全围网和红布慢；标识牌包括各种安全标示牌、设备标识牌、锥形交通标、警示带等。\n5总则\n5.1试验场所的设施及环境条件\n试验场所的设施应使试验正确地实施并能将不相容活动的相邻区域有效隔离。机械试验应配备防止\n飞物的防护装置，承力支架应能承受试验所需最大应力（或力矩）的1.1倍；电气试验应符合GB26861\n规定的试验场所设施的相关要求。\n试验场所的环境条件应检测、控制和记录，确保其不会导致试验结果无效或对所要求的测试质量产\n生不良影响，其中电气试验应符合GB26861规定的试验环境的相关要求。\n5.2试验设备\n检测、测量所用的试验设备应符合所进行的预防性试验的相关技术要求。\n所有测量、试验设备，包括对试验结果的准确性或有效性有显著影响的环境测量设备，在使用前应\n由有资质的机构进行检定或校准。\n5.3试验流程\n试验流程含外观检查、检测试验、数据记录、出具报告等。\n试验前应对试品进行外观检查，必要时对试品进行清洁、干燥。外观检查合格，方可进行试验，试\n验应按先机械试验后电气试验的顺序进行。\n5.4试验对象\n电力安全工器具预防性试验的对象为按规定周期、新购置投入使用前、检修或关键零部件更换后、\n使用过程中对性能有疑问或发现缺陷、出现质量问题的同批电力安全工器具。\n6试验项目、周期、要求及试验方法\n6.1个体防护装备\n6.1.1安全帽\n6.1.1.1外观检查\n永久标识和产品说明等标识应清晰完整；安全帽的帽壳、帽衬（帽箍、吸汗带、缓冲垫及衬带）、\n帽箍扣、下额带等组件应完好无缺失。\n帽壳内外表面应平整光滑，无划痕、裂缝和孔洞，无灼伤、冲击痕迹。\n6.1.1.2试验项目、周期和要求\n试验项目、周期和要求见表1。\n表1安全帽的试验项目、周期和要求\n序号\n项目\n周期\n要求\n冲击性能试验\n传递到头模上的冲击力小于4900N，\n植物枝条编织帽：1年后\n唱壳不得有碎片脱落\n塑料和纸胶帽：2.5年后\n玻璃钢（维纶钢）橡胶帽：3.5年后\n钢锥不接触头模表面，\n2\n耐穿刺性能试验\n帽壳不得有碎片脱落\n注：使用期从产品制造完成之日起计算，以后每年抽检一次。每批从最严酷使用场合中抽取，每项试验试样不少于\n2顶，有一顶不合格，则该批安全帽报废。\n6.1.1.3试验方法\n冲击性能试验方法按GB/T2812进行。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 1043, "clean_text_len": 1016, "clean_text": "DL/T 1476—2015\nc）登高工器具：指用于登高作业、临时性高处作业的工具。\nd）警示标识：包括安全围栏（网）和标识牌。安全围栏（网）包括用各种材料做成的安全围栏、\n安全围网和红布慢；标识牌包括各种安全标示牌、设备标识牌、锥形交通标、警示带等。\n5总则\n5.1试验场所的设施及环境条件试验场所的设施应使试验正确地实施并能将不相容活动的相邻区域有效隔离。机械试验应配备防止飞物的防护装置，承力支架应能承受试验所需最大应力（或力矩）的1.1倍；电气试验应符合GB26861\n规定的试验场所设施的相关要求。\n试验场所的环境条件应检测、控制和记录，确保其不会导致试验结果无效或对所要求的测试质量产生不良影响，其中电气试验应符合GB26861规定的试验环境的相关要求。\n5.2试验设备检测、测量所用的试验设备应符合所进行的预防性试验的相关技术要求。\n所有测量、试验设备，包括对试验结果的准确性或有效性有显著影响的环境测量设备，在使用前应由有资质的机构进行检定或校准。\n5.3试验流程试验流程含外观检查、检测试验、数据记录、出具报告等。\n试验前应对试品进行外观检查，必要时对试品进行清洁、干燥。外观检查合格，方可进行试验，试验应按先机械试验后电气试验的顺序进行。\n5.4试验对象电力安全工器具预防性试验的对象为按规定周期、新购置投入使用前、检修或关键零部件更换后、\n使用过程中对性能有疑问或发现缺陷、出现质量问题的同批电力安全工器具。\n6试验项目、周期、要求及试验方法\n6.1个体防护装备\n6.1.1安全帽\n6.1.1.1外观检查永久标识和产品说明等标识应清晰完整；安全帽的帽壳、帽衬（帽箍、吸汗带、缓冲垫及衬带）、\n帽箍扣、下额带等组件应完好无缺失。\n帽壳内外表面应平整光滑，无划痕、裂缝和孔洞，无灼伤、冲击痕迹。\n6.1.1.2试验项目、周期和要求试验项目、周期和要求见表1。\n表1安全帽的试验项目、周期和要求序号项目周期要求冲击性能试验传递到头模上的冲击力小于4900N，\n植物枝条编织帽：1年后唱壳不得有碎片脱落塑料和纸胶帽：2.5年后玻璃钢（维纶钢）橡胶帽：3.5年后钢锥不接触头模表面，\n耐穿刺性能试验帽壳不得有碎片脱落注：使用期从产品制造完成之日起计算，以后每年抽检一次。每批从最严酷使用场合中抽取，每项试验试样不少于\n2顶，有一顶不合格，则该批安全帽报废。\n6.1.1.3试验方法冲击性能试验方法按GB/T2812进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8939, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 6, "text": "DL/T1476—2015\n耐穿刺性能试验方法按GB/T2812进行。\n6.1.2安全带\n6.1.2.1外观检查\n商标、合格证和检验证等标识应清晰完整；各部件应完整无缺失、无伤残破损。\n6.1.2.2试验项目、周期和要求\n试验项目、周期和要求见表2，试验后应无变形或破断。\n表2安全带的试验项目、周期和要求\n项目\n周期\n要\n求\n种类\n试验静拉力（N)\n载荷时间（min）\n坠落悬挂安全带\n3300\n5\n静负荷试验\n1年\n整带\n围杆作业安全带\n2205\n5\n区域限制安全带\n1200\n5\n注：牛皮带的试验周期为半年。\n6.1.2.3试验方法\n静负荷试验连接形式见附录A图A.1，按表2所列种类、对应的静拉力和时间，拉伸速度为\n100mm/min。\n6.1.3安全绳\n6.1.3.1外观检查\n绳体应光滑、干燥，无霉变、断股、磨损、灼伤、缺口等缺陷；各部件应顺滑，无材料或制造缺陷，\n无尖角或锋利边缘；护套（如有）应完整、无破损。\n6.1.3.2试验项目、周期和要求\n试验项目、周期和要求见表3。\n表3安全绳的试验项目、周期和要求\n项目\n周期\n要\n求\n静负荷试验\n1年\n施加2205N静拉力，持续时间5min，卸载后无变形或破断\n6.1.3.3试验方法\n静负荷试验方法按6.1.2.3进行。\n6.1.4速差自控器\n6.1.4.1外观检查\n外观应平滑，无材料和制造缺陷，无毛刺和锋利边缘；各部件应完整无缺失、无伤残破损。\n安全识别保险装置（如有）应未动作。\n用手将速差自控器的安全绳（带）进行快速拉出，应能有效制动并完全回收。\n6.1.4.2试验项目、周期和要求\n试验项目、周期和要求见表4。\n表4速差自控器的试验项目、周期和要求\n项目\n周期\n要\n求\n空载动作试验\n1年\n拉出的钢丝绳（或合成纤维带）卸载或锁止卸载后，\n即能自动回缩，无卡绳（或卡带）现象", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 773, "clean_text_len": 722, "clean_text": "DL/T1476—2015\n耐穿刺性能试验方法按GB/T2812进行。\n6.1.2安全带\n6.1.2.1外观检查商标、合格证和检验证等标识应清晰完整；各部件应完整无缺失、无伤残破损。\n6.1.2.2试验项目、周期和要求试验项目、周期和要求见表2，试验后应无变形或破断。\n表2安全带的试验项目、周期和要求项目周期要求种类试验静拉力（N)\n载荷时间（min）坠落悬挂安全带\n静负荷试验\n1年整带围杆作业安全带\n区域限制安全带注：牛皮带的试验周期为半年。\n6.1.2.3试验方法静负荷试验连接形式见附录A图A.1，按表2所列种类、对应的静拉力和时间，拉伸速度为\n100mm/min。\n6.1.3安全绳\n6.1.3.1外观检查绳体应光滑、干燥，无霉变、断股、磨损、灼伤、缺口等缺陷；各部件应顺滑，无材料或制造缺陷，\n无尖角或锋利边缘；护套（如有）应完整、无破损。\n6.1.3.2试验项目、周期和要求试验项目、周期和要求见表3。\n表3安全绳的试验项目、周期和要求项目周期要求静负荷试验\n1年施加2205N静拉力，持续时间5min，卸载后无变形或破断\n6.1.3.3试验方法静负荷试验方法按6.1.2.3进行。\n6.1.4速差自控器\n6.1.4.1外观检查外观应平滑，无材料和制造缺陷，无毛刺和锋利边缘；各部件应完整无缺失、无伤残破损。\n安全识别保险装置（如有）应未动作。\n用手将速差自控器的安全绳（带）进行快速拉出，应能有效制动并完全回收。\n6.1.4.2试验项目、周期和要求试验项目、周期和要求见表4。\n表4速差自控器的试验项目、周期和要求项目周期要求空载动作试验\n1年拉出的钢丝绳（或合成纤维带）卸载或锁止卸载后，\n即能自动回缩，无卡绳（或卡带）现象", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8549, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 7, "text": "DL/T 1476—2015\n6.1.4.3试验方法\n将速差器钢丝绳（或合成纤维带）在其全行程中任选5处，进行拉出、制动。\n6.1.5自锁器（含导轨式、绳索式）\n6.1.5.1外观检查\n各部件应完整无缺失：本体及配件应无目测可见的凹凸痕迹：本体为金属材料时，无裂纹、变形及\n锈蚀等缺陷；所有铆接面应平整、无毛刺，金属表面镀层应均匀、光亮，不允许有起皮、变色等缺陷；\n本体为工程塑料时，表面应无气泡、开裂等缺陷。\n自锁器上的导向轮应转动灵活，无卡阻、破损等缺陷。\n6.1.5.2试验项目、周期和要求\n试验项目、周期和要求见表3。\n6.1.5.3试验方法\n静负荷试验方法按6.1.2.3进行。\n6.1.6缓冲器\n6.1.6.1外观检查\n各部件应平滑，无材料和制造缺陷，无尖角或锋利边缘。\n织带型缓冲器的保护套应完整，无破损、开裂等现象。\n6.1.6.2试验项目、周期和要求\n试验项目、周期和要求见表3，其中施加静拉力为1200N。\n6.1.6.3试验方法\n静负荷试验方法按6.1.2.3进行。\n6.1.7导电鞋\n6.1.7.1外观检查\n鞋体内外表面应无破损。\n6.1.7.2试验项目、周期和要求\n试验项目、周期和要求见表5。\n表5导电鞋的试验项目、周期和要求\n项\n目\n周\n要\n求\n直流电阻试验\n穿用累计≤200h\n100V直流，电阻值小于100kQ\n6.1.7.3试验方法\n直流电阻试验按GB21146进行。\n6.1.8个人保安线\n6.1.8.1外观检查\n线夹完整、无损坏，线夹与电力设备及接地体的接触面无毛刺。\n导线无裸露部分，导线外覆透明护层应均匀、无龟裂。\n6.1.8.2试验项目、周期和要求\n试验项目、周期和要求见表6。\n表6个人保安线的试验项目、周期和要求\n项\n目\n周期\n要\n求\n成组直流电阻试验\n5年\n在各接线夹之间测量电阻，对应10mm²、16mm²、25mm²的截面，\n平均每米的电阻值应小于1.98mΩ、1.24mΩ、0.79mΩ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 822, "clean_text_len": 795, "clean_text": "DL/T 1476—2015\n6.1.4.3试验方法将速差器钢丝绳（或合成纤维带）在其全行程中任选5处，进行拉出、制动。\n6.1.5自锁器（含导轨式、绳索式）\n6.1.5.1外观检查各部件应完整无缺失：本体及配件应无目测可见的凹凸痕迹：本体为金属材料时，无裂纹、变形及锈蚀等缺陷；所有铆接面应平整、无毛刺，金属表面镀层应均匀、光亮，不允许有起皮、变色等缺陷；\n本体为工程塑料时，表面应无气泡、开裂等缺陷。\n自锁器上的导向轮应转动灵活，无卡阻、破损等缺陷。\n6.1.5.2试验项目、周期和要求试验项目、周期和要求见表3。\n6.1.5.3试验方法静负荷试验方法按6.1.2.3进行。\n6.1.6缓冲器\n6.1.6.1外观检查各部件应平滑，无材料和制造缺陷，无尖角或锋利边缘。\n织带型缓冲器的保护套应完整，无破损、开裂等现象。\n6.1.6.2试验项目、周期和要求试验项目、周期和要求见表3，其中施加静拉力为1200N。\n6.1.6.3试验方法静负荷试验方法按6.1.2.3进行。\n6.1.7导电鞋\n6.1.7.1外观检查鞋体内外表面应无破损。\n6.1.7.2试验项目、周期和要求试验项目、周期和要求见表5。\n表5导电鞋的试验项目、周期和要求项目周要求直流电阻试验穿用累计≤200h\n100V直流，电阻值小于100kQ\n6.1.7.3试验方法直流电阻试验按GB21146进行。\n6.1.8个人保安线\n6.1.8.1外观检查线夹完整、无损坏，线夹与电力设备及接地体的接触面无毛刺。\n导线无裸露部分，导线外覆透明护层应均匀、无龟裂。\n6.1.8.2试验项目、周期和要求试验项目、周期和要求见表6。\n表6个人保安线的试验项目、周期和要求项目周期要求成组直流电阻试验\n5年在各接线夹之间测量电阻，对应10mm²、16mm²、25mm²的截面，\n平均每米的电阻值应小于1.98mΩ、1.24mΩ、0.79mΩ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8375, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 8, "text": "DL/T 1476—2015\n6.1.8.3试验方法\n采用电流一电压表法的直流电压降法方式来测量，试验电流应不小于30A。\n按测量的各接线鼻间长度与直流电阻值，计算每米的电阻值。组合式测量接线示意见附录B图B.1。\n6.2基本绝缘安全工器具\n6.2.1绝缘杆\n6.2.1.1外观检查\n杆的接头连接应紧密牢固，无松动、锈蚀和断裂等现象。\n杆体应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、严重的机械或电灼伤痕，玻璃纤维布\n与树脂间黏接应完好不得开胶。\n握手的手持部分护套与操作杆连接应紧密、无破损，不产生相对滑动或转动。\n6.2.1.2试验项目、周期和要求\n试验项目、周期和要求见表7，耐压试验中各绝缘杆不应发生闪络或击穿，试验后绝缘杆应无放电、\n灼伤痕迹，无明显发热现象。\n表7\n绝缘杆的试验项目、周期和要求\n序号\n项\n目\n周期\n要\n求\n额定电压（kV）\n试验长度（m）\n耐压（kV）\n1min\n3min\n10\n0.7\n45\n一\n35 (20)\n0.9\n95\n一\n66\n1.0\n175\n一\n工频耐压试验\n1年\n110\n1.3\n220\n220\n2.1\n440\n一\n330\n3.2\n380\n500\n4.1\n一\n580\n750\n4.7\n一\n780\n1000\n6.3\n一\n1150\n±400\n4.2\n一\n740\n±500\n3.2\n680\n直流耐压试验\n1年\n±660\n4.3\n一\n745\n± 800\n6.6\n一\n895\n注：表中数据为h<500m的试验长度和电压：仅土400kV为2800m<h≤4500m的数据，h为海拔。\n6.2.1.3试验方法\n按以下步骤进行试验：\na）高压试验电极置于绝缘杆工作部分：\nb）\n试验长度为高压试验电极与接地电极间的距离（不含绝缘操作杆间金属连接头元件的长度），\n并按表7中的数值确定；\nc）日\n电极宜用50mm左右宽的金属箔或其他合适方法包绕，并使相邻绝缘杆间保持一定距离；\nd）工频耐压试验按GB/T16927.1的要求进行。\n6.2.2携带型短路接地线\n6.2.2.1外观检查\n接地绝缘棒的外观检查要求按6.2.1.1进行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9593, "ocr_line_count": 93, "ocr_error": null, "raw_text_len": 881, "clean_text_len": 780, "clean_text": "DL/T 1476—2015\n6.1.8.3试验方法采用电流一电压表法的直流电压降法方式来测量，试验电流应不小于30A。\n按测量的各接线鼻间长度与直流电阻值，计算每米的电阻值。组合式测量接线示意见附录B图B.1。\n6.2基本绝缘安全工器具\n6.2.1绝缘杆\n6.2.1.1外观检查杆的接头连接应紧密牢固，无松动、锈蚀和断裂等现象。\n杆体应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、严重的机械或电灼伤痕，玻璃纤维布与树脂间黏接应完好不得开胶。\n握手的手持部分护套与操作杆连接应紧密、无破损，不产生相对滑动或转动。\n6.2.1.2试验项目、周期和要求试验项目、周期和要求见表7，耐压试验中各绝缘杆不应发生闪络或击穿，试验后绝缘杆应无放电、\n灼伤痕迹，无明显发热现象。\n表7\n绝缘杆的试验项目、周期和要求序号项目周期要求额定电压（kV）\n试验长度（m）耐压（kV）\n1min\n3min\n0.7\n一\n35 (20)\n0.9\n一\n1.0\n一工频耐压试验\n1年\n1.3\n2.1\n一\n3.2\n4.1\n一\n4.7\n一\n6.3\n一±400\n4.2\n一±500\n3.2\n直流耐压试验\n1年\n±660\n4.3\n一± 800\n6.6\n一\n注：表中数据为h<500m的试验长度和电压：仅土400kV为2800m<h≤4500m的数据，h为海拔。\n6.2.1.3试验方法按以下步骤进行试验：\na）高压试验电极置于绝缘杆工作部分：\nb）\n试验长度为高压试验电极与接地电极间的距离（不含绝缘操作杆间金属连接头元件的长度），\n并按表7中的数值确定；\nc）日电极宜用50mm左右宽的金属箔或其他合适方法包绕，并使相邻绝缘杆间保持一定距离；\nd）工频耐压试验按GB/T16927.1的要求进行。\n6.2.2携带型短路接地线\n6.2.2.1外观检查接地绝缘棒的外观检查要求按6.2.1.1进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8621, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 9, "text": "DL/T1476—2015\n线夹及导线的外观检查要求按6.1.8.1进行。\n6.2.2.2试验项目、周期和要求\n试验项目、周期和要求见表8，耐压试验中各接地绝缘棒不应发生闪络或击穿，试验后接地绝缘杆\n应无放电、灼伤痕迹，无明显发热现象。\n表8携带型短路接地线的试验项目、周期和要求\n序号\n项\n目\n周期\n要\n求\n先在各接线鼻之间测量直流电阻，然后在各线夹之间测量直流\n5年\n电阻，对应25mm²、35mm²、50mm²、70mm²、95mm²、120mm²\n接地线的成组直流电阻试验\n的各种截面，平均每米的电阻值应分别小于0.79mΩ、0.56mΩ、\n0.40mQ、0.28mQ、0.21mQ、0.16mQ\n工频耐压（kV）\n额定电压（kV）\n1min\n3min\n10\n45\n一\n35 (20)\n95\n66\n175\n一\n接地绝缘棒的工频耐压试验\n5年\n110\n220\n（整杆）\n220\n440\n一\n330\n一\n380\n500\n一\n580\n750\n780\n1000\n一\n1150\n±400\n一\n740\n接地绝缘棒的直流耐压试验\n±500\n-\n680\n5年\n（整杆）\n±660\n一\n745\n±800\n895\n注：表中数据为h<500m的试验长度和电压：仅土400kV为2800m<h≤4500m的数据，h为海拔。\n6.2.2.3试验方法\n成组直流电阻试验方法按6.1.8.3进行。\n工频耐压试验电压加在接地绝缘棒的护环与紧固头之间，并按表8确定试验数值，其他按6.2.1.3\n进行。\n6.2.3电容型验电器\n6.2.3.1外观检查\n绝缘杆应无气泡、皱纹、裂纹、划痕、硬伤、绝缘层脱落、严重的机械或电灼伤痕。伸缩型绝缘杆\n各节配合应合理，拉伸后不应自动回缩。\n指示器应密封完好，表面应光滑、平整。\n手柄与绝缘杆、绝缘杆与指示器的连接应紧密牢固。\n自检三次，指示器均应有视觉和听觉信号出现。\n6.2.3.2试验项目、周期和要求\n试验项目、周期和要求见表9。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9542, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 823, "clean_text_len": 712, "clean_text": "DL/T1476—2015\n线夹及导线的外观检查要求按6.1.8.1进行。\n6.2.2.2试验项目、周期和要求试验项目、周期和要求见表8，耐压试验中各接地绝缘棒不应发生闪络或击穿，试验后接地绝缘杆应无放电、灼伤痕迹，无明显发热现象。\n表8携带型短路接地线的试验项目、周期和要求序号项目周期要求先在各接线鼻之间测量直流电阻，然后在各线夹之间测量直流\n5年电阻，对应25mm²、35mm²、50mm²、70mm²、95mm²、120mm²\n接地线的成组直流电阻试验的各种截面，平均每米的电阻值应分别小于0.79mΩ、0.56mΩ、\n0.40mQ、0.28mQ、0.21mQ、0.16mQ\n工频耐压（kV）额定电压（kV）\n1min\n3min\n一\n35 (20)\n一接地绝缘棒的工频耐压试验\n5年\n（整杆）一一一一±400一接地绝缘棒的直流耐压试验\n±500\n5年\n（整杆）±660一±800\n注：表中数据为h<500m的试验长度和电压：仅土400kV为2800m<h≤4500m的数据，h为海拔。\n6.2.2.3试验方法成组直流电阻试验方法按6.1.8.3进行。\n工频耐压试验电压加在接地绝缘棒的护环与紧固头之间，并按表8确定试验数值，其他按6.2.1.3\n进行。\n6.2.3电容型验电器\n6.2.3.1外观检查绝缘杆应无气泡、皱纹、裂纹、划痕、硬伤、绝缘层脱落、严重的机械或电灼伤痕。伸缩型绝缘杆各节配合应合理，拉伸后不应自动回缩。\n指示器应密封完好，表面应光滑、平整。\n手柄与绝缘杆、绝缘杆与指示器的连接应紧密牢固。\n自检三次，指示器均应有视觉和听觉信号出现。\n6.2.3.2试验项目、周期和要求试验项目、周期和要求见表9。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8465, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 10, "text": "DL/T1476—2015\n表9日\n电容型验电器的试验项目、周期和要求\n序号\n项\n目\n周期\n要\n求\n1\n起动电压试验\n1年\n起动电压值在额定电压的10%～45%\n2\n工频耐压试验\n1年\n同表7\n6.2.3.3试验方法\n起动电压试验方法如下：\na）将指示器接触电极与试验电极相接触；\nb）升压按GB/T16927.1要求进行，“电压存在”指示信号出现，停止升压，若信号继续存在，记\n录此刻启动电压值：\nc）\n试验变压器迅速返零、断电并放电；\nd）\n不带与带接触电极延长段验电器的试验布置按DL/T740要求布置。\n工频耐压试验方法：\n操作杆工频耐压试验方法按6.2.1.3进行。\n6.2.4核相器\n6.2.4.1外观检查\n各部件应无明显损伤，连接可靠。\n指示器表面应光滑、平整，密封完好。\n绝缘杆内外表面应清洁、光滑，无划痕及硬伤。\n连接线绝缘层应无破损、老化现象，导线无扭结现象。\n6.2.4.2试验项目、周期和要求\n试验项目、周期和要求见表10，绝缘部分工频耐压试验、连接导线绝缘强度试验后应无击穿现象。\n表10核相器的试验项目、周期和要求\n序号\n项目\n周期\n要\n求\n1\n动作电压试验\n1年\n最低起动电压应达0.25倍额定电压\n额定电压\n试验长度\n工频耐压\n持续时间\n绝缘部分工频\n(kV)\n(m)\n(kV)\n(min）\n1年\n2\n耐压试验\n10\n0.7\n45\n1\n35\n0.9\n95\n额定电压\n工频耐压\n持续时间\n连接导线绝缘\n(kV)\n(kV)\n(min）\n3\n必要时\n强度试验\n10\n8\n5\n35\n28\n5\n额定电压\n工频耐压\n持续时间\n泄漏电流\n电阻管泄漏\n(kV)\n(kV)\n（min）\n(mA）\n半年\n电流试验\n10\n10\n1\n≤2\n35\n35\n1\n≤2\n注：对于无线式的核相器仅做动作电压和绝缘部分工频耐压试验。\n6.2.4.3试验方法\na）动作电压试验。\n将两极接触电极连接到试验电压，按GB/T16927.1进行升压，测量其起动电压。\nb）绝缘部分工频耐压试验。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9749, "ocr_line_count": 105, "ocr_error": null, "raw_text_len": 841, "clean_text_len": 742, "clean_text": "DL/T1476—2015\n表9日电容型验电器的试验项目、周期和要求序号项目周期要求\n起动电压试验\n1年起动电压值在额定电压的10%～45%\n工频耐压试验\n1年同表7\n6.2.3.3试验方法起动电压试验方法如下：\na）将指示器接触电极与试验电极相接触；\nb）升压按GB/T16927.1要求进行，“电压存在”指示信号出现，停止升压，若信号继续存在，记录此刻启动电压值：\nc）\n试验变压器迅速返零、断电并放电；\nd）\n不带与带接触电极延长段验电器的试验布置按DL/T740要求布置。\n工频耐压试验方法：\n操作杆工频耐压试验方法按6.2.1.3进行。\n6.2.4核相器\n6.2.4.1外观检查各部件应无明显损伤，连接可靠。\n指示器表面应光滑、平整，密封完好。\n绝缘杆内外表面应清洁、光滑，无划痕及硬伤。\n连接线绝缘层应无破损、老化现象，导线无扭结现象。\n6.2.4.2试验项目、周期和要求试验项目、周期和要求见表10，绝缘部分工频耐压试验、连接导线绝缘强度试验后应无击穿现象。\n表10核相器的试验项目、周期和要求序号项目周期要求\n动作电压试验\n1年最低起动电压应达0.25倍额定电压额定电压试验长度工频耐压持续时间绝缘部分工频\n(kV)(m)(kV)(min）\n1年\n耐压试验\n0.7\n0.9\n额定电压工频耐压持续时间连接导线绝缘\n(kV)(kV)(min）必要时强度试验\n额定电压工频耐压持续时间泄漏电流电阻管泄漏\n(kV)(kV)（min）(mA）\n半年电流试验≤2≤2\n注：对于无线式的核相器仅做动作电压和绝缘部分工频耐压试验。\n6.2.4.3试验方法\na）动作电压试验。\n将两极接触电极连接到试验电压，按GB/T16927.1进行升压，测量其起动电压。\nb）绝缘部分工频耐压试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8594, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 11, "text": "DL/T1476—2015\n试验电压加在核相棒的有效绝缘部分，试验方法按6.2.1.3进行。\nc）连接导线绝缘强度试验。\n导线应平直，浸泡于电阻率小于100Ω·m的水中，两端350mm露出水面，试验电路图见附录\nB图B.2：\n金属器Ⅲ与连接导线间按GB/T16927.1进行升压至表10规定值。\nd）电阻管泄漏电流试验。\n试验电极与交流电压一极相接，连接导线端口与交流电压接地极相接；按GB/T16927.1进行升\n压至表10规定值，测量泄漏电流值。\n6.2.5绝缘罩\n6.2.5.1外观检查\n罩内外表面不应存在破坏其均匀性、损坏表面光滑轮廓的缺陷，如小孔、裂缝、局部隆起、切口、\n夹杂导电异物、折缝、空隙及凹凸波纹等。\n提环、孔眼、挂钩等用于安装的配件应无破损，闭锁部件应开闭灵活，闭锁可靠。\n6.2.5.2试验项目、周期和要求\n试验项目、周期和要求见表11，试验中不应出现闪络或击穿现象，试验后各部位应无灼伤、发热\n现象。\n表11绝缘罩的试验项目、周期和要求\n项目\n周期\n要\n求\n额定电压（kV）\nT频耐压（kV）\n持续时间（min）\n10\n30\n1年\n1\n工频耐压试验\n20\n50\n1\n35\n80\n1\n6.2.5.3试验方法\n试验步骤如下：\na）\n工频耐压试验内部电极为置于其内部中心处金属芯棒：\nb）外部电极为接地电极，由导电材料制成（如金属箔或导电漆等），试验电极布置如附录B图B.3\n所示：按GB/T16927.1进行升压至表11规定值。\n6.2.6绝缘隔板\n6.2.6.1外观检查\n标识应清晰完整，表面均匀，无小孔、裂缝、局部隆起、切口、异物、折缝、空隙等。\n6.2.6.2试验项目、周期和要求\n试验项目、周期和要求见表12，试验中不应出现闪络或击穿，试验后各部分应无灼伤、无明显发热。\n表12绝缘隔板的试验项目、周期和要求\n序号\n项\n目\n周期\n要\n求\n额定电压（kV）\n工频耐压（kV)\n持续时间（min）\n1\n表面工频耐压试验\n1年\n6~35\n60\n1\n额定电压（kV）\n工频耐压（kV）\n持续时间（min）\n工频耐压试验\n1年\n10\n30\n1\n20\n50\n1\n35\n80\n1\nX", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9825, "ocr_line_count": 78, "ocr_error": null, "raw_text_len": 899, "clean_text_len": 821, "clean_text": "DL/T1476—2015\n试验电压加在核相棒的有效绝缘部分，试验方法按6.2.1.3进行。\nc）连接导线绝缘强度试验。\n导线应平直，浸泡于电阻率小于100Ω·m的水中，两端350mm露出水面，试验电路图见附录\nB图B.2：\n金属器Ⅲ与连接导线间按GB/T16927.1进行升压至表10规定值。\nd）电阻管泄漏电流试验。\n试验电极与交流电压一极相接，连接导线端口与交流电压接地极相接；按GB/T16927.1进行升压至表10规定值，测量泄漏电流值。\n6.2.5绝缘罩\n6.2.5.1外观检查罩内外表面不应存在破坏其均匀性、损坏表面光滑轮廓的缺陷，如小孔、裂缝、局部隆起、切口、\n夹杂导电异物、折缝、空隙及凹凸波纹等。\n提环、孔眼、挂钩等用于安装的配件应无破损，闭锁部件应开闭灵活，闭锁可靠。\n6.2.5.2试验项目、周期和要求试验项目、周期和要求见表11，试验中不应出现闪络或击穿现象，试验后各部位应无灼伤、发热现象。\n表11绝缘罩的试验项目、周期和要求项目周期要求额定电压（kV）\nT频耐压（kV）持续时间（min）\n1年\n工频耐压试验\n6.2.5.3试验方法试验步骤如下：\na）\n工频耐压试验内部电极为置于其内部中心处金属芯棒：\nb）外部电极为接地电极，由导电材料制成（如金属箔或导电漆等），试验电极布置如附录B图B.3\n所示：按GB/T16927.1进行升压至表11规定值。\n6.2.6绝缘隔板\n6.2.6.1外观检查标识应清晰完整，表面均匀，无小孔、裂缝、局部隆起、切口、异物、折缝、空隙等。\n6.2.6.2试验项目、周期和要求试验项目、周期和要求见表12，试验中不应出现闪络或击穿，试验后各部分应无灼伤、无明显发热。\n表12绝缘隔板的试验项目、周期和要求序号项目周期要求额定电压（kV）\n工频耐压（kV)持续时间（min）\n表面工频耐压试验\n1年\n6~35\n额定电压（kV）工频耐压（kV）\n持续时间（min）工频耐压试验\n1年\nX", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8528, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 12, "text": "DL/T 1476—2015\n6.2.6.3试验方法\n表面工频耐压试验步骤如下：\na）绝缘隔板上下安装长70mm、宽30mm的金属极板，两电极之间的距离为300mm；\nb）两电极间按GB/T16927.1进行升压至表12规定值。\n工频耐压试验步骤如下：\na）隔板上下铺设去除与遮蔽罩之间空隙的湿布、金属箔或其他材料；\nb）铺设物覆盖试品，除上下四周边缘各留出200mm左右的距离外，其余区域安装金属极板；\nc）在试验电极间按GB/T16927.1进行升压至表12规定值。\n6.2.7绝缘绳\n6.2.7.1外观检查\n绳应光滑、干燥，无霉变、断股、磨损、灼伤、缺口。\n6.2.7.2试验项目、周期和要求\n试验项目、周期和要求见表13，试验中不应发生闪络或击穿，试验后无放电、灼伤痕迹及明显发热。\n表13绝缘绳的试验项目、周期和要求\n项目\n周期\n要\n求\n工频耐压（kV）\n试验长度（mm）\n持续时间（min）\n工频耐压试验\n半年\n100\n500\n5\n6.2.7.3试验方法\n试验步骤如下：\na）工频耐压高压试验电极置于绳的工作部位，接地与试验电极用50mm左右宽的金属箔或导线包\n绕，该两极间的距离为试验长度，并按表13中试验长度确定两电极间距离；\nb）按GB/T16927.1进行升压至表13规定值。\n6.2.8绝缘夹钳\n6.2.8.1外观检查\n绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、严重的机械或电灼伤痕，玻璃纤维布与树脂间应黏\n接完好，不应开胶。握手部分护套与绝缘部分应连接紧密、无破损，不产生相对滑动或转动。\n钳口动作应灵活，无卡阻现象。\n6.2.8.2试验项目、周期和要求\n试验项目、周期和要求见表14，试验中不应发生闪络或击穿，试验后无放电、灼伤痕迹及明显发热。\n表14绝缘夹钳的试验项目、周期和要求\n项目\n周期\n要\n求\n额定电压（kV）\n试验长度（mm）\n工频耐压(kV)\n持续时间（min）\n工频耐压试验\n1年\n10\n700\n45\n1\n35\n006\n95\n6.2.8.3试验方法\n试验步骤如下：\na）高压试验电极置于绝缘夹钳工作部位，接地与试验电极用50mm左右宽的金属箔或导线包绕，\n该两极间的距离为试验长度，并按表14中试验长度确定两电极间距离；\nb）按GB/T16927.1进行升压至表14规定值。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 958, "clean_text_len": 903, "clean_text": "DL/T 1476—2015\n6.2.6.3试验方法表面工频耐压试验步骤如下：\na）绝缘隔板上下安装长70mm、宽30mm的金属极板，两电极之间的距离为300mm；\nb）两电极间按GB/T16927.1进行升压至表12规定值。\n工频耐压试验步骤如下：\na）隔板上下铺设去除与遮蔽罩之间空隙的湿布、金属箔或其他材料；\nb）铺设物覆盖试品，除上下四周边缘各留出200mm左右的距离外，其余区域安装金属极板；\nc）在试验电极间按GB/T16927.1进行升压至表12规定值。\n6.2.7绝缘绳\n6.2.7.1外观检查绳应光滑、干燥，无霉变、断股、磨损、灼伤、缺口。\n6.2.7.2试验项目、周期和要求试验项目、周期和要求见表13，试验中不应发生闪络或击穿，试验后无放电、灼伤痕迹及明显发热。\n表13绝缘绳的试验项目、周期和要求项目周期要求工频耐压（kV）\n试验长度（mm）持续时间（min）\n工频耐压试验半年\n6.2.7.3试验方法试验步骤如下：\na）工频耐压高压试验电极置于绳的工作部位，接地与试验电极用50mm左右宽的金属箔或导线包绕，该两极间的距离为试验长度，并按表13中试验长度确定两电极间距离；\nb）按GB/T16927.1进行升压至表13规定值。\n6.2.8绝缘夹钳\n6.2.8.1外观检查绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、严重的机械或电灼伤痕，玻璃纤维布与树脂间应黏接完好，不应开胶。握手部分护套与绝缘部分应连接紧密、无破损，不产生相对滑动或转动。\n钳口动作应灵活，无卡阻现象。\n6.2.8.2试验项目、周期和要求试验项目、周期和要求见表14，试验中不应发生闪络或击穿，试验后无放电、灼伤痕迹及明显发热。\n表14绝缘夹钳的试验项目、周期和要求项目周期要求额定电压（kV）\n试验长度（mm）工频耐压(kV)\n持续时间（min）工频耐压试验\n1年\n6.2.8.3试验方法试验步骤如下：\na）高压试验电极置于绝缘夹钳工作部位，接地与试验电极用50mm左右宽的金属箔或导线包绕，\n该两极间的距离为试验长度，并按表14中试验长度确定两电极间距离；\nb）按GB/T16927.1进行升压至表14规定值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8684, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 13, "text": "DL/T1476—2015\n6.3辅助绝缘安全工器具\n6.3.1辅助型绝缘手套\n6.3.1.1外观检查\n手套应质地柔软良好，内外表面均应平滑、完好无损，无划痕、裂缝、折缝和孔洞。\n6.3.1.2试验项目、周期和要求\n试验项目、周期和要求见表15。\n表15辅助型绝缘手套的试验项目、周期和要求\n项目\n周期\n要\n求\n电压等级\n工频耐压（kV）\n持续时间（min）\n泄漏电流（mA）\n工频耐压试验\n半年\n低压\n2.5\n≤2.5\n高压\n8\n1\n6≥\n6.3.1.3试验方法\n试验步骤如下：\na）将辅助型绝缘手套置入并浸在盛有相同自来水、内外水平面高度相同的金属器Ⅲ中，露出水面\n90mm并擦干，试验电路见附录B图B.4；\nb）按GB/T16927.1进行升压至表15规定值，不应发生电气击穿，测量泄漏电流。\n6.3.2辅助型绝缘靴（鞋）\n6.3.2.1外观检查\n鞋底不应出现防滑齿磨平、外底磨露出绝缘层等现象。\n6.3.2.2试验项目、周期和要求\n试验项目、周期和要求见表16。\n表16辅助型绝缘靴（鞋）的试验项目、周期和要求\n项目\n周期\n要\n求\n半年\n工频耐压（kV）\n持续时间（min）\n泄漏电流（mA）\n工频耐压试验\n15\n1\n9≥\n6.3.2.3试验方法\n工频耐压试验按GB12011进行，试验电路见附录B图B.5。\n6.3.3辅助型绝缘胶垫\n6.3.3.1外观检查\n上下表面应不存在破坏均匀性、损坏表面光滑轮廓的缺陷，如小孔、裂缝、局部隆起、切口、夹杂\n导电异物、折缝、空隙、凹凸波纹及铸造标志等。\n6.3.3.2试验项目、周期和要求\n试验项目、周期和要求见表17，试验中不应出现闪络或击穿现象，试验后各部位应无灼伤、明显发\n热现象。\n表17辅助型绝缘胶垫的试验项目、周期和要求\n项目\n周期\n要求\n电压等级\n工频耐压（kV)\n持续时间（min）\n工频耐压试验\n1年\n低压\n3.5\n1\n高压\n15\n1\n注：使用于带电设备区域。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9844, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 816, "clean_text_len": 762, "clean_text": "DL/T1476—2015\n6.3辅助绝缘安全工器具\n6.3.1辅助型绝缘手套\n6.3.1.1外观检查手套应质地柔软良好，内外表面均应平滑、完好无损，无划痕、裂缝、折缝和孔洞。\n6.3.1.2试验项目、周期和要求试验项目、周期和要求见表15。\n表15辅助型绝缘手套的试验项目、周期和要求项目周期要求电压等级工频耐压（kV）\n持续时间（min）泄漏电流（mA）\n工频耐压试验半年低压\n2.5\n≤2.5高压\n6≥\n6.3.1.3试验方法试验步骤如下：\na）将辅助型绝缘手套置入并浸在盛有相同自来水、内外水平面高度相同的金属器Ⅲ中，露出水面\n90mm并擦干，试验电路见附录B图B.4；\nb）按GB/T16927.1进行升压至表15规定值，不应发生电气击穿，测量泄漏电流。\n6.3.2辅助型绝缘靴（鞋）\n6.3.2.1外观检查鞋底不应出现防滑齿磨平、外底磨露出绝缘层等现象。\n6.3.2.2试验项目、周期和要求试验项目、周期和要求见表16。\n表16辅助型绝缘靴（鞋）的试验项目、周期和要求项目周期要求半年工频耐压（kV）\n持续时间（min）泄漏电流（mA）\n工频耐压试验\n9≥\n6.3.2.3试验方法工频耐压试验按GB12011进行，试验电路见附录B图B.5。\n6.3.3辅助型绝缘胶垫\n6.3.3.1外观检查上下表面应不存在破坏均匀性、损坏表面光滑轮廓的缺陷，如小孔、裂缝、局部隆起、切口、夹杂导电异物、折缝、空隙、凹凸波纹及铸造标志等。\n6.3.3.2试验项目、周期和要求试验项目、周期和要求见表17，试验中不应出现闪络或击穿现象，试验后各部位应无灼伤、明显发热现象。\n表17辅助型绝缘胶垫的试验项目、周期和要求项目周期要求电压等级工频耐压（kV)\n持续时间（min）工频耐压试验\n1年低压\n3.5\n高压注：使用于带电设备区域。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8484, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 14, "text": "DL/T1476—2015\n6.3.3.3试验方法\n试验步骤如下：\na）上下铺设较被测绝缘胶垫四周小200mm的湿布、金属箔或其他材料，试验电路见附录B图B.6；\nb）按GB/T16927.1进行升压至表17规定电压值；\nc）试样分段试验时两段试验边缘应重合。\n6.4登高工器具\n6.4.1登杆脚扣\n6.4.1.1外观检查\n围杆钩在扣体内应滑动灵活、可靠、无卡阻现象；保险装置应能可靠防止围杆钩在扣体内脱落。\n小爪应连接牢固，活动灵活。\n橡胶防滑块与小爪钢板、围杆钩连接应牢固，覆盖完整，无破损。\n脚带应完好，止脱扣应良好，无霉变、裂缝或严重变形。\n6.4.1.2试验项目、周期和要求\n试验项目、周期和要求见表18。\n表18登杆脚扣的试验项目、周期和要求\n序号\n项目\n周期\n要\n求\n整体静负荷试验\n1年\n施加1176N静压力，持续时间5min，卸载后活动钩应符合外观检查要求，\n1\n其他受力部位无影响正常工作的变形和其他可见的缺陷\n扣带强力试验\n1年\n施加90N静拉力，持续时间5min，卸载后不应出现织带撕裂、\n2\n金属件明显变形、扣合处明显松脱等现象\n6.4.1.3试验方法\n整体静负荷试验：\na）脚扣安放在模拟的等径杆上，如附录A图A.2所示；\nb）踏盘采用拉力试验机加静压力，按表18的要求进行。\n扣带强力试验：\na）按正常使用时的长度和方式扣合后，装夹在拉力试验机上，装夹方法见附录A图A.3；\nb）加载速度为100mm/min土5mm/min，保载过程观察试样状态。\n6.4.2登高板\n6.4.2.1外观检查\n钩子不得有裂纹、变形和严重锈蚀，心型环应完整、下部有插花，绳索无断股、霉变或严重磨损。\n绳扣接头每绳股连续插花应不少于4道，绳扣与踏板间应套接紧密。\n6.4.2.2试验项目、周期和要求\n试验项目、周期和要求见表19。\n表19登高板的试验项目、周期和要求\n项目\n周期\n要\n求\n半年\n施加2205N静压力，持续时间5min，卸载后围杆绳无破断、\n静负荷试验\n撕裂，钩子无变形，踏板无损伤\n6.4.2.3试验方法\n静负荷试验时将登高板安放在拉力机上，加载速度应缓慢均匀，如附录A图A.4所示。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 907, "clean_text_len": 877, "clean_text": "DL/T1476—2015\n6.3.3.3试验方法试验步骤如下：\na）上下铺设较被测绝缘胶垫四周小200mm的湿布、金属箔或其他材料，试验电路见附录B图B.6；\nb）按GB/T16927.1进行升压至表17规定电压值；\nc）试样分段试验时两段试验边缘应重合。\n6.4登高工器具\n6.4.1登杆脚扣\n6.4.1.1外观检查围杆钩在扣体内应滑动灵活、可靠、无卡阻现象；保险装置应能可靠防止围杆钩在扣体内脱落。\n小爪应连接牢固，活动灵活。\n橡胶防滑块与小爪钢板、围杆钩连接应牢固，覆盖完整，无破损。\n脚带应完好，止脱扣应良好，无霉变、裂缝或严重变形。\n6.4.1.2试验项目、周期和要求试验项目、周期和要求见表18。\n表18登杆脚扣的试验项目、周期和要求序号项目周期要求整体静负荷试验\n1年施加1176N静压力，持续时间5min，卸载后活动钩应符合外观检查要求，\n其他受力部位无影响正常工作的变形和其他可见的缺陷扣带强力试验\n1年施加90N静拉力，持续时间5min，卸载后不应出现织带撕裂、\n金属件明显变形、扣合处明显松脱等现象\n6.4.1.3试验方法整体静负荷试验：\na）脚扣安放在模拟的等径杆上，如附录A图A.2所示；\nb）踏盘采用拉力试验机加静压力，按表18的要求进行。\n扣带强力试验：\na）按正常使用时的长度和方式扣合后，装夹在拉力试验机上，装夹方法见附录A图A.3；\nb）加载速度为100mm/min土5mm/min，保载过程观察试样状态。\n6.4.2登高板\n6.4.2.1外观检查钩子不得有裂纹、变形和严重锈蚀，心型环应完整、下部有插花，绳索无断股、霉变或严重磨损。\n绳扣接头每绳股连续插花应不少于4道，绳扣与踏板间应套接紧密。\n6.4.2.2试验项目、周期和要求试验项目、周期和要求见表19。\n表19登高板的试验项目、周期和要求项目周期要求半年施加2205N静压力，持续时间5min，卸载后围杆绳无破断、\n静负荷试验撕裂，钩子无变形，踏板无损伤\n6.4.2.3试验方法静负荷试验时将登高板安放在拉力机上，加载速度应缓慢均匀，如附录A图A.4所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8762, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 15, "text": "DL/T1476—2015\n6.4.3硬梯（含竹梯、木梯、铝合金梯、复合材料梯及梯凳）\n6.4.3.1外观检查\n踏棍（板）与梯梁连接应牢固，整梯无松散，各部件无变形，梯脚防滑良好，梯子竖立后应平稳，\n无目测可见的侧向倾斜。\n升降梯应升降灵活，锁紧装置可靠；铝合金折梯铰链应牢固，开闭灵活，无松动。\n折梯限制开度装置应完整牢固；延伸式梯子操作用绳应无断股、打结等现象，升降灵活，锁位准确可靠。\n竹、木梯应无虫蛀、腐蚀等现象。\n6.4.3.2试验项目、周期和要求\n试验项目、周期和要求见表20。\n表20硬梯的试验项目、周期和要求\n项目\n周\n期\n要\n求\n竹梯、木梯\n半年\n静负荷试验\n施加1765N静压力，持续时间5min，\n其他梯\n1年\n卸载后各部件不应发生永久变形和损伤\n6.4.3.3试验方法\n静负荷试验按GB/T17889.2进行。\n6.4.4软梯\n6.4.4.1外观检查\n标志应清晰，每股绳索及每股线均应紧密绞合，不得有松散、分股的现象。\n6.4.4.2试验项目、周期和要求\n试验项目、周期和要求见表21。\n表21软梯的试验项目、周期和要求\n项目\n周期\n要\n求\n静负荷试验\n半年\n施加4900N静压力，持续时间5min，卸载后各部件不应发生永久变形和损伤\n6.4.4.3试验方法\n静负荷试验按GB/T17889.2进行。\n6.4.5快装脚手架\n6.4.5.1外观检查\n复合材料构件表面应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、明显的机械或电灼伤痕，\n纤维布（毡、丝）与树脂间黏接应完好，不得开胶。\n6.4.5.2试验项目、周期和要求\n试验项目、周期和要求见表22。\n表22快装脚手架的试验项目、周期和要求\n序号\n项目\n周期\n要\n求\n1\n平台强度试验\n1年\n施加1960N静压力，持续时间5min，\n2\n踏档强度试验\n1年\n卸载后各部件不应发生永久变形和损伤\n6.4.5.3试验方法\n平台强度试验、踏档强度试验按DL/T1209.4进行。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 827, "clean_text_len": 787, "clean_text": "DL/T1476—2015\n6.4.3硬梯（含竹梯、木梯、铝合金梯、复合材料梯及梯凳）\n6.4.3.1外观检查踏棍（板）与梯梁连接应牢固，整梯无松散，各部件无变形，梯脚防滑良好，梯子竖立后应平稳，\n无目测可见的侧向倾斜。\n升降梯应升降灵活，锁紧装置可靠；铝合金折梯铰链应牢固，开闭灵活，无松动。\n折梯限制开度装置应完整牢固；延伸式梯子操作用绳应无断股、打结等现象，升降灵活，锁位准确可靠。\n竹、木梯应无虫蛀、腐蚀等现象。\n6.4.3.2试验项目、周期和要求试验项目、周期和要求见表20。\n表20硬梯的试验项目、周期和要求项目周期要求竹梯、木梯半年静负荷试验施加1765N静压力，持续时间5min，\n其他梯\n1年卸载后各部件不应发生永久变形和损伤\n6.4.3.3试验方法静负荷试验按GB/T17889.2进行。\n6.4.4软梯\n6.4.4.1外观检查标志应清晰，每股绳索及每股线均应紧密绞合，不得有松散、分股的现象。\n6.4.4.2试验项目、周期和要求试验项目、周期和要求见表21。\n表21软梯的试验项目、周期和要求项目周期要求静负荷试验半年施加4900N静压力，持续时间5min，卸载后各部件不应发生永久变形和损伤\n6.4.4.3试验方法静负荷试验按GB/T17889.2进行。\n6.4.5快装脚手架\n6.4.5.1外观检查复合材料构件表面应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、明显的机械或电灼伤痕，\n纤维布（毡、丝）与树脂间黏接应完好，不得开胶。\n6.4.5.2试验项目、周期和要求试验项目、周期和要求见表22。\n表22快装脚手架的试验项目、周期和要求序号项目周期要求\n平台强度试验\n1年施加1960N静压力，持续时间5min，\n踏档强度试验\n1年卸载后各部件不应发生永久变形和损伤\n6.4.5.3试验方法平台强度试验、踏档强度试验按DL/T1209.4进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.862, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 16, "text": "DL/T 1476—2015\n6.4.6检修平台（含高空组合平台）\n6.4.6.1外观检查\n复合材料构件表面应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、明显的机械或电灼伤痕，\n玻璃纤维布（毡、丝）与树脂间黏接应完好，不得开胶。\n金属材料零部件表面应光滑、平整，棱边应倒圆弧、不应有尖锐棱角，应进行防腐处理（铝合金宜\n采用表面阳极氧化处理；黑色金属宜采用镀锌处理；可旋转部位的材料宜采用不锈钢)。\n升降型检修平台起升降作用的牵引绳索宜采用非导电材料，且应无灼伤、脆裂、断股、霉变和扭结。\n6.4.6.2试验项目、周期和要求\n试验项目、周期和要求见表23，卸载后各部件不应发生永久变形和损伤。\n表23检修平台的试验项目、周期和要求\n要求\n序号\n项目\n周期\n试验静压力（N)\n持续时间（min）\n1\n平台/悬挂装置强度\n1年\n1960\n5\n2\n踏档强度\n1年\n980\n5\n6.4.6.3\n试验方法\n平台/悬挂装置强度试验、踏档强度试验按DL/T1209.4进行。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 434, "clean_text_len": 404, "clean_text": "DL/T 1476—2015\n6.4.6检修平台（含高空组合平台）\n6.4.6.1外观检查复合材料构件表面应光滑，绝缘部分应无气泡、皱纹、裂纹、绝缘层脱落、明显的机械或电灼伤痕，\n玻璃纤维布（毡、丝）与树脂间黏接应完好，不得开胶。\n金属材料零部件表面应光滑、平整，棱边应倒圆弧、不应有尖锐棱角，应进行防腐处理（铝合金宜采用表面阳极氧化处理；黑色金属宜采用镀锌处理；可旋转部位的材料宜采用不锈钢)。\n升降型检修平台起升降作用的牵引绳索宜采用非导电材料，且应无灼伤、脆裂、断股、霉变和扭结。\n6.4.6.2试验项目、周期和要求试验项目、周期和要求见表23，卸载后各部件不应发生永久变形和损伤。\n表23检修平台的试验项目、周期和要求要求序号项目周期试验静压力（N)\n持续时间（min）平台/悬挂装置强度\n1年\n踏档强度\n1年\n6.4.6.3\n试验方法平台/悬挂装置强度试验、踏档强度试验按DL/T1209.4进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.859, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 17, "text": "DL/T1476—2015\n附录A\n（资料性附录）\n机械试验示意图\n安全带整体静负荷试验示意图见图A.1。\n1一夹具；2—安全带；3—半圆环；4—钩：5—三角环：6—带、绳；7—木轮\n图A.1安全带整体静负荷试验示意图\n登杆脚扣整体静负荷试验示意图见图A.2。\n登杆脚扣扣带强力试验试样装夹方法示意图见图A.3。\n施力方向\n1一限位装置；2一登杆脚扣；3一模拟电杆：4一鞋模\n1—上夹具销轴：2—扣带；3-下夹具销轴\n图A.2登杆脚扣整体静负荷试验示意图\n图A.3登杆脚扣扣带强力试验试样装夹方法示意图\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9789, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 254, "clean_text_len": 246, "clean_text": "DL/T1476—2015\n附录A\n（资料性附录）\n机械试验示意图安全带整体静负荷试验示意图见图A.1。\n1一夹具；2—安全带；3—半圆环；4—钩：5—三角环：6—带、绳；7—木轮图A.1安全带整体静负荷试验示意图登杆脚扣整体静负荷试验示意图见图A.2。\n登杆脚扣扣带强力试验试样装夹方法示意图见图A.3。\n施力方向\n1一限位装置；2一登杆脚扣；3一模拟电杆：4一鞋模\n1—上夹具销轴：2—扣带；3-下夹具销轴图A.2登杆脚扣整体静负荷试验示意图图A.3登杆脚扣扣带强力试验试样装夹方法示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8571, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 18, "text": "DL/T1476—2015\n登高板静负荷试验示意图见图A.4。\n1—模拟电杆；2—登高板；3—压力板\n图A.4登高板静负荷试验示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9699, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 66, "clean_text_len": 65, "clean_text": "DL/T1476—2015\n登高板静负荷试验示意图见图A.4。\n1—模拟电杆；2—登高板；3—压力板图A.4登高板静负荷试验示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8413, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 19, "text": "DL/T1476—2015\n附录B\n(资料性附录)\n电气试验接线图\n个人保安线、携带型短路接地线线鼻子间成组直流电阻试验接线图见图B.1。\n直流电源\n图B.1个人保安线、携带型短路接地线线鼻子间成组直流电阻试验接线图\n核相器连接导线绝缘强度试验接线图见图B.2。\n220V\n1一连接导线：2—金属盆：3一水\n图B.2\n核相器连接导线绝缘强度试验接线图\n绝缘罩试验电极布置示意见图B.3。\n1一接地电极；2一金属箔或导电漆；3一高压电极\n图B.3绝缘罩试验电极布置示意图\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 237, "clean_text_len": 228, "clean_text": "DL/T1476—2015\n附录B\n(资料性附录)\n电气试验接线图个人保安线、携带型短路接地线线鼻子间成组直流电阻试验接线图见图B.1。\n直流电源图B.1个人保安线、携带型短路接地线线鼻子间成组直流电阻试验接线图核相器连接导线绝缘强度试验接线图见图B.2。\n220V\n1一连接导线：2—金属盆：3一水图B.2\n核相器连接导线绝缘强度试验接线图绝缘罩试验电极布置示意见图B.3。\n1一接地电极；2一金属箔或导电漆；3一高压电极图B.3绝缘罩试验电极布置示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9091, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 20, "text": "DL/T1476—2015\n辅助型绝缘手套试验接线图见图B.4。\n220V\n1—电极；2—试样：3一盛水金属器Ⅲ\n图B.4\n辅助型绝缘手套试验接线图\n辅助型绝缘靴试验接线图见图B.5。\n220V\n1一被试靴；2—金属盘：3—金属球：4—金属片：5一海绵和水：6—绝缘支架\n图B.5辅助型绝缘靴试验接线图\n辅助型绝缘胶垫试验接线图见图B.6。\n极板\nV\n图B.6辅助型绝缘胶垫试验接线图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9455, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 195, "clean_text_len": 188, "clean_text": "DL/T1476—2015\n辅助型绝缘手套试验接线图见图B.4。\n220V\n1—电极；2—试样：3一盛水金属器Ⅲ\n图B.4\n辅助型绝缘手套试验接线图辅助型绝缘靴试验接线图见图B.5。\n220V\n1一被试靴；2—金属盘：3—金属球：4—金属片：5一海绵和水：6—绝缘支架图B.5辅助型绝缘靴试验接线图辅助型绝缘胶垫试验接线图见图B.6。\n极板V\n图B.6辅助型绝缘胶垫试验接线图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8603, "has_structure_hint": true}
{"doc_id": "cdf8228e4c86", "file_name": "85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\85--DL_T 1476-2015 电力安全工器具预防性试验规程.pdf", "page_num": 21, "text": "中华人民共和国\n电力行业标准\n电力安全工器具预防性试验规程\nDL/T 1476—2015\n*\n中国电力出版社出版、发行\n北京东城|<北京站西符 19号100005htp://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n2015年11月第版\n2015年12月北京第次印刷\n880毫米×1230毫米16于本1.25印张35千字\n印数3001—13000册\n统·书号155123·2687定价11.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n回口\n口\n查询真伪\n刮开涂院\n中国电力出版社官方微信\n掌上电力书屋\n155123.2687", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9384, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 316, "clean_text_len": 300, "clean_text": "中华人民共和国电力行业标准电力安全工器具预防性试验规程\nDL/T 1476—2015*\n中国电力出版社出版、发行北京东城 <北京站西符 19号100005htp://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n2015年11月第版\n2015年12月北京第次印刷\n880毫米×1230毫米16于本1.25印张35千字印数3001—13000册统·书号155123·2687定价11.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究回口口查询真伪刮开涂院中国电力出版社官方微信掌上电力书屋\n155123.2687", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9241, "has_structure_hint": true}
