{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 1, "text": "ICS 29.240\nCCSF20/29\nDL\n中华人民共和国电力行业标准\nDL/T2114—2020\n电力网无功补偿配置技术导则\nTechnical guidefor configuringreactivepower compensation\nequipmentofpowersystem\n2020-10-23发布\n2021-02-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 180, "clean_text_len": 175, "clean_text": "ICS 29.240CCSF20/29\nDL中华人民共和国电力行业标准\nDL/T2114—2020电力网无功补偿配置技术导则\nTechnical guidefor configuringreactivepower compensation\nequipmentofpowersystem\n2020-10-23发布\n2021-02-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9515, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 2, "text": "DL/T2114—2020\n目次\n前言\nⅡ\n1范围.…\n2规范性引用文件\n3术语和定义.…\n4基本原则…\n5补偿装置适用原则\n3\n6330kV～750kV变电站无功补偿…\n·4\n7220kV变电站无功补偿..\n835kV～110kV变电站无功补偿\n910kV及以下电压等级配电网无功补偿\n10电源侧无功补偿\n8\n11电力用户无功补偿\n9\n附录A（资料性）变电站容性无功补偿容量计算·\n11\n附录B（资料性）\n并联电容器装置单组容量限值计算·\n12\n附录C（资料性）变电站感性无功补偿容量计算\n·13\n附录D（资料性）并联电抗器装置单组容量限值计算·\n14\n参考文献\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9608, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 285, "clean_text_len": 265, "clean_text": "DL/T2114—2020目次前言\nⅡ\n1范围.…\n2规范性引用文件\n3术语和定义.…\n4基本原则…\n5补偿装置适用原则\n6330kV～750kV变电站无功补偿…\n·4\n7220kV变电站无功补偿..\n835kV～110kV变电站无功补偿\n910kV及以下电压等级配电网无功补偿\n10电源侧无功补偿\n11电力用户无功补偿\n附录A（资料性）变电站容性无功补偿容量计算·\n附录B（资料性）\n并联电容器装置单组容量限值计算·\n附录C（资料性）变电站感性无功补偿容量计算\n·13\n附录D（资料性）并联电抗器装置单组容量限值计算·\n参考文献", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8939, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 3, "text": "DL/T2114——2020\n前言\n本文件按照GB/T1.1—2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业电力电容器标准化技术委员会（DL/TC03）归口。\n本文件起草单位：国网陕西省电力公司、国网陕西省电力公司电力科学研究院、国家电网有限公\n司、国网江苏省电力有限公司徐州供电公司、国网天津市电力公司、国网河北省电力有限公司、中国\n电力科学研究院有限公司、国网陕西省电力公司咸阳供电公司、南方电网科学研究院有限责任公司、\n国网浙江省电力有限公司电力科学研究院。\n本文件主要起草人：刘伟、章海静、杨柳、苗竹梅、江涛、王冲、彭书涛、锁军、刘坤雄、倪学峰、\n沈兴来、刘莹、何瑞东、李小腾、张艳丽、陈谦、罗兵、胡泰山、赵启承。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 448, "clean_text_len": 443, "clean_text": "DL/T2114——2020\n前言本文件按照GB/T1.1—2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由电力行业电力电容器标准化技术委员会（DL/TC03）归口。\n本文件起草单位：国网陕西省电力公司、国网陕西省电力公司电力科学研究院、国家电网有限公司、国网江苏省电力有限公司徐州供电公司、国网天津市电力公司、国网河北省电力有限公司、中国电力科学研究院有限公司、国网陕西省电力公司咸阳供电公司、南方电网科学研究院有限责任公司、\n国网浙江省电力有限公司电力科学研究院。\n本文件主要起草人：刘伟、章海静、杨柳、苗竹梅、江涛、王冲、彭书涛、锁军、刘坤雄、倪学峰、\n沈兴来、刘莹、何瑞东、李小腾、张艳丽、陈谦、罗兵、胡泰山、赵启承。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8776, "has_structure_hint": false}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 4, "text": "DL/T 2114—2020\n电力网无功补偿配置技术导则\n1范围\n本文件规定了750kV及以下电压等级交流电力系统无功补偿配置的总体技术要求，包括基本原\n则、补偿装置适用原则、330kV～750kV变电站无功补偿、220kV变电站无功补偿、35kV～110kV\n变电站无功补偿、10kV及以下电压等级配电网无功补偿、电源侧无功补偿及电力用户无功补偿。\n本文件适用于电力系统各级电网企业、并网运行发电企业、电力用户，各级电力设计单位在进行\n无功补偿配置规划、设计及改造时参考执行。本文件不适用于1000kV及以上特高压电力系统、换流\n站系统的无功补偿配置。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅\n该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T12325电能质量供电电压偏差\nGB/T12326电能质量电压波动和闪变\nGB/T14549电能质量公用电网谐波\nGB/T15543电能质量三相电压不平衡\nGB/T24337电能质量公用电网间谐波\nGB/T29321光伏发电站无功补偿技术规范\nGB/T33593分布式电源并网技术要求\nGB38755电力系统安全稳定导则\nDL/T1870电力系统网源协调技术规范\nNB/T31099风力发电场无功配置及电压控制技术规定\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n无功补偿装置reactivepowercompensationequipment\n安装于电力系统（包括发电、输电、变电、配电、用电各环节)，用于补偿容性或感性无功功率的\n装置总称\n[来源：DL/T5242—2010，3.0.21，有修改]\n3.2\n并联电容器装置installationofshuntcapacitors\n由并联电容器和相应的一次及二次配套设备组成，并联连接于三相交流电力系统中，能完成独立\n投切的一套设备。\n[来源：DL/T5242—2010，3.0.4，有修改]\n3.3\n并联电抗器装置installationofshuntreactors\n由并联电抗器和相应的一次及二次配套设备组成，并联连接于三相交流电力系统中的一套设备。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 944, "clean_text_len": 934, "clean_text": "DL/T 2114—2020电力网无功补偿配置技术导则\n1范围本文件规定了750kV及以下电压等级交流电力系统无功补偿配置的总体技术要求，包括基本原则、补偿装置适用原则、330kV～750kV变电站无功补偿、220kV变电站无功补偿、35kV～110kV\n变电站无功补偿、10kV及以下电压等级配电网无功补偿、电源侧无功补偿及电力用户无功补偿。\n本文件适用于电力系统各级电网企业、并网运行发电企业、电力用户，各级电力设计单位在进行无功补偿配置规划、设计及改造时参考执行。本文件不适用于1000kV及以上特高压电力系统、换流站系统的无功补偿配置。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T12325电能质量供电电压偏差\nGB/T12326电能质量电压波动和闪变\nGB/T14549电能质量公用电网谐波\nGB/T15543电能质量三相电压不平衡\nGB/T24337电能质量公用电网间谐波\nGB/T29321光伏发电站无功补偿技术规范\nGB/T33593分布式电源并网技术要求\nGB38755电力系统安全稳定导则\nDL/T1870电力系统网源协调技术规范\nNB/T31099风力发电场无功配置及电压控制技术规定\n3术语和定义下列术语和定义适用于本文件。\n3.1\n无功补偿装置reactivepowercompensationequipment\n安装于电力系统（包括发电、输电、变电、配电、用电各环节)，用于补偿容性或感性无功功率的装置总称\n[来源：DL/T5242—2010，3.0.21，有修改]\n3.2\n并联电容器装置installationofshuntcapacitors\n由并联电容器和相应的一次及二次配套设备组成，并联连接于三相交流电力系统中，能完成独立投切的一套设备。\n[来源：DL/T5242—2010，3.0.4，有修改]\n3.3\n并联电抗器装置installationofshuntreactors\n由并联电抗器和相应的一次及二次配套设备组成，并联连接于三相交流电力系统中的一套设备。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9228, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 5, "text": "DL/T2114—2020\n[来源：DL/T5242—2010，3.0.14，有修改]\n3.4\n静态无功补偿装置installationofstaticreactivepowercompensation\n阻抗恒定，通过分组投切实现级差式调节的无功补偿装置的总称，包括并联电容器装置、并联电\n抗器装置、晶闸管投切电抗器（TSR）、晶闸管投切电容器（TSC）等。\n3.5\n动态无功补偿装置installationofdynamicreactivepowercompensation\n具备快速响应能力、可无差调节容性/感性无功功率的无功补偿装置的总称，包括动态无源无功补\n偿装置、动态有源无功补偿装置。\n3.6\n动态无源无功补偿装置installationofdynamicreactivepowercompensationwithoutactivesource\n通过改变装置的等效阻抗调节无功功率输出，以维持或控制电力系统的特定参数（典型参数是电\n压、无功功率），典型设备包括静止无功补偿器（SVC）、磁控电抗器（MCR）等。\n3.7\n动态有源无功补偿装置installationofdynamicreactivepowercompensationwithactivesource\n通过调节装置的输出电流发出或吸收无功功率，其输出特性独立于系统交流电压，典型设备包括\n由电压源（或电流源）逆变器组成的无功功率发生器、同步调相机。\n3.8\n容性无功补偿度reactivepowercompensationfactor\n容性无功补偿装置容量与主变压器容量之比，以百分数表示。容性无功补偿度可按公式（1）\n计算。\nc\n=b\n..（1）\nST\n式中：\n0—主变压器容性无功补偿度；\nΩc一（单台）主变压器低压侧容性无功补偿装置铭牌容量之和；\nS一（单台）主变压器高压侧绕组额定容量。\n3.9\n电抗率reactanceratio\n并联电容器装置的串联电抗器的额定感抗与并联电容器组的额定容抗之比，以百分数表示。电抗\n率可按公式（2）计算。\nk=\nXc\n式中：\nk一一并联电容器装置的电抗率；\nX一串联电抗器的额定感抗；\nXe——并联电容器组的额定容抗。\n4基本原则\n电力系统无功补偿配置应坚持分层分区、就地平衡的原则，避免经长距离线路或多级变压器传送\n无功功率。无功补偿装置应整体规划、合理布局，应优先装设在电力系统的主要负荷侧，因条件所限\n时，可装设在变压器低压侧。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.961, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1029, "clean_text_len": 1012, "clean_text": "DL/T2114—2020\n[来源：DL/T5242—2010，3.0.14，有修改]\n3.4\n静态无功补偿装置installationofstaticreactivepowercompensation\n阻抗恒定，通过分组投切实现级差式调节的无功补偿装置的总称，包括并联电容器装置、并联电抗器装置、晶闸管投切电抗器（TSR）、晶闸管投切电容器（TSC）等。\n3.5\n动态无功补偿装置installationofdynamicreactivepowercompensation\n具备快速响应能力、可无差调节容性/感性无功功率的无功补偿装置的总称，包括动态无源无功补偿装置、动态有源无功补偿装置。\n3.6\n动态无源无功补偿装置installationofdynamicreactivepowercompensationwithoutactivesource\n通过改变装置的等效阻抗调节无功功率输出，以维持或控制电力系统的特定参数（典型参数是电压、无功功率），典型设备包括静止无功补偿器（SVC）、磁控电抗器（MCR）等。\n3.7\n动态有源无功补偿装置installationofdynamicreactivepowercompensationwithactivesource\n通过调节装置的输出电流发出或吸收无功功率，其输出特性独立于系统交流电压，典型设备包括由电压源（或电流源）逆变器组成的无功功率发生器、同步调相机。\n3.8\n容性无功补偿度reactivepowercompensationfactor\n容性无功补偿装置容量与主变压器容量之比，以百分数表示。容性无功补偿度可按公式（1）\n计算。c=b..（1）ST式中：\n0—主变压器容性无功补偿度；\nΩc一（单台）主变压器低压侧容性无功补偿装置铭牌容量之和；\nS一（单台）主变压器高压侧绕组额定容量。\n3.9\n电抗率reactanceratio\n并联电容器装置的串联电抗器的额定感抗与并联电容器组的额定容抗之比，以百分数表示。电抗率可按公式（2）计算。\nk=Xc式中：\nk一一并联电容器装置的电抗率；\nX一串联电抗器的额定感抗；\nXe——并联电容器组的额定容抗。\n4基本原则电力系统无功补偿配置应坚持分层分区、就地平衡的原则，避免经长距离线路或多级变压器传送无功功率。无功补偿装置应整体规划、合理布局，应优先装设在电力系统的主要负荷侧，因条件所限时，可装设在变压器低压侧。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9096, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 6, "text": "DL/T 2114—2020\n5补偿装置适用原则\n5.1无功补偿装置选择\n5.1.1无功补偿装置应优先考虑采用投资省、损耗小、可分组投切的并联电容器装置或（和）并联电\n抗器装置。并联电容器装置和并联电抗器装置应采用自动投切方式。\n5.1.2为满足电力系统稳定和电能质量要求而需装设动态无功补偿装置时，应通过技术经济综合比较\n后确定。\n5.1.3电力用户应根据自身负荷特点，配置相应的无功补偿装置。\n5.2补偿容量与分组容量\n5.2.1无功补偿装置应按最终规模设计，宜根据无功负荷增长和网架结构变化分期装设并合理分组。\n5.2.2分组容量应满足以下条件：\na）在不同组合方式下，不得引起谐振和谐波电流异常放大，且不应引起投切振荡。\nb）投切一组补偿装置引起所在母线的电压变动值，不应超过其额定电压的2.5%，并综合考虑与\n主变压器调挡的配合。\n5.3并联电容器装置\n5.3.1根据各电压等级发电、输电、变电、配电、用电环节对容性无功功率的需求，选取适当的配置\n方式，包括集中补偿方式和分散补偿方式。补偿能力应按以下考虑：\na）用于变电站集中无功补偿时，其补偿能力应主要考虑站内设备的容性无功补偿需求。\nb）用于负荷侧就地补偿时，其补偿能力应综合考虑各类运行工况下负荷的容性无功补偿需求。\n5.3.2应根据背景谐波测试情况，确定适当的电抗率以避免引起谐振。一般情况下，当背景谐波为5\n次及以上时，电抗率宜选取5%～6%；当背景谐波为3次及以上时，电抗率宜选取12%，也可采用\n5%～6%与12%两种电抗率混装方式。\n5.3.3根据确定的电抗率，分组容量应满足各种运行工况下（分组投切的各类组合）均能避开谐振容\n量。发生谐振的并联电容器装置容量可按公式（3）计算。\n（1.）\nΩcx =Sk\n(n²\n-K\n...................\n式中：\nΩcx—发生n次谐波谐振的并联电容器装置容量，Mvar;\nS一并联电容器装置安装处的母线短路容量，MVA;\nn一谐波次数，即谐波频率与电网基波频率之比；\nk-电抗率。\n5.4并联电抗器装置\n5.4.1330kV～750kV输电线路的充电功率应按就地补偿的原则采用高、低压并联电抗器装置予以\n补偿。\n5.4.2对于进、出线以电缆为主，容性充电功率较大的110kV～220kV变电站，宜根据电缆长度配置\n并联电抗器装置，补偿容量应经过分析计算后确定。\n5.4.3选择在主变压器低压侧补偿时，并联电抗器装置容量与低压侧直供负荷组成的视在功率不得超\n过变压器低压侧绕组容量。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9637, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1057, "clean_text_len": 1026, "clean_text": "DL/T 2114—2020\n5补偿装置适用原则\n5.1无功补偿装置选择\n5.1.1无功补偿装置应优先考虑采用投资省、损耗小、可分组投切的并联电容器装置或（和）并联电抗器装置。并联电容器装置和并联电抗器装置应采用自动投切方式。\n5.1.2为满足电力系统稳定和电能质量要求而需装设动态无功补偿装置时，应通过技术经济综合比较后确定。\n5.1.3电力用户应根据自身负荷特点，配置相应的无功补偿装置。\n5.2补偿容量与分组容量\n5.2.1无功补偿装置应按最终规模设计，宜根据无功负荷增长和网架结构变化分期装设并合理分组。\n5.2.2分组容量应满足以下条件：\na）在不同组合方式下，不得引起谐振和谐波电流异常放大，且不应引起投切振荡。\nb）投切一组补偿装置引起所在母线的电压变动值，不应超过其额定电压的2.5%，并综合考虑与主变压器调挡的配合。\n5.3并联电容器装置\n5.3.1根据各电压等级发电、输电、变电、配电、用电环节对容性无功功率的需求，选取适当的配置方式，包括集中补偿方式和分散补偿方式。补偿能力应按以下考虑：\na）用于变电站集中无功补偿时，其补偿能力应主要考虑站内设备的容性无功补偿需求。\nb）用于负荷侧就地补偿时，其补偿能力应综合考虑各类运行工况下负荷的容性无功补偿需求。\n5.3.2应根据背景谐波测试情况，确定适当的电抗率以避免引起谐振。一般情况下，当背景谐波为5\n次及以上时，电抗率宜选取5%～6%；当背景谐波为3次及以上时，电抗率宜选取12%，也可采用\n5%～6%与12%两种电抗率混装方式。\n5.3.3根据确定的电抗率，分组容量应满足各种运行工况下（分组投切的各类组合）均能避开谐振容量。发生谐振的并联电容器装置容量可按公式（3）计算。\n（1.）Ωcx =Sk(n²-K\n式中：\nΩcx—发生n次谐波谐振的并联电容器装置容量，Mvar;\nS一并联电容器装置安装处的母线短路容量，MVA;\nn一谐波次数，即谐波频率与电网基波频率之比；\nk-电抗率。\n5.4并联电抗器装置\n5.4.1330kV～750kV输电线路的充电功率应按就地补偿的原则采用高、低压并联电抗器装置予以补偿。\n5.4.2对于进、出线以电缆为主，容性充电功率较大的110kV～220kV变电站，宜根据电缆长度配置并联电抗器装置，补偿容量应经过分析计算后确定。\n5.4.3选择在主变压器低压侧补偿时，并联电抗器装置容量与低压侧直供负荷组成的视在功率不得超过变压器低压侧绕组容量。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8815, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 7, "text": "DL/T 2114—2020\n5.5动态无功补偿装置\n5.5.1经过系统分析论证，基于提高电网抵御故障的能力和电网安全稳定运行裕度的需求，可装设动\n态无功补偿装置。\n5.5.2无功功率波动较大、波动频繁的情况下，可装设动态无功补偿装置，或采用并联电容器装置与\n动态无功补偿装置相结合的方式。\n5.5.3风电场及光伏电站宜装设满足风电场及光伏发电系统自身运行及其并网运行技术条件要求的动\n态无功补偿装置。\n5.5.4非线性（冲击性）负荷用户宜装设动态无功补偿装置，在满足无功补偿需求的基础上进行电能\n质量治理。敏感负荷用户可装设动态无功补偿装置提高用电质量。\n6330kV～750kV变电站无功补偿\n6.1容性无功补偿\n6.1.1补偿目的\n330kV～750kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，兼顾输电线路输送容\n量较大时电网的无功缺额。\n6.1.2补偿容量\n补偿容量宜按照主变压器容量的10%～20%配置，或参考附录A经过计算后确定。\n6.1.3单组容量限值\n容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表1中的经验值确定，或根据补\n偿点短路容量，参考附录B经过计算后确定。\n表1330kV~750kV变电站并联电容器装置单组容量限值\n主变压器高压侧电压等级\n并联电容器装置单组容量限值\nkV\n补偿侧电压等级66kV\n补偿侧电压等级35kV\n330\n40 Mvar\n500\n60 Mvar\n60 Mvar\n750\n120 Mvar\n6.1.4容性无功补偿度\n变电站安装有两台及以上主变压器时，每台主变压器的容性无功补偿度应基本一致。\n6.2感性无功补偿\n6.2.1补偿目的\n330kV～750kV变电站感性无功补偿目的如下：\na）330kV～750kV线路的充电功率应基本上予以补偿，线路侧感性无功补偿装置主要补偿线路\n充电功率，主变压器低压侧感性无功补偿装置主要补偿剩余充电功率。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 811, "clean_text_len": 783, "clean_text": "DL/T 2114—2020\n5.5动态无功补偿装置\n5.5.1经过系统分析论证，基于提高电网抵御故障的能力和电网安全稳定运行裕度的需求，可装设动态无功补偿装置。\n5.5.2无功功率波动较大、波动频繁的情况下，可装设动态无功补偿装置，或采用并联电容器装置与动态无功补偿装置相结合的方式。\n5.5.3风电场及光伏电站宜装设满足风电场及光伏发电系统自身运行及其并网运行技术条件要求的动态无功补偿装置。\n5.5.4非线性（冲击性）负荷用户宜装设动态无功补偿装置，在满足无功补偿需求的基础上进行电能质量治理。敏感负荷用户可装设动态无功补偿装置提高用电质量。\n6330kV～750kV变电站无功补偿\n6.1容性无功补偿\n6.1.1补偿目的\n330kV～750kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，兼顾输电线路输送容量较大时电网的无功缺额。\n6.1.2补偿容量补偿容量宜按照主变压器容量的10%～20%配置，或参考附录A经过计算后确定。\n6.1.3单组容量限值容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表1中的经验值确定，或根据补偿点短路容量，参考附录B经过计算后确定。\n表1330kV~750kV变电站并联电容器装置单组容量限值主变压器高压侧电压等级并联电容器装置单组容量限值\nkV补偿侧电压等级66kV补偿侧电压等级35kV\n40 Mvar\n60 Mvar\n60 Mvar\n120 Mvar\n6.1.4容性无功补偿度变电站安装有两台及以上主变压器时，每台主变压器的容性无功补偿度应基本一致。\n6.2感性无功补偿\n6.2.1补偿目的\n330kV～750kV变电站感性无功补偿目的如下：\na）330kV～750kV线路的充电功率应基本上予以补偿，线路侧感性无功补偿装置主要补偿线路充电功率，主变压器低压侧感性无功补偿装置主要补偿剩余充电功率。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9206, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 8, "text": "DL/T 2114—2020\nb）当330kV～750kV短线路所产生的充电功率较大时，经过技术经济综合比较后，可装设母线\n并联电抗器予以补偿，母线并联电抗器宜装设断路器。\n6.2.2补偿容量\n6.2.2.1选择在线路侧补偿时，补偿容量应根据限制工频过电压和降低潜供电流以及平衡线路充电功率\n的需求，经过计算后确定。\n6.2.2.2选择在主变压器低压侧补偿时，补偿容量应根据电网结构和运行需要确定，或参考附录C经\n过计算和技术经济综合比较后确定。\n6.2.2.3选择在母线侧补偿时，补偿容量应根据平衡线路充电功率的要求，经过计算和技术经济综合比\n较后确定。\n6.2.3单组容量限值\n选择在主变压器低压侧补偿时，感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照\n表2中的经验值确定，或根据补偿点短路容量，参考附录D经过计算后确定。\n表2330kV~750kV变电站并联电抗器装置单组容量限值\n主变压器高压侧电压等级\n并联电抗器装置单组容量限值\nkV\n补偿侧电压等级66kV\n补偿侧电压等级35kV\n330\n30 Mvar\n500\n72 Mvar\n60 Mvar\n750\n120 Mvar\n7220kV变电站无功补偿\n7.1容性无功补偿\n7.1.1补偿目的\n220kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，适当补偿部分线路无功损耗并\n兼顾负荷侧的无功需求。\n7.1.2补偿容量\n7.1.2.1主变压器中压侧负荷较大时，经过技术经济比较后，可选择在中压侧补偿，补偿容量应根据无\n功缺额计算结果确定。\n7.1.2.2选择在主变压器低压侧进行补偿时，在主变压器最大负荷运行工况下，容性无功补偿容量宜按\n表3情况选取，或参考附录A经过计算后确定，并满足主变压器最大负荷时高压侧功率因数不低于\n0.95，最小负荷时不高于0.95的要求。\n表3220kV变电站容性无功补偿容量配置\n容性无功补偿度\n适用条件\n220kV枢纽站\n10%~25%\n中压侧或低压侧出线带有电力用户负荷的220kV变电站\n变比为220kV/66（35）kV的双绕组变压器\n220kV高阻抗变压器", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 889, "clean_text_len": 861, "clean_text": "DL/T 2114—2020\nb）当330kV～750kV短线路所产生的充电功率较大时，经过技术经济综合比较后，可装设母线并联电抗器予以补偿，母线并联电抗器宜装设断路器。\n6.2.2补偿容量\n6.2.2.1选择在线路侧补偿时，补偿容量应根据限制工频过电压和降低潜供电流以及平衡线路充电功率的需求，经过计算后确定。\n6.2.2.2选择在主变压器低压侧补偿时，补偿容量应根据电网结构和运行需要确定，或参考附录C经过计算和技术经济综合比较后确定。\n6.2.2.3选择在母线侧补偿时，补偿容量应根据平衡线路充电功率的要求，经过计算和技术经济综合比较后确定。\n6.2.3单组容量限值选择在主变压器低压侧补偿时，感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表2中的经验值确定，或根据补偿点短路容量，参考附录D经过计算后确定。\n表2330kV~750kV变电站并联电抗器装置单组容量限值主变压器高压侧电压等级并联电抗器装置单组容量限值\nkV补偿侧电压等级66kV补偿侧电压等级35kV\n30 Mvar\n72 Mvar\n60 Mvar\n120 Mvar\n7220kV变电站无功补偿\n7.1容性无功补偿\n7.1.1补偿目的\n220kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，适当补偿部分线路无功损耗并兼顾负荷侧的无功需求。\n7.1.2补偿容量\n7.1.2.1主变压器中压侧负荷较大时，经过技术经济比较后，可选择在中压侧补偿，补偿容量应根据无功缺额计算结果确定。\n7.1.2.2选择在主变压器低压侧进行补偿时，在主变压器最大负荷运行工况下，容性无功补偿容量宜按表3情况选取，或参考附录A经过计算后确定，并满足主变压器最大负荷时高压侧功率因数不低于\n0.95，最小负荷时不高于0.95的要求。\n表3220kV变电站容性无功补偿容量配置容性无功补偿度适用条件\n220kV枢纽站\n10%~25%\n中压侧或低压侧出线带有电力用户负荷的220kV变电站变比为220kV/66（35）kV的双绕组变压器\n220kV高阻抗变压器", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9182, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 9, "text": "DL/T2114——2020\n表3(续)\n容性无功补偿度\n适用条件\n低压侧出线不带电力用户负荷的220kV终端站\n10%~15%\n统调发电厂并网点的220kV变电站\n220kV进出线以电缆为主的220kV变电站\n注：两种情况均满足条件下，取较大数值。\n7.1.3单组容量限值\n容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表4中的经验值确定，或根据补\n偿点短路容量，参考附录B经过计算后确定。\n表4220kV变电站并联电容器装置单组容量限值\n主变压器高压侧电压等级\n并联电容器装置单组容量限值\nkV\n补偿侧电压等级66kV\n补偿侧电压等级35kV\n补偿侧电压等级10kV\n220\n20 Mvar\n12 Mvar\n8Mvar\n7.1.4容性无功补偿度\n变电站安装有两台及以上主变压器时，每台主变压器配置的容性无功补偿度宜基本一致。\n7.2感性无功补偿\n7.2.1补偿目的\n220kV变电站感性无功补偿装置主要补偿线路（电缆）充电功率。若补偿容量较大，经过技术经\n济综合比较后，可装设高压并联电抗器。在母线上装设高压并联电抗器时，宜装设断路器。\n7.2.2补偿容量\n7.2.2.1选择在主变压器低压侧补偿时，补偿容量应根据电网结构和运行需要确定，或参考附录C经\n过计算和技术经济综合比较后确定。\n7.2.2.2选择在线路或母线侧补偿时，补偿容量应根据平衡线路充电功率的要求，经计算和技术经济综\n合比较后确定。\n7.2.3单组容量限值\n选择在主变压器低压侧补偿时，感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照\n表5中的经验值确定，或根据补偿点短路容量，参考附录D经过计算后确定。\n表5220kV变电站并联电抗器装置单组容量限值\n主变压器高压侧电压等级\n并联电抗器装置单组容量限值\nkV\n补偿侧电压等级66kV\n补偿侧电压等级35kV\n补偿侧电压等级10kV\n220\n25 Mvar\n10 Mvar\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 812, "clean_text_len": 783, "clean_text": "DL/T2114——2020\n表3(续)\n容性无功补偿度适用条件低压侧出线不带电力用户负荷的220kV终端站\n10%~15%\n统调发电厂并网点的220kV变电站\n220kV进出线以电缆为主的220kV变电站注：两种情况均满足条件下，取较大数值。\n7.1.3单组容量限值容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表4中的经验值确定，或根据补偿点短路容量，参考附录B经过计算后确定。\n表4220kV变电站并联电容器装置单组容量限值主变压器高压侧电压等级并联电容器装置单组容量限值\nkV补偿侧电压等级66kV补偿侧电压等级35kV\n补偿侧电压等级10kV\n20 Mvar\n12 Mvar\n8Mvar\n7.1.4容性无功补偿度变电站安装有两台及以上主变压器时，每台主变压器配置的容性无功补偿度宜基本一致。\n7.2感性无功补偿\n7.2.1补偿目的\n220kV变电站感性无功补偿装置主要补偿线路（电缆）充电功率。若补偿容量较大，经过技术经济综合比较后，可装设高压并联电抗器。在母线上装设高压并联电抗器时，宜装设断路器。\n7.2.2补偿容量\n7.2.2.1选择在主变压器低压侧补偿时，补偿容量应根据电网结构和运行需要确定，或参考附录C经过计算和技术经济综合比较后确定。\n7.2.2.2选择在线路或母线侧补偿时，补偿容量应根据平衡线路充电功率的要求，经计算和技术经济综合比较后确定。\n7.2.3单组容量限值选择在主变压器低压侧补偿时，感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表5中的经验值确定，或根据补偿点短路容量，参考附录D经过计算后确定。\n表5220kV变电站并联电抗器装置单组容量限值主变压器高压侧电压等级并联电抗器装置单组容量限值\nkV补偿侧电压等级66kV补偿侧电压等级35kV\n补偿侧电压等级10kV\n25 Mvar\n10 Mvar", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9271, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 10, "text": "DL/T 2114—2020\n835kV～110kV变电站无功补偿\n8.1容性无功补偿\n8.1.1补偿目的\n35kV～110kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，适当兼顾负荷侧的无功需求。\n8.1.2补偿容量\n在主变压器最大负荷运行工况下，补偿容量宜按表6选取，或参考附录A经过计算后确定，并满\n足主变压器最大负荷时高压侧功率因数不低于0.95，最小负荷时不高于0.95的要求。\n表635kV~110kV变电站容性无功补偿容量配置\n容性无功补偿度\n适用条件\n20%~30%\n变电站内配置了滤波电容器时\n15%~20%\n变电站为电源接入点时\n15%~30%\n其他情况下\n8.1.3单组容量限值及分组\n8.1.3.1单组容量限值\n容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表7中的经验值确定，或根据补\n偿点短路容量，参考附录B经过计算后确定。\n表735kV～110kV变电站并联电容器装置单组容量限值\n主变压器高压侧电压等级\n并联电容器装置单组容量限值\nkV\n补偿侧电压等级10kV\n35\n3 Mvar\n110 (66)\n6 Mvar\n8.1.3.2分组容量\n单组容量在满足容量限值的情况下，应优化分组，分组容量的配置应依据以下原则：\na）当在主变压器的同一电压等级侧配置两组容性无功补偿装置时，每组容量宜相等。不等量分组\n方式应经过分析计算后确定。\nb）当主变压器中、低压侧均配有容性无功补偿装置时，各侧每组容量宜分别相等。\n8.1.3.3分组\n110（66）kV变电站的单台主变压器容量为40MVA及以上时，每台主变压器应配置不少于两组\n容性无功补偿装置。\n8.2感性无功补偿\n8.2.1补偿目的\n110（66）kV变电站感性无功补偿装置一般装设于主变压器低压侧，用于平衡变电站负载率较低\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 764, "clean_text_len": 747, "clean_text": "DL/T 2114—2020\n835kV～110kV变电站无功补偿\n8.1容性无功补偿\n8.1.1补偿目的\n35kV～110kV变电站的容性无功补偿装置以补偿主变压器无功损耗为主，适当兼顾负荷侧的无功需求。\n8.1.2补偿容量在主变压器最大负荷运行工况下，补偿容量宜按表6选取，或参考附录A经过计算后确定，并满足主变压器最大负荷时高压侧功率因数不低于0.95，最小负荷时不高于0.95的要求。\n表635kV~110kV变电站容性无功补偿容量配置容性无功补偿度适用条件\n20%~30%\n变电站内配置了滤波电容器时\n15%~20%\n变电站为电源接入点时\n15%~30%\n其他情况下\n8.1.3单组容量限值及分组\n8.1.3.1单组容量限值容性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表7中的经验值确定，或根据补偿点短路容量，参考附录B经过计算后确定。\n表735kV～110kV变电站并联电容器装置单组容量限值主变压器高压侧电压等级并联电容器装置单组容量限值\nkV补偿侧电压等级10kV\n3 Mvar\n110 (66)\n6 Mvar\n8.1.3.2分组容量单组容量在满足容量限值的情况下，应优化分组，分组容量的配置应依据以下原则：\na）当在主变压器的同一电压等级侧配置两组容性无功补偿装置时，每组容量宜相等。不等量分组方式应经过分析计算后确定。\nb）当主变压器中、低压侧均配有容性无功补偿装置时，各侧每组容量宜分别相等。\n8.1.3.3分组\n110（66）kV变电站的单台主变压器容量为40MVA及以上时，每台主变压器应配置不少于两组容性无功补偿装置。\n8.2感性无功补偿\n8.2.1补偿目的\n110（66）kV变电站感性无功补偿装置一般装设于主变压器低压侧，用于平衡变电站负载率较低", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.905, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 11, "text": "DL/T 2114—2020\n时线路（电缆）的充电功率。\n8.2.2补偿容量\n补偿容量应根据电网结构和运行需要确定，或参考附录C经过计算和技术经济综合比较后确定。\n8.2.3单组容量限值\n感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表8中的经验值确定，或根据补\n偿点短路容量，参考附录D经过计算后确定。\n表8110（66）kV变电站并联电抗器装置单组容量限值\n主变压器高压侧电压等级\n并联电抗器装置单组容量限值\nkV\n补偿侧电压等级10kV\n110 (66)\n6 Mvar\n910kV及以下电压等级配电网无功补偿\n9.1补偿方式\n9.1.110kV及以下配电网无功补偿应以配电变压器（含配电室、箱式变压器、柱上变压器）低压侧补\n偿为主，10kV（0.4kV）线路补偿为辅。必要时经过技术分析论证后，可采用线路串联补偿装置。\n9.1.2无功补偿装置应根据负荷情况，采用三相共补、分相补偿或混合补偿方式。\n9.1.3无功补偿装置应装设以电压为约束条件，可根据变压器无功功率（或无功电流）变化进行自动\n投切的控制装置。\n9.2配置要求\n9.2.1配电变压器低压侧并联电容器装置容量宜参考附录A经过计算后确定，或按照变压器容量的\n10%～30%进行配置。\n9.2.2配电变压器低压侧并联电容器装置应分组设置，在满足5.2要求的情况下，并联电容器装置的单\n组容量限值可参考附录B经过计算后确定。\n9.2.3供电距离远、功率因数低的10kV配电网架空线路，可配置并联电容器装置，容量及装设位置\n应经过计算后确定，并满足负荷低谷时不向系统倒送无功功率的要求。\n9.2.4无功功率变化较快、电压质量要求较高的配电网，可考虑装设低压动态无功补偿装置，或采用\n低压动态无功补偿装置与并联电容器装置混合补偿的方式。\n10电源侧无功补偿\n10.1常规能源\n10.1.1功率因数要求\n火（永）电厂发电机组功率因数应满足以下要求：\na）为了保证系统具有足够的无功功率事故备用和调压能力，并入电网的发电机组应具备满负荷时\n功率因数在滞相0.9～进相0.97运行的能力，新建机组应满足进相0.95运行的能力。\nb）在电网薄弱地区或对无功功率有特殊需求的地区，发电机组应具备满负荷时滞相0.85运行的\n能力。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 947, "clean_text_len": 930, "clean_text": "DL/T 2114—2020时线路（电缆）的充电功率。\n8.2.2补偿容量补偿容量应根据电网结构和运行需要确定，或参考附录C经过计算和技术经济综合比较后确定。\n8.2.3单组容量限值感性无功补偿装置单组容量限值在满足5.2要求的情况下，可按照表8中的经验值确定，或根据补偿点短路容量，参考附录D经过计算后确定。\n表8110（66）kV变电站并联电抗器装置单组容量限值主变压器高压侧电压等级并联电抗器装置单组容量限值\nkV补偿侧电压等级10kV\n110 (66)\n6 Mvar\n910kV及以下电压等级配电网无功补偿\n9.1补偿方式\n9.1.110kV及以下配电网无功补偿应以配电变压器（含配电室、箱式变压器、柱上变压器）低压侧补偿为主，10kV（0.4kV）线路补偿为辅。必要时经过技术分析论证后，可采用线路串联补偿装置。\n9.1.2无功补偿装置应根据负荷情况，采用三相共补、分相补偿或混合补偿方式。\n9.1.3无功补偿装置应装设以电压为约束条件，可根据变压器无功功率（或无功电流）变化进行自动投切的控制装置。\n9.2配置要求\n9.2.1配电变压器低压侧并联电容器装置容量宜参考附录A经过计算后确定，或按照变压器容量的\n10%～30%进行配置。\n9.2.2配电变压器低压侧并联电容器装置应分组设置，在满足5.2要求的情况下，并联电容器装置的单组容量限值可参考附录B经过计算后确定。\n9.2.3供电距离远、功率因数低的10kV配电网架空线路，可配置并联电容器装置，容量及装设位置应经过计算后确定，并满足负荷低谷时不向系统倒送无功功率的要求。\n9.2.4无功功率变化较快、电压质量要求较高的配电网，可考虑装设低压动态无功补偿装置，或采用低压动态无功补偿装置与并联电容器装置混合补偿的方式。\n10电源侧无功补偿\n10.1常规能源\n10.1.1功率因数要求火（永）电厂发电机组功率因数应满足以下要求：\na）为了保证系统具有足够的无功功率事故备用和调压能力，并入电网的发电机组应具备满负荷时功率因数在滞相0.9～进相0.97运行的能力，新建机组应满足进相0.95运行的能力。\nb）在电网薄弱地区或对无功功率有特殊需求的地区，发电机组应具备满负荷时滞相0.85运行的能力。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9006, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 12, "text": "DL/T2114—2020\nc）发电机自带厂用电运行时，进相能力不应低于0.97。\n10.1.2其他要求\n并网、新投发电机组的运行能力指标还应满足GB38755、DL/T1870的要求。\n10.2新能源发电\n10.2.1功率因数要求\n风电场及光伏电站功率因数应满足以下要求：\na）风电机组应满足输出额定有功功率时，功率因数在超前0.95～滞后0.95的范围内动态可调；\nb）光伏并网逆变器应能在超前0.95～滞后0.95的范围内连续可调；\nc）当风电机组（光伏逆变器）的无功容量不能满足无功功率就地平衡或系统电压调节时，应在场\n站内集中加装适当容量的无功补偿装置。\n10.2.2其他要求\n风电机组、光伏逆变器的无功补偿配置还应满足NB/T31099、GB/T29321的相关要求。\n10.3分布式电源\n10.3.1功率因数要求\n通过10（6）kV～35kV电压等级并网的分布式电源，在并网点处功率因数应满足以下要求：\na）同步发电机类型分布式电源应具备保证并网点处功率因数在超前0.95～滞后0.95范围内连续\n可调的能力；\nb）异步发电机类型分布式电源应具备保证并网点处功率因数在超前0.98～滞后0.98范围内自动\n调节的能力；\nc）变流器类型分布式电源应具备保证并网点处功率因数在超前0.98～滞后0.98范围内连续可调\n的能力。\n10.3.2其他要求\n通过10（6）kV～35kV电压等级并网的分布式电源的运行能力，还应满足GB/T33593的相关\n要求。\n10.4电能质量要求\n不同类型的电源接入电网时，应根据并网前期电能质量评估结果，选择具备治理谐波、电压偏\n差、电压不平衡度、电压波动和闪变等问题的无功补偿装置，并网点和接入点各项电能质量指标满足\nGB/T12325、GB/T12326、GB/T14549、GB/T15543、GB/T24337的相关要求。\n11电力用户无功补偿\n11.1功率因数要求\n电力用户功率因数应满足以下要求：\na）对于额定负荷大于等于100kVA，且通过10kV及以上电压等级供电的电力用户，其变压器高\n压侧功率因数宜保持不低于0.90运行，负荷高峰时段不应低于0.95，负荷低谷时段不应向系\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 919, "clean_text_len": 903, "clean_text": "DL/T2114—2020\nc）发电机自带厂用电运行时，进相能力不应低于0.97。\n10.1.2其他要求并网、新投发电机组的运行能力指标还应满足GB38755、DL/T1870的要求。\n10.2新能源发电\n10.2.1功率因数要求风电场及光伏电站功率因数应满足以下要求：\na）风电机组应满足输出额定有功功率时，功率因数在超前0.95～滞后0.95的范围内动态可调；\nb）光伏并网逆变器应能在超前0.95～滞后0.95的范围内连续可调；\nc）当风电机组（光伏逆变器）的无功容量不能满足无功功率就地平衡或系统电压调节时，应在场站内集中加装适当容量的无功补偿装置。\n10.2.2其他要求风电机组、光伏逆变器的无功补偿配置还应满足NB/T31099、GB/T29321的相关要求。\n10.3分布式电源\n10.3.1功率因数要求通过10（6）kV～35kV电压等级并网的分布式电源，在并网点处功率因数应满足以下要求：\na）同步发电机类型分布式电源应具备保证并网点处功率因数在超前0.95～滞后0.95范围内连续可调的能力；\nb）异步发电机类型分布式电源应具备保证并网点处功率因数在超前0.98～滞后0.98范围内自动调节的能力；\nc）变流器类型分布式电源应具备保证并网点处功率因数在超前0.98～滞后0.98范围内连续可调的能力。\n10.3.2其他要求通过10（6）kV～35kV电压等级并网的分布式电源的运行能力，还应满足GB/T33593的相关要求。\n10.4电能质量要求不同类型的电源接入电网时，应根据并网前期电能质量评估结果，选择具备治理谐波、电压偏差、电压不平衡度、电压波动和闪变等问题的无功补偿装置，并网点和接入点各项电能质量指标满足\nGB/T12325、GB/T12326、GB/T14549、GB/T15543、GB/T24337的相关要求。\n11电力用户无功补偿\n11.1功率因数要求电力用户功率因数应满足以下要求：\na）对于额定负荷大于等于100kVA，且通过10kV及以上电压等级供电的电力用户，其变压器高压侧功率因数宜保持不低于0.90运行，负荷高峰时段不应低于0.95，负荷低谷时段不应向系", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8914, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 13, "text": "DL/T2114—2020\n统倒送无功功率。\nb）其他电力用户在负荷高峰时段功率因数不应低于0.90，其无功补偿设备宜装设自动控制装置，\n并应有防止向系统倒送无功功率的措施。\n11.2电能质量要求\n对于谐波、电压波动、三相电压不平衡等电能质量问题，应按照“谁污染、谁治理”的原则开展\n相应电能质量治理措施。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 156, "clean_text_len": 150, "clean_text": "DL/T2114—2020统倒送无功功率。\nb）其他电力用户在负荷高峰时段功率因数不应低于0.90，其无功补偿设备宜装设自动控制装置，\n并应有防止向系统倒送无功功率的措施。\n11.2电能质量要求对于谐波、电压波动、三相电压不平衡等电能质量问题，应按照“谁污染、谁治理”的原则开展相应电能质量治理措施。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8912, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 14, "text": "DL/T2114—2020\n附录A\n（资料性）\n变电站容性无功补偿容量计算\n变电站容性无功补偿容量应按照主变压器实际参数，结合线路和负荷侧无功缺额的预测计算确\n定，计算参见公式（A.1)。\nQ=[(I%+U%×r²)/100]×S +d\n…（A.1)\n式中：\nQ-一无功补偿容量，Mvar。\nI%一变压器空载电流百分数。\nU%一对于双绕组变压器，U%为变压器短路电压百分数；对于三绕组变压器，取高中、高\n低、中低短路电压百分数的最大者（注意该参数是归算到各个绕组对应变压器额定容\n量下的数值，一般三绕组变压器提供的参数都经过了归算，但是自耦变压器一般未经过\n归算)。\nSN\n-变压器额定容量，MVA。\nr\n一变压器运行最大电流与变压器额定电流之比（近似等于负载率)，不能确定时选取1。\np\n对于330kV～750kV、220kV、35kV～110kV、10kV及以下电压等级变电站，其含\n义如下：\n·对于330kV～750kV电压等级变电站，d为输电线路输送容量较大时电网的无功缺\n额，Mvar；\n·对于220kV电压等级变电站，d为需要适当补偿的部分线路及需要兼顾的负荷侧的\n无功损耗预测，Mvar;\n·对于35kV～110kV电压等级变电站，d为适当兼顾的负荷侧无功补偿预测，Mvar;\n·对于10kV及其他电压等级电网，d的计算参见公式（A.2)，Mvar。\nd=rxSxcos ×[tan(arccos)]-[tan(arccos)] ..\n..（A..2)\n式中：\ncoS一补偿前功率因数；\ncosP2—补偿以后需要达到的功率因数。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9478, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 674, "clean_text_len": 659, "clean_text": "DL/T2114—2020\n附录A\n（资料性）\n变电站容性无功补偿容量计算变电站容性无功补偿容量应按照主变压器实际参数，结合线路和负荷侧无功缺额的预测计算确定，计算参见公式（A.1)。\nQ=[(I%+U%×r²)/100]×S +d\n…（A.1)式中：\nQ-一无功补偿容量，Mvar。\nI%一变压器空载电流百分数。\nU%一对于双绕组变压器，U%为变压器短路电压百分数；对于三绕组变压器，取高中、高低、中低短路电压百分数的最大者（注意该参数是归算到各个绕组对应变压器额定容量下的数值，一般三绕组变压器提供的参数都经过了归算，但是自耦变压器一般未经过归算)。\nSN-变压器额定容量，MVA。\nr\n一变压器运行最大电流与变压器额定电流之比（近似等于负载率)，不能确定时选取1。\np\n对于330kV～750kV、220kV、35kV～110kV、10kV及以下电压等级变电站，其含义如下：\n·对于330kV～750kV电压等级变电站，d为输电线路输送容量较大时电网的无功缺额，Mvar；\n·对于220kV电压等级变电站，d为需要适当补偿的部分线路及需要兼顾的负荷侧的无功损耗预测，Mvar;\n·对于35kV～110kV电压等级变电站，d为适当兼顾的负荷侧无功补偿预测，Mvar;\n·对于10kV及其他电压等级电网，d的计算参见公式（A.2)，Mvar。\nd=rxSxcos ×[tan(arccos)]-[tan(arccos)] ..\n..（A..2)式中：coS一补偿前功率因数；\ncosP2—补偿以后需要达到的功率因数。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8381, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 15, "text": "DL/T2114—2020\n附录B\n（资料性）\n并联电容器装置单组容量限值计算\n并联电容器装置单组容量限值应根据补偿点最小短路容量计算确定，计算参见公式（B.1)。\nΩc=s×S/S….\n(B.1)\n式中：\n-电容器单组最大容量限值，Mvar；\nΩs\n表B.1给出的基准短路容量下的补偿容量限值，Mvar;\n实际补偿点最小短路容量，MVA；\nS\n表B.1给出的基准短路容量，MVA。\n表B.1电容器单组容量最大限值\n补偿侧电压等级\n基准短路容量S。\n对应基准短路容量的补偿容量限值Ωs\nkV\nMVA\nMvar\n0.38\n10\n0.25\n6~20\n100\n2.50\n35\n250\n6.25\n66\n500\n12.50\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9708, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 309, "clean_text_len": 279, "clean_text": "DL/T2114—2020\n附录B\n（资料性）\n并联电容器装置单组容量限值计算并联电容器装置单组容量限值应根据补偿点最小短路容量计算确定，计算参见公式（B.1)。\nΩc=s×S/S….(B.1)\n式中：\n-电容器单组最大容量限值，Mvar；\nΩs\n表B.1给出的基准短路容量下的补偿容量限值，Mvar;\n实际补偿点最小短路容量，MVA；\nS\n表B.1给出的基准短路容量，MVA。\n表B.1电容器单组容量最大限值补偿侧电压等级基准短路容量S。\n对应基准短路容量的补偿容量限值Ωs\nkVMVAMvar\n0.38\n0.25\n6~20\n2.50\n6.25\n12.50", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8456, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 16, "text": "DL/T 2114—2020\n附录C\n（资料性）\n变电站感性无功补偿容量计算\n变电站感性无功补偿容量应按照变电站进、出输电线路（电缆）的剩余充电功率，综合考虑变电\n站所在区域电网侧的其他需求计算确定，计算参见公式（C.1)。\nQ=∑[kL/2-（rI)²xXx10-]+d\n(C.1)\n式中：\n无功补偿容量，Mvar。\nk、L\n变电站第i条输电线路的单位充电功率（Mvar/km）和长度（km），表C.1给出架空线\n路单位充电功率参考值，表C.2给出电缆线路单位充电功率参考值。\nr\n输电线路运行最小电流与额定电流之比，取值为0～0.2。\nIN\n变电站第i条输电线路的额定电流，即线路长期允许电流，A。\nX;\n变电站第i条输电线路电抗，Ω。\nd\n对于330kV～750kV、220kV、35kV～110kV变电站，其含义如下：\n·对于330kV～750kV变电站，d为变电站周边换流站小方式下需交流电网平衡的剩\n余无功功率，Mvar；\n·对于220kV、35kV～110kV变电站，d为变电站周边换流站小方式下其他需要在\n变电站补偿的电网侧过剩无功功率，Mvar，无法确定时取0Mvar。\n表C.1架空线路单位充电功率参考值\n电压等级\n750\n500\n330\nkV\n220\n110\n导线类型\n四分裂\n六分裂\n三分裂\n四分裂\n紧凑型\n双分裂\n单根\n双分裂\n一\n单位充电功率\n2.4\n2.75\n1.03\n1.18\n1.5\n0.41\n0.14\n0.19\nMvar/km\n0.034\n表C.2\n电缆线路单位充电功率参考值\n电压等级\n220\n110\n35\nkV\n电缆截面积\n2500\n2000\n1600\n1200\n1000\n800\n1000\n800\n630\n300\n400\nmm²\n300\n对地电容\n0.234\n0.203\n0.187\n0.176\n0.165\n0.147\n0.165\n0.147\n0.131\n0.144\n0.23\nμF/km\n0.21\n单位充电功率\nMvar/km\n3.558\n3.087\n2.843\n2.676\n2.509\n2.235\n0.627\n0.559\n0.498\n0.547\n0.099\n0.09\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 104, "ocr_error": null, "raw_text_len": 909, "clean_text_len": 798, "clean_text": "DL/T 2114—2020\n附录C\n（资料性）\n变电站感性无功补偿容量计算变电站感性无功补偿容量应按照变电站进、出输电线路（电缆）的剩余充电功率，综合考虑变电站所在区域电网侧的其他需求计算确定，计算参见公式（C.1)。\nQ=∑[kL/2-（rI)²xXx10-]+d\n(C.1)式中：无功补偿容量，Mvar。\nk、L\n变电站第i条输电线路的单位充电功率（Mvar/km）和长度（km），表C.1给出架空线路单位充电功率参考值，表C.2给出电缆线路单位充电功率参考值。\nr\n输电线路运行最小电流与额定电流之比，取值为0～0.2。\nIN\n变电站第i条输电线路的额定电流，即线路长期允许电流，A。\nX;\n变电站第i条输电线路电抗，Ω。\nd\n对于330kV～750kV、220kV、35kV～110kV变电站，其含义如下：\n·对于330kV～750kV变电站，d为变电站周边换流站小方式下需交流电网平衡的剩余无功功率，Mvar；\n·对于220kV、35kV～110kV变电站，d为变电站周边换流站小方式下其他需要在变电站补偿的电网侧过剩无功功率，Mvar，无法确定时取0Mvar。\n表C.1架空线路单位充电功率参考值电压等级\nkV\n导线类型四分裂六分裂三分裂四分裂紧凑型双分裂单根双分裂一单位充电功率\n2.4\n2.75\n1.03\n1.18\n1.5\n0.41\n0.14\n0.19\nMvar/km\n0.034\n表C.2\n电缆线路单位充电功率参考值电压等级\nkV电缆截面积mm²对地电容\n0.234\n0.203\n0.187\n0.176\n0.165\n0.147\n0.165\n0.147\n0.131\n0.144\n0.23\nμF/km\n0.21\n单位充电功率Mvar/km\n3.558\n3.087\n2.843\n2.676\n2.509\n2.235\n0.627\n0.559\n0.498\n0.547\n0.099\n0.09", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8509, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 17, "text": "DL/T2114——2020\n附录D\n（资料性）\n并联电抗器装置单组容量限值计算\n并联电抗器装置单组容量限值应根据补偿点最小短路容量计算确定，计算参见公式（D.1)。\nΩ=QsxS/S\n·(D.1)\n式中：\n7\n电抗器单组最大容量限值，Mvar；\nΩs\n表D.1给出的基准短路容量下的补偿容量限值，Mvar;\nSk\n实际补偿点最小短路容量，MVA；\nSb\n表D.1给出的基准短路容量，MVA。\n表D.1\n电抗器单组容量最大限值\n补偿侧电压等级\n基准短路容量S\n对应基准短路容量的补偿容量限值Q\nkV\nMVA\nMvar\n0.38\n10\n0.25\n6~20\n100\n2.50\n35\n250\n6.25\n66\n500\n12.50\n110\n750\n18.75\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9522, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 327, "clean_text_len": 286, "clean_text": "DL/T2114——2020\n附录D\n（资料性）\n并联电抗器装置单组容量限值计算并联电抗器装置单组容量限值应根据补偿点最小短路容量计算确定，计算参见公式（D.1)。\nΩ=QsxS/S·(D.1)式中：\n电抗器单组最大容量限值，Mvar；\nΩs\n表D.1给出的基准短路容量下的补偿容量限值，Mvar;\nSk\n实际补偿点最小短路容量，MVA；\nSb\n表D.1给出的基准短路容量，MVA。\n表D.1\n电抗器单组容量最大限值补偿侧电压等级基准短路容量S\n对应基准短路容量的补偿容量限值Q\nkVMVAMvar\n0.38\n0.25\n6~20\n2.50\n6.25\n12.50\n18.75", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8598, "has_structure_hint": true}
{"doc_id": "13ea216e3125", "file_name": "90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\90--DL_T 2114-2020电力网无功补偿装置技术导则.PDF", "page_num": 18, "text": "DL/T2114—2020\n参考文献\n[1]DL/T1215.1—2020链式静止同步补偿器第1部分：功能规范\n[2]DL/T1773电力系统电压和无功电力技术导则\n[3]DL/T5242—201035kV～220kV变电站无功补偿装置设计技术规定\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 127, "clean_text_len": 123, "clean_text": "DL/T2114—2020参考文献\n[1]DL/T1215.1—2020链式静止同步补偿器第1部分：功能规范\n[2]DL/T1773电力系统电压和无功电力技术导则\n[3]DL/T5242—201035kV～220kV变电站无功补偿装置设计技术规定", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8667, "has_structure_hint": false}
