{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 1, "text": "ICS 29.060.20\nK 13\nDL\n备案号：42613-2014\n中华人民共和国电力行业标准\nDL/T1253-2013\n电力电缆线路运行规程\nCodeofoperationforpowercableline\n2013-11-28发布\n2014-04-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 143, "clean_text_len": 138, "clean_text": "ICS 29.060.20K 13\nDL备案号：42613-2014\n中华人民共和国电力行业标准DL/T1253-2013\n电力电缆线路运行规程\nCodeofoperationforpowercableline\n2013-11-28发布\n2014-04-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9231, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 2, "text": "DL/T1253—2013\n目次\n前言·\nII\n1\n范围.\n2规范性引用文件.\n3术语和定义\n4运行工作一般要求\n3\n5电力电缆线路技术要求\n4\n6验收\n8\n7运行管理..\n·9\n8维护检修·\n13\n9故障处理\n13\n附录A（规范性附录）\n电缆导体最高允许温度\n15\n附录B（资料性附录）\n敷设条件不同时电缆允许持续载流量及校正系数·\n16\n附录C（规范性附录）！\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距\n21\n附录D（规范性附录）电缆敷设和运行时的最小弯曲半径…\n22\n附录E（规范性附录）电缆线路交接试验项目和方法\n23\n附录F（规范性附录）电缆线路的检修分类和检修项目\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9636, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 296, "clean_text_len": 261, "clean_text": "DL/T1253—2013目次前言·\nII范围.\n2规范性引用文件.\n3术语和定义\n4运行工作一般要求\n5电力电缆线路技术要求\n6验收\n7运行管理..\n·9\n8维护检修·\n9故障处理\n附录A（规范性附录）\n电缆导体最高允许温度\n附录B（资料性附录）\n敷设条件不同时电缆允许持续载流量及校正系数·\n附录C（规范性附录）！\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距\n附录D（规范性附录）电缆敷设和运行时的最小弯曲半径…\n附录E（规范性附录）电缆线路交接试验项目和方法\n附录F（规范性附录）电缆线路的检修分类和检修项目", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8926, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 3, "text": "DL/T1253—2013\n前言\n原《电力电缆运行规程》自1979年以（79）电生字第53号文的形式发布以米，对指导电力电缆\n运行维护及其安全可靠运行起到了积极作用。随着电力电缆的广泛应用，其电压等级不断提高，绝缘\n材料由早期的纸绝缘为主过渡到以交联聚乙烯绝缘为主，新的材料和技术、状态检测和状态评价等得\n到推广和应用，原《电力电缆运行规程》已不能满足电力电缆线路管理、运行、维护检修的需求。本\n标准结合国内相关运行单位的运行实践经验，除保留原标准仍然适用的技术与管理要求外，主要补充\n了以交联聚乙烯绝缘为主的新产品的技术与管理要求，同时补充了相适应的状态检测、状态评价和状\n态检修等新的运行管理、维护检修技术要求。并且，为了强调电缆线路中各相关设备设施的管理与运\n行维护的整体性要求，采用新的名称《电力电缆线路运行规程》。另外，章节内容的表达形式也做了\n调整。\n本标准是电力行业电力电缆线路运行技术性能和使用条件、验收、运行管理、维护检修和故障处\n理等基本要求的指导性文件。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力电缆标准化技术委员会归口。\n本标准主要起草单位：国网电力科学研究院、国网上海市电力公司、国网北京市电力公司、中国\n南方电网有限责任公司广州供电局有限公司、国网天津市电力公司、国网浙江省电力公司、国网陕西\n省电力公司、国网湖北省电力公司、国网辽宁省电力公司电力科学研究院。\n本标准主要起草人：杨荣凯、饶文彬、李华春、高小庆、陈平、刘毅刚、张东斐、吴明祥、\n姜芸、郑建康、姜伟、杨黎明、王东烨、文武、欧阳本红、李文杰。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 732, "clean_text_len": 719, "clean_text": "DL/T1253—2013\n前言原《电力电缆运行规程》自1979年以（79）电生字第53号文的形式发布以米，对指导电力电缆运行维护及其安全可靠运行起到了积极作用。随着电力电缆的广泛应用，其电压等级不断提高，绝缘材料由早期的纸绝缘为主过渡到以交联聚乙烯绝缘为主，新的材料和技术、状态检测和状态评价等得到推广和应用，原《电力电缆运行规程》已不能满足电力电缆线路管理、运行、维护检修的需求。本标准结合国内相关运行单位的运行实践经验，除保留原标准仍然适用的技术与管理要求外，主要补充了以交联聚乙烯绝缘为主的新产品的技术与管理要求，同时补充了相适应的状态检测、状态评价和状态检修等新的运行管理、维护检修技术要求。并且，为了强调电缆线路中各相关设备设施的管理与运行维护的整体性要求，采用新的名称《电力电缆线路运行规程》。另外，章节内容的表达形式也做了调整。\n本标准是电力行业电力电缆线路运行技术性能和使用条件、验收、运行管理、维护检修和故障处理等基本要求的指导性文件。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力电缆标准化技术委员会归口。\n本标准主要起草单位：国网电力科学研究院、国网上海市电力公司、国网北京市电力公司、中国南方电网有限责任公司广州供电局有限公司、国网天津市电力公司、国网浙江省电力公司、国网陕西省电力公司、国网湖北省电力公司、国网辽宁省电力公司电力科学研究院。\n本标准主要起草人：杨荣凯、饶文彬、李华春、高小庆、陈平、刘毅刚、张东斐、吴明祥、\n姜芸、郑建康、姜伟、杨黎明、王东烨、文武、欧阳本红、李文杰。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9028, "has_structure_hint": false}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 4, "text": "DL/T1253—2013\n电力电缆线路运行规程\n1范围\n本标准规定了电力电缆线路（以下称电缆线路）的：·般工作要求、运行技术性能和使用条件、验\n收、运行管理、维护检修及故障处理等要求。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注旧期的引用文件，仅注口期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所存的修改单）适用于本文件。\nGB/T507绝缘油击穿电压测定法\nGB/T2900.10电工术语电缆\nGB/T5013（所有部分）额定电压450/750V及以下橡皮绝缘电缆\nGB/T5023（所有部分）额定电压450/750V及以下聚氯乙烯绝缘电缆\nGB/T9330（所有部分）塑料绝缘控制电缆\nGB/T11017.1～GB/T11017.3额定电压110kV交联聚乙烯绝缘电力电缆及其附件\nGB/T12706.1～GB/T12706.4额定电压1kV（Um=1.2kV）到35kV（Um=40.5kV）挤包绝缘电力\n电缆及附件\nGB/Z18890.1～GB/Z18890.3额定电压220kV（Um=252kV）交联聚乙烯绝缘电力电缆及其附件\nGB50168电气装置安装工程电缆线路施工及验收规范\nGB50169电气装置安装工程接地装置施工及验收规范\nGB50217电力工程电缆设计规范\nDL/T342额定电压66kV～220kV交联聚乙烯绝缘电力电缆接头安装规程\nDL/T343额定电压66kV～220kV交联聚乙烯绝缘电力电缆GIS终端安装规程\nDL/T344额定电压66kV～220kV交联聚乙烯绝缘电力电缆户外终端安装规程\nDL/T401高压电缆选用导则\nDL/T596电力设备预防性试验规程\nDL/T126312kV～40.5kV电缆分接箱技术条件\nDL/T5161.1电气装置安装工程质量检验及评定规程第1部分：通则\nDL/T5161.5电气装置安装工程质量检验及评定规程第5部分：电缆线路施工质量检验\nDL/T5221城市电力电缆线路设计技术规定\n3术语和定义\nGB/T2900.10界定的以及下列术语和定义适用于本标准。\n3.1\n电缆线路powercableline\n指由电缆、附件、附属设备及附属设施所组成的整个系统。\n3.2\n电缆系统cablesystem\n指山电缆和安装在电缆上的附件构成的系统。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 978, "clean_text_len": 972, "clean_text": "DL/T1253—2013电力电缆线路运行规程\n1范围本标准规定了电力电缆线路（以下称电缆线路）的：·般工作要求、运行技术性能和使用条件、验收、运行管理、维护检修及故障处理等要求。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注旧期的引用文件，仅注口期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所存的修改单）适用于本文件。\nGB/T507绝缘油击穿电压测定法\nGB/T2900.10电工术语电缆\nGB/T5013（所有部分）额定电压450/750V及以下橡皮绝缘电缆\nGB/T5023（所有部分）额定电压450/750V及以下聚氯乙烯绝缘电缆\nGB/T9330（所有部分）塑料绝缘控制电缆\nGB/T11017.1～GB/T11017.3额定电压110kV交联聚乙烯绝缘电力电缆及其附件\nGB/T12706.1～GB/T12706.4额定电压1kV（Um=1.2kV）到35kV（Um=40.5kV）挤包绝缘电力电缆及附件\nGB/Z18890.1～GB/Z18890.3额定电压220kV（Um=252kV）交联聚乙烯绝缘电力电缆及其附件\nGB50168电气装置安装工程电缆线路施工及验收规范\nGB50169电气装置安装工程接地装置施工及验收规范\nGB50217电力工程电缆设计规范\nDL/T342额定电压66kV～220kV交联聚乙烯绝缘电力电缆接头安装规程\nDL/T343额定电压66kV～220kV交联聚乙烯绝缘电力电缆GIS终端安装规程\nDL/T344额定电压66kV～220kV交联聚乙烯绝缘电力电缆户外终端安装规程\nDL/T401高压电缆选用导则\nDL/T596电力设备预防性试验规程\nDL/T126312kV～40.5kV电缆分接箱技术条件\nDL/T5161.1电气装置安装工程质量检验及评定规程第1部分：通则\nDL/T5161.5电气装置安装工程质量检验及评定规程第5部分：电缆线路施工质量检验\nDL/T5221城市电力电缆线路设计技术规定\n3术语和定义\nGB/T2900.10界定的以及下列术语和定义适用于本标准。\n3.1\n电缆线路powercableline\n指由电缆、附件、附属设备及附属设施所组成的整个系统。\n3.2\n电缆系统cablesystem\n指山电缆和安装在电缆上的附件构成的系统。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9098, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 5, "text": "DL/T1253-2013\n3.3\n附属设备auxiliaryequipments\n与电缆系统一起形成完整电缆线路的附属装置与部件，包括油路系统、交叉互联系统、接地系\n统、监控系统等。\n3.4\n附属设施auxiliaryfacilities\n与电缆系统一起形成完整电缆线路的土建设施，主要包括电缆隧道、电缆竖井、排管、工井、电\n缆沟、电缆桥、电缆终端站等。\n3.5\n交叉互联箱continuouscross-bonding\n用于在长电缆线路中为降低电缆护层感应电压，依次将一相绝缘接头一侧的金属套和另一相绝缘\n接头另一侧的金属套相互连接后再集中分段接地的一种密封装置，包括护层过电压限制器、接地排、\n换位排、公共接地端子等。\n3.6\n电缆护层过电压限制器shieldovervoltagelimiter\n串接在电缆金属屏蔽（金属套）和大地之间或串接在绝缘接头两侧金属套之间的，用来限制在系\n统暂态过程中金属屏蔽层电压的装置。\n3.7\n回流线parallelearth continuous conductor\n单芯电缆金属屏蔽（金属套）单点互联接地时，为抑制单相接地故障电流形成的磁场对外界的影\n响和降低金属屏蔽（金属套）上的感应电压，沿电缆线路平行敷设的阻抗较低的接地导线。\n注：回流线般带有绝缘层。\n3.8\n电缆分接箱cablebranchingbox\n主要出电缆和电缆附件构成的电缆连接设备，用于配电系统中电缆线路的汇集和分接，完成电能\n的分配和馈送。\n注1：电缆分接箱主要用于城市电网供电末端。\n注2：电缆分接箱不具备控制、测量和保护等二次功能。\n3.9\n电缆线路缺陷cablelinedefect\n电缆线路的完好性受到破坏，但电缆线路还可继续运行的线路状况，简称为缺陷。\n3.10\n电缆线路隐患cablelinepotentialdanger\n由于外部原因对电缆线路安全运行形成威胁，但电缆线路还可继续运行的线路状况，简称为隐患。\n3.11\n电缆线路故障（事件）cablelinefault\n由于电缆线路的电气性能被破坏，导致线路不能运行的情况，简称为故障或事件。\n3.12\n电缆线路外力破坏防护externaldamageprotectionforcableline\n防止电缆线路在外力作用下造成损坏的方法和措施。\n3.13\n电缆线路巡视检查\nrouteinspectionfor cableline\n为提高电缆线路的安全可靠性，及时发现电缆线路可能存在的缺陷或隐患，为电缆线路维护、检修\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 1052, "clean_text_len": 1044, "clean_text": "DL/T1253-2013\n3.3\n附属设备auxiliaryequipments\n与电缆系统一起形成完整电缆线路的附属装置与部件，包括油路系统、交叉互联系统、接地系统、监控系统等。\n3.4\n附属设施auxiliaryfacilities\n与电缆系统一起形成完整电缆线路的土建设施，主要包括电缆隧道、电缆竖井、排管、工井、电缆沟、电缆桥、电缆终端站等。\n3.5\n交叉互联箱continuouscross-bonding\n用于在长电缆线路中为降低电缆护层感应电压，依次将一相绝缘接头一侧的金属套和另一相绝缘接头另一侧的金属套相互连接后再集中分段接地的一种密封装置，包括护层过电压限制器、接地排、\n换位排、公共接地端子等。\n3.6\n电缆护层过电压限制器shieldovervoltagelimiter\n串接在电缆金属屏蔽（金属套）和大地之间或串接在绝缘接头两侧金属套之间的，用来限制在系统暂态过程中金属屏蔽层电压的装置。\n3.7\n回流线parallelearth continuous conductor\n单芯电缆金属屏蔽（金属套）单点互联接地时，为抑制单相接地故障电流形成的磁场对外界的影响和降低金属屏蔽（金属套）上的感应电压，沿电缆线路平行敷设的阻抗较低的接地导线。\n注：回流线般带有绝缘层。\n3.8\n电缆分接箱cablebranchingbox\n主要出电缆和电缆附件构成的电缆连接设备，用于配电系统中电缆线路的汇集和分接，完成电能的分配和馈送。\n注1：电缆分接箱主要用于城市电网供电末端。\n注2：电缆分接箱不具备控制、测量和保护等二次功能。\n3.9\n电缆线路缺陷cablelinedefect\n电缆线路的完好性受到破坏，但电缆线路还可继续运行的线路状况，简称为缺陷。\n3.10\n电缆线路隐患cablelinepotentialdanger\n由于外部原因对电缆线路安全运行形成威胁，但电缆线路还可继续运行的线路状况，简称为隐患。\n3.11\n电缆线路故障（事件）cablelinefault\n由于电缆线路的电气性能被破坏，导致线路不能运行的情况，简称为故障或事件。\n3.12\n电缆线路外力破坏防护externaldamageprotectionforcableline\n防止电缆线路在外力作用下造成损坏的方法和措施。\n3.13\n电缆线路巡视检查\nrouteinspectionfor cableline\n为提高电缆线路的安全可靠性，及时发现电缆线路可能存在的缺陷或隐患，为电缆线路维护、检修", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9312, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 6, "text": "DL/T1253—2013\n记录等工作。\n3.14\n电缆线路状态检修condition-basedmaintenanceforcableline\n以电缆线路一系列的安全、可靠性、环境、成本等指标为状态量，通过电缆线路状态检测与试\n验、状态评价、风险评估和检修决策活动，获得一种运行安全可靠、检修成本合理的检修策略的\n工作。\n3.15\n电缆线路状态检测inspectionandtestforcablelinecondition\n为开展状态评价和状态检修1作，对电缆线路状态量进行的各种检查、测量与试验工作，是开展\n状态评价和状态检修的前期基础性技术工作。\n注：电缆线路的状态检测与试验将逐步代替传统的预防性试验。\n3.16\n电缆线路状态评价estimateforcablelinecondition\n对电缆线路的当期状态开展的综合分析评价工作。\n3.17\n预防事故措施（反事故措施）preventiveactionforcablelineaccident\n为了准确预防和有效控制电缆线路事故的发生所制定的防范性措施，也称为反事故措施。\n3.18\n电缆线路技术资料technicalrecordsforcableline\n有关电缆线路建设、验收和运行的技术文件和资料，通常包括原始资料、施工资料、验收资料、\n运行资料和维护检修资料等。\n4运行工作一般要求\n4.1电缆线路运行工作必须贯彻安全第、预防为主、综合治理的方针，严格执行国家电力安全工作\n的有关规定。\n4.2运行人员应熟悉《中华人民共和国电力法》、《电力设施保护条例》、《电力设施保护条例实施细\n则》及相关电力公司的电力设施保护工作管理办法等国家法律、法规和相关电力公司有关规定。\n4.3运行单位应全面做好电缆线路的验收、运行、状态巡视和监测、设备状态评价和状态维护检修工\n作：并根据设备运行情况，制定工作计划，消除设备存在的缺陷和隐患。\n4.4运行单位应参与电缆线路的规划、路径选择、设计审查、设备选型、招标及电缆线路施工验收等\n工作，提出改进建议，力求设计、选型、施工与运行协调一致。\n4.5运行单位应建立岗位责任制，明确分工，专人负责。\n4.6运行单位应定期召开运行分析会，提出解决办法，提高运行管理水平。对发生故障的电缆线路，\n应及时进行故障分析，制定相应的预防事故措施（反事故措施）。\n4.7运行单位应建立电缆线路资产台账，定期清查核对，保证账物相符。对与公用电网直接连接的且\n签订代维护协议的用户电缆应建立台账。\n4.8运行单位应积极采用先进技术，实行科学管理。\n4.9运行人员应参加技术培训并取得相应的技术资质，认真做好所管辖电缆线路的巡视、维护和缺陷\n填报工作，建立健全技术资料档案，并做到齐全、准确，与现场实际相符。\n4.10运行单位可根据本标准编制实施细则。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1167, "clean_text_len": 1157, "clean_text": "DL/T1253—2013记录等工作。\n3.14\n电缆线路状态检修condition-basedmaintenanceforcableline\n以电缆线路一系列的安全、可靠性、环境、成本等指标为状态量，通过电缆线路状态检测与试验、状态评价、风险评估和检修决策活动，获得一种运行安全可靠、检修成本合理的检修策略的工作。\n3.15\n电缆线路状态检测inspectionandtestforcablelinecondition\n为开展状态评价和状态检修1作，对电缆线路状态量进行的各种检查、测量与试验工作，是开展状态评价和状态检修的前期基础性技术工作。\n注：电缆线路的状态检测与试验将逐步代替传统的预防性试验。\n3.16\n电缆线路状态评价estimateforcablelinecondition\n对电缆线路的当期状态开展的综合分析评价工作。\n3.17\n预防事故措施（反事故措施）preventiveactionforcablelineaccident\n为了准确预防和有效控制电缆线路事故的发生所制定的防范性措施，也称为反事故措施。\n3.18\n电缆线路技术资料technicalrecordsforcableline\n有关电缆线路建设、验收和运行的技术文件和资料，通常包括原始资料、施工资料、验收资料、\n运行资料和维护检修资料等。\n4运行工作一般要求\n4.1电缆线路运行工作必须贯彻安全第、预防为主、综合治理的方针，严格执行国家电力安全工作的有关规定。\n4.2运行人员应熟悉《中华人民共和国电力法》、《电力设施保护条例》、《电力设施保护条例实施细则》及相关电力公司的电力设施保护工作管理办法等国家法律、法规和相关电力公司有关规定。\n4.3运行单位应全面做好电缆线路的验收、运行、状态巡视和监测、设备状态评价和状态维护检修工作：并根据设备运行情况，制定工作计划，消除设备存在的缺陷和隐患。\n4.4运行单位应参与电缆线路的规划、路径选择、设计审查、设备选型、招标及电缆线路施工验收等工作，提出改进建议，力求设计、选型、施工与运行协调一致。\n4.5运行单位应建立岗位责任制，明确分工，专人负责。\n4.6运行单位应定期召开运行分析会，提出解决办法，提高运行管理水平。对发生故障的电缆线路，\n应及时进行故障分析，制定相应的预防事故措施（反事故措施）。\n4.7运行单位应建立电缆线路资产台账，定期清查核对，保证账物相符。对与公用电网直接连接的且签订代维护协议的用户电缆应建立台账。\n4.8运行单位应积极采用先进技术，实行科学管理。\n4.9运行人员应参加技术培训并取得相应的技术资质，认真做好所管辖电缆线路的巡视、维护和缺陷填报工作，建立健全技术资料档案，并做到齐全、准确，与现场实际相符。\n4.10运行单位可根据本标准编制实施细则。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9113, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 7, "text": "DL/T1253—2013\n5电力电缆线路技术要求\n5.1一般要求\n5.1.1电缆线路的运行性能应由电缆线路设计确定。所采用的电缆线路设计应符合GB50168、\nGB50169、GB50217、DL/T342、DL/T343、DL/T344、DL/T401和DL/T5221等标准的要求，并充\n分考虑电缆线路的预期使用功能。鼓励相关电力公司结合实际采用比上述技术文件规定的综合技术经\n济指标更优的电缆线路设计要求。\n5.1.2所选用的电缆、附件及附属设备的性能应符合或高于GB/T5013，GB/T5023，GB/T9330，\nGB/T 11017.1~GB/T 11017.3，GB/T 12706.1~GB/T 12706.4，GB/Z 18890.1~GB/Z18890.3与\nGB/T22078、DL/T1236等的技术要求。\nDL/T343、DL/T344和DL/T5221的要求。\n5.2额定电压和绝缘水平\n5.2.1电缆和附件的额定电压用Uo、U和Um表示并不得低于表1的规定。Uo、U和Um的含义分别\n如下：\nUo\n电缆设计时采用的导体对地或金属屏蔽之间的额定工频电压有效值；\nU\n电缆设计时采用的导体之间的额定工频电压有效值；\n—“n\n电缆所在系统的最高系统电压有效值。\n表1电缆和附件的额定电压和冲击耐受电压\n单位：kV\nU/U/Um\n0.6/1/1.2\n8.7/10/12\n12/20/24\n26:35/40.5\nUp1\n95\n125\n200\n\"nnen\n48/66/72.5\n64/110/126\n127/220/252\n190/330/363\n290 500/550\nUp1\n450\n550\n1050\n1175\n1550\nUp2\n一\n950\n1175\n5.2.2电缆线路主绝缘的雷电冲击绝缘水平Up：应根据避雷器的保护特性、架空线路和电缆线路的波\n阻抗、电缆的长度及雷击点距电缆终端的距离等因素计算确定，操作冲击绝缘水平U2应与同电压等级\n设备的操作冲击电压相适应，但不得低于表1的规定。\n5.2.3外护套的雷电冲击耐受电压应符合表2的规定。\n表2外护套雷电冲击耐受水平\n单位：kV\n主绝缘雷电冲击耐受电压\n外护套雷电冲击耐受电压\n主绝缘雷电冲击耐受电压\n外护套雷电冲击耐受电压\n380以下\n20\n1175~1425\n62.5\n380~750\n37.5\n1550\n72.5\n1050\n47.5\n5.3载流量和工作温度\n5.3.1电缆线路正常运行时导体允许的长期最高运行温度和短路时电缆导体允许的最高工作温度应符\n合附录A的规定。\n5.3.2电缆线路的载流量应根据电缆导体的允许工作温度、电缆各部分的损耗和热阻、敷设方式、并\n列回路数、环境温度及散热条件等计算确定。对于单芯电缆，使用钢丝铠装（包括有隔磁结构）电\n缆，应考虑对载流量的影响。不同敷设条件下电缆允许持续载流量及校正系数参见附录B。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9765, "ocr_line_count": 74, "ocr_error": null, "raw_text_len": 1211, "clean_text_len": 1137, "clean_text": "DL/T1253—2013\n5电力电缆线路技术要求\n5.1一般要求\n5.1.1电缆线路的运行性能应由电缆线路设计确定。所采用的电缆线路设计应符合GB50168、\nGB50169、GB50217、DL/T342、DL/T343、DL/T344、DL/T401和DL/T5221等标准的要求，并充分考虑电缆线路的预期使用功能。鼓励相关电力公司结合实际采用比上述技术文件规定的综合技术经济指标更优的电缆线路设计要求。\n5.1.2所选用的电缆、附件及附属设备的性能应符合或高于GB/T5013，GB/T5023，GB/T9330，\nGB/T 11017.1~GB/T 11017.3，GB/T 12706.1~GB/T 12706.4，GB/Z 18890.1~GB/Z18890.3与\nGB/T22078、DL/T1236等的技术要求。\nDL/T343、DL/T344和DL/T5221的要求。\n5.2额定电压和绝缘水平\n5.2.1电缆和附件的额定电压用Uo、U和Um表示并不得低于表1的规定。Uo、U和Um的含义分别如下：\nUo\n电缆设计时采用的导体对地或金属屏蔽之间的额定工频电压有效值；\nU\n电缆设计时采用的导体之间的额定工频电压有效值；\n—“n\n电缆所在系统的最高系统电压有效值。\n表1电缆和附件的额定电压和冲击耐受电压单位：kV\nU/U/Um\n0.6/1/1.2\n8.7/10/12\n12/20/24\n26:35/40.5\nUp1\"nnen\n48/66/72.5\n64/110/126\n127/220/252\n190/330/363\n290 500/550\nUp1Up2一\n5.2.2电缆线路主绝缘的雷电冲击绝缘水平Up：应根据避雷器的保护特性、架空线路和电缆线路的波阻抗、电缆的长度及雷击点距电缆终端的距离等因素计算确定，操作冲击绝缘水平U2应与同电压等级设备的操作冲击电压相适应，但不得低于表1的规定。\n5.2.3外护套的雷电冲击耐受电压应符合表2的规定。\n表2外护套雷电冲击耐受水平单位：kV\n主绝缘雷电冲击耐受电压外护套雷电冲击耐受电压主绝缘雷电冲击耐受电压外护套雷电冲击耐受电压\n380以下\n1175~1425\n62.5\n380~750\n37.5\n72.5\n47.5\n5.3载流量和工作温度\n5.3.1电缆线路正常运行时导体允许的长期最高运行温度和短路时电缆导体允许的最高工作温度应符合附录A的规定。\n5.3.2电缆线路的载流量应根据电缆导体的允许工作温度、电缆各部分的损耗和热阻、敷设方式、并列回路数、环境温度及散热条件等计算确定。对于单芯电缆，使用钢丝铠装（包括有隔磁结构）电缆，应考虑对载流量的影响。不同敷设条件下电缆允许持续载流量及校正系数参见附录B。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8824, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 8, "text": "DL/T1253—2013\n5.3.3电缆线路在正常运行时不允许过负荷。\n5.4安全和防护能力\n5.4.1有机械保护要求的电缆线路应按照《电力设施保护条例》的有关规定，采取防护措施和设置电\n缆线路保护区标志，并符合7.3的要求。\n5.4.2有防水要求的电缆线路，电缆应有径向阻水结构和宜有纵向阻水结构。接头的防水应采用金属\n套（如铜套），必要时可增加玻璃钢或性能相当的防水外壳。\n5.4.3有防火要求的电缆线路，除选用阻燃外护套外，还应按照相关电力公司电缆通道管理规范的有\n关要求，在电缆通道内采取适宜的防火措施。\n5.4.4在特殊环境下，可选用相应的对人体和环境无害的防白蚁、鼠啮和微生物侵蚀的特种外护套。\n同时应视腐蚀的严重程度，选择合适的金属套。\n5.5金属屏蔽（金属套）和铠装的接地方式\n5.5.1三芯电缆线路的金属屏蔽层和铠装层应在电缆线路两端直接接地。当三芯电缆具有塑料内衬层\n或隔离套时，金属屏蔽层和铠装层宜分别引出接地线，且两者之间宜采取绝缘措施。\n5.5.2单芯电缆金属屏蔽（金属套）在线路上至少有点直接接地，任-点非直接接地处的正常感应\n电压应符合下列规定：\na）采取能防止人员任意接触金属屏蔽（金属套）的安全措施时，不得大于300V；\n5.5.3单芯电缆线路的金属屏蔽（金属套）接地方式的选择应符合下列规定：\na）电缆线路较短且符合感应电压规定要求时，可采取在线路一端直接接地而在另一端经过电压\n限制器接地，或中间部位单点直接接地而在两端经过电压限制器接地；\nb）上述情况以外的电缆线路，应采用交叉互联接地；\nc）水底电缆线路可在采取线路两端直接接地或两端直接接地的同时，沿线多点直接接地。\n5.5.4单芯电缆金属屏蔽（金属套）单点直接接地时，在下列情况下宜考虑沿电缆邻近平行敷设一根\n两端接地的绝缘回流线：\na）系统短路时电缆金属屏蔽（金属套）上的工频感应电压超过电缆外护层绝缘耐受强度或过电\n压限制器的工频耐压；\nb）需抑制电缆对邻近弱电线路的电气干扰强度。\n5.6敷设安装要求\n5.6.1直理敷设\n5.6.1.1直埋电缆的埋设深度，一般由地面至电缆外护套顶部的距离不小于0.7m，穿越农田或在\n车行道下时不小于1m。在引入建筑物、与地下建筑物交义及绕过建筑物时可浅埋，但应采取保护\n措施。\n5.6.1.2敷设于冻土地区时，宜埋入冻土层以下。当无法深埋时可埋设在土壤排水性好的干燥冻土层\n或回填土中，也可采取其它防止电缆线路受损的措施。\n5.6.1.3电缆相互之间，电缆与其它管线、构筑物基础等最小允许间距应符合附录C的规定。严禁将\n电缆平行敷设于地下管道的正上方或正下方。\n5.6.1.4电缆周围不应有石块或其它硬质杂物以及酸、碱强腐蚀物等，沿电缆全线上下各铺设100mm\n厚的细：上或沙层，并在上面加盖保护板，保护板覆盖宽度应超过电缆两侧各50mm。\n5.6.1.5直埋电缆在直线段每隔30m～50m处、电缆接头处、转弯处、进入建筑物等处，应设置明显\n的路径标志或标桩。\n5.6.2电缆沟及隧道敷设\n5.6.2.1电缆隧道净高不宜小于1900mm，与其它沟道交叉段局部隧道净高不得小于1400mm。\n5.6.2.2电缆沟、隧道或工作井内通道的净宽不宜小于表3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1348, "clean_text_len": 1335, "clean_text": "DL/T1253—2013\n5.3.3电缆线路在正常运行时不允许过负荷。\n5.4安全和防护能力\n5.4.1有机械保护要求的电缆线路应按照《电力设施保护条例》的有关规定，采取防护措施和设置电缆线路保护区标志，并符合7.3的要求。\n5.4.2有防水要求的电缆线路，电缆应有径向阻水结构和宜有纵向阻水结构。接头的防水应采用金属套（如铜套），必要时可增加玻璃钢或性能相当的防水外壳。\n5.4.3有防火要求的电缆线路，除选用阻燃外护套外，还应按照相关电力公司电缆通道管理规范的有关要求，在电缆通道内采取适宜的防火措施。\n5.4.4在特殊环境下，可选用相应的对人体和环境无害的防白蚁、鼠啮和微生物侵蚀的特种外护套。\n同时应视腐蚀的严重程度，选择合适的金属套。\n5.5金属屏蔽（金属套）和铠装的接地方式\n5.5.1三芯电缆线路的金属屏蔽层和铠装层应在电缆线路两端直接接地。当三芯电缆具有塑料内衬层或隔离套时，金属屏蔽层和铠装层宜分别引出接地线，且两者之间宜采取绝缘措施。\n5.5.2单芯电缆金属屏蔽（金属套）在线路上至少有点直接接地，任-点非直接接地处的正常感应电压应符合下列规定：\na）采取能防止人员任意接触金属屏蔽（金属套）的安全措施时，不得大于300V；\n5.5.3单芯电缆线路的金属屏蔽（金属套）接地方式的选择应符合下列规定：\na）电缆线路较短且符合感应电压规定要求时，可采取在线路一端直接接地而在另一端经过电压限制器接地，或中间部位单点直接接地而在两端经过电压限制器接地；\nb）上述情况以外的电缆线路，应采用交叉互联接地；\nc）水底电缆线路可在采取线路两端直接接地或两端直接接地的同时，沿线多点直接接地。\n5.5.4单芯电缆金属屏蔽（金属套）单点直接接地时，在下列情况下宜考虑沿电缆邻近平行敷设一根两端接地的绝缘回流线：\na）系统短路时电缆金属屏蔽（金属套）上的工频感应电压超过电缆外护层绝缘耐受强度或过电压限制器的工频耐压；\nb）需抑制电缆对邻近弱电线路的电气干扰强度。\n5.6敷设安装要求\n5.6.1直理敷设\n5.6.1.1直埋电缆的埋设深度，一般由地面至电缆外护套顶部的距离不小于0.7m，穿越农田或在车行道下时不小于1m。在引入建筑物、与地下建筑物交义及绕过建筑物时可浅埋，但应采取保护措施。\n5.6.1.2敷设于冻土地区时，宜埋入冻土层以下。当无法深埋时可埋设在土壤排水性好的干燥冻土层或回填土中，也可采取其它防止电缆线路受损的措施。\n5.6.1.3电缆相互之间，电缆与其它管线、构筑物基础等最小允许间距应符合附录C的规定。严禁将电缆平行敷设于地下管道的正上方或正下方。\n5.6.1.4电缆周围不应有石块或其它硬质杂物以及酸、碱强腐蚀物等，沿电缆全线上下各铺设100mm\n厚的细：上或沙层，并在上面加盖保护板，保护板覆盖宽度应超过电缆两侧各50mm。\n5.6.1.5直埋电缆在直线段每隔30m～50m处、电缆接头处、转弯处、进入建筑物等处，应设置明显的路径标志或标桩。\n5.6.2电缆沟及隧道敷设\n5.6.2.1电缆隧道净高不宜小于1900mm，与其它沟道交叉段局部隧道净高不得小于1400mm。\n5.6.2.2电缆沟、隧道或工作井内通道的净宽不宜小于表3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8928, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 9, "text": "DL/T1253—2013\n表3电缆沟、隧道中通道净宽允许最小值\n单位：mm\n电缆沟深\n电缆支架配置及通道特征\n电缆隧道\n009\n600~1000\n≥1000\n两侧支架间净通道\n300\n500\n700\n1000\n单列支架与壁间通道\n300\n450\n600\n006\n5.6.2.3电缆支架的层间垂直距离，应满足能方便地敷设电缆及其固定、安置接头的要求，在多根电\n缆同置层支架上时，有更换或增设任-一电缆的可能，电缆支架之间最小净距不宜小于表4的规定。\n表4电缆支架层间垂直最小净距\n电压等级\n电缆隧道\n电缆沟\nkV\nmm\n10及以下\n200\n150\n20~35\n250\n200\n00S~99\n2D+50\n2D+50\n注：D为电缆外径。\n5.6.2.4电缆沟和隧道应有不小于0.5%的纵向排水坡度。电缆沟沿排水方向在适当距离处设置集水\n井，电缆隧道底部应有流水沟，必要时设置排水泵，排水泵应有自动启闭装置。\n5.6.2.5电缆隧道应有良好通风、照明、通信和防火设施，必要时应设置安全出口。\n5.6.2.6电缆沟与煤气（或天然气）管道临近平行时，应做好防止煤气（或天然气）泄漏进入沟道的措施。\n5.6.3排管敷设\n5.6.3.1选择排管路径时，尽可能取直线，在转弯和折角处应增设1井。在直线部分，两工井之间的\n距离不宜大于150m，排管在工井处的管口应封堵。\n5.6.3.2工井尺寸应考虑电缆弯曲半径和满足接头安装的需要，工井高度应使工作人员能站立操作，\n工井底应有集水坑，向集水坑泄水坡度不应小于0.3%。\n5.6.3.3在敷设电缆前，应疏通检查排管内壁有无尖刺或其它障碍物，防止敷设时损伤电缆。\n5.6.3.4管的内径不宜小于电缆外径或多根电缆包络外径的1.5倍，一般不宜小于100mm。\n5.6.3.5在坡度大于10%的斜坡排管中，应在标高较高·端的工井内设置防止电缆因热伸缩而滑落的构件。\n5.6.4桥梁敷设\n5.6.4.1敷设在桥梁上的电缆如经常受到震动，应加垫弹性材料制成的衬垫（如沙枕、弹性橡胶等）。\n在桥梁伸缩缝处应安装电缆伸缩装置，以防电缆由于桥梁结构胀缩而受到损伤。\n5.6.4.2敷设于木桥上的电缆应置于耐火材料制成的保护管或槽盒中，管的拱度不应过大，以免安装\n或检修管内电缆时拉伤电缆。\n5.6.4.3露大敷设时应尽量避免太阳直接照射，必要时加装遮阳罩。\n5.6.5水底敷设\n5.6.5.1水底电缆应是整根电缆。当整根电缆超过制造厂制造能力时，可采用软接头连接，但应尽\n量减少软接头的使用数量。如水底电缆经受较大拉力时，应尽可能采用绞向相反的双层金属丝铠装\n电缆。\n5.6.5.2通过河流的电缆线路，应敷设于河床稳定及河岸很少受到冲损的地方，应尽量避开码头、锚\n地、港湾、渡口及有船停泊处。\n5.6.5.3水底电缆线路敷设必须平放水底，不得悬空。条件允许时，应尽可能埋设在河床下，浅水区\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 63, "ocr_error": null, "raw_text_len": 1204, "clean_text_len": 1133, "clean_text": "DL/T1253—2013\n表3电缆沟、隧道中通道净宽允许最小值单位：mm\n电缆沟深电缆支架配置及通道特征电缆隧道\n600~1000\n≥1000两侧支架间净通道单列支架与壁间通道\n5.6.2.3电缆支架的层间垂直距离，应满足能方便地敷设电缆及其固定、安置接头的要求，在多根电缆同置层支架上时，有更换或增设任-一电缆的可能，电缆支架之间最小净距不宜小于表4的规定。\n表4电缆支架层间垂直最小净距电压等级电缆隧道电缆沟\nkVmm\n10及以下\n20~35\n00S~99\n2D+50\n2D+50\n注：D为电缆外径。\n5.6.2.4电缆沟和隧道应有不小于0.5%的纵向排水坡度。电缆沟沿排水方向在适当距离处设置集水井，电缆隧道底部应有流水沟，必要时设置排水泵，排水泵应有自动启闭装置。\n5.6.2.5电缆隧道应有良好通风、照明、通信和防火设施，必要时应设置安全出口。\n5.6.2.6电缆沟与煤气（或天然气）管道临近平行时，应做好防止煤气（或天然气）泄漏进入沟道的措施。\n5.6.3排管敷设\n5.6.3.1选择排管路径时，尽可能取直线，在转弯和折角处应增设1井。在直线部分，两工井之间的距离不宜大于150m，排管在工井处的管口应封堵。\n5.6.3.2工井尺寸应考虑电缆弯曲半径和满足接头安装的需要，工井高度应使工作人员能站立操作，\n工井底应有集水坑，向集水坑泄水坡度不应小于0.3%。\n5.6.3.3在敷设电缆前，应疏通检查排管内壁有无尖刺或其它障碍物，防止敷设时损伤电缆。\n5.6.3.4管的内径不宜小于电缆外径或多根电缆包络外径的1.5倍，一般不宜小于100mm。\n5.6.3.5在坡度大于10%的斜坡排管中，应在标高较高·端的工井内设置防止电缆因热伸缩而滑落的构件。\n5.6.4桥梁敷设\n5.6.4.1敷设在桥梁上的电缆如经常受到震动，应加垫弹性材料制成的衬垫（如沙枕、弹性橡胶等）。\n在桥梁伸缩缝处应安装电缆伸缩装置，以防电缆由于桥梁结构胀缩而受到损伤。\n5.6.4.2敷设于木桥上的电缆应置于耐火材料制成的保护管或槽盒中，管的拱度不应过大，以免安装或检修管内电缆时拉伤电缆。\n5.6.4.3露大敷设时应尽量避免太阳直接照射，必要时加装遮阳罩。\n5.6.5水底敷设\n5.6.5.1水底电缆应是整根电缆。当整根电缆超过制造厂制造能力时，可采用软接头连接，但应尽量减少软接头的使用数量。如水底电缆经受较大拉力时，应尽可能采用绞向相反的双层金属丝铠装电缆。\n5.6.5.2通过河流的电缆线路，应敷设于河床稳定及河岸很少受到冲损的地方，应尽量避开码头、锚地、港湾、渡口及有船停泊处。\n5.6.5.3水底电缆线路敷设必须平放水底，不得悬空。条件允许时，应尽可能埋设在河床下，浅水区", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8756, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 10, "text": "DL/T12532013\n的理深不宜小于0.5m，深水航道的埋深不宜小于2m。不能深埋时，应有防止外力破坏的措施。\n5.6.5.4水底电缆平行敷设时的间距不宜小于最高水位水深的2倍：埋入河床（海底）以下时，其间\n距按埋设方式或埋设机的工作活动能力确定。\n5.6.5.5水底电缆引到岸上的部分应采取穿管或加保护盖板等保护措施。其保护范围，下端应为最低\n水位时船只搁浅及撑筒达不到之处；上端应为直接进入护岸或河堤1m以上之处。\n5.6.6防火与阻燃\n5.6.6.1变电站电缆夹层、电缆竖井、电缆隧道、电缆沟等在空气中敷设的电缆，应选用阻燃电缆，\n5.6.6.2在上述场所中已经运行的非阻燃电缆，应包绕防火包带或涂防火涂料。电缆穿越建筑物孔洞\n处，必须用防火封堵材料堵塞。\n5.6.6.3隧道中应设置防火墙或防火隔断；电缆竖并中应分层设置防火隔板；电缆沟每隔一定的距离\n应采取防火隔离措施，还可采用回填土回填，其深度为距电缆顶部不小于100mm。电缆通道与变电站\n和重要用户的接合处应设置防火隔断。\n5.6.6.4电缆夹层、电缆隧道宜设置火情监测报警系统和排烟通风设施，并按消防规定，设置沙桶、\n灭火器等常规消防设施。\n5.6.6.5对防火防爆有特殊要求的，电缆接头宜采用填沙、加装防火防爆盒等措施。\n5.6.7电缆附件的安装与固定\n电缆附件的安装与固定，应按照附件产品使用要求的条件和相关规程规范的规定进行。应保证安\n装后的最终位置固定可靠，使于维护。重点满足下列要求：\na）预制式终端和接头等应保持直线状态，必要时采取刚性固定措施，特别避免附件应力锥部位\n受力弯曲变形。\nb）在整个线路上，应保持电缆交叉互联绝缘接头的安装接线方向·致。\n5.7其它敷设安装要求\na）冬季最低温度空载时，电缆线路最高部位油压不小于允许最低工作油压。\nb）夏季最高温度满载时，电缆线路最低部位油压不大于允许最高工作油压。\nc）夏季最高温度时负荷突然增至满载时，电缆线路最低部位或供油装置区间长度一半部位的油\n压不宜人于允许最高暂态油压。\nd）冬季最低温度时负荷从满载突然切除时，电缆线路最高部位或供油装置区间长度一半部位的\n油压不得小于允许最低工作油压。\ne）水底充油电缆的油压整定，除了考虑因负荷变化产生油压变化外，还应考虑在水最深处电缆\n内部油压必须大于该处在最高水位时的水压，防止铅包有渗漏时水分侵入电缆内部。\n5.7.2电缆线路的最高点与最低点之间的最大允许高度差除满足设计要求外，还应考虑下列因素：\na）自容式充油电缆线路最大允许高度差应考虑长期允许油压。\nb）电缆线路最高点和最低点的水平差超过表5的规定时，应设置塞止式接头，分段供油。\nc）挤包绝缘电缆无高度差限制。\n表5最高点和最低点的允许水平差\n电压\n有无铠装\n高度差\nkV\nm\n铠装\n25\n1~3\n无铠装\n20\n6~10\n铠装或无铠装\n15\n20~35\n铠装或无铠装\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 1209, "clean_text_len": 1182, "clean_text": "DL/T12532013\n的理深不宜小于0.5m，深水航道的埋深不宜小于2m。不能深埋时，应有防止外力破坏的措施。\n5.6.5.4水底电缆平行敷设时的间距不宜小于最高水位水深的2倍：埋入河床（海底）以下时，其间距按埋设方式或埋设机的工作活动能力确定。\n5.6.5.5水底电缆引到岸上的部分应采取穿管或加保护盖板等保护措施。其保护范围，下端应为最低水位时船只搁浅及撑筒达不到之处；上端应为直接进入护岸或河堤1m以上之处。\n5.6.6防火与阻燃\n5.6.6.1变电站电缆夹层、电缆竖井、电缆隧道、电缆沟等在空气中敷设的电缆，应选用阻燃电缆，\n5.6.6.2在上述场所中已经运行的非阻燃电缆，应包绕防火包带或涂防火涂料。电缆穿越建筑物孔洞处，必须用防火封堵材料堵塞。\n5.6.6.3隧道中应设置防火墙或防火隔断；电缆竖并中应分层设置防火隔板；电缆沟每隔一定的距离应采取防火隔离措施，还可采用回填土回填，其深度为距电缆顶部不小于100mm。电缆通道与变电站和重要用户的接合处应设置防火隔断。\n5.6.6.4电缆夹层、电缆隧道宜设置火情监测报警系统和排烟通风设施，并按消防规定，设置沙桶、\n灭火器等常规消防设施。\n5.6.6.5对防火防爆有特殊要求的，电缆接头宜采用填沙、加装防火防爆盒等措施。\n5.6.7电缆附件的安装与固定电缆附件的安装与固定，应按照附件产品使用要求的条件和相关规程规范的规定进行。应保证安装后的最终位置固定可靠，使于维护。重点满足下列要求：\na）预制式终端和接头等应保持直线状态，必要时采取刚性固定措施，特别避免附件应力锥部位受力弯曲变形。\nb）在整个线路上，应保持电缆交叉互联绝缘接头的安装接线方向·致。\n5.7其它敷设安装要求\na）冬季最低温度空载时，电缆线路最高部位油压不小于允许最低工作油压。\nb）夏季最高温度满载时，电缆线路最低部位油压不大于允许最高工作油压。\nc）夏季最高温度时负荷突然增至满载时，电缆线路最低部位或供油装置区间长度一半部位的油压不宜人于允许最高暂态油压。\nd）冬季最低温度时负荷从满载突然切除时，电缆线路最高部位或供油装置区间长度一半部位的油压不得小于允许最低工作油压。\ne）水底充油电缆的油压整定，除了考虑因负荷变化产生油压变化外，还应考虑在水最深处电缆内部油压必须大于该处在最高水位时的水压，防止铅包有渗漏时水分侵入电缆内部。\n5.7.2电缆线路的最高点与最低点之间的最大允许高度差除满足设计要求外，还应考虑下列因素：\na）自容式充油电缆线路最大允许高度差应考虑长期允许油压。\nb）电缆线路最高点和最低点的水平差超过表5的规定时，应设置塞止式接头，分段供油。\nc）挤包绝缘电缆无高度差限制。\n表5最高点和最低点的允许水平差电压有无铠装高度差\nkVm铠装\n1~3\n无铠装\n6~10\n铠装或无铠装\n20~35\n铠装或无铠装", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9053, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 11, "text": "DL/T1253—2013\n5.7.3电缆线路的交义互联箱和接地箱箱体不得选用铁磁材料，固定牢固可靠，密封满足长期浸水的\n要求。\n5.7.4电缆护层过电压限制器的配置选择应符合GB50217的要求。\n5.7.5电缆的允许最小弯曲半径应符合附录D的规定。\n5.7.6对于电缆密集敷设和重要的通道应加强温度、有毒有害气体和防盗等项日的在线监测，使电缆\n线路处于实时监控状态。\n5.7.7光纤复合电缆线路的敷设安装应按照产品使用要求和设计规范进行，保证输电性能和光信号传\n输性能满足线路设计要求。\n5.7.8电缆分接箱的选择、安装与使用应符合相关产品的技术条件、使用要求和相关设计规范规定。\n6验收\n6.1一般规定\n6.1.1电缆线路应按照GB50168、DL/T5161.1和DL/T5161.5等标准进行验收。验收分为中间验收和\n工验收。\n6.1.2电缆线路验收内容包括电缆及附件的敷设安装、电缆路径、附属设施、附属设备、交接试验等\n资料和试验的验收。\n6.2资料验收\n电缆线路验收时应做好下列资料的验收和归档：\na）电缆线路走廊以及城市规划部门的批准文件，包括建设规划许可证、规划部门对于电缆线路\n路径的批复文件、施工许可证等。\nb）完整的设计资料，包括初步设计、施工图及设计变更文件、设计审查文件等。\nc）电缆线路（通道）沿线施工与有关单位签署的各种协议文件。\nd）工程施工监理文件、质量文件及各种施工原始记录。\ne）隐蔽工程中间验收记录和签证。\nf）施工缺陷处理记录及附图。\ng）电缆线路峻工图纸和路径图，比例尺一般为1:500，地下管线密集地段为1:100，管线稀少地\n段为1:1000。在房屋内及变电站附近的路径用1:50的比例尺绘制。平行敷设的电缆线路必须\n标明各条线路相对位置，并标明地下管线剖面图。电缆线路如采用特殊设计，应有相应的图\n纸和说明。\nh）电缆敷设施工记录，应包括电缆敷设日期、天气状况、电缆检查记录、电缆生产厂家、电缆\n盘号、电缆敷设总长度及分段长度、施工单位、施工负责人等。\ni）电缆附件安装工艺说明书、装配总图和安装记录。\nj）电缆线路原始记录：电缆的长度、截面积、电压、型号、安装日期、电缆及附件生产厂家、\n设备参数，中间接头及终端头的型号、编号、各种合格证书、出厂试验报告等。\nk）电缆线路交接试验记录。\n1）\n单芯电缆线路接地系统安装记录、安装位置图及接线图。\nm）有油压的电缆线路应有供油系统压力分布图和油压整定值等资料，并有警示信号接线图，\nn）电缆设备开箱进库验收单及附件装箱单。\n0）：·次系统接线图和电缆线路地理信息图。\n6.3试验验收\n对投入运行前的电缆线路除按附录E的规定进行交接试验外，试验项日还应包括：\na）充油电缆油压报警系统试验。\nb）线路参数试验，包括测量电缆线路的正序阻抗、负序阻抗、零序阻抗、电容量和导体直流电\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1190, "clean_text_len": 1176, "clean_text": "DL/T1253—2013\n5.7.3电缆线路的交义互联箱和接地箱箱体不得选用铁磁材料，固定牢固可靠，密封满足长期浸水的要求。\n5.7.4电缆护层过电压限制器的配置选择应符合GB50217的要求。\n5.7.5电缆的允许最小弯曲半径应符合附录D的规定。\n5.7.6对于电缆密集敷设和重要的通道应加强温度、有毒有害气体和防盗等项日的在线监测，使电缆线路处于实时监控状态。\n5.7.7光纤复合电缆线路的敷设安装应按照产品使用要求和设计规范进行，保证输电性能和光信号传输性能满足线路设计要求。\n5.7.8电缆分接箱的选择、安装与使用应符合相关产品的技术条件、使用要求和相关设计规范规定。\n6验收\n6.1一般规定\n6.1.1电缆线路应按照GB50168、DL/T5161.1和DL/T5161.5等标准进行验收。验收分为中间验收和工验收。\n6.1.2电缆线路验收内容包括电缆及附件的敷设安装、电缆路径、附属设施、附属设备、交接试验等资料和试验的验收。\n6.2资料验收电缆线路验收时应做好下列资料的验收和归档：\na）电缆线路走廊以及城市规划部门的批准文件，包括建设规划许可证、规划部门对于电缆线路路径的批复文件、施工许可证等。\nb）完整的设计资料，包括初步设计、施工图及设计变更文件、设计审查文件等。\nc）电缆线路（通道）沿线施工与有关单位签署的各种协议文件。\nd）工程施工监理文件、质量文件及各种施工原始记录。\ne）隐蔽工程中间验收记录和签证。\nf）施工缺陷处理记录及附图。\ng）电缆线路峻工图纸和路径图，比例尺一般为1:500，地下管线密集地段为1:100，管线稀少地段为1:1000。在房屋内及变电站附近的路径用1:50的比例尺绘制。平行敷设的电缆线路必须标明各条线路相对位置，并标明地下管线剖面图。电缆线路如采用特殊设计，应有相应的图纸和说明。\nh）电缆敷设施工记录，应包括电缆敷设日期、天气状况、电缆检查记录、电缆生产厂家、电缆盘号、电缆敷设总长度及分段长度、施工单位、施工负责人等。\ni）电缆附件安装工艺说明书、装配总图和安装记录。\nj）电缆线路原始记录：电缆的长度、截面积、电压、型号、安装日期、电缆及附件生产厂家、\n设备参数，中间接头及终端头的型号、编号、各种合格证书、出厂试验报告等。\nk）电缆线路交接试验记录。\n1）\n单芯电缆线路接地系统安装记录、安装位置图及接线图。\nm）有油压的电缆线路应有供油系统压力分布图和油压整定值等资料，并有警示信号接线图，\nn）电缆设备开箱进库验收单及附件装箱单。\n0）：·次系统接线图和电缆线路地理信息图。\n6.3试验验收对投入运行前的电缆线路除按附录E的规定进行交接试验外，试验项日还应包括：\na）充油电缆油压报警系统试验。\nb）线路参数试验，包括测量电缆线路的正序阻抗、负序阻抗、零序阻抗、电容量和导体直流电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8856, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 12, "text": "DL/T1253-—2013\n阻等。\nc）电缆线路接地电阻测量。\n7运行管理\n7.1资料管理\n7.1.1电缆技术资料应有专人管理，建立图纸、资料清册，做到目录齐全、分类清晰、线--档、检\n索方便。\n7.1.2根据电缆线路的变动情况，及时动态更新相关技术资料，确保与线路实际情况相符。\n7.1.3资料内容：\n7.1.3.1相关法律法规、规程、制度和标准。\n7.1.3.2投运前的验收资料（见6.2）。\n7.1.3.3设备台账：\na）电缆线路设备台账，应包括电缆线路的起止点、电缆型号规格、长度、附件型式、敷设方\n式、投运日期等信息：\nb）电缆通道台账，应包括电缆通道地理位置、长度、断面图等信息：\nc）备品备件清册。\n7.1.3.4实物档案：\na）特殊型号电缆的截面图和实物样本。截面图应注明详细的结构和尺寸，实物样本应标明线路\n名称、型号规格、生产厂家、出厂日期等；\nb）电缆线路及附件典型故障样本，应注明线路名称、故障性质、故障日期等。\n7.1.3.5生产管理资料：\na）年度技改、大修计划及完成情况统计表；\nb）状态检修、试验计划及完成情况统计表；\nc）预防事故措施（反事故措施）计划；\nd）状态评价资料；\ne）运行维护设备分界点协议；\nf）故障统计报表、分析报告；\ng）年度运行工作总结。\n7.1.3.6运行资料：\na）负荷记录；\nb）巡视检查记录；\nc）外力破坏防护记录：\nd）隐患排查治理及缺陷处理记录；\ne）温度测量（电缆本体、附件、连接点等）记录：\nf）相关带电检测记录；\ng）电缆通道可燃、有害气体监测记录；\nh）单芯电缆接地系统环流监测记录；\ni）土壤温度测量记录。\n7.2巡视检查\n7.2.1一般要求\n7.2.1.1运行单位应结合电缆线路所处环境、巡视检查历史记录及状态评价结果编制巡视检查工作计\n划。\n7.2.1.2运行人员应根据巡视检查计划开展巡视检查工作，收集记录巡视检查中发现的缺陷和隐患并\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 811, "clean_text_len": 801, "clean_text": "DL/T1253-—2013阻等。\nc）电缆线路接地电阻测量。\n7运行管理\n7.1资料管理\n7.1.1电缆技术资料应有专人管理，建立图纸、资料清册，做到目录齐全、分类清晰、线--档、检索方便。\n7.1.2根据电缆线路的变动情况，及时动态更新相关技术资料，确保与线路实际情况相符。\n7.1.3资料内容：\n7.1.3.1相关法律法规、规程、制度和标准。\n7.1.3.2投运前的验收资料（见6.2）。\n7.1.3.3设备台账：\na）电缆线路设备台账，应包括电缆线路的起止点、电缆型号规格、长度、附件型式、敷设方式、投运日期等信息：\nb）电缆通道台账，应包括电缆通道地理位置、长度、断面图等信息：\nc）备品备件清册。\n7.1.3.4实物档案：\na）特殊型号电缆的截面图和实物样本。截面图应注明详细的结构和尺寸，实物样本应标明线路名称、型号规格、生产厂家、出厂日期等；\nb）电缆线路及附件典型故障样本，应注明线路名称、故障性质、故障日期等。\n7.1.3.5生产管理资料：\na）年度技改、大修计划及完成情况统计表；\nb）状态检修、试验计划及完成情况统计表；\nc）预防事故措施（反事故措施）计划；\nd）状态评价资料；e）运行维护设备分界点协议；\nf）故障统计报表、分析报告；g）年度运行工作总结。\n7.1.3.6运行资料：\na）负荷记录；b）巡视检查记录；\nc）外力破坏防护记录：\nd）隐患排查治理及缺陷处理记录；\ne）温度测量（电缆本体、附件、连接点等）记录：\nf）相关带电检测记录；\ng）电缆通道可燃、有害气体监测记录；\nh）单芯电缆接地系统环流监测记录；\ni）土壤温度测量记录。\n7.2巡视检查\n7.2.1一般要求\n7.2.1.1运行单位应结合电缆线路所处环境、巡视检查历史记录及状态评价结果编制巡视检查工作计划。\n7.2.1.2运行人员应根据巡视检查计划开展巡视检查工作，收集记录巡视检查中发现的缺陷和隐患并", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8227, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 13, "text": "DL/T1253—2013\n及时登记。\n7.2.1.3运行单位对巡视检查中发现的缺陷和隐患进行分析，及时安排处理并上报上级生产管理\n部门。\n7.2.1.4巡视检查分为定期巡视和非定期巡视，其中非定期巡视包括故障巡视、特殊巡视等。\n7.2.2定期巡视周期\na）电缆通道路面及户外终端巡视：66kV及以上电缆线路每半个月巡视一次，35kV及以下电缆\n线路每月巡视次，发电厂、变电站内电缆线路每3个月巡视次。\nb）除a）以外，对整个电缆线路每3个月巡视-次。\nd）对于城市排水系统泵站电缆线路，在每年汛期前进行巡视。\ne）水底电缆线路应至少每年巡视一次。\nf）电缆线路巡视应结合运行状态评价结果，适当调整巡视周期。\n7.2.3非定期巡视\n7.2.3.1电缆线路发生故障后应立即进行故障巡视，具有交叉互联的电缆线路跳闸后，应同时对线路\n上的交叉互联箱、接地箱进行巡视，还应对给同·用户供电的其它电缆线路开展巡视工作以保证用户\n供电安全。\n7.2.3.2因恶劣天气、自然灾害、外力破坏等因素影响及电网安全稳定有特殊运行要求时，应组织运\n行人员开展特殊巡视。对电缆线路周边的施工行为应加强巡视：对已开挖暴露的电缆线路，应缩短巡\n视周期，必要时安装临时视频监控装置进行实时监控或安排人员看护。\n7.2.4巡视检查要求\na）对于敷设于地下的电缆线路，应查看路面是否正常，有无开挖痕迹，沟盖、并盖有无缺损，\n线路标志是否完整无缺等：查看电缆线路上是否堆置瓦砾、矿渣、建筑材料、笨重物件、酸\n碱性排泄物或砌石灰坑、建房等。\nb）敷设于桥梁上的电缆，应检查桥梁电缆保扩管、沟槽有无脱开或锈蚀，检查盖板有无缺损。\n及支撑绝缘子有无损伤。\nd）电气连接点固定件有无松动、锈蚀，引出线连接点有无发热现象；终端应力锥部位是否发热。\ne）对有补油装置的交联电缆终端，应检查油位是否在规定的范围之间：检查GIS简内有无放电\n声响，必要时测量局部放电。\nf）检查接地线是否良好，连接处是否紧固可靠，有无发热或放电现象；必要时测量连接处温度\n和单芯电缆金属护层接地线电流，有较大突变时应停电进行接地系统检查，查找接地电流突\n变原因。\ng）检查电缆铭牌是否完好，相色标志是否齐全、清晰；电缆固定、保护设施是否完好等。\nh）检查电缆终端杆塔周围有无影响电缆安全运行的树木、爬藤、堆物及违章建筑等。\ni）对电缆终端处的避雷器，应检查套管是否完好，表面有无放电痕迹，检查泄漏电流监测仪数\n值是否正常，并按规定记录放电计数器动作次数。\nj）通过短路电流后应检查护层过电压限制器有无烧熔现象，交叉互联箱、接地箱内连接排接触\n是否良好。\nk）检查工井、隧道、电缆沟、竖井、电缆夹层、桥梁内电缆外护套与支架或金属构件处有无磨\n损或放电迹象，衬垫是否失落，电缆及接头位置是否固定正常，电缆及接头上的防火涂料或\n防火带是否完好：检查金属构件如支架、接地扁铁是否锈蚀。\n1）检查电缆隧道、竖井、电缆夹层、电缆沟内孔洞是否封堵完好，通风、排水及照明设施是否\n完整，防火装置是否完好；监控系统是否运行正常。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1274, "clean_text_len": 1255, "clean_text": "DL/T1253—2013及时登记。\n7.2.1.3运行单位对巡视检查中发现的缺陷和隐患进行分析，及时安排处理并上报上级生产管理部门。\n7.2.1.4巡视检查分为定期巡视和非定期巡视，其中非定期巡视包括故障巡视、特殊巡视等。\n7.2.2定期巡视周期\na）电缆通道路面及户外终端巡视：66kV及以上电缆线路每半个月巡视一次，35kV及以下电缆线路每月巡视次，发电厂、变电站内电缆线路每3个月巡视次。\nb）除a）以外，对整个电缆线路每3个月巡视-次。\nd）对于城市排水系统泵站电缆线路，在每年汛期前进行巡视。\ne）水底电缆线路应至少每年巡视一次。\nf）电缆线路巡视应结合运行状态评价结果，适当调整巡视周期。\n7.2.3非定期巡视\n7.2.3.1电缆线路发生故障后应立即进行故障巡视，具有交叉互联的电缆线路跳闸后，应同时对线路上的交叉互联箱、接地箱进行巡视，还应对给同·用户供电的其它电缆线路开展巡视工作以保证用户供电安全。\n7.2.3.2因恶劣天气、自然灾害、外力破坏等因素影响及电网安全稳定有特殊运行要求时，应组织运行人员开展特殊巡视。对电缆线路周边的施工行为应加强巡视：对已开挖暴露的电缆线路，应缩短巡视周期，必要时安装临时视频监控装置进行实时监控或安排人员看护。\n7.2.4巡视检查要求\na）对于敷设于地下的电缆线路，应查看路面是否正常，有无开挖痕迹，沟盖、并盖有无缺损，\n线路标志是否完整无缺等：查看电缆线路上是否堆置瓦砾、矿渣、建筑材料、笨重物件、酸碱性排泄物或砌石灰坑、建房等。\nb）敷设于桥梁上的电缆，应检查桥梁电缆保扩管、沟槽有无脱开或锈蚀，检查盖板有无缺损。\n及支撑绝缘子有无损伤。\nd）电气连接点固定件有无松动、锈蚀，引出线连接点有无发热现象；终端应力锥部位是否发热。\ne）对有补油装置的交联电缆终端，应检查油位是否在规定的范围之间：检查GIS简内有无放电声响，必要时测量局部放电。\nf）检查接地线是否良好，连接处是否紧固可靠，有无发热或放电现象；必要时测量连接处温度和单芯电缆金属护层接地线电流，有较大突变时应停电进行接地系统检查，查找接地电流突变原因。\ng）检查电缆铭牌是否完好，相色标志是否齐全、清晰；电缆固定、保护设施是否完好等。\nh）检查电缆终端杆塔周围有无影响电缆安全运行的树木、爬藤、堆物及违章建筑等。\ni）对电缆终端处的避雷器，应检查套管是否完好，表面有无放电痕迹，检查泄漏电流监测仪数值是否正常，并按规定记录放电计数器动作次数。\nj）通过短路电流后应检查护层过电压限制器有无烧熔现象，交叉互联箱、接地箱内连接排接触是否良好。\nk）检查工井、隧道、电缆沟、竖井、电缆夹层、桥梁内电缆外护套与支架或金属构件处有无磨损或放电迹象，衬垫是否失落，电缆及接头位置是否固定正常，电缆及接头上的防火涂料或防火带是否完好：检查金属构件如支架、接地扁铁是否锈蚀。\n1）检查电缆隧道、竖井、电缆夹层、电缆沟内孔洞是否封堵完好，通风、排水及照明设施是否完整，防火装置是否完好；监控系统是否运行正常。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8894, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 14, "text": "DL/T1253—2013\nm）对水底电缆，应经常检查临近河（海）岸两侧是否有受潮水冲刷的现象，电缆盖板是否露出\n水面或移位，同时检查河岸两端的警告牌是否完好。\nn）充油电缆应检查油压报警系统是否运行正常，油压是否在规定范围之内。\n0）多条并联运行的电缆要检测电流分配和电缆表面温度，防止电缆过负荷。\np）对电缆线路靠近热力管或其它热源、电缆排列密集处，应进行土壤温度和电缆表面温度监视\n测量，防止电缆过热。\n7.3外力破坏防护\n7.3.1基本要求\na）运行单位应根据国家电力设施保护相关法律法规及电力公司有关规定，结合本单位实际情\n况，制定电缆线路外力破坏防护措施。\nb）运行单位应加强与政府规划、市政等有关部门的沟通，及时收集地区的规划建设、施工等信\n息，及时掌握电缆线路所处周围环境动态情况。\nc）运行单位应加大电缆线路防护宣传，提高公民保护电缆线路重要性的认识，定期组织召开防\n外力工作宣传会，督促施工单位切实执行保护地下管线的规定。\nd）运行单位应及时了解和掌握电缆线路通道内施工情况，查看电缆线路路面上是否有人施汇，\n有无挖掘痕迹，全面掌控路面施工状态。\ne）对于未经允许在电缆线路保护范围内进行的施工行为，运行单位应立即进行制止，并对施工\n现场进行拍照记录。\nf）允许在电缆线路保护范围内施工的，运行单位必须严格审查施工方案，制定安全防护措施，\n并与施工单位签订保护协议书，明确双方职责。施工期间，安排运行人员到现场进行监护，\n确保施工单位不得擅自更改施工范围。\ng）对于临近电缆线路的施工，运行人员应对施工方进行交底，包括路径走向、埋设深度、保护\n设施等，并按不同电压等级要求，提出相应的保护措施。\nh）当电缆线路发生外力破坏时，应保护现场，留取原始资料，及时向有关管理部门汇报。\ni）运行单位应定期对外力破坏防护工作进行总结分析，制定相应的防范措施。\n7.3.2施工区域的防护\na）对处于施工区域的电缆线路，应设置警告标志牌，标明保护范围。\nb）因施工必须挖掘而暴露的电缆，应山运行人员在场监护，并告知施工人员有关施工注意事项\n和保护措施。对于被挖掘而露出的电缆应加装保护罩，需要悬吊时，悬吊间距应不大于\n1.5m。\nc）工程结束覆土前，运行人员应检查电缆及相关设施是否完好，安放位置是否正确，待恢复原\n状后，方可离开现场。\n7.3.3水底电缆的防护\na）水底电缆线路应按水域管理部门的航行规定，划定-定宽度的防护区域，禁止船只抛锚；并\n按船只往来频繁情况，必要时设置瞭望岗哨或安装监控装置，配置能引起船只注意的设施。\nb）在水底电缆线路防护区域内，若发生违反航行规定的事件，应通知水域管辖的有关部门，尽\n可能采取有效措施，避免发生损坏水底电缆的事故。\n7.4电缆线路的状态检测与试验\n根据电缆线路状态评价和状态检修工作的需求，开展电缆线路的状态检测与试验工作，逐步由状\n态检测与试验代替预防性试验。具体试验规程山相关电力公司结合实际条件制定。\n7.5缺陷和隐患管理\n7.5.1运行单位应制定缺陷及隐患管理流程，对缺陷及隐患的上报、定性、处理和验收等环节实行闭\n坏管理。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.981, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1297, "clean_text_len": 1283, "clean_text": "DL/T1253—2013\nm）对水底电缆，应经常检查临近河（海）岸两侧是否有受潮水冲刷的现象，电缆盖板是否露出水面或移位，同时检查河岸两端的警告牌是否完好。\nn）充油电缆应检查油压报警系统是否运行正常，油压是否在规定范围之内。\n0）多条并联运行的电缆要检测电流分配和电缆表面温度，防止电缆过负荷。\np）对电缆线路靠近热力管或其它热源、电缆排列密集处，应进行土壤温度和电缆表面温度监视测量，防止电缆过热。\n7.3外力破坏防护\n7.3.1基本要求\na）运行单位应根据国家电力设施保护相关法律法规及电力公司有关规定，结合本单位实际情况，制定电缆线路外力破坏防护措施。\nb）运行单位应加强与政府规划、市政等有关部门的沟通，及时收集地区的规划建设、施工等信息，及时掌握电缆线路所处周围环境动态情况。\nc）运行单位应加大电缆线路防护宣传，提高公民保护电缆线路重要性的认识，定期组织召开防外力工作宣传会，督促施工单位切实执行保护地下管线的规定。\nd）运行单位应及时了解和掌握电缆线路通道内施工情况，查看电缆线路路面上是否有人施汇，\n有无挖掘痕迹，全面掌控路面施工状态。\ne）对于未经允许在电缆线路保护范围内进行的施工行为，运行单位应立即进行制止，并对施工现场进行拍照记录。\nf）允许在电缆线路保护范围内施工的，运行单位必须严格审查施工方案，制定安全防护措施，\n并与施工单位签订保护协议书，明确双方职责。施工期间，安排运行人员到现场进行监护，\n确保施工单位不得擅自更改施工范围。\ng）对于临近电缆线路的施工，运行人员应对施工方进行交底，包括路径走向、埋设深度、保护设施等，并按不同电压等级要求，提出相应的保护措施。\nh）当电缆线路发生外力破坏时，应保护现场，留取原始资料，及时向有关管理部门汇报。\ni）运行单位应定期对外力破坏防护工作进行总结分析，制定相应的防范措施。\n7.3.2施工区域的防护\na）对处于施工区域的电缆线路，应设置警告标志牌，标明保护范围。\nb）因施工必须挖掘而暴露的电缆，应山运行人员在场监护，并告知施工人员有关施工注意事项和保护措施。对于被挖掘而露出的电缆应加装保护罩，需要悬吊时，悬吊间距应不大于\n1.5m。\nc）工程结束覆土前，运行人员应检查电缆及相关设施是否完好，安放位置是否正确，待恢复原状后，方可离开现场。\n7.3.3水底电缆的防护\na）水底电缆线路应按水域管理部门的航行规定，划定-定宽度的防护区域，禁止船只抛锚；并按船只往来频繁情况，必要时设置瞭望岗哨或安装监控装置，配置能引起船只注意的设施。\nb）在水底电缆线路防护区域内，若发生违反航行规定的事件，应通知水域管辖的有关部门，尽可能采取有效措施，避免发生损坏水底电缆的事故。\n7.4电缆线路的状态检测与试验根据电缆线路状态评价和状态检修工作的需求，开展电缆线路的状态检测与试验工作，逐步由状态检测与试验代替预防性试验。具体试验规程山相关电力公司结合实际条件制定。\n7.5缺陷和隐患管理\n7.5.1运行单位应制定缺陷及隐患管理流程，对缺陷及隐患的上报、定性、处理和验收等环节实行闭坏管理。\nII", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9042, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 15, "text": "DL/T1253—2013\n7.5.2对巡视检查、状态检测和状态检修试验中发现的电缆线路缺陷及隐患应及时进行处理。\n7.5.3根据对运行安全的影响程度和处理方式进行分类并记入生产管理系统。电缆线路缺陷分为一般\n缺陷、严重缺陷、危急缺陷三类。\na）一般缺陷。设备本身及周围环境出现不正常情况，一般不威胁设备的安全运行，可列入小修\n计划进行处理的缺陷。\nb）严重缺陷。设备处于异常状态，可能发展为事故，但设备仍可在一定时间内继续运行，须加\n强监视并进行大修处理的缺陷。\nc）危急缺陷。严重威胁设备的安全运行，若不及时处理，随时有可能导致事故的发生，必须尽\n快消除或采取必要的安全技术措施进行处理的缺陷。\n7.5.4危急缺陷消除时间不得超过24h，严重缺陷应在7d内消除，一般缺陷可结合检修计划尽早消\n除，但必须处于可控状态。\n7.5.5电缆线路带缺陷运行期间，运行单位应加强监视，必要时制定应急措施。\n7.5.6运行单位定期开展缺陷统计分析工作，及时掌握缺陷消除情况和缺陷产生的原因，采取有针对\n性的措施。\n7.5.7应将事故隐患排查治理纳入日常工作中，按照“（排查）发现一评估一报告一治理（控制）一验\n收一销号”流程形成闭环管理。根据可能造成的事故后果，事故隐患分为一般事故隐患和重大事故隐\n患两级。\na）一般事故隐患。是指可能造成人身重伤事故、一-般电网和设备事故的事故隐患。\nb）重大事故隐患。是指可能造成人身死亡事故，重大及以上电网、设备事故，由于供电原因可\n能导致重要用户严重生产事故的事故隐患。\n7.5.8运行单位应建立缺陷及隐患管理台账，及时更新核对，保证台账与实际相符并记入生产管理\n系统。\n7.6状态评价和管理\n7.6.1应按照电力公司的要求，依据电缆线路巡视检查、状态检测和试验的结果，缺陷消除和隐患排\n查治理记录及运行历史资料等开展电缆线路状态评价。\n7.6.2电缆线路评价状态分为正常状态、注意状态、异常状态和严重状态。电缆线路状态评价以部件\n和整体进行评价。当电缆线路的所有部件评价为正常状态时，则该条线路状态评价为正常状态。当电\n缆任一部件状态评价为注意状态、异常状态或严重状态时，电缆线路状态评价为其中最严重的状态。\n7.6.3依据状态评价结果，针对电缆线路运行状况，实施状态管理工作，分别如下：\na）对于自身存在缺陷和隐惠的电缆线路，应加强跟踪监视，增加带电检测频次，及时掌握隐患\n和缺陷的发展状况，采取有效的防范措施。有条件时可对重要电缆线路开展接地电流、电缆\n表面温度和局部放电等项目的状态监测。\nb）对自然灾害频发和外力破坏严重区域，应采取差异化巡视策略，并制定有针对性的应急措施。\nc）恶劣天气和运行环境变化有可能威胁电缆线路安全运行时，应加强巡视，并采取有效的安全\n防护措施，做好安全风险防控工作。\nd）对电网安全稳定运行和可靠供电有特殊要求时，应制定安全防护方案，开展动态巡视和安全\n防护值守。\n7.7备品备件\n7.7.1运行单位应根据相关公司有关规定，制定备品管理制度，规范备品验收、入库、保管、领用、\n补充等工作，绝缘及密封材料须明确规定使用年限。\n7.7.2运行单位应备足电缆线路进行故障或缺陷修理时所需的常用材料，包括电缆本体、电缆附件、\n消耗性带材以及电缆支架、保护管、分接箱、接地线、交叉互联线、接地箱、交义互联箱等附属设备。\n7.7.3运行中各电压等级的电缆和附件均应有备品，其数量应在分析故障率的基础上，综合考虑实际\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1439, "clean_text_len": 1419, "clean_text": "DL/T1253—2013\n7.5.2对巡视检查、状态检测和状态检修试验中发现的电缆线路缺陷及隐患应及时进行处理。\n7.5.3根据对运行安全的影响程度和处理方式进行分类并记入生产管理系统。电缆线路缺陷分为一般缺陷、严重缺陷、危急缺陷三类。\na）一般缺陷。设备本身及周围环境出现不正常情况，一般不威胁设备的安全运行，可列入小修计划进行处理的缺陷。\nb）严重缺陷。设备处于异常状态，可能发展为事故，但设备仍可在一定时间内继续运行，须加强监视并进行大修处理的缺陷。\nc）危急缺陷。严重威胁设备的安全运行，若不及时处理，随时有可能导致事故的发生，必须尽快消除或采取必要的安全技术措施进行处理的缺陷。\n7.5.4危急缺陷消除时间不得超过24h，严重缺陷应在7d内消除，一般缺陷可结合检修计划尽早消除，但必须处于可控状态。\n7.5.5电缆线路带缺陷运行期间，运行单位应加强监视，必要时制定应急措施。\n7.5.6运行单位定期开展缺陷统计分析工作，及时掌握缺陷消除情况和缺陷产生的原因，采取有针对性的措施。\n7.5.7应将事故隐患排查治理纳入日常工作中，按照“（排查）发现一评估一报告一治理（控制）一验收一销号”流程形成闭环管理。根据可能造成的事故后果，事故隐患分为一般事故隐患和重大事故隐患两级。\na）一般事故隐患。是指可能造成人身重伤事故、一-般电网和设备事故的事故隐患。\nb）重大事故隐患。是指可能造成人身死亡事故，重大及以上电网、设备事故，由于供电原因可能导致重要用户严重生产事故的事故隐患。\n7.5.8运行单位应建立缺陷及隐患管理台账，及时更新核对，保证台账与实际相符并记入生产管理系统。\n7.6状态评价和管理\n7.6.1应按照电力公司的要求，依据电缆线路巡视检查、状态检测和试验的结果，缺陷消除和隐患排查治理记录及运行历史资料等开展电缆线路状态评价。\n7.6.2电缆线路评价状态分为正常状态、注意状态、异常状态和严重状态。电缆线路状态评价以部件和整体进行评价。当电缆线路的所有部件评价为正常状态时，则该条线路状态评价为正常状态。当电缆任一部件状态评价为注意状态、异常状态或严重状态时，电缆线路状态评价为其中最严重的状态。\n7.6.3依据状态评价结果，针对电缆线路运行状况，实施状态管理工作，分别如下：\na）对于自身存在缺陷和隐惠的电缆线路，应加强跟踪监视，增加带电检测频次，及时掌握隐患和缺陷的发展状况，采取有效的防范措施。有条件时可对重要电缆线路开展接地电流、电缆表面温度和局部放电等项目的状态监测。\nb）对自然灾害频发和外力破坏严重区域，应采取差异化巡视策略，并制定有针对性的应急措施。\nc）恶劣天气和运行环境变化有可能威胁电缆线路安全运行时，应加强巡视，并采取有效的安全防护措施，做好安全风险防控工作。\nd）对电网安全稳定运行和可靠供电有特殊要求时，应制定安全防护方案，开展动态巡视和安全防护值守。\n7.7备品备件\n7.7.1运行单位应根据相关公司有关规定，制定备品管理制度，规范备品验收、入库、保管、领用、\n补充等工作，绝缘及密封材料须明确规定使用年限。\n7.7.2运行单位应备足电缆线路进行故障或缺陷修理时所需的常用材料，包括电缆本体、电缆附件、\n消耗性带材以及电缆支架、保护管、分接箱、接地线、交叉互联线、接地箱、交义互联箱等附属设备。\n7.7.3运行中各电压等级的电缆和附件均应有备品，其数量应在分析故障率的基础上，综合考虑实际", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8959, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 16, "text": "DL/T1253—2013\n情况与资金成本确定并及时补充。\n7.7.4电缆备品应储存在清洁、干燥、宽散、易取放的专用地方，有特殊存放环境要求的，按产品标\n准要求储存。备品包装箱外应标明备品材料名称、入库日期和有效期。过期材料要及时清理。电缆盘\n应放置于坚实地面上，或在盘下铺枕垫，以防盘体陷入土中。电缆盘不许平放。\n7.8技术培训\n7.8.1电缆运行人员应经过专门的技术培训，考试合格后才能进行各项运行操作工作，并且每年应进\n行不少于一次的岗位考核。\n7.8.2运行人员应具备以下基本知识和技能：\na）相关法律法规、制度、规程、标准等；\nb）电力电缆线路的基本理论知识；\nc）电缆线路走向图的绘制：\nd）电缆故障查找方法；\ne）电缆试验及带电检测技术：\nf）电缆线路的各种敷设方法：\ng）各种电缆附件工艺施工方法要点；\nh）塔杆上的高空作业；\ni）状态评价和状态管理要求。\n8维护检修\n8.1运行单位应积极开展状态检修工作。依据电缆线路的状态检测和试验结果、状态评价结果，考虑\n设备风险因素，动态制定设备的维护检修计划，合理安排状态检修的计划和内容。\n8.2电缆线路新投运1年后，应对电缆线路进行全面检查，收集各种状态量，并据此进行状态评价，\n评价结果作为状态检修的依据。\n8.3对于运行达到一·定年限，故障或发生故障概率明显增加的设备，宜根据设备运行及评价结果，对\n检修计划及内容进行调整。\n8.4对电缆线路状态检修应进行适当分类，检修分类和检修项目见附录F。\n9故障处理\n9.1故障查找与隔离\n9.1.1电缆线路发生故障时，根据线路跳闸、故障测距和故障寻址器动作等信息，对故障点位置进行\n初步判断：并组织人员进行故障巡视，重点巡视电缆通道、电缆终端、电缆接头及与其它设备的连接\n处，确定有无明显故障点。\n9.1.2如未发现明显故障点，应对所涉及的各段电缆使用绝缘电阻表或耐压设备进一步查找故障点。\n9.1.3查出故障电缆段后，应将其与其它带电设备隔离，并做好满足故障点测寻及处理的安全措施。\n9.2故障测寻\n9.2.1电缆故障的测寻一般分故障类型判别、故障测距和精确定位三个步骤。\n9.2.2电缆故障的类型一般分接地、短路、断线、闪络及混合故障五种，可使用绝缘电阻表测量相间\n及每相对地绝缘电阻、导体连续性来确定，必要时对电缆施加不超过DL/T596规定的试验电压以判定\n其是否为闪络性故障。\n9.2.3电缆故障测距主要有电桥法、低压脉冲反射法和高压闪络法。\n9.2.4电缆故障精确定位主要有音频感应法、声测法、声磁同步法和跨步电压法。\n9.2.5充油电缆可采用流量法和冷冻法测寻漏油点的方法确定故障点。\n9.2.6故障点经初步测定后，在精确定位前应与电缆路径图仔细核对，必要时应用电缆路径仪探测并\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1154, "clean_text_len": 1139, "clean_text": "DL/T1253—2013\n情况与资金成本确定并及时补充。\n7.7.4电缆备品应储存在清洁、干燥、宽散、易取放的专用地方，有特殊存放环境要求的，按产品标准要求储存。备品包装箱外应标明备品材料名称、入库日期和有效期。过期材料要及时清理。电缆盘应放置于坚实地面上，或在盘下铺枕垫，以防盘体陷入土中。电缆盘不许平放。\n7.8技术培训\n7.8.1电缆运行人员应经过专门的技术培训，考试合格后才能进行各项运行操作工作，并且每年应进行不少于一次的岗位考核。\n7.8.2运行人员应具备以下基本知识和技能：\na）相关法律法规、制度、规程、标准等；\nb）电力电缆线路的基本理论知识；\nc）电缆线路走向图的绘制：d）电缆故障查找方法；\ne）电缆试验及带电检测技术：f）电缆线路的各种敷设方法：\ng）各种电缆附件工艺施工方法要点；\nh）塔杆上的高空作业；i）状态评价和状态管理要求。\n8维护检修\n8.1运行单位应积极开展状态检修工作。依据电缆线路的状态检测和试验结果、状态评价结果，考虑设备风险因素，动态制定设备的维护检修计划，合理安排状态检修的计划和内容。\n8.2电缆线路新投运1年后，应对电缆线路进行全面检查，收集各种状态量，并据此进行状态评价，\n评价结果作为状态检修的依据。\n8.3对于运行达到一·定年限，故障或发生故障概率明显增加的设备，宜根据设备运行及评价结果，对检修计划及内容进行调整。\n8.4对电缆线路状态检修应进行适当分类，检修分类和检修项目见附录F。\n9故障处理\n9.1故障查找与隔离\n9.1.1电缆线路发生故障时，根据线路跳闸、故障测距和故障寻址器动作等信息，对故障点位置进行初步判断：并组织人员进行故障巡视，重点巡视电缆通道、电缆终端、电缆接头及与其它设备的连接处，确定有无明显故障点。\n9.1.2如未发现明显故障点，应对所涉及的各段电缆使用绝缘电阻表或耐压设备进一步查找故障点。\n9.1.3查出故障电缆段后，应将其与其它带电设备隔离，并做好满足故障点测寻及处理的安全措施。\n9.2故障测寻\n9.2.1电缆故障的测寻一般分故障类型判别、故障测距和精确定位三个步骤。\n9.2.2电缆故障的类型一般分接地、短路、断线、闪络及混合故障五种，可使用绝缘电阻表测量相间及每相对地绝缘电阻、导体连续性来确定，必要时对电缆施加不超过DL/T596规定的试验电压以判定其是否为闪络性故障。\n9.2.3电缆故障测距主要有电桥法、低压脉冲反射法和高压闪络法。\n9.2.4电缆故障精确定位主要有音频感应法、声测法、声磁同步法和跨步电压法。\n9.2.5充油电缆可采用流量法和冷冻法测寻漏油点的方法确定故障点。\n9.2.6故障点经初步测定后，在精确定位前应与电缆路径图仔细核对，必要时应用电缆路径仪探测并", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8901, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 17, "text": "DL/T1253—2013\n确定其准确路径。\n9.3故障修复\n9.3.1电缆线路发生故障时，要积极组织抢修，快速恢复供电。\n9.3.2锯断故障电缆前应与电缆走向图进行核对，必要时使用专用仪器进行确认，并用确保安全的方\n法将电缆导体可靠接地后，方可工作。\n9.3.3故障电缆修复前应检查电缆受潮情况，如有进水或受潮，必须采取去潮措施或切除受潮线段。\n在确认电缆未受潮、分段电缆绝缘合格后，方可进行故障部位修复。\n9.3.4故障修复应按照电力电缆及附件安装工艺要求进行，确保修复质量。\n9.3.5故障电缆修复后，应按照附录E的规定进行试验，并进行相位核对，经验收合格后，方可恢复\n运行。\n9.4故障分析\n9.4.1电缆故障处理完毕，应进行故障分析，查明故障原因，制定防范措施，完成故障分析报告。\n9.4.2故障分析报告主要内容应包括：故障情况，包括系统运行方式、故障经过、相关保护动作及测\n距信息、负荷损失情况等；故障电缆线路基本信息，包括线路名称、投运时间、制造厂家、规格型\n号、施工单位等；原因分析，包括故障部位、故障性质、故障原因等：暴露出的问题：采取应对措\n施等。\n9.5资料归档\n9.5.1电缆故障测寻资料应妥善保存归档，以便以后故障测寻时对比。\n9.5.2每次故障修复后，要按照电力公司的要求认真填写故障记录、修复记录和试验报告，及时更改\n有关图纸和装置资料。\n9.5.3对典型的非外力电缆故障，其故障点样本应按7.1.3.4的要求妥善保管。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 628, "clean_text_len": 618, "clean_text": "DL/T1253—2013确定其准确路径。\n9.3故障修复\n9.3.1电缆线路发生故障时，要积极组织抢修，快速恢复供电。\n9.3.2锯断故障电缆前应与电缆走向图进行核对，必要时使用专用仪器进行确认，并用确保安全的方法将电缆导体可靠接地后，方可工作。\n9.3.3故障电缆修复前应检查电缆受潮情况，如有进水或受潮，必须采取去潮措施或切除受潮线段。\n在确认电缆未受潮、分段电缆绝缘合格后，方可进行故障部位修复。\n9.3.4故障修复应按照电力电缆及附件安装工艺要求进行，确保修复质量。\n9.3.5故障电缆修复后，应按照附录E的规定进行试验，并进行相位核对，经验收合格后，方可恢复运行。\n9.4故障分析\n9.4.1电缆故障处理完毕，应进行故障分析，查明故障原因，制定防范措施，完成故障分析报告。\n9.4.2故障分析报告主要内容应包括：故障情况，包括系统运行方式、故障经过、相关保护动作及测距信息、负荷损失情况等；故障电缆线路基本信息，包括线路名称、投运时间、制造厂家、规格型号、施工单位等；原因分析，包括故障部位、故障性质、故障原因等：暴露出的问题：采取应对措施等。\n9.5资料归档\n9.5.1电缆故障测寻资料应妥善保存归档，以便以后故障测寻时对比。\n9.5.2每次故障修复后，要按照电力公司的要求认真填写故障记录、修复记录和试验报告，及时更改有关图纸和装置资料。\n9.5.3对典型的非外力电缆故障，其故障点样本应按7.1.3.4的要求妥善保管。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8675, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 18, "text": "DL/T1253—2013\n附录A\n（规范性附录）\n电缆导体最高允许温度\n表A.1\n电缆导体最高允许温度\n最高运行温度\n电压\n电缆类型\nkV\n'℃\n额定负荷时\n短路时\n聚氯乙烯\n1\n70\n160\n10\n70\n250a\n黏性浸渍纸绝缘\n35\n60\n175\n10\n70\n250a\n不滴流纸绝缘\n35\n65\n175\n自容式充油电缆\n66~500\n85\n160\n交联聚乙烯\n1~500\n90\n250a\n铝芯电缆短路允许最高温度为200℃。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 218, "clean_text_len": 154, "clean_text": "DL/T1253—2013\n附录A\n（规范性附录）电缆导体最高允许温度表A.1\n电缆导体最高允许温度最高运行温度电压电缆类型\nkV'℃额定负荷时短路时聚氯乙烯\n250a\n黏性浸渍纸绝缘\n250a\n不滴流纸绝缘自容式充油电缆\n66~500\n交联聚乙烯\n1~500\n250a\n铝芯电缆短路允许最高温度为200℃。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.922, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 19, "text": "DL/T1253—2013\n附录B\n（资料性附录）\n敷设条件不同时电缆允许持续载流量及校正系数\n表B.11\n1kV~3kV油纸、聚氯乙烯绝缘电缆空气中敷设时允许载流量\n单位：A\n绝缘类型\n不滴流纸\n聚氯乙烯\n钢铠\n有铠装\n无铠装\n电缆导体最高工作温度\n70\n70\n电缆芯数\n二芯\n三芯或四芯\n二芯\n三芯或四芯\n2.5\n18\n15\n4\n30\n26\n24\n21\n6\n40\n35\n31\n27\n10\n52\n44\n44\n38\n16\n69\n59\n09\n52\n25\n93\n79\n79\n69\n35\n111\n98\n95\n82\n电缆导体截面\n50\n138\nmm²\n116\n121\n104\n70\n174\n151\n147\n129\n95\n214\n182\n181\n155\n120\n245\n214\n211\n181\n150\n280\n250\n242\n211\n185\n285\n246\n240\n338\n294\n300\n328\n环境温度\nC\n40\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.21kV~3kV油纸、聚氯乙烯绝缘电缆直埋敷设时允许载流量\n单位：A\n绝缘类型\n不滴流纸\n聚氯乙烯\n钢铠\n有铠装\n无铠装\n有铠装\n电缆导体最高工作温度\n70\n70\n'℃\n电缆芯数\n二芯\n三芯或四芯\n二芯\n三芯或四芯\n二芯\n三芯或四芯\n4\n34\n29\n36\n31\n30\n电缆导体截面\n6\n45\n38\n45\n38\n43\n37\nmm²\n10\n58\n50\n62\n53\n59\n50\n16\n76\n66\n83\n70\n79\n68\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 143, "ocr_error": null, "raw_text_len": 648, "clean_text_len": 297, "clean_text": "DL/T1253—2013\n附录B\n（资料性附录）\n敷设条件不同时电缆允许持续载流量及校正系数表B.11\n1kV~3kV油纸、聚氯乙烯绝缘电缆空气中敷设时允许载流量单位：A\n绝缘类型不滴流纸聚氯乙烯钢铠有铠装无铠装电缆导体最高工作温度\n电缆芯数二芯三芯或四芯二芯三芯或四芯\n2.5\n电缆导体截面mm²环境温度C\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.21kV~3kV油纸、聚氯乙烯绝缘电缆直埋敷设时允许载流量单位：A\n绝缘类型不滴流纸聚氯乙烯钢铠有铠装无铠装有铠装电缆导体最高工作温度\n'℃\n电缆芯数二芯三芯或四芯二芯三芯或四芯二芯三芯或四芯\n电缆导体截面mm²", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9258, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 20, "text": "DL/T1253—2013\n表B.2(续）\n绝缘类型\n不滴流纸\n聚氯乙烯\n钢铠\n有铠装\n无铠装\n有铠装\n电缆导体最高工作温度\n70\n70\n'℃\n电缆芯数\n二芯\n三芯或四芯\n二芯\n三芯或四芯\n二芯\n三芯或四芯\n25\n105\n88\n105\n90\n100\n87\n35\n126\n105\n136\n110\n131\n105\n50\n146\n126\n157\n134\n152\n129\n70\n182\n154\n184\n157\n180\n152\n电缆导体截面\n95\n219\n186\n226\n189\n217\n180\nmm*\n120\n251\n211\n254\n212\n249\n207\n150\n284\n240\n287\n242\n273\n237\n185\n275\n273\n264\n240\n320\n319\n310\n300\n356\n347\n347\n土壤热阻系数\n1.5\n1.2\n‘C·m/W\n环境温度\n25\n℃\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.31kV～3kV交联聚乙烯绝缘电缆空气中敷设时允许载流量\n单位：A\n电缆芯数\n三芯\n单芯\n电缆排列方式\n品字形\n水平\n电缆导体最高工作温度\n90\n℃\n电缆导体材质\n铝\n铜\n铝\n铜\n铝\n铜\n25\n91\n118\n100\n132\n114\n150\n35\n114\n150\n127\n164\n146\n182\n50\n146\n182\n155\n196\n173\n228\n70\n178\n228\n196\n255\n228\n292\n95\n214\n273\n241\n310\n278\n356\n120\n246\n3.14\n283\n360\n319\n410\n电缆导体截面\n150\n278\n360\n328\n419\n365\n479\nmm~\n185\n319\n410\n372\n479\n424\n546\n240\n378\n483\n442\n565\n502\n643\n300\n419\n552\n506\n643\n588\n738\n400\n611\n771\n707\n806\n500\n712\n885\n830\n1026\n630\n826\n1008\n963\n1177\n环境温度\n40\n℃\n注：水平形排列电缆相互间中心距为电缆外径的2倍。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 201, "ocr_error": null, "raw_text_len": 898, "clean_text_len": 277, "clean_text": "DL/T1253—2013\n表B.2(续）\n绝缘类型不滴流纸聚氯乙烯钢铠有铠装无铠装有铠装电缆导体最高工作温度\n'℃\n电缆芯数二芯三芯或四芯二芯三芯或四芯二芯三芯或四芯\n电缆导体截面mm*土壤热阻系数\n1.5\n1.2\n‘C·m/W环境温度℃\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.31kV～3kV交联聚乙烯绝缘电缆空气中敷设时允许载流量单位：A\n电缆芯数三芯单芯电缆排列方式品字形水平电缆导体最高工作温度\n℃电缆导体材质铝铜铝铜铝铜\n3.14\n电缆导体截面mm~环境温度℃\n注：水平形排列电缆相互间中心距为电缆外径的2倍。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8969, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 21, "text": "DL/T1253-2013\n表B.41kV～3kV交联聚乙烯绝缘电缆直埋敷设时允许载流量\n单位：A\n电缆芯数\n三芯\n单芯\n电缆排列方式\n品字形\n1\n水平\n电缆导体最高工作温度\n90\n℃\n电缆导体材质\n铝\n铜\n铝\n铜\n铝\n铜\n25\n16\n117\n104\n130\n113\n143\n35\n113\n143\n117\n169\n134\n169\n50\n134\n169\n139\n187\n160\n200\n70\n165\n208\n174\n226\n195\n247\n95\n195\n247\n208\n269\n230\n295\n120\n221\n282\n239\n300\n261\n334\n电缆导体截面\n150\n247\n321\n269\n339\n295\n374\n185\n278\n356\n300\n382\n330\n426\n240\n321\n408\n348\n435\n378\n478\n300\n365\n469\n391\n495\n430\n543\n400\n456\n574\n500\n635\n500\n517\n635\n565\n713\n630\n582\n704\n635\n796\n土壤热阻系数\nC·m/W\n2.0\n环境温度\n40\n'℃\n注：水平形排列电缆相互间中心距为电缆外径的2倍。\n表B.5\n10kV三芯电缆允许载流量\n单位：A\n绝缘类型\n不滴流纸\n交联聚乙烯\n钢铠\n有铠装\n无铠装\n有铠装\n电缆导体最高工作温度\n90\n'C\n敷设方式\n空气中\n直埋\n空气中\n直埋\n空气中\n直埋\n25\n63\n79\n100\n06\n100\n90\n35\n77\n95\n123\n110\n123\n105\n50\n92\n111\n146\n125\n141\n120\n70\n118\n138\n178\n152\n173\n152\n95\n143\n169\n219\n182\n214\n182\n电缆导体截面\n120\n168\n196\n251\n205\n246\n205\n150\n189\n220\n283\n223\n219\n185\n218\n246\n324\n252\n320\n247\n240\n261\n290\n378\n292\n373\n292\n300\n295\n325\n433\n332\n428\n328\n400\n506\n378\n501\n374\n500\n579\n428\n574\n424\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 214, "ocr_error": null, "raw_text_len": 917, "clean_text_len": 234, "clean_text": "DL/T1253-2013\n表B.41kV～3kV交联聚乙烯绝缘电缆直埋敷设时允许载流量单位：A\n电缆芯数三芯单芯电缆排列方式品字形\n水平电缆导体最高工作温度℃电缆导体材质铝铜铝铜铝铜\n电缆导体截面土壤热阻系数C·m/W\n2.0\n环境温度'℃\n注：水平形排列电缆相互间中心距为电缆外径的2倍。\n表B.5\n10kV三芯电缆允许载流量单位：A\n绝缘类型不滴流纸交联聚乙烯钢铠有铠装无铠装有铠装电缆导体最高工作温度\n'C\n敷设方式空气中直埋空气中直埋空气中直埋\n电缆导体截面", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9276, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 22, "text": "DL/T1253-2013\n表B.5(续）\n绝缘类型\n不滴流纸\n交联聚乙烯\n钢铠\n有铠装\n无铠装\n有铠装\n电缆导体最高工作温度\n06\n敷设方式\n空中\n直埋\n空气中\n直埋\n空气中\n直埋\n十壤热阻系数\n1.2\n2.0\n2.0\nC·m/w\n环境温度\n℃\n40\n25\n40\n25\n40\n25\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.635kV及以下电缆在不同环境温度时的载流量的校正系数K\n敷设环境\n空气中\n土壤中\n环境温度\n30\n35\n40\n℃\n45\n20\n25\n30\n35\n60\n1.22\n1.11\n1.0\n0.86\n1.07\n1.0\n0.93\n0.85\n65\n1.18\n1.09\n01\n0.89\n1.06\n1.0\n0.94\n0.87\n缆芯最高工作温度\n70\n1.15\n1.08\n1.0\n16’0\n1.05\n1.0\n0.94\n0.88\n80\n1.11\n1.06\n1.0\n0.93\n1.04\n1.0\n0.95\n0.90\n06\n601\n1.05\n1.0\n0.94\n1.04\n1.0\n0.96\n0.92\n注：其它环境温度下载流量的校正系数K可按下式计算：\n0m-0.\nV0m-0\n式中：0m\n一缆芯最高工作温度，C：\n0.\n对应于额定载流量的基准环境温度，C，在空气中取40℃，在土壤中取25℃：\n0\n实际环境温度，℃。\n表B.7\n不同土壤热阻系数时的载流量的校正系数K\n土壤热阻系数\n分类特征（土壤特性和南量）\n校正\n℃ ·m/W\n系数\n0.8\n土壤很潮湿，经常下南。如湿度大于9%的沙上，湿度大于14%的沙一泥土等\n1.05\n1.2\n土壤潮湿，规律性下雨。如湿度为7%～9%的沙十，湿度为12%～14%的沙一泥土等\n1.0\n1.5\n土壤较干燥，南量不大。如湿度为8%～12%的沙一泥上等\n0.93\n2.0\n上壤较1燥，少雨。如湿度为4%~7%的沙十，湿度为4%～8%的沙一泥土等\n0.87\n3.0\n多在地层，非常干燥。如湿度小于4%的沙十等\n0.75\n注：本表适用于缺乏实测士壤热阻系数时的粗略分类，对110kV及以上电压电力电缆线路工程，宜以实测方式确\n定士壤热阻系数。\n表B.8\n直埋多根并行敷设时电缆载流量校正系数\n缆间净距\n并列根数\nmm\n1\n2\n3\n4\n6\n7\n8\n9\n10\n100\n1.00\n0.90\n0.85\n0.80\n0.78\n0.75\n0.73\n0.72\n0.71\n0.70\n200\n1.00\n0.92\n0.87\n0.84\n0.82\n0.81\n0.80\n0.79\n0.79\n0.78\n300\n1.00\n0.93\n0.90\n0.87\n0.86\n0.85\n0.85\n0.84\n0.84\n0.83\n注：本表不适用于一相交流系统中使用的单芯电缆。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9748, "ocr_line_count": 174, "ocr_error": null, "raw_text_len": 1143, "clean_text_len": 1012, "clean_text": "DL/T1253-2013\n表B.5(续）\n绝缘类型不滴流纸交联聚乙烯钢铠有铠装无铠装有铠装电缆导体最高工作温度\n敷设方式空中直埋空气中直埋空气中直埋十壤热阻系数\n1.2\n2.0\n2.0\nC·m/w环境温度℃\n注：适用于铝芯电缆，铜芯电缆的允许持续载流量值可乘以1.29。\n表B.635kV及以下电缆在不同环境温度时的载流量的校正系数K\n敷设环境空气中土壤中环境温度℃\n1.22\n1.11\n1.0\n0.86\n1.07\n1.0\n0.93\n0.85\n1.18\n1.09\n0.89\n1.06\n1.0\n0.94\n0.87\n缆芯最高工作温度\n1.15\n1.08\n1.0\n16’0\n1.05\n1.0\n0.94\n0.88\n1.11\n1.06\n1.0\n0.93\n1.04\n1.0\n0.95\n0.90\n1.05\n1.0\n0.94\n1.04\n1.0\n0.96\n0.92\n注：其它环境温度下载流量的校正系数K可按下式计算：\n0m-0.\nV0m-0式中：0m一缆芯最高工作温度，C：\n0.\n对应于额定载流量的基准环境温度，C，在空气中取40℃，在土壤中取25℃：\n实际环境温度，℃。\n表B.7\n不同土壤热阻系数时的载流量的校正系数K\n土壤热阻系数分类特征（土壤特性和南量）\n校正℃ ·m/W系数\n0.8\n土壤很潮湿，经常下南。如湿度大于9%的沙上，湿度大于14%的沙一泥土等\n1.05\n1.2\n土壤潮湿，规律性下雨。如湿度为7%～9%的沙十，湿度为12%～14%的沙一泥土等\n1.0\n1.5\n土壤较干燥，南量不大。如湿度为8%～12%的沙一泥上等\n0.93\n2.0\n上壤较1燥，少雨。如湿度为4%~7%的沙十，湿度为4%～8%的沙一泥土等\n0.87\n3.0\n多在地层，非常干燥。如湿度小于4%的沙十等\n0.75\n注：本表适用于缺乏实测士壤热阻系数时的粗略分类，对110kV及以上电压电力电缆线路工程，宜以实测方式确定士壤热阻系数。\n表B.8\n直埋多根并行敷设时电缆载流量校正系数缆间净距并列根数\nmm\n1.00\n0.90\n0.85\n0.80\n0.78\n0.75\n0.73\n0.72\n0.71\n0.70\n1.00\n0.92\n0.87\n0.84\n0.82\n0.81\n0.80\n0.79\n0.79\n0.78\n1.00\n0.93\n0.90\n0.87\n0.86\n0.85\n0.85\n0.84\n0.84\n0.83\n注：本表不适用于一相交流系统中使用的单芯电缆。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8259, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 23, "text": "DL/T1253-2013\n表B.9空气中单层多根并行敷设电缆载流量校正系数\n并列根数\n1\n2\n3\n4\n5\n6\ns=D\n1.00\n0.90\n0.85\n0.82\n0.81\n0.80\n电缆中心距\ns=2D\n1.00\n1.00\n0.98\n0.95\n0.93\n0.90\ns=3D\n1.00\n1.00\n1.00\n0.98\n0.97\n0.96\n注1：s为电力电续中心间距离，D为电力电缆外径。\n注2：本表按全部电力电缆具有相同外径条件制定，当并列敷设的电力电缆外径不同时，D值可近似地取电力电缆\n外径的平均值。\n注3：本表不适用于三相交流系统中使用的单芯电力电缆。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 279, "clean_text_len": 261, "clean_text": "DL/T1253-2013\n表B.9空气中单层多根并行敷设电缆载流量校正系数并列根数\ns=D\n1.00\n0.90\n0.85\n0.82\n0.81\n0.80\n电缆中心距s=2D\n1.00\n1.00\n0.98\n0.95\n0.93\n0.90\ns=3D\n1.00\n1.00\n1.00\n0.98\n0.97\n0.96\n注1：s为电力电续中心间距离，D为电力电缆外径。\n注2：本表按全部电力电缆具有相同外径条件制定，当并列敷设的电力电缆外径不同时，D值可近似地取电力电缆外径的平均值。\n注3：本表不适用于三相交流系统中使用的单芯电力电缆。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8602, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 24, "text": "DL/T1253—2013\n附录C\n（规范性附录）\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距\n表C.1\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距\n单位：m\n电缆直埋敷设时的配置情况\n平行\n交叉\n控制电缆间\n0.54\n电力电缆之间或与\n10kV及以下\n0.1\n0.5a\n控制电缆之间\n10kV以上\n0.25b\n0.5#\n不同部门使用的电缆间\n0.5b\n0.5a\n热力管沟\n2.0b\n0.5a\n电缆与地下管沟及设备\n油管及易燃气管道\n1.0\n0.5\n其它管道\n0.5\n0.5a\n非直流电气化铁路路轨\n3.0\n电缆与铁路\n1.0\n直流电气化铁路路轨\n10.0\n1.0\n电缆建筑物基础\n90\n电缆与公路边\n1.0\n电缆与排水沟\n1.0c\n电缆与树木的主干\n0.7\n电缆与1kV以下架空线电杆\n1.0°\n电缆与1kV以上架空线杆塔基础\n4.0°\n用隔板分隔或电缆穿管时可为0.25m：\n用隔板分隔或电缆穿管时可为0.1m；\n特殊情况可酌减且最多减少·半值。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9689, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 436, "clean_text_len": 423, "clean_text": "DL/T1253—2013\n附录C\n（规范性附录）\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距表C.1\n电缆与电缆或管道、道路、构筑物等相互间容许最小净距单位：m\n电缆直埋敷设时的配置情况平行交叉控制电缆间\n0.54\n电力电缆之间或与\n10kV及以下\n0.1\n0.5a\n控制电缆之间\n10kV以上\n0.25b\n0.5#\n不同部门使用的电缆间\n0.5b\n0.5a\n热力管沟\n2.0b\n0.5a\n电缆与地下管沟及设备油管及易燃气管道\n1.0\n0.5\n其它管道\n0.5\n0.5a\n非直流电气化铁路路轨\n3.0\n电缆与铁路\n1.0\n直流电气化铁路路轨\n10.0\n1.0\n电缆建筑物基础电缆与公路边\n1.0\n电缆与排水沟\n1.0c\n电缆与树木的主干\n0.7\n电缆与1kV以下架空线电杆\n1.0°\n电缆与1kV以上架空线杆塔基础\n4.0°\n用隔板分隔或电缆穿管时可为0.25m：\n用隔板分隔或电缆穿管时可为0.1m；\n特殊情况可酌减且最多减少·半值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8912, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 25, "text": "DL/T1253—2013\n附录D\n（规范性附录）\n电缆敷设和运行时的最小弯曲半径\n表D.1电缆敷设和运行时的最小弯曲半径\n35kV及以下的电缆\n项目\n单芯电缆\n三芯电缆\n66kV及以上的\n电缆\n无铠装\n有铠装\n无铠装\n有铠装\n敷设时\n20D\n15D\n15D\n12D\n20D\n运行时\n15D\n12D\n12D\n10D\n15D\n注1：D为成品电缆实测外径。\n注2：制造厂有规定的，按制造厂提供的技术资料的规定。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 206, "clean_text_len": 193, "clean_text": "DL/T1253—2013\n附录D\n（规范性附录）\n电缆敷设和运行时的最小弯曲半径表D.1电缆敷设和运行时的最小弯曲半径\n35kV及以下的电缆项目单芯电缆三芯电缆\n66kV及以上的电缆无铠装有铠装无铠装有铠装敷设时\n20D\n15D\n15D\n12D\n20D\n运行时\n15D\n12D\n12D\n10D\n15D\n注1：D为成品电缆实测外径。\n注2：制造厂有规定的，按制造厂提供的技术资料的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9429, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 26, "text": "DL/T1253—2013\n附录E\n（规范性附录）\n电缆线路交接试验项目和方法\nE.1电力电缆线路的试验项目，包括下列内容：\na）主绝缘及外护层绝缘电阻测量；\nb）主绝缘直流耐压试验及泄漏电流测量；\nc）主绝缘交流耐压试验：\nd）外护套直流耐压试验；\ne）检查电缆线路两端的相位：\nf）充油电缆的绝缘油试验：\ng）交叉互联系统试验：\nh）电缆系统的局部放电测量。\n各种电缆的试验项目应符合下列规定：\na）橡塑绝缘电力电缆试验项目应按本条的第a）、c）、e）和h）款进行试验，其中交流单芯电缆\n另外增加d）、g）款试验。额定电压U/U为18/30kV及以下电缆，当不具备条件时允许用直\n流耐压试验及泄漏电流测量代替交流耐压试验。\nb）纸绝缘电缆可按本条第a）、b）和e）项。\nc）自容式充油电缆可按本条第a）、b）、d）、e）、f）和g）项。\n注：本附录除采用GB50150《电气装置安装工程电气设备交接试验标准》的全部规定E.1~E.9之外，还做了补充规定。\nE.2一般规定：\na）对电缆的主绝缘作耐压试验或测量绝缘电阻时，应在每一相上进行。对具有统包绝缘的三芯\n电缆，分别对每：“相进行，其它两相导体、金属屏蔽或金属套和铠装层一起接地；对分相屏\n蔽的三芯电缆和单芯电缆，可以-一相或多相同时进行，非被试相导体、金属屏蔽或金属套和\n铠装层一起接地。\nb）对金属屏蔽或金属套一端接地，另一端装有护层过电压保护器的单芯电缆主绝缘作耐压试验\n时，必须将护层过电压保护器短接，使这一端的电缆金属屏蔽或金属套临时接地。\nc）对额定电压为0.6/1kV的电缆线路应用2500V绝缘电阻表测量导体对地绝缘电阻代替耐压试\n验，试验时间为1min。\nd）对交流单芯电缆外套应进行直流耐压试验。\nE.3绝缘电阻测量应符合下列规定：\na）耐压试验前后，绝缘电阻测量应无明显变化。\nb）橡塑电缆外护套、内衬层的绝缘电阻不低于0.5MΩ/km。\nc）测量绝缘电阻用绝缘电阻表的额定电压，宜采用如下等级：\n1）电缆绝缘用2500V绝缘电阻表，6/6kV及以上电缆也可用5000V绝缘电阻表：\n2）橡塑电缆外护套、内衬层的测量用500V绝缘电阻表。\nE.4直流耐压试验及泄漏电流测量应符合下列规定：\na）直流耐压试验电压：\n1）纸绝缘电缆直流耐压试验电压U可采用下式计算：\n对于统包绝缘（带绝缘）：\nU,=5x\nU。+U\n(E.1)\n2\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.983, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1006, "clean_text_len": 988, "clean_text": "DL/T1253—2013\n附录E\n（规范性附录）电缆线路交接试验项目和方法\nE.1电力电缆线路的试验项目，包括下列内容：\na）主绝缘及外护层绝缘电阻测量；\nb）主绝缘直流耐压试验及泄漏电流测量；\nc）主绝缘交流耐压试验：d）外护套直流耐压试验；\ne）检查电缆线路两端的相位：f）充油电缆的绝缘油试验：\ng）交叉互联系统试验：h）电缆系统的局部放电测量。\n各种电缆的试验项目应符合下列规定：\na）橡塑绝缘电力电缆试验项目应按本条的第a）、c）、e）和h）款进行试验，其中交流单芯电缆另外增加d）、g）款试验。额定电压U/U为18/30kV及以下电缆，当不具备条件时允许用直流耐压试验及泄漏电流测量代替交流耐压试验。\nb）纸绝缘电缆可按本条第a）、b）和e）项。\nc）自容式充油电缆可按本条第a）、b）、d）、e）、f）和g）项。\n注：本附录除采用GB50150《电气装置安装工程电气设备交接试验标准》的全部规定E.1~E.9之外，还做了补充规定。\nE.2一般规定：\na）对电缆的主绝缘作耐压试验或测量绝缘电阻时，应在每一相上进行。对具有统包绝缘的三芯电缆，分别对每：“相进行，其它两相导体、金属屏蔽或金属套和铠装层一起接地；对分相屏蔽的三芯电缆和单芯电缆，可以-一相或多相同时进行，非被试相导体、金属屏蔽或金属套和铠装层一起接地。\nb）对金属屏蔽或金属套一端接地，另一端装有护层过电压保护器的单芯电缆主绝缘作耐压试验时，必须将护层过电压保护器短接，使这一端的电缆金属屏蔽或金属套临时接地。\nc）对额定电压为0.6/1kV的电缆线路应用2500V绝缘电阻表测量导体对地绝缘电阻代替耐压试验，试验时间为1min。\nd）对交流单芯电缆外套应进行直流耐压试验。\nE.3绝缘电阻测量应符合下列规定：\na）耐压试验前后，绝缘电阻测量应无明显变化。\nb）橡塑电缆外护套、内衬层的绝缘电阻不低于0.5MΩ/km。\nc）测量绝缘电阻用绝缘电阻表的额定电压，宜采用如下等级：\n1）电缆绝缘用2500V绝缘电阻表，6/6kV及以上电缆也可用5000V绝缘电阻表：\n2）橡塑电缆外护套、内衬层的测量用500V绝缘电阻表。\nE.4直流耐压试验及泄漏电流测量应符合下列规定：\na）直流耐压试验电压：\n1）纸绝缘电缆直流耐压试验电压U可采用下式计算：\n对于统包绝缘（带绝缘）：U,=5x\nU。+U(E.1)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8634, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 27, "text": "DL/T1253—2013\n对于分相屏蔽绝缘：\nU,=5xU。\n(E.2)\n试验电压见表E.1的规定。\n表E.1纟\n纸绝缘电缆直流耐压试验电压\n单位：kV\n电缆额定电压UU\n1.8/3\n3/3\n3.6/6\n6/6\n6/10\n8.7/10\n21/35\n26/35\n有流试验电压\n12\n15\n24\n30\n40\n47\n105\n130\n2）18/30kV及以下电压等级的橡塑绝缘电缆直流耐压试验电压：\nU,=4×U\n(E.3)\n3）充油绝缘电缆直流耐压试验电压应符合表E.2的规定。\n表E.2\n充油绝缘电缆直流耐压试验电压\n单位：kV\n电缆额定电压UwU\n48/66\n64/110\n127/220\n190/330\n290/500\n直流试验电压\n162\n275\n510\n650\n840\n当现场条件只允许采用交流耐压方法时，应该采用的交流电压（有效值）为上列直流试验电压值\n的42%（额定电压U/U为190/330及以下）和50%（额定电压U/U为290/500）。\n4）交流单芯电缆的外护套绝缘直流耐压试验，可依据第E.8条规定。\nb）\n试验时，试验电压可分4～6阶段均匀升压，每阶段停留1min，并读取泄漏电流值。试验电\n压升至规定值后维持15min，期间读取1min和15min时泄漏电流。测量时应消除杂散电流的\n影响。\nc）\n纸绝缘电缆泄漏电流的三相不平衡系数（最大值与最小值之比）不应大于2：当6/10kV\n数不作规定。泄漏电流值和不平衡系数只作为判断绝缘状况的参考，不作为是否能投入运\n行的判据。\n其它电缆泄漏电流值不作规定。\nd）\n电缆的泄漏电流具有下列情况之一·者，电缆绝缘可能有缺陷，应找出缺陷部位，并予以处理：\n1）泄漏电流很不稳定；\n2）泄漏电流随试验电压升高急剧上升：\n3）泄漏电流随试验时间延长有上升现象。\nE.5交流耐压试验，应符合下列规定：\na）橡塑电缆优先采用20Hz～300Hz交流耐压试验，试验电压和时间见表E.3。\n表E.3橡塑电缆20Hz~300Hz交流耐压试验电压和时间\n额定电压UU\n试验电压\n时间（min）\nkV\n18/30及以下\n2.5 U (2 U)\n5(或60)\n21/35~64/110\n2U\n60\n127/220\n1.7Ug（或1.4U）\n60\n190/330\n1.7Ug（或1.3U）\n60\n290/500\n1.7Ug（或1.1U)\n60\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9818, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 995, "clean_text_len": 919, "clean_text": "DL/T1253—2013对于分相屏蔽绝缘：\nU,=5xU。(E.2)试验电压见表E.1的规定。\n表E.1纟纸绝缘电缆直流耐压试验电压单位：kV\n电缆额定电压UU\n1.8/3\n3/3\n3.6/6\n6/6\n6/10\n8.7/10\n21/35\n26/35\n有流试验电压\n2）18/30kV及以下电压等级的橡塑绝缘电缆直流耐压试验电压：\nU,=4×U(E.3)\n3）充油绝缘电缆直流耐压试验电压应符合表E.2的规定。\n表E.2\n充油绝缘电缆直流耐压试验电压单位：kV\n电缆额定电压UwU\n48/66\n64/110\n127/220\n190/330\n290/500\n直流试验电压\n当现场条件只允许采用交流耐压方法时，应该采用的交流电压（有效值）为上列直流试验电压值的42%（额定电压U/U为190/330及以下）和50%（额定电压U/U为290/500）。\n4）交流单芯电缆的外护套绝缘直流耐压试验，可依据第E.8条规定。\nb）\n试验时，试验电压可分4～6阶段均匀升压，每阶段停留1min，并读取泄漏电流值。试验电压升至规定值后维持15min，期间读取1min和15min时泄漏电流。测量时应消除杂散电流的影响。\nc）\n纸绝缘电缆泄漏电流的三相不平衡系数（最大值与最小值之比）不应大于2：当6/10kV\n数不作规定。泄漏电流值和不平衡系数只作为判断绝缘状况的参考，不作为是否能投入运行的判据。\n其它电缆泄漏电流值不作规定。d）\n电缆的泄漏电流具有下列情况之一·者，电缆绝缘可能有缺陷，应找出缺陷部位，并予以处理：\n1）泄漏电流很不稳定；\n2）泄漏电流随试验电压升高急剧上升：\n3）泄漏电流随试验时间延长有上升现象。\nE.5交流耐压试验，应符合下列规定：\na）橡塑电缆优先采用20Hz～300Hz交流耐压试验，试验电压和时间见表E.3。\n表E.3橡塑电缆20Hz~300Hz交流耐压试验电压和时间额定电压UU\n试验电压时间（min）kV\n18/30及以下\n2.5 U (2 U)\n5(或60)\n21/35~64/110\n2U\n127/220\n1.7Ug（或1.4U）\n190/330\n1.7Ug（或1.3U）\n290/500\n1.7Ug（或1.1U)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8532, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 28, "text": "DL/T1253—2013\nb）不具备上述试验条件或有特殊规定时，可采用施加正常系统对地电压24h方法代替交流耐\n压。\nE.6检查电缆线路的两端相位，应与电网的相位致。\nE.7充油电缆的绝缘油试验应符合表E.4的规定。\n表E.4充油电缆及附件内和压力箱中的绝缘油试验项目和要求\n项目\n要求\n试验方法\n电缆及附件内\n对于64/110kV~190/330kV，不低于50kV；\n击穿电压\n对于290/500kV，不低于60kV\n按GB/T507的规定\n压力箱中\n不低于50kV\n电缆及附件内\n对」64/110kV~127/220kV，不大于0.005：\n介质损耗因数\n对于190/330kV～290/500kV，不大于0.003\n按DL/T596—1996\n中11.4.5.2条的规定\n压力箱中\n不大于0.003\nE.8交叉互联系统试验，方法和要求应符合下列规定：\na）\n交叉互联系统对地绝缘的直流耐压试验：试验时必须事先将护层电压限制器断开，并在互联\n箱中将另一侧的三段电缆金属套全部接地，使绝缘接头的绝缘环部分也同时进行试验。在每\n段电缆金属屏蔽或金属套与地之间施加直流电压10kV，加压时间1min，交叉互联系统对地\n绝缘部分不应击穿。\nb）非线性电阻型护层电压限制器。\n1）氧化锌电阻片：对电阳片施加直流参考电流后测量其压降，即直流参考电压，其值应在\n产品标准规定的范围之内：\n2）非线性电阻片及其引线的对地绝缘电阻：将非线性电阻片的全部引线并联在一起与接地\n的外壳绝缘后，施加1000V电压，测量引线与外壳之间的绝缘电阻，其值不应小于\n10MQ。\nc）交叉互联系统性能检验：本方法为推荐采用，如采用本方法时，应作为特殊试验项日。\n流。在保持试验电流不变的情况下，测量最靠近交叉互联箱处的金属套电流和对地电压。测\n量后将试验电流降至零，切断电源。然后将最靠近的交叉互联箱内的连接片重新连接成模拟\n错误连接的情况，再次将试验电流升至100A，并再测量该交叉互联箱处的金属套电流和对地\n电压。测量完后将试验电压降至零，切断电源，并将该交叉互联箱中的连接片复原至正确的\n连接位置。最后将试验电流升至100A，测量电缆线路上所有其它交叉互联箱处的金属套电流\n和对地电压。\n试验结果如能符合下述要求，则认为交叉互联系统的性能是满意的：\n1）在连接片做错误连接时，试验能表明存在异乎寻常大的金属套电流：\n2）在连接片正确连接时，将测得的任何：个金属套电流乘以-一个系数（等于电缆额定负载\n电流除以上述的试验电流）后所得的电流值不超过电缆额定负载电流的3%：\n3）将测得的金属套对地电压乘以上述2）项中的系数后所得的电压值不超过电缆在负载额定\n电流时规定的感应电压最大值。\nd）互联箱。\n1）接触电阻：本试验在完成护层电压限制器试验后进行。将闸刀（或连接片）恢复到正常\n工作位置后，用双臂电桥测量闸刀（或连接片）的接触电阻，其值不应大于20uQ。\n2）闸刀（或连接片）连接位置：本试验在以上交叉互联系统的试验合格后及密封互联箱之\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 1262, "clean_text_len": 1233, "clean_text": "DL/T1253—2013\nb）不具备上述试验条件或有特殊规定时，可采用施加正常系统对地电压24h方法代替交流耐压。\nE.6检查电缆线路的两端相位，应与电网的相位致。\nE.7充油电缆的绝缘油试验应符合表E.4的规定。\n表E.4充油电缆及附件内和压力箱中的绝缘油试验项目和要求项目要求试验方法电缆及附件内对于64/110kV~190/330kV，不低于50kV；\n击穿电压对于290/500kV，不低于60kV\n按GB/T507的规定压力箱中不低于50kV\n电缆及附件内对」64/110kV~127/220kV，不大于0.005：\n介质损耗因数对于190/330kV～290/500kV，不大于0.003\n按DL/T596—1996\n中11.4.5.2条的规定压力箱中不大于0.003\nE.8交叉互联系统试验，方法和要求应符合下列规定：\na）\n交叉互联系统对地绝缘的直流耐压试验：试验时必须事先将护层电压限制器断开，并在互联箱中将另一侧的三段电缆金属套全部接地，使绝缘接头的绝缘环部分也同时进行试验。在每段电缆金属屏蔽或金属套与地之间施加直流电压10kV，加压时间1min，交叉互联系统对地绝缘部分不应击穿。\nb）非线性电阻型护层电压限制器。\n1）氧化锌电阻片：对电阳片施加直流参考电流后测量其压降，即直流参考电压，其值应在产品标准规定的范围之内：\n2）非线性电阻片及其引线的对地绝缘电阻：将非线性电阻片的全部引线并联在一起与接地的外壳绝缘后，施加1000V电压，测量引线与外壳之间的绝缘电阻，其值不应小于\n10MQ。\nc）交叉互联系统性能检验：本方法为推荐采用，如采用本方法时，应作为特殊试验项日。\n流。在保持试验电流不变的情况下，测量最靠近交叉互联箱处的金属套电流和对地电压。测量后将试验电流降至零，切断电源。然后将最靠近的交叉互联箱内的连接片重新连接成模拟错误连接的情况，再次将试验电流升至100A，并再测量该交叉互联箱处的金属套电流和对地电压。测量完后将试验电压降至零，切断电源，并将该交叉互联箱中的连接片复原至正确的连接位置。最后将试验电流升至100A，测量电缆线路上所有其它交叉互联箱处的金属套电流和对地电压。\n试验结果如能符合下述要求，则认为交叉互联系统的性能是满意的：\n1）在连接片做错误连接时，试验能表明存在异乎寻常大的金属套电流：\n2）在连接片正确连接时，将测得的任何：个金属套电流乘以-一个系数（等于电缆额定负载电流除以上述的试验电流）后所得的电流值不超过电缆额定负载电流的3%：\n3）将测得的金属套对地电压乘以上述2）项中的系数后所得的电压值不超过电缆在负载额定电流时规定的感应电压最大值。\nd）互联箱。\n1）接触电阻：本试验在完成护层电压限制器试验后进行。将闸刀（或连接片）恢复到正常工作位置后，用双臂电桥测量闸刀（或连接片）的接触电阻，其值不应大于20uQ。\n2）闸刀（或连接片）连接位置：本试验在以上交叉互联系统的试验合格后及密封互联箱之", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9072, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 29, "text": "DL/T1253—2013\n前进行，连接位置应正确。如发现连接错误而重新连接后，则必须重测闸刀（连接片）\n的接触电阻。\nE.9电力电缆线路局部放电测量\na）66kV及以上橡塑绝缘电力电缆线路安装完成后，结合交流耐压试验，可进行局部放电测量。\n35kV及以下橡塑绝缘电力电缆线路，在现场条件具备时也可进行局部放电测量。\nb）对于局部放电量测量结果的判断方法，可以在被试电缆线路三相之间进行局部放电量比较。\n局部放电量异常大者，或达到超过局部放电试验仪器厂家推荐判断标准的，有关各方应研究\n解决办法；局部放电量明显人者，应在3个月或6个月内用同样的试验方法复查局部放电\n量，如有明显增长则应研究解决办法。\n路金属屏蔽层和导体的直流电阻，求取金属屏蔽层和导体的电阻比，作为今后监测的基础数据。\nE.11对于已经运行的电缆线路，其维修后的交接试验可按照E.1～E.10的相关规定，考虑电缆线路\n的运行时间、环境条件、击穿历史和试验目的，确定较低的试验电压和（或）较短的试验时间进行\n试验。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 443, "clean_text_len": 436, "clean_text": "DL/T1253—2013\n前进行，连接位置应正确。如发现连接错误而重新连接后，则必须重测闸刀（连接片）\n的接触电阻。\nE.9电力电缆线路局部放电测量\na）66kV及以上橡塑绝缘电力电缆线路安装完成后，结合交流耐压试验，可进行局部放电测量。\n35kV及以下橡塑绝缘电力电缆线路，在现场条件具备时也可进行局部放电测量。\nb）对于局部放电量测量结果的判断方法，可以在被试电缆线路三相之间进行局部放电量比较。\n局部放电量异常大者，或达到超过局部放电试验仪器厂家推荐判断标准的，有关各方应研究解决办法；局部放电量明显人者，应在3个月或6个月内用同样的试验方法复查局部放电量，如有明显增长则应研究解决办法。\n路金属屏蔽层和导体的直流电阻，求取金属屏蔽层和导体的电阻比，作为今后监测的基础数据。\nE.11对于已经运行的电缆线路，其维修后的交接试验可按照E.1～E.10的相关规定，考虑电缆线路的运行时间、环境条件、击穿历史和试验目的，确定较低的试验电压和（或）较短的试验时间进行试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9087, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 30, "text": "DL/T1253—2013\n附录F\n（规范性附录）\n电缆线路的检修分类和检修项目\n表F.1\n电缆线路的检修分类和检修项目\n检修分类\n检修项目\nA类检修\nA.1\n电缆更换\nA.2\n电缆附件更换\nB.1\n主要部件更换及加装\nB.1.1\n更换少量电缆\nB.1.2\n更换部分电缆附件\nB.2\n其它部件批量更换及加装\nB.2.1\n交义互联箱更换\nB类检修\nB.2.2\n更换回流线\nB.3\n主要部件处理\nB.3.1\n更换或修复电缆线路附属设备\nB.3.2修复电缆线路附属设施\nB.4\n诊断性试验\nB.5\n交直流耐压试验\nC.1\n绝缘子表面清扫\nC.2\n电缆主绝缘绝缘电阻测量\nC类检修\nC.3\n电缆线路过电压保护器检查及试验\nC.4金具紧固检查\nC.5护套及内衬层绝缘电阻测量\nC.6\n其它\nD.1\n修复基础、护坡、防洪、防碰撞设施\nD.2\n带电处理线夹发热\nD.3\n更换接地装置\nD.4\n安装或修补附属设施\nD.5\nD类检修\n同流线修补\nD.6\n电缆附属设施接地联通性测量\nD.7\n红外测温\nD.8环流测量\nD.9\n在线或带电测量\nD.10其它不需要停电试验项目\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 479, "clean_text_len": 438, "clean_text": "DL/T1253—2013\n附录F\n（规范性附录）\n电缆线路的检修分类和检修项目表F.1\n电缆线路的检修分类和检修项目检修分类检修项目\nA类检修A.1电缆更换A.2电缆附件更换\nB.1主要部件更换及加装B.1.1\n更换少量电缆B.1.2更换部分电缆附件\nB.2其它部件批量更换及加装B.2.1\n交义互联箱更换B类检修B.2.2\n更换回流线B.3主要部件处理B.3.1\n更换或修复电缆线路附属设备\nB.3.2修复电缆线路附属设施\nB.4诊断性试验B.5交直流耐压试验\nC.1绝缘子表面清扫C.2电缆主绝缘绝缘电阻测量\nC类检修C.3\n电缆线路过电压保护器检查及试验\nC.4金具紧固检查\nC.5护套及内衬层绝缘电阻测量\nC.6其它D.1\n修复基础、护坡、防洪、防碰撞设施\nD.2带电处理线夹发热D.3更换接地装置\nD.4安装或修补附属设施D.5\nD类检修同流线修补D.6电缆附属设施接地联通性测量\nD.7红外测温D.8环流测量D.9\n在线或带电测量\nD.10其它不需要停电试验项目", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8956, "has_structure_hint": true}
{"doc_id": "1f65984e9548", "file_name": "DLT 1253-2013 电力电缆线路运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 1253-2013 电力电缆线路运行规程.pdf", "page_num": 31, "text": "关注我，关注更多好书\n中华人民共和国\n电力行业标准\n电力电缆线路运行规程\nDL/T 1253-2013\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005htp://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2014年4月第版\n2014年4月北京第-次印刷\n880毫米×1230毫米16开本2印张55千字\n印数0001—3000册\n统一书号155123·1735\n定价17.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n155123.1735", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 283, "clean_text_len": 273, "clean_text": "关注我，关注更多好书中华人民共和国电力行业标准电力电缆线路运行规程\nDL/T 1253-2013中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005htp://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2014年4月第版\n2014年4月北京第-次印刷\n880毫米×1230毫米16开本2印张55千字印数0001—3000册统一书号155123·1735\n定价17.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究\n155123.1735", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9205, "has_structure_hint": true}
