{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 1, "text": "ICS29.180\nDL\nCCSK41\n中华人民共和国电力行业标准\nDL/T572—2021\n代替DL/T572-2010\n电力变压器运行规程\nPower Transformer Operation Specification\n2021-04-26发布\n2021-10-26实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 148, "clean_text_len": 142, "clean_text": "ICS29.180DLCCSK41\n中华人民共和国电力行业标准DL/T572—2021\n代替DL/T572-2010电力变压器运行规程\nPower Transformer Operation Specification\n2021-04-26发布\n2021-10-26实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9328, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 3, "text": "DL/T572-2021\n目次\n前言\n1范围.\n2\n2规范性引用文件\n3\n术语和定义\n2\n4\n基本要求\n2\n4.1\n保护、测量、冷却装置·\n2\n4.2\n有关变压器运行的其他要求\n4\n4.3技术文件\n5\n5变压器运行条件·\n7\n5.1\n一般运行条件，\n7\n5.2\n变压器在不同负载状态下的运行方式\n8\n5.3\n附件和回路元件的限制·\n·10\n5.4\n正常周期性负载的运行\n.·10\n5.5\n长期急救周期性负载的运行\n·11\n5.6\n短期急救负载的运行.\n·11\n5.7\n其他设备的运行条件，\n12\n5.8\n强迫冷却变压器的运行条件\n12\n5.9\n变压器的并列运行\n12\n5.10\n）变压器的经济运行\n·13\n6变压器的运行维护.\n13\n6.1\n变压器的运行监视\n...13\n6.2\n变压器的投运和停运\n..16\n6.3\n保护装置的运行维护\n17\n6.4变压器分接开关的运行维护\n20\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9679, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 392, "clean_text_len": 345, "clean_text": "DL/T572-2021目次前言\n1范围.\n2规范性引用文件\n术语和定义\n基本要求\n4.1\n保护、测量、冷却装置·\n4.2\n有关变压器运行的其他要求\n4.3技术文件\n5变压器运行条件·\n5.1\n一般运行条件，\n5.2\n变压器在不同负载状态下的运行方式\n5.3\n附件和回路元件的限制··10\n5.4\n正常周期性负载的运行.·10\n5.5\n长期急救周期性负载的运行·11\n5.6\n短期急救负载的运行.·11\n5.7\n其他设备的运行条件，\n5.8\n强迫冷却变压器的运行条件\n5.9\n变压器的并列运行\n5.10）变压器的经济运行\n·13\n6变压器的运行维护.\n6.1\n变压器的运行监视\n...13\n6.2\n变压器的投运和停运\n..16\n6.3\n保护装置的运行维护\n6.4变压器分接开关的运行维护\nI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8651, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 4, "text": "DL/T572-2021\n6.5防止变压器短路损坏\n7变压器的异常运行和处理\n.22\n7.1\n运行中的不正常现象和处理\n7.2\n气体继电器动作的处理\n.23\n7.3\n冷却装置故障时的运行方式和处理要求·\n.24\n7.4\n压力释放阀动作后的处理要求\n..24\n7.5\n变压器跳闸和灭火…\n.25\n8变压器的安装、检修、试验和验收\n..25\n8.1\n1安装及检修\n25\n8.2试验及验收\n.26\n附录A（资料性）正常周期性、长期急救、短期急救\n负载运行时间\n27\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9359, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 232, "clean_text_len": 223, "clean_text": "DL/T572-2021\n6.5防止变压器短路损坏\n7变压器的异常运行和处理\n.22\n7.1\n运行中的不正常现象和处理\n7.2\n气体继电器动作的处理.23\n7.3\n冷却装置故障时的运行方式和处理要求·\n.24\n7.4\n压力释放阀动作后的处理要求\n..24\n7.5\n变压器跳闸和灭火….25\n8变压器的安装、检修、试验和验收\n..25\n8.1\n1安装及检修\n8.2试验及验收\n.26\n附录A（资料性）正常周期性、长期急救、短期急救负载运行时间\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.86, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 5, "text": "DL/T572-2021\n前言\n本标准按照GB/T1.1一2020《标准化工作导则第1部分\n标准的结构和编写》的规定起草。\n本次修订与原标准相比，除编辑性修改外主要在以下方面有\n所变化：\n-将原3.1.1和3.1.2合并为4.1.1（保护测量装置）；\n增加了六氟化硫气体绝缘变压器及相关装置的要求；\n增加了有载分接开关应具备机械限位、闭锁功能，不能\n是电气闭锁的要求；\n增加了换流站接地极附近变压器直流偏磁耐受能力\n要求；\n增加了变压器运行中老化管理的要求；\n增加了资料性附录，列出了典型电力变压器不同负荷条\n件下运行时间的建议值；\n增加了变压器运行条件下顶层温升、金属部件温度限制\n等要求；\n增加了大型电力变压器直阻测试后宜进行消磁的要求；\n增加了备用变压器存放及投运前试验的要求；\n一增加了压力释放阀动作后的处理要求。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会（DL/TC02）\n归口。\n本标准起草单位：中国电力科学研究院有限公司、国网陕西\n省电力有限公司电力科学研究院、国家电网有限公司东北分部、\n国网辽宁省电力有限公司、国家电网有限公司直流技术中心、中\nIⅢI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 502, "clean_text_len": 494, "clean_text": "DL/T572-2021\n前言本标准按照GB/T1.1一2020《标准化工作导则第1部分标准的结构和编写》的规定起草。\n本次修订与原标准相比，除编辑性修改外主要在以下方面有所变化：\n-将原3.1.1和3.1.2合并为4.1.1（保护测量装置）；\n增加了六氟化硫气体绝缘变压器及相关装置的要求；\n增加了有载分接开关应具备机械限位、闭锁功能，不能是电气闭锁的要求；\n增加了换流站接地极附近变压器直流偏磁耐受能力要求；\n增加了变压器运行中老化管理的要求；\n增加了资料性附录，列出了典型电力变压器不同负荷条件下运行时间的建议值；\n增加了变压器运行条件下顶层温升、金属部件温度限制等要求；\n增加了大型电力变压器直阻测试后宜进行消磁的要求；\n增加了备用变压器存放及投运前试验的要求；\n一增加了压力释放阀动作后的处理要求。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会（DL/TC02）\n归口。\n本标准起草单位：中国电力科学研究院有限公司、国网陕西省电力有限公司电力科学研究院、国家电网有限公司东北分部、\n国网辽宁省电力有限公司、国家电网有限公司直流技术中心、中\nIⅢI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9076, "has_structure_hint": false}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 6, "text": "DL/T572—2021\n国南方电网有限责任公司、广东电网有限责任公司、内蒙古电力\n科学研究院、中国大唐集团科学技术研究院、国网浙江省电力有\n限公司电力科学研究院、国网甘肃省电力公司电力科学研究院、\n国网江苏省电力有限公司电力科学研究院、国网宁夏电力有限公\n司电力科学研究院、国网新疆电力有限公司电力科学研究院、南\n方电网超高压公司检修试验中心、国网四川省电力公司、国网物\n资有限公司、西安热工研究院有限公司、天威保变电气股份有限\n公司、特变电工衡阳变压器有限公司、西门子变压器（武汉）有\n限公司、沈阳大型电力变压器维修有限公司、国网吉林省电力有\n限公司。\n本标准主要起草人：程涣超、刘孝为、王延峰、王世阁、\n张淑珍、潘臻、喇元、欧阳旭东、车传强、南江、王劲松、杨智、\n蔡胜伟、杜砚、温定筠、陆云才、樊益平、金铭、伍衡、吴晓晖、\n张兵、陈仓、遇心如、刘东升、李勇、李若建、张宇、宫淑君。\n本标准历次发布情况：\n1995年11月1日首次发布；\n—2010年10月1日第二次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761）。\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 497, "clean_text_len": 488, "clean_text": "DL/T572—2021\n国南方电网有限责任公司、广东电网有限责任公司、内蒙古电力科学研究院、中国大唐集团科学技术研究院、国网浙江省电力有限公司电力科学研究院、国网甘肃省电力公司电力科学研究院、\n国网江苏省电力有限公司电力科学研究院、国网宁夏电力有限公司电力科学研究院、国网新疆电力有限公司电力科学研究院、南方电网超高压公司检修试验中心、国网四川省电力公司、国网物资有限公司、西安热工研究院有限公司、天威保变电气股份有限公司、特变电工衡阳变压器有限公司、西门子变压器（武汉）有限公司、沈阳大型电力变压器维修有限公司、国网吉林省电力有限公司。\n本标准主要起草人：程涣超、刘孝为、王延峰、王世阁、\n张淑珍、潘臻、喇元、欧阳旭东、车传强、南江、王劲松、杨智、\n蔡胜伟、杜砚、温定筠、陆云才、樊益平、金铭、伍衡、吴晓晖、\n张兵、陈仓、遇心如、刘东升、李勇、李若建、张宇、宫淑君。\n本标准历次发布情况：\n1995年11月1日首次发布；\n—2010年10月1日第二次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761）。\nIV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8763, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 7, "text": "DL/T572-2021\n电力变压器运行规程\n1\n范围\n本文件\n力变压器（以下简称变压器）运行的基本要\n求、运行\n行维护、不正常运行和处理，以及安装、检修、\n试验、\n要求。\n本\n～750kV的电力变压器。高\n压并联\n电\n器、发电厂厂用\n用变压器等同类设备可参\n照执\nO\n进口电力变压器，\n般按本标准执行并参照制造厂的有\n关规\n。\n2\n性引用文件\n?\n文中的规范性引用而构成本文件必不\n文件中的内容通过\n可少的款。其中，注日期的引用文件，仅该日期的版本适用于\n本文件\n新版本（包括所有的修改单）\n适用于\n件\nGB\n电气装置安装工程\n电力变压器油浸电抗器、\n互感器施\n收规范\nGB/T1094\n电力变压器第5部分：承受短路的能力\nGB/T1094.入电力变压器第7部分：油浸式电力变压器负\n载导则\nGB/T1094.11\n电力变压器\n第11部分：干式变压器\nGB/T1094.12\n电力变压器\n第12部分：干式电力变压器负\n载导则\nGB/T6451\n油浸式电力变压器技术参数和要求\nGB/T10228\n干式电力变压器技术参数和要求", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9612, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 463, "clean_text_len": 429, "clean_text": "DL/T572-2021电力变压器运行规程\n范围本文件力变压器（以下简称变压器）运行的基本要求、运行行维护、不正常运行和处理，以及安装、检修、\n试验、要求。本\n～750kV的电力变压器。高压并联电器、发电厂厂用用变压器等同类设备可参照执\nO进口电力变压器，\n般按本标准执行并参照制造厂的有关规。\n性引用文件?\n文中的规范性引用而构成本文件必不文件中的内容通过可少的款。其中，注日期的引用文件，仅该日期的版本适用于本文件新版本（包括所有的修改单）\n适用于件GB\n电气装置安装工程电力变压器油浸电抗器、\n互感器施收规范GB/T1094\n电力变压器第5部分：承受短路的能力\nGB/T1094.入电力变压器第7部分：油浸式电力变压器负载导则\nGB/T1094.11\n电力变压器第11部分：干式变压器\nGB/T1094.12\n电力变压器第12部分：干式电力变压器负载导则\nGB/T6451\n油浸式电力变压器技术参数和要求\nGB/T10228干式电力变压器技术参数和要求", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9122, "has_structure_hint": false}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 8, "text": "DL/T572-2021\nGB/T17211干式电力变压器负载导则\nDL/T393车\n输变电设备状态检修试验规程\nDL/T437\n高压直流接地极技术导则\nDL/T573\n电力变压器检修导则\nDL/T574\n变压器分接开关运行维修导则\nDL/T596电力设备预防性试验规程\nDL/T1810—2018110（66）kV六氟化硫气体绝缘电力变压\n器使用技术条件\nJB/T10780一2007750kV油浸式电力变压器技术参数和要求\n3术语和定义\n本文件没有需要界定的术语和定义。\n4基本要求\n4.1保护、测量、冷却装置\n4.1.1变压器应按相关标准的规定装设保护和测量装置。油浸式\n变压器本体的安全保护装置、冷却装置、油保护装置、温度测量\n装置和油箱及附件等应符合GB/T6451的要求。干式变压器有关\n装置应符合GB/T10228相应的技术要求。六氟化硫气体绝缘变\n压器有关装置符合DL/T1810相应的技术要求。\n4.1.2装有气体继电器的油浸式变压器，无升高坡度者，安装时\n应使顶盖沿气体继电器油流方向有1%～1.5%的升高坡度。\n4.1.3变压器的冷却装置应符合以下要求：\na）强油循环变压器及强气循环的气体绝缘变压器冷却系\n统应有两个独立的工作电源并能自动和手动切换。当工\n作电源发生故障时，应发出音响、灯光等报警信号。有\n人值班变电站，强油风冷变压器及强气循环的气体绝缘\n变压器冷却装置全停，宜投报警信号；无人值班变电站，\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 617, "clean_text_len": 600, "clean_text": "DL/T572-2021\nGB/T17211干式电力变压器负载导则\nDL/T393车输变电设备状态检修试验规程\nDL/T437高压直流接地极技术导则\nDL/T573电力变压器检修导则\nDL/T574变压器分接开关运行维修导则\nDL/T596电力设备预防性试验规程\nDL/T1810—2018110（66）kV六氟化硫气体绝缘电力变压器使用技术条件\nJB/T10780一2007750kV油浸式电力变压器技术参数和要求\n3术语和定义本文件没有需要界定的术语和定义。\n4基本要求\n4.1保护、测量、冷却装置\n4.1.1变压器应按相关标准的规定装设保护和测量装置。油浸式变压器本体的安全保护装置、冷却装置、油保护装置、温度测量装置和油箱及附件等应符合GB/T6451的要求。干式变压器有关装置应符合GB/T10228相应的技术要求。六氟化硫气体绝缘变压器有关装置符合DL/T1810相应的技术要求。\n4.1.2装有气体继电器的油浸式变压器，无升高坡度者，安装时应使顶盖沿气体继电器油流方向有1%～1.5%的升高坡度。\n4.1.3变压器的冷却装置应符合以下要求：\na）强油循环变压器及强气循环的气体绝缘变压器冷却系统应有两个独立的工作电源并能自动和手动切换。当工作电源发生故障时，应发出音响、灯光等报警信号。有人值班变电站，强油风冷变压器及强气循环的气体绝缘变压器冷却装置全停，宜投报警信号；无人值班变电站，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9145, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 9, "text": "DL/T572—2021\n宜投跳闸。\nb）强油循环变压器，当切除故障冷却器时应发出音响、灯\n光等报警信号，并自动（水冷却的可手动）投入备用冷\n却器；对有两组或多组冷却系统的变压器，应具备自动\n分组延时启停功能。\nc）散热器应经蝶阀固定在变压器油箱上或采用独立落地\n支撑。\nd）风扇、水泵及油泵的附属电动机应有过负荷、短路及断\n相保护；应有监视油流或气流方向的装置。\ne）水冷却器的油泵应装在冷却器的进油侧，并保证在任何\n情况下冷却器中的油压大于水压约0.05MPa（双层管除\n外），冷却器出水侧应有放水旋塞。\nf）\n强油循环水冷却的变压器，各冷却器的潜油泵出口应装\n逆止阀（双层管除外）。\ng）强油循环冷却的变压器，应能按油顶层温度和（或）负\n载控制冷却器投切。\nh）潜油泵应采用E级或D级轴承，油泵应选用较低转速油\n泵（转速小于1500r/min）。\ni）发电厂变压器发电机出口开关的合、断应与发电机主变\n冷却器作联锁，即当发电机并网、其出口开关合入后，\n并网机组主变冷却器应自动投入，当发电机解列、其出\n口开关断开后，冷却器应自动停止。\n4.1.4变压器应按下列规定装设温度测量装置：\na）应有测量顶层油温的温度计。\nb）1000kVA及以上的油浸式变压器、800kVA及以上的油\n浸式和630kVA及以上的干式厂用变压器，应将信号温\n度计接远方信号。\nc）8000kVA及以上的变压器应装有远方测温装置。\nd）强油循环冷却的变压器应在冷却器进、出口分别装设测\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 634, "clean_text_len": 617, "clean_text": "DL/T572—2021宜投跳闸。\nb）强油循环变压器，当切除故障冷却器时应发出音响、灯光等报警信号，并自动（水冷却的可手动）投入备用冷却器；对有两组或多组冷却系统的变压器，应具备自动分组延时启停功能。\nc）散热器应经蝶阀固定在变压器油箱上或采用独立落地支撑。\nd）风扇、水泵及油泵的附属电动机应有过负荷、短路及断相保护；应有监视油流或气流方向的装置。\ne）水冷却器的油泵应装在冷却器的进油侧，并保证在任何情况下冷却器中的油压大于水压约0.05MPa（双层管除外），冷却器出水侧应有放水旋塞。\nf）\n强油循环水冷却的变压器，各冷却器的潜油泵出口应装逆止阀（双层管除外）。\ng）强油循环冷却的变压器，应能按油顶层温度和（或）负载控制冷却器投切。\nh）潜油泵应采用E级或D级轴承，油泵应选用较低转速油泵（转速小于1500r/min）。\ni）发电厂变压器发电机出口开关的合、断应与发电机主变冷却器作联锁，即当发电机并网、其出口开关合入后，\n并网机组主变冷却器应自动投入，当发电机解列、其出口开关断开后，冷却器应自动停止。\n4.1.4变压器应按下列规定装设温度测量装置：\na）应有测量顶层油温的温度计。\nb）1000kVA及以上的油浸式变压器、800kVA及以上的油浸式和630kVA及以上的干式厂用变压器，应将信号温度计接远方信号。\nc）8000kVA及以上的变压器应装有远方测温装置。\nd）强油循环冷却的变压器应在冷却器进、出口分别装设测", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8937, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 10, "text": "DL/T572-2021\n温装置。\ne）测温时，温度计管座内应充有变压器油。\nf）干式变压器应按制造厂的规定，装设温度测量装置。\ng）六氟化硫气体绝缘变压器应装有测量顶层气体的温度\n计，根据需求可安装绕组温度计，温度计管座内不能充\n有变压器油等易燃液体。\n4.1.5无人值班变电站内20000kVA及以上的变压器，应装设\n远方监视运行电流和顶层油温的装置。无人值班的油浸式变压器\n或强气循环冷却的六氟化硫气体绝缘变压器，应有保证在冷却系\n统失去电源时变压器温度不超过规定值的可靠措施，并列入现场\n规程。\n4.2有关变压器运行的其他要求\n4.2.1释压装置的安装应保证事故喷油畅通，并且不致喷入电缆\n沟、母线及其他设备上，必要时应予遮挡。事故放油阀应安装在\n变压器下部，喷油口方向宜朝下\n4.2.2变压器应有铭牌，并标明运行编号和相位标志。\n4.2.3有载分接开关应具备机械限位、闭锁功能。\n4.2.4油浸式变压器在运行情况下，应能安全地查看储油柜和套\n管油位、顶层油温、气体继电器，以及能安全取气样等，必要时\n应装设固定梯子。六氟化硫气体绝缘变压器运行情况下，应能安\n全地查看各个独立气室的压力。\n4.2.5室（洞）内安装的变压器应有足够的通风条件，避免变压\n器温度过高。\n4.2.6装有机械通风装置的变压器室在机械通风停止时，应能发\n出远方信号。变压器的通风系统一般不应与其他通风系统连通\n4.2.7变压器室的门应采用阻燃或不燃材料，开门方向应朝向外\n侧。门上应标明变压器的名称和运行编号，门外应挂“止步，高\n压危险”标志牌，并应上锁。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 671, "clean_text_len": 653, "clean_text": "DL/T572-2021温装置。\ne）测温时，温度计管座内应充有变压器油。\nf）干式变压器应按制造厂的规定，装设温度测量装置。\ng）六氟化硫气体绝缘变压器应装有测量顶层气体的温度计，根据需求可安装绕组温度计，温度计管座内不能充有变压器油等易燃液体。\n4.1.5无人值班变电站内20000kVA及以上的变压器，应装设远方监视运行电流和顶层油温的装置。无人值班的油浸式变压器或强气循环冷却的六氟化硫气体绝缘变压器，应有保证在冷却系统失去电源时变压器温度不超过规定值的可靠措施，并列入现场规程。\n4.2有关变压器运行的其他要求\n4.2.1释压装置的安装应保证事故喷油畅通，并且不致喷入电缆沟、母线及其他设备上，必要时应予遮挡。事故放油阀应安装在变压器下部，喷油口方向宜朝下\n4.2.2变压器应有铭牌，并标明运行编号和相位标志。\n4.2.3有载分接开关应具备机械限位、闭锁功能。\n4.2.4油浸式变压器在运行情况下，应能安全地查看储油柜和套管油位、顶层油温、气体继电器，以及能安全取气样等，必要时应装设固定梯子。六氟化硫气体绝缘变压器运行情况下，应能安全地查看各个独立气室的压力。\n4.2.5室（洞）内安装的变压器应有足够的通风条件，避免变压器温度过高。\n4.2.6装有机械通风装置的变压器室在机械通风停止时，应能发出远方信号。变压器的通风系统一般不应与其他通风系统连通\n4.2.7变压器室的门应采用阻燃或不燃材料，开门方向应朝向外侧。门上应标明变压器的名称和运行编号，门外应挂“止步，高压危险”标志牌，并应上锁。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.897, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 11, "text": "DL/T572—2021\n4.2.8使用油浸式变压器的场所应按有关设计规程规定设置消\n防设施和事故储油设施，并保持完好状态。\n4.2.9安装在地震基本烈度为七度及以上地区的变压器，应考虑\n下列防震措施：\na）变压器套管与软导线连接时，应适当放松；与硬导线连\n·接时，应将过渡软连接适当加长。\nb）冷却器与变压器分开布置时，变压器应经阀门、连接管\n道（柔性接头）与冷却器相连接。\n4.2.10当变压器所在实际系统的系统短路视在容量大于GB/T\n1094.5的规定值时，应在订货时向制造厂提出要求；对运行中变\n压器应采取限制短路电流的措施。变压器保护动作的时间应小于\n承受短路耐热能力的持续时间。\n4.2.11如在变压器上安装反映绝缘情况的在线监测装置，其电\n气信号应经传感器采集，并保持可靠接地。涉及油和密封的监测\n装置，应具有良好的密封性能。\n4.2.12大型变压器铁芯、夹件接地点应分别引至变压器底部，\n便于监测。\n4.2.13在室外变压器围栏入口处，应安装“止步，高压危\n险”，在变压器爬梯处安装“禁止攀登”等安全标志牌。\n4.2.14换流站接地极附近的电力变压器采购、设计阶段应考虑\n变压器直流偏磁耐受能力。变压器每相绕组允许的直流电流耐受\n能力应能满足DL/T437的要求。偏磁电流超过变压器耐受能力\n的，应采取抑制措施。\n4.2.15对运行年久、温升过高或长期过载的变压器可进行油中\n糠醛含量测定或介电谱测试，以确定绝缘老化的程度。必要时可\n取纸样做聚合度测量，进行绝缘老化鉴定。\n4.3技术文件\n4.3.1变压器投入运行前，施工单位需向运行单位移交下列技术\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 686, "clean_text_len": 671, "clean_text": "DL/T572—2021\n4.2.8使用油浸式变压器的场所应按有关设计规程规定设置消防设施和事故储油设施，并保持完好状态。\n4.2.9安装在地震基本烈度为七度及以上地区的变压器，应考虑下列防震措施：\na）变压器套管与软导线连接时，应适当放松；与硬导线连\n·接时，应将过渡软连接适当加长。\nb）冷却器与变压器分开布置时，变压器应经阀门、连接管道（柔性接头）与冷却器相连接。\n4.2.10当变压器所在实际系统的系统短路视在容量大于GB/T\n1094.5的规定值时，应在订货时向制造厂提出要求；对运行中变压器应采取限制短路电流的措施。变压器保护动作的时间应小于承受短路耐热能力的持续时间。\n4.2.11如在变压器上安装反映绝缘情况的在线监测装置，其电气信号应经传感器采集，并保持可靠接地。涉及油和密封的监测装置，应具有良好的密封性能。\n4.2.12大型变压器铁芯、夹件接地点应分别引至变压器底部，\n便于监测。\n4.2.13在室外变压器围栏入口处，应安装“止步，高压危险”，在变压器爬梯处安装“禁止攀登”等安全标志牌。\n4.2.14换流站接地极附近的电力变压器采购、设计阶段应考虑变压器直流偏磁耐受能力。变压器每相绕组允许的直流电流耐受能力应能满足DL/T437的要求。偏磁电流超过变压器耐受能力的，应采取抑制措施。\n4.2.15对运行年久、温升过高或长期过载的变压器可进行油中糠醛含量测定或介电谱测试，以确定绝缘老化的程度。必要时可取纸样做聚合度测量，进行绝缘老化鉴定。\n4.3技术文件\n4.3.1变压器投入运行前，施工单位需向运行单位移交下列技术", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8918, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 12, "text": "DL/T572—2021\n文件和图纸。\n4.3.2新设备安装峻工后需提交：\na）变压器订货技术合同（或技术条件）、变更设计的技术文\n件等：\nb）制造厂提供的安装使用说明书、合格证，图纸及出厂试\n验报告；\nc）本体、冷却装置及各附件（套管、互感器、分接开关、\n气体继电器、压力释放阀及仪表等）在安装时的交接试\n验报告；\nd）器身内检时的检查及处理记录、整体密封试验报告等安\n装报告；\ne）按GB50148要求和制造厂相关规定的安装全过程记录；\nf）\n变压器冷却系统、有载调压装置的控制及保护回路的安\n装峻工图；\ng）油质化验及色谱分析记录；\nh）备品配件及专用工器具清单；\ni）设备监造报告。\n4.3.3检修峻工后需提交：\na）变压器及附属设备的检修原因及器身检查、整体密封性\n试验、干燥记录等检修全过程记录；\nb）变压器及附属设备检修前后试验记录。\n4.3.4每台变压器应有下述内容的技术档案：\na）变压器履历卡片；\nb）安装峻工后所移交的全部文件；\nc）检修后移交的文件；\nd）预防性试验记录或例行试验记录；\ne）变压器保护和测量装置的校验记录;\nf)\n油处理及加油记录；\ng）其他试验记录及检查记录；\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.976, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 504, "clean_text_len": 493, "clean_text": "DL/T572—2021文件和图纸。\n4.3.2新设备安装峻工后需提交：\na）变压器订货技术合同（或技术条件）、变更设计的技术文件等：\nb）制造厂提供的安装使用说明书、合格证，图纸及出厂试验报告；\nc）本体、冷却装置及各附件（套管、互感器、分接开关、\n气体继电器、压力释放阀及仪表等）在安装时的交接试验报告；\nd）器身内检时的检查及处理记录、整体密封试验报告等安装报告；\ne）按GB50148要求和制造厂相关规定的安装全过程记录；\nf）\n变压器冷却系统、有载调压装置的控制及保护回路的安装峻工图；\ng）油质化验及色谱分析记录；\nh）备品配件及专用工器具清单；\ni）设备监造报告。\n4.3.3检修峻工后需提交：\na）变压器及附属设备的检修原因及器身检查、整体密封性试验、干燥记录等检修全过程记录；\nb）变压器及附属设备检修前后试验记录。\n4.3.4每台变压器应有下述内容的技术档案：\na）变压器履历卡片；\nb）安装峻工后所移交的全部文件；\nc）检修后移交的文件；\nd）预防性试验记录或例行试验记录；\ne）变压器保护和测量装置的校验记录;\nf)油处理及加油记录；g）其他试验记录及检查记录；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8641, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 13, "text": "DL/T572—2021\nh）变压器事故及异常运行（如超温、气体继电器动作、出\n口短路、严重过电流等）记录。\n4.3.5变压器移交外单位时，应将变压器的技术档案一并移交。\n5变压器运行条件\n5.1一般运行条件\n5.1.1变压器的运行电压一般不应高于该运行分接电压的105%，\n且不得超过系统最高运行电压。对于特殊的使用情况（例如变压\n器的有功功率可以在任何方向流通），允许在不超过110%的额定\n电压下运行，对电流与电压的相互关系如无特殊要求。当负载电\n流为额定电流的K（K≤1）倍时，按以下公式对电压U加以限制\nU（%）=110-5K2......\n.（1）\n并联电抗器、消弧线圈、调压器等设备允许过电压运行的倍\n数和时间，按制造厂的规定。\n5.1.2无励磁调压变压器在额定电压土5%范围内改换分接位置\n运行时，其额定容量不变。如为一7.5%和一10%分接时，其容量\n按制造厂的规定；如无制造厂规定，则容量应相应降低2.5%\n和5%。有载调压变压器各分接位置的容量，按制造厂的规定。\n5.1.3油浸式变压器顶层油温一般不应超过表1的规定（制造厂\n有规定的按制造厂规定）。当冷却介质温度较低时，顶层油温\n也相应降低。自然循环冷却变压器的顶层油温一般不宜经常超\n过85℃。\n表1\n油浸式变压器顶层油温在额定电压下的一般限值\n单位为摄氏度\n冷却方式\n冷却介质最高温度\n最高顶层油温\n自然循环自冷、风冷\n40\n95\n强迫油循环风冷\n40\n85\n强迫油循环水冷\n30\n70\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9775, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 634, "clean_text_len": 598, "clean_text": "DL/T572—2021\nh）变压器事故及异常运行（如超温、气体继电器动作、出口短路、严重过电流等）记录。\n4.3.5变压器移交外单位时，应将变压器的技术档案一并移交。\n5变压器运行条件\n5.1一般运行条件\n5.1.1变压器的运行电压一般不应高于该运行分接电压的105%，\n且不得超过系统最高运行电压。对于特殊的使用情况（例如变压器的有功功率可以在任何方向流通），允许在不超过110%的额定电压下运行，对电流与电压的相互关系如无特殊要求。当负载电流为额定电流的K（K≤1）倍时，按以下公式对电压U加以限制\nU（%）=110-5K2......\n.（1）\n并联电抗器、消弧线圈、调压器等设备允许过电压运行的倍数和时间，按制造厂的规定。\n5.1.2无励磁调压变压器在额定电压土5%范围内改换分接位置运行时，其额定容量不变。如为一7.5%和一10%分接时，其容量按制造厂的规定；如无制造厂规定，则容量应相应降低2.5%\n和5%。有载调压变压器各分接位置的容量，按制造厂的规定。\n5.1.3油浸式变压器顶层油温一般不应超过表1的规定（制造厂有规定的按制造厂规定）。当冷却介质温度较低时，顶层油温也相应降低。自然循环冷却变压器的顶层油温一般不宜经常超过85℃。\n表1\n油浸式变压器顶层油温在额定电压下的一般限值单位为摄氏度冷却方式冷却介质最高温度最高顶层油温自然循环自冷、风冷\n强迫油循环风冷强迫油循环水冷", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8731, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 14, "text": "DL/T572-2021\n经改进结构或改变冷却方式的变压器，必要时应通过温升试\n验确定其负载能力。\n5.1.4干式变压器及六氟化硫气体绝缘变压器的温度限值应按制\n造厂的规定。\n5.1.5变压器三相负载不平衡时，应监视最大一相的电流。接线\n为YNyn0的大、中型变压器允许的中性线电流，按制造厂及有\n关规定。\n5.2变压器在不同负载状态下的运行方式\n5.2.1油浸式变压器在不同负载状态下运行时，一般应按GB/T\n1094.7的规定执行。\n5.2.2变压器的分类，按负载导则变压器分为三类：\na）配电变压器。电压在35kV及以下，三相额定容量在\n2500kVA及以下，单相额定容量在833kVA及以下，具\n有独立绕组，自然循环冷却的变压器。\nb）中型变压器。三相额定容量不超过100MVA或每柱容\n量不超过33.3MVA，具有独立绕组，且额定短路阻抗\n（Z）符合公式（2）要求的变压器。\nZ≤（25-0.1×3S/W）%....\n（2）\n式中：\nW—有绕组的芯柱数；\nS，一—额定容量，MVA。\n自耦变压器按等值容量考虑，等值容量的计算见附录A。\nc）大型变压器。三相额定容量100MVA以上，或其额定短\n路阻抗大于式（2）计算值的变压器。\n5.2.3负载状态的分类。\na）周期性负载：周期性变化的负载（周期持续时间通常\n为24h），该负载是按一个周期内累积的老化量来考虑\n的，它可以是正常负载，也可以是长期急救负载。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9777, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 610, "clean_text_len": 597, "clean_text": "DL/T572-2021\n经改进结构或改变冷却方式的变压器，必要时应通过温升试验确定其负载能力。\n5.1.4干式变压器及六氟化硫气体绝缘变压器的温度限值应按制造厂的规定。\n5.1.5变压器三相负载不平衡时，应监视最大一相的电流。接线为YNyn0的大、中型变压器允许的中性线电流，按制造厂及有关规定。\n5.2变压器在不同负载状态下的运行方式\n5.2.1油浸式变压器在不同负载状态下运行时，一般应按GB/T\n1094.7的规定执行。\n5.2.2变压器的分类，按负载导则变压器分为三类：\na）配电变压器。电压在35kV及以下，三相额定容量在\n2500kVA及以下，单相额定容量在833kVA及以下，具有独立绕组，自然循环冷却的变压器。\nb）中型变压器。三相额定容量不超过100MVA或每柱容量不超过33.3MVA，具有独立绕组，且额定短路阻抗\n（Z）符合公式（2）要求的变压器。\nZ≤（25-0.1×3S/W）%....\n（2）式中：W—有绕组的芯柱数；\nS，一—额定容量，MVA。\n自耦变压器按等值容量考虑，等值容量的计算见附录A。\nc）大型变压器。三相额定容量100MVA以上，或其额定短路阻抗大于式（2）计算值的变压器。\n5.2.3负载状态的分类。\na）周期性负载：周期性变化的负载（周期持续时间通常为24h），该负载是按一个周期内累积的老化量来考虑的，它可以是正常负载，也可以是长期急救负载。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8584, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 15, "text": "DL/T572-2021\nb）正常周期性负载：在周期性负载中，某段时间环境温度\n较高，或超过额定电流，但可以由其他时间内环境温\n度较低，或低于额定电流所补偿。从热老化的观点出\n发，相对老化率大于1的老化值可以由相对老化率小于\n1的老化值补偿。这一原理也可用于长时间的周期性负载\n运行。\nc)\n长其\n载：\n要求变压器长时间在环境温度较高或超\n电流下运行。这种运行方式可能持续几星期或几\n将导致变压器的老化加速，但不直接危及绝缘的\n期急救负载：要求\n时间大幅度超额定电流运\n这种负载可能导致绕组热点温度达到危险的程度，\n吏绝缘强度暂时下降\n5.2.\n货\n载系数的取值规定\nar\n权绕组变压器：取任\n组的负载电流标么值\n5\n绕组变压器：取负\n标么值最大的绕组的标么值；\n耦变压器：取各侧绕组和公共绕组中，负载电流标么\n5.2.5\n负载电流和温度的最\n状态下的负载电流和温度的最大限值如表2所示。当\n制造厂有关\n表2\n：变压器负载电流和温度最大限值\n负载类型\n限制条件\n中型变压器\n大型变压器\n电流（标么值）\n1.5\n1.3\n顶层油温限值\n105\n105\n正常周期性\n'℃\n负载\n绕组热点温度及与纤维绝缘材料接触\n的金属部件的温度\n120\n120\n'℃\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9438, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 524, "clean_text_len": 476, "clean_text": "DL/T572-2021\nb）正常周期性负载：在周期性负载中，某段时间环境温度较高，或超过额定电流，但可以由其他时间内环境温度较低，或低于额定电流所补偿。从热老化的观点出发，相对老化率大于1的老化值可以由相对老化率小于\n1的老化值补偿。这一原理也可用于长时间的周期性负载运行。\nc)长其载：\n要求变压器长时间在环境温度较高或超电流下运行。这种运行方式可能持续几星期或几将导致变压器的老化加速，但不直接危及绝缘的期急救负载：要求时间大幅度超额定电流运这种负载可能导致绕组热点温度达到危险的程度，\n吏绝缘强度暂时下降\n5.2.\n货载系数的取值规定ar\n权绕组变压器：取任组的负载电流标么值\n绕组变压器：取负标么值最大的绕组的标么值；\n耦变压器：取各侧绕组和公共绕组中，负载电流标么\n5.2.5\n负载电流和温度的最状态下的负载电流和温度的最大限值如表2所示。当制造厂有关表2：变压器负载电流和温度最大限值负载类型限制条件中型变压器大型变压器电流（标么值）\n1.5\n1.3\n顶层油温限值正常周期性'℃\n负载绕组热点温度及与纤维绝缘材料接触的金属部件的温度\n'℃", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9194, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 16, "text": "DL/T572—2021\n表2(续）\n负载类型\n限制条件\n中型变压器\n大型变压器\n正常周期性\n其他金属部件的热点温度（与油、\n负载\n聚酰胺纸、玻璃纤维材料接触）\n140\n140\n'℃\n电流（标么值）\n1.5\n1.3\n顶层油温限值\n115\n115\n℃\n长期急救\n绕组热点温度及与纤维绝缘材料接触\n周期性负载\n的金属部件的温度\n140\n130\n'℃\n其他金属部件的热点温度（与油、\n聚酰胺纸、玻璃纤维材料接触）\n160\n160\n℃\n电流（标幺值）\n1.8\n1.5\n顶层油温限值\n115\n'℃\n115\n短期急救\n绕组热点温度及与纤维绝缘材料接触\n负载\n的金属部件的温度\n160\n160\n'℃\n其他金属部件的热点温度（与油、\n聚酰胺纸、玻璃纤维材料接触）\n180\n180\n'℃\n5.3附件和回路元件的限制\n变压器的载流附件和外部回路元件应能满足超额定电流运行\n的要求，当任一附件和回路元件不能满足要求时，应按负载能\n力最小的附件和元件限制负载。变压器的结构件不能满足超额定\n电流运行的要求时，应根据具体情况确定是否限制负载和限制的\n程度。\n5.4\n正常周期性负载的运行\n5.4.1\n变压器在额定使用条件下，全年可按额定电流运行。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9449, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 513, "clean_text_len": 432, "clean_text": "DL/T572—2021\n表2(续）\n负载类型限制条件中型变压器大型变压器正常周期性其他金属部件的热点温度（与油、\n负载聚酰胺纸、玻璃纤维材料接触）\n'℃电流（标么值）\n1.5\n1.3\n顶层油温限值℃\n长期急救绕组热点温度及与纤维绝缘材料接触周期性负载的金属部件的温度\n'℃\n其他金属部件的热点温度（与油、\n聚酰胺纸、玻璃纤维材料接触）℃\n电流（标幺值）\n1.8\n1.5\n顶层油温限值'℃\n短期急救绕组热点温度及与纤维绝缘材料接触负载的金属部件的温度\n'℃\n其他金属部件的热点温度（与油、\n聚酰胺纸、玻璃纤维材料接触）'℃\n5.3附件和回路元件的限制变压器的载流附件和外部回路元件应能满足超额定电流运行的要求，当任一附件和回路元件不能满足要求时，应按负载能力最小的附件和元件限制负载。变压器的结构件不能满足超额定电流运行的要求时，应根据具体情况确定是否限制负载和限制的程度。\n5.4\n正常周期性负载的运行\n5.4.1\n变压器在额定使用条件下，全年可按额定电流运行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8848, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 17, "text": "DL/T572-2021\n5.4.2变压器允许在平均相对老化率小于或等于1的情况下，周\n期性地超额定电流运行。\n5.4.3当变压器有诸如冷却系统不正常、渗漏、局部过热、油中\n溶解气体分析结果异常等现象，不宜超额定电流运行。\n5.4.4正常周期性负载运行方式下，超额定电流负载系数和时\n间，可按GB/T1094.7的指数方程法和微分方程法计算，大、中\n型变压器在不同负荷条件下运行时间的建议值参见附录A。\n5.5长期急救周期性负载的运行\n5.5.1长期急救周期性负载下运行时，将在不同程度上缩短变压\n器的寿命，应尽量避免这种运行方式；必须采用时，应尽量缩短\n超额定电流运行的时间，降低超额定电流的倍数，有条件时按制\n造厂规定投入备用冷却器。\n5.5.2当变压器有诸如冷却系统不正常、渗漏、局部过热现象、\n油中溶解气体分析结果异常等现象，不宜超额定电流运行。\n5.5.3长期急救周期性负载运行时，平均相对老化率可大于1甚\n至远大于1。超额定电流负载系数和时间，可按GB/T1094.7的\n指数方程法和微分方程法计算。附录A中提供了典型大、中型\n变压器在不同负荷条件下运行时间的建议值，可参考执行。\n5.5.4在长期急救周期性负载下运行期间，应有负载电流记录，\n并计算该运行期间的平均相对老化率。\n5.6短期急救负载的运行\n5.6.1短期急救负载下运行，相对老化率远大于1，绕组热点温\n度可能达到危险程度。在出现这种情况时，应投入包括备用在内\n的全部冷却器（制造厂另有规定的除外），并尽量压缩负载、减\n少时间，一般不超过0.5h。当变压器有严重缺陷或绝缘有弱点\n时，不宜超额定电流运行。\n5.6.2在短期急救负载运行期间，应有详细的负载电流记录，并\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 724, "clean_text_len": 707, "clean_text": "DL/T572-2021\n5.4.2变压器允许在平均相对老化率小于或等于1的情况下，周期性地超额定电流运行。\n5.4.3当变压器有诸如冷却系统不正常、渗漏、局部过热、油中溶解气体分析结果异常等现象，不宜超额定电流运行。\n5.4.4正常周期性负载运行方式下，超额定电流负载系数和时间，可按GB/T1094.7的指数方程法和微分方程法计算，大、中型变压器在不同负荷条件下运行时间的建议值参见附录A。\n5.5长期急救周期性负载的运行\n5.5.1长期急救周期性负载下运行时，将在不同程度上缩短变压器的寿命，应尽量避免这种运行方式；必须采用时，应尽量缩短超额定电流运行的时间，降低超额定电流的倍数，有条件时按制造厂规定投入备用冷却器。\n5.5.2当变压器有诸如冷却系统不正常、渗漏、局部过热现象、\n油中溶解气体分析结果异常等现象，不宜超额定电流运行。\n5.5.3长期急救周期性负载运行时，平均相对老化率可大于1甚至远大于1。超额定电流负载系数和时间，可按GB/T1094.7的指数方程法和微分方程法计算。附录A中提供了典型大、中型变压器在不同负荷条件下运行时间的建议值，可参考执行。\n5.5.4在长期急救周期性负载下运行期间，应有负载电流记录，\n并计算该运行期间的平均相对老化率。\n5.6短期急救负载的运行\n5.6.1短期急救负载下运行，相对老化率远大于1，绕组热点温度可能达到危险程度。在出现这种情况时，应投入包括备用在内的全部冷却器（制造厂另有规定的除外），并尽量压缩负载、减少时间，一般不超过0.5h。当变压器有严重缺陷或绝缘有弱点时，不宜超额定电流运行。\n5.6.2在短期急救负载运行期间，应有详细的负载电流记录，并", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8919, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 18, "text": "DL/T572-2021\n计算该运行期间的相对老化率。超额定电流负载系数和时间，可\n按GB/T1094.7的指数方程法和微分方程法计算。附录A中提供\n了典型大、中型变压器在不同负荷条件下运行时间的建议值，可\n参考执行。\n5.6.3干式变压器的正常周期性负载、长期急救周期性负载和短\n期急救负载的运行应符合GB/T17211的要求。六氟化硫气体绝\n缘变压器正常周期性负载、长期急救周期性负载和短期急救负载\n的运行要求需与设备制造厂协商确定。\n5.6.4无人值班变电站内变压器超额定电流的运行方式，可视具\n体情况在现场规程中规定。\n5.7其他设备的运行条件\n串联电抗器、接地变压器等设备超额定电流运行的限值和负\n载图表，按制造厂的规定。接地变压器在系统单相接地时的运行\n时间和顶层油温应不超过制造厂的规定。\n5.8强迫冷却变压器的运行条件\n强油循环冷却变压器运行时，必须投入冷却器。空载和轻载\n时不应投入过多的冷却器（空载状态下允许短时不投）。各种负载\n下投入冷却器的相应台数，应按制造厂的规定。按温度和负载投\n切冷却器的自动装置应保持正常。\n5.9变压器的并列运行\n5.9.1变压器并列运行的基本条件：\na）联结组标号相同；\nb）电压比相同；\nc）阻抗电压值偏差小于10%。\n阻抗电压不等或电压比不等的变压器，任何一台变压器除满\n足GB1094.7、GB/T1094.12和制造厂规定外，其每台变压器并\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 603, "clean_text_len": 584, "clean_text": "DL/T572-2021\n计算该运行期间的相对老化率。超额定电流负载系数和时间，可按GB/T1094.7的指数方程法和微分方程法计算。附录A中提供了典型大、中型变压器在不同负荷条件下运行时间的建议值，可参考执行。\n5.6.3干式变压器的正常周期性负载、长期急救周期性负载和短期急救负载的运行应符合GB/T17211的要求。六氟化硫气体绝缘变压器正常周期性负载、长期急救周期性负载和短期急救负载的运行要求需与设备制造厂协商确定。\n5.6.4无人值班变电站内变压器超额定电流的运行方式，可视具体情况在现场规程中规定。\n5.7其他设备的运行条件串联电抗器、接地变压器等设备超额定电流运行的限值和负载图表，按制造厂的规定。接地变压器在系统单相接地时的运行时间和顶层油温应不超过制造厂的规定。\n5.8强迫冷却变压器的运行条件强油循环冷却变压器运行时，必须投入冷却器。空载和轻载时不应投入过多的冷却器（空载状态下允许短时不投）。各种负载下投入冷却器的相应台数，应按制造厂的规定。按温度和负载投切冷却器的自动装置应保持正常。\n5.9变压器的并列运行\n5.9.1变压器并列运行的基本条件：\na）联结组标号相同；b）电压比相同；\nc）阻抗电压值偏差小于10%。\n阻抗电压不等或电压比不等的变压器，任何一台变压器除满足GB1094.7、GB/T1094.12和制造厂规定外，其每台变压器并", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9094, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 19, "text": "DL/T572—2021\n列运行绕组的环流应满足制造厂的要求。阻抗电压不同的变压器，\n可适当提高阻抗电压高的变压器的二次电压，使并列运行变压器\n的容量均能充分利用。\n5.9.2新装或变动过内、外连接线的变压器，并列运行前必须核\n定相位。\n5.9.3发电厂升压变压器高压侧跳闸时，应防止厂用变压器严重\n超过额定电流运行。厂用电倒换操作时应防止非同期操作。\n5.10变压器的经济运行\n5.10.1变压器的投运台数应按照负载情况，从安全、经济原则\n出发，合理安排。\n5.10.2可以相互调配负载的变压器，应考虑合理分配负载，使\n总损耗最小。\n6变压器的运行维护\n6.1变压器的运行监视\n6.1.1安装在发电厂和变电站内的变压器，以及无人值班变电站\n内有远方监测装置的变压器，应经常监视仪表的指示，及时掌握\n变压器运行情况。监视仪表的抄表次数由现场规程规定，并定期\n对现场仪表和远方仪表进行校对。当变压器超过额定电流运行\n时，应做好记录。无人值班变电站的变压器应在每次定期检查时\n记录其电压、电流和顶层油温，以及曾达到的最高顶层油温等。\n无人值班变电站宜采用双浮球气体继电器，设视频监视系统的无\n人值班变电站，宜能监视变压器储油柜的油位、套管油位及其他\n重要部位。\n6.1.2根据实际情况确定变压器的日常巡视检查周期，也可参照\n下列规定：\na）发电厂和有人值班变电站内的变压器，宜每天巡视一次，\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 596, "clean_text_len": 580, "clean_text": "DL/T572—2021\n列运行绕组的环流应满足制造厂的要求。阻抗电压不同的变压器，\n可适当提高阻抗电压高的变压器的二次电压，使并列运行变压器的容量均能充分利用。\n5.9.2新装或变动过内、外连接线的变压器，并列运行前必须核定相位。\n5.9.3发电厂升压变压器高压侧跳闸时，应防止厂用变压器严重超过额定电流运行。厂用电倒换操作时应防止非同期操作。\n5.10变压器的经济运行\n5.10.1变压器的投运台数应按照负载情况，从安全、经济原则出发，合理安排。\n5.10.2可以相互调配负载的变压器，应考虑合理分配负载，使总损耗最小。\n6变压器的运行维护\n6.1变压器的运行监视\n6.1.1安装在发电厂和变电站内的变压器，以及无人值班变电站内有远方监测装置的变压器，应经常监视仪表的指示，及时掌握变压器运行情况。监视仪表的抄表次数由现场规程规定，并定期对现场仪表和远方仪表进行校对。当变压器超过额定电流运行时，应做好记录。无人值班变电站的变压器应在每次定期检查时记录其电压、电流和顶层油温，以及曾达到的最高顶层油温等。\n无人值班变电站宜采用双浮球气体继电器，设视频监视系统的无人值班变电站，宜能监视变压器储油柜的油位、套管油位及其他重要部位。\n6.1.2根据实际情况确定变压器的日常巡视检查周期，也可参照下列规定：\na）发电厂和有人值班变电站内的变压器，宜每天巡视一次，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9065, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 20, "text": "DL/T572—2021\n每周进行一次夜间巡视；\nb）无人值班变电站内宜每10天巡视一次。\n6.1.3在下列情况下，应对变压器进行特殊巡视检查，增加巡视\n检查次数：\na）在新设备或经过检修、改造的变压器投运72h内；\nb）变压器有严重缺陷时；\nc）气象突变（如大风、大雾、大雪、冰雹、寒潮等）时；\nd）雷雨季节，特别是雷雨后；\ne）高温季节、高峰负载期间；\nf）变压器急救负载运行时。\n6.1.4变压器日常巡视检查一般包括以下内容：\na）油浸式变压器的油温和温度计应正常，储油柜的油位应\n与温度相对应，各部位无渗油、漏油；气体绝缘变压器\n气体温度及气体压力应正常。\nb）套管油位应正常，套管外部无破损裂纹、无油污、无放\n电痕迹及其他异常现象；套管渗漏油时，应及时处理，\n防止内部受潮损坏。\nc）变压器声响均匀、正常。\nd）各冷却器手感温度应相近，风扇、油泵、气泵、水泵运\n转正常，油流继电器、气流指示器工作正常，特别注意\n变压器冷却器潜油泵负压区是否出现的渗漏油。\ne）水冷却器的油压应大于水压（制造厂另有规定者除外）。\nf）吸湿器应完好，吸附剂应干燥。\ng）引线接头、电缆、母线应无发热迹象。\nh）压力释放器、安全气道及防爆膜应完好无损。\ni）有载分接开关的分接位置及电源指示应正常。\nj）有载分接开关的在线滤油装置工作位置及电源指示应\n正常。\nk）气体继电器内应无气体（一般情况）。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 596, "clean_text_len": 583, "clean_text": "DL/T572—2021每周进行一次夜间巡视；\nb）无人值班变电站内宜每10天巡视一次。\n6.1.3在下列情况下，应对变压器进行特殊巡视检查，增加巡视检查次数：\na）在新设备或经过检修、改造的变压器投运72h内；\nb）变压器有严重缺陷时；\nc）气象突变（如大风、大雾、大雪、冰雹、寒潮等）时；\nd）雷雨季节，特别是雷雨后；e）高温季节、高峰负载期间；\nf）变压器急救负载运行时。\n6.1.4变压器日常巡视检查一般包括以下内容：\na）油浸式变压器的油温和温度计应正常，储油柜的油位应与温度相对应，各部位无渗油、漏油；气体绝缘变压器气体温度及气体压力应正常。\nb）套管油位应正常，套管外部无破损裂纹、无油污、无放电痕迹及其他异常现象；套管渗漏油时，应及时处理，\n防止内部受潮损坏。c）变压器声响均匀、正常。\nd）各冷却器手感温度应相近，风扇、油泵、气泵、水泵运转正常，油流继电器、气流指示器工作正常，特别注意变压器冷却器潜油泵负压区是否出现的渗漏油。\ne）水冷却器的油压应大于水压（制造厂另有规定者除外）。\nf）吸湿器应完好，吸附剂应干燥。\ng）引线接头、电缆、母线应无发热迹象。\nh）压力释放器、安全气道及防爆膜应完好无损。\ni）有载分接开关的分接位置及电源指示应正常。\nj）有载分接开关的在线滤油装置工作位置及电源指示应正常。\nk）气体继电器内应无气体（一般情况）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8546, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 21, "text": "DL/T572—2021\n1）各控制箱和二次端子箱、机构箱应关严，无受潮，且温\n控装置工作正常。\nm）干式变压器的外部表面应无积污。\nn）变压器室的门、窗、照明应完好，房屋不漏水，温度\n正常。\no）现场规程中根据变压器的结构特点补充检查的其他\n项目。\n6.1.5应对变压器做定期检查（检查周期由现场规程规定），并\n增加以下检查内容：\na）各部位的接地应完好；并定期测量铁芯和夹件的接地\n电流：\nb）\n强油循环冷却的变压器应做冷却装置的自动切换试验；\nc）\n外壳及箱沿应无异常发热：\nd）水冷却器从旋塞放水检查应无油迹；\ne）有载调压装置的动作情况应正常；\nf\n各种标志应齐全、明显；\ng\n各种保护装置应齐全、良好；\nh)\n各种温度计应在检定周期内，超温信号应正确可靠；\ni)\n消防设施应齐全完好；\nj）\n室（洞）内变压器通风设备应完好；\nk\n贮油池和排油设施应保持良好状态：\nD\n检查变压器及散热装置无任何渗漏油；\nm）电容式套管末屏是否出现异常声响或其他接地不良现象；\nn）变压器红外测温是否正常：\no）气体绝缘变压器应检查气体的纯度及含水量是否正常，\n是否存在泄漏现象。\n6.1.6\n下述维护项目的周期，可根据具体情况在现场规程中\n规定：\na）清除储油柜集污器内的积水和污物；\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.953, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 543, "clean_text_len": 528, "clean_text": "DL/T572—2021\n1）各控制箱和二次端子箱、机构箱应关严，无受潮，且温控装置工作正常。\nm）干式变压器的外部表面应无积污。\nn）变压器室的门、窗、照明应完好，房屋不漏水，温度正常。\no）现场规程中根据变压器的结构特点补充检查的其他项目。\n6.1.5应对变压器做定期检查（检查周期由现场规程规定），并增加以下检查内容：\na）各部位的接地应完好；并定期测量铁芯和夹件的接地电流：\nb）\n强油循环冷却的变压器应做冷却装置的自动切换试验；\nc）外壳及箱沿应无异常发热：\nd）水冷却器从旋塞放水检查应无油迹；\ne）有载调压装置的动作情况应正常；\nf各种标志应齐全、明显；g各种保护装置应齐全、良好；\nh)\n各种温度计应在检定周期内，超温信号应正确可靠；\ni)消防设施应齐全完好；j）\n室（洞）内变压器通风设备应完好；\nk\n贮油池和排油设施应保持良好状态：\nD\n检查变压器及散热装置无任何渗漏油；\nm）电容式套管末屏是否出现异常声响或其他接地不良现象；\nn）变压器红外测温是否正常：\no）气体绝缘变压器应检查气体的纯度及含水量是否正常，\n是否存在泄漏现象。\n6.1.6\n下述维护项目的周期，可根据具体情况在现场规程中规定：\na）清除储油柜集污器内的积水和污物；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8762, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 22, "text": "DL/T572-2021\nb）对冷却装置进行水冲洗或用压缩空气吹扫，至少应在夏\n季到来之前开展一次\nc）更换吸湿器的吸附剂；\nd）变压器的外部（包括套管）清扫；\ne）各种控制箱和二次回路的检查和清扫。\n6.2变压器的投运和停运\n6.2.1在投运变压器之前，值班人员应仔细检查，确认变压器及\n其保护装置在良好状态，具备带电运行条件。并注意外部有无异\n物，临时接地线是否已拆除，分接开关位置是否正确，各阀门开\n闭是否正确。变压器在低温投运时，应防止吸湿器因结冰造成呼\n吸不畅。\n6.2.2大型电力变压器直阻测试后宜进行消磁。\n6.2.3对于可随时投入运行的备用变压器，其中长期停运者应定\n期带电，同时投入冷却装置。如系强油循环变压器，充电后不带\n负载或带较轻负载运行时，应轮流投入部分冷却器，其数量不超\n过制造厂规定空载时的运行台数。不在运行工位或需要接线后才\n能投运的备用变压器不要求定期充电，但停运时间超过6个月\n的，投运前应进行例行试验。\n6.2.4变压器投运和停运的操作程序应在现场规程中规定，并须\n遵守下列各项：\na）强油循环变压器投运时应逐台投入冷却器，并按负载情\n况控制投入冷却器的台数；水冷却器应先启动油泵，再\n开启水系统；停电操作先停水后停油泵；冬季停运时将\n冷却器中的水放尽。\nb）变压器的充电应在有保护装置的电源侧用断路器操作，\n停运时应先停负载侧，后停电源侧。\nc）在无断路器时，可用隔离开关投切110kV及以下且励磁\n电流不超过2A的空载变压器；用于切断20kV及以上\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 648, "clean_text_len": 630, "clean_text": "DL/T572-2021\nb）对冷却装置进行水冲洗或用压缩空气吹扫，至少应在夏季到来之前开展一次\nc）更换吸湿器的吸附剂；\nd）变压器的外部（包括套管）清扫；\ne）各种控制箱和二次回路的检查和清扫。\n6.2变压器的投运和停运\n6.2.1在投运变压器之前，值班人员应仔细检查，确认变压器及其保护装置在良好状态，具备带电运行条件。并注意外部有无异物，临时接地线是否已拆除，分接开关位置是否正确，各阀门开闭是否正确。变压器在低温投运时，应防止吸湿器因结冰造成呼吸不畅。\n6.2.2大型电力变压器直阻测试后宜进行消磁。\n6.2.3对于可随时投入运行的备用变压器，其中长期停运者应定期带电，同时投入冷却装置。如系强油循环变压器，充电后不带负载或带较轻负载运行时，应轮流投入部分冷却器，其数量不超过制造厂规定空载时的运行台数。不在运行工位或需要接线后才能投运的备用变压器不要求定期充电，但停运时间超过6个月的，投运前应进行例行试验。\n6.2.4变压器投运和停运的操作程序应在现场规程中规定，并须遵守下列各项：\na）强油循环变压器投运时应逐台投入冷却器，并按负载情况控制投入冷却器的台数；水冷却器应先启动油泵，再开启水系统；停电操作先停水后停油泵；冬季停运时将冷却器中的水放尽。\nb）变压器的充电应在有保护装置的电源侧用断路器操作，\n停运时应先停负载侧，后停电源侧。\nc）在无断路器时，可用隔离开关投切110kV及以下且励磁电流不超过2A的空载变压器；用于切断20kV及以上", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.906, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 23, "text": "DL/T572—2021\n变压器的隔离开关，必须三相联动且装有消弧角；装在\n室内的隔离开关必须在各相之间安装耐弧的绝缘隔板。\n6.2.5新投运的变压器应按GB50148中的规定试运行。更换绕\n组后的变压器参照执行，其冲击合闸次数为3次。\n6.2.6新安装和大修后的变压器应按照有关标准或厂家规定真空\n注油和热油循环\n真空度、抽真空时间、注油速度及热油循环时\n间、温度均\n要求抽真\n有密封胶囊、隔膜，金属波纹储油柜的变压器，\n应按照制\n说明书规定的工艺要求进行注油，防止空气进入，\n并结合\n修或停电对胶囊和\n完好性进行检查。\n6.2.7\n新装\n、大修、事故检\n后的变压器，在施加电压前\n的静\n间应按以下规定：\n10（66）kV\n24h\nRIE\n20kV\n48h\n500（330）kV\n50kV\n者油柜的变压器，\n带电前应排尽套管升高座·散热器及\n净油器\n部的残留空气。\n对强油循环变压器，应开启油泵，使\n油循环\n时间后将气排尽\n6.2.8\nV及以上中性点有效接地系统中，投运或停运变压\n十\n器的操作\n点必须先接地。投入后可按系统需要决定中性点\n是否断开。\n带小电抗器投入。\n间，应防止受潮。\n6.3保护装置的运行维护\n6.3.1气体继电器\na)\n变压器运行时气体继电器应有两副接点，彼此间完全电\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9711, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 549, "clean_text_len": 523, "clean_text": "DL/T572—2021\n变压器的隔离开关，必须三相联动且装有消弧角；装在室内的隔离开关必须在各相之间安装耐弧的绝缘隔板。\n6.2.5新投运的变压器应按GB50148中的规定试运行。更换绕组后的变压器参照执行，其冲击合闸次数为3次。\n6.2.6新安装和大修后的变压器应按照有关标准或厂家规定真空注油和热油循环真空度、抽真空时间、注油速度及热油循环时间、温度均要求抽真有密封胶囊、隔膜，金属波纹储油柜的变压器，\n应按照制说明书规定的工艺要求进行注油，防止空气进入，\n并结合修或停电对胶囊和完好性进行检查。\n6.2.7\n新装、大修、事故检后的变压器，在施加电压前的静间应按以下规定：\n10（66）kV\n24h\nRIE\n20kV\n48h\n500（330）kV\n50kV\n者油柜的变压器，\n带电前应排尽套管升高座·散热器及净油器部的残留空气。\n对强油循环变压器，应开启油泵，使油循环时间后将气排尽\n6.2.8\nV及以上中性点有效接地系统中，投运或停运变压十器的操作点必须先接地。投入后可按系统需要决定中性点是否断开。\n带小电抗器投入。间，应防止受潮。\n6.3保护装置的运行维护\n6.3.1气体继电器\na)\n变压器运行时气体继电器应有两副接点，彼此间完全电", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9018, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 24, "text": "DL/T572-2021\n气隔离。一套用于轻瓦斯报警，另一套用于重瓦斯跳闸。\n真空有载分接开关的瓦斯保护接跳闸。当用一台断路器\n控制两台变压器时，其中一台转入备用，则应将备用变\n压器重瓦斯改接报警信号。\nb）变压器在运行中滤油、补油、换潜油泵时，应将其重瓦\n斯改接信号，此时其他保护装置仍应接跳闸。\n）\n已运行的气体继电器应每2年～3年进行内部结构和动\n作可靠性检查。\nd）当油位计的油面异常升高或呼吸系统有异常现象，需打\n开放气或放油阀门时，应先将重瓦斯改接报警信号。\ne）地震引起重瓦斯动作停运的变压器，在投运前应对变压\n器及瓦斯保护进行检查试验，确认无异常后方可投入。\n6.3.2突变压力继电器\na）突变压力继电器动作压力值宜为25×（1土20%）kPa。\nb）突变压力继电器通过一个蝶阀安装在变压器油箱侧壁\n上，与储油柜中油面的距离为1m～3m。装有强油循环\n泵的变压器，继电器不应装在靠近出油管的区域。\nc）突变压力继电器必须垂直安装，放气塞在上端。继电器\n正确安装后，将放气塞打开，直到少量油流出，然后将\n放气塞拧紧。\nd）突变压力继电器宜投信号。\ne）六氟化硫气体绝缘变压器突发压力继电器在变压器内部\n发生故障时，气室内压力突然上升，达到动作值时应能\n可靠发出信号。\n6.3.3压力释放阀\na）变压器的压力释放阀接点宜作用于信号。\nb）定期检查压力释放阀的阀芯、阀盖是否有渗漏油等异常\n现象。\nc）定期检查释放阀微动开关的电气性能是否良好，连接是\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 633, "clean_text_len": 616, "clean_text": "DL/T572-2021\n气隔离。一套用于轻瓦斯报警，另一套用于重瓦斯跳闸。\n真空有载分接开关的瓦斯保护接跳闸。当用一台断路器控制两台变压器时，其中一台转入备用，则应将备用变压器重瓦斯改接报警信号。\nb）变压器在运行中滤油、补油、换潜油泵时，应将其重瓦斯改接信号，此时其他保护装置仍应接跳闸。）\n已运行的气体继电器应每2年～3年进行内部结构和动作可靠性检查。\nd）当油位计的油面异常升高或呼吸系统有异常现象，需打开放气或放油阀门时，应先将重瓦斯改接报警信号。\ne）地震引起重瓦斯动作停运的变压器，在投运前应对变压器及瓦斯保护进行检查试验，确认无异常后方可投入。\n6.3.2突变压力继电器\na）突变压力继电器动作压力值宜为25×（1土20%）kPa。\nb）突变压力继电器通过一个蝶阀安装在变压器油箱侧壁上，与储油柜中油面的距离为1m～3m。装有强油循环泵的变压器，继电器不应装在靠近出油管的区域。\nc）突变压力继电器必须垂直安装，放气塞在上端。继电器正确安装后，将放气塞打开，直到少量油流出，然后将放气塞拧紧。\nd）突变压力继电器宜投信号。\ne）六氟化硫气体绝缘变压器突发压力继电器在变压器内部发生故障时，气室内压力突然上升，达到动作值时应能可靠发出信号。\n6.3.3压力释放阀\na）变压器的压力释放阀接点宜作用于信号。\nb）定期检查压力释放阀的阀芯、阀盖是否有渗漏油等异常现象。\nc）定期检查释放阀微动开关的电气性能是否良好，连接是", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8967, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 25, "text": "DL/T572-2021\n否可靠，避免误发信。\nd）采取有效措施防潮、防积水。\ne）\n结合变压器大修应做好压力释放阀的校验工作。\nf）释放阀导向装置的朝向应正确，确保油的释放通道畅通。\ng）运行中的压力释放阀动作后，应将释放阀的机械电气信\n号手动复位。\nh）变压器本体应设置油面过高和过低信号，有载调压开关\n宜设置油面过高和过低信号。六氟化硫气体绝缘变压器\n应装设气体密度计，变压器本体气室宜设置压力过高和\n气体密度过低信号，有载调压开关宜设置压力过高和压\n力过低信号。\n6.3.4温度计\na）变压器应装设温度保护，当变压器运行温度过高时，应\n通过上层油温和绕组温度并联的方式分两级（即低值和\n高值）动作信号，且两级信号的设计应能让变电站值班\n员清晰辨别。\nb)\n变压器投入运行后现场温度计指示的温度、控制室温度\n显示装置、监控系统的温度三者基本保持一致，误差宜\n不超过5℃。\nC\n绕组温度计变送器的电流值应与变压器用来测量绕组温\n度的套管型电流互感器电流相匹配\n由于绕组温度计是\n间接的测量，在运行中仅作参考。\nd）应结合停电，定期校验温度计。\n6.3.5冷却器\na）当冷却系统部分故障时应发信号。\nb）对强迫油循环风冷或强迫空气冷却变压器，应装设冷\n却器全停保护。当冷却系统全停时，按要求整定出口\n跳闸。\nc）定期检查是否存在过热、振动、杂音及严重漏油等异常\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 584, "clean_text_len": 565, "clean_text": "DL/T572-2021否可靠，避免误发信。\nd）采取有效措施防潮、防积水。\ne）\n结合变压器大修应做好压力释放阀的校验工作。\nf）释放阀导向装置的朝向应正确，确保油的释放通道畅通。\ng）运行中的压力释放阀动作后，应将释放阀的机械电气信号手动复位。\nh）变压器本体应设置油面过高和过低信号，有载调压开关宜设置油面过高和过低信号。六氟化硫气体绝缘变压器应装设气体密度计，变压器本体气室宜设置压力过高和气体密度过低信号，有载调压开关宜设置压力过高和压力过低信号。\n6.3.4温度计\na）变压器应装设温度保护，当变压器运行温度过高时，应通过上层油温和绕组温度并联的方式分两级（即低值和高值）动作信号，且两级信号的设计应能让变电站值班员清晰辨别。\nb)\n变压器投入运行后现场温度计指示的温度、控制室温度显示装置、监控系统的温度三者基本保持一致，误差宜不超过5℃。\nC\n绕组温度计变送器的电流值应与变压器用来测量绕组温度的套管型电流互感器电流相匹配由于绕组温度计是间接的测量，在运行中仅作参考。\nd）应结合停电，定期校验温度计。\n6.3.5冷却器\na）当冷却系统部分故障时应发信号。\nb）对强迫油循环风冷或强迫空气冷却变压器，应装设冷却器全停保护。当冷却系统全停时，按要求整定出口跳闸。\nc）定期检查是否存在过热、振动、杂音及严重漏油等异常", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9033, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 26, "text": "DL/T572-2021\n现象。如负压区油渗漏，应及时阻止空气和水分进入变\n压器。\nd）不应在带有负荷的情况下将强油冷却器全停，以免产生\n过大的铜油温差，使线圈绝缘受损伤。冷却装置故障时\n的运行方式见7.3。\n6.3.6油流继电器宜投信号。\n6.3.7对无人值班站，调度端和集控端应有非电量保护信号的遥\n信量。\n6.3.8\n变压器非电量保护的元件、接点和回路应定期进行检查和\n试验。\n6.4变压器分接开关的运行维护\n6.4.1无励磁调压变压器在变换分接时，应做多次转动，以便消\n除触头上的氧化膜和油污。在确认变换分接正确并锁紧后，测量\n绕组的直流电阻。分接变换情况应做记录。\n6.4.2变压器有载分接开关的操作，应遵守如下规定：\na）应逐级调压，同时监视分接位置及电压、电流的变化；\nb）有载调压变压器并联运行时，其调压操作应同步逐级\n进行；\n有载调压变压器与无励磁调压变压器并联运行时，其分\n接电压应尽量靠近无励磁调压变压器的分接位置。\n6.4.3应核对系统电压与分接额定电压间的差值，使其符合5.1.1\n的规定。\n6.4.4变压器有载分接开关的维护，应按制造厂的规定进行，无\n制造厂规定者可参考DL/T574的相关规定。\n6.4.5为防止分接开关在严重过负载或系统短路时进行切换，宜\n在有载分接开关自动控制回路中加装电流闭锁装置，其整定值不\n超过变压器额定电流的1.2倍。在线净油器的运维，参考DL/T\n574的相关规定。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 616, "clean_text_len": 601, "clean_text": "DL/T572-2021\n现象。如负压区油渗漏，应及时阻止空气和水分进入变压器。\nd）不应在带有负荷的情况下将强油冷却器全停，以免产生过大的铜油温差，使线圈绝缘受损伤。冷却装置故障时的运行方式见7.3。\n6.3.6油流继电器宜投信号。\n6.3.7对无人值班站，调度端和集控端应有非电量保护信号的遥信量。\n6.3.8\n变压器非电量保护的元件、接点和回路应定期进行检查和试验。\n6.4变压器分接开关的运行维护\n6.4.1无励磁调压变压器在变换分接时，应做多次转动，以便消除触头上的氧化膜和油污。在确认变换分接正确并锁紧后，测量绕组的直流电阻。分接变换情况应做记录。\n6.4.2变压器有载分接开关的操作，应遵守如下规定：\na）应逐级调压，同时监视分接位置及电压、电流的变化；\nb）有载调压变压器并联运行时，其调压操作应同步逐级进行；\n有载调压变压器与无励磁调压变压器并联运行时，其分接电压应尽量靠近无励磁调压变压器的分接位置。\n6.4.3应核对系统电压与分接额定电压间的差值，使其符合5.1.1\n的规定。\n6.4.4变压器有载分接开关的维护，应按制造厂的规定进行，无制造厂规定者可参考DL/T574的相关规定。\n6.4.5为防止分接开关在严重过负载或系统短路时进行切换，宜在有载分接开关自动控制回路中加装电流闭锁装置，其整定值不超过变压器额定电流的1.2倍。在线净油器的运维，参考DL/T\n574的相关规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8887, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 27, "text": "DL/T572-2021\n6.5防止变压器短路损坏\n6.5.1容性电流超标的35（66）kV不接地系统，宜装设有自动\n跟踪补偿功能的消弧线圈或其他设备，防止单相接地发展成相间\n短路。\n6.5.2采取分裂运行及适当提高变压器短路阻抗、加装限流电抗\n器等措施，降低变压器短路电流。\n6.5.3电缆出线的线路故障多为永久性的，因此不宜采用重合\n闸。例如：对6kV～10kV电缆或短架空出线多，且发生短路事\n故次数多的变电站，建议停用线路自动重合闸，防止变压器连续\n遭受短路冲击。\n6.5.4加强防污工作，防止相关变电设备外绝缘污闪。对110kV\n及以上电压等级变电站电瓷设备的外绝缘，可以采用调整爬距、\n加装硅橡胶辅助伞裙套、涂防污闪涂料、提高外绝缘清扫质量等\n措施，避免发生污闪、雨闪和冰闪。特别是变压器的低压侧出线\n套管，应有足够的爬距和外绝缘空气间隙，防正变压器套管端头\n间闪络造成出口短路。换流变压器每年应对喷涂了RTV的网侧\n套管进行憎水性检查，并及时对破损或失效的涂层进行重新喷\n涂，若复合绝缘子或喷涂了RTV的瓷绝缘子的憎水性下降到3\n级，宜考虑重新喷涂。\n6.5.5加强对低压母线及其所连接设备的维护管理，如母线采用\n绝缘护套包封等，防止小动物进入造成短路，加强防雷措施，防\n止误操作，坚持变压器低压侧母线的定期清扫和耐压试验工作。\n6.5.6加强开关柜管理，防止配电室火灾蔓延。当变压器发生\n出口或近区短路时，应确保断路器正确动作切除故障，防止越级\n跳闸。\n6.5.7对10kV的线路，变电站出口2km内可考虑采用绝缘\n导线。\n6.5.8随着电网系统容量的增大，宜对早期变压器产品抗短路能\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 703, "clean_text_len": 684, "clean_text": "DL/T572-2021\n6.5防止变压器短路损坏\n6.5.1容性电流超标的35（66）kV不接地系统，宜装设有自动跟踪补偿功能的消弧线圈或其他设备，防止单相接地发展成相间短路。\n6.5.2采取分裂运行及适当提高变压器短路阻抗、加装限流电抗器等措施，降低变压器短路电流。\n6.5.3电缆出线的线路故障多为永久性的，因此不宜采用重合闸。例如：对6kV～10kV电缆或短架空出线多，且发生短路事故次数多的变电站，建议停用线路自动重合闸，防止变压器连续遭受短路冲击。\n6.5.4加强防污工作，防止相关变电设备外绝缘污闪。对110kV\n及以上电压等级变电站电瓷设备的外绝缘，可以采用调整爬距、\n加装硅橡胶辅助伞裙套、涂防污闪涂料、提高外绝缘清扫质量等措施，避免发生污闪、雨闪和冰闪。特别是变压器的低压侧出线套管，应有足够的爬距和外绝缘空气间隙，防正变压器套管端头间闪络造成出口短路。换流变压器每年应对喷涂了RTV的网侧套管进行憎水性检查，并及时对破损或失效的涂层进行重新喷涂，若复合绝缘子或喷涂了RTV的瓷绝缘子的憎水性下降到3\n级，宜考虑重新喷涂。\n6.5.5加强对低压母线及其所连接设备的维护管理，如母线采用绝缘护套包封等，防止小动物进入造成短路，加强防雷措施，防止误操作，坚持变压器低压侧母线的定期清扫和耐压试验工作。\n6.5.6加强开关柜管理，防止配电室火灾蔓延。当变压器发生出口或近区短路时，应确保断路器正确动作切除故障，防止越级跳闸。\n6.5.7对10kV的线路，变电站出口2km内可考虑采用绝缘导线。\n6.5.8随着电网系统容量的增大，宜对早期变压器产品抗短路能", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9033, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 28, "text": "DL/T572-2021\n力的校核工作，根据设备的实际情况有选择性地采取措施，包括\n对变压器进行改造。\n6.5.9发电厂厂用变压器短路损坏事故较多，应加强清扫，防止\n污闪、封堵孔洞，防止小动物引起短路事故。\n7变压器的异常运行和处理\n7.1运行中的不正常现象和处理\n7.1.1值班人员在变压器运行中发现不正常现象时，应报告上级\n和做好记录，并设法尽快消除。\n7.1.2变压器有下列情况之一者应立即停运，若有热备用变压\n器，应尽可能先将其投入运行：\na）变压器声响明显增大，内部有爆裂声；\nb）严重漏油或喷油，使油面下降到低于油位计的指示限度；\nc）套管有严重的破损和放电现象；\nd）变压器冒烟着火；\ne）F级绝缘的干式变压器温度突升至120℃；\nf）气体绝缘变压器气体密度达到报警密度以下。\n7.1.3当发生危及变压器安全的故障，而变压器有关保护装置拒\n动时，值班人员应立即将变压器停运。\n7.1.4当变压器附近的设备着火、爆炸或发生其他情况，对变压\n器构成严重威胁时，值班人员应立即将变压器停运。\n7.1.5变压器油温指示异常时，值班人员应按以下步骤检查处理：\na）检查变压器的负载和冷却介质的温度，并与在同一负载\n和冷却介质温度下正常的温度核对；\nb）核对温度测量装置；\nc）检查变压器冷却装置或变压器室的通风情况。\n7.1.6若由于冷却系统故障温度升高，且在运行中无法处理，应\n将变压器停运处理；若不能立即停运处理，则值班人员应按现场\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 612, "clean_text": "DL/T572-2021\n力的校核工作，根据设备的实际情况有选择性地采取措施，包括对变压器进行改造。\n6.5.9发电厂厂用变压器短路损坏事故较多，应加强清扫，防止污闪、封堵孔洞，防止小动物引起短路事故。\n7变压器的异常运行和处理\n7.1运行中的不正常现象和处理\n7.1.1值班人员在变压器运行中发现不正常现象时，应报告上级和做好记录，并设法尽快消除。\n7.1.2变压器有下列情况之一者应立即停运，若有热备用变压器，应尽可能先将其投入运行：\na）变压器声响明显增大，内部有爆裂声；\nb）严重漏油或喷油，使油面下降到低于油位计的指示限度；\nc）套管有严重的破损和放电现象；\nd）变压器冒烟着火；\ne）F级绝缘的干式变压器温度突升至120℃；\nf）气体绝缘变压器气体密度达到报警密度以下。\n7.1.3当发生危及变压器安全的故障，而变压器有关保护装置拒动时，值班人员应立即将变压器停运。\n7.1.4当变压器附近的设备着火、爆炸或发生其他情况，对变压器构成严重威胁时，值班人员应立即将变压器停运。\n7.1.5变压器油温指示异常时，值班人员应按以下步骤检查处理：\na）检查变压器的负载和冷却介质的温度，并与在同一负载和冷却介质温度下正常的温度核对；\nb）核对温度测量装置；\nc）检查变压器冷却装置或变压器室的通风情况。\n7.1.6若由于冷却系统故障温度升高，且在运行中无法处理，应将变压器停运处理；若不能立即停运处理，则值班人员应按现场", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8887, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 29, "text": "DL/T572——2021\n规程的规定调整变压器的负载至允许运行温度下的相应容量。\n7.1.7在正常负载和冷却条件下，变压器温度不正常并不断上升，\n应查明原因，必要时应立即将变压器停运。\n7.1.8变压器在各种超额定电流方式下运行，若顶层油温超过\n105℃时，应立即降低负载。\n7.1.9变压器中的油因低温凝滞时，应不投冷却器空载运行，同\n时监视顶层油温，逐步增加负载，直至投入相应数量冷却器，转\n入正常运行。\n7.1.10当发现变压器的油面较当时油温所应有的油位显著降低\n时，应查明原因。补油时应遵守本标准6.3的规定，\n禁止从变压\n器下部补油。\n7.1.11变压器油位因温度上升有可能高出油位指示极限，经查\n明不是假油位所致时，则应放油，使油位降至与当时油温相对应\n的高度，以免溢油。\n7.1.12铁芯多点接地而接地电流较大时，应安排检修处理。在\n缺陷消除前，可采取措施将铁芯接地电流限制在100mA左右，\n并加强监视。\n7.1.13系统发生单相接地时，应监视消弧线圈和接有消弧线圈\n的变压器的运行情况。\n7.1.14变压器承受短路冲击后，应记录并上报短路电流峰值、\n短路电流持续时间，必要时应开展绕组变形测试、直流电阻测\n量、油色谱分析等试验。\n7.2气体继电器动作的处理\n7.2.1气体继电器保护信号动作时，应立即对变压器进行检查，\n查明动作的原因，是否因积聚空气、油位降低、二次回路故障或\n变压器内部故障造成。如气体继电器内有气体，则应记录气量，\n观察气体的颜色及试验是否可燃，并取气样及油样做色谱分析，\n可根据有关规程和导则判断变压器的故障性质。若气体继电器内\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 689, "clean_text_len": 676, "clean_text": "DL/T572——2021\n规程的规定调整变压器的负载至允许运行温度下的相应容量。\n7.1.7在正常负载和冷却条件下，变压器温度不正常并不断上升，\n应查明原因，必要时应立即将变压器停运。\n7.1.8变压器在各种超额定电流方式下运行，若顶层油温超过\n105℃时，应立即降低负载。\n7.1.9变压器中的油因低温凝滞时，应不投冷却器空载运行，同时监视顶层油温，逐步增加负载，直至投入相应数量冷却器，转入正常运行。\n7.1.10当发现变压器的油面较当时油温所应有的油位显著降低时，应查明原因。补油时应遵守本标准6.3的规定，\n禁止从变压器下部补油。\n7.1.11变压器油位因温度上升有可能高出油位指示极限，经查明不是假油位所致时，则应放油，使油位降至与当时油温相对应的高度，以免溢油。\n7.1.12铁芯多点接地而接地电流较大时，应安排检修处理。在缺陷消除前，可采取措施将铁芯接地电流限制在100mA左右，\n并加强监视。\n7.1.13系统发生单相接地时，应监视消弧线圈和接有消弧线圈的变压器的运行情况。\n7.1.14变压器承受短路冲击后，应记录并上报短路电流峰值、\n短路电流持续时间，必要时应开展绕组变形测试、直流电阻测量、油色谱分析等试验。\n7.2气体继电器动作的处理\n7.2.1气体继电器保护信号动作时，应立即对变压器进行检查，\n查明动作的原因，是否因积聚空气、油位降低、二次回路故障或变压器内部故障造成。如气体继电器内有气体，则应记录气量，\n观察气体的颜色及试验是否可燃，并取气样及油样做色谱分析，\n可根据有关规程和导则判断变压器的故障性质。若气体继电器内", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8919, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 30, "text": "DL/T572-2021\n的气体为无色、无臭且不可燃，色谱分析判断为空气，则变压器\n可继续运行，并及时消除进气缺陷。若气体是可燃的或油中溶解\n气体分析结果异常，应综合判断确定变压器是否停运。\n7.2.2气体继电器保护动作跳闸时，在查明原因消除故障前不得\n将变压器投入运行。为查明原因应重点考虑以下因素，作出综合\n判断：\na）是否呼吸不畅或排气未尽；\nb）保护及直流等二次回路是否正常；\nc）变压器外观有无明显反映故障性质的异常现象；\nd）气体继电器中集聚气体量，是否可燃；\nf）必要的电气试验结果；\ng）变压器其他继电保护装置动作情况。\n7.3冷却装置故障时的运行方式和处理要求\n7.3.1油浸（自然循环）风冷和干式风冷变压器，风扇停止工作\n时，允许的负载和运行时间，应按制造厂的规定。油浸风冷变压\n器当冷却系统部分故障停风扇后，顶层油温不超过65℃时，允\n许带额定负载运行。\n7.3.2强油循环风冷和强油循环水冷变压器，在运行中，当冷却\n系统发生故障切除全部冷却器时，变压器在额定负载下允许运行\n时间不小于20min。当油面温度尚未达到75°℃时，允许上升\n到75°℃，但冷却器全停的最长运行时间不得超过1h。对于同时\n具有多种冷却方式的变压器（如ONAN、ONAF或OFAF），应按\n制造厂规定执行。冷却装置部分故障时，变压器的允许负载和运\n行时间应参考制造厂规定。\n7.4压力释放阀动作后的处理要求\n7.4.1检查压力释放阀是否喷油。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 607, "clean_text": "DL/T572-2021\n的气体为无色、无臭且不可燃，色谱分析判断为空气，则变压器可继续运行，并及时消除进气缺陷。若气体是可燃的或油中溶解气体分析结果异常，应综合判断确定变压器是否停运。\n7.2.2气体继电器保护动作跳闸时，在查明原因消除故障前不得将变压器投入运行。为查明原因应重点考虑以下因素，作出综合判断：\na）是否呼吸不畅或排气未尽；\nb）保护及直流等二次回路是否正常；\nc）变压器外观有无明显反映故障性质的异常现象；\nd）气体继电器中集聚气体量，是否可燃；\nf）必要的电气试验结果；\ng）变压器其他继电保护装置动作情况。\n7.3冷却装置故障时的运行方式和处理要求\n7.3.1油浸（自然循环）风冷和干式风冷变压器，风扇停止工作时，允许的负载和运行时间，应按制造厂的规定。油浸风冷变压器当冷却系统部分故障停风扇后，顶层油温不超过65℃时，允许带额定负载运行。\n7.3.2强油循环风冷和强油循环水冷变压器，在运行中，当冷却系统发生故障切除全部冷却器时，变压器在额定负载下允许运行时间不小于20min。当油面温度尚未达到75°℃时，允许上升到75°℃，但冷却器全停的最长运行时间不得超过1h。对于同时具有多种冷却方式的变压器（如ONAN、ONAF或OFAF），应按制造厂规定执行。冷却装置部分故障时，变压器的允许负载和运行时间应参考制造厂规定。\n7.4压力释放阀动作后的处理要求\n7.4.1检查压力释放阀是否喷油。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8906, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 31, "text": "DL/T572—2021\n7.4.2\n检查保护动作情况、气体继电器情况。\n7.4.3\n检查主变油温、有无喷油冒烟等异常情况。\n7.4.4\n检查呼吸器是否正常呼吸。\n7.5\n变压器跳闸和灭火\n应立即查明原因。女\n如综合判断证明变压器\n跳闸不是由\n部故障的征\n应做进一步检查。\n7.5.2\n油泵的变压器跳闸后，应立即停油泵。\n7.5.3\n器着火时，应立\n即断\n电源，停运冷却器，并迅速\n采取\n昔施，防止火势蔓\n视现场条件，手动关闭冷却器\nPON\n阀门\n8\n的安装、检修、\n试\n8.1\n及检修\n8.1.1\n压器的安装项目和要求，\n应按GB50148中的要求，以\n及制造\n特殊要求。\n8.1.2\n中的变压器是否需要检修，以及具体检修项目与要\n求，应综\n析下列因素后确定：\na)\n73推荐的检修周期和项目；\nb)\n结构特点和制造情况；\nc)\n运行中存在的缺陷及其严重程度；\n(P\n负载状况和绝缘老化情况；\ne)\n历次电气试验和绝缘油分析结果；\nf)\n与变压器有关的故障和事故情况；\ng)\n变压器的重要性。\n8.1.3\n变压器有载分接开关是否需要检修，以及具体检修项目与\n要求，应综合分析下列因素后确定：\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 499, "clean_text_len": 471, "clean_text": "DL/T572—2021\n7.4.2\n检查保护动作情况、气体继电器情况。\n7.4.3\n检查主变油温、有无喷油冒烟等异常情况。\n7.4.4\n检查呼吸器是否正常呼吸。\n7.5\n变压器跳闸和灭火应立即查明原因。女如综合判断证明变压器跳闸不是由部故障的征应做进一步检查。\n7.5.2\n油泵的变压器跳闸后，应立即停油泵。\n7.5.3\n器着火时，应立即断电源，停运冷却器，并迅速采取昔施，防止火势蔓视现场条件，手动关闭冷却器\nPON阀门的安装、检修、试\n8.1\n及检修\n8.1.1\n压器的安装项目和要求，\n应按GB50148中的要求，以及制造特殊要求。\n8.1.2\n中的变压器是否需要检修，以及具体检修项目与要求，应综析下列因素后确定：\na)\n73推荐的检修周期和项目；\nb)结构特点和制造情况；c)\n运行中存在的缺陷及其严重程度；\n(P负载状况和绝缘老化情况；e)\n历次电气试验和绝缘油分析结果；\nf)\n与变压器有关的故障和事故情况；\ng)变压器的重要性。\n8.1.3\n变压器有载分接开关是否需要检修，以及具体检修项目与要求，应综合分析下列因素后确定：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8659, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 32, "text": "DL/T572-2021\na)\nDL/T574推荐的检修周期和项目；\nb)\n制造厂的有关规定；\nc)\n动作次数；\n(P\n运行中存在的缺陷及其严重程度；\ne)\n历次电气试验和绝缘油分析结果；\nf）\n变压器的重要性。\n8.2试验及验收\n8.2.1变压器的试验周期、项目和要求，按DL/T596、DL/T393\n和设备运行状态综合确定。\n8.2.2新安装变压器的验收应按GB50148中的规定和制造厂的\n要求。\n8.2.3变压器检修后的验收按DL/T573和DL/T596的规定。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9267, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 240, "clean_text_len": 231, "clean_text": "DL/T572-2021a)\nDL/T574推荐的检修周期和项目；\nb)制造厂的有关规定；c)动作次数；\n(P\n运行中存在的缺陷及其严重程度；\ne)\n历次电气试验和绝缘油分析结果；\nf）变压器的重要性。\n8.2试验及验收\n8.2.1变压器的试验周期、项目和要求，按DL/T596、DL/T393\n和设备运行状态综合确定。\n8.2.2新安装变压器的验收应按GB50148中的规定和制造厂的要求。\n8.2.3变压器检修后的验收按DL/T573和DL/T596的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8539, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 33, "text": "DL/T572-2021\n附录A\n（资料性）\n正常周期性、长期急救、短期急救负载运行时间\n变压器在运行过程中，有正常周期性、长期急救、短期急救\n等负载情况的出现，由于每台变压器热特性参数差异较大，因此\n计算的过负荷时间有较大的区别，为简化运行工况，便于现场操\n作，制定三种工况下的允许运行时间。同时为便于计算，此三种\n工况运行时间的计算除按GB/T1094.2和GB/T1094.7推荐的热\n特性参数计算外，另外做如下规定：\n绕组热点温升：≤78K；\n中型变压器绕组热点系数H：1.2；\n大型变压器绕组热点系数H：1.3；\n额定电流下绕组平均温度对油平均温度的梯度g,：ONAN或\nONAFg,=20K，OFAF、ODAF或ODWFg,=25K；\nONAN或ONAF在满容量工况下油顶层温升△0：△0=\n78-g,XH;\nOFAF、ODAF或ODWF油顶层温升：≤40K；\n主分接下负载损耗与空载损耗的比值R：≤10；\n正常周期性负载绕组热点温升限值：120℃；\n长期急救负载绕组热点温升限值：140°℃；\n短期急救负载绕组热点温升限值：160℃。\n其计算运行时间按GB/T1094.7公式进行计算。\n如变压器的参数超出上述限值，由变压器厂家给出各种负载\n情况的运行时间；如厂家给出持续运行时间比本文件给出的时间\n长，可按厂家给出的时间运行；中型变压器常规冷却方式ONAN\n或ONAF，计算时只考虑ONAN或ONAF冷却方式，其他冷却\n方式暂不考虑。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 628, "clean_text_len": 616, "clean_text": "DL/T572-2021\n附录A\n（资料性）\n正常周期性、长期急救、短期急救负载运行时间变压器在运行过程中，有正常周期性、长期急救、短期急救等负载情况的出现，由于每台变压器热特性参数差异较大，因此计算的过负荷时间有较大的区别，为简化运行工况，便于现场操作，制定三种工况下的允许运行时间。同时为便于计算，此三种工况运行时间的计算除按GB/T1094.2和GB/T1094.7推荐的热特性参数计算外，另外做如下规定：\n绕组热点温升：≤78K；\n中型变压器绕组热点系数H：1.2；\n大型变压器绕组热点系数H：1.3；\n额定电流下绕组平均温度对油平均温度的梯度g,：ONAN或\nONAFg,=20K，OFAF、ODAF或ODWFg,=25K；\nONAN或ONAF在满容量工况下油顶层温升△0：△0=\n78-g,XH;\nOFAF、ODAF或ODWF油顶层温升：≤40K；\n主分接下负载损耗与空载损耗的比值R：≤10；\n正常周期性负载绕组热点温升限值：120℃；\n长期急救负载绕组热点温升限值：140°℃；\n短期急救负载绕组热点温升限值：160℃。\n其计算运行时间按GB/T1094.7公式进行计算。\n如变压器的参数超出上述限值，由变压器厂家给出各种负载情况的运行时间；如厂家给出持续运行时间比本文件给出的时间长，可按厂家给出的时间运行；中型变压器常规冷却方式ONAN\n或ONAF，计算时只考虑ONAN或ONAF冷却方式，其他冷却方式暂不考虑。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8763, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 34, "text": "DL/T572-2021\n表A.1～表A.12列出了正常周期性、长期急救、短期急救等\n负载条件下，大型、中型电力变压器允许运行时间的典型值，以\n便于针对相应过负载情况进行快速查找。\n表A.1中型变压器（冷却方式：ON）\n正常周期性负载允许过负荷时间\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n50\n350\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n25\n70\n480\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n15\n30\n70\n150\n连续\n连续\n连续\n连续\n0.7\n1.4\n10\n20\n35\n65\n130\n连续\n连续\n连续\n0.7\n1.5\n>\n13\n21\n38\n65\n120\n连续\n连续\n0.8\n1.1\n40\n300\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n16\n50\n200\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n8\n22\n55\n140\n连续\n连续\n连续\n连续\n0.8\n1.4\n7\n14\n26\n55\n110\n连续\n连续\n连续\n0.8\n1.5\n10\n18\n31\n50\n108\n连续\n连续\n0.9\n1.1\n21\n165\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n8\n31\n152\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n5\n15\n38\n120\n连续\n连续\n连续\n连续\n0.9\n1.4\n4\n9\n21\n42\n100\n连续\n连续\n连续\n0.9\n1.5\n3\n7\n14\n25\n45\n92\n连续\n连续\n1\n1.1\n3\n143\n连续\n连续\n连续\n连续\n连续\n连续\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 182, "ocr_error": null, "raw_text_len": 704, "clean_text_len": 439, "clean_text": "DL/T572-2021\n表A.1～表A.12列出了正常周期性、长期急救、短期急救等负载条件下，大型、中型电力变压器允许运行时间的典型值，以便于针对相应过负载情况进行快速查找。\n表A.1中型变压器（冷却方式：ON）\n正常周期性负载允许过负荷时间环境温度\n℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续\n0.7\n1.4\n连续连续连续\n0.7\n1.5\n>连续连续\n0.8\n1.1\n连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续\n0.8\n1.4\n连续连续连续\n0.8\n1.5\n连续连续\n0.9\n1.1\n连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续\n0.9\n1.4\n连续连续连续\n0.9\n1.5\n连续连续\n1.1\n连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8675, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 35, "text": "DL/T572—2021\n表A.1（续）\n环境温度\n'C\n过负荷前的\n过负载系数\n40\n30\n20\n10\n0\n-10\n-20\n-25\n负载系数K\nK2\n持续运行时间\nmin\n2\n121\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n17\n1\n1.3\n10\n25\n100\n连续\n连续\n连续\n连续\n1\n1.4\n6\n14\n30\n82\n连续\n连续\n连续\n1.5\n/\n5\n11\n19\n35\n80\n连续\n连续\n1\n表A.2\n大型变压器（冷却方式：ON）\n正常周期性负载允许过负荷时间\n环境温度\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n45\n312\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n21\n62\n202\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n12\n28\n60\n135\n连续\n连续\n连续\n连续\n0.8\n1.1\n35\n300\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n12\n45\n180\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n8\n19\n49\n130\n连续\n连续\n连续\n连续\n0.9\n1.1\n15\n262\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n7\n30\n145\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n4\n14\n35\n122\n连续\n连续\n连续\n连续\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 165, "ocr_error": null, "raw_text_len": 593, "clean_text_len": 359, "clean_text": "DL/T572—2021\n表A.1（续）\n环境温度'C过负荷前的过负载系数\n-10-20-25负载系数KK2\n持续运行时间min连续连续连续连续连续\n1.2\n1.3\n连续连续连续连续\n1.4\n连续连续连续\n1.5\n/连续连续\n表A.2\n大型变压器（冷却方式：ON）\n正常周期性负载允许过负荷时间环境温度过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 36, "text": "DL/T572-2021\n表A.2（续）\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n1\n1.1\n242\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n/\n18\n121\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n/\n9\n23\n110\n连续\n连续\n连续\n连续\n表A.3\n大型变压器（冷却方式：OF）\n正常周期性负载允许过负荷时间\n环境温度\nC\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n130\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n36\n119\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n14\n43\n106\n连续\n连续\n连续\n连续\n连续\n0.8\n1.1\n110\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n22\n103\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n9\n32\n94\n连续\n连续\n连续\n连续\n连续\n0.9\n1.1\n80\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n12\n84\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n6\n20\n80\n连续\n连续\n连续\n连续\n连续\n1\n1.1\n35\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 167, "ocr_error": null, "raw_text_len": 595, "clean_text_len": 395, "clean_text": "DL/T572-2021\n表A.2（续）\n环境温度℃\n过负荷前的过负载系数负载系数K\nK-10-20-25持续运行时间\nmin\n1.1\n连续连续连续连续连续连续\n1.2\n/连续连续连续连续连续\n1.3\n/连续连续连续连续表A.3大型变压器（冷却方式：OF）\n正常周期性负载允许过负荷时间环境温度\nC\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8857, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 37, "text": "DL/T572—2021\n表A.3（续）\n环境温度\n'C\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n1\n1.2\n6\n55\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n3\n13\n64\n连续\n连续\n连续\n连续\n连续\n表A.4\n大型变压器（冷却方式：OD）\n正常周期性负载允许过负荷时间\n环境温度\n'℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n97\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n21\n74\n239\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n8\n22\n58\n128\n连续\n连续\n连续\n连续\n0.8\n1.1\n76\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n13\n59\n225\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n6\n16\n48\n117\n连续\n连续\n连续\n连续\n0.9\n1.1\n48\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n8\n42\n205\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n4\n11\n36\n105\n连续\n连续\n连续\n连续\n1\n1.1\n15\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n4\n24\n185\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n2\n8\n24\n16\n连续\n连续\n连续\n连续\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 178, "ocr_error": null, "raw_text_len": 626, "clean_text_len": 399, "clean_text": "DL/T572—2021\n表A.3（续）\n环境温度'C\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n1.2\n连续连续连续连续连续连续\n1.3\n连续连续连续连续连续表A.4大型变压器（冷却方式：OD）\n正常周期性负载允许过负荷时间环境温度\n'℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续\n1.1\n连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续\n1.3\n连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8835, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 38, "text": "DL/T572-2021\n表A.5\n中型变压器（冷却方式：ON）\n长期急救负载允许过负荷时间\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n295\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n69\n186\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.4\n35\n68\n145\n连续\n连续\n连续\n连续\n连续\n0.7\n1.5\n22\n37\n65\n124\n连续\n连续\n连续\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n265\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n56\n173\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.4\n28\n58\n135\n连续\n连续\n连续\n连续\n连续\n0.8\n1.5\n19\n31\n57\n114\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n245\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n41\n156\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.4\n21\n46\n122\n连续\n连续\n连续\n连续\n连续\n0.9\n1.5\n14\n25\n47\n103\n连续\n连续\n连续\n连续\n1\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n一\n1.2\n222\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n29\n132\n连续\n连续\n连续\n连续\n连续\n连续\n一\n1.4\n16\n35\n105\n连续\n连续\n连续\n连续\n连续\n1\n1.5\n11\n20\n38\n89\n连续\n连续\n连续\n连续\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 221, "ocr_error": null, "raw_text_len": 758, "clean_text_len": 491, "clean_text": "DL/T572-2021\n表A.5\n中型变压器（冷却方式：ON）\n长期急救负载允许过负荷时间环境温度\n℃\n过负荷前的过负载系数负载系数K\nK-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续\n0.7\n1.4\n连续连续连续连续连续\n0.7\n1.5\n连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续\n0.8\n1.4\n连续连续连续连续连续\n0.8\n1.5\n连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续\n0.9\n1.4\n连续连续连续连续连续\n0.9\n1.5\n连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续一\n1.2\n连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续一\n1.4\n连续连续连续连续连续\n1.5\n连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 39, "text": "DL/T572-2021\n表A.6大型变压器（冷却方式：ON）\n长期急救负载允许过负荷时间\n环境温度\n'C\n过负荷前的\n过负载系数\n40\n30\n20\n10\n0\n-10\n-20\n-25\n负载系数K\nK2\nPRESS\n持续运行时间\nmin\n连续\n连续\n连续\n连续\n连\n连续\n连续\n连续\n0.7\n0.7\n1.2\n301\n连续\n连续\n连续\n连续\n连续\n连续\n连续\nPOWER\n1.3\n64\n连续\n连续\n连\n连续\n连续\n0.7\n连续\n连续\n连续\n连续\n连续\n连续\n1.1\n1.2\n282\n连续\n连续\n连续\n连续\n连续\n1.3\n51\n连续\n连续\n连续\n连续\n连续\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1.2\n255\n续连\n连续\n连续\n连续\n连续\n连续\n1.3\n38\n145\n连续\n连续\n连续\n连续\n连续\n连续\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n1.2\n221\n连续\n连续\n连续\n连续\n连续\n26\n127\n连续\n连续\n连续\n连续\n连续\n连续\n3\n大型变压器（冷却方式\nOF)\n长期急救负载允许过负荷时间\n环境温度\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 146, "ocr_error": null, "raw_text_len": 555, "clean_text_len": 400, "clean_text": "DL/T572-2021\n表A.6大型变压器（冷却方式：ON）\n长期急救负载允许过负荷时间环境温度\n'C过负荷前的过负载系数-10\n-20-25负载系数KK2PRESS\n持续运行时间min\n连续连续连续连续连连续连续连续\n0.7\n0.7\n1.2\n连续连续连续连续连续连续连续POWER\n1.3\n连续连续连连续连续\n0.7\n连续连续连续连续连续连续\n1.1\n1.2\n连续连续连续连续连续\n1.3\n连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n续连连续连续连续连续连续\n1.3\n连续连续连续连续连续连续\n1.1\n连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续连续连续连续连续连续\n大型变压器（冷却方式OF)\n长期急救负载允许过负荷时间环境温度过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9176, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 40, "text": "DL/T572-2021\n表A.7（续）\n环境温度\n'℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n106\n350\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n93\n340\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n80\n320\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n63\n300\n连续\n连续\n连续\n连续\n连续\n连续\n表A.8\n3大型变压器（冷却方式：OD）\n长期急救负载允许过负荷时间\n环境温度\n过负荷前的\n'C\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n239\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n58\n128\n连续\n连续\n连续\n连续\n连续\n连续\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 178, "ocr_error": null, "raw_text_len": 639, "clean_text_len": 458, "clean_text": "DL/T572-2021\n表A.7（续）\n环境温度'℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.2\n连续连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续表A.8\n3大型变压器（冷却方式：OD）\n长期急救负载允许过负荷时间环境温度过负荷前的\n'C过负载系数负载系数KK2-10\n-20-25持续运行时间min\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 41, "text": "DL/T572—2021\n表A.8（续）\n环境温度\n'℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n-10\n-20\n-25\n持续运行时间\nmin\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n223\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n48\n117\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n205\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n36\n105\n连续\n连续\n连续\n连续\n连续\n连续\n1.1\n连续\n连续\n1\n连续\n连续\n连续\n连续\n连续\n连续\n一\n1.2\n185\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n24\n90\n连续\n连续\n连续\n连续\n连续\n连续\n表A.9\n中型变压器（冷却方式：ON）\n短期急救负载允许过负荷时间\n环境温度\n'℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.4\n148\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 167, "ocr_error": null, "raw_text_len": 603, "clean_text_len": 437, "clean_text": "DL/T572—2021\n表A.8（续）\n环境温度'℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续一\n1.2\n连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续表A.9\n中型变压器（冷却方式：ON）\n短期急救负载允许过负荷时间环境温度\n'℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续连续连续\n0.7\n1.4\n连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8923, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 42, "text": "DL/T572-2021\n表A.9（续）\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.5\n65\n122\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.6\n39\n62\n108\n251\n连续\n连续\n连续\n连续\n0.7\n1.7\n27\n40\n60\n95\n170\n连续\n连续\n连续\n0.7\n1.8\n20\n28\n40\n57\n86\n136\n410\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.4\n136\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.5\n57\n114\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.6\n33\n55\n99\n241\n连续\n连续\n连续\n连续\n0.8\n1.7\n23\n35\n54\n88\n162\n连续\n连续\n连续\n0.8\n1.8\n18\n25\n35\n52\n79\n130\n400\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.4\n122\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.5\n47\n103\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.6\n28\n47\n89\n230\n连续\n连续\n连续\n连续\n0.9\n1.7\n20\n30\n47\n80\n155\n连续\n连续\n连续\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 209, "ocr_error": null, "raw_text_len": 712, "clean_text_len": 441, "clean_text": "DL/T572-2021\n表A.9（续）\n环境温度℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.5\n连续连续连续连续连续连续\n0.7\n1.6\n连续连续连续连续\n0.7\n1.7\n连续连续连续\n0.7\n1.8\n连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续连续连续\n0.8\n1.4\n连续连续连续连续连续连续连续\n0.8\n1.5\n连续连续连续连续连续连续\n0.8\n1.6\n连续连续连续连续\n0.8\n1.7\n连续连续连续\n0.8\n1.8\n连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续连续连续\n0.9\n1.4\n连续连续连续连续连续连续连续\n0.9\n1.5\n连续连续连续连续连续连续\n0.9\n1.6\n连续连续连续连续\n0.9\n1.7\n连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.876, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 43, "text": "DL/T572—2021\n表A.9（续）\n环境温度\n'℃\n过负荷前的\n过负载系数\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n负载系数K\n持续运行时间\nmin\n0.9\n1.8\n15\n22\n31\n46\n72\n123\n390\n连续\n1\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.4\n105\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.5\n38\n89\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.6\n23\n40\n79\n221\n连续\n连续\n连续\n连续\n1\n1.7\n17\n26\n41\n71\n145\n连续\n连续\n连续\n1\n1.8\n13\n19\n27\n41\n65\n110\n380\n连续\n表A.10\n大型变压器（冷却方式：ON）\n短期急救负载允许过负荷时间\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.4\n140\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 168, "ocr_error": null, "raw_text_len": 597, "clean_text_len": 380, "clean_text": "DL/T572—2021\n表A.9（续）\n环境温度'℃过负荷前的过负载系数\nK2-10-20-25负载系数K\n持续运行时间min\n0.9\n1.8\n连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续连续连续\n1.4\n连续连续连续连续连续连续连续\n1.5\n连续连续连续连续连续连续\n1.6\n连续连续连续连续\n1.7\n连续连续连续\n1.8\n连续表A.10大型变压器（冷却方式：ON）\n短期急救负载允许过负荷时间环境温度\n℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续连续连续\n0.7\n1.4\n连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8941, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 44, "text": "DL/T572-2021\n表A.10（续）\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.5\n62\n120\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.4\n132\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.5\n52\n108\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.4\n115\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.5\n43\n96\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1.4\n115\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.5\n33\n81\n连续\n连续\n连续\n连续\n连续\n连续\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 178, "ocr_error": null, "raw_text_len": 594, "clean_text_len": 423, "clean_text": "DL/T572-2021\n表A.10（续）\n环境温度℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.5\n连续连续连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续连续连续\n0.8\n1.4\n连续连续连续连续连续连续连续\n0.8\n1.5\n连续连续连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续连续连续\n0.9\n1.4\n连续连续连续连续连续连续连续\n0.9\n1.5\n连续连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续连续连续\n1.4\n连续连续连续连续连续连续连续\n1.5\n连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.904, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 45, "text": "DL/T572-2021\n表A.11大型变压器（冷却方式：OF）\n短期急救负载允许过负荷时间\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.4\n205\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.5\n86\n152\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.4\n195\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.5\n78\n145\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.4\n185\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n1.5\n70\n135\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 199, "ocr_error": null, "raw_text_len": 688, "clean_text_len": 510, "clean_text": "DL/T572-2021\n表A.11大型变压器（冷却方式：OF）\n短期急救负载允许过负荷时间环境温度\n℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续连续连续\n0.7\n1.4\n连续连续连续连续连续连续连续\n0.7\n1.5\n连续连续连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续连续连续\n0.8\n1.4\n连续连续连续连续连续连续连续\n0.8\n1.5\n连续连续连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续\n0.9\n1.2\n连续连续连续连续连续连续连续连续\n0.9\n1.3\n连续连续连续连续连续连续连续连续\n0.9\n1.4\n连续连续连续连续连续连续连续\n0.9\n1.5\n连续连续连续连续连续连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续连续连续\n1.3\n连续连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9051, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 46, "text": "DL/T572-2021\n表A.11（续）\n环境温度\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n1\n1.4\n175\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n1.5\n60\n129\n连续\n连续\n连续\n连续\n连续\n连续\n表A.12\n2大型变压器（冷却方式：OD）\n短期急救负载允许过负荷时间\n环境温度\n℃\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nmin\n0.7\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.4\n92\n180\n连续\n连续\n连续\n连续\n连续\n连续\n0.7\n1.5\n39\n68\n115\n225\n连续\n连续\n连续\n连续\n0.8\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.4\n83\n170\n连续\n连续\n连续\n连续\n连续\n连续\n0.8\n1.5\n32\n62\n108\n210\n连续\n连续\n连续\n连续\n0.9\n1.1\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 166, "ocr_error": null, "raw_text_len": 606, "clean_text_len": 429, "clean_text": "DL/T572-2021\n表A.11（续）\n环境温度过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n1.4\n连续连续连续连续连续连续连续\n1.5\n连续连续连续连续连续连续表A.12\n2大型变压器（冷却方式：OD）\n短期急救负载允许过负荷时间环境温度\n℃\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nmin\n0.7\n1.1\n连续连续连续连续连续连续连续连续\n0.7\n1.2\n连续连续连续连续连续连续连续连续\n0.7\n1.3\n连续连续连续连续连续连续连续连续\n0.7\n1.4\n连续连续连续连续连续连续\n0.7\n1.5\n连续连续连续连续\n0.8\n1.1\n连续连续连续连续连续连续连续连续\n0.8\n1.2\n连续连续连续连续连续连续连续连续\n0.8\n1.3\n连续连续连续连续连续连续连续连续\n0.8\n1.4\n连续连续连续连续连续连续\n0.8\n1.5\n连续连续连续连续\n0.9\n1.1\n连续连续连续连续连续连续连续连续", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8953, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 47, "text": "DL/T572—2021\n表A.12（续）\n环境温度\n.C\n过负荷前的\n过负载系数\n负载系数K\nK2\n40\n30\n20\n10\n0\n-10\n-20\n-25\n持续运行时间\nPRESS\nmin\n0.9\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n连续\n0.9\nPOWER\n1.4\n74\n65\n连续\n连续\n连续\n连续\n连续\n连续\n0.\n1.5\n26\n195\n连续\n连续\n连\n连续\n1.1\n连续\n连续连续\n连续\n连续\n连续\n连续\n连续\n1.2\n连续\n连续\n连续\n连续\n连续\n连续\nTRIC\n1.3\n连续\n连续\n连续\n连续\n连续\n连续\n1.4\n62\n连续\n连续\n连续\n连续\n连续\nECI\n1.5\n21\n185\n连续\n连续\n连续\n连续\nCHINA\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 346, "clean_text_len": 250, "clean_text": "DL/T572—2021\n表A.12（续）\n环境温度.C\n过负荷前的过负载系数负载系数K\nK2-10-20-25持续运行时间\nPRESSmin\n0.9\n连续连续连续连续连续连续连续连续\n0.9\n连续连续连续连续连续连续连续连续\n0.9\nPOWER\n1.4\n连续连续连续连续连续连续\n0.\n1.5\n连续连续连连续\n1.1\n连续连续连续连续连续连续连续连续\n1.2\n连续连续连续连续连续连续TRIC\n1.3\n连续连续连续连续连续连续\n1.4\n连续连续连续连续连续ECI\n1.5\n连续连续连续连续CHINA", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9107, "has_structure_hint": true}
{"doc_id": "07d1a4eef22b", "file_name": "DLT 572-2021电力变压器运行规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 572-2021电力变压器运行规程.pdf", "page_num": 48, "text": "DL/T 572—2021\n代替DL/T572-2010\n中华人民共和国电力行业标准\n电力变压器运行规程\nDL/T572-2021\n代替DL/T572—2010\n中国电力出版社出版、发行\n北京雁林吉兆印刷有限公司印刷\n2021年10月第一版\n2021年11月北京第二次印刷\n850毫米×1168毫米\n32开本\n1.5印张37千字\n*\n统一书号155198·3190\n定价25.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准\n为您提供最及时、最准确、最权威的电力标准信息\n155198.3190", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 285, "clean_text_len": 274, "clean_text": "DL/T 572—2021代替DL/T572-2010\n中华人民共和国电力行业标准电力变压器运行规程\nDL/T572-2021代替DL/T572—2010\n中国电力出版社出版、发行北京雁林吉兆印刷有限公司印刷\n2021年10月第一版\n2021年11月北京第二次印刷\n850毫米×1168毫米\n32开本\n1.5印张37千字\n*\n统一书号155198·3190\n定价25.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换中国电力出版社官方微信中国电力百科网网址电力标准为您提供最及时、最准确、最权威的电力标准信息\n155198.3190", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.931, "has_structure_hint": true}
