{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 1, "text": "ICS 29.040.10\nE38\nDL\n备案号：53918-2016\n中华人民共和国电力行业标准\nDL/T1498.2—2016\n变电设备在线监测装置技术规范\n第2部分：变压器油中溶解气体\n在线监测装置\nTechnical specification for on-line monitoring device of transformation equipment\n-Part 2: on-line monitoring device of gases dissolved in transformer oil\n2016-01-07发布\n2016-06-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 292, "clean_text_len": 286, "clean_text": "ICS 29.040.10E38\nDL备案号：53918-2016\n中华人民共和国电力行业标准\nDL/T1498.2—2016\n变电设备在线监测装置技术规范第2部分：变压器油中溶解气体在线监测装置\nTechnical specification for on-line monitoring device of transformation equipment\n-Part 2: on-line monitoring device of gases dissolved in transformer oil\n2016-01-07发布\n2016-06-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9382, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 2, "text": "DL/T1498.2—2016\n目次\n前言·\n1范围.....\n2规范性引用文件\n3术语和定义\n4\n变压器油中溶解气体在线监测装置组成\n2\n4.1油样采集与油气分离部分·\n2\n4.2气体检测部分…..\n4.3数据采集与控制部分.\n4.4通信部分\n2\n4.5辅助部分\n2\n5变压器油中溶解气体在线监测装置分类，\n2\n5.1多组分在线监测装置...\n2\n5.2少组分在线监测装置...\n2\n6技术要求…\n·2\n6.1通用技术要求·\n2\n6.2接入安全性要求·\n6.3油样采集部分要求·\n6.4取样管路要求\n3\n6.5功能要求\n6.6性能要求·\n7试验项目及要求.\n5\n7.1试验环境·\n5\n7.2功能及性能试验·\n5\n8检验规则\n6\n8.1检验类别·.\n6\n8.2型式试验.\n8.3出厂试验·\n8.4交接试验.\n·7\n8.5现场试验·\n9标志、包装、运输和贮存\n9.1标志·\n8\n9.2包装\n8\n9.3运输\n8\n9.4贮存·\nX", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9479, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 412, "clean_text_len": 375, "clean_text": "DL/T1498.2—2016\n目次前言·\n1范围.....\n2规范性引用文件\n3术语和定义\n变压器油中溶解气体在线监测装置组成\n4.1油样采集与油气分离部分·\n4.2气体检测部分…..\n4.3数据采集与控制部分.\n4.4通信部分\n4.5辅助部分\n5变压器油中溶解气体在线监测装置分类，\n5.1多组分在线监测装置...\n5.2少组分在线监测装置...\n6技术要求…\n·2\n6.1通用技术要求·\n6.2接入安全性要求·\n6.3油样采集部分要求·\n6.4取样管路要求\n6.5功能要求\n6.6性能要求·\n7试验项目及要求.\n7.1试验环境·\n7.2功能及性能试验·\n8检验规则\n8.1检验类别·.\n8.2型式试验.\n8.3出厂试验·\n8.4交接试验.\n·7\n8.5现场试验·\n9标志、包装、运输和贮存\n9.1标志·\n9.2包装\n9.3运输\n9.4贮存·\nX", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8077, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 3, "text": "DL/T1498.2—2016\n前言\nDL/T1498《变电设备在线监测装置技术规范》分为5个部分：\n一第1部分：通则；\n-第2部分：变压器油中溶解气体在线监测装置；\n第3部分：电容型设备及金属氧化物避雷器绝缘在线监测装置；\n第4部分：气体绝缘金属封闭开关设备特高频局部放电在线监测装置；\n第5部分：变压器铁心接地电流在线监测装置。\n本部分为第2部分。\n本部分由中国电力企业联合会提出。\n本部分由全国电力设备状态维修与在线监测标准化技术委员会归口。\n本部分主要起草单位：中国电力科学研究院。\n本部分主要参加单位：国网安徽省电力公司、国网河北省电力公司、广东电网有限责任公司电力科\n学研究院、宁波理工监测科技股份有限公司、河南中分仪器股份有限公司、思源电气股份有限公司。\n本部分主要起草人：袁帅、阎春雨、高克利、毕建刚、是艳杰、刘明、王峰、彭江、吴立远、杨圆、\n弓艳朋、杨宁、常文治、焦飞、祁炯、张利燕、付强、赵勇、张洪波、李刚、孟楠、邓彦国、张维。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 483, "clean_text_len": 481, "clean_text": "DL/T1498.2—2016\n前言\nDL/T1498《变电设备在线监测装置技术规范》分为5个部分：\n一第1部分：通则；\n-第2部分：变压器油中溶解气体在线监测装置；\n第3部分：电容型设备及金属氧化物避雷器绝缘在线监测装置；\n第4部分：气体绝缘金属封闭开关设备特高频局部放电在线监测装置；\n第5部分：变压器铁心接地电流在线监测装置。\n本部分为第2部分。\n本部分由中国电力企业联合会提出。\n本部分由全国电力设备状态维修与在线监测标准化技术委员会归口。\n本部分主要起草单位：中国电力科学研究院。\n本部分主要参加单位：国网安徽省电力公司、国网河北省电力公司、广东电网有限责任公司电力科学研究院、宁波理工监测科技股份有限公司、河南中分仪器股份有限公司、思源电气股份有限公司。\n本部分主要起草人：袁帅、阎春雨、高克利、毕建刚、是艳杰、刘明、王峰、彭江、吴立远、杨圆、\n弓艳朋、杨宁、常文治、焦飞、祁炯、张利燕、付强、赵勇、张洪波、李刚、孟楠、邓彦国、张维。\n本部分在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8731, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 4, "text": "DL/T1498.2—2016\n变电设备在线监测装置技术规范\n第2部分：变压器油中溶解气体\n在线监测装置\n1范围\n本部分规定了变压器油中溶解气体在线监测装置的术语和定义、组成、分类、技术要求、试验项目\n及要求、检验规则以及标志、包装、运输和贮存。\n本部分适用于变压器油中溶解气体在线监测装置的设计、生产、选型、运行、维护等。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T17623绝缘油中溶解气体组分含量的气相色谱测定法\nDL/T1498.1一2016变电设备在线监测装置技术规范第1部分：通则\nDL/T1432.2变电设备在线监测装置检验规范第2部分：变压器油中溶解气体在线监测装置\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n变压器油中溶解气体在线监测装置on-linemonitoringdeviceofgases dissolvedin transformer oil\n的装置。一般由油样采集与油气分离、气体检测、数据采集与控制、通信与辅助等部分组成。\n3.2\n变压器油中溶解气体gases dissolvedintransformer oil\n由各种原因形成的溶解于变压器油中的气体。\n3.3\n特征气体characteristicgases\n乙炔（C2H2）、一氧化碳（CO）、二氧化碳（CO2）。\n[DL/T722—2014，定义3.1]\n3.4\n总烃totalhydrocarbon\n烃类气体含量的总和，即甲烷（CH4）、乙烷（CH）、乙烯（C2H4）、乙炔（CH2）含量的总和。\n[DL/T722—2014，定义3.2]\n3.5\n油气分离gas-oil separation\n将溶解于油中的气体脱离出来的过程。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 804, "clean_text_len": 798, "clean_text": "DL/T1498.2—2016\n变电设备在线监测装置技术规范第2部分：变压器油中溶解气体在线监测装置\n1范围本部分规定了变压器油中溶解气体在线监测装置的术语和定义、组成、分类、技术要求、试验项目及要求、检验规则以及标志、包装、运输和贮存。\n本部分适用于变压器油中溶解气体在线监测装置的设计、生产、选型、运行、维护等。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T17623绝缘油中溶解气体组分含量的气相色谱测定法\nDL/T1498.1一2016变电设备在线监测装置技术规范第1部分：通则\nDL/T1432.2变电设备在线监测装置检验规范第2部分：变压器油中溶解气体在线监测装置\n3术语和定义下列术语和定义适用于本文件。\n3.1\n变压器油中溶解气体在线监测装置on-linemonitoringdeviceofgases dissolvedin transformer oil\n的装置。一般由油样采集与油气分离、气体检测、数据采集与控制、通信与辅助等部分组成。\n3.2\n变压器油中溶解气体gases dissolvedintransformer oil\n由各种原因形成的溶解于变压器油中的气体。\n3.3\n特征气体characteristicgases\n乙炔（C2H2）、一氧化碳（CO）、二氧化碳（CO2）。\n[DL/T722—2014，定义3.1]\n3.4\n总烃totalhydrocarbon\n烃类气体含量的总和，即甲烷（CH4）、乙烷（CH）、乙烯（C2H4）、乙炔（CH2）含量的总和。\n[DL/T722—2014，定义3.2]\n3.5\n油气分离gas-oil separation\n将溶解于油中的气体脱离出来的过程。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8941, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 5, "text": "DL/T 1498.2—2016\n3.6\n相对标准偏差relativestandarddeviation；RSD\nOR\n标准偏差与计算结果算术平均值的比值，可用于描述在线监测装置对同一被测信号连续测量所得结\n果之间的精密度及重复性。\n4变压器油中溶解气体在线监测装置组成\n4.1油样采集与油气分离部分\n油样采集部分与被监测设备的油箱阀门相连，完成对变压器油的取样。油气分离部分实现油中溶解\n气体与变压器油的分离。\n4.2气体检测部分\n气体检测部分完成油气分离后的混合气体组分含量检测。\n4.3数据采集与控制部分\n完成信号采集与数据处理，实现分析过程的自动控制等。\n4.4通信部分\n通信部分用于实现其他设备与本装置的通信，应采用满足监测数据和控制指令传输要求的标准通信\n接口和规约。\n4.5辅助部分\n辅助部分是用于保证装置正常工作的其他相关部件，例如恒温控制、载气瓶、管路等。\n5变压器油中溶解气体在线监测装置分类\n5.1多组分在线监测装置\n监测变压器油中溶解气体组分6种及以上的监测装置，用于缺陷或故障预警和故障类型诊断。监测\n量应包括氢气（H2）、甲烷（CH4）、乙烷（C2Hs）、乙烯（C2H4）、乙炔（C2H2）、一氧化碳（CO)。\n常用的是包含二氧化碳（CO2）在内的7种特征气体的监测装置。氧气（O2）和氮气（N2）为可选监\n测量。\n5.2少组分在线监测装置\n监测变压器油中溶解气体组分少于6种的监测装置，用于缺陷或故障预警。监测量为特征气体中的\n一种或多种，应至少包括氢气（H2）或者乙炔（C2H2)。\n6技术要求\n6.1通用技术要求\n变压器油中溶解气体在线监测装置的基本功能、绝缘性能、电磁兼容性能、环境适应性能、机械\n性能、外壳防护性能、可靠性及外观和结构等通用技术要求应符合DL/T1498.1一2016的规定。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 767, "clean_text_len": 750, "clean_text": "DL/T 1498.2—2016\n3.6\n相对标准偏差relativestandarddeviation；RSD\nOR\n标准偏差与计算结果算术平均值的比值，可用于描述在线监测装置对同一被测信号连续测量所得结果之间的精密度及重复性。\n4变压器油中溶解气体在线监测装置组成\n4.1油样采集与油气分离部分油样采集部分与被监测设备的油箱阀门相连，完成对变压器油的取样。油气分离部分实现油中溶解气体与变压器油的分离。\n4.2气体检测部分气体检测部分完成油气分离后的混合气体组分含量检测。\n4.3数据采集与控制部分完成信号采集与数据处理，实现分析过程的自动控制等。\n4.4通信部分通信部分用于实现其他设备与本装置的通信，应采用满足监测数据和控制指令传输要求的标准通信接口和规约。\n4.5辅助部分辅助部分是用于保证装置正常工作的其他相关部件，例如恒温控制、载气瓶、管路等。\n5变压器油中溶解气体在线监测装置分类\n5.1多组分在线监测装置监测变压器油中溶解气体组分6种及以上的监测装置，用于缺陷或故障预警和故障类型诊断。监测量应包括氢气（H2）、甲烷（CH4）、乙烷（C2Hs）、乙烯（C2H4）、乙炔（C2H2）、一氧化碳（CO)。\n常用的是包含二氧化碳（CO2）在内的7种特征气体的监测装置。氧气（O2）和氮气（N2）为可选监测量。\n5.2少组分在线监测装置监测变压器油中溶解气体组分少于6种的监测装置，用于缺陷或故障预警。监测量为特征气体中的一种或多种，应至少包括氢气（H2）或者乙炔（C2H2)。\n6技术要求\n6.1通用技术要求变压器油中溶解气体在线监测装置的基本功能、绝缘性能、电磁兼容性能、环境适应性能、机械性能、外壳防护性能、可靠性及外观和结构等通用技术要求应符合DL/T1498.1一2016的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9018, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 6, "text": "DL/T1498.2—2016\n6.2接入安全性要求\n变压器油中溶解气体在线监测装置的接入不应使被监测设备或邻近设备出现安全隐患，如绝缘性能\n降低、密封破坏等；油样采集与油气分离部件应能承受油箱的正常压力，对变压器油进行处理时产生\n的正压与负压不应引起油渗漏；应不破坏被监测设备的密封性，采样部分不应引起外界水分和空气的\n渗入。\n6.3油样采集部分要求\n油样采集部分要求如下：\na）循环油工作方式：油气采集部分需进行严格控制，应满足不污染油、循环取样不消耗油等条件。\n所取油样应能代表变压器中油的真实情况，取样方式和回油不影响被监测设备的安全运行。\nb）非循环油工作方式：分析完的油样不允许回注主油箱，应单独收集处理，一次排放油量不大于\n100mL。所取油样应能代表变压器中油的真实情况，取样方式不影响被监测设备的安全运行。\n6.4取样管路要求\n油管应采用不锈钢或紫铜等材质，油管外可加装管路伴热带、保温管等保温部件及防护部件，以保\n证变压器油在管路中流动顺畅。\n6.5功能要求\n变压器油中溶解气体在线监测装置应满足的基本功能如下：\na）在线监测装置应具备长期稳定工作能力，装置应具备油样校验接口和气样校验接口，装置生产\n厂家应提供校验用连接管路及校验方法；\nb）在线监测装置的最小检测周期不大于表3和表4要求，且检测周期可通过现场或远程方式进行\n设定；\nc）具有故障报警功能（如数据超标报警、装置功能异常报警等）；\nd）多组分在线监测装置分析软件应能对检测结果进行分析，并具有相应的常规综合辅助诊断功能；\ne）多组分在线监测装置应具有独立的油路循环功能，用于清洗管路；\nf）多组分在线监测装置应具有恒温、除湿等功能；\ng）少组分在线监测装置至少应监测氢气（H2）或乙炔（C2H2）等关键组分含量。\n6.6性能要求\n6.6.1测量误差\n宜根据在线监测装置测量误差限值要求的严苛程度不同，从高到低将测量误差性能定义为A级、B\n级和C级，合格产品的要求应不低于C级。具体各级测量误差限值的要求见表1、表2。若产品说明书\n中标称的检测范围超出表1、表2的，应以说明书的指标检验。\n表1多组分在线监测装置测量误差要求\n检测范围\n测量误差限值\n检测参量\n测量误差限值\n测量误差限值\n(μL/L)\n（A级）\n（B级）\n(C级）\n2~20\n±2μL/L\n氢气（H）\n或±30%\n±6μL/L\n±8μL/L\n20~2000\n±30%\n±30%\n±40%\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9841, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 1020, "clean_text_len": 993, "clean_text": "DL/T1498.2—2016\n6.2接入安全性要求变压器油中溶解气体在线监测装置的接入不应使被监测设备或邻近设备出现安全隐患，如绝缘性能降低、密封破坏等；油样采集与油气分离部件应能承受油箱的正常压力，对变压器油进行处理时产生的正压与负压不应引起油渗漏；应不破坏被监测设备的密封性，采样部分不应引起外界水分和空气的渗入。\n6.3油样采集部分要求油样采集部分要求如下：\na）循环油工作方式：油气采集部分需进行严格控制，应满足不污染油、循环取样不消耗油等条件。\n所取油样应能代表变压器中油的真实情况，取样方式和回油不影响被监测设备的安全运行。\nb）非循环油工作方式：分析完的油样不允许回注主油箱，应单独收集处理，一次排放油量不大于\n100mL。所取油样应能代表变压器中油的真实情况，取样方式不影响被监测设备的安全运行。\n6.4取样管路要求油管应采用不锈钢或紫铜等材质，油管外可加装管路伴热带、保温管等保温部件及防护部件，以保证变压器油在管路中流动顺畅。\n6.5功能要求变压器油中溶解气体在线监测装置应满足的基本功能如下：\na）在线监测装置应具备长期稳定工作能力，装置应具备油样校验接口和气样校验接口，装置生产厂家应提供校验用连接管路及校验方法；\nb）在线监测装置的最小检测周期不大于表3和表4要求，且检测周期可通过现场或远程方式进行设定；\nc）具有故障报警功能（如数据超标报警、装置功能异常报警等）；\nd）多组分在线监测装置分析软件应能对检测结果进行分析，并具有相应的常规综合辅助诊断功能；\ne）多组分在线监测装置应具有独立的油路循环功能，用于清洗管路；\nf）多组分在线监测装置应具有恒温、除湿等功能；\ng）少组分在线监测装置至少应监测氢气（H2）或乙炔（C2H2）等关键组分含量。\n6.6性能要求\n6.6.1测量误差宜根据在线监测装置测量误差限值要求的严苛程度不同，从高到低将测量误差性能定义为A级、B\n级和C级，合格产品的要求应不低于C级。具体各级测量误差限值的要求见表1、表2。若产品说明书中标称的检测范围超出表1、表2的，应以说明书的指标检验。\n表1多组分在线监测装置测量误差要求检测范围测量误差限值检测参量测量误差限值测量误差限值\n(μL/L)（A级）（B级）(C级）\n2~20\n±2μL/L氢气（H）或±30%\n±6μL/L±8μL/L\n20~2000\n±30%±30%±40%", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8926, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 7, "text": "DL/T1498.2—2016\n表1 (续)\n检测范围\n测量误差限值\n测量误差限值\n检测参量\n测量误差限值\n(μL/L)\n（A级）\n(B级）\n(C级）\n±0.5μL/L\n0.5~5\n±1.5μL/L\n±3μL/L\n乙炔（CH2)\n或±30%a\n5~1000\n±30%\n±30%\n±40%\n±0.5μL/L\n0.5~10\n±3μL/L\n±4μL/L\n甲烷（CH）乙烯（CH4）\n或±30%a\n乙烷（CH)\n10~1000\n±30%\n±30%\n±40%\n±25μL/L\n25~100\n±30μL/L\n±40μL/L\n一氧化碳（CO）\n或±30%\n100~5000\n±30%\n±30%\n±40%\n±25μL/L\n25~100\n±30μL/L\n±40μL/L\n二氧化碳（CO2）\n或±30%\n100~15 000\n±30%\n±30%\n±40%\n±2μL/L\n2~20\n±6μL/L\n±8μL/L\n总烃\n或±30%\n20~4000\n±30%\n±30%\n±40%\n低浓度范围内，测量误差限值取两者较大值。\n表2\n少组分在线监测装置测量误差要求\n检测范围\n测量误差限值\n测量误差限值\n测量误差限值\n检测参量\n(μL/L)\n（A级）\n(B级）\n（C级）\n±5μL/L\n5~50\n±20μL/L\n±25μL/L\n氢气（H）\n或±30%\n50~2000\n±30%\n±30%\n±40%\n±1μL/L\n1~5\n±3μL/L\n±4μL/L\n乙炔（CH2)\n或±30%\n5~200\n±30%\n±30%\n±40%\n±25μL/L\n25~100\n±30μL/L\n±40μL/L\n一氧化碳（CO）\n或±30%a\n100~2000\n±30%\n±30%\n±40%\n±5μL/L\n复合气体\n5~50\n±20μL/L\n±25μL/L\n或±30%\n(H，CO,CH，CH)\n50~2000\n±30%\n±30%\n±40%\n。低浓度范围内，测量误差限值取两者较大值。\n6.6.2其他指标\n多组分在线监测装置、少组分在线监测装置的其他技术指标见表3和表4。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9675, "ocr_line_count": 118, "ocr_error": null, "raw_text_len": 853, "clean_text_len": 792, "clean_text": "DL/T1498.2—2016\n表1 (续)\n检测范围测量误差限值测量误差限值检测参量测量误差限值\n(μL/L)（A级）(B级）(C级）\n±0.5μL/L\n0.5~5\n±1.5μL/L±3μL/L乙炔（CH2)\n或±30%a\n5~1000\n±30%±30%±40%±0.5μL/L\n0.5~10\n±3μL/L±4μL/L甲烷（CH）乙烯（CH4）\n或±30%a乙烷（CH)\n10~1000\n±30%±30%±40%±25μL/L\n25~100\n±30μL/L±40μL/L一氧化碳（CO）\n或±30%\n100~5000\n±30%±30%±40%±25μL/L\n25~100\n±30μL/L±40μL/L二氧化碳（CO2）\n或±30%\n100~15 000\n±30%±30%±40%±2μL/L\n2~20\n±6μL/L±8μL/L总烃或±30%\n20~4000\n±30%±30%±40%\n低浓度范围内，测量误差限值取两者较大值。\n表2\n少组分在线监测装置测量误差要求检测范围测量误差限值测量误差限值测量误差限值检测参量\n(μL/L)（A级）(B级）（C级）\n±5μL/L\n5~50\n±20μL/L±25μL/L氢气（H）\n或±30%\n50~2000\n±30%±30%±40%±1μL/L\n1~5\n±3μL/L±4μL/L乙炔（CH2)\n或±30%\n5~200\n±30%±30%±40%±25μL/L\n25~100\n±30μL/L±40μL/L一氧化碳（CO）\n或±30%a\n100~2000\n±30%±30%±40%±5μL/L\n复合气体\n5~50\n±20μL/L±25μL/L或±30%\n(H，CO,CH，CH)\n50~2000\n±30%±30%\n±40%。低浓度范围内，测量误差限值取两者较大值。\n6.6.2其他指标多组分在线监测装置、少组分在线监测装置的其他技术指标见表3和表4。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6826, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 8, "text": "DL/T1498.2—2016\n表3多组分在线监测装置其他技术指标要求\n参量\n要求\n最小检测周期\n≤4h\n取油口耐受压力\n≥0.6MPa\n载气瓶使用时间\n≥400次\n测量重复性\n在重复性条件下，6次测试结果的相对标准偏差o≤5%\n表4少组分在线监测装置其他技术指标要求\n参量\n要求\n最小检测周期\n取油口耐受压力\n≥0.6MPa\n测量重复性\n在重复性条件下，6次测试结果的相对标准偏差o≤5%\n7试验项目及要求\n7.1试验环境\n试验环境要求应符合DL/T1432.2的相关规定。\n7.2功能及性能试验\n7.2.1通用技术条件试验\n通用技术条件试验项目包括：基本功能检验、绝缘性能试验、电磁兼容性能试验、环境适应性能试\n验、机械性能试验、外壳防护性能试验、可靠性评定以及结构和外观检查。这些项目的试验方法、试验\n后监测装置应满足的性能要求应符合DL/T1498.1一2016的相关规定。\n7.2.2测量误差试验\n受试装置处于正常工作状态，试验期间不允许进行任何设置。试验采集的油样按所含气体组分含量\n划分应满足下列要求：\na）多组分在线监测装置检验：\n1）总烃含量小于10uL/L的油样1个，其中乙炔（C2H2）接近最低检测限值（允许偏差\n≤0.5μL/L);\n2）总烃含量介于10uL/L和150uL/L之间的油样不少于3个；\n3）总烃含量介于150uL/L和最高检测限值之间的油样不少于3个。\nb）少组分在线监测装置检验：介于最低检测限值和最高检测限值之间的油样不少于3个。\n油中溶解气体组分含量由实验室气相色谱仪确定，试验方法应符合GB/T17623。试验时，应配制含\n多气体组分的油样，必要时也可配制含单一气体组分的油样。各油样中气体组分的测量误差均需符合\n6.6.1中测量误差要求。\n7.2.3测量重复性试验\n对于多组分在线监测装置，针对总烃不小于50uL/L的混合油样，在线监测装置连续进行6次油中\n溶解气体分析，重复性以总烃测量结果的o表示，o应不大于5%。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 834, "clean_text_len": 813, "clean_text": "DL/T1498.2—2016\n表3多组分在线监测装置其他技术指标要求参量要求最小检测周期\n≤4h取油口耐受压力≥0.6MPa\n载气瓶使用时间\n≥400次测量重复性在重复性条件下，6次测试结果的相对标准偏差o≤5%\n表4少组分在线监测装置其他技术指标要求参量要求最小检测周期取油口耐受压力\n≥0.6MPa\n测量重复性在重复性条件下，6次测试结果的相对标准偏差o≤5%\n7试验项目及要求\n7.1试验环境试验环境要求应符合DL/T1432.2的相关规定。\n7.2功能及性能试验\n7.2.1通用技术条件试验通用技术条件试验项目包括：基本功能检验、绝缘性能试验、电磁兼容性能试验、环境适应性能试验、机械性能试验、外壳防护性能试验、可靠性评定以及结构和外观检查。这些项目的试验方法、试验后监测装置应满足的性能要求应符合DL/T1498.1一2016的相关规定。\n7.2.2测量误差试验受试装置处于正常工作状态，试验期间不允许进行任何设置。试验采集的油样按所含气体组分含量划分应满足下列要求：\na）多组分在线监测装置检验：\n1）总烃含量小于10uL/L的油样1个，其中乙炔（C2H2）接近最低检测限值（允许偏差\n≤0.5μL/L);\n2）总烃含量介于10uL/L和150uL/L之间的油样不少于3个；\n3）总烃含量介于150uL/L和最高检测限值之间的油样不少于3个。\nb）少组分在线监测装置检验：介于最低检测限值和最高检测限值之间的油样不少于3个。\n油中溶解气体组分含量由实验室气相色谱仪确定，试验方法应符合GB/T17623。试验时，应配制含多气体组分的油样，必要时也可配制含单一气体组分的油样。各油样中气体组分的测量误差均需符合\n6.6.1中测量误差要求。\n7.2.3测量重复性试验对于多组分在线监测装置，针对总烃不小于50uL/L的混合油样，在线监测装置连续进行6次油中溶解气体分析，重复性以总烃测量结果的o表示，o应不大于5%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8977, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 9, "text": "DL/T1498.2—2016\n对于少组分在线监测装置，针对氢气或乙炔不小于50uL/L的油样，在线监测装置连续进行6次油\n中溶解气体分析，应不大于5%。\no的计算公式为\n∑(C, -C)²\nOR=\n×100%\n(1)\nn-1\n式中：\n测量次数：\nC；\n第i次测量结果；\nC-\n一n次测量结果的算术平均值；\ni—测量序号。\n7.2.4最小检测周期试验\n最小检测周期指正常工作条件下，在线监测装置从本次检测进样到下次检测进样所需的最短时间。\n最小检测周期应满足表3和表4的要求。\n7.2.5数据传输试验\n将在线监测装置与计算机进行通信连接，应能够进行数据就地导出。\n7.2.6数据分析功能检查\n将在线监测装置与计算机进行通信连接，检查上传的数据和谱图应满足以下要求：\na）、多组分监测装置应提供组分含量，能计算绝对产气速率、相对产气速率，并可采用报表、趋势\n图、单一组分显示、多组分同时显示等多种显示方式，并具有预警和故障诊断功能。\nb）少组分监测装置应至少可以监测氢气（H2）或乙炔（C2H2）等关键气体组分含量，并具有故障\n预警功能。\n8检验规则\n8.1检验类别\n装置检验分型式试验、出厂试验、交接试验和现场试验四类。变压器油中溶解气体在线监测装置检\n验项目按表5中的规定进行。\n表5变压器油中溶解气体在线监测装置检验项目\n序号\n检验项目\n依据标准\n条款\n型式试验\n出厂试验\n交接试验\n现场试验\n1\n结构和外观检查\nDL 1498.1—2016\n5.3\n2\n基本功能检验\nDL 1498.1—2016\n5.4\n3\n绝缘电阻试验\nDL 1498.1—2016\n5.6.1\n4\n介质强度试验\nDL 1498.1—2016\n5.6.2\n*\n5\n冲击电压试验\nDL 1498.1—2016\n5.6.3\n*\n6\n电磁兼容性能试验\nDL 1498.1—2016\n5.7\n7\n低温试验\nDL 1498.1—2016\n5.8.2\nO\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9585, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 811, "clean_text_len": 762, "clean_text": "DL/T1498.2—2016\n对于少组分在线监测装置，针对氢气或乙炔不小于50uL/L的油样，在线监测装置连续进行6次油中溶解气体分析，应不大于5%。\no的计算公式为∑(C, -C)²\nOR=×100%(1)n-1式中：\n测量次数：C；第i次测量结果；\nC-一n次测量结果的算术平均值；\ni—测量序号。\n7.2.4最小检测周期试验最小检测周期指正常工作条件下，在线监测装置从本次检测进样到下次检测进样所需的最短时间。\n最小检测周期应满足表3和表4的要求。\n7.2.5数据传输试验将在线监测装置与计算机进行通信连接，应能够进行数据就地导出。\n7.2.6数据分析功能检查将在线监测装置与计算机进行通信连接，检查上传的数据和谱图应满足以下要求：\na）、多组分监测装置应提供组分含量，能计算绝对产气速率、相对产气速率，并可采用报表、趋势图、单一组分显示、多组分同时显示等多种显示方式，并具有预警和故障诊断功能。\nb）少组分监测装置应至少可以监测氢气（H2）或乙炔（C2H2）等关键气体组分含量，并具有故障预警功能。\n8检验规则\n8.1检验类别装置检验分型式试验、出厂试验、交接试验和现场试验四类。变压器油中溶解气体在线监测装置检验项目按表5中的规定进行。\n表5变压器油中溶解气体在线监测装置检验项目序号检验项目依据标准条款型式试验出厂试验交接试验现场试验\n结构和外观检查DL 1498.1—2016\n5.3\n基本功能检验DL 1498.1—2016\n5.4\n绝缘电阻试验DL 1498.1—2016\n5.6.1\n介质强度试验DL 1498.1—2016\n5.6.2\n*冲击电压试验DL 1498.1—2016\n5.6.3\n*电磁兼容性能试验DL 1498.1—2016\n5.7\n低温试验DL 1498.1—2016\n5.8.2\nO", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8743, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 10, "text": "DL/T1498.2-—2016\n表5(续）\n序号\n检验项目\n依据标准\n条款\n型式试验\n出厂试验\n交接试验\n现场试验\n8\n高温试验\nDL 1498.1—2016\n5.8.3\n9\n恒定湿热试验\nDL 1498.1—2016\n5.8.4\n10\n交变湿热试验\nDL 1498.1—2016\n5.8.5\n.\n11\n振动试验\nDL 1498.1—2016\n5.9.1\n12\n冲击试验\nDL 1498.1—2016\n5.9.2\n.\n13\n碰撞试验\nDL 1498.1—2016\n5.9.3\n14\n防尘试验\nDL 1498.1—2016\n5.10.1\n15\n防水试验\nDL 1498.1—2016\n5.10.2\n16\n测量误差试验\n本标准\n7.2.2\n*\n17\n测量重复性试验\n本标准\n7.2.3\n·\n·\n18\n最小检测周期试验\n本标准\n7.2.4\n19\n数据传输试验\n本标准\n7.2.5\n★\n20\n数据分析功能检查\n本标准\n7.2.6\n注：●表示规定必须做的项目；口表示规定可不做的项目：*表示根据客户要求做。\n8.2型式试验\n型式试验是制造厂将装置送交具有资质的检测单位，由检测单位依据试验条目完成试验，试验项目\n按表5中的检验项目逐项进行，并出具型式试验报告。\n有以下情况之一时，应进行型式试验：\na）新产品定型；\nb）连续批量生产的装置每4年一次；\nc）正式投产后，如设计、工艺材料、元器件有较大改变，可能影响产品性能时；\nd）产品停产一年以上又重新恢复生产时；\ne）出厂试验结果与型式试验有较大差异时；\nf）国家技术监督机构或受其委托的技术检验部门提出型式试验要求时：\ng）合同规定进行型式试验时。\n8.3出厂试验\n每台装置出厂前，应由制造厂的检验部门进行出厂试验，检验项目按表5中规定的检测项目逐项进\n行，全部检验合格后，附有合格证方可允许出厂。\n8.4交接试验\n在装置安装完毕后、正式投运前，由运行单位开展试验，装置试验合格后，方可运行。测量误差试\n验方法与现场试验相同。\n8.5现场试验\n现场试验是现场运行单位或具有资质的检测单位对现场待测装置性能进行的测试。现场试验一般分\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9645, "ocr_line_count": 89, "ocr_error": null, "raw_text_len": 890, "clean_text_len": 814, "clean_text": "DL/T1498.2-—2016\n表5(续）\n序号检验项目依据标准条款型式试验出厂试验交接试验现场试验\n高温试验DL 1498.1—2016\n5.8.3\n恒定湿热试验DL 1498.1—2016\n5.8.4\n交变湿热试验DL 1498.1—2016\n5.8.5\n振动试验DL 1498.1—2016\n5.9.1\n冲击试验DL 1498.1—2016\n5.9.2\n碰撞试验DL 1498.1—2016\n5.9.3\n防尘试验DL 1498.1—2016\n5.10.1\n防水试验DL 1498.1—2016\n5.10.2\n测量误差试验本标准\n7.2.2\n*测量重复性试验本标准\n7.2.3\n最小检测周期试验本标准\n7.2.4\n数据传输试验本标准\n7.2.5\n★数据分析功能检查本标准\n7.2.6\n注：●表示规定必须做的项目；口表示规定可不做的项目：*表示根据客户要求做。\n8.2型式试验型式试验是制造厂将装置送交具有资质的检测单位，由检测单位依据试验条目完成试验，试验项目按表5中的检验项目逐项进行，并出具型式试验报告。\n有以下情况之一时，应进行型式试验：\na）新产品定型；\nb）连续批量生产的装置每4年一次；\nc）正式投产后，如设计、工艺材料、元器件有较大改变，可能影响产品性能时；\nd）产品停产一年以上又重新恢复生产时；\ne）出厂试验结果与型式试验有较大差异时；\nf）国家技术监督机构或受其委托的技术检验部门提出型式试验要求时：\ng）合同规定进行型式试验时。\n8.3出厂试验每台装置出厂前，应由制造厂的检验部门进行出厂试验，检验项目按表5中规定的检测项目逐项进行，全部检验合格后，附有合格证方可允许出厂。\n8.4交接试验在装置安装完毕后、正式投运前，由运行单位开展试验，装置试验合格后，方可运行。测量误差试验方法与现场试验相同。\n8.5现场试验现场试验是现场运行单位或具有资质的检测单位对现场待测装置性能进行的测试。现场试验一般分", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8745, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 11, "text": "DL/T1498.2—2016\n两种情况：\na）定期例行校验，校验周期为1年～2年；\nb）必要时。\n检验项目按表5中规定的检测项目逐项进行。\n现场试验时，测量误差试验可采用以下两种方式：\na）采集被监测设备本体油样进行试验，与实验室气相色谱仪检测结果进行比对；\n验一般测取1个~3个测试点，检验结果应能满足表1和表2中测量误差限值要求。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1每台装置应有明晰的铭牌，且应包含以下内容：\na）装置型号；\nb）装置全称；\nc）制造厂全称及商标；\nd）出厂年月及编号。\n9.1.2装置的包装储运图示标志应符合GB/T191的要求。包装箱上应有如下标记：\na）发货厂名、装置名称、型号；\nb）包装箱外形及毛重；\n“，，，与里（\n9.2包装\n9.2.1装置包装前的检查\n装置包装前应进行下列检查：\na）装置的合格证书、产品说明书、出厂检测报告、装箱清单、附件、备品备件齐全；\nb）装置外观无损伤；\nc）装置表面无灰尘。\n9.2.2包装的一般要求\n装置应有内包装和外包装，包装应有防尘、防雨、防水、防潮、防震等措施。\n9.3运输\n装置应适用于陆运、空运、水（海）运，运输装卸应按包装箱上的标准进行操作。\n9.4贮存\n包装好的装置应存贮在环境温度为-25℃～+55℃、湿度不大于85%的库房内，室内无酸、碱、盐及\n腐蚀性、爆炸性气体，不受灰尘雨雪的侵蚀。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 594, "clean_text_len": 582, "clean_text": "DL/T1498.2—2016\n两种情况：\na）定期例行校验，校验周期为1年～2年；\nb）必要时。\n检验项目按表5中规定的检测项目逐项进行。\n现场试验时，测量误差试验可采用以下两种方式：\na）采集被监测设备本体油样进行试验，与实验室气相色谱仪检测结果进行比对；\n验一般测取1个~3个测试点，检验结果应能满足表1和表2中测量误差限值要求。\n9标志、包装、运输和贮存\n9.1标志\n9.1.1每台装置应有明晰的铭牌，且应包含以下内容：\na）装置型号；b）装置全称；c）制造厂全称及商标；\nd）出厂年月及编号。\n9.1.2装置的包装储运图示标志应符合GB/T191的要求。包装箱上应有如下标记：\na）发货厂名、装置名称、型号；\nb）包装箱外形及毛重；“，，，与里（9.2包装\n9.2.1装置包装前的检查装置包装前应进行下列检查：\na）装置的合格证书、产品说明书、出厂检测报告、装箱清单、附件、备品备件齐全；\nb）装置外观无损伤；c）装置表面无灰尘。\n9.2.2包装的一般要求装置应有内包装和外包装，包装应有防尘、防雨、防水、防潮、防震等措施。\n9.3运输装置应适用于陆运、空运、水（海）运，运输装卸应按包装箱上的标准进行操作。\n9.4贮存包装好的装置应存贮在环境温度为-25℃～+55℃、湿度不大于85%的库房内，室内无酸、碱、盐及腐蚀性、爆炸性气体，不受灰尘雨雪的侵蚀。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8324, "has_structure_hint": true}
{"doc_id": "095ac6f3e81f", "file_name": "DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1498.2-2016变电设备在线监测装置技术规范 第2部分 变压器油中溶解气体在线监测装置.pdf", "page_num": 12, "text": "中华人民共和国\n电力行业标准\n变电设备在线监测装置技术规范\n第2部分：变压器油中溶解气体\n在线监测装置\nDL/T 1498.2—2016\n中国电力出版社出版、发行\n北京九天众诚印刷有限公司印刷\n*\n2016年7月第一版\n2016年7月北京第一次印刷\n880毫米×1230毫米16开本0.75印张18千字\n印数0001—1000册\n*\n统一书号155123·3084定价9.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究\n可口\n口\n盗询真\n中国电力出版社官方微信\n掌上电力书屋\n155123.3084", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9555, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 285, "clean_text_len": 270, "clean_text": "中华人民共和国电力行业标准变电设备在线监测装置技术规范第2部分：变压器油中溶解气体在线监测装置\nDL/T 1498.2—2016\n中国电力出版社出版、发行北京九天众诚印刷有限公司印刷\n*\n2016年7月第一版\n2016年7月北京第一次印刷\n880毫米×1230毫米16开本0.75印张18千字印数0001—1000册\n*\n统一书号155123·3084定价9.00元敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换版权专有翻印必究可口口盗询真中国电力出版社官方微信掌上电力书屋\n155123.3084", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9423, "has_structure_hint": true}
