{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 1, "text": "ICS29.240.01\nF 21\nDL\n备案号：53933-2016\n中华人民共和国电力行业标准\nDL/T1512—2016\n变电站测控装置技术规范\nThetechnicalspecificationsformeasurementandcontroldeviceinsubstation\n2016-01-07发布\n2016-06-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 179, "clean_text_len": 174, "clean_text": "ICS29.240.01F 21\nDL备案号：53933-2016\n中华人民共和国电力行业标准DL/T1512—2016\n变电站测控装置技术规范\nThetechnicalspecificationsformeasurementandcontroldeviceinsubstation\n2016-01-07发布\n2016-06-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9401, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 2, "text": "DL/T1512—2016\n目次\n前言·\n1范围\n2规范性引用文件\n3术语和定义·\n4缩略语..\n2\n5技术要求\n2\n6试验方法\n·13\n7检验规则\n·17\n8标志、包装、运输、储存·\n18\n附录A（资料性附录）\n报文发送延时测试方案·\n·20\n附录B（资料性附录）\n测控装置同期合闸流程·\n-21\n附录C（资料性附录）\n网络压力测试方案\n-22\n附录D（资料性附录）测控装置逻辑节点类定义\n·23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9469, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 199, "clean_text_len": 187, "clean_text": "DL/T1512—2016目次前言·\n1范围\n2规范性引用文件\n3术语和定义·\n4缩略语..\n5技术要求\n6试验方法\n·13\n7检验规则\n·17\n8标志、包装、运输、储存·\n附录A（资料性附录）\n报文发送延时测试方案··20\n附录B（资料性附录）\n测控装置同期合闸流程·-21\n附录C（资料性附录）\n网络压力测试方案-22\n附录D（资料性附录）测控装置逻辑节点类定义\n·23", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8462, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 3, "text": "DL/T1512-2016\n前言\n测控装置作为变电站自动化系统的重要组成部分已广泛应用，为了规范测控装置的功能及技术指\n标，满足变电站自动化系统测控装置的研发、生产、检测、运行及工程设计的需要，特制定本标准。\n本标准依据GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会标准化中心提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会归口。\n本标准起草单位：国网电力科学研究院、国电南瑞科技股份有限公司、中国电力科学研究院、中\n国南方电网有限责任公司系统运行部（电力调度控制中心）、国电南京自动化股份有限公司、东方电子\n股份有限公司、国网吉林省电力有限公司、国网浙江省电力有限公司、国网江苏省电力公司电力科学\n研究院、国家电网公司华东分部、南京南瑞继保电气有限公司、许昌开普检测技术有限公司、许继电\n气股份有限公司、北京四方继保自动化股份有限公司、上海思源弘瑞自动化有限公司、积成电子股份\n有限公司。\n本标准主要起草人：沈健、周斌、彭奇、李劲松、张敏、张斌、张喜铭、唐永健、梅德冬、黄国\n方、杨威、施玉祥、陆天健、尹军、杜奇伟、杨松、袁宇波、潘勇伟、熊慕文、张冉、廖泽友、胡钰\n林、任雁铭、胡道徐、袁文广、相蓉、孙丹。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 579, "clean_text_len": 569, "clean_text": "DL/T1512-2016\n前言测控装置作为变电站自动化系统的重要组成部分已广泛应用，为了规范测控装置的功能及技术指标，满足变电站自动化系统测控装置的研发、生产、检测、运行及工程设计的需要，特制定本标准。\n本标准依据GB/T1.1一2009给出的规则起草。\n本标准由中国电力企业联合会标准化中心提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会归口。\n本标准起草单位：国网电力科学研究院、国电南瑞科技股份有限公司、中国电力科学研究院、中国南方电网有限责任公司系统运行部（电力调度控制中心）、国电南京自动化股份有限公司、东方电子股份有限公司、国网吉林省电力有限公司、国网浙江省电力有限公司、国网江苏省电力公司电力科学研究院、国家电网公司华东分部、南京南瑞继保电气有限公司、许昌开普检测技术有限公司、许继电气股份有限公司、北京四方继保自动化股份有限公司、上海思源弘瑞自动化有限公司、积成电子股份有限公司。\n本标准主要起草人：沈健、周斌、彭奇、李劲松、张敏、张斌、张喜铭、唐永健、梅德冬、黄国方、杨威、施玉祥、陆天健、尹军、杜奇伟、杨松、袁宇波、潘勇伟、熊慕文、张冉、廖泽友、胡钰林、任雁铭、胡道徐、袁文广、相蓉、孙丹。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8824, "has_structure_hint": false}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 4, "text": "DL/T1512—2016\n变电站测控装置技术规范\n1范围\n本标准规定了变电站测控装置的技术要求、试验、检验、标志、包装、运输及储存等要求。\n本标准适用于变电站测控装置，电厂相关测控装置可参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅所注日期的版本适用于本\n文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191一2008包装储运图示标志\nGB/T2423.1—2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.3一2006电工电子产品环境试验第2部分：试验方法试验Cab：恒定温热方法\nGB/T2887—2011计算机场地通用规范\nGB4208一2008外壳防护等级（IP代码）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求\nGB/T13729—2002远动终端设备\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.6一2008电磁兼容试验和测量技术射频场感应的传导骚扰抗扰度\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T17626.11一2008电磁兼容试验和测量技术电压暂降、短时中断和电压变化的抗扰度试验\nGB/T17626.12一2013电磁兼容试验和测量技术振铃波抗扰度试验\nGB/T19520.12一2009电子设备机械结构482.6mm（19in）系列机械结构尺寸第3-101部分：\n插箱及其插件\nGB/T20840.8一2007互感器第8部分：电子式电流互感器\nGB/T25931—2010网络测量和控制系统的精确时钟同步协议（IEC61588：2009，IDT）\nGB/T30155—2013智能变电站技术导则\nDL/T630一1997交流采样远动终端技术条件\nDL/T860电力自动化通信网络和系统\n3术语和定义\nGB/T20840.8—2007、GB/T30155一2013、DL/T860界定的以及下列术语和定义适用于本标准。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1102, "clean_text_len": 1098, "clean_text": "DL/T1512—2016变电站测控装置技术规范\n1范围本标准规定了变电站测控装置的技术要求、试验、检验、标志、包装、运输及储存等要求。\n本标准适用于变电站测控装置，电厂相关测控装置可参照执行。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅所注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T191一2008包装储运图示标志\nGB/T2423.1—2008电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2一2008电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.3一2006电工电子产品环境试验第2部分：试验方法试验Cab：恒定温热方法\nGB/T2887—2011计算机场地通用规范\nGB4208一2008外壳防护等级（IP代码）\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB/T9361—2011计算机场地安全要求\nGB/T13729—2002远动终端设备\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5一2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.6一2008电磁兼容试验和测量技术射频场感应的传导骚扰抗扰度\nGB/T17626.8一2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.9一2011电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T17626.11一2008电磁兼容试验和测量技术电压暂降、短时中断和电压变化的抗扰度试验\nGB/T17626.12一2013电磁兼容试验和测量技术振铃波抗扰度试验\nGB/T19520.12一2009电子设备机械结构482.6mm（19in）系列机械结构尺寸第3-101部分：\n插箱及其插件\nGB/T20840.8一2007互感器第8部分：电子式电流互感器\nGB/T25931—2010网络测量和控制系统的精确时钟同步协议（IEC61588：2009，IDT）\nGB/T30155—2013智能变电站技术导则\nDL/T630一1997交流采样远动终端技术条件\nDL/T860电力自动化通信网络和系统\n3术语和定义\nGB/T20840.8—2007、GB/T30155一2013、DL/T860界定的以及下列术语和定义适用于本标准。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9167, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 5, "text": "DL/T1512—2016\n3.1\n变电站测控装置\nmeasurementandcontrol deviceinsubstation\n一种变电站自动化系统间隔层智能电子设备，实现一次、二次设备信息采集处理和信息传输，接\n收控制命令，实现对受控对象的控制。\n3.2\n导前时间leadingtime\n装置发出合闸脉冲的瞬间至运行系统电压与待并系统电压同相位的时间间隔。\n3.3\n网络风暴\nnetwork storm\n由于网络拓扑的设计或其他原因导致数据帧在网络内大量复制转发，导致网络性能下降。\n4缩略语\nAPPID\nApplicationIdentification\n应用标识\nICD\nIED Capability Description\nIED能力描述文件\nIED\nIntelligent ElectronicDevice\n智能电子设备\nGOOSE\nGeneric Object Oriented Substation Event\n通用面向对象的变电站事件\nSV\nSampledValues\n采样值\nMAC\nMedia Access Control\n介质访问控制\nMMS\nManufacturing Message Specification\n制造报文规范\nCSWI\nSwitch controller\n开关控制逻辑节点\nSOE\nSequence Of Event\n事件顺序记录\n5技术要求\n5.1环境条件\n5.1.1正常工作大气条件\n正常工作大气条件如下：\na）\n工作场所环境温度和湿度分级见表1。\nb）大气压力：86kPa～106kPa；70kPa~106kPa。\n表1工作场所环境温度和湿度分级\n环境温度\n湿度\n级别\n范围\n最大变化率\n相对湿度”\n最大绝对湿度\n使用场所\n℃\n°C/h\n%\ng/m²\nCO\n—5~+45\n20\n5~95\n28\n室内\nC1\n-25~+55\n20\n5~100\n28\n遮蔽场所\nC2\n-40~+70\n20\n5~100\n28\n室外\nCX\n特定\n与用户协商\na设备内部既不应凝露，也不应结冰。\n5.1.2对周围环境要求\n设备的使用地点应无爆炸危险，无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源，不允许\n有超过发电厂、变电站正常运行范围内可能遇到的电磁场存在。有防御雨、雪、风、沙、尘埃及防静\n电措施。场地安全要求应符合GB/T9361—2011中B类的规定。接地电阻应符合GB/T2887—2011中\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 88, "ocr_error": null, "raw_text_len": 1018, "clean_text_len": 964, "clean_text": "DL/T1512—2016\n3.1\n变电站测控装置\nmeasurementandcontrol deviceinsubstation\n一种变电站自动化系统间隔层智能电子设备，实现一次、二次设备信息采集处理和信息传输，接收控制命令，实现对受控对象的控制。\n3.2\n导前时间leadingtime\n装置发出合闸脉冲的瞬间至运行系统电压与待并系统电压同相位的时间间隔。\n3.3\n网络风暴network storm\n由于网络拓扑的设计或其他原因导致数据帧在网络内大量复制转发，导致网络性能下降。\n4缩略语\nAPPID\nApplicationIdentification\n应用标识ICD\nIED Capability Description\nIED能力描述文件IED\nIntelligent ElectronicDevice\n智能电子设备GOOSE\nGeneric Object Oriented Substation Event\n通用面向对象的变电站事件SVSampledValues\n采样值MAC\nMedia Access Control\n介质访问控制MMS\nManufacturing Message Specification\n制造报文规范CSWI\nSwitch controller\n开关控制逻辑节点SOE\nSequence Of Event\n事件顺序记录\n5技术要求\n5.1环境条件\n5.1.1正常工作大气条件正常工作大气条件如下：\na）\n工作场所环境温度和湿度分级见表1。\nb）大气压力：86kPa～106kPa；70kPa~106kPa。\n表1工作场所环境温度和湿度分级环境温度湿度级别范围最大变化率相对湿度”\n最大绝对湿度使用场所℃°C/h\n%g/m²CO—5~+45\n5~95\n室内C1-25~+55\n5~100\n遮蔽场所C2-40~+70\n5~100\n室外CX特定与用户协商\na设备内部既不应凝露，也不应结冰。\n5.1.2对周围环境要求设备的使用地点应无爆炸危险，无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源，不允许有超过发电厂、变电站正常运行范围内可能遇到的电磁场存在。有防御雨、雪、风、沙、尘埃及防静电措施。场地安全要求应符合GB/T9361—2011中B类的规定。接地电阻应符合GB/T2887—2011中", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.929, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 6, "text": "DL/T1512—2016\n4.8的要求。\n5.1.3储存、运输极限环境温度\n设备的储存、运输极限的环境温度为一25℃～十70℃，相对湿度不大于85%，不应出现异常情\n况。温度恢复正常后设备的功能和性能应符合本标准5.4、5.5的规定。\n5.2电源要求\na）装置电源应满足如下要求：直流电源电压为110V或220V，允许偏差为一20%～十15%。\nb）直流电源电压纹波系数小于5%。\nc）交流电源电压为单相220V，电压允许偏差为一20%～十15%。\nd）交流电源频率为50Hz，允许偏差土5%。\ne）交流电源波形为正弦波，谐波含量小于5%。\n5.3主要设计要求\n5.3.1一般要求\n装置应满足与环境相适应的机械性能、电磁兼容性等要求，考虑运行可靠性、可维护性和可扩展\n性，兼顾经济合理性。\n装置应满足以下要求：\na）装置接地应有明显的标志。\nb）采用模块化、标准化插件式结构，采用自然散热方式，有安全警示标识。\nc）装置上电、掉电、重启等状态下不应误出口、误发数据。\nd）装置应配置掉电不丢失数据存储器。\ne）站控层通信接口应采用电以太网接口或光纤以太网接口，过程层通信接口应采用光纤以太网\n接口。\nf）具备运行、告警等指示灯。\ng）具备中文液晶显示。\nh）具备远方/就地切换功能及联锁/解锁切换功能。\ni）具备运行状态监测及管理功能。\nj）具备参数、模型管理软件，具有配置文件导入、导出功能。\nk）支持软件升级及版本管理功能。\n5.3.2结构、外观及其他\n机箱尺寸应符合GB/T19520.12—2009的规定。\n设备应采取必要的电磁兼容性措施，设备的不带电金属部分应在电气上连成一体，并具备可靠接地点。\n金属结构件应有防锈措施。\n安装在室外的设备外壳防护等级不得低于GB4208一2008中IP55的规定；安装在防护箱中或安装\n在室内的设备外壳防护等级不得低于GB4208一2008中IP20的规定。\n5.3.3通信接口\n5.3.3.1光纤接口\n光纤接口应满足以下要求：\na）光纤类型：多模光纤。\nb）光纤芯径：62.5/125um（或50/125um）。\nc）光波长：光纤以太网采用1310nm，光B码采用850nm。\nd）光纤发送功率和接收灵敏度：\n1）光波长1310nm的光纤：\n光纤发送功率：一20dBm～-14dBm；光接收灵敏度：-31dBm～-14dBm。\n2）光波长850nm的光纤：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1003, "clean_text_len": 993, "clean_text": "DL/T1512—2016\n4.8的要求。\n5.1.3储存、运输极限环境温度设备的储存、运输极限的环境温度为一25℃～十70℃，相对湿度不大于85%，不应出现异常情况。温度恢复正常后设备的功能和性能应符合本标准5.4、5.5的规定。\n5.2电源要求\na）装置电源应满足如下要求：直流电源电压为110V或220V，允许偏差为一20%～十15%。\nb）直流电源电压纹波系数小于5%。\nc）交流电源电压为单相220V，电压允许偏差为一20%～十15%。\nd）交流电源频率为50Hz，允许偏差土5%。\ne）交流电源波形为正弦波，谐波含量小于5%。\n5.3主要设计要求\n5.3.1一般要求装置应满足与环境相适应的机械性能、电磁兼容性等要求，考虑运行可靠性、可维护性和可扩展性，兼顾经济合理性。\n装置应满足以下要求：a）装置接地应有明显的标志。\nb）采用模块化、标准化插件式结构，采用自然散热方式，有安全警示标识。\nc）装置上电、掉电、重启等状态下不应误出口、误发数据。\nd）装置应配置掉电不丢失数据存储器。\ne）站控层通信接口应采用电以太网接口或光纤以太网接口，过程层通信接口应采用光纤以太网接口。\nf）具备运行、告警等指示灯。g）具备中文液晶显示。\nh）具备远方/就地切换功能及联锁/解锁切换功能。\ni）具备运行状态监测及管理功能。\nj）具备参数、模型管理软件，具有配置文件导入、导出功能。\nk）支持软件升级及版本管理功能。\n5.3.2结构、外观及其他机箱尺寸应符合GB/T19520.12—2009的规定。\n设备应采取必要的电磁兼容性措施，设备的不带电金属部分应在电气上连成一体，并具备可靠接地点。\n金属结构件应有防锈措施。\n安装在室外的设备外壳防护等级不得低于GB4208一2008中IP55的规定；安装在防护箱中或安装在室内的设备外壳防护等级不得低于GB4208一2008中IP20的规定。\n5.3.3通信接口\n5.3.3.1光纤接口光纤接口应满足以下要求：\na）光纤类型：多模光纤。\nb）光纤芯径：62.5/125um（或50/125um）。\nc）光波长：光纤以太网采用1310nm，光B码采用850nm。\nd）光纤发送功率和接收灵敏度：\n1）光波长1310nm的光纤：\n光纤发送功率：一20dBm～-14dBm；光接收灵敏度：-31dBm～-14dBm。\n2）光波长850nm的光纤：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8573, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 7, "text": "DL/T1512—2016\n光纤发送功率：一19dBm～一10dBm；光接收灵敏度：一24dBm～一10dBm。\ne）光纤连接器类型：ST或LC接口。\n5.3.3.2电以太网接口\n电以太网接口应采用RJ45屏蔽接口。\n5.3.3.3接口数量\n测控装置接口数量应满足以下要求：\na）站控层接口数量不低于2个。\nb）智能变电站测控装置过程层接口数量不低于2个，并支持GOOSE与SV分网或共网运行。\n5.4功能要求\n5.4.1基本功能\n5.4.1.1交流电气量采集功能\n交流电气量采集满足以下要求：\na）、具备交流采样或采样值接收处理功能，计算相电压、线电压、零序电压、零序电流有效值，\n计算有功功率、无功功率、功率因数、频率等电气量。\nb）电压和电流输入支持常规互感器输出的模拟量，或支持接收满足DL/T860.92规范的采样值\n报文。\nc）交流电气量为模拟量输入时，输入回路应有隔离电路。二次电压互感器、电流互感器插件拔\n插时应可靠地保证交流电压输入外回路开路、交流电流输入外回路短路。\nd）交流电气量为满足DL/T860.92规范的采样值报文输入时：\n1）具备转发DL/T860.92采样值报文的有效、检修品质功能；\n2）具备对DL/T860.92采样值报文、时标、通信状态的监视判别功能；\n3）具备对接收的DL/T860.92采样值报文丢点记录功能；\n4）在DL/T860.92采样值报文中断时，测控装置应保持相应通道测量值不变，并置相应通\n道测量值的无效品质位，同时产生采样值报文中断告警。\ne）具备零值死区设置功能，当测量值在该死区范围内时为零。\nf)具备变化死区设置功能，当测量值变化超过该死区时上送该值。\ng）支持取代服务。\nh）宜具备支持配置带时标上送测量值功能。\n5.4.1.2直流量采集功能\n直流量采集满足以下要求：\na）具备直流采集功能，计算生成相应的电气量或非电量工程值，例如流量、温度、压力等。\nb）模拟输入应采用4mA～20mA、0V～5V等模拟量信号，数字输入应符合DL/T860.81的\nGOOSE协议。\nc）、具备零值死区设置功能，当测量值在该死区范围内时为零。\nd）具备变化死区设置功能，当测量值变化超过该死区时上送该值。\ne）支持DL/T860规范的装置应具备有效、取代、检修等品质上送功能。\n5.4.1.3状态量采集功能\n状态量采集满足以下要求：\na）具备状态量采集功能，状态量信号包括断路器、开关等位置信号，GIS、开关操作机构、合并\n单元、智能终端的告警信号，继电保护装置和安全自动装置动作及告警信号等。\nb）状态量输入信号应支持硬接点信号或GOOSE报文，GOOSE报文应符合DL/T860.81的要求。\nc）状态量输入信号为硬接点时，输入回路应采用光电隔离，应具备软硬件防抖功能，且防抖时\n简可整定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1173, "clean_text_len": 1163, "clean_text": "DL/T1512—2016\n光纤发送功率：一19dBm～一10dBm；光接收灵敏度：一24dBm～一10dBm。\ne）光纤连接器类型：ST或LC接口。\n5.3.3.2电以太网接口电以太网接口应采用RJ45屏蔽接口。\n5.3.3.3接口数量测控装置接口数量应满足以下要求：\na）站控层接口数量不低于2个。\nb）智能变电站测控装置过程层接口数量不低于2个，并支持GOOSE与SV分网或共网运行。\n5.4功能要求\n5.4.1基本功能\n5.4.1.1交流电气量采集功能交流电气量采集满足以下要求：\na）、具备交流采样或采样值接收处理功能，计算相电压、线电压、零序电压、零序电流有效值，\n计算有功功率、无功功率、功率因数、频率等电气量。\nb）电压和电流输入支持常规互感器输出的模拟量，或支持接收满足DL/T860.92规范的采样值报文。\nc）交流电气量为模拟量输入时，输入回路应有隔离电路。二次电压互感器、电流互感器插件拔插时应可靠地保证交流电压输入外回路开路、交流电流输入外回路短路。\nd）交流电气量为满足DL/T860.92规范的采样值报文输入时：\n1）具备转发DL/T860.92采样值报文的有效、检修品质功能；\n2）具备对DL/T860.92采样值报文、时标、通信状态的监视判别功能；\n3）具备对接收的DL/T860.92采样值报文丢点记录功能；\n4）在DL/T860.92采样值报文中断时，测控装置应保持相应通道测量值不变，并置相应通道测量值的无效品质位，同时产生采样值报文中断告警。\ne）具备零值死区设置功能，当测量值在该死区范围内时为零。\nf)具备变化死区设置功能，当测量值变化超过该死区时上送该值。\ng）支持取代服务。\nh）宜具备支持配置带时标上送测量值功能。\n5.4.1.2直流量采集功能直流量采集满足以下要求：\na）具备直流采集功能，计算生成相应的电气量或非电量工程值，例如流量、温度、压力等。\nb）模拟输入应采用4mA～20mA、0V～5V等模拟量信号，数字输入应符合DL/T860.81的\nGOOSE协议。\nc）、具备零值死区设置功能，当测量值在该死区范围内时为零。\nd）具备变化死区设置功能，当测量值变化超过该死区时上送该值。\ne）支持DL/T860规范的装置应具备有效、取代、检修等品质上送功能。\n5.4.1.3状态量采集功能状态量采集满足以下要求：\na）具备状态量采集功能，状态量信号包括断路器、开关等位置信号，GIS、开关操作机构、合并单元、智能终端的告警信号，继电保护装置和安全自动装置动作及告警信号等。\nb）状态量输入信号应支持硬接点信号或GOOSE报文，GOOSE报文应符合DL/T860.81的要求。\nc）状态量输入信号为硬接点时，输入回路应采用光电隔离，应具备软硬件防抖功能，且防抖时简可整定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8743, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 8, "text": "DL/T1512-2016\nd）状态量输入信号为硬接点时，状态量变位的时标由本装置标注。\ne）状态量输入信号为GOOSE报文时：\n1）具备转发GOOSE报文的有效、检修品质功能；\n2）具备对GOOSE报文状态量、时标、通信状态的监视判别功能，GOOSE报文的性能满足\nDL/T860.81的要求；\n3）接收GOOSE报文传输的状态量信息时，采用GOOSE报文内状态量的时标信息；\n4）接收GOOSE报文传输的告警信息时，优先采用GOOSE报文内告警信息的时标信息。\nf）具备事件顺序记录（SOE）上送功能。\ng）支持取代服务。\nh）具备双位置信号输入功能。\ni）具备主变压器分接头挡位编码信息处理功能，并转换为挡位值上送。\nj）宜具备逻辑运算功能，完成多个状态量信号合成为1个状态量信号并上送。\nk）宜具备根据电气量进行状态量合理性判别功能。\n5.4.1.4控制功能\n装置的控制对象包括断路器、隔离开关、接地开关的分合闸，复归信号，变压器挡位调节，软压\n板投退等，满足以下要求：\na）控制信号可以是硬接点输出，也可以是GOOSE报文输出。\nb）.控制输出硬接点应采用控制驱动电源和出口节点回路两级开放式抗干扰回路。\nc）断路器、开关的分合闸应采用选择、返校、执行方式。\nd）变压器挡位调节应采用直控方式。\ne）具备控制命令校核、逻辑闭锁及强制解锁功能。\nf）\n具备设置远方、就地控制方式功能，就地方式支持强合、强分。\ng）控制脉冲宽度应可调。\nh）具备主变压器升、降、急停及滑挡判别处理功能。\ni\n具备远方控制软压板投退功能。\nj）\n具备生成控制操作记录功能，记录内容应包含命令来源、操作时间、操作结果、失败原因等。\nk）装置处于检修状态，应闭锁远方遥控命令，响应就地控制命令，硬接点正常输出，GOOSE报\n文输出应置检修位。\n5.4.1.5同期功能\n装置对断路器的控制应具备检同期合闸功能，满足以下要求：\na）具备自动捕捉同期点功能，同期导前时间可设置。\nb）具备电压差、相角差、频率差、滑差闭锁功能，阈值可设定。\nc）具备电压、频率越限闭锁功能，阈值可设定。\nd）具备相位、幅值补偿功能，补偿系数可设置。\ne）具备检同期、检无压、强制合闸方式，收到对应的合闸命令后不能自动转换合闸方式。\nf）具备TV断线检测功能，TV断线时闭锁检同期合闸和检无压合闸，并告警。\ng）具备手动合闸同期判别功能。\nh）基于DL/T860的同期模型按照检同期、检无压、强制合闸应分别建立不同实例的CSWI，不\n采用CSWI中Check（检测参数）的Sync（同期标志）位区分同期合与强制合。\ni）采用DL/T860.92规范的采样值输入时，合并单元采样值置无效位时应闭锁同期功能；合并单\n元采样值置检修位而测控装置未置检修位时应闭锁同期功能。\n5.4.1.6逻辑闭锁功能\n测控装置应实现本间隔闭锁和跨间隔联闭锁，满足以下要求：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 1204, "clean_text_len": 1195, "clean_text": "DL/T1512-2016\nd）状态量输入信号为硬接点时，状态量变位的时标由本装置标注。\ne）状态量输入信号为GOOSE报文时：\n1）具备转发GOOSE报文的有效、检修品质功能；\n2）具备对GOOSE报文状态量、时标、通信状态的监视判别功能，GOOSE报文的性能满足\nDL/T860.81的要求；\n3）接收GOOSE报文传输的状态量信息时，采用GOOSE报文内状态量的时标信息；\n4）接收GOOSE报文传输的告警信息时，优先采用GOOSE报文内告警信息的时标信息。\nf）具备事件顺序记录（SOE）上送功能。\ng）支持取代服务。h）具备双位置信号输入功能。\ni）具备主变压器分接头挡位编码信息处理功能，并转换为挡位值上送。\nj）宜具备逻辑运算功能，完成多个状态量信号合成为1个状态量信号并上送。\nk）宜具备根据电气量进行状态量合理性判别功能。\n5.4.1.4控制功能装置的控制对象包括断路器、隔离开关、接地开关的分合闸，复归信号，变压器挡位调节，软压板投退等，满足以下要求：\na）控制信号可以是硬接点输出，也可以是GOOSE报文输出。\nb）.控制输出硬接点应采用控制驱动电源和出口节点回路两级开放式抗干扰回路。\nc）断路器、开关的分合闸应采用选择、返校、执行方式。\nd）变压器挡位调节应采用直控方式。\ne）具备控制命令校核、逻辑闭锁及强制解锁功能。\nf）\n具备设置远方、就地控制方式功能，就地方式支持强合、强分。\ng）控制脉冲宽度应可调。\nh）具备主变压器升、降、急停及滑挡判别处理功能。\ni具备远方控制软压板投退功能。\nj）\n具备生成控制操作记录功能，记录内容应包含命令来源、操作时间、操作结果、失败原因等。\nk）装置处于检修状态，应闭锁远方遥控命令，响应就地控制命令，硬接点正常输出，GOOSE报文输出应置检修位。\n5.4.1.5同期功能装置对断路器的控制应具备检同期合闸功能，满足以下要求：\na）具备自动捕捉同期点功能，同期导前时间可设置。\nb）具备电压差、相角差、频率差、滑差闭锁功能，阈值可设定。\nc）具备电压、频率越限闭锁功能，阈值可设定。\nd）具备相位、幅值补偿功能，补偿系数可设置。\ne）具备检同期、检无压、强制合闸方式，收到对应的合闸命令后不能自动转换合闸方式。\nf）具备TV断线检测功能，TV断线时闭锁检同期合闸和检无压合闸，并告警。\ng）具备手动合闸同期判别功能。\nh）基于DL/T860的同期模型按照检同期、检无压、强制合闸应分别建立不同实例的CSWI，不采用CSWI中Check（检测参数）的Sync（同期标志）位区分同期合与强制合。\ni）采用DL/T860.92规范的采样值输入时，合并单元采样值置无效位时应闭锁同期功能；合并单元采样值置检修位而测控装置未置检修位时应闭锁同期功能。\n5.4.1.6逻辑闭锁功能测控装置应实现本间隔闭锁和跨间隔联闭锁，满足以下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8765, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 9, "text": "DL/T1512—2016\na）具备存储防误闭锁逻辑功能；\nb）具备采集到一、二次设备状态信号、动作信号和量测量，并通过站控层网络发送和接收相关\n的联闭锁信号功能；\nc）具备根据采集和通过网络接收的信号，进行防误闭锁逻辑判断功能；\nd）正常工作状态下，测控装置进行的所有操作必须满足防误闭锁条件，并显示和上送防误判断\n结果；\ne）当间隔间的相关信息不能有效获取（如由于网络中断等原因）、信号具有无效品质、信号处于\n不确定状态（包括相关间隔置检修状态且本间隔未置检修状态）时，应判断校验不通过；\nf）\n闭锁信号为硬接点输出时，为变电站的手动操作输出防误闭锁接点，串接于一次设备的遥控\n和手动操作回路，闭锁当地手动操作；\ng）闭锁信号的硬接点为智能终端输出时，闭锁信号由测控装置通过过程层GOOSE报文输出；\nh）具备解锁功能。\n5.4.1.7记录存储功能\n记录存储功能满足以下要求：\na）测控装置应对SOE、操作记录及告警信息进行存储，操作记录应包括遥控选择和执行记录；\nb）测控装置存储每种记录的条数应不少于256条。\n5.4.1.8通信功能\n当通信接口为以太网接口时，满足以下要求：\na）具备站控层网络及过程层网络双网余设计，且在双网切换时无数据丢失；\nb）与过程层通信应采用百兆光纤以太网接口，通信协议应遵循DL/T860标准，根据实际情况采\n用优先级设置、流量控制、VLAN划分等技术优化过程层网络通信；\nc）与站控层通信应遵循DL/T860标准，间隔间联闭锁信息应通过站控层网络采用GOOSE服务\n通信。\n5.4.1.9对时及守时功能\n对时及守时功能满足以下要求：\na）应支持接收IRIG-B时间同步信号，宜支持IEC61588网络时间同步方式；\nb）：具备同步对时状态指示标识，且具有时间同步信号可用性识别的能力；\nc）具备守时及失步告警功能；\nd）宜支持基于NTP协议实现时间测量管理功能；\ne）宜支持时间同步管理状态自检信息主动上送功能；\nf）宜具备通过电信号或光信号输出本装置1PPS（秒脉冲）功能。\n5.4.1.10运行状态监测及管理功能\n运行状态监测及管理功能满足以下要求：\na）具备设置检修状态功能；\nb）具备自检功能，自检信息包括装置异常信号、装置电源故障信息、网络异常等，自检信息能\n够浏览和上传；\nc）具备存储功能，存储信息包括SOE记录、操作记录、自检信息，装置掉电时，存储信息不\n丢失；\nd）具备提供设备基本信息功能，包括装置的软件版本号、校验码等；\ne）宜实时监视装置内部温度、内部电源电压、CPU负荷率、内存使用率等，并主动上送诊断数\n据和故障信息；\nf）装置液晶宜显示主接线图；\ng）宜具备模拟遥测、遥信、遥控调试功能。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 1131, "clean_text_len": 1116, "clean_text": "DL/T1512—2016\na）具备存储防误闭锁逻辑功能；\nb）具备采集到一、二次设备状态信号、动作信号和量测量，并通过站控层网络发送和接收相关的联闭锁信号功能；\nc）具备根据采集和通过网络接收的信号，进行防误闭锁逻辑判断功能；\nd）正常工作状态下，测控装置进行的所有操作必须满足防误闭锁条件，并显示和上送防误判断结果；\ne）当间隔间的相关信息不能有效获取（如由于网络中断等原因）、信号具有无效品质、信号处于不确定状态（包括相关间隔置检修状态且本间隔未置检修状态）时，应判断校验不通过；\nf）\n闭锁信号为硬接点输出时，为变电站的手动操作输出防误闭锁接点，串接于一次设备的遥控和手动操作回路，闭锁当地手动操作；\ng）闭锁信号的硬接点为智能终端输出时，闭锁信号由测控装置通过过程层GOOSE报文输出；\nh）具备解锁功能。\n5.4.1.7记录存储功能记录存储功能满足以下要求：\na）测控装置应对SOE、操作记录及告警信息进行存储，操作记录应包括遥控选择和执行记录；\nb）测控装置存储每种记录的条数应不少于256条。\n5.4.1.8通信功能当通信接口为以太网接口时，满足以下要求：\na）具备站控层网络及过程层网络双网余设计，且在双网切换时无数据丢失；\nb）与过程层通信应采用百兆光纤以太网接口，通信协议应遵循DL/T860标准，根据实际情况采用优先级设置、流量控制、VLAN划分等技术优化过程层网络通信；\nc）与站控层通信应遵循DL/T860标准，间隔间联闭锁信息应通过站控层网络采用GOOSE服务通信。\n5.4.1.9对时及守时功能对时及守时功能满足以下要求：\na）应支持接收IRIG-B时间同步信号，宜支持IEC61588网络时间同步方式；\nb）：具备同步对时状态指示标识，且具有时间同步信号可用性识别的能力；\nc）具备守时及失步告警功能；\nd）宜支持基于NTP协议实现时间测量管理功能；\ne）宜支持时间同步管理状态自检信息主动上送功能；\nf）宜具备通过电信号或光信号输出本装置1PPS（秒脉冲）功能。\n5.4.1.10运行状态监测及管理功能运行状态监测及管理功能满足以下要求：\na）具备设置检修状态功能；\nb）具备自检功能，自检信息包括装置异常信号、装置电源故障信息、网络异常等，自检信息能够浏览和上传；\nc）具备存储功能，存储信息包括SOE记录、操作记录、自检信息，装置掉电时，存储信息不丢失；\nd）具备提供设备基本信息功能，包括装置的软件版本号、校验码等；\ne）宜实时监视装置内部温度、内部电源电压、CPU负荷率、内存使用率等，并主动上送诊断数据和故障信息；\nf）装置液晶宜显示主接线图；\ng）宜具备模拟遥测、遥信、遥控调试功能。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8885, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 10, "text": "DL/T1512—2016\n5.4.2可选功能\n5.4.2.1遥调功能\n遥调功能满足以下要求：\na）宜具备4mA～20mA或0V～5V模拟量输出功能；\nb）宜具备遥调调试功能。\n5.4.2.2电能质量监测功能\n电能质量监测功能需满足以下要求：\na）具有电能质量监测及评估功能，实时监视、测量电压偏差、谐波、三相电压及三相电流不平\n衡度、频率偏差功能；\nb）能够直接或间接地统计电压合格率或电压超限率，统计时间以分钟为单位；\nc）提供按月和按日统计功能；\nd）能够实时显示监测电压；\ne）能够设置被监测电压额定值，并按要求整定在被监测电压允许偏差范围的上限值和下限值，\n在电能质量偏差超差时发出告警信号；\nf）对采集到的电能质量进行分时段的统计分析计算；\ng）能根据不同的应用需求采用相应的算法，计算结果应能统计分析。\n5.4.2.3电能量监测功能\n电能量监测功能需满足以下要求：\na）具有计算电能累计量的功能；\nb）电能量发送周期可配置；\nc）电能量具有分时段统计分析功能。\n5.5性能要求\n5.5.1交流电气量\n5.5.1.1标称值\n交流电气量为模拟量输入时标称值见表2。\n表2工频交流模拟量标称值\n电流\n电压\n频率\nA\nV\nHz\n1\n100\n50\n5\n100\n50\n交流电气量为采样值报文输入时，满足DL/T860.92的要求，1个LSB对应一次电流1mA或一次\n电压10mV。\n5.5.1.2允许基本误差极限\n基本误差及相应等级指数见表3，允许基本误差极限满足以下要求：\na）在表4、表5给定的参比条件下，电压、电流测量引用误差应为0.2级，有功功率、无功功\n率、功率因数测量引用误差应为0.5级；\nb）在额定频率时，电压、电流输入在0～120%额定值范围内测量引用误差应为0.2级；\nc）在45Hz～55Hz范围内，频率测量误差不大于0.005Hz。\n表3工频交流电气量基本误差和等级指数的关系\n误差极限\n± 0.1%\n±0.2%\n±0.5%\n± 1%\n等级指数\n0.1\n0.2\n0.5\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 849, "clean_text_len": 811, "clean_text": "DL/T1512—2016\n5.4.2可选功能\n5.4.2.1遥调功能遥调功能满足以下要求：\na）宜具备4mA～20mA或0V～5V模拟量输出功能；\nb）宜具备遥调调试功能。\n5.4.2.2电能质量监测功能电能质量监测功能需满足以下要求：\na）具有电能质量监测及评估功能，实时监视、测量电压偏差、谐波、三相电压及三相电流不平衡度、频率偏差功能；\nb）能够直接或间接地统计电压合格率或电压超限率，统计时间以分钟为单位；\nc）提供按月和按日统计功能；d）能够实时显示监测电压；\ne）能够设置被监测电压额定值，并按要求整定在被监测电压允许偏差范围的上限值和下限值，\n在电能质量偏差超差时发出告警信号；\nf）对采集到的电能质量进行分时段的统计分析计算；\ng）能根据不同的应用需求采用相应的算法，计算结果应能统计分析。\n5.4.2.3电能量监测功能电能量监测功能需满足以下要求：\na）具有计算电能累计量的功能；\nb）电能量发送周期可配置；\nc）电能量具有分时段统计分析功能。\n5.5性能要求\n5.5.1交流电气量\n5.5.1.1标称值交流电气量为模拟量输入时标称值见表2。\n表2工频交流模拟量标称值电流电压频率\nAVHz\n交流电气量为采样值报文输入时，满足DL/T860.92的要求，1个LSB对应一次电流1mA或一次电压10mV。\n5.5.1.2允许基本误差极限基本误差及相应等级指数见表3，允许基本误差极限满足以下要求：\na）在表4、表5给定的参比条件下，电压、电流测量引用误差应为0.2级，有功功率、无功功率、功率因数测量引用误差应为0.5级；\nb）在额定频率时，电压、电流输入在0～120%额定值范围内测量引用误差应为0.2级；\nc）在45Hz～55Hz范围内，频率测量误差不大于0.005Hz。\n表3工频交流电气量基本误差和等级指数的关系误差极限\n± 0.1%±0.2%±0.5%\n± 1%等级指数\n0.1\n0.2\n0.5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8662, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 11, "text": "DL/T1512—2016\n表4影响量的参比条件和试验允许偏差\n影响量\n参比条件\n试验允许偏差（适用于单个参比值）\n环境温度\n15℃~30℃\n一\n被测量频率\n50Hz\n50 (1±2%）Hz\n被测量波形\n正弦\n畸变因数乘以100应不超过等级指数\n工作电源\n额定值\n额定值的土2%\n外部磁场\n无\n地磁场强度值\n电流不平衡度\n平衡\n表5被测量的参比条件\n参比条件\n被测量\n电压\n电流\n功率因数\n有功功率\n标称电压士2%\n从零到标称值内任一电流\n0.5（滞后）～\n1~0.5（超前）\n无功功率\n标称电压士2%\n从零到标称值内任一电流\n0.5（滞后）～\n1~0.5（超前）\n相角或功率因数\n标称电压士2%\n在标称40%～100%范围内的任一电流\n一\n频率\n标称电压土2%\n一\n三相电量\n对称电压。\n对称电流\n一\na三相对称系统的每一相电压和线电压与其对应的平均值之差应不大于1%。各相中的电流与其对应的平均值之差\n应不大于1%。任一相电流和该相电压（相对中线）的夹角与其他任一相的电流、电压夹角之差应不大2°。\n5.5.1.3功率消耗\n交流工频电量每一电流输入回路的功率消耗应不小于0.75VA，每一电压输入回路的功率消耗应不\n大于0.5VA。\n5.5.1.4影响量的规定\n在施加影响量的条件下，交流电气量允许误差的改变量满足表6要求。\n表6影响量的标称值使用范围极限和允许的改变量\n影响量\n标称值使用范围极限\n允许改变量（以等级\n指数百分数表示）\n环境温度\n表1规定\n100%\n被测量的不平衡度\n断开一相电流\n100%\n被测量频率\n45Hz~55Hz\n100%\n被测量的谐波分量（2~13次）\n20%\n200%\n感性\n0.5>cos(sin）p≥0\n100%\n被测量的功率因数\n容性\n0.5>cos(sin）p≥0\n100%\n设备电源\n+20%~—20%\n50%\n被测量超量限\n120%\n50%\n被测线路间的相互作用\n仅一测量元件电压为标称值，电流为0：\n50%\n其他测量元件电流为标称值，电压为0\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9825, "ocr_line_count": 91, "ocr_error": null, "raw_text_len": 848, "clean_text_len": 802, "clean_text": "DL/T1512—2016\n表4影响量的参比条件和试验允许偏差影响量参比条件试验允许偏差（适用于单个参比值）\n环境温度\n15℃~30℃\n一被测量频率\n50Hz\n50 (1±2%）Hz\n被测量波形正弦畸变因数乘以100应不超过等级指数工作电源额定值额定值的土2%\n外部磁场无地磁场强度值电流不平衡度平衡表5被测量的参比条件参比条件被测量电压电流功率因数有功功率标称电压士2%\n从零到标称值内任一电流\n0.5（滞后）～\n1~0.5（超前）\n无功功率标称电压士2%从零到标称值内任一电流\n0.5（滞后）～\n1~0.5（超前）\n相角或功率因数标称电压士2%\n在标称40%～100%范围内的任一电流一频率标称电压土2%\n一三相电量对称电压。对称电流一\na三相对称系统的每一相电压和线电压与其对应的平均值之差应不大于1%。各相中的电流与其对应的平均值之差应不大于1%。任一相电流和该相电压（相对中线）的夹角与其他任一相的电流、电压夹角之差应不大2°。\n5.5.1.3功率消耗交流工频电量每一电流输入回路的功率消耗应不小于0.75VA，每一电压输入回路的功率消耗应不大于0.5VA。\n5.5.1.4影响量的规定在施加影响量的条件下，交流电气量允许误差的改变量满足表6要求。\n表6影响量的标称值使用范围极限和允许的改变量影响量标称值使用范围极限允许改变量（以等级指数百分数表示）\n环境温度表1规定\n100%\n被测量的不平衡度断开一相电流\n100%\n被测量频率\n45Hz~55Hz\n100%\n被测量的谐波分量（2~13次）\n20%\n200%\n感性\n0.5>cos(sin）p≥0\n100%\n被测量的功率因数容性\n0.5>cos(sin）p≥0\n100%\n设备电源+20%~—20%\n50%\n被测量超量限\n120%\n50%\n被测线路间的相互作用仅一测量元件电压为标称值，电流为0：\n50%\n其他测量元件电流为标称值，电压为0", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8783, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 12, "text": "DL/T1512—2016\n表6 (续)\n影响量\n标称值使用范围极限\n允许改变量（以等级\n指数百分数表示)\n自热\n1min~3min和30min~35min\n100%\n之间测量的两个误差的差\n静电放电干扰\n4级\n200%\n射频电磁场辐射干扰\n3级\n%001\n快速瞬变脉冲群干扰\n4级\n200%\n浪涌冲击干扰\n3级\n200%\n射频场感应的传导骚扰干扰\n3级\n200%\n工频磁场干扰\n5级\n100%\n脉冲磁场干扰\n5级\n100%\n阻尼振荡磁场干扰\n5级\n100%\n电源电压突降、短时中断\n2级\n200%\n和电压变化干扰\n振荡波抗扰度\n3级\n200%\n5.5.1.5越死区传送延时\n交流电气量变化越死区时从输入到报文发送的延时不大于1s，测试方案可参考附录A。\n5.5.1.6短期过量输入\n在参比条件下，按表7的规定进行试验。\n表7短时过量输入\n被测量\n与电流相乘的\n与电压相乘的\n施加次数\n施加时间\n相邻施加间隔时间\n系（倍）数\n系（倍）数\n电流\n标称值×20\n5\n1\n300\n电压\n标称值×2\n10\n1\n10\n在短期过量输入后，交流工频电量测量的基本误差应满足其等级指数要求。\n5.5.2直流量\n直流量采集误差应不大于0.2%。\n5.5.3状态量\n状态量采集的性能指标应满足如下要求：\na）\n硬接点状态量输入额定电压为DC110V或DC220V；\nb）\n开入电压不小于70%额定值，遥信状态为逻辑“1”，开入电压小于55%额定值，遥信状态为\n逻辑“0”，逻辑状态改变的时刻为变位时刻；\nc）SOE分辨率应不大于2ms，变位时标精度不大于±1ms;\nd）单路遥信防抖时间可独立设置，步长1ms，范围为0ms～10000ms;\ne）\n遥信变位应具有优先传输功能；\nf）\n遥信容量100%同时动作，不应误发、丢失遥信，SOE记录正确；\ng）状态量从输入到报文发送的延时（去除防抖时间）不大于0.5s，测试方案可参考附录A。\n5.5.4控制输出\n控制输出的性能指标应满足如下要求：\na）\n遥控动作正确率应为100%；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 853, "clean_text_len": 812, "clean_text": "DL/T1512—2016\n表6 (续)\n影响量标称值使用范围极限允许改变量（以等级指数百分数表示)\n自热\n1min~3min和30min~35min\n100%\n之间测量的两个误差的差静电放电干扰\n4级\n200%\n射频电磁场辐射干扰\n3级\n%001快速瞬变脉冲群干扰\n4级\n200%\n浪涌冲击干扰\n3级\n200%\n射频场感应的传导骚扰干扰\n3级\n200%\n工频磁场干扰\n5级\n100%\n脉冲磁场干扰\n5级\n100%\n阻尼振荡磁场干扰\n5级\n100%\n电源电压突降、短时中断\n2级\n200%\n和电压变化干扰振荡波抗扰度\n3级\n200%\n5.5.1.5越死区传送延时交流电气量变化越死区时从输入到报文发送的延时不大于1s，测试方案可参考附录A。\n5.5.1.6短期过量输入在参比条件下，按表7的规定进行试验。\n表7短时过量输入被测量与电流相乘的与电压相乘的施加次数施加时间相邻施加间隔时间系（倍）数系（倍）数电流标称值×20\n电压标称值×2\n在短期过量输入后，交流工频电量测量的基本误差应满足其等级指数要求。\n5.5.2直流量直流量采集误差应不大于0.2%。\n5.5.3状态量状态量采集的性能指标应满足如下要求：\na）\n硬接点状态量输入额定电压为DC110V或DC220V；\nb）\n开入电压不小于70%额定值，遥信状态为逻辑“1”，开入电压小于55%额定值，遥信状态为逻辑“0”，逻辑状态改变的时刻为变位时刻；\nc）SOE分辨率应不大于2ms，变位时标精度不大于±1ms;\nd）单路遥信防抖时间可独立设置，步长1ms，范围为0ms～10000ms;\ne）遥信变位应具有优先传输功能；\nf）\n遥信容量100%同时动作，不应误发、丢失遥信，SOE记录正确；\ng）状态量从输入到报文发送的延时（去除防抖时间）不大于0.5s，测试方案可参考附录A。\n5.5.4控制输出控制输出的性能指标应满足如下要求：\na）遥控动作正确率应为100%；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8826, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 13, "text": "DL/T1512—2016\nb）遥控执行命令从接收到遥控输出的时间不大于1s；\nc）遥控输出接点容量应为220VAC/DC，连续载流能力为5A。\n5.5.5同期\n同期合闸的性能指标应满足如下要求：\na）同期合闸检无压定值的整定范围应为0～50%额定电压。\nb）同期合闸压差闭锁定值的整定范围应为0～10%额定电压。\nc）同期合闸频差闭锁定值的整定范围应为0Hz～0.5Hz。\nd）同期合闸频差变化率闭锁定值整定范围应为0Hz/s～5Hz/s。\ne）同期角差闭锁定值的整定范围应为0°～30°。\nf）\n导前时间整定于某一点时，在基准条件下，其误差（包含因频差变化引起的误差）△，以合\n闸相位角6来表示：\n=360°×△f×t\n式中：\n—合闸相位角；\nAf-频差；\n△t—导前时间误差。\n当频差在0Hz~0.5Hz内变化时，6不超过3.6°。\ng）测控装置处理检同期、检无压、强制合闸方式的流程图可参考附录B。\n5.5.6逻辑闭锁\n逻辑闭锁的性能指标应满足如下要求：\na）逻辑闭锁为接点输出时，输出接点容量应为220VAC/DC，连续载流能力为5A；\nb）闭锁逻辑从信号变化到逻辑生效延时不大于1s。\n5.5.7通信\n通信性能指标应满足如下要求：\na）站控层网络接口在30M的广播流量下，各项应用功能正常，数据传输正确，各项功能和性能\n均应符合本标准5.4、5.5的规定；\nb）过程层网络接口在50M的非订阅GOOSE报文流量下，各项应用功能正常，数据传输正确，\n各项功能和性能均应符合本标准5.4、5.5的规定；\nc）网络压力测试方案可参考附录C。\n5.5.8时钟同步\n测控装置的对时误差应小于土0.5ms，守时误差应小于每小时1ms。\n5.6绝缘性能\n5.6.1绝缘电阻\n绝缘电阻指标应满足如下要求：\na）在正常试验大气条件下绝缘电阻的要求见表8；\nb）在恒定湿热条件下[温度为十40℃土2℃，相对湿度为（93土3）%］绝缘电阻的要求见表9。\n表8正常试验大气条件下绝缘电阻的要求\n额定绝缘电压U1\n绝缘电阻要求\nMQ\nU≤60\n≥5（用250V绝缘电阻表）\nU>60\n≥5（用500V绝缘电阻表）\n注：与二次设备及外部回路直接连接的接口回路绝缘电阻采用U>60V的要求。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9648, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 939, "clean_text_len": 921, "clean_text": "DL/T1512—2016\nb）遥控执行命令从接收到遥控输出的时间不大于1s；\nc）遥控输出接点容量应为220VAC/DC，连续载流能力为5A。\n5.5.5同期同期合闸的性能指标应满足如下要求：\na）同期合闸检无压定值的整定范围应为0～50%额定电压。\nb）同期合闸压差闭锁定值的整定范围应为0～10%额定电压。\nc）同期合闸频差闭锁定值的整定范围应为0Hz～0.5Hz。\nd）同期合闸频差变化率闭锁定值整定范围应为0Hz/s～5Hz/s。\ne）同期角差闭锁定值的整定范围应为0°～30°。\nf）\n导前时间整定于某一点时，在基准条件下，其误差（包含因频差变化引起的误差）△，以合闸相位角6来表示：\n=360°×△f×t式中：—合闸相位角；\nAf-频差；△t—导前时间误差。\n当频差在0Hz~0.5Hz内变化时，6不超过3.6°。\ng）测控装置处理检同期、检无压、强制合闸方式的流程图可参考附录B。\n5.5.6逻辑闭锁逻辑闭锁的性能指标应满足如下要求：\na）逻辑闭锁为接点输出时，输出接点容量应为220VAC/DC，连续载流能力为5A；\nb）闭锁逻辑从信号变化到逻辑生效延时不大于1s。\n5.5.7通信通信性能指标应满足如下要求：\na）站控层网络接口在30M的广播流量下，各项应用功能正常，数据传输正确，各项功能和性能均应符合本标准5.4、5.5的规定；\nb）过程层网络接口在50M的非订阅GOOSE报文流量下，各项应用功能正常，数据传输正确，\n各项功能和性能均应符合本标准5.4、5.5的规定；\nc）网络压力测试方案可参考附录C。\n5.5.8时钟同步测控装置的对时误差应小于土0.5ms，守时误差应小于每小时1ms。\n5.6绝缘性能\n5.6.1绝缘电阻绝缘电阻指标应满足如下要求：\na）在正常试验大气条件下绝缘电阻的要求见表8；\nb）在恒定湿热条件下[温度为十40℃土2℃，相对湿度为（93土3）%］绝缘电阻的要求见表9。\n表8正常试验大气条件下绝缘电阻的要求额定绝缘电压U1\n绝缘电阻要求MQU≤60≥5（用250V绝缘电阻表）\nU>60≥5（用500V绝缘电阻表）\n注：与二次设备及外部回路直接连接的接口回路绝缘电阻采用U>60V的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8573, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 14, "text": "DL/T1512—2016\n表9恒定湿热条件下绝缘电阻的要求\n额定绝缘电压U\n绝缘电阻要求\nMQ\n09≥\n≥1（用250V绝缘电阻表）\nU>60\n≥1（用500V绝缘电阻表）\n注：与二次设备及外部回路直接连接的接口回路绝缘电阻采用U>60V的要求。\n5.6.2介质强度\n绝缘电阻指标应满足如下要求：\na）在试验的标准大气条件下，设备应能承受频率为50Hz、历时1min的工频耐压试验而无击穿\n闪络及元器件损坏现象。\nb）工频试验电压值按表10选择，也可采用直流试验电压，其值为规定的工频试验电压值的\n1.4倍。\n表10工频试验电压值\n额定绝缘电压U\n试验电压有效值\nV\nV\n09≥∩\n500\n60<U≤125\n1000\n1500\n125<U≤250\n2500\n注：125V<U≤250V时，户内场所介质强度选择1500V，户外场所介质强度选择2500V。\nc）试验过程中，任一被试回路施加电压时其余回路等电位互联接地。\n5.6.3冲击电压\n在试验的标准大气条件下，设备的直流输入回路、交流输入回路、信号输出触点等诸回路对地，\n以及回路之间，应能承受1.2/50us的标准雷电波的短时冲击电压试验。当额定绝缘电压大于60V时，\n开路试验电压为5kV；当额定绝缘电压不大于60V时，开路试验电压为1kV。试验后，设备元器件应\n无损坏现象，设备各项功能和性能均应满足其等级指数要求。\n5.7电磁兼容性\n电磁兼容性严酷等级应满足表6的要求。试验期间及试验后，设备各项功能和性能应符合本标准\n5.4、5.5的规定，因干扰引起的交流工频电量测量误差改变量应满足表6的要求。\n5.8连续通电\n设备完成调试后，在出厂前进行室温不少于100h或高温40C时72h连续通电试验。通电结束后，\n设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9机械性能\n5.9.1振动（正弦）\n装置的振动性能应满足如下要求：\na）振动响应。设备应能承受GB/T7261一2008中16.2.3规定的严酷等级为1级的振动响应试\n验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\nb）振动耐久。设备应能承受GB/T7261一2008中16.3.2规定的严酷等级为1级的振动耐久试\n验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9.2冲击\n装置的冲击性能应满足如下要求：\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.979, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 994, "clean_text_len": 957, "clean_text": "DL/T1512—2016\n表9恒定湿热条件下绝缘电阻的要求额定绝缘电压U\n绝缘电阻要求MQ\n09≥\n≥1（用250V绝缘电阻表）U>60\n≥1（用500V绝缘电阻表）\n注：与二次设备及外部回路直接连接的接口回路绝缘电阻采用U>60V的要求。\n5.6.2介质强度绝缘电阻指标应满足如下要求：\na）在试验的标准大气条件下，设备应能承受频率为50Hz、历时1min的工频耐压试验而无击穿闪络及元器件损坏现象。\nb）工频试验电压值按表10选择，也可采用直流试验电压，其值为规定的工频试验电压值的\n1.4倍。\n表10工频试验电压值额定绝缘电压U\n试验电压有效值VV\n09≥∩\n60<U≤125\n125<U≤250\n注：125V<U≤250V时，户内场所介质强度选择1500V，户外场所介质强度选择2500V。\nc）试验过程中，任一被试回路施加电压时其余回路等电位互联接地。\n5.6.3冲击电压在试验的标准大气条件下，设备的直流输入回路、交流输入回路、信号输出触点等诸回路对地，\n以及回路之间，应能承受1.2/50us的标准雷电波的短时冲击电压试验。当额定绝缘电压大于60V时，\n开路试验电压为5kV；当额定绝缘电压不大于60V时，开路试验电压为1kV。试验后，设备元器件应无损坏现象，设备各项功能和性能均应满足其等级指数要求。\n5.7电磁兼容性电磁兼容性严酷等级应满足表6的要求。试验期间及试验后，设备各项功能和性能应符合本标准\n5.4、5.5的规定，因干扰引起的交流工频电量测量误差改变量应满足表6的要求。\n5.8连续通电设备完成调试后，在出厂前进行室温不少于100h或高温40C时72h连续通电试验。通电结束后，\n设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9机械性能\n5.9.1振动（正弦）\n装置的振动性能应满足如下要求：\na）振动响应。设备应能承受GB/T7261一2008中16.2.3规定的严酷等级为1级的振动响应试验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\nb）振动耐久。设备应能承受GB/T7261一2008中16.3.2规定的严酷等级为1级的振动耐久试验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9.2冲击装置的冲击性能应满足如下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8878, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 15, "text": "DL/T 1512-2016\na）冲击响应。设备应能承受GB/T7261一2008中17.4.1规定的严酷等级为1级的冲击响应试\n验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\nb）冲击耐久。设备应能承受GB/T7261一2008中17.5.1规定的严酷等级为1级的冲击耐久试\n验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9.3碰撞\n能和性能均应符合本标准5.4、5.5的规定。\n5.10工作电源影响\n在试验的标准大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其\n余各项为额定值），设备应可靠工作，设备各项功能和性能均应符合本标准5.4、5.5的规定。对于交流\n工频电量，工作电源引起的改变量应不大于准确等级指数的100%。\n5.11建模原则\n5.11.1基本原则\n支持DL/T860标准的装置，应提供ICD模型文件，ICD模型文件应通过LLN0.NamPlt.configRev\n数据属性描述其版本信息。\n5.11.2物理设备建模（IED）原则\n一个测控装置建模为一个IED对象，该对象是一个容器，包含Server对象，一个Server对象中至\n少包含一个LD对象，每个LD对象中至少包含3个LN对象：LLNO、LPHD、其他应用逻辑节点。测\n控装置使用的逻辑节点类型参见附录D。\n测控模型ICD文件中IED名为“TEMPLATE”，实际工程系统应用中的IED名由系统配置工具统\n一配置。\n5.11.3服务器（Server）建模原则\n）\n（AccessPoint)。访问点体现通信服务，与具体物理网络无关。一个访问点可以支持多个物理网口。无\n论物理网口是否合一，过程层GOOSE服务与SV服务应分访问点建模。站控层MMS服务与GOOSE\n服务（联闭锁）应统一访问点建模。\n支持过程层的间隔层设备，对上与站控层设备通信，对下与过程层设备通信，应采用3个不同访问\n点分别与站控层、过程层GOOSE、过程层SV进行通信。所有访问点，应在同一个ICD文件中体现。\n5.11.4逻辑设备（LD）建模原则\n逻辑设备建模原则，应把某些具有公用特性的逻辑节点组合成一个逻辑设备。LD不宜划分过多，\n数据集包含的数据对象不应跨LD。\n逻辑设备的划分宜依据功能进行，按以下几种类型进行划分：\na）公用LD，inst名为“LDo”；\nb）测量LD，inst名为“MEAS”；\nc）控制LD，inst名为“CTRL”；\nd）GOOSE过程层访问点LD，inst名为“PIGO”；\ne）SV过程层访问点LD，inst名为“PISV”。\n若装置中同一类型的LD超过一个可通过添加两位数字尾缀，如PIGO01、PIGO02。\n5.11.5逻辑节点（LN）建模原则\n需要通信的每个最小功能单元建模为一个LN对象，属于同一功能对象的数据和数据属性应放在\n同一个LN对象中，测控装置使用的主要LN见附录D。\n5.11.6测控装置模型\n表11为线路测控间隔装置模型，对于其他类型的测控模型参照执行。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1272, "clean_text_len": 1251, "clean_text": "DL/T 1512-2016\na）冲击响应。设备应能承受GB/T7261一2008中17.4.1规定的严酷等级为1级的冲击响应试验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\nb）冲击耐久。设备应能承受GB/T7261一2008中17.5.1规定的严酷等级为1级的冲击耐久试验，试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。\n5.9.3碰撞能和性能均应符合本标准5.4、5.5的规定。\n5.10工作电源影响在试验的标准大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其余各项为额定值），设备应可靠工作，设备各项功能和性能均应符合本标准5.4、5.5的规定。对于交流工频电量，工作电源引起的改变量应不大于准确等级指数的100%。\n5.11建模原则\n5.11.1基本原则支持DL/T860标准的装置，应提供ICD模型文件，ICD模型文件应通过LLN0.NamPlt.configRev\n数据属性描述其版本信息。\n5.11.2物理设备建模（IED）原则一个测控装置建模为一个IED对象，该对象是一个容器，包含Server对象，一个Server对象中至少包含一个LD对象，每个LD对象中至少包含3个LN对象：LLNO、LPHD、其他应用逻辑节点。测控装置使用的逻辑节点类型参见附录D。\n测控模型ICD文件中IED名为“TEMPLATE”，实际工程系统应用中的IED名由系统配置工具统一配置。\n5.11.3服务器（Server）建模原则）\n（AccessPoint)。访问点体现通信服务，与具体物理网络无关。一个访问点可以支持多个物理网口。无论物理网口是否合一，过程层GOOSE服务与SV服务应分访问点建模。站控层MMS服务与GOOSE\n服务（联闭锁）应统一访问点建模。\n支持过程层的间隔层设备，对上与站控层设备通信，对下与过程层设备通信，应采用3个不同访问点分别与站控层、过程层GOOSE、过程层SV进行通信。所有访问点，应在同一个ICD文件中体现。\n5.11.4逻辑设备（LD）建模原则逻辑设备建模原则，应把某些具有公用特性的逻辑节点组合成一个逻辑设备。LD不宜划分过多，\n数据集包含的数据对象不应跨LD。\n逻辑设备的划分宜依据功能进行，按以下几种类型进行划分：\na）公用LD，inst名为“LDo”；\nb）测量LD，inst名为“MEAS”；\nc）控制LD，inst名为“CTRL”；\nd）GOOSE过程层访问点LD，inst名为“PIGO”；\ne）SV过程层访问点LD，inst名为“PISV”。\n若装置中同一类型的LD超过一个可通过添加两位数字尾缀，如PIGO01、PIGO02。\n5.11.5逻辑节点（LN）建模原则需要通信的每个最小功能单元建模为一个LN对象，属于同一功能对象的数据和数据属性应放在同一个LN对象中，测控装置使用的主要LN见附录D。\n5.11.6测控装置模型表11为线路测控间隔装置模型，对于其他类型的测控模型参照执行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8825, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 16, "text": "DL/T1512—2016\n表11线路测控间隔装置模型\nMMS 入口（AccessPoint)）：S1\n逻辑设备\n逻辑节点描述\n逻辑节点\nM/O\n备注\n基本逻辑节点\nLLNO\nM\n设备铭牌\nLPHD\nM\n公用LDO\n故障信号\nGGIO\n0\n可多个\n告警信号\nGGIO\n0\n可多个\n通信工况\nGGIO\n0\n可多个\n基本逻辑节点\nLLNO\nM\n设备铭牌\nLPHD\nM\n测量MEAS\n三相测量\nMMXU\nM\n单相测量\nMMXN\n0\n同期量测量\nRSYN\n0\n基本逻辑节点\nLLNO\nM\n设备铭牌\nLPHD\nM\n断路器\nCSWI\nM\n可多个\n控制CTRL\n刀闸\nCSWI\nM\n可多个\n联闭锁\nCILO\nM\n可多个\n通用信号\nGGIO\nM\n可多个\n过程层 SV入口（AccessPoint)）：M1\n电流测量\nTCTR\nM\n可多个\n采样PISV\n电压测量\nTVTR\nM\n可多个\n过程层GOOSE入口（AccessPoint）：G1\n断路器\nCSWI\n0\n可多个\n刀闸\nCSWI\n0\n可多个\n过程层PIGO\n联闭锁\nCILO\n0\n可多个\n通用信号\nGGIO\n0\n可多个\n6试验方法\n6.1\n试验条件\n除非另有规定，正常试验大气条件应不超过下列范围：\na）\n环境温度：20°℃±5℃；\nb）\n相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n6.2功能及性能试验\n6.2.1基本设备及仪表\n试验所需基本设备及仪表如下：\na）\n监控后台1套；\nb）状态信号模拟器1套；\nc）\n遥控执行指示器1套；\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 112, "ocr_error": null, "raw_text_len": 653, "clean_text_len": 562, "clean_text": "DL/T1512—2016\n表11线路测控间隔装置模型\nMMS 入口（AccessPoint)）：S1\n逻辑设备逻辑节点描述逻辑节点M/O\n备注基本逻辑节点LLNOM设备铭牌\nLPHDM公用LDO故障信号GGIO\n可多个告警信号GGIO可多个通信工况\nGGIO可多个基本逻辑节点LLNO\nM设备铭牌LPHDM测量MEAS\n三相测量MMXUM单相测量MMXN\n同期量测量RSYN基本逻辑节点\nLLNOM设备铭牌LPHDM断路器\nCSWIM可多个控制CTRL刀闸\nCSWIM可多个联闭锁CILO\nM可多个通用信号GGIOM\n可多个过程层 SV入口（AccessPoint)）：M1\n电流测量TCTRM可多个采样PISV\n电压测量TVTRM\n可多个过程层GOOSE入口（AccessPoint）：G1\n断路器CSWI可多个刀闸CSWI\n可多个过程层PIGO联闭锁CILO\n可多个通用信号GGIO可多个\n6试验方法\n6.1\n试验条件除非另有规定，正常试验大气条件应不超过下列范围：\na）环境温度：20°℃±5℃；\nb）相对湿度：45%～75%；\nc）大气压力：86kPa～106kPa。\n6.2功能及性能试验\n6.2.1基本设备及仪表试验所需基本设备及仪表如下：\na）监控后台1套；b）状态信号模拟器1套；\nc）遥控执行指示器1套；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9168, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 17, "text": "DL/T1512—2016\nd）直流信号源1台；\ne)\n三相交流测试源1台；\nf）\n授时时钟1台；\ng）.网络性能测试仪1台；\nh）.\n数字化交流信号源1台（数字输入装置使用）：\n过程层光口交换机1台（数字输入装置使用）；\nj）网络报文分析记录装置1台（数字输入装置使用)。\n将上述设备连接成一对一数据采集与监控系统并通电运行，模拟输入与数字输入系统分别如图1、\n图2所示。\n监控后台\n网络性能测试仪\n授时时钟\n被测测控装置\n交流模拟量\n直流模拟量\n状态量\n遥控量\n输入口\n输入口\n输入口\n输出口\n交流信号源\n直流信号源\n状态量信号\n遥控执行\n模拟器\n指示器\n图1模拟输入测控装置测试连接示意图\n监控后台\n授时时钟\n被测测控装置\n网络性能测试仪\nDL/T860.92\nGOOSE\n采样值输入口\n输入输出口\n过程层光口交换机\n数字化交流\n网络报文分析\n信号源\n记录装置\n图2数字输入测控装置测试连接示意图\n6.2.2测量仪表准确度等级要求\n所有标准表的基本误差应不大于被测量准确等级的1/4。推荐标准表的基本误差应不大于被测量准\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 466, "clean_text_len": 427, "clean_text": "DL/T1512—2016d）直流信号源1台；\ne)三相交流测试源1台；f）授时时钟1台；\ng）.网络性能测试仪1台；h）.\n数字化交流信号源1台（数字输入装置使用）：\n过程层光口交换机1台（数字输入装置使用）；\nj）网络报文分析记录装置1台（数字输入装置使用)。\n将上述设备连接成一对一数据采集与监控系统并通电运行，模拟输入与数字输入系统分别如图1、\n图2所示。\n监控后台网络性能测试仪授时时钟被测测控装置交流模拟量直流模拟量状态量遥控量输入口输入口输入口输出口交流信号源直流信号源状态量信号遥控执行模拟器指示器图1模拟输入测控装置测试连接示意图监控后台授时时钟被测测控装置网络性能测试仪\nDL/T860.92GOOSE\n采样值输入口输入输出口过程层光口交换机数字化交流网络报文分析信号源记录装置图2数字输入测控装置测试连接示意图\n6.2.2测量仪表准确度等级要求所有标准表的基本误差应不大于被测量准确等级的1/4。推荐标准表的基本误差应不大于被测量准", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9231, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 18, "text": "DL/T1512—2016\n确等级的1/10。\n标准仪表应有一定的标度分辨力，使所取得的数值等于或高于被测量准确等级的1/5。\n6.2.3交流工频输入量基本误差试验\n对交流工频输入量基本误差测试，按DL/T630一1997中5.4.3的规定进行。\n6.2.4直流输入量基本误差试验\n在正常试验大气条件下，调节模拟量发生器使之输出20mA、16mA、12mA、8mA、4mA和5V、\n4V、3V、2V、1V；并用位数字电流表测量，读数记为A，同时在测控装置显示屏显示输出值记为\nAx，则直流量误差E可由（1）式求出：\nA—A\nX100%\n(1)\n6.2.5状态量（开关量）输入试验\n在状态信号模拟器上拨动任何一路试验开关，则在显示屏上应观察到对应遥信位的变化，且与拨\n动的开关状态一致，重复上述试验10次以上。\n6.2.6遥控试验\n在主站计算机系统键盘上进行遥控操作时，遥控执行指示器应有正确指示，重复上述试验100次\n以上。之后模拟故障使遥控返校失败检查遥控执行的正确性。\n6.2.7事件顺序记录站内分辨率的试验\n将脉冲信号模拟器的两路输出信号至测控装置的任意两路遥信输入端（具有SOE功能），对两路脉\n冲信号设置一定的时间延迟，该值不大于1ms。启动脉冲模拟器工作，这时在显示屏上显示出遥信名称、\n状态及动作时间，其中开关动作应正确，分辨率应符合本标准5.5.3的规定。重复上述试验不少于5次。\n6.2.8交流工频输入量的影响量试验\n对于交流工频输入量的频率变化、波形畸变、功率因数变化、不平衡电流、被测量超量限、三相\n功率测量元件之间相互作用、远动终端设备自热等影响引起的测量误差改变量的测试，按DL/T630一\n1997中5.4.4的规定进行。\n6.2.9信号响应时间试验\n按DL/T630一1997中5.4.11的规定进行。\n6.2.10与监控后台通信正确性试验\n被测测控装置与监控后台按图1连接好通电后，在后台屏幕上校对遥测数据及遥信状态，进行\n6.2.3、6.2.4、6.2.5、6.2.6、6.2.7和6.2.9中规定的测试。\n6.2.11低温试验\n低温室的温度偏差不大于土2℃，设备在低温室内各表面与相应室内壁之间的最小距离不小于\n150mm。低温室以不超过1C/min变化率降温，待温度达到规定的低温温度并稳定后开始计时，保温\n2h，再使设备连续通电2h（交、直流电压均为额定值），检查设备的各项功能和性能应满足本标准\n5.4、5.5的要求。然后将设备断电，以不超过1C/min的变化率升温，待低温室内温度恢复到正常并稳\n定后，将设备取出低温室进行外观检查。试验细节按GB/T2423.1一2008进行。对于交流工频电量，在\n低温时引起的改变量试验按DL/T630一1997中5.4.4.8的规定进行。\n6.2.12高温试验\n高温室的温度偏差不大于土2℃，绝对湿度不应超过20g/m”水汽（相当于35℃时50%的相对湿\n度），设备在高温室内以不超过1C/min的变化率升温，待温度达到规定的高温温度并稳定后开始计\n本标准5.4、5.5的要求。然后将设备断电，以不超过1C/min变化率降温，待高温室内温度恢复到正\n常温度并稳定后，将设备取出高温室进行外观检查，试验细节按GB/T2423.2一2008进行。对于交流工\n频电量，在高温时引起的改变量的试验按DL/T630一1997中5.4.4.7的规定进行。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.988, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1415, "clean_text_len": 1389, "clean_text": "DL/T1512—2016确等级的1/10。\n标准仪表应有一定的标度分辨力，使所取得的数值等于或高于被测量准确等级的1/5。\n6.2.3交流工频输入量基本误差试验对交流工频输入量基本误差测试，按DL/T630一1997中5.4.3的规定进行。\n6.2.4直流输入量基本误差试验在正常试验大气条件下，调节模拟量发生器使之输出20mA、16mA、12mA、8mA、4mA和5V、\n4V、3V、2V、1V；并用位数字电流表测量，读数记为A，同时在测控装置显示屏显示输出值记为\nAx，则直流量误差E可由（1）式求出：\nA—AX100%(1)\n6.2.5状态量（开关量）输入试验在状态信号模拟器上拨动任何一路试验开关，则在显示屏上应观察到对应遥信位的变化，且与拨动的开关状态一致，重复上述试验10次以上。\n6.2.6遥控试验在主站计算机系统键盘上进行遥控操作时，遥控执行指示器应有正确指示，重复上述试验100次以上。之后模拟故障使遥控返校失败检查遥控执行的正确性。\n6.2.7事件顺序记录站内分辨率的试验将脉冲信号模拟器的两路输出信号至测控装置的任意两路遥信输入端（具有SOE功能），对两路脉冲信号设置一定的时间延迟，该值不大于1ms。启动脉冲模拟器工作，这时在显示屏上显示出遥信名称、\n状态及动作时间，其中开关动作应正确，分辨率应符合本标准5.5.3的规定。重复上述试验不少于5次。\n6.2.8交流工频输入量的影响量试验对于交流工频输入量的频率变化、波形畸变、功率因数变化、不平衡电流、被测量超量限、三相功率测量元件之间相互作用、远动终端设备自热等影响引起的测量误差改变量的测试，按DL/T630一\n1997中5.4.4的规定进行。\n6.2.9信号响应时间试验按DL/T630一1997中5.4.11的规定进行。\n6.2.10与监控后台通信正确性试验被测测控装置与监控后台按图1连接好通电后，在后台屏幕上校对遥测数据及遥信状态，进行\n6.2.3、6.2.4、6.2.5、6.2.6、6.2.7和6.2.9中规定的测试。\n6.2.11低温试验低温室的温度偏差不大于土2℃，设备在低温室内各表面与相应室内壁之间的最小距离不小于\n150mm。低温室以不超过1C/min变化率降温，待温度达到规定的低温温度并稳定后开始计时，保温\n2h，再使设备连续通电2h（交、直流电压均为额定值），检查设备的各项功能和性能应满足本标准\n5.4、5.5的要求。然后将设备断电，以不超过1C/min的变化率升温，待低温室内温度恢复到正常并稳定后，将设备取出低温室进行外观检查。试验细节按GB/T2423.1一2008进行。对于交流工频电量，在低温时引起的改变量试验按DL/T630一1997中5.4.4.8的规定进行。\n6.2.12高温试验高温室的温度偏差不大于土2℃，绝对湿度不应超过20g/m”水汽（相当于35℃时50%的相对湿度），设备在高温室内以不超过1C/min的变化率升温，待温度达到规定的高温温度并稳定后开始计本标准5.4、5.5的要求。然后将设备断电，以不超过1C/min变化率降温，待高温室内温度恢复到正常温度并稳定后，将设备取出高温室进行外观检查，试验细节按GB/T2423.2一2008进行。对于交流工频电量，在高温时引起的改变量的试验按DL/T630一1997中5.4.4.7的规定进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 19, "text": "DL/T1512—2016\n6.2.13湿热试验\n试验室的温度偏差不大于土2℃，相对湿度不大于土2%，设备各表面与相应的室内壁之间最小距\n离不小于150mm，凝结水不得滴落到试验样品上，试验室以不超过1C/min的变化率升温，待温度达\n到十40℃并稳定后再加湿到（93土3）%，保持48h，在试验过程最后1h～2h，按本标准5.6.1的规定\n用相应电压的绝缘电阻表测量绝缘电阻，测量时间不小于5s。\n试验结束后，先把试验室内的相对湿度在半小时内降到（75土3）%，然后半小时内将试验室内温\n度恢复到正常温度并稳定后将设备取出试验室进行外观检查。试验细节按GB/T2423.3进行。\n6.2.14电源影响试验\n在正常试验大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其余\n各项为额定值），设备应可靠工作，各项功能和性能应满足本标准5.4、5.5的要求。对于交流工频电\n量，因远动终端设备电源电压变化引起的改变量试验按DL/T630—1997中的5.4.4.2的规定进行。\n6.2.15绝缘性能试验\n6.2.15.1绝缘电阻试验\n按本标准5.6.1的规定对设备用相应电压的绝缘电阻表测量绝缘电阻，测量时间不小于5s。在试验\n整机对地绝缘电阻时，应拔出装有半导体器件（光耦器件除外）的印制板。\n6.2.15.2介质强度\n按本标准5.6.2的规定用击穿电压测试仪进行绝缘强度试验。试验电压从零起始，在5s内逐渐升\n到规定值并保持1min，随后迅速平滑地降到零值，测试完毕断电后用接地线对被试品进行安全放电。\n对额定电压为60V以下的半导体器件（光耦器件除外），对整机进行介质强度试验时应采取防护措\n施，如拔出有关插件或短接有关电路等。\n6.2.15.3冲击电压试验\n按本标准5.6.3的要求，施加1.2/50us的标准雷电波的短时冲击电压试验，开路试验电压为5kV\n（或1kV)，设备应无绝缘和器件损坏。\n6.2.16电磁兼容性试验\n6.2.16.1静电放电干扰\n按照GB/T17626.2一2006中表1规定的严酷等级为4级的主要参数的规定，在操作人员通常可接\n触到的被试设备的部位和表面上进行静电放电试验。试验期间及试验后，设备各项功能和性能均应符\n合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.2射频电磁场辐射干扰\n按照GB/T17626.3一2006中表1规定的严酷等级为3级的射频电磁场辐射强度进行试验。试验期\n间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量\n应满足表6的要求。\n6.2.16.3快速瞬变脉冲群干扰\n按照GB/T17626.4一2008中表1规定的严酷等级为4级的电快速瞬变脉冲群干扰强度进行试验，直\n流小信号输入接口按照GB/T17626.4—2008的7.2.2.2规定的方法进行试验。试验期间及试验后，设备各\n项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.4浪涌冲击干扰\n按照GB/T17626.5一2008中表1规定的严酷等级为3的浪涌冲击干扰强度进行试验。试验期间及\n试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满\n足表6的要求。\n6.2.16.5射频场感应的传导骚扰干扰\n验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1468, "clean_text_len": 1438, "clean_text": "DL/T1512—2016\n6.2.13湿热试验试验室的温度偏差不大于土2℃，相对湿度不大于土2%，设备各表面与相应的室内壁之间最小距离不小于150mm，凝结水不得滴落到试验样品上，试验室以不超过1C/min的变化率升温，待温度达到十40℃并稳定后再加湿到（93土3）%，保持48h，在试验过程最后1h～2h，按本标准5.6.1的规定用相应电压的绝缘电阻表测量绝缘电阻，测量时间不小于5s。\n试验结束后，先把试验室内的相对湿度在半小时内降到（75土3）%，然后半小时内将试验室内温度恢复到正常温度并稳定后将设备取出试验室进行外观检查。试验细节按GB/T2423.3进行。\n6.2.14电源影响试验在正常试验大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其余各项为额定值），设备应可靠工作，各项功能和性能应满足本标准5.4、5.5的要求。对于交流工频电量，因远动终端设备电源电压变化引起的改变量试验按DL/T630—1997中的5.4.4.2的规定进行。\n6.2.15绝缘性能试验\n6.2.15.1绝缘电阻试验按本标准5.6.1的规定对设备用相应电压的绝缘电阻表测量绝缘电阻，测量时间不小于5s。在试验整机对地绝缘电阻时，应拔出装有半导体器件（光耦器件除外）的印制板。\n6.2.15.2介质强度按本标准5.6.2的规定用击穿电压测试仪进行绝缘强度试验。试验电压从零起始，在5s内逐渐升到规定值并保持1min，随后迅速平滑地降到零值，测试完毕断电后用接地线对被试品进行安全放电。\n对额定电压为60V以下的半导体器件（光耦器件除外），对整机进行介质强度试验时应采取防护措施，如拔出有关插件或短接有关电路等。\n6.2.15.3冲击电压试验按本标准5.6.3的要求，施加1.2/50us的标准雷电波的短时冲击电压试验，开路试验电压为5kV\n（或1kV)，设备应无绝缘和器件损坏。\n6.2.16电磁兼容性试验\n6.2.16.1静电放电干扰按照GB/T17626.2一2006中表1规定的严酷等级为4级的主要参数的规定，在操作人员通常可接触到的被试设备的部位和表面上进行静电放电试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.2射频电磁场辐射干扰按照GB/T17626.3一2006中表1规定的严酷等级为3级的射频电磁场辐射强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.3快速瞬变脉冲群干扰按照GB/T17626.4一2008中表1规定的严酷等级为4级的电快速瞬变脉冲群干扰强度进行试验，直流小信号输入接口按照GB/T17626.4—2008的7.2.2.2规定的方法进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.4浪涌冲击干扰按照GB/T17626.5一2008中表1规定的严酷等级为3的浪涌冲击干扰强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.5射频场感应的传导骚扰干扰验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8869, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 20, "text": "DL/T 1512—2016\n误差改变量应满足表6的要求。\n6.2.16.6工频磁场干扰\n按照GB/T17626.8一2006中表1规定的严酷等级为5级的工频磁场干扰强度进行试验。试验期间\n及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应\n满足表6的要求。\n6.2.16.7脉冲磁场干扰\n按照GB/T17626.9一1998中表1规定的严酷等级为5级的脉冲磁场干扰强度进行试验。试验期间\n及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应\n满足表6的要求。\n6.2.16.8阻尼振荡磁场干扰\n按照GB/T17626.10一1998中表1规定的严酷等级为5级的阻尼振荡磁场干扰进行试验。试验期间\n及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应\n满足表6的要求。\n6.2.16.9电源电压突降、短时中断和电压变化干扰\n按照GB/T17626.11一2008中表1规定的类别为3类的电源电压突降和短时中断干扰强度进行试\n验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量\n误差改变量应满足表6的要求。\n6.2.16.10振荡波抗扰度\n按照GB/T17626.12一1998中表2规定的严酷等级为3级的100kHz和1MHz脉冲群干扰强度进行\n试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测\n量误差改变量应满足表6的要求。\n6.2.17连续通电试验\n根据本标准5.8的要求进行连续通电稳定性能测试。\n6.2.18机械性能试验\n根据本标准5.9的要求，按GB/T7261一2008的规定进行。\n6.2.19电源影响试验\n在正常试验大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其余\n各项为额定值），设备应可靠工作，各项功能和性能应符合本标准5.4、5.5的要求。交流工频电量的测\n量误差改变量应满足表6的要求。\n6.3DL/T860一致性测试\n根据DL/T860标准，对于制造商提供的PICS、PIXIT和MICS中标明的被测测控装置的能力进行\n一致性测试。被测测控装置的ICD配置文件应符合DL/T860标准要求，被测测控装置的ICD文件描\n述的装置性能应和其实际能力相符。\n7检验规则\n产品检验分出厂检验和型式检验两种。\n7.1出厂检验\n每台设备出厂前，必须由制造厂质量检验部门在正常试验大气条件下，按表12所列项目进行成品\n检验。\n7.2型式检验\n7.2.1型式检验的时机\na）新产品定型或老产品转厂生产时；\nb）大批量生产的设备（每年100台以上）每4年1次，小批量生产的设备每5年1次；\n1 7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1176, "clean_text_len": 1149, "clean_text": "DL/T 1512—2016误差改变量应满足表6的要求。\n6.2.16.6工频磁场干扰按照GB/T17626.8一2006中表1规定的严酷等级为5级的工频磁场干扰强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.7脉冲磁场干扰按照GB/T17626.9一1998中表1规定的严酷等级为5级的脉冲磁场干扰强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.8阻尼振荡磁场干扰按照GB/T17626.10一1998中表1规定的严酷等级为5级的阻尼振荡磁场干扰进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.9电源电压突降、短时中断和电压变化干扰按照GB/T17626.11一2008中表1规定的类别为3类的电源电压突降和短时中断干扰强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.16.10振荡波抗扰度按照GB/T17626.12一1998中表2规定的严酷等级为3级的100kHz和1MHz脉冲群干扰强度进行试验。试验期间及试验后，设备各项功能和性能均应符合本标准5.4、5.5的规定。交流工频电量的测量误差改变量应满足表6的要求。\n6.2.17连续通电试验根据本标准5.8的要求进行连续通电稳定性能测试。\n6.2.18机械性能试验根据本标准5.9的要求，按GB/T7261一2008的规定进行。\n6.2.19电源影响试验在正常试验大气条件下，按本标准5.2规定的参数中任选一项，当该项参数在极限内变化时（其余各项为额定值），设备应可靠工作，各项功能和性能应符合本标准5.4、5.5的要求。交流工频电量的测量误差改变量应满足表6的要求。\n6.3DL/T860一致性测试根据DL/T860标准，对于制造商提供的PICS、PIXIT和MICS中标明的被测测控装置的能力进行一致性测试。被测测控装置的ICD配置文件应符合DL/T860标准要求，被测测控装置的ICD文件描述的装置性能应和其实际能力相符。\n7检验规则产品检验分出厂检验和型式检验两种。\n7.1出厂检验每台设备出厂前，必须由制造厂质量检验部门在正常试验大气条件下，按表12所列项目进行成品检验。\n7.2型式检验\n7.2.1型式检验的时机\na）新产品定型或老产品转厂生产时；\nb）大批量生产的设备（每年100台以上）每4年1次，小批量生产的设备每5年1次；\n1 7", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.901, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 21, "text": "DL/T1512—2016\nc）正式生产后，在设计、工艺材料、元件有较大改变，可能影响产品性能时；\nd）合同规定有型式检验要求时；\ne）目\n国家质量监督机构提出进行型式检验的要求时。\n7.2.2型式检验抽样与复验\n出厂检验合格产品中任意抽取1台～2台进行型式检验。\n型式检验各项目全部符合技术要求为合格。发现有不符合技术要求项目应分析原因、处理缺陷。\n对产品进行整顿后，再按全部型式检验项目检验。\n7.2.3型式检验项目\n按表12所列型式检验项目进行检验。\n表12\n型式检验项目\n检验项目\n技术要求\n试验方法\n出厂检验\n型式检验\n外观\n5.3.2\n6.2\n绝缘电阻\n5.6.1\n6.2.13\n6.2.15.1\n（仅做6.2.15.1)\n介质强度\n5.6.2\n6.2.15.2\n冲击电压\n5.6.3\n6.2.15.3\n功能要求\n5.4\n6.2\n基本性能\n5.5\n6.2\n连续通电\n5.10\n6.2.17\n√\n电源影响\n5.2\n6.2.19\n低温\n5.1\n6.2.11\n高温\n5.1\n6.2.12\n湿热\n5.1\n6.2.13\n电磁兼容性能\n5.7\n6.2.16\n机械性能\n5.9\n6.2.18\n√\n注：“√”为检验项目。\n8标志、包装、运输、储存\n8.1标志\n8.1.1铭牌\n每台设备必须在机箱的显著部位设置持久明晰的铭牌或标志，标志下列内容：\na）产品型号、名称；\nb）制造厂全称及商标；\nc）\n主要参数；\nd）\n对外端子及接口标识；\ne）\n出厂日期及编号。\n8.1.2包装箱标记\n包装箱上应以不易洗刷或脱落的涂料作如下标记：\na）\n发货厂名、产品型号、名称；\nb）\n收货单位名称、地址、到站；\nc）\n包装箱外形尺寸（长×宽×高）及毛重；\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 721, "clean_text_len": 697, "clean_text": "DL/T1512—2016\nc）正式生产后，在设计、工艺材料、元件有较大改变，可能影响产品性能时；\nd）合同规定有型式检验要求时；\ne）目国家质量监督机构提出进行型式检验的要求时。\n7.2.2型式检验抽样与复验出厂检验合格产品中任意抽取1台～2台进行型式检验。\n型式检验各项目全部符合技术要求为合格。发现有不符合技术要求项目应分析原因、处理缺陷。\n对产品进行整顿后，再按全部型式检验项目检验。\n7.2.3型式检验项目按表12所列型式检验项目进行检验。\n表12\n型式检验项目检验项目技术要求试验方法出厂检验型式检验外观\n5.3.2\n6.2\n绝缘电阻\n5.6.1\n6.2.13\n6.2.15.1\n（仅做6.2.15.1)介质强度\n5.6.2\n6.2.15.2\n冲击电压\n5.6.3\n6.2.15.3\n功能要求\n5.4\n6.2\n基本性能\n5.5\n6.2\n连续通电\n5.10\n6.2.17\n√电源影响\n5.2\n6.2.19\n低温\n5.1\n6.2.11\n高温\n5.1\n6.2.12\n湿热\n5.1\n6.2.13\n电磁兼容性能\n5.7\n6.2.16\n机械性能\n5.9\n6.2.18\n√注：“√”为检验项目。\n8标志、包装、运输、储存\n8.1标志\n8.1.1铭牌每台设备必须在机箱的显著部位设置持久明晰的铭牌或标志，标志下列内容：\na）产品型号、名称；b）制造厂全称及商标；\nc）主要参数；d）对外端子及接口标识；\ne）出厂日期及编号。\n8.1.2包装箱标记包装箱上应以不易洗刷或脱落的涂料作如下标记：\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）\n包装箱外形尺寸（长×宽×高）及毛重；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8163, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 22, "text": "DL/T1512—2016\n，“，，与（P\ne）包装箱外面应规定叠放层数。\n以上标志标识，应符合GB/T191一2008的规定。\n产品执行的标准应明示。\n安全设计标志参照GB/T14598.27—2008的规定明示。\n8.2包装\n8.2.1产品包装前的检查\n产品包装前的检查要求如下：\na）产品合格证书和装箱清单中各项内容应齐全；\nb）产品外观无损伤；\nc）产品表面无灰尘。\n8.2.2包装的一般要求\n产品应有内包装和外包装，插件插箱的可动部分应锁紧扎牢，包装应有防尘、防雨、防水、防\n潮、防震等措施。\n8.3运输\n产品应适于陆运、空运、水运（海运），运输装卸按包装箱的标志进行操作。\n8.4储存\n包装完好设备应满足本标准5.1.3规定的储存运输要求。储存场所应无酸、碱、盐及腐蚀性、爆炸\n性气体和灰尘以及雨、雪的侵害。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9867, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 363, "clean_text_len": 352, "clean_text": "DL/T1512—2016，“，，与（P\ne）包装箱外面应规定叠放层数。\n以上标志标识，应符合GB/T191一2008的规定。\n产品执行的标准应明示。\n安全设计标志参照GB/T14598.27—2008的规定明示。\n8.2包装\n8.2.1产品包装前的检查产品包装前的检查要求如下：\na）产品合格证书和装箱清单中各项内容应齐全；\nb）产品外观无损伤；c）产品表面无灰尘。\n8.2.2包装的一般要求产品应有内包装和外包装，插件插箱的可动部分应锁紧扎牢，包装应有防尘、防雨、防水、防潮、防震等措施。\n8.3运输产品应适于陆运、空运、水运（海运），运输装卸按包装箱的标志进行操作。\n8.4储存包装完好设备应满足本标准5.1.3规定的储存运输要求。储存场所应无酸、碱、盐及腐蚀性、爆炸性气体和灰尘以及雨、雪的侵害。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8475, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 23, "text": "DL/T1512—2016\n附录A\n（资料性附录）\n报文发送延时测试方案\nA.1交流电气量变化发送延时测试\n测试交流电气量变化越死区的报文发送延时可采用图A.1所示的检测系统。在标准时钟源的同步\n下，通过1PPS信号触发状态序列，施加额定值的电压和电流，网络报文分析仪接收装置上送的变化遥\n测报文并标注时标，计算网络报文分析仪标注的遥测时标与1PPS的时间差。\n卫星对时天线\n标准时钟源\n网络报文分析仪\n交换机\n模拟量信号发生器\n测控装置\n1PPS\n图A.1交流电气量变化发送延时测试检测系统\nA.2状态量变化发送延时测试\n测试状态量变化的报文发送延时可采用图A.2所示的检测系统。在标准时钟源的同步下，通过\nIPPS信号触发一次变位，网络报文分析仪在时钟同步的条件下接收装置上送的遥信变位报文并标注时\n标，计算网络报文分析仪标注的遥信时标与1PPS的时间差。\n卫星对时天线\n标准时钟源\n网络报文分析仪\n交换机\n开关量信号发生器\n测控装置\n100ms\n1PPS\n图A.2状态量变化发送延时测试检测系统\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 453, "clean_text_len": 434, "clean_text": "DL/T1512—2016\n附录A\n（资料性附录）报文发送延时测试方案\nA.1交流电气量变化发送延时测试测试交流电气量变化越死区的报文发送延时可采用图A.1所示的检测系统。在标准时钟源的同步下，通过1PPS信号触发状态序列，施加额定值的电压和电流，网络报文分析仪接收装置上送的变化遥测报文并标注时标，计算网络报文分析仪标注的遥测时标与1PPS的时间差。\n卫星对时天线标准时钟源网络报文分析仪交换机模拟量信号发生器测控装置\n1PPS\n图A.1交流电气量变化发送延时测试检测系统\nA.2状态量变化发送延时测试测试状态量变化的报文发送延时可采用图A.2所示的检测系统。在标准时钟源的同步下，通过\nIPPS信号触发一次变位，网络报文分析仪在时钟同步的条件下接收装置上送的遥信变位报文并标注时标，计算网络报文分析仪标注的遥信时标与1PPS的时间差。\n卫星对时天线标准时钟源网络报文分析仪交换机开关量信号发生器测控装置\n100ms\n1PPS\n图A.2状态量变化发送延时测试检测系统", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9502, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 24, "text": "DL/T1512-2016\n附录B\n（资料性附录）\n测控装置同期合闸流程\n测控装置处理检同期、检无压、强制合闸方式的流程可参照图B.1所示。\n测控装置接收后台或远动下发控制命令\n校核断路器控制方式\n检无压合闸\n同期合闸\n强制合闸\n频差变化率\n开关两侧至少\n两侧电压均大于\n小于定值\n有压定值且有效\n无压定值\n相角差小于\n角差定值\n两侧频率均有效\nY\n是否满足合环条件\nN\n根据导前时间\n捕提同期点\n两侧压差小\n于压差定值\n在设定时间\n内捕捉到同\n期点\n闭锁操作并\n两侧频差小\n上送闭锁原因\n于频差定值\nY\nY\n送合闸成功\n图B.1\n测控装置同期合闸流程\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 279, "clean_text_len": 246, "clean_text": "DL/T1512-2016\n附录B\n（资料性附录）\n测控装置同期合闸流程测控装置处理检同期、检无压、强制合闸方式的流程可参照图B.1所示。\n测控装置接收后台或远动下发控制命令校核断路器控制方式检无压合闸同期合闸强制合闸频差变化率开关两侧至少两侧电压均大于小于定值有压定值且有效无压定值相角差小于角差定值两侧频率均有效\nY是否满足合环条件N\n根据导前时间捕提同期点两侧压差小于压差定值在设定时间内捕捉到同期点闭锁操作并两侧频差小上送闭锁原因于频差定值\nYY送合闸成功图B.1测控装置同期合闸流程", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9623, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 25, "text": "DL/T1512—2016\n附录C\n（资料性附录）\n网络压力测试方案\nC.1检测系统\n测控装置过程层网络压力测试可采用图C.1所示的检测系统，站控层网络压力测试可采用图C.2\n所示的检测系统，注入的异常报文流量应保证有效数据不在交换机环节丢失。\n网络性能测试仪\n后台监控\nSV\nGOOSE\nMMS\n网络风暴\n网络风暴\n站控层交换机\nSV\n合并单元\n过程层SV交换机\n试验系统\n过程层GOOSE交换机\n开入量\n被测测控装置\n跳闸信号\nGOOSE\n智能终端\n图C.1变电站测控装置过程层接口网络压力检测系统\nMMS\n广播网络风暴\nMMS+网络\n后台监控\n网络性能测试仪\n风暴\n站控层交换机\n交流量\nSV\n合并单元\n过程层SV交换机\n试验系统\n开入量\n过程层GOOSE交换机\n被测测控装置\n跳闸信号\nGOOSE\n智能终端\n图C.2变电站测控装置站控层接口网络压力检测系统\nC.2站控层接口网络压力测试\n通过网络测试仪向站控层交换机施加30M的广播流量，网络压力持续时间不小于2min，同时产生100%\n遥信变位和50%遥测越限，装置记录的遥信、遥测数据的功能和性能均应符合本标准5.4、5.5的规定。\nC.3过程层接口网络压力测试\n通过网络测试仪向过程层GOOSE交换机施加5OM的非订阅GOOSE报文（MAC地址为订阅，\nAPPID为非订阅）流量，网络压力持续时间不小于2min，同时产生100%遥信变位和50%遥测越限，\n装置记录的遥信、遥测数据的功能和性能均应符合本标准5.4、5.5的规定。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 649, "clean_text_len": 616, "clean_text": "DL/T1512—2016\n附录C\n（资料性附录）网络压力测试方案\nC.1检测系统测控装置过程层网络压力测试可采用图C.1所示的检测系统，站控层网络压力测试可采用图C.2\n所示的检测系统，注入的异常报文流量应保证有效数据不在交换机环节丢失。\n网络性能测试仪后台监控SVGOOSE\nMMS网络风暴网络风暴站控层交换机\nSV\n合并单元过程层SV交换机试验系统过程层GOOSE交换机开入量被测测控装置跳闸信号\nGOOSE\n智能终端图C.1变电站测控装置过程层接口网络压力检测系统\nMMS广播网络风暴\nMMS+网络后台监控网络性能测试仪风暴站控层交换机交流量\nSV\n合并单元过程层SV交换机试验系统开入量过程层GOOSE交换机被测测控装置跳闸信号\nGOOSE\n智能终端图C.2变电站测控装置站控层接口网络压力检测系统\nC.2站控层接口网络压力测试通过网络测试仪向站控层交换机施加30M的广播流量，网络压力持续时间不小于2min，同时产生100%\n遥信变位和50%遥测越限，装置记录的遥信、遥测数据的功能和性能均应符合本标准5.4、5.5的规定。\nC.3过程层接口网络压力测试通过网络测试仪向过程层GOOSE交换机施加5OM的非订阅GOOSE报文（MAC地址为订阅，\nAPPID为非订阅）流量，网络压力持续时间不小于2min，同时产生100%遥信变位和50%遥测越限，\n装置记录的遥信、遥测数据的功能和性能均应符合本标准5.4、5.5的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9361, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 26, "text": "DL/T1512—2016\n附录D\n（资料性附录）\n测控装置逻辑节点类定义\n本标准在DL/T860.73—2004、DL/T860.74—2006基础上建立符合测控装置使用的LN逻辑节点模\n板。部分逻辑节点（LN）的DO进行了扩充，扩充数据用E表示。扩充信号的命名空间为“DL/T\nMODEL：2013”，在装置ICD模型的dataNs中应标明，扩充的数据为可选项。\n表D.1逻辑节点零LLN0\nLLNO类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nLoc\nSPS\n就地位置\n0\n控制\nLEDRs\nSPC\n复归LED\nT\n0\n表D.2逻辑节点同期检查RSYN\nRSYN类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\n状态信息\nRel\nSPS\nTrue表示同期条件满足\nM\nVInd\nSPS\nTrue表示压差条件不满足\n0\nAngInd\nSPS\nTrue表示角差条件不满足\n0\nHzlnd\nSPS\nTrue表示频差条件不满足\n0\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 91, "ocr_error": null, "raw_text_len": 621, "clean_text_len": 550, "clean_text": "DL/T1512—2016\n附录D\n（资料性附录）\n测控装置逻辑节点类定义本标准在DL/T860.73—2004、DL/T860.74—2006基础上建立符合测控装置使用的LN逻辑节点模板。部分逻辑节点（LN）的DO进行了扩充，扩充数据用E表示。扩充信号的命名空间为“DL/T\nMODEL：2013”，在装置ICD模型的dataNs中应标明，扩充的数据为可选项。\n表D.1逻辑节点零LLN0\nLLNO类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MLocSPS就地位置\n控制LEDRsSPC复归LED\nT\n表D.2逻辑节点同期检查RSYN\nRSYN类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌M状态信息RelSPS\nTrue表示同期条件满足MVInd\nSPSTrue表示压差条件不满足\nAngIndSPSTrue表示角差条件不满足\nHzlndSPSTrue表示频差条件不满足", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9332, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 27, "text": "DL/T1512—2016\n表D.2(续)\nRSYN类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑点类继承（见DL/T860.72）\n测量信息\nDifVClc\nMV\n压差测量值\n0\nDifHzClc\nMV\n频差测量值\n0\nDifAngClc\nMV\n角差测量值\n0\n定值信息\nDifV\nDSV\n压差定值\n0\nDifHz\nASG\n频差定值\n0\nDifAng\nASG\n角差定值\n0\nLivDeaMod\nING\n无压模式\n0\nDeaLinVal\nASG\n线路无压定值\n0\nLivLinVal\nASG\n线路有压定值\n0\nDeaBusVal\nASG\n母线无压定值\n0\nLivBusVal\nASG\n母线有压定值\n0\nPlsTmms\nING\n断路器合闸脉宽\n0\nBkrTmms\nING\n断路器合闸时间\n0\nEnable\nSPG\n同期投入使能\nEO\nAngOfs\nASG\n固定角度差\nEO\nDeaLinLivB\nSPG\n检线路无压母线有压投入\nEO\nDeaBusLivL\nSPG\n检母线无压线路有压投入\nEO\nDeaBusDeaL\nSPG\n检母线无压线路无压投入\nEO\nChkDeaPct\nING\n检无压百分比\nEO\nChkLivPct\nING\n检有压百分比\nEO\nSynRsTmms\nING\n同期复归时间\nEO\nRteHz\nASG\n滑差定值\nEO\nPTFBIkDea\nSPG\nTV断线闭锁检无压\nEO\nPTFBIkSyn\nSPG\nTV断线闭锁检同期\nEO\n表D.3逻辑节点测量MMXU\nMMXU类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nEEHealth\nINS\n外部设备健康（外部传感器）\n0\n被测量\nTotW\nMV\n总有功功率P\n0\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9755, "ocr_line_count": 131, "ocr_error": null, "raw_text_len": 761, "clean_text_len": 650, "clean_text": "DL/T1512—2016\n表D.2(续)\nRSYN类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑点类继承（见DL/T860.72）\n测量信息DifVClcMV压差测量值\nDifHzClcMV频差测量值\nDifAngClcMV角差测量值\n定值信息DifVDSV压差定值\nDifHzASG频差定值DifAng\nASG角差定值LivDeaMod\nING无压模式DeaLinVal\nASG线路无压定值LivLinVal\nASG线路有压定值DeaBusVal\nASG母线无压定值LivBusVal\nASG母线有压定值PlsTmms\nING断路器合闸脉宽BkrTmms\nING断路器合闸时间Enable\nSPG同期投入使能EOAngOfs\nASG固定角度差EODeaLinLivB\nSPG检线路无压母线有压投入EO\nDeaBusLivLSPG检母线无压线路有压投入\nEODeaBusDeaLSPG\n检母线无压线路无压投入EOChkDeaPct\nING检无压百分比EOChkLivPct\nING检有压百分比EOSynRsTmms\nING同期复归时间EORteHz\nASG滑差定值EOPTFBIkDea\nSPGTV断线闭锁检无压EOPTFBIkSyn\nSPGTV断线闭锁检同期EO\n表D.3逻辑节点测量MMXU\nMMXU类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息EEHealth\nINS外部设备健康（外部传感器）\n被测量TotWMV总有功功率P", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9707, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 28, "text": "DL/T1512—2016\n表D.3(续)\nMMXU类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n被测量\nTotVAr\nMV\n总无功功率Q\n0\nTotVA\nMV\n总视在功率S\n0\nTotPF\nMV\n平均功率因数PF\n0\nHz\nMV\n频率\n0\nPPV\nDEL\n线电压\n0\nPhV\nWYE\n相电压\n0\nA\nWYE\n相电流\n0\nW\nWYE\n单相有功功率P\n0\nVar\nWYE\n单相无功功率Q\n0\nVA\nWYE\n单相视在功率S\n0\nPF\nWYE\n单相功率因数\n0\n表D.4逻辑节点单相系统测量MMXN\nMMXN类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nEEhealth\nENS\n外部设备健康状况（外部传感器）\n0\nEEName\nDPL\n外部设备铭牌\n0\n测量和计量值\nAmp\nMV\n未指定相别电流1(有效值）\n0\nVol\nMV\n未指定相别电压U（有效值）\n0\nWatt\nMV\n未指定相别功率P\n0\nVolAmpr\nMV\n未指定相别无功功率Q\n0\nVolAmp\nMV\n未指定相别视在功率S\n0\nPwrFact\nMV\n未指定相别功率因数\n0\nImp\nCMV\n阻抗\n0\nHz\nMV\n频率\n0\n表D.5逻辑节点电流互感器TCTR\nTCTR类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9825, "ocr_line_count": 126, "ocr_error": null, "raw_text_len": 656, "clean_text_len": 541, "clean_text": "DL/T1512—2016\n表D.3(续)\nMMXU类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n被测量TotVArMV总无功功率Q\nTotVAMV总视在功率STotPF\nMV平均功率因数PFHzMV频率\nPPVDEL线电压PhVWYE\n相电压AWYE相电流WWYE单相有功功率P\nVarWYE单相无功功率QVA\nWYE单相视在功率SPFWYE\n单相功率因数\n表D.4逻辑节点单相系统测量MMXN\nMMXN类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息EEhealth\nENS\n外部设备健康状况（外部传感器）\nEENameDPL外部设备铭牌\n测量和计量值AmpMV未指定相别电流1(有效值）\nVolMV未指定相别电压U（有效值）\nWattMV未指定相别功率PVolAmpr\nMV未指定相别无功功率QVolAmp\nMV未指定相别视在功率SPwrFact\nMV未指定相别功率因数ImpCMV\n阻抗HzMV频率\n表D.5逻辑节点电流互感器TCTR\nTCTR类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息ModINC\n模式M", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9449, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 29, "text": "DL/T1512—2016\n表D.5(续)\nTCTR类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n公用逻辑节点信息\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nEEHealth\nINS\n外部设备健康\n0\nEEName\nDPL\n外部设备铭牌\n0\n测量信息\nAmp\nSAV\n电流采样值\nM\n定值信息\nARtg\nASG\n额定电流\n0\nHzRtg\nASG\n额定频率\n0\nARtgSnd\nASG\n二次额定电流\nEO\n表D.6逻辑节点电压互感器TVTR\nTVTR类\n属性名\n属性类型\n说\n明\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nEEHealth\nINS\n外部设备健康\n0\nEEName\nDPL\n外部设备铭牌\n0\nOpTmh\nINS\n运行时间\n0\n测量信息\nVol\nSAV\n电压采样值\nM\n状态信息\nFuFail\nSPS\nTV断线\n0\n定值信息\nVRtg\nASG\n一次额定电压\n0\nHzRtg\nASG\n额定频率\n0\nVRtgSnd\nASG\n二次额定电压\nEO\nLinPTMod\nSPG\n电压取线路TV电压\nEO\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 117, "ocr_error": null, "raw_text_len": 598, "clean_text_len": 498, "clean_text": "DL/T1512—2016\n表D.5(续)\nTCTR类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n公用逻辑节点信息BehINS行为\nMHealthINS健康状态M\nNamPltLPL逻辑节点铭牌\nMEEHealthINS外部设备健康\nEENameDPL外部设备铭牌\n测量信息AmpSAV电流采样值\nM定值信息ARtgASG额定电流\nHzRtgASG额定频率ARtgSnd\nASG二次额定电流EO\n表D.6逻辑节点电压互感器TVTR\nTVTR类属性名属性类型说明M/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公用逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MEEHealth\nINS外部设备健康EEName\nDPL外部设备铭牌OpTmhINS\n运行时间测量信息VolSAV电压采样值\nM状态信息FuFailSPSTV断线\n定值信息VRtgASG一次额定电压\nHzRtgASG额定频率VRtgSnd\nASG二次额定电压EOLinPTMod\nSPG电压取线路TV电压EO", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.966, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 30, "text": "DL/T1512——2016\n表D.7逻辑节点联闭锁CILO\nCILO类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72)\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\n状态信息\nEnaOpn\nSdS\n允许分闸\nM\nEnaCls\nSPS\n允许合闸\nM\nEnaOp\nSPS\n允许操作\nEO\n表D.8逻辑节点自动分接头调节控制ATCC\nATCC类\n属性名\n属性类型\n说\n明\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72)\n数据\n公用逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nLoc\nSPS\n就地位置\nM\n控制信息\nTapChg\nBSC\n调节分接头位置（急停，上升，下降)\nM\nParOp\nDPC\n并列、独立操作\nM\nOpStop\nACT\n分接头急停操作\nEO\nOpHi\nACT\n分接头升操作\nEO\nOpLo\nACT\n分接头降操作\nEO\n测量信息\nCtIV\nMV\n控制电压\nM\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 100, "ocr_error": null, "raw_text_len": 523, "clean_text_len": 448, "clean_text": "DL/T1512——2016\n表D.7逻辑节点联闭锁CILO\nCILO类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72)\n数据公用逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌M状态信息EnaOpn\nSdS允许分闸MEnaClsSPS\n允许合闸MEnaOpSPS允许操作\nEO\n表D.8逻辑节点自动分接头调节控制ATCC\nATCC类属性名属性类型说明M/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72)\n数据公用逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MLocSPS就地位置\nM控制信息TapChgBSC\n调节分接头位置（急停，上升，下降)\nMParOpDPC并列、独立操作\nMOpStopACT分接头急停操作\nEOOpHiACT分接头升操作\nEOOpLoACT分接头降操作\nEO测量信息CtIVMV控制电压\nM", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9526, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 31, "text": "DL/T1512—2016\n表D.9逻辑节点通用过程I/OGGIO\nGGIO类\n属性名\n属性类型\n明\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公共逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPIt\nLPL\n逻辑节点铭牌\nM\n被测量\nAnIn\nMV\n模拟输入\n0\n控制\nSPCSO\nSPC\n单点可控状态输出\n0\nDPCSO\nDPC\n双点可控状态输出\n0\nISCSO\nINC\n整数可控状态输出\n0\n状态信息\nIntIn\nINS\n整数状态输入\n0\nAlm\nSPS\n总告警\n0\npuI\nSPS\n总状态指示（状态输入）\n0\n表D.10逻辑节点开关控制器CSWI\nCSWI类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公共逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nLoc\nSPS\n本地操作\nM\nEEHealth\nINS\n外部设备健康\n0\nEEName\nDPL\n外部设备铭牌\n0\nOpCnt\nINS\n操作计数\nM\n控制\nPos\nDPC\n开关位置\nM\nBlkOpn\nSPC\n跳闸闭锁\nM\nBlkCls\nSPC\n合闸闭锁\nM\nChaMotEna\nSPC\n充电电极允许\n0\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9789, "ocr_line_count": 120, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 504, "clean_text": "DL/T1512—2016\n表D.9逻辑节点通用过程I/OGGIO\nGGIO类属性名属性类型明M/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公共逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPItLPL\n逻辑节点铭牌M被测量AnInMV\n模拟输入控制SPCSOSPC单点可控状态输出\nDPCSODPC双点可控状态输出\nISCSOINC整数可控状态输出\n状态信息IntInINS整数状态输入\nAlmSPS总告警puISPS\n总状态指示（状态输入）\n表D.10逻辑节点开关控制器CSWI\nCSWI类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公共逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MLocSPS本地操作\nMEEHealthINS外部设备健康\nEENameDPL外部设备铭牌\nOpCntINS操作计数M控制\nPosDPC开关位置MBlkOpn\nSPC跳闸闭锁MBlkClsSPC\n合闸闭锁MChaMotEnaSPC\n充电电极允许", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9643, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 32, "text": "DL/T1512—2016\n表D.11逻辑节点断路器XCBR\nXCBR类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公共逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nLoc\nSPS\n本地操作\nM\nEEHealth\nINS\n外部设备健康\n0\nEEName\nDPL\n外部设备铭牌\n0\nOpCnt\nINS\n操作计数\nM\n控制\nPos\nDPC\n开关位置\nM\nBlkOpn\nSPC\n跳闸闭锁\nM\nBlkCls\nSPC\n合闸闭锁\nM\nChaMotEna\nSPC\n充电电极允许\n0\n状态信息\nIntIn\nINS\n断路器操作能力\nM\n表D.12逻辑节点隔离开关XSWI\nXSWI类\n属性名\n属性类型\n说\n明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n数据\n公共逻辑节点信息\nMod\nINC\n模式\nM\nBeh\nINS\n行为\nM\nHealth\nINS\n健康状态\nM\nNamPlt\nLPL\n逻辑节点铭牌\nM\nLoc\nSPS\n本地操作\nM\nEEHealth\nINS\n外部设备健康\n0\nEEName\nDPL\n外部设备铭牌\n0\nOpCnt\nINS\n操作计数\nM\n控制\nPos\nDPC\n开关位置\nM\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 117, "ocr_error": null, "raw_text_len": 579, "clean_text_len": 484, "clean_text": "DL/T1512—2016\n表D.11逻辑节点断路器XCBR\nXCBR类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公共逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MLocSPS本地操作\nMEEHealthINS外部设备健康\nEENameDPL外部设备铭牌\nOpCntINS操作计数M控制\nPosDPC开关位置MBlkOpn\nSPC跳闸闭锁MBlkClsSPC\n合闸闭锁MChaMotEnaSPC\n充电电极允许状态信息IntIn\nINS断路器操作能力M\n表D.12逻辑节点隔离开关XSWI\nXSWI类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n数据公共逻辑节点信息ModINC\n模式MBehINS行为MHealth\nINS健康状态MNamPltLPL\n逻辑节点铭牌MLocSPS本地操作\nMEEHealthINS外部设备健康\nEENameDPL外部设备铭牌\nOpCntINS操作计数M控制\nPosDPC开关位置M", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9693, "has_structure_hint": true}
{"doc_id": "1e6c156e1a9e", "file_name": "DL_T 1512-2016《变电站测控装置技术规范》.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\设计、选型、制造\\DL_T 1512-2016《变电站测控装置技术规范》.pdf", "page_num": 33, "text": "DL/T1512—2016\n表D.12（续）\nXSWI类\n属性名\n属性类型\n说明\nT\nM/O\n逻辑节点名\n应从逻辑节点类继承（见DL/T860.72）\n控制\nBlkOpn\nSPC\n跳闸闭锁\nM\nBlkCls\nSPC\n合闸闭锁\nM\nChaMotEna\nSPC\n充电电机允许\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 138, "clean_text_len": 121, "clean_text": "DL/T1512—2016\n表D.12（续）\nXSWI类属性名属性类型说明T\nM/O\n逻辑节点名应从逻辑节点类继承（见DL/T860.72）\n控制BlkOpnSPC跳闸闭锁\nMBlkClsSPC合闸闭锁M\nChaMotEnaSPC充电电机允许", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9123, "has_structure_hint": true}
