{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 1, "text": "ICS 29.240\nP62\nDL\n备案号：57230-2017\n中华人民共和国电力行业标准\nDL/T1678—2016\n电力工程接地降阻技术规范\nTechnical specificationforreducingresistanceinpowerengineering\n2016-12-05发布\n2017-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 171, "clean_text_len": 165, "clean_text": "ICS 29.240P62DL\n备案号：57230-2017中华人民共和国电力行业标准\nDL/T1678—2016电力工程接地降阻技术规范\nTechnical specificationforreducingresistanceinpowerengineering\n2016-12-05发布\n2017-05-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.943, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 2, "text": "DL/T1678—2016\n目\n次\n前言\nⅡI\n1范围.\n2规范性引用文件，\n3术语和定义·\n4总则.\n5接地降阻方法\n2\n6降阻方法的选用·\n7接地降阻的实施步骤\n附录A（资料性附录）接地装置等效散流半径\n附录B（资料性附录）降阻方法的选用流程·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9665, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 124, "clean_text_len": 117, "clean_text": "DL/T1678—2016目次前言\nⅡI\n1范围.\n2规范性引用文件，\n3术语和定义·\n4总则.\n5接地降阻方法\n6降阻方法的选用·\n7接地降阻的实施步骤附录A（资料性附录）接地装置等效散流半径附录B（资料性附录）降阻方法的选用流程·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8807, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 3, "text": "DL/T1678—2016\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n请注意本标准的某些内容可能涉及专利，本标准的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出。\n本标准由中国电力企业联合会归口。\n本标准主编单位：国网陕西省电力公司电力科学研究院、中国电力科学研究院、成都桑莱特科技\n股份有限公司。\n本标准参编单位：国网陕西省电力公司、广东电网有限责任公司电力科学研究院、清华大学、全\n球能源互联网研究院、中国大唐集团科学技术研究院有限公司西北分公司。\n本标准主要起草人：王森、李志忠、孙强、时卫东、王荆、牛博、李谦、张波、何华林、康鹏、\n韩钰、薛军、黄国强、孔志战、吕新良、蒲路、张鹏、闫爱军。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9782, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 396, "clean_text_len": 392, "clean_text": "DL/T1678—2016\n前言本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n请注意本标准的某些内容可能涉及专利，本标准的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出。\n本标准由中国电力企业联合会归口。\n本标准主编单位：国网陕西省电力公司电力科学研究院、中国电力科学研究院、成都桑莱特科技股份有限公司。\n本标准参编单位：国网陕西省电力公司、广东电网有限责任公司电力科学研究院、清华大学、全球能源互联网研究院、中国大唐集团科学技术研究院有限公司西北分公司。\n本标准主要起草人：王森、李志忠、孙强、时卫东、王荆、牛博、李谦、张波、何华林、康鹏、\n韩钰、薛军、黄国强、孔志战、吕新良、蒲路、张鹏、闫爱军。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡ", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8796, "has_structure_hint": false}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 4, "text": "DL/T1678—2016\n电力工程接地降阻技术规范\n1范围\n本标准规定了电力工程中降低工频接地阻抗的一般原则、方法和步骤。\n本标准适用于发电（含风力、太阳能和储能等）、输电、变电、配电和用电等电力接地工程中的降\n阻设计与施工。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T14848地下水质量标准\nGB15618土壤环境质量标准\nGB/T21698复合接地体技术条件\nGB/T50065交流电气装置的接地设计规范\nGB50169电气装置安装工程接地装置施工及验收规范\nDL/T380接地降阻材料技术条件\nDL/T475接地装置特性参数测量导则\nDL/T1314电力工程用缓释型离子接地装置技术条件\n3术语和定义\n下列术语和定义适用于本标准。\n3.1\n接地装置等效散流半径equivalentradiusofgroundingdevice\n与接地装置工频接地阻抗相等的半球形金属接地极的半径。在数值上等于接地装置所处环境的等\n效均匀土壤电阻率pe（单位：Ω·m）除以接地装置工频接地阻抗R（单位：Q）与2π的乘积［即r=\nP/（2πR）]。\n3.2\n自然接地极（体）naturalgroundingelectrode\n可利用其作为接地用的直接与大地接触的金属构件、金属井管、钢筋混凝土基础、金属管道和设\n备等。\n3.3\n复合接地体composite grounding device\n由导电非金属材料、电解质材料和化合填充物组成的，能有效降低工频接地阻抗，抵抗土壤中水分、\n盐、酸和碱等因素侵蚀的接地极（体）。常见复合接地体有：降阻剂、接地模块和缓释型离子接地装置等。\n3.4\n外引接地exteriorgrounding\n为降低接地装置的工频接地阻抗，用接地极将接地装置与远处的自然接地极（体）或人工敷设的\n辅助接地极相连接的一种接地方式，也称引外接地。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 848, "clean_text_len": 839, "clean_text": "DL/T1678—2016电力工程接地降阻技术规范\n1范围本标准规定了电力工程中降低工频接地阻抗的一般原则、方法和步骤。\n本标准适用于发电（含风力、太阳能和储能等）、输电、变电、配电和用电等电力接地工程中的降阻设计与施工。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T14848地下水质量标准\nGB15618土壤环境质量标准\nGB/T21698复合接地体技术条件\nGB/T50065交流电气装置的接地设计规范\nGB50169电气装置安装工程接地装置施工及验收规范\nDL/T380接地降阻材料技术条件\nDL/T475接地装置特性参数测量导则\nDL/T1314电力工程用缓释型离子接地装置技术条件\n3术语和定义下列术语和定义适用于本标准。\n3.1\n接地装置等效散流半径equivalentradiusofgroundingdevice\n与接地装置工频接地阻抗相等的半球形金属接地极的半径。在数值上等于接地装置所处环境的等效均匀土壤电阻率pe（单位：Ω·m）除以接地装置工频接地阻抗R（单位：Q）与2π的乘积［即r=\nP/（2πR）]。\n3.2\n自然接地极（体）naturalgroundingelectrode\n可利用其作为接地用的直接与大地接触的金属构件、金属井管、钢筋混凝土基础、金属管道和设备等。\n3.3\n复合接地体composite grounding device\n由导电非金属材料、电解质材料和化合填充物组成的，能有效降低工频接地阻抗，抵抗土壤中水分、\n盐、酸和碱等因素侵蚀的接地极（体）。常见复合接地体有：降阻剂、接地模块和缓释型离子接地装置等。\n3.4\n外引接地exteriorgrounding\n为降低接地装置的工频接地阻抗，用接地极将接地装置与远处的自然接地极（体）或人工敷设的辅助接地极相连接的一种接地方式，也称引外接地。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9149, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 5, "text": "DL/T1678—2016\n3.5\n常规深井接地conventionaldeepgrounding\n采用钻孔、设置长度为几十米，乃至几百米垂直接地极、灌注降阻填充物的施工方法，并将接地\n极与原接地装置相连接的一种接地方式。\n3.6\n深斜井接地deepdeviatedgrounding\n采用向外倾斜一定角度钻孔、设置长度为几十米，乃至几百米的接地极、灌注降阻填充物的施工\n方法，并将接地极与原接地装置相连接的一种接地方式。\n3.7\n深水井接地deepwellgrounding\n采用钻孔、挖取深水井、设置接地极的施工方法，并将接地极与原接地装置相连接的一种接地方式。\n3.8\n爆破深井接地blastingindeepgrounding\n采用钻孔、爆破、清孔、设置接地极、灌注降阻填充物至爆破所产生的纹理和井中的施工方法，\n并将接地极与原接地装置相连接的一种接地方式。\n4总则\n4.1一般性要求\n4.1.1接地装置降阻设计时，应计及土壤干燥或降雨、冻结等变化给接地装置及其外引接地带来的影\n响；接地阻抗、接触电位差和跨步电位差在四季中均应符合GB/T50065的相关要求。\n4.1.2接地装置降阻设计时，应计及土壤电阻率随深度变化所带来的影响。\n4.1.3接地装置应充分利用自然接地极接地，并应校验自然接地极的热稳定性和安全性。\n4.2适用性及经济性要求\n4.2.1接地降阻方法的选用应根据实际环境、土壤和地质条件，因地制宜。\n4.2.2可采用单一或多种方法组合的降阻措施，并应按照接地装置全寿命周期管理进行技术、经济比较。\n4.3有效性要求\n4.3.1接地降阻措施的有效性应满足设计要求。\n4.3.2接地降阻材料及其附件应满足相关标准的要求。\n4.3.3接地降阻改造后，接地阻抗应满足设计要求。为剔除土壤电阻率季节系数对接地阻抗的评估、\n测试带来的影响，也可采用接地装置等效散流半径进行降阻效果的评估或评价（参见附录A）。\n4.4环保要求\n4.4.1按照GB15618要求，接地降阻措施实施后，不应使土壤环境质量等级降低。\n4.4.2按照GB/T14848要求，接地降阻措施实施后，不应使地下水环境质量等级降低。\n5接地降阻方法\n5.1降低土壤电阻率\n5.1.1换土\n5.1.1.1换土分为整体换土和局部换土，应结合实际情况进行选择。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 969, "clean_text_len": 964, "clean_text": "DL/T1678—2016\n3.5\n常规深井接地conventionaldeepgrounding\n采用钻孔、设置长度为几十米，乃至几百米垂直接地极、灌注降阻填充物的施工方法，并将接地极与原接地装置相连接的一种接地方式。\n3.6\n深斜井接地deepdeviatedgrounding\n采用向外倾斜一定角度钻孔、设置长度为几十米，乃至几百米的接地极、灌注降阻填充物的施工方法，并将接地极与原接地装置相连接的一种接地方式。\n3.7\n深水井接地deepwellgrounding\n采用钻孔、挖取深水井、设置接地极的施工方法，并将接地极与原接地装置相连接的一种接地方式。\n3.8\n爆破深井接地blastingindeepgrounding\n采用钻孔、爆破、清孔、设置接地极、灌注降阻填充物至爆破所产生的纹理和井中的施工方法，\n并将接地极与原接地装置相连接的一种接地方式。\n4总则\n4.1一般性要求\n4.1.1接地装置降阻设计时，应计及土壤干燥或降雨、冻结等变化给接地装置及其外引接地带来的影响；接地阻抗、接触电位差和跨步电位差在四季中均应符合GB/T50065的相关要求。\n4.1.2接地装置降阻设计时，应计及土壤电阻率随深度变化所带来的影响。\n4.1.3接地装置应充分利用自然接地极接地，并应校验自然接地极的热稳定性和安全性。\n4.2适用性及经济性要求\n4.2.1接地降阻方法的选用应根据实际环境、土壤和地质条件，因地制宜。\n4.2.2可采用单一或多种方法组合的降阻措施，并应按照接地装置全寿命周期管理进行技术、经济比较。\n4.3有效性要求\n4.3.1接地降阻措施的有效性应满足设计要求。\n4.3.2接地降阻材料及其附件应满足相关标准的要求。\n4.3.3接地降阻改造后，接地阻抗应满足设计要求。为剔除土壤电阻率季节系数对接地阻抗的评估、\n测试带来的影响，也可采用接地装置等效散流半径进行降阻效果的评估或评价（参见附录A）。\n4.4环保要求\n4.4.1按照GB15618要求，接地降阻措施实施后，不应使土壤环境质量等级降低。\n4.4.2按照GB/T14848要求，接地降阻措施实施后，不应使地下水环境质量等级降低。\n5接地降阻方法\n5.1降低土壤电阻率\n5.1.1换土\n5.1.1.1换土分为整体换土和局部换土，应结合实际情况进行选择。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9033, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 6, "text": "DL/T1678—2016\n5.1.1.2一般适用于高土壤电阻率区域。\n5.1.1.3所换取的新土土壤电阻率一般应远小于原有土壤电阻率。\n5.1.1.4整体换土厚度宜1.5m左右，局部换土厚度一般不应小于水平接地网埋设深度的2倍。\n5.1.2填充降阻剂\n5.1.2.1一般适用于高土壤电阻率区域，以及一切深井灌注、小面积接地装置、射线接地极和接地网的\n外沿。\n5.1.2.2应选择长效防腐物理型降阻剂。施工时，降阻剂宜均匀、坚实地包裹接地极或接地体。\n5.1.2.3降阻剂应满足DL/T380的相关要求。\n5.1.3设置缓释型离子接地装置\n5.1.3.1一般适用于较高土壤电阻率的区域。\n5.1.3.2一般不适用于土壤环境质量要求高的区域；缓释型离子接地装置内填材料不应加剧土壤对接地\n装置导体的腐蚀。\n5.1.3.3宜优先安装在接地装置的外围，且分散使用，间距一般不应小于内填材料有效流散距离的2倍；\n缓释型离子接地装置的连接线截面积不应小于所连接接地极的截面积。\n5.1.3.4缓释型离子接地装置应满足DL/T1314的相关要求。\n5.1.4设置接地模块\n5.1.4.1一般适用于较高土壤电阻率区域。\n5.1.4.2具有渗透作用的接地模块一般不适用于土壤环境质量要求高的区域：制作接地模块的材料不应\n加剧土壤对接地装置导体的腐蚀。\n5.1.4.3接地模块宜分散使用，可垂直埋置或水平埋置；接地模块的电极芯端头应与水平接地极保持等\n高，接地模块的连接线截面积不应小于所连接接地极的截面积；多个模块串、并联埋置时，模块边缘\n间距不宜小于4m，如条件不允许，可适当减小。\n5.1.4.4接地模块技术参数应满足GB/T21698的要求。\n5.2扩大接地装置面积\n5.2.1扩大接地网面积\n5.2.1.1适用于小型、允许扩充面积的接地网。均匀土壤条件下，接地网的接地阻抗与其水平占地面积\n的平方根近似成反比。\n5.2.1.2宜沿接地网对角线方向或长度方向进行扩网。\n5.2.1.3应校核扩网后接地装置在不同区域的跨步电位差和接触电压差。\n5.2.2外引接地\n5.2.2.1若在接地装置附近2000m之内有低土壤电阻率区域，则既可利用该区域的自然接地极，也\n可在该区域布置辅助接地网、接地极或延伸接地体，并用外引水平接地线将其与待降阻接地装置\n连接。\n5.2.2.2外引水平接地线应进行热稳定校验，设置数量不应少于2根，且两端分别在不同位置进行可靠\n连接；敷设时应做深埋处理，其跨步电位差不应超过安全限值，如有外露，外露部分接地线的接触电\n压差不应超过安全限值。\n5.2.2.3同等条件下，设置外引接地的优劣顺序为：沿对角线方向、沿长度方向、沿宽度方向。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1123, "clean_text_len": 1113, "clean_text": "DL/T1678—2016\n5.1.1.2一般适用于高土壤电阻率区域。\n5.1.1.3所换取的新土土壤电阻率一般应远小于原有土壤电阻率。\n5.1.1.4整体换土厚度宜1.5m左右，局部换土厚度一般不应小于水平接地网埋设深度的2倍。\n5.1.2填充降阻剂\n5.1.2.1一般适用于高土壤电阻率区域，以及一切深井灌注、小面积接地装置、射线接地极和接地网的外沿。\n5.1.2.2应选择长效防腐物理型降阻剂。施工时，降阻剂宜均匀、坚实地包裹接地极或接地体。\n5.1.2.3降阻剂应满足DL/T380的相关要求。\n5.1.3设置缓释型离子接地装置\n5.1.3.1一般适用于较高土壤电阻率的区域。\n5.1.3.2一般不适用于土壤环境质量要求高的区域；缓释型离子接地装置内填材料不应加剧土壤对接地装置导体的腐蚀。\n5.1.3.3宜优先安装在接地装置的外围，且分散使用，间距一般不应小于内填材料有效流散距离的2倍；\n缓释型离子接地装置的连接线截面积不应小于所连接接地极的截面积。\n5.1.3.4缓释型离子接地装置应满足DL/T1314的相关要求。\n5.1.4设置接地模块\n5.1.4.1一般适用于较高土壤电阻率区域。\n5.1.4.2具有渗透作用的接地模块一般不适用于土壤环境质量要求高的区域：制作接地模块的材料不应加剧土壤对接地装置导体的腐蚀。\n5.1.4.3接地模块宜分散使用，可垂直埋置或水平埋置；接地模块的电极芯端头应与水平接地极保持等高，接地模块的连接线截面积不应小于所连接接地极的截面积；多个模块串、并联埋置时，模块边缘间距不宜小于4m，如条件不允许，可适当减小。\n5.1.4.4接地模块技术参数应满足GB/T21698的要求。\n5.2扩大接地装置面积\n5.2.1扩大接地网面积\n5.2.1.1适用于小型、允许扩充面积的接地网。均匀土壤条件下，接地网的接地阻抗与其水平占地面积的平方根近似成反比。\n5.2.1.2宜沿接地网对角线方向或长度方向进行扩网。\n5.2.1.3应校核扩网后接地装置在不同区域的跨步电位差和接触电压差。\n5.2.2外引接地\n5.2.2.1若在接地装置附近2000m之内有低土壤电阻率区域，则既可利用该区域的自然接地极，也可在该区域布置辅助接地网、接地极或延伸接地体，并用外引水平接地线将其与待降阻接地装置连接。\n5.2.2.2外引水平接地线应进行热稳定校验，设置数量不应少于2根，且两端分别在不同位置进行可靠连接；敷设时应做深埋处理，其跨步电位差不应超过安全限值，如有外露，外露部分接地线的接触电压差不应超过安全限值。\n5.2.2.3同等条件下，设置外引接地的优劣顺序为：沿对角线方向、沿长度方向、沿宽度方向。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8766, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 7, "text": "DL/T1678—2016\n5.2.3利用自然接地极\n5.2.3.1在设计阶段，应充分考虑利用直接埋入地或水中的自然接地极，且与自然接地极连接的导体应\n不少于2根，且在不同位置与水平接地极相连接。\n5.2.3.2可以利用的自然接地极有：\nb）与大地有可靠连接的建筑物的金属结构；\nc）水工构筑物及其类似构筑物的金属管、桩。\n5.2.3.3水电站的接地应充分利用水工建筑、厂房、管道等自然接地极，可在水库中铺设如水下地网的\n人工接地极。\n5.2.3.4输水管道、天然气管道、通信专用管道、铁路轨道和水塔接地体不宜作为自然接地极。\n5.2.3.5使用自然接地极时应考虑到故障状态下高电位引出与低电位引入而带来的安全问题，应分析使\n用自然接地极后对接地装置有效性的影响，并校核其跨步电位差、接触电位差。\n5.3增加接地装置的深度\n5.3.1常规深井接地和深斜井接地\n5.3.1.1适用于地下深处土壤电阻率较低的区域，可优先选择深斜井接地。\n5.3.1.2这两种接地方式中设置的接地极宜设置在接地装置的边缘，相邻接地极间距宜大于此两根接地\n极长度之和。\n5.3.1.3深斜井接地方式中设置的接地极与地面的夹角宜为30°～60°，沿接地装置外侧敷设，深度\n宜深入到低土壤电阻率区域1m～2m；在永冻土地区，其深度应保证深入冻土层下面的土壤至少\n5m\n5.3.1.4接地极可选直径不小于50mm，壁厚不小于3.5mm的镀锌钢管，深井孔径一般为150mm左右。\n5.3.2深水井接地\n5.3.2.1适用于地下水水位较高的地区。\n5.3.2.2宜均匀设置在接地装置的边缘或四角，接地线截面应考虑腐蚀的影响。\n5.3.2.3线路杆塔接地、避雷针接地等以防雷为主要目的的接地装置不宜采用深水井接地降阻方式。\n5.3.3爆破深井接地\n5.3.3.1该方法适用于接地装置地处多岩石区域；岩石下层或四周有低土壤电阻率区则更佳。\n5.3.3.2爆破施工不应影响其他建筑基础、变电站、杆塔、矿井和山体的安全性，不应带来其他安全性\n问题。\n5.3.3.3爆破纹理半径和深度尽可能大一些。岩石层的爆破深度宜大于20m～30m，沿爆破所产生的纹\n理纵深方向宜均匀分布，宜用压力机将低电阻率填充物泥浆压入爆破所产生的纹理中。\n5.3.4增加接地装置埋深\n5.3.4.1适用于地表为高土壤电阻率的接地装置。\n5.3.4.2当季节冻土层或季节干旱形成的高电阻率层的厚度较浅时，可将接地装置埋在高电阻率层下\n0.2m；季节性的高电阻率层厚度较深时，接地装置深度可正常埋设；在接地网周围及内部接地极交叉\n节点可布置短垂直接地极，其长度宜深入季节高电阻率层以下2m。\n5.3.4.3不适用于下层土壤电阻率较高的区域和山区接地装置。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1143, "clean_text_len": 1133, "clean_text": "DL/T1678—2016\n5.2.3利用自然接地极\n5.2.3.1在设计阶段，应充分考虑利用直接埋入地或水中的自然接地极，且与自然接地极连接的导体应不少于2根，且在不同位置与水平接地极相连接。\n5.2.3.2可以利用的自然接地极有：\nb）与大地有可靠连接的建筑物的金属结构；\nc）水工构筑物及其类似构筑物的金属管、桩。\n5.2.3.3水电站的接地应充分利用水工建筑、厂房、管道等自然接地极，可在水库中铺设如水下地网的人工接地极。\n5.2.3.4输水管道、天然气管道、通信专用管道、铁路轨道和水塔接地体不宜作为自然接地极。\n5.2.3.5使用自然接地极时应考虑到故障状态下高电位引出与低电位引入而带来的安全问题，应分析使用自然接地极后对接地装置有效性的影响，并校核其跨步电位差、接触电位差。\n5.3增加接地装置的深度\n5.3.1常规深井接地和深斜井接地\n5.3.1.1适用于地下深处土壤电阻率较低的区域，可优先选择深斜井接地。\n5.3.1.2这两种接地方式中设置的接地极宜设置在接地装置的边缘，相邻接地极间距宜大于此两根接地极长度之和。\n5.3.1.3深斜井接地方式中设置的接地极与地面的夹角宜为30°～60°，沿接地装置外侧敷设，深度宜深入到低土壤电阻率区域1m～2m；在永冻土地区，其深度应保证深入冻土层下面的土壤至少\n5m\n5.3.1.4接地极可选直径不小于50mm，壁厚不小于3.5mm的镀锌钢管，深井孔径一般为150mm左右。\n5.3.2深水井接地\n5.3.2.1适用于地下水水位较高的地区。\n5.3.2.2宜均匀设置在接地装置的边缘或四角，接地线截面应考虑腐蚀的影响。\n5.3.2.3线路杆塔接地、避雷针接地等以防雷为主要目的的接地装置不宜采用深水井接地降阻方式。\n5.3.3爆破深井接地\n5.3.3.1该方法适用于接地装置地处多岩石区域；岩石下层或四周有低土壤电阻率区则更佳。\n5.3.3.2爆破施工不应影响其他建筑基础、变电站、杆塔、矿井和山体的安全性，不应带来其他安全性问题。\n5.3.3.3爆破纹理半径和深度尽可能大一些。岩石层的爆破深度宜大于20m～30m，沿爆破所产生的纹理纵深方向宜均匀分布，宜用压力机将低电阻率填充物泥浆压入爆破所产生的纹理中。\n5.3.4增加接地装置埋深\n5.3.4.1适用于地表为高土壤电阻率的接地装置。\n5.3.4.2当季节冻土层或季节干旱形成的高电阻率层的厚度较浅时，可将接地装置埋在高电阻率层下\n0.2m；季节性的高电阻率层厚度较深时，接地装置深度可正常埋设；在接地网周围及内部接地极交叉节点可布置短垂直接地极，其长度宜深入季节高电阻率层以下2m。\n5.3.4.3不适用于下层土壤电阻率较高的区域和山区接地装置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8814, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 8, "text": "DL/T1678-2016\n6降阻方法的选用\n6.1降阻方法的选用应遵循因地制宜的原则，以获得最佳降阻效果，必要时，可采用组合的降阻方\n法；降阻方法的组合使用，应尽量避免不同材料间的电偶腐蚀，不应影响其他用电设备和建筑基础的\n安全性。\n6.2各降阻方法中，若条件允许，应首选扩大接地装置面积的方法。\n6.3增大接地装置深度的降阻方法与深层土壤、地质条件关系密切，施工前应先进行地质勘测分析后\n选取。\n6.4降阻方法的一般选用流程参见附录B。\n7接地降阻的实施步骤\n7.1资料汇集\n7.1.1设计人员应掌握工程地点的地形地貌、土壤种类与分层状况；应实测或搜集工程地点土壤及\n江、河、湖泊等的水的电阻率，地质电测部门提供的地层土壤电阻率分布，以及关于工程地点土壤腐\n蚀性能等相关数据或资料；应充分了解工程地点附近较大范围内土壤的不均匀程度。\n7.1.2设计人员应根据有关建筑物的布置、结构、钢筋配置情况，确定可利用作为接地用的自然接地\n极；应根据工程地点周边环境状况和地下金属管道等，确定外引接地、可利用的自然接地极和可扩充\n的接地装置。\n7.1.3设计人员应进行待降阻接地装置技术资料的搜集，如原有接地装置最近完工图、施工情况，历\n次工频接地阻抗测试情况和电气完整性测试等资料或数据。\n7.1.4设计人员应进行待降阻接地装置的工频接地阻抗现场测试，应对工程地点附近的土壤电阻率进\n行现场测试。\n7.2降阻方案的确定\n7.2.1设计人员应在资料汇集分析的基础上，结合当前和远景的最大运行方式下的最大接地故障不对\n称电流有效值或其他相关要求，确定待降阻接地装置工频接地阻抗的设计允许值R。\n7.2.2设计人员宜通过仿真分析方法确定工程地点附近等效均匀土壤电阻率p和工程地点的地表土壤\n电阻率ps。\n7.2.3设计人员应在已掌握资料的基础上，根据R、Pe、Ps，采用分析、比较及仿真计算方法，基\n于技术经济对比，筛选、确定出最优降阻方案，确定降阻设计值Rx，并根据Rx和P，最后确定接\n地装置等效散流半径的设计允许值r，同时应根据Ps，校核降阻方案中的接触电位差和跨步电位差\n等参数。\n7.2.4制定设计图纸，编制施工说明和材料清单。\n7.3降阻工程施工\n7.3.1除设计图纸提供的特殊说明外，施工应满足GB50169的相关要求。\n7.3.2设计人员应向施工方解释、说明已有施工标准未涉及的相关内容；施工人员应在施工前检查设\n计资料和施工材料是否齐全，检查施工材料的相关资料与数据是否满足相关标准的要求。\n7.3.3施工过程中，应分阶段、分区域地进行安装技术记录，关键部位和不同施工工序技术记录、留\n影记录。\n7.3.4采用组合降阻方法时，宜在每种降阻方法完毕后立即进行实施效果的相关测试，检查该降阻方\n法的有效性。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1156, "clean_text_len": 1137, "clean_text": "DL/T1678-2016\n6降阻方法的选用\n6.1降阻方法的选用应遵循因地制宜的原则，以获得最佳降阻效果，必要时，可采用组合的降阻方法；降阻方法的组合使用，应尽量避免不同材料间的电偶腐蚀，不应影响其他用电设备和建筑基础的安全性。\n6.2各降阻方法中，若条件允许，应首选扩大接地装置面积的方法。\n6.3增大接地装置深度的降阻方法与深层土壤、地质条件关系密切，施工前应先进行地质勘测分析后选取。\n6.4降阻方法的一般选用流程参见附录B。\n7接地降阻的实施步骤\n7.1资料汇集\n7.1.1设计人员应掌握工程地点的地形地貌、土壤种类与分层状况；应实测或搜集工程地点土壤及江、河、湖泊等的水的电阻率，地质电测部门提供的地层土壤电阻率分布，以及关于工程地点土壤腐蚀性能等相关数据或资料；应充分了解工程地点附近较大范围内土壤的不均匀程度。\n7.1.2设计人员应根据有关建筑物的布置、结构、钢筋配置情况，确定可利用作为接地用的自然接地极；应根据工程地点周边环境状况和地下金属管道等，确定外引接地、可利用的自然接地极和可扩充的接地装置。\n7.1.3设计人员应进行待降阻接地装置技术资料的搜集，如原有接地装置最近完工图、施工情况，历次工频接地阻抗测试情况和电气完整性测试等资料或数据。\n7.1.4设计人员应进行待降阻接地装置的工频接地阻抗现场测试，应对工程地点附近的土壤电阻率进行现场测试。\n7.2降阻方案的确定\n7.2.1设计人员应在资料汇集分析的基础上，结合当前和远景的最大运行方式下的最大接地故障不对称电流有效值或其他相关要求，确定待降阻接地装置工频接地阻抗的设计允许值R。\n7.2.2设计人员宜通过仿真分析方法确定工程地点附近等效均匀土壤电阻率p和工程地点的地表土壤电阻率ps。\n7.2.3设计人员应在已掌握资料的基础上，根据R、Pe、Ps，采用分析、比较及仿真计算方法，基于技术经济对比，筛选、确定出最优降阻方案，确定降阻设计值Rx，并根据Rx和P，最后确定接地装置等效散流半径的设计允许值r，同时应根据Ps，校核降阻方案中的接触电位差和跨步电位差等参数。\n7.2.4制定设计图纸，编制施工说明和材料清单。\n7.3降阻工程施工\n7.3.1除设计图纸提供的特殊说明外，施工应满足GB50169的相关要求。\n7.3.2设计人员应向施工方解释、说明已有施工标准未涉及的相关内容；施工人员应在施工前检查设计资料和施工材料是否齐全，检查施工材料的相关资料与数据是否满足相关标准的要求。\n7.3.3施工过程中，应分阶段、分区域地进行安装技术记录，关键部位和不同施工工序技术记录、留影记录。\n7.3.4采用组合降阻方法时，宜在每种降阻方法完毕后立即进行实施效果的相关测试，检查该降阻方法的有效性。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9086, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 9, "text": "DL/T1678—2016\n7.4降阻工程的验收\n7.4.1现场测试\n7.4.1.1工频接地阻抗的测试宜在降阻效果稳定后进行，同时测试工程地点附近的视在土壤电阻率，仿\n真分析其等效均匀土壤电阻率pe。\n7.4.1.2工频接地阻抗和土壤电阻率的测试方法，应满足DL/T475的相关要求。\n7.4.2交接验收\n在交接验收时，应提交如下相关资料：\na）接地材料或产品的合格证、编码、出厂试验报告、型式试验报告等。\nb）施工记录（包括隐蔽性工程记录）及峻工图。\nc）变更设计证明文件。\nd）峻工工频接地阻抗、土壤电阻率测试记录及报告。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 263, "clean_text_len": 261, "clean_text": "DL/T1678—2016\n7.4降阻工程的验收\n7.4.1现场测试\n7.4.1.1工频接地阻抗的测试宜在降阻效果稳定后进行，同时测试工程地点附近的视在土壤电阻率，仿真分析其等效均匀土壤电阻率pe。\n7.4.1.2工频接地阻抗和土壤电阻率的测试方法，应满足DL/T475的相关要求。\n7.4.2交接验收在交接验收时，应提交如下相关资料：\na）接地材料或产品的合格证、编码、出厂试验报告、型式试验报告等。\nb）施工记录（包括隐蔽性工程记录）及峻工图。\nc）变更设计证明文件。\nd）峻工工频接地阻抗、土壤电阻率测试记录及报告。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8611, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 10, "text": "DL/T1678—2016\n附录A\n（资料性附录）\n接地装置等效散流半径\n接地装置等效散流半径r，能够反映接地装置的有效散流规模。当土壤电阻率固定时，其值越大，\n散流效果越好，说明接地装置工频接地阻抗越小。由于该参数剔除了土壤电阻率的影响，故可以用于\n评价不同降阻措施的有效性，为接地降阻设计和后评估提供依据。\n以一个规模为100m×100m、埋深0.6m、间隔10m、接地极导体截面规格为60mm×6mm的接地\n网为例，采用不同方法进行降阻。\n表A.1为换用大截面导体材料（模型2）、增大埋设深度（模型3）、减小导体间隔（模型4)，以及\n增加埋设深度和减小导体间隔的组合方式（模型5）降阻后的接地网散流半径数据。\n表A.2为在接地网四角分布不同深度的深井接地方式（半径：100mm）进行降阻后的等效散流半\n径数据。\n表A.3为用不同长度的外引接地（两根间距1m的导体，外引接地极为30m×30m一个人工辅助接\n地网）降阻处理后接地网等效散流半径数据。\n表A.1\n不同降阻措施前、后的接地网等效散流半径\n模\n型\n1\n2\n3\n5\n钢导体规格Z（mm²）\n60X6\n80×8\n60X6\n60×6\n60×6\n间距D（m）\n10\n10\n10\n5\n5\n埋深H(m）\n0.6\n0.6\n1.5\n0.6\n1.5\n等效散流半径r（m）\n35.31\n35.46\n36.11\n36.44\n37.20\n表A.2\n不同深度的深井接地方式降阻后接地网散流半径\n模\n型\n1\n2\n3\n4\n5\n四根深井长接地极的长度H（m）\n50\n70\n100\n120\n150\n等效散流半径r（m）\n40.21\n42.34\n46.96\n48.25\n50.13\n表A.3\n不同长度外引接地降阻后接地网散流半径\n模\n型\n1\n2\n3\n4\n5\n外引长度L（m）\n300\n500\n800\n1000\n1500\n等效散流半径r（m）\n65.15\n72.85\n79.35\n83.16\n85.21\n比较各等效散流半径可见，对于该接地网，外引接地的降阻效果最好。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 90, "ocr_error": null, "raw_text_len": 846, "clean_text_len": 751, "clean_text": "DL/T1678—2016\n附录A\n（资料性附录）\n接地装置等效散流半径接地装置等效散流半径r，能够反映接地装置的有效散流规模。当土壤电阻率固定时，其值越大，\n散流效果越好，说明接地装置工频接地阻抗越小。由于该参数剔除了土壤电阻率的影响，故可以用于评价不同降阻措施的有效性，为接地降阻设计和后评估提供依据。\n以一个规模为100m×100m、埋深0.6m、间隔10m、接地极导体截面规格为60mm×6mm的接地网为例，采用不同方法进行降阻。\n表A.1为换用大截面导体材料（模型2）、增大埋设深度（模型3）、减小导体间隔（模型4)，以及增加埋设深度和减小导体间隔的组合方式（模型5）降阻后的接地网散流半径数据。\n表A.2为在接地网四角分布不同深度的深井接地方式（半径：100mm）进行降阻后的等效散流半径数据。\n表A.3为用不同长度的外引接地（两根间距1m的导体，外引接地极为30m×30m一个人工辅助接地网）降阻处理后接地网等效散流半径数据。\n表A.1\n不同降阻措施前、后的接地网等效散流半径模型\n钢导体规格Z（mm²）\n60X6\n80×8\n60X6\n60×6\n60×6\n间距D（m）埋深H(m）\n0.6\n0.6\n1.5\n0.6\n1.5\n等效散流半径r（m）\n35.31\n35.46\n36.11\n36.44\n37.20\n表A.2\n不同深度的深井接地方式降阻后接地网散流半径模型\n四根深井长接地极的长度H（m）\n等效散流半径r（m）\n40.21\n42.34\n46.96\n48.25\n50.13\n表A.3\n不同长度外引接地降阻后接地网散流半径模型\n外引长度L（m）等效散流半径r（m）\n65.15\n72.85\n79.35\n83.16\n85.21\n比较各等效散流半径可见，对于该接地网，外引接地的降阻效果最好。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8695, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 11, "text": "DL/T1678—2016\n附录B\n（资料性附录）\n降阻方法的选用流程\nB.1降阻方法分类及特点\n降低接地装置工频接地阻抗的方法可以归纳为三类。\n（1）改变土壤电阻率，包括降阻剂、局部换土、缓释型离子接地装置、接地模块。\n(2）扩大接地装置水平面积，包括扩大接地网面积、引外接地和利用自然接地极（体)。\n（3）增加接地装置深度，包括增加接地网的埋设深度、深井接地（即垂直接地）、深水井接地、爆\n破接地和深斜井接地（即斜接地极）。\n各种降阻措施的机理和特点如表B.1所示。\n表B.1\n各种降阻措施的机理和特点\n序号\n降阻措施\n原\n理\n适用范围\n高土壤电阻率地区。只有换土层达到相当厚\n1\n换土\n改变土壤电阻率\n度才能明显降低接地阻抗。不易开挖的情况下\n难度大\n降阻剂\n改变土壤电阻率、减小土壤接触电阻\n土壤颗粒较大时可有效减小土壤与接地极之\n2\n间的接触电阻\n缓释型离子接\n在难以找到低电阻率土壤或不易开挖的地\n3\n地装置或接地\n改变土壤电阻率\n方，使用离子接地系统会比换土经济。需保证\n模块\n电解离子接地系统长期可靠性，不腐蚀接地网\n存在可扩网区域时，扩网是降阻的有效方法\n扩大接地网\n4\n扩大接地网横向占地面积\n之一。周围没有合适的扩网区域时将在技术经\n面积\n济上很不合理\n扩大接地网横向占地面积、利用低电阻率\n周围有低土壤电阻率区域，站外的电缆沟、\n5\n外引接地\n土壤\n进站道路允许铺设长距离的水平接地带，注意\n外引接地带沿线的跨步电压不超过安全限值\n利用自然接地\n扩大接地网横向占地面积、利用站外已有接\n利用周围水库、水井降低接地阻抗。注意自\n6\n极（体）\n地系统\n然接地极周围的跨步电压不超过安全限值\n增加埋设深度\n增加接地网纵向跨越深度\n降阻效果并不明显，且增加了接触电压，但\n7\n可减小跨步电压，工程中需平衡考虑\n适用于深层土壤电阻率比表层低的情况。大\n深井接地\n增加接地网纵向跨越深度，改变土壤电阻率\n面积接地网降阻效果较差。可以改善季节对接\n地系统的影响\n在有地下含水层的地方，接地极要深入穿透\n6\n深水井接地\n增加接地网纵向跨越深度，改变土壤电阻率\n含水层\n10\n增加接地网纵向跨越深度，改变土壤电阻率\n适于常规方法降阻困难的地区，尤其在高土\n爆破接地\n壤电阻地区\n11\n扩大接地网横向占地面积、增加纵向跨越\n兼顾扩网和长垂直接地极的特点，在接地网\n深斜井接地\n深度\n面积受限的接地工程中可起到很好的降阻效果\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 1015, "clean_text_len": 938, "clean_text": "DL/T1678—2016\n附录B\n（资料性附录）降阻方法的选用流程\nB.1降阻方法分类及特点降低接地装置工频接地阻抗的方法可以归纳为三类。\n（1）改变土壤电阻率，包括降阻剂、局部换土、缓释型离子接地装置、接地模块。\n(2）扩大接地装置水平面积，包括扩大接地网面积、引外接地和利用自然接地极（体)。\n（3）增加接地装置深度，包括增加接地网的埋设深度、深井接地（即垂直接地）、深水井接地、爆破接地和深斜井接地（即斜接地极）。\n各种降阻措施的机理和特点如表B.1所示。\n表B.1\n各种降阻措施的机理和特点序号降阻措施原理适用范围高土壤电阻率地区。只有换土层达到相当厚\n换土改变土壤电阻率度才能明显降低接地阻抗。不易开挖的情况下难度大降阻剂改变土壤电阻率、减小土壤接触电阻土壤颗粒较大时可有效减小土壤与接地极之\n间的接触电阻缓释型离子接在难以找到低电阻率土壤或不易开挖的地\n地装置或接地改变土壤电阻率方，使用离子接地系统会比换土经济。需保证模块电解离子接地系统长期可靠性，不腐蚀接地网存在可扩网区域时，扩网是降阻的有效方法扩大接地网\n扩大接地网横向占地面积之一。周围没有合适的扩网区域时将在技术经面积济上很不合理扩大接地网横向占地面积、利用低电阻率周围有低土壤电阻率区域，站外的电缆沟、\n外引接地土壤进站道路允许铺设长距离的水平接地带，注意外引接地带沿线的跨步电压不超过安全限值利用自然接地扩大接地网横向占地面积、利用站外已有接利用周围水库、水井降低接地阻抗。注意自\n极（体）\n地系统然接地极周围的跨步电压不超过安全限值增加埋设深度增加接地网纵向跨越深度降阻效果并不明显，且增加了接触电压，但\n可减小跨步电压，工程中需平衡考虑适用于深层土壤电阻率比表层低的情况。大深井接地增加接地网纵向跨越深度，改变土壤电阻率面积接地网降阻效果较差。可以改善季节对接地系统的影响在有地下含水层的地方，接地极要深入穿透\n深水井接地增加接地网纵向跨越深度，改变土壤电阻率含水层\n增加接地网纵向跨越深度，改变土壤电阻率适于常规方法降阻困难的地区，尤其在高土爆破接地壤电阻地区\n扩大接地网横向占地面积、增加纵向跨越兼顾扩网和长垂直接地极的特点，在接地网深斜井接地深度面积受限的接地工程中可起到很好的降阻效果", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9314, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 12, "text": "DL/T1678—2016\nB.2接地降阻技术的选用流程\n输入原始数据：\n接地电阻测试值；\n分析计算接地电阻\n开始\n1）\n测试值与接地装置\n确定降阻目标\n2）\n接地装置埋设情况：\n3）王壤电阻率\n土壤环境的一致性\n选择主要降阻方法：\nA降低土壤电阻率；\nB扩大接地装置水平面积；\nC增加接地装置深度\n选A\n选B\n选C\n隆阻措施\n选择降阻措施：\n选择降阻措施\nA换土\nA扩大地网面积；\n设置离子\n装置\nA利用自然接地极；\nA引外接地\n选C或D\n选A或B\n选A\n选B或\n选A或B或C\n选D\n输入相关数据：\n输入相关数据：\n输入相关数据：\n1）离子接地装置\n1）可设置井的\n输入相关数据：\n1）所换土的土壤电阻\n率或降阻剂电阻率；\n或接地模块的等\n数目和区域；\n1）埋设深度；\n2）换土区域、位置或\n效接地体参数：\n2）所设置井的\n2）接地网\n填充区域、位置\n2）设置数目\n等效直径\n输入拟扩建的接地网\n输入相关数据：\n1）自然接地极或引外接地极规模与位置；\n2）连接接地极铺设情况\n仿真分析，给出具体降阻措施\n计算降阻措施成本费用\n输出：1）降阻后接地电阻结果；\n判断是否\n2）降阻成本费用\n满足要求\n结束\n图B.1接地降阻技术的选用流程图\n图B.1为一种用于降阻方法选择的接地优化选型系统运算流程图。图B.1所示的系统将9种降阻\n措施分为四类（A、B、C、D)。其中A类为扩网：B类为外引：C类为垂直接地极、深井接地极、爆\n破接地极和斜接地极；D类为换土、离子棒及接地模块。四类降阻措施之间采用优胜制进行逐级优化\n选择，优先级按照A、B、C、D递减，同类降阻措施之间采用均等制进行方案选择，最终给出可行降\n阻措施组合的效果及经济性比较，提出优化的降阻措施。同时考虑到C、D类之间可以同时采用，具\n有一定的并列关系，可在C类基础上使用D类降阻措施，反之也可。接地降阻技术的选用流程具体如\n下：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9752, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 796, "clean_text_len": 751, "clean_text": "DL/T1678—2016\nB.2接地降阻技术的选用流程输入原始数据：\n接地电阻测试值；分析计算接地电阻开始\n1）\n测试值与接地装置确定降阻目标\n2）\n接地装置埋设情况：\n3）王壤电阻率土壤环境的一致性选择主要降阻方法：\nA降低土壤电阻率；B扩大接地装置水平面积；\nC增加接地装置深度选A选B选C\n隆阻措施选择降阻措施：选择降阻措施\nA换土A扩大地网面积；设置离子装置\nA利用自然接地极；A引外接地选C或D\n选A或B选A选B或选A或B或C\n选D输入相关数据：输入相关数据：\n输入相关数据：\n1）离子接地装置\n1）可设置井的输入相关数据：\n1）所换土的土壤电阻率或降阻剂电阻率；\n或接地模块的等数目和区域；\n1）埋设深度；\n2）换土区域、位置或效接地体参数：\n2）所设置井的\n2）接地网填充区域、位置\n2）设置数目等效直径输入拟扩建的接地网输入相关数据：\n1）自然接地极或引外接地极规模与位置；\n2）连接接地极铺设情况仿真分析，给出具体降阻措施计算降阻措施成本费用输出：1）降阻后接地电阻结果；\n判断是否\n2）降阻成本费用满足要求结束图B.1接地降阻技术的选用流程图图B.1为一种用于降阻方法选择的接地优化选型系统运算流程图。图B.1所示的系统将9种降阻措施分为四类（A、B、C、D)。其中A类为扩网：B类为外引：C类为垂直接地极、深井接地极、爆破接地极和斜接地极；D类为换土、离子棒及接地模块。四类降阻措施之间采用优胜制进行逐级优化选择，优先级按照A、B、C、D递减，同类降阻措施之间采用均等制进行方案选择，最终给出可行降阻措施组合的效果及经济性比较，提出优化的降阻措施。同时考虑到C、D类之间可以同时采用，具有一定的并列关系，可在C类基础上使用D类降阻措施，反之也可。接地降阻技术的选用流程具体如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.899, "has_structure_hint": true}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 13, "text": "DL/T1678—2016\na）A类。\n扩网措施，首先需要用户选择使用，否则跳过本阶段计算。\n程序的优化措施实现方式：首先按设定的最大面积进行网格划分，交由接地阻抗计算程序计算，\n判断计算结果是否满足要求。若满足，则逐步减小扩网面积，直到其接地阻抗与目标电阻十分接近。\n若不满足，则进入下一步计算。\nb）B类。\n在A类未被采用或者采用后接地阻抗值仍不符合要求的，进行本步计算。若用户未选择本类别，\n则跳过。\n程序的优化措施实现方式：首先按设定的最大外引长度进行设置，交由接地阻抗计算程序计算，\n判断计算结果是否满足要求。若满足，则逐步减小外引长度，直到其接地阻抗与目标电阻十分接近。\n若不满足，则进入下一步计算。\nc）C或D类。\n本步骤中将C、D两类降阻措施作为并列关系，也即都是在A、B类优化的基础上进一步进行改进\n（并不以这两类中别的降阻措施作为前置条件）。所以进行本类别计算的前提是A、B类措施使用后仍\n无法满足要求，且C、D类中相关项目被用户选择采用，\n程序的优化措施实现方式：本程序将垂直接地极、深井接地、爆破接地、斜接地极归为一类进行\n处理，均认为是改变接地极的等效半径，其中斜接地极再附加一个对地面角度；换土措施则改变换土\n深度；离子棒与接地模块则改变其数量。\n实现思路：C、D措施的实现思路与A、B略有不同，首先仍是按照设定的最大值进行计算，若符\n合则逐步减小设定值，直到很接近目标值；若不符合，则逐步扩大设定值，直到符合目标接地阻抗值。\n改变的设定值分别为垂直接地极单根深度、深井接地单根深度、爆破接地单根深度、斜接地极单\n根长度、换土深度、离子棒数量和接地模块数量。\n接地极根数的设定，首先按照用户输入值进行计算，若符合结果则固定根数不变，逐步减少单根\n长度；若不符合，则先判断根数是否略少（对比对象为地网周长除以单根接地极长度），少则补充至理\n论值（同前面对比对象），不变单根长度进行一次计算，还不符合则固定根数不变增加长度，若根数不\n少于对比对象，则不改变根数而用增加长度来进行计算。\n换土深度、离子棒数量和接地模块数量的设定，首先按照用户输入值进行计算，若符合要求则逐\n步减小对应值（换土深度或离子棒数量或接地模块数量）进行计算；若不符合，则逐步增加对应值进\n行计算。\n本步骤将得到A+B+C或A+B+D形式的降阻方案，分别遵从A、B、C和A、B、D的优先级\n顺序。\nd）C+D类。\n本步骤中，认为C类优先级高于D类，首先根据步骤c）的计算结果，选择C类中被用户选择\n的，同时使用用户设定值进行计算的结果不符合要求的降阻方法作为前置条件，在此基础上叠加D类\n降阻方法。\nD类降阻方案的优化计算方法同步骤3。\n本步骤得到的降阻方案将是A十B十C+D的形式，遵从A、B、C、D的优先级顺序。\ne）D+C类。\n本步骤中，认为D类优先级高于C类，首先根据步骤c）的计算结果，选择D类中被用户选择\n的，同时使用用户设定值进行计算的结果不符合要求的降阻方法作为前置条件，在此基础上叠加C类\n降阻方法。\nC类降阻方案的优化计算方法同步骤3。\n本步骤得到的降阻方案将是A+B+D+C的形式，遵从A、B、D、C的优先级顺序。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1319, "clean_text_len": 1298, "clean_text": "DL/T1678—2016a）A类。\n扩网措施，首先需要用户选择使用，否则跳过本阶段计算。\n程序的优化措施实现方式：首先按设定的最大面积进行网格划分，交由接地阻抗计算程序计算，\n判断计算结果是否满足要求。若满足，则逐步减小扩网面积，直到其接地阻抗与目标电阻十分接近。\n若不满足，则进入下一步计算。b）B类。\n在A类未被采用或者采用后接地阻抗值仍不符合要求的，进行本步计算。若用户未选择本类别，\n则跳过。\n程序的优化措施实现方式：首先按设定的最大外引长度进行设置，交由接地阻抗计算程序计算，\n判断计算结果是否满足要求。若满足，则逐步减小外引长度，直到其接地阻抗与目标电阻十分接近。\n若不满足，则进入下一步计算。c）C或D类。\n本步骤中将C、D两类降阻措施作为并列关系，也即都是在A、B类优化的基础上进一步进行改进\n（并不以这两类中别的降阻措施作为前置条件）。所以进行本类别计算的前提是A、B类措施使用后仍无法满足要求，且C、D类中相关项目被用户选择采用，\n程序的优化措施实现方式：本程序将垂直接地极、深井接地、爆破接地、斜接地极归为一类进行处理，均认为是改变接地极的等效半径，其中斜接地极再附加一个对地面角度；换土措施则改变换土深度；离子棒与接地模块则改变其数量。\n实现思路：C、D措施的实现思路与A、B略有不同，首先仍是按照设定的最大值进行计算，若符合则逐步减小设定值，直到很接近目标值；若不符合，则逐步扩大设定值，直到符合目标接地阻抗值。\n改变的设定值分别为垂直接地极单根深度、深井接地单根深度、爆破接地单根深度、斜接地极单根长度、换土深度、离子棒数量和接地模块数量。\n接地极根数的设定，首先按照用户输入值进行计算，若符合结果则固定根数不变，逐步减少单根长度；若不符合，则先判断根数是否略少（对比对象为地网周长除以单根接地极长度），少则补充至理论值（同前面对比对象），不变单根长度进行一次计算，还不符合则固定根数不变增加长度，若根数不少于对比对象，则不改变根数而用增加长度来进行计算。\n换土深度、离子棒数量和接地模块数量的设定，首先按照用户输入值进行计算，若符合要求则逐步减小对应值（换土深度或离子棒数量或接地模块数量）进行计算；若不符合，则逐步增加对应值进行计算。\n本步骤将得到A+B+C或A+B+D形式的降阻方案，分别遵从A、B、C和A、B、D的优先级顺序。\nd）C+D类。\n本步骤中，认为C类优先级高于D类，首先根据步骤c）的计算结果，选择C类中被用户选择的，同时使用用户设定值进行计算的结果不符合要求的降阻方法作为前置条件，在此基础上叠加D类降阻方法。\nD类降阻方案的优化计算方法同步骤3。\n本步骤得到的降阻方案将是A十B十C+D的形式，遵从A、B、C、D的优先级顺序。\ne）D+C类。\n本步骤中，认为D类优先级高于C类，首先根据步骤c）的计算结果，选择D类中被用户选择的，同时使用用户设定值进行计算的结果不符合要求的降阻方法作为前置条件，在此基础上叠加C类降阻方法。\nC类降阻方案的优化计算方法同步骤3。\n本步骤得到的降阻方案将是A+B+D+C的形式，遵从A、B、D、C的优先级顺序。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8924, "has_structure_hint": false}
{"doc_id": "d85da626b50f", "file_name": "DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 1678-2016 电力工程接地降阻技术规范.pdf", "page_num": 14, "text": "DL/T1678-2016\nf）经济性评估。\n通过以上五步优化计算，可以获得一系列的优化方案，在这一步中，程序将对每种优化方案进行\n其总成本的计算，进而将结果包含在输出文件中，作为一项重要指标提供给用户。\n对于软件运算策略中用到的优胜制和均等制，补充说明如下。\n所谓优胜制，是指对于某些降阻效果特别明显、经济性较优的措施，假如可以在现场应用，则利\n用该措施对地网进行改造，并计算此时的接地阻抗。若此时的接地阻抗满足阈值条件，则直接采用并\n返回；若不满足阙值，则仍然采用，并继续尝试别的措施。适用于这种策略的降阻方案包括扩网、外\n引辅网等降阻效果最明显的措施，因此如果有条件，系统将首先推荐，然后在使用以上技术的基础上\n再使用其他降阻技术。\n所谓均等制，是指对于某些降阻措施来说，其在技术性能和经济性能方面不具备极为明显的优\n势，需要定量或半定量计算并进行比较，以供工程设计人员参考，此时，需要对该类措施进行全面比\n较，而该类型各个措施地位平等，之间不存在优先关系。满足均等制的措施有垂直接地极、斜接地\n极、深井接地、爆破接地极四种，以及局部换土、离子棒、接地模块三种，共两类。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 491, "clean_text_len": 479, "clean_text": "DL/T1678-2016f）经济性评估。\n通过以上五步优化计算，可以获得一系列的优化方案，在这一步中，程序将对每种优化方案进行其总成本的计算，进而将结果包含在输出文件中，作为一项重要指标提供给用户。\n对于软件运算策略中用到的优胜制和均等制，补充说明如下。\n所谓优胜制，是指对于某些降阻效果特别明显、经济性较优的措施，假如可以在现场应用，则利用该措施对地网进行改造，并计算此时的接地阻抗。若此时的接地阻抗满足阈值条件，则直接采用并返回；若不满足阙值，则仍然采用，并继续尝试别的措施。适用于这种策略的降阻方案包括扩网、外引辅网等降阻效果最明显的措施，因此如果有条件，系统将首先推荐，然后在使用以上技术的基础上再使用其他降阻技术。\n所谓均等制，是指对于某些降阻措施来说，其在技术性能和经济性能方面不具备极为明显的优势，需要定量或半定量计算并进行比较，以供工程设计人员参考，此时，需要对该类措施进行全面比较，而该类型各个措施地位平等，之间不存在优先关系。满足均等制的措施有垂直接地极、斜接地极、深井接地、爆破接地极四种，以及局部换土、离子棒、接地模块三种，共两类。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9053, "has_structure_hint": false}
