{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 1, "text": "ICS 29.240.01\nCCSF21\nDL\n中华人民共和国电力行业标准\nDL/T2176-2020\n变电站自动化设备远程运行维护技术规范\nTechnical specification for remote operation and maintenance of substation\nautomationequipment\n2020-10-23发布\n2021-02-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 200, "clean_text_len": 196, "clean_text": "ICS 29.240.01CCSF21\nDL中华人民共和国电力行业标准\nDL/T2176-2020\n变电站自动化设备远程运行维护技术规范\nTechnical specification for remote operation and maintenance of substation\nautomationequipment\n2020-10-23发布\n2021-02-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9556, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 2, "text": "DL/T2176—2020\n目次\n前言\nIⅡI\n1范围\n2规范性引用文件\n.· 1\n3术语和定义…\n.1\n4缩略语·\n.2\n5\n总则\n.2\n6体系架构·\n2\n6.1系统结构\n2\n6.2系统构成·\n..3\n7本地运维·\n.A\n8远程运维·\n5\n8.1公共服务\n.5\n8.2运行监视·\n6\n8.3设备管理·\n.6\n8.4在线分析.\n7\n8.5组态配置·\n8\n8.6维护操作，\n8.\n9网络安全·\n9\n10信息传输·\n10.1总体要求\n9\n10.2主子站信息传输\n·9\n10.3变电站内信息传输\n..9\n11性能指标\n9\n附录A（资料性）远程运维错误码定义…\n11\n附录B（资料性）\n远程运维服务码（SC）\n13\n附录C（规范性）远程运维公共类标识（CI）定义\n·14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.921, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 331, "clean_text_len": 303, "clean_text": "DL/T2176—2020目次前言\nIⅡI\n1范围\n2规范性引用文件\n.· 1\n3术语和定义…\n.1\n4缩略语·\n.2\n总则\n.2\n6体系架构·\n6.1系统结构\n6.2系统构成·\n..3\n7本地运维·\n.A\n8远程运维·\n8.1公共服务\n.5\n8.2运行监视·\n8.3设备管理·\n.6\n8.4在线分析.\n8.5组态配置·\n8.6维护操作，\n8.\n9网络安全·\n10信息传输·\n10.1总体要求\n10.2主子站信息传输\n·9\n10.3变电站内信息传输\n..9\n11性能指标\n附录A（资料性）远程运维错误码定义…\n附录B（资料性）\n远程运维服务码（SC）\n附录C（规范性）远程运维公共类标识（CI）定义\n·14", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7985, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 3, "text": "DL/T2176-2020\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：.标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发行机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力系统管理及其信息交换标准化技术委员会（SAC/TC82）归口。\n本文件的起草单位：国网江苏省电力有限公司电力科学研究院、国网江苏省电力有限公司、国家\n电网有限公司电力调度控制中心、国电南瑞科技股份有限公司、南瑞集团有限公司、国网江苏省电力\n有限公司南京供电分公司、国网江苏省电力有限公司苏州供电分公司、国网江苏省电力有限公司南通\n供电分公司、中国电力科学研究院有限公司、中国南方电网电力调度控制中心、国网北京市电力公\n司、国网浙江省电力有限公司、国网吉林省电力有限公司、国网四川省电力公司电力科学研究院、广\n东电网有限责任公司电力科学研究院。\n本文件主要起草人：苏大威、彭志强、王永福、王海峰、常乃超、徐春雷、霍雪松、张琦兵、\n卜强生、郑明忠、周航、吕洋、杜奇伟、孙驰、王武、高巍、郑翔、刘永新、杨松、周斌、张欣、\n裴玉龙、李劲松、张喜铭、郑永康、冯善强、张剑、黄葛峰、夏杰、张海波。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 584, "clean_text_len": 576, "clean_text": "DL/T2176-2020\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：.标准化文件的结构和起草规则》的规定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发行机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力系统管理及其信息交换标准化技术委员会（SAC/TC82）归口。\n本文件的起草单位：国网江苏省电力有限公司电力科学研究院、国网江苏省电力有限公司、国家电网有限公司电力调度控制中心、国电南瑞科技股份有限公司、南瑞集团有限公司、国网江苏省电力有限公司南京供电分公司、国网江苏省电力有限公司苏州供电分公司、国网江苏省电力有限公司南通供电分公司、中国电力科学研究院有限公司、中国南方电网电力调度控制中心、国网北京市电力公司、国网浙江省电力有限公司、国网吉林省电力有限公司、国网四川省电力公司电力科学研究院、广东电网有限责任公司电力科学研究院。\n本文件主要起草人：苏大威、彭志强、王永福、王海峰、常乃超、徐春雷、霍雪松、张琦兵、\n卜强生、郑明忠、周航、吕洋、杜奇伟、孙驰、王武、高巍、郑翔、刘永新、杨松、周斌、张欣、\n裴玉龙、李劲松、张喜铭、郑永康、冯善强、张剑、黄葛峰、夏杰、张海波。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8799, "has_structure_hint": false}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 4, "text": "DL/T2176—2020\n变电站自动化设备远程运行维护技术规范\n1范围\n本文件规定了变电站自动化设备远程运行维护体系架构、功能要求、信息传输和性能指标等通用\n技术要求。\n本文件适用于变电站自动化设备远程运行维护相关系统及产品的设计、研制及工程应用。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB/T31994智能远动网关技术规范\nGB/T33590.2智能电网调度控制系统技术规范第2部分：术语\nGB/T33602电力系统通用服务协议\nGB/T33607智能电网调度控制系统总体框架\nGB/T36572电力监控系统网络安全防护导则\nGB/T37546无人值守变电站监控系统技术规范\nDL/T282合并单元技术条件\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1241电力工业以太网交换机技术规范\nDL/T1403智能变电站监控系统技术规范\nDL/T1404变电站监控系统防止电气误操作技术规范\nDL/T1512变电站测控装置技术规范\nDL/T1709.3智能电网调度控制系统技术规范第3部分：基础平台\n中华人民共和国国家发展和改革委员会令2014年第14号电力监控系统安全防护规定\n3术语和定义\nGB/T33602、GB/T33590.2、DL/T860（所有部分）、DL/T1403界定的以及下列术语和定义适用\n于本文件。\n3.1\n变电站自动化设备运维operation andmaintenanceofsubstation automationdevice\n对变电站自动化系统及设备的运行维护，包括运行监视、组态配置、设备管理、维护操作及在线\n分析等应用功能。\n3.2\n远程运维remote operation and maintenance\n在远方对变电站自动化设备进行运行及维护工作。\n3.3\n本地运维localoperation and maintenance\n在变电站本地开展自动化设备运行及维护工作。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 900, "clean_text_len": 892, "clean_text": "DL/T2176—2020\n变电站自动化设备远程运行维护技术规范\n1范围本文件规定了变电站自动化设备远程运行维护体系架构、功能要求、信息传输和性能指标等通用技术要求。\n本文件适用于变电站自动化设备远程运行维护相关系统及产品的设计、研制及工程应用。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T31994智能远动网关技术规范\nGB/T33590.2智能电网调度控制系统技术规范第2部分：术语\nGB/T33602电力系统通用服务协议\nGB/T33607智能电网调度控制系统总体框架\nGB/T36572电力监控系统网络安全防护导则\nGB/T37546无人值守变电站监控系统技术规范\nDL/T282合并单元技术条件\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1241电力工业以太网交换机技术规范\nDL/T1403智能变电站监控系统技术规范\nDL/T1404变电站监控系统防止电气误操作技术规范\nDL/T1512变电站测控装置技术规范\nDL/T1709.3智能电网调度控制系统技术规范第3部分：基础平台中华人民共和国国家发展和改革委员会令2014年第14号电力监控系统安全防护规定\n3术语和定义\nGB/T33602、GB/T33590.2、DL/T860（所有部分）、DL/T1403界定的以及下列术语和定义适用于本文件。\n3.1\n变电站自动化设备运维operation andmaintenanceofsubstation automationdevice\n对变电站自动化系统及设备的运行维护，包括运行监视、组态配置、设备管理、维护操作及在线分析等应用功能。\n3.2\n远程运维remote operation and maintenance\n在远方对变电站自动化设备进行运行及维护工作。\n3.3\n本地运维localoperation and maintenance\n在变电站本地开展自动化设备运行及维护工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9358, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 5, "text": "DL/T2176—2020\n3.4\n远程运维主站main stationforremote operations andmaintenance\n3.5\n远程运维子站slavestationforremoteoperationsandmaintenance\n实现本地运维功能，并提供服务代理接口供远程运维主站调用本地运维服务。\n4缩略语\n下列缩略语适用于本文件。\nCI:类标识（classidentifier）\nGSP：通用服务协议（generalserviceprotocol）\nPMU：同步相量测量装置（phasormeasurementunit）\nRCD：远动配置描述文件（remoteconfigurationdescription）\nSC：服务码（servicecode）\nSCD：系统配置描述文件（system configuration description）\nSOA：面向服务架构（serviceorientedarchitecture）\nSOE：事件顺序记录（sequenceofevent）\n5总则\n变电站自动化设备远程运行维护涵盖远程运维主站、运维子站及传输网络三部分，应遵循以下\n原则：\na）变电站自动化运行维护对象的范围包括监控主机、数据通信网关机、测控装置、交换机、\nPMU、时间同步装置及网络报文记录分析装置等；\nb）实现变电站自动化设备的运行监视、组态配置、设备管理、维护操作及在线分析等功能；\nc）本地运维基于变电站通信网络实现对自动化系统及设备的运行与维护；\nd）远程运维是基于本地运维应用功能实现，通过服务代理形式进行本地运维服务的调用；\ne）远程运维信息交互遵循GB/T33602，实现远程运维主子站之间的信息交互服务化；\nf）远程运维主站采用模块化设计，其体系架构、通信接口和相关技术符合GB/T33607、DL/T\n1709.3的要求：\ng）满足电力监控网络安全防护要求，符合《电力监控系统安全防护规定》及GB/T36572的\n要求。\n6体系架构\n6.1系统结构\n变电站自动化设备远程运行维护包括远程运维主站、运维子站及传输网络三部分，变电站自动化\n设备运维系统构成示意见图1。变电站自动化设备远程运维主站部署于安全I区，采用面向服务的体系\n架构（SOA）构建一个服务于主子站之间的服务管理系统，通过服务的注册、审批、定位和调用等服\n务应用，实现变电站自动化设备运维工作。本地运维基于站内通信网络，通过站控层网络与站控层设\n备及间隔层设备进行通信。远程运维主子站间信息交互遵循GB/T33602，通过标准化接口实现远程运\n维主站对变电站运维应用的服务化调用，变电站自动化设备远程运维应用功能模块示意见图2，其中，\n公共服务为应用功能提供基础服务。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1147, "clean_text_len": 1135, "clean_text": "DL/T2176—2020\n3.4\n远程运维主站main stationforremote operations andmaintenance\n3.5\n远程运维子站slavestationforremoteoperationsandmaintenance\n实现本地运维功能，并提供服务代理接口供远程运维主站调用本地运维服务。\n4缩略语下列缩略语适用于本文件。\nCI:类标识（classidentifier）\nGSP：通用服务协议（generalserviceprotocol）\nPMU：同步相量测量装置（phasormeasurementunit）\nRCD：远动配置描述文件（remoteconfigurationdescription）\nSC：服务码（servicecode）\nSCD：系统配置描述文件（system configuration description）\nSOA：面向服务架构（serviceorientedarchitecture）\nSOE：事件顺序记录（sequenceofevent）\n5总则变电站自动化设备远程运行维护涵盖远程运维主站、运维子站及传输网络三部分，应遵循以下原则：\na）变电站自动化运行维护对象的范围包括监控主机、数据通信网关机、测控装置、交换机、\nPMU、时间同步装置及网络报文记录分析装置等；\nb）实现变电站自动化设备的运行监视、组态配置、设备管理、维护操作及在线分析等功能；\nc）本地运维基于变电站通信网络实现对自动化系统及设备的运行与维护；\nd）远程运维是基于本地运维应用功能实现，通过服务代理形式进行本地运维服务的调用；\ne）远程运维信息交互遵循GB/T33602，实现远程运维主子站之间的信息交互服务化；\nf）远程运维主站采用模块化设计，其体系架构、通信接口和相关技术符合GB/T33607、DL/T\n1709.3的要求：\ng）满足电力监控网络安全防护要求，符合《电力监控系统安全防护规定》及GB/T36572的要求。\n6体系架构\n6.1系统结构变电站自动化设备远程运行维护包括远程运维主站、运维子站及传输网络三部分，变电站自动化设备运维系统构成示意见图1。变电站自动化设备远程运维主站部署于安全I区，采用面向服务的体系架构（SOA）构建一个服务于主子站之间的服务管理系统，通过服务的注册、审批、定位和调用等服务应用，实现变电站自动化设备运维工作。本地运维基于站内通信网络，通过站控层网络与站控层设备及间隔层设备进行通信。远程运维主子站间信息交互遵循GB/T33602，通过标准化接口实现远程运维主站对变电站运维应用的服务化调用，变电站自动化设备远程运维应用功能模块示意见图2，其中，\n公共服务为应用功能提供基础服务。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9193, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 6, "text": "DL/T2176-2020\n远程运维主站\n调控主站\n服务器\n工作站\n服务器\n工作站\n主站局域网\n主站前置机\n主站前置机\n（服务代理）\n（调控业务）\n调度数据网\n及网络安防设备\n变电站\n运维子站\n数据通信网\n监控主机\n数据通信网\n综合应用\n关机（服务\n关机（调控\n服务器\n代理）\n业务）\n口\n交换机\n防火墙\n测控装置\nPMU\n网终报文记\n录分析装置\n图1\n变电站自动化设备运维系统构成示意\n远程运维主站\n运行监视\n组态配置\n设备管理\n维护操作\n在线分析\n类功能\n类功能\n可扩展\n类功能\n类功能\n类功能\n公共服务\n↑\n调度数据网\n↑\n公共服务\n维\n子\n运行监视\n组态配置\n设备管理\n维护操作\n在线分析\n可扩展\n努\n类服务\n类服务\n类服务\n类服务\n类服务\n{1√\n变电站自动化设备\n图2变电站自动化设备远程运维应用功能模块示意\n6.2系统构成\n6.2.1远程运维主站\n远程运维主站实现的功能应满足以下要求：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9729, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 400, "clean_text_len": 342, "clean_text": "DL/T2176-2020\n远程运维主站调控主站服务器工作站服务器工作站主站局域网主站前置机主站前置机\n（服务代理）（调控业务）\n调度数据网及网络安防设备变电站运维子站数据通信网监控主机数据通信网综合应用关机（服务关机（调控服务器代理）\n业务）口交换机防火墙测控装置PMU\n网终报文记录分析装置图1\n变电站自动化设备运维系统构成示意远程运维主站运行监视组态配置设备管理维护操作在线分析类功能类功能可扩展类功能类功能类功能公共服务\n↑调度数据网↑\n公共服务维子运行监视组态配置设备管理维护操作在线分析可扩展努类服务类服务类服务类服务类服务\n{1√\n变电站自动化设备图2变电站自动化设备远程运维应用功能模块示意\n6.2系统构成\n6.2.1远程运维主站远程运维主站实现的功能应满足以下要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9455, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 7, "text": "DL/T2176—2020\na）服务代理：实现远程运维服务的注册、申请、查询及定位等功能；\nb）应用功能：实现远程运维服务五类应用功能，包括运行监视、组态配置、设备管理、维护操作\n及在线分析等；\nc）数据储存：实现存储管辖范围内的变电站服务信息及业务应用信息；\nd）运维应用：实现远程运维主站运行维护的主要人机界面，包括服务的注册、审批等服务管理及\n服务调用功能，通过调用变电站服务实现对变电站自动化设备的远程运维。\n6.2.2远程运维子站\n变电站自动化设备远程运维子站及运维对象应满足如下要求：\na）远程运维子站实现本地运维功能，并提供服务代理接口供远程运维主站调用本地运维服务；\nb）远程运维子站宜部署于监控主机；\nc）变电站自动化设备在遵循GB/T37546、GB/T31994、DL/T282、DL/T1241、DL/T1403、\nDL/T1404、DL/T1512的基础上，应支撑自动化运维应用功能，满足远程运维的需要；\nd）数据通信网关机为变电站侧服务代理，根据业务分组配置，与实现实时调控数据传输的数据通\n信网关机独立配置。\n6.2.3传输网络\n变电站自动化运维的传输网络基于现有网络传输通道，应满足如下要求：\na）远程运维主站与变电站之间网络配置共享调控实时业务的调度数据网配置；\nb）本地运维共享变电站内通信网络。\n7本地运维\n远程运维是基于本地运维应用功能实现，通过服务代理实现对本地运维服务的调用。变电站自动\n化运维应用功能结构见图3，分为三个层次：统一信息交互、统一访问接口、五类应用功能，五类应用\n功能包括运行监视、设备管理、在线分析、组态配置及维护操作，各类应用功能要求如下：\n变电站自动化运维五类应用功能\n运行监视\n设备管理\n在线分析\n组态配置\n维护操作\n设备状态监视\n网络异常诊断\n版本管理\n远动信息配置\n设备复位\nSCD模型校核\n历史信息查询\n模型管理\n远动配置模型校核\n装置参数配置\n进程复位\n远动数据查询\n远动数据比对\n统一访问接口\n统一信息交互\n图3变电站自动化运维应用功能结构\na）运行监视：用于监视变电站自动化设备运行情况，根据调用的应用功能，按指定的格式返回自\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 905, "clean_text_len": 875, "clean_text": "DL/T2176—2020\na）服务代理：实现远程运维服务的注册、申请、查询及定位等功能；\nb）应用功能：实现远程运维服务五类应用功能，包括运行监视、组态配置、设备管理、维护操作及在线分析等；\nc）数据储存：实现存储管辖范围内的变电站服务信息及业务应用信息；\nd）运维应用：实现远程运维主站运行维护的主要人机界面，包括服务的注册、审批等服务管理及服务调用功能，通过调用变电站服务实现对变电站自动化设备的远程运维。\n6.2.2远程运维子站变电站自动化设备远程运维子站及运维对象应满足如下要求：\na）远程运维子站实现本地运维功能，并提供服务代理接口供远程运维主站调用本地运维服务；\nb）远程运维子站宜部署于监控主机；\nc）变电站自动化设备在遵循GB/T37546、GB/T31994、DL/T282、DL/T1241、DL/T1403、\nDL/T1404、DL/T1512的基础上，应支撑自动化运维应用功能，满足远程运维的需要；\nd）数据通信网关机为变电站侧服务代理，根据业务分组配置，与实现实时调控数据传输的数据通信网关机独立配置。\n6.2.3传输网络变电站自动化运维的传输网络基于现有网络传输通道，应满足如下要求：\na）远程运维主站与变电站之间网络配置共享调控实时业务的调度数据网配置；\nb）本地运维共享变电站内通信网络。\n7本地运维远程运维是基于本地运维应用功能实现，通过服务代理实现对本地运维服务的调用。变电站自动化运维应用功能结构见图3，分为三个层次：统一信息交互、统一访问接口、五类应用功能，五类应用功能包括运行监视、设备管理、在线分析、组态配置及维护操作，各类应用功能要求如下：\n变电站自动化运维五类应用功能运行监视设备管理在线分析组态配置维护操作设备状态监视网络异常诊断版本管理远动信息配置设备复位\nSCD模型校核历史信息查询模型管理远动配置模型校核装置参数配置进程复位远动数据查询远动数据比对统一访问接口统一信息交互图3变电站自动化运维应用功能结构\na）运行监视：用于监视变电站自动化设备运行情况，根据调用的应用功能，按指定的格式返回自", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9114, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 8, "text": "DL/T2176—2020\n动化设备状态、实时数据及历史信息等；\nb）设备管理：用于对变电站自动化设备进行统一管理，包括版本管理与模型管理，自动化设备具\n备版本和模型变更主动推送变更信息，并具备在线召唤比对功能；\nc）在线分析：用于对变电站自动化设备存在的异常缺陷进行定位，包括网络异常诊断、远动配置\n模型校核、远动数据比对及SCD模型校核等功能；\nd）组态配置：用于对变电站自动化设备参数进行配置、备份及下装，包括装置参数配置、远动信\n息配置等，根据调用的应用功能，召唤与修改自动化设备参数，并具备安全校核功能；\ne）维护操作：用于对变电站自动化设备进行维护操作，包括设备复位和进程复位，维护操作类应\n具备安全校核功能，并提供监护功能。\n8远程运维\n8.1公共服务\n变电站自动化设备远程运维公共服务应能满足主子站服务注册、申请、审批及监视等功能交互需\n求，主要包括关联服务、注册服务、服务申请、服务监视、出错处理及释放服务等，变电站自动化远\n程运维公共服务信息交互流程见图4。各类服务的功能要求如下：\n站内\n服务\n服务\n远程运\n服务\n代理\n代理\n维主站\n关联服务\n服务注册\n注册响应\n申请上线\n关联服务\n服务调用\n服务响应\n释放服务\n监视\n监视\n代理\n关联服务\n服务\n监视响应\n服务监视\n图4变电站自动化远程运维公共服务信息交互流程\na）关联服务用于服务提供者与服务消费者建立端到端的通信链接，客户端应能将安全认证标识及\n服务器标识按指定的格式发送给服务端，服务端根据收到的值返回成功与否；\nb）注册服务用于变电站将自己服务的信息按指定的格式发送给远程运维主站侧服务代理，注册的\n信息应包括服务名、节点名、端口号、服务所在域及服务注册域等，服务代理根据收到的值返\n回成功与否；\nc）服务申请用于变电站向远程运维主站侧服务代理申请更改服务状态（上线、下线和删除等状\n态），服务代理根据变电站请求更新服务状态并返回成功与否；\nd）服务监视用于远程运维主站侧服务代理对注册上线的服务状态进行监视，变电站根据服务代理\n的服务监视请求，返回服务状态信息；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 873, "clean_text_len": 838, "clean_text": "DL/T2176—2020\n动化设备状态、实时数据及历史信息等；\nb）设备管理：用于对变电站自动化设备进行统一管理，包括版本管理与模型管理，自动化设备具备版本和模型变更主动推送变更信息，并具备在线召唤比对功能；\nc）在线分析：用于对变电站自动化设备存在的异常缺陷进行定位，包括网络异常诊断、远动配置模型校核、远动数据比对及SCD模型校核等功能；\nd）组态配置：用于对变电站自动化设备参数进行配置、备份及下装，包括装置参数配置、远动信息配置等，根据调用的应用功能，召唤与修改自动化设备参数，并具备安全校核功能；\ne）维护操作：用于对变电站自动化设备进行维护操作，包括设备复位和进程复位，维护操作类应具备安全校核功能，并提供监护功能。\n8远程运维\n8.1公共服务变电站自动化设备远程运维公共服务应能满足主子站服务注册、申请、审批及监视等功能交互需求，主要包括关联服务、注册服务、服务申请、服务监视、出错处理及释放服务等，变电站自动化远程运维公共服务信息交互流程见图4。各类服务的功能要求如下：\n站内服务服务远程运服务代理代理维主站关联服务服务注册注册响应申请上线关联服务服务调用服务响应释放服务监视监视代理关联服务服务监视响应服务监视图4变电站自动化远程运维公共服务信息交互流程\na）关联服务用于服务提供者与服务消费者建立端到端的通信链接，客户端应能将安全认证标识及服务器标识按指定的格式发送给服务端，服务端根据收到的值返回成功与否；\nb）注册服务用于变电站将自己服务的信息按指定的格式发送给远程运维主站侧服务代理，注册的信息应包括服务名、节点名、端口号、服务所在域及服务注册域等，服务代理根据收到的值返回成功与否；\nc）服务申请用于变电站向远程运维主站侧服务代理申请更改服务状态（上线、下线和删除等状态），服务代理根据变电站请求更新服务状态并返回成功与否；\nd）服务监视用于远程运维主站侧服务代理对注册上线的服务状态进行监视，变电站根据服务代理的服务监视请求，返回服务状态信息；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9237, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 9, "text": "DL/T2176-2020\ne）出错处理用于服务否定响应的一种处理机制，对否定性应答，应返回错误码与原因描述，远程\n运维错误码定义参见附录A；\nf）释放服务用于释放服务资源，由客户端向服务端发起释放请求，对于短连接服务，每次服务调\n用完成后，应及时释放。\n8.2运行监视\n8.2.1总体要求\n运行监视的总体要求如下：\na）应能实现变电站自动化设备运行信息的监视；\nb）应通过可视化手段直观展示自动化设备运行状态；\nc）应对自动化设备运行状态进行有效监视，为维护操作及在线分析提供技术支持；\nd）应提供故障告警功能，并按责任区进行过滤；\ne）应支持告警信息的统计与查询功能。\n8.2.2监视内容\n运行监视的内容应满足以下要求：\na）实现变电站站控层、间隔层、过程层及网络设备等自动化设备状态的监视；\nb）实现变电站自动化设备实时数据查询；\nc）实现变电站自动化设备运行、操作及维护等日志记录查询。\n8.2.3设备状态监视\n设备状态监视应满足以下要求：\na）变电站自动化设备状态监视信息包括通信状态信息、自检告警信息、设备资源信息、内部环境\n信息、对时状态信息等；\nb）应针对不同监测项目显示相应的实时监测结果，超过阅值的应以醒目颜色显示；\nc）应根据监视设备的状态监测数据，以颜色、运行指示灯等方式，显示设备的健康状况；\nd）应实现设备运行状态、网络拓扑和网络报文等信息的可视化展示。\n8.2.4历史信息查询\n历史信息查询应满足以下要求：\na）历史信息查询应至少包括遥信变位、SOE、操作日志、维护日志及运行日志等；\nb）应根据不同的选项，查询相应的历史信息；\nc）历史查询检索条件至少包括时间、条目及类型等内容。\n8.2.5实时数据查询\n实时数据查询要求如下：\na）应能根据遥测及遥信选项分别查询；\nb）查询条件可按间隔名、点号及装置名作为索引进行查询。\n8.3设备管理\n8.3.1总体要求\n设备管理总体要求如下：\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 809, "clean_text_len": 798, "clean_text": "DL/T2176-2020\ne）出错处理用于服务否定响应的一种处理机制，对否定性应答，应返回错误码与原因描述，远程运维错误码定义参见附录A；\nf）释放服务用于释放服务资源，由客户端向服务端发起释放请求，对于短连接服务，每次服务调用完成后，应及时释放。\n8.2运行监视\n8.2.1总体要求运行监视的总体要求如下：\na）应能实现变电站自动化设备运行信息的监视；\nb）应通过可视化手段直观展示自动化设备运行状态；\nc）应对自动化设备运行状态进行有效监视，为维护操作及在线分析提供技术支持；\nd）应提供故障告警功能，并按责任区进行过滤；\ne）应支持告警信息的统计与查询功能。\n8.2.2监视内容运行监视的内容应满足以下要求：\na）实现变电站站控层、间隔层、过程层及网络设备等自动化设备状态的监视；\nb）实现变电站自动化设备实时数据查询；\nc）实现变电站自动化设备运行、操作及维护等日志记录查询。\n8.2.3设备状态监视设备状态监视应满足以下要求：\na）变电站自动化设备状态监视信息包括通信状态信息、自检告警信息、设备资源信息、内部环境信息、对时状态信息等；\nb）应针对不同监测项目显示相应的实时监测结果，超过阅值的应以醒目颜色显示；\nc）应根据监视设备的状态监测数据，以颜色、运行指示灯等方式，显示设备的健康状况；\nd）应实现设备运行状态、网络拓扑和网络报文等信息的可视化展示。\n8.2.4历史信息查询历史信息查询应满足以下要求：\na）历史信息查询应至少包括遥信变位、SOE、操作日志、维护日志及运行日志等；\nb）应根据不同的选项，查询相应的历史信息；\nc）历史查询检索条件至少包括时间、条目及类型等内容。\n8.2.5实时数据查询实时数据查询要求如下：\na）应能根据遥测及遥信选项分别查询；\nb）查询条件可按间隔名、点号及装置名作为索引进行查询。\n8.3设备管理\n8.3.1总体要求设备管理总体要求如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8872, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 10, "text": "DL/T2176—2020\na）设备管理包括设备版本管理及模型管理；\nb）应支持在线召唤与手动录入自动化设备台账信息；\nc）宜支持设备管理与在线分析相关联，实现设备缺陷管理。\n8.3.2版本管理\n版本管理应满足以下要求：\na）自动化设备版本信息包括硬件、软件、参数及模型等信息；\nb）支持手动召唤版本信息，宜支持变化上送信息；\nc）版本信息完整保存在远程运维主站；\nd）具备版本变更记录功能。\n8.3.3模型管理\n模型管理应满足以下要求：\na）模型包括SCD模型与RCD模型；\nb）支持在线召唤模型信息；\nc）模型信息完整保存在远程运维主站；\nd）具备模型版本变更记录功能。\n8.4在线分析\n8.4.1总体要求\n在线分析总体要求如下：\na）应能综合自动化设备运行监视信息实现变电站自动化设备运行状态在线分析；\nb）在线分析结果应可视化展示；\nc）应具备设备运行分析和状态评价功能。\n8.4.2变电站网络在线分析\n变电站网络在线分析要求如下：\na）综合运行监视信息实现变电站自动化设备网络状态异常诊断功能；\nb）运维主站实现网络全路径可视化动态展示；\nc）宜实现网络故障定位及分析故障原因。\n8.4.3SCD模型校核\nSCD模型校核要求如下：\na）应实现SCD模型在线校核功能；\nb）应实现SCD模型变更比对功能；\nc）宜具备根据SCD模型在线校核结果分析影响范围。\n8.4.4RCD模型校核\nRCD模型校核要求如下：\na）应实现RCD模型在线校核功能；\nb）应实现RCD模型变更比对功能；\nc）宜具备根据RCD模型在线校核结果分析影响范围。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9977, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 670, "clean_text_len": 666, "clean_text": "DL/T2176—2020\na）设备管理包括设备版本管理及模型管理；\nb）应支持在线召唤与手动录入自动化设备台账信息；\nc）宜支持设备管理与在线分析相关联，实现设备缺陷管理。\n8.3.2版本管理版本管理应满足以下要求：\na）自动化设备版本信息包括硬件、软件、参数及模型等信息；\nb）支持手动召唤版本信息，宜支持变化上送信息；\nc）版本信息完整保存在远程运维主站；\nd）具备版本变更记录功能。\n8.3.3模型管理模型管理应满足以下要求：\na）模型包括SCD模型与RCD模型；\nb）支持在线召唤模型信息；\nc）模型信息完整保存在远程运维主站；\nd）具备模型版本变更记录功能。\n8.4在线分析\n8.4.1总体要求在线分析总体要求如下：\na）应能综合自动化设备运行监视信息实现变电站自动化设备运行状态在线分析；\nb）在线分析结果应可视化展示；\nc）应具备设备运行分析和状态评价功能。\n8.4.2变电站网络在线分析变电站网络在线分析要求如下：\na）综合运行监视信息实现变电站自动化设备网络状态异常诊断功能；\nb）运维主站实现网络全路径可视化动态展示；\nc）宜实现网络故障定位及分析故障原因。\n8.4.3SCD模型校核\nSCD模型校核要求如下：\na）应实现SCD模型在线校核功能；\nb）应实现SCD模型变更比对功能；\nc）宜具备根据SCD模型在线校核结果分析影响范围。\n8.4.4RCD模型校核\nRCD模型校核要求如下：\na）应实现RCD模型在线校核功能；\nb）应实现RCD模型变更比对功能；\nc）宜具备根据RCD模型在线校核结果分析影响范围。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.888, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 11, "text": "DL/T2176-2020\n8.4.5远动实时数据比对\n远动实时数据比对要求如下：\na）应实现远动实时数据与调控主站实时数据在线比对，根据比对偏差给出告警；\nb）应实现双远动实时数据在线比对，对于不一致的情况应给出告警；\nc）宜实现远动数据异常原因分析。\n8.5组态配置\n8.5.1总体要求\n组态配置总体要求如下：\na）全站同一时刻只能一个账户具备组态配置权限；\nb）组态配置应采用监护模式；\nc）组态配置应记录，包括配置人员、设备名、配置内容及配置时间等，可供查询调阅。\n8.5.2远动信息配置\n远动信息配置要求如下：\na）应具备远动点表召唤及配置功能；\nb）对远动点表更改处应有明显标识；\nc）具备远动点表配置校核功能；\nd）应具备远动点表下装功能；\ne）应具备远动点表下装生效功能，生效后应返回成功标识。\n8.5.3装置参数配置\n装置参数配置要求如下：\na）应具备自动化装置参数召唤及配置功能；\nb）对装置参数更改处应有明显标识；\nc）具备装置参数校核功能；\nd）应具备装置参数下装功能；\ne）应具备装置参数下装生效功能，生效后应返回成功标识。\n8.6维护操作\n8.6.1总体要求\n维护操作总体要求如下：\na）全站同一时间只执行一个维护操作命令；\nb）维护操作应采用监护模式；\nc）维护操作应具备权限管理；\nd）维护操作应记录，包括操作人员、设备名、操作内容及操作时间等，可供查询调阅。\n8.6.2远程复位\n远程复位要求如下：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 618, "clean_text_len": 608, "clean_text": "DL/T2176-2020\n8.4.5远动实时数据比对远动实时数据比对要求如下：\na）应实现远动实时数据与调控主站实时数据在线比对，根据比对偏差给出告警；\nb）应实现双远动实时数据在线比对，对于不一致的情况应给出告警；\nc）宜实现远动数据异常原因分析。\n8.5组态配置\n8.5.1总体要求组态配置总体要求如下：\na）全站同一时刻只能一个账户具备组态配置权限；\nb）组态配置应采用监护模式；\nc）组态配置应记录，包括配置人员、设备名、配置内容及配置时间等，可供查询调阅。\n8.5.2远动信息配置远动信息配置要求如下：\na）应具备远动点表召唤及配置功能；\nb）对远动点表更改处应有明显标识；\nc）具备远动点表配置校核功能；\nd）应具备远动点表下装功能；\ne）应具备远动点表下装生效功能，生效后应返回成功标识。\n8.5.3装置参数配置装置参数配置要求如下：\na）应具备自动化装置参数召唤及配置功能；\nb）对装置参数更改处应有明显标识；\nc）具备装置参数校核功能；d）应具备装置参数下装功能；\ne）应具备装置参数下装生效功能，生效后应返回成功标识。\n8.6维护操作\n8.6.1总体要求维护操作总体要求如下：\na）全站同一时间只执行一个维护操作命令；\nb）维护操作应采用监护模式；c）维护操作应具备权限管理；\nd）维护操作应记录，包括操作人员、设备名、操作内容及操作时间等，可供查询调阅。\n8.6.2远程复位远程复位要求如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8729, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 12, "text": "DL/T 2176—2020\na）远程复位包括对设备软复位与进程复位；\nb）远程复位操作宜采用增强型安全控制模式；\nc）远程复位执行后应返回执行结果。\n9网络安全\n变电站自动化设备运行维护信息安全防护应满足如下要求：\n部署于生产控制大区的安全I区；\nb）变电站自动化运维相关软件通过国家有关机构的安全检测认证和代码安全审计，应采用满足安\n全可靠要求的操作系统、数据库、中间件等基础软件，应封闭网络设备和计算机设备的空闲网\n络端口和其他无用端口；\nc）远程运维主子站采用安全操作系统，并进行网络安全加固处理，具备防恶意代码攻击、权限管\n理、密钥认证、审计功能等安全防护的能力；\nd）在远程运维主站进行服务管理时，采用安全登录技术；\ne）在远程运维主站服务调用时，采用责任区和权限认证的技术；\nf）组态配置类服务与维护操作类服务均应设置权限，通过口令校验后方可执行，并记录用户名、\n操作时间、操作内容等详细信息。\n10信息传输\n10.1总体要求\n变电站自动化设备运维信息传输的要求如下：\na）信息传输的内容及格式应标准化、规范化；\nb）信息传输应满足实时性、可靠性要求；\nc）遵循电力二次系统安全防护总体方案的要求。\n10.2主子站信息传输\n变电站自动化设备远程运维主子站信息传输应满足如下要求：\na）主子站信息传输遵循GB/T33602；\nb）应支持远程服务的扩展；\nc）远程运维服务码（SC）参见附录B；\nd）远程运维公共类标识（CI）定义符合附录C的规定。\n10.3变电站内信息传输\n变电站自动化设备运维站内信息传输应满足如下要求：\na）数据通信网关机作为服务代理与变电站自动化设备进行通信；\nb）服务代理与自动化设备的运维信息传输宜采用DL/T860（所有部分）。\n11性能指标\n变电站自动化远程运维体系相关性能指标应满足如下要求：\na）远程运维主站接入变电站数量应大于等于500座；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 794, "clean_text_len": 786, "clean_text": "DL/T 2176—2020\na）远程复位包括对设备软复位与进程复位；\nb）远程复位操作宜采用增强型安全控制模式；\nc）远程复位执行后应返回执行结果。\n9网络安全变电站自动化设备运行维护信息安全防护应满足如下要求：\n部署于生产控制大区的安全I区；\nb）变电站自动化运维相关软件通过国家有关机构的安全检测认证和代码安全审计，应采用满足安全可靠要求的操作系统、数据库、中间件等基础软件，应封闭网络设备和计算机设备的空闲网络端口和其他无用端口；\nc）远程运维主子站采用安全操作系统，并进行网络安全加固处理，具备防恶意代码攻击、权限管理、密钥认证、审计功能等安全防护的能力；\nd）在远程运维主站进行服务管理时，采用安全登录技术；\ne）在远程运维主站服务调用时，采用责任区和权限认证的技术；\nf）组态配置类服务与维护操作类服务均应设置权限，通过口令校验后方可执行，并记录用户名、\n操作时间、操作内容等详细信息。\n10信息传输\n10.1总体要求变电站自动化设备运维信息传输的要求如下：\na）信息传输的内容及格式应标准化、规范化；\nb）信息传输应满足实时性、可靠性要求；\nc）遵循电力二次系统安全防护总体方案的要求。\n10.2主子站信息传输变电站自动化设备远程运维主子站信息传输应满足如下要求：\na）主子站信息传输遵循GB/T33602；\nb）应支持远程服务的扩展；\nc）远程运维服务码（SC）参见附录B；\nd）远程运维公共类标识（CI）定义符合附录C的规定。\n10.3变电站内信息传输变电站自动化设备运维站内信息传输应满足如下要求：\na）数据通信网关机作为服务代理与变电站自动化设备进行通信；\nb）服务代理与自动化设备的运维信息传输宜采用DL/T860（所有部分）。\n11性能指标变电站自动化远程运维体系相关性能指标应满足如下要求：\na）远程运维主站接入变电站数量应大于等于500座；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9051, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 13, "text": "DL/T2176-2020\nb）运维子站接入设备数量应大于等于255台；\nc）主子站信息交互响应时间：实时数据小于等于3s，历史数据（调阅1000条历史记录）小于等\n于10s；\nd）远程运维主站画面调用响应时间：实时画面小于等于2s，其他画面小于等于3s;\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.964, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 131, "clean_text_len": 127, "clean_text": "DL/T2176-2020\nb）运维子站接入设备数量应大于等于255台；\nc）主子站信息交互响应时间：实时数据小于等于3s，历史数据（调阅1000条历史记录）小于等于10s；\nd）远程运维主站画面调用响应时间：实时画面小于等于2s，其他画面小于等于3s;", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8871, "has_structure_hint": false}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 14, "text": "DL/T 2176—2020\n附录A\n（资料性）\n远程运维错误码定义\n根据GB/T33602中的编码规则对远程运维错误码进行定义，见表A.1。\n表A.1远程运维错误码定义\n序号\n错误名\n错误码\n释义\n1\nSERVNAMENULLERR\n-1001\n服务名为空\n2\nMALLOCERR\n1002\n内存分配错误\n3\nHOSTADDRERR\n1003\n主机名和地址转换错误\n4\nSERVINSERTERR\n1004\n服务插入错误\n5\nFILEOPENERR\n-1010\n打开文件错误\n6\nFILEFORMATERR\n-1011\n文件格式错误\n7\nFILEREADERR\n1012\n读取文件错误\n8\nFILESEEKERR\n-1013\n重定向文件错误\n9\nFILEVERSIONERR\n-1014\n文件版本错误\n10\nINCODINGERR\n1020\n输入编码错误\n11\nINDECODINGERR\n1021\n输入解码错误\n12\nOUTCODINGERR\n- 1022\n输出编码错误\n13\nOUTDECODINGERR\n1023\n输出解码错误\n14\nSERVCODEINVAILD\n-1024\n服务码无效\n15\nREADPARAFILEERR\n1030\n读配置文件错误\n16\nREADTYPEERR\n—1031\n读取系统类型错误\n17\nTYPEVALUEERR\n1032\n类型值不在有效范围内\n18\nREADPROXYHOSTERR\n1033\n读取 proxy_host错误\n19\nREADSFILEPATHERR\n—1034\n读取 sfile 存储路径错误\n20\nSFILEPATHNOTEXIT\n1035\nsfile路径不存在\n21\nSFILEPATHNOTDIR\n-1036\nsfile路径不是一个目录\n22\nREADSCDOMAINFILE\n1037\n读取sc_domain失败\n23\nREADABNORMALERR\n1038\n读取abnormal失败\n24\nLOCSERVCENTERERR\n1040\n定位服务中心错误\n25\nSERVCALLERR\n1041\n服务总线调用错误\n26\nSERVRESPONSELENERR\n1042\n服务响应信息长度错误\n27\nSERVRESFUNNOERR\n1043\n服务响应功能号错误\n28\nPEERSERVRESERR\n1044\n对端服务响应错误\n29\nSERVREQUESTLENERR\n-1045\n服务请求信息长度错误\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 127, "ocr_error": null, "raw_text_len": 1034, "clean_text_len": 832, "clean_text": "DL/T 2176—2020\n附录A\n（资料性）\n远程运维错误码定义根据GB/T33602中的编码规则对远程运维错误码进行定义，见表A.1。\n表A.1远程运维错误码定义序号错误名错误码释义\nSERVNAMENULLERR\n-1001服务名为空MALLOCERR\n内存分配错误HOSTADDRERR\n主机名和地址转换错误SERVINSERTERR\n服务插入错误FILEOPENERR\n-1010打开文件错误FILEFORMATERR\n-1011文件格式错误FILEREADERR\n读取文件错误FILESEEKERR\n-1013重定向文件错误FILEVERSIONERR\n-1014文件版本错误INCODINGERR\n输入编码错误INDECODINGERR\n输入解码错误OUTCODINGERR\n- 1022输出编码错误OUTDECODINGERR\n输出解码错误\nSERVCODEINVAILD\n-1024服务码无效\nREADPARAFILEERR\n读配置文件错误READTYPEERR\n—1031读取系统类型错误TYPEVALUEERR\n类型值不在有效范围内\nREADPROXYHOSTERR\n读取 proxy_host错误\nREADSFILEPATHERR\n—1034\n读取 sfile 存储路径错误\nSFILEPATHNOTEXIT\nsfile路径不存在\nSFILEPATHNOTDIR\n-1036sfile路径不是一个目录\nREADSCDOMAINFILE\n读取sc_domain失败\nREADABNORMALERR\n读取abnormal失败\nLOCSERVCENTERERR\n定位服务中心错误SERVCALLERR\n服务总线调用错误\nSERVRESPONSELENERR\n服务响应信息长度错误\nSERVRESFUNNOERR\n服务响应功能号错误PEERSERVRESERR\n对端服务响应错误\nSERVREQUESTLENERR\n-1045服务请求信息长度错误", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9718, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 15, "text": "DL/T 2176——2020\n表A.1(续）\n序号\n错误名\n错误码\n释义\n30\nSERVREQFUNNOERR\n1046\n服务请求功能号错误\n31\nSERVEXIST\n1050\n服务已注册\n32\nSERVSTATUSINVAILD\n1051\n服务状态无效\n33\nPARSEKEYERR\n-1052\n解析服务关键字错误\n34\nSERVNOTEXIST\n1053\n服务不存在\n35\nSERVNOADDR\n1054\n服务没有注册地址\n36\nRTDBAPIERR\n-1060\n实时库接口调用失败\n37\nDBAPIERR\n1061\n商用库接口调用失败\n38\nNOTIFYPROXYERR\n1062\n远程代理通知服务调用失败\n39\nSENDMSGERR\n1063\n发送消息失败\n40\nREBACKERR\n1064\n数据库回退失败\n41\nPARAFORMATERR\n1070\n输入的参数格式错误\n42\nADDRFORMATERR\n1071\n输入的服务地址格式错误\n43\nNOSERVAD\n-1080\n用户无服务管理权限\n44\nUSERAPPROVEFAIL\n1081\n用户权限认证失败\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 67, "ocr_error": null, "raw_text_len": 489, "clean_text_len": 363, "clean_text": "DL/T 2176——2020\n表A.1(续）\n序号错误名错误码释义\nSERVREQFUNNOERR\n服务请求功能号错误SERVEXIST\n服务已注册\nSERVSTATUSINVAILD\n服务状态无效PARSEKEYERR\n-1052解析服务关键字错误SERVNOTEXIST\n服务不存在SERVNOADDR\n服务没有注册地址RTDBAPIERR\n-1060实时库接口调用失败DBAPIERR\n商用库接口调用失败NOTIFYPROXYERR\n远程代理通知服务调用失败SENDMSGERR\n发送消息失败REBACKERR\n数据库回退失败PARAFORMATERR\n输入的参数格式错误ADDRFORMATERR\n输入的服务地址格式错误NOSERVAD\n-1080用户无服务管理权限\nUSERAPPROVEFAIL\n用户权限认证失败", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9737, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 16, "text": "DL/T 2176—2020\n附录B\n（资料性）\n远程运维服务码（SC）\n根据GB/T33602中的编码规则对远程运维服务接口进行服务编码，远程运维服务码见表B.1。\n表B.1\n远程运维服务码\n对象\n服务接口\n中文名称\n服务码\n连接方式\nCreateAndRegisterServicer\n远程运维服务注册服务\n200\n远程运维服务管理\nApproveServiceStatus\n远程运维服务申请服务\n201\nGetMonitorData\n远程运维服务监视服务\n202\nRemoteRestart\n复位服务\n206\n短连接\nRemoteHis\n历史信息调阅服务\n207\n远程运维服务\nRemoteTransTable\n远程转发表查询服务\n208\nRemoteDesktop\n应急管理服务\n209\nRemoteRelayInfo\n自动化设备参数公共服务\n210\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 382, "clean_text_len": 334, "clean_text": "DL/T 2176—2020\n附录B\n（资料性）远程运维服务码（SC）\n根据GB/T33602中的编码规则对远程运维服务接口进行服务编码，远程运维服务码见表B.1。\n表B.1\n远程运维服务码对象服务接口中文名称服务码连接方式\nCreateAndRegisterServicer\n远程运维服务注册服务远程运维服务管理\nApproveServiceStatus\n远程运维服务申请服务GetMonitorData\n远程运维服务监视服务RemoteRestart\n复位服务短连接RemoteHis\n历史信息调阅服务远程运维服务\nRemoteTransTable\n远程转发表查询服务RemoteDesktop\n应急管理服务\nRemoteRelayInfo\n自动化设备参数公共服务", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9652, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 17, "text": "DL/T2176——2020\n附录C\n（规范性）\n远程运维公共类标识（CI）定义\n根据GB/T33602中的公共类标识对远程运维服务对象进行定义，远程运维公共类标识定义见表\nC.1。\n表C.1\n远程运维公共类标识定义\n序号\n公共类名\n类型\n定\n义\nGSP_ProxyHead\nstruct\n代理帧头结构\nassociateID\nINT64U\n关联ID\njumpNum\nINT16U\n跳数（未使用）\nreserved\nINT16U\n保留(未使用）\nServiceMonitorReq\nstruct\n服务监视请求（CI=201）\nservName\nCHAR[64]\n服务名\nversion\nINT32U\n服务版本\nmonitoringPer\nINT32U\n监视周期\n2\nport\nINT16U\n端口号\nnodeName\nCHAR[64]\n节点名\nip1\nCHAR[16]\nIP地址1\nip2\nCHAR[16]\nIP地址2\nServiceMonitorRes\nstruct\n服务监视响应（CI=202）\nservName\nCHAR[64]\n服务名\nversion\nINT32U\n服务版本\nservNode\nCHAR[64]\n服务所在节点\ncpu\nFLOAT\nCPU (%)\nmemory\nINT32U\n内存（KB）\nresTime\nINT32U\n响应时间\nstartTime\nINT64\n开始时间\nconnNum\nINT32U\n连接数\nrunStatus\nINT16U\n运行状态：1，正常；0，故障\ninput\nINT32U\n输入流量（KB/s)\nndno\nINT32U\n输出流量（KB/s)\nreqCount\nINT32U\n请求数\nServiceStaticInfo\nstruct\n服务静态信息结构\nversion\nINT32U\n服务版本\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 770, "clean_text_len": 710, "clean_text": "DL/T2176——2020\n附录C\n（规范性）\n远程运维公共类标识（CI）定义根据GB/T33602中的公共类标识对远程运维服务对象进行定义，远程运维公共类标识定义见表\nC.1。\n表C.1\n远程运维公共类标识定义序号公共类名类型定义\nGSP_ProxyHeadstruct\n代理帧头结构associateID\nINT64U关联IDjumpNum\nINT16U跳数（未使用）reserved\nINT16U保留(未使用）\nServiceMonitorReq\nstruct服务监视请求（CI=201）\nservNameCHAR[64]\n服务名versionINT32U\n服务版本monitoringPer\nINT32U监视周期portINT16U\n端口号nodeNameCHAR[64]\n节点名ip1CHAR[16]IP地址1\nip2CHAR[16]IP地址2\nServiceMonitorRes\nstruct服务监视响应（CI=202）\nservNameCHAR[64]\n服务名versionINT32U\n服务版本servNodeCHAR[64]\n服务所在节点cpuFLOATCPU (%)\nmemoryINT32U内存（KB）\nresTimeINT32U响应时间\nstartTimeINT64开始时间\nconnNumINT32U连接数\nrunStatusINT16U\n运行状态：1，正常；0，故障input\nINT32U输入流量（KB/s)\nndnoINT32U输出流量（KB/s)\nreqCountINT32U请求数\nServiceStaticInfo\nstruct服务静态信息结构version\nINT32U服务版本", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9255, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 18, "text": "DL/T 2176—2020\n表C.1 (续)\n序号\n公共类名\n类型\n定\n义\n安全等级（0：无安全认证)。\nsecLever\nINT32U\n备注：目前通过secLever扩展位描述服务类型，16进制前两位\n4\n用以描述安全等级，第三位用以描述服务类型，共三种，0x000为\n非安全维护类；0x100为非安全查询类；0x200为非安全评估类\ndescription\nSTRING\n服务中文描述\nRebootCmd\nstruct\n复位命令结构（CI=193）\n5\ntype\nINT32\n0一查询复位机器列表：1一复位devName中指定的某一台设备\ndevName\n设备名称。type=0，devName为NULL；type=1，devName 为\nCHAR[64]\n复位设备名称\nHisSelectCmd\nstruct\n历史信息调阅查询（CI=194）\n类型：type=0，获取变电站间隔列表；type=1，查询SOE记\ntype\nINT32\n录；type=2，查询COS记录；type=3，查询用户操作记录\nstart\nINT64\ntype=0，无意义；type=1，2，3，查询起始时间，Unix时间戳\nend\nINT64\ntype=0，无意义；type=1，2，3，查询结束时间，Unix时间戳\nnum\nINT32\ntype=0，无意义；type=1，2，3，查询历史记录条数\nstartInfo\nINT32\n历史记录起始条目\ntype=0，无意义；type=1，2，3，按bayName指定的间隔过\nbayName\nCHAR[128]\n滤，查询间隔bayName对应type的历史记录信息，若为bayName\n=NULL，则查询所有间隔\nAlarmMsg\nstruct\n历史信息调阅查询记录（CI=195）\ntime\nCHAR[64]\n时间，格式：2016-05-2009:14:46.598\ncontent\nCHAR[128]\n内容，格式：1号主变压器高压侧测控接地开关\nevent\nCHAR[32]\n事项名称，例如：复归\ntype\nCHAR[32]\n类型，例如：-SOE-，-COS-，-操作记录-\nTableCmd\nstruct\n远程转发表查询命令（CI=196）\n命令类型：0—查询通道信息；1一查询通道信息：2一查询转发\ncmd\nINT32\n表；3—查询一组指定遥信idx的遥信值；4—查询一组指定遥测\nidx的遥测值（idx为转发表中遥信或遥测的唯一标识）\ntabName\nCHAR[64]\n转发表的名称。cmd=0时，为空；cmd=1时，为转发表名称；\ncmd=2或cmd=3时，为NULL\n查询指定idx个数。cmd=0或cmd=1时，count=0；cmd=2时，\ncount\nINT32\ncount为查询遥信idx个数：cmd=3时，count为查询遥测idx个数\n遥信或遥测idx数组。cmd=0或cmd=1时，buf为空；cmd=2\nbuf\nINT32*\n时，buf为一组需查询的遥信idx；cmd=3时，buf为一组需查询\n的遥测idx\nCHANNELINFO\nstruct\n通道信息（CI=197)\nName\nCHAR[64]\n通道名称\ntype\nINT32\n通道类型：0表示无配置；1表示为串口通信；2表示为网络通信\nNetType\nINT32\n网络通信类型：0表示UDP；1表示TepServer；2表示TcpClient\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 101, "ocr_error": null, "raw_text_len": 1433, "clean_text_len": 1388, "clean_text": "DL/T 2176—2020\n表C.1 (续)\n序号公共类名类型定义安全等级（0：无安全认证)。\nsecLeverINT32U\n备注：目前通过secLever扩展位描述服务类型，16进制前两位\n用以描述安全等级，第三位用以描述服务类型，共三种，0x000为非安全维护类；0x100为非安全查询类；0x200为非安全评估类\ndescriptionSTRING\n服务中文描述RebootCmd\nstruct复位命令结构（CI=193）\ntypeINT32\n0一查询复位机器列表：1一复位devName中指定的某一台设备\ndevName\n设备名称。type=0，devName为NULL；type=1，devName 为\nCHAR[64]复位设备名称HisSelectCmd\nstruct\n历史信息调阅查询（CI=194）\n类型：type=0，获取变电站间隔列表；type=1，查询SOE记\ntypeINT32\n录；type=2，查询COS记录；type=3，查询用户操作记录\nstartINT64\ntype=0，无意义；type=1，2，3，查询起始时间，Unix时间戳\nendINT64\ntype=0，无意义；type=1，2，3，查询结束时间，Unix时间戳\nnumINT32\ntype=0，无意义；type=1，2，3，查询历史记录条数\nstartInfoINT32历史记录起始条目\ntype=0，无意义；type=1，2，3，按bayName指定的间隔过\nbayNameCHAR[128]\n滤，查询间隔bayName对应type的历史记录信息，若为bayName\n=NULL，则查询所有间隔AlarmMsg\nstruct\n历史信息调阅查询记录（CI=195）\ntimeCHAR[64]\n时间，格式：2016-05-2009:14:46.598\ncontentCHAR[128]\n内容，格式：1号主变压器高压侧测控接地开关\neventCHAR[32]事项名称，例如：复归\ntypeCHAR[32]\n类型，例如：-SOE-，-COS-，-操作记录-\nTableCmdstruct\n远程转发表查询命令（CI=196）\n命令类型：0—查询通道信息；1一查询通道信息：2一查询转发\ncmdINT32\n表；3—查询一组指定遥信idx的遥信值；4—查询一组指定遥测\nidx的遥测值（idx为转发表中遥信或遥测的唯一标识）\ntabNameCHAR[64]\n转发表的名称。cmd=0时，为空；cmd=1时，为转发表名称；\ncmd=2或cmd=3时，为NULL\n查询指定idx个数。cmd=0或cmd=1时，count=0；cmd=2时，\ncountINT32\ncount为查询遥信idx个数：cmd=3时，count为查询遥测idx个数遥信或遥测idx数组。cmd=0或cmd=1时，buf为空；cmd=2\nbufINT32*\n时，buf为一组需查询的遥信idx；cmd=3时，buf为一组需查询的遥测idx\nCHANNELINFOstruct\n通道信息（CI=197)Name\nCHAR[64]通道名称type\nINT32\n通道类型：0表示无配置；1表示为串口通信；2表示为网络通信\nNetTypeINT32\n网络通信类型：0表示UDP；1表示TepServer；2表示TcpClient", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8725, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 19, "text": "DL/T2176—2020\n表C.1 (续)\n序号\n公共类名\n类型\n定\n义\nMyNodeNetPort\nUINT32\n网络通信本机端口，例如：8152\nYouNetlp\n网络通信对方IP地址，可以为多个，例如：200.100.0.1、\nCHAR[128]\n200.100.0.2、200.100.0.3、200.100.0.4\nYouNetPort\nUINT32\n网络通信对方端口，例如：8151\nComPort\nCHAR[64]\n串口通信端口，例如：com1\n9\n串口通信参数，例如：1200，n，8，1。\nComSetting\nCHAR[64]\n备注：“波特率，校验方式，数据位数，停止位”，校验方式有\n三种（无，N；奇校验，O：偶校验，E)\nProtocolFile\nCHAR[252]\n规约名\ntabName\nCHAR[64]\n转发表名称，关键项，转发表的唯一识别符，须唯一\nBuf\nCHAR[156]\n预留\ntableInfo\nstruct\n转发表结构（CI=198）\nsumyx\nINT32\n最后一个已定义遥信点位置，从0开始\nsumyc\nINT32\n最后一个已定义遥测点位置，从0开始\nsumdd\nINT32\n最后一个已定义电度点位置，从0开始\nsumyk\nINT32\n最后一个已定义遥控点位置，从0开始\n10\nsumdw\nINT32\n最后一个已定义档位点位置，从0开始\nyx\nPointlnfo*\n遥信\nyc\nPointInfo*\n遥测\nPP\nPointInfo*\n电度\nyk\nPointInfo*\n遥控\ndw\nPointInfo*\n档位\nPointlInfo\nstruct\n点信息存储数据结构\nno\nINT32\n点号\ndataMode为数据类型，按二进制描述。bit0=0，表示遥测类型\ndataMode\nINT8U\n数据：bit0=1，表示遥信类型数据，deadBand无效；bit1=0表示\n为单点遥信；bit1=1表示为双点遥信；其余位为0\ndeadBand\nFLOAT32\n变化死区值，遥测信息时有效\n11\n遥信、遥测等点信息的唯一标识，用以识别该点在变电站端的\nidx\nINT32\n详细数据信息\nDefineType\nINT32\n点号类型：0为空点，1为实点\ndataName\nCHAR[64]\n遥信、遥测、遥控等名称\nUserDefineFlag\nINT32\n扩展信息，用以用户自定义需上传的关键信息\nref\nCHAR[64]\n遥信、遥测等路径名（reference）\nYxValuelnfo\nstruct\n遥信数据结构（CI=199）\n12\nidx\nINT32\n遥信点idx\nvalue\nINT32\n遥信值\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 111, "ocr_error": null, "raw_text_len": 1122, "clean_text_len": 1057, "clean_text": "DL/T2176—2020\n表C.1 (续)\n序号公共类名类型定义MyNodeNetPort\nUINT32\n网络通信本机端口，例如：8152\nYouNetlp\n网络通信对方IP地址，可以为多个，例如：200.100.0.1、\nCHAR[128]\n200.100.0.2、200.100.0.3、200.100.0.4\nYouNetPortUINT32\n网络通信对方端口，例如：8151\nComPortCHAR[64]\n串口通信端口，例如：com1\n串口通信参数，例如：1200，n，8，1。\nComSettingCHAR[64]\n备注：“波特率，校验方式，数据位数，停止位”，校验方式有三种（无，N；奇校验，O：偶校验，E)\nProtocolFileCHAR[252]\n规约名tabNameCHAR[64]\n转发表名称，关键项，转发表的唯一识别符，须唯一\nBufCHAR[156]预留tableInfo\nstruct转发表结构（CI=198）\nsumyxINT32\n最后一个已定义遥信点位置，从0开始\nsumycINT32\n最后一个已定义遥测点位置，从0开始\nsumddINT32\n最后一个已定义电度点位置，从0开始\nsumykINT32\n最后一个已定义遥控点位置，从0开始\nsumdwINT32\n最后一个已定义档位点位置，从0开始\nyxPointlnfo*遥信yc\nPointInfo*遥测PPPointInfo*\n电度ykPointInfo*遥控\ndwPointInfo*档位PointlInfo\nstruct点信息存储数据结构\nnoINT32点号\ndataMode为数据类型，按二进制描述。bit0=0，表示遥测类型\ndataModeINT8U\n数据：bit0=1，表示遥信类型数据，deadBand无效；bit1=0表示为单点遥信；bit1=1表示为双点遥信；其余位为0\ndeadBandFLOAT32\n变化死区值，遥测信息时有效\n遥信、遥测等点信息的唯一标识，用以识别该点在变电站端的\nidxINT32详细数据信息DefineType\nINT32点号类型：0为空点，1为实点\ndataNameCHAR[64]\n遥信、遥测、遥控等名称UserDefineFlag\nINT32\n扩展信息，用以用户自定义需上传的关键信息\nrefCHAR[64]\n遥信、遥测等路径名（reference）\nYxValuelnfostruct\n遥信数据结构（CI=199）idx\nINT32遥信点idxvalue\nINT32遥信值", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8922, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 20, "text": "DL/T 2176—2020\n表C.1 (续)\n序号\n公共类名\n类型\n定\n义\nYcValuelnfo\nstruct\n遥测数据结构（CI=200）\n13\nidx\nINT32\n遥测点idx\nvalue\nFLOAT32\n遥测值\nRemoteCMD\nstruct\n自动化设备参数远程管理命令结构（CI=203）\nidxDevice\nINT32\n设备唯一标识\n14\ncmd_type\nINT32\n命令类型\npouunu\nINT32\n参数个数，修改定值时下发\npDataUnit[MAX_SET-\nTINGS_MODIFIED]\ntagDATAUNIT\n定值修改数据单元\ntagDATAUNIT\nstruct\n定值修改数据单元，为修改定值、压板等预留\n15\niGIN\nINT32\n定值编号\nfOldValue\nFLOAT32\n修改前定值\nfNewValue\nFLOAT32\n修改后定值\nRemoteDevices\nstruct\n自动化设备列表\nidxDevice\nINT32\n设备唯一标识\ncmd_type\nINT32\n命令类型\nName\n16\nChar[128]\n设备名称\nIedName\nChar[64]\nIED名\nNodeState\n节点当前状态：停运 NodeState=0，故障NodeState=1，值班\nINT32\nNodeState=2，热备NodeState=3\nTypeName\nChar[64]\n装置型号，默认ZDH\nRemoteSettings\nstruct\n自动化设备参数结构（CI=204）\nidxDevice\nINT32\n设备唯一标识\ncmd_type\nINT32\n命令类型\nname\nChar[64]\n自动化设备定值/模拟量/开关量/压板名称\nfuninf\nINT32\n定值/模拟量/开关量/压板功能码\nvalue\nFLOAT32\n值\nChar[60]\n量纲\n17\nmmin\nFLOAT32\n最小值\nmmax\nFLOAT32\n最大值\nstep\nFLOAT32\n步长\nNoDisplayOrder\nINT32\n显示顺序\n定值类别：type =0（定值），type =1（模拟量），type=2\ntype\nINT32\n（开关量），type=3（压板）\nbModi\nINT32\n修改标志\ndatatype\nINT32\n数据类型\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9924, "ocr_line_count": 114, "ocr_error": null, "raw_text_len": 973, "clean_text_len": 894, "clean_text": "DL/T 2176—2020\n表C.1 (续)\n序号公共类名类型定义YcValuelnfo\nstruct遥测数据结构（CI=200）\nidxINT32遥测点idxvalue\nFLOAT32遥测值RemoteCMD\nstruct\n自动化设备参数远程管理命令结构（CI=203）\nidxDeviceINT32设备唯一标识\ncmd_typeINT32命令类型\npouunuINT32参数个数，修改定值时下发\npDataUnit[MAX_SET-\nTINGS_MODIFIED]\ntagDATAUNIT定值修改数据单元\ntagDATAUNITstruct\n定值修改数据单元，为修改定值、压板等预留\niGININT32定值编号fOldValue\nFLOAT32修改前定值fNewValue\nFLOAT32修改后定值RemoteDevices\nstruct自动化设备列表idxDevice\nINT32设备唯一标识cmd_type\nINT32命令类型NameChar[128]\n设备名称IedNameChar[64]\nIED名NodeState\n节点当前状态：停运 NodeState=0，故障NodeState=1，值班\nINT32\nNodeState=2，热备NodeState=3\nTypeNameChar[64]\n装置型号，默认ZDHRemoteSettings\nstruct\n自动化设备参数结构（CI=204）\nidxDeviceINT32设备唯一标识\ncmd_typeINT32命令类型\nnameChar[64]\n自动化设备定值/模拟量/开关量/压板名称\nfuninfINT32\n定值/模拟量/开关量/压板功能码\nvalueFLOAT32值Char[60]\n量纲mminFLOAT32最小值\nmmaxFLOAT32最大值step\nFLOAT32步长NoDisplayOrder\nINT32\n显示顺序定值类别：type =0（定值），type =1（模拟量），type=2\ntypeINT32\n（开关量），type=3（压板）\nbModiINT32修改标志datatype\nINT32数据类型", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9217, "has_structure_hint": true}
{"doc_id": "eaa30da01e6c", "file_name": "DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2176-2020变电站自动化设备远程运行维护技术规范.PDF", "page_num": 21, "text": "DL/T 2176——2020\n表C.1(续）\n序号\n公共类名\n类型\n定\n义\ndatasize\nINT32\n数据长度\nstr Value\nChar[32]\n字符串值\n17\nfCoeff\nFLOAT32\n系数\niPrecision\nINT32\n有效位数\niDecimal\nINT32\n小数位数\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 148, "clean_text_len": 128, "clean_text": "DL/T 2176——2020\n表C.1(续）\n序号公共类名类型定义datasize\nINT32数据长度str Value\nChar[32]字符串值fCoeff\nFLOAT32系数iPrecision\nINT32有效位数iDecimal\nINT32小数位数", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9328, "has_structure_hint": true}
