{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 1, "text": "ICS 29.240.10\nCCSF24\nDL\n中华人民共和国电力行业标准\nDL/T2553-2022\n电力接地系统土壤电阻率、接地阻抗\n和地表电位测量技术导则\nGuide formeasuring earth resistivity, ground impedance, and earth surface\npotentials of power grounding system (ANSI/IEEE Std 81-2012, MOD)\n2022-11-04发布\n2023-05-04实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.99, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 255, "clean_text_len": 250, "clean_text": "ICS 29.240.10CCSF24\nDL中华人民共和国电力行业标准\nDL/T2553-2022\n电力接地系统土壤电阻率、接地阻抗和地表电位测量技术导则\nGuide formeasuring earth resistivity, ground impedance, and earth surface\npotentials of power grounding system (ANSI/IEEE Std 81-2012, MOD)\n2022-11-04发布\n2023-05-04实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9292, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 2, "text": "DL/T2553—2022\n目次\n前言\nⅡI\n1范围.\n1\n2规范性引用文件\n1\n3术语和定义…\n. 1\n4\n测试目的.…\n3\n5\n土壤电阻率·\n3\n6\n接地阻抗·\n7电流分流·\n14\n8地表电位·\n16\n9电气完整性\n22\n10冲击接地阻抗\n23\n11影响测试准确性的因素及应对措施\n.25\n12影响人身安全的因素及预防措施\n28\n附录A（资料性）土壤的电阻率参考值·\n. 29\n附录B（资料性）深度变化法土壤模型分析实例·\n30\n附录C（资料性）非均匀土壤的地电参数…\n.32\n附录D（资料性）分层土壤模型参数的确定\n·34\n附录E（资料性）通过仿真软件建立分层土壤模型的方法\n.36\n附录F（资料性）电位降法原理.\n38\n附录G（资料性）钳形接地阻抗测试仪\n. 40\n附录H（资料性）地面表层材料电阻率\n·43\n附录I（资料性）本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因\n.45\n电子书", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9323, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 409, "clean_text_len": 369, "clean_text": "DL/T2553—2022目次前言\nⅡI\n1范围.\n2规范性引用文件\n3术语和定义…\n. 1测试目的.…土壤电阻率·\n接地阻抗·\n7电流分流·\n8地表电位·\n9电气完整性\n10冲击接地阻抗\n11影响测试准确性的因素及应对措施\n.25\n12影响人身安全的因素及预防措施\n附录A（资料性）土壤的电阻率参考值·\n. 29\n附录B（资料性）深度变化法土壤模型分析实例·\n附录C（资料性）非均匀土壤的地电参数…\n.32\n附录D（资料性）分层土壤模型参数的确定\n·34\n附录E（资料性）通过仿真软件建立分层土壤模型的方法\n.36\n附录F（资料性）电位降法原理.\n附录G（资料性）钳形接地阻抗测试仪\n. 40\n附录H（资料性）地面表层材料电阻率\n·43\n附录I（资料性）本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因\n.45电子书", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8694, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 3, "text": "DL/T2553—2022\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》\n的规定起草。\n本文件使用重新起草法，修改采用ANSI/IEEEStd81-2012《接地系统的土壤电阻率、接地阻抗和\n地表电位测量技术导则》。\n考虑我国电力行业接地系统的测试情况，在采用ANSI/IEEEStd81-2012时，本文件做了补充和修\n改，这些差异涉及的条款已通过在其外侧页边空白位置的垂直单线进行了标示，附录I中给出了技术\n性差异及其原因的一览表。\n对ANSI/IEEEStd81-2012，本文件主要修改如下：\na）删除ANSI/IEEEStd81-2012的摘要和前言。\nb）在规范性引用文件中，用GB/T50065一2011代替了相应的国际标准，并增加了DL/T475一2017、\nDL/T5224—2014。\nc）根据我国的使用习惯，修改了部分术语和定义。\nd）增补了我国国内习惯使用，而ANSI/IEEEStd81-2012未包含的技术内容，如使用三极法、回\n路阻抗法、倒相增量法测试接地阻抗，使用分流向量法测试电流分流，使用大地电磁法测试土\n壤电阻率等。\ne）对ANSI/IEEEStd81-2012中操作性不强的测试内容，进行细化与明确，如使用示意图的方\n式，明确地表电位梯度、跨步电位差、接触电位差、转移电位差、电流分流测试位置。增加对\n土壤电阻率、电气完整性、地表电位梯度、跨步电位差、接触电位差和转移电位差等测试结果\n的判断与分析方法。\nf）对ANSI/IEEEStd81-2012中影响测试准确性的因素进行了归纳，并明确了为克服干扰所应采\n取的措施，并增加了感性分量和非均匀土壤对测试结果的影响及应对措施。\ng）在资料性附录中，增加了土壤的电阻率参考值、使用深度变化法对土壤模型进行分析的实例、\n通过仿真软件建立分层土壤模型的方法。\n本文件由能源行业电力接地技术标准化技术委员会（NEA/TC31）提出并归口。\n本文件起草单位：国网辽宁省电力有限公司电力科学研究院、国网陕西省电力公司电力科学研究\n院广东电网有限责任公司电力科学研究院、中国电力科学研究院、武汉大学、国网江西省电力有限公\n司电力科学研究院、国网湖南省电力有限公司电力科学研究院、江苏方天电力技术有限公司、云南电\n网有限责任公司电力科学研究院、国网电力科学研究院武汉南瑞有限责任公司、国网河北省电力公司\n电力科学研究院、国网河南省电力公司电力科学研究院、国网四川省电力公司电力科学研究院、内蒙\n古电力科学研究院、武汉市康达电气有限公司、红相股份有限公司、上海大帆电气设备有限公司、河\n南四达电力设备股份有限公司、国网山东省电力公司德州供电公司。\n本文件主要起草人：李冠华、王森、崔巨勇、李谦、谭波、鲁海亮、刘欣、李东、时卫东、徐凯、\n杨杰、李志忠、李欣、雷蕾、罗东辉、李伟、金鑫、张劲松、车传强、何智强、邵建康、胡晓晖、\n郑雄伟、丁国君、马御棠、夏小飞、林阳坡、务孔永、刘春秀。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1321, "clean_text_len": 1304, "clean_text": "DL/T2553—2022\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》\n的规定起草。\n本文件使用重新起草法，修改采用ANSI/IEEEStd81-2012《接地系统的土壤电阻率、接地阻抗和地表电位测量技术导则》。\n考虑我国电力行业接地系统的测试情况，在采用ANSI/IEEEStd81-2012时，本文件做了补充和修改，这些差异涉及的条款已通过在其外侧页边空白位置的垂直单线进行了标示，附录I中给出了技术性差异及其原因的一览表。\n对ANSI/IEEEStd81-2012，本文件主要修改如下：\na）删除ANSI/IEEEStd81-2012的摘要和前言。\nb）在规范性引用文件中，用GB/T50065一2011代替了相应的国际标准，并增加了DL/T475一2017、\nDL/T5224—2014。\nc）根据我国的使用习惯，修改了部分术语和定义。\nd）增补了我国国内习惯使用，而ANSI/IEEEStd81-2012未包含的技术内容，如使用三极法、回路阻抗法、倒相增量法测试接地阻抗，使用分流向量法测试电流分流，使用大地电磁法测试土壤电阻率等。\ne）对ANSI/IEEEStd81-2012中操作性不强的测试内容，进行细化与明确，如使用示意图的方式，明确地表电位梯度、跨步电位差、接触电位差、转移电位差、电流分流测试位置。增加对土壤电阻率、电气完整性、地表电位梯度、跨步电位差、接触电位差和转移电位差等测试结果的判断与分析方法。\nf）对ANSI/IEEEStd81-2012中影响测试准确性的因素进行了归纳，并明确了为克服干扰所应采取的措施，并增加了感性分量和非均匀土壤对测试结果的影响及应对措施。\ng）在资料性附录中，增加了土壤的电阻率参考值、使用深度变化法对土壤模型进行分析的实例、\n通过仿真软件建立分层土壤模型的方法。\n本文件由能源行业电力接地技术标准化技术委员会（NEA/TC31）提出并归口。\n本文件起草单位：国网辽宁省电力有限公司电力科学研究院、国网陕西省电力公司电力科学研究院广东电网有限责任公司电力科学研究院、中国电力科学研究院、武汉大学、国网江西省电力有限公司电力科学研究院、国网湖南省电力有限公司电力科学研究院、江苏方天电力技术有限公司、云南电网有限责任公司电力科学研究院、国网电力科学研究院武汉南瑞有限责任公司、国网河北省电力公司电力科学研究院、国网河南省电力公司电力科学研究院、国网四川省电力公司电力科学研究院、内蒙古电力科学研究院、武汉市康达电气有限公司、红相股份有限公司、上海大帆电气设备有限公司、河南四达电力设备股份有限公司、国网山东省电力公司德州供电公司。\n本文件主要起草人：李冠华、王森、崔巨勇、李谦、谭波、鲁海亮、刘欣、李东、时卫东、徐凯、\n杨杰、李志忠、李欣、雷蕾、罗东辉、李伟、金鑫、张劲松、车传强、何智强、邵建康、胡晓晖、\n郑雄伟、丁国君、马御棠、夏小飞、林阳坡、务孔永、刘春秀。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nIⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8924, "has_structure_hint": false}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 4, "text": "DL/T2553—2022\n电力接地系统土壤电阻率、接地阻抗\n和地表电位测量技术导则\n1范围\n本文件规定了电力行业接地系统土壤电阻率、接地阻抗、电流分流、地表电位、电气完整性和冲\n击接地阻抗的测试等要求。\n本文件适用于变电站、发电厂、换流站、风力发电系统的升压站和风力发电机、光伏电站、储能\n电站、电气化铁路牵引变电站、输配电线路等接地系统设计勘察、交接验收试验，已运行接地系统的\n状态评估和试验。\n其他行业接地系统可参照执行。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB/T50065一2011交流电气装置的接地设计规范\nDL/T475一2017接地装置特性参数测量导则\nDL/T5224一2014高压直流输电大地返回系统设计技术规程\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n视在土壤电阻率apparentearthresistivity\n单位立方体不同性质的土壤的总体等效电阻率，其单位用欧姆·米（Ω·m）表示，简称土壤电\n阻率。\n3.2\n接地grounding\n一种有意或非有意的导电连接，由于这种连接，可以使电路或电气设备接到大地或接到代替大地\n的某种较大的导电体。\n3.3\n接地（引下）线groundingconductor\n电力设备应接地（3.2）的部位与地下接地极（3.4）之间的良导体。\n3.4\n接地极groundingelectrode\n埋入地中直接与大地接触的，具有接地（3.2）功能的良导体。\n3.5\n接地装置groundingdevice\n接地极（3.4）与接地线（3.3）的总和。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 744, "clean_text_len": 733, "clean_text": "DL/T2553—2022\n电力接地系统土壤电阻率、接地阻抗和地表电位测量技术导则\n1范围本文件规定了电力行业接地系统土壤电阻率、接地阻抗、电流分流、地表电位、电气完整性和冲击接地阻抗的测试等要求。\n本文件适用于变电站、发电厂、换流站、风力发电系统的升压站和风力发电机、光伏电站、储能电站、电气化铁路牵引变电站、输配电线路等接地系统设计勘察、交接验收试验，已运行接地系统的状态评估和试验。\n其他行业接地系统可参照执行。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T50065一2011交流电气装置的接地设计规范\nDL/T475一2017接地装置特性参数测量导则\nDL/T5224一2014高压直流输电大地返回系统设计技术规程\n3术语和定义下列术语和定义适用于本文件。\n3.1\n视在土壤电阻率apparentearthresistivity\n单位立方体不同性质的土壤的总体等效电阻率，其单位用欧姆·米（Ω·m）表示，简称土壤电阻率。\n3.2\n接地grounding\n一种有意或非有意的导电连接，由于这种连接，可以使电路或电气设备接到大地或接到代替大地的某种较大的导电体。\n3.3\n接地（引下）线groundingconductor\n电力设备应接地（3.2）的部位与地下接地极（3.4）之间的良导体。\n3.4\n接地极groundingelectrode\n埋入地中直接与大地接触的，具有接地（3.2）功能的良导体。\n3.5\n接地装置groundingdevice\n接地极（3.4）与接地线（3.3）的总和。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9041, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 5, "text": "DL/T2553—2022\n3.6\n接地网groundinggrid\n由水平和垂直接地极（3.4）组成的，供发电厂、变电站使用的，兼有泄流和均压作用的水平网状\n接地极，其是接地极的一种特殊形式。\n3.7\n接地系统groundingsystem\n在特定区域内由所有互相连接的多个接地装置（3.5）组成的系统。\n注：这些接地装置往往大小不一，小的可能仅包括几个接地棒，大的可能设有许多的接地棒或接地井、直埋导线\n和外部接地端子。外部接地端子包括架空屏蔽线、接地线、中性线、地下电缆屏蔽层、中性点、（架空线防\n雷保护用）接地极、接地网（3.6）联络线、金属管及其他提供额外的远方大地连接通道的接地端子。\n3.8\n接地阻抗groundimpedance\n接地装置（3.5）对远方电位零点的阻抗。数值上为接地装置与远方电位零点间的电位差，与通过\n该接地装置流入地中的电流的比值。\n3.9\n工频接地阻抗powerfrequencygroundimpedance\n根据通过接地极（3.4）流入地中工频交流电流求得的阻抗。\n3.10\n冲击接地阻抗impulsegroundimpedance\n根据通过接地极（3.4）流入地中冲击电流求得的接地阻抗（3.8)。数值上等于在冲击入地电流的\n作用下，接地装置（3.5）与远方电位零点间的冲击电压峰值，与流入接地极的冲击电流峰值之比。\n3.11\n地电位升groundpotentialrise；GPR\n电流经接地装置（3.5）的接地极（3.4）流入大地时，接地装置与参考地之间的电位差。\n3.12\n地表电位梯度surface-potentialgradient\n当接地短路故障电流流过接地装置（3.5）时，被试接地装置所在的场区地表面形成的电位梯度分\n布。地面上水平距离为1.0m的两点间的电位梯度称为单位场区地表电位梯度。\n3.13\n跨步电位差steppotentialdifference\n当接地（3.2）短路故障电流流过接地装置（3.5）时，地面上水平距离为1.0m的两点间的电位差。\n3.14\n接触电位差touchpotentialdifference\n当接地（3.2）短路故障电流流过接地装置（3.5）时，地面与接地结构（如设备外壳、架构或围\n栏）之间的电位差。\n3.15\n转移电位差transferredpotentialdifference\n接触电位差（3.14）的一种特殊情况，当接地（3.2）短路电流流过接地装置（3.5）时，将接地\n装置高电位引出站外的导体与附近地面的电位差，或将站外低电位引入站内的导体与附近地面的电\n位差。\n3.16\n分流系数currentsplitfactor\n经接地网（3.6）散流的故障电流与总的接地（3.2）短路故障电流之间的比值。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1155, "clean_text_len": 1144, "clean_text": "DL/T2553—2022\n3.6\n接地网groundinggrid\n由水平和垂直接地极（3.4）组成的，供发电厂、变电站使用的，兼有泄流和均压作用的水平网状接地极，其是接地极的一种特殊形式。\n3.7\n接地系统groundingsystem\n在特定区域内由所有互相连接的多个接地装置（3.5）组成的系统。\n注：这些接地装置往往大小不一，小的可能仅包括几个接地棒，大的可能设有许多的接地棒或接地井、直埋导线和外部接地端子。外部接地端子包括架空屏蔽线、接地线、中性线、地下电缆屏蔽层、中性点、（架空线防雷保护用）接地极、接地网（3.6）联络线、金属管及其他提供额外的远方大地连接通道的接地端子。\n3.8\n接地阻抗groundimpedance\n接地装置（3.5）对远方电位零点的阻抗。数值上为接地装置与远方电位零点间的电位差，与通过该接地装置流入地中的电流的比值。\n3.9\n工频接地阻抗powerfrequencygroundimpedance\n根据通过接地极（3.4）流入地中工频交流电流求得的阻抗。\n3.10\n冲击接地阻抗impulsegroundimpedance\n根据通过接地极（3.4）流入地中冲击电流求得的接地阻抗（3.8)。数值上等于在冲击入地电流的作用下，接地装置（3.5）与远方电位零点间的冲击电压峰值，与流入接地极的冲击电流峰值之比。\n3.11\n地电位升groundpotentialrise；GPR\n电流经接地装置（3.5）的接地极（3.4）流入大地时，接地装置与参考地之间的电位差。\n3.12\n地表电位梯度surface-potentialgradient\n当接地短路故障电流流过接地装置（3.5）时，被试接地装置所在的场区地表面形成的电位梯度分布。地面上水平距离为1.0m的两点间的电位梯度称为单位场区地表电位梯度。\n3.13\n跨步电位差steppotentialdifference\n当接地（3.2）短路故障电流流过接地装置（3.5）时，地面上水平距离为1.0m的两点间的电位差。\n3.14\n接触电位差touchpotentialdifference\n当接地（3.2）短路故障电流流过接地装置（3.5）时，地面与接地结构（如设备外壳、架构或围栏）之间的电位差。\n3.15\n转移电位差transferredpotentialdifference\n接触电位差（3.14）的一种特殊情况，当接地（3.2）短路电流流过接地装置（3.5）时，将接地装置高电位引出站外的导体与附近地面的电位差，或将站外低电位引入站内的导体与附近地面的电位差。\n3.16\n分流系数currentsplitfactor\n经接地网（3.6）散流的故障电流与总的接地（3.2）短路故障电流之间的比值。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8892, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 6, "text": "DL/T2553-2022\n3.17\n耦合\ncoupling\n在两个或两个以上的电路或系统间，可进行一电路（系统）到另一电路（系统）功率或信号转换\n的效应。\n3.18\n接地极互阻\nmutualresistance ofgroundingelectrodes\n一个接地极（3.4）中的电流变化在另一接地极中产生的电压变化，以欧姆（Ω）表示。\n4测试目的\n4.1土壤电阻率测量\n测量土壤电阻率有助于：\na）估算接地系统的接地阻抗；\nb）估算地表电位，包括跨步电位差和接触电位差；\nc）计算相邻近的电力线路和通信线路间的耦合效应；\nd）设计阴极保护系统；\ne）设计输电线路与管道之间的解耦措施。\n4.2接地阻抗和地表电位测量\n测量接地阻抗以及因地电流产生的地表电位有助于：\na）验证新建接地系统能否满足设计要求；\nb）诊断现有接地系统状态变化（如腐蚀、断线等）；\nc）复查现有变电站的跨步电位差和接触电位差是否安全；\nd）确认新变电站的跨步电位差和接触电位差设计值；\ne）确定地电位升（GPR），用于电力线路和通信线路的保护设计。\n5土壤电阻率\n5.1概述\n对于大多数的土壤电阻率测量技术实际上是一样的，但是对测试数据的分析却可能是多样的，尤\n其是对于多种土壤电阻率的复杂土壤分析时，情况更是如此。\n土壤电阻率不仅随土壤的类型变化，且随温度、湿度、含盐量而变化，土壤电阻率曲线见图1。\n102\n103\n103\nC\n10\n电\n电10\n土壤\n10\n15\n10\n20\n30\n200\n204060\n含盐量(%)\n湿度(%)\n温度（C）\na）含盐量\nb）湿度\nc）温度\n图1土壤电阻率曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 686, "clean_text_len": 630, "clean_text": "DL/T2553-2022\n3.17\n耦合coupling\n在两个或两个以上的电路或系统间，可进行一电路（系统）到另一电路（系统）功率或信号转换的效应。\n3.18\n接地极互阻\nmutualresistance ofgroundingelectrodes\n一个接地极（3.4）中的电流变化在另一接地极中产生的电压变化，以欧姆（Ω）表示。\n4测试目的\n4.1土壤电阻率测量测量土壤电阻率有助于：\na）估算接地系统的接地阻抗；\nb）估算地表电位，包括跨步电位差和接触电位差；\nc）计算相邻近的电力线路和通信线路间的耦合效应；\nd）设计阴极保护系统；\ne）设计输电线路与管道之间的解耦措施。\n4.2接地阻抗和地表电位测量测量接地阻抗以及因地电流产生的地表电位有助于：\na）验证新建接地系统能否满足设计要求；\nb）诊断现有接地系统状态变化（如腐蚀、断线等）；\nc）复查现有变电站的跨步电位差和接触电位差是否安全；\nd）确认新变电站的跨步电位差和接触电位差设计值；\ne）确定地电位升（GPR），用于电力线路和通信线路的保护设计。\n5土壤电阻率\n5.1概述对于大多数的土壤电阻率测量技术实际上是一样的，但是对测试数据的分析却可能是多样的，尤其是对于多种土壤电阻率的复杂土壤分析时，情况更是如此。\n土壤电阻率不仅随土壤的类型变化，且随温度、湿度、含盐量而变化，土壤电阻率曲线见图1。\nC电电10土壤含盐量(%)湿度(%)\n温度（C）a）含盐量b）湿度c）温度图1土壤电阻率曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8841, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 7, "text": "DL/T25532022\n海水地区的土壤电阻率通常小于1Ω·m，而砂岩地区的土壤电阻率高达10Ω·m。温度自25℃\n向0℃下降时，土壤电阻率随之缓慢上升。在0℃以下，则迅速上升。而冻土（如冬天的表层土壤）\n的土壤电阻率可能非常高。各种土壤的电阻率参考值见附录A。\n通常土壤有若干层，层与层的土壤电阻率不同。土壤电阻率还存在横向上的变化，但一般是渐变\n的，在测量地段附近可不考虑土壤电阻率的横向变化。\n在大多数情况下，土壤电阻率主要是深度的函数。一般函数比较复杂，为便于分析测试数据，可\n先建立一个能给出最优近似值的简单等价函数。对于输配电线路和通信线路接地系统的设计，取两个\n水平层的土壤构造或指数函数的土壤构造可以取得较好的近似值。\n接地装置的地表电位梯度主要是上层土壤电阻率的函数，接地阻抗主要是深层土壤电阻率的函\n数，深层土壤电阻率是指深度大致为水平接地极直径或10倍于垂直接地极深度的土壤电阻率。为此，\n在对站址土壤电阻率进行测试时，测试深度不应低于拟建接地装置最大对角线长度。当布线空间路径\n有限时，可酌情减少，但至少应达到最大对角线的2/3。极间距离的取值可为5m、10m、15m、\n20m、30m、40m等，以获取更为详细的土壤数据用以分析土壤构造。\n5.2土壤电阻率测试方法\n5.2.1地质资料和土壤试样法\n安装接地装置的地区需进行大规模的岩土工程，为此应进行地质勘探，以获取有关土壤特性和构\n造的数据。地质资料法是通过获取地质勘探资料来分析判断土壤电阻率。\n土壤试样法是通过钻探得到地下不同深度的土壤试样，在试验槽中进行土壤试样测试，得到随深\n度变化的土壤电阻率分布情况。一般是用已知尺寸的土壤试样相对两面间所测得的电阻值来确定土壤\n电阻率，但土壤试样和测试电极的接触电阻会带来一定的误差。\n通过对试样进行电阻率测量得到土壤电阻率近似值是有困难的，且在某种情况下是无法做到的。\n一方面难以获取有代表性的土壤试样，另一方面难以在试验环境下模拟原有土壤的紧密性和水分含量。\n5.2.2深度变化法\n深度变化法又称三极法，其原理是测量埋入地中试验电极的接地电阻，利用接地电阻的计算公式\n反推出土壤电阻率。深度变化法应逐步增加试验电极的埋深并测量接地电阻，其目的是使更多的测试\n电流流过深层土壤。所测的电阻值将反映试验电极各个理深下的土壤电阻率。宜使用接地棒作为试验\n电极，其具有以下优点：\na）准确计算接地棒的理论接地电阻值是比较容易的，因而分析测试结果也较为容易；\nb）通过接地棒能够打入土壤的深度，确定接地极施工时的安装深度。\n测试时应注意，接地棒在打入过程中由于振动而导致沿长度方向与土壤接触不良，折算后的土壤\n电阻率与真实值之间存在偏差。\n深度变化法能测量到试验电极邻近地区（相当于该试验电极长度的5倍～10倍）的土壤特性。有\n关测试的具体方法见6.2，为使所测得的接地电阻值尽可能准确，宜采用电位降法测量。对于大面积的\n测试地区，可设置多个电极测点，以获知土壤电阻率的横向变化。由于在一些土壤中无法打入很长的\n接地棒，如要测量大体积的土壤（面积大、深度也大)，应采用四极法。\n5.2.3四极法\n应对大体积未翻动土壤进行电阻率的测量，最准确的方法是四极法，它是欧姆定律的现场应用。\n测量时，在被测土壤中插入四个辅助电极并保持在一条直线上，埋入深度均为b。使测试电流1流入外\n侧的两电极，外电极产生的电流场在内电极上产生电位差U，可用电位差计或高阻电压表测量，U/1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1441, "clean_text_len": 1422, "clean_text": "DL/T25532022\n海水地区的土壤电阻率通常小于1Ω·m，而砂岩地区的土壤电阻率高达10Ω·m。温度自25℃\n向0℃下降时，土壤电阻率随之缓慢上升。在0℃以下，则迅速上升。而冻土（如冬天的表层土壤）\n的土壤电阻率可能非常高。各种土壤的电阻率参考值见附录A。\n通常土壤有若干层，层与层的土壤电阻率不同。土壤电阻率还存在横向上的变化，但一般是渐变的，在测量地段附近可不考虑土壤电阻率的横向变化。\n在大多数情况下，土壤电阻率主要是深度的函数。一般函数比较复杂，为便于分析测试数据，可先建立一个能给出最优近似值的简单等价函数。对于输配电线路和通信线路接地系统的设计，取两个水平层的土壤构造或指数函数的土壤构造可以取得较好的近似值。\n接地装置的地表电位梯度主要是上层土壤电阻率的函数，接地阻抗主要是深层土壤电阻率的函数，深层土壤电阻率是指深度大致为水平接地极直径或10倍于垂直接地极深度的土壤电阻率。为此，\n在对站址土壤电阻率进行测试时，测试深度不应低于拟建接地装置最大对角线长度。当布线空间路径有限时，可酌情减少，但至少应达到最大对角线的2/3。极间距离的取值可为5m、10m、15m、\n20m、30m、40m等，以获取更为详细的土壤数据用以分析土壤构造。\n5.2土壤电阻率测试方法\n5.2.1地质资料和土壤试样法安装接地装置的地区需进行大规模的岩土工程，为此应进行地质勘探，以获取有关土壤特性和构造的数据。地质资料法是通过获取地质勘探资料来分析判断土壤电阻率。\n土壤试样法是通过钻探得到地下不同深度的土壤试样，在试验槽中进行土壤试样测试，得到随深度变化的土壤电阻率分布情况。一般是用已知尺寸的土壤试样相对两面间所测得的电阻值来确定土壤电阻率，但土壤试样和测试电极的接触电阻会带来一定的误差。\n通过对试样进行电阻率测量得到土壤电阻率近似值是有困难的，且在某种情况下是无法做到的。\n一方面难以获取有代表性的土壤试样，另一方面难以在试验环境下模拟原有土壤的紧密性和水分含量。\n5.2.2深度变化法深度变化法又称三极法，其原理是测量埋入地中试验电极的接地电阻，利用接地电阻的计算公式反推出土壤电阻率。深度变化法应逐步增加试验电极的埋深并测量接地电阻，其目的是使更多的测试电流流过深层土壤。所测的电阻值将反映试验电极各个理深下的土壤电阻率。宜使用接地棒作为试验电极，其具有以下优点：\na）准确计算接地棒的理论接地电阻值是比较容易的，因而分析测试结果也较为容易；\nb）通过接地棒能够打入土壤的深度，确定接地极施工时的安装深度。\n测试时应注意，接地棒在打入过程中由于振动而导致沿长度方向与土壤接触不良，折算后的土壤电阻率与真实值之间存在偏差。\n深度变化法能测量到试验电极邻近地区（相当于该试验电极长度的5倍～10倍）的土壤特性。有关测试的具体方法见6.2，为使所测得的接地电阻值尽可能准确，宜采用电位降法测量。对于大面积的测试地区，可设置多个电极测点，以获知土壤电阻率的横向变化。由于在一些土壤中无法打入很长的接地棒，如要测量大体积的土壤（面积大、深度也大)，应采用四极法。\n5.2.3四极法应对大体积未翻动土壤进行电阻率的测量，最准确的方法是四极法，它是欧姆定律的现场应用。\n测量时，在被测土壤中插入四个辅助电极并保持在一条直线上，埋入深度均为b。使测试电流1流入外侧的两电极，外电极产生的电流场在内电极上产生电位差U，可用电位差计或高阻电压表测量，U/1", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9208, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 8, "text": "DL/T2553——2022\n即为电阻R。\n四极法的两种形式：\na）等距法或温纳（Wenner）法。采用此种方法时，电极按图2a）所示等距布置。\nA\nV\nUL\na）等间距法\nb）不等间距法\n图2四极法测试土壤电阻率示意图\n视在土壤电阻率p为：\n4πaR\n(1)\n2a\n1+\nD\n√a²+4b²\n√a²+b²\n式中：\np\n视在土壤电阻率，Ω·m;\n所测电阻，Ω；\nD\n-相邻电极间距，m；\n-电极埋入深度，mo\n理论上，电极应是半径为b的点接触型电极或半球型电极。实际上，四个电极通常置于\n间距为α的直线上，入地深度不超过0.1α。因而可假定b=0，则公式（1）简化为：\np=2πaR....\n(2)\n通过公式（2）可得出深度为α的视在土壤电阻率近似值。\n在不同的电极间距下得出一组土壤电阻率数据，以这些数据与间距的关系绘成曲线，如图3\n所示，即可判断该地区是否存在多种土壤层或是否有岩石层，并得出各层土壤的电阻率和深度。\n103\n-U)\n10²\n审\n10\n20\n40\n60\n80\n100\n电极间距（m）\n图3典型的土壤电阻率曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9104, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 464, "clean_text_len": 425, "clean_text": "DL/T2553——2022即为电阻R。\n四极法的两种形式：\na）等距法或温纳（Wenner）法。采用此种方法时，电极按图2a）所示等距布置。\nAVULa）等间距法\nb）不等间距法图2四极法测试土壤电阻率示意图视在土壤电阻率p为：\n4πaR\n(1)\n2a\n1+\nD√a²+4b²√a²+b²式中：\np视在土壤电阻率，Ω·m;所测电阻，Ω；\nD-相邻电极间距，m；-电极埋入深度，mo\n理论上，电极应是半径为b的点接触型电极或半球型电极。实际上，四个电极通常置于间距为α的直线上，入地深度不超过0.1α。因而可假定b=0，则公式（1）简化为：\np=2πaR....(2)\n通过公式（2）可得出深度为α的视在土壤电阻率近似值。\n在不同的电极间距下得出一组土壤电阻率数据，以这些数据与间距的关系绘成曲线，如图3\n所示，即可判断该地区是否存在多种土壤层或是否有岩石层，并得出各层土壤的电阻率和深度。\n-U)\n10²\n审电极间距（m）\n图3典型的土壤电阻率曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8148, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 9, "text": "DL/T2553—2022\nb）非等距法或施伦贝格-巴莫（Schlumberger-Palmer）法。温纳法的缺点，一个是当电极间距较\n大时，内侧两个电极的电位差迅速下降，通常用仪器测量不到如此低的电位差，给测试带来困\n难；另一个是在每一个待测深度上都需要重新布置四个电极。为了测量大间距电流极之间的土\n壤电阻率或提高测量速度，可采用图2b）的布置方式。\n在测试过程中，内侧的电极间距变小，外侧的电极间距变大，只需要改变外侧电极的位\n置即可。与温纳法相比，测量不同深度土壤电阻率时，非等距法的速度更快。\n可按公式（3）计算：\np=πcc+d)Rd.\n..（3)\n式中：\np一视在土壤电阻率，Ω·m;\nR—所测电阻，Ω；\nc—外侧相邻电极间距，m;\nd一内侧相邻电极间距，m。\n按照公式（3）计算的电阻率是近似深度（2c+d）/2处的视在电阻率，（2c+d）/2是从测\n试电极的中心处到外侧电流极的距离。\n5.2.4大地电磁勘探（MT）法\n该方法是建立在大地电磁感应原理基础上的电磁测量方法，利用趋肤效应原理，将趋表深度视为勘探\n深度，通过改变频率，可获取不同勘探深度及其视在电阻率。其具体测量方法可按照DL/T5224一2014中\n第E.0.4条。\n5.3测试数据的分析\n5.3.1概述\n由于土壤构造的不均匀性，土壤电阻率的变化大且规律复杂，应对土壤构造建立一个简单的等效\n土壤模型进行测试数据的分析。模型的建立取决于：\na）土壤测量范围（深度)；\nb）所用测量方法和测量的准确性；\nc）数学运算的复杂性；\nd）测量的目的。\n多数情况下两层等效土壤模型可以满足电力工程要求，不需要大量的数学运算。也可借助计算机\n的解决方案，有效地估算各种测量技术下的多层土壤模型。\n5.3.2地质资料和土壤试样法\n可通过附录A列出的土壤分类，分析地质勘探所提供的资料。根据简单的土壤分类建立精确的土\n壤模型是很困难的，这些分类只用于对各类土壤的电阻率进行粗略估计。\n5.3.3深度变化法\n将接地棒打入不同的深度，测试其接地电阻。利用均匀土壤中接地棒接地电阻的简化计算公式，\n推导出接地棒埋入深度的土壤电阻率并绘成曲线。可通过对土壤电阻率曲线解释的方法来分析测试数\n据，确定土壤模型。典型分析实例见附录B。\n当使用数值分析方法确定土壤模型时，可以采用基于分层土壤模型的更精确的公式（见附录C)，\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9742, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 990, "clean_text_len": 968, "clean_text": "DL/T2553—2022\nb）非等距法或施伦贝格-巴莫（Schlumberger-Palmer）法。温纳法的缺点，一个是当电极间距较大时，内侧两个电极的电位差迅速下降，通常用仪器测量不到如此低的电位差，给测试带来困难；另一个是在每一个待测深度上都需要重新布置四个电极。为了测量大间距电流极之间的土壤电阻率或提高测量速度，可采用图2b）的布置方式。\n在测试过程中，内侧的电极间距变小，外侧的电极间距变大，只需要改变外侧电极的位置即可。与温纳法相比，测量不同深度土壤电阻率时，非等距法的速度更快。\n可按公式（3）计算：p=πcc+d)Rd.\n..（3)式中：p一视在土壤电阻率，Ω·m;\nR—所测电阻，Ω；c—外侧相邻电极间距，m;\nd一内侧相邻电极间距，m。\n按照公式（3）计算的电阻率是近似深度（2c+d）/2处的视在电阻率，（2c+d）/2是从测试电极的中心处到外侧电流极的距离。\n5.2.4大地电磁勘探（MT）法该方法是建立在大地电磁感应原理基础上的电磁测量方法，利用趋肤效应原理，将趋表深度视为勘探深度，通过改变频率，可获取不同勘探深度及其视在电阻率。其具体测量方法可按照DL/T5224一2014中第E.0.4条。\n5.3测试数据的分析\n5.3.1概述由于土壤构造的不均匀性，土壤电阻率的变化大且规律复杂，应对土壤构造建立一个简单的等效土壤模型进行测试数据的分析。模型的建立取决于：\na）土壤测量范围（深度)；\nb）所用测量方法和测量的准确性；\nc）数学运算的复杂性；d）测量的目的。\n多数情况下两层等效土壤模型可以满足电力工程要求，不需要大量的数学运算。也可借助计算机的解决方案，有效地估算各种测量技术下的多层土壤模型。\n5.3.2地质资料和土壤试样法可通过附录A列出的土壤分类，分析地质勘探所提供的资料。根据简单的土壤分类建立精确的土壤模型是很困难的，这些分类只用于对各类土壤的电阻率进行粗略估计。\n5.3.3深度变化法将接地棒打入不同的深度，测试其接地电阻。利用均匀土壤中接地棒接地电阻的简化计算公式，\n推导出接地棒埋入深度的土壤电阻率并绘成曲线。可通过对土壤电阻率曲线解释的方法来分析测试数据，确定土壤模型。典型分析实例见附录B。\n当使用数值分析方法确定土壤模型时，可以采用基于分层土壤模型的更精确的公式（见附录C)，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8789, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 10, "text": "DL/T2553—2022\n代替假设土壤电阻率均匀的简化公式，或用简单的计算机程序或用试探法（见附录D)，得到与所测接\n地棒接地电阻值相吻合的土壤模型数据。\n土壤电阻率。对于大面积的测试区域，可分块测试以掌握土壤电阻率的横向变化情况。\n5.3.4四极法\n四极法的测试数据分析与深度变化法相似。四极法所测的土壤电阻率与电极间距的关系曲\n线即表示土壤的构造。从曲线上不易确定各层土壤的厚度，可使用下列经验方法确定各层土壤的\n厚度。\na）吉什-龙尼（The Gish and Rooney）法。该法通过土壤电阻率曲线形状的变化判断，在曲线曲\n率转折或变化时，与电极间距a相等的深度处，开始出现另一层土壤。\nb）兰开斯特-琼斯（TheLancaster-Jones）法。在曲线出现曲率转折点时，即是下一层土壤，其深\n度为所对应电极间距a的2/3处。\nc）佐迪（Zohdy）法。下面五条规律适用于所测的土壤电阻率与电极间距a的关系曲线：\n1）计算的视在土壤电阻率总是正值。\n2）像实际土壤电阻率随深度增加或减小一样，视在土壤电阻率会随着电极间距增大或减小。\n3）视在土壤电阻率发生最大变化时的电极间距应大于实际土壤电阻率发生相应变化时的\n深度。因此，视在土壤电阻率的变化总是绘制在实际土壤电阻率变化相对应的电极间距\n的右侧。\n4）视在土壤电阻率与试验电极间距的曲线幅值总是小于或等于实际土壤电阻率与深度的曲线\n幅值。\n5）在多层模型中，相对较厚的土层的实际土壤电阻率变化，会导致视在土壤电阻率曲线出现\n类似的变化。\n应注意曲线中的试验电极间距并非对应于土壤电阻率发生变化的实际深度，并且视在土壤电阻率\n的大小与实际土壤电阻率的大小也有差异。\n也可采用特定的土壤模型，如假定土壤是同质的、分层的或按指数变化的。对于每一种土壤模\n型，其土壤电阻率与各土壤参数之间的数学关系应是已知的或易于计算的。应根据测量目的选取最佳\n模型，通常两层土壤模型能得到较好的结果。附录C和附录D中的方法可用来确定符合均匀或两层土\n壤模型的土壤参数。\n还可使用仿真软件确定分层土壤模型，具体方法与应用实例见附录E。\n5.3.5大地电磁勘探（MT）法\nMT法可探测地下数百米到数百干米深度范围内的电性变化，可通过该方法获得大地深部电性分\n层，分析方法可按照DL/T5224—2014中第E.0.4条。\n6接地阻抗\n6.1概述\n接地阻抗测量是接地装置最常见的试验，其测量数据可以用于快速估算接地装置的电位升。对于\n变电站接地网，其设计主要围绕控制接地网内地表电位梯度在安全限值以内开展并保障人员和设备安\n全。对于输电线路和配电线路杆塔，接地装置设计和安装的目的是将其相对于远方大地的接地阻抗限\n制在特定范围内，以便获得更好的防雷效果。无论哪种情况，接地阻抗测量都是接地系统设计和分析\n应用中的重要组成部分。\n/", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9908, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1185, "clean_text_len": 1165, "clean_text": "DL/T2553—2022\n代替假设土壤电阻率均匀的简化公式，或用简单的计算机程序或用试探法（见附录D)，得到与所测接地棒接地电阻值相吻合的土壤模型数据。\n土壤电阻率。对于大面积的测试区域，可分块测试以掌握土壤电阻率的横向变化情况。\n5.3.4四极法四极法的测试数据分析与深度变化法相似。四极法所测的土壤电阻率与电极间距的关系曲线即表示土壤的构造。从曲线上不易确定各层土壤的厚度，可使用下列经验方法确定各层土壤的厚度。\na）吉什-龙尼（The Gish and Rooney）法。该法通过土壤电阻率曲线形状的变化判断，在曲线曲率转折或变化时，与电极间距a相等的深度处，开始出现另一层土壤。\nb）兰开斯特-琼斯（TheLancaster-Jones）法。在曲线出现曲率转折点时，即是下一层土壤，其深度为所对应电极间距a的2/3处。\nc）佐迪（Zohdy）法。下面五条规律适用于所测的土壤电阻率与电极间距a的关系曲线：\n1）计算的视在土壤电阻率总是正值。\n2）像实际土壤电阻率随深度增加或减小一样，视在土壤电阻率会随着电极间距增大或减小。\n3）视在土壤电阻率发生最大变化时的电极间距应大于实际土壤电阻率发生相应变化时的深度。因此，视在土壤电阻率的变化总是绘制在实际土壤电阻率变化相对应的电极间距的右侧。\n4）视在土壤电阻率与试验电极间距的曲线幅值总是小于或等于实际土壤电阻率与深度的曲线幅值。\n5）在多层模型中，相对较厚的土层的实际土壤电阻率变化，会导致视在土壤电阻率曲线出现类似的变化。\n应注意曲线中的试验电极间距并非对应于土壤电阻率发生变化的实际深度，并且视在土壤电阻率的大小与实际土壤电阻率的大小也有差异。\n也可采用特定的土壤模型，如假定土壤是同质的、分层的或按指数变化的。对于每一种土壤模型，其土壤电阻率与各土壤参数之间的数学关系应是已知的或易于计算的。应根据测量目的选取最佳模型，通常两层土壤模型能得到较好的结果。附录C和附录D中的方法可用来确定符合均匀或两层土壤模型的土壤参数。\n还可使用仿真软件确定分层土壤模型，具体方法与应用实例见附录E。\n5.3.5大地电磁勘探（MT）法\nMT法可探测地下数百米到数百干米深度范围内的电性变化，可通过该方法获得大地深部电性分层，分析方法可按照DL/T5224—2014中第E.0.4条。\n6接地阻抗\n6.1概述接地阻抗测量是接地装置最常见的试验，其测量数据可以用于快速估算接地装置的电位升。对于变电站接地网，其设计主要围绕控制接地网内地表电位梯度在安全限值以内开展并保障人员和设备安全。对于输电线路和配电线路杆塔，接地装置设计和安装的目的是将其相对于远方大地的接地阻抗限制在特定范围内，以便获得更好的防雷效果。无论哪种情况，接地阻抗测量都是接地系统设计和分析应用中的重要组成部分。\n/", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9221, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 11, "text": "DL/T2553-2022\n接地阻抗在很大程度上取决于其周围土壤的电阻率和接地装置埋地接地导体的延伸范围及形状。\n接地阻抗会随季节变化，在不同的季节，土壤的温度、含水量和密度会有所不同。为尽可能减小\n接地阻抗测量值与计算值之间的差异，应在与测量土壤电阻率类似的天气条件下完成接地阻抗测量。\n同样，对于受季节变化影响较大的接地装置，可在不利的天气条件下进行土壤电阻率测量，以便设计\n人员获得更严格的土壤数据。\n接地装置安装以后，随着每年的周期性气候变化，土壤密实度发生变化，导致在安装后1年～2年\n内，接地阻抗呈降低趋势。在安装1年～2年后，接地阻抗通常每年变化不会太大。\n计算和经验表明，在给定的土壤条件下，接地阻抗很大程度上取决于接地网的整体尺寸。在现有\n接地网中增加导体和接地棒的数量也有助于降低接地阻抗。但随着导体或接地棒的不断增加，其降阻\n效果相应减少。\n接地装置的阻抗是复数阻抗，包含电阻分量、电容分量和电感分量，所有这些分量都影响接地电\n路的载流能力。如果接地装置足够小，接地阻抗主要由电阻分量构成，其对接地装置工频特性影响较\n大。当电阻分量不构成接地阻抗的主要组成部分时，电容分量和电感分量对接地装置高频暂态特性影\n响较大，如无线通信设备、防雷设备或大型的接地网。\n6.2测量接地阻抗的方法\n6.2.1概述\n现场接地阻抗的测试方法主要有用于小型接地装置的简单测量方法，包括两点法和三点法；用于\n大型接地装置测量的方法，包括电位降法和三极法，三极法又称为电流-电压表法；用于输电和配电线\n路杆塔接地极测量的方法，包括钳表法/回路电阻法和电位降-电流表法。各种方法都有其优点和局限\n性，现场使用时应根据测量目的及测量对象选择适当的测量方法。\n6.2.2两点法\n使用两点法时，将待测接地极与一个辅助接地极串联后进行测量。与待测接地极的接地阻抗相\n比，辅助接地极的接地阻抗可忽略不计。因此，测量值即为待测接地极的接地阻抗。\n两点法通常应用于有金属自来水管道且管道接头无绝缘的建筑物的单根接地棒接地阻抗的测量。\n该水管即辅助接地极，其接地阻抗假定为1Ω数量级，与接地棒的最大允许接地阻抗（通常为25Ω数\n量级）相比应较低。\n在测试低阻抗接地极时这种方法会出现较大误差。如果待测接地极和辅助接地极彼此太接近，则\n接地极之间的互阻也可能导致测量误差。两点法适用于仅需判断通过或不通过的测试。\n6.2.3三点法\n三点法使用两个辅助电极，其接地阻抗分别为r2和r3。待测电极的接地阻抗为r1。每对电极之间\n的阻抗分别为r12、ri3和r23。其中，r12=r+r2，以此类推。求解三个联立方程，结果如下：\n2\n测量每对接地极的串联阻抗值并将代入方程中，可以得出r的值。如果两个辅助电极的接地阻抗\n比被测电极高得多，那么最终结果中每次测量的误差会被进一步放大。为获得准确的测量结果，电极\n之间的距离应足够远，以减少电极之间的互阻。如果电极之间的距离不够，则可能出现零阻抗或负阻\n抗的情况。测试接地极的接地阻抗时，三根电极间距至少为被测极棒埋入深度的3倍。辅助电极的埋\n入深度应小于或等于被测电极的埋入深度。该方法适用于小型接地极接地阻抗的粗略测量。在测试大\n型接地系统或复杂接地系统时，尤其是对准确度要求较高时，应采用其他测量方法。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1365, "clean_text_len": 1338, "clean_text": "DL/T2553-2022\n接地阻抗在很大程度上取决于其周围土壤的电阻率和接地装置埋地接地导体的延伸范围及形状。\n接地阻抗会随季节变化，在不同的季节，土壤的温度、含水量和密度会有所不同。为尽可能减小接地阻抗测量值与计算值之间的差异，应在与测量土壤电阻率类似的天气条件下完成接地阻抗测量。\n同样，对于受季节变化影响较大的接地装置，可在不利的天气条件下进行土壤电阻率测量，以便设计人员获得更严格的土壤数据。\n接地装置安装以后，随着每年的周期性气候变化，土壤密实度发生变化，导致在安装后1年～2年内，接地阻抗呈降低趋势。在安装1年～2年后，接地阻抗通常每年变化不会太大。\n计算和经验表明，在给定的土壤条件下，接地阻抗很大程度上取决于接地网的整体尺寸。在现有接地网中增加导体和接地棒的数量也有助于降低接地阻抗。但随着导体或接地棒的不断增加，其降阻效果相应减少。\n接地装置的阻抗是复数阻抗，包含电阻分量、电容分量和电感分量，所有这些分量都影响接地电路的载流能力。如果接地装置足够小，接地阻抗主要由电阻分量构成，其对接地装置工频特性影响较大。当电阻分量不构成接地阻抗的主要组成部分时，电容分量和电感分量对接地装置高频暂态特性影响较大，如无线通信设备、防雷设备或大型的接地网。\n6.2测量接地阻抗的方法\n6.2.1概述现场接地阻抗的测试方法主要有用于小型接地装置的简单测量方法，包括两点法和三点法；用于大型接地装置测量的方法，包括电位降法和三极法，三极法又称为电流-电压表法；用于输电和配电线路杆塔接地极测量的方法，包括钳表法/回路电阻法和电位降-电流表法。各种方法都有其优点和局限性，现场使用时应根据测量目的及测量对象选择适当的测量方法。\n6.2.2两点法使用两点法时，将待测接地极与一个辅助接地极串联后进行测量。与待测接地极的接地阻抗相比，辅助接地极的接地阻抗可忽略不计。因此，测量值即为待测接地极的接地阻抗。\n两点法通常应用于有金属自来水管道且管道接头无绝缘的建筑物的单根接地棒接地阻抗的测量。\n该水管即辅助接地极，其接地阻抗假定为1Ω数量级，与接地棒的最大允许接地阻抗（通常为25Ω数量级）相比应较低。\n在测试低阻抗接地极时这种方法会出现较大误差。如果待测接地极和辅助接地极彼此太接近，则接地极之间的互阻也可能导致测量误差。两点法适用于仅需判断通过或不通过的测试。\n6.2.3三点法三点法使用两个辅助电极，其接地阻抗分别为r2和r3。待测电极的接地阻抗为r1。每对电极之间的阻抗分别为r12、ri3和r23。其中，r12=r+r2，以此类推。求解三个联立方程，结果如下：\n测量每对接地极的串联阻抗值并将代入方程中，可以得出r的值。如果两个辅助电极的接地阻抗比被测电极高得多，那么最终结果中每次测量的误差会被进一步放大。为获得准确的测量结果，电极之间的距离应足够远，以减少电极之间的互阻。如果电极之间的距离不够，则可能出现零阻抗或负阻抗的情况。测试接地极的接地阻抗时，三根电极间距至少为被测极棒埋入深度的3倍。辅助电极的埋入深度应小于或等于被测电极的埋入深度。该方法适用于小型接地极接地阻抗的粗略测量。在测试大型接地系统或复杂接地系统时，尤其是对准确度要求较高时，应采用其他测量方法。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9215, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 12, "text": "DL/T2553—2022\n6.2.4故障电流法（实测法）\n当需要在某个特定接地装置上获得特定数据时，可在全电压或降压运行的条件下进行多级大电流\n测试。该测试可通过记录被测电路中所选测试点之间的电压和电流完成，最方便的方法是使用系统现\n有故障记录仪中的备用采集通道。由于被测电压和电流的量级通常较高，可使用衰减电路（电流互感\n器、电压互感器、分压器等）进行测量。可能出现的最大电压值以及由此所需的电压互感器变比，可\n通过电位降法来估算待测电压。\n为提高测量精度，记录设备的输入阻抗需要明显高于被测的阻抗值。测试电路中可设置一个连接\n到电压互感器一次侧的高电阻辅助电极，通过在电压互感器和辅助电极之间接入可变电压源来产生待\n测电压，校准记录装置。\n6.2.5电位降法\n电位降法（FOP）是在被测接地极G和电流极C之间施加试验电流，然后测量G与电位极P之间\n的电压，如图4所示。为减小电流极被测接地极间互阻的影响，电流极通常布置于距离被测接地极很\n远的地方。电位极的布置方向通常与电流极相同，也可方向相反，如图4所示。\nA\n7711717\n△x△x\n说明：\nG\n被试接地装置；\nC\n电流极；\nP\n电位极；\nD\n-被试接地装置最大对角线长度；\n电流极与被试接地装置中心的距离；\nx\n电位极与被试接地装置中心的距离；\nAx——测试距离间隔。\n图4电位降法测试接地阻抗示意图\n电位极位置的选取对于提高接地极阻抗的测量精度至关重要。电位极的位置应确保其不受任何被\n测接地极和电流极的影响。流过待测接地极G和电流极C的电流，使地面电位变化，在零电位面附近\n的电位变化很小。在移动电位极P时，如果发现某区域的电位变化最小，即为零电位面。\n在测试时，电位极从待测接地极G边缘处开始，逐点向外移动，每间隔一段距离Ax（50m或100m\n或200m）测出一个接地阻抗值，画出接地阻抗值随间隔间距变化的曲线，该曲线转入水平阶段的欧姆\n值，即视为待测接地极的真实接地阻抗值，图5显示了接地阻抗测试值随电位极与待测接地装置边缘\n间距而变化的典型实例。电位降法的原理见附录F。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9505, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 875, "clean_text_len": 843, "clean_text": "DL/T2553—2022\n6.2.4故障电流法（实测法）\n当需要在某个特定接地装置上获得特定数据时，可在全电压或降压运行的条件下进行多级大电流测试。该测试可通过记录被测电路中所选测试点之间的电压和电流完成，最方便的方法是使用系统现有故障记录仪中的备用采集通道。由于被测电压和电流的量级通常较高，可使用衰减电路（电流互感器、电压互感器、分压器等）进行测量。可能出现的最大电压值以及由此所需的电压互感器变比，可通过电位降法来估算待测电压。\n为提高测量精度，记录设备的输入阻抗需要明显高于被测的阻抗值。测试电路中可设置一个连接到电压互感器一次侧的高电阻辅助电极，通过在电压互感器和辅助电极之间接入可变电压源来产生待测电压，校准记录装置。\n6.2.5电位降法电位降法（FOP）是在被测接地极G和电流极C之间施加试验电流，然后测量G与电位极P之间的电压，如图4所示。为减小电流极被测接地极间互阻的影响，电流极通常布置于距离被测接地极很远的地方。电位极的布置方向通常与电流极相同，也可方向相反，如图4所示。\nA△x△x说明：G被试接地装置；\nC电流极；P电位极；D\n-被试接地装置最大对角线长度；\n电流极与被试接地装置中心的距离；\nx\n电位极与被试接地装置中心的距离；\nAx——测试距离间隔。\n图4电位降法测试接地阻抗示意图电位极位置的选取对于提高接地极阻抗的测量精度至关重要。电位极的位置应确保其不受任何被测接地极和电流极的影响。流过待测接地极G和电流极C的电流，使地面电位变化，在零电位面附近的电位变化很小。在移动电位极P时，如果发现某区域的电位变化最小，即为零电位面。\n在测试时，电位极从待测接地极G边缘处开始，逐点向外移动，每间隔一段距离Ax（50m或100m\n或200m）测出一个接地阻抗值，画出接地阻抗值随间隔间距变化的曲线，该曲线转入水平阶段的欧姆值，即视为待测接地极的真实接地阻抗值，图5显示了接地阻抗测试值随电位极与待测接地装置边缘间距而变化的典型实例。电位降法的原理见附录F。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9192, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 13, "text": "DL/T2553—2022\n3.0\n电位极位于待测接地\n2.5\n极和电流极之间\n2.0\n试值\n1.5\n阻\n1.0\n电位极位于电流极另一侧\n0.5\n80\n160\n240320400\n电位极与被测接地装置边缘的距离(m)\n图5接地装置电位降法实测曲线\n为了获得曲线的水平部分，应将电流极置于待测接地极作用范围以外。在该范围以外，地电流所\n引起的地电位升可忽略不计。理论上，待测接地极的作用范围可延伸到无穷远，实际上由于该作用范\n围与待测接地极距离的多次幂成反比，其作用范围是有限的。在测量接地阻抗在1Ω及以下的大型接\n地网或多根深埋接地棒时，应考虑并测定其作用范围。通常，此距离至少为被测接地极最大对角线长\n度D的5倍。对于像单根接地棒、杆塔基础（未与架空地线或地线相连）一样的小面积接地极，可按\n50m数量级的间距设置电流极，此时待测接地极的作用可忽略。\n需要注意的是，非均匀土壤可能没有或很难寻找曲线的水平区域。低电阻率区域的场强很小，在\n这个区域的电位变化也很小，测量时有可能将该区域作为零电位区域，这会给测试结果带来很大误\n差。可通过延长电流回路的方法来改变电位零点的位置，或考虑以其他方法来测试和校验。\n6.2.6三极法\n6.2.6.1补偿法\n对于电位降法，所要求的间距有时在实际测试中很难满足，缩短测试距离会带来两个问题：\na）由于待测接地极到电流极之间的电位分布曲线下降得很快，因此曲线的水平区域很难达到。\nb）由于电流极的影响，此时待测接地极的GPR降低，如果将此时的GPR值除以注入电流值作为\n所测接地阻抗，则与实际接地阻抗真实值有较大误差。\n应将电位极向电流极移动，来补偿电流极对GPR值降低的影响，此时测得的电位差与注入电流的\n比值才是真实接地阻抗值，电位极的位置称为补偿点。根据电流线与电压线布置方向不同，可分为直\n线法（0.618法）和30°夹角法：\na）直线法。电位极与电流极同方向布置，见图6，如果土壤电阻率均匀，且被测接地装置与测试\n电极间的距离足够远，所有电极可以看作半球形，被测接地装置没有其他外部连接，理论上电\n位极与接地装置间的距离x在电流极与接地装置间的距离d的62%处为补偿点。\nd越小，电位分布曲线越陡，测量误差越大；反之，d越大，电位分布曲线越平坦，测量\n误差越小。实际应用中，一般选取电流极距离d为5D，电位极的距离x为0.5d～0.6d。电位\n极P应在被测接地装置G与电流极C连线方向移动三次，每次移动的距离为5%d左右。如三\n次测试的结果差别在5%以内，可取此三个测量值的平均值作为待测接地极的接地阻抗。\n如果电流极距离d取5D有困难，对于均匀土壤一般d不宜小于2D，对于不均匀土壤d不宜\n小于3D。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1128, "clean_text_len": 1091, "clean_text": "DL/T2553—2022\n3.0\n电位极位于待测接地\n2.5\n极和电流极之间\n2.0\n试值\n1.5\n阻\n1.0\n电位极位于电流极另一侧\n0.5\n电位极与被测接地装置边缘的距离(m)\n图5接地装置电位降法实测曲线为了获得曲线的水平部分，应将电流极置于待测接地极作用范围以外。在该范围以外，地电流所引起的地电位升可忽略不计。理论上，待测接地极的作用范围可延伸到无穷远，实际上由于该作用范围与待测接地极距离的多次幂成反比，其作用范围是有限的。在测量接地阻抗在1Ω及以下的大型接地网或多根深埋接地棒时，应考虑并测定其作用范围。通常，此距离至少为被测接地极最大对角线长度D的5倍。对于像单根接地棒、杆塔基础（未与架空地线或地线相连）一样的小面积接地极，可按\n50m数量级的间距设置电流极，此时待测接地极的作用可忽略。\n需要注意的是，非均匀土壤可能没有或很难寻找曲线的水平区域。低电阻率区域的场强很小，在这个区域的电位变化也很小，测量时有可能将该区域作为零电位区域，这会给测试结果带来很大误差。可通过延长电流回路的方法来改变电位零点的位置，或考虑以其他方法来测试和校验。\n6.2.6三极法\n6.2.6.1补偿法对于电位降法，所要求的间距有时在实际测试中很难满足，缩短测试距离会带来两个问题：\na）由于待测接地极到电流极之间的电位分布曲线下降得很快，因此曲线的水平区域很难达到。\nb）由于电流极的影响，此时待测接地极的GPR降低，如果将此时的GPR值除以注入电流值作为所测接地阻抗，则与实际接地阻抗真实值有较大误差。\n应将电位极向电流极移动，来补偿电流极对GPR值降低的影响，此时测得的电位差与注入电流的比值才是真实接地阻抗值，电位极的位置称为补偿点。根据电流线与电压线布置方向不同，可分为直线法（0.618法）和30°夹角法：\na）直线法。电位极与电流极同方向布置，见图6，如果土壤电阻率均匀，且被测接地装置与测试电极间的距离足够远，所有电极可以看作半球形，被测接地装置没有其他外部连接，理论上电位极与接地装置间的距离x在电流极与接地装置间的距离d的62%处为补偿点。\nd越小，电位分布曲线越陡，测量误差越大；反之，d越大，电位分布曲线越平坦，测量误差越小。实际应用中，一般选取电流极距离d为5D，电位极的距离x为0.5d～0.6d。电位极P应在被测接地装置G与电流极C连线方向移动三次，每次移动的距离为5%d左右。如三次测试的结果差别在5%以内，可取此三个测量值的平均值作为待测接地极的接地阻抗。\n如果电流极距离d取5D有困难，对于均匀土壤一般d不宜小于2D，对于不均匀土壤d不宜小于3D。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.911, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 14, "text": "DL/T2553-2022\nP\nC\n说明：\nG—被试接地装置；\nC—电流极；\nP—电位极；\nD-\n被试接地装置最大对角线长度；\nd一电流极与被试接地装置中心的距离；\nx一—电位极与被试接地装置边缘的距离。\n图6电流-电压表三极法测试接地阻抗示意图\nb）30°夹角法。30°夹角法是补偿法的另一种形式，将电位极与电流极布置呈30°等腰三角形，电\n流极和电位极布线长度约为2D。\n6.2.6.2远离夹角法\n远离夹角法基于零电位点物理意义，将电位极布置在该零电位零点。理论上该点为无穷远处，而\n实际测量布置在一个工程上可接受位置，会导致该点有一定的电位升高，导致测量值比实际值偏小。\n通过数学分析将偏小的幅值进行修正得到接近真实的接地阻抗值。\n电流极和电位极的夹角9通常为45°以上，一般不宜小于30°，x与d相近，电流极的布置要求同\n电位降法。接地阻抗用公式（5）进行修正。\nZ\nZ=\n√x²+d²-2xdcosθ\n式中：\nZ'—接地阻抗的测试值，Ω。\n反向法是远离夹角法的特例，将电位极P置于电流极另一侧，呈180°布置，可减少测试引线间的\n互感耦合。布线要求和修正公式与远离夹角法相同。\n6.2.6.3三极法的适用条件\n补偿法只适用于土壤较为均匀的场合，如果站址土壤分层较明显，包括水平分层和垂直分层，则\n不适用该方法。\n远离夹角法结合电位降法和补偿法的特点，适用于非均匀土壤中接地装置接地阻抗的测量，对由\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9682, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 606, "clean_text_len": 587, "clean_text": "DL/T2553-2022PC\n说明：G—被试接地装置；C—电流极；\nP—电位极；D-被试接地装置最大对角线长度；\nd一电流极与被试接地装置中心的距离；\nx一—电位极与被试接地装置边缘的距离。\n图6电流-电压表三极法测试接地阻抗示意图\nb）30°夹角法。30°夹角法是补偿法的另一种形式，将电位极与电流极布置呈30°等腰三角形，电流极和电位极布线长度约为2D。\n6.2.6.2远离夹角法远离夹角法基于零电位点物理意义，将电位极布置在该零电位零点。理论上该点为无穷远处，而实际测量布置在一个工程上可接受位置，会导致该点有一定的电位升高，导致测量值比实际值偏小。\n通过数学分析将偏小的幅值进行修正得到接近真实的接地阻抗值。\n电流极和电位极的夹角9通常为45°以上，一般不宜小于30°，x与d相近，电流极的布置要求同电位降法。接地阻抗用公式（5）进行修正。\nZZ=√x²+d²-2xdcosθ\n式中：Z'—接地阻抗的测试值，Ω。\n反向法是远离夹角法的特例，将电位极P置于电流极另一侧，呈180°布置，可减少测试引线间的互感耦合。布线要求和修正公式与远离夹角法相同。\n6.2.6.3三极法的适用条件补偿法只适用于土壤较为均匀的场合，如果站址土壤分层较明显，包括水平分层和垂直分层，则不适用该方法。\n远离夹角法结合电位降法和补偿法的特点，适用于非均匀土壤中接地装置接地阻抗的测量，对由", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8778, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 15, "text": "DL/T2553—2022\n于电流极的引入导致地电位畸变而产生的测量误差进行了修正。\n补偿法虽然可以缩短测量引线的长度，但测量结果受土壤不均匀性的影响较大，因此在条件允许\n的情况下尽量采用电位降法或远离夹角法。\n6.2.7钳表法/回路阻抗法\n对于具有多级并联接地回路的输电和配电线路杆塔接地极，可采用钳表法或者回路阻抗法测量接\n地阻抗。\n采用钳表法测量接地阻抗示意图如图7所示，测量时应只保留一根接地线与杆塔塔身相连，其余\n接地线均应与杆塔塔身断开，并用金属导线将断开的其他接地线与被保留的接地线并联，将杆塔接地\n极作为整体进行测量。将钳表夹在接地引下线上，钳表会在包括被测接地极在内的多重接地系统中感\n应出一定频率（通常设定在1kHz～3.4kHz）的电压，感应电压使电流（Itest）流入多重接地系统，该\n电流可通过钳表测量。最后，钳表确定出电压电流比（即阻抗）并以数字形式显示。\nZeq=0\n架空避雷线\nZeq=0\n玉\n输电杆塔\n接地装置\n图7采用钳表法测量接地阻抗示意图\n钳表读数接近接地极的真实接地阻抗需要有一个前提，即在多重接地系统中，除被测接地极之外\n部分的阻抗值与被测接地极自身的阻抗值相比非常小，甚至可以假设其为零（Zg=0)。这种方法适用于\n输电和配电线路，但其原理决定了这种方法存在如下应用限制：\na）在钳表法的测试回路中，有一部分测试电流将会直接从待测接地极附近的杆塔基础自然接地体\n返回，由于待测接地极与杆塔基础之间的距离通常较近，两者的互阻效应将会给测量结果带来\n明显的误差。\nb）只适用于与被测接地极连接的接地系统接地阻抗值相对较低的情况。\nc）多重接地系统屏蔽线（或中性线）中存在被腐蚀的接头或连接会影响读数。这种情况下，钳表\n通常会显示开路状态。\nd）如果被测多重接地系统中，屏蔽线或中性线的感抗值与被测接地极接地阻抗比较大，对于外形\n紧凌的钳表，由于测试频率高达1kHz～3.4kHz，测试电路中的电感分量在高频下会引起较大\n误差，导致测量值极不准确。\ne）测量回路中的工频和高频干扰信号会影响钳表读数，尤其对高阻抗接地系统进行测量时，信噪\n比会较高，导致测试失败。\n有关钳表应用的限制条件和准确度见附录G。\n回路阻抗法测量原理本质上和钳表法相同，其同样存在钳表法存在的限制条件，但是其测试电流\n更大，可达数百毫安或更大，解决了钳表法的信噪比问题。\n采用回路阻抗法测量接地阻抗示意图如图8所示，将被测杆塔与被测接地极的电气连接全部拆\n除，使杆塔塔身与其接地极之间没有电气连接，将被测杆塔的所有接地引下线金属短接在一起。接地\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9804, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1082, "clean_text_len": 1056, "clean_text": "DL/T2553—2022\n于电流极的引入导致地电位畸变而产生的测量误差进行了修正。\n补偿法虽然可以缩短测量引线的长度，但测量结果受土壤不均匀性的影响较大，因此在条件允许的情况下尽量采用电位降法或远离夹角法。\n6.2.7钳表法/回路阻抗法对于具有多级并联接地回路的输电和配电线路杆塔接地极，可采用钳表法或者回路阻抗法测量接地阻抗。\n采用钳表法测量接地阻抗示意图如图7所示，测量时应只保留一根接地线与杆塔塔身相连，其余接地线均应与杆塔塔身断开，并用金属导线将断开的其他接地线与被保留的接地线并联，将杆塔接地极作为整体进行测量。将钳表夹在接地引下线上，钳表会在包括被测接地极在内的多重接地系统中感应出一定频率（通常设定在1kHz～3.4kHz）的电压，感应电压使电流（Itest）流入多重接地系统，该电流可通过钳表测量。最后，钳表确定出电压电流比（即阻抗）并以数字形式显示。\nZeq=0架空避雷线Zeq=0\n玉输电杆塔接地装置图7采用钳表法测量接地阻抗示意图钳表读数接近接地极的真实接地阻抗需要有一个前提，即在多重接地系统中，除被测接地极之外部分的阻抗值与被测接地极自身的阻抗值相比非常小，甚至可以假设其为零（Zg=0)。这种方法适用于输电和配电线路，但其原理决定了这种方法存在如下应用限制：\na）在钳表法的测试回路中，有一部分测试电流将会直接从待测接地极附近的杆塔基础自然接地体返回，由于待测接地极与杆塔基础之间的距离通常较近，两者的互阻效应将会给测量结果带来明显的误差。\nb）只适用于与被测接地极连接的接地系统接地阻抗值相对较低的情况。\nc）多重接地系统屏蔽线（或中性线）中存在被腐蚀的接头或连接会影响读数。这种情况下，钳表通常会显示开路状态。\nd）如果被测多重接地系统中，屏蔽线或中性线的感抗值与被测接地极接地阻抗比较大，对于外形紧凌的钳表，由于测试频率高达1kHz～3.4kHz，测试电路中的电感分量在高频下会引起较大误差，导致测量值极不准确。\ne）测量回路中的工频和高频干扰信号会影响钳表读数，尤其对高阻抗接地系统进行测量时，信噪比会较高，导致测试失败。\n有关钳表应用的限制条件和准确度见附录G。\n回路阻抗法测量原理本质上和钳表法相同，其同样存在钳表法存在的限制条件，但是其测试电流更大，可达数百毫安或更大，解决了钳表法的信噪比问题。\n采用回路阻抗法测量接地阻抗示意图如图8所示，将被测杆塔与被测接地极的电气连接全部拆除，使杆塔塔身与其接地极之间没有电气连接，将被测杆塔的所有接地引下线金属短接在一起。接地", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9251, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 16, "text": "DL/T2553-—2022\n测试仪在包括被测接地极在内的接地回路中加上一定频率（通常为40Hz～60Hz）的电流，该电流通\n常可达数百毫安以上，同时测量回路两端的电压。最后，接地测试仪确定出电压电流比（即阻抗）并\n以数字形式显示。\nZeq=0\n架空避雷线\neg=0\n高压\n输\n电\n线\n路\n输电杆塔\n接地装置\n图8采用回路阻抗法测量接地阻抗示意图\n使用钳表法/回路阻抗法测试接地阻抗时应特别注意，测试结果过大或过小，或与经验值不符，应\n使用其他测试方法（如三极法）对测试数据进行验证。\n6.2.8电位降-电流表法\n测量多级并联接地回路的输电和配电线路杆塔接地装置，或所测量杆塔架空地线与杆塔绝缘，可\n结合电位降法并使用电流表测量其接地阻抗。对于四脚杆塔，先分别测量每个塔脚的接地阻抗，再将\n各阻抗值合并得出整体阻抗值。\n按照仪器的测量原理，电位降-电流表法可分为有源测量和无源测量两种方法。\n有源测量方法需要仪器发出测试电流，并在现场布置电流极和电位极进行测量，如图9所示。电\n流极和电位极的放置方式与使用电位降法的要求相同。除了将电流传入待测接地装置外，还应使用钳\n式或柔性电流互感器测量实际流入被测接地装置的测试电流。测得的电压与入地电流之比即为待测接\n地装置的接地阻抗。与钳表法类似，系统中的高频噪声会影响读数。在对具有较高接地阻抗的接地装\n置进行测量时，信噪比会较高。\n电流注\n入电极Rg\n架空地线\n高压输\n有源接地\n电线路\n电阻测试仪\n柔性电流传感器\n参考电\no\n压极\n高增益放大器\n图9采用有源电位降-电流表法的接地电阻测量系统示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9695, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 673, "clean_text_len": 644, "clean_text": "DL/T2553-—2022\n测试仪在包括被测接地极在内的接地回路中加上一定频率（通常为40Hz～60Hz）的电流，该电流通常可达数百毫安以上，同时测量回路两端的电压。最后，接地测试仪确定出电压电流比（即阻抗）并以数字形式显示。\nZeq=0架空避雷线eg=0\n高压输电线路输电杆塔接地装置图8采用回路阻抗法测量接地阻抗示意图使用钳表法/回路阻抗法测试接地阻抗时应特别注意，测试结果过大或过小，或与经验值不符，应使用其他测试方法（如三极法）对测试数据进行验证。\n6.2.8电位降-电流表法测量多级并联接地回路的输电和配电线路杆塔接地装置，或所测量杆塔架空地线与杆塔绝缘，可结合电位降法并使用电流表测量其接地阻抗。对于四脚杆塔，先分别测量每个塔脚的接地阻抗，再将各阻抗值合并得出整体阻抗值。\n按照仪器的测量原理，电位降-电流表法可分为有源测量和无源测量两种方法。\n有源测量方法需要仪器发出测试电流，并在现场布置电流极和电位极进行测量，如图9所示。电流极和电位极的放置方式与使用电位降法的要求相同。除了将电流传入待测接地装置外，还应使用钳式或柔性电流互感器测量实际流入被测接地装置的测试电流。测得的电压与入地电流之比即为待测接地装置的接地阻抗。与钳表法类似，系统中的高频噪声会影响读数。在对具有较高接地阻抗的接地装置进行测量时，信噪比会较高。\n电流注入电极Rg\n架空地线高压输有源接地电线路电阻测试仪柔性电流传感器参考电\no\n压极高增益放大器图9采用有源电位降-电流表法的接地电阻测量系统示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9274, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 17, "text": "DL/T2553-2022\n对于运行中的输电杆塔，可能会存在感应入地电流。无源测量方法可使用钳式或柔性电流互感器\n测量感应入地电流，并使用电位极测量该电流产生的电位降，通过欧姆定律计算得到被测接地装置的\n接地阻抗，如图10所示。\n架空地线\n高压输\n电线路\no\no\no\no\n柔性电流传感器\no\n无源接地电阻\n测试仪\nJR，参考电压极\n图10采用无源电位降-电流表法的接地电阻测量系统示意图\n有源测量方法可应用于停电输电线路或者带电输电线路杆塔接地电阻的测量，无源测量方法只适\n用于带电运行且有感应电流入地的杆塔接地阻抗的测量。\n7电流分流\n7.1概述\n变电站接地网通常与远方接地网、架空地线、配电系统中性点、高压和通信电缆护套、金属管\n道、围栏和铁路轨道之间有电气连接，测量这些电气连接导体中的电流分流有助于：\na）测量实际经接地网流入大地中的测试电流，并对接地阻抗测试值进行修正，以便与设计计算书\n进行对比。\nb）评估中性线和屏蔽线等导体的接地连接。例如，对城市地区，相比于配电线路屏蔽线，配电中\n性线可以有效降低接地网的接地阻抗。\nc）通过测量电流分流验证计算模型。\nd）测量架空地线和电缆的屏蔽系数。屏蔽系数高的地线会从接地网中传输更多的电流，从而降低\n变电站的地电位升以及由此产生的跨步电位差和接触电位差。\ne）安装通信电缆之前进行风险评估。\n7.2测试方法\n电流分流的测试可与接地阻抗、地表电位测试同时进行，试验电流可以通过故障电流法或向地中\n注入试验电流提供，同时用一个或多个钳式或柔性罗氏线圈测量并联接地路径中的电流分流，并通过\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9414, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 673, "clean_text_len": 649, "clean_text": "DL/T2553-2022\n对于运行中的输电杆塔，可能会存在感应入地电流。无源测量方法可使用钳式或柔性电流互感器测量感应入地电流，并使用电位极测量该电流产生的电位降，通过欧姆定律计算得到被测接地装置的接地阻抗，如图10所示。\n架空地线高压输电线路oooo柔性电流传感器\no无源接地电阻测试仪\nJR，参考电压极图10采用无源电位降-电流表法的接地电阻测量系统示意图有源测量方法可应用于停电输电线路或者带电输电线路杆塔接地电阻的测量，无源测量方法只适用于带电运行且有感应电流入地的杆塔接地阻抗的测量。\n7电流分流\n7.1概述变电站接地网通常与远方接地网、架空地线、配电系统中性点、高压和通信电缆护套、金属管道、围栏和铁路轨道之间有电气连接，测量这些电气连接导体中的电流分流有助于：\na）测量实际经接地网流入大地中的测试电流，并对接地阻抗测试值进行修正，以便与设计计算书进行对比。\nb）评估中性线和屏蔽线等导体的接地连接。例如，对城市地区，相比于配电线路屏蔽线，配电中性线可以有效降低接地网的接地阻抗。\nc）通过测量电流分流验证计算模型。\nd）测量架空地线和电缆的屏蔽系数。屏蔽系数高的地线会从接地网中传输更多的电流，从而降低变电站的地电位升以及由此产生的跨步电位差和接触电位差。\ne）安装通信电缆之前进行风险评估。\n7.2测试方法电流分流的测试可与接地阻抗、地表电位测试同时进行，试验电流可以通过故障电流法或向地中注入试验电流提供，同时用一个或多个钳式或柔性罗氏线圈测量并联接地路径中的电流分流，并通过", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9325, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 18, "text": "DL/T2553—2022\n多通道数据采集系统收集测量数据。测试时一般对与避雷线相连的金属构架基脚以及出线电缆沟的电\n缆簇进行分流测试，见图11。\n架空避雷线\n输电\n杆塔\n分流\n站内构架\n分流2\n远方地网\n分流4\n架空避雷线\n分流\n测试电流I\n分流\n输电\n分流14\n轩塔\n被测地网\n远方地网\n柔性开口罗氏线圈\n图11变电站的分流测试示意图\n由于不同分流导体之间的相位角有很大差异，需要测量分流电流向量（幅值和相位角）。这意味着\n需要测量参考向量，一般以注入电流为基准参考向量。对注入电流IZ0°与测量得到的并联接地路径电\n流Iθ进行向量运算，得到通过接地网流入大地的电流Ig0。，并计算接地网分流系数K。接地网\n分流系数K通过公式（6）进行计算：\n式中：\nIG—通过接地网流入大地的电流向量，I0=IZ0°+I<，I<θ=I0+I0+…+\n1,L0;\n注入地中的试验电流向量。\n测试时应注意以下问题：\na）一般采用柔性罗氏线圈，可方便地圈住分流导体进行测量。测量时，可通过另一个通道接收基\n准参考向量，这样可以直接得到分流的幅值和相位角。\nb）由于各点的分流大小与测试电流成正比，如果试验电流太小，则各点的分流数值将很小而难以\n准确测量。在这种情况下，在保证安全的情况下应尽可能加大测试电流。\nc）影响分流测试准确性的最大因素是金属构架中存在较大的局部工频循环电流，运行变电站很多\n可达数十安培，而典型的分流大小为10mA～2A，这导致分流测试时信噪比往往很小。测试\n时，应注意观察异频和工频电流的比值，是否在仪器能保证测试精度的信噪比范围内，否则应\n加大测试电流提高信噪比，或选用抗干扰性能更强的仪器。现场测试时，可通过以下方法判断\n电流分流测量数据的有效性：\n1）某一处的分流大小应与仪器输出的测试电流大小成正比，相位不随电流大小变化；\n2）测试电流大小不变，在相邻的测试频率下如45Hz、47Hz，同一位置的分流大小及相角\n应接近；\n3）将罗氏线圈正向及反向缠绕构架，观察两次相位是否相差180°。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9696, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 855, "clean_text_len": 824, "clean_text": "DL/T2553—2022\n多通道数据采集系统收集测量数据。测试时一般对与避雷线相连的金属构架基脚以及出线电缆沟的电缆簇进行分流测试，见图11。\n架空避雷线输电杆塔分流站内构架分流2\n远方地网分流4架空避雷线分流测试电流I\n分流输电分流14\n轩塔被测地网远方地网柔性开口罗氏线圈图11变电站的分流测试示意图由于不同分流导体之间的相位角有很大差异，需要测量分流电流向量（幅值和相位角）。这意味着需要测量参考向量，一般以注入电流为基准参考向量。对注入电流IZ0°与测量得到的并联接地路径电流Iθ进行向量运算，得到通过接地网流入大地的电流Ig0。，并计算接地网分流系数K。接地网分流系数K通过公式（6）进行计算：\n式中：\nIG—通过接地网流入大地的电流向量，I0=IZ0°+I<，I<θ=I0+I0+…+\n1,L0;\n注入地中的试验电流向量。测试时应注意以下问题：\na）一般采用柔性罗氏线圈，可方便地圈住分流导体进行测量。测量时，可通过另一个通道接收基准参考向量，这样可以直接得到分流的幅值和相位角。\nb）由于各点的分流大小与测试电流成正比，如果试验电流太小，则各点的分流数值将很小而难以准确测量。在这种情况下，在保证安全的情况下应尽可能加大测试电流。\nc）影响分流测试准确性的最大因素是金属构架中存在较大的局部工频循环电流，运行变电站很多可达数十安培，而典型的分流大小为10mA～2A，这导致分流测试时信噪比往往很小。测试时，应注意观察异频和工频电流的比值，是否在仪器能保证测试精度的信噪比范围内，否则应加大测试电流提高信噪比，或选用抗干扰性能更强的仪器。现场测试时，可通过以下方法判断电流分流测量数据的有效性：\n1）某一处的分流大小应与仪器输出的测试电流大小成正比，相位不随电流大小变化；\n2）测试电流大小不变，在相邻的测试频率下如45Hz、47Hz，同一位置的分流大小及相角应接近；\n3）将罗氏线圈正向及反向缠绕构架，观察两次相位是否相差180°。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9061, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 19, "text": "DL/T2553—2022\n8地表电位\n8.1概述\n由于故障电流从接地装置入地并沿接地导体流过，被试接地装置所在的场区地表面会形成电位分\n布，由此形成地表电位梯度、跨步电位差、接触电位差和转移电位差。通过将已知的试验电流注入接\n地网并对局部电位差进行测试，然后按照变电站故障电流比例计算实际的地表电位梯度、跨步电位\n差、接触电位差和转移电位差幅值，并据此判断：\na）判断接地装置状况。\nb）复查现有变电站的跨步电位差和接触电位差，与人体可承受的耐受值进行比较。\nc）确认新变电站的跨步电压和接触电压设计计算书。由于计算建模取用的都是近似值，因此，计\n算值可能不同于测量值。\n地表电位测试应包含地表电位梯度、跨步电位差、接触电位差和转移电位差等内容。\n8.2测试范围\n8.2.1地表电位梯度\n从一已知参考点沿着选取的测量路径，测量接地电气设备周围的电位U，并画在位置图上，形成\nU-x曲线。各路径的U-x曲线形成场区地表电位梯度分布曲线，测试示意图见图12。\n设\n备\n场区边缘\n口\n方向\n方向\nd+d\nP\n终点\nd+d+d\n参考点\n说明：\nP一电位极；\nd-—测试间距。\n图12场区地表电位梯度分布测试示意图\n测路径应根据设备数量、重要性等因素布置，测试路径间距通常在30m左右。在各条测试路径\n上，应等间距地测量地表与参考点之间的电位U，间距d通常为1m或2m。\n8.2.2跨步电位差和接触电位差\n根据下述重点区域测试跨步电位差和接触电位差。\na）跨步电位差应根据所关注的区域，如场区边缘、重要通道处进行测试。图13给出了跨步电位\n差的示意图。\nb）接触电位差应重点测量场区边缘和运行人员常接触的设备，如隔离开关、构架等。测试时应重\n点测试以下位置：\n1）结构接触电位差。在接地结构（或变电站内的金属物体）与1.0m（约为一只手臂的长度）\n距离内的土壤表面之间测量结构接触电位差。最大值一般出现在距离接地网边缘最近的结\n构上。图14给出了结构接触电位差的示意图。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9801, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 834, "clean_text_len": 808, "clean_text": "DL/T2553—2022\n8地表电位\n8.1概述由于故障电流从接地装置入地并沿接地导体流过，被试接地装置所在的场区地表面会形成电位分布，由此形成地表电位梯度、跨步电位差、接触电位差和转移电位差。通过将已知的试验电流注入接地网并对局部电位差进行测试，然后按照变电站故障电流比例计算实际的地表电位梯度、跨步电位差、接触电位差和转移电位差幅值，并据此判断：\na）判断接地装置状况。\nb）复查现有变电站的跨步电位差和接触电位差，与人体可承受的耐受值进行比较。\nc）确认新变电站的跨步电压和接触电压设计计算书。由于计算建模取用的都是近似值，因此，计算值可能不同于测量值。\n地表电位测试应包含地表电位梯度、跨步电位差、接触电位差和转移电位差等内容。\n8.2测试范围\n8.2.1地表电位梯度从一已知参考点沿着选取的测量路径，测量接地电气设备周围的电位U，并画在位置图上，形成\nU-x曲线。各路径的U-x曲线形成场区地表电位梯度分布曲线，测试示意图见图12。\n设备场区边缘口方向方向d+dP\n终点d+d+d参考点说明：P一电位极；\nd-—测试间距。\n图12场区地表电位梯度分布测试示意图测路径应根据设备数量、重要性等因素布置，测试路径间距通常在30m左右。在各条测试路径上，应等间距地测量地表与参考点之间的电位U，间距d通常为1m或2m。\n8.2.2跨步电位差和接触电位差根据下述重点区域测试跨步电位差和接触电位差。\na）跨步电位差应根据所关注的区域，如场区边缘、重要通道处进行测试。图13给出了跨步电位差的示意图。\nb）接触电位差应重点测量场区边缘和运行人员常接触的设备，如隔离开关、构架等。测试时应重点测试以下位置：\n1）结构接触电位差。在接地结构（或变电站内的金属物体）与1.0m（约为一只手臂的长度）\n距离内的土壤表面之间测量结构接触电位差。最大值一般出现在距离接地网边缘最近的结构上。图14给出了结构接触电位差的示意图。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9063, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 20, "text": "DL/T2553—2022\n短路时高于远处\n地面电位的电位升\n[R2\nR\n说明：\nUste\n跨步电位差；\nI\n故障入地电流；\nIk\n流经人体的故障电流；\nRF\n只脚的接地电阻：\nRK\n人体等效电阻；\nR\n故障电流入地点与人体间的土壤块等效电阻；\nR2\n两脚间的土壤块等效电阻；\nRo\n人体与无穷远间土壤块等效电阻。\n图13跨步电位差示意图\n短路时高于远处\n地面电位的电位升\nR\nRo\n说明：\n接触电位差；\nI\n故障入地电流；\nk\n流经人体的故障电流；\nRF\n只脚的接地电阻；\nRk\n人体等效电阻；\nR\n故障电流入地点与人体间的土壤块等效电阻；\nRo\n人体与无穷远间土壤块等效电阻。\n图14结构接触电位差示意图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9437, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 307, "clean_text_len": 279, "clean_text": "DL/T2553—2022\n短路时高于远处地面电位的电位升\n[R2R说明：Uste跨步电位差；\nI故障入地电流；Ik流经人体的故障电流；\nRF只脚的接地电阻：RK人体等效电阻；\nR\n故障电流入地点与人体间的土壤块等效电阻；\nR2两脚间的土壤块等效电阻；Ro\n人体与无穷远间土壤块等效电阻。\n图13跨步电位差示意图短路时高于远处地面电位的电位升\nRRo说明：接触电位差；I故障入地电流；\nk流经人体的故障电流；RF只脚的接地电阻；\nRk人体等效电阻；R\n故障电流入地点与人体间的土壤块等效电阻；\nRo\n人体与无穷远间土壤块等效电阻。\n图14结构接触电位差示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.924, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 21, "text": "DL/T2553—2022\n2）网孔接触电位差。在接地网以及一个接地网网格内的土壤表面之间测量网孔接触电位差。最大\n值通常出现在接地网边缘的网孔中心附近。图15给出了网孔接触电位差示意图。\n构架\n接地网\n构架\n00\n地线\n地面\n构架接\n7\n7777\n地线\n接地网\na）俯视图\nb）正视图\n图15网孔接触电位差示意图\n3）围栏接触电位差。在金属围栏与1.0m（臂展长度）内的土壤表面之间测量围栏接触电位差。\n对于与接地网相连的围栏，最大值通常位于距离接地网中心最远的围栏拐角外侧。对于与接地\n网不相连的围栏，最大值可能位于围栏拐角外侧，也可能位于围栏拐角内侧。图16给出了围\n栏接触电位差示意图。\n围栏\n接地网\n围栏\n围栏接\n地线\n地面\n77\n7777\n围栏接地线\n接地网\na）俯视图\nb）正视图\n图16围栏接触电位差示意图\n4）门接触电位差。门接触电位差是金属门与任何门摆位置1.0m（臂展长度）内的土壤表面之间\n的最大电位差。很多门摆动半径高达3.0m，所以距离关门位置4.0m以内的点都应测量接触\n电位差。图17给出了门接触电位差示意图。\n门\n左侧门接触\n00\n电位测量区域\n门\na）俯视图\nb）正视图\n图17门接触电位差示意图\n8.2.3转移电位差\n参照接触电位差的测试方法，可测试转移电位差。测试时，应对接地装置外引金属导体和由站外\n引入站内金属导体的转移电位差进行测试。\na）变电站转移电位差。变电站转移电位差又称高电位引外，是接地网A点高电位通过连接于接\n地网的导体引出到电站外B点后，B点与周围1.0m（臂展长度）范围以内的土壤表面之间的\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9593, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 679, "clean_text_len": 626, "clean_text": "DL/T2553—2022\n2）网孔接触电位差。在接地网以及一个接地网网格内的土壤表面之间测量网孔接触电位差。最大值通常出现在接地网边缘的网孔中心附近。图15给出了网孔接触电位差示意图。\n构架接地网构架地线地面构架接地线接地网\na）俯视图\nb）正视图图15网孔接触电位差示意图\n3）围栏接触电位差。在金属围栏与1.0m（臂展长度）内的土壤表面之间测量围栏接触电位差。\n对于与接地网相连的围栏，最大值通常位于距离接地网中心最远的围栏拐角外侧。对于与接地网不相连的围栏，最大值可能位于围栏拐角外侧，也可能位于围栏拐角内侧。图16给出了围栏接触电位差示意图。\n围栏接地网围栏围栏接地线地面围栏接地线接地网\na）俯视图\nb）正视图图16围栏接触电位差示意图\n4）门接触电位差。门接触电位差是金属门与任何门摆位置1.0m（臂展长度）内的土壤表面之间的最大电位差。很多门摆动半径高达3.0m，所以距离关门位置4.0m以内的点都应测量接触电位差。图17给出了门接触电位差示意图。\n门左侧门接触电位测量区域门a）俯视图\nb）正视图图17门接触电位差示意图\n8.2.3转移电位差参照接触电位差的测试方法，可测试转移电位差。测试时，应对接地装置外引金属导体和由站外引入站内金属导体的转移电位差进行测试。\na）变电站转移电位差。变电站转移电位差又称高电位引外，是接地网A点高电位通过连接于接地网的导体引出到电站外B点后，B点与周围1.0m（臂展长度）范围以内的土壤表面之间的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9199, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 22, "text": "DL/T2553——2022\n最大电位差。测试时应重点关注，接地网外使用的外壳接地的电动工具、杆塔上电力电缆的接\n地金属护套、与接地网存在电气连接的水管外部截止阀和连接接地网的铁轨等位置。图18给\n出了变电站转移电位差示意图。\nW+\nW\no0\n图18变电站转移电位差示意图\nb）远方转移电位差。远方转移电位差又称低电位引入，是指远方A点低电位通过导体引入变电\n站附近B点后，B点与周围1.0m（臂展长度）范围以内的土壤表面之间的最大电位差。测试\n时应重点关注，通过金属管道接入站内的供水系统水管和水龙头、与站外参考地连接的电话线\n缆金属外护套等位置。图19给出了远方转移电位差示意图。\n电站\n远方金属物体\nA\n+B\n围栏\nT7777777777777\n电站接地网\n图19远方转移电位差示意图\n8.3测试方法\n8.3.1一般要求\n按下列要求对地表电位进行测试。\na）在被测接地网和远方电流极中注入测试电流模拟故障条件。电位差的测量可与接地阻抗测试同\n步进行。电流极应置于距离被测接地网足够远的地方，如果电流极与接地网之间的距离不充\n分，所测得的电位差将小于实际值。电流极布置要求见第6章。\nb）场区地表电位梯度、跨步电位差、接触电位差和转移电位差可使用电压表分别进行测量。测量\n时，使用双绞线分别连接两个测试电极（场区地表电位梯度、跨步电位差），或者连接一个测\n量电极并用钳子夹住附近的金属结构（接触电位差、转移电位差）。跨步电位差还可以通过测\n量两个距离1.0m的接触电位差，并计算两个电位差之间的差值来获取，或从现场测出的场区\n地表电位梯度分布曲线中量出。\nc）应确保测试电极与地下土壤接触良好，测试电极可用铁钎紧密插入土壤中，可以使用单独的由\n电池供电的交流电阻表测量测试电极与变电站地面之间的电阻，以确认电阻值小于主要测量仪\n表的输入阻抗。\nd）测试时应选用较细的测试电极，因为较细的测棒更容易插入土壤，通常深入到下层（一般深度\n为150mm）潮湿的土壤即可保证测棒电阻足够小。测棒应坚硬、光滑且抗腐蚀。测棒很难打\n入沥青或混凝土路面时，可采用包裹湿抹布的直径为20cm的金属圆盘，并压上重物。\ne）测试电极布置时可使用卫星定位系统或卷尺测量电极距离，可降低因位置偏差而产生的测量\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9436, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 946, "clean_text_len": 919, "clean_text": "DL/T2553——2022\n最大电位差。测试时应重点关注，接地网外使用的外壳接地的电动工具、杆塔上电力电缆的接地金属护套、与接地网存在电气连接的水管外部截止阀和连接接地网的铁轨等位置。图18给出了变电站转移电位差示意图。\nW+Wo0\n图18变电站转移电位差示意图\nb）远方转移电位差。远方转移电位差又称低电位引入，是指远方A点低电位通过导体引入变电站附近B点后，B点与周围1.0m（臂展长度）范围以内的土壤表面之间的最大电位差。测试时应重点关注，通过金属管道接入站内的供水系统水管和水龙头、与站外参考地连接的电话线缆金属外护套等位置。图19给出了远方转移电位差示意图。\n电站远方金属物体A+B围栏T7777777777777\n电站接地网图19远方转移电位差示意图\n8.3测试方法\n8.3.1一般要求按下列要求对地表电位进行测试。\na）在被测接地网和远方电流极中注入测试电流模拟故障条件。电位差的测量可与接地阻抗测试同步进行。电流极应置于距离被测接地网足够远的地方，如果电流极与接地网之间的距离不充分，所测得的电位差将小于实际值。电流极布置要求见第6章。\nb）场区地表电位梯度、跨步电位差、接触电位差和转移电位差可使用电压表分别进行测量。测量时，使用双绞线分别连接两个测试电极（场区地表电位梯度、跨步电位差），或者连接一个测量电极并用钳子夹住附近的金属结构（接触电位差、转移电位差）。跨步电位差还可以通过测量两个距离1.0m的接触电位差，并计算两个电位差之间的差值来获取，或从现场测出的场区地表电位梯度分布曲线中量出。\nc）应确保测试电极与地下土壤接触良好，测试电极可用铁钎紧密插入土壤中，可以使用单独的由电池供电的交流电阻表测量测试电极与变电站地面之间的电阻，以确认电阻值小于主要测量仪表的输入阻抗。\nd）测试时应选用较细的测试电极，因为较细的测棒更容易插入土壤，通常深入到下层（一般深度为150mm）潮湿的土壤即可保证测棒电阻足够小。测棒应坚硬、光滑且抗腐蚀。测棒很难打入沥青或混凝土路面时，可采用包裹湿抹布的直径为20cm的金属圆盘，并压上重物。\ne）测试电极布置时可使用卫星定位系统或卷尺测量电极距离，可降低因位置偏差而产生的测量", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9238, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 23, "text": "DL/T2553—2022\n误差。\nf）局部电位差往往很小，因此，测试仪应有足够高的分辨率（小于1mV）和良好的工频干扰消\n除性能。由于与接地阻抗测试使用同一个电流源，其抗干扰措施可见第11章中接地阻抗测试\n排除杂散电流干扰的具体措施。\ng）测试人员应穿绝缘鞋，因为在使用导电鞋接触土壤表面来测量跨步电位差或接触电位差时，如\n果未达到所需表面接触电阻，会造成较大的测试误差。\n8.3.2故障电流法\n使用变电站相对地的实际故障电流进行测试，可以获得最准确的地表电位梯度、跨步电位差、接触电\n位差、转移电位差数据。但是，开展这类测试的机会很少，除非有一些较为严格的原因，如需要确定电路\n参数、设备性能和保护特性等。故障电流测试的实施见第6章，应提前做好准备措施并确保试验安全。\n8.3.3工频电流注入法\n测试时，将不小于50A的恒定工频电流通过接地网流向远方电流极，并经绝缘导线流回。可将输\n电线路或配电线路断电，用相导线从电源输送测试电流，如图20所示。电源可位于远方接地极或被测\n变电站。电源通常由移动变电站或临时安装的变压器组成，也可以使用汽油驱动的交流弧焊机或便携\n式发电机，对调速控制器进行调节后，在略微偏离工频的频率下产生几百安培的测试电流以避免工频\n杂散电流的干扰。\n在连续向接地网注入测试电流的同时，测量地表电位梯度、跨步电位差、接触电位差和转移电位差。\n1号\n③\n输电线路\n2号\n试验电源\n3号\n围栏\n4号\n远方变电站\n围栏\n被测接地装置\n图20典型的工频电流注入回路示意图\n还可以用电源输出侧的1号～4号开关让测试电流反向，通过倒相的方法来消除工频干扰电流，见\n图20。通过操作开关，可获得各接地参数的以下三个测量值：\na）无测试电流（“0”极性）；\nb）施加与干扰电流同向的测试电流（“a”极性）；\nc）施加与干扰电流反向的测试电流（“b”极性)。\n以测试电流和接触电位差参数为例，其准确值可通过公式（7）和公式（8）来确定。\nIu=√\n…（7)\n2\n式中：\n实际注入被测接地网的测试电流，A；\nIu(o）没施加测试电流，电流表显示的电流值，如变压器中性点的不平衡电流，A；\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9656, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 899, "clean_text_len": 871, "clean_text": "DL/T2553—2022误差。\nf）局部电位差往往很小，因此，测试仪应有足够高的分辨率（小于1mV）和良好的工频干扰消除性能。由于与接地阻抗测试使用同一个电流源，其抗干扰措施可见第11章中接地阻抗测试排除杂散电流干扰的具体措施。\ng）测试人员应穿绝缘鞋，因为在使用导电鞋接触土壤表面来测量跨步电位差或接触电位差时，如果未达到所需表面接触电阻，会造成较大的测试误差。\n8.3.2故障电流法使用变电站相对地的实际故障电流进行测试，可以获得最准确的地表电位梯度、跨步电位差、接触电位差、转移电位差数据。但是，开展这类测试的机会很少，除非有一些较为严格的原因，如需要确定电路参数、设备性能和保护特性等。故障电流测试的实施见第6章，应提前做好准备措施并确保试验安全。\n8.3.3工频电流注入法测试时，将不小于50A的恒定工频电流通过接地网流向远方电流极，并经绝缘导线流回。可将输电线路或配电线路断电，用相导线从电源输送测试电流，如图20所示。电源可位于远方接地极或被测变电站。电源通常由移动变电站或临时安装的变压器组成，也可以使用汽油驱动的交流弧焊机或便携式发电机，对调速控制器进行调节后，在略微偏离工频的频率下产生几百安培的测试电流以避免工频杂散电流的干扰。\n在连续向接地网注入测试电流的同时，测量地表电位梯度、跨步电位差、接触电位差和转移电位差。\n1号\n③输电线路\n2号试验电源\n3号围栏\n4号远方变电站围栏被测接地装置图20典型的工频电流注入回路示意图还可以用电源输出侧的1号～4号开关让测试电流反向，通过倒相的方法来消除工频干扰电流，见图20。通过操作开关，可获得各接地参数的以下三个测量值：\na）无测试电流（“0”极性）；\nb）施加与干扰电流同向的测试电流（“a”极性）；\nc）施加与干扰电流反向的测试电流（“b”极性)。\n以测试电流和接触电位差参数为例，其准确值可通过公式（7）和公式（8）来确定。\nIu=√…（7)式中：\n实际注入被测接地网的测试电流，A；\nIu(o）没施加测试电流，电流表显示的电流值，如变压器中性点的不平衡电流，A；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8923, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 24, "text": "DL/T2553——2022\nI(a)一施加与干扰电流同向的测试电流，电流表显示的电流值，A;\nIu(b)—施加与干扰电流反向的测试电流，电流表显示的电流值，A。\nU.=V\n2\n式中：\nU一排除工频干扰后的接触电位差，V；\nUuo)—没施加测试电流，测试得到的接触电位差，V；\nUa)一施加与干扰电流同向的测试电流，测试得到的接触电位差，V；\nUb)一施加与干扰电流反向的测试电流，测试得到的接触电位差，V。\n当对各变量测量三次无法实现时，可通过选择与干扰噪声相比足够高的测试电流强度，以缩短测\n试持续时间。\n8.3.4异频电流注入法\n可通过使用常规接地阻抗测试仪进行测量，仪器将恒定异频电流通过接地网流向远方电流极，并\n输出电压/电流比（阻抗），单位为欧姆。以接触电压测试为例，测试示意图见图21，测试仪测量的是\n接地结构与被测场区地表之间的阻抗。将阻抗测量值乘上估算的变电站故障电流，计算得到被测点的\n接触电位差。\nP2\nP\nC\ni()\n围栏\nL\n区X\n围栏\n接地网导体\n图21用常规接地阻抗测试仪测量接触电位差示意图\n8.4测试结果分析\n根据进入接地装置的最大故障电流按比例折算地表电位梯度、跨步电位差、接触电位差和转移电\n位差的实际值，折算方法见公式（9)：\n(9)\nIm\n式中：\nU一折算成最大故障电流进入接地装置的实际电位差，V；\nU'-一测量的电位差，V；\nI.一进入接地装置的最大故障电流，A；\nIm一注入接地装置的测试电流，A。\n跨步电位差、接触电位差和转移电位差折算后与GB/T50065一2011中第4.2节规定的安全界定值\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9508, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 676, "clean_text_len": 653, "clean_text": "DL/T2553——2022\nI(a)一施加与干扰电流同向的测试电流，电流表显示的电流值，A;\nIu(b)—施加与干扰电流反向的测试电流，电流表显示的电流值，A。\nU.=V式中：\nU一排除工频干扰后的接触电位差，V；\nUuo)—没施加测试电流，测试得到的接触电位差，V；\nUa)一施加与干扰电流同向的测试电流，测试得到的接触电位差，V；\nUb)一施加与干扰电流反向的测试电流，测试得到的接触电位差，V。\n当对各变量测量三次无法实现时，可通过选择与干扰噪声相比足够高的测试电流强度，以缩短测试持续时间。\n8.3.4异频电流注入法可通过使用常规接地阻抗测试仪进行测量，仪器将恒定异频电流通过接地网流向远方电流极，并输出电压/电流比（阻抗），单位为欧姆。以接触电压测试为例，测试示意图见图21，测试仪测量的是接地结构与被测场区地表之间的阻抗。将阻抗测量值乘上估算的变电站故障电流，计算得到被测点的接触电位差。\nP2PCi()围栏L区X\n围栏接地网导体图21用常规接地阻抗测试仪测量接触电位差示意图\n8.4测试结果分析根据进入接地装置的最大故障电流按比例折算地表电位梯度、跨步电位差、接触电位差和转移电位差的实际值，折算方法见公式（9)：\n(9)Im式中：\nU一折算成最大故障电流进入接地装置的实际电位差，V；\nU'-一测量的电位差，V；\nI.一进入接地装置的最大故障电流，A；\nIm一注入接地装置的测试电流，A。\n跨步电位差、接触电位差和转移电位差折算后与GB/T50065一2011中第4.2节规定的安全界定值", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8819, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 25, "text": "DL/T2553-2022\n进行比较判断。\n注：场区路面经常会因地下泥土侵蚀、杂草生长或微粒污染而损坏，表层土壤电阻率季节性变化也对测试结果影\n响较大，最高电位差通常出现在表层土壤电阻率最大处。测量表层土壤电阻率有助于确定允许的电位差安全\n、界定值，测量方法见附录H。\n场区地表电位梯度折算后应满足DL/T475一2017中6.3.3的要求。\n9电气完整性\n9.1概述\n变电站控制室中敏感的电子设备的接地引下线与接地网的接触不良是雷击或故障冲击时造成其损\n坏的重要原因之一。为了判断变电站中各种电气设备在运行过程中是否存在接地不良的状况，通常需\n要对其定期开展电气完整性测试，即测试接地网上的两个接地点之间的连接质量。有时对于大型接地\n网系统，如发电厂的接地系统，也将完整性测试作为基建后的质量控制手段来实施。\n9.2测试方法\n电气完整性测试通常也称为导通性测试。其基本原理为，通过试验电源在接地网的两根接地引下\n线之间注入一个测试电流1，测试该电流在流经这两根引下线之间的接地网导体上产生的压降U，然后\n利用欧姆定律R-U/I换算得到这两根引下线之间所有接地网导体的综合等效导通阻抗（以下简称“导\n通阻抗”)，通过该阻抗来表征接地网的导通状态。\n电流测试仪表以及电压、电流测试引线。如有条件，也可采用专门的集成式的接地网导通测试仪，仪\n器的分辨率不大于1mΩ，准确度不低于1.0级。\n试验电源\nA\n接地引下线\n测试点1\n参考点\n接地网\n图22接地网电气完整性测试回路示意图\n测试时，首先选定一个很可能与接地网连接良好的设备或构架的接地引下线作为测试参考点（通\n常可选主变压器中性点)，然后逐次测试周围其他电气设备或构架的接地引下线与该参考点之间的导通\n阻抗，直至完成整个变电站的测试。如果开始即有很多设备测试结果不良，宜考虑更换参考点。\n在整个测试回路的总阻抗中，除了接地网的导通阻抗外，有时还包括测试引线的阻抗。为了消除\n其影响，通常可采取以下两种方法：\n一种方法是将电流测试引线与接地网断开并将其短接，通过注入电流测试获得该测试引线的阻\n抗，并从总回路阻抗中扣除该阻抗，便可得到接地网的导通阻抗。如果在不同测点的导通性测试过程\n中不更换测试引线，那么测试引线的阻抗只需要测量一次即可。测试引线的阻抗测试一般在所有测点\n的导通性测试完成之后再进行，以便保证测试引线的温度和阻抗与导通性测试过程中相近。另外，如\n果采用交流电源进行测量，应注意避免将多余的引线绕成线圈，否则将会显著增加测量引线的感抗，\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1054, "clean_text_len": 1026, "clean_text": "DL/T2553-2022进行比较判断。\n注：场区路面经常会因地下泥土侵蚀、杂草生长或微粒污染而损坏，表层土壤电阻率季节性变化也对测试结果影响较大，最高电位差通常出现在表层土壤电阻率最大处。测量表层土壤电阻率有助于确定允许的电位差安全、界定值，测量方法见附录H。\n场区地表电位梯度折算后应满足DL/T475一2017中6.3.3的要求。\n9电气完整性\n9.1概述变电站控制室中敏感的电子设备的接地引下线与接地网的接触不良是雷击或故障冲击时造成其损坏的重要原因之一。为了判断变电站中各种电气设备在运行过程中是否存在接地不良的状况，通常需要对其定期开展电气完整性测试，即测试接地网上的两个接地点之间的连接质量。有时对于大型接地网系统，如发电厂的接地系统，也将完整性测试作为基建后的质量控制手段来实施。\n9.2测试方法电气完整性测试通常也称为导通性测试。其基本原理为，通过试验电源在接地网的两根接地引下线之间注入一个测试电流1，测试该电流在流经这两根引下线之间的接地网导体上产生的压降U，然后利用欧姆定律R-U/I换算得到这两根引下线之间所有接地网导体的综合等效导通阻抗（以下简称“导通阻抗”)，通过该阻抗来表征接地网的导通状态。\n电流测试仪表以及电压、电流测试引线。如有条件，也可采用专门的集成式的接地网导通测试仪，仪器的分辨率不大于1mΩ，准确度不低于1.0级。\n试验电源A接地引下线测试点1\n参考点接地网图22接地网电气完整性测试回路示意图测试时，首先选定一个很可能与接地网连接良好的设备或构架的接地引下线作为测试参考点（通常可选主变压器中性点)，然后逐次测试周围其他电气设备或构架的接地引下线与该参考点之间的导通阻抗，直至完成整个变电站的测试。如果开始即有很多设备测试结果不良，宜考虑更换参考点。\n在整个测试回路的总阻抗中，除了接地网的导通阻抗外，有时还包括测试引线的阻抗。为了消除其影响，通常可采取以下两种方法：\n一种方法是将电流测试引线与接地网断开并将其短接，通过注入电流测试获得该测试引线的阻抗，并从总回路阻抗中扣除该阻抗，便可得到接地网的导通阻抗。如果在不同测点的导通性测试过程中不更换测试引线，那么测试引线的阻抗只需要测量一次即可。测试引线的阻抗测试一般在所有测点的导通性测试完成之后再进行，以便保证测试引线的温度和阻抗与导通性测试过程中相近。另外，如果采用交流电源进行测量，应注意避免将多余的引线绕成线圈，否则将会显著增加测量引线的感抗，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9321, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 26, "text": "DL/T2553—2022\n从而增大测量误差。\n另一种更为实用和简易的方法是采用四极法布线，如图22所示。从待测点和参考点的引下线上各\n引出2根测试引线。其中一对作为电流线，连接试验电源，另一对作为电压线，连接电压测试仪表。\n在该布线方式下，由于电压测试回路中未包含电流线上的压降，因此所测得的阻抗值即为接地网的导\n通阻抗。\n9.3测试结果的判断和处理\n虽然电气完整性测试判断接地网的状态简易实用，但其测量结果往往仅适用于进行定性分析，\n而非定量判断。一个有效的评估方法是，通过横向比较不同测点之间的导通阻抗测试值，如果某个\n测点的导通阻抗值较其他测点异常增大，则该测点可能存在接地不良的安全隐患，应立即进行详细\n检查。\n如果采用直流电流进行测量，按照DL/T475一2017中的要求进行判断和处理。\n在接地网完整性的测试回路中，由于接地网为网状结构，其支路繁多，导通阻抗很难反映接地网\n的单根导体支路的状态变化。因此，接地网完整性测试通常只是用于判断接地引下线的导通情况及其\n与接地网之间是否连接良好，而非用于判断接地网导体的腐蚀状况及连接质量。\n10冲击接地阻抗\n10.1概述\n接地系统雷电冲击特性对确保雷电防护系统的有效性很重要。确认接地系统提供的不仅仅是低电\n阻而是低接地阻抗，是雷电防护的核心设计原则。因雷击引起的电压上升（地电位升）不仅与接地系\n统电阻有关，还与接地系统电抗有关。雷击产生的冲击电流由高频分量和低频分量两部分组成。冲击\n波形的特点是开始时电压和电流急剧上升，随后是一个多余能量的长波尾。首次雷电冲击时，电压和\n电流一般在1μs～10us内达到峰值，在随后的雷电冲击中，电压和电流一般在0.1us～1us内达到峰\n值。冲击波形中的高频分量与快速上升波头相关，低频分量则存在于高能长波尾中。由于电流急剧上\n升，接地系统的感抗成为影响其电压上升的主要因素。\n常规接地测试仪采用低频交流平衡电桥或其他类似的工作原理，所测得的阻抗接近直流电阻，不\n包括高频电抗分量。用于评估接地极高频电抗的测试仪应能施加几十千赫兹的高频电流或快速上升的\n陡波冲击电流。这类测试仪通常采用三极法或电位降法布置测试电极。测试时，需要断开架空地线，\n以便将被测杆塔接地极与输电线接地系统隔离。\n10.2使用移动式冲击电流发生器测量\n接地系统的雷电冲击阻抗可以通过在一定距离外向其注入高陡度波头的冲击电流，并记录电压和\n电流波形的方式来测量。冲击阻抗是高频参数，通常表示为电阻。一旦在导电介质内有行波产生，冲\n击阻抗就成了主要参数。以标有阻抗75Ω的电视同轴电缆为例，如果用直流伏特-欧姆表或其他低频\n阻抗仪测量同轴电缆两端的阻抗，其读数接近0Ω2而不是75Ω2。但是，如果采用高频信号测量，端\n到端的阻抗就是75Ω2，也称为同轴电缆的冲击阻抗。因此，在测量高频参数时，需要使用高频测量\n技术。\n当记录到了电压和电流波形后，电流波形上di/dt（斜率）=0的时间点（峰值）（并且，此后\nLdi/dr-0）就是纯电阻点。将与该点时刻对应一致的电压值除以同一时刻的电流值，所得结果就是导电\n介质的冲击阻抗。有时，这个过程会因为波形的反射而变得十分复杂，但对于简单接地极，可简单地\n将电压峰值和电流峰值定义为同时出现（因为冲击阻抗呈现纯电阻性）。图23给出了长2.4m，直径为\n16mm的接地棒冲击电压和电流的测量实例，接地棒的冲击阻抗约为190Ω2（40kV/210A)。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1434, "clean_text_len": 1406, "clean_text": "DL/T2553—2022从而增大测量误差。\n另一种更为实用和简易的方法是采用四极法布线，如图22所示。从待测点和参考点的引下线上各引出2根测试引线。其中一对作为电流线，连接试验电源，另一对作为电压线，连接电压测试仪表。\n在该布线方式下，由于电压测试回路中未包含电流线上的压降，因此所测得的阻抗值即为接地网的导通阻抗。\n9.3测试结果的判断和处理虽然电气完整性测试判断接地网的状态简易实用，但其测量结果往往仅适用于进行定性分析，\n而非定量判断。一个有效的评估方法是，通过横向比较不同测点之间的导通阻抗测试值，如果某个测点的导通阻抗值较其他测点异常增大，则该测点可能存在接地不良的安全隐患，应立即进行详细检查。\n如果采用直流电流进行测量，按照DL/T475一2017中的要求进行判断和处理。\n在接地网完整性的测试回路中，由于接地网为网状结构，其支路繁多，导通阻抗很难反映接地网的单根导体支路的状态变化。因此，接地网完整性测试通常只是用于判断接地引下线的导通情况及其与接地网之间是否连接良好，而非用于判断接地网导体的腐蚀状况及连接质量。\n10冲击接地阻抗\n10.1概述接地系统雷电冲击特性对确保雷电防护系统的有效性很重要。确认接地系统提供的不仅仅是低电阻而是低接地阻抗，是雷电防护的核心设计原则。因雷击引起的电压上升（地电位升）不仅与接地系统电阻有关，还与接地系统电抗有关。雷击产生的冲击电流由高频分量和低频分量两部分组成。冲击波形的特点是开始时电压和电流急剧上升，随后是一个多余能量的长波尾。首次雷电冲击时，电压和电流一般在1μs～10us内达到峰值，在随后的雷电冲击中，电压和电流一般在0.1us～1us内达到峰值。冲击波形中的高频分量与快速上升波头相关，低频分量则存在于高能长波尾中。由于电流急剧上升，接地系统的感抗成为影响其电压上升的主要因素。\n常规接地测试仪采用低频交流平衡电桥或其他类似的工作原理，所测得的阻抗接近直流电阻，不包括高频电抗分量。用于评估接地极高频电抗的测试仪应能施加几十千赫兹的高频电流或快速上升的陡波冲击电流。这类测试仪通常采用三极法或电位降法布置测试电极。测试时，需要断开架空地线，\n以便将被测杆塔接地极与输电线接地系统隔离。\n10.2使用移动式冲击电流发生器测量接地系统的雷电冲击阻抗可以通过在一定距离外向其注入高陡度波头的冲击电流，并记录电压和电流波形的方式来测量。冲击阻抗是高频参数，通常表示为电阻。一旦在导电介质内有行波产生，冲击阻抗就成了主要参数。以标有阻抗75Ω的电视同轴电缆为例，如果用直流伏特-欧姆表或其他低频阻抗仪测量同轴电缆两端的阻抗，其读数接近0Ω2而不是75Ω2。但是，如果采用高频信号测量，端到端的阻抗就是75Ω2，也称为同轴电缆的冲击阻抗。因此，在测量高频参数时，需要使用高频测量技术。\n当记录到了电压和电流波形后，电流波形上di/dt（斜率）=0的时间点（峰值）（并且，此后\nLdi/dr-0）就是纯电阻点。将与该点时刻对应一致的电压值除以同一时刻的电流值，所得结果就是导电介质的冲击阻抗。有时，这个过程会因为波形的反射而变得十分复杂，但对于简单接地极，可简单地将电压峰值和电流峰值定义为同时出现（因为冲击阻抗呈现纯电阻性）。图23给出了长2.4m，直径为\n16mm的接地棒冲击电压和电流的测量实例，接地棒的冲击阻抗约为190Ω2（40kV/210A)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9181, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 27, "text": "DL/T2553-2022\n图24所示为使用移动式冲击电流发生器测量输电线路杆塔冲击接地阻抗的试验设备和仪表的典型\n布置。引线和试验电极的布置要求与电位降法相同。但是，使用高压冲击发生器时，电流引线和电压\n引线必须与地隔离，以避免干扰。将引线悬挂在聚氯乙烯（PVC）管道上，可以很容易实现试验引线\n与地的隔离。与低频测试相似，通过电流引线向大地注入冲击电流，然后，在数字记录仪上同时测量\n电流和电压波形。冲击电流波头时间通常设为0.5uS，利用这种高陡度波头冲击电流波，可在大\n约150m的范围内建立一个完整的行波。\n无反射冲击接地阻抗测量（接地棒长2.4m，直径16mm）\n10\n100\n50\n0\n-50\n(AX）\n-10\n电流\n电流\n瞬时电压\n-15\n150\n电压\n2\n250\n-30\n000\n35\n350\n40\n400\n时间（1us/格）\n图232.4m（长）x16mm（直径）接地棒冲击接地阻抗测量实例\nd\n62% d\n接地\n回路\n冲击电压\n电压极\n电流极\nTA\n分压器\n图24杆塔接地极冲击接地阻抗测量示意图\n10.3使用宽带测量仪测量\n可采用三极法并使用制造商提供的探头和同轴电缆引线进行测试，测试中对100Hz～1MHz的一\n组20个频率点进行测量。\n图25给出了使用宽带阻抗测量仪测试2.4m（长）×16mm（直径）接地棒冲击接地阻抗测试实\n例。利用软件根据处理过的数据绘制出阻抗、电阻和电抗三条曲线，Z为总阻抗、R为电阻、X为电\n抗。为方便演示，将软件生成的电抗进行反向处理，所以，当电抗为正值时为感性电抗，当电抗为负\n值时为容性电抗。\n低频接地阻抗和电阻在300Q范围内，如图25所示。当频率达到100kHz左右时，电抗向下穿过\n零线，阻抗和电阻达到峰值并相等，阻抗值在该点略高于300Ω。但是，电抗在略高于1MHz时再次\n接近零线，此时阻抗和电阻为100Q左右。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9691, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 795, "clean_text_len": 726, "clean_text": "DL/T2553-2022\n图24所示为使用移动式冲击电流发生器测量输电线路杆塔冲击接地阻抗的试验设备和仪表的典型布置。引线和试验电极的布置要求与电位降法相同。但是，使用高压冲击发生器时，电流引线和电压引线必须与地隔离，以避免干扰。将引线悬挂在聚氯乙烯（PVC）管道上，可以很容易实现试验引线与地的隔离。与低频测试相似，通过电流引线向大地注入冲击电流，然后，在数字记录仪上同时测量电流和电压波形。冲击电流波头时间通常设为0.5uS，利用这种高陡度波头冲击电流波，可在大约150m的范围内建立一个完整的行波。\n无反射冲击接地阻抗测量（接地棒长2.4m，直径16mm）\n-50(AX）-10电流电流瞬时电压\n-15电压-30时间（1us/格）\n图232.4m（长）x16mm（直径）接地棒冲击接地阻抗测量实例\nd\n62% d\n接地回路冲击电压电压极电流极TA\n分压器图24杆塔接地极冲击接地阻抗测量示意图\n10.3使用宽带测量仪测量可采用三极法并使用制造商提供的探头和同轴电缆引线进行测试，测试中对100Hz～1MHz的一组20个频率点进行测量。\n图25给出了使用宽带阻抗测量仪测试2.4m（长）×16mm（直径）接地棒冲击接地阻抗测试实例。利用软件根据处理过的数据绘制出阻抗、电阻和电抗三条曲线，Z为总阻抗、R为电阻、X为电抗。为方便演示，将软件生成的电抗进行反向处理，所以，当电抗为正值时为感性电抗，当电抗为负值时为容性电抗。\n低频接地阻抗和电阻在300Q范围内，如图25所示。当频率达到100kHz左右时，电抗向下穿过零线，阻抗和电阻达到峰值并相等，阻抗值在该点略高于300Ω。但是，电抗在略高于1MHz时再次接近零线，此时阻抗和电阻为100Q左右。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9018, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 28, "text": "DL/T2553—2022\n350\n300\n250\n200\n150\nZ-R-X\nSop\n0\n-50\n-100\n-150100\n1000\n10 000\n100 000\n1 000 000\n频率 (Hz)\nXy-----Z-\n图25使用宽带阻抗测量仪测试2.4m（长）x16mm（直径）接地棒冲击接地阻抗测试实例\n10.4测试设备\n测量埋入地中接地棒的冲击接地阻抗需要使用专用的设备，图26所示为测试用冲击电流发生器电\n路示意图，利用一个脉冲大电容器对电阻、电感网络放电形成高压冲击大电流，通常会在高压实验室\n中用到。如图26所示，脉冲电容器先被充电至高直流电压，充电后，球隙相互靠近，直到间隙产生火\n花放电，并由此产生所需的冲击电流和冲击电压。虽然该放电电路可以在现场临时搭建，但在多数情\n况下使用的是移动式冲击发生器。虽然目前没有普遍认可的冲击电流波形标准，但是通常使用8us/20us\n或4us/10us冲击电流波形进行冲击接地阻抗测量。\n充电电阻\n火花间隙\n波头电阻\n口\n。。\n口\n六冲击电容\n充电电阻\n火花间隙\n波尾电阻\n六冲击电容\n充电电阻\n图26测试用冲击电流发生器电路示意图\n除被测接地装置外，测试电路还必须有一个辅助接地极，将通过被测接地装置返回的电流输送回\n冲击电流发生器（见图24)。辅助接地极宜采用多根并联的布置方式，以提供尽可能低的阻抗。\n将冲击电流发生器通过一个高频分流器连接到被测接地装置，从而实现冲击电流的测量，并用分\n压器测量被测接地装置上的电压降，分压器宜采用电阻型分压器且电压范围设计能够满足预期电压要\n求。同时，必须将分流器和分压器的接地点通过低电感的短引线直接连接至辅助接地极。\n分压器与被测接地极之间的导线应尽可能短，以便最大限度地降低该导线的阻抗误差。通常用示\n波器同时记录电压和电流冲击波形。示波器连接分压器与分流器的两根同轴电缆长度应相同，以避免\n记录的测量值之间存在时滞。\n11影响测试准确性的因素及应对措施\n11.1电流分流\n试验电流分流会对测量接地阻抗引入测试误差。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9496, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 862, "clean_text_len": 804, "clean_text": "DL/T2553—2022Z-R-X\nSop-50-100-150100\n10 000\n100 000\n1 000 000\n频率 (Hz)Xy-----Z-\n图25使用宽带阻抗测量仪测试2.4m（长）x16mm（直径）接地棒冲击接地阻抗测试实例\n10.4测试设备测量埋入地中接地棒的冲击接地阻抗需要使用专用的设备，图26所示为测试用冲击电流发生器电路示意图，利用一个脉冲大电容器对电阻、电感网络放电形成高压冲击大电流，通常会在高压实验室中用到。如图26所示，脉冲电容器先被充电至高直流电压，充电后，球隙相互靠近，直到间隙产生火花放电，并由此产生所需的冲击电流和冲击电压。虽然该放电电路可以在现场临时搭建，但在多数情况下使用的是移动式冲击发生器。虽然目前没有普遍认可的冲击电流波形标准，但是通常使用8us/20us\n或4us/10us冲击电流波形进行冲击接地阻抗测量。\n充电电阻火花间隙波头电阻口。。\n口六冲击电容充电电阻火花间隙波尾电阻六冲击电容充电电阻图26测试用冲击电流发生器电路示意图除被测接地装置外，测试电路还必须有一个辅助接地极，将通过被测接地装置返回的电流输送回冲击电流发生器（见图24)。辅助接地极宜采用多根并联的布置方式，以提供尽可能低的阻抗。\n将冲击电流发生器通过一个高频分流器连接到被测接地装置，从而实现冲击电流的测量，并用分压器测量被测接地装置上的电压降，分压器宜采用电阻型分压器且电压范围设计能够满足预期电压要求。同时，必须将分流器和分压器的接地点通过低电感的短引线直接连接至辅助接地极。\n分压器与被测接地极之间的导线应尽可能短，以便最大限度地降低该导线的阻抗误差。通常用示波器同时记录电压和电流冲击波形。示波器连接分压器与分流器的两根同轴电缆长度应相同，以避免记录的测量值之间存在时滞。\n11影响测试准确性的因素及应对措施\n11.1电流分流试验电流分流会对测量接地阻抗引入测试误差。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9236, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 29, "text": "DL/T2553-2022\n架空地线、地下水管、电缆外护套、相邻的铁路轨道等都可能对被测电路产生影响，使测量值小\n于实际值。其中架空地线（包括普通地线和OPGW光纤地线）、双端接地的电缆外护套对分流系数贡\n献最大。\n注：有时架空地线因有意为之或因接触不良而对地绝缘，因此低电压的测试结果与真实故障时的测试结果可能\n不同。\n为提高测量的准确性，使接地阻抗测试值尽可能接近计算（设计）值，可在屏蔽线、金属管线以\n及其他外部干扰与待测接地装置连接之前进行测试，或对电流分流进行测试并对接地阻抗测试结果进\n行修正，具体测试方法见第7章，修正方法按DL/T475一2017中6.2的要求。\n11.2测试电极\n接地阻抗测试需要用到电流极和电位极，该试验电极的阻抗可能会对接地阻抗测量的准确性产生\n较大影响。\n两点法或三点法在测试原理上，导致试验电极的接地阻抗对测试结果影响很大，其中两点法要\n求，试验电极与待测接地极的接地阻抗值相比可忽略；三点法要求，试验电极的阻抗与待测接地极的\n接地阻抗应属同一数量级，否则测量结果可能不正确。对于FOP法或三极法在测试原理上，对电流极\n的阻抗没有严格要求，电流极的接地阻抗不会影响测量结果。但实际上电流极的接地电阻应有一定限\n制，否则将导致流过测试回路的电流不足。为提高测试的准确性，测试设备的电流应足够大。测试电\n流不足将导致以下三种情况：\na）测试电流小于测试设备的灵敏度；\nb）测试电流与大地中的杂散电流属于同一数量级；\nc）以上两者皆有。\n对于第一种情况，在测试现场应提高测试电流，为此可升高电源容量，或降低电流极的接地阻\n抗。增加测试电流最有效的方法是降低电流极的接地阻抗，可通过增加电流极埋入深度、在电流极周\n围浇水，或打辅助电极和电流极并联等方式实现。但在所泼的水中添加盐效果并不明显，主要是依靠\n增加湿度来降低接地阻抗。如电流极是由多个极棒并联组成，则极棒间应留有足够的距离（不应小于\n极棒入地部分的长度），以减小极棒间互阻的影响。\n对于第二种情况，在使用直流电流测试时，测试电流应显著高于地中直流杂散电流来降低干扰。\n在用交流或周期性换向直流电流测试时，可通过将测试信号的频率设置为杂散电流中不存在的频率或\n使用随机的噪声信号来降低干扰。\n位极分压之和。在土壤电阻率较低时，这种影响带来的误差可忽略不计，但在砂质、岩石等土壤电阻\n率较高的情况下，应降低电位极的接地阻抗来减少测试误差。否则，测试结果将小于实际值。\n11.3杂散电流\n在进行土壤电阻率、接地阻抗测试时，可能存在杂散电流的干扰，降低测量准确度。杂散电流主\n要包含直流杂散电流和交流杂散电流。\na）直流杂散电流。土壤的导电是电解性导电，直流电流导致化学反应、产生电位差。在不同类型\n的土壤间及土壤与金属间的电池效应，都产生直流电位。管道、电气化铁路、直流输电线路的\n阴极保护系统是土壤中直流电流的几种主要来源。直流电位、极化以及直流杂散电流都可能严\n重干扰直流电流的测量。在使用四极法进行土壤电阻率测试时，宜采用交变直流法进行测试，\n避免交流法引起的互感误差和直流法土壤极化引起的误差，且试验电极应采用可最大限度减少\n试验电极间直流电压的材料制成。\nb）交流杂散电流。土壤、待测接地装置以及试验电极中的交流杂散电流是影响测量结果的主要因\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1373, "clean_text_len": 1346, "clean_text": "DL/T2553-2022\n架空地线、地下水管、电缆外护套、相邻的铁路轨道等都可能对被测电路产生影响，使测量值小于实际值。其中架空地线（包括普通地线和OPGW光纤地线）、双端接地的电缆外护套对分流系数贡献最大。\n注：有时架空地线因有意为之或因接触不良而对地绝缘，因此低电压的测试结果与真实故障时的测试结果可能不同。\n为提高测量的准确性，使接地阻抗测试值尽可能接近计算（设计）值，可在屏蔽线、金属管线以及其他外部干扰与待测接地装置连接之前进行测试，或对电流分流进行测试并对接地阻抗测试结果进行修正，具体测试方法见第7章，修正方法按DL/T475一2017中6.2的要求。\n11.2测试电极接地阻抗测试需要用到电流极和电位极，该试验电极的阻抗可能会对接地阻抗测量的准确性产生较大影响。\n两点法或三点法在测试原理上，导致试验电极的接地阻抗对测试结果影响很大，其中两点法要求，试验电极与待测接地极的接地阻抗值相比可忽略；三点法要求，试验电极的阻抗与待测接地极的接地阻抗应属同一数量级，否则测量结果可能不正确。对于FOP法或三极法在测试原理上，对电流极的阻抗没有严格要求，电流极的接地阻抗不会影响测量结果。但实际上电流极的接地电阻应有一定限制，否则将导致流过测试回路的电流不足。为提高测试的准确性，测试设备的电流应足够大。测试电流不足将导致以下三种情况：\na）测试电流小于测试设备的灵敏度；\nb）测试电流与大地中的杂散电流属于同一数量级；\nc）以上两者皆有。\n对于第一种情况，在测试现场应提高测试电流，为此可升高电源容量，或降低电流极的接地阻抗。增加测试电流最有效的方法是降低电流极的接地阻抗，可通过增加电流极埋入深度、在电流极周围浇水，或打辅助电极和电流极并联等方式实现。但在所泼的水中添加盐效果并不明显，主要是依靠增加湿度来降低接地阻抗。如电流极是由多个极棒并联组成，则极棒间应留有足够的距离（不应小于极棒入地部分的长度），以减小极棒间互阻的影响。\n对于第二种情况，在使用直流电流测试时，测试电流应显著高于地中直流杂散电流来降低干扰。\n在用交流或周期性换向直流电流测试时，可通过将测试信号的频率设置为杂散电流中不存在的频率或使用随机的噪声信号来降低干扰。\n位极分压之和。在土壤电阻率较低时，这种影响带来的误差可忽略不计，但在砂质、岩石等土壤电阻率较高的情况下，应降低电位极的接地阻抗来减少测试误差。否则，测试结果将小于实际值。\n11.3杂散电流在进行土壤电阻率、接地阻抗测试时，可能存在杂散电流的干扰，降低测量准确度。杂散电流主要包含直流杂散电流和交流杂散电流。\na）直流杂散电流。土壤的导电是电解性导电，直流电流导致化学反应、产生电位差。在不同类型的土壤间及土壤与金属间的电池效应，都产生直流电位。管道、电气化铁路、直流输电线路的阴极保护系统是土壤中直流电流的几种主要来源。直流电位、极化以及直流杂散电流都可能严重干扰直流电流的测量。在使用四极法进行土壤电阻率测试时，宜采用交变直流法进行测试，\n避免交流法引起的互感误差和直流法土壤极化引起的误差，且试验电极应采用可最大限度减少试验电极间直流电压的材料制成。\nb）交流杂散电流。土壤、待测接地装置以及试验电极中的交流杂散电流是影响测量结果的主要因", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9233, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 30, "text": "DL/T2553-2022\n素，交流杂散电流主要由工频基波及其奇次谐波频率成分组成。在使用工频电流测量接地阻抗\n时，为消除交流杂散电流在被测接地装置上产生工频电压降对接地阻抗测量的影响，可通过改变\n测试电流的频率（杂散电流中不包含此频率）、加大测试电流或者使用抗干扰技术来排除干扰。\n注入电流的频率可为工频电流或异频电流。如果采用工频电流，应尽可能加大试验电流，试验电\n流不宜小于50A。如果采用异频电流，对于大型接地装置，试验电流幅值通常不宜小于3A；使用回\n路阻抗法，试验电流不宜小于300mA；使用电流表-电位降法，试验电流不宜小于100mA。还可采用\n倒相法或倒相增量法来排除干扰，倒相法和倒相增量法应按照DL/T475一2017中6.2.1.4规定的方\n法进行。\n11.4大型接地系统接地阻抗的感性分量\n大型接地系统的接地阻抗通常很低（小于1Ω)，但可能含有较大的感性分量。在测量大型接地装\n置的接地阻抗时，试验电流应为标准正弦波波形，频率可稍高或稍低于工频，宜在40Hz～60Hz范围\n内，以获得更为准确的测量结果。\n11.5耦合\n在进行土壤电阻率、接地阻抗、地表电位测试时，附近电路与试验引线、试验引线间存在耦合效\n应，会对测试结果造成有源干扰。土壤电阻率测试时这些有源干扰可能成为电流源，使引入被测土壤\n的测试电流增大或减小，会导致电位极处的电位发生变化。\n大型接地装置一般接地阻抗较低，测量试验引线很长，试验引线之间的耦合会引入较大的误差。\n接地阻抗为10Ω或以上的接地装置，其试验引线间的耦合通常可忽略。接地阻抗为1Q或以下的接地\n装置，应重视试验引线间的耦合，而接地阻抗在1Ω～10Ω的接地装置，应考虑试验引线间的耦合。\n运行变电站使用异频电流进行地表电位梯度、跨步电位差、接触电位差、转移电位差的测试时，\n这些局部电位差往往很小，有源干扰尤为明显，测试结果有时存在较大误差。\n试验引线间的解耦可通过调整电位引线和电流引线的走向来实现，电流线和电位线之间都应保持\n尽量远的距离，以减小电流线与电位线之间互感的影响。附近电路与试验引线间的解耦可通过避免测\n试回路与运行中的输电线路长段并行来实现，当测试回路与输电线路交义时应垂直跨越。现场测试的\n信噪比应在仪器能保证测试精度的范围内，否则应设法加大测试电流以提高信噪比。\n11.6埋地金属物体\n部分或完全埋地的金属物如铁轨、水管、线路接地极、建筑物基础或其他工业金属管道对土壤电\n阻率、接地阻抗测量结果会产生无源干扰。\n在需要测量土壤电阻率的地方，这些无源干扰会使测试电流在土壤中产生的电位发生变化。如能\n确定地下金属物的位置，可通过将试验电极排列为与该地下金属物的走向垂直，来减少金属物对土壤\n电阻率测量结果的影响，试验电极应尽可能远离地下金属物。\n大部分条件无法准确确定地下金属物的位置，可通过在所关注区域的多个断面上进行测量，来确\n定附近导电物体对测量结果产生的干扰。或通过与第一次测量的方向成90°角并在相同的位置重复进行\n测量的方法，来判断埋地金属导体是否对测量结果产生干扰，如果两次的测量值具有相关性，则可排\n除这种干扰。\n在接地阻抗测试时，地下金属物尤其是构筑物接地网会严重影响零电位的选取，测试回路应尽量\n远离。\n11.7非均匀土壤\n被测接地装置以及测量电极布置范围内土壤电阻率不均匀，会导致接地阻抗随试验电极的布置方\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1405, "clean_text_len": 1377, "clean_text": "DL/T2553-2022\n素，交流杂散电流主要由工频基波及其奇次谐波频率成分组成。在使用工频电流测量接地阻抗时，为消除交流杂散电流在被测接地装置上产生工频电压降对接地阻抗测量的影响，可通过改变测试电流的频率（杂散电流中不包含此频率）、加大测试电流或者使用抗干扰技术来排除干扰。\n注入电流的频率可为工频电流或异频电流。如果采用工频电流，应尽可能加大试验电流，试验电流不宜小于50A。如果采用异频电流，对于大型接地装置，试验电流幅值通常不宜小于3A；使用回路阻抗法，试验电流不宜小于300mA；使用电流表-电位降法，试验电流不宜小于100mA。还可采用倒相法或倒相增量法来排除干扰，倒相法和倒相增量法应按照DL/T475一2017中6.2.1.4规定的方法进行。\n11.4大型接地系统接地阻抗的感性分量大型接地系统的接地阻抗通常很低（小于1Ω)，但可能含有较大的感性分量。在测量大型接地装置的接地阻抗时，试验电流应为标准正弦波波形，频率可稍高或稍低于工频，宜在40Hz～60Hz范围内，以获得更为准确的测量结果。\n11.5耦合在进行土壤电阻率、接地阻抗、地表电位测试时，附近电路与试验引线、试验引线间存在耦合效应，会对测试结果造成有源干扰。土壤电阻率测试时这些有源干扰可能成为电流源，使引入被测土壤的测试电流增大或减小，会导致电位极处的电位发生变化。\n大型接地装置一般接地阻抗较低，测量试验引线很长，试验引线之间的耦合会引入较大的误差。\n接地阻抗为10Ω或以上的接地装置，其试验引线间的耦合通常可忽略。接地阻抗为1Q或以下的接地装置，应重视试验引线间的耦合，而接地阻抗在1Ω～10Ω的接地装置，应考虑试验引线间的耦合。\n运行变电站使用异频电流进行地表电位梯度、跨步电位差、接触电位差、转移电位差的测试时，\n这些局部电位差往往很小，有源干扰尤为明显，测试结果有时存在较大误差。\n试验引线间的解耦可通过调整电位引线和电流引线的走向来实现，电流线和电位线之间都应保持尽量远的距离，以减小电流线与电位线之间互感的影响。附近电路与试验引线间的解耦可通过避免测试回路与运行中的输电线路长段并行来实现，当测试回路与输电线路交义时应垂直跨越。现场测试的信噪比应在仪器能保证测试精度的范围内，否则应设法加大测试电流以提高信噪比。\n11.6埋地金属物体部分或完全埋地的金属物如铁轨、水管、线路接地极、建筑物基础或其他工业金属管道对土壤电阻率、接地阻抗测量结果会产生无源干扰。\n在需要测量土壤电阻率的地方，这些无源干扰会使测试电流在土壤中产生的电位发生变化。如能确定地下金属物的位置，可通过将试验电极排列为与该地下金属物的走向垂直，来减少金属物对土壤电阻率测量结果的影响，试验电极应尽可能远离地下金属物。\n大部分条件无法准确确定地下金属物的位置，可通过在所关注区域的多个断面上进行测量，来确定附近导电物体对测量结果产生的干扰。或通过与第一次测量的方向成90°角并在相同的位置重复进行测量的方法，来判断埋地金属导体是否对测量结果产生干扰，如果两次的测量值具有相关性，则可排除这种干扰。\n在接地阻抗测试时，地下金属物尤其是构筑物接地网会严重影响零电位的选取，测试回路应尽量远离。\n11.7非均匀土壤被测接地装置以及测量电极布置范围内土壤电阻率不均匀，会导致接地阻抗随试验电极的布置方", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9252, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 31, "text": "DL/T2553-2022\n向不同而得到相差较大的测量结果，这时不应使用补偿法进行测量，应使用电位降法或远离夹角法。\n还可通过对土壤电阻率数据进行分析，得到实际土壤分层结构，对于给定电流极位置，通过分析计算\n得到实际电位补偿点位置进行接地阻抗测量。\n12影响人身安全的因素及预防措施\n12.1接地极测试\n由于接地装置测试内容之一是选择电流极和电位极的位置，这些试验电极通常与待测接地装置距\n离较远，试验电极的引线与待测接地装置上的任意一点之间都可能存在转移电位差。尤其是在发生系\n统故障或雷击时，可导致被测接地装置与试验电极（远方零电位点）之间产生高达几千伏的转移电\n位差。\n在测试过程中，注入远方电流极的测试信号可能会在测试电极上产生危险的接触电压。如果在测\n试时发生系统接地故障，此时地电位升可达到几千伏的数量级，被测接地装置、测试设备和试验电极\n周围也将产生危险的跨步电位差、接触电位差。\n对上述危害可采取如下预防措施：\na）切勿通过手或身体的其他部位在可能存在高电位差的两点之间构成回路。在接触延伸到（变）\n电站接地网之外的测试引线过程中，应使用绝缘手套和绝缘鞋。\nb）在施加测试电压之前，测试人员应与裸露的测试引线和电极保持一定的安全距离。在将测试引\n线连接到可能承受系统接地故障电流的接地网之前，测试人员也应与裸露的测试引线和电极保\n持一定的安全距离。\nc）施加测试信号时间不宜过长，测试结束并经充分放电后，应立即拆除所有测试接线。\nd）若电流极和电位极远离测试人员视线，或测试引线位于公共活动区域，如测试信号没有停止或\n远方电位超过50V，应设专人看护，并与测试操作人员保持无线通信联络。若测试引线可能\n在故障条件下产生超过50V的转移电位差，即使没有施加测试信号，只要测试引线与接地网\n相连，同样应设专人看护。\ne）如果数百米的测试引线与带电线路平行布置，会在测试引线上感应出危险电压，可能导致感应\n电压伤人。布置测试引线时，严禁与大电流源长段并行，可通过改变测试线走向、接地等方式\n降低风险。\n12.2接地引下线测试\n如果断开运行避雷器的接地引下线，则避雷器底座的电压可能达到系统线电压水平。另外，测试\n过程中避雷器存在向地面释放能量极高的短时雷电或操作冲击电流的可能，这种冲击电流可能超\n过50kA；无论线路带电与否，断开中性线和屏蔽线与接地网的连接会产生危险的感应电压；带电设备\n的中性点接地不良或与接地引下线断开会导致中性点电压升高。\n对上述在接地引下线测试过程中的安全隐患，应特别注意：在设备带电情况下，严禁断开避雷\n器、设备中性点的接地引下线；只有在采取了充足的安全防范措施的情况下，才能对接地引下线进行\n测试，避免感应电压、中性点零序电压或避雷器动作时产生的过电压对人身造成的伤害。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 1159, "clean_text_len": 1136, "clean_text": "DL/T2553-2022\n向不同而得到相差较大的测量结果，这时不应使用补偿法进行测量，应使用电位降法或远离夹角法。\n还可通过对土壤电阻率数据进行分析，得到实际土壤分层结构，对于给定电流极位置，通过分析计算得到实际电位补偿点位置进行接地阻抗测量。\n12影响人身安全的因素及预防措施\n12.1接地极测试由于接地装置测试内容之一是选择电流极和电位极的位置，这些试验电极通常与待测接地装置距离较远，试验电极的引线与待测接地装置上的任意一点之间都可能存在转移电位差。尤其是在发生系统故障或雷击时，可导致被测接地装置与试验电极（远方零电位点）之间产生高达几千伏的转移电位差。\n在测试过程中，注入远方电流极的测试信号可能会在测试电极上产生危险的接触电压。如果在测试时发生系统接地故障，此时地电位升可达到几千伏的数量级，被测接地装置、测试设备和试验电极周围也将产生危险的跨步电位差、接触电位差。\n对上述危害可采取如下预防措施：\na）切勿通过手或身体的其他部位在可能存在高电位差的两点之间构成回路。在接触延伸到（变）\n电站接地网之外的测试引线过程中，应使用绝缘手套和绝缘鞋。\nb）在施加测试电压之前，测试人员应与裸露的测试引线和电极保持一定的安全距离。在将测试引线连接到可能承受系统接地故障电流的接地网之前，测试人员也应与裸露的测试引线和电极保持一定的安全距离。\nc）施加测试信号时间不宜过长，测试结束并经充分放电后，应立即拆除所有测试接线。\nd）若电流极和电位极远离测试人员视线，或测试引线位于公共活动区域，如测试信号没有停止或远方电位超过50V，应设专人看护，并与测试操作人员保持无线通信联络。若测试引线可能在故障条件下产生超过50V的转移电位差，即使没有施加测试信号，只要测试引线与接地网相连，同样应设专人看护。\ne）如果数百米的测试引线与带电线路平行布置，会在测试引线上感应出危险电压，可能导致感应电压伤人。布置测试引线时，严禁与大电流源长段并行，可通过改变测试线走向、接地等方式降低风险。\n12.2接地引下线测试如果断开运行避雷器的接地引下线，则避雷器底座的电压可能达到系统线电压水平。另外，测试过程中避雷器存在向地面释放能量极高的短时雷电或操作冲击电流的可能，这种冲击电流可能超过50kA；无论线路带电与否，断开中性线和屏蔽线与接地网的连接会产生危险的感应电压；带电设备的中性点接地不良或与接地引下线断开会导致中性点电压升高。\n对上述在接地引下线测试过程中的安全隐患，应特别注意：在设备带电情况下，严禁断开避雷器、设备中性点的接地引下线；只有在采取了充足的安全防范措施的情况下，才能对接地引下线进行测试，避免感应电压、中性点零序电压或避雷器动作时产生的过电压对人身造成的伤害。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9323, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 32, "text": "DL/T2553—2022\n附录A\n（资料性）\n土壤的电阻率参考值\n不同土壤对应的电阻率近似值及其在不同情况下电阻率的变化范围见表A.1。\n表A.1土壤电阻率参考值\n不同情况下电阻率的变化范围\n电阻率近似值\n类别\nΩ·m\n名\n称\nΩ·m\n较湿时\n较干时\n地下水含\n（一般地区、多雨区）\n（少雨区、沙漠区）\n盐碱时\n陶黏土\n10\n5~20\n10~100\n3~10\n泥炭、泥灰岩、沼泽地\n20\n10~30\n50~300\n3~30\n捣碎的木炭\n40\n一\n一\n黑土、园田土、陶土\n50\n30~100\n50~300\n10~30\n白垩土、黏土\n60\n砂质黏土\n100\n30~100\n50~300\n10~30\n黄土\n200\n100~200\n250\n30\n土\n含砂黏土、砂土\n300\n100~1000\n1000以上\n30~100\n河滩中的砂\n一\n300\n一\n煤\n350\n一\n一\n多石土壤\n400\n一\n二\n二\n上层红色风化黏土、下\n层红色页岩\n500（30%湿度）\n一\n表层土夹石、下层砾石\n600(15%湿度）\n一\n一\n一\n砂、砂砾\n1000\n25~1000\n1000~2500\n一\n砂层深度大于10m\n砂\n地下水较深的草原\n1000\n地面黏土深度不大于\n1.5m、底层多岩石\n砾石、碎石\n5000\n一\n岩\n石\n多岩山地\n5000\n一\n一\n一\n花岗岩\n20 0000\n二\n一\n一\n在水中\n40~55\n一\n混\n在湿土中\n100~200\n一\n凝\n土\n在干土中\n500~1300\n一\n一\n一\n在干燥的大气中\n12 000~18000\n一\n一\n矿\n金属矿石\n0.01~1\n一\n一\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9321, "ocr_line_count": 128, "ocr_error": null, "raw_text_len": 680, "clean_text_len": 554, "clean_text": "DL/T2553—2022\n附录A\n（资料性）\n土壤的电阻率参考值不同土壤对应的电阻率近似值及其在不同情况下电阻率的变化范围见表A.1。\n表A.1土壤电阻率参考值不同情况下电阻率的变化范围电阻率近似值类别\nΩ·m名称Ω·m较湿时较干时地下水含\n（一般地区、多雨区）（少雨区、沙漠区）\n盐碱时陶黏土\n5~20\n10~100\n3~10\n泥炭、泥灰岩、沼泽地\n10~30\n50~300\n3~30\n捣碎的木炭一一黑土、园田土、陶土\n30~100\n50~300\n10~30\n白垩土、黏土砂质黏土\n30~100\n50~300\n10~30\n黄土\n100~200\n土含砂黏土、砂土\n100~1000\n1000以上\n30~100\n河滩中的砂一一煤一一多石土壤\n一二二上层红色风化黏土、下层红色页岩\n500（30%湿度）\n一表层土夹石、下层砾石\n600(15%湿度）\n一一一砂、砂砾\n25~1000\n1000~2500\n一砂层深度大于10m砂地下水较深的草原\n地面黏土深度不大于\n1.5m、底层多岩石砾石、碎石\n一岩石多岩山地一一一花岗岩\n20 0000\n二一一在水中\n40~55\n一混在湿土中\n100~200\n一凝土在干土中\n500~1300\n一一一在干燥的大气中\n12 000~18000\n一一矿金属矿石\n0.01~1\n一一", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.884, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 33, "text": "DL/T2553—2022\n附录B\n（资料性）\n深度变化法土壤模型分析实例\n接地棒的打入深度为I～l，表B.1显示了一组样本的实测值。\n下面给出了埋在均匀土壤中的接地棒接地电阻的计算公式，如何选取取决于近似的程度。\n(B.1)\n2πl\nr\n或\n(B.2)\n式中：\n一视在土壤电阻率，Q·m;\n接地棒接地电阻，Ω;\n接地棒半径，m;\nr\n1\n-接地棒埋深，m。\n根据公式（2）推导出视在电阻率P的公式为：\n2πlR\nP=\n·(B.3)\nIn\n1\nr\n与1相比，接地棒的半径r很小，可利用公式（B.3）计算出表B.1中每一个测量值对应的视在电\n阻率。公式（B.3）的推导是基于均匀土壤电阻率的假设，所以计算的视在土壤电阻率为近似值。\n表B.1\n用于推导两层土壤模型的深度变化法现场测量值\nm19=.001=.00=\np=100 Ω*m, p2=300 Ω*m, h=6.1m\n接地棒深度\nm\n电阻\n视在电阻率\n电阻\n视在电阻率\nΩ\nΩ·m\nΩ\nΩ·m\n0.3\n647.60\n299.3\n218.30\n100.9\n0.9\n270.60\n296.5\n92.68\n101.6\n1.5\n177.10\n294.7\n61.52\n102.4\n3.0\n97.63\n290.0\n35.13\n104.4\n4.5\n67.85\n284.5\n25.43\n106.6\n6.1\n50.82\n272.6\n20.63\n110.7\n9.1\n21.77\n165.8\n18.22\n138.7\n15.2\n10.91\n129.7\n14.58\n173.3\n21.3\n7.41\n118.4\n12.16\n194.2\n27.4\n5.64\n112.5\n10.42\n207.8\n33.5\n4.57\n108.9\n9.13\n217.5\n39.6\n3.84\n106.1\n8.12\n224.3\n45.7\n3.32\n104.2\n7.31\n229.4\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9668, "ocr_line_count": 107, "ocr_error": null, "raw_text_len": 792, "clean_text_len": 766, "clean_text": "DL/T2553—2022\n附录B\n（资料性）\n深度变化法土壤模型分析实例接地棒的打入深度为I～l，表B.1显示了一组样本的实测值。\n下面给出了埋在均匀土壤中的接地棒接地电阻的计算公式，如何选取取决于近似的程度。\n(B.1)\n2πl\nr或(B.2)式中：一视在土壤电阻率，Q·m;\n接地棒接地电阻，Ω;接地棒半径，m;\nr-接地棒埋深，m。\n根据公式（2）推导出视在电阻率P的公式为：\n2πlR\nP=·(B.3)Inr\n与1相比，接地棒的半径r很小，可利用公式（B.3）计算出表B.1中每一个测量值对应的视在电阻率。公式（B.3）的推导是基于均匀土壤电阻率的假设，所以计算的视在土壤电阻率为近似值。\n表B.1\n用于推导两层土壤模型的深度变化法现场测量值\nm19=.001=.00=\np=100 Ω*m, p2=300 Ω*m, h=6.1m\n接地棒深度m电阻视在电阻率电阻视在电阻率\nΩΩ·mΩΩ·m\n0.3\n647.60\n299.3\n218.30\n100.9\n0.9\n270.60\n296.5\n92.68\n101.6\n1.5\n177.10\n294.7\n61.52\n102.4\n3.0\n97.63\n290.0\n35.13\n104.4\n4.5\n67.85\n284.5\n25.43\n106.6\n6.1\n50.82\n272.6\n20.63\n110.7\n9.1\n21.77\n165.8\n18.22\n138.7\n15.2\n10.91\n129.7\n14.58\n173.3\n21.3\n7.41\n118.4\n12.16\n194.2\n27.4\n5.64\n112.5\n10.42\n207.8\n33.5\n4.57\n108.9\n9.13\n217.5\n39.6\n3.84\n106.1\n8.12\n224.3\n45.7\n3.32\n104.2\n7.31\n229.4", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7979, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 34, "text": "DL/T2553-2022\n将表B.1的现场测试数据，绘制视在电阻率pa与1值的对应曲线，可知视在电阻率随埋入深度变\n化的情况，如图B.1所示。图B.1a）所示的土壤构造至少可分为两层。在上层土壤（深0m～6m)，\n土壤电阻率接近300Ω·m。下层土壤导电性更好，土壤电阻率接近100Ω·m。因此，可直观地建立\n一个两层土壤模型；在图B.1b）中，上层土壤的深度约为6m，土壤电阻率约为100Ω·m。然而，从\n曲线上无法直观地得到下层土壤的真实值。下层土壤电阻率看似接近于250Ω·m，而其真实值却为\n300Ω·m。\n通过增加测量次数有助于获得每一层的视在土壤电阻率，但每一层土壤的厚度有时很难确定，而\n且接地棒埋入深度继续增大可能较困难且导致成本增加。此时，可根据所测的数据，用数值分析方法\n或借助专用计算软件获得等效土壤模型效果更好。\n视在土壤电阻率与接地棒打入深度之间的关系\n视在土壤电阻率与接地棒打入深度之间的关系\np=300(Ω·m)，p2=100(Ω·m)，h=6.1(m)\npi=100(Ω·m)，p2=300(Ω·m)，h=6.1(m)\n350\n250\n自\n250\n200\n200\n150\n150\n视在土壤\n100\n100\n50\n50\nD\n业\n10\n20\n30\n40\n50\n0\n10\n20\n30\n40\n50\n接地棒打入深度 (m)\n接地棒打入深度(m)\na)\nb)\n图B.1深度与数学推导的现场测量值的关系曲线\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.949, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 616, "clean_text_len": 527, "clean_text": "DL/T2553-2022\n将表B.1的现场测试数据，绘制视在电阻率pa与1值的对应曲线，可知视在电阻率随埋入深度变化的情况，如图B.1所示。图B.1a）所示的土壤构造至少可分为两层。在上层土壤（深0m～6m)，\n土壤电阻率接近300Ω·m。下层土壤导电性更好，土壤电阻率接近100Ω·m。因此，可直观地建立一个两层土壤模型；在图B.1b）中，上层土壤的深度约为6m，土壤电阻率约为100Ω·m。然而，从曲线上无法直观地得到下层土壤的真实值。下层土壤电阻率看似接近于250Ω·m，而其真实值却为\n300Ω·m。\n通过增加测量次数有助于获得每一层的视在土壤电阻率，但每一层土壤的厚度有时很难确定，而且接地棒埋入深度继续增大可能较困难且导致成本增加。此时，可根据所测的数据，用数值分析方法或借助专用计算软件获得等效土壤模型效果更好。\n视在土壤电阻率与接地棒打入深度之间的关系视在土壤电阻率与接地棒打入深度之间的关系\np=300(Ω·m)，p2=100(Ω·m)，h=6.1(m)\npi=100(Ω·m)，p2=300(Ω·m)，h=6.1(m)\n自视在土壤D业接地棒打入深度 (m)\n接地棒打入深度(m)a)b)\n图B.1深度与数学推导的现场测量值的关系曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8372, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 35, "text": "DL/T2553——2022\n附录C\n（资料性）\n非均匀土壤的地电参数\nC.1两层土壤视在土壤电阻率\n两层土壤模型（见图C.1）可用下列参数表示：\na）上层深度h，m;\nb）上层土壤电阻率p1，Ω·m;\nc）下层土壤电阻率p2，Ω·m;\nd）反射系数K，计算公式为：\nK=P-P2\n(C.1)\nP+P2\nP1上层\nP2下层\n图C.1两层土壤\n用温纳法测定土壤电阻率，可得出作为电极间距α函数的视在土壤电阻率。按照上述参数，利用\n镜像法或拉普拉斯方程可得，视在土壤电阻率理论值计算公式如下：\np(a)=p{1+4\n个\nK\n(C.2)\n-[√1+(2nh/a)²\n√4+(2nh/a)²\nC.2两层土壤中接地棒的接地电阻\n对水平两层土壤模型，在接地棒未穿过土壤分界面时，如图C.2所示。\n2r\nP2\n图C.2两层土壤中垂直接地棒\n假设电流均匀散流，利用镜像法和中点电位法，接地棒接地电阻可由公式（C.3）求得。\n2nh+l\n(C.3)\n2πlr\n2nh-1\n式中：\nK—\n一反射系数；\n1\n-埋入上层土壤中接地棒的长度，m;\n-接地棒的半径，m。\nP\n当K=0时，均匀土壤模型中接地棒的接地电阻计算公式为：\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9445, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 504, "clean_text_len": 482, "clean_text": "DL/T2553——2022\n附录C\n（资料性）非均匀土壤的地电参数\nC.1两层土壤视在土壤电阻率两层土壤模型（见图C.1）可用下列参数表示：\na）上层深度h，m;\nb）上层土壤电阻率p1，Ω·m;\nc）下层土壤电阻率p2，Ω·m;\nd）反射系数K，计算公式为：K=P-P2\n(C.1)P+P2P1上层\nP2下层图C.1两层土壤用温纳法测定土壤电阻率，可得出作为电极间距α函数的视在土壤电阻率。按照上述参数，利用镜像法或拉普拉斯方程可得，视在土壤电阻率理论值计算公式如下：\np(a)=p{1+4个K(C.2)\n-[√1+(2nh/a)²√4+(2nh/a)²\nC.2两层土壤中接地棒的接地电阻对水平两层土壤模型，在接地棒未穿过土壤分界面时，如图C.2所示。\n2r\nP2\n图C.2两层土壤中垂直接地棒假设电流均匀散流，利用镜像法和中点电位法，接地棒接地电阻可由公式（C.3）求得。\n2nh+l\n(C.3)\n2πlr\n2nh-1\n式中：K—一反射系数；\n-埋入上层土壤中接地棒的长度，m;\n-接地棒的半径，m。P\n当K=0时，均匀土壤模型中接地棒的接地电阻计算公式为：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8017, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 36, "text": "DL/T2553-2022\nR=n21\n（C.4)\n2πlr\n通过在某一现场测量接地棒各种埋地深度，，，\"，（至少应有三种深度）的接地电阻\nR1，R2，R3，\"，Rn，利用公式（C.3）联立方程组，即可求解公式（C.3）中的未知量P1、K和h。\n当进行三次以上的测量时，可能会得到不合理或矛盾的数据。这表明测量不够准确或是所假定的\n同质土壤或两层土壤与实际不符，此时应采用四极法取多个电极间距，通过查对视在土壤电阻率曲线\n解释测试数据（见附录B中表B.1)，或通过仿真软件得到土壤地电参数（见附录E)。\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9463, "ocr_line_count": 10, "ocr_error": null, "raw_text_len": 254, "clean_text_len": 248, "clean_text": "DL/T2553-2022R=n21\n（C.4)\n2πlr\n通过在某一现场测量接地棒各种埋地深度，，，\"，（至少应有三种深度）的接地电阻\nR1，R2，R3，\"，Rn，利用公式（C.3）联立方程组，即可求解公式（C.3）中的未知量P1、K和h。\n当进行三次以上的测量时，可能会得到不合理或矛盾的数据。这表明测量不够准确或是所假定的同质土壤或两层土壤与实际不符，此时应采用四极法取多个电极间距，通过查对视在土壤电阻率曲线解释测试数据（见附录B中表B.1)，或通过仿真软件得到土壤地电参数（见附录E)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8354, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 37, "text": "DL/T2553-—2022\n附录D\n（资料性）\n分层土壤模型参数的确定\n本附录旨在使测量人员从所测得的土壤电阻率数据，得到符合该土壤电阻率数据的土壤模型。本\n附录以两层土壤构造为例（见图C.1)，利用最速下降法，求解两层土壤模型的参数。\n设p°为四极法或温纳法测量得到的视在土壤电阻率值，p为两层土壤模型计算得到的土壤电阻率\n值。p°和p均为极棒间距的函数。p由附录C中公式（C.2）得出。\n设y（p，ph）为误差函数：\ny(p，P2，h)=\n(D.1)\np\n式中：\n-以电极间距为参数所测土壤电阻率的总数。\n最佳两层土壤模型应使w最小。y最小时，确定p、K和h采用最速下降法，先计算y的梯度：\nap\n[p(a)]²\nJop\ny=-2>\n{p(a)-p(a)[p\n(D.2)\nop2\n[（a)}²op\nah\n[p(a)]²\nah\n还可得到y的局部线性化为：\np+\nAy：\n(D.3)\n'de\nop2\nOh\n为使计算结果收敛以取得所需的解，△p、△p2、△h应满足：\nay\n△p=-\nap\nay\n△p=\nop2\n(D.4)\nay\n△h=-\nah\n、o和y应为正值并足够小，使所得的解具有所需的准确度。一般情况如t、o和y的值能得出下列\n的解即可满足要求：\n△p =-0.005|p\nap\nay\nop\n(D.5)\ndp\n△h=-0.005|\noy/ow\nh/oh\n将公式（D.3）代入公式（D.4)，可得：\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8194, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 605, "clean_text_len": 568, "clean_text": "DL/T2553-—2022\n附录D\n（资料性）\n分层土壤模型参数的确定本附录旨在使测量人员从所测得的土壤电阻率数据，得到符合该土壤电阻率数据的土壤模型。本附录以两层土壤构造为例（见图C.1)，利用最速下降法，求解两层土壤模型的参数。\n设p°为四极法或温纳法测量得到的视在土壤电阻率值，p为两层土壤模型计算得到的土壤电阻率值。p°和p均为极棒间距的函数。p由附录C中公式（C.2）得出。\n设y（p，ph）为误差函数：y(p，P2，h)=\n(D.1)p式中：\n-以电极间距为参数所测土壤电阻率的总数。\n最佳两层土壤模型应使w最小。y最小时，确定p、K和h采用最速下降法，先计算y的梯度：\nap[p(a)]²Jopy=-2>\n{p(a)-p(a)[p(D.2)\nop2[（a)}²opah[p(a)]²\nah还可得到y的局部线性化为：\np+Ay：(D.3)'deop2\nOh\n为使计算结果收敛以取得所需的解，△p、△p2、△h应满足：\nay△p=-apay△p=op2\n(D.4)ay△h=-\nah、o和y应为正值并足够小，使所得的解具有所需的准确度。一般情况如t、o和y的值能得出下列的解即可满足要求：\n△p =-0.005 papay\nop(D.5)dp△h=-0.005\noy/owh/oh\n将公式（D.3）代入公式（D.4)，可得：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7776, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 38, "text": "DL/T2553-—2022\n(D.6)\np由附录C中公式（C.2）计算得出。P、P、h需设赋初始值为p、p、h，△w由公式\n(D.6）计算得出。若y>&（e为误差阈值)，则需要进行递归运算。\n当重复计算到k次时，得出循环值为：\np()=p(k-1)+△p\np(=p(k-1) +△p2\n(D.7)\nh(k)=h(k-1)+h\n当满足y<c时，循环结束。\n和\n需由附录C中公式（C.2）推导出的下列公式计算得到：\nopop\nOh\nn(1-K²)]K\"K\"]]\nop\n2K\n√√B]\ndo\n(D.8)\nap\nop_16ph\nK\n其中：\nA=1+(2nh/a)²\n(D.9)\nB=4+(2nh/a)²\nP、P、h为按公式（D.7）第k次算出的值。\n本附录所提出的计算方法是确定两层土壤构造计算机程序的基础，这种方法所得结果能与现场测\n试数据很好地吻合。该方法同样适用于其他土壤模型参数的求解，在土壤模型较复杂时，可借助于计\n算机进行求解。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8909, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 420, "clean_text_len": 402, "clean_text": "DL/T2553-—2022(D.6)\np由附录C中公式（C.2）计算得出。P、P、h需设赋初始值为p、p、h，△w由公式\n(D.6）计算得出。若y>&（e为误差阈值)，则需要进行递归运算。\n当重复计算到k次时，得出循环值为：\np()=p(k-1)+△pp(=p(k-1) +△p2\n(D.7)h(k)=h(k-1)+h\n当满足y<c时，循环结束。\n和需由附录C中公式（C.2）推导出的下列公式计算得到：\nopopOhn(1-K²)]K\"K\"]]\nop\n2K\n√√B]do(D.8)apop_16ph\nK其中：A=1+(2nh/a)²\n(D.9)B=4+(2nh/a)²\nP、P、h为按公式（D.7）第k次算出的值。\n本附录所提出的计算方法是确定两层土壤构造计算机程序的基础，这种方法所得结果能与现场测试数据很好地吻合。该方法同样适用于其他土壤模型参数的求解，在土壤模型较复杂时，可借助于计算机进行求解。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7332, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 39, "text": "DL/T2553—2022\n附录E\n（资料性）\n通过仿真软件建立分层土壤模型的方法\nE.1在接地装置所在的站址，采用四极法或者大地电磁法，实测得到不同探针距离（深度）的若干组\n（3组～5组）视在土壤电阻率数据。\nE.2站址土壤结构模型宜分成表（浅）层、中层和深层，与此对应，视在土壤电阻率实测宜分为短\n度）不宜小于接地网尺寸（取最大等效对角线），至少应大于接地网尺寸的2/3。\nE.3基于现场实测得到站址一组不同探针距离（深度）的视在土壤电阻率基础数据，采用专业接地分\n析软件，通过对站址土壤分层结构的数值分析，得到土壤电阻率随测量极间距（深度）变化的曲线，\n通过优化分析，反演得到站址多层土壤结构模型，包括等效的分层结构、各层厚度及相应的土壤电阻率。\nE.4根据站址土壤的具体特点，因地制宜地将土壤结构合理等效，得到满足计算精度要求的土壤模型。\nE.5对于一般的站址土壤结构，可将土壤等效为均匀、水平多层或垂直多层模型，其中选择水平多层\n模型较为常见。\nE.6对于更为复杂的土壤结构，选择半球-多层、圆柱-水平、圆柱-垂直以及任意不同成分的分块复合\n结构土壤模型等。\nE.7如果站址处于背山面田，有河、湖、海等较大面积水域，山区复杂地貌，可考虑选用简化的垂直\n分层模型，但必要时，需使用任意多块土壤模型。\nE.8对于具有水中接地网、厂房接地网和边坡地网的诸如山区水电站大坝等综合接地网，往往呈现复\n杂的有限体积混合土壤结构，存在多介质有限块土壤分布，对于这种有特殊要求的，在某种分层中嵌\n入一定范围的特殊土壤结构情形，可选择任意不同成分的复合结构土壤模型，通过任意设置分块土壤\n个数及定义各小分块土壤电阻率，输入顶点坐标数据对每块土壤区域边界进行界定，以此来编辑混合\n土壤结构。\nE.9对于典型沿海地区复杂地质条件，如地势不平，地形多样，一边为大海，一边为丘陵等，可考虑\n水平和垂直复合结构土壤模型、海岸大陆架倾角土壤模型和高台土壤模型等。\nE.10确定土壤模型后，计算反演得到站址等效分层土壤结构模型，包括土壤层数、每层土壤厚度和\n等效土壤电阻率，以及每层误差情况，可以通过强制有限分层层数来控制反演误差。\nE.11选择的层数越多，土壤分层结构模型越详细，接地装置电气参数计算精确度提高，但计算时间\n较长，反之亦然；选择土壤模型的层数时，应兼顾在计算精确度与计算耗时之间取得平衡；对于大型\n接地网，一般选择4层即可满足控制工程上误差的要求，同时耗时合理。\nE.12模型案例：\n某水电厂属引水发电型水电站，从厂房后面高坡上水库通过两根管道引水到厂房后进入尾水河\n流，人工接地网主要由主厂房接地网、500kV升压站接地网、主控楼接地网、220kV升压站接地网和\n尾水接地网构成，接地网总面积约为500mx100m。站址周围不同测量探针距离的视在土壤电阻率测\n量结果见表E.1。\n表E.1某水电厂站址视在土壤电阻率测试结果\n测量区域\n极间距\n信号电压\n注入电流\n视在土壤电阻率\nm\nmV\nmA\nΩ·m\n沿河进厂\n1.0\n72.53\n1.16\n392.2\n道路\n1.5\n56.76\n1.25\n426.6\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 1302, "clean_text_len": 1274, "clean_text": "DL/T2553—2022\n附录E\n（资料性）\n通过仿真软件建立分层土壤模型的方法\nE.1在接地装置所在的站址，采用四极法或者大地电磁法，实测得到不同探针距离（深度）的若干组\n（3组～5组）视在土壤电阻率数据。\nE.2站址土壤结构模型宜分成表（浅）层、中层和深层，与此对应，视在土壤电阻率实测宜分为短度）不宜小于接地网尺寸（取最大等效对角线），至少应大于接地网尺寸的2/3。\nE.3基于现场实测得到站址一组不同探针距离（深度）的视在土壤电阻率基础数据，采用专业接地分析软件，通过对站址土壤分层结构的数值分析，得到土壤电阻率随测量极间距（深度）变化的曲线，\n通过优化分析，反演得到站址多层土壤结构模型，包括等效的分层结构、各层厚度及相应的土壤电阻率。\nE.4根据站址土壤的具体特点，因地制宜地将土壤结构合理等效，得到满足计算精度要求的土壤模型。\nE.5对于一般的站址土壤结构，可将土壤等效为均匀、水平多层或垂直多层模型，其中选择水平多层模型较为常见。\nE.6对于更为复杂的土壤结构，选择半球-多层、圆柱-水平、圆柱-垂直以及任意不同成分的分块复合结构土壤模型等。\nE.7如果站址处于背山面田，有河、湖、海等较大面积水域，山区复杂地貌，可考虑选用简化的垂直分层模型，但必要时，需使用任意多块土壤模型。\nE.8对于具有水中接地网、厂房接地网和边坡地网的诸如山区水电站大坝等综合接地网，往往呈现复杂的有限体积混合土壤结构，存在多介质有限块土壤分布，对于这种有特殊要求的，在某种分层中嵌入一定范围的特殊土壤结构情形，可选择任意不同成分的复合结构土壤模型，通过任意设置分块土壤个数及定义各小分块土壤电阻率，输入顶点坐标数据对每块土壤区域边界进行界定，以此来编辑混合土壤结构。\nE.9对于典型沿海地区复杂地质条件，如地势不平，地形多样，一边为大海，一边为丘陵等，可考虑水平和垂直复合结构土壤模型、海岸大陆架倾角土壤模型和高台土壤模型等。\nE.10确定土壤模型后，计算反演得到站址等效分层土壤结构模型，包括土壤层数、每层土壤厚度和等效土壤电阻率，以及每层误差情况，可以通过强制有限分层层数来控制反演误差。\nE.11选择的层数越多，土壤分层结构模型越详细，接地装置电气参数计算精确度提高，但计算时间较长，反之亦然；选择土壤模型的层数时，应兼顾在计算精确度与计算耗时之间取得平衡；对于大型接地网，一般选择4层即可满足控制工程上误差的要求，同时耗时合理。\nE.12模型案例：\n某水电厂属引水发电型水电站，从厂房后面高坡上水库通过两根管道引水到厂房后进入尾水河流，人工接地网主要由主厂房接地网、500kV升压站接地网、主控楼接地网、220kV升压站接地网和尾水接地网构成，接地网总面积约为500mx100m。站址周围不同测量探针距离的视在土壤电阻率测量结果见表E.1。\n表E.1某水电厂站址视在土壤电阻率测试结果测量区域极间距信号电压注入电流视在土壤电阻率\nmmVmAΩ·m沿河进厂\n1.0\n72.53\n1.16\n392.2\n道路\n1.5\n56.76\n1.25\n426.6", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9012, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 40, "text": "DL/T2553——2022\n表E.1(续）\n测量区域\n极间距\n信号电压\n注入电流\n视在土壤电阻率\nm\nmV\nmA\nΩ·m\n3\n77.562\n4.05\n360.6\n5\n54.951\n12.18\n141.8\n10\n49.661\n49.48\n63.1\n15\n48.463\n188.08\n24.3\n25\n44.813\n69.75\n100.9\n沿河进厂\n50\n47.693\n24.74\n605.7\n100\n46.180\n38.53\n753.0\n150\n45.932\n74.47\n581.3\n200\n28.629\n151.04\n238.2\n250\n13.475\n136.8\n154.7\n300\n11.975\n150.11\n150.4\n针对该厂所在地区的复杂有限体积混合土壤结构，存在多介质有限块土壤分布情况，简单地采用\n水平多层或垂直多层土壤结构进行模拟难以反映真实的土壤结构，通过接地软件直接搭建相应土壤模型。\n在土壤结构输入界面中，选择图E.1的任意不同成分土壤模型，根据现场地形条件，设置多个分\n块土壤立体区域，输入该块土壤电阻率，每块土壤区域大小通过8个顶点坐标确定。\n将水电厂接地网拓扑结构输入图E.1中，即图中的网格为不同高程的接地网结构，其中A为主控\n楼、220kV升压站接地网（最右侧），B为500kV升压站和主厂房接地网，C为尾水接地网，根据水\n电厂所处的地质条件，共设置3个立体土壤区域分块，参考表E.1中的实测视在土壤电阻率，定义A\n块内部视在土壤电阻率取平均值为500Ω·m，定义B块内部视在土壤电阻率取平均值为300Q·m,\nC块为尾水，可定义数千米乃至十余千米，取河水平均电阻率为25Ω·m。\n通过定义各小分块土壤电阻率，编辑混合土壤结构，有限体积混合土壤分块模型的建立，实现大\n型水电站立体接地系统土壤结构的准确模拟。\nn\nA\n图E.1某水电厂站址编辑混合土壤模型示意图\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 798, "clean_text_len": 746, "clean_text": "DL/T2553——2022\n表E.1(续）\n测量区域极间距信号电压注入电流视在土壤电阻率\nmmVmAΩ·m\n77.562\n4.05\n360.6\n54.951\n12.18\n141.8\n49.661\n49.48\n63.1\n48.463\n188.08\n24.3\n44.813\n69.75\n100.9\n沿河进厂\n47.693\n24.74\n605.7\n46.180\n38.53\n753.0\n45.932\n74.47\n581.3\n28.629\n151.04\n238.2\n13.475\n136.8\n154.7\n11.975\n150.11\n150.4\n针对该厂所在地区的复杂有限体积混合土壤结构，存在多介质有限块土壤分布情况，简单地采用水平多层或垂直多层土壤结构进行模拟难以反映真实的土壤结构，通过接地软件直接搭建相应土壤模型。\n在土壤结构输入界面中，选择图E.1的任意不同成分土壤模型，根据现场地形条件，设置多个分块土壤立体区域，输入该块土壤电阻率，每块土壤区域大小通过8个顶点坐标确定。\n将水电厂接地网拓扑结构输入图E.1中，即图中的网格为不同高程的接地网结构，其中A为主控楼、220kV升压站接地网（最右侧），B为500kV升压站和主厂房接地网，C为尾水接地网，根据水电厂所处的地质条件，共设置3个立体土壤区域分块，参考表E.1中的实测视在土壤电阻率，定义A\n块内部视在土壤电阻率取平均值为500Ω·m，定义B块内部视在土壤电阻率取平均值为300Q·m,\nC块为尾水，可定义数千米乃至十余千米，取河水平均电阻率为25Ω·m。\n通过定义各小分块土壤电阻率，编辑混合土壤结构，有限体积混合土壤分块模型的建立，实现大型水电站立体接地系统土壤结构的准确模拟。\nnA\n图E.1某水电厂站址编辑混合土壤模型示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8859, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 41, "text": "DL/T 2553——2022\n附录F\n（资料性）\n电位降法原理\nF.1基本定义和标识\n电位降法相关的定义和术语如下：\na）如一个接地极E没有电流入地，且与其他导电电极相距很远，则该接地极的电位P（GPR）\n为零（远方地电位）。\nb）如果有电流通过该接地极入地，则它自身的电位升为P=RI，R为该电极的接地阻抗。若\nI=1A，则P=U=Rx1=R。本附录中以U代表电极E在注入电流为1A时的电位升，\n其数值上等于接地极的接地阻抗值（以欧姆表示）。\nc）在距离电极E有限远处的电极G向土壤中注入电流I（电极E未传导任何电流），由于地电位\n的升高，原电极E的电位由初始的零电位，升高至P（此现象为电阻性耦合)。若I=1A，则\nP=U（数值上等于电极和电极之间的互阻）。\nd）若电极E和电极G同时通过1A电流，则电极E的电位升将变为U+U。本附录中不讨论\n复杂模型中的U和U计算。\nF.2公式的推导\n电位降法电位极、电流极布置位置如图F.1所示。\n假设电极P中的电流i相对于电极E和电极G中的电流I可以忽略。某一特定时刻t，从电极E入\n地的电流I设为正，从电极G入地的电流I设为负。根据上文定义和标识所述，如下关系成立：\nU=U(1)+Ug(-I).\n…(F.1)\n.….（-)+（=\n(F.2)\n式中：\nUp、UE-\n电极P和电极E与远方大地之间的电位差或GPR。\n公式中=I。\n电位降法测量得到的电压为：\nU=U-U,\nU=I(UE-U-U+U)\n(F.3)\n(V2)\n(V)\nA\n+i\nP2\nE\nP\nG\nP\nia\nX\nD\nX2\nX\n图F.1电位降法电位极和电流极布置位置示意图\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9185, "ocr_line_count": 48, "ocr_error": null, "raw_text_len": 691, "clean_text_len": 664, "clean_text": "DL/T 2553——2022\n附录F\n（资料性）电位降法原理\nF.1基本定义和标识电位降法相关的定义和术语如下：\na）如一个接地极E没有电流入地，且与其他导电电极相距很远，则该接地极的电位P（GPR）\n为零（远方地电位）。\nb）如果有电流通过该接地极入地，则它自身的电位升为P=RI，R为该电极的接地阻抗。若\nI=1A，则P=U=Rx1=R。本附录中以U代表电极E在注入电流为1A时的电位升，\n其数值上等于接地极的接地阻抗值（以欧姆表示）。\nc）在距离电极E有限远处的电极G向土壤中注入电流I（电极E未传导任何电流），由于地电位的升高，原电极E的电位由初始的零电位，升高至P（此现象为电阻性耦合)。若I=1A，则\nP=U（数值上等于电极和电极之间的互阻）。\nd）若电极E和电极G同时通过1A电流，则电极E的电位升将变为U+U。本附录中不讨论复杂模型中的U和U计算。\nF.2公式的推导电位降法电位极、电流极布置位置如图F.1所示。\n假设电极P中的电流i相对于电极E和电极G中的电流I可以忽略。某一特定时刻t，从电极E入地的电流I设为正，从电极G入地的电流I设为负。根据上文定义和标识所述，如下关系成立：\nU=U(1)+Ug(-I).…(F.1)\n.….（-)+（=(F.2)式中：\nUp、UE-\n电极P和电极E与远方大地之间的电位差或GPR。\n公式中=I。电位降法测量得到的电压为：\nU=U-U,U=I(UE-U-U+U)\n(F.3)(V2)(V)A+i\nP2EPGPiaXDX2X\n图F.1电位降法电位极和电流极布置位置示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.83, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 42, "text": "DL/T2553—2022\nU为接地极E通过1A电流所引起的电位升高，其值为接地极E的阻抗Re。因此，公式（F.3）\n可以写成：\nR=\n1\n式中：\nU、U一电极E、G和电极P之间距离、电极结构和土壤特性的函数。\nF.3均匀土壤\n现按图F.1所示的等值系统确定函数n、和y，由于电极结构对Ug、Ug、U的影响很小，因\n此忽略电极结构的影响，则n、和w只与距离D和x有关：\n.（F.5)\nU=（D-x).….\n(F.6)\nU=.（x)..\n(F.7)\n根据公式（F.4)，若满足下列条件，测得的阻抗R=U/I等于真实阻抗RE，即：\n0=--\n或\n(D-x)-n（D)-(x)=0…\n.（F.8)\n合理布置电流极、电压极的位置，即可通过电位降法获得均匀土壤下待测接地极真实接地阻抗值。\nF.4相同电极与大间距\n均匀土壤中，若电极E和G的结构相同，且两者相距足够远，在电极P布置于两者中点处时，电\n位降法测得的阻抗值等于接地极的接地阻抗。\n若电极E和G完全相同，则=y。假设D足够大以使U=n(D)=0，则公式（F.8）变为\np(D-x)-w(x)=0，因此解得x。=D/2，即当电极P布置于电极E和G间距的中点处时，测量到的接\nF.5半球电极\n在均匀土壤中，若电极E和G为半球电极，将电极P布置于EG上与E相距0.618D处，或布置于\nEG延长线上与D相距1.618D处，则电位降法测得的接地阻抗值等于接地极的真实接地阻抗。\n若E和G为半球电极，其半径与x与D相较甚小且土壤同质，则电位函数、n和w与到半球中心\n的距离成反比。若坐标轴的原点在E的中心点，则公式（F.8）可简化为：\n1/(Dx)-1/D1/x=0.\n..….（F..9)）\n公式（9）的正根即为电位极的布置地点x。=0.618D，即0.618法则。若电位极布置地点位于E与\nG连线的反向延长线上P2处（见图F.1)，则公式（F.9）中D-x的应替换成D+x，此时只有复数根。\n若电位极布置地点位于E与G连线的延长线上P处（见图F.1)，则D-x应替换成x-D，公式\n(F.9）中的正根x=1.618D。\nF.6一般情况\n若土壤为非均匀土壤或接地极E和G结构复杂，或者两者兼而有之，则函数、n和w计算较为\n复杂。这种情况下多应通过计算机进行数值求解。\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9225, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 957, "clean_text_len": 939, "clean_text": "DL/T2553—2022\nU为接地极E通过1A电流所引起的电位升高，其值为接地极E的阻抗Re。因此，公式（F.3）\n可以写成：R=式中：\nU、U一电极E、G和电极P之间距离、电极结构和土壤特性的函数。\nF.3均匀土壤现按图F.1所示的等值系统确定函数n、和y，由于电极结构对Ug、Ug、U的影响很小，因此忽略电极结构的影响，则n、和w只与距离D和x有关：\n.（F.5)U=（D-x).….\n(F.6)U=.（x)..(F.7)\n根据公式（F.4)，若满足下列条件，测得的阻抗R=U/I等于真实阻抗RE，即：\n0=--\n或\n(D-x)-n（D)-(x)=0…\n.（F.8)\n合理布置电流极、电压极的位置，即可通过电位降法获得均匀土壤下待测接地极真实接地阻抗值。\nF.4相同电极与大间距均匀土壤中，若电极E和G的结构相同，且两者相距足够远，在电极P布置于两者中点处时，电位降法测得的阻抗值等于接地极的接地阻抗。\n若电极E和G完全相同，则=y。假设D足够大以使U=n(D)=0，则公式（F.8）变为\np(D-x)-w(x)=0，因此解得x。=D/2，即当电极P布置于电极E和G间距的中点处时，测量到的接\nF.5半球电极在均匀土壤中，若电极E和G为半球电极，将电极P布置于EG上与E相距0.618D处，或布置于\nEG延长线上与D相距1.618D处，则电位降法测得的接地阻抗值等于接地极的真实接地阻抗。\n若E和G为半球电极，其半径与x与D相较甚小且土壤同质，则电位函数、n和w与到半球中心的距离成反比。若坐标轴的原点在E的中心点，则公式（F.8）可简化为：\n1/(Dx)-1/D1/x=0.\n..….（F..9)）\n公式（9）的正根即为电位极的布置地点x。=0.618D，即0.618法则。若电位极布置地点位于E与\nG连线的反向延长线上P2处（见图F.1)，则公式（F.9）中D-x的应替换成D+x，此时只有复数根。\n若电位极布置地点位于E与G连线的延长线上P处（见图F.1)，则D-x应替换成x-D，公式\n(F.9）中的正根x=1.618D。\nF.6一般情况若土壤为非均匀土壤或接地极E和G结构复杂，或者两者兼而有之，则函数、n和w计算较为复杂。这种情况下多应通过计算机进行数值求解。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8031, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 43, "text": "DL/T2553-2022\n附录G\n（资料性）\n钳形接地阻抗测试仪\n电位降法测接地阻抗准确度高，可应用于任何规模的接地装置。试验人员可通过改变测试电极的\n间距验证测试结果。但是，电位降法也存在以下不足：\na）耗时长，工作量大；\nb）与被测接地装置相连的外部接地装置会影响测试结果。\n钳表法在满足特定条件下可提高测试效率。钳表法基于欧姆定律，在回路中施加电压信号，测量\n回路中的感应电流即可计算接地回路的电阻。钳形接地电阻测试仪通常由施加电压的钳形电压互感器\n和测量电流的钳形电流互感器组成。\n钳表法测量需要被测装置有完整的闭合回路，操作人员无须再搭建试验回路。测试人员应确保试\n验回路中包含大地，测试仪测得的电阻是整个回路的电阻。该方法假定被测接地装置的电阻远大于回\n路中其他部分的电阻。\n图G1为钳表法的基本原理示意图。钳表钳住R，所有测试电流均流过R和待测接地回路以外的\n其他接地回路参与分流。R远大于电流回路中其他接地回路的电阻并联值。实际上，在多级并联接地\n极系统中，电流回路由所有接地极和大地共同组成，单个接地极的电阻值远大于其余所有接地极的\n并联电阻值。\nR1\nR,\nR,\nR\n图G.1钳表法测试基本原理示意图\n图G2给出了一个使用钳表法完成高效测量的实例。输电或配电输电线路杆塔接地极通过中性线\n互联构成并联回路，假定R远大于回路中其他杆塔接地极的并联电阻，并联的杆塔越多，钳表法测量\n结果越准确。如个别杆塔接地电阻高对测试结果影响不大，但杆塔较少或者所有杆塔接地电阻值均较\n高，则会产生较大测试误差。\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9658, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 661, "clean_text_len": 642, "clean_text": "DL/T2553-2022\n附录G\n（资料性）\n钳形接地阻抗测试仪电位降法测接地阻抗准确度高，可应用于任何规模的接地装置。试验人员可通过改变测试电极的间距验证测试结果。但是，电位降法也存在以下不足：\na）耗时长，工作量大；\nb）与被测接地装置相连的外部接地装置会影响测试结果。\n钳表法在满足特定条件下可提高测试效率。钳表法基于欧姆定律，在回路中施加电压信号，测量回路中的感应电流即可计算接地回路的电阻。钳形接地电阻测试仪通常由施加电压的钳形电压互感器和测量电流的钳形电流互感器组成。\n钳表法测量需要被测装置有完整的闭合回路，操作人员无须再搭建试验回路。测试人员应确保试验回路中包含大地，测试仪测得的电阻是整个回路的电阻。该方法假定被测接地装置的电阻远大于回路中其他部分的电阻。\n图G1为钳表法的基本原理示意图。钳表钳住R，所有测试电流均流过R和待测接地回路以外的其他接地回路参与分流。R远大于电流回路中其他接地回路的电阻并联值。实际上，在多级并联接地极系统中，电流回路由所有接地极和大地共同组成，单个接地极的电阻值远大于其余所有接地极的并联电阻值。\nR1R,R,R\n图G.1钳表法测试基本原理示意图图G2给出了一个使用钳表法完成高效测量的实例。输电或配电输电线路杆塔接地极通过中性线互联构成并联回路，假定R远大于回路中其他杆塔接地极的并联电阻，并联的杆塔越多，钳表法测量结果越准确。如个别杆塔接地电阻高对测试结果影响不大，但杆塔较少或者所有杆塔接地电阻值均较高，则会产生较大测试误差。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.932, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 44, "text": "DL/T2553—2022\nQ\n1\nRRRRR6RiopUio4oop\n图G.2杆塔接地电阻测试示意图\n钳表法的优点是简单快捷，不需要布置试验电极，且不需要与被测系统有电气连接。但测试结果\n包含了电流回路中所有接头的接触电阻，并且测量了系统中的泄漏电流；电位降法则不存在这些问\n题。由于钳表法利用其他多级并联接地导体作为电流回路的返回部分，所以其开路和高阻状态将会影\n响测试结果并在仪表上显示。\n钳表法的优缺点都十分突出，试验人员应了解测试方法的适用性，保证测试的有效性。钳表法只适用\n于多个接地装置并联，或者被测接地装置与一个接地电阻可以忽略的接地极（如超大型接地系统）相连的\n情况。该方法不适用于独立接地装置，没有现成的回路，如接地装置安装后的交接试验或新站调试。\n试验人员还应了解测试方法的特点以保证测试结果的准确性。如果杆塔基础的自然接地极，则由\n于互阻的影响导致测量值将小于被测接地极的实际值。此外，从实际应用的角度出发，为使测量仪器\n的变压器小型化，需提高测试信号的频率，这将引入新的测试误差。为说明测试电流频率对测试准确\n性的影响，对图G2中的系统做如下假设：\n-架空地线为2型美规钢芯铝绞线；\n架空地线档距61m；\n5个跨越；\n—R为每个杆塔接地极的电阻，假设为1Ω、10Ω、100Ω。\nLso为50Hz时每段档距架空地线的阻抗：\nLsog =(200÷5280){(RuNE +0.00159×50)+[XLNE ×50÷50+0.004657×50×1og(2162√50÷100)]×i\n=0.056+0.047i\nL2430为2430Hz时每段档距架空地线的阻抗：\nL240 =(200+5280)(Rn +0.00159×2403)+[XuNe ×2403+50+0.004657×2403×1og(2162√2403÷100)]×i\n= 0.198 + 2.604i\nL3333为3333Hz时每段档距架空地线的阻抗：\nL33=(200+5280)(RNE +0.00159x3333)+[XNmx3333+50+0.004657×333x10og(2162√333-100）]×i}\n= 0.254+3.654i\n使用钳表法测试得到的整个回路阻抗值及测试误差可通过用简单的电路分析得到。\n使用50Hz信号测试的回路电阻为：\nZ(1,Lso)=1.32+0.0911i=1.3235Ω，比实际的接地极的接地电阻1Q高32.35%；\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.958, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 1032, "clean_text_len": 1017, "clean_text": "DL/T2553—2022Q\nRRRRR6RiopUio4oop\n图G.2杆塔接地电阻测试示意图钳表法的优点是简单快捷，不需要布置试验电极，且不需要与被测系统有电气连接。但测试结果包含了电流回路中所有接头的接触电阻，并且测量了系统中的泄漏电流；电位降法则不存在这些问题。由于钳表法利用其他多级并联接地导体作为电流回路的返回部分，所以其开路和高阻状态将会影响测试结果并在仪表上显示。\n钳表法的优缺点都十分突出，试验人员应了解测试方法的适用性，保证测试的有效性。钳表法只适用于多个接地装置并联，或者被测接地装置与一个接地电阻可以忽略的接地极（如超大型接地系统）相连的情况。该方法不适用于独立接地装置，没有现成的回路，如接地装置安装后的交接试验或新站调试。\n试验人员还应了解测试方法的特点以保证测试结果的准确性。如果杆塔基础的自然接地极，则由于互阻的影响导致测量值将小于被测接地极的实际值。此外，从实际应用的角度出发，为使测量仪器的变压器小型化，需提高测试信号的频率，这将引入新的测试误差。为说明测试电流频率对测试准确性的影响，对图G2中的系统做如下假设：\n-架空地线为2型美规钢芯铝绞线；\n架空地线档距61m；\n5个跨越；\n—R为每个杆塔接地极的电阻，假设为1Ω、10Ω、100Ω。\nLso为50Hz时每段档距架空地线的阻抗：\nLsog =(200÷5280){(RuNE +0.00159×50)+[XLNE ×50÷50+0.004657×50×1og(2162√50÷100)]×i\n=0.056+0.047i\nL2430为2430Hz时每段档距架空地线的阻抗：\nL240 =(200+5280)(Rn +0.00159×2403)+[XuNe ×2403+50+0.004657×2403×1og(2162√2403÷100)]×i\n= 0.198 + 2.604i\nL3333为3333Hz时每段档距架空地线的阻抗：\nL33=(200+5280)(RNE +0.00159x3333)+[XNmx3333+50+0.004657×333x10og(2162√333-100）]×i}\n= 0.254+3.654i\n使用钳表法测试得到的整个回路阻抗值及测试误差可通过用简单的电路分析得到。\n使用50Hz信号测试的回路电阻为：\nZ(1,Lso)=1.32+0.0911i=1.3235Ω，比实际的接地极的接地电阻1Q高32.35%；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.856, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 45, "text": "DL/T2553-2022\nZ(10,Lso)=12.12+0.102i=12.124Ω，比实际的接地极的接地电阻10Ω高21.24%；\nZ(100,Lso)=120.12+0.103i=120.12Q，比实际的接地极的接地电阻100Ω高20.12%。\n使用2403Hz信号测试的回路电阻为：\nZ(1,L2403)=2.034+2.856i=3.5058Ω，比实际的接地极的接地电阻1Ω2高251%；\nZ(10,L2403)=13.56+4.827i=14.392Ω，比实际的接地极的接地电阻10Ω2高43.92%；\nZ(100,L2403)=120.62+5.733i=120.75Ω，比实际的接地极的接地电阻100Ω高20.75%。\n使用3333Hz信号测试的回路电阻为：\nZ(1,L333)=2.144+3.852i=4.408Ω，比实际的接地极的接地电阻1Q高341%；\nZ(10,L333)=14.25+6.189i=15.533Ω，比实际的接地极的接地电阻10Ω高55.33%；\nZ(100,L333)=120.90+7.959i=121.16Ω2，比实际的接地极的接地电阻100Ω高21.16%。\n如上所述，钳表法测量接地阻抗感性分量占比较为显著时，误差较大。\n钳表法无法验证测量结果的准确性，电位降法可通过增加测试电极间距的方式验证，钳表法的测\n量结果只能凭经验判断。可以通过其他测量装置（方法）来验证钳表法的准确性，如三极法。实际应\n用时可使用钳表法进行缺陷快速排查，用电位降法对缺陷进行确认，可提高测试效率和提升测量准\n确度。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9811, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 673, "clean_text_len": 670, "clean_text": "DL/T2553-2022\nZ(10,Lso)=12.12+0.102i=12.124Ω，比实际的接地极的接地电阻10Ω高21.24%；\nZ(100,Lso)=120.12+0.103i=120.12Q，比实际的接地极的接地电阻100Ω高20.12%。\n使用2403Hz信号测试的回路电阻为：\nZ(1,L2403)=2.034+2.856i=3.5058Ω，比实际的接地极的接地电阻1Ω2高251%；\nZ(10,L2403)=13.56+4.827i=14.392Ω，比实际的接地极的接地电阻10Ω2高43.92%；\nZ(100,L2403)=120.62+5.733i=120.75Ω，比实际的接地极的接地电阻100Ω高20.75%。\n使用3333Hz信号测试的回路电阻为：\nZ(1,L333)=2.144+3.852i=4.408Ω，比实际的接地极的接地电阻1Q高341%；\nZ(10,L333)=14.25+6.189i=15.533Ω，比实际的接地极的接地电阻10Ω高55.33%；\nZ(100,L333)=120.90+7.959i=121.16Ω2，比实际的接地极的接地电阻100Ω高21.16%。\n如上所述，钳表法测量接地阻抗感性分量占比较为显著时，误差较大。\n钳表法无法验证测量结果的准确性，电位降法可通过增加测试电极间距的方式验证，钳表法的测量结果只能凭经验判断。可以通过其他测量装置（方法）来验证钳表法的准确性，如三极法。实际应用时可使用钳表法进行缺陷快速排查，用电位降法对缺陷进行确认，可提高测试效率和提升测量准确度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7979, "has_structure_hint": false}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 46, "text": "DL/T2553—2022\n附录H\n（资料性）\n地面表层材料电阻率\nH.1概述\n变电站地面表层材料的电阻率对跨步电位差和接触电位差产生的人体电流有很大的影响，从而影\n响跨步电位差和接触电位差的允许值。为考虑最严重的情况，最大允许跨步电压和接触电压应基于湿\n润表层材料的电阻率确定。\nH.2应用土壤电阻率测量方法测量表层材料电阻率\n变电站表层材料（岩石）的厚度通常小于150mm。表层材料厚度太小会严重影响本文件中的三种\n土壤电阻率测试方法（土壤试样法、深度变化法、四极法）的测量结果。\n土壤试样法用于测量表层材料电阻率时，岩石厚度太小会严重影响测量结果。试样和测试电极的\n接触电阻也会增加测试误差；相对两极法，三极法需要增加电极的埋入深度，故该方法不适用于很薄\n的表层材料电阻率的现场测量；四极法的测量最大深度等于极距，测量得到的电阻率为地表到最大深\n度的平均电阻率。为测量表层材料（厚度约为200mm）电阻率，极距不能大于200mm，为保证电极\n与岩石接触充分，电极埋入深度应为150mm～200mm。但四极法基于极距远大于电极埋深，因此，\n四极法也不适用于该情况的测量。\nH.3取样四极法\n取样四极法是实验室测试土壤电阻率常用的方法。如图H.1所示，将变电站地面表层材料试样填\n充并压实在米勒土壤盒（MillerSoilBox）中，通过MillerSoilBox两端面的金属电极（一般为铜电\n极）施加激励，两端面通过电极、导线连接到电源和电流表，通过两电压探针插入试样中，测试电压\n信号，进而可推算出试样的电阻率。\nMiller soil box\n图H.1取样四极法示意图\n若土壤试样两端施加电流I（A)，在试验土样的电压极两端产生的压降U（V)，则变电站表层材\n料试样的电阻率p（Ω·m）为：\nS\np=\n..…(H.1)\nIⅡL\n式中：\nS—试样横截面积，m²；\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9631, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 787, "clean_text_len": 764, "clean_text": "DL/T2553—2022\n附录H\n（资料性）地面表层材料电阻率\nH.1概述变电站地面表层材料的电阻率对跨步电位差和接触电位差产生的人体电流有很大的影响，从而影响跨步电位差和接触电位差的允许值。为考虑最严重的情况，最大允许跨步电压和接触电压应基于湿润表层材料的电阻率确定。\nH.2应用土壤电阻率测量方法测量表层材料电阻率变电站表层材料（岩石）的厚度通常小于150mm。表层材料厚度太小会严重影响本文件中的三种土壤电阻率测试方法（土壤试样法、深度变化法、四极法）的测量结果。\n土壤试样法用于测量表层材料电阻率时，岩石厚度太小会严重影响测量结果。试样和测试电极的接触电阻也会增加测试误差；相对两极法，三极法需要增加电极的埋入深度，故该方法不适用于很薄的表层材料电阻率的现场测量；四极法的测量最大深度等于极距，测量得到的电阻率为地表到最大深度的平均电阻率。为测量表层材料（厚度约为200mm）电阻率，极距不能大于200mm，为保证电极与岩石接触充分，电极埋入深度应为150mm～200mm。但四极法基于极距远大于电极埋深，因此，\n四极法也不适用于该情况的测量。\nH.3取样四极法取样四极法是实验室测试土壤电阻率常用的方法。如图H.1所示，将变电站地面表层材料试样填充并压实在米勒土壤盒（MillerSoilBox）中，通过MillerSoilBox两端面的金属电极（一般为铜电极）施加激励，两端面通过电极、导线连接到电源和电流表，通过两电压探针插入试样中，测试电压信号，进而可推算出试样的电阻率。\nMiller soil box\n图H.1取样四极法示意图若土壤试样两端施加电流I（A)，在试验土样的电压极两端产生的压降U（V)，则变电站表层材料试样的电阻率p（Ω·m）为：\nSp=..…(H.1)IⅡL式中：\nS—试样横截面积，m²；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8988, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 47, "text": "DL/T2553—2022\nL一测试电压极间距，m。\n在制作表层材料试样时，应尽量让试样性状与实际的变电站地面材料一致。表层材料为混凝土\n时，宜采用相同配方的混凝土浇筑成柱状，用铜板电极两端压紧施加电流；用细铜棒插入混凝土柱中\n（可在浇筑时预先埋入）或铜丝缠绕混凝土柱测量电压。表层材料为沥青时，采用与混凝土相同的测试\n方式。表层材料为研石时，应采用相同粒径的研石填充压实，特别注意保证电压测试探针与样品的良\n好接触。\nH.4典型表层材料电阻率\n对表层材料进行电阻率测试并不容易，并且没有推荐标准可参照执行，很多时候由于接触电压和\n跨步电压的限值裕度很大，所以并不要求通过测试得到变电站表层材料的精确电阻率，表H.1给出了\n不同类型典型表面的电阻率测试值的范围。然而当地的条件、材料的类型、含水量、尺寸等因素均会\n影响材料的电阻率值，因而美国标准推荐通过测试得到表层材料的电阻率。\n表H.1\n典型表层材料电阻率\n电阻率\n序号\n表层材料说明\nΩ·m\n干燥条件下\n湿润条件下\n1\n花岗岩粉末\n1.4×108\n1300（地下水，电阻率为45Q·m）\n2\n粒径0.04m的花岗岩（含细颗粒）\n4000\n1200（雨水，电阻率为100Ω·m）\n3\n粒径0.02m~0.025m的花岗岩（含细颗粒）\n6513（45Q·m的水排干10min后）\n粒径0.025m~0.05m的花岗岩（洗过）\n1.5×106~4.5×106\n5000（雨水，电阻率为100Ω·m）\n5\n粒径0.05m~0.1m的花岗岩（洗过）\n2.6×106~3×106\n10000（雨水，电阻率为100Ω·m）\n6\n粒径未知的石灰岩（洗过）\n7×106\n2000~3000（地下水，电阻率为45Q·m）\n粒径约0.02m的花岗岩（洗过）\n2×106\n10 000\n8\n类似于豆状砾石的花岗岩（洗过）\n4×107\n5000\n9\n粒径0.02m的花岗岩（洗过）\n1.9×108\n8000（地下水，电阻率为45Q·m）\n10\n沥青\n2×106~3×107\n1×104~6×106\n11\n混凝土\n1×10°~1×109\n21~100\n44", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9703, "ocr_line_count": 62, "ocr_error": null, "raw_text_len": 892, "clean_text_len": 845, "clean_text": "DL/T2553—2022L一测试电压极间距，m。\n在制作表层材料试样时，应尽量让试样性状与实际的变电站地面材料一致。表层材料为混凝土时，宜采用相同配方的混凝土浇筑成柱状，用铜板电极两端压紧施加电流；用细铜棒插入混凝土柱中\n（可在浇筑时预先埋入）或铜丝缠绕混凝土柱测量电压。表层材料为沥青时，采用与混凝土相同的测试方式。表层材料为研石时，应采用相同粒径的研石填充压实，特别注意保证电压测试探针与样品的良好接触。\nH.4典型表层材料电阻率对表层材料进行电阻率测试并不容易，并且没有推荐标准可参照执行，很多时候由于接触电压和跨步电压的限值裕度很大，所以并不要求通过测试得到变电站表层材料的精确电阻率，表H.1给出了不同类型典型表面的电阻率测试值的范围。然而当地的条件、材料的类型、含水量、尺寸等因素均会影响材料的电阻率值，因而美国标准推荐通过测试得到表层材料的电阻率。\n表H.1\n典型表层材料电阻率电阻率序号表层材料说明\nΩ·m干燥条件下湿润条件下花岗岩粉末\n1.4×108\n1300（地下水，电阻率为45Q·m）\n粒径0.04m的花岗岩（含细颗粒）\n1200（雨水，电阻率为100Ω·m）\n粒径0.02m~0.025m的花岗岩（含细颗粒）\n6513（45Q·m的水排干10min后）\n粒径0.025m~0.05m的花岗岩（洗过）\n1.5×106~4.5×106\n5000（雨水，电阻率为100Ω·m）\n粒径0.05m~0.1m的花岗岩（洗过）\n2.6×106~3×106\n10000（雨水，电阻率为100Ω·m）\n粒径未知的石灰岩（洗过）\n7×106\n2000~3000（地下水，电阻率为45Q·m）\n粒径约0.02m的花岗岩（洗过）\n2×106\n10 000\n类似于豆状砾石的花岗岩（洗过）\n4×107\n粒径0.02m的花岗岩（洗过）\n1.9×108\n8000（地下水，电阻率为45Q·m）\n沥青\n2×106~3×107\n1×104~6×106\n混凝土\n1×10°~1×109\n21~100", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8541, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 48, "text": "DL/T2553—2022\n附录I\n（资料性）\n本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因\n本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因见表I.1。\n表I.1本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因\n本文件\n章条编号\n技术性差异\n原因描述\n3.1\n修改了视在土壤电阻率的定义\n与现有电力行业标准保持一致，以适应国内使用现状\n3.3\n增加定义：接地（引下）线\n与现有电力行业标准保持一致，以适应国内使用现状\n3.5\n增加定义：接地装置\n与现有电力行业标准保持一致，以适应国内使用现状\n3.7\n在接地系统定义后，在注中加入原标准1.2中对接\n形象地说明互连的接地系统的构成要素及连接关\n地系统的描述内容\n系，便于现场工程人员开展接地测试\n3.8\n将原标准接地阻抗和接地电阻进行合并，统一定义\n规范并统一国内电力行业接地工程施工及验收的标\n为接地阻抗\n3.9\n增加定义：工频接地阻抗\n与现有电力行业标准保持一致，以适应国内使用现状\n3.10\n增加定义：冲击接地阻抗\n与现有电力行业标准保持一致，以适应国内使用现状\n为排除电流分流对接地阻抗测试影响，本文件中增\n3.16\n增加定义：分流系数\n加如何使用分流系数对接地阻抗测试值进行修正的方\n法及公式\n4.1\n删除原标准测试目的中，4.1的列项f)\n地质勘探不是本文件所涉及的内容\n将跨步电位差和接触电位差的测试分为两类，并形\n根据测试目的，一类是新站投运前的均压性能测试\n4.2\n成列项c）和列项d)\n（交接试验），另一类是投运变电站的安全指标校核\n或复核（诊断性试验），分开说明符合国内应用习惯\n将现场测试影响因素及措施，放到第11章中\n第11章主要对测试影响因素进行了分析并提出应\n5\n对措施，该章不再重复\n使用GB/T50065—2011中土壤电阻率的参考值，\n代替原标准中地质期和地质构造与土壤电阻率的对应\n根据土壤类型来粗略地判断土壤电阻率的值，有助\n5.1\n关系，并在附录A中以表格形式给出\n于地勘人员或设计人员分析并建立土壤模型\n增加了土壤电阻率的测试深度要求\n在建立土壤分层模型时，土壤电阻率的测试深度至\n关重要，其决定了土壤电阻率数据分析的准确性\n5.2.4\n增加土壤电阻率测试方法：大地电磁勘探（MT）法\n为适应国内测试技术发展，增加电磁测量方法\n5.3.2\n将原标准中表1改为附录A\n与5.1中给出的土壤电阻率的参考值相对应\n将原标准中对土壤电阻率随深度变化曲线的分析实\n5.3.3\n例放入附录B\n减少标准正文中不作为规范性条款的内容\n目前国际上有多款商用接地仿真计算软件，用于对\n增加使用仿真软件完成土壤模型建立的实例，还可\n土壤电阻率测试数据进行优化分析，并反演得到站址\n5.3.4\n使用仿真软件确定分层土壤模型，具体方法与应用实\n土壤结构模型，仿真计算软件是目前行业内应用较多\n例见附录E\n的技术手段，有必要在标准中给出计算实例供工程技\n术人员参考\n增加土壤电阻率测试数据分析方法：大地电磁勘探\n5.3.5\n与5.2.4中的测试方法相对应\n（MT）法\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 1302, "clean_text_len": 1259, "clean_text": "DL/T2553—2022\n附录I\n（资料性）\n本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因见表I.1。\n表I.1本文件与ANSI/IEEEStd81-2012的主要技术差异及其原因本文件章条编号技术性差异原因描述\n3.1\n修改了视在土壤电阻率的定义与现有电力行业标准保持一致，以适应国内使用现状\n3.3\n增加定义：接地（引下）线与现有电力行业标准保持一致，以适应国内使用现状\n3.5\n增加定义：接地装置与现有电力行业标准保持一致，以适应国内使用现状\n3.7\n在接地系统定义后，在注中加入原标准1.2中对接形象地说明互连的接地系统的构成要素及连接关地系统的描述内容系，便于现场工程人员开展接地测试\n3.8\n将原标准接地阻抗和接地电阻进行合并，统一定义规范并统一国内电力行业接地工程施工及验收的标为接地阻抗\n3.9\n增加定义：工频接地阻抗与现有电力行业标准保持一致，以适应国内使用现状\n3.10\n增加定义：冲击接地阻抗与现有电力行业标准保持一致，以适应国内使用现状为排除电流分流对接地阻抗测试影响，本文件中增\n3.16\n增加定义：分流系数加如何使用分流系数对接地阻抗测试值进行修正的方法及公式\n4.1\n删除原标准测试目的中，4.1的列项f)\n地质勘探不是本文件所涉及的内容将跨步电位差和接触电位差的测试分为两类，并形根据测试目的，一类是新站投运前的均压性能测试\n4.2\n成列项c）和列项d)\n（交接试验），另一类是投运变电站的安全指标校核或复核（诊断性试验），分开说明符合国内应用习惯将现场测试影响因素及措施，放到第11章中第11章主要对测试影响因素进行了分析并提出应\n对措施，该章不再重复使用GB/T50065—2011中土壤电阻率的参考值，\n代替原标准中地质期和地质构造与土壤电阻率的对应根据土壤类型来粗略地判断土壤电阻率的值，有助\n5.1\n关系，并在附录A中以表格形式给出于地勘人员或设计人员分析并建立土壤模型增加了土壤电阻率的测试深度要求在建立土壤分层模型时，土壤电阻率的测试深度至关重要，其决定了土壤电阻率数据分析的准确性\n5.2.4\n增加土壤电阻率测试方法：大地电磁勘探（MT）法为适应国内测试技术发展，增加电磁测量方法\n5.3.2\n将原标准中表1改为附录A\n与5.1中给出的土壤电阻率的参考值相对应将原标准中对土壤电阻率随深度变化曲线的分析实\n5.3.3\n例放入附录B\n减少标准正文中不作为规范性条款的内容目前国际上有多款商用接地仿真计算软件，用于对增加使用仿真软件完成土壤模型建立的实例，还可土壤电阻率测试数据进行优化分析，并反演得到站址\n5.3.4\n使用仿真软件确定分层土壤模型，具体方法与应用实土壤结构模型，仿真计算软件是目前行业内应用较多例见附录E\n的技术手段，有必要在标准中给出计算实例供工程技术人员参考增加土壤电阻率测试数据分析方法：大地电磁勘探\n5.3.5\n与5.2.4中的测试方法相对应\n（MT）法", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9267, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 49, "text": "DL/T2553——2022\n表I.1 (续)\n本文件\n技术性差异\n原因描述\n章条编号\n将原标准中8.1、8.1.1、8.1.2的内容进行整合并合\n考虑到原文结构不适合于读者阅读，并按照国内标\n并作为接地阻抗概述\n准的编制结构要求修改，使逻辑性、关联性更强\n6.1\n删除原标准8.1中关于接地阻抗与接地电阻关系的\n与原标准不同，本文中统一用接地阻抗表示接地电\n说明\n路的阻抗值\n删除原标准8.1.2中影响接地阻测试值的与理论值\n将土壤不均匀性、埋地金属物、测试仪器等影响测\n不一致的因素\n试准确性的因素统一放到第11章及相关附录中\n原文中简单提到了对测试电流的要求，但是不够明\n将原标准8.2.1的内容放到第11章，增加对本条中\n6.2.1\n确，本文件结合国内测试现状进行明确后，放入第\n各自测试方法的适用对象的概述\n11章中\n按照电位降法实施时的实际电极布置形式，进行了\n将电位降测试示意图进行修改\n示意图的修改，使其具有可操作性\n在使用电位降法进行线路杆塔基础（自然接地）等\n增加不同形式接地极，对电流极的要求\n小型接地极接地阻抗测量时，提供一个可供参考的电\n极距离要求，便于现场实施\n6.2.5\n斜率法仍然假设土壤的电阻率是一致的，并将接地\n删除使用斜率法进行接地阻抗测试的内容\n极系统表示为等效的半球形电极，在现场无法实施\n原标准中提到的“62%”规则，实际上就是国内应\n将原标准中8.2.2.4.1的内容调整到本文件6.2.6.1\n用较多的补偿法，结合国内使用习惯将其单独作为一\n中\n种方法\n国内根据电位降法原理，衍生出补偿法和远离夹角\n法，这两种方法便于现场实施并能取得较好的工程应\n6.2.6\n新增测试方法：三极法\n用效果。为适应国内测试应用现状，将这两种方法作\n为新增内容纳入本文件\n回路阻抗法为目前国内行业应用较多的一种测试技\n新增测试方法：回路阻抗法\n术，其原理与钳表法类似，故增加该测试方法\n在局限性中，增加杆塔基础与被测接地极互阻对测\n接地极互阻是限制该方法准确性的因素之一，原标\n6.2.7\n试结果的影响\n准中未提及\n增加钳表法测试数据的验证方法\n由于钳表法测试数据可信度受外部条件限制较大，\n有必要在怀疑测试值不准时通过其他方法进行验证\n原标准对应位置的钳表法是指使用钳形电流表进行\n降-电流表法”\n测试，而非钳表法，会引起歧义\n6.2.8\n将该方法分为有源及无源两种测试方法\n目前欧洲、美国等地区使用有源方法进行测试，可\n得到线路停电状态下的接地测试工况\n在变电站接地网测试时，对测试电流起分流贡献较\n电流分流测试方法中，明确了电流分流的测试对象\n大的主要是避雷线及双端接地电缆外护套，为便于现\n场实施，明确了测试对象\n7.2\n增加变电站电流分流测试示意图\n增加测试示意图，便于现场测试人员开展测试\n增加判断数据有效性方法\n指导现场测试人员判断测试数据的有效性\n给出了分流系数具体计算公式\n与术语与定义对应\n8\n将原标准中第9章标题改为地表电位\n与标准名称对应\n8.1\n明确地表电位的测试内容\n与本条款标题对应\n8.2\n将标题由“跨步电压和接触电压的种类”改为“测\n符合国内标准使用习惯，并增加可操作性\n试范围”，并增加每一个测试内容的测试示意图\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 87, "ocr_error": null, "raw_text_len": 1341, "clean_text_len": 1277, "clean_text": "DL/T2553——2022\n表I.1 (续)\n本文件技术性差异原因描述章条编号将原标准中8.1、8.1.1、8.1.2的内容进行整合并合考虑到原文结构不适合于读者阅读，并按照国内标并作为接地阻抗概述准的编制结构要求修改，使逻辑性、关联性更强\n6.1\n删除原标准8.1中关于接地阻抗与接地电阻关系的与原标准不同，本文中统一用接地阻抗表示接地电说明路的阻抗值删除原标准8.1.2中影响接地阻测试值的与理论值将土壤不均匀性、埋地金属物、测试仪器等影响测不一致的因素试准确性的因素统一放到第11章及相关附录中原文中简单提到了对测试电流的要求，但是不够明将原标准8.2.1的内容放到第11章，增加对本条中\n6.2.1\n确，本文件结合国内测试现状进行明确后，放入第各自测试方法的适用对象的概述\n11章中按照电位降法实施时的实际电极布置形式，进行了将电位降测试示意图进行修改示意图的修改，使其具有可操作性在使用电位降法进行线路杆塔基础（自然接地）等增加不同形式接地极，对电流极的要求小型接地极接地阻抗测量时，提供一个可供参考的电极距离要求，便于现场实施\n6.2.5\n斜率法仍然假设土壤的电阻率是一致的，并将接地删除使用斜率法进行接地阻抗测试的内容极系统表示为等效的半球形电极，在现场无法实施原标准中提到的“62%”规则，实际上就是国内应将原标准中8.2.2.4.1的内容调整到本文件6.2.6.1\n用较多的补偿法，结合国内使用习惯将其单独作为一中种方法国内根据电位降法原理，衍生出补偿法和远离夹角法，这两种方法便于现场实施并能取得较好的工程应\n6.2.6\n新增测试方法：三极法用效果。为适应国内测试应用现状，将这两种方法作为新增内容纳入本文件回路阻抗法为目前国内行业应用较多的一种测试技新增测试方法：回路阻抗法术，其原理与钳表法类似，故增加该测试方法在局限性中，增加杆塔基础与被测接地极互阻对测接地极互阻是限制该方法准确性的因素之一，原标\n6.2.7\n试结果的影响准中未提及增加钳表法测试数据的验证方法由于钳表法测试数据可信度受外部条件限制较大，\n有必要在怀疑测试值不准时通过其他方法进行验证原标准对应位置的钳表法是指使用钳形电流表进行降-电流表法”\n测试，而非钳表法，会引起歧义\n6.2.8\n将该方法分为有源及无源两种测试方法目前欧洲、美国等地区使用有源方法进行测试，可得到线路停电状态下的接地测试工况在变电站接地网测试时，对测试电流起分流贡献较电流分流测试方法中，明确了电流分流的测试对象大的主要是避雷线及双端接地电缆外护套，为便于现场实施，明确了测试对象\n7.2\n增加变电站电流分流测试示意图增加测试示意图，便于现场测试人员开展测试增加判断数据有效性方法指导现场测试人员判断测试数据的有效性给出了分流系数具体计算公式与术语与定义对应\n将原标准中第9章标题改为地表电位与标准名称对应\n8.1\n明确地表电位的测试内容与本条款标题对应\n8.2\n将标题由“跨步电压和接触电压的种类”改为“测符合国内标准使用习惯，并增加可操作性试范围”，并增加每一个测试内容的测试示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9273, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 50, "text": "DL/T2553—2022\n表I.1（续）\n本文件\n章条编号\n技术性差异\n原因描述\n根据国内测试现状，地表电位梯度测试作为交接和\n8.2.1\n补充地表电位梯度的测试范围\n诊断试验必须开展的项目，有必要对其测试要求进行\n补充\n新增章条：8.4测试结果分析\n给出测试数据折算到实际故障下的方法及相应的判\n8.4\n据\n删除原标准中“测量两个立杆之间的电阻”和“用\n该两种方法，不适应国内测试方法和测试仪器应用\n9\n电子接地万用表测量低阻抗连续性”的测试方法\n现状\n9.2\n增加消除测试回路中包含测试引线阻抗影响的方法\n符合国内标准使用习惯，并增加可操作性\n9.3\n增加对测试结果的判断和处理\n符合国内标准使用习惯，并增加可操作性\n10\n删除接地网冲击接地阻抗测试内容\n接地网冲击接地阻抗没有实际工程指导意义，目前\n尚无成熟可靠的方法\n10\n将瞬时接地阻抗改为冲击接地阻抗\n与本文件术语和定义保持一致\n10.1\n将电感效应及火花效应放到编制说明中\n符合国内标准使用习惯\n原标准中第6章改为本标准第11章，并改名为：\n11\n符合国内标准使用习惯\n影响测试准确性的因素及应对措施\n11.1\n修改条款名称\n符合国内标准使用习惯\n11.3\n将原标准中6.3和6.4进行合并\n符合国内标准使用习惯\n11.3\n增加为排除杂散电流干扰而对试验电流的具体要求\n符合国内标准使用习惯，并增加可操作性\n11.4\n增加条款：11.4大型接地系统接地阻抗的感性分量\n根据我国仪器及测试现状而提出要求\n根据我国电力工程现状，变电站选址局限性较大，\n增加条款：11.7非均匀土壤\n土壤电阳率均匀性较差，有些测试方法并不适用，在\n11.7\n该条款中提出了不均匀土壤处接地装置、接地阻抗测\n试方法的选择要求\n12\n原标准中第5章改为本标准第12章，并改名为：\n符合国内标准使用习惯\n影响人身安全的因素及预防措施\n附录A\n新增附录：土壤的电阻率参考值（资料性附录）\n为土壤电阻率测试提供参考\n新增附录：深度变化法土壤模型分析实例（资料性\n附录B\n指导土壤电阻率测试数据的分析\n附录）\n附录E\n新增附录：通过仿真软件建立分层土壤模型的方法\n（资料性附录）\n指导土壤电阻率测试数据的分析\n附录G\n删除原标准附录E中接地电阻测试仪的内容\n符合国内标准使用习惯\n在测试电流频率对测试准确性的影响中，将计算频\n附录G\n符合我国电网实际情况\n率由60Hz改为50Hz\n附录H\n删除原标准附录D中已发表文件关于地面表层材\n料电阻率的测试内容\n符合国内标准使用习惯\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 85, "ocr_error": null, "raw_text_len": 1056, "clean_text_len": 1001, "clean_text": "DL/T2553—2022\n表I.1（续）\n本文件章条编号技术性差异原因描述根据国内测试现状，地表电位梯度测试作为交接和\n8.2.1\n补充地表电位梯度的测试范围诊断试验必须开展的项目，有必要对其测试要求进行补充新增章条：8.4测试结果分析给出测试数据折算到实际故障下的方法及相应的判\n8.4\n据删除原标准中“测量两个立杆之间的电阻”和“用该两种方法，不适应国内测试方法和测试仪器应用\n电子接地万用表测量低阻抗连续性”的测试方法现状\n9.2\n增加消除测试回路中包含测试引线阻抗影响的方法符合国内标准使用习惯，并增加可操作性\n9.3\n增加对测试结果的判断和处理符合国内标准使用习惯，并增加可操作性\n删除接地网冲击接地阻抗测试内容接地网冲击接地阻抗没有实际工程指导意义，目前尚无成熟可靠的方法\n将瞬时接地阻抗改为冲击接地阻抗与本文件术语和定义保持一致\n10.1\n将电感效应及火花效应放到编制说明中符合国内标准使用习惯原标准中第6章改为本标准第11章，并改名为：\n符合国内标准使用习惯影响测试准确性的因素及应对措施\n11.1\n修改条款名称符合国内标准使用习惯\n11.3\n将原标准中6.3和6.4进行合并符合国内标准使用习惯\n11.3\n增加为排除杂散电流干扰而对试验电流的具体要求符合国内标准使用习惯，并增加可操作性\n11.4\n增加条款：11.4大型接地系统接地阻抗的感性分量根据我国仪器及测试现状而提出要求根据我国电力工程现状，变电站选址局限性较大，\n增加条款：11.7非均匀土壤土壤电阳率均匀性较差，有些测试方法并不适用，在\n11.7\n该条款中提出了不均匀土壤处接地装置、接地阻抗测试方法的选择要求\n原标准中第5章改为本标准第12章，并改名为：\n符合国内标准使用习惯影响人身安全的因素及预防措施附录A\n新增附录：土壤的电阻率参考值（资料性附录）\n为土壤电阻率测试提供参考新增附录：深度变化法土壤模型分析实例（资料性附录B\n指导土壤电阻率测试数据的分析附录）\n附录E\n新增附录：通过仿真软件建立分层土壤模型的方法\n（资料性附录）\n指导土壤电阻率测试数据的分析附录G\n删除原标准附录E中接地电阻测试仪的内容符合国内标准使用习惯在测试电流频率对测试准确性的影响中，将计算频附录G\n符合我国电网实际情况率由60Hz改为50Hz\n附录H\n删除原标准附录D中已发表文件关于地面表层材料电阻率的测试内容符合国内标准使用习惯", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9438, "has_structure_hint": true}
{"doc_id": "ffafe8521c7f", "file_name": "DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 2553-2022 电力接地系统土壤电阻率、接地电阻、接地阻抗和地表电位测量技术导则.PDF", "page_num": 51, "text": "-2022\nDL/T2553-\n中华人民共和国\n电力行业标准\n电力接地系统土壤电阻率、接地阻抗\n和地表电位测量技术导则\nDL/T2553—2022\n*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005htp:/w.cepp.sgc.com.cn）\n2023年7月第一版\n2023年7月北京第一次印刷\n880毫米X1230毫米16开本3.25印张99千字\n统一书号155198·4691定价67.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n口\n■\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.4691", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9728, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 317, "clean_text_len": 303, "clean_text": "-2022DL/T2553-\n中华人民共和国电力行业标准电力接地系统土壤电阻率、接地阻抗和地表电位测量技术导则\nDL/T2553—2022*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005htp:/w.cepp.sgc.com.cn）\n2023年7月第一版\n2023年7月北京第一次印刷\n880毫米X1230毫米16开本3.25印张99千字统一书号155198·4691定价67.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换口\n■\n口中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.4691", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9147, "has_structure_hint": true}
