{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 1, "text": "ICS 29.180\nCCS K 41\n中华人民共和国国家标准\nGB/T 1094.11—2022\n代替GB/T1094.11—2007\n电力变压器\n第11部分：干式变压器\nPower transformers—Part 11:Dry-type transformers\n（IEC60076-11:2018,M0D)\n2022-03-09发布\n2022-10-01实施\n国家市场监督管理总局\n国家标准化管理委员会\n发布\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9836, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 230, "clean_text_len": 204, "clean_text": "ICS 29.180CCS K 41\n中华人民共和国国家标准\nGB/T 1094.11—2022\n代替GB/T1094.11—2007\n电力变压器第11部分：干式变压器\nPower transformers—Part 11:Dry-type transformers\n（IEC60076-11:2018,M0D)\n2022-03-09发布\n2022-10-01实施国家市场监督管理总局国家标准化管理委员会发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8942, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 2, "text": "GB/T 1094.11—2022\n目次\n前言\n川\n引言·\n1范围.\n2规范性引用文件……\n3术语和定义\n2\n4运行条件\n2\n5额定值和一般要求………\n5\n8\n7联结组\n8承受短路的能力\n8\n8\n10温升限值.…\n11绝缘水平…...\n12气候、环境和燃烧性能等级\n12\n13抗震性能.\n****14\n14试验\n15偏差..\n16防止直接接触的保护.….\n·..31\n17外壳防护等级\n... 31\n18接地端子·.\n19询价和订货时需要的信息\n...31\n20安装与安全\n附录A（资料性）\n本文件与IEC60076-11：2018的结构变化情况\n·32\n附录B(资料性）\n）本文件与IEC60076-11：2018的技术性差异及其原因\n*.34\n附录C（规范性）变压器在自然通风室内的冷却·\n附录D（规范性）月\n用于评估无外壳户外变压器的环境试验\n附录E（规范性）抗震性能及抗震试验\n* 41\n附录F（规范性）不同参考温度和/或绕组材料的损耗计算\n45\n附录G（资料性）\n变压器的安装与安全“\n参考文献…\n49\n图1单相变压器局部放电试验的基本测量线路\n16\n图2三相变压器局部放电试验的基本测量线路\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9196, "ocr_line_count": 55, "ocr_error": null, "raw_text_len": 522, "clean_text_len": 469, "clean_text": "GB/T 1094.11—2022\n目次前言川引言·\n1范围.\n2规范性引用文件……\n3术语和定义\n4运行条件\n5额定值和一般要求………\n7联结组\n8承受短路的能力\n10温升限值.…\n11绝缘水平…...\n12气候、环境和燃烧性能等级\n13抗震性能.\n****14\n14试验\n15偏差..\n16防止直接接触的保护.….\n·..31\n17外壳防护等级\n... 31\n18接地端子·.\n19询价和订货时需要的信息\n...31\n20安装与安全附录A（资料性）\n本文件与IEC60076-11：2018的结构变化情况\n·32\n附录B(资料性））本文件与IEC60076-11：2018的技术性差异及其原因\n*.34\n附录C（规范性）变压器在自然通风室内的冷却·\n附录D（规范性）月用于评估无外壳户外变压器的环境试验附录E（规范性）抗震性能及抗震试验\n* 41\n附录F（规范性）不同参考温度和/或绕组材料的损耗计算\n附录G（资料性）\n变压器的安装与安全“参考文献…\n图1单相变压器局部放电试验的基本测量线路\n图2三相变压器局部放电试验的基本测量线路", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8492, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 3, "text": "GB/T 1094.11—2022\n图3局部放电例行试验的施加电压方式\n17\n图4单相相互负载法示例\n20\n图5三相相互负载法示例\n20\n图6局部放电特殊试验的施加电压方式\n图7试验箱\n27\n图8试验箱细节\n28\n图C.1在自然通风室内的散热\n36\n图D.1盐雾多参数老化周期\n39\n表1字母代号………\n表2绕组温升限值\n10\n表3绝缘水平\n11\n表4外施耐受电压水平修正系数\n12\n表5试验顺序\n14\n表6气候等级特性\n22\n表7环境等级\n24\n表8试验箱的尺寸\n26\n表A.1本文件与IEC60076-11：2018章条编号对照情况\n32\n表A.2本文件与IEC60076-11：2018图表编号对照情况\n33\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因\n34\n表D.1\n户外环境等级\n38\n表E.1\n近似加速度水平和地震等级\n42\n表E.2\n地面加速度水平(AG)\n表E.3\n推荐的超高系数（K）\n43\n表E.4\n方向系数（D）…\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9899, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 452, "clean_text_len": 370, "clean_text": "GB/T 1094.11—2022\n图3局部放电例行试验的施加电压方式\n图4单相相互负载法示例\n图5三相相互负载法示例\n图6局部放电特殊试验的施加电压方式图7试验箱\n图8试验箱细节\n图C.1在自然通风室内的散热\n图D.1盐雾多参数老化周期\n表1字母代号………\n表2绕组温升限值\n表3绝缘水平\n表4外施耐受电压水平修正系数\n表5试验顺序\n表6气候等级特性\n表7环境等级\n表8试验箱的尺寸\n表A.1本文件与IEC60076-11：2018章条编号对照情况\n表A.2本文件与IEC60076-11：2018图表编号对照情况\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因\n表D.1\n户外环境等级\n表E.1\n近似加速度水平和地震等级\n表E.2\n地面加速度水平(AG)\n表E.3\n推荐的超高系数（K）\n表E.4\n方向系数（D）…", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.915, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 4, "text": "GB/T 1094.11—2022\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n本文件为GB/T1094《电力变压器》的第11部分。GB/T1094已经发布了以下部分：\n第1部分：总则；\n一第2部分：液浸式变压器的温升；\n第3部分：绝缘水平、绝缘试验和外绝缘空气间隙；\n第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则；\n一第5部分：承受短路的能力；\n第6部分：电抗器；\n-第7部分：油浸式电力变压器负载导则；\n第10部分：声级测定；\n一第10.1部分：声级测定应用导则；\n-第11部分：干式变压器；\n一\n一第12部分：干式电力变压器负载导则；\n-第14部分：采用高温绝缘材料的液浸式电力变压器；\n-第15部分：充气式电力变压器；\n一第16部分：风力发电用变压器；\n一第18部分：频率响应测量；\n—第23部分：直流偏磁抑制装置。\n本文件代替GB/T1094.11一2007《电力变压器第11部分：干式变压器》，与GB/T1094.11一\n2007相比，除结构调整和编辑性修改外，主要技术变化如下：\n-将设备最高电压的适用范围增加到72.5kV（见第1章，2007年版的第1章）；\n对规范性引用文件进行了调整（见第2章，2007年版的第2章）；\n-对使用条件进行了完善和增补（见第4章，2007年版的第4章）；\n一对额定容量和冷却方式标志进行了修改和完善（见第5章，2007年版的第8章和第10章）；\n一对铭牌标志的内容进行了完善和增补（见第9章，2007年版的第9章）；\n-增加了U。为72.5kV变压器的绝缘水平，同时对各电压等级变压器外施耐受电压的海拔校\n正进行了修改(见第11章)；\n一一对气候、环境和燃烧性能等级的有关要求进行了完善和增补（见第12章，2007年版的第13\n章)；\n—增加了抗震特性(见第13章)；\n本文件使用重新起草法修改采用IEC60076-11：2018《电力变压器第11部分：干式变压器》。\n2018的章条图表编号对照一览表。\n空白位置的垂直单线（I)进行了标识，附录B中给出了相应技术性差异及其原因的一览表。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.969, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 929, "clean_text_len": 903, "clean_text": "GB/T 1094.11—2022\n前言本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定起草。\n本文件为GB/T1094《电力变压器》的第11部分。GB/T1094已经发布了以下部分：\n第1部分：总则；\n一第2部分：液浸式变压器的温升；\n第3部分：绝缘水平、绝缘试验和外绝缘空气间隙；\n第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则；\n一第5部分：承受短路的能力；第6部分：电抗器；\n-第7部分：油浸式电力变压器负载导则；\n第10部分：声级测定；\n一第10.1部分：声级测定应用导则；\n-第11部分：干式变压器；\n一一第12部分：干式电力变压器负载导则；\n-第14部分：采用高温绝缘材料的液浸式电力变压器；\n-第15部分：充气式电力变压器；\n一第16部分：风力发电用变压器；\n一第18部分：频率响应测量；\n—第23部分：直流偏磁抑制装置。\n本文件代替GB/T1094.11一2007《电力变压器第11部分：干式变压器》，与GB/T1094.11一\n2007相比，除结构调整和编辑性修改外，主要技术变化如下：\n-将设备最高电压的适用范围增加到72.5kV（见第1章，2007年版的第1章）；\n对规范性引用文件进行了调整（见第2章，2007年版的第2章）；\n-对使用条件进行了完善和增补（见第4章，2007年版的第4章）；\n一对额定容量和冷却方式标志进行了修改和完善（见第5章，2007年版的第8章和第10章）；\n一对铭牌标志的内容进行了完善和增补（见第9章，2007年版的第9章）；\n-增加了U。为72.5kV变压器的绝缘水平，同时对各电压等级变压器外施耐受电压的海拔校正进行了修改(见第11章)；\n一一对气候、环境和燃烧性能等级的有关要求进行了完善和增补（见第12章，2007年版的第13\n章)；\n—增加了抗震特性(见第13章)；\n本文件使用重新起草法修改采用IEC60076-11：2018《电力变压器第11部分：干式变压器》。\n2018的章条图表编号对照一览表。\n空白位置的垂直单线（I)进行了标识，附录B中给出了相应技术性差异及其原因的一览表。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.868, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 5, "text": "GB/T 1094.11—2022\n本文件还做了下列编辑性修改：\n将IEC原文4.2的g)项内容更正为本文件4.2.6中注的内容；\n-—9.1的g)项中增加了“注：当各绕组的耐热等级相同时，可只标注一个绕组”；\n表3中增加了“注：如果用户另有要求，则U㎡为40.5kV的绝缘水平也可按外施耐受电压为\n80kV、系列I的雷电全波冲击耐受电压为170kV、系列Ⅱ的雷电全波冲击耐受电压为\n200kV选取，但需要在订货合同中注明。”；\n一\n将14.3.2.2.2公式中的K1调整为K；将14.3.2.3公式中的I调整为I.,△0调整为△0；\n-将IEC原文14.4.5.1(本文件14.4.4.1)中所提及的第13章更正为第12章；\n-将IEC原文14.4.6.7(本文件14.4.5.7)中所提及的14.4更正为14.4.5.5；\n将14.4.8中所提及的第15章更正为14.2，并对列项形式进行了调整；\n将附录D中的0.改为0m，0。改为0op；\n—参考文献中删除了ISO12944（所有部分）。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由全国变压器标准化技术委员会(SAC/TC44)归口。\n本文件起草单位：沈阳变压器研究院股份有限公司、顺特电气设备有限公司、上海沪光变压器有限\n公司、明珠电气股份有限公司、正泰电气股份有限公司、广州中车骏发电气有限公司、中国电力科学研究\n院有限公司、卧龙电气集团北京华泰变压器有限公司、海南金盘智能科技股份有限公司、海南威特电气\n集团有限公司、海鸿电气有限公司、浙江德通变压器有限公司、保定天威顺达变压器有限公司、广东康德\n威电气股份有限公司、天津市特变电工变压器有限公司、镇江天力变压器有限公司、特变电工智能电气\n有限责任公司、沈阳中变电气有限责任公司、特变电工湖南电气有限公司、山东电力设备有限公司、新华\n都特种电气股份有限公司、吴江变压器有限公司、浙江江山变压器股份有限公司、成来电气科技有限公\n司、卧龙电气银川变压器有限公司、山东达驰驰翔电气有限公司、重庆望变电气（集团）股份有限公司、华\n翔翔能科技股份有限公司、广东中鹏电气有限公司、西安西电变压器有限责任公司。\n本文件主要起草人：章忠国、李霞、张显忠、龙哗、蔡定国、仲照龙、樊建平、付超、何宝振、吕祥鹏、\n任晓红、雷涌、朱燕春、梁庆宁、钱国锋、秦金立、王文光、赵文忠、李云、房玉杰、田贵书、欧强、薛继印、\n宗宝峰、林灿华、姜振军、郑国培、鲁玮、陈玉国、程云怒、黄志文、陈剑飞、任甄。\n本文件所代替文件的历次版本发布情况为：\n—1986年首次发布为GB6450—1986，2007年第一次修订为GB/T1094.11—2007；\n一本次为第二次修订。\nIN\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9655, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 1184, "clean_text_len": 1153, "clean_text": "GB/T 1094.11—2022\n本文件还做了下列编辑性修改：\n将IEC原文4.2的g)项内容更正为本文件4.2.6中注的内容；\n-—9.1的g)项中增加了“注：当各绕组的耐热等级相同时，可只标注一个绕组”；\n表3中增加了“注：如果用户另有要求，则U㎡为40.5kV的绝缘水平也可按外施耐受电压为\n80kV、系列I的雷电全波冲击耐受电压为170kV、系列Ⅱ的雷电全波冲击耐受电压为\n200kV选取，但需要在订货合同中注明。”；\n一将14.3.2.2.2公式中的K1调整为K；将14.3.2.3公式中的I调整为I.,△0调整为△0；\n-将IEC原文14.4.5.1(本文件14.4.4.1)中所提及的第13章更正为第12章；\n-将IEC原文14.4.6.7(本文件14.4.5.7)中所提及的14.4更正为14.4.5.5；\n将14.4.8中所提及的第15章更正为14.2，并对列项形式进行了调整；\n将附录D中的0.改为0m，0。改为0op；\n—参考文献中删除了ISO12944（所有部分）。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电器工业协会提出。\n本文件由全国变压器标准化技术委员会(SAC/TC44)归口。\n本文件起草单位：沈阳变压器研究院股份有限公司、顺特电气设备有限公司、上海沪光变压器有限公司、明珠电气股份有限公司、正泰电气股份有限公司、广州中车骏发电气有限公司、中国电力科学研究院有限公司、卧龙电气集团北京华泰变压器有限公司、海南金盘智能科技股份有限公司、海南威特电气集团有限公司、海鸿电气有限公司、浙江德通变压器有限公司、保定天威顺达变压器有限公司、广东康德威电气股份有限公司、天津市特变电工变压器有限公司、镇江天力变压器有限公司、特变电工智能电气有限责任公司、沈阳中变电气有限责任公司、特变电工湖南电气有限公司、山东电力设备有限公司、新华都特种电气股份有限公司、吴江变压器有限公司、浙江江山变压器股份有限公司、成来电气科技有限公司、卧龙电气银川变压器有限公司、山东达驰驰翔电气有限公司、重庆望变电气（集团）股份有限公司、华翔翔能科技股份有限公司、广东中鹏电气有限公司、西安西电变压器有限责任公司。\n本文件主要起草人：章忠国、李霞、张显忠、龙哗、蔡定国、仲照龙、樊建平、付超、何宝振、吕祥鹏、\n任晓红、雷涌、朱燕春、梁庆宁、钱国锋、秦金立、王文光、赵文忠、李云、房玉杰、田贵书、欧强、薛继印、\n宗宝峰、林灿华、姜振军、郑国培、鲁玮、陈玉国、程云怒、黄志文、陈剑飞、任甄。\n本文件所代替文件的历次版本发布情况为：\n—1986年首次发布为GB6450—1986，2007年第一次修订为GB/T1094.11—2007；\n一本次为第二次修订。IN", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8558, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 6, "text": "GB/T 1094.11—2022\n引言\n电力变压器标准的制定，是为了给电力变压器建立一套最佳的评价准则，为电力变压器从生产材料\n选择、产品设计、产品生产、产品检验、产品选用及运行维护等方面所需的注意事项提供指导。\nGB/T1094旨在确立适用于电力变压器的设计、制造、试验方法、运行维护等方面的遵循原则和相关规\n则，拟由14个部分构成。\n一第1部分：总则。目的在于确立适用于各类电力变压器设计制造和生产试验等所需要遵循的\n总体原则和相关规则。\n一第2部分：液浸式变压器的温升。目的在于确立适用于各类液浸式电力变压器有关温升方面\n的技术要求和试验方法。\n一第3部分：绝缘水平、绝缘试验和外绝缘空气间隙。目的在于确立适用于各类液浸式电力变压\n第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则。目的在于确立适用于各类\n电力变压器和电抗器有关雷电冲击试验和操作冲击试验方面的技术要求和试验方法。\n一第5部分：承受短路的能力。目的在于确立适用于各类电力变压器有关承受短路能力方面的\n技术要求和承受短路能力试验方法。\n一一第6部分：电抗器。目的在于确立适用于各类电抗器的技术要求和试验要求。\n一第7部分：油浸式电力变压器负载导则。目的在于对各类油浸式电力变压器有关带负载运行\n时提供指导。\n一第10部分：声级测定。目的在于确立适用于各类电力变压器和电抗器有关声级方面的技术要\n求和声级测定试验方法。\n一第10.1部分：声级测定应用导则。目的在于对各类电力变压器和电抗器有关声级测定方面\n提供指导。\n一第11部分：干式变压器。目的在于确立适用于各类干式电力变压器的技术要求和试验要求。\n一第12部分：干式电力变压器负载导则。目的在于对各类干式电力变压器有关带负载运行时提\n供指导。\n一第14部分：采用高温绝缘材料的液浸式电力变压器。目的在于确立适用于各类采用高温绝缘\n材料的液浸式变压器的技术要求和试验要求。\n一第15部分：充气式电力变压器。目的在于确立适用于各类充气式电力变压器的技术要求和试\n验要求。\n一第16部分：风力发电用变压器。目的在于确立适用于各类风力发电用变压器的技术要求和试\n验要求。\n一第18部分：频率响应测量。目的在于确立适用于各类电力变压器有关频率响应方面的技术要\n求和频率响应测量试验方法。\n-第23部分：直流偏磁抑制装置。目的在于确立适用于各类直流偏磁抑制装置的技术要求和试\n验要求。\nGB/T1094通过14个部分明确了各类电力变压器和电抗器等产品的技术要求和试验要求，给出\n了具体的试验程序、试验方法及运行指导。通过确立各类产品明确的范围、术语、技术要求和试验方法\n等，让生产者、使用者及相关试验人员能够更加清晰、准确地进行操作，从而设计、制造高质量的产品，更\n好地促进贸易、交流和技术合作，并为我国电网的正常运行提供保障。\nV\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1198, "clean_text_len": 1157, "clean_text": "GB/T 1094.11—2022\n引言电力变压器标准的制定，是为了给电力变压器建立一套最佳的评价准则，为电力变压器从生产材料选择、产品设计、产品生产、产品检验、产品选用及运行维护等方面所需的注意事项提供指导。\nGB/T1094旨在确立适用于电力变压器的设计、制造、试验方法、运行维护等方面的遵循原则和相关规则，拟由14个部分构成。\n一第1部分：总则。目的在于确立适用于各类电力变压器设计制造和生产试验等所需要遵循的总体原则和相关规则。\n一第2部分：液浸式变压器的温升。目的在于确立适用于各类液浸式电力变压器有关温升方面的技术要求和试验方法。\n一第3部分：绝缘水平、绝缘试验和外绝缘空气间隙。目的在于确立适用于各类液浸式电力变压第4部分：电力变压器和电抗器的雷电冲击和操作冲击试验导则。目的在于确立适用于各类电力变压器和电抗器有关雷电冲击试验和操作冲击试验方面的技术要求和试验方法。\n一第5部分：承受短路的能力。目的在于确立适用于各类电力变压器有关承受短路能力方面的技术要求和承受短路能力试验方法。\n一一第6部分：电抗器。目的在于确立适用于各类电抗器的技术要求和试验要求。\n一第7部分：油浸式电力变压器负载导则。目的在于对各类油浸式电力变压器有关带负载运行时提供指导。\n一第10部分：声级测定。目的在于确立适用于各类电力变压器和电抗器有关声级方面的技术要求和声级测定试验方法。\n一第10.1部分：声级测定应用导则。目的在于对各类电力变压器和电抗器有关声级测定方面提供指导。\n一第11部分：干式变压器。目的在于确立适用于各类干式电力变压器的技术要求和试验要求。\n一第12部分：干式电力变压器负载导则。目的在于对各类干式电力变压器有关带负载运行时提供指导。\n一第14部分：采用高温绝缘材料的液浸式电力变压器。目的在于确立适用于各类采用高温绝缘材料的液浸式变压器的技术要求和试验要求。\n一第15部分：充气式电力变压器。目的在于确立适用于各类充气式电力变压器的技术要求和试验要求。\n一第16部分：风力发电用变压器。目的在于确立适用于各类风力发电用变压器的技术要求和试验要求。\n一第18部分：频率响应测量。目的在于确立适用于各类电力变压器有关频率响应方面的技术要求和频率响应测量试验方法。\n-第23部分：直流偏磁抑制装置。目的在于确立适用于各类直流偏磁抑制装置的技术要求和试验要求。\nGB/T1094通过14个部分明确了各类电力变压器和电抗器等产品的技术要求和试验要求，给出了具体的试验程序、试验方法及运行指导。通过确立各类产品明确的范围、术语、技术要求和试验方法等，让生产者、使用者及相关试验人员能够更加清晰、准确地进行操作，从而设计、制造高质量的产品，更好地促进贸易、交流和技术合作，并为我国电网的正常运行提供保障。\nV", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9288, "has_structure_hint": false}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 7, "text": "GB/T 1094.11—2022\n电力变压器第11部分：干式变压器\n1范围\n本文件规定了干式变压器的术语和定义、运行条件、额定值和一般要求、分接、联结组、承受短路的\n能力、铭牌、温升限值、绝缘水平、气候、环境和燃烧性能等级、抗震特性、试验、偏差、防止直接接触的保\n护、外壳防护等级、接地端子、询价和订货所需要的信息以及安装和安全方面等。\n本文件适用于设备最高电压为72.5kV及以下，且至少有一个绕组的电压高于1.1kV的干式电力\n变压器(包括自耦变压器，以下简称变压器)。\n本文件不适用于：\n一充气干式变压器（当所充气体不是空气时）；\n额定容量小于5kVA的单相变压器；\n-额定容量小于15kVA的多相变压器；\n互感器；\n起动变压器；\n试验变压器；\n电机车牵引变压器；\n一防爆矿用变压器；\n电焊变压器；\n调压变压器；\n侧重考虑安全的小型电力变压器。\n当上述变压器或其他专用变压器没有相应标准时，本文件可以全部或部分适用。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单)适用于\n本文件。\nGB/T311.1绝缘配合第1部分：定义、原则和规则（GB/T311.1—2012,IEC60071-1：2006，\nMOD)\nGB/T311.2绝缘配合第2部分：使用导则(GB/T311.2—2013，IEC60071-2：1996，MOD)\nGB/T1094.1—2013电力变压器第1部分：总则(IEC60076-1:2011,MOD)\nGB/T1094.2电力变压器第2部分：液浸式变压器的温升(GB/T1094.2一2013，IEC60076-2：\n2011,MOD)\nGB/T1094.3一2017电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙（IEC60076-3：\n2013,MOD)\nGB/T 1094.5\n5电力变压器第5部分：承受短路的能力（GB/T1094.5一2008，IEC60076-5：\n2006,MOD)\nGB/T1094.10电力变压器第10部分：声级测定（GB/T1094.10—2003,IEC60076-10：2001，\nMOD)\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 978, "clean_text_len": 946, "clean_text": "GB/T 1094.11—2022\n电力变压器第11部分：干式变压器\n1范围本文件规定了干式变压器的术语和定义、运行条件、额定值和一般要求、分接、联结组、承受短路的能力、铭牌、温升限值、绝缘水平、气候、环境和燃烧性能等级、抗震特性、试验、偏差、防止直接接触的保护、外壳防护等级、接地端子、询价和订货所需要的信息以及安装和安全方面等。\n本文件适用于设备最高电压为72.5kV及以下，且至少有一个绕组的电压高于1.1kV的干式电力变压器(包括自耦变压器，以下简称变压器)。\n本文件不适用于：\n一充气干式变压器（当所充气体不是空气时）；\n额定容量小于5kVA的单相变压器；\n-额定容量小于15kVA的多相变压器；\n互感器；起动变压器；试验变压器；\n电机车牵引变压器；一防爆矿用变压器；\n电焊变压器；调压变压器；\n侧重考虑安全的小型电力变压器。\n当上述变压器或其他专用变压器没有相应标准时，本文件可以全部或部分适用。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T311.1绝缘配合第1部分：定义、原则和规则（GB/T311.1—2012,IEC60071-1：2006，\nMOD)\nGB/T311.2绝缘配合第2部分：使用导则(GB/T311.2—2013，IEC60071-2：1996，MOD)\nGB/T1094.1—2013电力变压器第1部分：总则(IEC60076-1:2011,MOD)\nGB/T1094.2电力变压器第2部分：液浸式变压器的温升(GB/T1094.2一2013，IEC60076-2：\n2011,MOD)\nGB/T1094.3一2017电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙（IEC60076-3：\n2013,MOD)\nGB/T 1094.5\n5电力变压器第5部分：承受短路的能力（GB/T1094.5一2008，IEC60076-5：\n2006,MOD)\nGB/T1094.10电力变压器第10部分：声级测定（GB/T1094.10—2003,IEC60076-10：2001，\nMOD)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8573, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 8, "text": "GB/T 1094.11—2022\nMOD)\n2000,IEC 60068-3-3:1991)\nGB/T2900.95电工术语变压器、调压器和电抗器（GB/T2900.95一2015，IEC60050-421：\n1990,NEQ）\nGB/T4208外壳防护等级（IP代码）（GB/T4208一2017，IEC60529：2013，IDT)\nGB/T4797.7一2008电工电子产品环境条件分类自然环境条件地震振动和冲击（IEC60721-2-6：\n1990,IDT)\nGB/T4798.4电工电子产品应用环境条件第4部分：无气候防护场所固定使用（GB/T4798.4一\n2007,IEC 60721-3-4:1995 and Amd 1:1996,MOD)\nGB/T7354高电压试验技术局部放电测量（GB/T7354一2018，IEC60270：2000，MOD)\nGB/T17467高压/低压预装式变电站(GB/T17467—2020，IEC62271—202：2014，MOD)\n焰垂直蔓延试验试验装置（GB/T18380.31—2008，IEC60332-3-10：2000，IDT)\nGB/T18494.1变流变压器第1部分：工业用变流变压器（GB/T18494.1一2014，IEC61378-1：\n2011,MOD)\nGB/T26218.1污移条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般\n原则(GB/T26218.1—2010,IEC/TS60815-1:2008,MOD)\nGB/T30790.6色漆和清漆防护涂料体系对钢结构的防腐蚀保护第6部分：实验室性能测试\n方法(GB/T30790.6—2014，ISO12944-6：1998，MOD)\n3术语和定义\nGB/T2900.95界定的以及下列术语和定义适用于本文件。\n3.1\n干式变压器dry-typetransformer\n磁路和绕组均不浸于绝缘液体中的变压器。\n3.2\n全封闭干式变压器totallyencloseddry-typetransformer\n置于无压力的密封外壳内，通过内部空气循环进行冷却，且内部空气与外界无交换的变压器。\n3.3\n封闭干式变压器encloseddry-typetransformer\n置于通风的外壳内，通过外部空气循环进行冷却的变压器。\n3.4\n非封闭干式变压器non-encloseddry-typetransformer\n不带防护外壳，通过空气自然循环或强迫空气循环进行冷却的变压器。\n4运行条件\n4.1概述\n只要本文件中在某处引I用了GB/T1094.1，则GB/T1094.1中的要求便适用于该处的内容。\n2\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9841, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1145, "clean_text_len": 1119, "clean_text": "GB/T 1094.11—2022\nMOD)\n2000,IEC 60068-3-3:1991)\nGB/T2900.95电工术语变压器、调压器和电抗器（GB/T2900.95一2015，IEC60050-421：\n1990,NEQ）\nGB/T4208外壳防护等级（IP代码）（GB/T4208一2017，IEC60529：2013，IDT)\nGB/T4797.7一2008电工电子产品环境条件分类自然环境条件地震振动和冲击（IEC60721-2-6：\n1990,IDT)\nGB/T4798.4电工电子产品应用环境条件第4部分：无气候防护场所固定使用（GB/T4798.4一\n2007,IEC 60721-3-4:1995 and Amd 1:1996,MOD)\nGB/T7354高电压试验技术局部放电测量（GB/T7354一2018，IEC60270：2000，MOD)\nGB/T17467高压/低压预装式变电站(GB/T17467—2020，IEC62271—202：2014，MOD)\n焰垂直蔓延试验试验装置（GB/T18380.31—2008，IEC60332-3-10：2000，IDT)\nGB/T18494.1变流变压器第1部分：工业用变流变压器（GB/T18494.1一2014，IEC61378-1：\n2011,MOD)\nGB/T26218.1污移条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和一般原则(GB/T26218.1—2010,IEC/TS60815-1:2008,MOD)\nGB/T30790.6色漆和清漆防护涂料体系对钢结构的防腐蚀保护第6部分：实验室性能测试方法(GB/T30790.6—2014，ISO12944-6：1998，MOD)\n3术语和定义\nGB/T2900.95界定的以及下列术语和定义适用于本文件。\n3.1\n干式变压器dry-typetransformer\n磁路和绕组均不浸于绝缘液体中的变压器。\n3.2\n全封闭干式变压器totallyencloseddry-typetransformer\n置于无压力的密封外壳内，通过内部空气循环进行冷却，且内部空气与外界无交换的变压器。\n3.3\n封闭干式变压器encloseddry-typetransformer\n置于通风的外壳内，通过外部空气循环进行冷却的变压器。\n3.4\n非封闭干式变压器non-encloseddry-typetransformer\n不带防护外壳，通过空气自然循环或强迫空气循环进行冷却的变压器。\n4运行条件\n4.1概述只要本文件中在某处引I用了GB/T1094.1，则GB/T1094.1中的要求便适用于该处的内容。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8696, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 9, "text": "GB/T 1094.11—2022\n4.2正常使用条件\n4.2.1海拔\n海拔按GB/T1094.1的规定。\n4.2.2冷却空气和冷却水温度\n冷却空气和冷却水温度按GB/T1094.1的规定。\n对于水冷变压器，如果水的温度与GB/T1094.1和GB/T1094.2所规定的不同，则应由供、需双方\n协商确定水的参数（温度、水流量等)。\n除了水以外的液体也可以作为冷却介质，但该液体的技术数据应由供、需双方协商确定。\n4.2.3电源电压波形\n正弦电源电压总谐波含量不超过5%，偶次谐波含量不超过1%。\n当电源中存在的谐波电压的大小和频率超过这些限值时，用户应说明。\n制造方应考虑到这些谐波带来的附加铁芯损耗，并考虑铁芯的饱和。\n4.2.4负载电流谐波含量\n在询价阶段，用户应说明负载中产生的各次谐波电流的大小和频率。\n制造方在计算绕组温升时应考虑由谐波电流引起的附加损耗，并考虑其对变压器其他金属部件的\n影响。\n制造方应计算附加损耗，按照GB/T18494.1的方法或供、需双方协商确定的如有限元分析的\n方法。\n如果负载电流中的总谐波电流含量超过5%，则应通过增加温升试验的试验电流来考虑这些谐波\n电流产生的附加损耗。按照14.3.2进行试验时，相应的温升不应超出表2的规定值。\n4.2.5三相电源电压的对称\n三相电源电压的对称按GB/T1094.1。\n4.2.6安装环境\n本文件定义的环境的特定分类如下：\na）气候条件；\nb）湿度和污移；\nc）燃烧性能；\nd）地震扰动；\ne）按照GB/T4798.4，包含以下定义的环境条件：\n1）生物学条件4B1；\n2）化学活性物质4C2；\n3）机械活性物质4S3；\n4）机械条件4M4。\n注：对于拟安装在户内的变压器，上述环境条件中可能某些不适用。\n4.2.7涌流\n如果有要求，则用户应在询价阶段给出系统涌流限值（最大值、持续时间)。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 806, "clean_text_len": 772, "clean_text": "GB/T 1094.11—2022\n4.2正常使用条件\n4.2.1海拔海拔按GB/T1094.1的规定。\n4.2.2冷却空气和冷却水温度冷却空气和冷却水温度按GB/T1094.1的规定。\n对于水冷变压器，如果水的温度与GB/T1094.1和GB/T1094.2所规定的不同，则应由供、需双方协商确定水的参数（温度、水流量等)。\n除了水以外的液体也可以作为冷却介质，但该液体的技术数据应由供、需双方协商确定。\n4.2.3电源电压波形正弦电源电压总谐波含量不超过5%，偶次谐波含量不超过1%。\n当电源中存在的谐波电压的大小和频率超过这些限值时，用户应说明。\n制造方应考虑到这些谐波带来的附加铁芯损耗，并考虑铁芯的饱和。\n4.2.4负载电流谐波含量在询价阶段，用户应说明负载中产生的各次谐波电流的大小和频率。\n制造方在计算绕组温升时应考虑由谐波电流引起的附加损耗，并考虑其对变压器其他金属部件的影响。\n制造方应计算附加损耗，按照GB/T18494.1的方法或供、需双方协商确定的如有限元分析的方法。\n如果负载电流中的总谐波电流含量超过5%，则应通过增加温升试验的试验电流来考虑这些谐波电流产生的附加损耗。按照14.3.2进行试验时，相应的温升不应超出表2的规定值。\n4.2.5三相电源电压的对称三相电源电压的对称按GB/T1094.1。\n4.2.6安装环境本文件定义的环境的特定分类如下：\na）气候条件；b）湿度和污移；\nc）燃烧性能；d）地震扰动；\ne）按照GB/T4798.4，包含以下定义的环境条件：\n1）生物学条件4B1；\n2）化学活性物质4C2；\n3）机械活性物质4S3；\n4）机械条件4M4。\n注：对于拟安装在户内的变压器，上述环境条件中可能某些不适用。\n4.2.7涌流如果有要求，则用户应在询价阶段给出系统涌流限值（最大值、持续时间)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.873, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 10, "text": "GB/T 1094.11—2022\n4.2.8励磁频次\n如果励磁频次超过24次/年，则供需双方应在协议中规定励磁频次。\n4.2.9防水及其他液体\n变压器的安装场所应避免滴水、溅水和被水或其他液体淹没。\n4.2.10变压器周围的特殊电气和环境条件\n当被雨水、盐水或其他导电液体浸湿时，由绝缘材料制成的安装部件的任何部分都能导电。变压器\n周围的局部放电会降低空气的介电强度。因此，这些安装部件与变压器的带电部分之间的距离至少应\n满足GB/T1094.3的值。\n减小安装的导电部件与变压器带电部分之间的距离需由供、需双方协商确定。\n4.2.11振动水平\n设计变压器时应考虑变压器安装地点的结构振动，并应特别考虑传递到接线端子的应力。\n用户应在询价阶段明确振动频谱，如果进行振动试验，则相关程序应在询价阶段由供、需双方协商\n确定。\n4.2.12防腐蚀\n根据安装类型，用户宜根据GB/T30790.2选择一种防腐等级，或由供、需双方协商确定。\n4.2.13维护\n用户应按照制造方使用说明书对变压器进行维护，尤其要定期清洁，避免变压器上有积尘和污秽。\n4.3特殊使用条件\n环境温度的上限或下限超过了4.2的规定；\n通风受限；\n一—海拔超出4.2的规定；\n—有害性烟雾和烟气；\n水蒸气；\n湿度超过4.2的规定；\n滴水；\n盐雾；\n导电性污染物；\n过量的和有腐蚀性的灰尘；\n负载电流中谐波含量超出4.2的规定；\n电源电压波形畸变超出4.2的规定；\n快速瞬变过电压峰值超出11.1的规定；\n修正相关功率因数和限制涌流的电容器投人方式；\n叠加的直流(DC)电流；\n-要求在设计中进行特殊考虑的地震条件；\n4\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 674, "clean_text": "GB/T 1094.11—2022\n4.2.8励磁频次如果励磁频次超过24次/年，则供需双方应在协议中规定励磁频次。\n4.2.9防水及其他液体变压器的安装场所应避免滴水、溅水和被水或其他液体淹没。\n4.2.10变压器周围的特殊电气和环境条件当被雨水、盐水或其他导电液体浸湿时，由绝缘材料制成的安装部件的任何部分都能导电。变压器周围的局部放电会降低空气的介电强度。因此，这些安装部件与变压器的带电部分之间的距离至少应满足GB/T1094.3的值。\n减小安装的导电部件与变压器带电部分之间的距离需由供、需双方协商确定。\n4.2.11振动水平设计变压器时应考虑变压器安装地点的结构振动，并应特别考虑传递到接线端子的应力。\n用户应在询价阶段明确振动频谱，如果进行振动试验，则相关程序应在询价阶段由供、需双方协商确定。\n4.2.12防腐蚀根据安装类型，用户宜根据GB/T30790.2选择一种防腐等级，或由供、需双方协商确定。\n4.2.13维护用户应按照制造方使用说明书对变压器进行维护，尤其要定期清洁，避免变压器上有积尘和污秽。\n4.3特殊使用条件环境温度的上限或下限超过了4.2的规定；\n通风受限；一—海拔超出4.2的规定；\n—有害性烟雾和烟气；水蒸气；湿度超过4.2的规定；\n滴水；盐雾；导电性污染物；过量的和有腐蚀性的灰尘；\n负载电流中谐波含量超出4.2的规定；\n电源电压波形畸变超出4.2的规定；\n快速瞬变过电压峰值超出11.1的规定；\n修正相关功率因数和限制涌流的电容器投人方式；\n叠加的直流(DC)电流；\n-要求在设计中进行特殊考虑的地震条件；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8885, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 11, "text": "GB/T 1094.11—2022\n巨大的机械冲击和振动；\n-5.3中未包括的运输和贮存条件；\n太阳辐射；\n励磁频次超过24次/年；\n频繁短路；\n电压与频率的比值超出GB/T1094.1的规定值；\n一不与发电机连接且低压侧无保护的馈电式发电机升压变压器；\n根据安装类别考虑防腐，宜按GB/T30790.2选择防腐等级或与制造方协商确定；\n发电机变压器甩负载条件情况比GB/T1094.1的规定更严酷。\n变压器在这些非正常使用条件下运行时的技术规范应由供、需双方达成共识。\n对于在4.2列出的正常使用条件之外的运行条件（如冷却空气温度高或海拔高于1000m）下工作\n的变压器，其有关额定值和试验方面的补充要求见10.2和10.3。\n4.4电磁兼容(EMC)\n就产生电磁干扰和抗电磁干扰而言，变压器应被看成是无源元件。\n5额定值和一般要求\n5.1概述\n制造方应规定出变压器的各种额定值并应将它们标志在铭牌上，见第9章。这些额定值应能使变\n压器在一次电压等于额定电压且电源频率为额定频率的稳定负载条件下输出额定电流，且温升不会超\n过第10章所规定的限值。\n5.2额定容量\n5.2.1概述\n额定容量是指在连续负载下的值。它是负载损耗、温升及短路阻抗的保证值和测试值的依据。\n注：双绕组变压器只有一个额定容量，且两个绕组的额定容量相同。当变压器一次绕组施加额定电压并通过额定\n电流时，变压器两个绕组承受了相应的额定容量。\n额定容量是与连续负载工况相对应的。然而，符合本文件的变压器，能够在过负载下运行，有关其\n过负载运行的导则，见GB/T1094.12。\n5.2.2采用风机或换热器冷却时\n应规定变压器每个绕组的额定容量并将其标志在铭牌上。额定容量是指在连续负载下的值。它是\n负载损耗及温升的保证值和测试值的依据。\n如果在不同情况下指定不同的视在功率值，例如采用不同的冷却方式，则这些值中的最高值为额定\n容量。\n当变压器使用风机或换热器冷却时，其不带风机或换热器运行时的标称额定容量应由供、需双方协\n商确定。\n5.2.3防护等级IP00的变压器（不带外壳）\n应规定无外壳变压器每个绕组的额定容量，并将其标志在铭牌上，标志的额定容量应为不带外壳状\n态下的容量。\n5\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 947, "clean_text_len": 911, "clean_text": "GB/T 1094.11—2022\n巨大的机械冲击和振动；\n-5.3中未包括的运输和贮存条件；\n太阳辐射；励磁频次超过24次/年；\n频繁短路；\n电压与频率的比值超出GB/T1094.1的规定值；\n一不与发电机连接且低压侧无保护的馈电式发电机升压变压器；\n根据安装类别考虑防腐，宜按GB/T30790.2选择防腐等级或与制造方协商确定；\n发电机变压器甩负载条件情况比GB/T1094.1的规定更严酷。\n变压器在这些非正常使用条件下运行时的技术规范应由供、需双方达成共识。\n对于在4.2列出的正常使用条件之外的运行条件（如冷却空气温度高或海拔高于1000m）下工作的变压器，其有关额定值和试验方面的补充要求见10.2和10.3。\n4.4电磁兼容(EMC)\n就产生电磁干扰和抗电磁干扰而言，变压器应被看成是无源元件。\n5额定值和一般要求\n5.1概述制造方应规定出变压器的各种额定值并应将它们标志在铭牌上，见第9章。这些额定值应能使变压器在一次电压等于额定电压且电源频率为额定频率的稳定负载条件下输出额定电流，且温升不会超过第10章所规定的限值。\n5.2额定容量\n5.2.1概述额定容量是指在连续负载下的值。它是负载损耗、温升及短路阻抗的保证值和测试值的依据。\n注：双绕组变压器只有一个额定容量，且两个绕组的额定容量相同。当变压器一次绕组施加额定电压并通过额定电流时，变压器两个绕组承受了相应的额定容量。\n额定容量是与连续负载工况相对应的。然而，符合本文件的变压器，能够在过负载下运行，有关其过负载运行的导则，见GB/T1094.12。\n5.2.2采用风机或换热器冷却时应规定变压器每个绕组的额定容量并将其标志在铭牌上。额定容量是指在连续负载下的值。它是负载损耗及温升的保证值和测试值的依据。\n如果在不同情况下指定不同的视在功率值，例如采用不同的冷却方式，则这些值中的最高值为额定容量。\n当变压器使用风机或换热器冷却时，其不带风机或换热器运行时的标称额定容量应由供、需双方协商确定。\n5.2.3防护等级IP00的变压器（不带外壳）\n应规定无外壳变压器每个绕组的额定容量，并将其标志在铭牌上，标志的额定容量应为不带外壳状态下的容量。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9121, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 12, "text": "GB/T 1094.11—2022\n5.2.4带外壳的变压器\n本条规定了带外壳变压器的额定容量和带电部件与外壳间的距离，按下列两种情况：\na）变压器安装在外壳内，带外壳做试验，然后整体交付至现场：\n1）如果带电部件与外壳之间的距离不满足GB/T1094.3的要求，则其距离应由制造方确\n定，例行试验中带外壳进行绝缘试验；\n2）如果带电部件与外壳之间的距离满足GB/T1094.3的要求，则进行例行绝缘试验带或不\n带外壳均可；\n3）由于运输原因，可将外壳拆散，复装后带电部件与拆散外壳之间的距离应满足\nGB/T1094.3的要求；\n4）不应降低额定容量；\nb）变压器和外壳分开交付或先后交付至现场：\n1）有两种方法可以确定外壳的散热性能：\n一一按GB/T17467确定降低的容量，外壳级别应由外壳制造商（或总包销售商）确定；\n一外壳通风面积按附录C计算；\n2）带电部件与外壳之间的距离应满足GB/T1094.3的要求；\n3）外壳上应装有铭牌，外壳的制造商或总包销售商负责确定带外壳变压器的额定容量。\n5.2.5额定容量优先值\n变压器额定容量优先值应符合GB/T1094.1的规定。\n5.2.6高于额定容量的负载\n高于额定容量的负载应符合GB/T1094.12和GB/T1094.1的规定。\n5.3运输和贮存\n5.3.1运输限制\n如果对运输尺寸或重量有限制，则应在询价时提出。\n如果还有其他特殊要求，则也应同时提出。\n5.3.2运输加速度\n变压器应设计和制造成能在各个方向上承受至少3g的持续加速度（在竖直方向的重力加速度除\n外）而无损坏。\n如果制造方不负责运输，且运输中的加速度可能超过3g，则在询价时应对加速度和发生的频度进\n行规定。如果用户规定了更高的加速度，则制造方应在设计中予以考虑，并且应对运输和包装提出一些\n建议。\n如果变压器拟作为移动式应用，则应在询价时说明。\n注：大型变压器运输过程中通常使用撞击或冲击记录仪。\n5.3.3运输和贮存的温度及环境条件\n所有变压器应能在环境温度低至一25C时适于运输和贮存。\n对于其他环境温度的运输和贮存条件见12.1。\n在运输和贮存过程中，变压器应防污、防水等。\n6\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 927, "clean_text_len": 893, "clean_text": "GB/T 1094.11—2022\n5.2.4带外壳的变压器本条规定了带外壳变压器的额定容量和带电部件与外壳间的距离，按下列两种情况：\na）变压器安装在外壳内，带外壳做试验，然后整体交付至现场：\n1）如果带电部件与外壳之间的距离不满足GB/T1094.3的要求，则其距离应由制造方确定，例行试验中带外壳进行绝缘试验；\n2）如果带电部件与外壳之间的距离满足GB/T1094.3的要求，则进行例行绝缘试验带或不带外壳均可；\n3）由于运输原因，可将外壳拆散，复装后带电部件与拆散外壳之间的距离应满足\nGB/T1094.3的要求；\n4）不应降低额定容量；\nb）变压器和外壳分开交付或先后交付至现场：\n1）有两种方法可以确定外壳的散热性能：\n一一按GB/T17467确定降低的容量，外壳级别应由外壳制造商（或总包销售商）确定；\n一外壳通风面积按附录C计算；\n2）带电部件与外壳之间的距离应满足GB/T1094.3的要求；\n3）外壳上应装有铭牌，外壳的制造商或总包销售商负责确定带外壳变压器的额定容量。\n5.2.5额定容量优先值变压器额定容量优先值应符合GB/T1094.1的规定。\n5.2.6高于额定容量的负载高于额定容量的负载应符合GB/T1094.12和GB/T1094.1的规定。\n5.3运输和贮存\n5.3.1运输限制如果对运输尺寸或重量有限制，则应在询价时提出。\n如果还有其他特殊要求，则也应同时提出。\n5.3.2运输加速度变压器应设计和制造成能在各个方向上承受至少3g的持续加速度（在竖直方向的重力加速度除外）而无损坏。\n如果制造方不负责运输，且运输中的加速度可能超过3g，则在询价时应对加速度和发生的频度进行规定。如果用户规定了更高的加速度，则制造方应在设计中予以考虑，并且应对运输和包装提出一些建议。\n如果变压器拟作为移动式应用，则应在询价时说明。\n注：大型变压器运输过程中通常使用撞击或冲击记录仪。\n5.3.3运输和贮存的温度及环境条件所有变压器应能在环境温度低至一25C时适于运输和贮存。\n对于其他环境温度的运输和贮存条件见12.1。\n在运输和贮存过程中，变压器应防污、防水等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8973, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 13, "text": "GB/T 1094.11—2022\n5.4额定电压和额定频率\n5.4.1额定电压\n额定电压按GB/T1094.1的规定。\n5.4.2额定频率\n额定频率按GB/T1094.1的规定。\n5.5高于额定电压的运行\n高于额定电压的运行按GB/T1094.1的规定。\n注1：本要求并不是正常运行条件。这种情况下铁芯损耗的增加会产生不利影响，除非这种运行的持续时间是受限\n的。这种情况仅限于比较少见的且运行时间有限的场合，如急救负载或极端峰值负载。\n注2：欠励磁不会使额定电流增大。\n5.6设备最高电压U和绝缘试验水平\n如用户无另行规定，则线路端子的U值（设备最高电压)应取表3中等于或略大于每个绕组的额\n定电压的值。\n如用户无另行规定，则绝缘试验水平应取与表3给出的U。对应的最高值。\n5.7冷却方式的标志\n5.7.1概述\n用户应指定冷却介质(空气或水)。\n如果用户对冷却方式或冷却设备有特殊要求，则应在询价阶段说明。\n5.7.2标志代号\n变压器应按所采用的冷却方式进行标志。与各种冷却方式相关联的字母代号如表1所示。\n表1字母代号\n冷却介质及循环\n字母代号\n空气\nA\n冷却介质类型\n水\nW\n自然循环\nN\n循环种类\n强迫循环\nF\n5.7.3字母代号的排列\n变压器的每一种冷却方式(制造方所规定的变压器各额定容量是按冷却方式确定的)均应用两个字\n母代号进行标志，其典型标志如下：\n当变压器被设计成自然空气循环时，其标志代号为AN；\n-当变压器被设计成在采用自然空气循环时达到一定容量，而同时采用辅助强迫空气循环可达\n到更大容量运行时，其标志代号为AN/AF；\n7\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 696, "clean_text_len": 652, "clean_text": "GB/T 1094.11—2022\n5.4额定电压和额定频率\n5.4.1额定电压额定电压按GB/T1094.1的规定。\n5.4.2额定频率额定频率按GB/T1094.1的规定。\n5.5高于额定电压的运行高于额定电压的运行按GB/T1094.1的规定。\n注1：本要求并不是正常运行条件。这种情况下铁芯损耗的增加会产生不利影响，除非这种运行的持续时间是受限的。这种情况仅限于比较少见的且运行时间有限的场合，如急救负载或极端峰值负载。\n注2：欠励磁不会使额定电流增大。\n5.6设备最高电压U和绝缘试验水平如用户无另行规定，则线路端子的U值（设备最高电压)应取表3中等于或略大于每个绕组的额定电压的值。\n如用户无另行规定，则绝缘试验水平应取与表3给出的U。对应的最高值。\n5.7冷却方式的标志\n5.7.1概述用户应指定冷却介质(空气或水)。\n如果用户对冷却方式或冷却设备有特殊要求，则应在询价阶段说明。\n5.7.2标志代号变压器应按所采用的冷却方式进行标志。与各种冷却方式相关联的字母代号如表1所示。\n表1字母代号冷却介质及循环字母代号空气\nA冷却介质类型水W自然循环N循环种类强迫循环\nF\n5.7.3字母代号的排列变压器的每一种冷却方式(制造方所规定的变压器各额定容量是按冷却方式确定的)均应用两个字母代号进行标志，其典型标志如下：\n当变压器被设计成自然空气循环时，其标志代号为AN；\n-当变压器被设计成在采用自然空气循环时达到一定容量，而同时采用辅助强迫空气循环可达到更大容量运行时，其标志代号为AN/AF；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9068, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 14, "text": "GB/T 1094.11—2022\n当变压器被设计成水冷热交换器强迫循环时，其标志代号为AFWF；\n一当变压器被设计成线圈内带强迫水循环时，其标志代号为WF。\n5.8额定条件下的温升保证值\n温升保证值应考虑到由谐波（如果有)引起的附加损耗，这会增加绕组和结构/框架部件中的涡流损\n耗和杂散损耗。\n如果在设计阶段没有规定谐波，但实际运行的负载电流包含谐波，则可能需要降低变压器的负载或\n改善冷却效果，以防止变压器温升超出限值。\n5.9询价阶段所需的其他信息\n变压器的类型应由用户指定，例如独立绕组变压器、自耦变压器或串联变压器。\n5.10声级水平\n声级水平按GB/T1094.1的规定。\n5.11部件和材料\n除用户同意或另有规定外，变压器结构中使用的所有零部件和材料应符合已有的相关标准的要求。\n6分接\nGB/T1094.1的要求适用于无励磁分接开关(DETC)和有载分接开关(OLTC)。\n对于无励磁调压变压器，分接范围的优先值如下：\n—士2.5%或土5%(3个分接位置)；\n一士5%(5个分接位置，每级为2.5%)。\n对于无励磁调压变压器，分接的选择可采用连接片或无励磁分接开关来实现。\n7联结组\n变压器的联结按照GB/T1094.1的规定。如果用户无其他规定，则联结组标号宜采用Dyn11。中\n性点的连接应能承载额定相电流。\n8承受短路的能力\n变压器应能满足GB/T1094.5的要求。如果用户要求通过试验来验证是否满足，则该试验项目应\n在订货合同中明确规定。\n9铭牌\n9.1固定于变压器上的铭牌\n每台变压器均应装有铭牌，铭牌的材料应不受气候影响，并应固定在明显可见的位置。铭牌上所标\n志的内容应永久保持清晰（可采用蚀刻、雕刻、打印或光化学处理等方式)。下述各项内容应标志在铭\n牌上：\n8\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 767, "clean_text_len": 731, "clean_text": "GB/T 1094.11—2022\n当变压器被设计成水冷热交换器强迫循环时，其标志代号为AFWF；\n一当变压器被设计成线圈内带强迫水循环时，其标志代号为WF。\n5.8额定条件下的温升保证值温升保证值应考虑到由谐波（如果有)引起的附加损耗，这会增加绕组和结构/框架部件中的涡流损耗和杂散损耗。\n如果在设计阶段没有规定谐波，但实际运行的负载电流包含谐波，则可能需要降低变压器的负载或改善冷却效果，以防止变压器温升超出限值。\n5.9询价阶段所需的其他信息变压器的类型应由用户指定，例如独立绕组变压器、自耦变压器或串联变压器。\n5.10声级水平声级水平按GB/T1094.1的规定。\n5.11部件和材料除用户同意或另有规定外，变压器结构中使用的所有零部件和材料应符合已有的相关标准的要求。\n6分接\nGB/T1094.1的要求适用于无励磁分接开关(DETC)和有载分接开关(OLTC)。\n对于无励磁调压变压器，分接范围的优先值如下：\n—士2.5%或土5%(3个分接位置)；\n一士5%(5个分接位置，每级为2.5%)。\n对于无励磁调压变压器，分接的选择可采用连接片或无励磁分接开关来实现。\n7联结组变压器的联结按照GB/T1094.1的规定。如果用户无其他规定，则联结组标号宜采用Dyn11。中性点的连接应能承载额定相电流。\n8承受短路的能力变压器应能满足GB/T1094.5的要求。如果用户要求通过试验来验证是否满足，则该试验项目应在订货合同中明确规定。\n9铭牌\n9.1固定于变压器上的铭牌每台变压器均应装有铭牌，铭牌的材料应不受气候影响，并应固定在明显可见的位置。铭牌上所标志的内容应永久保持清晰（可采用蚀刻、雕刻、打印或光化学处理等方式)。下述各项内容应标志在铭牌上：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8962, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 15, "text": "GB/T 1094.11—2022\na）干式变压器；\nb）本文件编号；\nc）制造方名称和变压器装配所在地(国家、城镇)；\nd）出厂序号；\ne）制造年月；\nf）产品型号；\ng）每个绕组绝缘系统对应的耐热等级（按照GB/T11021可用温度或字母，或二者的组合表示），\n第一个耐热等级代表高压绕组，第二个耐热等级代表低压绕组。当超过两个绕组时，耐热等级\n应按照从高压绕组到低压绕组的顺序依次排列；\n注：当各绕组的耐热等级相同时，可只标注一个绕组。\nh）相数；\ni）额定容量；\nj）每种冷却系统的视在功率；\nk）额定频率；\n1）额定电压，包括各分接电压(如果有)；\nm）每种冷却方式下的额定电流；\nn）联结组标号；\no）在额定电流及相应参考温度下的短路阻抗；\np）冷却方式；\nq）总质量；\nr）每个绕组的绝缘水平，按照GB/T1094.3的方法标志；\ns）防护等级；\nt）环境等级；\nu）气候等级；\nv）燃烧性能等级；\nw）地震等级或地板加速度(如果有)；\nx）最高海拔(如果超过1000m)；\ny）每个绕组的温升限值（当不同于表2中的保证值时）。\n9.2固定于变压器外壳上的铭牌\n如果变压器带外壳，则铭牌装于外壳上。每台变压器外壳均应装有铭牌，铭牌的材料应不受气候影\n响，并应固定在明显可见的位置。铭牌上应标出的各项内容见9.1。所标志的内容应永久保持清晰（可\n采用蚀刻、雕刻、打印或光化学处理等方式)。\n10温升限值\n10.1正常温升限值\n按正常运行条件设计的变压器，当按14.3.2进行试验时，其每个绕组的平均温升均不应超过表2中\n所列出的相应限值。\n对于风冷或水冷的变压器，绕组平均温升是指绕组平均温度与冷却设备人口处的冷却水或冷却空\n气的温度的差值。\n当绕组绝缘系统中某处的温度是最大值时，则称此温度为热点温度。热点温度不应超过\n9\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 789, "clean_text_len": 751, "clean_text": "GB/T 1094.11—2022\na）干式变压器；b）本文件编号；\nc）制造方名称和变压器装配所在地(国家、城镇)；\nd）出厂序号；e）制造年月；f）产品型号；\ng）每个绕组绝缘系统对应的耐热等级（按照GB/T11021可用温度或字母，或二者的组合表示），\n第一个耐热等级代表高压绕组，第二个耐热等级代表低压绕组。当超过两个绕组时，耐热等级应按照从高压绕组到低压绕组的顺序依次排列；\n注：当各绕组的耐热等级相同时，可只标注一个绕组。\nh）相数；i）额定容量；j）每种冷却系统的视在功率；\nk）额定频率；\n1）额定电压，包括各分接电压(如果有)；\nm）每种冷却方式下的额定电流；\nn）联结组标号；\no）在额定电流及相应参考温度下的短路阻抗；\np）冷却方式；q）总质量；\nr）每个绕组的绝缘水平，按照GB/T1094.3的方法标志；\ns）防护等级；t）环境等级；u）气候等级；\nv）燃烧性能等级；\nw）地震等级或地板加速度(如果有)；\nx）最高海拔(如果超过1000m)；\ny）每个绕组的温升限值（当不同于表2中的保证值时）。\n9.2固定于变压器外壳上的铭牌如果变压器带外壳，则铭牌装于外壳上。每台变压器外壳均应装有铭牌，铭牌的材料应不受气候影响，并应固定在明显可见的位置。铭牌上应标出的各项内容见9.1。所标志的内容应永久保持清晰（可采用蚀刻、雕刻、打印或光化学处理等方式)。\n10温升限值\n10.1正常温升限值按正常运行条件设计的变压器，当按14.3.2进行试验时，其每个绕组的平均温升均不应超过表2中所列出的相应限值。\n对于风冷或水冷的变压器，绕组平均温升是指绕组平均温度与冷却设备人口处的冷却水或冷却空气的温度的差值。\n当绕组绝缘系统中某处的温度是最大值时，则称此温度为热点温度。热点温度不应超过", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8595, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 16, "text": "GB/T 1094.11—2022\nGB/T1094.12—2013的5.8中给出的Z值、q值和式（9)计算其近似值。\n作为绝缘材料的各部件可以分开使用，也可以组合使用，只要它们各自的温度不超过表2第一栏所\n给出的相应绝缘系统温度。\n铁芯、金属构件及其邻近处材料的温度不应对变压器任何部分造成损坏。\n表2绕组温升限值\n额定电流下的绕组平均温升限值(见注2)\n绝缘系统耐热等级（见注1)\n105级(A)\n60\n120级(E)\n75\n130级(B)\n80\n155 级(F)\n100\n180级(H)\n125\n200级(N)\n135\n220级(R)\n150\n250级（见注3）\n175\n注1：有关温度等级的字母见GB/T11021。\n注2：温升测量按14.3.2进行。\n注3：耐热等级超过250的可按25间隔递增的方式表示。\n注4：表中的值所对应的正常环境温度按GB/T1094.1。\n本文件认为变压器不同部件的运行温度，是外部冷却介质温度（冷却空气或冷却水)与变压器该部\n件温升的总和。\n10.2为较高冷却介质温度或特殊冷却介质条件设计的变压器的温升限值降低\n当变压器是按下列运行条件设计的，即冷却空气温度超过4.2所规定的各最大值中的某一个时，则\n变压器的温升限值应按超过的数值降低，并应将其修约到最接近的整数值，单位为K。\n如果现场条件可能会使冷却介质受限，或产生高的环境介质温度，则用户应予以阐明。\n10.3高海拔处的温升修正\n当所设计的变压器是在海拔超过1000m处运行，而其试验却在正常海拔处进行时，如果制造方与\n用户间无另外协议，则表2中所给出的温升限值应根据运行地点的海拔超过1000m的部分，以每\n100m为一级，按下列数值相应降低：\n—对于自冷式变压器：0.5%；\n—对于风冷式变压器：1%。\n如果变压器的试验是在海拔高于1000m处进行，而安装现场的海拔却低于1000m时，则温升限\n值要作相应的逆修正。\n经海拔修正后的温升限值，应修约到最接近的整数值，单位为K。\n10\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 863, "clean_text_len": 802, "clean_text": "GB/T 1094.11—2022\nGB/T1094.12—2013的5.8中给出的Z值、q值和式（9)计算其近似值。\n作为绝缘材料的各部件可以分开使用，也可以组合使用，只要它们各自的温度不超过表2第一栏所给出的相应绝缘系统温度。\n铁芯、金属构件及其邻近处材料的温度不应对变压器任何部分造成损坏。\n表2绕组温升限值额定电流下的绕组平均温升限值(见注2)\n绝缘系统耐热等级（见注1)\n105级(A)\n120级(E)\n130级(B)\n155 级(F)\n180级(H)\n200级(N)\n220级(R)\n250级（见注3）\n注1：有关温度等级的字母见GB/T11021。\n注2：温升测量按14.3.2进行。\n注3：耐热等级超过250的可按25间隔递增的方式表示。\n注4：表中的值所对应的正常环境温度按GB/T1094.1。\n本文件认为变压器不同部件的运行温度，是外部冷却介质温度（冷却空气或冷却水)与变压器该部件温升的总和。\n10.2为较高冷却介质温度或特殊冷却介质条件设计的变压器的温升限值降低当变压器是按下列运行条件设计的，即冷却空气温度超过4.2所规定的各最大值中的某一个时，则变压器的温升限值应按超过的数值降低，并应将其修约到最接近的整数值，单位为K。\n如果现场条件可能会使冷却介质受限，或产生高的环境介质温度，则用户应予以阐明。\n10.3高海拔处的温升修正当所设计的变压器是在海拔超过1000m处运行，而其试验却在正常海拔处进行时，如果制造方与用户间无另外协议，则表2中所给出的温升限值应根据运行地点的海拔超过1000m的部分，以每\n100m为一级，按下列数值相应降低：\n—对于自冷式变压器：0.5%；\n—对于风冷式变压器：1%。\n如果变压器的试验是在海拔高于1000m处进行，而安装现场的海拔却低于1000m时，则温升限值要作相应的逆修正。\n经海拔修正后的温升限值，应修约到最接近的整数值，单位为K。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8902, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 17, "text": "GB/T 1094.11—2022\n11绝缘水平\n11.1概述\n绝缘水平应符合表3的规定。\n表3绝缘水平\n单位为千伏\n雷电全波冲击耐受电压\n系统标称电压\n设备最高电压Um\n外施耐受电压AV\n(峰值)\n(方均根值)\n（方均根值）\n(方均根值）\n系列I\n系列Ⅱ\n≤1\n≤ 1.1\n3\n一\n一\n3\n3.6\n10\n20\n6\n7.2\n20\n40\n60\n10\n12\n35\n60\n75\n15\n17.5\n38\n75\n95\n20\n24\n50\nS6\n125\n35\n40.5\n70\n145\n170\n66\n72.5\n140\n250\n325\n注：如果用户另有要求，则U。为40.5kV的绝缘水平也可按外施耐受电压为80kV、系列I的雷电全波冲击耐\n受电压为170kV、系列Ⅱ的雷电全波冲击耐受电压为200kV选取，但需要在订货合同中注明。\n应按变压器遭受雷击过电压和操作过电压的程度、系统中性点的接地方式以及过电压保护装置的\n类型（如果采用)来选择系列I或系列Ⅱ的耐受电压值，按照GB/T311.1和GB/T311.2的规定。\n注：可能会发生这样的情况，某些分接电压值略高于某个Um标准值，但绕组将要接人的系统的最高电压在这个U。\n标准值以内。那么可根据实际情况确定绝缘要求，这个标准值可作为变压器的U。值，而不是最接近的更高值。\n示例：\nU.=23.8kV(分接范围为士5%)宜适用U_为24kV的绝缘水平。\nU.=11.8kV(分接范围为土5%)宜适用U为12kV的绝缘水平。\n11.2用于高海拔处的变压器\n空气的介电强度随海拔的升高而减小。当规定变压器在海拔为1000m以上的高度运行时，设计\n应考虑到空气介电强度的降低。\n当变压器被规定在海拔为1000m～4500m运行，但试验在另一个海拔处进行时，应按照表4对\n试验电压进行校正。此校正只适用于外施耐压试验，而不适用于其他绝缘试验。\n在进行外施耐压试验时，试验电压值应乘以系数Ta（试验地点海拔修正系数与安装地点海拔修正\n系数的比值）。\n11\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 73, "ocr_error": null, "raw_text_len": 859, "clean_text_len": 726, "clean_text": "GB/T 1094.11—2022\n11绝缘水平\n11.1概述绝缘水平应符合表3的规定。\n表3绝缘水平单位为千伏雷电全波冲击耐受电压系统标称电压设备最高电压Um\n外施耐受电压AV(峰值)(方均根值)\n（方均根值）(方均根值）系列I\n系列Ⅱ≤1≤ 1.1一一\n3.6\n7.2\n17.5\nS6\n40.5\n72.5\n注：如果用户另有要求，则U。为40.5kV的绝缘水平也可按外施耐受电压为80kV、系列I的雷电全波冲击耐受电压为170kV、系列Ⅱ的雷电全波冲击耐受电压为200kV选取，但需要在订货合同中注明。\n应按变压器遭受雷击过电压和操作过电压的程度、系统中性点的接地方式以及过电压保护装置的类型（如果采用)来选择系列I或系列Ⅱ的耐受电压值，按照GB/T311.1和GB/T311.2的规定。\n注：可能会发生这样的情况，某些分接电压值略高于某个Um标准值，但绕组将要接人的系统的最高电压在这个U。\n标准值以内。那么可根据实际情况确定绝缘要求，这个标准值可作为变压器的U。值，而不是最接近的更高值。\n示例：\nU.=23.8kV(分接范围为士5%)宜适用U_为24kV的绝缘水平。\nU.=11.8kV(分接范围为土5%)宜适用U为12kV的绝缘水平。\n11.2用于高海拔处的变压器空气的介电强度随海拔的升高而减小。当规定变压器在海拔为1000m以上的高度运行时，设计应考虑到空气介电强度的降低。\n当变压器被规定在海拔为1000m～4500m运行，但试验在另一个海拔处进行时，应按照表4对试验电压进行校正。此校正只适用于外施耐压试验，而不适用于其他绝缘试验。\n在进行外施耐压试验时，试验电压值应乘以系数Ta（试验地点海拔修正系数与安装地点海拔修正系数的比值）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.886, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 18, "text": "GB/T 1094.11—2022\n表4外施耐受电压水平修正系数\n海拔\n安装地点海拔修正系数\n试验地点海拔修正系数\nm\n<1 000\n1.0\n1.0\n1 200\n86'0\n86°0\n1 500\n0.95\n0.95\n1 800\n0.92\n0.92\n2 100\n0.89\n0.89\n2 400\n0.86\n0.86\n2700\n0.83\n0.83\n3 000\n0.80\n0.80\n3600\n0.75\n0.75\n4 200\n0.70\n0.70\n4 500\n0.67\n0.67\n当海拔超过4500m时，绝缘水平应由供、需双方协商确定。\n对于表4中未列出的海拔，可以通过对表4中数据进行插值法计算。\n12气候、环境和燃烧性能等级\n12.1气候等级\n规定以下几种气候等级：\nC1级：变压器适合在不低于一5C的环境温度下运行，但其运输和贮存时的环境温度可低\n至一25℃。\nC2级：变压器适合于在低至一25C的环境温度下运行、运输和贮存。\nC3级：变压器适用于在一40C的环境温度下运输和贮存，在一25C的环境温度下运行。\nC4级：变压器适用于在一50C的环境温度下运输和贮存，在一40C的环境温度下运行。\nC5级：变压器适用于在一60C的环境温度下运输和贮存，在一50C的环境温度下运行。\nCxy级的定义应由用户与制造方协商确定，制造方提供运输和贮存温度(X)及运行温度(Y)。\n变压器在经过14.4.3所述程序进行的特殊试验后，应表明其符合C1级、C2级、C3级、C4级或C5\n级的要求。\n如果变压器符合某一气候等级，则也应被视为符合严酷程度较轻的等级。\n12.2环境等级\n12.2.1带或不带外壳的户内变压器和带外壳的户外变压器\n变压器的环境条件是指湿度、凝露、污移和环境温度。在贮存和运行中，应防止水或其他导电物质\n滴落在线圈和导电部件表面。\n12\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 789, "clean_text_len": 747, "clean_text": "GB/T 1094.11—2022\n表4外施耐受电压水平修正系数海拔安装地点海拔修正系数试验地点海拔修正系数\nm<1 000\n1.0\n1.0\n1 200\n86'0\n86°0\n1 500\n0.95\n0.95\n1 800\n0.92\n0.92\n2 100\n0.89\n0.89\n2 400\n0.86\n0.86\n0.83\n0.83\n3 000\n0.80\n0.80\n0.75\n0.75\n4 200\n0.70\n0.70\n4 500\n0.67\n0.67\n当海拔超过4500m时，绝缘水平应由供、需双方协商确定。\n对于表4中未列出的海拔，可以通过对表4中数据进行插值法计算。\n12气候、环境和燃烧性能等级\n12.1气候等级规定以下几种气候等级：\nC1级：变压器适合在不低于一5C的环境温度下运行，但其运输和贮存时的环境温度可低至一25℃。\nC2级：变压器适合于在低至一25C的环境温度下运行、运输和贮存。\nC3级：变压器适用于在一40C的环境温度下运输和贮存，在一25C的环境温度下运行。\nC4级：变压器适用于在一50C的环境温度下运输和贮存，在一40C的环境温度下运行。\nC5级：变压器适用于在一60C的环境温度下运输和贮存，在一50C的环境温度下运行。\nCxy级的定义应由用户与制造方协商确定，制造方提供运输和贮存温度(X)及运行温度(Y)。\n变压器在经过14.4.3所述程序进行的特殊试验后，应表明其符合C1级、C2级、C3级、C4级或C5\n级的要求。\n如果变压器符合某一气候等级，则也应被视为符合严酷程度较轻的等级。\n12.2环境等级\n12.2.1带或不带外壳的户内变压器和带外壳的户外变压器变压器的环境条件是指湿度、凝露、污移和环境温度。在贮存和运行中，应防止水或其他导电物质滴落在线圈和导电部件表面。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8942, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 19, "text": "GB/T 1094.11—2022\n根据湿度、凝露和污秽的程度，对没有特别外部保护措施的变压器，规定了五种不同的环境类别：\nE0级：变压器上没有凝露，且污秽可以被忽略。对于清洁、干燥的户内式安装，通常可以达到这一\n等级。\nE1级：变压器上偶尔有凝露（如：当变压器无励磁时），可能会出现有限的污秽。\nE2级：变压器上经常有凝露或轻度污秽，或两者同时都有。\n注1：变压器可直接接触的环境，例如：\n—\n非工业区和配有供热设备的低密度居住区；\n低密度工业区或住宅区且经常有刮风和/或降雨的地区；\n一农业区；\n山区。\n以上地区至少离海洋15km，不直接受海风影响。\nE3级：变压器上经常有凝露或中度污移，或两者同时都有。\n注2：变压器可直接接触的环境，例如：\n一不产生特殊污染烟尘的工业区，和/或配有供热设备的中等密度居住区；\n经常刮风和/或降雨的高密度居住区和/或工业区；\n受海风影响，但不是太靠近海岸(至少几公里远的地区）。\nE4级：变压器上经常有凝露或重度污秒，或两者同时都有。\n注3：变压器可直接接触的环境，例如：\n一产生污染的高密度工业区或配有高密度供热设备的大城市城郊地区；\n一近海或经受相对强劲海风的地区。\n变压器在经过按14.4.4所述程序进行的特殊试验后，应表明其符合E1级、E2级、E3级或E4级的\n要求。\n如果变压器符合某一环境等级，则也应被视为符合严酷程度较轻的等级。\n对于更高的凝露以及更严重的污染水平，供、需双方需协商提供合适的防护外壳。\n注4：变压器可直接接触的环境，例如：\n靠近工业区，会受到导电粉尘和能产生特别厚的导电性积尘的工业烟气的影响；\n靠近海岸，暴露于盐雾或来自海洋的强风和污秽风的地区；\n一沙漠地区，长期不下雨，暴露在携带沙子和盐的强风中，并经常凝露。\n12.2.2户外用无外壳变压器\n此类变压器的环境条件是指湿度、凝露、污秽、环境温度和太阳紫外线辐射(UV)。\n变压器可安装在室外，没有外壳（IP00)，并能经受雨、雪或冰霉。\nE-0-1级：农村或低污移地区。\nE-0-2级：市区、工业区或中度污移地区。\nE-0-3级：沿海地区或重度污移地区。\n变压器在经过按附录D所述程序进行的特殊试验后，应表明其能符合E-0-1级、E-0-2级、E-0-3级\n的要求。\n如果变压器符合某一环境等级，则也应被视为符合严重度较轻的等级。\n12.3燃烧性能等级\n规定以下两种燃烧性能等级：\nF0级：无需特别考虑火灾危险。除变压器设计中固有的特性外，不采取特殊的措施来限制其可燃\n性。不过，应使其在燃烧时所逸出的有毒物质和不透明烟雾降至最低程度。\nF1级：变压器易遭受火灾危险，要求限制其可燃性。应使其在燃烧时所逸出的有毒物质和不透明\n13\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 1149, "clean_text_len": 1118, "clean_text": "GB/T 1094.11—2022\n根据湿度、凝露和污秽的程度，对没有特别外部保护措施的变压器，规定了五种不同的环境类别：\nE0级：变压器上没有凝露，且污秽可以被忽略。对于清洁、干燥的户内式安装，通常可以达到这一等级。\nE1级：变压器上偶尔有凝露（如：当变压器无励磁时），可能会出现有限的污秽。\nE2级：变压器上经常有凝露或轻度污秽，或两者同时都有。\n注1：变压器可直接接触的环境，例如：\n—\n非工业区和配有供热设备的低密度居住区；\n低密度工业区或住宅区且经常有刮风和/或降雨的地区；\n一农业区；山区。\n以上地区至少离海洋15km，不直接受海风影响。\nE3级：变压器上经常有凝露或中度污移，或两者同时都有。\n注2：变压器可直接接触的环境，例如：\n一不产生特殊污染烟尘的工业区，和/或配有供热设备的中等密度居住区；\n经常刮风和/或降雨的高密度居住区和/或工业区；\n受海风影响，但不是太靠近海岸(至少几公里远的地区）。\nE4级：变压器上经常有凝露或重度污秒，或两者同时都有。\n注3：变压器可直接接触的环境，例如：\n一产生污染的高密度工业区或配有高密度供热设备的大城市城郊地区；\n一近海或经受相对强劲海风的地区。\n变压器在经过按14.4.4所述程序进行的特殊试验后，应表明其符合E1级、E2级、E3级或E4级的要求。\n如果变压器符合某一环境等级，则也应被视为符合严酷程度较轻的等级。\n对于更高的凝露以及更严重的污染水平，供、需双方需协商提供合适的防护外壳。\n注4：变压器可直接接触的环境，例如：\n靠近工业区，会受到导电粉尘和能产生特别厚的导电性积尘的工业烟气的影响；\n靠近海岸，暴露于盐雾或来自海洋的强风和污秽风的地区；\n一沙漠地区，长期不下雨，暴露在携带沙子和盐的强风中，并经常凝露。\n12.2.2户外用无外壳变压器此类变压器的环境条件是指湿度、凝露、污秽、环境温度和太阳紫外线辐射(UV)。\n变压器可安装在室外，没有外壳（IP00)，并能经受雨、雪或冰霉。\nE-0-1级：农村或低污移地区。\nE-0-2级：市区、工业区或中度污移地区。\nE-0-3级：沿海地区或重度污移地区。\n变压器在经过按附录D所述程序进行的特殊试验后，应表明其能符合E-0-1级、E-0-2级、E-0-3级的要求。\n如果变压器符合某一环境等级，则也应被视为符合严重度较轻的等级。\n12.3燃烧性能等级规定以下两种燃烧性能等级：\nF0级：无需特别考虑火灾危险。除变压器设计中固有的特性外，不采取特殊的措施来限制其可燃性。不过，应使其在燃烧时所逸出的有毒物质和不透明烟雾降至最低程度。\nF1级：变压器易遭受火灾危险，要求限制其可燃性。应使其在燃烧时所逸出的有毒物质和不透明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8807, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 20, "text": "GB/T 1094.11—2022\n烟雾降至最低程度。\n变压器在经过14.4.5所述程序进行的特殊试验后，应表明其能符合F1级的要求。\n12.4气候、环境和燃烧性能等级的试验准则\n压器上进行这些相应的试验，以验证其是否符合所宣称的相应等级要求。可在整台变压器或根据单个\n试验要求在变压器部件上进行气候、环境和燃烧性能试验。\n由于判定值（温度、烟度限值等）受发热量和试验室限制，因此燃烧试验的最大额定容量为\n1000kVA，设备最高电压为12kV或24kV。\n宣称符合这些等级的变压器，其生产应与样机变压器使用相同的设计概念、标准、原材料和生产工\n艺。样机变压器应来自标准化的生产，并应与其他任何变压器一样，可用于电网供电。\n制造方应能向用户出示通过了气候、环境和燃烧性能组合试验的变压器的图纸、原材料清单，以及\n该变压器的例行试验报告。等效判定依据见相关条款。\n对于额定容量大于1000kVA或设备最高电压超过24kV的变压器，只有当制造方持有根据表5\n描述的针对额定容量为1000kVA且设备最高电压为24kV的变压器的完整试验顺序的证书时，气候\n试验和环境试验才有效，见14.4.3.4及14.4.4.3。\n表5试验顺序\n等级\n气候\n环境\n燃烧\nC1、C2、C3、\nE0\nE1、E2、E3、E4、\n试验\n条款\nF0\nF1\nC4、C5、Cxy\nE-0-1、E-0-2、E-0-3\n气候试验\n14.4.3\n进行\n一\n14.4.4\n环境试验\n一\n不进行\n进行\n一\n一\n附录D\n燃烧试验\n14.4.5\n一\n一\n不进行\n进行\n变压器应按表5的试验顺序分别在对应的试验室完成试验。\n13抗震性能\n抗震性能按附录E的规定。\n14试验\n14.1试验的一般要求\n新变压器应按本文件的要求进行例行试验。\n的80%\n试验应由制造方进行，或在认可的试验室进行，供、需双方在投标阶段另有协议时除外。\n变压器在进行例行试验时，其温度应与试验场所的温度接近。\n试验应在相关附件安装好后的完整变压器上进行。\n带分接的绕组应在主分接上进行试验，但有关试验条款另有规定或供、需双方另有协议时除外。\n14\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9552, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 906, "clean_text_len": 854, "clean_text": "GB/T 1094.11—2022\n烟雾降至最低程度。\n变压器在经过14.4.5所述程序进行的特殊试验后，应表明其能符合F1级的要求。\n12.4气候、环境和燃烧性能等级的试验准则压器上进行这些相应的试验，以验证其是否符合所宣称的相应等级要求。可在整台变压器或根据单个试验要求在变压器部件上进行气候、环境和燃烧性能试验。\n由于判定值（温度、烟度限值等）受发热量和试验室限制，因此燃烧试验的最大额定容量为\n1000kVA，设备最高电压为12kV或24kV。\n宣称符合这些等级的变压器，其生产应与样机变压器使用相同的设计概念、标准、原材料和生产工艺。样机变压器应来自标准化的生产，并应与其他任何变压器一样，可用于电网供电。\n制造方应能向用户出示通过了气候、环境和燃烧性能组合试验的变压器的图纸、原材料清单，以及该变压器的例行试验报告。等效判定依据见相关条款。\n对于额定容量大于1000kVA或设备最高电压超过24kV的变压器，只有当制造方持有根据表5\n描述的针对额定容量为1000kVA且设备最高电压为24kV的变压器的完整试验顺序的证书时，气候试验和环境试验才有效，见14.4.3.4及14.4.4.3。\n表5试验顺序等级气候环境燃烧\nC1、C2、C3、E0E1、E2、E3、E4、\n试验条款F0F1C4、C5、Cxy\nE-0-1、E-0-2、E-0-3\n气候试验\n14.4.3\n进行一\n14.4.4\n环境试验一不进行进行一一附录D\n燃烧试验\n14.4.5\n一一不进行进行变压器应按表5的试验顺序分别在对应的试验室完成试验。\n13抗震性能抗震性能按附录E的规定。\n14试验\n14.1试验的一般要求新变压器应按本文件的要求进行例行试验。\n的80%\n试验应由制造方进行，或在认可的试验室进行，供、需双方在投标阶段另有协议时除外。\n变压器在进行例行试验时，其温度应与试验场所的温度接近。\n试验应在相关附件安装好后的完整变压器上进行。\n带分接的绕组应在主分接上进行试验，但有关试验条款另有规定或供、需双方另有协议时除外。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9029, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 21, "text": "GB/T 1094.11—2022\n除绝缘试验外，变压器其他所有特性的试验均以额定条件为基础，但有关试验条款另有规定时\n除外。\n14.2例行试验\n14.2.1绕组电阻测量\n本试验按GB/T1094.1—2013中11.2的规定。\n14.2.2电压比测量和联结组标号检定\n本试验按GB/T1094.1—2013中11.3的规定。\n14.2.3短路阻抗和负载损耗测量\n本试验按GB/T1094.1—2013中11.4的规定。\n带分接变压器的短路阻抗和负载损耗测量应在主分接下进行。其他分接测量和超过5%的极限分\n接测量对于每个设计都是必需的，如需作为例行试验，可在询价时明确。\n短路阻抗和负载损耗的参考温度应等于表2中第2栏给出的绕组平均温升限值再加上20C。\n上由用户提供的外部冷却介质的年平均温度。\n如果冷却介质的三个温度中有一个发生改变（见4.2)，而另外两个温度用户没有规定，则冷却介质\n的另外两个温度应相应地改变（见下面的示例）。\n20C，或加上由用户给出的外部冷却介质的年平均温度，这两个温度取更高值计算。用来计算所有其\n他损耗的参考温度应是绕组温升的平均值加上20C或加上由用户给出的外部冷却介质的年平均温度，\n这两个温度取更高值计算。如果绕组材质不同和/或参考温度不同，则按照附录F计算附加损耗时应\n采用平均值，并用做铭牌和技术文件的参考温度。\n示例1：\n如果外部冷却介质的某时最高温度是50C，则最热月份的月平均温度将变成40C，而年平均温度是30C。\n如果最热月份的月平均值是35C，则外部冷却介质的某时最高温度为45C，而年平均温度是25C。\n示例2：\n高压的绝缘耐热等级是180，温升限值是125K。\n低压的耐热等级是155，温升限值是100K。\n对于高压，I²R按照参考温度145C计算。\n对于低压，1²R按照参考温度120C计算。\n附加损耗用平均温升(125+100)/2=112.5+20=132.5（C）来计算。\n14.2.4空载损耗和空载电流测量\n本试验按GB/T1094.1—2013中11.5的规定。\n14.2.5外施耐压试验(AV)\n本试验按GB/T1094.3—2017中第10章的规定。\n试验电压应与本文件的表3和11.2中要求的变压器绝缘水平一致。\n全试验电压应施加于被试绕组与接地的其余绕组、铁芯、框架和变压器外壳之间，施加电压时间为\n60 S。\n15\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1019, "clean_text_len": 986, "clean_text": "GB/T 1094.11—2022\n除绝缘试验外，变压器其他所有特性的试验均以额定条件为基础，但有关试验条款另有规定时除外。\n14.2例行试验\n14.2.1绕组电阻测量本试验按GB/T1094.1—2013中11.2的规定。\n14.2.2电压比测量和联结组标号检定本试验按GB/T1094.1—2013中11.3的规定。\n14.2.3短路阻抗和负载损耗测量本试验按GB/T1094.1—2013中11.4的规定。\n带分接变压器的短路阻抗和负载损耗测量应在主分接下进行。其他分接测量和超过5%的极限分接测量对于每个设计都是必需的，如需作为例行试验，可在询价时明确。\n短路阻抗和负载损耗的参考温度应等于表2中第2栏给出的绕组平均温升限值再加上20C。\n上由用户提供的外部冷却介质的年平均温度。\n如果冷却介质的三个温度中有一个发生改变（见4.2)，而另外两个温度用户没有规定，则冷却介质的另外两个温度应相应地改变（见下面的示例）。\n20C，或加上由用户给出的外部冷却介质的年平均温度，这两个温度取更高值计算。用来计算所有其他损耗的参考温度应是绕组温升的平均值加上20C或加上由用户给出的外部冷却介质的年平均温度，\n这两个温度取更高值计算。如果绕组材质不同和/或参考温度不同，则按照附录F计算附加损耗时应采用平均值，并用做铭牌和技术文件的参考温度。\n示例1：\n如果外部冷却介质的某时最高温度是50C，则最热月份的月平均温度将变成40C，而年平均温度是30C。\n如果最热月份的月平均值是35C，则外部冷却介质的某时最高温度为45C，而年平均温度是25C。\n示例2：\n高压的绝缘耐热等级是180，温升限值是125K。\n低压的耐热等级是155，温升限值是100K。\n对于高压，I²R按照参考温度145C计算。\n对于低压，1²R按照参考温度120C计算。\n附加损耗用平均温升(125+100)/2=112.5+20=132.5（C）来计算。\n14.2.4空载损耗和空载电流测量本试验按GB/T1094.1—2013中11.5的规定。\n14.2.5外施耐压试验(AV)\n本试验按GB/T1094.3—2017中第10章的规定。\n试验电压应与本文件的表3和11.2中要求的变压器绝缘水平一致。\n全试验电压应施加于被试绕组与接地的其余绕组、铁芯、框架和变压器外壳之间，施加电压时间为\n60 S。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8925, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 22, "text": "GB/T 1094.11—2022\n14.2.6感应耐压试验（IVW)\n本试验按GB/T1094.3—2017中11.2的规定。\n试验电压应等于两倍的额定电压。\n当试验频率不超过两倍额定频率时，试验时间应为60s。当试验频率超过两倍额定频率时，其试验\n时间应为：\n额定频率\n120X\n试验频率\n(s），但不少于15s\n14.2.7局部放电测量\n14.2.7.1概述\n所有变压器均应进行局部放电测量。测量应按GB/T7354和GB/T1094.3一2017的附录F进行。\n局部放电测量应在U≥3.6kV的绕组上进行。\n14.2.7.2基本测量线路（仅为典型线路）\n局部放电试验的基本测量线路见图1和图2。\n图1和图2中C表示一台电压额定值适当的无局部放电的高压电容器（其电容值与校准发生器的\n电容C。相比应足够大)。该电容器与测量阻抗Zm串联，且与每个被试高压绕组端子相连接。\n标引序号说明：\n1\n一低压绕组；\n2-\n高压绕组；\n3—测量仪器。\n图1单相变压器局部放电试验的基本测量线路\n16\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.979, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 466, "clean_text_len": 435, "clean_text": "GB/T 1094.11—2022\n14.2.6感应耐压试验（IVW)\n本试验按GB/T1094.3—2017中11.2的规定。\n试验电压应等于两倍的额定电压。\n当试验频率不超过两倍额定频率时，试验时间应为60s。当试验频率超过两倍额定频率时，其试验时间应为：\n额定频率\n120X\n试验频率(s），但不少于15s\n14.2.7局部放电测量\n14.2.7.1概述所有变压器均应进行局部放电测量。测量应按GB/T7354和GB/T1094.3一2017的附录F进行。\n局部放电测量应在U≥3.6kV的绕组上进行。\n14.2.7.2基本测量线路（仅为典型线路）\n局部放电试验的基本测量线路见图1和图2。\n图1和图2中C表示一台电压额定值适当的无局部放电的高压电容器（其电容值与校准发生器的电容C。相比应足够大)。该电容器与测量阻抗Zm串联，且与每个被试高压绕组端子相连接。\n标引序号说明：一低压绕组；\n2-\n高压绕组；\n3—测量仪器。\n图1单相变压器局部放电试验的基本测量线路", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8774, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 23, "text": "GB/T 1094.11—2022\nYYY\n标引序号和符号说明：\n一低压绕组；\n2—高压绕组，D结或Y结；\n3-测量仪器；\nS转换开关。\n图2三相变压器局部放电试验的基本测量线路\n14.2.7.3测量线路的校准\nF的规定进行，将一台标准的校准发生器产生的模拟放电脉冲施加到变压器高压绕组端子上。为了方\n便，可使校准发生器的重复频率与变压器试验时所用电源频率的每半周中有一个脉冲相当。\n14.2.7.4电压施加方式\n局部放电测量应在所有绝缘试验项目完成后进行。根据变压器是单相还是三相结构，来决定其低\n压绕组是由单相电源还是三相电源供电。试验电压波形应尽可能是正弦波，且试验频率应适当的比额\n定频率高些，以免试验期间励磁电流过大。三相变压器试验程序按14.2.7.5，单相变压器试验程序按\n14.2.7.6。\n14.2.7.5三相变压器\n本试验应在所有变压器上进行。施加电压方式见图3。\nU.\n3mir\n1.8U,\n1.3U,\n图3局部放电例行试验的施加电压方式\n相间预加电压为1.8U.（U.为额定电压），加压时间为30s。然后不中断电源，将相间电压降至\n1.3U.，保持3min，在此期间应进行局部放电测量。\n14.2.7.6单相变压器\n对于单相变压器，U.应视实际情况，为线间电压或线与中性点间电压。施加电压方式按三相变\n17\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9619, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 586, "clean_text_len": 553, "clean_text": "GB/T 1094.11—2022\nYYY标引序号和符号说明：一低压绕组；\n2—高压绕组，D结或Y结；\n3-测量仪器；\nS转换开关。\n图2三相变压器局部放电试验的基本测量线路\n14.2.7.3测量线路的校准\nF的规定进行，将一台标准的校准发生器产生的模拟放电脉冲施加到变压器高压绕组端子上。为了方便，可使校准发生器的重复频率与变压器试验时所用电源频率的每半周中有一个脉冲相当。\n14.2.7.4电压施加方式局部放电测量应在所有绝缘试验项目完成后进行。根据变压器是单相还是三相结构，来决定其低压绕组是由单相电源还是三相电源供电。试验电压波形应尽可能是正弦波，且试验频率应适当的比额定频率高些，以免试验期间励磁电流过大。三相变压器试验程序按14.2.7.5，单相变压器试验程序按\n14.2.7.6。\n14.2.7.5三相变压器本试验应在所有变压器上进行。施加电压方式见图3。\nU.\n3mir\n1.8U,\n1.3U,\n图3局部放电例行试验的施加电压方式相间预加电压为1.8U.（U.为额定电压），加压时间为30s。然后不中断电源，将相间电压降至\n1.3U.，保持3min，在此期间应进行局部放电测量。\n14.2.7.6单相变压器对于单相变压器，U.应视实际情况，为线间电压或线与中性点间电压。施加电压方式按三相变", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8785, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 24, "text": "GB/T 1094.11—2022\n压器。\n对于由三台单相变压器组成的三相变压器，其试验要求应与三相变压器相同。\n14.2.7.7局部放电接受水平\n局部放电水平的最大值为10pC。\n应对装有附件（如避雷器）的变压器进行特殊考虑。无局部放电意味着局部放电测量值小于\n10 pC。\n14.3型式试验\n14.3.1雷电全波冲击试验（LI)\n如果无其他特别规定，则本试验按GB/T1094.3的规定。\n如果分接范围不超过土5%且额定容量不大于2500kVA，则雷电冲击试验应在变压器的主分接\n进行。\n限分接和主分接进行，在三相变压器的每相或三相组变压器的每台单相变压器上的每个分接进行。\n变压器的试验电压水平应按表3的规定。\n冲击试验采用的波形应为1.2×（1土30%）μs/50×（1土20%)μs。\n试验电压应是负极性的，每个线端上的试验顺序为：一次在50%～70%全电压的参考冲击，随后进\n行三次全电压的冲击。\n供、需双方在询价阶段协商确定是否进行正极性电压下的特殊试验。\n如果用户在询价阶段要求按GB/T1094.3进行雷电截波冲击试验（LIC)，则该试验电压值应与表3\n中给出的雷电全波冲击试验电压峰值相同。\n注：变压器在进行雷电冲击试验时，可能会引起空气中的电容性局部放电，但它并不对绝缘产生危害。此局部放电\n会使示伤电流波形发生变化，但此时的电压波形只有微小变化甚至不发生变化。考虑到上述说明，示伤电流波\n形有轻微的畸变不能作为拒绝该产品的理由。\n14.3.2温升试验\n14.3.2.1概述\n如果无其他特别规定，则本试验按GB/T1094.2的规定。\n对于分接范围不超过土5%且额定容量不超过2500kVA的变压器，温升限值适用于额定电压对\n应的主分接。\n对于分接范围超过土5%或额定容量大于2500kVA的变压器，温升限值适用于适当分接容量下\n的最小分接电压。分接电压和分接电流应由供、需双方协商确定。\n注1：在不同分接下负载损耗是不同的。当指定是变磁通调压时，空载损耗也是不同的。\n三相变压器的温升试验应使用三相电源进行。\n如果在正常运行条件下负载电流中含有谐波，则与损耗等效的电流值应由供、需双方按4.2确定。\n绕组温升可通过电阻法或叠加法来确定。为确定平均绕组温升，应测量冷却空气或冷却设备人口\n处水的温度。\n对于三相变压器，其电阻测量应在中间相和一个边相绕组的线端之间进行。\n注2：当测量温升时，建议测量靠近绕组引线根部的绕组电阻。\n环境温度和变压器传感器（如果有)的测量点位置，无论是作为参考还是最终测量，均应相同。\n18\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1091, "clean_text_len": 1058, "clean_text": "GB/T 1094.11—2022\n压器。\n对于由三台单相变压器组成的三相变压器，其试验要求应与三相变压器相同。\n14.2.7.7局部放电接受水平局部放电水平的最大值为10pC。\n应对装有附件（如避雷器）的变压器进行特殊考虑。无局部放电意味着局部放电测量值小于\n10 pC。\n14.3型式试验\n14.3.1雷电全波冲击试验（LI)\n如果无其他特别规定，则本试验按GB/T1094.3的规定。\n如果分接范围不超过土5%且额定容量不大于2500kVA，则雷电冲击试验应在变压器的主分接进行。\n限分接和主分接进行，在三相变压器的每相或三相组变压器的每台单相变压器上的每个分接进行。\n变压器的试验电压水平应按表3的规定。\n冲击试验采用的波形应为1.2×（1土30%）μs/50×（1土20%)μs。\n试验电压应是负极性的，每个线端上的试验顺序为：一次在50%～70%全电压的参考冲击，随后进行三次全电压的冲击。\n供、需双方在询价阶段协商确定是否进行正极性电压下的特殊试验。\n如果用户在询价阶段要求按GB/T1094.3进行雷电截波冲击试验（LIC)，则该试验电压值应与表3\n中给出的雷电全波冲击试验电压峰值相同。\n注：变压器在进行雷电冲击试验时，可能会引起空气中的电容性局部放电，但它并不对绝缘产生危害。此局部放电会使示伤电流波形发生变化，但此时的电压波形只有微小变化甚至不发生变化。考虑到上述说明，示伤电流波形有轻微的畸变不能作为拒绝该产品的理由。\n14.3.2温升试验\n14.3.2.1概述如果无其他特别规定，则本试验按GB/T1094.2的规定。\n对于分接范围不超过土5%且额定容量不超过2500kVA的变压器，温升限值适用于额定电压对应的主分接。\n对于分接范围超过土5%或额定容量大于2500kVA的变压器，温升限值适用于适当分接容量下的最小分接电压。分接电压和分接电流应由供、需双方协商确定。\n注1：在不同分接下负载损耗是不同的。当指定是变磁通调压时，空载损耗也是不同的。\n三相变压器的温升试验应使用三相电源进行。\n如果在正常运行条件下负载电流中含有谐波，则与损耗等效的电流值应由供、需双方按4.2确定。\n绕组温升可通过电阻法或叠加法来确定。为确定平均绕组温升，应测量冷却空气或冷却设备人口处水的温度。\n对于三相变压器，其电阻测量应在中间相和一个边相绕组的线端之间进行。\n注2：当测量温升时，建议测量靠近绕组引线根部的绕组电阻。\n环境温度和变压器传感器（如果有)的测量点位置，无论是作为参考还是最终测量，均应相同。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8988, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 25, "text": "GB/T 1094.11—2022\n14.3.2.2施加负载的方法\n14.3.2.2.1概述\n除非在询价阶段用户特别规定，制造方可以从下列几种方法中任选其一：\n模拟负载法；\n-相互负载法；\n直接负载法。\n这些方法适用于非封闭、封闭或全封闭的干式自冷、风冷或水冷变压器。\n14.3.2.2.2模拟负载法\n温升值是通过短路试验（提供负载损耗)和空载试验(提供空载损耗)的组合来确定的。\n绕组短路试验应是在一个绕组通过额定电流而另一个绕组短路下进行的，且持续到绕组和铁芯温\n度都达到稳态时为止，见14.3.2.4。\n在额定频率和额定电压下的空载试验，应持续到绕组和铁芯温度都达到稳定时为止，见14.3.2.4，\n然后测量各绕组的温升△0。。\n试验步骤按下列两步进行，对顺序无要求：\n-进行绕组短路试验，直到铁芯和绕组温度达到稳定为止；\n进行空载试验，直到铁芯和绕组温度达到稳定为止。\n在绕组通过额定电流和铁芯为额定励磁的情况下，每个绕组的总温升△9。用式(1)来计算：\n式中：\n△0—绕组总温升；\n△0。一短路试验下的绕组温升；\n△9。一空载试验下的绕组温升；\nK一—对于自冷式为0.8，对于风冷式为0.9。\n14.3.2.2.3相互负载法\n如果有两台合适的变压器，且试验室具有必需的试验设备时，则适合采用本方法。\n将两台变压器并联连接，其中一台为被试变压器，且最好是对这两台变压器的内部绕组以被试变压\n器的额定电压进行励磁。利用两台变压器的电压比不同或另输人某一电压的方法，使被试变压器绕组\n中通过额定电流，直到铁芯和绕组温度达到稳定时为止，见图4和图5。\n注：如果在绕组通过试验电流之前，先对铁芯励磁一段时间（最好不少于12h)，则可缩短试验时间。\n19\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 747, "clean_text_len": 714, "clean_text": "GB/T 1094.11—2022\n14.3.2.2施加负载的方法\n14.3.2.2.1概述除非在询价阶段用户特别规定，制造方可以从下列几种方法中任选其一：\n模拟负载法；-相互负载法；直接负载法。\n这些方法适用于非封闭、封闭或全封闭的干式自冷、风冷或水冷变压器。\n14.3.2.2.2模拟负载法温升值是通过短路试验（提供负载损耗)和空载试验(提供空载损耗)的组合来确定的。\n绕组短路试验应是在一个绕组通过额定电流而另一个绕组短路下进行的，且持续到绕组和铁芯温度都达到稳态时为止，见14.3.2.4。\n在额定频率和额定电压下的空载试验，应持续到绕组和铁芯温度都达到稳定时为止，见14.3.2.4，\n然后测量各绕组的温升△0。。\n试验步骤按下列两步进行，对顺序无要求：\n-进行绕组短路试验，直到铁芯和绕组温度达到稳定为止；\n进行空载试验，直到铁芯和绕组温度达到稳定为止。\n在绕组通过额定电流和铁芯为额定励磁的情况下，每个绕组的总温升△9。用式(1)来计算：\n式中：△0—绕组总温升；\n△0。一短路试验下的绕组温升；\n△9。一空载试验下的绕组温升；\nK一—对于自冷式为0.8，对于风冷式为0.9。\n14.3.2.2.3相互负载法如果有两台合适的变压器，且试验室具有必需的试验设备时，则适合采用本方法。\n将两台变压器并联连接，其中一台为被试变压器，且最好是对这两台变压器的内部绕组以被试变压器的额定电压进行励磁。利用两台变压器的电压比不同或另输人某一电压的方法，使被试变压器绕组中通过额定电流，直到铁芯和绕组温度达到稳定时为止，见图4和图5。\n注：如果在绕组通过试验电流之前，先对铁芯励磁一段时间（最好不少于12h)，则可缩短试验时间。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8689, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 26, "text": "GB/T 1094.11—2022\n标引符号说明：\nA\n供产生空载损耗的额定频率的电压源；\nB\n供产生负载损耗的额定频率的额定电流源；\nC-\n增压变压器。\n图4单相相互负载法示例\n3\n33\nR\n33\n标引符号说明：\nA-\n一供产生空载损耗的额定频率的电压源；\nB一供产生负载损耗的额定频率的额定电流源；\nC\n一增压变压器。\n图5三相相互负载法示例\n14.3.2.2.4直接负载法\n由于试验室功率限制，因此本方法仅适用于小变压器。\n将变压器的一个绕组，最好是内部绕组，在额定电压下励磁，另一个绕组连接适当的负载，以使两个\n绕组都通过额定电流。\n20\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9543, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 294, "clean_text_len": 255, "clean_text": "GB/T 1094.11—2022\n标引符号说明：A\n供产生空载损耗的额定频率的电压源；\nB\n供产生负载损耗的额定频率的额定电流源；\nC-增压变压器。\n图4单相相互负载法示例\nR标引符号说明：A-\n一供产生空载损耗的额定频率的电压源；\nB一供产生负载损耗的额定频率的额定电流源；\nC一增压变压器。\n图5三相相互负载法示例\n14.3.2.2.4直接负载法由于试验室功率限制，因此本方法仅适用于小变压器。\n将变压器的一个绕组，最好是内部绕组，在额定电压下励磁，另一个绕组连接适当的负载，以使两个绕组都通过额定电流。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9004, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 27, "text": "GB/T 1094.11—2022\n14.3.2.3降低电流下的绕组温升校正\n当输人的试验电流I.低于额定电流IN，但不低于90%I时，待铁芯和绕组温度均达到稳定后，应\n0，=0.\n]\n式中：\n△0.—额定负载下的绕组温升；\n△0.—试验电流下的绕组温升；\nI.—额定电流；\n1、一试验电流。\nq的取值为：\n对于自冷式(AN)变压器为1.6，对于风冷式(AF)变压器为1.8；\n对于其他冷却系统，9值应由供、需双方协商确定。\n14.3.2.4稳态条件的确定\n当温升值趋于稳定，即每小时的温升变化值不超过1K时，则认为温升已达到最终值。\n靠低压绕组顶部处的导体上。对于三相变压器，此测量应在中间的芯柱上进行。\n对于其他特殊情况，稳态条件的确定应由供、需双方协商确定。\n14.3.3声级测定\n本试验按GB/T1094.10的规定。\n注：声级保证值基于自由场条件，现场需注意由于坚硬的建筑物墙面、地面和天花板的反射，会使声级水平明显\n增加。\n14.4特殊试验\n14.4.1单相对地故障条件下变压器的局部放电测量\n本特殊试验针对连接到中性点绝缘系统或中性点通过高阻抗接地系统，且能在单相对地故障条件\n下继续运行的变压器进行。本试验只有在用户要求时进行。\n本试验是在一个线端接地时，先施加相间预加电压1.3U，。加压时间为30s，然后不中断直接将相\n间电压降至U.,保持3min，在此期间应进行局部放电测量（见图6)。此后依次将另一个线端接地，重\n复进行本试验。\n所有其他准则按14.2.7。\nU,\n1. 3 U,\n图6局部放电特殊试验的施加电压方式\n21\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9579, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 694, "clean_text_len": 660, "clean_text": "GB/T 1094.11—2022\n14.3.2.3降低电流下的绕组温升校正当输人的试验电流I.低于额定电流IN，但不低于90%I时，待铁芯和绕组温度均达到稳定后，应\n0，=0.\n]式中：\n△0.—额定负载下的绕组温升；\n△0.—试验电流下的绕组温升；\nI.—额定电流；\n1、一试验电流。\nq的取值为：\n对于自冷式(AN)变压器为1.6，对于风冷式(AF)变压器为1.8；\n对于其他冷却系统，9值应由供、需双方协商确定。\n14.3.2.4稳态条件的确定当温升值趋于稳定，即每小时的温升变化值不超过1K时，则认为温升已达到最终值。\n靠低压绕组顶部处的导体上。对于三相变压器，此测量应在中间的芯柱上进行。\n对于其他特殊情况，稳态条件的确定应由供、需双方协商确定。\n14.3.3声级测定本试验按GB/T1094.10的规定。\n注：声级保证值基于自由场条件，现场需注意由于坚硬的建筑物墙面、地面和天花板的反射，会使声级水平明显增加。\n14.4特殊试验\n14.4.1单相对地故障条件下变压器的局部放电测量本特殊试验针对连接到中性点绝缘系统或中性点通过高阻抗接地系统，且能在单相对地故障条件下继续运行的变压器进行。本试验只有在用户要求时进行。\n本试验是在一个线端接地时，先施加相间预加电压1.3U，。加压时间为30s，然后不中断直接将相间电压降至U.,保持3min，在此期间应进行局部放电测量（见图6)。此后依次将另一个线端接地，重复进行本试验。\n所有其他准则按14.2.7。U,\n1. 3 U,\n图6局部放电特殊试验的施加电压方式", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8616, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 28, "text": "GB/T 1094.11—2022\n14.4.2短路承受能力试验\n如无其他规定，本试验按GB/T1094.5的规定。\n14.4.3气候试验\n14.4.3.1试验程序\n本试验用于确定变压器对气候等级的符合性。\n气候试验分为两个阶段：\n一贮存试验阶段；\n一通电试验阶段。\n对于每一个气候等级，这些试验阶段的环境温度按表6的规定。\n表6气候等级特性\n贮存环境温度(SAT)\n通电环境温度（EAT）\n气候等级\n℃\nC1\n-25\n-5\nC2\n-25\n-25\nC3\n-40\n-25\nC4\n-50\n-40\nC5\n-60\n-50\nCxy\n- X\n-Y\n14.4.3.2试验方法\n试验应在一台不带外壳(如果有)的完整变压器上进行，被试变压器应置于试验箱内。\n1/2位置处，取各测量点读数的平均值作为空气温度参考值。\n根据供、需双方的协议，气候试验可以在所有从铁芯上移出的线圈上进行，并应在重新装配好被试\n线圈的变压器上进行最后的绝缘检查。\n试验程序如下。\na）将试验箱内的空气温度在8h内逐渐降到贮存环境温度（SAT)，偏差土3C，然后至少保持\n12h，直到达到稳定状态(每小时温度变化小于1K)。\nb）此后将试验箱内的空气温度在约4h内逐渐上升到通电环境温度（EAT)，偏差土3C，并至少\n保持12h，直到达到稳定状态。如果通电环境温度和贮存环境温度相同，则该步骤省略。\nc）然后对被试绕组（封闭于固体绝缘内如浇注线圈或者真空浸渍开绕组)施加两倍额定电流以\n进行热冲击试验。应维持此电流直到被试绕组的实测平均温度等于表2中给出的绕组平均温\n升限值加上40C(正常使用条件下的最高环境温度）。如果12h后被试绕组的实测平均温度\n没有达到该温度限值，则该试验也可认为是完成了。绕组达到的平均温度根据电阻变化值来\n确定。可选择下述方法之一来进行热冲击试验。\n1）直流电源试验法\n热冲击试验是通过在被试绕组上施加指定的直流电流进行。对于多相变压器，应对所有\n22\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9631, "ocr_line_count": 52, "ocr_error": null, "raw_text_len": 840, "clean_text_len": 787, "clean_text": "GB/T 1094.11—2022\n14.4.2短路承受能力试验如无其他规定，本试验按GB/T1094.5的规定。\n14.4.3气候试验\n14.4.3.1试验程序本试验用于确定变压器对气候等级的符合性。\n气候试验分为两个阶段：一贮存试验阶段；\n一通电试验阶段。\n对于每一个气候等级，这些试验阶段的环境温度按表6的规定。\n表6气候等级特性贮存环境温度(SAT)\n通电环境温度（EAT）气候等级\n℃C1-25-5C2-25-25\nC3-40-25C4-50-40\nC5-60-50Cxy- X-Y\n14.4.3.2试验方法试验应在一台不带外壳(如果有)的完整变压器上进行，被试变压器应置于试验箱内。\n1/2位置处，取各测量点读数的平均值作为空气温度参考值。\n根据供、需双方的协议，气候试验可以在所有从铁芯上移出的线圈上进行，并应在重新装配好被试线圈的变压器上进行最后的绝缘检查。\n试验程序如下。\na）将试验箱内的空气温度在8h内逐渐降到贮存环境温度（SAT)，偏差土3C，然后至少保持\n12h，直到达到稳定状态(每小时温度变化小于1K)。\nb）此后将试验箱内的空气温度在约4h内逐渐上升到通电环境温度（EAT)，偏差土3C，并至少保持12h，直到达到稳定状态。如果通电环境温度和贮存环境温度相同，则该步骤省略。\nc）然后对被试绕组（封闭于固体绝缘内如浇注线圈或者真空浸渍开绕组)施加两倍额定电流以进行热冲击试验。应维持此电流直到被试绕组的实测平均温度等于表2中给出的绕组平均温升限值加上40C(正常使用条件下的最高环境温度）。如果12h后被试绕组的实测平均温度没有达到该温度限值，则该试验也可认为是完成了。绕组达到的平均温度根据电阻变化值来确定。可选择下述方法之一来进行热冲击试验。\n1）直流电源试验法热冲击试验是通过在被试绕组上施加指定的直流电流进行。对于多相变压器，应对所有", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8902, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 29, "text": "GB/T 1094.11—2022\n相线圈串联施加测试电流。\n注1：为使各相线圈串联在一起，可能需要拆除绕组连接。\n试验过程中对绕组平均温度的监测，可直接用测量试验电流和相应电压降的伏安法来\n进行。\n2）交流电源试验法\n热冲击试验通过在被试绕组上施加指定的交流电流进行，此时，其余绕组短路。对于多相\n变压器，宜采用对称电流系统来进行本试验。试验过程中对绕组平均温度的监测，宜采用\n非被试线圈可允许过热。\n3）另一种交流电源试验法\n在一个绕组短路的情况下，对变压器施加两倍额定电流。通过固定在绕组顶部和底部附\n近表面处的温度传感器的读数，来监测每个绕组的温度。温度传感器要通过一种校准试\n验来进行校准，此校准试验是在实际热冲击试验前的正常环境温度下，通过施加两倍额定\n电流来进行的。\n传感器的校准是通过将传感器的读数与根据绕组电阻值的变化所测定的绕组温升进行比\n较来实现的。这样，传感器的读数与表2中所给出的绕组平均温升限值加上40C的值相\n对应。应在从低环境温度开始的试验中，读取同一传感器的读数。\n非被试线圈可允许过热。\n注2：由于变压器各部分的热瞬态特性不同，故要注意防止某些线圈出现过热现象。\nd）热冲击试验后，应将变压器温度恢复到25C土10C。\n14.4.3.3试验准则\n热冲击试验结束后，应对被试变压器进行绝缘例行试验（外施耐压试验和感应耐压试验），但应根据\n绕组的绝缘水平将施加的试验电压值降为标准规定值的80%。\n此外，应对被试变压器进行例行局部放电测量。但试验电压应不超过降低的感应耐压试验的试验\n电压(160%的额定电压值)，所测得的局部放电量应不大于例行试验中的规定值。\n经外观检查，绕组应无可见的异常现象，如裂缝或开裂。\n14.4.3.4试验有效性\n在参考被试变压器上得到的气候试验结果，对下列其他变压器也有效：\n有相同或者更低的电流密度（A/mm²）；\n一—有相同或者更低的高压绕组设备最高电压；\n-当高压绕组设备最高电压超过24kV或者变压器额定容量超过1000kVA时，气候试验的有\n效性由供、需双方协商确定(通过计算或者试验)。\n变压器应与参考被试变压器有以下相同的准则：\n设计概念和设计原则相同（如绕组是否被固体绝缘封闭、绕组类型、防护等级等）；\n原材料相同；\n制造工艺相同；\n一相同或者更低的绕组平均温升。\n14.4.4环境试验\n14.4.4.1概述\n本试验用于确定变压器是否符合第12章所规定的环境等级。\n23\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1045, "clean_text_len": 1004, "clean_text": "GB/T 1094.11—2022\n相线圈串联施加测试电流。\n注1：为使各相线圈串联在一起，可能需要拆除绕组连接。\n试验过程中对绕组平均温度的监测，可直接用测量试验电流和相应电压降的伏安法来进行。\n2）交流电源试验法热冲击试验通过在被试绕组上施加指定的交流电流进行，此时，其余绕组短路。对于多相变压器，宜采用对称电流系统来进行本试验。试验过程中对绕组平均温度的监测，宜采用非被试线圈可允许过热。\n3）另一种交流电源试验法在一个绕组短路的情况下，对变压器施加两倍额定电流。通过固定在绕组顶部和底部附近表面处的温度传感器的读数，来监测每个绕组的温度。温度传感器要通过一种校准试验来进行校准，此校准试验是在实际热冲击试验前的正常环境温度下，通过施加两倍额定电流来进行的。\n传感器的校准是通过将传感器的读数与根据绕组电阻值的变化所测定的绕组温升进行比较来实现的。这样，传感器的读数与表2中所给出的绕组平均温升限值加上40C的值相对应。应在从低环境温度开始的试验中，读取同一传感器的读数。\n非被试线圈可允许过热。\n注2：由于变压器各部分的热瞬态特性不同，故要注意防止某些线圈出现过热现象。\nd）热冲击试验后，应将变压器温度恢复到25C土10C。\n14.4.3.3试验准则热冲击试验结束后，应对被试变压器进行绝缘例行试验（外施耐压试验和感应耐压试验），但应根据绕组的绝缘水平将施加的试验电压值降为标准规定值的80%。\n此外，应对被试变压器进行例行局部放电测量。但试验电压应不超过降低的感应耐压试验的试验电压(160%的额定电压值)，所测得的局部放电量应不大于例行试验中的规定值。\n经外观检查，绕组应无可见的异常现象，如裂缝或开裂。\n14.4.3.4试验有效性在参考被试变压器上得到的气候试验结果，对下列其他变压器也有效：\n有相同或者更低的电流密度（A/mm²）；\n一—有相同或者更低的高压绕组设备最高电压；\n-当高压绕组设备最高电压超过24kV或者变压器额定容量超过1000kVA时，气候试验的有效性由供、需双方协商确定(通过计算或者试验)。\n变压器应与参考被试变压器有以下相同的准则：\n设计概念和设计原则相同（如绕组是否被固体绝缘封闭、绕组类型、防护等级等）；\n原材料相同；制造工艺相同；\n一相同或者更低的绕组平均温升。\n14.4.4环境试验\n14.4.4.1概述本试验用于确定变压器是否符合第12章所规定的环境等级。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9093, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 30, "text": "GB/T 1094.11—2022\n如果无其他规定，则本试验应在一台包括附件（如果与试验有关)在内的装配完整的变压器上进行。\n变压器及其配件应是新的、清洁的且未经过任何附加表面处理的。\n14.4.4.2E1、E2、E3、E4环境等级的试验程序\n14.4.4.2.1概述\n本试验程序包含针对所有环境等级（见表7)的凝露试验和之后针对E2、E3、E4环境等级的湿渗透\n试验。\n表7环境等级\n电导率范围\n等级\n凝露试验湿度值\n湿渗透试验\nS/m\nE1\n0.1~0.3\n>93%\n不进行\nE2\n0.5~1.5\n>93%\n进行\nE3\n3.6~4.0\n>95%\n进行\nE4\n5.6~6.0\n>95%\n进行\n14.4.4.2.2凝露试验的试验程序\n对于凝露试验，变压器应放在温度和湿度都可以控制的试验箱内。试验程序如下：\n箱顶、喷嘴和温度传感器之间的距离应不小于变压器带电部件之间的最小相间距离，且不小于\n150 mm;\n-机械式雾化器的放置应避免将水雾直接喷到变压器上；\n试验箱内的空气温度应能确保在变压器上出现凝露，试验开始时，变压器表面的温度应至少比\n试验箱内温度低10K；\n-试验箱内的湿度应在1h内增大至表7规定的值，并一直保持在该湿度值以上，这可通过定期\n或者连续地对适量的水进行雾化来实现；\n一一变压器在无励磁状态下，在相对湿度符合表7规定的空气中放置至少2h；\n一试验过程中，储水池的温度应比试验箱内的温度高8K～10K；\n不应有水从箱顶滴落到被试变压器上；\n一水的电导率应在表7所规定的范围内。\n14.4.4.2.3凝露试验的试验准则\n应在凝露试验停止喷雾后的5min内，对仍在试验箱内的变压器进行如下的感应电压试验。\n一对于绕组拟接到直接接地的电力系统或者经低阻抗接地的电力系统的变压器，应在1.1倍额\n定电压下励磁15min。\n一对于拟接到中性点不接地系统或者经高阻抗接地的电力系统中的变压器，应连续承受三次且\n每次为5min的感应电压试验。试验时每个高压端子应依次接地，在其他端子与地之间施加\n1.1倍额定电压。三相试验也可用单相试验来代替，此时，应将两个不接地相的端子连接在一\n起。这三次感应电压试验的间隔应少于3min。\n如果上述两个感应电压试验都要进行，则应先进行不直接接地系统或者经高阻抗接地电力系统的\n24\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 984, "clean_text_len": 939, "clean_text": "GB/T 1094.11—2022\n如果无其他规定，则本试验应在一台包括附件（如果与试验有关)在内的装配完整的变压器上进行。\n变压器及其配件应是新的、清洁的且未经过任何附加表面处理的。\n14.4.4.2E1、E2、E3、E4环境等级的试验程序\n14.4.4.2.1概述本试验程序包含针对所有环境等级（见表7)的凝露试验和之后针对E2、E3、E4环境等级的湿渗透试验。\n表7环境等级电导率范围等级凝露试验湿度值湿渗透试验\nS/mE1\n0.1~0.3\n>93%不进行E2\n0.5~1.5\n>93%进行E3\n3.6~4.0\n>95%进行E4\n5.6~6.0\n>95%进行\n14.4.4.2.2凝露试验的试验程序对于凝露试验，变压器应放在温度和湿度都可以控制的试验箱内。试验程序如下：\n箱顶、喷嘴和温度传感器之间的距离应不小于变压器带电部件之间的最小相间距离，且不小于\n150 mm;\n-机械式雾化器的放置应避免将水雾直接喷到变压器上；\n试验箱内的空气温度应能确保在变压器上出现凝露，试验开始时，变压器表面的温度应至少比试验箱内温度低10K；\n-试验箱内的湿度应在1h内增大至表7规定的值，并一直保持在该湿度值以上，这可通过定期或者连续地对适量的水进行雾化来实现；\n一一变压器在无励磁状态下，在相对湿度符合表7规定的空气中放置至少2h；\n一试验过程中，储水池的温度应比试验箱内的温度高8K～10K；\n不应有水从箱顶滴落到被试变压器上；\n一水的电导率应在表7所规定的范围内。\n14.4.4.2.3凝露试验的试验准则应在凝露试验停止喷雾后的5min内，对仍在试验箱内的变压器进行如下的感应电压试验。\n一对于绕组拟接到直接接地的电力系统或者经低阻抗接地的电力系统的变压器，应在1.1倍额定电压下励磁15min。\n一对于拟接到中性点不接地系统或者经高阻抗接地的电力系统中的变压器，应连续承受三次且每次为5min的感应电压试验。试验时每个高压端子应依次接地，在其他端子与地之间施加\n1.1倍额定电压。三相试验也可用单相试验来代替，此时，应将两个不接地相的端子连接在一起。这三次感应电压试验的间隔应少于3min。\n如果上述两个感应电压试验都要进行，则应先进行不直接接地系统或者经高阻抗接地电力系统的", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9009, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 31, "text": "GB/T 1094.11—2022\n变压器试验。\n在施加电压过程中，应无电压击穿和闪络现象发生，且外观检查应无严重的放电痕迹（绝缘表面没\n有无法抹去的碳化或者侵蚀痕迹)。\n14.4.4.2.4湿渗透试验的试验程序\n对于湿渗透试验：\n一在湿渗透试验开始时，变压器应为干燥状态，但不要使用擦拭的方法来消除凝露试验中遗留的\n凝露；\n注：变压器可在气候试验箱内干燥。\n-变压器应在无励磁状态下置于气候试验箱内144h；\n一试验箱内的温度应保持为50C土3C，相对湿度应保持为90%土5%。\n14.4.4.2.5湿渗透试验的试验准则\n在湿渗透试验结束后3h之内，将变压器置于正常环境条件中，应对变压器进行外施耐压试验和感\n应耐压试验，但施加的试验电压值应降到标准值的80%。\n在施加电压过程中，应无电压击穿和闪络现象发生，且外观检查应无严重的放电痕迹（绝缘表面没\n有无法抹去的碳化或者侵蚀痕迹）。\n14.4.4.3试验有效性\n在参考测试变压器上得到的环境试验结果，对于高压绕组有相同或更低的设备最高电压且相同或\n更低的额定电压的变压器也有效。\n当高压设备最高电压超过24kV或者额定容量超过1000kVA时，环境试验的有效性由供、需双\n方协商确定(通过计算或者试验)。\n变压器应与参考被试变压器有以下相同的准则：\n设计概念和设计原则相同；\n原材料相同；\n制造工艺相同。\n14.4.5燃烧性能试验\n14.4.5.1概述\n为使变压器的性能最佳，有必要使其在燃烧时所逸出的有毒物质和不透明烟雾降至最低程度。因\n此，要避免使用含有卤化物的材料。应按照以下所述检测所逸出的腐蚀性及有害性气体，此外，变压器\n在外部发生火灾时不应明显助燃。燃烧性能应按照14.4.5.2的试验程序进行评估。\n应从变压器上提取少量可燃性材料，用以检测其在燃烧时所逸出的腐蚀性及有害性气体。\n原则上，该试验将能检测出下述这些成分的出现，即：氯化氢（HCI)、氰化氢（HCN)、溴化氢（HBr)、\n氟化氢（HF)、二氧化硫（SO2)和甲醛（HCHO)。\n逸出气体可接受的限值应符合国家法规的要求（如果有）。\n14.4.5.2F1级变压器的燃烧性能试验\n14.4.5.2.1试品\n本试验应在变压器一个完整的相上进行，完整的相应包括高压(HV)线圈、低压(LV)线圈、铁芯柱\n和绝缘件，但不包括外壳。供试验用的铁芯柱也可以用与原铁芯柱尺寸及热特性类似的材料来代替。\n25\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1031, "clean_text_len": 992, "clean_text": "GB/T 1094.11—2022\n变压器试验。\n在施加电压过程中，应无电压击穿和闪络现象发生，且外观检查应无严重的放电痕迹（绝缘表面没有无法抹去的碳化或者侵蚀痕迹)。\n14.4.4.2.4湿渗透试验的试验程序对于湿渗透试验：\n一在湿渗透试验开始时，变压器应为干燥状态，但不要使用擦拭的方法来消除凝露试验中遗留的凝露；\n注：变压器可在气候试验箱内干燥。\n-变压器应在无励磁状态下置于气候试验箱内144h；\n一试验箱内的温度应保持为50C土3C，相对湿度应保持为90%土5%。\n14.4.4.2.5湿渗透试验的试验准则在湿渗透试验结束后3h之内，将变压器置于正常环境条件中，应对变压器进行外施耐压试验和感应耐压试验，但施加的试验电压值应降到标准值的80%。\n在施加电压过程中，应无电压击穿和闪络现象发生，且外观检查应无严重的放电痕迹（绝缘表面没有无法抹去的碳化或者侵蚀痕迹）。\n14.4.4.3试验有效性在参考测试变压器上得到的环境试验结果，对于高压绕组有相同或更低的设备最高电压且相同或更低的额定电压的变压器也有效。\n当高压设备最高电压超过24kV或者额定容量超过1000kVA时，环境试验的有效性由供、需双方协商确定(通过计算或者试验)。\n变压器应与参考被试变压器有以下相同的准则：\n设计概念和设计原则相同；原材料相同；\n制造工艺相同。\n14.4.5燃烧性能试验\n14.4.5.1概述为使变压器的性能最佳，有必要使其在燃烧时所逸出的有毒物质和不透明烟雾降至最低程度。因此，要避免使用含有卤化物的材料。应按照以下所述检测所逸出的腐蚀性及有害性气体，此外，变压器在外部发生火灾时不应明显助燃。燃烧性能应按照14.4.5.2的试验程序进行评估。\n应从变压器上提取少量可燃性材料，用以检测其在燃烧时所逸出的腐蚀性及有害性气体。\n原则上，该试验将能检测出下述这些成分的出现，即：氯化氢（HCI)、氰化氢（HCN)、溴化氢（HBr)、\n氟化氢（HF)、二氧化硫（SO2)和甲醛（HCHO)。\n逸出气体可接受的限值应符合国家法规的要求（如果有）。\n14.4.5.2F1级变压器的燃烧性能试验\n14.4.5.2.1试品本试验应在变压器一个完整的相上进行，完整的相应包括高压(HV)线圈、低压(LV)线圈、铁芯柱和绝缘件，但不包括外壳。供试验用的铁芯柱也可以用与原铁芯柱尺寸及热特性类似的材料来代替。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8854, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 32, "text": "GB/T 1094.11—2022\n不应考虑铁轭，将低压引线在该线圈上、下两端面处切去。\n被试变压器的圆形线圈外径或非圆形线圈的最大横向尺寸应介于400mm～500mm。给定了最\n小尺寸是为了保证试验期间线圈的发热量。\n14.4.5.2.2试验的有效性\n在一台变压器上得到的燃烧试验结果，对基于同一设计准则的其他不同变压器（额定容量、电压等)\n也有效。这些相同的设计准则为：\n设计概念相似（如：绕组是否被固体绝缘封闭、绕组类型、防护等级等）；\n绝缘耐热等级相同；\n主要的绝缘材料相同；\n一浇注体系或浸渍体系的配方和组分相同。\n14.4.5.3试验设施（试验箱）\n试验箱应基于GB/T18380.31（与电缆有关）的描述，如图7和图8所示。箱壁应使用厚度为\n1.5mm～2.0mm的耐热钢板制成，隔热，以使传热系数近似于0.7W/(m²·K)。如果可能，则还宜装\n一个耐火窗。试验箱的尺寸见表8。\n表8试验箱的尺寸\n单位为毫米\nB\nF\nA*\nC\nD\nE\n直径G\n直径H\n最小\n最大\n最小\n最大\n9000\n3 500\n4000\n2000\n1 000\n600\n1 500\n2 000\n500\n500\n最小K\n直径L\nM\nN\nP\nQ\nR\nS\n300\n400\n350\n800\n400\n800\n500\n900\n400\n1 200\nU\nW\nX\nY\nZ\nAA\nABb\nACb\n500\n175\n300\n30\n40\n20\n50\n1 000\n1 000\n·近似高度。\n最小尺寸。\n试验箱应装有一个内径约为500mm的烟肉和一个内径约为350mm的进气管道。试验箱的进气\n口与烟肉的出气口之间的高度差约为9m。外界空气从试验箱底部的网栅（400×800）mm²进人箱内，\n然后通过一个面积约为0.3m²的出气口进入烟肉。\n烟肉内应有一段直径为500mm，且长度至少为600mm的测量段，它的低端应高于试验箱顶部\n1.5m~2m。\n进气管道内应有一段直径为350mm，且长度至少为400mm的测量段，测量段一端距试验箱进气\n口处的距离至少为1m，其另一端与进气管道的进气口之间的距离也至少为1m。\n如果不采用强迫气流，则应在进气口处安装一个调节阀，这样气流可以随温度而变，就像自然烟肉\n效应一样。试验箱宜如此安装，以至于风对进气量的影响可以被忽略。\n26\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 87, "ocr_error": null, "raw_text_len": 985, "clean_text_len": 840, "clean_text": "GB/T 1094.11—2022\n不应考虑铁轭，将低压引线在该线圈上、下两端面处切去。\n被试变压器的圆形线圈外径或非圆形线圈的最大横向尺寸应介于400mm～500mm。给定了最小尺寸是为了保证试验期间线圈的发热量。\n14.4.5.2.2试验的有效性在一台变压器上得到的燃烧试验结果，对基于同一设计准则的其他不同变压器（额定容量、电压等)\n也有效。这些相同的设计准则为：\n设计概念相似（如：绕组是否被固体绝缘封闭、绕组类型、防护等级等）；\n绝缘耐热等级相同；主要的绝缘材料相同；\n一浇注体系或浸渍体系的配方和组分相同。\n14.4.5.3试验设施（试验箱）\n试验箱应基于GB/T18380.31（与电缆有关）的描述，如图7和图8所示。箱壁应使用厚度为\n1.5mm～2.0mm的耐热钢板制成，隔热，以使传热系数近似于0.7W/(m²·K)。如果可能，则还宜装一个耐火窗。试验箱的尺寸见表8。\n表8试验箱的尺寸单位为毫米\nBFA*CDE直径G直径H最小最大最小最大\n3 500\n1 000\n1 500\n2 000\n最小K直径LMNPQRS\n1 200\nUWXYZAAABbACb\n1 000\n1 000\n·近似高度。最小尺寸。\n试验箱应装有一个内径约为500mm的烟肉和一个内径约为350mm的进气管道。试验箱的进气口与烟肉的出气口之间的高度差约为9m。外界空气从试验箱底部的网栅（400×800）mm²进人箱内，\n然后通过一个面积约为0.3m²的出气口进入烟肉。\n烟肉内应有一段直径为500mm，且长度至少为600mm的测量段，它的低端应高于试验箱顶部\n1.5m~2m。\n进气管道内应有一段直径为350mm，且长度至少为400mm的测量段，测量段一端距试验箱进气口处的距离至少为1m，其另一端与进气管道的进气口之间的距离也至少为1m。\n如果不采用强迫气流，则应在进气口处安装一个调节阀，这样气流可以随温度而变，就像自然烟肉效应一样。试验箱宜如此安装，以至于风对进气量的影响可以被忽略。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8968, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 33, "text": "GB/T 1094.11—2022\n标引序号说明：\n一金属屏；\n2—辐射板；\n-酒精容器。\n注：A～Z的尺寸及AA～AC的尺寸见表8。\n图7试验箱\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9764, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 94, "clean_text_len": 72, "clean_text": "GB/T 1094.11—2022\n标引序号说明：一金属屏；\n2—辐射板；\n-酒精容器。\n注：A～Z的尺寸及AA～AC的尺寸见表8。\n图7试验箱", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.803, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 34, "text": "GB/T 1094.11—2022\nA.A\n≥+100 mm\n≤—40mm\n图8试验箱细节\n28\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9483, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 69, "clean_text_len": 43, "clean_text": "GB/T 1094.11—2022\nA.A≥+100 mm≤—40mm\n图8试验箱细节", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7949, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 35, "text": "GB/T 1094.11—2022\n标引序号说明：\n1—金属屏；\n2—辐射板；\n3—酒精容器；\n4-线圈；\n5—铁芯；\n6—出气口；\n7—试品端子位置；\n8测量传感器；\n9-—进气口。\n注：A～Z的尺寸及AA～AC的尺寸见表8。\n图8试验箱细节(续）\n14.4.5.4火源（见图7)\n主要热源为容器内燃烧的酒精（热量值为27MJ/kg)，该容器可以被若干个同心环分割得更小。该\n容器的外径应比变压器外线圈的外径大至少100mm，其内径应比变压器内线圈的内径小至少40mm。\n容器内酒精的起始液面应为30mm土1mm，燃烧时间大约为20min。\n第二个热源为一个垂直放置的电热辐射板，其高度约为800mm，宽度约为500mm，是由24kW\n的发热电阻元件制成的，并配有一个可调电源，以使辐射板的温度保持在750C土5C。应测量辐射\n900mm、高度为1.2m的半圆筒形金属屏。\n14.4.5.5待测参量\n应使用热电偶或等效装置来测量下列温度：\n进气口；\n出气口；\n辐射板顶部和底部；\n一低压线圈顶部表面（可选）；\n-高压线圈顶部表面(可选)；\n铁芯柱或其模拟件的底部和顶部（可选）；\n铁芯和低压线圈间的中部气道（可选）；\n高、低压线圈间的中部气道（可选）。\n注1：测量传感器在试品上的置放位置如图8所示。\n其他待测的特性及参数如下：\n测量段内可见光的传输，该测量应沿着穿过烟雾的光学通路进行，其长度至少应为500mm；\n注2：设透光率为X，实际光学路径长度为p（单位为m)，则换算到1m长光学路径的透光率为：r=X/。\n一进气口的空气流量；\n一—烟肉内的气体流量(可选)。\n14.4.5.6不带试品时试验箱的准备程序\n应在对24kW辐射板持续通电至少40min后设置好试验箱。\n应在稳定状态下，将进气段内测得的空气流量调节到在20C时为0.21×（1土15%)m/s。当试验\n装置以自然气流为基础时，其流量可通过调节阀或等效的装置来调节。而当试验装置采用强迫气流时，\n29\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 856, "clean_text_len": 825, "clean_text": "GB/T 1094.11—2022\n标引序号说明：\n1—金属屏；\n2—辐射板；\n3—酒精容器；\n4-线圈；\n5—铁芯；\n6—出气口；\n7—试品端子位置；\n8测量传感器；\n9-—进气口。\n注：A～Z的尺寸及AA～AC的尺寸见表8。\n图8试验箱细节(续）\n14.4.5.4火源（见图7)\n主要热源为容器内燃烧的酒精（热量值为27MJ/kg)，该容器可以被若干个同心环分割得更小。该容器的外径应比变压器外线圈的外径大至少100mm，其内径应比变压器内线圈的内径小至少40mm。\n容器内酒精的起始液面应为30mm土1mm，燃烧时间大约为20min。\n第二个热源为一个垂直放置的电热辐射板，其高度约为800mm，宽度约为500mm，是由24kW\n的发热电阻元件制成的，并配有一个可调电源，以使辐射板的温度保持在750C土5C。应测量辐射\n900mm、高度为1.2m的半圆筒形金属屏。\n14.4.5.5待测参量应使用热电偶或等效装置来测量下列温度：\n进气口；出气口；辐射板顶部和底部；\n一低压线圈顶部表面（可选）；-高压线圈顶部表面(可选)；\n铁芯柱或其模拟件的底部和顶部（可选）；\n铁芯和低压线圈间的中部气道（可选）；\n高、低压线圈间的中部气道（可选）。\n注1：测量传感器在试品上的置放位置如图8所示。\n其他待测的特性及参数如下：\n测量段内可见光的传输，该测量应沿着穿过烟雾的光学通路进行，其长度至少应为500mm；\n注2：设透光率为X，实际光学路径长度为p（单位为m)，则换算到1m长光学路径的透光率为：r=X/。\n一进气口的空气流量；\n一—烟肉内的气体流量(可选)。\n14.4.5.6不带试品时试验箱的准备程序应在对24kW辐射板持续通电至少40min后设置好试验箱。\n应在稳定状态下，将进气段内测得的空气流量调节到在20C时为0.21×（1土15%)m/s。当试验装置以自然气流为基础时，其流量可通过调节阀或等效的装置来调节。而当试验装置采用强迫气流时，", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8611, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 36, "text": "GB/T 1094.11—2022\n其流量可通过风扇系统来调节。\n这个风扇系统应是自由转动的，并能在测试后期产生更强的气流。调节阀的使用比风扇系统更优。\n辐射板的位置、调节阀的设置和风机系统的使用（如果有)应在准备过程和测试时保持一样，且应在\n测试过程中保持不变。\n注：为了得到稳定条件下的空气流量，可能需要多次调节。\n14.4.5.7试验方法\n试品应按下列条件置于如图8所示的试验箱中：\n-外线圈表面与辐射板间的距离约为175mm，辐射板的位置应与准备阶段放置的位置一致；\n一容器内酒精的起始液面应低于变压器线圈底面约40mm；\n注：在某些情况下，供需双方需根据试品的设计进行协商。\n一—试品应与试验箱轴线同心放置，并且其中心线与试验箱后壁之间距离为500mm；\n一一半圆筒形金属屏应置于辐射板的对面，且应与试品及试验箱轴线同心，这样可与侧壁及后壁间\n的距离相等，即距离侧壁及后壁均为50mm；\n一一试验开始时，试验箱内部、人口处空气及试品的温度均应在15C～30℃；\n容器内的酒精应在试验即将开始前注人(实际在试验前5min内注人)。\n当酒精刚点燃且辐射板（24kW)同时通电时，试验开始。40min后，将辐射板电源切断。应从试验\n开始后对14.4.5.5所列参量进行记录，记录时间至少60min或为整个试验期间。\n试验前及试验后，均应称出试品的质量，称量的准确度为土0.5%或更高。代表材料铁芯柱和带绝\n缘部分的线圈可以分别称重。\n14.4.5.8试验报告\n试验报告应包含下列信息：\na）材料样品的试验结果(如果用户要求)；\nb）可燃烧材料的总计算质量、热能值（如果可能)及试品质量的测量值；\nd）对试验方法的全面说明，包括酒精燃烧时间和通电加热时间；\ne）试验时可燃烧材料的质量损失（准确度为土10%)及释放热量(MJ)的计算值(如果可能)；\nf）整个试验过程的温度记录值，从试验开始起（酒精点燃时开始），每隔2min或更短的时间记录一次；\ng）整个试验过程中，在测量段内传输的可见光的连续记录值（%)；\nh）在整个试验过程中，每隔2min或更短时间测量的进气口的空气流量（m?/s)；\ni）试验过程中试品上可见的燃烧状态；\nj）试验箱的相关文件，包括试验箱设置、气流调节方法、试验箱和试品的精确尺寸。\n14.4.5.9试验准则\n如果试品满足下列要求，则认为试验合格：\na）在整个试验过程中，在烟肉内的测量段中的气体对周围环境温度的温升不超过420K；\nb）辐射板断电后5min（即试验开始后的45min)，在烟肉内的测量段中的气体对周围环境温度\n的温升应不超过140K，每隔10min测得的温度趋势应为线性和下降的，允许忽略趋势线上\n下的瞬态温度读数；\nc）试验开始后60min，在烟肉内的测量段中的气体温升应不超过80K，该准则与火焰是否可见无关；\nd）在试验开始后的20min～60min期间，测量段中透光率（换算到1m长的穿过烟雾的光学路\n径)的算术平均值应不低于20%。\n30\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1268, "clean_text_len": 1234, "clean_text": "GB/T 1094.11—2022\n其流量可通过风扇系统来调节。\n这个风扇系统应是自由转动的，并能在测试后期产生更强的气流。调节阀的使用比风扇系统更优。\n辐射板的位置、调节阀的设置和风机系统的使用（如果有)应在准备过程和测试时保持一样，且应在测试过程中保持不变。\n注：为了得到稳定条件下的空气流量，可能需要多次调节。\n14.4.5.7试验方法试品应按下列条件置于如图8所示的试验箱中：\n-外线圈表面与辐射板间的距离约为175mm，辐射板的位置应与准备阶段放置的位置一致；\n一容器内酒精的起始液面应低于变压器线圈底面约40mm；\n注：在某些情况下，供需双方需根据试品的设计进行协商。\n一—试品应与试验箱轴线同心放置，并且其中心线与试验箱后壁之间距离为500mm；\n一一半圆筒形金属屏应置于辐射板的对面，且应与试品及试验箱轴线同心，这样可与侧壁及后壁间的距离相等，即距离侧壁及后壁均为50mm；\n一一试验开始时，试验箱内部、人口处空气及试品的温度均应在15C～30℃；\n容器内的酒精应在试验即将开始前注人(实际在试验前5min内注人)。\n当酒精刚点燃且辐射板（24kW)同时通电时，试验开始。40min后，将辐射板电源切断。应从试验开始后对14.4.5.5所列参量进行记录，记录时间至少60min或为整个试验期间。\n试验前及试验后，均应称出试品的质量，称量的准确度为土0.5%或更高。代表材料铁芯柱和带绝缘部分的线圈可以分别称重。\n14.4.5.8试验报告试验报告应包含下列信息：\na）材料样品的试验结果(如果用户要求)；\nb）可燃烧材料的总计算质量、热能值（如果可能)及试品质量的测量值；\nd）对试验方法的全面说明，包括酒精燃烧时间和通电加热时间；\ne）试验时可燃烧材料的质量损失（准确度为土10%)及释放热量(MJ)的计算值(如果可能)；\nf）整个试验过程的温度记录值，从试验开始起（酒精点燃时开始），每隔2min或更短的时间记录一次；\ng）整个试验过程中，在测量段内传输的可见光的连续记录值（%)；\nh）在整个试验过程中，每隔2min或更短时间测量的进气口的空气流量（m?/s)；\ni）试验过程中试品上可见的燃烧状态；\nj）试验箱的相关文件，包括试验箱设置、气流调节方法、试验箱和试品的精确尺寸。\n14.4.5.9试验准则如果试品满足下列要求，则认为试验合格：\na）在整个试验过程中，在烟肉内的测量段中的气体对周围环境温度的温升不超过420K；\nb）辐射板断电后5min（即试验开始后的45min)，在烟肉内的测量段中的气体对周围环境温度的温升应不超过140K，每隔10min测得的温度趋势应为线性和下降的，允许忽略趋势线上下的瞬态温度读数；\nc）试验开始后60min，在烟肉内的测量段中的气体温升应不超过80K，该准则与火焰是否可见无关；\nd）在试验开始后的20min～60min期间，测量段中透光率（换算到1m长的穿过烟雾的光学路径)的算术平均值应不低于20%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8879, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 37, "text": "GB/T 1094.11—2022\n注：根据14.4.5.9进行的温度测量通常会导致10%的误差。\n14.4.6非晶合金铁芯变压器的特殊试验\n非晶合金铁芯变压器应使用已知材料或者在开发中的材料制造。\n为了确保这些变压器的可靠性，安装到电网前，制造方应能够通过下述任何一种方法证明其变压器\n的长期可靠性：\n—短路承受能力试验；\n一一提供类似变压器的短路承受能力试验报告（详见GB/T1094.5的规定）。\nGB/T1094.5中关于变压器之间的类似性鉴别准则及有关吸取的容量、轴向力和短路时的绕组应\n力的规定应适用于判定试验的有效性。\n试验程序按GB/T1094.1、GB/T1094.3和GB/T1094.5的规定，并特别考虑以下要求。\n-按14.2规定的所有例行试验，包括100%标准试验电压下的绝缘试验均应复试。此阶段也应\n进行雷电冲击试验。\n除GB/T1094.5的判定准则外，空载损耗在短路试验前、后的测量值相差不应超过12%。该测量\n应在同一试验室进行。\n15偏差\n偏差应按GB/T1094.1的规定。\n16防止直接接触的保护\n当变压器因其结构特点不能防止直接接触时，应按国家法规提供一块可见的标牌（警告牌或特殊标\n志)，以提示变压器有危险不得靠近。\n17外壳防护等级\n变压器外壳应根据变压器安装场所的位置和环境条件来进行设计，外壳防护等级应按GB/T4208\n的规定。\n18接地端子\n变压器应有一个接地端子用于连接保护导体，所有裸露不带电的导电金属构件应通过结构或者其\n他方式接地。\n19询价和订货时需要的信息\n询价和订货时需要的信息参见GB/T1094.1—2013的附录D。\n20安装与安全\n变压器的安装与安全方面的信息见附录G。\n31\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 747, "clean_text_len": 710, "clean_text": "GB/T 1094.11—2022\n注：根据14.4.5.9进行的温度测量通常会导致10%的误差。\n14.4.6非晶合金铁芯变压器的特殊试验非晶合金铁芯变压器应使用已知材料或者在开发中的材料制造。\n为了确保这些变压器的可靠性，安装到电网前，制造方应能够通过下述任何一种方法证明其变压器的长期可靠性：\n—短路承受能力试验；\n一一提供类似变压器的短路承受能力试验报告（详见GB/T1094.5的规定）。\nGB/T1094.5中关于变压器之间的类似性鉴别准则及有关吸取的容量、轴向力和短路时的绕组应力的规定应适用于判定试验的有效性。\n试验程序按GB/T1094.1、GB/T1094.3和GB/T1094.5的规定，并特别考虑以下要求。\n-按14.2规定的所有例行试验，包括100%标准试验电压下的绝缘试验均应复试。此阶段也应进行雷电冲击试验。\n除GB/T1094.5的判定准则外，空载损耗在短路试验前、后的测量值相差不应超过12%。该测量应在同一试验室进行。\n15偏差偏差应按GB/T1094.1的规定。\n16防止直接接触的保护当变压器因其结构特点不能防止直接接触时，应按国家法规提供一块可见的标牌（警告牌或特殊标志)，以提示变压器有危险不得靠近。\n17外壳防护等级变压器外壳应根据变压器安装场所的位置和环境条件来进行设计，外壳防护等级应按GB/T4208\n的规定。\n18接地端子变压器应有一个接地端子用于连接保护导体，所有裸露不带电的导电金属构件应通过结构或者其他方式接地。\n19询价和订货时需要的信息询价和订货时需要的信息参见GB/T1094.1—2013的附录D。\n20安装与安全变压器的安装与安全方面的信息见附录G。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 38, "text": "GB/T 1094.11—2022\n附录A\n(资料性）\n本文件与IEC60076-11：2018的结构变化情况\n本文件与IEC60076-11：2018相比在结构上有适当调整，具体章条编号对照情况见表A.1，图表编\n号对照情况见表A.2。\n表A.1本文件与IEC60076-11:2018章条编号对照情况\n本文件章条编号\n对应的IEC60076-11：2018章条编号\n4.2.1~4.2.6\n4.2中的a)项~f项\n一\ng项\n4.2.7~4.2.13\n4.2中的h)项～n)项\n4.3\n5.3\n4,4\n4.3\n5.3\n5.4\n5.4\n5.5\n5.5\n5.6\n5.6\n5.7\n5.7\n5.8\n5.8\n5.9\n5.9\n5.10\n5.10\n5.11\n5.11\n5.12\n14.3.3\n14.4.2\n14,4.2\n14.4.3\n14.4.3\n14.4.4\n14,4.4\n14.4.5\n14,4.4.1\n14,4.5.1\n14,4,4,2.1~14.4.4.2.5\n14,4,5.2\n14.4.4.3\n14.4.5.3\n14.4.5\n14,4.,6\n一\n14,4,6.3.1\n14.4.6\n14,4,8\n20\n32\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9576, "ocr_line_count": 60, "ocr_error": null, "raw_text_len": 524, "clean_text_len": 492, "clean_text": "GB/T 1094.11—2022\n附录A\n(资料性）\n本文件与IEC60076-11：2018的结构变化情况本文件与IEC60076-11：2018相比在结构上有适当调整，具体章条编号对照情况见表A.1，图表编号对照情况见表A.2。\n表A.1本文件与IEC60076-11:2018章条编号对照情况本文件章条编号对应的IEC60076-11：2018章条编号\n4.2.1~4.2.6\n4.2中的a)项~f项一\ng项\n4.2.7~4.2.13\n4.2中的h)项～n)项\n4.3\n5.3\n4,4\n4.3\n5.3\n5.4\n5.4\n5.5\n5.5\n5.6\n5.6\n5.7\n5.7\n5.8\n5.8\n5.9\n5.9\n5.10\n5.10\n5.11\n5.11\n5.12\n14.3.3\n14.4.2\n14,4.2\n14.4.3\n14.4.3\n14.4.4\n14,4.4\n14.4.5\n14,4.4.1\n14,4.5.1\n14,4,4,2.1~14.4.4.2.5\n14,4,5.2\n14.4.4.3\n14.4.5.3\n14.4.5\n14,4.,6\n一\n14,4,6.3.1\n14.4.6\n14,4,8", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7477, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 39, "text": "GB/T1094.11—2022\n表A.1本文件与IEC60076-11：2018章条编号对照情况（续）\n本文件章条编号\n对应的IEC60076-11：2018章条编号\n附录A\n一\n附录B\n一\n附录D\n附录B\n附录E\n一\nE.1\n13.1 和 13.2\nE.2\n14,4.7\n附录F\n附录D\n附录G\n附录A\n表A.2本文件与IEC60076-11:2018图表编号对照情况\n本文件图表编号\n对应的IEC60076-11：2018图表编号\n表6~表8\n表10~表12\n表D.1\n表B.1\n表E.1~表E.4\n表6～表9\n33\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9649, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 282, "clean_text_len": 249, "clean_text": "GB/T1094.11—2022\n表A.1本文件与IEC60076-11：2018章条编号对照情况（续）\n本文件章条编号对应的IEC60076-11：2018章条编号附录A\n一附录B一附录D\n附录B\n附录E\n一E.1\n13.1 和 13.2\nE.2\n14,4.7\n附录F\n附录D\n附录G\n附录A\n表A.2本文件与IEC60076-11:2018图表编号对照情况本文件图表编号对应的IEC60076-11：2018图表编号表6~表8\n表10~表12\n表D.1\n表B.1\n表E.1~表E.4\n表6～表9", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8728, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 40, "text": "GB/T 1094.11—2022\n附录B\n（资料性）\n本文件与IEC60076-11：2018的技术性差异及其原因\n表B.1给出了本文件与IEC60076-11:2018的技术性差异及其原因。\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因\n本文件章条编号\n技术性差异\n原因\n1\n增加了本文件所规范的主要技术内容\n完善标准技术内容\n关于规范性引用文件，本文件做了具有技术性差异的调整，调整\n的情况集中反映在第2章“规范性引用文件”中，具体调整如下：\na）用修改采用国际标准的GB/T311.1代替了IEC60071-1、\nGB/T 311.2代替了IEC60071-2、GB/T1094.1—2013代替\n了IEC 60076-1:2011、GB/T 1094.2代替了IEC 60076-2、\nGB/T 1094.3—2017代替了IEC 60076-3;2013、GB/T1094.5\n代替了IEC 60076-5、GB/T1094.10代替了IEC60076-10、\n2\nGB/T 1094.12—2013 代替了IEC60076-12：2008、\n符合我国实际情况\nGB/T4798.4代替了IEC60721-3-4、GB/T7354代替了\nIEC 60270、GB/T17467代替了IEC62271—202、\nGB/T18494.1代替了IEC61378-1、GB/T26218.1代替了\nIEC TS 60815-1、GB/T 30790.6 代替了ISO12944-6；\nb）增加引用了GB/T2900.95；\nc）用GB/T4797.7—2008代替IEC60721-2-6：1990，并将其从\n参考文献调整为规范性引用文件\n3\n符合我国实际情况\n4.2.2\n将第三段内容由注调整为正文\n符合我国实际情况\n4.2.10\n将第三段内容由注调整为正文\n符合我国实际情况\n5.6\n删除了IEC标准第3段的内容\n符合我国实际情况\n6\n分接范围的优先值中增加了土2.5(3个分接位置）\n符合我国实际情况\n7\n对优先采用的联结组标号进行了修改\n符合我国实际情况\n9.1\n增加了“f)产品型号”\n符合我国实际情况\n34\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 51, "ocr_error": null, "raw_text_len": 944, "clean_text_len": 896, "clean_text": "GB/T 1094.11—2022\n附录B\n（资料性）\n本文件与IEC60076-11：2018的技术性差异及其原因表B.1给出了本文件与IEC60076-11:2018的技术性差异及其原因。\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因本文件章条编号技术性差异原因\n增加了本文件所规范的主要技术内容完善标准技术内容关于规范性引用文件，本文件做了具有技术性差异的调整，调整的情况集中反映在第2章“规范性引用文件”中，具体调整如下：\na）用修改采用国际标准的GB/T311.1代替了IEC60071-1、\nGB/T 311.2代替了IEC60071-2、GB/T1094.1—2013代替了IEC 60076-1:2011、GB/T 1094.2代替了IEC 60076-2、\nGB/T 1094.3—2017代替了IEC 60076-3;2013、GB/T1094.5\n代替了IEC 60076-5、GB/T1094.10代替了IEC60076-10、\nGB/T 1094.12—2013 代替了IEC60076-12：2008、\n符合我国实际情况\nGB/T4798.4代替了IEC60721-3-4、GB/T7354代替了\nIEC 60270、GB/T17467代替了IEC62271—202、\nGB/T18494.1代替了IEC61378-1、GB/T26218.1代替了\nIEC TS 60815-1、GB/T 30790.6 代替了ISO12944-6；\nb）增加引用了GB/T2900.95；\nc）用GB/T4797.7—2008代替IEC60721-2-6：1990，并将其从参考文献调整为规范性引用文件\n符合我国实际情况\n4.2.2\n将第三段内容由注调整为正文符合我国实际情况\n4.2.10\n将第三段内容由注调整为正文符合我国实际情况\n5.6\n删除了IEC标准第3段的内容符合我国实际情况\n分接范围的优先值中增加了土2.5(3个分接位置）\n符合我国实际情况\n对优先采用的联结组标号进行了修改符合我国实际情况\n9.1\n增加了“f)产品型号”符合我国实际情况", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8768, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 41, "text": "GB/T 1094.11—2022\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因（续）\n本文件章条编号\n技术性差异\n原因\n将表3中U_为12kV所对应的外施耐受电压由28kV改为了\n35kV；Um为40.5kV所对应的外施耐受电压由80kV改为了\n70kV，系列I的雷电全部冲击耐受电压由170kV改为了145kV、\n系列Ⅱ的雷电全部冲击耐受电压由200kV改为了170kV；删除了\nUm为36kV(对应的外施耐受电压为70kV、系列I的雷电全部冲\n击耐受电压为145kV、系列Ⅱ的雷电全部冲击耐受电压为170kV)\n11.1\n和U。为52kV(对应的外施耐受电压为95kV、系列I的雷电全部\n符合我国实际情况\n冲击耐受电压为200kV、系列Ⅱ的雷电全部冲击耐受电压为\n250kV)的绝缘水平。\n正文中删除了“一些国家使用不同的设备最高电压U。值，这些值\n一般都接近表3的值，例如25kV等。此时，如果额定电压不超过\n所选U。值，应根据表3中最接近的U_值确定绝缘水平”\n14.3.3\n将IEC原文中14.4.2的声级测定由特殊试验调整为型式试验\n符合我国实际情况\n附录D\n将IEC原文的附录D由资料性附录修改为规范性附录\n完善标准技术内容\n将IEC原文13.1中的地面加速度水平由2m/s²或约0.2g改为\nE.1.1\n3m/s²或约0.3g\n符合我国实际情况\n35\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 617, "clean_text_len": 581, "clean_text": "GB/T 1094.11—2022\n表B.1本文件与IEC60076-11：2018的技术性差异及其原因（续）\n本文件章条编号技术性差异原因将表3中U_为12kV所对应的外施耐受电压由28kV改为了\n35kV；Um为40.5kV所对应的外施耐受电压由80kV改为了\n70kV，系列I的雷电全部冲击耐受电压由170kV改为了145kV、\n系列Ⅱ的雷电全部冲击耐受电压由200kV改为了170kV；删除了\nUm为36kV(对应的外施耐受电压为70kV、系列I的雷电全部冲击耐受电压为145kV、系列Ⅱ的雷电全部冲击耐受电压为170kV)\n11.1\n和U。为52kV(对应的外施耐受电压为95kV、系列I的雷电全部符合我国实际情况冲击耐受电压为200kV、系列Ⅱ的雷电全部冲击耐受电压为\n250kV)的绝缘水平。\n正文中删除了“一些国家使用不同的设备最高电压U。值，这些值一般都接近表3的值，例如25kV等。此时，如果额定电压不超过所选U。值，应根据表3中最接近的U_值确定绝缘水平”\n14.3.3\n将IEC原文中14.4.2的声级测定由特殊试验调整为型式试验符合我国实际情况附录D\n将IEC原文的附录D由资料性附录修改为规范性附录完善标准技术内容将IEC原文13.1中的地面加速度水平由2m/s²或约0.2g改为\nE.1.1\n3m/s²或约0.3g\n符合我国实际情况", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9096, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 42, "text": "GB/T 1094.11—2022\n附录C\n（规范性）\n变压器在自然通风室内的冷却\nC.1假设\n由于房间采用自然空气循环降温，因此，表示强制空气循环散热量的QAr（kW）见式（C.1）：\nQAF=0\n表示通过天花板和墙壁散发的损耗热量Q。（kW）、Q（kW）见式（C.2)：\nQ=0\nQ=0\n如果负载电流中存在谐波，则应特殊考虑。\n通过天花板和墙壁的散热量一般较低，散热量取决于墙壁和天花板材料的传热系数、天花板和墙壁\n的表面积，以及室内与室外的温差，见图C.1。\n损耗热量=空载损耗+1.1×负载损耗\n变压器\n标引符号说明：\nA\n进风口有效截面积，单位为平方米（m²）；\nA2\n出风口有效截面积，单位为平方米（m²）；\n002\n进风口和出风口处的空气温度，单位为摄氏度（C）；\nH\n出口表面中部和变压器中部的高度差，单位为米（m）；\nQ、Q\n通过天花板和墙壁散发的热量，单位为千瓦(kW)。\n图C.1在自然通风室内的散热\nC.2用于计算通风的数据\n变压器产生的损耗在室内排散，本章给出了损耗的计算，见式（C.3）和式（C.4）。\n△0.=0-0≈15\n...（C.3）\n36\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9553, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 509, "clean_text_len": 473, "clean_text": "GB/T 1094.11—2022\n附录C\n（规范性）变压器在自然通风室内的冷却\nC.1假设由于房间采用自然空气循环降温，因此，表示强制空气循环散热量的QAr（kW）见式（C.1）：\nQAF=0\n表示通过天花板和墙壁散发的损耗热量Q。（kW）、Q（kW）见式（C.2)：\nQ=0Q=0\n如果负载电流中存在谐波，则应特殊考虑。\n通过天花板和墙壁的散热量一般较低，散热量取决于墙壁和天花板材料的传热系数、天花板和墙壁的表面积，以及室内与室外的温差，见图C.1。\n损耗热量=空载损耗+1.1×负载损耗变压器标引符号说明：\nA\n进风口有效截面积，单位为平方米（m²）；\nA2\n出风口有效截面积，单位为平方米（m²）；\n进风口和出风口处的空气温度，单位为摄氏度（C）；\nH\n出口表面中部和变压器中部的高度差，单位为米（m）；\nQ、Q\n通过天花板和墙壁散发的热量，单位为千瓦(kW)。\n图C.1在自然通风室内的散热\nC.2用于计算通风的数据变压器产生的损耗在室内排散，本章给出了损耗的计算，见式（C.3）和式（C.4）。\n△0.=0-0≈15...（C.3）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8115, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 43, "text": "GB/T 1094.11—2022\nHL=NLL+1.1×LL\n式中：\n空气温升，单位为开尔文(K)；\nHL\n变压器在室内的热量损耗，单位为千瓦（kW)；\nNLL一变压器空载损耗，单位为千瓦(kW)；\nLL一变压器在基准温度下的额定负载损耗，单位为千瓦(kW)。\n注：上述15K是制造方的一般经验值。\nC.3输出\n变压器所产生的损耗应散出室外。本附录提供了进风口面积的计算，见式(C.5)～式(C.9)。\nA2/A>1.1(至少10%或更大)\nQtot=Qnc十Qwc+QAF\n·...........\n（C.6）\nQc=0.1×A×√H×0\nQw=Qw+Q。=0（见假设）\n..........\nHL=Qm+Qwc\n式中：\nQto一一变压器室的总散热量，单位为千瓦(kW)；\nQm自然空气循环散发的热量，单位为千瓦（kW)；\nQw—墙壁和天花板吸收的热量，单位为千瓦(kW)；\nQAr一强迫风冷的散热量，单位为千瓦(kW)。该值为0(见假设)。\n为了确保室内通风良好，所需进风口截面积A（m²)用式(C.10)计算：\nHL\nA=一\n0.1√HX03\n出风口截面积A2的计算见式(C.5)。\nC.41000kVA变压器的计算实例\n本实例未考虑谐波。\nHLL=2.3kW\nLL=11kW\n室内损耗热量HL计算如下：HL=NLL+1.1×LL=2.3+1.1×11=14.4(kW)\nH=4.6 m\n最终得到：\nA=\n14.4\n=1.155（m²)\n0.1×√4.6X153\n计算出风口截面积A2：\n最小的A=1.1×1.155=1.271（m²)\n在自然通风室内安装的变压器温升的升高值大约为进风口与出风口的温差的一半(见GB/T17467)。\n37\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9306, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 745, "clean_text_len": 688, "clean_text": "GB/T 1094.11—2022\nHL=NLL+1.1×LL式中：\n空气温升，单位为开尔文(K)；\nHL\n变压器在室内的热量损耗，单位为千瓦（kW)；\nNLL一变压器空载损耗，单位为千瓦(kW)；\nLL一变压器在基准温度下的额定负载损耗，单位为千瓦(kW)。\n注：上述15K是制造方的一般经验值。\nC.3输出变压器所产生的损耗应散出室外。本附录提供了进风口面积的计算，见式(C.5)～式(C.9)。\nA2/A>1.1(至少10%或更大)\nQtot=Qnc十Qwc+QAF\n（C.6）Qc=0.1×A×√H×0\nQw=Qw+Q。=0（见假设）\nHL=Qm+Qwc式中：\nQto一一变压器室的总散热量，单位为千瓦(kW)；\nQm自然空气循环散发的热量，单位为千瓦（kW)；\nQw—墙壁和天花板吸收的热量，单位为千瓦(kW)；\nQAr一强迫风冷的散热量，单位为千瓦(kW)。该值为0(见假设)。\n为了确保室内通风良好，所需进风口截面积A（m²)用式(C.10)计算：\nHLA=一\n0.1√HX03\n出风口截面积A2的计算见式(C.5)。\nC.41000kVA变压器的计算实例本实例未考虑谐波。\nHLL=2.3kWLL=11kW\n室内损耗热量HL计算如下：HL=NLL+1.1×LL=2.3+1.1×11=14.4(kW)\nH=4.6 m最终得到：A=\n14.4\n=1.155（m²)\n0.1×√4.6X153\n计算出风口截面积A2：\n最小的A=1.1×1.155=1.271（m²)\n在自然通风室内安装的变压器温升的升高值大约为进风口与出风口的温差的一半(见GB/T17467)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7786, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 44, "text": "GB/T 1094.11—2022\n附录D\n（规范性）\n用于评估无外壳户外变压器的环境试验\nD.1概述\n试验包括两部分：\n定，试验允许在加速条件下通过短时间试验得到结果；\n一对变压器铁芯和结构件进行耐腐蚀试验。\n推荐将变压器安装在要求的户外环境条件下，持续通电一年以检验其可靠性。现场试验的可靠性\n判据在本附录中给出。\n表D.1给出了D.2～D.4所述试验的试验参数。\n表D.1户外环境等级\n试验\nE-O-1\nE-O-2\nE-O-3\n盐雾和紫外线箱试验\n25周期/300h\n50周期/600h\n100周期/1200h\n铁芯和夹件涂层试验（GB/T30790.6，耐久性级别“高\"）\nC2\nC4\nC5-M\n现场试验（GB/T 26218.1)\n轻\n中等\n很重\nD.2盐雾和紫外线箱试验\nD.2.1试验描述\n试验在一个低压绕组和一个高压绕组上进行，应将两个绕组集成为一个线圈或像变压器的安装方\n式一样作为两个独立的线圈装配好。如果线圈有分接，则应按与变压器一样的方式准备。线圈应是全\n新的、清洁的，绝缘部件没有任何额外的表面处理。\n这些绕组应置于一个温度可控的试验箱内。试验箱的容积至少为沿线圈外围划线所构成的长方体\n体积的五倍。线圈任一部分到箱壁、箱顶和喷嘴之间的距离应不小于变压器带电部件之间的最小相间\n距离，且不小于150mm。\n对高压绕组持续施加电压，验证绕组可承受一个多参数的环境试验。试验箱应能使线圈经受到盐\n周期时间和各阶段时间相对24h的日周期进行加速了。盐雾阶段模拟风从海岸或其他导电污染\n源带来盐雾的时段，清洁雾模拟夜晚凝露时段。紫外线辐照时的温度增加一方面模拟太阳辐照，另一方\n面模拟因日间负荷增加引起的升温。冷却阶段则模拟静夜负荷降低的时段。\n在施加盐雾和清洁雾时，雾的水汽量应超过1L/(h·m\"），液滴大小应接近50μm。\n试验箱内雾的分布应大致均匀。\n紫外线辐照期间箱内温度应在50C～100C。冷却阶段和盐雾阶段箱内温度应在2h内降至\n室温。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 856, "clean_text_len": 816, "clean_text": "GB/T 1094.11—2022\n附录D\n（规范性）\n用于评估无外壳户外变压器的环境试验\nD.1概述试验包括两部分：\n定，试验允许在加速条件下通过短时间试验得到结果；\n一对变压器铁芯和结构件进行耐腐蚀试验。\n推荐将变压器安装在要求的户外环境条件下，持续通电一年以检验其可靠性。现场试验的可靠性判据在本附录中给出。\n表D.1给出了D.2～D.4所述试验的试验参数。\n表D.1户外环境等级试验\nE-O-1E-O-2E-O-3\n盐雾和紫外线箱试验\n25周期/300h\n50周期/600h\n100周期/1200h\n铁芯和夹件涂层试验（GB/T30790.6，耐久性级别“高\"）\nC2C4C5-M\n现场试验（GB/T 26218.1)\n轻中等很重D.2盐雾和紫外线箱试验\nD.2.1试验描述试验在一个低压绕组和一个高压绕组上进行，应将两个绕组集成为一个线圈或像变压器的安装方式一样作为两个独立的线圈装配好。如果线圈有分接，则应按与变压器一样的方式准备。线圈应是全新的、清洁的，绝缘部件没有任何额外的表面处理。\n这些绕组应置于一个温度可控的试验箱内。试验箱的容积至少为沿线圈外围划线所构成的长方体体积的五倍。线圈任一部分到箱壁、箱顶和喷嘴之间的距离应不小于变压器带电部件之间的最小相间距离，且不小于150mm。\n对高压绕组持续施加电压，验证绕组可承受一个多参数的环境试验。试验箱应能使线圈经受到盐周期时间和各阶段时间相对24h的日周期进行加速了。盐雾阶段模拟风从海岸或其他导电污染源带来盐雾的时段，清洁雾模拟夜晚凝露时段。紫外线辐照时的温度增加一方面模拟太阳辐照，另一方面模拟因日间负荷增加引起的升温。冷却阶段则模拟静夜负荷降低的时段。\n在施加盐雾和清洁雾时，雾的水汽量应超过1L/(h·m\"），液滴大小应接近50μm。\n试验箱内雾的分布应大致均匀。\n紫外线辐照期间箱内温度应在50C～100C。冷却阶段和盐雾阶段箱内温度应在2h内降至室温。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9038, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 45, "text": "GB/T1094.11—2022\n4h\n■盐雾0.5S/m清洁雾0.1S/mUV-辐照冷却\n图D.1盐雾多参数老化周期\n试验按顺时针顺序：4h紫外线辐照，2h冷却，2h盐雾，4h清洁雾。整个周期内持续施加电压。\n根据表D.1中E-O等级的不同，执行一定数量的周期数/持续时间。\n用于制造盐雾的喷射水的导电率应不小于0.5S/m（NaCl)。\n用于制造清洁雾的喷射水的导电率应约为0.1S/m（NaCl)。\n试验期间紫外线灯应放置在绕组的两边（绕组分接和连接部分的正面和背面）。\n绕组的正面应与对立面紫外线灯的轴线成20°。\n紫外线灯光谱应能代表太阳紫外线光谱（范围在280nm～340nm）。\n绕组正面和背面各自的紫外线灯总功率应不低于1200W。\n紫外线灯与绕组表面的距离宜不超过1m。\n低压绕组应短接并接地。\n高压绕组应短接，并施加1.1倍的额定相对地电压。\n绕组应放置在接地板上，在绕组与接地板之间应有线圈支撑绝缘体，就像变压器装配一样。\n在所有试验周期的所有时段，都应对绕组施加电压。\nD.2.2合格判据\n施加电压期间无闪络发生，且目视检查无以下情况：\n任何放电痕迹；\n超过2mm深的蚀坑；\n表面外观的任何显著变化（变色、隆起、脱落等）。\nD.3铁芯和夹件涂层试验\nD.3.1试验描述\n铁芯和夹件防护体系应保证经受防腐蚀试验，试验条件如下：\n试验应在与变压器使用的质量和厚度均相同的铁芯片样品上进行，样片叠厚至少为50mm，\n片宽至少为150mm，片长至少为500mm，样品包含铁芯螺栓和相应的压紧结构件；\n防护体系在铁芯样片上的应用方式与完整变压器相同；\n夹件的防护方式也与完整变压器设计相同；\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 723, "clean_text_len": 697, "clean_text": "GB/T1094.11—2022\n4h\n■盐雾0.5S/m清洁雾0.1S/mUV-辐照冷却图D.1盐雾多参数老化周期试验按顺时针顺序：4h紫外线辐照，2h冷却，2h盐雾，4h清洁雾。整个周期内持续施加电压。\n根据表D.1中E-O等级的不同，执行一定数量的周期数/持续时间。\n用于制造盐雾的喷射水的导电率应不小于0.5S/m（NaCl)。\n用于制造清洁雾的喷射水的导电率应约为0.1S/m（NaCl)。\n试验期间紫外线灯应放置在绕组的两边（绕组分接和连接部分的正面和背面）。\n绕组的正面应与对立面紫外线灯的轴线成20°。\n紫外线灯光谱应能代表太阳紫外线光谱（范围在280nm～340nm）。\n绕组正面和背面各自的紫外线灯总功率应不低于1200W。\n紫外线灯与绕组表面的距离宜不超过1m。\n低压绕组应短接并接地。\n高压绕组应短接，并施加1.1倍的额定相对地电压。\n绕组应放置在接地板上，在绕组与接地板之间应有线圈支撑绝缘体，就像变压器装配一样。\n在所有试验周期的所有时段，都应对绕组施加电压。\nD.2.2合格判据施加电压期间无闪络发生，且目视检查无以下情况：\n任何放电痕迹；超过2mm深的蚀坑；\n表面外观的任何显著变化（变色、隆起、脱落等）。\nD.3铁芯和夹件涂层试验\nD.3.1试验描述铁芯和夹件防护体系应保证经受防腐蚀试验，试验条件如下：\n试验应在与变压器使用的质量和厚度均相同的铁芯片样品上进行，样片叠厚至少为50mm，\n片宽至少为150mm，片长至少为500mm，样品包含铁芯螺栓和相应的压紧结构件；\n防护体系在铁芯样片上的应用方式与完整变压器相同；\n夹件的防护方式也与完整变压器设计相同；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8902, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 46, "text": "GB/T 1094.11—2022\n-测试程序应符合GB/T30790.6的规定，对于不同的E-O等级，应满足表D.1中指定的腐蚀性\n等级的最低要求，供、需双方可依据GB/T30790.2协商确定更高的腐蚀性等级；\n一一由于铁芯在励磁条件下振动，因此一定要保证铁芯和夹件的涂层可以承受之；\n一如果不进行现场试验（见D.4)，则本章描述的铁芯和夹件试验应在铁芯激励1.5T(特斯拉）～\n1.7T(特斯拉)时进行。\nD.3.2合格判据\n夹件防护应遵循GB/T30790.6的规定。\n铁芯片防护应遵循GB/T30790.6的规定。另外，铁芯片中间的表面不准许出现腐蚀（距边缘\n5mm范围除外）。\nD.4现场试验\nD.4.1试验描述\n建议在完整变压器上进行至少一年的现场试验。变压器及其附件应是全新的、清洁的，且绝缘部件\n未进行任何额外的表面处理。试验时段内不应进行清洁和维护。变压器应放置在白天大部分时间可受\n到太阳辐射的地方。变压器的旁边和上方不应放置任何非变压器组成部分的额外遮阳或屋顶结构。建\n议在具有户外电气设备测试资质的测试场所进行测试。\n变压器在试验场地至少通电一年时间，根据额定电压施加电压，可不带负载。\n户外测试场所的环境应至少符合表D.1中按照GB/T26218.1规定的不同E-O等级的现场污移度\n等级。\nD.4.2合格判据\n如果在此期间没有闪络和变压器故障，则测试通过。\n线圈表面应无爬电痕迹和蚀坑。\n40\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 632, "clean_text_len": 600, "clean_text": "GB/T 1094.11—2022\n-测试程序应符合GB/T30790.6的规定，对于不同的E-O等级，应满足表D.1中指定的腐蚀性等级的最低要求，供、需双方可依据GB/T30790.2协商确定更高的腐蚀性等级；\n一一由于铁芯在励磁条件下振动，因此一定要保证铁芯和夹件的涂层可以承受之；\n一如果不进行现场试验（见D.4)，则本章描述的铁芯和夹件试验应在铁芯激励1.5T(特斯拉）～\n1.7T(特斯拉)时进行。\nD.3.2合格判据夹件防护应遵循GB/T30790.6的规定。\n铁芯片防护应遵循GB/T30790.6的规定。另外，铁芯片中间的表面不准许出现腐蚀（距边缘\n5mm范围除外）。\nD.4现场试验\nD.4.1试验描述建议在完整变压器上进行至少一年的现场试验。变压器及其附件应是全新的、清洁的，且绝缘部件未进行任何额外的表面处理。试验时段内不应进行清洁和维护。变压器应放置在白天大部分时间可受到太阳辐射的地方。变压器的旁边和上方不应放置任何非变压器组成部分的额外遮阳或屋顶结构。建议在具有户外电气设备测试资质的测试场所进行测试。\n变压器在试验场地至少通电一年时间，根据额定电压施加电压，可不带负载。\n户外测试场所的环境应至少符合表D.1中按照GB/T26218.1规定的不同E-O等级的现场污移度等级。\nD.4.2合格判据如果在此期间没有闪络和变压器故障，则测试通过。\n线圈表面应无爬电痕迹和蚀坑。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8891, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 47, "text": "GB/T 1094.11—2022\n附录E\n（规范性）\n抗震性能及抗震试验\nE.1抗震特性\nE.1.1概述\n变压器需要特别考虑受地震干扰的运行环境。\n如果地面加速度水平（AG)大于或等于3m/s²或约0.3g，则变压器在设计时需要特别考虑，用户\n应将安装区域和地震条件告知制造方。\n变压器应通过试验或根据已试验过的参考变压器进行计算，判定是否符合抗震要求。\n本附录给出了一般抗震性能等级，说明变压器的抗震能力。\n为了评估变压器的抗震性能，应定义一个具有代表性的地面加速度谱。\n对变压器进行抗震评估的最合适的地面加速度谱的选定，宜包括：\n一相关地理区域的地面加速度定义；\n根据计划安装位置的一些特定参数（如土壤类型、支撑件的质量和弹性、刚度、阻尼等）对地面\n加速度的调整。\n如果无法获得确定特定地面加速度谱的详细信息，则应按照GB/T2424.25，采用一般震级分类法。\n如果可以获得确定特定地面加速度谱的详细信息，则应按照GB/T2424.25，由供、需双方协商确定\n采用特定震级分类法。\nE.1.2一般震级分类法\nE.1.2.1概述\n在一般震级分类法中，有两种方法能确定所应用的响应谱：\n—标准幅值法：当没有关于变压器安装位置和支承结构特性的资料时，见E.1.2.2；\n一计算幅值法：当有足够的关于变压器的安装位置和支承结构特性的资料时，见E.1.2.3。\nE.1.2.2标准幅值法\n当没有关于变压器安装位置和支承结构特征信息的情况下，允许使用该方法对变压器的地震等级\n进行鉴定。\n用户应根据实际应用场合明确地震等级要求。\n应采用简化的4步法，根据不同地震带确定震级，或直接选择表E.1中的地震等级。\n步骤1：应按照GB/T4797.7一2008中图5识别确定地震活动的相关区域。\n步骤2：根据有关地震区域，应从GB/T4797.7—2008的表1中获得一个近似的加速度水平。\n步骤3：根据表E.1所示的近似加速度水平确定相关的地震等级。\n步骤4：选择表E.1中的地板垂直和水平加速度用于试验结果的计算。\n41\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 877, "clean_text_len": 844, "clean_text": "GB/T 1094.11—2022\n附录E\n（规范性）抗震性能及抗震试验E.1抗震特性\nE.1.1概述变压器需要特别考虑受地震干扰的运行环境。\n如果地面加速度水平（AG)大于或等于3m/s²或约0.3g，则变压器在设计时需要特别考虑，用户应将安装区域和地震条件告知制造方。\n变压器应通过试验或根据已试验过的参考变压器进行计算，判定是否符合抗震要求。\n本附录给出了一般抗震性能等级，说明变压器的抗震能力。\n为了评估变压器的抗震性能，应定义一个具有代表性的地面加速度谱。\n对变压器进行抗震评估的最合适的地面加速度谱的选定，宜包括：\n一相关地理区域的地面加速度定义；\n根据计划安装位置的一些特定参数（如土壤类型、支撑件的质量和弹性、刚度、阻尼等）对地面加速度的调整。\n如果无法获得确定特定地面加速度谱的详细信息，则应按照GB/T2424.25，采用一般震级分类法。\n如果可以获得确定特定地面加速度谱的详细信息，则应按照GB/T2424.25，由供、需双方协商确定采用特定震级分类法。\nE.1.2一般震级分类法\nE.1.2.1概述在一般震级分类法中，有两种方法能确定所应用的响应谱：\n—标准幅值法：当没有关于变压器安装位置和支承结构特性的资料时，见E.1.2.2；\n一计算幅值法：当有足够的关于变压器的安装位置和支承结构特性的资料时，见E.1.2.3。\nE.1.2.2标准幅值法当没有关于变压器安装位置和支承结构特征信息的情况下，允许使用该方法对变压器的地震等级进行鉴定。\n用户应根据实际应用场合明确地震等级要求。\n应采用简化的4步法，根据不同地震带确定震级，或直接选择表E.1中的地震等级。\n步骤1：应按照GB/T4797.7一2008中图5识别确定地震活动的相关区域。\n步骤2：根据有关地震区域，应从GB/T4797.7—2008的表1中获得一个近似的加速度水平。\n步骤3：根据表E.1所示的近似加速度水平确定相关的地震等级。\n步骤4：选择表E.1中的地板垂直和水平加速度用于试验结果的计算。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8915, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 48, "text": "GB/T 1094.11—2022\n表E.1近似加速度水平和地震等级\n地板加速度Af\n近似加速度\n地震等级\nm/s²\nm/s2\n(性能水平)\n水平分量\n垂直分量\n2\nS-I\n6\n3\nS-Ⅱ\n9\n4,5\n5\nS-ⅢI\n15\n7.5\n注：近似加速度水平不包括未知因素，如超高结构、方向、阻尼等，因此它们与地板加速度不同。\n用户应根据实际应用场合明确地震等级要求。\nE.1.2.3计算幅值法\n在了解变压器安装位置和支承结构特征信息的情况下，允许使用该方法对变压器的震级进行鉴定。\n该方法基于GB/T2424.25。\n此时，性能等级对应的地板加速度(Af、Af,、Af)见式(E.1)～式(E.3)：\nAf=AG×K× Dx\nAf, =AG ×K × D,\nAf, =AG × K × D,\n…（E.3）\n式中：\nAG—\n-地面加速度水平(见表E.2)；\nK\n超高系数(见表E.3)；\n-方向系数（见表E.4)；\nAf—地板加速度。\n震级计算时需考虑上述分量。\n试验和计算时以计算的Af值为依据，用户有责任确定最适合的加速度水平。\n表E.2 地面加速度水平(AG)\n地震描述\n地面\n仅供参考\nAG\n加速度符号\n概况\n地震烈度\nm/s²\n里氏等级\n统一建筑代码区\nMSK\nAG2\n轻至中强地震\n2\n<5.5\nI~IⅡ\n<I\nAG3\n中强至强地震\n3\n5.5~7.0\nⅢ\nV~IX\nAG5\n强至强强地震\n5\n>7.0\nIV\n>IX\n42\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9462, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 633, "clean_text_len": 558, "clean_text": "GB/T 1094.11—2022\n表E.1近似加速度水平和地震等级地板加速度Af\n近似加速度地震等级m/s²m/s2\n(性能水平)水平分量垂直分量S-I\nS-Ⅱ\n4,5\nS-ⅢI\n7.5\n注：近似加速度水平不包括未知因素，如超高结构、方向、阻尼等，因此它们与地板加速度不同。\n用户应根据实际应用场合明确地震等级要求。\nE.1.2.3计算幅值法在了解变压器安装位置和支承结构特征信息的情况下，允许使用该方法对变压器的震级进行鉴定。\n该方法基于GB/T2424.25。\n此时，性能等级对应的地板加速度(Af、Af,、Af)见式(E.1)～式(E.3)：\nAf=AG×K× Dx\nAf, =AG ×K × D,\nAf, =AG × K × D,\n…（E.3）式中：AG—\n-地面加速度水平(见表E.2)；\nK超高系数(见表E.3)；-方向系数（见表E.4)；\nAf—地板加速度。震级计算时需考虑上述分量。\n试验和计算时以计算的Af值为依据，用户有责任确定最适合的加速度水平。\n表E.2 地面加速度水平(AG)\n地震描述地面仅供参考AG加速度符号概况地震烈度\nm/s²里氏等级统一建筑代码区\nMSKAG2轻至中强地震<5.5\nI~IⅡ<IAG3中强至强地震\n5.5~7.0\nⅢV~IXAG5强至强强地震>7.0\nIV>IX", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.805, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 49, "text": "GB/T 1094.11—2022\n表E.3推荐的超高系数(K)\n系数K\n应用\n1.0\n安装在刚度基础或刚性结构上的样品\n1.5\n与建筑物刚性连接的装置\n2.0\n与建筑物刚性连接的硬结构上的装置\n3.0\n与建筑物连接的低刚性结构上的装置\n表E.4方向系数(D)\n振动轴\n系数D\n限制说明\n水平轴线，D，\nD,= 1\n一\n水平轴线，D，\nD,=1\n一\n垂直轴线，D.\nD,= 0.5\n用于规定的垂直位置\n垂直轴线，D\nD,= 1\n安装位置未规定时“\n·重力效应不影响样品性能时，需进行三次试验。对样品三个主轴线中的每一个轴线依次在垂直平面上进行试\n验。每一试验情况的方向系数为：D=1，D，=1，D，=0.5。\n示例：\n考虑K系数，如果应用在“与建筑物刚性连接的硬结构上的装置”，则在最恶劣的情况下，它的性能等级会达到：\nAf=AG×K ×D,= 2 m/s²×2×1 = 4 m/s²\nAf, =AG×K ×D,= 2 m/s²×2×1 = 4 m/s²\nAf, =AG×K×D,= 2 m/s² ×2×0.5 = 2 m/s²\n注：1m/s²=0.1g。\nE.2抗震试验\nE.2.1试验的有效性\n本试验确定变压器是否符合E.1所定义的抗震等级。本试验为特殊试验。\n在一台变压器上得到的抗震等级试验结果，对基于相同的机械结构和某些设计准则的其他变压器\n也有效。这些设计准则如下：\n设计概念相似（如绕组类型、外壳等）；\n相同的机械结构（相同的夹件、相同的支撑架、线圈支撑物、至少相同数量和类型的紧固点等）；\n-变压器的质量不超过已试验变压器质量的一30%～十15%；\n在所有轴向上具有相似的比例尺寸（土10%)；\n部件间的连接具有相同的结构强度（例如铁芯固定支撑、框架部分的连接、出线端子等）。\n如果没有满足上述准则，则可由供、需双方协商，按制造方提供的或其他标准给出的方法通过分析\n法或有限元分析计算来确定。\n对于试验有效性的扩展参见IEEE693。\nE.2.2试验步骤、试验方法以及试验准则\n试验步骤和试验方法由供、需双方协商确定，可参照GB/T2424.25的规定。\n43\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9672, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 909, "clean_text_len": 867, "clean_text": "GB/T 1094.11—2022\n表E.3推荐的超高系数(K)\n系数K应用\n1.0\n安装在刚度基础或刚性结构上的样品\n1.5\n与建筑物刚性连接的装置\n2.0\n与建筑物刚性连接的硬结构上的装置\n3.0\n与建筑物连接的低刚性结构上的装置表E.4方向系数(D)\n振动轴系数D限制说明水平轴线，D，\nD,= 1一水平轴线，D，D,=1\n一垂直轴线，D.D,= 0.5\n用于规定的垂直位置垂直轴线，D\nD,= 1安装位置未规定时“\n·重力效应不影响样品性能时，需进行三次试验。对样品三个主轴线中的每一个轴线依次在垂直平面上进行试验。每一试验情况的方向系数为：D=1，D，=1，D，=0.5。\n示例：\n考虑K系数，如果应用在“与建筑物刚性连接的硬结构上的装置”，则在最恶劣的情况下，它的性能等级会达到：\nAf=AG×K ×D,= 2 m/s²×2×1 = 4 m/s²\nAf, =AG×K ×D,= 2 m/s²×2×1 = 4 m/s²\nAf, =AG×K×D,= 2 m/s² ×2×0.5 = 2 m/s²\n注：1m/s²=0.1g。E.2抗震试验\nE.2.1试验的有效性本试验确定变压器是否符合E.1所定义的抗震等级。本试验为特殊试验。\n在一台变压器上得到的抗震等级试验结果，对基于相同的机械结构和某些设计准则的其他变压器也有效。这些设计准则如下：\n设计概念相似（如绕组类型、外壳等）；\n相同的机械结构（相同的夹件、相同的支撑架、线圈支撑物、至少相同数量和类型的紧固点等）；\n-变压器的质量不超过已试验变压器质量的一30%～十15%；\n在所有轴向上具有相似的比例尺寸（土10%)；\n部件间的连接具有相同的结构强度（例如铁芯固定支撑、框架部分的连接、出线端子等）。\n如果没有满足上述准则，则可由供、需双方协商，按制造方提供的或其他标准给出的方法通过分析法或有限元分析计算来确定。\n对于试验有效性的扩展参见IEEE693。\nE.2.2试验步骤、试验方法以及试验准则试验步骤和试验方法由供、需双方协商确定，可参照GB/T2424.25的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8249, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 50, "text": "GB/T 1094.11—2022\n应对变压器进行检查，并对比试验前、后铁芯和绕组的状态，尽可能发现明显的缺陷，例如导线位置\n的变化、位移等。尽管通过了例行试验，但这些可能会危及变压器的安全运行。\n应重复所有的例行试验，包括在80%规定值下的绝缘试验（见表3)。如果有规定，雷电冲击试验也\n应在此阶段进行。\n为了确定变压器通过了抗震试验，需要满足以下条件：\n一例行试验复试合格，而且如果要求做雷电冲击试验，则试验也要通过；\n-检查时没发现诸如铁芯片的移位，线圈、连接件或支承结构的变形等严重到可能会危及变压器\n安全运行的缺陷；\n绝缘试验后未发现放电的痕迹；\n-试验后评估每相的短路阻抗欧姆值与试验前相比变化不超过1%，根据用户与制造方的协商，\n此差值最高不可超过3%。\n44\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 358, "clean_text_len": 331, "clean_text": "GB/T 1094.11—2022\n应对变压器进行检查，并对比试验前、后铁芯和绕组的状态，尽可能发现明显的缺陷，例如导线位置的变化、位移等。尽管通过了例行试验，但这些可能会危及变压器的安全运行。\n应重复所有的例行试验，包括在80%规定值下的绝缘试验（见表3)。如果有规定，雷电冲击试验也应在此阶段进行。\n为了确定变压器通过了抗震试验，需要满足以下条件：\n一例行试验复试合格，而且如果要求做雷电冲击试验，则试验也要通过；\n-检查时没发现诸如铁芯片的移位，线圈、连接件或支承结构的变形等严重到可能会危及变压器安全运行的缺陷；\n绝缘试验后未发现放电的痕迹；\n-试验后评估每相的短路阻抗欧姆值与试验前相比变化不超过1%，根据用户与制造方的协商，\n此差值最高不可超过3%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8944, "has_structure_hint": false}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 51, "text": "GB/T 1094.11—2022\n附录F\n（规范性）\n不同参考温度和/或绕组材料的损耗计算\n符号：\n下标1\n冷态绕组电阻测量；\n下标2\n负载损耗测量的条件；\n下标r\n在“参考温度”时的条件；\n下标A、B\n系统名称；\nR\n电阻；\n0\n绕组温度，单位为C；\nP\n负载损耗；\nI\n确定损耗而规定的负载电流(额定电流、分接电流、其他某一特定负载下的规定值)；\nP.\n-附加损耗；\n9。\n材料常数（铜为235，铝为225）。\n绕组电阻测量在0温度下进行，测量电阻值为R。\n负载损耗在绕组平均温度02下测量，对应指定电流I下测量的损耗为P2。此损耗包括“电阻损\n耗”I²R2和“附加损耗”，P，见式（F.1)和式（F.2)：\nR=R\n9。+02\n9。+0\n∑I²R2是所有绕组直流电阻损耗之和。\nP=P-∑I²R\n.·（F..2）\n在参考温度0.下，绕组电阻是R.，附加损耗是P。，总负载损耗是P，，见式(F.1)～式(F.5)：\nR,=R\n9。+ 0\n9。+0\n9。+02\nPa=P2\n0。+0.\n(F.4 )\n最后：\nP,=>I²R,+P\n….（F.5)\n14.2.3进一步描述了变压器系统的参考温度可以是不同的，因此在校正时需要考虑不同的材料和\n参考温度。在计算附加损耗P时使用平均参考温度0rp。另外，也需要考虑材料常数平均值0op，见式\n(F.6)和式(F.7)：\n0A+0B\n..（F.6）\noA 十0B\nope\n2\n示例1：\n对于所有系统都按120C参考温度的环氧树脂浇注变压器来说，根据不同材料，计算公式如下：\n235+120\nR,=R\n225+120\n（铜）\n225+0\n（铝）\n355\nR=R1225+0\n345\n（铝）\n235+02\n225+0\n（铝）\n45\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9151, "ocr_line_count": 70, "ocr_error": null, "raw_text_len": 756, "clean_text_len": 699, "clean_text": "GB/T 1094.11—2022\n附录F\n（规范性）\n不同参考温度和/或绕组材料的损耗计算符号：\n下标1冷态绕组电阻测量；下标2\n负载损耗测量的条件；下标r在“参考温度”时的条件；\n下标A、B系统名称；R电阻；绕组温度，单位为C；\nP负载损耗；I\n确定损耗而规定的负载电流(额定电流、分接电流、其他某一特定负载下的规定值)；\nP.-附加损耗；\n9。\n材料常数（铜为235，铝为225）。\n绕组电阻测量在0温度下进行，测量电阻值为R。\n负载损耗在绕组平均温度02下测量，对应指定电流I下测量的损耗为P2。此损耗包括“电阻损耗”I²R2和“附加损耗”，P，见式（F.1)和式（F.2)：\nR=R\n9。+02\n9。+0\n∑I²R2是所有绕组直流电阻损耗之和。\nP=P-∑I²R.·（F..2）\n在参考温度0.下，绕组电阻是R.，附加损耗是P。，总负载损耗是P，，见式(F.1)～式(F.5)：\nR,=R\n9。+ 0\n9。+0\n9。+02\nPa=P2\n0。+0.\n(F.4 )最后：P,=>I²R,+P\n….（F.5)\n14.2.3进一步描述了变压器系统的参考温度可以是不同的，因此在校正时需要考虑不同的材料和参考温度。在计算附加损耗P时使用平均参考温度0rp。另外，也需要考虑材料常数平均值0op，见式\n(F.6)和式(F.7)：\n0A+0B\n..（F.6）oA 十0Bope\n示例1：\n对于所有系统都按120C参考温度的环氧树脂浇注变压器来说，根据不同材料，计算公式如下：\n235+120\nR,=R\n225+120\n（铜）\n225+0\n（铝）R=R1225+0（铝）\n235+02\n225+0\n（铝）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7688, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 52, "text": "GB/T 1094.11—2022\nP=P\n235+02\nP=P\n225+02\n355\n（铜）\n345\n（铝）\n最后：\nP,=∑I²R,+P\n示例2：\n具有以下参数的环氧树脂浇注变压器：\n系统A(例如高压)\n系统B（例如低压）\n耐热等级：F\n耐热等级：H\n平均绕组温升：100K\n平均绕组温升：125K\n参考温度：120C\n参考温度：145C\n材料：铝\n材料：铜\n对温度0时测量的电阻和温度0：时测量的损耗进行校正：\n00A+02\no8+02\nR2s=R1\n9oB+0\nPa=P2-（I²R2A+I²RB)\n在特定参考温度0.下的绕组电阻R，：\n225+120\n345\n235+145\n380\nRA=R\n225+01\n=R\n225+0\nRB=R\n235+0\n在折中参考温度0，下的附加损耗：\n120+145\n0p\n132.5\n2\n225+235\nopa\n230\n2\nop+θ2\n230+0\n230+0\n最后：\nP,=（I²R2A+I²R2s）+P\n46\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9194, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 447, "clean_text_len": 388, "clean_text": "GB/T 1094.11—2022\nP=P\n235+02\nP=P\n225+02\n（铜）（铝）最后：P,=∑I²R,+P\n示例2：\n具有以下参数的环氧树脂浇注变压器：\n系统A(例如高压)系统B（例如低压）\n耐热等级：F耐热等级：H平均绕组温升：100K\n平均绕组温升：125K参考温度：120C\n参考温度：145C\n材料：铝材料：铜对温度0时测量的电阻和温度0：时测量的损耗进行校正：\n00A+02\no8+02R2s=R1\n9oB+0\nPa=P2-（I²R2A+I²RB)\n在特定参考温度0.下的绕组电阻R，：\n225+120\n235+145\nRA=R\n225+01\n=R\n225+0\nRB=R\n235+0\n在折中参考温度0，下的附加损耗：\n120+145\n0p\n132.5\n225+235\nopaop+θ2\n230+0\n230+0\n最后：\nP,=（I²R2A+I²R2s）+P", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7898, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 53, "text": "GB/T 1094.11—2022\n附录G\n(资料性）\n变压器的安装与安全\nG.1使用说明书\n制造方（特别是向指定用户供应样机产品的制造方)宜向用户提供有关产品的使用说明书，该说明\n书包括安装要求、运输要求、起吊、维护和运行等方面的内容。除非合同另有规定，提前向用户提供使用\n说明书是一种好的做法，因为这将使用户能对安装的正确性进行检查。此外，如果合适，还可对组织运\n输和起吊所采取的步骤进行检查。\nG.2设备与安全\nG.2.1概述\n变压器使用中的安全，可以从各方面来考虑：\na）变压器自身的安全，以避免因其内部故障带来危险；\nb）安装中需采取的安全措施，以防止意外事故发生；\nc）限制外部事故的影响。\n提高上述b)和c)安全性的步骤由国家法律法规规定。\n需遵守国家标准对安装要求的规定。\nG.2.2～G.2.4给出了供、需双方需采取的措施的示例，以保证可以接受的安全程度。\nG.2.2变压器自身的安全\n如果满足本文件的规定，则表明变压器具有防止内部出现危险故障所需的可靠性。对于主要组件，\n则宜符合相关的标准。宜遵守制造方关于变压器负载能力的规定，负载导则按GB/T1094.12。\n可能需要注意以下几个特殊方面：\n一绝缘水平和绝缘试验；\n一—由保证损耗和试验测得损耗所产生的最大热量；\n一一运行中的最高温度；\n使用说明书中宜强调变压器及其附件和保护装置的系统性维护；\n-使用说明书宜给出有关维护条件的指导；\n一一在有火灾（内部或外部)危险的场合使用F1级变压器。\nG.2.3注意事项\n防范措施在国家法律法规和国家标准中规定。\n设计人员宜考虑下述尚不详尽的事项：\n变压器室的通风冷却系统是否足以使环境空气温度低于规定的最高温度限值；\n一对由系统或雷电引起的瞬变过电压，是否具有足够的保护能力；\n一过电流保护及变压器内部短路承受能力；\n变压器的其他保护(温度指示装置上的触点等)和设备中的其他保护(继电器、熔断器等)；\n变压器自身起火或其他原因起火的风险、后果及防范；\n一严禁接近，以免接触带电部分或高温部件，并在发生故障时限制在场人员接近；\n47\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.988, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 895, "clean_text_len": 863, "clean_text": "GB/T 1094.11—2022\n附录G\n(资料性）变压器的安装与安全\nG.1使用说明书制造方（特别是向指定用户供应样机产品的制造方)宜向用户提供有关产品的使用说明书，该说明书包括安装要求、运输要求、起吊、维护和运行等方面的内容。除非合同另有规定，提前向用户提供使用说明书是一种好的做法，因为这将使用户能对安装的正确性进行检查。此外，如果合适，还可对组织运输和起吊所采取的步骤进行检查。\nG.2设备与安全\nG.2.1概述变压器使用中的安全，可以从各方面来考虑：\na）变压器自身的安全，以避免因其内部故障带来危险；\nb）安装中需采取的安全措施，以防止意外事故发生；\nc）限制外部事故的影响。\n提高上述b)和c)安全性的步骤由国家法律法规规定。\n需遵守国家标准对安装要求的规定。\nG.2.2～G.2.4给出了供、需双方需采取的措施的示例，以保证可以接受的安全程度。\nG.2.2变压器自身的安全如果满足本文件的规定，则表明变压器具有防止内部出现危险故障所需的可靠性。对于主要组件，\n则宜符合相关的标准。宜遵守制造方关于变压器负载能力的规定，负载导则按GB/T1094.12。\n可能需要注意以下几个特殊方面：\n一绝缘水平和绝缘试验；\n一—由保证损耗和试验测得损耗所产生的最大热量；\n一一运行中的最高温度；\n使用说明书中宜强调变压器及其附件和保护装置的系统性维护；\n-使用说明书宜给出有关维护条件的指导；\n一一在有火灾（内部或外部)危险的场合使用F1级变压器。\nG.2.3注意事项防范措施在国家法律法规和国家标准中规定。\n设计人员宜考虑下述尚不详尽的事项：\n变压器室的通风冷却系统是否足以使环境空气温度低于规定的最高温度限值；\n一对由系统或雷电引起的瞬变过电压，是否具有足够的保护能力；\n一过电流保护及变压器内部短路承受能力；\n变压器的其他保护(温度指示装置上的触点等)和设备中的其他保护(继电器、熔断器等)；\n变压器自身起火或其他原因起火的风险、后果及防范；\n一严禁接近，以免接触带电部分或高温部件，并在发生故障时限制在场人员接近；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8993, "has_structure_hint": true}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 54, "text": "GB/T 1094.11—2022\n一对设备外部的噪声进行抑制；\n是否需要控制母线或电缆产生的磁场；\n-防止环境空气污染的规定；\n-防止气体产生和聚积；\n一禁止保护外壳的通风受阻；\nG.2.4设备设计\n设计人员宜做好如下事项：\n具备足够的通风能力，以使变压器周围的空气温度低于4.2给出的上限值，供、需双方另有协\n议时除外；\n一具有足够的措施，以使环境空气温度高于4.2给出的下限值，另有规定时除外；\n一一对各种瞬态过电压进行充分的保护；\n注：当断路器在励磁电流过零时进行切断会产生瞬态过电压。这种瞬变现象在单断路器动作期间，常常会重复出\n现几次，从而使过电压峰值逐步上升。\n一在过电流值相当大时，要有一台装置或一个系统能立即切断变压器电源；\n一要使变压器不受附近热源的影响；\n-有可燃烟雾和气体的最小保留空间；\n一为了安全，采取禁止接近的措施；\n一如有必要，要抑制安装设备外部的噪声；\n要对设备外的磁场（主要由连接线或母线所产生的)辐射进行抑制，其主要抑制方法为：\n在设施内部设置磁屏蔽，或使其与磁场源之间距离足够大。\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 481, "clean_text_len": 456, "clean_text": "GB/T 1094.11—2022\n一对设备外部的噪声进行抑制；\n是否需要控制母线或电缆产生的磁场；\n-防止环境空气污染的规定；-防止气体产生和聚积；\n一禁止保护外壳的通风受阻；\nG.2.4设备设计设计人员宜做好如下事项：\n具备足够的通风能力，以使变压器周围的空气温度低于4.2给出的上限值，供、需双方另有协议时除外；\n一具有足够的措施，以使环境空气温度高于4.2给出的下限值，另有规定时除外；\n一一对各种瞬态过电压进行充分的保护；\n注：当断路器在励磁电流过零时进行切断会产生瞬态过电压。这种瞬变现象在单断路器动作期间，常常会重复出现几次，从而使过电压峰值逐步上升。\n一在过电流值相当大时，要有一台装置或一个系统能立即切断变压器电源；\n一要使变压器不受附近热源的影响；\n-有可燃烟雾和气体的最小保留空间；\n一为了安全，采取禁止接近的措施；\n一如有必要，要抑制安装设备外部的噪声；\n要对设备外的磁场（主要由连接线或母线所产生的)辐射进行抑制，其主要抑制方法为：\n在设施内部设置磁屏蔽，或使其与磁场源之间距离足够大。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9021, "has_structure_hint": false}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 55, "text": "GB/T1094.11—2022\n参考文献\n[1]GB/T30790.2色漆和清漆防护涂料体系对钢结构的防腐蚀保护第2部分：环境分类\n[2]IEEE 693IEEERecommendedPractice forSeismicDesign of Substations\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 154, "clean_text_len": 133, "clean_text": "GB/T1094.11—2022\n参考文献\n[1]GB/T30790.2色漆和清漆防护涂料体系对钢结构的防腐蚀保护第2部分：环境分类\n[2]IEEE 693IEEERecommendedPractice forSeismicDesign of Substations", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9206, "has_structure_hint": false}
{"doc_id": "ff2f96ba398c", "file_name": "GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\GBT 1094.11-2022电力变压器  第11部分：干式变压器.pdf", "page_num": 56, "text": "GB/T 1094.11—2022\n中华人民共和国\n国家标准\n电力变压器第11部分：干式变压器\nGB/T 1094.11—2022\n*\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张3.75字数108千字\n2022年3月第一版2022年3月第一次印刷\n￥\n书号：155066·1-69784\n：定价68.00元\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\nGB/T 1094.11-2022\n正版服务到\n举报电话：（010)68510107\n学兔兔www.bzfxw.com标准下载", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9721, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 395, "clean_text_len": 363, "clean_text": "GB/T 1094.11—2022\n中华人民共和国国家标准电力变压器第11部分：干式变压器\nGB/T 1094.11—2022\n*\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销开本880×12301/16印张3.75字数108千字\n2022年3月第一版2022年3月第一次印刷\n￥\n书号：155066·1-69784：定价68.00元如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T 1094.11-2022\n正版服务到举报电话：（010)68510107", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8873, "has_structure_hint": true}
