{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 1, "text": "ICS 29.240\nK 45\nT/CEC\n中国电力企业联合会标准\nT/CEC245-2019\n变电站继电保护接地技术规范\nGrounding technical specificationforrelayingprotectionin substation\n2019-11-21发布\n2020-01-01实施\n中国电力企业联合会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.977, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 168, "clean_text_len": 163, "clean_text": "ICS 29.240K 45T/CEC\n中国电力企业联合会标准T/CEC245-2019\n变电站继电保护接地技术规范\nGrounding technical specificationforrelayingprotectionin substation\n2019-11-21发布\n2020-01-01实施中国电力企业联合会发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9477, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 2, "text": "T/CEC245—2019\n目次\n前言\n引言\nIII\n1范围\n2规范性引用文件\n3术语和定义\n4技术要求…\n4.1室内二次接地网设置.\n.1\n4.2室外二次接地网设置.\n2\n4.3\n继电保护等二次设备接地·\n2\n4.4\n继电保护等二次设备屏柜接地·\n2\n4.5\n二次电缆接地\n3\n4.6\n二次回路接地\n3\n4.7其他接地·\n4\n附录A（资料性附录）室\n室内二次接地网布置图\n5\n附录B（资料性附录）\n室外二次接地网布置图，\n附录C（资料性附录）\n高频同轴电缆开关场侧接地示意图·\n附录D（资料性附录）RS485通信及对时接口的接线图\n参考文献·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9748, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 272, "clean_text_len": 253, "clean_text": "T/CEC245—2019目次前言引言\nIII\n1范围\n2规范性引用文件\n3术语和定义\n4技术要求…\n4.1室内二次接地网设置.\n.1\n4.2室外二次接地网设置.\n4.3\n继电保护等二次设备接地·\n4.4\n继电保护等二次设备屏柜接地·\n4.5\n二次电缆接地\n4.6\n二次回路接地\n4.7其他接地·\n附录A（资料性附录）室室内二次接地网布置图\n附录B（资料性附录）\n室外二次接地网布置图，\n附录C（资料性附录）\n高频同轴电缆开关场侧接地示意图·\n附录D（资料性附录）RS485通信及对时接口的接线图参考文献·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8826, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 3, "text": "T/CEC245-2019\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出。\n本标准由电力行业继电保护标准化技术委员会（DL/TC15）归口。\n本标准主要起草单位：南京南瑞继保电气有限公司、中国电力科学研究院有限公司、国电科学技\n术研究院有限公司、广东电网有限责任公司电力调度控制中心、中国南方电网有限责任公司超高压输\n电公司梧州局、华北电力大学、中国电力工程顾问集团华北电力设计院有限公司、中国电力工程顾问\n集团中南电力设计院有限公司、中国能源建设集团广东省电力设计研究院有限公司、璞信电力工程设\n计有限公司、国网江苏省电力有限公司电力科学研究院、国网浙江省电力有限公司电力科学研究院、\n北京四方继保自动化股份有限公司、国电南京自动化股份有限公司、许继电气股份有限公司、长园深\n瑞继保自动化有限公司、上海思源弘瑞自动化有限公司。\n本标准主要起草人：宋湘萍、何学东、孙集伟、尹羽、温才权、黄叙银、刘玮、赵希才、凌刚、\n李力、焦重庆、盛志宇、张婷、伦振坚、包安群、韩造林、赵莉、庞福滨、罗克宇、汪冬辉、刘国伟、\n徐双凯、张建华、陆征军、李兴华、组丽萍、何强、柯人观、史志伟、付建明。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 642, "clean_text_len": 635, "clean_text": "T/CEC245-2019\n前言本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本标准由中国电力企业联合会提出。\n本标准由电力行业继电保护标准化技术委员会（DL/TC15）归口。\n本标准主要起草单位：南京南瑞继保电气有限公司、中国电力科学研究院有限公司、国电科学技术研究院有限公司、广东电网有限责任公司电力调度控制中心、中国南方电网有限责任公司超高压输电公司梧州局、华北电力大学、中国电力工程顾问集团华北电力设计院有限公司、中国电力工程顾问集团中南电力设计院有限公司、中国能源建设集团广东省电力设计研究院有限公司、璞信电力工程设计有限公司、国网江苏省电力有限公司电力科学研究院、国网浙江省电力有限公司电力科学研究院、\n北京四方继保自动化股份有限公司、国电南京自动化股份有限公司、许继电气股份有限公司、长园深瑞继保自动化有限公司、上海思源弘瑞自动化有限公司。\n本标准主要起草人：宋湘萍、何学东、孙集伟、尹羽、温才权、黄叙银、刘玮、赵希才、凌刚、\n李力、焦重庆、盛志宇、张婷、伦振坚、包安群、韩造林、赵莉、庞福滨、罗克宇、汪冬辉、刘国伟、\n徐双凯、张建华、陆征军、李兴华、组丽萍、何强、柯人观、史志伟、付建明。\n本标准为首次发布。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8876, "has_structure_hint": false}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 4, "text": "T/CEC245—2019\n引\n言\n进入静态型保护时代以来，保护装置之间，以及保护装置与变电站监控设备之间的通信介质大致\n分为利用导体传输电信号或利用光纤传输光信号两种。当采用电信号进行通信时，为了实现可靠通\n信，必须将联网的中央计算机和各套微机保护，以及其他基于微机的控制系统都置于同一等电位平台\n上，于是有关在保护室设置等电位接地网的要求应运而生。等电位接地网的设置，对于以电信号为信\n息传输方式的保护装置，可提高信息交互和保护动作的可靠性，收到良好效果，我国电力行业也据此\n制定了相关“反事故措施”要求。\n从提出设置保护室等电\n护装置的软、硬件性能，\n增强了保护自身抵御外部干扰的能力；改变了保护装置对外信息交互的方\n式，我国保护生产厂家\n大减少了由于一次系统\n故障\n生的地电位变化所带来的影响：目前国内大多数保护生产厂家将保护装\n置各类接地点与“安\n合并后引出，共用同一\n一接地点。这些变化影响了继电保护等二次设备的接\n地要求和方式。\n关\n近些年，许多国家标\n保护装置接地\n点与地网的连接方\n等都出现了一些争议，\n条目不利于查询。\n为\n特制定本标准，统\n继电保护等二次设备接地要求，\n促进我国电力系统二次\n设备标准化水平的进一\n步提升。\n力\nELECT\n电\n国\nIⅡI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9744, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 538, "clean_text_len": 510, "clean_text": "T/CEC245—2019\n引言进入静态型保护时代以来，保护装置之间，以及保护装置与变电站监控设备之间的通信介质大致分为利用导体传输电信号或利用光纤传输光信号两种。当采用电信号进行通信时，为了实现可靠通信，必须将联网的中央计算机和各套微机保护，以及其他基于微机的控制系统都置于同一等电位平台上，于是有关在保护室设置等电位接地网的要求应运而生。等电位接地网的设置，对于以电信号为信息传输方式的保护装置，可提高信息交互和保护动作的可靠性，收到良好效果，我国电力行业也据此制定了相关“反事故措施”要求。\n从提出设置保护室等电护装置的软、硬件性能，\n增强了保护自身抵御外部干扰的能力；改变了保护装置对外信息交互的方式，我国保护生产厂家大减少了由于一次系统故障生的地电位变化所带来的影响：目前国内大多数保护生产厂家将保护装置各类接地点与“安合并后引出，共用同一一接地点。这些变化影响了继电保护等二次设备的接地要求和方式。\n关近些年，许多国家标保护装置接地点与地网的连接方等都出现了一些争议，\n条目不利于查询。\n为特制定本标准，统继电保护等二次设备接地要求，\n促进我国电力系统二次设备标准化水平的进一步提升。\n力ELECT电国IⅡI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9343, "has_structure_hint": false}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 5, "text": "T/CEC245—2019\n变电站继电保护接地技术规范\n1范围\n本标准规定了变电站、发电厂升压站、开关站、换流站交流场（以下简称变电站）继电保护装\n置、控制装置、安全自动装置及相关辅助装置等二次设备（不包括就地化保护装置，以下简称继电保\n护等二次设备）及其屏柜（箱）、二次电缆、二次回路的接地技术要求。\n本标准适用于变电站继电保护等二次设备及其屏柜（箱）、二次电缆、二次回路的接地设计、施工\n和验收，其他二次设备可参照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2900.73一2008电工术语接地与电击防护\nGB/T50065一2011交流电气装置的接地设计规范\nDL/T720一2013电力系统继电保护及安全自动装置柜（屏）通用技术条件\n3术语和定义\nGB/T2900.73—2008、GB/T50065—2011和DL/T720—2013界定的以及下列术语和定义适用于本文件。\n3.1\n主接地网maingroundinggrid\n接地系统的组成部分，仅包括接地极及其相互连接部分。\n[GB/T50065—2011，定义2.0.10]\n3.2\n室内二次接地网indoorsecondarygroundinggrid\n设置在安装有二次设备的变电站控制室、保护室、配电室或预制舱内，由按照屏柜布置方向水平\n敷设的、首末端分别连接的满足一定截面面积要求的专用铜排（缆）组成。又称为室内等电位接地网。\n3.3\n室外二次接地网outdoorsecondarygroundinggrid\n设置在变电站开关场二次电缆沟道内，由沿二次电缆敷设的、在交叉处可靠连接的满足一定截面\n面积要求的专用铜排（缆）组成。\n3.4\n二次接地网secondarygroundinggrid\n室内二次接地网和室外二次接地网的统称。\n3.5\n柜内接地铜排groundingcopperbarincabinet\n设置在二次设备柜（盘、屏、箱等）内，满足一定截面面积要求的接地汇流铜排。\n4技术要求\n4.1室内二次接地网设置\n4.1.1在控制室、保护室、配电室、预制舱等安装二次设备的室内，应设置室内二次接地网，并应符", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 966, "clean_text_len": 957, "clean_text": "T/CEC245—2019变电站继电保护接地技术规范\n1范围本标准规定了变电站、发电厂升压站、开关站、换流站交流场（以下简称变电站）继电保护装置、控制装置、安全自动装置及相关辅助装置等二次设备（不包括就地化保护装置，以下简称继电保护等二次设备）及其屏柜（箱）、二次电缆、二次回路的接地技术要求。\n本标准适用于变电站继电保护等二次设备及其屏柜（箱）、二次电缆、二次回路的接地设计、施工和验收，其他二次设备可参照执行。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T2900.73一2008电工术语接地与电击防护\nGB/T50065一2011交流电气装置的接地设计规范\nDL/T720一2013电力系统继电保护及安全自动装置柜（屏）通用技术条件\n3术语和定义\nGB/T2900.73—2008、GB/T50065—2011和DL/T720—2013界定的以及下列术语和定义适用于本文件。\n3.1\n主接地网maingroundinggrid\n接地系统的组成部分，仅包括接地极及其相互连接部分。\n[GB/T50065—2011，定义2.0.10]\n3.2\n室内二次接地网indoorsecondarygroundinggrid\n设置在安装有二次设备的变电站控制室、保护室、配电室或预制舱内，由按照屏柜布置方向水平敷设的、首末端分别连接的满足一定截面面积要求的专用铜排（缆）组成。又称为室内等电位接地网。\n3.3\n室外二次接地网outdoorsecondarygroundinggrid\n设置在变电站开关场二次电缆沟道内，由沿二次电缆敷设的、在交叉处可靠连接的满足一定截面面积要求的专用铜排（缆）组成。\n3.4\n二次接地网secondarygroundinggrid\n室内二次接地网和室外二次接地网的统称。\n3.5\n柜内接地铜排groundingcopperbarincabinet\n设置在二次设备柜（盘、屏、箱等）内，满足一定截面面积要求的接地汇流铜排。\n4技术要求\n4.1室内二次接地网设置\n4.1.1在控制室、保护室、配电室、预制舱等安装二次设备的室内，应设置室内二次接地网，并应符", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9054, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 6, "text": "T/CEC245-2019\n合下列要求：\na）对于控制室、保护室等处，在屏柜下层的电缆室、电缆沟道或电缆夹层内，沿屏柜布置的方向\n逐排敷设截面面积不小于100mm²的铜排（缆），将铜排（缆）的首端、末端分别连接，形成\n“自”字形二次接地网，可参见附录A的图A.1。\nb）对于配电室等处，在二次电缆沟道内沿配电装置布置方向敷设截面面积不小于100mm²的铜\n排（缆），可参见附录B的图B.1。\nc）对于预制舱等其他室内，二次接地网设置参照本条a）或b)。\nd）室内二次接地网可不与安装支架绝缘。\n4.1.2室内二次接地网应与主接地网一点可靠相连，连接点设置于电缆沟道入口处。室内二次接地网\n与主接地网连接不应少于4根铜排（缆），每根铜排（缆）截面面积不小于50mm²。\n4.2室外二次接地网设置\n4.2.1室外安装二次设备时，应设置二次接地网，并应符合下列要求：\na）应在开关场二次电缆沟道内、沿二次电缆敷设截面面积不小于100mm²的铜排（缆），并在交\n叉处互相可靠连接，形成室外二次接地网，可参见附录B的图B.1。\nb）室外二次接地网可不与安装支架绝缘。\n4.2.2室外二次接地网与主接地网连接，应符合下列要求：\na）在室外的汇控柜、智能控制柜、就地端子箱等室外的二次设备屏柜及保护用结合滤波器处，应\n采用截面面积不小于100mm²的铜排（缆）将室外二次接地网与主接地网可靠连接，可参见\n附录B的图B.1。\nb）在各室的电缆沟道入口处，应将室外二次接地网与主接地网可靠连接，连接点应设在室内二次\n接地网与主接地网连接处，可参见附录B的图B.1。\nc）室外二次接地网与主地网的连接点应远离可能产生较大故障电流和较大电气干扰的场所，室外\n二次接地网与主接地网的连接点与大电流入地点的距离应大于1个主接地网网格。\n4.3继电保护等二次设备接地\n4.3.1继电保护等二次设备不应与一次设备共用接地线。继电保护等二次设备的箱体（外壳）上应设\n有专用接地端子，应用截面面积不小于4mm的专用接地多股软铜线（以下简称专用接地线）接至柜\n内接地铜排。\n4.3.2保护装置工作电源地宜用截面面积不小于4mm的专用接地线接至柜内接地铜排。\n4.3.3继电保护通信接口装置48V电源的正极应与柜内接地铜排可靠连接，宜用截面面积不小于\n4mm的专用接地线。\n4.3.4RS485、RS232等通信端口的信号地不应接地。\n4.3.5输入端口、输出端口不应接地。\n4.4继电保护等二次设备屏柜接地\n4.4.1安装继电保护等二次设备的保护控制柜、开关柜、配电柜、汇控柜、智能控制柜、就地端子箱\n等屏柜（以下简称屏柜或柜），包括前、后柜门在内的柜体及柜内所有可能触及的外露可导电部分应\n实现电气互连，屏柜的柜体应与主接地网可靠连接，符合相关规程关于电气设备“安全地”的接地\n要求。\n4.4.2屏柜内下部应设置1根截面面积不小于100mm²的与柜体可靠连接的柜内接地铜排（以下简称\n接地铜排），可不设置与柜体绝缘的接地铜排。\n4.4.3室内屏柜的接地铜排应用截面面积不小于50mm²的铜排（缆）接至室内的二次接地网，室外屏\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1297, "clean_text_len": 1280, "clean_text": "T/CEC245-2019合下列要求：\na）对于控制室、保护室等处，在屏柜下层的电缆室、电缆沟道或电缆夹层内，沿屏柜布置的方向逐排敷设截面面积不小于100mm²的铜排（缆），将铜排（缆）的首端、末端分别连接，形成\n“自”字形二次接地网，可参见附录A的图A.1。\nb）对于配电室等处，在二次电缆沟道内沿配电装置布置方向敷设截面面积不小于100mm²的铜排（缆），可参见附录B的图B.1。\nc）对于预制舱等其他室内，二次接地网设置参照本条a）或b)。\nd）室内二次接地网可不与安装支架绝缘。\n4.1.2室内二次接地网应与主接地网一点可靠相连，连接点设置于电缆沟道入口处。室内二次接地网与主接地网连接不应少于4根铜排（缆），每根铜排（缆）截面面积不小于50mm²。\n4.2室外二次接地网设置\n4.2.1室外安装二次设备时，应设置二次接地网，并应符合下列要求：\na）应在开关场二次电缆沟道内、沿二次电缆敷设截面面积不小于100mm²的铜排（缆），并在交叉处互相可靠连接，形成室外二次接地网，可参见附录B的图B.1。\nb）室外二次接地网可不与安装支架绝缘。\n4.2.2室外二次接地网与主接地网连接，应符合下列要求：\na）在室外的汇控柜、智能控制柜、就地端子箱等室外的二次设备屏柜及保护用结合滤波器处，应采用截面面积不小于100mm²的铜排（缆）将室外二次接地网与主接地网可靠连接，可参见附录B的图B.1。\nb）在各室的电缆沟道入口处，应将室外二次接地网与主接地网可靠连接，连接点应设在室内二次接地网与主接地网连接处，可参见附录B的图B.1。\nc）室外二次接地网与主地网的连接点应远离可能产生较大故障电流和较大电气干扰的场所，室外二次接地网与主接地网的连接点与大电流入地点的距离应大于1个主接地网网格。\n4.3继电保护等二次设备接地\n4.3.1继电保护等二次设备不应与一次设备共用接地线。继电保护等二次设备的箱体（外壳）上应设有专用接地端子，应用截面面积不小于4mm的专用接地多股软铜线（以下简称专用接地线）接至柜内接地铜排。\n4.3.2保护装置工作电源地宜用截面面积不小于4mm的专用接地线接至柜内接地铜排。\n4.3.3继电保护通信接口装置48V电源的正极应与柜内接地铜排可靠连接，宜用截面面积不小于\n4mm的专用接地线。\n4.3.4RS485、RS232等通信端口的信号地不应接地。\n4.3.5输入端口、输出端口不应接地。\n4.4继电保护等二次设备屏柜接地\n4.4.1安装继电保护等二次设备的保护控制柜、开关柜、配电柜、汇控柜、智能控制柜、就地端子箱等屏柜（以下简称屏柜或柜），包括前、后柜门在内的柜体及柜内所有可能触及的外露可导电部分应实现电气互连，屏柜的柜体应与主接地网可靠连接，符合相关规程关于电气设备“安全地”的接地要求。\n4.4.2屏柜内下部应设置1根截面面积不小于100mm²的与柜体可靠连接的柜内接地铜排（以下简称接地铜排），可不设置与柜体绝缘的接地铜排。\n4.4.3室内屏柜的接地铜排应用截面面积不小于50mm²的铜排（缆）接至室内的二次接地网，室外屏", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8861, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 7, "text": "T/CEC245—2019\n柜的接地铜排应用截面面积不小于100mm²的铜排（缆）接至室外的二次接地网。\n4.4.4安装在一次设备或其支架上的本体端子箱、机构操作箱、接线箱（盒）等，箱内二次电缆的屏\n蔽层在此端不接地时，箱（盒）内可不设接地铜排，可参见4.5.3。\n4.5二次电缆接地\n4.5.1未特别说明时，继电保护等二次设备的电缆屏蔽层、铠装层接地应符合下列要求：\na）单屏蔽电缆的屏蔽层应两端接地。\nb）同轴电缆的屏蔽层应两端接地。\nc）通信及对时回路用双绞线屏蔽电缆的屏蔽层应一点接地，接地点宜在管理机侧。\nd）双屏蔽电缆外屏蔽层应两端接地，内屏蔽层应单端接地：内屏蔽层单端接地点应在控制室、保\n护室处。\ne）严禁使用电缆内的备用芯替代屏蔽层接地。\nf）铠装电缆铠装层宜\n在控制室、保护室一点接地。\n4.5.2屏柜内二次电缆的屏蔽层、\n铠装层接地时，应使用截面面积不小于4mm的专用接地线与接地\n铜排连接。\n4.5.3由变压器、断路器\n隔离开关和电流、\n电压互感器等一\n次设备直接引出的士次电缆的屏蔽层应\n使用截面面积不小于\n4mm\n的专用接地线仅在就地端子箱处一点接地，在一次设备的接线箱（盒）处\n不接地。二次电缆经\n金属管\n或金属盒从一次设备的接线箱（盒）引至电缆沟，\n并蒋金属管的上端与一\n次设备的底座或金属外壳\n良好焊接，金属管的另一端在电缆沟内与主地网相连\n应在距一次设备\n定距离之\n之外与主地网相连，\n该连接点与\n个主接地网网格。\nR\n4.5.4一次设备的\n次电缆未经就地端子箱转接，而直接从\n次设备本体引至变压器气体保护、放电\n电压互感器二次回路等保\n护装置时，该二次电缆的屏蔽层在保护装置一侧应直接接地；在一次设备\n铜缆，通过该铜缆引\n至最近的二次接地网处接地；\n：二次电缆经金属管或金属盒从\n次设备的接线箱\n（盒）引至电缆沟，金\n属管两\n端的连接方式同4.5.3。\n4.5.5高频收发信机、\n复用通\n通信载波机的高频同轴电缆屏蔽层应两端接地，可参见附录C的图C.1，\n并应符合下列要求：\na）在开关场，二次接地网100mm²的铜排（缆）应按线路间隔数量焊接截面面积不小于50mm²\n的分支铜排（缆），\n分别延伸至各条线路保护用结合滤波器的高频同轴电缆引出端口附近与主\n接地网连接，接地点距结合滤波器一\n一次接地入地点宜为3m~5m。\nb）结合滤波器的一、二次绕组间应无直接连线，二次绕组在结合滤波器安装处不接地，使一、二\n次接地系统分开。\nc）二次绕组与高频同轴电缆屏蔽层在结合滤波器二次端子处相连后用不小于10mm2的绝缘铜缆\n引出结合滤波器，与上述50mm²分支铜排（缆）相连。\nd）在保护室内，高频同轴电缆屏蔽层压接4mm²的专用接地线后，接于柜内接地铜排上；收发\n信机的高频同轴电缆屏蔽层接入端子采用4mm²的专用接地线也接于接地铜排上。\n4.5.6在干扰严重的场所，或为取得必要的抗干扰效果，可在敷设电缆时使用金属电缆托盘（架），将\n各段电缆托盘（架）与主接地网紧密连接，并将不同用途的电缆分类、分层敷设在金属电缆托盘\n（架）中。\n4.6二次回路接地\n4.6.1电压互感器二次回路必须且只能有一个接地点，其接地线截面面积不应小于4mm²，并应符合\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.99, "ocr_line_count": 69, "ocr_error": null, "raw_text_len": 1343, "clean_text_len": 1307, "clean_text": "T/CEC245—2019\n柜的接地铜排应用截面面积不小于100mm²的铜排（缆）接至室外的二次接地网。\n4.4.4安装在一次设备或其支架上的本体端子箱、机构操作箱、接线箱（盒）等，箱内二次电缆的屏蔽层在此端不接地时，箱（盒）内可不设接地铜排，可参见4.5.3。\n4.5二次电缆接地\n4.5.1未特别说明时，继电保护等二次设备的电缆屏蔽层、铠装层接地应符合下列要求：\na）单屏蔽电缆的屏蔽层应两端接地。\nb）同轴电缆的屏蔽层应两端接地。\nc）通信及对时回路用双绞线屏蔽电缆的屏蔽层应一点接地，接地点宜在管理机侧。\nd）双屏蔽电缆外屏蔽层应两端接地，内屏蔽层应单端接地：内屏蔽层单端接地点应在控制室、保护室处。\ne）严禁使用电缆内的备用芯替代屏蔽层接地。\nf）铠装电缆铠装层宜在控制室、保护室一点接地。\n4.5.2屏柜内二次电缆的屏蔽层、\n铠装层接地时，应使用截面面积不小于4mm的专用接地线与接地铜排连接。\n4.5.3由变压器、断路器隔离开关和电流、\n电压互感器等一次设备直接引出的士次电缆的屏蔽层应使用截面面积不小于\n4mm\n的专用接地线仅在就地端子箱处一点接地，在一次设备的接线箱（盒）处不接地。二次电缆经金属管或金属盒从一次设备的接线箱（盒）引至电缆沟，\n并蒋金属管的上端与一次设备的底座或金属外壳良好焊接，金属管的另一端在电缆沟内与主地网相连应在距一次设备定距离之之外与主地网相连，\n该连接点与个主接地网网格。R\n4.5.4一次设备的次电缆未经就地端子箱转接，而直接从次设备本体引至变压器气体保护、放电电压互感器二次回路等保护装置时，该二次电缆的屏蔽层在保护装置一侧应直接接地；在一次设备铜缆，通过该铜缆引至最近的二次接地网处接地；：二次电缆经金属管或金属盒从次设备的接线箱\n（盒）引至电缆沟，金属管两端的连接方式同4.5.3。\n4.5.5高频收发信机、\n复用通通信载波机的高频同轴电缆屏蔽层应两端接地，可参见附录C的图C.1，\n并应符合下列要求：\na）在开关场，二次接地网100mm²的铜排（缆）应按线路间隔数量焊接截面面积不小于50mm²\n的分支铜排（缆），\n分别延伸至各条线路保护用结合滤波器的高频同轴电缆引出端口附近与主接地网连接，接地点距结合滤波器一一次接地入地点宜为3m~5m。\nb）结合滤波器的一、二次绕组间应无直接连线，二次绕组在结合滤波器安装处不接地，使一、二次接地系统分开。\nc）二次绕组与高频同轴电缆屏蔽层在结合滤波器二次端子处相连后用不小于10mm2的绝缘铜缆引出结合滤波器，与上述50mm²分支铜排（缆）相连。\nd）在保护室内，高频同轴电缆屏蔽层压接4mm²的专用接地线后，接于柜内接地铜排上；收发信机的高频同轴电缆屏蔽层接入端子采用4mm²的专用接地线也接于接地铜排上。\n4.5.6在干扰严重的场所，或为取得必要的抗干扰效果，可在敷设电缆时使用金属电缆托盘（架），将各段电缆托盘（架）与主接地网紧密连接，并将不同用途的电缆分类、分层敷设在金属电缆托盘\n（架）中。\n4.6二次回路接地\n4.6.1电压互感器二次回路必须且只能有一个接地点，其接地线截面面积不应小于4mm²，并应符合", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.894, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 8, "text": "T/CEC245-2019\n下列要求：\na）有电气联系的电压互感器的二次回路应在相关保护室一点接地，宜在电压并列柜处接地。\nb）各电压互感器的中性线不应接有可能断开的开关或熔断器等。\nc）未在开关场接地的电压互感器二次回路，宜在电压互感器端子箱处将每组二次回路中性点分别\n经放电间隙或氧化锌阀片接地，其击穿电压峰值应大于30lmx（单位为V，其中Imax为电网接\n地故障时通过变电站的可能最大接地电流有效值，单位为kA)。应定期检查放电间隙或氧化锌\n阀片，防止出现电压二次回路多点接地的情况。\nd）独立的、与其他互感器没有电气联系的电压互感器的二次回路宜在其就地端子箱一点接地。\ne）电压互感器的二次回路的接地线应接至柜内接地铜排。\n4.6.2电流互感器二次回路必须且只能有一个接地点，其接地线截面面积不应小于4mm²，并应符合\n下列要求：\na）有电气联系的电流互感器的二次回路应在相关保护柜内电流汇集处一点接地。\nb）独立的、与其他互感器没有电气联系的电流互感器的二次回路宜在其就地端子箱一点接地。\nc）电流互感器的备用二次绕组，应在开关场短接并一点接地。\nd）电流互感器的二次回路的接地线应接至柜内接地铜排。\n4.6.3应沿线路纵联保护光电转换设备至光通信设备光电转换接口装置之间的2M同轴电缆敷设截面\n面积不小于100mm²的铜电缆，铜电缆两端分别接至光电转换接口柜和光通信设备（数字配线架）的\n接地铜排，接地铜排应与2M同轴电缆的屏蔽层可靠相连。光电转换接口柜和光通信设备的接地铜排\n应同点与通信设备的接地网连接。保护光电转换设备应靠近光通信设备。\n4.6.4RS485通信及对时回路应采用总线型连接方式，其信号地不应接地。RS485通信及对时回路的\n接线可参见附录D的图D.1。\n4.7其他接地\n4.7.1柜内二次回路用浪涌保护器（SPD）的接地，应在柜内就近可靠接地。\n4.7.2所有隔离变压器（电压、电流、直流逆变电源、导引线保护等）的一、二次绕组间必须有良好\n的屏蔽层，屏蔽层应在柜内就近可靠接地。\n4.7.3光缆的金属加强芯、金属护套及铠装层等金属构件不应在屏柜内部接地，金属构件与柜体及柜\n内设备应绝缘；光缆的金属构件宜接至柜外主接地网。\n4.7.4柜内交流供电电源的中性线（零线）不应在柜内接地；接地线（PE）应在柜内就近可靠接地。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 977, "clean_text_len": 966, "clean_text": "T/CEC245-2019下列要求：\na）有电气联系的电压互感器的二次回路应在相关保护室一点接地，宜在电压并列柜处接地。\nb）各电压互感器的中性线不应接有可能断开的开关或熔断器等。\nc）未在开关场接地的电压互感器二次回路，宜在电压互感器端子箱处将每组二次回路中性点分别经放电间隙或氧化锌阀片接地，其击穿电压峰值应大于30lmx（单位为V，其中Imax为电网接地故障时通过变电站的可能最大接地电流有效值，单位为kA)。应定期检查放电间隙或氧化锌阀片，防止出现电压二次回路多点接地的情况。\nd）独立的、与其他互感器没有电气联系的电压互感器的二次回路宜在其就地端子箱一点接地。\ne）电压互感器的二次回路的接地线应接至柜内接地铜排。\n4.6.2电流互感器二次回路必须且只能有一个接地点，其接地线截面面积不应小于4mm²，并应符合下列要求：\na）有电气联系的电流互感器的二次回路应在相关保护柜内电流汇集处一点接地。\nb）独立的、与其他互感器没有电气联系的电流互感器的二次回路宜在其就地端子箱一点接地。\nc）电流互感器的备用二次绕组，应在开关场短接并一点接地。\nd）电流互感器的二次回路的接地线应接至柜内接地铜排。\n4.6.3应沿线路纵联保护光电转换设备至光通信设备光电转换接口装置之间的2M同轴电缆敷设截面面积不小于100mm²的铜电缆，铜电缆两端分别接至光电转换接口柜和光通信设备（数字配线架）的接地铜排，接地铜排应与2M同轴电缆的屏蔽层可靠相连。光电转换接口柜和光通信设备的接地铜排应同点与通信设备的接地网连接。保护光电转换设备应靠近光通信设备。\n4.6.4RS485通信及对时回路应采用总线型连接方式，其信号地不应接地。RS485通信及对时回路的接线可参见附录D的图D.1。\n4.7其他接地\n4.7.1柜内二次回路用浪涌保护器（SPD）的接地，应在柜内就近可靠接地。\n4.7.2所有隔离变压器（电压、电流、直流逆变电源、导引线保护等）的一、二次绕组间必须有良好的屏蔽层，屏蔽层应在柜内就近可靠接地。\n4.7.3光缆的金属加强芯、金属护套及铠装层等金属构件不应在屏柜内部接地，金属构件与柜体及柜内设备应绝缘；光缆的金属构件宜接至柜外主接地网。\n4.7.4柜内交流供电电源的中性线（零线）不应在柜内接地；接地线（PE）应在柜内就近可靠接地。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9094, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 9, "text": "T/CEC245-2019\n保护室\n电缆层\n图A.1用于控制室或保护室的二次接地网布置图\n款\n铜排\n室内二次接地网布置图\n（资料性附录）\n100mm²铜排（缆）\n保护装置\n用于控制室或保护室的二次接地网布置图，如图A.1所示。\n保护屏柜\n不少于闯）\n与\n主接地网", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9574, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 131, "clean_text_len": 122, "clean_text": "T/CEC245-2019\n保护室电缆层图A.1用于控制室或保护室的二次接地网布置图款铜排室内二次接地网布置图\n（资料性附录）\n100mm²铜排（缆）\n保护装置用于控制室或保护室的二次接地网布置图，如图A.1所示。\n保护屏柜不少于闯）与主接地网", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8974, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 10, "text": "T/CEC245-2019\n结合滤波器\n5m3m~5m\n端子箱\n变电站保护室\n室外二次接地网布置图\n室外二次接地网布置图\n（资料性附录）\n…\n电缆沟\n变电站配电室\n不小于50mm²铜排\nB.1\n图\n与（\n变电站主控室\n（）01\n室外二次接地网布置图，如图B.1所示。\n100mm²铜排（缆）-\n--+.....\n100mm²铜排（缆）\n开关柜\n保护装\n电缆竖井", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9455, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 180, "clean_text_len": 167, "clean_text": "T/CEC245-2019结合滤波器\n5m3m~5m\n端子箱变电站保护室室外二次接地网布置图室外二次接地网布置图\n（资料性附录）…\n电缆沟变电站配电室不小于50mm²铜排\nB.1图与（变电站主控室（）01\n室外二次接地网布置图，如图B.1所示。\n100mm²铜排（缆）-\n--+.....\n100mm²铜排（缆）\n开关柜保护装电缆竖井", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8153, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 11, "text": "T/CEC245-2019\n附录C\n（资料性附录）\n高频同轴电缆开关场侧接地示意图\n高频同轴电缆开关场侧接地示意图，如图C.1所示。\n耦合电容器\n截面16\nnm²裸铜棒\n或面\n软铜线\n会\n层引出线\n接地闸刀\n频电缆芯线\n结合滤波器\n不小于50mm²多\n接地扁铁\n电\n国\nm²铜排（缆）\n中\n一次接地点\n3 m~5m\n图C.1高频同轴电缆开关场侧接地示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9688, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 177, "clean_text_len": 162, "clean_text": "T/CEC245-2019\n附录C\n（资料性附录）\n高频同轴电缆开关场侧接地示意图高频同轴电缆开关场侧接地示意图，如图C.1所示。\n耦合电容器截面16\nnm²裸铜棒或面软铜线会层引出线接地闸刀频电缆芯线结合滤波器不小于50mm²多接地扁铁电国\nm²铜排（缆）中一次接地点\n3 m~5m\n图C.1高频同轴电缆开关场侧接地示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9085, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 12, "text": "T/CEC245—2019\n附录D\n（资料性附录）\nRS485通信及对时接口的接线图\n继电保护装置上RS485接口的信号地引出时，其回路接线如图D.1所示；如果信号地未引出，则\n没有这根线。\n保护管理机\n保护装置1\nRS485 +\nRS485 +\nRS485-\nRS485-\nRS485地\nRS485地\n屏蔽层\n屏蔽层\n保护装置2\nRS485 +\nRS485\nRS485地\n屏蔽层\n保护装置N\nRS485 +\nRS485\nRS485地\n屏蔽层\n图D.1RS485通信及对时接口的接线图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9821, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 242, "clean_text_len": 226, "clean_text": "T/CEC245—2019\n附录D\n（资料性附录）\nRS485通信及对时接口的接线图继电保护装置上RS485接口的信号地引出时，其回路接线如图D.1所示；如果信号地未引出，则没有这根线。\n保护管理机保护装置1RS485 +\nRS485 +RS485-RS485-\nRS485地\nRS485地屏蔽层屏蔽层保护装置2\nRS485 +RS485RS485地屏蔽层保护装置N\nRS485 +RS485\nRS485地屏蔽层图D.1RS485通信及对时接口的接线图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9245, "has_structure_hint": true}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 13, "text": "T/CEC245-2019\n参考文献\n[1]GB/T14285—2006继电保护和安全自动装置技术规程\n[2]GB/T2900.73—2008电工术语接地与电击防护\n[3]GB/Z30556.2—2017电磁兼容安装和减缓导则接地和布线\n[4]GB/T34125一2017电力系统继电保护及安全自动装置户外柜通用技术条件\n[5]GB/T50065—2011交流电气装置的接地设计规范\n[6]GB50169—2016电气装置安装工程接地装置施工及验收规范\n[7]GB50171一2012电气装置安装工程盘、柜及二次回路接线施工及验收规范\n[8]GB50217—2018电力工程电缆设计标准\n[9]GB/T50976一2014继电保护及二次回路安装及验收规范\n[10]DL/T478—2013继电保护和安全自动装置通用技术条件\n[11]DL/T587—2016继电保护和安全自动装置运行管理规程\n[12]DL/T720一2013电力系统继电保护及安全自动装置柜（屏）通用技术条件\n[13]DL/T5136—2012火力发电厂、变电站二次接线设计技术规程\n[14]DL/T5149—2001220kV～550kV变电所计算机监控系统设计技术规程\n[15]NB/T35050—2015水力发电厂接地设计技术导则\n[16]YD/T778—2011光纤配线架\n[17]YD/T2191.2—2010电信设备安装的电磁兼容及缓和措施第2部分：接地和线缆\n[18]国能安全（2014）161号防止电力生产事故的二十五项重点要求\n[19]国家电网设备（2018）979号国家电网有限公司十八项电网重大反事故措施（修订版）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9761, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 701, "clean_text_len": 700, "clean_text": "T/CEC245-2019参考文献\n[1]GB/T14285—2006继电保护和安全自动装置技术规程\n[2]GB/T2900.73—2008电工术语接地与电击防护\n[3]GB/Z30556.2—2017电磁兼容安装和减缓导则接地和布线\n[4]GB/T34125一2017电力系统继电保护及安全自动装置户外柜通用技术条件\n[5]GB/T50065—2011交流电气装置的接地设计规范\n[6]GB50169—2016电气装置安装工程接地装置施工及验收规范\n[7]GB50171一2012电气装置安装工程盘、柜及二次回路接线施工及验收规范\n[8]GB50217—2018电力工程电缆设计标准\n[9]GB/T50976一2014继电保护及二次回路安装及验收规范\n[10]DL/T478—2013继电保护和安全自动装置通用技术条件\n[11]DL/T587—2016继电保护和安全自动装置运行管理规程\n[12]DL/T720一2013电力系统继电保护及安全自动装置柜（屏）通用技术条件\n[13]DL/T5136—2012火力发电厂、变电站二次接线设计技术规程\n[14]DL/T5149—2001220kV～550kV变电所计算机监控系统设计技术规程\n[15]NB/T35050—2015水力发电厂接地设计技术导则\n[16]YD/T778—2011光纤配线架\n[17]YD/T2191.2—2010电信设备安装的电磁兼容及缓和措施第2部分：接地和线缆\n[18]国能安全（2014）161号防止电力生产事故的二十五项重点要求\n[19]国家电网设备（2018）979号国家电网有限公司十八项电网重大反事故措施（修订版）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8796, "has_structure_hint": false}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 14, "text": "CEC", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9997, "ocr_line_count": 1, "ocr_error": null, "raw_text_len": 3, "clean_text_len": 3, "clean_text": "CEC", "is_filtered": true, "filter_reason": "text_too_short<15", "visible_text_ratio": 1.0, "has_structure_hint": false}
{"doc_id": "bab9127e0b37", "file_name": "TCEC 245-2019变电站继电保护接地技术规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\TCEC 245-2019变电站继电保护接地技术规范.pdf", "page_num": 15, "text": "245-2019\nT/CEC\n中国电力企业联合会标准\n变电站继电保护接地技术规范\nT/CEC245—2019\n*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n*\n2020年8月第一版\n2020年8月北京第一次印刷\n880毫米×1230毫米16开本1印张28千字\n￥\n统一书号155198·2271定价15.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\nH\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.2271", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9706, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 300, "clean_text_len": 292, "clean_text": "245-2019\nT/CEC\n中国电力企业联合会标准变电站继电保护接地技术规范\nT/CEC245—2019*\n中国电力出版社出版、印刷、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n*\n2020年8月第一版\n2020年8月北京第一次印刷\n880毫米×1230毫米16开本1印张28千字\n￥\n统一书号155198·2271定价15.00元版权专有侵权必究本书如有印装质量问题，我社营销中心负责退换\nH\n中国电力出版社官方微信中国电力百科网网址电力标准信息微信为您提供最及时、最准确、最权威的电力标准信息\n155198.2271", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9101, "has_structure_hint": true}
