{
  "file_stem": "DLT 804-2014 交流电力系统金属氧化物避雷器使用导则",
  "file_name": "DLT 804-2014 交流电力系统金属氧化物避雷器使用导则.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 804-2014 交流电力系统金属氧化物避雷器使用导则.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 804-2014 交流电力系统金属氧化物避雷器使用导则.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "1-风电绝缘监督标准",
  "level_3_dir": "DLT 804-2014 交流电力系统金属氧化物避雷器使用导则.pdf",
  "page_count": 42,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "JCS 27.100\nF23\n备案号：\n47906-2015\n中华人民共和国电力行业标准\nDL/T 804 -\n\n代替DL/ T 804 -\n\n交流电力系统金属氧化物避雷器\n使用导则\nApplication guide of metal oxide surge arresters for a.c. power system\n2014-10-15 发布\n2015一03-01 实施\n国家能源局\n发布"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n目次\n前言……·\n..\n..\n.. ...\n.\n...\n\n. III\nI\n范围\n\n规范性引用文件\n3 使用环境条件\n3.1\n正常运行条件\n3.2\n异常运行条件…··\n\n电力系统条件\n...\n..\n...\n..\n...\n…\n…2\n4.1\n系统标称电压\nCU，）和系统最高工作电压（Um)\n…- ……2\n\n系统额定频率 …\n...\n..\n...\n...\n…\n·- 2\n\n系统接地方式 E\n...\n...\n..\n... ...\n··-….. 2\n4.4\n接地故障因数…\n·-…\n…\n…·\n…\n\n·-…·\n……2\n4.5\n接地故障持续时间\n………\n…\n...\n... ...\n...\n-- 2\n\n避雷器类型\n…\n\n...\n...\n..\n...\n…\n\n5.1\n按用途分类·\n·-…… ……·\n...\n... ...\n...\n…\n\n按结构分类\n… …3\n53 按外套材质分类\n·-……·4\n\n避雷器选择的一般程序…\n…·\n...\n...\n\n避雷器参数选择和应用\n… …\n...\n...\n\n..\n...\n…\n…· …5\n7.1\n持续运行电压\nCU,) -……·\n…\n··5\n7.2\n额定电压（乌〉··\n\n…·\n·-··\n… …\n\n7.3\n参考电压\n＜u~，l …… ……·\n\n... ...\n...\n…\n… ……… 8\n7.4\n标称放电电流\n…\n.. g\n\n工频电压耐受时间特性…\n…\n…\n…\n… ·- 8\n7.6\n能量吸收能力…\n\n...\n\n... ...\n...\n……… …\n…\n\n7.7\n避雷器的保护水平与绝缘配合\n... ...\n\n7.8\n耐短路电流能力··\n-··-…··\n\n7.9\n避雷器的外绝缘和耐污性能\n…·\n...\n\n...\n...\n…·\n·- 13\n7.10\n局部放电和无线电干扰性能\n...\n...\n...\n…\n\n7.11\n机械性能和抗震性能\n…· 14\n7.12\n密封性能\n...\n...\n\n…\n…\n\n7.13\n耐气候老化及耐湿气浸入性能 －……·\n..\n...\n...\n..\n...\n...\n…\n\n7.14\n环境性能－………\n...\n...\n...\n...\n..\n...\n...\n…\n…\n--\n…\n\n7.15\n有间隙避雷器放电特性…\n\n…·\n...\n. ·-……·\n\n检验 15\n8.1\n一般要求\n…·\n\n…\n……. 15\n8.2\n型式试验…\n……·\n...\n...\n…\n-…··\n…\n...\n...\n...\n...\n...\n…\n\n定期试验\n-- 19\n8.4\n抽样试验…\n--\n... ...\n…\n...\n\n..\n. 20\nI"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "DL/T804\n\n例行试验·．\n\n...\n..\n\n…\n·- .. 21\n8.6\n验收试验…\n,...-\n-…·-\n…… 22\n8.7\n交接试验…\n…\n…·\n\n…\n·-\n. 23\n\n预防性试验\n··\n-…·\n…· …\n..\n...\n...\n...\n...\n………\n…··\n\n附录A （资料性附录〉确定由于接地故障产生的暂态过电压的方法 -- 26\n附录B （资料性附录〉\n运行中金属氧化物避雷器的诊断\n\n参考文献\n..\n.. ...\n…\n\n…\n...\n..\n..\n..\n...\n……… 36\nII\nwww.BZFXW.com"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n目Ij\n~\n本标准按照GB厅1.1\n2009 《标准化工作导则第1 部分＝标准的结构和编写》的规则编制。\n请注意本标准的某些内容可能涉及专利。本标准的发布机构不承担识别这些专利的责任。\n本标准代替DL/T 804-2002 《交流电力系统金属氧化物避雷器使用导则》。\n本标准与DL厅804-2002 相比，除编辑性修改外主要技术变化如下z\n一一增加了复合外套避雷器和GIS 避雷器的内容：\n一一电压等级范围由3kV～500kV 调整为3kV～!OOOkV;\n一一取消了早期配网用有串联间隙金属氧化物避雷器的相关内容：\n增加了系统标称电压为110\n(66 〕kV～220kV 敞开式变电站用于保护线路入口设备免受多重雷\n过电压损坏的有串联间隙金属氧化物避雷器的相关内容；\n一一将停电检测与带电测量内容合并在预防性试验条款中，并参考输变电设备状态检修试验规程的\n部分内容进行了完善；\n一一增加了资料性附录A 和附录B 。\n本标准由中国电力企业联合会提出。\n本标准由电力行业过电压与绝缘配合标准化技术委员会归口。\n本标准起草单位：中国电力科学研究院。\n本标准主要起草人．张搏宇、苏宁、张翠霞、李启盛、张宝全、郭洁、颜文、王保山、钟定珠、\n殷禹、陈秀娟、贺子鸣、葛栋。\n本标准历次版本发布情况：\n一一－DL厅804-20020\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市臼广路二条\n一号，\n100761 ）。\nIII\n/"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "DL / T 804 -\n\n交流电力系统金属氧化物避雷器使用导则\nGB 311.1\n,.\nGB 11032一\nGB厅16归\nDL厅393\nDL厅620\nDL厅664\nDLff 815\nIEC60099-\n述条件下应能正常运行：\na）环境温度在4吧快范围内。\nb )\n太阳光辐射。\n的版本适用于本文件。\n避雷器（Surge 进restels-Part4: Metal-oxide\n注：太阳…（l.lkW／~影部在型式试地时预热拼予以考虑·如果在阳附近有其他\n热源，避雷器的使用需经供需\nc)\n海拔不超过lOOOm 。\nd )\n交流电源的频率不低于48Hz，不超过62Hz.\ne )\n长期施加在选雷器端子间的工频电压应不超过避雷器的持续运行电压。\n。\n风速不大于35 m/s 。\ng )\n地震烈度7 度及以下地区。\nh )\n覆冰厚度不大于20mm 。\ni )\n机械条件（正在考虑中〉。\nj )\n垂直安装。\n3.2\n异常运行条件\n异常运行条件见GB 11032-2010 附录A 的规定。在异常运行条件下，避雷器的设计、制造及使用\n最\nwww.BZFXW.com"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n应特殊考虑。在异常运行条件下，本标准的使用需经供需双方协商。\n\n电力系统条件\n4.1\n系统标称电压\ncu.）和系统最高工作电压（Um)\n我国电力系统标称电压和系统最高工作电压见表1 0\n表1\n系统标称电压和系统最高工作电压\n系统标称电压民\n系统最高工作电压u~\n系统标称电压u,\n\n3.6\n\n7.2\n\n40.5\n\n,\n\n72.5\n\n4.2\n系统额定频率\n我国电力系统额定频率为50Hz.\n4.3\n系统接地方式\n电力系统分为中性点有效（直接）接地系统和中性点非有效接地系统。\n单位z kV （有效值〉\n系统最高工作电压um\n\nllOO\na]\n中性点有效接地系统z 中性点有效接地（包括经低值阻抗接地〉的系统，其零序电抗与正序电\n抗的比值CX0/X1 ）为正值并且不大于3，零序电阻与正序电抗的比值\n（R旷'.X，）为正值并且不大\n于\n1 0\nb)\n中性点非有效接地系统：不满足有效接地系统条件的为非有效接地系统。中性点非有效接地方\n式通常包括中性点不接地方式、中性点低电阻接地方式、中性点高电阻接地方式和中性点谐振\n接地方式。\n系统中性点接地方式与系统标称电压的关系见表2o\n表2\n系统中性点接地方式与系统标称电压的关系\n单位\nkV （有效值〕\n系统中性点接地方式\n系统标称电压\n中性点有效（直接〉接地系统\n3~ 35, llO~ 1000\n中性点非有效接地系统\n3~66\n4.4\n接地故障因数\n中性点有效接地系统的接地故障因数通常母线侧不大于1.3，线路侧不大于1.4.\n中性点非有效接地系统的接地故障困数通常不大于1.73 。但当接地电阻为电网总容抗的37%时，该\n接地故障因数可达1.82～1.90 。\n若XofX1 的比值在\n20～一I 之间接近谐振点Xo/X1 =-2 时，接地故障因数会高于1.90，本标准没有\n考虑这种特殊情况。\n接地故障产生暂态过电压的确定方法参见附录A。\n4.5\n接地故障持续时间\n系统的接地故障持续时间见表3o"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "DL/T804\n\n表3\n系统的接地故障持续时间\n单位z s\n系统中性点接地方式\n中性点有效接地系统\n中性点非有效接地系统\n不接地\n经消弧线圈接地\n经低电阻接地\n接地故障持续时间\n主主10\n经高电阻接地\n>10\n罢王10\n\n避雷器类型\n5.1\n按用途分类\n避雷器按其使用场合和保护对象，主要可分为电站用、配电用、并联电容器用、变压器中性点用、\n发电机用、电动机用和发电机中性点用避雷器等类型，分别如下z\na]\n电站用避雷器·用以限制作用在3kV～lOOOkV 电站设备上的操作和雷电过电压。避雷器通常\n安装在电站设备附近的相对地之间；但对于雷电活动强烈地区的110 (66) kV～220kV 敞开式\n变电站，当需要在线路侧安装避雷器用于限制多重雷电过电压时，若变电站无安装位置，也可\n安装在进线的第1 基杆塔上。\nb ]\n配电用避雷器z 用以限制作用在3kV～35kV 配电设施（主要是配电变压器、分段断路器、隔离\n开关及电缆终端头〉的雷电过电压和除谐振过电压及暂态过电压以外的相对地过电压。\nc)\n并联电容器用避雷器：用以限制投切电容器组时可能产生的操作过电压。对于不同容量和电压\n等级电容器组的避雷器，其能量吸收能力有不同的要求。\nd)\n发电机用避雷器：用以限制作用在发电机的雷电过电压和除谐振过电压以外的相对地过电压，\n并可限制升压变压器的传递过电压。\ne)\n电动机用避雷器g 用以限制3kV～lOkV 投切电动机时的操作过电压。\nf]\n发电机中性点用避雷器z 用以限制发电机中性点的雷电侵入波过电压，同时对发电机整个绝缘\n也有一定的保护作用。在正常运行工况下，作用在避雷器上的电压很低。\ng]\n变压器中性点用避雷器z 主要用以限制中性点为分级绝缘的变压器（包括中性点接有低于其设各\n绝缘水平的设备，如消弧线圈）雷电过电压。在正常运行工况下，作用在避雷器上的电压很低。\nh) 其他特殊型用途的避雷器z 避雷器还可用于下列设备的过电压保护，如输电线路、串联电抗器、\n串联电容器、电缆护层、电流互感器及电压互感器低压和高压侧臣间、发电机灭磁回路等。本\n标准不适用于上述避雷器。\n避雷器按其使用场合、保护对象以及标称放电电流的分类见表4o\n表4\n避雷器分类\n避雷器类别\n电站用\n电站用\n配电用\n并联补偿\n发电\n电容器用\n机用\n额定电压u,\n414.;u,.;\n90运u，ζ\n5三~u，ζ\n5ζ u，ζ\n4ζ u，三三\n（有效值〉\n5 ＇玉民主ζ90\nkV\n\n标称放电电流J,\n\nkA\n5.2\n按结构分类\n避雷器按其结构形式分为无间隙避雷器和有间隙避雷器，分别如下z\na)\n无间隙避雷器。\n电动\n变压器\n电机中性点\n机用\n中性点用\n用\n4.;u，ζ 60.;u，运\n2.4.;u，ζ\n13.5\n\n15.2\n2.5\n1.5\n无间隙避雷器的元件由金属氧化物电阻片和相应的零部件及绝缘外套组成，整只避雷器可由单个或\n\n,,\nwww.BZFXW.com"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "DL / T 804-2014\n多个避富器元件串〈井〉联构成。\n无间隙避雷器具有伏安特性连续平坦、安装和运行检测方便等优点，多用于发电厂和变电站。但由\n于没有串联间隙，电阻片不仅要承受雷电和操作过电压，还要承受正常持续运行电压和暂时过电压，在\n这些电压作用下会产生劣化和热稳定问题。\nb )\n有间隙避雷器。\n根据被保护对象的特点，如输电线路和谐振过电压多发的地方等，可选用有串联间隙的避雷器。对\n于绝缘较弱、需要残压较低时，还可选用有并联间隙避雷器。早期有串联间隙金属氧化物避雷器用于\n3kV～66kV 中性点非有效接地系统中的保护，可避免系统单相接地引起的暂时过电压和弧光接地或谐振\n过电压对电阻片的直接作用。与无间隙避雷器相比，有间隙避雷器结构相对复杂，有串联间隙的隔离作\n用降低了避雷器电阻片长期承受工作电压和暂时过电压作用下的劣化，减少了避雷器的运检维护工作量。\n因此，有间隙避富器较适用于安装在线路杆塔上。对于本标准涉及的用于限制110 (66) kV～220kV 敞\n开式变电站多重雷过电压用的有串联间隙避雷器，特别需要注意区分的是，该避雷器的结构形式虽然与\n线路防雷用有间隙避雷器相似，但避雷器的本体参数和间隙放电电压的取值是不同的。前者用于保护变\n电站设备，需要与变电站设备的绝缘水平相配合，避雷器的放电电压选取与避雷器本体残压相近值，间\n隙距离相对较小，且避雷器本体参数与站用无间隙避雷器相同；而后者用于线路防雷保护，防止线路雷\n击跳闸，其放电电压与线路的雷电冲击绝缘水平相配合，间隙距离相对较大。\n5.3\n按外套材质分类\n避雷器按外套（壳〉材质进行分类，可分为绝缘外套避雷器和气体绝缘金属封闭CGIS ）避雷器。绝\n缘外套避雷器又可分为瓷外套避富器和复合外套避雷器，分别如下：\na)\n瓷外套避宙器。\n瓷外套避雷器，是指避雷器元件的绝缘外套为电瓷材料的避雷器。瓷外套避雷器整体结构多为立柱\n式，当避雷器额定电压较高时，考虑到制作、加工、安装和运输等因素，避雷器一般由几个元件串联构\n成，并安装有均压环。瓷外套内部的避雷器芯体可以是单柱结构，也可以是多柱并联结构。瓷外套避雷\n器主要用于变电站、发电厂等。\n瓷外套避雷器的每个元件由在套、非线性金属氧化物电阻片、绝缘件、弹簧、压力释放装直和密封\n装置等组成，内部充有微正压的干燥空气或氮气。\n瓷外套避雷器具有抗老化性能好和机械强度高的优点。由于超／特高压避雷器高度较高，对机械性能\n（特别是抗弯性能）要求较高，并要求使用寿命较长，因此，多作为超／特高压站用避雷器。但是，瓷外\n套避雷器体积相对较大，重量较重，且耐污秽性能比复合外套避雷器差。由于瓷外套的抗压强度比抗拉\n强度大，瓷外套避富器一般采用座式安装方式。\nb)\n复合外套避雷器。\n复合外套避雷器，是指避雷器元件的绝缘外套是有机复合绝缘材料的避雷器。复合外套避雷器的每\n个元件由复合外套、非线性金属氧化物电阻片、绝缘件、弹簧、压力释放装置和密封装置等组成。\n复合外套一般由有机合成材料制成，如乙丙橡胶、高温硫化硅橡胶等。与瓷外套避雷器相比，复合绝\n缘式避雷器具有耐污能力强、体积小、重量轻和不易破碎等优点。耐气候老化性能和抗弯性能相对较差。\n复合外套避雷器多用于220kV 及以下变电站及配电系统，以及直流输电系统。输电线路防雷用避富\n器多采用复合外套避雷器。重污秽地区的避雷器宜选用复合外套避雷器。复合外套避雷器的安装方式可\n采用座式结构，也可采用悬挂式结构。\nc)\nGIS 避雷器。\nGIS 避雷器，也称为金属罐式避雷器。其外壳为金属材料，端部安装有盆式绝缘子，内部有金属氧\n化物电阻片、均压屏蔽罩、导电杆、导电触头、绝缘件等，并充以一定压力的SF6 气体以保证其绝缘强\n度。电气上通过盆式绝缘子与气体绝缘金属封闭开关设备等相连。\n与绝缘外套避雷器相比，\nGIS 避雷器设备尺寸小，没有外绝缘和污秽问题，但需长期承受内部SF6"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "DL/ T 804 -\n\n气体的压力。\nGIS 避雷器的结构有单相单罐和三相共罐两种。\nGIS 避雷器是GIS 的配套设备，主要用于\nGIS 变电站中。\n6 避雷器选择的一般程序\n避雷器可按以下程序选择：\na)\n按照使用地区的气温、海拔、风速、污秽和地震等环境条件，确定避雷器的使用条件。\nb )\n根据被保护对象选择避雷器的类型。\nc)\n根据变电站类型、避雷器安装位置、鱼且品组4固户要求，确定避雷器外套材质。对于GIS 变电\n站，安装在母线上的避雷器租费素在GIS 管道直接攫只辈压器端的避雷器，可选用GIS 避雷器。\nd )\n按照系统长期作用在避2智上的最高t蝠血压确定避雷器暂目穿续运行电压。\ne) 计算分析避雷器安”的暂酬倒在的幅值和耳挠闹，选部雷器的额定电压，井根据工频\n电压耐受时间特\n。\n根据进线段的\n值，选择避寻\ng)\n计算分析、\n幅值以及\nh )\n棍据选\n确定避甲\ni )\n按照避.Jfi\nj )\n按照避E器\n绝缘与\nk) 根据避\n强度。\nI)\n当避雷\n装位置\n联柱数。\n7.1\n持续运行电压\n〈队〉\n变电站避富器安装的数量，估算通\n＆放电电流等级。\n’器的操作冲击电流和能量，边\n避雷器持续运行电压是允葫齿久地\n工频班有效值。\n‘··‘－『马＝…~\n雷电冲击放电电流的幅\n、方波冲击试验电流\n，要考虑设备外\n择避富器的机械\n．调整避雷器的安\n；增加避雷器的并\n对于无间隙避雷器，运行电压草莓作用在避雷器的电阻片\n引起电阻片的劣化，为避免引起电\n雷器的持续运行电压。避雷器的持续运行\n阻片的过热和热崩溃，长期作用在避雷\n电压一般相当于额定电压的75%～85% 。\n避雷器持续运行电压与电力系统相电压或线电压的关系如下：\na)\n中性点有效接地系统：在中性点有效接地系统中，接在相对地之间的无间隙避富器，其持续运\n行电压应不低于电力系统的最高工作相电压。\nb )\n中性点非有效接地系统：在中性点非有效接地系统中，对于中性点不接地方式、经消弧线圈和\n经高电阻接地方式的系统，为了安全供电的需要，当发生单相接地故障时，一般不瞬时跳闸，\n接地故障的持续时间有时可达施，这时作用在健全相避雷器上的电压就等于或高于系统的线\n电压。在3kV～20kV 系统中，中性点大多非有效接地，当零序电抗CX0 ）与正序电抗\nCX1 ）之\n比在一∞～－20 之间，在健全相上的电压可达线电压的1.1 倍。在35kV～66kV 系统中，中性点\n\n/\nwww.BZFXW.com"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "DL/T 804\n\n一般经消弧线圈接地，且在过补偿下运行，健全相上的电压一般不高于线电压。\n另外，随着城市配网电缆使用的不断增多，有些中性点采用低电阻接地，单相接地故障在!Os 及以\n内切除，无间隙避雷器的持续运行电压的选择应不低于电力系统的最高工作相电压，即2\n!Os 及以内切除故障：乌兰UJ.J3'\n!Os 以上切除故障：\nU，注l.!Um OkV～20kV 系统）；\nu，注Um\n(35kV～66kV 系统〉。\n7.2\n额定电压\nCU,)\n7.2.1\n总则\n避雷器额定电压是施加到避雷器端子间的最大允许工频电压有效值，按照此电压所设计的避雷器，\n能在所规定的动作负载试验中确定的暂时过电压下正确地工作。它是表明避霄器运行特性的一个重要参\n数，但它不等于系统标称电压，也有别于其他电气设备的额定电压。\n由于电力系统的标称电压是该系统相间电压的标称值，而避雷器一般安装在相对地之间，正常工作\n下承受的是相电压和暂时过电压，因此其额定电压和电力系统的标称电压以及其他电气设备〈变压器、\n断路器等）的额定电压有不同的意义。\nGB 11032 20 IO 规定，避雷器在60'C 的温度下，注入标准规定的能量后，必须能耐受相当于避雷\n器额定电压的暂时过电压至少！Os 。\n在相同的系统标称电压下，无间隙避雷器的额定电压逃得越高，在运行中通过避雷器的泄漏电流越\n小，对减轻避雷器的劣化有利，可以提高避雷器运行的可靠性；另一方面，避雷器的额定电压越高，避\n雷器的保护水平也相应变差，被保护设备的绝缘水平也应相应提高，或在同样的绝缘水平下，设备的保\n护裕度会降低。选择的原则是，只要满足被保护设备绝缘配合的要求，避雷器的额定电压可逃得高一些。\n7.2.2\n中性点有效接地系统\n在中性点有效接地系统中，单相接地故障在!Os 及以内切除，可以只考虑单相接地时非故障相的电\n压升高和部分甩负荷、长线效应引起的暂时过电压。\n避雷器额定电压的选取，通常取等于或大于安装处的最大工频暂时过电压，如330kV 、\n500kV 和\n750kV 变电站，线路侧按1.4 （标么值）、母线侧按1.3 （标么值）选取。\n对于IOOOkV 特高压工程，为进一步降低系统过电压水平，采用断路器联动方式，使线路侧工频暂\n时过电压的持续时间缩短到不大于\n0.2s\nC考虑了断路器拒动而后备保护跳闸的情况）。特高压避雷器的\n工频耐受时间特性表明，若线路侧避雷器额定电压选用与母线侧相同为828kV，在工频电压889kV 下至\n少可耐受！Os。因此，在！OOOkV 特高压工程中，线路侧避雷器的额定电压和母线侧避雷器的额定电压可\n取相同值。\n高压及超／特高压中性点有效接地系统避雷器的典型额定电压值见表5 。\n表5\n中性点有效接地系统避雷器的典型额定电压值\n单位：kV （有效值〉\n系统标称电压\n母线侧\n避雷器额定电压\n线路侧\n\n另外，系统的工频暂时过电压会因工程而异，若某一工程的工频暂时过电压标么值低于线路侧标么\n值1.4 倍或母线侧标么值1.3 倍时，可考虑适当降低避雷器的额定电压。"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "DL/T 804- 2014\n7.2.3\n中性点非有效接地系统\n在中性点非有效接地系统中，如果单相接地故障在！Os 及以内切除，可应用7.2.2 的原则；如果单\n相接地故障在!Os 以上切除，额定电压还应乘上一个系数ko\n无间隙避雷器的额定电压可按式（1) 选择z\nu，王三kU云\n(1)\n式中z\nk一一切除单相接地故障时间系数，\n!Os 及以内切除时k=l.O,\n!Os 以上切除时k～1.25;\nUT 一一暂时过电压，\nkV。\n暂时过电压矶的推荐值见表6，中性点非有效接地系统避雷器额定电压U，的建议值U，见表7o\n表6\n暂时过电压UT 的推荐值\n单位z kV （有效值〉\n接地方式\n系统标称电压\n暂时过电压Ur\n3~20\nI !Um\n非有效接地系统\n35~66\nUm\n表7\n中性点非有效接地系统避雷器额定电压Eι 的建议值\n单位· kV （有效值〕\n接地方式\n非有效接地系统\n!Os 及以内切除故障\n!Os 以上切除故障\n系统标称电压\n\n避雷器额定电压\n\n7.2.4\n保护发电机用避雷器\n保护发电机用的避雷器，其额定电压按1.25 倍发电机额定电压选择，建议值见表80\n表8\n保护发电机用避雷器额定电压u，建议值\n单位E kV （有效值）\n发电机额定电压\n避雷器额定电压\n3.1s\nIι3 1\n10.s\n\nI s I 13.s\n7.2.5\n中性点用避雷器\n吁吁1\n\nI\n\nI 24\nI\n\nI\n21.s\nI 30\nI\n32.5\n中性点避雷器分为变压器中性点避雷器和发电机中性点用避雷器两种，分别如下z\na)\n变压器中性点绝缘为全绝缘时，变压器中性点用避雷器的额定电压在有效接地系统应不低于系\n统最高工作相电压，非有效接地系统应不低于系统最高工作电压。\n1) 变压器中性点绝缘为分级绝缘时，可先按照中性点的绝缘水平确定避雷器的保护水平，然\n后根据避雷器电阻片的制造水平（压比〕推算其额定电压；再通过暂时过电压水平的计算\n和工频电压耐受时间特性曲线校核避雷器的额定电压。\n2) 变压器中性点避雷器的额定电压G建议值见表9o\n表9\n变压器中性点避雷器的额定电压U，建议值\n中性点绝缘水平\n全绝缘\n分级绝缘\n系统标称电压\n\nllO\n\nkV\n避雷器的额定电压\n\nkV\n中性点雷电冲击绝缘水平\n\nkV\n\n,,\nwww.BZFXW.com"
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "DL I T 804 -\n\nb )\n发电机中性点避雷器的额定电压，可按发电机额定相电压1.25 倍选择。其建议值见表10 。\n表10\n发电机中性点避雷器额定电压U，建议值\n单位：\nkV （有效值〉\n压\n一\n压\n电\n一\n电\n定\n一\n定\n额\n一\n额\n机\n一\n器\n电\n一\n雷\n发\n一\n避\n3.15\nI 6.3 I 10.5 I 13.8 I 15万\nI\nis I 20 I 22 I 24 I 26\n2.4\nI 4.8 I 8.0 I 10.5 I 12.0 I 13.7 I 15.2 I 16.0 I 18.0 I 19.0\n当上列建议值〈或GB\n11032-2010 典型值〉的额定电压不能满足实际要求，需要另外选取避雷器\n的额定电压时，其直流lmA 参考电压及相应的保护特性，可按邻近的典型额定电压推算。\n7.3\n参考电压\ncu.时）\n避雷器参考电压是指在规定的参考电流下避雷器两端的电压。参考电压通常取避雷器伏安特性曲线\n上拐点处的电压。避雷器参考电压分为工频参考电压和直流参考电压，分别如下：\na)\n工频参考电压。\n工频参考电压是避雷器在工频参考电流下测出的避雷器的工频电压最大峰值除以J2 。该参数一般\n等于避雷器的额定电压值。避雷器运行电压与工频参考电压之比为荷电率。工频参考电流在一毫安至几\n十毫安范围，它与避雷器电阻肿的特性、直径和并联数有关。通常工频参考电流随电阻片直径的增大而\n增大，由制造厂给出并在资料中公布。\nb )\n直流参考电压。\n直流参考电压是避雷器在直流参考电流下测出的避雷器上的电压。对于交流系统用避雷器，虽然直\n流参考电压没有实质性的物理意义，但由于直流参考电压的测量比工频参考电压更方便，且干扰小，较\n适用现场测量；同时，避雷器的直流参考电压与工频参考电压有一定的关系，可通过直流参考电压的测\n量间接掌握工频参考电压。所以，在我国避雷器标准中一直保留对避雷器直流参考电压性能指标的要求。\n同样，直流参考电流的数值与避雷器电阻片的特性、直径和并联数有关，由制造厂给出并在资料中\n公布。\n7.4 标称放电电流\n避雷器的标称放电电流是用来划分避雷器等级、具有8/20µs 波形的雷电冲击电流峰值。它关系到避\n雷器耐受冲击电流的能力和避雷器的保护特性，是设备额定冲击耐受电压和变电站空气间隙距离选取的\n依据。\n按照DL厅620 规定，\n66kV 及以上系统架空线路，绝大部分均为沿全线架设避雷线，按远方雷击的\n雷电侵入波的概率统计及电站的重要性，可进行以下选择：\na)\n66kV～llOkV 系统，避雷器的标称放电电流可选用5kA；在雷电活动较强烈的地区、重要的变\n电站、进线保护不完善或进线段耐雷水平达不到规定时，可选用lOkA。\nb)\n220kV～3 30kV 系统，避雷器的标称放电电流可选用\nl OkA 。\nc )\n500kV 系统，避雷器的标称放电电流可选用lOkA～20kA。\n35kV 及以下系统虽不是全线架设避雷线，但从技术经济比较考虑，有一定的设备绝缘损坏危险率\n是可以接受的，按照避雷器类型和使用条件，标称放电电流可选用5 、\n2.5kA 和\nl. 5kA 等级。\n近l主雷击一般不作为选择标称放电电流的依据，但避雷器应具有足够的大电流冲击耐受能力。\n避雷器标称放电电流见表4。\n7.5\n工频电压耐受时间特性\n避雷器的工频电压耐受时间特性是指在规定条件下对避雷器施加不同的工频电压，避雷器不损坏、\n不发生热崩溃时所对应的最大持续时间的关系曲线。GB 11032-2010 规定，曲线至少由3 点组成，时间\n范围为O.ls～20min ：对于无接地故障清除装置的中性点非有效接地系统，时间应扩大到24h 。\n工频电压耐受时间特性是表明避雷器在运行中，吸收了规定的过电压能量以后，耐受暂时过电压的\n能力。按GB 11032-2010 规定，避雷器应耐受数值等于额定电压的暂时过电压I Os 。如果暂时过电压的\n\n‘、"
    },
    {
      "page_num": 14,
      "is_toc_page": false,
      "text": "DL / T 804 -2014\n幅值高于或低于避雷器额定电压，而其作用时间短于或长于\n10s ，可以用工频电压耐受时间特性曲线校\n核。提高工频电压耐受时间水平可进一步降低避雷器的工频参考电压和额定电压，为进一步降低避雷器\n的残压水平带来益处。\n各个制造厂避雷器的工频电压耐受时间特性有所不同，必须依据制造厂提供的曲线进行校核。\n在超／特高压系统中，可使用暂态网络分析仪或数值仿真对系统操作过电压和暂时过电压进行计算，\n得到避雷器的操作过电压吸收能量及暂时过电压的幅值和作用时间，然后用避雷器的工频电压耐受时间\n特性进行校核，使选用的避雷器具有足够的耐受操作过电压能量和暂时过电压的能力。\n由于金属氧化物电阻片的非线性2 较起品品品制岳4且压耐受时间特性试验对试验电源容量要求较\n高，试验中应确认实际负载电压。到E波形产生畸变时，商陆峰值计算，试验是偏于严格的。\n7. 6\n能量吸收能力\n7.6.1\n一般要求\n避雷器的能量吸收自\n统用避雷器，操作冲\n主要考虑因素。\n操作冲击下的\n要采用大电流冲\n特冲击能量吸收能力与雷电冲~~量吸\n能力。对330kV 及以上系\n飞t 能量是主要考虑因素；对220kV 及~正系统？雷电冲击下吸收的能盘是\n能力主要采用长持续时间电流附进行考核，建电峙下的能量吸收能力主\nν－核。\n7.6.2. 1\na)\n合空\nb )\n态、电压：\n除喇障电流时在故障线\n、\n、，\nJ\n、\n、，\n，\n，\n、\nB\n，\n，\n、\n、\n，\n，\n，\n-de\nFL\nUb\n避雷器在操作过电压中吸收的能量，按GB\n11032-2010 和IEC 60099-4 对操作冲击动作负载试验\n的规定，每次试验，均需施加二次长持续时间电流冲击，两次之间时间很短（50s～60s ），相当于绝热过\n程，因此避雷器吸收能量的能力是两次冲击能量之和，此值应大于式。）规定的操作过电压仿真计算要\n求的能量。\nW = 2Urcs(UL - Urcs)t / Z\nt = 2L/ v\n( 2 )\n(3)\n式中：\nw－一避富器吸收的能量，\nkJ;\nu,\n.. 一一避雷器操作冲击电流下的残压，\nkV;\n\n／τ\nwww.BZFXW.com"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "DL/T 804-2014\nUL －预期过电压，\nkV:\nZ一一线路冲击阻抗（波阻抗），O;\nt一一电流持续时间，\nms;\nL一－线路长度，\nkm;\nν\n波速，\n300km/mso\n由于避雷器的额定电压不同，吸收能量的总能力（W）也不同，所以也可用比能量\n（W’〉，即单位\n额定电压吸收能量的能力CW’ ；W IU，）来表示某种型号的避雷器吸收能量的能力。\n按照GB\n11032-2010 规定，\nllOkV 及以上系统用避雷器（不包括中性点避雷器）均应进行该项试\n验，试验参数可分为六个等级，见表110\n表11\n避雷器线路放电试验参数\n避雷器标称放电电流\n线路放电等级\n线路波阻抗Z\n峰值的视在持续时间t\n充电电压UL Cd.c.)\nkA\nn\nµs\nkV\n\n49U,\n\n3.2U,\nID\n,\n\n24U,\n\n3 2U,\nID\n\nl 3U,\n\n2.SU,\nID\n\n。且U,\n\n2.6U,\n\nosu,\n\n2.4U,\n\n03U,\n\n2.4U,\n若系统条件不符合表\n11 或对避雷器能量吸收能力有较高的要求时，可通过电磁暂态仿真计算程序\nCEMTP 或ATP ）来计算避雷器吸收的能量。计算得到的能量值除以避雷器额定电压为实际要求的比能\n量，再根据该比能量在GB 11032-2010 附录E 的图E.l 中找出相应的线路放电等级。\nGB 11032 2010\n图E.l 中纵坐标的比能量，仅为一次长持续时间电流冲击的能量，因此其数值为本标准上述计算值的1/2 。\nb ）方波冲击电流耐受能力。\n对l.5kA 和2.5kA 等级避雷器和5.0kA 等级（额定电压90kV 以下）避雷器，不要求进行输电线路\n特性规定的线路放电试验，但避雷器在雷电过电压或部分操作过电压动作后，系统的电容、电感中存储\n的能量仍会向避雷器释放，应根据避雷器的类型及使用情况进行幅值为75A～400A 的2000间的方波冲\n击电流试验。具体要求见表12 。\n表12\n5.0 、\n2.5 、\n1.SkA 避雷器方波耐受能力\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压（有效值〉\n2000µs 方波电流（峰值〉\nkA\nkV\nA\n发电机\n4~25\n\n5~51\n\n电站\n5.0\n84~90\n\n并联补偿电容器\n5~90\n400°\n配电\n5~34\n\nID"
    },
    {
      "page_num": 16,
      "is_toc_page": false,
      "text": "DL/T 804\n\n表12\n（续）\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压〈有效值〉\n2000µs 方波电流（峰值）\nkA\nkV\nA\n2.5\n电动机\n4~ 13.5\n\n电机中性点\n2.4~ 15.2\n\n1.5\n变压器中性点\n60~ 207\n\na\n如有更高要求，由供需双方协商。\n7.6.3\n大电流冲击耐受能力\n按照GB\n11032-2010 规定，应对无间隙避雷器电阻片进行大电流冲击耐受抽样试验，这是考虑在\n接近避雷器安装地点处遭受直接雷击或发生反击时，通过避雷器的雷电流将较大。电阻片在这种大电流\n冲击下，不应有击穿或闪络等破坏。在动作负载试验中，也要施加大电流冲击，由于避雷器承受大电流\n的概率较少，所以只施加两次。具体数值要求见表13,\n表13\n大电流冲击耐受试验数值\n避雷器标称放电电流\n大电流冲击电流值（峰值）\nkA\n\n7.7\n避雷器的保护水平与绝缘配合\n7.7.1\n总则\nkA\n\n避雷器标称放电电流\nkA\n2.5\n1.5\n大电流冲击电流值（峰值〉\nkA\n\n避雷器的保护水平是限制电力系统过电压的一项重要参数，特别是对于交流变电站，它是过电压与\n绝缘配合的基础。\n对于无间隙避雷器，其保护水平完全由残压决定：对于有间隙避雷器，其保护水平由本体残压和雷\n电冲击放电电压决定。本标准涉及的有间隙避雷器，其雷电忡击放电电压应与避雷器本体雷电冲击残压\n相当。\n7.7.2\n雷电过电压的保护水平\n避雷器雷电过电压的保护水平是下列两项数值的较高者g\na)\n陡波冲击电流下最大残压除以l15;\nb)\n标称放电电流下最大残压。\n对于a），是认为变压器类电器的泊浸绝缘所具有的陡波电流残压的耐受强度要比标称放电电流残压\n的耐受强度高15%以上，其他类型的绝缘，如旋转电动机、干式变压器、电缆及GIS 中的绝缘，有不同\n的系数。\n7.7.3\n操作过电压保护水平\n操作过电压保护水平是操作冲击电流下的最大残压。避雷器的操作冲击电流残压试验所用的操作冲\n击电流的波头时间应不小于30闷。\nGB\n11032-2010 按避雷器的标称放电电流、使用场合以及额定电压\n分别规定了不同避雷器操作冲击试验电流幅值，见表14。这一操作冲击电流值只用于避雷器的操作冲击\n残压试验，但并不要求在长持续时间忡击电流耐受试验中也要达到这一数值。\n\nwww.BZFXW.com"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "E飞\nDL/ T 804 -\n\n表14\n避雷器操作冲击残压试验用电流值\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压（有效值〉\n操作冲击电流值（峰值〉\nkA\nkV\nA\n\n电站用避雷器\n420~ 828\n500 及2000\n3~ 216\n125 及500\n电站用避雷器\n288~ 324\n250 及1000\n\n420~ 468\n500 及2000\n电气化铁道用避雷器\n42~ 84\n\n并联补偿电容器用避雷器\n5~ 90\n1 25 及500\n5~ 84\n\n电站用避雷器\n90~ 108\n125 及500\n\n发电机用避雷器\n4~ 25\n\n电气化铁道用遮雷器\n42~ 84\n\n配电用避雷器\n5~ 17\n\n2.5\n电动机用避雷器\n4~ 13.5\n\n变压器中性点用避雷器\n60~ 207\n\n1.5\n电动机中性点用避雷器\n2.4~ 15.2\n\n7.7.4\n配合系数\n配合系数也是指按惯用法衡量绝缘配合程度时，表征设备的绝缘水平与避雷器的保护水平之间裕度\n的值，其数值为被保护设备的绝缘水平除以避雷器的保护水平。\n雷电过电压和操作过电压下的配合系数分别如下：\na )\n雷电过电压的配合系数：\n1)\n中性点避雷器及紧靠保护设备避雷器，\nks> l.25 。\n2) 避雷器非紧靠保护设备，\nks> 1.4 （不包括特高压避雷器〉。\n3) 对于330kV 及以上变电站、带电缆段的变电站的配合系数，必要时可通过仿真计算对绝缘\n配合状态进行校核，也可用统计法求出变电站的危险概率。\n气\nb)\n操作过电压的配合系数：\nks> 1.1 5 。\n7.8\n耐短路电流能力\n在避雷器内部故障时，通过避雷器的故障电流应不致引起避雷器外套粉碎性爆炸，且如果产生明火，\n应在规定的时间内自熄灭。\n避雷器所能耐受的短路电流应大于避雷器安装处的最大短路电流，井按此选定避雷器耐短路电流的\n等级。\n在选择短路电流等级时，可参考安装处\n10 年内系统发展可能达到的最大短路电流（周期分量〉有\n效值。考虑到避雷器在运行中可能遇到的不同系统短路电流工况，要求避雷器在额定短路电流和降低的\n短路电流下的压力释放装置均能可靠动作。避雷器短路试验电流要求值见表\n1 5."
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "DL I T 804 -\n\n避雷器标称放电电流\nk.A\n表15\n避雷器短路试验电流要求值\n额定短路电流\n20, 10\nm\n一\n日\n－\nm\n一\nω\n50k.A, 25k.A\n25k.A, 12k.A\n25k.A, 12k.A\n25k.A, l 2k:A\n小短路电流\nA\n600土200\n600±200\n600±200\n600 士200\n600 士200\n600 士200\n600 士200\n600±200\n600 士200\nk.A\n降低的短路电流±10%\n7.9 避雷器的外绝\n此项性能要专\n避富器的绝\n作过电压和雷电、\na)\n外绝缘\n电特性\n作和雷\n操作和\n首先应\n试验；\n一一雷\n一一对于\n20, 10, 5\n10, 5\n10, 5, 2.5, 1.5\n门E于2瞅V 的10队及20k.A 避雷器，恪守耐受l班等于1.06 倍避雷器操\n应耐受峰值等于0.88 倍\n、\nGB厅l\nb)\n耐污性能。由于避雷器内苗情阜阻片组成的芯体，避宿嚣的污秽状况不仅会影响外套的污闪，\n还会造成避雷器电位分布习之均匀，亏市F部唠唔田开发热，乃至热崩溃。因此，应根据避雷器安\n装地区的污秽情况，选择合理的外套形式、污秽等级和爬电比距。\n一一在选择爬电比距时，应注意外套的有效绝缘高度和等效直径。\n一一在重污秽地区使用的瓷套避雷器，型式试验中应要求进行人工污秽试验以验证其耐污\n秽性能。\n一一瓷外套避雷器的高度通常是由耐污性能〈爬电比距〉决定。\n7.10\n局部放电和无线电干扰性能\n局部放电试验是检验避雷器内部缺陷的主要手段之一，它不仅作为一项单独的型式试验项目，还用\n在其他多项试验的前后对比测试项目中。避雷器的局部放电量应不超过lOpC 。\n.\n\nwww.BZFXW.com"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "t 飞\nDL/T 804\n\n无线电干扰电压试验是为了检验避雷器带电导体在工作电压下的电晕特性是否满足无线电抗干扰\n的要求。无线电干扰电压试验应在完整的避雷器上进行，并应按实际运行情况安装。额定电压84kV 以\n上避雷器应进行无线电干扰电压试验，且干扰电压应不超过2500µVo\n7.11\n机械性能和抗震性能\n对于座式安装的绝缘外套避雷器，在运行中承受的导线最大允许水平拉力和作用于避雷器上的风压\n力的抗弯负荷，应符合GB 11032\n2010 的相应规定和计算公式。\n若避雷器为悬挂式安装，应能耐受15 倍自重的拉伸试验。\n对于宣称有耐地震能力的避雷器，制造厂应通过计算或试验提供避雷器可能承受的地震加速度，并\n应考虑避雷器安装支架的放大系数。\n在避雷器安装处地震烈度在7 度以上、最大风速超过35m/s 以及覆冰厚度超过20mm 时，应与制造\n厂协商，对避雷器的机械强度重新核算。\n7.12\n密封性能\n避雷器应具有可靠的密封性能。在避雷器寿命期间，不应困密封性能不良而影响避雷器的运行性能。\n不同外套的避雷器密封性能应符合下列规定：\na)\n绝缘外套避雷器。对于瓷套避雷器，试验时宣采用氮质谱检漏仪检漏法、抽气浸泡法、热水浸\n泡法：对于复合外套避雷器，型式试验一般采用水煮法，例行试验时采用抽气浸泡法或其他有\n效方法。\n1) 热水浸泡法：在规定的高于环境温度一定温差的水中浸泡避雷器，如果在规定的时间内无\n连续性气泡则认为合格。\n2 ）抽气浸泡法：将避雷器放入盛有环境温度的水的可观察的密封容器中，将容器中水面上气\n压抽至规定真空度，如果在规定的时间内无连续性气泡贝tl认为合格。\n3) 氮质i普检漏仪检漏法：最大密封泄漏率应低于6.65 × 10 5Pa • Llso\n4) 水煮法：将避雷器浸没到盛满沸腾的去离子水的容器中42h，水中NaCl 的含量为lkg/m3 。\n沸腾结束后，避雷器应保持在容器中直到水冷却到约50℃，并保持这个温度，直到进行验\n证试验。验证试验要在己经冷却到室温的样品上进行。试验前后直流参考电压变化小于5%,\n泄漏电流变化小于20µA，局部放电量不大于！OpCo\n现场安装时应注意保护压力释放板，防止被扎破或碰伤。\n绝缘外套避雷器的法兰上应留有雨水释放孔。安装及运行过程中应注意不能使排水孔堵塞。\nb)\nGIS 避霄器。按照GB 11032-2010 规定，\nSF6 气体从避雷器内部泄漏到大气的相对年漏气率应\n小于1% 。\n7.13\n耐气候老化及耐湿气浸入性能\n对复合外套避雷器，应特别考虑耐受气候老化的能力和耐受湿气浸入的能力。\na]\n耐受气候老化能力。复合外套在长期持续运行电压及湿热、盐雾、强紫外线等应力作用下可能\n会被烧蚀或老化，并影响其电气性能。户外使用的复合外套避雷器应具有良好的耐受规定气候\n条件的能力。复合外套避雷器耐受气候老化的能力与结构设计、复合材料的具体成分及爬电距\n离有关。\nb)\n耐受湿气浸入能力。复合外套避雷器在运行过程中可能遭遇极端高温或低温天气，并可能伴随\n一定的机械应力。复合外套避雷器应进行GB 11032-2010 规定的湿气浸入试验，试验后的避\n雷器不应有明显的机械变化，密封性能良好。复合外套避雷器耐受湿气浸入的能力与密封系统、\n复合材料耐高低温能力及机械强度有关。\n7.14\n环境性能\n绝缘外套避雷器应具有耐受规定环境条件的能力，保证在极端高低温天气、酸雨、盐雾等作用下仍\n具有良好的密封性能。"
    },
    {
      "page_num": 20,
      "is_toc_page": false,
      "text": "'\n规定的环绕条件包括以下三部分z\na)\n温度循环：高低温温差为85K，且高温不低于40°C ，不高于70℃，\nb) 浓度25 × 10-6 的二氧化硫，持续21 天，\nc]\n浓度5%的二氧化硫，持续96h。\nDL/T 804-2014\n复合外套避雷器在湿气浸入试验中己考核其可能遭受的极端高温和低温天气，对温度循环试验不做\n要求。\n7.15\n有间隙避雷器放电特性\n有间隙避雷器本体的冲击保护水平应与变电站设备的绝缘水平相配合，避雷器的冲击放电电压应\n与变电站设备的冲击绝缘水平进行配合。避雷器的雷电冲击放电电压选取应与避雷器本体雷电残压值\n相当，该值决定着串联间隙的最大距离；另外，为了减少间隙不必要的动作次数，需要避雷器间隙至\n少能耐受正常运行的工频电压，此要求值决定着串联问隙的最小距离。有间隙避雷器的放电特性的要\n求值见表16.\n表16\nllOkV～220kV 敞开式变电站有间隙避雷器放电特性的要求值\n系统电压\n正极性雷电冲击50%放电电压〈峰值，三三）\n工频耐受电压〈有效值〉\nkV\nkV\nkV\nllO (66]\n运250\n二主80\n\n运500\n王三160\n8 检验\n8.1\n一般要求\n避雷器的试验检验可分为型式试验、例行试验、抽样试验、定期试验、验收试验、交接试验和预防\n性试验7 种。其主要作用和要求如下·\na)\n型式试验。是完成一种新的避雷器设计开发时所做的试验，以确定代表性的性能，并证明符合\n有关标准。新产品投产前应进行型式试验；当设计或工艺变更对产品性能有影响时，必须对相\n关项目进行试验。\nb)\nc]\nd)\ne)\nf ]\ng)\n例行试验。按要求对每只避雷器或部件及材料进行的试验，以保证出厂产品符合设计规范。可\n在制造厂内进行，试验判定在满足标准的前提下可由制造厂自行规定。\n抽样试验。是制造厂按批次以一定比例抽取试品试验，以保证生产工艺的稳定性。抽样试验主\n要对电阻片进行，抽样试验用的试品不得装入避雷器。可在制造厂内进行，试验判定在满足标\n准的前提下可由制造厂自行规定。\n定期试验。是制造厂为了控制产品质量，从正常生产的产品中抽取一定数量进行的试验。对于\n生产的产品必须3 年做1 次定期试验，长期停产后恢复生产时应做定期试验。试验可在制造厂\n内进行。\n验收试验。如在订货协议中规定有验收试验时，则应抽取最接近供货避雷器数量立方根又小于\n立方根的整数进行验收试验。安装或使用单位在避雷器没有安装和接入电力网前，对制造厂生\n产的设各是否符合技术要求进行该项试验，可在制造厂或现场（包括检查运输对产品性能的影\n响〕进行。\n交接试验。是安装和运行单位交接程序的一部分，也是接入电力网前的试验。目的是检验避雷\n器运输及安装后，避雷器没有受到损害，是否符合技术要求并确定可否投入运行。\n预防性试验。为了发现运行中设备的隐患、预防发生事故或设备损坏，对设备进行的检查、试\n验及监测。\n\nwww.BZFXW.com"
    },
    {
      "page_num": 21,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n8. 2\n型式试验\n8.2. 1\n无间隙避雷器\n绝缘外套避富器按外套材质的不同，试验项目和方法也有所差异，对应的试验项目分别如下：\na)\n瓷外套避富器。瓷外套无间隙避雷器型式试验项目见表1 7，试验方法详见GB 11 032-2010 。\n表1 7\n瓷外套无间隙避雷器型式试验项目\n序号\n试验项\n目\n试品数量\n爬电比距检查a\n\n工频参考电压试验b\n\n直流参考电压试验\n\n局部放电试验b\n额定电压\n1 92kV 及以上避雷苦苦\nl 只，\n\n无线电干扰电压试验b\n其．余3 只\n\n密封试验\n\n0.75 倍直流参考电压下泄漏电流试验\n\n持续电流试验b\n\n残压试验c\n3 只避宙器或比例单元\n\n长持续时间电流冲击耐受试验d\n3 只避宙器或比例单元\n\n加速老化试验\n3 只避雷器或比例单元\n\n动作负我试验d\n3 只避雷器或比例单元\n\n工频电压耐受时间特性试验b\n每点l 只比例单元\n\n避雷器外套绝缘耐受试验\n额定电压42kV 及以上避雷器外套\nl 只，\n42kV 及以下外套3 只\n\n机械负荷试验\n额定电压42kV 及以上避雷器l 只，其余3 只\n\n短路电流试验\n4 只避雷器（或元件〉\n\n多柱避雷器电流分布试验\nl 只避笛器\n\n人工污秽试验\nl 只避苗器\n\n雷电冲击放电能力试验\n3 只避笛器或比例单元\n\n环境试验\nl 只避富器或比例单元\na\n序号l～8 项试验为同一试品，其余各项均为新试品：根据电压等级和实际条件不同，部分试验不做要求．\nb\n低压避宙器不要求。\nc\n并联补偿电容器用避窗器、低压避雷器和中性点避宵格才、进行陡波冲击残l主试验，低压避雷器不进行操作冲击残\n压试验。\nd\n动作负载和长持续时间电流冲击耐受试验的选择参照GB 11032- 2010.\n\nb )\n复合外套避雷器。\n一一复合外套避雷器的绝缘外套是有机复合绝缘材料，因此与瓷外套避雷器相比，试验增加了复合\n外套、外观检查、湿气浸入试验、气候老化试验，由于其可以悬挂安装，增加了拉伸负荷试验。\n一一复合外套无间隙避雷器型式试验项目见表\n1 8，试验方法详见GB 11032-2010 。"
    },
    {
      "page_num": 22,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n表18\n复合外套无间隙避雷器型式试验项目\n序号\n试品数量\n\na\n序号l～9 项试验为\nb\n低压避雷器不要求。\nc\n并联补偿电容器用避雷\n压试验，\nd\n动作负载和长持续时间电流泪\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\nm\n－\nu\n一\n口\n－\nu\n－\nM\n\n试验项目\n复合外套外观检查a\n爬电比距检查\n工频参考电压试验b\n直流参考电压试验\n局部放电试验b\n无线电干扰电且战结豆\n额定电压192kV 及以上避雷器l 只，\n其余3 只\n件\n一\n件\n一\n兀\n一\n一\n兀\n械\n一\n气\n器l 只，其余3 只\n元件〉\nc)\nGIS 避雷器。\nGIS 避雷器由于其莞构梅特蝉割~明事旨的型式试验项目有内绝缘试验、运输试验、\n壳体强度试验和\nSF6 气体水分检测试验。\nGIS 避雷器型式试验项目见表\n19，试验方法详见GB\n11032- 2010.\n表19\nGIS 避雷器型式试验项目\n序号\n试验项\n目\n试品数量\n避雷器内绝缘耐受试验\ni 台避雷器〈除去内部电阻片〉\n\n残压试验\n3 只比例单元\n\n长持续时间电流耐受试验\n3 只比例单元"
    },
    {
      "page_num": 23,
      "is_toc_page": false,
      "text": "DL/T 804\n\n表19 （续〕\n序号\n试验项\n目\n试品数量\n\n工频电压耐受时间特性试验\n4 只比例单元\n\n动作负载试验\n3 只比例单元\n\n短路试验\nl 台避雷器\n\n局部放电试验\n1 台避雷器\n\n密封性能试验\n1 台避雷器\n\n持续电流试验\nl 台避雷器\n\n工频参考电压试验\n1 台避雷器\n\n直流参考电压试验\n装配前全部电阻片\n\n0.75 倍直流参考电压下泄漏电流试验\n装配前全部电阻片\n\n运输试验\n1 台避雷器\n\n壳体强度试验\n1 只壳体\n\nSF，气体水分检测\nl 台避雷器\n\n多柱避雷器电流分布试验\nI 台避雷器\n8.2.2\n有间隙避雷器\n有间隙避雷器型式试验项目见表20，具体可参照DL厅815 。\n表20\n有间隙避雷器型式试验项目\n序号\n试验项目\n试品数量\nI\n直流参考电压试验\n避雷器本体3 只\n\n0.75 倍直流参考电压下泄漏电流试验\n避雷器本体3 只\n\n残压试验\n避雷器本体比例单元3 只\n\n工频参考电压试验\n避雷器本体3 只\n\n长持续时间电流耐受试验\n避雷器本体比例单元3 只\n\n电流冲击耐受试验\n避雷器本体比例单元3 只\n\n动作负载试验\n避雷器本体比例单元3 只\n\n短路电流试验\n避雷器本体2 只（大小电流各1 只〕\n\n密封试验\n避雷器本体比例单元3 只\n\n复合外套绝缘耐受试验\n避雷器本体复合外套2 只\n\n复合外套及支撑件a 外观检查\n避雷器本体外套及支撑件各3 只\n\n湿气浸入试验\n避雷器本体及支撑件各1 只\n\n避雷器气候老化试验\n避雷器本体外套2 只\n\n间隙距离测量a\n间隙3 只\n\n支撑件工频耐受电压试验a\n支撑件3 只\n\n支撑件陡被冲击电压试验a\n支撑件3 只\n\n局部放电试验\n避雷器本体3 只"
    },
    {
      "page_num": 24,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n表20\n（续）\n序号\n试验项目\n试品数量\n\n无线电干扰试验\n避雷器3 只\n\n雷电冲击放电电压试验\n避雷器l 只\n\n工频耐受电压试验\n避雷器I 只\n\n机械性能试验\n避雷器3 只\na\n仅为带支撑件间隙避雷器试验项目。\n8.3\n定期试验\n8.3.1\n无间隙避雷器\n8.3.1.1\n瓷外套避雷器和GIS 避雷器\n瓷外套避雷器和GIS 避雷器定期试验项目及试品数量见表21 ，试验方法详见GB 11032 2010,\n表21\n瓷外套避雷器和日GIS 避雷器定期试验项目及试品数量\n序号\n试验项目\n试品数量\nI\n残压试验\n3 只避雷器或比例单元\n长持续冲击\n线路放电试验\n3 只比例单元\n\n电流冲击耐受\n方波冲击电流耐受试验\n3 只避雷器或比例单元\n加速老化试验\n3 只避雷器或比例单元\n\n动作负载试验\n大电流冲击动作负载试验\n3 只避雷器或比例单元\n操作冲击动作负载试验\n3 只比例单元\n\n工频电压耐受时间特性试验\n每点l 只比例单元\n8.3.1.2\n复合外套避雷器\n复合外套避雷器定期试验项目及试品数量见表22，试验方法详见GB 11032-2010,\n表22\n复合外套避雷器定期试验项目及试品数量\n序号\n试验项目\n试品数量\n陡波冲击残压试验\nI\n残压试验\n雷电冲击残压试验\n3 只避雷器或比例单元\n操作冲击残压试验\n\n长持续电流冲击耐受试验\n3 只避雷器或比例单元\n\n动作负载试验（包括加速老化试验〉\n3 只避雷器比例单元\n\n工频电压耐受时间特性试验\n每点I 只比例单元\n\n湿气浸入试验\nI 只避雷器或机械元件\n\n气候老化试验\n2 只避雷器或电气元件\n\n密封试验\n额定电压192kV 及以上避雷器l 只，\n其余3 只"
    },
    {
      "page_num": 25,
      "is_toc_page": false,
      "text": "DL / T804 -\n\n8.3.2\n有间隙避雷器\n有间隙避雷器定期试验项目及试品数量见表23 ，具体可参照DL厅815 。\n表23\n有间隙避雷器定期试验项目及试品数量\n序号\n试验项\n目\n试品数量\n残压试验\n避雷器本体比例单元3 只\n\n电流冲击耐受试验\n避雷器本体比例单元3 只\n\n动作负载试验\n避雷器本体比例单元3 只\n\n长持续时间冲击电流\n避雷器本体比例单元3 只\n\n湿气浸入试验\n避雷器本体及支撑件各l 只\n\n避雷器气候老化试验\n避宙器本体外套2 只\n\n密封试验\n避雷器本体比例单元3 只\n\n雷电冲击放电电压试验\n避雷器l 只\n\n工频耐受电压试验\n避雷器l 只\n8.4\n抽样试验\n8.4.1\n无间隙避雷器\n8.4.1.1\n瓷外套避雷器和GIS 避雷器\n瓷外套避雷器和GIS 避雷器抽样试验项目及试品数量见表24，试验方法详见GB 11032-2010 。\n表24\n瓷外套避雷器和GIS 避雷器抽样试验项目及试品数量\n序号\n试验项\n目\n试品数量\n方波冲击电流耐受试验\n1.0% （不少于5 片〉\n\n大电流冲击耐受试验\n5 片\n\n加速老化试验\n3 只试品\n8.4.1.2\n复合外套避雷器\n复合外套避雷器抽样试验项目及试品数量见表25 ，试验方法详见GB 11032-2010 。\n表25\n复合外套避雷器抽样试验项目及试品数量\n序号\n试验项目\n试品数量\n方被冲击电流耐受试验\n1.0% （不少于5 片〉\n\n大电流冲击耐受试验\n5 片\n\n加速老化试验\n3 只试品\n\n密封试验\n额定电压90kV 及以上避雷器l 只，其余3 只，半年一次\n加速老化试验中老化系数值应不大于型式试验中加速老化试验所得的老化系数值。若大于时，应重做动作负载试验．\n多柱避雷器做方波冲击耐受试验时，其每片电阻片的方波电流值应考虑电流分布不均匀程度。\n注：制造厂应至少半年对电阻片进行一次如速老化试验及大电流冲击耐受试验。\n8.4.2\n有间隙避雷器\n有间隙避雷器抽样试验项目及试品数量见表26，具体可参照DL厅815 。"
    },
    {
      "page_num": 26,
      "is_toc_page": false,
      "text": "DL IT 804 -\n\n表26\n有间隙避雷器抽样试验项目及试品数量\n序号\n试验项目\n试品数量\n方放冲击电流耐受试验\n1.0% （不少于5 片〉\nt.\n\n大电流冲击耐受试验\n5 片\n\n机械性能试验\nl 只避雷器\n序号\n\n注：额定电压\n片柱\n8.5.1.2\n复合外\n出厂的每只、\n中所有的试验项目\n序号\n品\n2-3-4-5-6-7-8-9-m\n局部放电试验\n0.75 倍直流参考电压下泄漏电流试验\n标称放电电流残压试验\n持续电流试验\n多柱避雷器电流分布试验\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n所有电阻片\n避雷器或元件\n每组并联的电阻片柱\n注l ：额定电压42kV 以下避雷器序号4、\n6、\n9 项试验可不做。\n注2 ：拉伸负荷试验应在密封试验之前进行。"
    },
    {
      "page_num": 27,
      "is_toc_page": false,
      "text": "DL/T804\n\n8.5.1.3\n日IS 避雷器\n出厂的每只避雷器（或电阻片〉均需按表29 的规定进行试验，避雷器（或电阻片〉只有通过表29\n中所有的试验项目方为合格，详见GB 11032\n2010 。\n表29\nGIS 避雷器例行试验项目\n序号\n试验项目\n试品\nI\n持续电流试验\n避雷器\n\n标称放电电流残压试验\n所有电阻片\n\n工频参考电压试验\n避雷器\n\n直流参考电压试验\n装配前全部电阻片\n\n。.75 倍直流参考电压下泄漏电流试验\n装配前全部电阻片\n\n密封性能试验\n避雷器\n\n局部放电试验\n避雷器\n.\n\n多柱避雷器电流分布试验\n每组并联的电阻片柱\n\n壳体强度试验\n壳体\n\nSF，气体的水分检测\n避雷器\n8.5.2\n有间隙避雷器\n出厂的每只避雷器〈或电阻片）均需按表30 的规定进行试验，避雷器（或电阻片）只有通过表30\n中所有的试验项目方为合格，具体可参照DL/T 815 。\n表30\n有间隙避雷器例行试验项目\n序号\n试验项目\n试\n晶\n复合外套及支撑件外观检查a\n避雷器\n\n残压试验\n电阻片\n\n直流参考电压试验\n避雷器本体\n\n0.75 倍直流参考电压下泄漏电流试验\n避雷器本体\n\n工频参考电压和持续电流试验\n避雷器本体\n\n局部放电试验\n避雷器本体\n\n密封试验\n避雷器本体\n\n支撑件工频耐受电压试验a\n支撑件\n\n间隙距离检查a\n间隙\n\n机械性能试验\n避雷器\na\n仅为带支撑件间隙避雷器试验项目。\n8.6\n验收试验\n本标准涉及的验收试验是安装或使用单位在设各没有安装和接入电力网前，对制造厂生产的设备是"
    },
    {
      "page_num": 28,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n否符合技术要求进行的检验；验收试验可以在制造厂或现场进行。\n抽取的试品数量可取接近且小于供货避雷器数量立方根的整数，试验项目见表3lo\n表31\n验收试验项目\n序号\n试验项目\n试\n品\nI\n外观检查\n避雷器\n\n工频参考电压试验，持续电流试验\n避雷器\n\n直流参考电压试验，\n0.75 倍直流参考电压下泄漏电流\n避雷器或避雷器本体\n\n残压试验\n电阻片\n\n局部放电试验\n避雷器\n\n密封试验\n避雷器\n\nSF，气体水分检测\nGIS 避雷器\n\n检查串联间隙距离尺寸\n有间隙避雷器\n8.7\n交接试验\n本标准涉及的交接试验是建设和运行单位交接程序的一部分，目的是确认制造厂到现场的运输以及\n安装过程中避雷器没有受到损害，也是接入电力网前的试验。交接试验主要试验项目如下：\na)\n无间隙避雷器。\n1]\n测量避雷器及基座绝缘电阻：\n35kV 及以下避雷器的绝缘电阻应不低于\n1000 MQ （使用\n2500V 绝缘电阻表）；\n35kV 及以上避雷器的绝缘电阻应不低于2500MQ （使用5000V 绝缘\n电阻表〕。基座绝缘电阻应不低于5MQ （使用500V 绝缘电阻表〕。\n2) 对绝缘外套式避雷器，测量直流参考电压及75%直流参考电压下的泄漏电流：直流参考电压应\n不低于出厂值的95%,\n75%直流参考电压下的泄漏电流应不大于GB 11032-2010 规定值。\n3) 测量避雷器的交流参考电压和持续电流〔全电流和阻性电流〉。试验结果应进行横向比较，\n相互之间的分散性与出厂试验相当。\n4 ）检查放电计数器动作指示及监视电流表的指示。\nb]\n有间隙避雷器。\nI ）测量避雷器本体绝缘电阻及基座绝缘电阻（如有）：\n35kV 及以下避雷器的绝缘电阻应\n不低于！OOOMQ （使用2500V 绝缘电阻表）；\n35kV 及以上避雷器的绝缘电阻应不低于\n2500MQ （使用5000V 绝缘电阻表〕。基座（如有〉绝缘电阻应不低于5MQ （使用500V\n绝缘电阻表）。\n2 ）测量避雷器本体的直流参考电压及75%直流参考电压下的泄漏电流g 直流参考电压应不低\n于出厂值的95%,\n75%直流参考电压下的泄漏电流应不大于GB 11032-2010 规定值。\n3]\n间隙距离的测量应符合厂家规定值。\n8.8\n预防性试验\n8.8.1\n一般要求\n本标准涉及的无间隙避雷器的预防性试验包括巡检、例行试验和诊断性试验三个部分。此处的例行\n试验是指避雷器投入运行后定期进行的预防性试验，而不是避雷器相关标准中的出厂试验。预防性试验\n内容、试验方法、试验周期见DLff393 。\n对于有间隙避雷器，由于间隙的隔离作用，不需完全按照无间隙避雷器的要求进行预防性试验，必\n须进行定期巡线，目泪~避雷器的外观是否有损坏情况，并记录计数器的动作次数。必要时，或条件允许\n时，也可按照无间隙避雷器的要求进行预防性试验，但试验周期相对要长。"
    },
    {
      "page_num": 29,
      "is_toc_page": false,
      "text": "DL / T 804 -\n\n8.8.2 巡检及例行试验\n8.8.2.1\n金属氧化物避雷器巡检及例行试验见表32 和表33 。\n表32\n金属氧化物避雷器巡检项目\n巡检项目\n基准周期\n要\n求\n外观检查\n500kV 及以上：\n2 周\n外观无异常\n持续电流值\n220kV/330kV:\nI 月\n电流值无异常\n计数器\n110kV/66kV:\n3 月\n记录计数器指示数\n表33\n金属氧化物避雷器例行试验项目\n例行试验项目\n基准周期\n要\n求\n500kV 及以上：\nl 月\n红外热像检测\n220kV/330kV:\n3 月\n无异常\n11 0kV/66kV ：\n半年\n运行中持续电流\nl 年\n见8.8.2.2 的c)\nI. U1mA 初值差不超过±5%且不低于GB\n直流\nl mA 电压\n＜u,mA ）及\n1 1 032-20 1 0 规定值（注意值）\n0.75 U1mA 下泄漏电流\n3 年（无持续电流检测）\n2. 0.75 (}lmA 泄漏电流初值差不大于30%或\n6 年（有持续电流检测）\n不大于SOµA （注意值）\n底座绝缘电阻\n二~ lOOM.Q\n放电计数器功能检查\n见8.8.2.2 的f)\n功能正常\n8.8.2.2 巡检和例行试验项目应符合下列要求：\na )\n巡检项目。\n1) 外观检查时，瓷套应无裂纹，复合外套无电蚀痕迹，无异物附着，均压环无错位，高压引\n线、接地线连接正常：\n2 )\n若计数器装有电流表，应记录当前持续电流值，并与同等运行条件下其他避雷器的持续电\n流值进行比较，应无明显差异；\n3 )\n应记录计数器指示数。\nb )\n红外热像检测。用红外热像仪检测避雷器本体及电气连接部位，红外热像图显示应无异常温升、\n温差和／或相对温差。测量和分析方法参考DL厅664 。\nc )\n运行中持续电流：\n1)\n具备带电检测条件时，直在每年雷雨季节前进行本项目：\n2)\n通过与同组间其他金属氧化物避雷器的测量结果相比较做出判断，彼此应无显著差异。\nd)\n直流参考电压\nc u,mA ）及o.75 u,mA 下泄漏电流。对于单相多节串联结构，应逐节进行。\nu,mA\n偏低或0 .75 UlmA 下泄漏电流偏大时，应先排除电晕和外绝缘表面泄漏电流的影响。除例行试验\n之外，有下列情形之一的金属氧化物避雷器，也应进行本项目：\n1)\n红外热像检测时，温度同比异常；\n2)\n运行电压下持续电流偏大；\n3) 有电阻片老化或者内部受潮的家族缺陷，隐患尚未消除。\ne )\n底座绝缘电阻。用2500V 的绝缘电阻表测量。\nf)\n放电计数器功能检查：如果己有3 年以上未检查，有停电机会时进行本项目。检查完毕应记录\n当前基数。若装有电流表，应同时校验电流表，校验结果应符合设备技术文件要求。\n8.8.3\n金属氧化物避雷器诊断性试验\n8.8.3.1 金属氧化物避雷器诊断性试验项目见表34 。"
    },
    {
      "page_num": 30,
      "is_toc_page": false,
      "text": "8.8.3. 2\na )\nb )\nDL/T 804-2014\n表34\n金属氧化物避雷器诊断性试验项目\n诊断性试验项目\n工频参考电流下的工频参考电压\n均压电容的电容量\n要求\n应符合GB 11032-20 10 或制造商规定\n电容量初值差不超过士5%或满足制造商的技术要求\n容，为诊断其缺陷，可进行本项目。"
    },
    {
      "page_num": 31,
      "is_toc_page": false,
      "text": "DL /’T 804\n\n附录\nA\n（资料性附录）\n确定由于接地故障产生的暂态过电压的方法\n接地故障因数k 是在接地故障（在任意点的单相或多相）时，在某一特定点健全相的最高工频相电\n压有效值与无故障时工频相电压有效值之比〈参见GB311.l ）。\n接地故障因数可通过正序、负序、零序复合阻抗z1 、\nz，、\nZ。，同时考虑故障电阻R 进行计算，阻\n抗的表示式为：\n式中－\nRI 一一系统的正序和负序电阻：\nX1\n系统的正序和负序感抗。\n式中g\nRo 、\nX。一一系统的零序电阻和感抗。\n所计算的是故障点的故障因数。\nz1 = z, = R1 + jX1\nZ0 =R0 + jX0\n注z 在扩展的谐振接地网络中，在其他点的接地故障因数可能会高于故障点的接地故障因数。\n图A.I 给出了RI 《X1 和R1 =O c R11 x1 =R1 =O 〕时接地故障因数k 与x01 x1 的关系。\n对x01 x1 值（正或负〕很高的区域，适用于中性点谐振接地和中性点不接地系统。\nx01 x1 值（正）低的区域，适用于中性点接地系统。\nx01 x1 为负的低值范围（如阴影部分〉，由于谐振条件，不适合实际应用。\n(A.I)\nCA.2)\n对中性点有效接地系统，图A.2～图A.5 给出了适用于R1/X1 在特殊值情况下的接地故障因数的曲\n线族，这些曲线适用于给出最大接地故障系数的故障电阻值。\n\nk\n2.5\n2.0\n1.5\n一一－r 丁＿＿＿＿＿T l\\J-;\nI\n\nI\n\\ t\n门｜）\n1.0\n0.5\n。\n\n11·.~适于今应用|\n[3\n\n8 10\n\n图A.1\n接地故障因数k 与X,f X1 的关系（R, IX, = R, = 0 )\n一一一在相对地故障下，相位超前于故障相的相上出现的最大电压值"
    },
    {
      "page_num": 32,
      "is_toc_page": false,
      "text": "DL/T 804\n\n且\n写\n\n||\n/\nIPl.7, |/\n,\nν\nIPl.6 ,\n/\n!,, ,,,\n\nI/ I/\n朵『＝／1 5\n」\n’乡\n/\n-\nIP!.2 伊「\n飞扩俨1-,3_.-\n、、\nIPl.4\n\nx;\n对\n图A.2\n接地故障因数k 为不同常数下，\nR, I X1 与X,I X，之间关系（R, =0]\n一一一在相对地故障下，相位超前于故障相的相上出现的最大电压值，\n…在相对地故障下，相位滞后于故障相的柜上出现的最大电压值\n。\n\n主\n儿\n\nv\n匹1.7\n/\nIP\n、l1.6\n,IPl.5\n,,,\n/\nL-\n／朵＝1.4\nL\nI/ v\n可,\n忘＝I:\\)7\n/\n过｜\n2 二／三\n-\n－」\nIPl.2\n. ..-1 I .. · 1 ... +·\n1τ＝’\n\nx, x;\n图A.3\n接地故障因数k 为不同常数下，\nR, I X1 与X,IX，之间关系（R, =0.5X1)\n－一一在相对地故障下，相位超前于故障相的相上出现的最大电压值：\n…－…在相对地故障下，相位滞后于故障相的相上出现的最大电压值：\n一一－在相对地故障下，非故障相上出现的最大电压值\n。\n\nj.---\nIPl.4\nIP! s.一旷唁\n一\n'\n/\n\nL-\n~\n护1.1\\f'\n/\n-\n·<;\n，、L,\n、\nv\n>--.\nIPl.2\n/\n-\n’ ,\n, ,\n, , ,\nJ ”\n飞\nJ\n\nAA\nP\n叫\n主\n\n主\nx,\n图A.4\n接地故障因数k 为不同常数下，\nR, IX，与X,I X1 之间关系（R1=X1)\n－一一在相对地故障下，相位超前于故障相的相上出现的最大电压值：\n在相对地故障下，相位滞后于故障相的相上出现的最大电压值，\n一－在相对地故障下，非故障相上出现的最大电压值\n。"
    },
    {
      "page_num": 33,
      "is_toc_page": false,
      "text": "DL / T 804 -\n\n。\n叫\n一\n几\n\n,\\';\n_2.\nX1\n图A . 5\n撞地故障因数k 为不同常数下，\nR0 1 X1 与Xo l X1 之间关系\n（R1=2X1 )\n－－－在相对地故障下，相位超前于故障相的相上出现的最大电压值；\n－在相对地故障下，相位滞后子故障相的相上出现的最大电压值；\n－一一在相对地故障下，非故障相上出现的最大电压值\n。"
    },
    {
      "page_num": 34,
      "is_toc_page": false,
      "text": "B.1\n避雷器诊断装置概述\n附录\nB\n（资料性附录）\n运行中金属氧化物避雷器的诊断\nDL/ T 804 -\n\n目前使用的避雷器诊断装置可分为两\n－~.~只避雷器故障的指示器和脱离器；另一类是\n测量避雷器阻性电流（或功耗〉变货商；仪器。\nB.1.1\n故障指示器\n故障指示器动作后，会\n指示器可以与无间\n等生\n’物避雷器CMOA）一体，也可以\n有些火花间\n的接地端子有足\n雷器的实际状态，..~\nV大小和持续时间长短动作；\n度的高低动作。\n示通过避雷器\n在避雷器运行\n耐受电压。\n于判断是否\n很少应用。\n，但避雷器不脱离电网运行。\n的动作原理有以下两种：\n式和热爆式两种。\n果两次电流的时间\nB.1.5 温度测量\n、管\n利用热像仪可以总叠讯量运行中避雷器的温度。可通过与邻近J行避~器的比较测量来判断避雷\n器是否过热。\n直接测量金属氧化物\nB.1 .6\n金属氧化物电阻片全电流的喃」\n交流全电流分为容性电流和阻性电来~附有气且性电流较小，图B l 显示的是一金属氧化\n物电阻片在持续运行电压民时在试验室测得的全电流。图B.2 所示的是稍低于Uc 而且谐波含量不同，\n两种不同避雷器的全电流测量结果。\n全电流各特征量分别如下：\na )\n容性电流。\nI) 在避雷器接地端测得的容性电流是由金属氧化物电阻片的自身电容、杂散电容和均压电容\n〈如果使用）共同作用所产生的。金属氧化物电阻片的电容与电压和温度有轻微的关系。\n2)\n没有证据说明由于金属氧化物电阻片的伏安特性劣化导致容性电流发生了变化，因此，容\n性电流不能说明金属氧化物避雷器的状态。"
    },
    {
      "page_num": 35,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n全电流\nr\n-dU/dt=O\n/u电K压u,\n/\\\nI:\\\n/\\\n／「\nν\n／「\n阻性电流；，\n／｛、、\n.,\n\\\n\\\n,\n\\!/\n「气\nf-\n俨丐二\n,\n”~f-1•\n－－~－－\n飞t\n---/-\n十\n=-\\\n\\\n:\\\n\\\n、\n/\n\n、\n/\n、\n/ ~\nI'-/\n/\n\\/\n\\/\n』一圭电流i\n试验电压\n时间\n图B.1\n在试验室条件下金属氧化物电阻的典型全电流\n\n系统电臣的谐波\n分量商\n\n。\n→\n苟\n且\n锯\ne\nM\n响\n\n--4\n时间\n图B.2\n避雷器典型全电流\nb)\n阻性电流。\nI) 在一定电压和温度下，\nMOA 的阻性电流与金属氧化物电阻的伏安特性有很大的关系。当\nMOA 老化或受潮时，小电流伏安特性曲线会右移，即阻性电流变大，因此，可以把阻性\n电流作为诊断运行中的金属氧化物避雷器状态变化的特征量。图B.3 显示在交流电压下典\n型的电压一电流特性，为比较，图B.3 也显示了直流电压下的典型电压－电流特性。\n1.2\n••\nDC,÷2o·c\n『命－DC，÷..io·c\n-+-AC 阻性，＋20℃\n-AC 阻性，＋40℃\n斗－AC 容性\n1.0\n\nnvnUAU\nSB\n0.2\nO.oI\n0.10\n1.00\n10.00\n100.00\n电流（mA)\n图B.3\n金属氧化物电阻片的典型电压一电流特性\n2) 交流电压下阻性电流定义为瞬时电压最大时的电流值（du/dt~O 时），如图B I 所示。在"
    },
    {
      "page_num": 36,
      "is_toc_page": false,
      "text": "DL/T 804\n\n正常工作状态下，金属氧化物电阻的阻性电流一般为容性电流的5%～20%，相对应在20℃\n下为IOµA～600µA 。\n3 ）在小电流区域电阻片的阻值呈现负温度系数，即电压不变，温度上升阻值变小（阻性电流\n变大〉。\nc)\n全电流中的谐波。\n1) 当避雷器在正弦电压作用下，由于避雷器电阻片的非线性伏安特性在全电流中会含有谐\n波，其谐波分量的大小与电阻片的非线性程度有关（例如．阻性电流中3 次谐波的含量\n为10%～40% ）。因此，谐波含量可用于表征阻性电流的大小。\n2) 系统电压中的谐波也能影响全电流谐波的测量，电压谐波产生的容性谐波电流可能与避雷\n器的非线性电阻产生的谐波电流的幅值处同一数量级。图B.2 所示为系统电压谐波产生的\n全电流中的谐波的例子。\nd)\n功耗。和阻性电流一样，也可以用功耗来表征避雷器的运行状态。\nB.1.7\n外表面泄漏电流\n在雨天或湿度较大时，瓷套或复合外套的表面污秽会形成表面泄漏电流，该电流是阻性电流。若避\n雷器是由一个避雷器节构成的，则会不同程度地改变避雷器原来的电压分布，即使在避雷器下部用集电\n环将表面泄漏电流直接引入地中，避雷器底部阻性电流的测量值仍可能改变：若避雷器是由两个（或更\n多〉避雷器节串联构成的，除了上述影响，还应考虑到，在两个避雷器节的法兰连接处，避雷器原来的\n电流与表面泄漏电流交汇并重新分配，情况更为复杂。\nB.2\n全电流的测量\n由于容性电流较大、阻性电流较小，而且容性电流基波和阻性电流基波相差90° 的相角，因此，全\n电流主要与容性电流有关。当阻性电流发生很大的变化才能观察到整个全电流值的变化，全电流的大小\n受到周围带电体及接地体的影响。\n全电流的在线监测可以用监测器测量，也可以用便携式仪器来测量。图B.4 所示为阻性电流的增加\n对全电流的影响。\nI 6\n1.5\n2.0\n2.5\n3.0\n3.5\n4.0\n4.5\n5.0\n阻性电流的相对增量\n图B.4\n阻性电流的增加对全电流的影晌\n\n酬\n要\n灰\n军\n军\n锯\n型\n钢\nI.I\n1.0.\nB.3\n阻性电流的测量\nB.3.1\n阻性电流基波；m11 量\nB.3.1.1\n提出现lj量阻性电流基波的理由\n提出测量阻性电流基波的理由如下：\na)\n理论方面：\nMOA 在正弦波电压作用下，只有阻性电流基波1. ，是做功的，"
    },
    {
      "page_num": 37,
      "is_toc_page": false,
      "text": "DL/ T 804-2014\nb)\n工程方面：只要作用在MOA 两端电压的基波值u，不变，\nJRI 也不变。在实际测量中十分方便，\n不同谐波含量的电源，对MOA 加压，只要叫是相同的，测量得到的JRI 也是相同的。\nB.3.1.2\n用投影法得到／RI\nB.3.1.2.1\n从TV （或CVT ）二次绕组取电压信号\n该取电压信号的方法包括：从单级试验变压器的仪表线圈取电压信号：从电容分压器的低压侧取电\n压信号。\n在试验室取MOA 两端电压U，取MOA 底部电流Ix ’将Ix 的基波Ix ，’投影到U 的基波u，上即为\n/RI ’见图B.5 。\n计算公式如下：\n式中：\nJRIP 一一阻性电流基波峰值；\nψ 一一阻性电流角。\n11x1\n/RI\nu,\n图B . 5\n用投影法得到／RI\n/RIP =.J2 x lx1 x cosip\n(B.l)\nGIS 的MOA 的全电流1. 和阻性电流基波峰值JRIP 在MOA 的生产厂或运行现场用投影法测量，结\n果都是一致的。\n目前电力系统使用的大量是敞开式MOA （瓷套和复合套〉，试验室试验与现场试验所得的结果往往\n是不同的。\n以u，＝料4kV\n( 500kV 系统用〉的MOA 为例加以说明：\na)\n当整支MOA 置于试验室地面上，对MOA 施加持续运行电压叭，测量其全电流ι 及阻性电流\n基波峰值／RIP\n( MOA 采取了均压措施，一般是欠补偿，即仍是上部承担的电压较高，下部较\n低〉；当MOA 置于\n3m 的构架上，测量结果是不同的，前者的1. 及IRIP 较后者的小。原因是\nMOA 在构架上，其对地的杂散电容比MOA 落地时小，其电压分布比较均匀。\n因此，试验数据只有在试验条件很一致的情况下才会相同。\nb)\n运行中的MOA 的测量。3 支MOA 的1. 、\n］RIP 在试验室测得的数据十分接近，然而在运行中的\n测量结果差别很大。表B.l 是典型的一组一字形排列的500kVMOA 运行中的测试结果。\n表B . 1\n运行中MOA 的测试结果\n测试盘\nA 相\nB 相\nC 相\nu\n\nkV\nI ,\n1.48\n1.38\n1.28\nmA\nφU-1‘\n83.7\n86.l\n88.7\n（。）\n/rip\n0.23\n0.13\n0.04\nmA\n注：测量A CB、C ）相时，电流信号从A CB 、C）相MOA 底部取得，电压信号从A CB 、C）相TV 二次绕组取得。"
    },
    {
      "page_num": 38,
      "is_toc_page": false,
      "text": "DL IT 804 -\n\n测试结果表明3 支性能相同的MOA，处在不同的相位，用投影法测得的］RIP 和阻性电流角ψ是不\n同的（尽管3 支MOA 的真实运行状态是很接近的，特别是两个边相的运行状态完全相同），所以在运行\n方式不变（即该组MOA 周围的带电体及接地体不变〉的情况下，测得的数据作纵向比较是非常有效的。\n三相MOA 运行、l\ntl<pe 由｜\nA伊A\nA伊c I\n结\n果\n。\n。\n•\n0...\n,•\n一\n。\n> O\n。\n。\n。\n>O\n。\n。\n> O\n>O\n。\n二~o\n<O\n。\n<O\n~o\n注l:\ntiψ ＝伊I －的。\n注2：以上分析是基于A、飞、c兑MOA 同时变坏的可能性很小而做\nB.3.1 .3\n直接取A、B、C 三相MO:\n取A、B 、C 三相MOA 的全电流信再对唾r咽重仪显示A、B 、C 三相MOA 的全电流值I,\n及ψ ，伊B 仍为常数（例如83 。）；MOA 的运行状况判断见表B.2 ，该方法仅适合测量运行中的三相MOA ,\n接线简单，测量可靠。RCD-7 型测量仪具备上述功能。\nB.3.1.4 用相角差法来判断运行中MOA 的劣化程度\nMOA 在各种过电压和长期运行电压的作用下会老化，老化在小电流区域的表现是阻性电流变大（若\nMOA 受潮，阻性电流也变大〉，按照DL厅596 ，一般认为老化的判据是：测量运行电压下的全电流、阻\n性电流或功率损耗，测量值与初始值比较，有明显变化时应加强监测，当阻性电流增加1 倍时，应停电\n检查。\n从工程角度来看，若某MOA 的测量数据历次比较都是一致的，则认为该MOA 的小电流特性是稳"
    },
    {
      "page_num": 39,
      "is_toc_page": false,
      "text": "DL/T 804-2014\n定的〔而不是十分看重数据与真值相比有多少偏差），\nMOA 可以继续运行。\n但判断MOA 的老化则不然，由于用投影法测量得到的各相阻性电流基波峰值是不同的，\nDL/T 596\n的规定无法执行。如果把阻性电流的变化转换成阻性电流角的变化，就会使对MOA 老化的判断，变得\n十分清晰。\n式（B.l ）己经给出了／RIP 以及伊与／RI 的关系，MOA 全电流ι 中，容性电流比阻性电流大得多，当\nMOA 的阻性电流增大时（不超过初始值的2 倍〉ζ 的变化很小，因此从工程上可把Ix 看作常数，这样\n/RIP 与cos伊的关系变得十分简单、明确：\nI凹的变化可用伊的变化来描述。\n当I凹增加l 倍时（即是原来的2 倍），有cos 的I cos 伊，＝2 成立，的＝arc(2cos纠）（的为伊的终值，\n叫为伊的初始值），\n／＇，.ψ ＝伊1 甲的＝伊1 －盯c(2cos 伺）。\n用A伊法来分析实例I，伺取表中B 相的阻性电流角伊的值伊I =86.1 。，\nA伊＝86.l ' - arc(2cos86.l) =\n3.9° ：可按A伊＝3.9。来判断表B.2 中的数据，A 相MOA 伊由83.7' 减小3lU 79.8': B 相MOA 伊由86.l 0\n减小到82.2,\nc 相MOA 伊由88.7' 减小到84.8 ＇，避雷器真实的阻性电流为原来的2 倍。\n因为不同类型、不同制造厂生产的MOA，其初始的全电流和阻性电流往往是不同的，其A伊也不同。\n如某额定电压为200kV 的MOA，单相施加127kV 电压时，全电流0.36mA，阻性电流基波I四＝0.07mA,\n伊＝82.0 ＇，可算出当阻性电流增加1 倍时，\nA伊＝8.1 。。\n不论何种MOA，都可用RCD4 型阻性电流测量仪，测出在运行电压下，某相MOA 的ζ 、\nI阻及\n伊值，并很方便地求出／RIP 增长至初始值k倍时的Aψ ，\nA伊＝伊1 -arc(kcos伊1 ）。\n用相角差法来判断MOA 的劣化，使运行中MOA （不论MOA 的排列、安装如何，只要该组MOA\n周围的带电体及接地体不变）劣化的判据很明确，判断十分方便。\nB.3.2\n利用电压信号11=参考\n该方法利用避雷器两端的电压作参考，在电压达到峰值瞬间（duldt=O 时）直接读取阻性电流。电\n压和阻性电流值可通过示波器读取，由于该参考信号可通过分压器获得，该电压分压器必须要有足够小\n的相差，见图B.l 。\nB.3.3\n平衡法\n平衡法测量电路如图B.6 所示。图中C 为介质损耗较小的电容器，\nC 下串联可调电阻儿，无间隙\n金属氧化物避雷器下串联分流器R。平衡法测量时，Uc 和UR 信号分别送入示波器的两个信道，做减法。\n调整Re ’使示波器显示的波形与图B.7 中补偿后的剩余电流波形一致，即曲线中有一峰值，且峰值两侧\n波形较对称，该峰值即为阻性电流峰值。该方法试验室可用，但现场使用不方便（因为电容器体积较大〕，\n现场使用该方法时，还需注意其他带电体及电压谐波的影响。\n语\n函\n，\n因\n哥\nMOA\nR\nUR\nc\nRe\nu\n时间\n在持续运行电压Uc 下的容性电流补偿后的剩余电流波形图\nB.3.4\n零序电流法\n该方法基于如下假设z 三相避雷器的容性电流相等，阻性电流也相等，三相相加，则容性（或阻性〉\n电流相抵消，合成电流为零。只要任意一相避雷器阻性电流增大，则合成电流增大，但无法判断是哪一\n相的阻性电流增大。\n\n图B.7\n平衡法测量电路图\n图B.6"
    },
    {
      "page_num": 40,
      "is_toc_page": false,
      "text": "DL/T 804 -2014\n此方法的主要缺点是如果三相避雷器的容性电流或阻性电流不完全相等，则合成电流不为零。另外，\n系统电压谐波在合成电流中也会产生谐波。\n该方法在三相电压值完全相同，且三相角差均为\n120。，三相无间隙金属氧化物避雷器小电流性能\n完全相同的三个罐式MOA 中是对的。但在三相电压值完全相同，且三相角差均为120。时，对三相瓷外\n套或复合外套的无间隙金属氧化物避雷器（即使小电流特性完全相同）是不对的。因为此时由于相间影\n响，三相全电流之间的相角差不是120° ，其合成电流值不为零。\nB.3.5\n3 次谐波法\n该方法采用避雷器的非线性伏安特性在全电流中产生谐波的原理，它假设所有谐波电流均由非线性\n电阻产生。阻性电流中最大的谐波成分是3 次谐波，因此，它不需要参考电压。\n该方法可用于运行中测量，最主要的问题是系统电压中所含的谐波导致测量的准确程度下降。电压\n中的谐波能产生容性谐波电流，如果其大小与避雷器的非线性电阻产生的谐波电流在同一量级上，就会\n给谐波电流的测量带来大的误差。\n可以利用电压谐波补偿的3 次谐波法来进行测量，该方法由于引进了对避雷器中的容性3 次谐波电\n流的补偿电流信号，所以对电压中谐波灵敏度的影响大大减小。其中的补偿电流信号是通过放置在避雷\n器基座上的电场探头取得的。将电场探头感应的谐波电流将从总的谐波电流中减去，得到的结果就是避\n雷器的非线性阻性电流产生的谐波电流。\n3 次谐波法存在的最大缺陷是：无间隙金属氧化物避雷器劣化多是由于内部受潮，导致阻性电流基\n波增加，不产生3 次谐波。\nB.4\nMOA 制造厂提供的信息\n制造厂应提供的信息如下：\n直流lmA （或几毫安）电压值，。.75 倍直流lmA （或几毫安〕电压下的泄漏电流值，以及环境\n温度、湿度等；\n一一交流参考电压值（在几毫安参考电流时〉，持续运行电压下无间隙金属氧化物避雷器的全电流、\n阻↑生电流角、阻性电流基波峰值及环境温度、湿度等。"
    },
    {
      "page_num": 41,
      "is_toc_page": false,
      "text": "DL/T 804\n\n参考文献\n[!] DL/T 596\n电力设备预防性试验规程"
    },
    {
      "page_num": 42,
      "is_toc_page": false,
      "text": "寸\nF\nO\nN－\n－\n寸\n。\n∞\nN\nO\nO\nN－\ng\n∞\n←\n飞\nJ\nO\n相\nu\nf\nF\nH\n＼\n飞\n间\n。\n共\n电力行业标准\n交流电力系统金属氧化物避雷器\n使用导则\n国\n和\n民\n人\n华\n中\nDL/ T 804 -\n\n代替DL/T 804 -\n\n*\n中国电力出版社出版、发行\nhttp://www.cepp.sgcc.com.cn)\n\n（北京市东城区北京站西街19 号\n北京九天众诚印刷有限公司印刷\n事\n2015 年5 月北京第一次印刷\n72 千字\n2.5 印张\n2015 年5 月第一版\n880 毫米× 1230 毫米\n印数0001 -3000 册\n1 6 开本\n*\n定价21 .00 元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n翻印必究\n统一书号155 123 • 2479\n版权专有\n才55123.2479\n~~吹坦\n胆固：理\n能建强"
    }
  ],
  "cleaned_full_text": "JCS 27.100\nF23\n备案号：\n47906-2015\n中华人民共和国电力行业标准\nDL/T 804 -\n\n代替DL/ T 804 -\n\n交流电力系统金属氧化物避雷器\n使用导则\nApplication guide of metal oxide surge arresters for a.c. power system\n2014-10-15 发布\n2015一03-01 实施\n国家能源局\n发布\n\nDL/T 804-2014\n目次\n前言……·\n..\n..\n.. ...\n.\n...\n\n. III\nI\n范围\n\n规范性引用文件\n3 使用环境条件\n3.1\n正常运行条件\n3.2\n异常运行条件…··\n\n电力系统条件\n...\n..\n...\n..\n...\n…\n…2\n4.1\n系统标称电压\nCU，）和系统最高工作电压（Um)\n…- ……2\n\n系统额定频率 …\n...\n..\n...\n...\n…\n·- 2\n\n系统接地方式 E\n...\n...\n..\n... ...\n··-….. 2\n4.4\n接地故障因数…\n·-…\n…\n…·\n…\n\n·-…·\n……2\n4.5\n接地故障持续时间\n………\n…\n...\n... ...\n...\n-- 2\n\n避雷器类型\n…\n\n...\n...\n..\n...\n…\n\n5.1\n按用途分类·\n·-…… ……·\n...\n... ...\n...\n…\n\n按结构分类\n… …3\n53 按外套材质分类\n·-……·4\n\n避雷器选择的一般程序…\n…·\n...\n...\n\n避雷器参数选择和应用\n… …\n...\n...\n\n..\n...\n…\n…· …5\n7.1\n持续运行电压\nCU,) -……·\n…\n··5\n7.2\n额定电压（乌〉··\n\n…·\n·-··\n… …\n\n7.3\n参考电压\n＜u~，l …… ……·\n\n... ...\n...\n…\n… ……… 8\n7.4\n标称放电电流\n…\n.. g\n\n工频电压耐受时间特性…\n…\n…\n…\n… ·- 8\n7.6\n能量吸收能力…\n\n...\n\n... ...\n...\n……… …\n…\n\n7.7\n避雷器的保护水平与绝缘配合\n... ...\n\n7.8\n耐短路电流能力··\n-··-…··\n\n7.9\n避雷器的外绝缘和耐污性能\n…·\n...\n\n...\n...\n…·\n·- 13\n7.10\n局部放电和无线电干扰性能\n...\n...\n...\n…\n\n7.11\n机械性能和抗震性能\n…· 14\n7.12\n密封性能\n...\n...\n\n…\n…\n\n7.13\n耐气候老化及耐湿气浸入性能 －……·\n..\n...\n...\n..\n...\n...\n…\n\n7.14\n环境性能－………\n...\n...\n...\n...\n..\n...\n...\n…\n…\n--\n…\n\n7.15\n有间隙避雷器放电特性…\n\n…·\n...\n. ·-……·\n\n检验 15\n8.1\n一般要求\n…·\n\n…\n……. 15\n8.2\n型式试验…\n……·\n...\n...\n…\n-…··\n…\n...\n...\n...\n...\n...\n…\n\n定期试验\n-- 19\n8.4\n抽样试验…\n--\n... ...\n…\n...\n\n..\n. 20\nI\n\nDL/T804\n\n例行试验·．\n\n...\n..\n\n…\n·- .. 21\n8.6\n验收试验…\n,...-\n-…·-\n…… 22\n8.7\n交接试验…\n…\n…·\n\n…\n·-\n. 23\n\n预防性试验\n··\n-…·\n…· …\n..\n...\n...\n...\n...\n………\n…··\n\n附录A （资料性附录〉确定由于接地故障产生的暂态过电压的方法 -- 26\n附录B （资料性附录〉\n运行中金属氧化物避雷器的诊断\n\n参考文献\n..\n.. ...\n…\n\n…\n...\n..\n..\n..\n...\n……… 36\nII\nwww.BZFXW.com\n\nDL/T 804-2014\n目Ij\n~\n本标准按照GB厅1.1\n2009 《标准化工作导则第1 部分＝标准的结构和编写》的规则编制。\n请注意本标准的某些内容可能涉及专利。本标准的发布机构不承担识别这些专利的责任。\n本标准代替DL/T 804-2002 《交流电力系统金属氧化物避雷器使用导则》。\n本标准与DL厅804-2002 相比，除编辑性修改外主要技术变化如下z\n一一增加了复合外套避雷器和GIS 避雷器的内容：\n一一电压等级范围由3kV～500kV 调整为3kV～!OOOkV;\n一一取消了早期配网用有串联间隙金属氧化物避雷器的相关内容：\n增加了系统标称电压为110\n(66 〕kV～220kV 敞开式变电站用于保护线路入口设备免受多重雷\n过电压损坏的有串联间隙金属氧化物避雷器的相关内容；\n一一将停电检测与带电测量内容合并在预防性试验条款中，并参考输变电设备状态检修试验规程的\n部分内容进行了完善；\n一一增加了资料性附录A 和附录B 。\n本标准由中国电力企业联合会提出。\n本标准由电力行业过电压与绝缘配合标准化技术委员会归口。\n本标准起草单位：中国电力科学研究院。\n本标准主要起草人．张搏宇、苏宁、张翠霞、李启盛、张宝全、郭洁、颜文、王保山、钟定珠、\n殷禹、陈秀娟、贺子鸣、葛栋。\n本标准历次版本发布情况：\n一一－DL厅804-20020\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市臼广路二条\n一号，\n100761 ）。\nIII\n/\n\nDL / T 804 -\n\n交流电力系统金属氧化物避雷器使用导则\nGB 311.1\n,.\nGB 11032一\nGB厅16归\nDL厅393\nDL厅620\nDL厅664\nDLff 815\nIEC60099-\n述条件下应能正常运行：\na）环境温度在4吧快范围内。\nb )\n太阳光辐射。\n的版本适用于本文件。\n避雷器（Surge 进restels-Part4: Metal-oxide\n注：太阳…（l.lkW／~影部在型式试地时预热拼予以考虑·如果在阳附近有其他\n热源，避雷器的使用需经供需\nc)\n海拔不超过lOOOm 。\nd )\n交流电源的频率不低于48Hz，不超过62Hz.\ne )\n长期施加在选雷器端子间的工频电压应不超过避雷器的持续运行电压。\n。\n风速不大于35 m/s 。\ng )\n地震烈度7 度及以下地区。\nh )\n覆冰厚度不大于20mm 。\ni )\n机械条件（正在考虑中〉。\nj )\n垂直安装。\n3.2\n异常运行条件\n异常运行条件见GB 11032-2010 附录A 的规定。在异常运行条件下，避雷器的设计、制造及使用\n最\nwww.BZFXW.com\n\nDL/T 804-2014\n应特殊考虑。在异常运行条件下，本标准的使用需经供需双方协商。\n\n电力系统条件\n4.1\n系统标称电压\ncu.）和系统最高工作电压（Um)\n我国电力系统标称电压和系统最高工作电压见表1 0\n表1\n系统标称电压和系统最高工作电压\n系统标称电压民\n系统最高工作电压u~\n系统标称电压u,\n\n3.6\n\n7.2\n\n40.5\n\n,\n\n72.5\n\n4.2\n系统额定频率\n我国电力系统额定频率为50Hz.\n4.3\n系统接地方式\n电力系统分为中性点有效（直接）接地系统和中性点非有效接地系统。\n单位z kV （有效值〉\n系统最高工作电压um\n\nllOO\na]\n中性点有效接地系统z 中性点有效接地（包括经低值阻抗接地〉的系统，其零序电抗与正序电\n抗的比值CX0/X1 ）为正值并且不大于3，零序电阻与正序电抗的比值\n（R旷'.X，）为正值并且不大\n于\n1 0\nb)\n中性点非有效接地系统：不满足有效接地系统条件的为非有效接地系统。中性点非有效接地方\n式通常包括中性点不接地方式、中性点低电阻接地方式、中性点高电阻接地方式和中性点谐振\n接地方式。\n系统中性点接地方式与系统标称电压的关系见表2o\n表2\n系统中性点接地方式与系统标称电压的关系\n单位\nkV （有效值〕\n系统中性点接地方式\n系统标称电压\n中性点有效（直接〉接地系统\n3~ 35, llO~ 1000\n中性点非有效接地系统\n3~66\n4.4\n接地故障因数\n中性点有效接地系统的接地故障因数通常母线侧不大于1.3，线路侧不大于1.4.\n中性点非有效接地系统的接地故障困数通常不大于1.73 。但当接地电阻为电网总容抗的37%时，该\n接地故障因数可达1.82～1.90 。\n若XofX1 的比值在\n20～一I 之间接近谐振点Xo/X1 =-2 时，接地故障因数会高于1.90，本标准没有\n考虑这种特殊情况。\n接地故障产生暂态过电压的确定方法参见附录A。\n4.5\n接地故障持续时间\n系统的接地故障持续时间见表3o\n\nDL/T804\n\n表3\n系统的接地故障持续时间\n单位z s\n系统中性点接地方式\n中性点有效接地系统\n中性点非有效接地系统\n不接地\n经消弧线圈接地\n经低电阻接地\n接地故障持续时间\n主主10\n经高电阻接地\n>10\n罢王10\n\n避雷器类型\n5.1\n按用途分类\n避雷器按其使用场合和保护对象，主要可分为电站用、配电用、并联电容器用、变压器中性点用、\n发电机用、电动机用和发电机中性点用避雷器等类型，分别如下z\na]\n电站用避雷器·用以限制作用在3kV～lOOOkV 电站设备上的操作和雷电过电压。避雷器通常\n安装在电站设备附近的相对地之间；但对于雷电活动强烈地区的110 (66) kV～220kV 敞开式\n变电站，当需要在线路侧安装避雷器用于限制多重雷电过电压时，若变电站无安装位置，也可\n安装在进线的第1 基杆塔上。\nb ]\n配电用避雷器z 用以限制作用在3kV～35kV 配电设施（主要是配电变压器、分段断路器、隔离\n开关及电缆终端头〉的雷电过电压和除谐振过电压及暂态过电压以外的相对地过电压。\nc)\n并联电容器用避雷器：用以限制投切电容器组时可能产生的操作过电压。对于不同容量和电压\n等级电容器组的避雷器，其能量吸收能力有不同的要求。\nd)\n发电机用避雷器：用以限制作用在发电机的雷电过电压和除谐振过电压以外的相对地过电压，\n并可限制升压变压器的传递过电压。\ne)\n电动机用避雷器g 用以限制3kV～lOkV 投切电动机时的操作过电压。\nf]\n发电机中性点用避雷器z 用以限制发电机中性点的雷电侵入波过电压，同时对发电机整个绝缘\n也有一定的保护作用。在正常运行工况下，作用在避雷器上的电压很低。\ng]\n变压器中性点用避雷器z 主要用以限制中性点为分级绝缘的变压器（包括中性点接有低于其设各\n绝缘水平的设备，如消弧线圈）雷电过电压。在正常运行工况下，作用在避雷器上的电压很低。\nh) 其他特殊型用途的避雷器z 避雷器还可用于下列设备的过电压保护，如输电线路、串联电抗器、\n串联电容器、电缆护层、电流互感器及电压互感器低压和高压侧臣间、发电机灭磁回路等。本\n标准不适用于上述避雷器。\n避雷器按其使用场合、保护对象以及标称放电电流的分类见表4o\n表4\n避雷器分类\n避雷器类别\n电站用\n电站用\n配电用\n并联补偿\n发电\n电容器用\n机用\n额定电压u,\n414.;u,.;\n90运u，ζ\n5三~u，ζ\n5ζ u，ζ\n4ζ u，三三\n（有效值〉\n5 ＇玉民主ζ90\nkV\n\n标称放电电流J,\n\nkA\n5.2\n按结构分类\n避雷器按其结构形式分为无间隙避雷器和有间隙避雷器，分别如下z\na)\n无间隙避雷器。\n电动\n变压器\n电机中性点\n机用\n中性点用\n用\n4.;u，ζ 60.;u，运\n2.4.;u，ζ\n13.5\n\n15.2\n2.5\n1.5\n无间隙避雷器的元件由金属氧化物电阻片和相应的零部件及绝缘外套组成，整只避雷器可由单个或\n\n,,\nwww.BZFXW.com\n\nDL / T 804-2014\n多个避富器元件串〈井〉联构成。\n无间隙避雷器具有伏安特性连续平坦、安装和运行检测方便等优点，多用于发电厂和变电站。但由\n于没有串联间隙，电阻片不仅要承受雷电和操作过电压，还要承受正常持续运行电压和暂时过电压，在\n这些电压作用下会产生劣化和热稳定问题。\nb )\n有间隙避雷器。\n根据被保护对象的特点，如输电线路和谐振过电压多发的地方等，可选用有串联间隙的避雷器。对\n于绝缘较弱、需要残压较低时，还可选用有并联间隙避雷器。早期有串联间隙金属氧化物避雷器用于\n3kV～66kV 中性点非有效接地系统中的保护，可避免系统单相接地引起的暂时过电压和弧光接地或谐振\n过电压对电阻片的直接作用。与无间隙避雷器相比，有间隙避雷器结构相对复杂，有串联间隙的隔离作\n用降低了避雷器电阻片长期承受工作电压和暂时过电压作用下的劣化，减少了避雷器的运检维护工作量。\n因此，有间隙避富器较适用于安装在线路杆塔上。对于本标准涉及的用于限制110 (66) kV～220kV 敞\n开式变电站多重雷过电压用的有串联间隙避雷器，特别需要注意区分的是，该避雷器的结构形式虽然与\n线路防雷用有间隙避雷器相似，但避雷器的本体参数和间隙放电电压的取值是不同的。前者用于保护变\n电站设备，需要与变电站设备的绝缘水平相配合，避雷器的放电电压选取与避雷器本体残压相近值，间\n隙距离相对较小，且避雷器本体参数与站用无间隙避雷器相同；而后者用于线路防雷保护，防止线路雷\n击跳闸，其放电电压与线路的雷电冲击绝缘水平相配合，间隙距离相对较大。\n5.3\n按外套材质分类\n避雷器按外套（壳〉材质进行分类，可分为绝缘外套避雷器和气体绝缘金属封闭CGIS ）避雷器。绝\n缘外套避雷器又可分为瓷外套避富器和复合外套避雷器，分别如下：\na)\n瓷外套避宙器。\n瓷外套避雷器，是指避雷器元件的绝缘外套为电瓷材料的避雷器。瓷外套避雷器整体结构多为立柱\n式，当避雷器额定电压较高时，考虑到制作、加工、安装和运输等因素，避雷器一般由几个元件串联构\n成，并安装有均压环。瓷外套内部的避雷器芯体可以是单柱结构，也可以是多柱并联结构。瓷外套避雷\n器主要用于变电站、发电厂等。\n瓷外套避雷器的每个元件由在套、非线性金属氧化物电阻片、绝缘件、弹簧、压力释放装直和密封\n装置等组成，内部充有微正压的干燥空气或氮气。\n瓷外套避雷器具有抗老化性能好和机械强度高的优点。由于超／特高压避雷器高度较高，对机械性能\n（特别是抗弯性能）要求较高，并要求使用寿命较长，因此，多作为超／特高压站用避雷器。但是，瓷外\n套避雷器体积相对较大，重量较重，且耐污秽性能比复合外套避雷器差。由于瓷外套的抗压强度比抗拉\n强度大，瓷外套避富器一般采用座式安装方式。\nb)\n复合外套避雷器。\n复合外套避雷器，是指避雷器元件的绝缘外套是有机复合绝缘材料的避雷器。复合外套避雷器的每\n个元件由复合外套、非线性金属氧化物电阻片、绝缘件、弹簧、压力释放装置和密封装置等组成。\n复合外套一般由有机合成材料制成，如乙丙橡胶、高温硫化硅橡胶等。与瓷外套避雷器相比，复合绝\n缘式避雷器具有耐污能力强、体积小、重量轻和不易破碎等优点。耐气候老化性能和抗弯性能相对较差。\n复合外套避雷器多用于220kV 及以下变电站及配电系统，以及直流输电系统。输电线路防雷用避富\n器多采用复合外套避雷器。重污秽地区的避雷器宜选用复合外套避雷器。复合外套避雷器的安装方式可\n采用座式结构，也可采用悬挂式结构。\nc)\nGIS 避雷器。\nGIS 避雷器，也称为金属罐式避雷器。其外壳为金属材料，端部安装有盆式绝缘子，内部有金属氧\n化物电阻片、均压屏蔽罩、导电杆、导电触头、绝缘件等，并充以一定压力的SF6 气体以保证其绝缘强\n度。电气上通过盆式绝缘子与气体绝缘金属封闭开关设备等相连。\n与绝缘外套避雷器相比，\nGIS 避雷器设备尺寸小，没有外绝缘和污秽问题，但需长期承受内部SF6\n\nDL/ T 804 -\n\n气体的压力。\nGIS 避雷器的结构有单相单罐和三相共罐两种。\nGIS 避雷器是GIS 的配套设备，主要用于\nGIS 变电站中。\n6 避雷器选择的一般程序\n避雷器可按以下程序选择：\na)\n按照使用地区的气温、海拔、风速、污秽和地震等环境条件，确定避雷器的使用条件。\nb )\n根据被保护对象选择避雷器的类型。\nc)\n根据变电站类型、避雷器安装位置、鱼且品组4固户要求，确定避雷器外套材质。对于GIS 变电\n站，安装在母线上的避雷器租费素在GIS 管道直接攫只辈压器端的避雷器，可选用GIS 避雷器。\nd )\n按照系统长期作用在避2智上的最高t蝠血压确定避雷器暂目穿续运行电压。\ne) 计算分析避雷器安”的暂酬倒在的幅值和耳挠闹，选部雷器的额定电压，井根据工频\n电压耐受时间特\n。\n根据进线段的\n值，选择避寻\ng)\n计算分析、\n幅值以及\nh )\n棍据选\n确定避甲\ni )\n按照避.Jfi\nj )\n按照避E器\n绝缘与\nk) 根据避\n强度。\nI)\n当避雷\n装位置\n联柱数。\n7.1\n持续运行电压\n〈队〉\n变电站避富器安装的数量，估算通\n＆放电电流等级。\n’器的操作冲击电流和能量，边\n避雷器持续运行电压是允葫齿久地\n工频班有效值。\n‘··‘－『马＝…~\n雷电冲击放电电流的幅\n、方波冲击试验电流\n，要考虑设备外\n择避富器的机械\n．调整避雷器的安\n；增加避雷器的并\n对于无间隙避雷器，运行电压草莓作用在避雷器的电阻片\n引起电阻片的劣化，为避免引起电\n雷器的持续运行电压。避雷器的持续运行\n阻片的过热和热崩溃，长期作用在避雷\n电压一般相当于额定电压的75%～85% 。\n避雷器持续运行电压与电力系统相电压或线电压的关系如下：\na)\n中性点有效接地系统：在中性点有效接地系统中，接在相对地之间的无间隙避富器，其持续运\n行电压应不低于电力系统的最高工作相电压。\nb )\n中性点非有效接地系统：在中性点非有效接地系统中，对于中性点不接地方式、经消弧线圈和\n经高电阻接地方式的系统，为了安全供电的需要，当发生单相接地故障时，一般不瞬时跳闸，\n接地故障的持续时间有时可达施，这时作用在健全相避雷器上的电压就等于或高于系统的线\n电压。在3kV～20kV 系统中，中性点大多非有效接地，当零序电抗CX0 ）与正序电抗\nCX1 ）之\n比在一∞～－20 之间，在健全相上的电压可达线电压的1.1 倍。在35kV～66kV 系统中，中性点\n\n/\nwww.BZFXW.com\n\nDL/T 804\n\n一般经消弧线圈接地，且在过补偿下运行，健全相上的电压一般不高于线电压。\n另外，随着城市配网电缆使用的不断增多，有些中性点采用低电阻接地，单相接地故障在!Os 及以\n内切除，无间隙避雷器的持续运行电压的选择应不低于电力系统的最高工作相电压，即2\n!Os 及以内切除故障：乌兰UJ.J3'\n!Os 以上切除故障：\nU，注l.!Um OkV～20kV 系统）；\nu，注Um\n(35kV～66kV 系统〉。\n7.2\n额定电压\nCU,)\n7.2.1\n总则\n避雷器额定电压是施加到避雷器端子间的最大允许工频电压有效值，按照此电压所设计的避雷器，\n能在所规定的动作负载试验中确定的暂时过电压下正确地工作。它是表明避霄器运行特性的一个重要参\n数，但它不等于系统标称电压，也有别于其他电气设备的额定电压。\n由于电力系统的标称电压是该系统相间电压的标称值，而避雷器一般安装在相对地之间，正常工作\n下承受的是相电压和暂时过电压，因此其额定电压和电力系统的标称电压以及其他电气设备〈变压器、\n断路器等）的额定电压有不同的意义。\nGB 11032 20 IO 规定，避雷器在60'C 的温度下，注入标准规定的能量后，必须能耐受相当于避雷\n器额定电压的暂时过电压至少！Os 。\n在相同的系统标称电压下，无间隙避雷器的额定电压逃得越高，在运行中通过避雷器的泄漏电流越\n小，对减轻避雷器的劣化有利，可以提高避雷器运行的可靠性；另一方面，避雷器的额定电压越高，避\n雷器的保护水平也相应变差，被保护设备的绝缘水平也应相应提高，或在同样的绝缘水平下，设备的保\n护裕度会降低。选择的原则是，只要满足被保护设备绝缘配合的要求，避雷器的额定电压可逃得高一些。\n7.2.2\n中性点有效接地系统\n在中性点有效接地系统中，单相接地故障在!Os 及以内切除，可以只考虑单相接地时非故障相的电\n压升高和部分甩负荷、长线效应引起的暂时过电压。\n避雷器额定电压的选取，通常取等于或大于安装处的最大工频暂时过电压，如330kV 、\n500kV 和\n750kV 变电站，线路侧按1.4 （标么值）、母线侧按1.3 （标么值）选取。\n对于IOOOkV 特高压工程，为进一步降低系统过电压水平，采用断路器联动方式，使线路侧工频暂\n时过电压的持续时间缩短到不大于\n0.2s\nC考虑了断路器拒动而后备保护跳闸的情况）。特高压避雷器的\n工频耐受时间特性表明，若线路侧避雷器额定电压选用与母线侧相同为828kV，在工频电压889kV 下至\n少可耐受！Os。因此，在！OOOkV 特高压工程中，线路侧避雷器的额定电压和母线侧避雷器的额定电压可\n取相同值。\n高压及超／特高压中性点有效接地系统避雷器的典型额定电压值见表5 。\n表5\n中性点有效接地系统避雷器的典型额定电压值\n单位：kV （有效值〉\n系统标称电压\n母线侧\n避雷器额定电压\n线路侧\n\n另外，系统的工频暂时过电压会因工程而异，若某一工程的工频暂时过电压标么值低于线路侧标么\n值1.4 倍或母线侧标么值1.3 倍时，可考虑适当降低避雷器的额定电压。\n\nDL/T 804- 2014\n7.2.3\n中性点非有效接地系统\n在中性点非有效接地系统中，如果单相接地故障在！Os 及以内切除，可应用7.2.2 的原则；如果单\n相接地故障在!Os 以上切除，额定电压还应乘上一个系数ko\n无间隙避雷器的额定电压可按式（1) 选择z\nu，王三kU云\n(1)\n式中z\nk一一切除单相接地故障时间系数，\n!Os 及以内切除时k=l.O,\n!Os 以上切除时k～1.25;\nUT 一一暂时过电压，\nkV。\n暂时过电压矶的推荐值见表6，中性点非有效接地系统避雷器额定电压U，的建议值U，见表7o\n表6\n暂时过电压UT 的推荐值\n单位z kV （有效值〉\n接地方式\n系统标称电压\n暂时过电压Ur\n3~20\nI !Um\n非有效接地系统\n35~66\nUm\n表7\n中性点非有效接地系统避雷器额定电压Eι 的建议值\n单位· kV （有效值〕\n接地方式\n非有效接地系统\n!Os 及以内切除故障\n!Os 以上切除故障\n系统标称电压\n\n避雷器额定电压\n\n7.2.4\n保护发电机用避雷器\n保护发电机用的避雷器，其额定电压按1.25 倍发电机额定电压选择，建议值见表80\n表8\n保护发电机用避雷器额定电压u，建议值\n单位E kV （有效值）\n发电机额定电压\n避雷器额定电压\n3.1s\nIι3 1\n10.s\n\nI s I 13.s\n7.2.5\n中性点用避雷器\n吁吁1\n\nI\n\nI 24\nI\n\nI\n21.s\nI 30\nI\n32.5\n中性点避雷器分为变压器中性点避雷器和发电机中性点用避雷器两种，分别如下z\na)\n变压器中性点绝缘为全绝缘时，变压器中性点用避雷器的额定电压在有效接地系统应不低于系\n统最高工作相电压，非有效接地系统应不低于系统最高工作电压。\n1) 变压器中性点绝缘为分级绝缘时，可先按照中性点的绝缘水平确定避雷器的保护水平，然\n后根据避雷器电阻片的制造水平（压比〕推算其额定电压；再通过暂时过电压水平的计算\n和工频电压耐受时间特性曲线校核避雷器的额定电压。\n2) 变压器中性点避雷器的额定电压G建议值见表9o\n表9\n变压器中性点避雷器的额定电压U，建议值\n中性点绝缘水平\n全绝缘\n分级绝缘\n系统标称电压\n\nllO\n\nkV\n避雷器的额定电压\n\nkV\n中性点雷电冲击绝缘水平\n\nkV\n\n,,\nwww.BZFXW.com\n\nDL I T 804 -\n\nb )\n发电机中性点避雷器的额定电压，可按发电机额定相电压1.25 倍选择。其建议值见表10 。\n表10\n发电机中性点避雷器额定电压U，建议值\n单位：\nkV （有效值〉\n压\n一\n压\n电\n一\n电\n定\n一\n定\n额\n一\n额\n机\n一\n器\n电\n一\n雷\n发\n一\n避\n3.15\nI 6.3 I 10.5 I 13.8 I 15万\nI\nis I 20 I 22 I 24 I 26\n2.4\nI 4.8 I 8.0 I 10.5 I 12.0 I 13.7 I 15.2 I 16.0 I 18.0 I 19.0\n当上列建议值〈或GB\n11032-2010 典型值〉的额定电压不能满足实际要求，需要另外选取避雷器\n的额定电压时，其直流lmA 参考电压及相应的保护特性，可按邻近的典型额定电压推算。\n7.3\n参考电压\ncu.时）\n避雷器参考电压是指在规定的参考电流下避雷器两端的电压。参考电压通常取避雷器伏安特性曲线\n上拐点处的电压。避雷器参考电压分为工频参考电压和直流参考电压，分别如下：\na)\n工频参考电压。\n工频参考电压是避雷器在工频参考电流下测出的避雷器的工频电压最大峰值除以J2 。该参数一般\n等于避雷器的额定电压值。避雷器运行电压与工频参考电压之比为荷电率。工频参考电流在一毫安至几\n十毫安范围，它与避雷器电阻肿的特性、直径和并联数有关。通常工频参考电流随电阻片直径的增大而\n增大，由制造厂给出并在资料中公布。\nb )\n直流参考电压。\n直流参考电压是避雷器在直流参考电流下测出的避雷器上的电压。对于交流系统用避雷器，虽然直\n流参考电压没有实质性的物理意义，但由于直流参考电压的测量比工频参考电压更方便，且干扰小，较\n适用现场测量；同时，避雷器的直流参考电压与工频参考电压有一定的关系，可通过直流参考电压的测\n量间接掌握工频参考电压。所以，在我国避雷器标准中一直保留对避雷器直流参考电压性能指标的要求。\n同样，直流参考电流的数值与避雷器电阻片的特性、直径和并联数有关，由制造厂给出并在资料中\n公布。\n7.4 标称放电电流\n避雷器的标称放电电流是用来划分避雷器等级、具有8/20µs 波形的雷电冲击电流峰值。它关系到避\n雷器耐受冲击电流的能力和避雷器的保护特性，是设备额定冲击耐受电压和变电站空气间隙距离选取的\n依据。\n按照DL厅620 规定，\n66kV 及以上系统架空线路，绝大部分均为沿全线架设避雷线，按远方雷击的\n雷电侵入波的概率统计及电站的重要性，可进行以下选择：\na)\n66kV～llOkV 系统，避雷器的标称放电电流可选用5kA；在雷电活动较强烈的地区、重要的变\n电站、进线保护不完善或进线段耐雷水平达不到规定时，可选用lOkA。\nb)\n220kV～3 30kV 系统，避雷器的标称放电电流可选用\nl OkA 。\nc )\n500kV 系统，避雷器的标称放电电流可选用lOkA～20kA。\n35kV 及以下系统虽不是全线架设避雷线，但从技术经济比较考虑，有一定的设备绝缘损坏危险率\n是可以接受的，按照避雷器类型和使用条件，标称放电电流可选用5 、\n2.5kA 和\nl. 5kA 等级。\n近l主雷击一般不作为选择标称放电电流的依据，但避雷器应具有足够的大电流冲击耐受能力。\n避雷器标称放电电流见表4。\n7.5\n工频电压耐受时间特性\n避雷器的工频电压耐受时间特性是指在规定条件下对避雷器施加不同的工频电压，避雷器不损坏、\n不发生热崩溃时所对应的最大持续时间的关系曲线。GB 11032-2010 规定，曲线至少由3 点组成，时间\n范围为O.ls～20min ：对于无接地故障清除装置的中性点非有效接地系统，时间应扩大到24h 。\n工频电压耐受时间特性是表明避雷器在运行中，吸收了规定的过电压能量以后，耐受暂时过电压的\n能力。按GB 11032-2010 规定，避雷器应耐受数值等于额定电压的暂时过电压I Os 。如果暂时过电压的\n\n‘、\n\nDL / T 804 -2014\n幅值高于或低于避雷器额定电压，而其作用时间短于或长于\n10s ，可以用工频电压耐受时间特性曲线校\n核。提高工频电压耐受时间水平可进一步降低避雷器的工频参考电压和额定电压，为进一步降低避雷器\n的残压水平带来益处。\n各个制造厂避雷器的工频电压耐受时间特性有所不同，必须依据制造厂提供的曲线进行校核。\n在超／特高压系统中，可使用暂态网络分析仪或数值仿真对系统操作过电压和暂时过电压进行计算，\n得到避雷器的操作过电压吸收能量及暂时过电压的幅值和作用时间，然后用避雷器的工频电压耐受时间\n特性进行校核，使选用的避雷器具有足够的耐受操作过电压能量和暂时过电压的能力。\n由于金属氧化物电阻片的非线性2 较起品品品制岳4且压耐受时间特性试验对试验电源容量要求较\n高，试验中应确认实际负载电压。到E波形产生畸变时，商陆峰值计算，试验是偏于严格的。\n7. 6\n能量吸收能力\n7.6.1\n一般要求\n避雷器的能量吸收自\n统用避雷器，操作冲\n主要考虑因素。\n操作冲击下的\n要采用大电流冲\n特冲击能量吸收能力与雷电冲~~量吸\n能力。对330kV 及以上系\n飞t 能量是主要考虑因素；对220kV 及~正系统？雷电冲击下吸收的能盘是\n能力主要采用长持续时间电流附进行考核，建电峙下的能量吸收能力主\nν－核。\n7.6.2. 1\na)\n合空\nb )\n态、电压：\n除喇障电流时在故障线\n、\n、，\nJ\n、\n、，\n，\n，\n、\nB\n，\n，\n、\n、\n，\n，\n，\n-de\nFL\nUb\n避雷器在操作过电压中吸收的能量，按GB\n11032-2010 和IEC 60099-4 对操作冲击动作负载试验\n的规定，每次试验，均需施加二次长持续时间电流冲击，两次之间时间很短（50s～60s ），相当于绝热过\n程，因此避雷器吸收能量的能力是两次冲击能量之和，此值应大于式。）规定的操作过电压仿真计算要\n求的能量。\nW = 2Urcs(UL - Urcs)t / Z\nt = 2L/ v\n( 2 )\n(3)\n式中：\nw－一避富器吸收的能量，\nkJ;\nu,\n.. 一一避雷器操作冲击电流下的残压，\nkV;\n\n／τ\nwww.BZFXW.com\n\nDL/T 804-2014\nUL －预期过电压，\nkV:\nZ一一线路冲击阻抗（波阻抗），O;\nt一一电流持续时间，\nms;\nL一－线路长度，\nkm;\nν\n波速，\n300km/mso\n由于避雷器的额定电压不同，吸收能量的总能力（W）也不同，所以也可用比能量\n（W’〉，即单位\n额定电压吸收能量的能力CW’ ；W IU，）来表示某种型号的避雷器吸收能量的能力。\n按照GB\n11032-2010 规定，\nllOkV 及以上系统用避雷器（不包括中性点避雷器）均应进行该项试\n验，试验参数可分为六个等级，见表110\n表11\n避雷器线路放电试验参数\n避雷器标称放电电流\n线路放电等级\n线路波阻抗Z\n峰值的视在持续时间t\n充电电压UL Cd.c.)\nkA\nn\nµs\nkV\n\n49U,\n\n3.2U,\nID\n,\n\n24U,\n\n3 2U,\nID\n\nl 3U,\n\n2.SU,\nID\n\n。且U,\n\n2.6U,\n\nosu,\n\n2.4U,\n\n03U,\n\n2.4U,\n若系统条件不符合表\n11 或对避雷器能量吸收能力有较高的要求时，可通过电磁暂态仿真计算程序\nCEMTP 或ATP ）来计算避雷器吸收的能量。计算得到的能量值除以避雷器额定电压为实际要求的比能\n量，再根据该比能量在GB 11032-2010 附录E 的图E.l 中找出相应的线路放电等级。\nGB 11032 2010\n图E.l 中纵坐标的比能量，仅为一次长持续时间电流冲击的能量，因此其数值为本标准上述计算值的1/2 。\nb ）方波冲击电流耐受能力。\n对l.5kA 和2.5kA 等级避雷器和5.0kA 等级（额定电压90kV 以下）避雷器，不要求进行输电线路\n特性规定的线路放电试验，但避雷器在雷电过电压或部分操作过电压动作后，系统的电容、电感中存储\n的能量仍会向避雷器释放，应根据避雷器的类型及使用情况进行幅值为75A～400A 的2000间的方波冲\n击电流试验。具体要求见表12 。\n表12\n5.0 、\n2.5 、\n1.SkA 避雷器方波耐受能力\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压（有效值〉\n2000µs 方波电流（峰值〉\nkA\nkV\nA\n发电机\n4~25\n\n5~51\n\n电站\n5.0\n84~90\n\n并联补偿电容器\n5~90\n400°\n配电\n5~34\n\nID\n\nDL/T 804\n\n表12\n（续）\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压〈有效值〉\n2000µs 方波电流（峰值）\nkA\nkV\nA\n2.5\n电动机\n4~ 13.5\n\n电机中性点\n2.4~ 15.2\n\n1.5\n变压器中性点\n60~ 207\n\na\n如有更高要求，由供需双方协商。\n7.6.3\n大电流冲击耐受能力\n按照GB\n11032-2010 规定，应对无间隙避雷器电阻片进行大电流冲击耐受抽样试验，这是考虑在\n接近避雷器安装地点处遭受直接雷击或发生反击时，通过避雷器的雷电流将较大。电阻片在这种大电流\n冲击下，不应有击穿或闪络等破坏。在动作负载试验中，也要施加大电流冲击，由于避雷器承受大电流\n的概率较少，所以只施加两次。具体数值要求见表13,\n表13\n大电流冲击耐受试验数值\n避雷器标称放电电流\n大电流冲击电流值（峰值）\nkA\n\n7.7\n避雷器的保护水平与绝缘配合\n7.7.1\n总则\nkA\n\n避雷器标称放电电流\nkA\n2.5\n1.5\n大电流冲击电流值（峰值〉\nkA\n\n避雷器的保护水平是限制电力系统过电压的一项重要参数，特别是对于交流变电站，它是过电压与\n绝缘配合的基础。\n对于无间隙避雷器，其保护水平完全由残压决定：对于有间隙避雷器，其保护水平由本体残压和雷\n电冲击放电电压决定。本标准涉及的有间隙避雷器，其雷电忡击放电电压应与避雷器本体雷电冲击残压\n相当。\n7.7.2\n雷电过电压的保护水平\n避雷器雷电过电压的保护水平是下列两项数值的较高者g\na)\n陡波冲击电流下最大残压除以l15;\nb)\n标称放电电流下最大残压。\n对于a），是认为变压器类电器的泊浸绝缘所具有的陡波电流残压的耐受强度要比标称放电电流残压\n的耐受强度高15%以上，其他类型的绝缘，如旋转电动机、干式变压器、电缆及GIS 中的绝缘，有不同\n的系数。\n7.7.3\n操作过电压保护水平\n操作过电压保护水平是操作冲击电流下的最大残压。避雷器的操作冲击电流残压试验所用的操作冲\n击电流的波头时间应不小于30闷。\nGB\n11032-2010 按避雷器的标称放电电流、使用场合以及额定电压\n分别规定了不同避雷器操作冲击试验电流幅值，见表14。这一操作冲击电流值只用于避雷器的操作冲击\n残压试验，但并不要求在长持续时间忡击电流耐受试验中也要达到这一数值。\n\nwww.BZFXW.com\n\nE飞\nDL/ T 804 -\n\n表14\n避雷器操作冲击残压试验用电流值\n避雷器标称放电电流\n避雷器使用场合\n避雷器额定电压（有效值〉\n操作冲击电流值（峰值〉\nkA\nkV\nA\n\n电站用避雷器\n420~ 828\n500 及2000\n3~ 216\n125 及500\n电站用避雷器\n288~ 324\n250 及1000\n\n420~ 468\n500 及2000\n电气化铁道用避雷器\n42~ 84\n\n并联补偿电容器用避雷器\n5~ 90\n1 25 及500\n5~ 84\n\n电站用避雷器\n90~ 108\n125 及500\n\n发电机用避雷器\n4~ 25\n\n电气化铁道用遮雷器\n42~ 84\n\n配电用避雷器\n5~ 17\n\n2.5\n电动机用避雷器\n4~ 13.5\n\n变压器中性点用避雷器\n60~ 207\n\n1.5\n电动机中性点用避雷器\n2.4~ 15.2\n\n7.7.4\n配合系数\n配合系数也是指按惯用法衡量绝缘配合程度时，表征设备的绝缘水平与避雷器的保护水平之间裕度\n的值，其数值为被保护设备的绝缘水平除以避雷器的保护水平。\n雷电过电压和操作过电压下的配合系数分别如下：\na )\n雷电过电压的配合系数：\n1)\n中性点避雷器及紧靠保护设备避雷器，\nks> l.25 。\n2) 避雷器非紧靠保护设备，\nks> 1.4 （不包括特高压避雷器〉。\n3) 对于330kV 及以上变电站、带电缆段的变电站的配合系数，必要时可通过仿真计算对绝缘\n配合状态进行校核，也可用统计法求出变电站的危险概率。\n气\nb)\n操作过电压的配合系数：\nks> 1.1 5 。\n7.8\n耐短路电流能力\n在避雷器内部故障时，通过避雷器的故障电流应不致引起避雷器外套粉碎性爆炸，且如果产生明火，\n应在规定的时间内自熄灭。\n避雷器所能耐受的短路电流应大于避雷器安装处的最大短路电流，井按此选定避雷器耐短路电流的\n等级。\n在选择短路电流等级时，可参考安装处\n10 年内系统发展可能达到的最大短路电流（周期分量〉有\n效值。考虑到避雷器在运行中可能遇到的不同系统短路电流工况，要求避雷器在额定短路电流和降低的\n短路电流下的压力释放装置均能可靠动作。避雷器短路试验电流要求值见表\n1 5.\n\nDL I T 804 -\n\n避雷器标称放电电流\nk.A\n表15\n避雷器短路试验电流要求值\n额定短路电流\n20, 10\nm\n一\n日\n－\nm\n一\nω\n50k.A, 25k.A\n25k.A, 12k.A\n25k.A, 12k.A\n25k.A, l 2k:A\n小短路电流\nA\n600土200\n600±200\n600±200\n600 士200\n600 士200\n600 士200\n600 士200\n600±200\n600 士200\nk.A\n降低的短路电流±10%\n7.9 避雷器的外绝\n此项性能要专\n避富器的绝\n作过电压和雷电、\na)\n外绝缘\n电特性\n作和雷\n操作和\n首先应\n试验；\n一一雷\n一一对于\n20, 10, 5\n10, 5\n10, 5, 2.5, 1.5\n门E于2瞅V 的10队及20k.A 避雷器，恪守耐受l班等于1.06 倍避雷器操\n应耐受峰值等于0.88 倍\n、\nGB厅l\nb)\n耐污性能。由于避雷器内苗情阜阻片组成的芯体，避宿嚣的污秽状况不仅会影响外套的污闪，\n还会造成避雷器电位分布习之均匀，亏市F部唠唔田开发热，乃至热崩溃。因此，应根据避雷器安\n装地区的污秽情况，选择合理的外套形式、污秽等级和爬电比距。\n一一在选择爬电比距时，应注意外套的有效绝缘高度和等效直径。\n一一在重污秽地区使用的瓷套避雷器，型式试验中应要求进行人工污秽试验以验证其耐污\n秽性能。\n一一瓷外套避雷器的高度通常是由耐污性能〈爬电比距〉决定。\n7.10\n局部放电和无线电干扰性能\n局部放电试验是检验避雷器内部缺陷的主要手段之一，它不仅作为一项单独的型式试验项目，还用\n在其他多项试验的前后对比测试项目中。避雷器的局部放电量应不超过lOpC 。\n.\n\nwww.BZFXW.com\n\nt 飞\nDL/T 804\n\n无线电干扰电压试验是为了检验避雷器带电导体在工作电压下的电晕特性是否满足无线电抗干扰\n的要求。无线电干扰电压试验应在完整的避雷器上进行，并应按实际运行情况安装。额定电压84kV 以\n上避雷器应进行无线电干扰电压试验，且干扰电压应不超过2500µVo\n7.11\n机械性能和抗震性能\n对于座式安装的绝缘外套避雷器，在运行中承受的导线最大允许水平拉力和作用于避雷器上的风压\n力的抗弯负荷，应符合GB 11032\n2010 的相应规定和计算公式。\n若避雷器为悬挂式安装，应能耐受15 倍自重的拉伸试验。\n对于宣称有耐地震能力的避雷器，制造厂应通过计算或试验提供避雷器可能承受的地震加速度，并\n应考虑避雷器安装支架的放大系数。\n在避雷器安装处地震烈度在7 度以上、最大风速超过35m/s 以及覆冰厚度超过20mm 时，应与制造\n厂协商，对避雷器的机械强度重新核算。\n7.12\n密封性能\n避雷器应具有可靠的密封性能。在避雷器寿命期间，不应困密封性能不良而影响避雷器的运行性能。\n不同外套的避雷器密封性能应符合下列规定：\na)\n绝缘外套避雷器。对于瓷套避雷器，试验时宣采用氮质谱检漏仪检漏法、抽气浸泡法、热水浸\n泡法：对于复合外套避雷器，型式试验一般采用水煮法，例行试验时采用抽气浸泡法或其他有\n效方法。\n1) 热水浸泡法：在规定的高于环境温度一定温差的水中浸泡避雷器，如果在规定的时间内无\n连续性气泡则认为合格。\n2 ）抽气浸泡法：将避雷器放入盛有环境温度的水的可观察的密封容器中，将容器中水面上气\n压抽至规定真空度，如果在规定的时间内无连续性气泡贝tl认为合格。\n3) 氮质i普检漏仪检漏法：最大密封泄漏率应低于6.65 × 10 5Pa • Llso\n4) 水煮法：将避雷器浸没到盛满沸腾的去离子水的容器中42h，水中NaCl 的含量为lkg/m3 。\n沸腾结束后，避雷器应保持在容器中直到水冷却到约50℃，并保持这个温度，直到进行验\n证试验。验证试验要在己经冷却到室温的样品上进行。试验前后直流参考电压变化小于5%,\n泄漏电流变化小于20µA，局部放电量不大于！OpCo\n现场安装时应注意保护压力释放板，防止被扎破或碰伤。\n绝缘外套避雷器的法兰上应留有雨水释放孔。安装及运行过程中应注意不能使排水孔堵塞。\nb)\nGIS 避霄器。按照GB 11032-2010 规定，\nSF6 气体从避雷器内部泄漏到大气的相对年漏气率应\n小于1% 。\n7.13\n耐气候老化及耐湿气浸入性能\n对复合外套避雷器，应特别考虑耐受气候老化的能力和耐受湿气浸入的能力。\na]\n耐受气候老化能力。复合外套在长期持续运行电压及湿热、盐雾、强紫外线等应力作用下可能\n会被烧蚀或老化，并影响其电气性能。户外使用的复合外套避雷器应具有良好的耐受规定气候\n条件的能力。复合外套避雷器耐受气候老化的能力与结构设计、复合材料的具体成分及爬电距\n离有关。\nb)\n耐受湿气浸入能力。复合外套避雷器在运行过程中可能遭遇极端高温或低温天气，并可能伴随\n一定的机械应力。复合外套避雷器应进行GB 11032-2010 规定的湿气浸入试验，试验后的避\n雷器不应有明显的机械变化，密封性能良好。复合外套避雷器耐受湿气浸入的能力与密封系统、\n复合材料耐高低温能力及机械强度有关。\n7.14\n环境性能\n绝缘外套避雷器应具有耐受规定环境条件的能力，保证在极端高低温天气、酸雨、盐雾等作用下仍\n具有良好的密封性能。\n\n'\n规定的环绕条件包括以下三部分z\na)\n温度循环：高低温温差为85K，且高温不低于40°C ，不高于70℃，\nb) 浓度25 × 10-6 的二氧化硫，持续21 天，\nc]\n浓度5%的二氧化硫，持续96h。\nDL/T 804-2014\n复合外套避雷器在湿气浸入试验中己考核其可能遭受的极端高温和低温天气，对温度循环试验不做\n要求。\n7.15\n有间隙避雷器放电特性\n有间隙避雷器本体的冲击保护水平应与变电站设备的绝缘水平相配合，避雷器的冲击放电电压应\n与变电站设备的冲击绝缘水平进行配合。避雷器的雷电冲击放电电压选取应与避雷器本体雷电残压值\n相当，该值决定着串联间隙的最大距离；另外，为了减少间隙不必要的动作次数，需要避雷器间隙至\n少能耐受正常运行的工频电压，此要求值决定着串联问隙的最小距离。有间隙避雷器的放电特性的要\n求值见表16.\n表16\nllOkV～220kV 敞开式变电站有间隙避雷器放电特性的要求值\n系统电压\n正极性雷电冲击50%放电电压〈峰值，三三）\n工频耐受电压〈有效值〉\nkV\nkV\nkV\nllO (66]\n运250\n二主80\n\n运500\n王三160\n8 检验\n8.1\n一般要求\n避雷器的试验检验可分为型式试验、例行试验、抽样试验、定期试验、验收试验、交接试验和预防\n性试验7 种。其主要作用和要求如下·\na)\n型式试验。是完成一种新的避雷器设计开发时所做的试验，以确定代表性的性能，并证明符合\n有关标准。新产品投产前应进行型式试验；当设计或工艺变更对产品性能有影响时，必须对相\n关项目进行试验。\nb)\nc]\nd)\ne)\nf ]\ng)\n例行试验。按要求对每只避雷器或部件及材料进行的试验，以保证出厂产品符合设计规范。可\n在制造厂内进行，试验判定在满足标准的前提下可由制造厂自行规定。\n抽样试验。是制造厂按批次以一定比例抽取试品试验，以保证生产工艺的稳定性。抽样试验主\n要对电阻片进行，抽样试验用的试品不得装入避雷器。可在制造厂内进行，试验判定在满足标\n准的前提下可由制造厂自行规定。\n定期试验。是制造厂为了控制产品质量，从正常生产的产品中抽取一定数量进行的试验。对于\n生产的产品必须3 年做1 次定期试验，长期停产后恢复生产时应做定期试验。试验可在制造厂\n内进行。\n验收试验。如在订货协议中规定有验收试验时，则应抽取最接近供货避雷器数量立方根又小于\n立方根的整数进行验收试验。安装或使用单位在避雷器没有安装和接入电力网前，对制造厂生\n产的设各是否符合技术要求进行该项试验，可在制造厂或现场（包括检查运输对产品性能的影\n响〕进行。\n交接试验。是安装和运行单位交接程序的一部分，也是接入电力网前的试验。目的是检验避雷\n器运输及安装后，避雷器没有受到损害，是否符合技术要求并确定可否投入运行。\n预防性试验。为了发现运行中设备的隐患、预防发生事故或设备损坏，对设备进行的检查、试\n验及监测。\n\nwww.BZFXW.com\n\nDL/T 804-2014\n8. 2\n型式试验\n8.2. 1\n无间隙避雷器\n绝缘外套避富器按外套材质的不同，试验项目和方法也有所差异，对应的试验项目分别如下：\na)\n瓷外套避富器。瓷外套无间隙避雷器型式试验项目见表1 7，试验方法详见GB 11 032-2010 。\n表1 7\n瓷外套无间隙避雷器型式试验项目\n序号\n试验项\n目\n试品数量\n爬电比距检查a\n\n工频参考电压试验b\n\n直流参考电压试验\n\n局部放电试验b\n额定电压\n1 92kV 及以上避雷苦苦\nl 只，\n\n无线电干扰电压试验b\n其．余3 只\n\n密封试验\n\n0.75 倍直流参考电压下泄漏电流试验\n\n持续电流试验b\n\n残压试验c\n3 只避宙器或比例单元\n\n长持续时间电流冲击耐受试验d\n3 只避宙器或比例单元\n\n加速老化试验\n3 只避雷器或比例单元\n\n动作负我试验d\n3 只避雷器或比例单元\n\n工频电压耐受时间特性试验b\n每点l 只比例单元\n\n避雷器外套绝缘耐受试验\n额定电压42kV 及以上避雷器外套\nl 只，\n42kV 及以下外套3 只\n\n机械负荷试验\n额定电压42kV 及以上避雷器l 只，其余3 只\n\n短路电流试验\n4 只避雷器（或元件〉\n\n多柱避雷器电流分布试验\nl 只避笛器\n\n人工污秽试验\nl 只避苗器\n\n雷电冲击放电能力试验\n3 只避笛器或比例单元\n\n环境试验\nl 只避富器或比例单元\na\n序号l～8 项试验为同一试品，其余各项均为新试品：根据电压等级和实际条件不同，部分试验不做要求．\nb\n低压避宙器不要求。\nc\n并联补偿电容器用避窗器、低压避雷器和中性点避宵格才、进行陡波冲击残l主试验，低压避雷器不进行操作冲击残\n压试验。\nd\n动作负载和长持续时间电流冲击耐受试验的选择参照GB 11032- 2010.\n\nb )\n复合外套避雷器。\n一一复合外套避雷器的绝缘外套是有机复合绝缘材料，因此与瓷外套避雷器相比，试验增加了复合\n外套、外观检查、湿气浸入试验、气候老化试验，由于其可以悬挂安装，增加了拉伸负荷试验。\n一一复合外套无间隙避雷器型式试验项目见表\n1 8，试验方法详见GB 11032-2010 。\n\nDL/T 804-2014\n表18\n复合外套无间隙避雷器型式试验项目\n序号\n试品数量\n\na\n序号l～9 项试验为\nb\n低压避雷器不要求。\nc\n并联补偿电容器用避雷\n压试验，\nd\n动作负载和长持续时间电流泪\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\n\n－\nm\n－\nu\n一\n口\n－\nu\n－\nM\n\n试验项目\n复合外套外观检查a\n爬电比距检查\n工频参考电压试验b\n直流参考电压试验\n局部放电试验b\n无线电干扰电且战结豆\n额定电压192kV 及以上避雷器l 只，\n其余3 只\n件\n一\n件\n一\n兀\n一\n一\n兀\n械\n一\n气\n器l 只，其余3 只\n元件〉\nc)\nGIS 避雷器。\nGIS 避雷器由于其莞构梅特蝉割~明事旨的型式试验项目有内绝缘试验、运输试验、\n壳体强度试验和\nSF6 气体水分检测试验。\nGIS 避雷器型式试验项目见表\n19，试验方法详见GB\n11032- 2010.\n表19\nGIS 避雷器型式试验项目\n序号\n试验项\n目\n试品数量\n避雷器内绝缘耐受试验\ni 台避雷器〈除去内部电阻片〉\n\n残压试验\n3 只比例单元\n\n长持续时间电流耐受试验\n3 只比例单元\n\nDL/T 804\n\n表19 （续〕\n序号\n试验项\n目\n试品数量\n\n工频电压耐受时间特性试验\n4 只比例单元\n\n动作负载试验\n3 只比例单元\n\n短路试验\nl 台避雷器\n\n局部放电试验\n1 台避雷器\n\n密封性能试验\n1 台避雷器\n\n持续电流试验\nl 台避雷器\n\n工频参考电压试验\n1 台避雷器\n\n直流参考电压试验\n装配前全部电阻片\n\n0.75 倍直流参考电压下泄漏电流试验\n装配前全部电阻片\n\n运输试验\n1 台避雷器\n\n壳体强度试验\n1 只壳体\n\nSF，气体水分检测\nl 台避雷器\n\n多柱避雷器电流分布试验\nI 台避雷器\n8.2.2\n有间隙避雷器\n有间隙避雷器型式试验项目见表20，具体可参照DL厅815 。\n表20\n有间隙避雷器型式试验项目\n序号\n试验项目\n试品数量\nI\n直流参考电压试验\n避雷器本体3 只\n\n0.75 倍直流参考电压下泄漏电流试验\n避雷器本体3 只\n\n残压试验\n避雷器本体比例单元3 只\n\n工频参考电压试验\n避雷器本体3 只\n\n长持续时间电流耐受试验\n避雷器本体比例单元3 只\n\n电流冲击耐受试验\n避雷器本体比例单元3 只\n\n动作负载试验\n避雷器本体比例单元3 只\n\n短路电流试验\n避雷器本体2 只（大小电流各1 只〕\n\n密封试验\n避雷器本体比例单元3 只\n\n复合外套绝缘耐受试验\n避雷器本体复合外套2 只\n\n复合外套及支撑件a 外观检查\n避雷器本体外套及支撑件各3 只\n\n湿气浸入试验\n避雷器本体及支撑件各1 只\n\n避雷器气候老化试验\n避雷器本体外套2 只\n\n间隙距离测量a\n间隙3 只\n\n支撑件工频耐受电压试验a\n支撑件3 只\n\n支撑件陡被冲击电压试验a\n支撑件3 只\n\n局部放电试验\n避雷器本体3 只\n\nDL/T 804-2014\n表20\n（续）\n序号\n试验项目\n试品数量\n\n无线电干扰试验\n避雷器3 只\n\n雷电冲击放电电压试验\n避雷器l 只\n\n工频耐受电压试验\n避雷器I 只\n\n机械性能试验\n避雷器3 只\na\n仅为带支撑件间隙避雷器试验项目。\n8.3\n定期试验\n8.3.1\n无间隙避雷器\n8.3.1.1\n瓷外套避雷器和GIS 避雷器\n瓷外套避雷器和GIS 避雷器定期试验项目及试品数量见表21 ，试验方法详见GB 11032 2010,\n表21\n瓷外套避雷器和日GIS 避雷器定期试验项目及试品数量\n序号\n试验项目\n试品数量\nI\n残压试验\n3 只避雷器或比例单元\n长持续冲击\n线路放电试验\n3 只比例单元\n\n电流冲击耐受\n方波冲击电流耐受试验\n3 只避雷器或比例单元\n加速老化试验\n3 只避雷器或比例单元\n\n动作负载试验\n大电流冲击动作负载试验\n3 只避雷器或比例单元\n操作冲击动作负载试验\n3 只比例单元\n\n工频电压耐受时间特性试验\n每点l 只比例单元\n8.3.1.2\n复合外套避雷器\n复合外套避雷器定期试验项目及试品数量见表22，试验方法详见GB 11032-2010,\n表22\n复合外套避雷器定期试验项目及试品数量\n序号\n试验项目\n试品数量\n陡波冲击残压试验\nI\n残压试验\n雷电冲击残压试验\n3 只避雷器或比例单元\n操作冲击残压试验\n\n长持续电流冲击耐受试验\n3 只避雷器或比例单元\n\n动作负载试验（包括加速老化试验〉\n3 只避雷器比例单元\n\n工频电压耐受时间特性试验\n每点I 只比例单元\n\n湿气浸入试验\nI 只避雷器或机械元件\n\n气候老化试验\n2 只避雷器或电气元件\n\n密封试验\n额定电压192kV 及以上避雷器l 只，\n其余3 只\n\nDL / T804 -\n\n8.3.2\n有间隙避雷器\n有间隙避雷器定期试验项目及试品数量见表23 ，具体可参照DL厅815 。\n表23\n有间隙避雷器定期试验项目及试品数量\n序号\n试验项\n目\n试品数量\n残压试验\n避雷器本体比例单元3 只\n\n电流冲击耐受试验\n避雷器本体比例单元3 只\n\n动作负载试验\n避雷器本体比例单元3 只\n\n长持续时间冲击电流\n避雷器本体比例单元3 只\n\n湿气浸入试验\n避雷器本体及支撑件各l 只\n\n避雷器气候老化试验\n避宙器本体外套2 只\n\n密封试验\n避雷器本体比例单元3 只\n\n雷电冲击放电电压试验\n避雷器l 只\n\n工频耐受电压试验\n避雷器l 只\n8.4\n抽样试验\n8.4.1\n无间隙避雷器\n8.4.1.1\n瓷外套避雷器和GIS 避雷器\n瓷外套避雷器和GIS 避雷器抽样试验项目及试品数量见表24，试验方法详见GB 11032-2010 。\n表24\n瓷外套避雷器和GIS 避雷器抽样试验项目及试品数量\n序号\n试验项\n目\n试品数量\n方波冲击电流耐受试验\n1.0% （不少于5 片〉\n\n大电流冲击耐受试验\n5 片\n\n加速老化试验\n3 只试品\n8.4.1.2\n复合外套避雷器\n复合外套避雷器抽样试验项目及试品数量见表25 ，试验方法详见GB 11032-2010 。\n表25\n复合外套避雷器抽样试验项目及试品数量\n序号\n试验项目\n试品数量\n方被冲击电流耐受试验\n1.0% （不少于5 片〉\n\n大电流冲击耐受试验\n5 片\n\n加速老化试验\n3 只试品\n\n密封试验\n额定电压90kV 及以上避雷器l 只，其余3 只，半年一次\n加速老化试验中老化系数值应不大于型式试验中加速老化试验所得的老化系数值。若大于时，应重做动作负载试验．\n多柱避雷器做方波冲击耐受试验时，其每片电阻片的方波电流值应考虑电流分布不均匀程度。\n注：制造厂应至少半年对电阻片进行一次如速老化试验及大电流冲击耐受试验。\n8.4.2\n有间隙避雷器\n有间隙避雷器抽样试验项目及试品数量见表26，具体可参照DL厅815 。\n\nDL IT 804 -\n\n表26\n有间隙避雷器抽样试验项目及试品数量\n序号\n试验项目\n试品数量\n方放冲击电流耐受试验\n1.0% （不少于5 片〉\nt.\n\n大电流冲击耐受试验\n5 片\n\n机械性能试验\nl 只避雷器\n序号\n\n注：额定电压\n片柱\n8.5.1.2\n复合外\n出厂的每只、\n中所有的试验项目\n序号\n品\n2-3-4-5-6-7-8-9-m\n局部放电试验\n0.75 倍直流参考电压下泄漏电流试验\n标称放电电流残压试验\n持续电流试验\n多柱避雷器电流分布试验\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n避雷器或元件\n所有电阻片\n避雷器或元件\n每组并联的电阻片柱\n注l ：额定电压42kV 以下避雷器序号4、\n6、\n9 项试验可不做。\n注2 ：拉伸负荷试验应在密封试验之前进行。\n\nDL/T804\n\n8.5.1.3\n日IS 避雷器\n出厂的每只避雷器（或电阻片〉均需按表29 的规定进行试验，避雷器（或电阻片〉只有通过表29\n中所有的试验项目方为合格，详见GB 11032\n2010 。\n表29\nGIS 避雷器例行试验项目\n序号\n试验项目\n试品\nI\n持续电流试验\n避雷器\n\n标称放电电流残压试验\n所有电阻片\n\n工频参考电压试验\n避雷器\n\n直流参考电压试验\n装配前全部电阻片\n\n。.75 倍直流参考电压下泄漏电流试验\n装配前全部电阻片\n\n密封性能试验\n避雷器\n\n局部放电试验\n避雷器\n.\n\n多柱避雷器电流分布试验\n每组并联的电阻片柱\n\n壳体强度试验\n壳体\n\nSF，气体的水分检测\n避雷器\n8.5.2\n有间隙避雷器\n出厂的每只避雷器〈或电阻片）均需按表30 的规定进行试验，避雷器（或电阻片）只有通过表30\n中所有的试验项目方为合格，具体可参照DL/T 815 。\n表30\n有间隙避雷器例行试验项目\n序号\n试验项目\n试\n晶\n复合外套及支撑件外观检查a\n避雷器\n\n残压试验\n电阻片\n\n直流参考电压试验\n避雷器本体\n\n0.75 倍直流参考电压下泄漏电流试验\n避雷器本体\n\n工频参考电压和持续电流试验\n避雷器本体\n\n局部放电试验\n避雷器本体\n\n密封试验\n避雷器本体\n\n支撑件工频耐受电压试验a\n支撑件\n\n间隙距离检查a\n间隙\n\n机械性能试验\n避雷器\na\n仅为带支撑件间隙避雷器试验项目。\n8.6\n验收试验\n本标准涉及的验收试验是安装或使用单位在设各没有安装和接入电力网前，对制造厂生产的设备是\n\nDL/T 804-2014\n否符合技术要求进行的检验；验收试验可以在制造厂或现场进行。\n抽取的试品数量可取接近且小于供货避雷器数量立方根的整数，试验项目见表3lo\n表31\n验收试验项目\n序号\n试验项目\n试\n品\nI\n外观检查\n避雷器\n\n工频参考电压试验，持续电流试验\n避雷器\n\n直流参考电压试验，\n0.75 倍直流参考电压下泄漏电流\n避雷器或避雷器本体\n\n残压试验\n电阻片\n\n局部放电试验\n避雷器\n\n密封试验\n避雷器\n\nSF，气体水分检测\nGIS 避雷器\n\n检查串联间隙距离尺寸\n有间隙避雷器\n8.7\n交接试验\n本标准涉及的交接试验是建设和运行单位交接程序的一部分，目的是确认制造厂到现场的运输以及\n安装过程中避雷器没有受到损害，也是接入电力网前的试验。交接试验主要试验项目如下：\na)\n无间隙避雷器。\n1]\n测量避雷器及基座绝缘电阻：\n35kV 及以下避雷器的绝缘电阻应不低于\n1000 MQ （使用\n2500V 绝缘电阻表）；\n35kV 及以上避雷器的绝缘电阻应不低于2500MQ （使用5000V 绝缘\n电阻表〕。基座绝缘电阻应不低于5MQ （使用500V 绝缘电阻表〕。\n2) 对绝缘外套式避雷器，测量直流参考电压及75%直流参考电压下的泄漏电流：直流参考电压应\n不低于出厂值的95%,\n75%直流参考电压下的泄漏电流应不大于GB 11032-2010 规定值。\n3) 测量避雷器的交流参考电压和持续电流〔全电流和阻性电流〉。试验结果应进行横向比较，\n相互之间的分散性与出厂试验相当。\n4 ）检查放电计数器动作指示及监视电流表的指示。\nb]\n有间隙避雷器。\nI ）测量避雷器本体绝缘电阻及基座绝缘电阻（如有）：\n35kV 及以下避雷器的绝缘电阻应\n不低于！OOOMQ （使用2500V 绝缘电阻表）；\n35kV 及以上避雷器的绝缘电阻应不低于\n2500MQ （使用5000V 绝缘电阻表〕。基座（如有〉绝缘电阻应不低于5MQ （使用500V\n绝缘电阻表）。\n2 ）测量避雷器本体的直流参考电压及75%直流参考电压下的泄漏电流g 直流参考电压应不低\n于出厂值的95%,\n75%直流参考电压下的泄漏电流应不大于GB 11032-2010 规定值。\n3]\n间隙距离的测量应符合厂家规定值。\n8.8\n预防性试验\n8.8.1\n一般要求\n本标准涉及的无间隙避雷器的预防性试验包括巡检、例行试验和诊断性试验三个部分。此处的例行\n试验是指避雷器投入运行后定期进行的预防性试验，而不是避雷器相关标准中的出厂试验。预防性试验\n内容、试验方法、试验周期见DLff393 。\n对于有间隙避雷器，由于间隙的隔离作用，不需完全按照无间隙避雷器的要求进行预防性试验，必\n须进行定期巡线，目泪~避雷器的外观是否有损坏情况，并记录计数器的动作次数。必要时，或条件允许\n时，也可按照无间隙避雷器的要求进行预防性试验，但试验周期相对要长。\n\nDL / T 804 -\n\n8.8.2 巡检及例行试验\n8.8.2.1\n金属氧化物避雷器巡检及例行试验见表32 和表33 。\n表32\n金属氧化物避雷器巡检项目\n巡检项目\n基准周期\n要\n求\n外观检查\n500kV 及以上：\n2 周\n外观无异常\n持续电流值\n220kV/330kV:\nI 月\n电流值无异常\n计数器\n110kV/66kV:\n3 月\n记录计数器指示数\n表33\n金属氧化物避雷器例行试验项目\n例行试验项目\n基准周期\n要\n求\n500kV 及以上：\nl 月\n红外热像检测\n220kV/330kV:\n3 月\n无异常\n11 0kV/66kV ：\n半年\n运行中持续电流\nl 年\n见8.8.2.2 的c)\nI. U1mA 初值差不超过±5%且不低于GB\n直流\nl mA 电压\n＜u,mA ）及\n1 1 032-20 1 0 规定值（注意值）\n0.75 U1mA 下泄漏电流\n3 年（无持续电流检测）\n2. 0.75 (}lmA 泄漏电流初值差不大于30%或\n6 年（有持续电流检测）\n不大于SOµA （注意值）\n底座绝缘电阻\n二~ lOOM.Q\n放电计数器功能检查\n见8.8.2.2 的f)\n功能正常\n8.8.2.2 巡检和例行试验项目应符合下列要求：\na )\n巡检项目。\n1) 外观检查时，瓷套应无裂纹，复合外套无电蚀痕迹，无异物附着，均压环无错位，高压引\n线、接地线连接正常：\n2 )\n若计数器装有电流表，应记录当前持续电流值，并与同等运行条件下其他避雷器的持续电\n流值进行比较，应无明显差异；\n3 )\n应记录计数器指示数。\nb )\n红外热像检测。用红外热像仪检测避雷器本体及电气连接部位，红外热像图显示应无异常温升、\n温差和／或相对温差。测量和分析方法参考DL厅664 。\nc )\n运行中持续电流：\n1)\n具备带电检测条件时，直在每年雷雨季节前进行本项目：\n2)\n通过与同组间其他金属氧化物避雷器的测量结果相比较做出判断，彼此应无显著差异。\nd)\n直流参考电压\nc u,mA ）及o.75 u,mA 下泄漏电流。对于单相多节串联结构，应逐节进行。\nu,mA\n偏低或0 .75 UlmA 下泄漏电流偏大时，应先排除电晕和外绝缘表面泄漏电流的影响。除例行试验\n之外，有下列情形之一的金属氧化物避雷器，也应进行本项目：\n1)\n红外热像检测时，温度同比异常；\n2)\n运行电压下持续电流偏大；\n3) 有电阻片老化或者内部受潮的家族缺陷，隐患尚未消除。\ne )\n底座绝缘电阻。用2500V 的绝缘电阻表测量。\nf)\n放电计数器功能检查：如果己有3 年以上未检查，有停电机会时进行本项目。检查完毕应记录\n当前基数。若装有电流表，应同时校验电流表，校验结果应符合设备技术文件要求。\n8.8.3\n金属氧化物避雷器诊断性试验\n8.8.3.1 金属氧化物避雷器诊断性试验项目见表34 。\n\n8.8.3. 2\na )\nb )\nDL/T 804-2014\n表34\n金属氧化物避雷器诊断性试验项目\n诊断性试验项目\n工频参考电流下的工频参考电压\n均压电容的电容量\n要求\n应符合GB 11032-20 10 或制造商规定\n电容量初值差不超过士5%或满足制造商的技术要求\n容，为诊断其缺陷，可进行本项目。\n\nDL /’T 804\n\n附录\nA\n（资料性附录）\n确定由于接地故障产生的暂态过电压的方法\n接地故障因数k 是在接地故障（在任意点的单相或多相）时，在某一特定点健全相的最高工频相电\n压有效值与无故障时工频相电压有效值之比〈参见GB311.l ）。\n接地故障因数可通过正序、负序、零序复合阻抗z1 、\nz，、\nZ。，同时考虑故障电阻R 进行计算，阻\n抗的表示式为：\n式中－\nRI 一一系统的正序和负序电阻：\nX1\n系统的正序和负序感抗。\n式中g\nRo 、\nX。一一系统的零序电阻和感抗。\n所计算的是故障点的故障因数。\nz1 = z, = R1 + jX1\nZ0 =R0 + jX0\n注z 在扩展的谐振接地网络中，在其他点的接地故障因数可能会高于故障点的接地故障因数。\n图A.I 给出了RI 《X1 和R1 =O c R11 x1 =R1 =O 〕时接地故障因数k 与x01 x1 的关系。\n对x01 x1 值（正或负〕很高的区域，适用于中性点谐振接地和中性点不接地系统。\nx01 x1 值（正）低的区域，适用于中性点接地系统。\nx01 x1 为负的低值范围（如阴影部分〉，由于谐振条件，不适合实际应用。\n(A.I)\nCA.2)\n对中性点有效接地系统，图A.2～图A.5 给出了适用于R1/X1 在特殊值情况下的接地故障因数的曲\n线族，这些曲线适用于给出最大接地故障系数的故障电阻值。\n\nk\n2.5\n2.0\n1.5\n一一－r 丁＿＿＿＿＿T l\\J-;\nI\n\nI\n\\ t\n门｜）\n1.0\n0.5\n。\n\n11·.~适于今应用|\n[3\n\n8 10\n\n图A.1\n接地故障因数k 与X,f X1 的关系（R, IX, = R, = 0 )\n一一一在相对地故障下，相位超前于故障相的相上出现的最大电压值\n\nDL/T 804\n\n且\n写\n\n||\n/\nIPl.7, |/\n,\nν\nIPl.6 ,\n/\n!,, ,,,\n\nI/ I/\n朵『＝／1 5\n」\n’乡\n/\n-\nIP!.2 伊「\n飞扩俨1-,3_.-\n、、\nIPl.4\n\nx;\n对\n图A.2\n接地故障因数k 为不同常数下，\nR, I X1 与X,I X，之间关系（R, =0]\n一一一在相对地故障下，相位超前于故障相的相上出现的最大电压值，\n…在相对地故障下，相位滞后于故障相的柜上出现的最大电压值\n。\n\n主\n儿\n\nv\n匹1.7\n/\nIP\n、l1.6\n,IPl.5\n,,,\n/\nL-\n／朵＝1.4\nL\nI/ v\n可,\n忘＝I:\\)7\n/\n过｜\n2 二／三\n-\n－」\nIPl.2\n. ..-1 I .. · 1 ... +·\n1τ＝’\n\nx, x;\n图A.3\n接地故障因数k 为不同常数下，\nR, I X1 与X,IX，之间关系（R, =0.5X1)\n－一一在相对地故障下，相位超前于故障相的相上出现的最大电压值：\n…－…在相对地故障下，相位滞后于故障相的相上出现的最大电压值：\n一一－在相对地故障下，非故障相上出现的最大电压值\n。\n\nj.---\nIPl.4\nIP! s.一旷唁\n一\n'\n/\n\nL-\n~\n护1.1\\f'\n/\n-\n·<;\n，、L,\n、\nv\n>--.\nIPl.2\n/\n-\n’ ,\n, ,\n, , ,\nJ ”\n飞\nJ\n\nAA\nP\n叫\n主\n\n主\nx,\n图A.4\n接地故障因数k 为不同常数下，\nR, IX，与X,I X1 之间关系（R1=X1)\n－一一在相对地故障下，相位超前于故障相的相上出现的最大电压值：\n在相对地故障下，相位滞后于故障相的相上出现的最大电压值，\n一－在相对地故障下，非故障相上出现的最大电压值\n。\n\nDL / T 804 -\n\n。\n叫\n一\n几\n\n,\\';\n_2.\nX1\n图A . 5\n撞地故障因数k 为不同常数下，\nR0 1 X1 与Xo l X1 之间关系\n（R1=2X1 )\n－－－在相对地故障下，相位超前于故障相的相上出现的最大电压值；\n－在相对地故障下，相位滞后子故障相的相上出现的最大电压值；\n－一一在相对地故障下，非故障相上出现的最大电压值\n。\n\nB.1\n避雷器诊断装置概述\n附录\nB\n（资料性附录）\n运行中金属氧化物避雷器的诊断\nDL/ T 804 -\n\n目前使用的避雷器诊断装置可分为两\n－~.~只避雷器故障的指示器和脱离器；另一类是\n测量避雷器阻性电流（或功耗〉变货商；仪器。\nB.1.1\n故障指示器\n故障指示器动作后，会\n指示器可以与无间\n等生\n’物避雷器CMOA）一体，也可以\n有些火花间\n的接地端子有足\n雷器的实际状态，..~\nV大小和持续时间长短动作；\n度的高低动作。\n示通过避雷器\n在避雷器运行\n耐受电压。\n于判断是否\n很少应用。\n，但避雷器不脱离电网运行。\n的动作原理有以下两种：\n式和热爆式两种。\n果两次电流的时间\nB.1.5 温度测量\n、管\n利用热像仪可以总叠讯量运行中避雷器的温度。可通过与邻近J行避~器的比较测量来判断避雷\n器是否过热。\n直接测量金属氧化物\nB.1 .6\n金属氧化物电阻片全电流的喃」\n交流全电流分为容性电流和阻性电来~附有气且性电流较小，图B l 显示的是一金属氧化\n物电阻片在持续运行电压民时在试验室测得的全电流。图B.2 所示的是稍低于Uc 而且谐波含量不同，\n两种不同避雷器的全电流测量结果。\n全电流各特征量分别如下：\na )\n容性电流。\nI) 在避雷器接地端测得的容性电流是由金属氧化物电阻片的自身电容、杂散电容和均压电容\n〈如果使用）共同作用所产生的。金属氧化物电阻片的电容与电压和温度有轻微的关系。\n2)\n没有证据说明由于金属氧化物电阻片的伏安特性劣化导致容性电流发生了变化，因此，容\n性电流不能说明金属氧化物避雷器的状态。\n\nDL/T 804-2014\n全电流\nr\n-dU/dt=O\n/u电K压u,\n/\\\nI:\\\n/\\\n／「\nν\n／「\n阻性电流；，\n／｛、、\n.,\n\\\n\\\n,\n\\!/\n「气\nf-\n俨丐二\n,\n”~f-1•\n－－~－－\n飞t\n---/-\n十\n=-\\\n\\\n:\\\n\\\n、\n/\n\n、\n/\n、\n/ ~\nI'-/\n/\n\\/\n\\/\n』一圭电流i\n试验电压\n时间\n图B.1\n在试验室条件下金属氧化物电阻的典型全电流\n\n系统电臣的谐波\n分量商\n\n。\n→\n苟\n且\n锯\ne\nM\n响\n\n--4\n时间\n图B.2\n避雷器典型全电流\nb)\n阻性电流。\nI) 在一定电压和温度下，\nMOA 的阻性电流与金属氧化物电阻的伏安特性有很大的关系。当\nMOA 老化或受潮时，小电流伏安特性曲线会右移，即阻性电流变大，因此，可以把阻性\n电流作为诊断运行中的金属氧化物避雷器状态变化的特征量。图B.3 显示在交流电压下典\n型的电压一电流特性，为比较，图B.3 也显示了直流电压下的典型电压－电流特性。\n1.2\n••\nDC,÷2o·c\n『命－DC，÷..io·c\n-+-AC 阻性，＋20℃\n-AC 阻性，＋40℃\n斗－AC 容性\n1.0\n\nnvnUAU\nSB\n0.2\nO.oI\n0.10\n1.00\n10.00\n100.00\n电流（mA)\n图B.3\n金属氧化物电阻片的典型电压一电流特性\n2) 交流电压下阻性电流定义为瞬时电压最大时的电流值（du/dt~O 时），如图B I 所示。在\n\nDL/T 804\n\n正常工作状态下，金属氧化物电阻的阻性电流一般为容性电流的5%～20%，相对应在20℃\n下为IOµA～600µA 。\n3 ）在小电流区域电阻片的阻值呈现负温度系数，即电压不变，温度上升阻值变小（阻性电流\n变大〉。\nc)\n全电流中的谐波。\n1) 当避雷器在正弦电压作用下，由于避雷器电阻片的非线性伏安特性在全电流中会含有谐\n波，其谐波分量的大小与电阻片的非线性程度有关（例如．阻性电流中3 次谐波的含量\n为10%～40% ）。因此，谐波含量可用于表征阻性电流的大小。\n2) 系统电压中的谐波也能影响全电流谐波的测量，电压谐波产生的容性谐波电流可能与避雷\n器的非线性电阻产生的谐波电流的幅值处同一数量级。图B.2 所示为系统电压谐波产生的\n全电流中的谐波的例子。\nd)\n功耗。和阻性电流一样，也可以用功耗来表征避雷器的运行状态。\nB.1.7\n外表面泄漏电流\n在雨天或湿度较大时，瓷套或复合外套的表面污秽会形成表面泄漏电流，该电流是阻性电流。若避\n雷器是由一个避雷器节构成的，则会不同程度地改变避雷器原来的电压分布，即使在避雷器下部用集电\n环将表面泄漏电流直接引入地中，避雷器底部阻性电流的测量值仍可能改变：若避雷器是由两个（或更\n多〉避雷器节串联构成的，除了上述影响，还应考虑到，在两个避雷器节的法兰连接处，避雷器原来的\n电流与表面泄漏电流交汇并重新分配，情况更为复杂。\nB.2\n全电流的测量\n由于容性电流较大、阻性电流较小，而且容性电流基波和阻性电流基波相差90° 的相角，因此，全\n电流主要与容性电流有关。当阻性电流发生很大的变化才能观察到整个全电流值的变化，全电流的大小\n受到周围带电体及接地体的影响。\n全电流的在线监测可以用监测器测量，也可以用便携式仪器来测量。图B.4 所示为阻性电流的增加\n对全电流的影响。\nI 6\n1.5\n2.0\n2.5\n3.0\n3.5\n4.0\n4.5\n5.0\n阻性电流的相对增量\n图B.4\n阻性电流的增加对全电流的影晌\n\n酬\n要\n灰\n军\n军\n锯\n型\n钢\nI.I\n1.0.\nB.3\n阻性电流的测量\nB.3.1\n阻性电流基波；m11 量\nB.3.1.1\n提出现lj量阻性电流基波的理由\n提出测量阻性电流基波的理由如下：\na)\n理论方面：\nMOA 在正弦波电压作用下，只有阻性电流基波1. ，是做功的，\n\nDL/ T 804-2014\nb)\n工程方面：只要作用在MOA 两端电压的基波值u，不变，\nJRI 也不变。在实际测量中十分方便，\n不同谐波含量的电源，对MOA 加压，只要叫是相同的，测量得到的JRI 也是相同的。\nB.3.1.2\n用投影法得到／RI\nB.3.1.2.1\n从TV （或CVT ）二次绕组取电压信号\n该取电压信号的方法包括：从单级试验变压器的仪表线圈取电压信号：从电容分压器的低压侧取电\n压信号。\n在试验室取MOA 两端电压U，取MOA 底部电流Ix ’将Ix 的基波Ix ，’投影到U 的基波u，上即为\n/RI ’见图B.5 。\n计算公式如下：\n式中：\nJRIP 一一阻性电流基波峰值；\nψ 一一阻性电流角。\n11x1\n/RI\nu,\n图B . 5\n用投影法得到／RI\n/RIP =.J2 x lx1 x cosip\n(B.l)\nGIS 的MOA 的全电流1. 和阻性电流基波峰值JRIP 在MOA 的生产厂或运行现场用投影法测量，结\n果都是一致的。\n目前电力系统使用的大量是敞开式MOA （瓷套和复合套〉，试验室试验与现场试验所得的结果往往\n是不同的。\n以u，＝料4kV\n( 500kV 系统用〉的MOA 为例加以说明：\na)\n当整支MOA 置于试验室地面上，对MOA 施加持续运行电压叭，测量其全电流ι 及阻性电流\n基波峰值／RIP\n( MOA 采取了均压措施，一般是欠补偿，即仍是上部承担的电压较高，下部较\n低〉；当MOA 置于\n3m 的构架上，测量结果是不同的，前者的1. 及IRIP 较后者的小。原因是\nMOA 在构架上，其对地的杂散电容比MOA 落地时小，其电压分布比较均匀。\n因此，试验数据只有在试验条件很一致的情况下才会相同。\nb)\n运行中的MOA 的测量。3 支MOA 的1. 、\n］RIP 在试验室测得的数据十分接近，然而在运行中的\n测量结果差别很大。表B.l 是典型的一组一字形排列的500kVMOA 运行中的测试结果。\n表B . 1\n运行中MOA 的测试结果\n测试盘\nA 相\nB 相\nC 相\nu\n\nkV\nI ,\n1.48\n1.38\n1.28\nmA\nφU-1‘\n83.7\n86.l\n88.7\n（。）\n/rip\n0.23\n0.13\n0.04\nmA\n注：测量A CB、C ）相时，电流信号从A CB 、C）相MOA 底部取得，电压信号从A CB 、C）相TV 二次绕组取得。\n\nDL IT 804 -\n\n测试结果表明3 支性能相同的MOA，处在不同的相位，用投影法测得的］RIP 和阻性电流角ψ是不\n同的（尽管3 支MOA 的真实运行状态是很接近的，特别是两个边相的运行状态完全相同），所以在运行\n方式不变（即该组MOA 周围的带电体及接地体不变〉的情况下，测得的数据作纵向比较是非常有效的。\n三相MOA 运行、l\ntl<pe 由｜\nA伊A\nA伊c I\n结\n果\n。\n。\n•\n0...\n,•\n一\n。\n> O\n。\n。\n。\n>O\n。\n。\n> O\n>O\n。\n二~o\n<O\n。\n<O\n~o\n注l:\ntiψ ＝伊I －的。\n注2：以上分析是基于A、飞、c兑MOA 同时变坏的可能性很小而做\nB.3.1 .3\n直接取A、B、C 三相MO:\n取A、B 、C 三相MOA 的全电流信再对唾r咽重仪显示A、B 、C 三相MOA 的全电流值I,\n及ψ ，伊B 仍为常数（例如83 。）；MOA 的运行状况判断见表B.2 ，该方法仅适合测量运行中的三相MOA ,\n接线简单，测量可靠。RCD-7 型测量仪具备上述功能。\nB.3.1.4 用相角差法来判断运行中MOA 的劣化程度\nMOA 在各种过电压和长期运行电压的作用下会老化，老化在小电流区域的表现是阻性电流变大（若\nMOA 受潮，阻性电流也变大〉，按照DL厅596 ，一般认为老化的判据是：测量运行电压下的全电流、阻\n性电流或功率损耗，测量值与初始值比较，有明显变化时应加强监测，当阻性电流增加1 倍时，应停电\n检查。\n从工程角度来看，若某MOA 的测量数据历次比较都是一致的，则认为该MOA 的小电流特性是稳\n\nDL/T 804-2014\n定的〔而不是十分看重数据与真值相比有多少偏差），\nMOA 可以继续运行。\n但判断MOA 的老化则不然，由于用投影法测量得到的各相阻性电流基波峰值是不同的，\nDL/T 596\n的规定无法执行。如果把阻性电流的变化转换成阻性电流角的变化，就会使对MOA 老化的判断，变得\n十分清晰。\n式（B.l ）己经给出了／RIP 以及伊与／RI 的关系，MOA 全电流ι 中，容性电流比阻性电流大得多，当\nMOA 的阻性电流增大时（不超过初始值的2 倍〉ζ 的变化很小，因此从工程上可把Ix 看作常数，这样\n/RIP 与cos伊的关系变得十分简单、明确：\nI凹的变化可用伊的变化来描述。\n当I凹增加l 倍时（即是原来的2 倍），有cos 的I cos 伊，＝2 成立，的＝arc(2cos纠）（的为伊的终值，\n叫为伊的初始值），\n／＇，.ψ ＝伊1 甲的＝伊1 －盯c(2cos 伺）。\n用A伊法来分析实例I，伺取表中B 相的阻性电流角伊的值伊I =86.1 。，\nA伊＝86.l ' - arc(2cos86.l) =\n3.9° ：可按A伊＝3.9。来判断表B.2 中的数据，A 相MOA 伊由83.7' 减小3lU 79.8': B 相MOA 伊由86.l 0\n减小到82.2,\nc 相MOA 伊由88.7' 减小到84.8 ＇，避雷器真实的阻性电流为原来的2 倍。\n因为不同类型、不同制造厂生产的MOA，其初始的全电流和阻性电流往往是不同的，其A伊也不同。\n如某额定电压为200kV 的MOA，单相施加127kV 电压时，全电流0.36mA，阻性电流基波I四＝0.07mA,\n伊＝82.0 ＇，可算出当阻性电流增加1 倍时，\nA伊＝8.1 。。\n不论何种MOA，都可用RCD4 型阻性电流测量仪，测出在运行电压下，某相MOA 的ζ 、\nI阻及\n伊值，并很方便地求出／RIP 增长至初始值k倍时的Aψ ，\nA伊＝伊1 -arc(kcos伊1 ）。\n用相角差法来判断MOA 的劣化，使运行中MOA （不论MOA 的排列、安装如何，只要该组MOA\n周围的带电体及接地体不变）劣化的判据很明确，判断十分方便。\nB.3.2\n利用电压信号11=参考\n该方法利用避雷器两端的电压作参考，在电压达到峰值瞬间（duldt=O 时）直接读取阻性电流。电\n压和阻性电流值可通过示波器读取，由于该参考信号可通过分压器获得，该电压分压器必须要有足够小\n的相差，见图B.l 。\nB.3.3\n平衡法\n平衡法测量电路如图B.6 所示。图中C 为介质损耗较小的电容器，\nC 下串联可调电阻儿，无间隙\n金属氧化物避雷器下串联分流器R。平衡法测量时，Uc 和UR 信号分别送入示波器的两个信道，做减法。\n调整Re ’使示波器显示的波形与图B.7 中补偿后的剩余电流波形一致，即曲线中有一峰值，且峰值两侧\n波形较对称，该峰值即为阻性电流峰值。该方法试验室可用，但现场使用不方便（因为电容器体积较大〕，\n现场使用该方法时，还需注意其他带电体及电压谐波的影响。\n语\n函\n，\n因\n哥\nMOA\nR\nUR\nc\nRe\nu\n时间\n在持续运行电压Uc 下的容性电流补偿后的剩余电流波形图\nB.3.4\n零序电流法\n该方法基于如下假设z 三相避雷器的容性电流相等，阻性电流也相等，三相相加，则容性（或阻性〉\n电流相抵消，合成电流为零。只要任意一相避雷器阻性电流增大，则合成电流增大，但无法判断是哪一\n相的阻性电流增大。\n\n图B.7\n平衡法测量电路图\n图B.6\n\nDL/T 804 -2014\n此方法的主要缺点是如果三相避雷器的容性电流或阻性电流不完全相等，则合成电流不为零。另外，\n系统电压谐波在合成电流中也会产生谐波。\n该方法在三相电压值完全相同，且三相角差均为\n120。，三相无间隙金属氧化物避雷器小电流性能\n完全相同的三个罐式MOA 中是对的。但在三相电压值完全相同，且三相角差均为120。时，对三相瓷外\n套或复合外套的无间隙金属氧化物避雷器（即使小电流特性完全相同）是不对的。因为此时由于相间影\n响，三相全电流之间的相角差不是120° ，其合成电流值不为零。\nB.3.5\n3 次谐波法\n该方法采用避雷器的非线性伏安特性在全电流中产生谐波的原理，它假设所有谐波电流均由非线性\n电阻产生。阻性电流中最大的谐波成分是3 次谐波，因此，它不需要参考电压。\n该方法可用于运行中测量，最主要的问题是系统电压中所含的谐波导致测量的准确程度下降。电压\n中的谐波能产生容性谐波电流，如果其大小与避雷器的非线性电阻产生的谐波电流在同一量级上，就会\n给谐波电流的测量带来大的误差。\n可以利用电压谐波补偿的3 次谐波法来进行测量，该方法由于引进了对避雷器中的容性3 次谐波电\n流的补偿电流信号，所以对电压中谐波灵敏度的影响大大减小。其中的补偿电流信号是通过放置在避雷\n器基座上的电场探头取得的。将电场探头感应的谐波电流将从总的谐波电流中减去，得到的结果就是避\n雷器的非线性阻性电流产生的谐波电流。\n3 次谐波法存在的最大缺陷是：无间隙金属氧化物避雷器劣化多是由于内部受潮，导致阻性电流基\n波增加，不产生3 次谐波。\nB.4\nMOA 制造厂提供的信息\n制造厂应提供的信息如下：\n直流lmA （或几毫安）电压值，。.75 倍直流lmA （或几毫安〕电压下的泄漏电流值，以及环境\n温度、湿度等；\n一一交流参考电压值（在几毫安参考电流时〉，持续运行电压下无间隙金属氧化物避雷器的全电流、\n阻↑生电流角、阻性电流基波峰值及环境温度、湿度等。\n\nDL/T 804\n\n参考文献\n[!] DL/T 596\n电力设备预防性试验规程\n\n寸\nF\nO\nN－\n－\n寸\n。\n∞\nN\nO\nO\nN－\ng\n∞\n←\n飞\nJ\nO\n相\nu\nf\nF\nH\n＼\n飞\n间\n。\n共\n电力行业标准\n交流电力系统金属氧化物避雷器\n使用导则\n国\n和\n民\n人\n华\n中\nDL/ T 804 -\n\n代替DL/T 804 -\n\n*\n中国电力出版社出版、发行\nhttp://www.cepp.sgcc.com.cn)\n\n（北京市东城区北京站西街19 号\n北京九天众诚印刷有限公司印刷\n事\n2015 年5 月北京第一次印刷\n72 千字\n2.5 印张\n2015 年5 月第一版\n880 毫米× 1230 毫米\n印数0001 -3000 册\n1 6 开本\n*\n定价21 .00 元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n翻印必究\n统一书号155 123 • 2479\n版权专有\n才55123.2479\n~~吹坦\n胆固：理\n能建强",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 29961,
    "chinese_chars": 21907,
    "english_chars": 2186,
    "digits": 2356,
    "abnormal_chars": 75,
    "punctuation_noise": 0,
    "garbled_segments": 2,
    "chinese_ratio": 0.7312,
    "abnormal_ratio": 0.0025,
    "noise_ratio": 0.0025
  }
}