{
  "file_stem": "57--DL_T 280-2012 电力系统同步相量测量装置通用技术条件",
  "file_name": "57--DL_T 280-2012 电力系统同步相量测量装置通用技术条件.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\57--DL_T 280-2012 电力系统同步相量测量装置通用技术条件.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\57--DL_T 280-2012 电力系统同步相量测量装置通用技术条件.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "57--DL_T 280-2012 电力系统同步相量测量装置通用技术条件.pdf",
  "page_count": 20,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "ICS 27．100\nN 22\n备案号：35239—2012\n口L\n中华人民共和国电力行业标准\nDL／T 280—2012\n电力系统同步相量测量装置\n通用技术条件\nGeneral specifications for synchrophasors measurement unit\nfor power system\n2012—01—04发布\n201 2—03—01实施\n国家能源局\n发布"
    },
    {
      "page_num": 2,
      "is_toc_page": true,
      "text": "目\n次\nDL，T 280—2012\n前言⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·II\nl范围⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯1\n2规范性引用文件⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯1\n3术语和定义⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-1\n4技术要求⋯⋯⋯-⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯2\n4 l环境条件⋯⋯⋯-⋯⋯⋯--⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯”2\n42额定电气参数⋯⋯一⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯2\n4．3装置的功能⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯一⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·2\n4冉主要技术要求⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯4\n4．5热稳定性能⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯“7\n4．6直流电源影响⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯一⋯⋯⋯⋯⋯⋯⋯⋯”7\n4．7功率消耗⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·7\n4．8绝缘性能⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯”7\n4．9耐湿热性能⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯7\n4．10电磁兼容性⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯7\n4．11机械性能⋯⋯-⋯-⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·7\n4．12连续通电⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯一8\n4 13结构、外观及安全设计⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯·⋯．．8\n5标志、包装、运输、储存⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·8\n6其他⋯⋯⋯⋯⋯⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯-⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯8\n附录A(资料性附录)同步相量的基本性质⋯⋯⋯⋯⋯⋯-⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯一9\n附录B(资料性附录)发电机辅助信号的测量要求⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯1l\n附录c(规范性附录)发电机同步电动势相位及功角直接测量方法⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·12\n附录D(资料性附录)闰秒的处理方法⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯一13\n附录E(资料性附录)综合相量误差⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯·14\n附录F(资料性附录)测量带宽和滤波器⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯15"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n刖\n置\n本标准与下列标准密切相关：\n—GB，r 26865．2—2011\n电力系统实时动态监测系统第2部分：数据传输协议；\n—GB厂r26862--2011\n电力系统同步相量测量装置检测规范。\n本标准由中国电力企业联合会标准化管理中心提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会归口。\n本标准负责起草单位：北京国电华北电力工程有限公司(华北电力设计院)。\n本标准参加起草单位：北京四方继保自动化股份有限公司、国网电力科学研究院、中国电力科学研\n究院、国家电力调度通信中心、国电南瑞科技股份有限公司、南京南瑞继保电气有限公司。\n本标准主要起草人：张道农、吴京涛、于跃海、许勇、蒋宜国、周捷、谢晓冬、王永福、王兆家、\n丁孝华、王亮。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心(北京市白广路二条\n一号，100761)。\nⅡ"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "1范围\n电力系统同步相量测量装置通用技术条件\nDL，T 280—2012\n本标准规定了电力系统同步相量测量装置的技术要求及对标志、包装、运输、贮存的要求。\n本标准适用于电力系统同步相量测量装置，作为产品设计、制造、试验和应用的依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注目期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版(包括所有的修改单)适用于本文件。\nGB，r 2900．1—2008\n电工术语基本术语\nGB／T 2900．17电工术语量度继电器\nGB／T2900．25--2008电工术语旋转电机[idtIEC 60050．411：1996]\nGB／T2900．49电工术语电力系统保护[idtIEC 60050．448：1995]\nGB 4208--2008外壳防护等级(IP代码)\nGB 14598．27—2008量度继电器和保护装置第27部分：产品安全要求\nGB／T 15153．1—1998远动设备及系统第2部分：工作条件第1篇：电源和电磁兼容性(idt IEC\n870．2．1：1995)\nGB／T 15153．2—2000远动设备及系统第2部分：工作条件第2篇：环境条件(气候、机械和\n其他非电影响因素)(idt IEC 60870．2．2：1996)\nGB／T 17626．2—2006电磁兼容试验和测量技术静电放电抗扰度试验(idt IEC 61000．4．2：2001)\nGB／T 17626．3—2006电磁兼容试验和测量技术射频电磁场辐射抗扰度试验(idt IEC 61000．4—\n3：2002)\nGB／T 17626．4—2008\n电磁兼容试验和测量技术\n电快速瞬变脉冲群抗扰度试验(idt IEC 61000．\n4-4：2004)\nGB／T 17626．5—2008电磁兼容试验和测量技术浪涌(冲击)抗扰度试验(idt IEC 61000．4．5：\n2005)\nGB／T 17626．8—2006电磁兼容试验和测量技术工频磁场抗扰度试验(idt IEC 61000．4．8：2001)\nGB／T 17626．10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验(idt IEC 61000-4—10：\n1993)\nGB／T 17626．12一1998电磁兼容试验和测量技术振荡波抗扰度试验(idt IEC 61000-4．12：1995)\nGB厂r 19391--2003全球定位系统(GPS)术语及定义\nGB／T 19520．12—2009\n电子设备机械结构482．6mm(19in)系列机械结构尺寸第3-101部分：\n插箱及其插件[idt IEC 60297．3．101：2004]\nGB／T 26865．2—2011\n电力系统实时动态监测系统第2部分：数据传输协议\nDLFF 478—2010继电保护和安全自动装置通用技术条件\nDL／T 630—1997交流采样远动终端技术条件\nIEEE Std C37．118—2005\n电力系统同步相量标准\n3术语和定义\nGB厂r19391、GB／T 2900．1、GB／T 2900．17、GB／T 2900 25和GB／T 2900．49确立的以及下列术语和定\nl"
    },
    {
      "page_num": 5,
      "is_toc_page": true,
      "text": "DL，T 280—2012\n义适用于本标准。\n3．1\n同步相量synchrophasor\n以协调世界时间为参照系的相量。\n注：同步相量的时标是计算窗口第一个采样点对应的协调世界时间，同步相量的基本性质参见附录A。\n3．2\n同步相量测量装置synchrophasor measurement unit\n用于进行同步相量的测量、传输和记录的装置。\n3．3\n发电机功角powerangle\n发电机同步电动势基波相量和机端电压基波正序相量之间的相位差。\n4技术要求\n4．1环境条件\n4．1．1工作条件\na)环境温度和湿度分级见表1。\nb)大气压力：70kPa～106kPa。\n表1\n工作场所环境温度和湿度分级\n环境温度\n湿\n度\n级别\n范围\n最大变化率\n相对湿度\n最大绝对湿度\n使用场所\n℃\n℃，h\n％\ng／m2\nCO\n一5～+45\n\n5～95\n\n室内\nC1\n—25～+55\n\n5～100\n\n遮蔽场所\nC2\n-40～+70\n\n5～100\n\n户外\nCX\n待定\n与用户协商\n4．1．2试验条件\na)环境温度：+15℃～+35℃。\nb)相对湿度：45％～75％。\nC)大气压力：86kPa～106kPa。\n4．2额定电气参数\n4．2．1直流电源\na)额定电压：220V、1IOV。\nb)允许偏差：一20％～+15％。\nc)纹波系数：≤5％。\n4．2．2交流信号输入回路\na)交流电压：100／43 v、100V。\nb)交流电流：1A、5A。\nc)额定频率：50Hz。\n4 3装置的功能\n4．3．1同步测量功能\na)应同步测量三相电压、三相电流(线路、主变压器、发电机端和母线)和开关量信号。"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "DL，T 280—2012\nb)应计算三相电压基波相量、三相电流基波相量、正序电压基波相量、正序电流基波相量、频率、\n频率变化率和功率等。每一组ABC三相电压都应计算一个频率和一个频率变化率。\nc)应测量发电机同步电动势和功角。\nd)宜测量发电机调节和控制系统的部分信号，参见附录B。\n4．3．2动态数据记录功能\na)应连续记录正序电压电流基波相量、三相电压基波相量、三相电流基波相量、频率、频率变化\n率、功率和开关量信号等；当安装在发电厂时，应连续记录发电机同步电动势和功角。\nb)当发生下列事件时，应建立事件标识，以方便用户获取事件发生时段的动态数据：\n——频率越限；\n——电压相量幅值和电流相量幅值越上限；\n——电压幅值越下限；\n——有功功率振荡；\n——收到继电保护、安全自动装置跳闸输出信号：\n——收到人工启动记录命令。\nc)\n记录的数据应有足够的安全性，包括但不限于：\n——不应因直流电源中断而丢失已记录的数据；\n——不应因外部访问而删除记录数据；\n——不应提供人工删除和修改记录数据的功能。\n4．3．3通信功能\na)应将电压相量、电流相量、频率、发电机同步电动势、功角和功率等数据和装置的状态信息传\n送到主站，装置应按时间顺序逐帧、均匀、实时传送动态数据，传送的数据中应包含整秒时刻\n的数据。\nb)应接受主站的召唤命令，传送部分或全部动态数据，传送采样数据。\nc)应具备同时与多个主站通信的能力，与主站通信宜采用以太网通信方式。\nd)与主站通信协议应遵照GB／T 26865．2—2011的规定。\ne)\n当同一厂站内存在多个同步相量测量装置时，应设置汇集装置，汇集各同步相量测量装置的数\n据后，再与主站通信。汇集装置在发电厂和变电站内的连接关系如图1所示。\nM一调度中心主站；PDc一汇集装置；PMu一同步相量测量装置\n图1通信集中处理模块与同步相量测量装置的连接示意图\n4．3．4人机接口功能\na)应显示电压、电流、频率、功率、功角、越限告警等信息。\nb)应支持监视装置的运行状态等信息。\nc)应支持对装置进行参数配置和定值整定。\n4．3．5时间状态标识功能\n应对数据的时间同步状态进行标识。"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n4．3．6异常告警功能\na)应具有在线自动检测功能。\nb)Tv厂rA断线、直流电源消失、装置故障、通信异常、时钟同步信号异常时，应发出告警信号。\nc)可向当地厂站监控系统发送装置的运行状态信息(正常或异常)。\n4．3 7自恢复措施\n应有自恢复电路，能通过自恢复电路自动恢复正常工作。\n4．4主要技术要求\n4．4．1采样率范围\n宜按照表2或表3所示范围进行同步采样。\n表2采样频率标准一\n采样频率\n每周期采样点数\nHz\n\n19 200\n表3采样频率标准二\n采样频率\n每周期采样点数\nHz"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "表3(续)\nDL，T 280—2012\n采样频率\n每周期采样点数\nHz\n\nlOO\n\nlo ooo\n\n16 ooo\n\n32 ooo\n\n80 ooo\n\n4．4．2交流电流信号输入回路\n装置应接入测量TA回路。\n4．4．3发电机功角测量方法\n宜使用直接采集键相脉冲的方法，并应自动检测键相脉冲初相位，遵照附录C的规定。在不具备条\n件时，应利用发电机(和变压器)的电气参数和电压电流相量计算发电机同步电动势的相位和发电机功\n角。\n4．4 4实时显示\na)刷新周期应不大于2s。\nb)装置告警信息应及时显示。\n4．4．5动态数据帧记录\n4．4．5．1\n记录速率\na)应具有每秒1帧、10帧、25帧、50帧、100帧等多种可选记录速率。\nb)记录速率应是实时传送速率的整数倍。\n4．4．5．2保存时间\n在最大数据量和最高记录密度条件下，装置动态数据帧的保存时间应不少于14天。\n4．4．5．3事件标识的持续时间\na)应在4．3．2 b)规定的事件发生和持续期间内保持事件标识。\nb)\n当4．3．2 b)规定的事件持续时间大于1s时，应在事件消失后复归事件标识。\nc)\n当4．3．2 b)规定的事件持续时间不大于1s时，应保持事件标识1s，然后复归事件标识。\n4．4．6装置通信\n4．4．6．1时间要求\n动态数据时标与数据输出时刻的时间差应不大于50ms。\n4．4．6．2实时帧传送速率\na)实时传送速率可以整定，应至少具有每秒l帧、10帧、25帧、50帧、100帧的可选速率。\nb)执行主站的召唤历史数据命令时，不应影响实时帧传送速率。\n4．4．7时钟同步\n4．4．7．1基准时钟源\n基准时钟源的时间准确度：优于±1p_s。"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n4．4．7．\na\nb\nC\n装置对时\n对时的误差应不大于±1us。\n采用集中同步时钟授时方式时，对时信号类型宜采用IRIG．B码，对时信号采用光纤传输。\n当出现闰秒时，宜参见附录D处理。\n4．4．7．3守时要求\n当同步时钟信号丢失或异常时，应维持正常工作。在失去同步时钟信号60min以内，相位测量误差\n的改变量应不大于l。(即时间改变量应不大于55Hs)。\n4 4 8测量元件的准确度\n4．4．8．1基波电压、电流相量测量准确度\na)在额定频率时基波电压、电流相量幅值测量误差极限应满足表4及表5的规定，幅值测量误差\n的计算公式为\n幅值测量误差=产型塑些冀荆x1。。％\n(1)\n注：相电压幅值的基准值为57 5V×1 2，电流幅值的基准值为lAXl 2或5AXl．2。\nb)在额定频率时基波电压、电流相量相位测量误差应满足表4及表5的规定。\n表4基波电压相量测量的误差要求\n输入电压\n0．1乩≤U<O 5乩\n0 5％≤U<1．2％\n1．2％≤￡，<2“\n幅值测量误差极限\n0 2％\nO．2％\n0 2％\n相位测量误差极限\n0．5。\n0 20\nO．5。\n注：u为电压相量幅值，“为电压的额定值。\n表5基波电流相量测量的误差要求\n输入电流\n0 lln≤l<O．2厶\n02，Ⅱ≤』<0 5厶\n0．5厶≤K2，n\n幅值测量误差极限\n0 2％\no．2％\n0．2％\n相位测量误差极限\n1。\n0 5。\n0．5。\n注：』为电流相量幅值，厶为电流的额定值。\nc)\n基波频率影响：基波频率偏离额定值1Hz时，幅值测量误差改变量应小于额定频率时测量误差\n极限值的50％，相位测量误差改变量应不大于0．5。：基波频率偏离额定值5Hz时，幅值测量\n误差改变量应小于额定频率时测量误差极限值的100％，相位测量误差改变量应不大于10。\nd)谐波影响：叠加20％的13次及以下次数的谐波电压，基波电压幅值和相位测量误差改变量应\n不大于100％。\n注：关于综合相量误差及其评价方法参见附录E。\n4．4 8 2功角测量准确度\n在48Hz～52Hz频率范围内，发电机同步电动势相位和功角的测量误差应不大于1。。\n4．4．8．3有功功率、无功功率测量准确度\na)在49Hz～51Hz频率范围内，有功功率和无功功率的测量误差极限：0．5％。\nb)功率测量误差的计算公式为\n功率测量误差=l垫皇型量墓蕹l；!量三竖堕|×t。。％\n(z)\n注：功率的基准值为3倍的电压的基准值乘以电流的基准值。"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n4．4．8．4频率测量准确度\n在45Hz～55Hz范围内，测量误差不大于0．002Hz。\n4．4．8．5动态性能指标\na)幅值阶跃响应时间：不大于30ms：\nb)角度阶跃响应时间：不大于30ms；\nc)频率阶跃响应时间：不大于60ms；\nd)有效测量范围：45Hz～55Hz，带外数据处理参见附录F。\n4．4．9有功功率振荡检测指标\na)振荡频率范围：0．1Hz～2．5Hz；\nb)振荡相邻峰谷值：大于10MW。\n4．5热稳定性能\na)\n交流电流回路：1．2倍额定电流，应连续工作；20倍额定电流，允许时间为ls。\nb)交流电压回路：1．2倍额定电压，应连续工作；1．4倍额定电压，允许10s：2倍额定电压，允\n许ls。\n4．6直流电源影响\n在试验的标准大气条件下，直流电源在4．2．I中规定范围内变化时，装置应可靠工作，性能及参数\n应符合4．4．8的规定；\n在接通、断开直流电源时，装置均不误发信号；\n当直流电源恢复正常后，装置自动恢复正常工作。\n4．7功率消耗\n功率消耗应遵照DL／T 631)---1997中4．5．5．1 d)的要求。\n4．8绝缘性能\n绝缘性能应遵照GB／T 15153．1—1998中6的要求。\n4．9耐湿热性能\n耐湿热性能应遵照GB／T 15153．2—2000中3．3．2的要求。\n4．10电磁兼容性\n4．10．1辐射电磁场抗扰度\n应能承受GB／T 17626．3中规定的严酷等级为3级的辐射电磁场干扰试验。\n4．10．2电快速瞬变脉冲群抗扰度\n应能承受GB／T 17626．4中规定的严酷等级为3级的电快速瞬变干扰试验。\n4．10．3振荡波抗扰度\n应能承受GB／T 17626．12中规定的严酷等级为3级的1MHz和100kHz的脉冲群干扰试验。\n4．10．4静电放电抗扰度\n应能承受GB／T 17626．2中规定的严酷等级为3级的静电放电试验。\n4．10．5浪涌(冲击)抗扰度\n应能承受GB／T 17626．5中规定的试验等级为3级的浪涌(冲击)抗扰度试验。\n4．10．6工频磁场抗扰度\n应能承受GB／T 17626．8中规定的试验等级为5级的工频磁场抗扰度试验。\n4．10．7阻尼振荡磁场抗扰度\n应能承受GB／T 17626．10中规定的试验等级为3级的阻尼振荡磁场抗扰度试验。\n4．”机械性能\n机械影响因素中场所类型和运输条件，以及有关正弦稳态振动、冲击、自由跌落的参数等级详见\nGB／T 15153．2—2000中第4章规定。"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n4．12连续通电\n装置在完成调试后，应进行时间为100h(常温)或72h(“0℃)的连续通电试验，试验期间对装\n置施加符合4．2．1规定的直流电源，装置的性能及参数应符合4．4．8的规定。\n4．13结构、外观及安全设计\n4．13．1机箱、插件的尺寸\n应遵照GB／T 19520．12的规定。\n413．2外壳防护\n外壳防护等级应符合GB 4208中规定的外壳防护等级IP20的要求(户外使用的装置应符合GB 4208\n中规定的外壳防护等级IP54的要求)。\n4．13．3电气间隙和爬电距离\n电气间隙和爬电距离的最小值应遵照GB 14598．27—2008中5．1．9的规定。\n4．13 4着火危险防护\n应遵照GB 14598．27—2008中7的规定。\n4．13．5安全标志\n应遵照GB 14598．27～2008中9的规定。\n5标志、包装、运输、储存\n应遵照DL／T 478—2010中7的规定。\n6其他\n应遵照DL／T478—2010中8的规定。"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "附录A\n(资料性附录)\n同步相量的基本性质\nDL，T 280—2012\n参考1EEE Std．C37．118—2005的规定，标准余弦信号J(f)的瞬时值波形见式(A．1)，其对应相量z\n表达形式见式(A．2)\nx(f)=瓦COS(gOt+妒)\n(A．1)\n式中：\n‰——余弦信号的方均根值；\nm——余弦信号的角频率；\np——余弦信号的初相位。\nX=置+jx,=(扎／42)(F9)\n(A．2)\n式中：\n丑——相量的实部；\nX——相量的虚部。\n式(A．2)所示的相量x表达形式与信号的频率无关，其相位由余弦信号的起始时刻(f=0)决定\n的。如果每隔％时间观察一次余弦信号，即观察时刻为{0，To，2To，3To，⋯，nTo，⋯)，则得到一系\n列相量{Xo，蜀，X2，为，⋯}。这个相量序列等价于以每个观察时刻为起始时刻得到的相量序列。如果\n而恰好等于余弦信号周期的整倍数，则每次得到的相量都是不变的。反之，每次得到的相量幅值不变，\n相位会不同，见图A．1。\n\nTo\n2To\n3to\n4To\n5to\n0 一旦』吃\n。．_—\nj吐—l\n厂r\n§ n 夼n n 八爪\n心√1 j 八八八\ne\n图A．1\n以如间隔观察余弦信号得到的不同相位\nX=爿一+ix,\n=(托／42)e”\n(A．3)\n=．k／√2(cos妒+jsin们\n同步相量x的表达形式见式(A．3)。该式中的相位p是该余弦信号的瞬时相位与工频余弦信号(它\n与协调世界时同步)的瞬时相位之差。当余弦信号最大值出现在秒脉冲时刻时，同步相量的相位为0。，\n当余弦信号在秒脉冲时刻从负向正过零时，同步相量的角度为一90。，见图A．2。"
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "DL，T280—2012\n\n删\n信号\n朋n\n(o。)\n搬量表达方式\n弋\nPPs_秒脉冲\n图A．2瞬时波形与同步相量相位的关系"
    },
    {
      "page_num": 14,
      "is_toc_page": false,
      "text": "附录B\n(资料性附录)\n发电机辅助信号的测量要求\nDL，T 280—2012\n为了增强对发电机动态性能的监测，安装在发电厂的同步相量测量装置可接入发电机调节和控制系\n统的输出信号，见表B．1。\n表B．1发电机调节和控制系统辅助信号\n信号名称\n测量信号类型\n测量误差\n励磁电压\n直流4mA～20mA\n1％\n励磁电流\n直流4mA～20mA\n1％\n气门开度\n直流4mA～20mA\n1％\n导叶开度\n直流4mA～20mA\n1％\nPSS投退信号\n空接点\nAGC动作信号\n空接点"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n附录c\n(规范性附录)\n发电机同步电动势相位及功角直接测量方法\n该方法利用发电机组的键相脉冲信号获取发电机转子位置，自动校准转子位置的初始角，进而测量\n发电机f司步电动势相位及其功角。功角直接测量方法不受发电机等效计算模型和参数误差的影响，适用\n于电网扰动和暂态过程的功角测量。因此，如果现场条件允许，同步相量测量装置宜直接采集转子位置\n测量发电机同步电动势相位和功角。\nc．1需要采集的信号\n发电机键相脉冲信号、发电机端三相电压和三相电流信号。\nC．2发电机键相脉冲信号\n键相信号可由发电机TSI系统输出，也可在汽轮机机头处加装专用的键相传感器，由传感器直接输\n出脉冲信号给同步相量测量装置。通常，在汽轮机机头的延长轴上开有一个键相稽，键相传感器安装时\n将传感器探头对准键相槽所在位置，每当键相槽到达探头之前时，传感器就会输出一个脉冲。\n当火电厂的汽轮机正常发电时，键相脉冲额定频率为50Hz(即1脉冲每转)。信号类型为电压信号，\n电压范围宜控制在一25V～+25V之间，信号峰峰值应大于3V。键相脉冲信号与现场其他设备使用的键相\n脉冲信号之间宜进行电气隔离。\n对于水轮机组，由于极对数多，转速慢，可在水轮机的转轴上装设与其极对数相同数目的齿盘，并\n采用接近开关作键相传感器。\nC．3机组转子位置测量法原理\n同步相量测量装置通过测量键相脉冲信号，并与标准时间信号进行比相，得到发电机转子位置角a。\n当发电机处于启机空载状态时，发电机输出功率为0MW，其功角为0。，机端电压正序相位与发电机同\n步电动势相位声相等。此时，可以计算出发电机转子位置角口与发电机同步电动势相位∥的夹角弘夹角\ny只与发电机转子上键相槽的位置有关，机组运行时恒定不变。发电机并网运行后，转子位置角a减去\n夹角y即得到发电机同步电势相位卢。同步电动势相位∥减去机端电压正序相位即得到发电机的功角a\n见图C．1。\n\n弋孤“\n冗卜发电机转子位置相量；卜发电机同步电动势相量：卜发电机机端电压正序相量；\n旷一键相脉冲信号等效相量的相位；卜发电机同步电动势的相位；r一发电机转子位置\n相位与发电机同步电动势相位的差：卜发电机功角\n图c\n\n采集发电机转子键相脉冲位置测量同步电动势及其功角"
    },
    {
      "page_num": 16,
      "is_toc_page": false,
      "text": "附录D\n(资料-陛附录)\n闰秒的处理方法\nDL，T 280—2012\n世界时是基于地球自转的一种时间计量系统，原子时是基于原子物理技术的一种更加均匀的时间系\n统。世界时和国际原子时在时间尺度上存在差异，为应对这种情况，一种称为协调世界时的折中时标于\n1972年面世。协调世界时是以原子时秒长为基础，在时刻上尽量接近世界时的一种时间计量系统。为确\n保协调世界时与世界时相差不会超过O．9s，在必要时会将协调世界时增加1s或去掉1s，这一技术措施\n被称为闰秒。\n国际地球自转服务组织决定加入闰秒的时间。加入闰秒的时间只能是每年的六月或十二月的最后一\n天的最后一分钟。加入正闰秒时，当天23：59：59的下一秒记为23：59：60，然后是第二天的00：00：00：加\n入负闰秒时，23：59：58的下一秒就是第二天的00：00：00。由于北京时间比世界时早)k-J,时，因此闰秒发\n生时我国已是第二天上午的7：59。截至目前，所有闰秒都是正闰秒。\n同步相量测量装置使用世纪秒作为时标，它是一个32位无符号整数，从1970年1月1日00：00：00\n开始计时。世纪秒的计数始终与协调世界时保持同步，闰秒不包含在世纪秒的计数中。当正闰秒发生时，\n将出现连续两个相同的世纪秒时标；负闰秒发生时，将出现世纪秒时标跳跃1s的情况。\n闰秒通常若干年发生一次，对其处理较复杂。因此，同步相量测量装置宜摒弃正闰秒发生时刻的数\n据，并满足如下要求：\na)\n在闰秒发生后5s内将时标调整为与协调世界时一致。\nb)在闰秒发生后5s，同步相量测量、动态数据记录和实时通信等功能应恢复正常。"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "DL，T 280—2012\n附录E\n(资料性附录)\n综合相量误差\nIEEE Std C37．118--2005提出用综合相量误差评价同步相量测量装置的测量误差。综合相量误差计\n算公式见式(E．1)。综合相量误差同时反映了相量幅值和相位误差，见表E．1。\n册=\n式中：\nr陋——综合相量误差；\n五——理想信号相量的实部；\n五——理想信号相量的虚部；\nj‰——实测相量的实部：\n．】jf；如——实测相量的虚部。\n表E．1\nTVE误差等级评价表\n(E．1)\nTIrE误差等级\n物理量\n0级\n1级\n物理量变化范围\n册\n物理量变化范围\n眦\n信号频率\n49 5Hz～50．5Hz\n1％\n45Hz～55Hz\n1％\n信号幅值\n(80％～120％)额定值\n1％\n(10％～120％)额定值\n1％\n相位\n一180。～+180。\n1％\n一180。～+180。\nl％\n谐波叠加量\n1％，50次以下谐波\nl％\n10％，50次以下谐波\n1％\n带外频率数据\nI％输入信号幅值\n1％\n10％输入信号幅值\n1％\n注：推荐采用1级评价等级。"
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "附录F\n(资料性附录)\n测■带宽和滤波器\nDL，T 280—2012\nF．1\n电力系统信号的频率成分\n电力系统中除了50Hz的工频信号外，还有非工频电压和电流信号，见表Fl。这些非工频成分经传\n感器进入数字式测量装置，若不经过正确的滤波，将会影响计算准确度，并通过频率混叠现象，在输出\n的结果中出现错误信息。\n表F．1\n电力系统中的非工频振荡成分\n非工频振荡\n频率范围(Hz)\n轴系扭振\n5～100\n暂态转矩\n5～50\n汽轮机叶片振荡\n80～250\n快速母线切换\nl～lO∞\n控制器相互作用\n10～30\n谐波相互作用和谐振\n50～500\n铁磁谐振\n1～1000\n网络谐振\n10～250\nF．2频谱混叠现象\n频谱混叠现象源于数字式测量装置必须对连续时间信号进行采样处理。如果待测量的信号中最高频\n率不满足式(F1)，则高于fJ2的频率将作为低于m的频率出现，输出信号的频率如式(F．2)所示。\n，雌=Z／2\n(F．1)\n式中：\n五。——最高频率：\n五——采样频率。\n厶=，识±一，』<工／2\n(F2)\n式中：\nfout——输出信号的频率：\n工——采样频率。\n示倒：以上为25Hz对频率分别为5I-Iz、20Hz和30Hz的正弦波采样，采样的结果都是频率为5Hz的正弦波。\nF．3滤波器\n应用模拟低通滤波器将信号的截止频率限制在工／2以内，然后再用数字滤波器对采样后的离散数据\n滤波，以保证剩余的数字信号中各振荡成分的幅值、相位和频率均满足准确度要求。\ny(女)=∑bix(k-i)-∑ajy(k一，)\n(F．3)"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "DL／T 280一2012\n式中：\nY——滤波器的输出；\nk——当前时刻采样点基数值；\n，，r一移动平均阶数：\nr一滤波器的输入；\n研——输出信号的自回归参数；\n一——自回归阶数：\n6，——输入信号的移动平均参数。\n数字滤波器通用公式如式(E3)所示。当n>0时，为无限冲击响应滤波器；当\"=0时，为有限冲\n击响应滤波器。无限冲击响应滤波器计算量小，但是相位为非线性，会产生不易补偿的附加相位偏移；\n有限冲击滤波器可以得到严格的线性相位，但是计算量较大。\nF．4动态测量的带宽\n通常，测量带宽为45Hz～55Hz表示对该范围内的信号无衰减，对带外(即低于45Hz和高于55Hz)\n信号全部抑制为零，物理可实现的滤波器如图F．1所示。虽然，滤波器可以满足测量带宽的要求，但是，\n滤波器会增加装置的测量延迟。试验表明，当输入信号发生阶跃跳变时，滤波器造成的延迟可以超过\nlOOms，这种延迟不能满足及时准确反映电网快速变化的要求。\n通常情况下，由于带外数据所占比重不大，同步相量测量装置可不对带外数据进行滤波处理。\n\n一\n一√j\n＼．_——·—十\n曼\n堙\n馨\n’40\n\n信号囊串饵z)\n图F1滤波器的幅频响应"
    },
    {
      "page_num": 20,
      "is_toc_page": false,
      "text": "川㈣\n155123 82\n上架建议：规程规范／\n电力工程／供用电\n中华人民共和国\n电力行业标准\n电力系统同步相量测量装置\n通用技术条件\nDL／T 280—2012\n^\n中国电力出版社出版、发行\n(北京市东城区北京站西街19号100005\nImp：／／www cepp sgcctom c11)\n北京博图彩色印刷有限公司印刷\n}\n2012年3月第一版\n2012年3月北京第一次印刷\n880毫米×1230毫米16开本1 25印张33千字\n印数0001\n3000册\n+\n统一书号155123·820定价11．OO元\n敬告读者\n本书封面贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有\n翻印必究\nⅡ¨¨¨¨¨¨Ⅱ¨¨D"
    }
  ],
  "cleaned_full_text": "ICS 27．100\nN 22\n备案号：35239—2012\n口L\n中华人民共和国电力行业标准\nDL／T 280—2012\n电力系统同步相量测量装置\n通用技术条件\nGeneral specifications for synchrophasors measurement unit\nfor power system\n2012—01—04发布\n201 2—03—01实施\n国家能源局\n发布\n\nDL，T 280—2012\n刖\n置\n本标准与下列标准密切相关：\n—GB，r 26865．2—2011\n电力系统实时动态监测系统第2部分：数据传输协议；\n—GB厂r26862--2011\n电力系统同步相量测量装置检测规范。\n本标准由中国电力企业联合会标准化管理中心提出。\n本标准由全国电力系统管理及其信息交换标准化技术委员会归口。\n本标准负责起草单位：北京国电华北电力工程有限公司(华北电力设计院)。\n本标准参加起草单位：北京四方继保自动化股份有限公司、国网电力科学研究院、中国电力科学研\n究院、国家电力调度通信中心、国电南瑞科技股份有限公司、南京南瑞继保电气有限公司。\n本标准主要起草人：张道农、吴京涛、于跃海、许勇、蒋宜国、周捷、谢晓冬、王永福、王兆家、\n丁孝华、王亮。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心(北京市白广路二条\n一号，100761)。\nⅡ\n\n1范围\n电力系统同步相量测量装置通用技术条件\nDL，T 280—2012\n本标准规定了电力系统同步相量测量装置的技术要求及对标志、包装、运输、贮存的要求。\n本标准适用于电力系统同步相量测量装置，作为产品设计、制造、试验和应用的依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注目期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版(包括所有的修改单)适用于本文件。\nGB，r 2900．1—2008\n电工术语基本术语\nGB／T 2900．17电工术语量度继电器\nGB／T2900．25--2008电工术语旋转电机[idtIEC 60050．411：1996]\nGB／T2900．49电工术语电力系统保护[idtIEC 60050．448：1995]\nGB 4208--2008外壳防护等级(IP代码)\nGB 14598．27—2008量度继电器和保护装置第27部分：产品安全要求\nGB／T 15153．1—1998远动设备及系统第2部分：工作条件第1篇：电源和电磁兼容性(idt IEC\n870．2．1：1995)\nGB／T 15153．2—2000远动设备及系统第2部分：工作条件第2篇：环境条件(气候、机械和\n其他非电影响因素)(idt IEC 60870．2．2：1996)\nGB／T 17626．2—2006电磁兼容试验和测量技术静电放电抗扰度试验(idt IEC 61000．4．2：2001)\nGB／T 17626．3—2006电磁兼容试验和测量技术射频电磁场辐射抗扰度试验(idt IEC 61000．4—\n3：2002)\nGB／T 17626．4—2008\n电磁兼容试验和测量技术\n电快速瞬变脉冲群抗扰度试验(idt IEC 61000．\n4-4：2004)\nGB／T 17626．5—2008电磁兼容试验和测量技术浪涌(冲击)抗扰度试验(idt IEC 61000．4．5：\n2005)\nGB／T 17626．8—2006电磁兼容试验和测量技术工频磁场抗扰度试验(idt IEC 61000．4．8：2001)\nGB／T 17626．10一1998电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验(idt IEC 61000-4—10：\n1993)\nGB／T 17626．12一1998电磁兼容试验和测量技术振荡波抗扰度试验(idt IEC 61000-4．12：1995)\nGB厂r 19391--2003全球定位系统(GPS)术语及定义\nGB／T 19520．12—2009\n电子设备机械结构482．6mm(19in)系列机械结构尺寸第3-101部分：\n插箱及其插件[idt IEC 60297．3．101：2004]\nGB／T 26865．2—2011\n电力系统实时动态监测系统第2部分：数据传输协议\nDLFF 478—2010继电保护和安全自动装置通用技术条件\nDL／T 630—1997交流采样远动终端技术条件\nIEEE Std C37．118—2005\n电力系统同步相量标准\n3术语和定义\nGB厂r19391、GB／T 2900．1、GB／T 2900．17、GB／T 2900 25和GB／T 2900．49确立的以及下列术语和定\nl\n\nDL，T 280—2012\nb)应计算三相电压基波相量、三相电流基波相量、正序电压基波相量、正序电流基波相量、频率、\n频率变化率和功率等。每一组ABC三相电压都应计算一个频率和一个频率变化率。\nc)应测量发电机同步电动势和功角。\nd)宜测量发电机调节和控制系统的部分信号，参见附录B。\n4．3．2动态数据记录功能\na)应连续记录正序电压电流基波相量、三相电压基波相量、三相电流基波相量、频率、频率变化\n率、功率和开关量信号等；当安装在发电厂时，应连续记录发电机同步电动势和功角。\nb)当发生下列事件时，应建立事件标识，以方便用户获取事件发生时段的动态数据：\n——频率越限；\n——电压相量幅值和电流相量幅值越上限；\n——电压幅值越下限；\n——有功功率振荡；\n——收到继电保护、安全自动装置跳闸输出信号：\n——收到人工启动记录命令。\nc)\n记录的数据应有足够的安全性，包括但不限于：\n——不应因直流电源中断而丢失已记录的数据；\n——不应因外部访问而删除记录数据；\n——不应提供人工删除和修改记录数据的功能。\n4．3．3通信功能\na)应将电压相量、电流相量、频率、发电机同步电动势、功角和功率等数据和装置的状态信息传\n送到主站，装置应按时间顺序逐帧、均匀、实时传送动态数据，传送的数据中应包含整秒时刻\n的数据。\nb)应接受主站的召唤命令，传送部分或全部动态数据，传送采样数据。\nc)应具备同时与多个主站通信的能力，与主站通信宜采用以太网通信方式。\nd)与主站通信协议应遵照GB／T 26865．2—2011的规定。\ne)\n当同一厂站内存在多个同步相量测量装置时，应设置汇集装置，汇集各同步相量测量装置的数\n据后，再与主站通信。汇集装置在发电厂和变电站内的连接关系如图1所示。\nM一调度中心主站；PDc一汇集装置；PMu一同步相量测量装置\n图1通信集中处理模块与同步相量测量装置的连接示意图\n4．3．4人机接口功能\na)应显示电压、电流、频率、功率、功角、越限告警等信息。\nb)应支持监视装置的运行状态等信息。\nc)应支持对装置进行参数配置和定值整定。\n4．3．5时间状态标识功能\n应对数据的时间同步状态进行标识。\n\nDL，T 280—2012\n4．3．6异常告警功能\na)应具有在线自动检测功能。\nb)Tv厂rA断线、直流电源消失、装置故障、通信异常、时钟同步信号异常时，应发出告警信号。\nc)可向当地厂站监控系统发送装置的运行状态信息(正常或异常)。\n4．3 7自恢复措施\n应有自恢复电路，能通过自恢复电路自动恢复正常工作。\n4．4主要技术要求\n4．4．1采样率范围\n宜按照表2或表3所示范围进行同步采样。\n表2采样频率标准一\n采样频率\n每周期采样点数\nHz\n\n19 200\n表3采样频率标准二\n采样频率\n每周期采样点数\nHz\n\n表3(续)\nDL，T 280—2012\n采样频率\n每周期采样点数\nHz\n\nlOO\n\nlo ooo\n\n16 ooo\n\n32 ooo\n\n80 ooo\n\n4．4．2交流电流信号输入回路\n装置应接入测量TA回路。\n4．4．3发电机功角测量方法\n宜使用直接采集键相脉冲的方法，并应自动检测键相脉冲初相位，遵照附录C的规定。在不具备条\n件时，应利用发电机(和变压器)的电气参数和电压电流相量计算发电机同步电动势的相位和发电机功\n角。\n4．4 4实时显示\na)刷新周期应不大于2s。\nb)装置告警信息应及时显示。\n4．4．5动态数据帧记录\n4．4．5．1\n记录速率\na)应具有每秒1帧、10帧、25帧、50帧、100帧等多种可选记录速率。\nb)记录速率应是实时传送速率的整数倍。\n4．4．5．2保存时间\n在最大数据量和最高记录密度条件下，装置动态数据帧的保存时间应不少于14天。\n4．4．5．3事件标识的持续时间\na)应在4．3．2 b)规定的事件发生和持续期间内保持事件标识。\nb)\n当4．3．2 b)规定的事件持续时间大于1s时，应在事件消失后复归事件标识。\nc)\n当4．3．2 b)规定的事件持续时间不大于1s时，应保持事件标识1s，然后复归事件标识。\n4．4．6装置通信\n4．4．6．1时间要求\n动态数据时标与数据输出时刻的时间差应不大于50ms。\n4．4．6．2实时帧传送速率\na)实时传送速率可以整定，应至少具有每秒l帧、10帧、25帧、50帧、100帧的可选速率。\nb)执行主站的召唤历史数据命令时，不应影响实时帧传送速率。\n4．4．7时钟同步\n4．4．7．1基准时钟源\n基准时钟源的时间准确度：优于±1p_s。\n\nDL，T 280—2012\n4．4．7．\na\nb\nC\n装置对时\n对时的误差应不大于±1us。\n采用集中同步时钟授时方式时，对时信号类型宜采用IRIG．B码，对时信号采用光纤传输。\n当出现闰秒时，宜参见附录D处理。\n4．4．7．3守时要求\n当同步时钟信号丢失或异常时，应维持正常工作。在失去同步时钟信号60min以内，相位测量误差\n的改变量应不大于l。(即时间改变量应不大于55Hs)。\n4 4 8测量元件的准确度\n4．4．8．1基波电压、电流相量测量准确度\na)在额定频率时基波电压、电流相量幅值测量误差极限应满足表4及表5的规定，幅值测量误差\n的计算公式为\n幅值测量误差=产型塑些冀荆x1。。％\n(1)\n注：相电压幅值的基准值为57 5V×1 2，电流幅值的基准值为lAXl 2或5AXl．2。\nb)在额定频率时基波电压、电流相量相位测量误差应满足表4及表5的规定。\n表4基波电压相量测量的误差要求\n输入电压\n0．1乩≤U<O 5乩\n0 5％≤U<1．2％\n1．2％≤￡，<2“\n幅值测量误差极限\n0 2％\nO．2％\n0 2％\n相位测量误差极限\n0．5。\n0 20\nO．5。\n注：u为电压相量幅值，“为电压的额定值。\n表5基波电流相量测量的误差要求\n输入电流\n0 lln≤l<O．2厶\n02，Ⅱ≤』<0 5厶\n0．5厶≤K2，n\n幅值测量误差极限\n0 2％\no．2％\n0．2％\n相位测量误差极限\n1。\n0 5。\n0．5。\n注：』为电流相量幅值，厶为电流的额定值。\nc)\n基波频率影响：基波频率偏离额定值1Hz时，幅值测量误差改变量应小于额定频率时测量误差\n极限值的50％，相位测量误差改变量应不大于0．5。：基波频率偏离额定值5Hz时，幅值测量\n误差改变量应小于额定频率时测量误差极限值的100％，相位测量误差改变量应不大于10。\nd)谐波影响：叠加20％的13次及以下次数的谐波电压，基波电压幅值和相位测量误差改变量应\n不大于100％。\n注：关于综合相量误差及其评价方法参见附录E。\n4．4 8 2功角测量准确度\n在48Hz～52Hz频率范围内，发电机同步电动势相位和功角的测量误差应不大于1。。\n4．4．8．3有功功率、无功功率测量准确度\na)在49Hz～51Hz频率范围内，有功功率和无功功率的测量误差极限：0．5％。\nb)功率测量误差的计算公式为\n功率测量误差=l垫皇型量墓蕹l；!量三竖堕|×t。。％\n(z)\n注：功率的基准值为3倍的电压的基准值乘以电流的基准值。\n\nDL，T 280—2012\n4．4．8．4频率测量准确度\n在45Hz～55Hz范围内，测量误差不大于0．002Hz。\n4．4．8．5动态性能指标\na)幅值阶跃响应时间：不大于30ms：\nb)角度阶跃响应时间：不大于30ms；\nc)频率阶跃响应时间：不大于60ms；\nd)有效测量范围：45Hz～55Hz，带外数据处理参见附录F。\n4．4．9有功功率振荡检测指标\na)振荡频率范围：0．1Hz～2．5Hz；\nb)振荡相邻峰谷值：大于10MW。\n4．5热稳定性能\na)\n交流电流回路：1．2倍额定电流，应连续工作；20倍额定电流，允许时间为ls。\nb)交流电压回路：1．2倍额定电压，应连续工作；1．4倍额定电压，允许10s：2倍额定电压，允\n许ls。\n4．6直流电源影响\n在试验的标准大气条件下，直流电源在4．2．I中规定范围内变化时，装置应可靠工作，性能及参数\n应符合4．4．8的规定；\n在接通、断开直流电源时，装置均不误发信号；\n当直流电源恢复正常后，装置自动恢复正常工作。\n4．7功率消耗\n功率消耗应遵照DL／T 631)---1997中4．5．5．1 d)的要求。\n4．8绝缘性能\n绝缘性能应遵照GB／T 15153．1—1998中6的要求。\n4．9耐湿热性能\n耐湿热性能应遵照GB／T 15153．2—2000中3．3．2的要求。\n4．10电磁兼容性\n4．10．1辐射电磁场抗扰度\n应能承受GB／T 17626．3中规定的严酷等级为3级的辐射电磁场干扰试验。\n4．10．2电快速瞬变脉冲群抗扰度\n应能承受GB／T 17626．4中规定的严酷等级为3级的电快速瞬变干扰试验。\n4．10．3振荡波抗扰度\n应能承受GB／T 17626．12中规定的严酷等级为3级的1MHz和100kHz的脉冲群干扰试验。\n4．10．4静电放电抗扰度\n应能承受GB／T 17626．2中规定的严酷等级为3级的静电放电试验。\n4．10．5浪涌(冲击)抗扰度\n应能承受GB／T 17626．5中规定的试验等级为3级的浪涌(冲击)抗扰度试验。\n4．10．6工频磁场抗扰度\n应能承受GB／T 17626．8中规定的试验等级为5级的工频磁场抗扰度试验。\n4．10．7阻尼振荡磁场抗扰度\n应能承受GB／T 17626．10中规定的试验等级为3级的阻尼振荡磁场抗扰度试验。\n4．”机械性能\n机械影响因素中场所类型和运输条件，以及有关正弦稳态振动、冲击、自由跌落的参数等级详见\nGB／T 15153．2—2000中第4章规定。\n\nDL，T 280—2012\n4．12连续通电\n装置在完成调试后，应进行时间为100h(常温)或72h(“0℃)的连续通电试验，试验期间对装\n置施加符合4．2．1规定的直流电源，装置的性能及参数应符合4．4．8的规定。\n4．13结构、外观及安全设计\n4．13．1机箱、插件的尺寸\n应遵照GB／T 19520．12的规定。\n413．2外壳防护\n外壳防护等级应符合GB 4208中规定的外壳防护等级IP20的要求(户外使用的装置应符合GB 4208\n中规定的外壳防护等级IP54的要求)。\n4．13．3电气间隙和爬电距离\n电气间隙和爬电距离的最小值应遵照GB 14598．27—2008中5．1．9的规定。\n4．13 4着火危险防护\n应遵照GB 14598．27—2008中7的规定。\n4．13．5安全标志\n应遵照GB 14598．27～2008中9的规定。\n5标志、包装、运输、储存\n应遵照DL／T 478—2010中7的规定。\n6其他\n应遵照DL／T478—2010中8的规定。\n\n附录A\n(资料性附录)\n同步相量的基本性质\nDL，T 280—2012\n参考1EEE Std．C37．118—2005的规定，标准余弦信号J(f)的瞬时值波形见式(A．1)，其对应相量z\n表达形式见式(A．2)\nx(f)=瓦COS(gOt+妒)\n(A．1)\n式中：\n‰——余弦信号的方均根值；\nm——余弦信号的角频率；\np——余弦信号的初相位。\nX=置+jx,=(扎／42)(F9)\n(A．2)\n式中：\n丑——相量的实部；\nX——相量的虚部。\n式(A．2)所示的相量x表达形式与信号的频率无关，其相位由余弦信号的起始时刻(f=0)决定\n的。如果每隔％时间观察一次余弦信号，即观察时刻为{0，To，2To，3To，⋯，nTo，⋯)，则得到一系\n列相量{Xo，蜀，X2，为，⋯}。这个相量序列等价于以每个观察时刻为起始时刻得到的相量序列。如果\n而恰好等于余弦信号周期的整倍数，则每次得到的相量都是不变的。反之，每次得到的相量幅值不变，\n相位会不同，见图A．1。\n\nTo\n2To\n3to\n4To\n5to\n0 一旦』吃\n。．_—\nj吐—l\n厂r\n§ n 夼n n 八爪\n心√1 j 八八八\ne\n图A．1\n以如间隔观察余弦信号得到的不同相位\nX=爿一+ix,\n=(托／42)e”\n(A．3)\n=．k／√2(cos妒+jsin们\n同步相量x的表达形式见式(A．3)。该式中的相位p是该余弦信号的瞬时相位与工频余弦信号(它\n与协调世界时同步)的瞬时相位之差。当余弦信号最大值出现在秒脉冲时刻时，同步相量的相位为0。，\n当余弦信号在秒脉冲时刻从负向正过零时，同步相量的角度为一90。，见图A．2。\n\nDL，T280—2012\n\n删\n信号\n朋n\n(o。)\n搬量表达方式\n弋\nPPs_秒脉冲\n图A．2瞬时波形与同步相量相位的关系\n\n附录B\n(资料性附录)\n发电机辅助信号的测量要求\nDL，T 280—2012\n为了增强对发电机动态性能的监测，安装在发电厂的同步相量测量装置可接入发电机调节和控制系\n统的输出信号，见表B．1。\n表B．1发电机调节和控制系统辅助信号\n信号名称\n测量信号类型\n测量误差\n励磁电压\n直流4mA～20mA\n1％\n励磁电流\n直流4mA～20mA\n1％\n气门开度\n直流4mA～20mA\n1％\n导叶开度\n直流4mA～20mA\n1％\nPSS投退信号\n空接点\nAGC动作信号\n空接点\n\nDL，T 280—2012\n附录c\n(规范性附录)\n发电机同步电动势相位及功角直接测量方法\n该方法利用发电机组的键相脉冲信号获取发电机转子位置，自动校准转子位置的初始角，进而测量\n发电机f司步电动势相位及其功角。功角直接测量方法不受发电机等效计算模型和参数误差的影响，适用\n于电网扰动和暂态过程的功角测量。因此，如果现场条件允许，同步相量测量装置宜直接采集转子位置\n测量发电机同步电动势相位和功角。\nc．1需要采集的信号\n发电机键相脉冲信号、发电机端三相电压和三相电流信号。\nC．2发电机键相脉冲信号\n键相信号可由发电机TSI系统输出，也可在汽轮机机头处加装专用的键相传感器，由传感器直接输\n出脉冲信号给同步相量测量装置。通常，在汽轮机机头的延长轴上开有一个键相稽，键相传感器安装时\n将传感器探头对准键相槽所在位置，每当键相槽到达探头之前时，传感器就会输出一个脉冲。\n当火电厂的汽轮机正常发电时，键相脉冲额定频率为50Hz(即1脉冲每转)。信号类型为电压信号，\n电压范围宜控制在一25V～+25V之间，信号峰峰值应大于3V。键相脉冲信号与现场其他设备使用的键相\n脉冲信号之间宜进行电气隔离。\n对于水轮机组，由于极对数多，转速慢，可在水轮机的转轴上装设与其极对数相同数目的齿盘，并\n采用接近开关作键相传感器。\nC．3机组转子位置测量法原理\n同步相量测量装置通过测量键相脉冲信号，并与标准时间信号进行比相，得到发电机转子位置角a。\n当发电机处于启机空载状态时，发电机输出功率为0MW，其功角为0。，机端电压正序相位与发电机同\n步电动势相位声相等。此时，可以计算出发电机转子位置角口与发电机同步电动势相位∥的夹角弘夹角\ny只与发电机转子上键相槽的位置有关，机组运行时恒定不变。发电机并网运行后，转子位置角a减去\n夹角y即得到发电机同步电势相位卢。同步电动势相位∥减去机端电压正序相位即得到发电机的功角a\n见图C．1。\n\n弋孤“\n冗卜发电机转子位置相量；卜发电机同步电动势相量：卜发电机机端电压正序相量；\n旷一键相脉冲信号等效相量的相位；卜发电机同步电动势的相位；r一发电机转子位置\n相位与发电机同步电动势相位的差：卜发电机功角\n图c\n\n采集发电机转子键相脉冲位置测量同步电动势及其功角\n\n附录D\n(资料-陛附录)\n闰秒的处理方法\nDL，T 280—2012\n世界时是基于地球自转的一种时间计量系统，原子时是基于原子物理技术的一种更加均匀的时间系\n统。世界时和国际原子时在时间尺度上存在差异，为应对这种情况，一种称为协调世界时的折中时标于\n1972年面世。协调世界时是以原子时秒长为基础，在时刻上尽量接近世界时的一种时间计量系统。为确\n保协调世界时与世界时相差不会超过O．9s，在必要时会将协调世界时增加1s或去掉1s，这一技术措施\n被称为闰秒。\n国际地球自转服务组织决定加入闰秒的时间。加入闰秒的时间只能是每年的六月或十二月的最后一\n天的最后一分钟。加入正闰秒时，当天23：59：59的下一秒记为23：59：60，然后是第二天的00：00：00：加\n入负闰秒时，23：59：58的下一秒就是第二天的00：00：00。由于北京时间比世界时早)k-J,时，因此闰秒发\n生时我国已是第二天上午的7：59。截至目前，所有闰秒都是正闰秒。\n同步相量测量装置使用世纪秒作为时标，它是一个32位无符号整数，从1970年1月1日00：00：00\n开始计时。世纪秒的计数始终与协调世界时保持同步，闰秒不包含在世纪秒的计数中。当正闰秒发生时，\n将出现连续两个相同的世纪秒时标；负闰秒发生时，将出现世纪秒时标跳跃1s的情况。\n闰秒通常若干年发生一次，对其处理较复杂。因此，同步相量测量装置宜摒弃正闰秒发生时刻的数\n据，并满足如下要求：\na)\n在闰秒发生后5s内将时标调整为与协调世界时一致。\nb)在闰秒发生后5s，同步相量测量、动态数据记录和实时通信等功能应恢复正常。\n\nDL，T 280—2012\n附录E\n(资料性附录)\n综合相量误差\nIEEE Std C37．118--2005提出用综合相量误差评价同步相量测量装置的测量误差。综合相量误差计\n算公式见式(E．1)。综合相量误差同时反映了相量幅值和相位误差，见表E．1。\n册=\n式中：\nr陋——综合相量误差；\n五——理想信号相量的实部；\n五——理想信号相量的虚部；\nj‰——实测相量的实部：\n．】jf；如——实测相量的虚部。\n表E．1\nTVE误差等级评价表\n(E．1)\nTIrE误差等级\n物理量\n0级\n1级\n物理量变化范围\n册\n物理量变化范围\n眦\n信号频率\n49 5Hz～50．5Hz\n1％\n45Hz～55Hz\n1％\n信号幅值\n(80％～120％)额定值\n1％\n(10％～120％)额定值\n1％\n相位\n一180。～+180。\n1％\n一180。～+180。\nl％\n谐波叠加量\n1％，50次以下谐波\nl％\n10％，50次以下谐波\n1％\n带外频率数据\nI％输入信号幅值\n1％\n10％输入信号幅值\n1％\n注：推荐采用1级评价等级。\n\n附录F\n(资料性附录)\n测■带宽和滤波器\nDL，T 280—2012\nF．1\n电力系统信号的频率成分\n电力系统中除了50Hz的工频信号外，还有非工频电压和电流信号，见表Fl。这些非工频成分经传\n感器进入数字式测量装置，若不经过正确的滤波，将会影响计算准确度，并通过频率混叠现象，在输出\n的结果中出现错误信息。\n表F．1\n电力系统中的非工频振荡成分\n非工频振荡\n频率范围(Hz)\n轴系扭振\n5～100\n暂态转矩\n5～50\n汽轮机叶片振荡\n80～250\n快速母线切换\nl～lO∞\n控制器相互作用\n10～30\n谐波相互作用和谐振\n50～500\n铁磁谐振\n1～1000\n网络谐振\n10～250\nF．2频谱混叠现象\n频谱混叠现象源于数字式测量装置必须对连续时间信号进行采样处理。如果待测量的信号中最高频\n率不满足式(F1)，则高于fJ2的频率将作为低于m的频率出现，输出信号的频率如式(F．2)所示。\n，雌=Z／2\n(F．1)\n式中：\n五。——最高频率：\n五——采样频率。\n厶=，识±一，』<工／2\n(F2)\n式中：\nfout——输出信号的频率：\n工——采样频率。\n示倒：以上为25Hz对频率分别为5I-Iz、20Hz和30Hz的正弦波采样，采样的结果都是频率为5Hz的正弦波。\nF．3滤波器\n应用模拟低通滤波器将信号的截止频率限制在工／2以内，然后再用数字滤波器对采样后的离散数据\n滤波，以保证剩余的数字信号中各振荡成分的幅值、相位和频率均满足准确度要求。\ny(女)=∑bix(k-i)-∑ajy(k一，)\n(F．3)\n\nDL／T 280一2012\n式中：\nY——滤波器的输出；\nk——当前时刻采样点基数值；\n，，r一移动平均阶数：\nr一滤波器的输入；\n研——输出信号的自回归参数；\n一——自回归阶数：\n6，——输入信号的移动平均参数。\n数字滤波器通用公式如式(E3)所示。当n>0时，为无限冲击响应滤波器；当\"=0时，为有限冲\n击响应滤波器。无限冲击响应滤波器计算量小，但是相位为非线性，会产生不易补偿的附加相位偏移；\n有限冲击滤波器可以得到严格的线性相位，但是计算量较大。\nF．4动态测量的带宽\n通常，测量带宽为45Hz～55Hz表示对该范围内的信号无衰减，对带外(即低于45Hz和高于55Hz)\n信号全部抑制为零，物理可实现的滤波器如图F．1所示。虽然，滤波器可以满足测量带宽的要求，但是，\n滤波器会增加装置的测量延迟。试验表明，当输入信号发生阶跃跳变时，滤波器造成的延迟可以超过\nlOOms，这种延迟不能满足及时准确反映电网快速变化的要求。\n通常情况下，由于带外数据所占比重不大，同步相量测量装置可不对带外数据进行滤波处理。\n\n一\n一√j\n＼．_——·—十\n曼\n堙\n馨\n’40\n\n信号囊串饵z)\n图F1滤波器的幅频响应\n\n川㈣\n155123 82\n上架建议：规程规范／\n电力工程／供用电\n中华人民共和国\n电力行业标准\n电力系统同步相量测量装置\n通用技术条件\nDL／T 280—2012\n^\n中国电力出版社出版、发行\n(北京市东城区北京站西街19号100005\nImp：／／www cepp sgcctom c11)\n北京博图彩色印刷有限公司印刷\n}\n2012年3月第一版\n2012年3月北京第一次印刷\n880毫米×1230毫米16开本1 25印张33千字\n印数0001\n3000册\n+\n统一书号155123·820定价11．OO元\n敬告读者\n本书封面贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有\n翻印必究\nⅡ¨¨¨¨¨¨Ⅱ¨¨D",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 10143,
    "chinese_chars": 6561,
    "english_chars": 819,
    "digits": 1440,
    "abnormal_chars": 2,
    "punctuation_noise": 0,
    "garbled_segments": 1,
    "chinese_ratio": 0.6469,
    "abnormal_ratio": 0.0002,
    "noise_ratio": 0.0002
  }
}