{
  "file_stem": "69--DLT 781-2001电力用高频开关整流模块",
  "file_name": "69--DLT 781-2001电力用高频开关整流模块.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\69--DLT 781-2001电力用高频开关整流模块.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\69--DLT 781-2001电力用高频开关整流模块.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "69--DLT 781-2001电力用高频开关整流模块.pdf",
  "page_count": 12,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "ICS\n29.100\nK 43\n备案号:9381-2001\nEIL\n中华人民共和国电力行业标准\nDL/T 781一2001\n电力用高频开关整流模块\nHi沙frequency\nswitching\nconverter\nmodule\nin\npower\nsystem\n2001一10一08发布\n2002一02一01实施\n中华人民共和国国家经济贸易委员会\n发布"
    },
    {
      "page_num": 2,
      "is_toc_page": false,
      "text": "Dl./T 781- 2001\n前\n言\n\n本标准是根据国家经贸委电力「1999]\n40号文，关于确认1998年度电力行业标准制、修订计划项\n目的通知中第35项，制定《电力用高频开关整流器》的任务而编制的。\n\n制订过程中名称有所改动，最后本标准名称定为《电力用高频开关整流模块》。\n\n随着新的半导体功率器件，新的电磁材料、新的变换技术、新的控制理论不断发展并应用于开关电\n源，使其具有可靠性高、频率高、效率高、功率密度高和功率因数高等先进的技术性能，成为新型的整\n流电源，是电力工程发电厂、变(配)电所直流电源更新换代产品，高新技术产业。\n\n为了使设计、制造、运行规范化、系列化、标准化而制定本标准。\n\n本标准由电力行业高压开关设备标准化技术委员会提出和归口。\n\n本标准的起草单位:中国电力科学研究院、长沙光超电子有限公司、河南省电力勘测设计院、湖北\n电力试验研究院、大连旅顺电力电子设备有限公司等。\n\n本标准的主要起草人:张智忠、顾霓鸿、白忠敏、胡刚、梁清海\n\n本标准委托电力行业高压开关设备标准化技术委员会秘书处负责解释。"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "DL/T\n781- 2001\n目\n次\n前言\n1 范围·4 ⋯⋯\n引用标准 ， ， ， ， ， ‘···⋯⋯1\n术语\n， ， ， ， ，··⋯⋯1\n型号与基本参数， ， ， ⋯⋯2\n通用技术要求 ，···， ，，， ，， ，，， ⋯⋯3\n检验与试验。· ···，，，，，，，，·\n，，，，，·。·\n。··，··，，，，·，·· ， ，\n···⋯⋯5\n标志、包装和贮运 ，， ， ， ，·， ， ⋯⋯8\n\n内\n、\n\n一\n、\n厂"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "中华人民共和国电力行业标准\n电力用高频开关整流模块\nDL/\nT\n781- 2001\nHigh\nfrequency\nswitching\nconverter\nmodule\ni\nn\npower\nsystem\n1 范围\n\n本标准规定了用于发电厂、变(配)电所和其他电力工程直流操作电源中的高频开关整流模块的术\n语、型号、基本参数、通用技术要求、检验规则、试验方法、标志、包装和贮运。\n\n本标准适用于电力用高频开关整流模块(以下简称模块)的选择和订货。\n2 引用标准\n\n下列标准所包含的条文，通过在本标准中引用而构成为本标准的条文。本标准出版时，所示版本均\n为有效。所有标准都会被修订，使用本标准的各方应探讨使用下列标准最新版本的可能性。\n\nGB/1'\n2900.1-1992 电工术语\n基本术语\n\nGB/1'\n2900.32-1994 电工术语电力半导体器件\n\nGB/1'\n2900.33-1993 电工术语电力电子技术\n\nGB/T\n3859.1-1993 半导体变流器基本要求的规定\n\nGB/i'\n13384-1992 机电产品包装通用技术条件\n\nGB\n17478- 1998 低压直流电源设备的特性和安全要求\n\nGB/1'\n17626.2-1998 电磁兼容试验和测量技术静电放电抗扰度试验\n\nGB/1'\n17626.12-1998 电磁兼容试验和测量技术振荡波抗扰度试验\n\nDL/1'\n459-2000 电力系统直流电源柜订货技术条件\n\nDL/1'\n5120-2000 小型电力工程直流系统设计规程\n3 术语\n\n这里给出的仅是本标准中使用的或主要的术语，有关电力电子技术方面的其他术语参见GB/1\n2900.1,\nGB/I'\n2900.32,\nGB/1-\n2900.33,\nGB/T\n3859.1,\nDL/T\n459和DL/'\n5120标准的规定。\n3.1 高频开关整流器(high\nfrequency\nswitching\nconver\nter)\n\n采用功率半导体器件作为高频变换开关，经高频变压器隔离，组成将交流转变成直流的主电路，且\n采用输出自动反馈控制并设有保护环节的开关变换器，用于电力工程时称为电力用高频开关整流器。\n3.2 模块(modul\ne)\n\n是指高频开关整流器的结构型式。\n3.3 冗余(redundancy)\n\n是指设N+n台整流模块并联工作，其中N台用以供给负载所需电流，n台为后备模块(或称冗余\n模块)。\n3.4 充电(charge)\n\n充电装置用不同方式对蓄电池进行充电。\n3.5 恒流充电(constant-current\ncharge)\n\n充电电流在充电电压范围内维持在恒定值的充电。\n中华人民共和国国家经济贸易委员会2001-10-08批准\n2002-02-01实施"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "DL/\n'F\n781- 2011\n3.6 恒压充电(constant\nvoltage\ncharge)\n\n充电电压维持在恒定值的充电。\n3.7\n浮充电(fl\noating\ncharge)\n\n在充电装置的直流输出端始终并接着蓄电池和负载，以恒压充电方式工作。正常运行时，充电装置\n在承担经常负荷的同时向蓄电池补充充电，以补偿蓄电池的自放电，使蓄电池以满容量的状态处于备\n用。\n3.8 均衡充电(equalizing\ncharge)\n\n为补偿蓄电池在使用过程中产生的电压不均匀现象，使其恢复到规定的范围内而进行的充电。\n3.9 直流标称电压(direct\nnomi\nnal\nvol\ntage)\n\n用直流系统中受电设备的直流额定电压表示。\n3.10 直流额定电压(direct\nrated\nvoltage)\n\n用整流模块的输出额定直流电压表示。\n3.11 整流模块的直流额定电流(direct\nrated\ncurrent\nof\nconverter\nmodule)\n\n用整流模块的输出额定直流电流表示。\n3.12 纹波系数(ri\nppl\ne\nfactor)\n\n脉动直流电量的峰值与谷值之差(或称峰一峰值)的一半，与直流电量平均值之比。\n3.13 抗扰度(immunity)(对骚扰而言)(to\na\ndi\nsturbance)\n\n在存在电磁骚扰的情况下，器件、设备或系统运行功能不被劣化的能力。\n3.14 谐波(harmoni\nc)\n\n非正弦周期波形中所含的频率为其基波频率数倍的正弦分量。\n4 型号与基本参数\n4.1\n型号\n甲甲一O\nI/O\nI\n一一一一息竺称电压(\nv\n).\n一— 1\n}\n}}\nl\n}吧}.\n\nh\nt\n(\nA)\n、_\n{\n一\nitit胖\n,用网1\nu 1 黔\nl}Y\n一\n冷却方式F-风冷\n模块型结构，用汉语拼音第一个大写字母M 表示“模块”\n开关，用汉语拼音第一个大写字母K表示“开关”\nK\n一\n一\n﹄\n一高频，用汉语拼音第一个大写字母G表示“高频”\n4.2 基本参数\n4.2.1 交流电源标称电压\n\n单相:220V;\n\n三相:380V,\n4.2。2\n额定频率\n\n50Hz,\n4.2.3\n直流标称电压\n\n48,\n110,\n220V0\n4.2.4 直流额定电压\n\n50,\n115,\n230V.\n4.2.5 模块直流额定电流"
    },
    {
      "page_num": 6,
      "is_toc_page": true,
      "text": "DLAP\n781- 2001\n\n5,\n10,\n15,\n20,\n25,\n30,\n40,\n50,\n80,\n100,\n200Ao\n4.2.6 稳流精度\n\n士1% 、土0.5%.\n4.2.7 稳压精度\n\n土0.5%。\n4.2.8 纹波系数\n\n0.5%0\n4.2.9 均流不平衡度\n\n士5%。\n4.3\n负载等级\n\n负载等级为一级(连续输出额定电流)。\n5 通用技术要求\n5.1 正常使用的环境条件\n5.1.1 海拔2000m及以下。\n5.1.2 周围空气温度一10℃一+40`\nC\no\n5.1.3\n日平均相对湿度不大于95%，月平均相对湿度不大于90%\na\n5.1.4 安装使用地点无强烈振动和冲击，无强电磁干扰。\n5.1.5 使用地点不得有爆炸危险介质，周围介质不含有腐蚀金属和破坏绝缘的有害气体及导电介质。\n5.2 正常使用电气条件\n5.2.1 交流电源电压波动范围不超过士巧%的标称电压。\n\n220V (单相)波动范围:187\nV-253\nV\na\n\n380V (三相)波动范围:323\nV\n--437\nV\no\n5.2.2\n交流电源频率变化范围不超过50X (115%)\nHz,\n5.3\n安全要求\n\n应符合GB\n17478-1998中4.1,\n4.3,\n4.5,\n4.6和4.7.1,\n4.7.2的规定。\n5.4 绝缘电阻\n\n产品输人回路对地，输出回路对地、输入对输出之间绝缘电阻应不小于l\nOMno\n5.5\n工频耐压\n\n产品各带电回路，按其工作电压应能承受表1所规定、历时lmin的工频耐压试验，试验过程中应\n无绝缘击穿和闪络现象。\n表1 绝缘试验的试验等级\n\n额定绝缘电压U,\n额定工作电压交流均方根值或直流\n\nV\n工\n频\n电\n压\n\nkV\n冲\n击\n电\n压\n\nkV\n< 60\n1.0\n\n60<\nU,\n簇300\n2.0\n\n300<\nU,\n<500\n2.5\n\n5.6\n冲击电压\n\n产品各带电回路，按其工作电压应能承受表1所规定标准雷电波的短时冲击电压试验。试验过程中\n应无击穿放电。"
    },
    {
      "page_num": 7,
      "is_toc_page": true,
      "text": "DL/1\n781- 2001\n5.7 电气技术性能\n5.7.1 产品的电气技术性能应符合DL/1'\n459,\nDL/1'\n5120的规定。具有自动稳流、稳压、均流、限\n流性能，并应具有软启动特性。\n5.7.2 直流输出电压调节范围\n\n直流输出电压的调节范围应为其标称值的90%-130%，也可根据用户要求设置。\n5.7.3 稳流精度\n\n当交流电源电压在标称值的士巧%范围内变化、直流输出电压在调节范围内(DL/1'\n459-2000表\n10)变化时，直流输出电流在额定值的20%-100%范围内任一数值上应保持稳定，产品的稳流精度应\n不大于4.2.6的规定。\n5.7.4 稳压精度\n\n当交流电源电压在标称值士巧%范围内变化、直流输出电流在额定值的0-100%范围内变化时\n(电阻性负载)，直流输出电压在调节范围内(DL/C\n459-2000表10)任一数值上应保持稳定，产品的\n稳压精度应不大于4.2.7的规定。\n5.7.5 纹波系数\n\n当交流电源电压在标称值的115%范围内变化，电阻性负载电流在额定值的0--100%范围内变化\n时，直流输出电压在调节范围内(DL/1'\n459- 2000表10)任一数值上，产品的纹波系数应不大于\n4.2.8的规定。\n5.7.6\n噪声\n\n在正常运行带额定电流电阻性负载时，所产生的噪声[环境噪声不大于40dB (A)]，自冷式模块的\n噪声应不大于50dB\n(A)，风冷式模块的噪声应不大于55dB\n(A)o\n5.7.7\n限流及限压性能\n5.7.7.1 当输出直流电流在50%-110%额定值中任一数值时，应能自动限流，降低输出直流电压;\n并当过载或短路排除以后，能自动地将输出直流电压恢复到正常值工作。\n5.7.7.2 当输出直流电压上升到限压整定值时(130%标称电压可调)，应能正常工作，并当恢复到正\n常负载条件以后，能自动地将输出直流电流恢复到正常值工作。\n5.7.8 效率与功率因数\n\n整流模块效率应不低于90%，功率因数应不小于0.90\n5.7.9\n并机均流性能\n\n在多个模块并联工作状态下运行时，各模块承受的电流应能做到自动均分负载，实现均流;在2台\n及以上模块并联运行时，其输出的直流电流为额定值时，均流不平衡度应不大于士5%额定电流值。\n5.7.10\n保护及信号功能\n5.7.10.1 交流输人过、欠压保护\n\n当交流输人电压超过5.2.1规定的波动范围时，整流模块应自动进行保护并延时关机，当电网电压\n正常后，应能自动恢复工作。\n5.7.10.2 直流输出过、欠压保护\n\n应设置直流输出过、欠压保护，其整定值，可由制造厂根据用户要求整定。当直流输出电压值超过\n整定值时，应进行保护(报警或关机)，故障排除后，应能人工恢复工作。\n5.7.10.3 过电流保护\n\n应设置过电流保护，其整定值，可由制造厂根据用户要求整定。当直流输出电流超过整定值时，应\n进行保护(报警或关机)，过流消失，应能正常工作。\n5.7.10.4 信号功能\n\n应能发交流失电，过、欠压;直流输出过、欠压，过流;整流模块故障信号，并应具备外引接点输\n出或标准通信接口。"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "DL/1'\n781- 2001\n5.7.11 温升\n\n在额定负载下长期连续运行，模块内部各发热元器件及各部位的温升应不超过表2中的规定\n\n表2 模块各部件极限温升\nK\n部\n件\n或\n器\n件\n极\n限\n温\n升\n整流管外壳〔散热器)\n\nMOS\n(IGBT)管衬板\n\n高频变压器、电抗器\n\n电阻元件\n25(距外表30-\n处)\n与半导体器件的连接处\n\n与半导体器件的连接处的塑料绝缘线\n\n印刷电路板铜箔\n\n5.7.12 振荡波抗扰度\n\n应能承受GB/1'\n17626.12-1998表2中规定的三级的振荡波抗扰度。\n5.7.13 静电放电抗扰度\n\n应能承受GB/T'17626.2-1998表2中规定的三级的静电放电抗扰度。\n5.7.14 谐波电流含量\n\n在模块输人端施加符合4.2.1和4.2.2要求的交流电源电压时，在交流输人端产生的各高次谐波电\n流含有率应不大于30%.\n5.7.15 软启动时间\n\n软启动时间可根据用户要求设定，一般为(3-8)\nso\n5.7.16\n平均故障间隔时间(MTBF)\n\n在额定输人、额定输出功率和常温的环境下，MTBF应不小于40000h.\n5.8\n模块结构及外观要求\n5.8.1 模块外形尺寸和重量，由“企业标准”予以规定。\n5.8.2 模块的外壳应采用防锈蚀、防老化、防火、不产生有害气体，具有一定强度，不易变形的材料\n制作。\n5.8.3 模块冷却方式为自冷式或风冷式。\n5.8.4 模块外壳应完好无损，四周无突出异物，平整光滑，应适应电力系统屏柜的安装要求。模块正\n面应朝向巡视和操作者，应能带电更换。\n5.8.5 模块应设置报警信号。根据用户要求，模块正面可设置开/关机、均/浮充转换操作按键，操作\n按键应安装整齐牢固。信号灯具标字符号应正确、整齐、完整。\n5.8.6 模块背面应方便接线、行线和试验;交流输人电源、直流输出电源、通信接口等接线端子应正\n确完整，标字符号明确清晰。\n5.8.7 模块之间的连接及对外连接应采用接触紧固、不易松动的插头和抗干扰能屏蔽的多芯连接电\n线、电缆。\n5.8.8 模块背面应有明显接地标志，应通过屏柜可靠接地。\n5.8.9 多台模块安装时，应满足其通风散热要求。\n5.8.10\n模块内、外部的各部件、元器件的安装，应符合G日17478-1998中4.5,\n6.3的规定要求。\n6 检验与试验\n\n产品检验分出厂试验和型式试验"
    },
    {
      "page_num": 9,
      "is_toc_page": true,
      "text": "DL/T\n781- 200\n\n6.1 检验规则\n6.1.1\n出厂试验\n\n出厂产品应逐台进行出厂试验，试验合格后方可给予出厂试验合格证。\n6.1.2 型式试验\n\n产品属于下列情况者应进行型式试验:\n\na)新研制或转产的整流模块;\n\nb)当设计、工艺、材料、主要元器件改变而影响到整流模块的性能时;\n\nc)停产2年以上再次生产时;\n\nd)在正常生产情况下，每5年进行一次型式试验。\n6.1.3\n型式试验与出厂试验项目见表30\n\n表3 型式试验与出厂试验项目\n序号\n试\n验\n项\n目\n试\n验\n分\n类\n技术要求\n型式试验\n出厂试验\n\n外观检查\n丫\n丫\n5.8\n\n绝缘电阻测量\n丫\n丫\n5.4\n\n工频耐压试验\n丫\n丫\n5.5\n\n雷电冲击耐压试验\n丫\n5.6\n\n直流输出电压调节范围试验\n丫\n丫\n5.7.2\n\n稳流精度试验\n丫\n丫\n5.7.3\n\n稳压精度试验\n丫\n甲\n5.7.4\n\n纹波系数测量\n甲\n丫\n5.7.5\n\n限流及限压性能试验\n丫\n甲\n5.7.7\n\n效率试验和功率因数测量\n丫\n5.7.8\n\n并机均流试验\n甲\n丫\n5.7 .9\n\n噪声测量\n了\n5.7.6\n\n温升试验\n丫\n5.7.11\n\n保护及报警功能试验\n丫\n丫\n5.7.10\n\n振荡波抗扰度试验\n丫\n5.7.12\n\n静电放电抗扰度试验\n了\n5.7.13\n\n谐波电流测量\n了\n5.7.14\n\n软启动时间测量\n训\n5.7.15\n6.2 试验方法\n6.2.1\n外观检查\n\n检查结果应符合5.8的规定。\n6.2.2 绝缘电阻测量\n\n用1000\nV兆欧表测量被测部位，测试结果应符合5.4的规定。\n6.2.3\n工频耐压试验\n\n用工频耐压装置试验，按表1规定的试验电压，施加试验电压lmin，应无闪络和击穿。\n6.2.4 雷电冲击耐压试验"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "Dl,/r 781- 2001\n\n整流模块外壳对地，按表1规定的试验电压，加3次正极性和3次负极性雷电波的短时冲击电压，\n每次间隙时间不小于5s。试验后产品应符合5.6的规定。\n6.2.5\n噪声测量\n\n模块带额定负载和在周围环境噪声不大于40dB的条件下运行，距模块外围前、后、左、右各lm\n处，测得噪声值应符合5.7.6的规定。\n6.2.6\n温升试验\n\n模块在标称输人电压、额定负载、稳压状态下连续运行时，使各发热元件的温度逐渐上升，当温度\n达到稳定时，测得各发热元件的温升不得超过表2的规定。发热元件不得因其温度升高而影响周围元器\n件的正常工作。\n6.2.7 稳流精度试验\n\n掩本标准中5.7.3的规定进行。稳流精度用以下公式计算:\n8,=\nIM 一IZ\n\nx 100%\n式中:a,\n稳流精度;\n\nIM— 输出电流波动极限值;\n\nI7— 输出电流整定值。\n6.2.8 稳压精度试验\n\n按本标准中5.7.4的规定进行。稳压精度用以下公式计算:\nS,丁\nUM 一UZ\n\nU2\nx 100%\n⋯⋯(1)\n， ⋯⋯(2)\n式中:8,— 稳压精度;\nM— 输\n「\n:—\n输\n出电压波动极限值;\n出电压整定值。\n62.，纹波系数测量\n按本标准中57.5的规定进行。纹波系数用以下公式计算:\nU,一Uq\nx\n100%\n(3)\n\nUp\n式中:S—\n纹波系数;\n\nUI一直流电压脉动峰值;\n\nU— 直流电压脉动谷值;\n\nUP—\n直流电压平均值。\n6.2.10 限流及限压性能试验\n\n在稳压方式下运行时，改变负载，使输出直流达到0.5-1.1倍的额定电流整定值时，应能自动降\n低直流输出电压，仍应正常工作。\n\n在恒流方式下运行时，调节输出直流电压上升到限压整定值时，应能自动转换为恒压方式运行，达\n到限压保护的目的。限压的调整范围为标称直流电压的105%-130% (或按DL/'\nC\n459-2000表10的\n规定)。\n\n试验结果应符合5.7.7的规定。\n6.2.u\n效率试验和功率因数测量\n\n在交流电源输人端装上(三相或单相)功率表和功率因数表，在额定直流电压和额定直流电流(电\n阻性负载)运行，记录交流输人功率表的读数，记录直流输出的电压和电流值，并计算直流输出功率;\n用功率因数表测量，其测试结果应符合5.7.8的规定。效率用以下公式计算:"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "DL/P\n781- 2001\n\nW\n\nn=认半x\n100% ⋯⋯(4)\n\nW;，、一、。\n式中:，— 效率;\n\nw:— 直流输出功率;\n\nWi— 交流输人功率。\n6.2.12 并机均流试验\n\na)将所有(2台及以上)整流模块的输出电压均整定在稳压工作范围内同一数值上，所有整流模\n块全部投人，在稳压状态下运行。设整流模块总数为N+1，整流模块输出额定电流为INo\n\nb)调整负载，使总的输出电流为50%额定值[50%\nx\nIN\n(N+1)]o测量各模块输出电流，并计\n算其均流不平衡度。调整负载，使总的输出电流为额定值IN\n(N十1),测量各整流模块输出电流，并\n计算其均流不平衡度，其值应符合5.7.9的规定。均流不平衡度用以下公式计算:\n\n均流不平衡度二\n6.2.13 保护及报警功能试验\n模块输出电流的极限值一模块输出电流的平均\n模块的额定电流值\nx\n100% ⋯⋯(5)\n\na)按5.7.10设定保护及报警信号动作值。\n\nb)调整所需参数值，人为模拟各种故障，产品的保护和报警信号动作值及保护和报警信号动作方\n式，应符合第5.7.10条的规定。\n6.2.14 振荡波抗扰度试验\n\n在稳压方式下运行，在交流电源的输人端与中性线，直流输出端的直流母线与地之间，分别输人频\n率为1M11z和l00kHz的衰减振荡波，第一个半波电压幅值为2500V进行历时2s的共模试验。在各回\n路之间加差模脉冲电压1000\nV进行历时2s的差模试验。在共模和差模试验中，产品能正常运行或试验\n结束后，产品能恢复正常运行，应符合5.7.12的规定。\n6.2.15 静电放电抗扰度试验\n\n对模块正面操作电器(弱电部分解开)采用接触放电法施加2kV试验电压，试验以单次放电进行，\n每一试验点应以试验电压的正极和负极分别重复进行10次，时间间隔应为is，试验结束后模块能正常\n运行，应符合5.7.13的规定。\n6.2.16 谐波电流测量\n\n在稳压方式下运行，带额定直流电流负载，用谐波分析仪测量三相交流电源输人侧模块在运行中返\n回交流电网中的各次谐波电流，要求测出的第2次至第19次谐波电流含有率(%)，应符合5.7.14的\n规定。\n6.2.17 软启动时间测量\n\n测试整流模块从启动至直流输出电流达到额定电流所用的时间，应符合5.7.15的规定。\n7 标志、包装和贮运\n7.1 标志\n\n每台整流模块应有铭牌，铭牌的位置应明显，应标明以下内容:\n\na)名称a\n\nb)型号。\n\nc)技术参数:\n\n交流输人电压V;\n\n直流标称电压v;\n\n额定直流电流Ao\n\nd)出厂编号。"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "DL广1'\n781- 2(N)1\n\ne)制造年月。\n\nf)制造厂(公司)名称。\n7.2 包装\n\n产品的包装应防潮、防震，并应符合“B/1'\n13384-1992中3.4,\n5.1和8.1,\n8.2的规定。\n\na)装箱清单。\n\nb)出厂试验报告。\n\nc)合格证。\n\nd)安装使用说明书。\n7.3\n运输\n\n产品在运输过程中，不应有剧烈振动、冲击和倾倒放置，应有专用包装箱。\n74 贮存\n\n产品在贮存期间，应放在空气流通，温度在一25`\nC\n--\n55℃之间，月平均相对湿度不大于9096，无\n腐蚀性和爆炸气体的仓库内。"
    }
  ],
  "cleaned_full_text": "ICS\n29.100\nK 43\n备案号:9381-2001\nEIL\n中华人民共和国电力行业标准\nDL/T 781一2001\n电力用高频开关整流模块\nHi沙frequency\nswitching\nconverter\nmodule\nin\npower\nsystem\n2001一10一08发布\n2002一02一01实施\n中华人民共和国国家经济贸易委员会\n发布\n\nDl./T 781- 2001\n前\n言\n\n本标准是根据国家经贸委电力「1999]\n40号文，关于确认1998年度电力行业标准制、修订计划项\n目的通知中第35项，制定《电力用高频开关整流器》的任务而编制的。\n\n制订过程中名称有所改动，最后本标准名称定为《电力用高频开关整流模块》。\n\n随着新的半导体功率器件，新的电磁材料、新的变换技术、新的控制理论不断发展并应用于开关电\n源，使其具有可靠性高、频率高、效率高、功率密度高和功率因数高等先进的技术性能，成为新型的整\n流电源，是电力工程发电厂、变(配)电所直流电源更新换代产品，高新技术产业。\n\n为了使设计、制造、运行规范化、系列化、标准化而制定本标准。\n\n本标准由电力行业高压开关设备标准化技术委员会提出和归口。\n\n本标准的起草单位:中国电力科学研究院、长沙光超电子有限公司、河南省电力勘测设计院、湖北\n电力试验研究院、大连旅顺电力电子设备有限公司等。\n\n本标准的主要起草人:张智忠、顾霓鸿、白忠敏、胡刚、梁清海\n\n本标准委托电力行业高压开关设备标准化技术委员会秘书处负责解释。\n\nDL/T\n781- 2001\n目\n次\n前言\n1 范围·4 ⋯⋯\n引用标准 ， ， ， ， ， ‘···⋯⋯1\n术语\n， ， ， ， ，··⋯⋯1\n型号与基本参数， ， ， ⋯⋯2\n通用技术要求 ，···， ，，， ，， ，，， ⋯⋯3\n检验与试验。· ···，，，，，，，，·\n，，，，，·。·\n。··，··，，，，·，·· ， ，\n···⋯⋯5\n标志、包装和贮运 ，， ， ， ，·， ， ⋯⋯8\n\n内\n、\n\n一\n、\n厂\n\n中华人民共和国电力行业标准\n电力用高频开关整流模块\nDL/\nT\n781- 2001\nHigh\nfrequency\nswitching\nconverter\nmodule\ni\nn\npower\nsystem\n1 范围\n\n本标准规定了用于发电厂、变(配)电所和其他电力工程直流操作电源中的高频开关整流模块的术\n语、型号、基本参数、通用技术要求、检验规则、试验方法、标志、包装和贮运。\n\n本标准适用于电力用高频开关整流模块(以下简称模块)的选择和订货。\n2 引用标准\n\n下列标准所包含的条文，通过在本标准中引用而构成为本标准的条文。本标准出版时，所示版本均\n为有效。所有标准都会被修订，使用本标准的各方应探讨使用下列标准最新版本的可能性。\n\nGB/1'\n2900.1-1992 电工术语\n基本术语\n\nGB/1'\n2900.32-1994 电工术语电力半导体器件\n\nGB/1'\n2900.33-1993 电工术语电力电子技术\n\nGB/T\n3859.1-1993 半导体变流器基本要求的规定\n\nGB/i'\n13384-1992 机电产品包装通用技术条件\n\nGB\n17478- 1998 低压直流电源设备的特性和安全要求\n\nGB/1'\n17626.2-1998 电磁兼容试验和测量技术静电放电抗扰度试验\n\nGB/1'\n17626.12-1998 电磁兼容试验和测量技术振荡波抗扰度试验\n\nDL/1'\n459-2000 电力系统直流电源柜订货技术条件\n\nDL/1'\n5120-2000 小型电力工程直流系统设计规程\n3 术语\n\n这里给出的仅是本标准中使用的或主要的术语，有关电力电子技术方面的其他术语参见GB/1\n2900.1,\nGB/I'\n2900.32,\nGB/1-\n2900.33,\nGB/T\n3859.1,\nDL/T\n459和DL/'\n5120标准的规定。\n3.1 高频开关整流器(high\nfrequency\nswitching\nconver\nter)\n\n采用功率半导体器件作为高频变换开关，经高频变压器隔离，组成将交流转变成直流的主电路，且\n采用输出自动反馈控制并设有保护环节的开关变换器，用于电力工程时称为电力用高频开关整流器。\n3.2 模块(modul\ne)\n\n是指高频开关整流器的结构型式。\n3.3 冗余(redundancy)\n\n是指设N+n台整流模块并联工作，其中N台用以供给负载所需电流，n台为后备模块(或称冗余\n模块)。\n3.4 充电(charge)\n\n充电装置用不同方式对蓄电池进行充电。\n3.5 恒流充电(constant-current\ncharge)\n\n充电电流在充电电压范围内维持在恒定值的充电。\n中华人民共和国国家经济贸易委员会2001-10-08批准\n2002-02-01实施\n\nDL/\n'F\n781- 2011\n3.6 恒压充电(constant\nvoltage\ncharge)\n\n充电电压维持在恒定值的充电。\n3.7\n浮充电(fl\noating\ncharge)\n\n在充电装置的直流输出端始终并接着蓄电池和负载，以恒压充电方式工作。正常运行时，充电装置\n在承担经常负荷的同时向蓄电池补充充电，以补偿蓄电池的自放电，使蓄电池以满容量的状态处于备\n用。\n3.8 均衡充电(equalizing\ncharge)\n\n为补偿蓄电池在使用过程中产生的电压不均匀现象，使其恢复到规定的范围内而进行的充电。\n3.9 直流标称电压(direct\nnomi\nnal\nvol\ntage)\n\n用直流系统中受电设备的直流额定电压表示。\n3.10 直流额定电压(direct\nrated\nvoltage)\n\n用整流模块的输出额定直流电压表示。\n3.11 整流模块的直流额定电流(direct\nrated\ncurrent\nof\nconverter\nmodule)\n\n用整流模块的输出额定直流电流表示。\n3.12 纹波系数(ri\nppl\ne\nfactor)\n\n脉动直流电量的峰值与谷值之差(或称峰一峰值)的一半，与直流电量平均值之比。\n3.13 抗扰度(immunity)(对骚扰而言)(to\na\ndi\nsturbance)\n\n在存在电磁骚扰的情况下，器件、设备或系统运行功能不被劣化的能力。\n3.14 谐波(harmoni\nc)\n\n非正弦周期波形中所含的频率为其基波频率数倍的正弦分量。\n4 型号与基本参数\n4.1\n型号\n甲甲一O\nI/O\nI\n一一一一息竺称电压(\nv\n).\n一— 1\n}\n}}\nl\n}吧}.\n\nh\nt\n(\nA)\n、_\n{\n一\nitit胖\n,用网1\nu 1 黔\nl}Y\n一\n冷却方式F-风冷\n模块型结构，用汉语拼音第一个大写字母M 表示“模块”\n开关，用汉语拼音第一个大写字母K表示“开关”\nK\n一\n一\n﹄\n一高频，用汉语拼音第一个大写字母G表示“高频”\n4.2 基本参数\n4.2.1 交流电源标称电压\n\n单相:220V;\n\n三相:380V,\n4.2。2\n额定频率\n\n50Hz,\n4.2.3\n直流标称电压\n\n48,\n110,\n220V0\n4.2.4 直流额定电压\n\n50,\n115,\n230V.\n4.2.5 模块直流额定电流\n\nDL/1'\n781- 2001\n5.7.11 温升\n\n在额定负载下长期连续运行，模块内部各发热元器件及各部位的温升应不超过表2中的规定\n\n表2 模块各部件极限温升\nK\n部\n件\n或\n器\n件\n极\n限\n温\n升\n整流管外壳〔散热器)\n\nMOS\n(IGBT)管衬板\n\n高频变压器、电抗器\n\n电阻元件\n25(距外表30-\n处)\n与半导体器件的连接处\n\n与半导体器件的连接处的塑料绝缘线\n\n印刷电路板铜箔\n\n5.7.12 振荡波抗扰度\n\n应能承受GB/1'\n17626.12-1998表2中规定的三级的振荡波抗扰度。\n5.7.13 静电放电抗扰度\n\n应能承受GB/T'17626.2-1998表2中规定的三级的静电放电抗扰度。\n5.7.14 谐波电流含量\n\n在模块输人端施加符合4.2.1和4.2.2要求的交流电源电压时，在交流输人端产生的各高次谐波电\n流含有率应不大于30%.\n5.7.15 软启动时间\n\n软启动时间可根据用户要求设定，一般为(3-8)\nso\n5.7.16\n平均故障间隔时间(MTBF)\n\n在额定输人、额定输出功率和常温的环境下，MTBF应不小于40000h.\n5.8\n模块结构及外观要求\n5.8.1 模块外形尺寸和重量，由“企业标准”予以规定。\n5.8.2 模块的外壳应采用防锈蚀、防老化、防火、不产生有害气体，具有一定强度，不易变形的材料\n制作。\n5.8.3 模块冷却方式为自冷式或风冷式。\n5.8.4 模块外壳应完好无损，四周无突出异物，平整光滑，应适应电力系统屏柜的安装要求。模块正\n面应朝向巡视和操作者，应能带电更换。\n5.8.5 模块应设置报警信号。根据用户要求，模块正面可设置开/关机、均/浮充转换操作按键，操作\n按键应安装整齐牢固。信号灯具标字符号应正确、整齐、完整。\n5.8.6 模块背面应方便接线、行线和试验;交流输人电源、直流输出电源、通信接口等接线端子应正\n确完整，标字符号明确清晰。\n5.8.7 模块之间的连接及对外连接应采用接触紧固、不易松动的插头和抗干扰能屏蔽的多芯连接电\n线、电缆。\n5.8.8 模块背面应有明显接地标志，应通过屏柜可靠接地。\n5.8.9 多台模块安装时，应满足其通风散热要求。\n5.8.10\n模块内、外部的各部件、元器件的安装，应符合G日17478-1998中4.5,\n6.3的规定要求。\n6 检验与试验\n\n产品检验分出厂试验和型式试验\n\nDl,/r 781- 2001\n\n整流模块外壳对地，按表1规定的试验电压，加3次正极性和3次负极性雷电波的短时冲击电压，\n每次间隙时间不小于5s。试验后产品应符合5.6的规定。\n6.2.5\n噪声测量\n\n模块带额定负载和在周围环境噪声不大于40dB的条件下运行，距模块外围前、后、左、右各lm\n处，测得噪声值应符合5.7.6的规定。\n6.2.6\n温升试验\n\n模块在标称输人电压、额定负载、稳压状态下连续运行时，使各发热元件的温度逐渐上升，当温度\n达到稳定时，测得各发热元件的温升不得超过表2的规定。发热元件不得因其温度升高而影响周围元器\n件的正常工作。\n6.2.7 稳流精度试验\n\n掩本标准中5.7.3的规定进行。稳流精度用以下公式计算:\n8,=\nIM 一IZ\n\nx 100%\n式中:a,\n稳流精度;\n\nIM— 输出电流波动极限值;\n\nI7— 输出电流整定值。\n6.2.8 稳压精度试验\n\n按本标准中5.7.4的规定进行。稳压精度用以下公式计算:\nS,丁\nUM 一UZ\n\nU2\nx 100%\n⋯⋯(1)\n， ⋯⋯(2)\n式中:8,— 稳压精度;\nM— 输\n「\n:—\n输\n出电压波动极限值;\n出电压整定值。\n62.，纹波系数测量\n按本标准中57.5的规定进行。纹波系数用以下公式计算:\nU,一Uq\nx\n100%\n(3)\n\nUp\n式中:S—\n纹波系数;\n\nUI一直流电压脉动峰值;\n\nU— 直流电压脉动谷值;\n\nUP—\n直流电压平均值。\n6.2.10 限流及限压性能试验\n\n在稳压方式下运行时，改变负载，使输出直流达到0.5-1.1倍的额定电流整定值时，应能自动降\n低直流输出电压，仍应正常工作。\n\n在恒流方式下运行时，调节输出直流电压上升到限压整定值时，应能自动转换为恒压方式运行，达\n到限压保护的目的。限压的调整范围为标称直流电压的105%-130% (或按DL/'\nC\n459-2000表10的\n规定)。\n\n试验结果应符合5.7.7的规定。\n6.2.u\n效率试验和功率因数测量\n\n在交流电源输人端装上(三相或单相)功率表和功率因数表，在额定直流电压和额定直流电流(电\n阻性负载)运行，记录交流输人功率表的读数，记录直流输出的电压和电流值，并计算直流输出功率;\n用功率因数表测量，其测试结果应符合5.7.8的规定。效率用以下公式计算:\n\nDL/P\n781- 2001\n\nW\n\nn=认半x\n100% ⋯⋯(4)\n\nW;，、一、。\n式中:，— 效率;\n\nw:— 直流输出功率;\n\nWi— 交流输人功率。\n6.2.12 并机均流试验\n\na)将所有(2台及以上)整流模块的输出电压均整定在稳压工作范围内同一数值上，所有整流模\n块全部投人，在稳压状态下运行。设整流模块总数为N+1，整流模块输出额定电流为INo\n\nb)调整负载，使总的输出电流为50%额定值[50%\nx\nIN\n(N+1)]o测量各模块输出电流，并计\n算其均流不平衡度。调整负载，使总的输出电流为额定值IN\n(N十1),测量各整流模块输出电流，并\n计算其均流不平衡度，其值应符合5.7.9的规定。均流不平衡度用以下公式计算:\n\n均流不平衡度二\n6.2.13 保护及报警功能试验\n模块输出电流的极限值一模块输出电流的平均\n模块的额定电流值\nx\n100% ⋯⋯(5)\n\na)按5.7.10设定保护及报警信号动作值。\n\nb)调整所需参数值，人为模拟各种故障，产品的保护和报警信号动作值及保护和报警信号动作方\n式，应符合第5.7.10条的规定。\n6.2.14 振荡波抗扰度试验\n\n在稳压方式下运行，在交流电源的输人端与中性线，直流输出端的直流母线与地之间，分别输人频\n率为1M11z和l00kHz的衰减振荡波，第一个半波电压幅值为2500V进行历时2s的共模试验。在各回\n路之间加差模脉冲电压1000\nV进行历时2s的差模试验。在共模和差模试验中，产品能正常运行或试验\n结束后，产品能恢复正常运行，应符合5.7.12的规定。\n6.2.15 静电放电抗扰度试验\n\n对模块正面操作电器(弱电部分解开)采用接触放电法施加2kV试验电压，试验以单次放电进行，\n每一试验点应以试验电压的正极和负极分别重复进行10次，时间间隔应为is，试验结束后模块能正常\n运行，应符合5.7.13的规定。\n6.2.16 谐波电流测量\n\n在稳压方式下运行，带额定直流电流负载，用谐波分析仪测量三相交流电源输人侧模块在运行中返\n回交流电网中的各次谐波电流，要求测出的第2次至第19次谐波电流含有率(%)，应符合5.7.14的\n规定。\n6.2.17 软启动时间测量\n\n测试整流模块从启动至直流输出电流达到额定电流所用的时间，应符合5.7.15的规定。\n7 标志、包装和贮运\n7.1 标志\n\n每台整流模块应有铭牌，铭牌的位置应明显，应标明以下内容:\n\na)名称a\n\nb)型号。\n\nc)技术参数:\n\n交流输人电压V;\n\n直流标称电压v;\n\n额定直流电流Ao\n\nd)出厂编号。\n\nDL广1'\n781- 2(N)1\n\ne)制造年月。\n\nf)制造厂(公司)名称。\n7.2 包装\n\n产品的包装应防潮、防震，并应符合“B/1'\n13384-1992中3.4,\n5.1和8.1,\n8.2的规定。\n\na)装箱清单。\n\nb)出厂试验报告。\n\nc)合格证。\n\nd)安装使用说明书。\n7.3\n运输\n\n产品在运输过程中，不应有剧烈振动、冲击和倾倒放置，应有专用包装箱。\n74 贮存\n\n产品在贮存期间，应放在空气流通，温度在一25`\nC\n--\n55℃之间，月平均相对湿度不大于9096，无\n腐蚀性和爆炸气体的仓库内。",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 5608,
    "chinese_chars": 3597,
    "english_chars": 557,
    "digits": 665,
    "abnormal_chars": 1,
    "punctuation_noise": 0,
    "garbled_segments": 0,
    "chinese_ratio": 0.6414,
    "abnormal_ratio": 0.0002,
    "noise_ratio": 0.0002
  }
}