{
  "file_stem": "9--DL_T 724-2000 电力系统用蓄电池直流电源装置运行与维护技术规程",
  "file_name": "9--DL_T 724-2000 电力系统用蓄电池直流电源装置运行与维护技术规程.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\9--DL_T 724-2000 电力系统用蓄电池直流电源装置运行与维护技术规程.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\9--DL_T 724-2000 电力系统用蓄电池直流电源装置运行与维护技术规程.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "9--DL_T 724-2000 电力系统用蓄电池直流电源装置运行与维护技术规程.pdf",
  "page_count": 15,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "中华人民共和国电力行业标准\n\n电力系统用蓄电池直流电源装置\n运行与维护技术规程\nDL/T 724-2000\nSpecification of operation and maintenance of battery DC power supply\nEquipment for electric power system\n\n1 范围\n本标准规定了电力系统用蓄电池直流电源装置(包括蓄电池\n充电装置\n微机监控器)运行与维护的技\n术要求和技术参数\n适用于电力系统各部门直流电源的运行和维护\n\n2 引用标准\n下列标准所包含的条文\n通过在本标准中引用而构成为本标准的条文\n本标准出版时\n所示的版本均\n为有效\n所有标准都会被修订\n使用本标准的各方应控讨使用下列标准最新版本的可能性\n\nGB/T 2900.11-1988 蓄电池名词术语\n\nGB/T 2900.33-993 电工术语 电力电子技术\n\nDL/T 459-2000 电力系统直流电源柜订货技术条件\n\n3 名词术语\n\n名词术语除按引用标准GB/T 2900.11 及GB/T 2900.33 中的规定外\n再增补以下名词术语\n\n3.1 初充电\nfist charge\n\n新的蓄电池在交付使用前\n为完全达到荷电状态所进行的第一次充电\n初充电的工作程序应参照制造\n厂家说明书进行\n\n3.2 恒流充电\nconstant voltage charge\n\n充电电流在充电电压范围内\n维持在恒定值的充电\n\n3.3 均衡充电\nequalizing charge\n\n为补偿蓄电池在使用过程中产生的电压不均匀现象\n使其恢复到规定的范围内而进行的充电"
    },
    {
      "page_num": 2,
      "is_toc_page": false,
      "text": "3.4 恒流限压充电\nconstant-current limit voltage charge\n\n先以恒流方式进行充电\n当蓄电池组端电压上升到限压值时\n充电装置自动转换为恒压充电\n至到充\n电完毕\n\n3.5 浮充电\nfloating charge\n\n在充电装置的直流输出端始终并接着蓄电池和负载\n以恒压充电方式工作\n正常运行时充电装置在承\n担经常性负荷的同时向蓄电池补充充电\n以补偿电池的自放电\n使蓄电池组以满容量的状态处于备用\n\n3.6 补充充电\nsupplementary charge\n\n蓄电池在存放中\n由于自放电\n容量逐渐减少\n甚至于损坏\n按厂家说明书\n需定期进行的充电\n\n3.7 恒流放电\nconstant-current discharge\n\n蓄电池在放电过程中\n放电电流值始终保持恒定不变\n直放到规定的终止电压为止\n\n3.8 容量试验\n蓄电池\n[cpacity test\nbattery\n]\n新安装的蓄电池组,按规定的恒定电流进行充电\n将蓄电池充满容量后\n按规定的恒定电流进行放电\n当其中一个蓄电池放至终止电压时为止\n按以下公式进行容量计算\n\nC = I f t (Ah)\n式中 C ―― 蓄电池组容量\nA h\n\nI f ――恒定放电电流\nA ;\nt ―― 放电时间\nh\n\n3.9 核对性放电\ncheck discharge\n\n在正常运行中的蓄电池组\n为了检验其实际容量\n将蓄电池组脱离运行\n以规定的放电电流进行恒流\n放电\n只要其中一个单体蓄电池放到了规定的终止电压\n应停止放电\n按3.8 条计算蓄电池组的实际容量\n3.10 稳流精度\nstabilized current precision\n\n交流输入电压在额定电压\n10%范围内变化\n输出电流在20%~100%额定值的任一数值\n充电电压在\n规定的调整范围内变化时\n其稳流精度按以下公式计算\n\nIM\nIZ\nI=\nIZ\n100%\n式中\nI―― 稳流精度\n\nIM―― 输出电流波动极限值\n\nIZ―― 输出电流整定值\n\n3.11 稳压精度\nstabilized voltage precision\n\n交流输入电压在额定电压\n10%范围内变化\n负荷电流在0-100%额定值变化时\n直流输出电压在调整\n范围内的任一数值时其稳压精度按以下公式计算"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "UM\nUZ\nU=\nUZ\n100%\n式中\nU―― 稳压精度\n\nUM―― 输出电压波动极限值\n\nUZ―― 输出电压整定值\n\n3.12 纹波系数\nripple factor\n\n充电装置输出的直流电压中\n脉动量峰值与谷值之差的一半\n与直流输出电压平均值之比\n按以下公\n式计算\n\nf\ng\n=\n2UP\n100%\n式中\n―― 纹波系数\n\nf―― 直流电压中的脉动峰值\n\ng―― 直流电压中的脉动谷值\n\nUP―― 直流电压平均值\n\n3.13 效率\nefficiency\n\n充电装置的交流额定输入功率与直流输出功率之比\n按以下公式计算\n\nWD\n=\nWA\n100%\n式中\n―― 效率;\nWD――直流输出功率\n\nWA――交流输入功率\n\n3.14\n三遥\n功能\ntelemetry\ntelecontrl\nteleindication\nfunctions\n\n遥信功能\n遥测功能\n遥控功能的简称\n\n3.15 均流及均流不平衡度\nequalizing current and unbalance\n\n采用同型号同参数的高频开关电源模块整流器\n以\nN+1\n或\nN+2\n多块并联方式运行\n为使每一\n个模块都能均匀地承担总的负荷电流\n称为均流\n模块间负荷电流的差异\n叫均流不平衡度\n按以下公式\n计算\n\nI\nIP\n=\n1N\n100%"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "式中\n――均流不平衡度\n\nI―― 实测模块输出电流的极限值\n\nIP―― N 个工作模块输出电流的平均值\n\nIN―― 模块的额电流值\n\n3.16 电磁兼容\nelectromagnetic compatibility\n\n设备或系统在电磁环境中\n能正常工作\n并不对环境中的任何事物产生不允许的电磁骚扰的能力\n\n3.17 严酷等级\nseverity level\n\n在抗扰性试验中规定的影响电磁量的值\n\n3.18 共模电压\ncommon mode voltage\n\n在每一导体和所规定的参照点之间\n往往是大地或机架\n出现的相量电压的平均值\n\n3.19 差模电压\ndifferential mode voltage\n\n在规定的一组有效导体中任意两导体之间的电压\n\n3.20 蓄电池容量符号\nbattery capacity symbol\n\nC5――5h 率额定容量\nAh ;\nC10――10h 率额定容量\nAh .\n3.21 放电电流符号\nDischarge current symbol\n\nI5――5h 率放电电流\n数值C5/5\nA;\nI10――10h 率放电电流\n数值C10/10\nA\n\n4 基本要求\n\n4.1 本规程的基本目的\n\n4.1.1 保证发电厂\n变电所中直流电源装置有良好的运行状态\n从而延长其使用年限\n\n4.1.2 保证发电厂\n变电所中直流母线电压均在合格范围\n\n4.1.3 保证发电厂\n变电所中蓄电池组有合格的放电容量\n\n4.1.4 保证发电厂\n变电所中直流电源装置的供电可靠性\n\n4.1.5 保证蓄电池运行维护人员的安全\n\n发电厂\n变电所直流电源装置的专职工程师\n运行维护人员\n局\n厂科室\n工区\n分场等有关工程技\n术人员\n均应熟悉和贯彻执行本规程的有关规定\n并制定出本单位直流电源装置现场的运行及维护条例\n\n4.2 本规程适用于各发电厂和变电所使用的防酸隔爆铅酸蓄电池以下简称防酸蓄电池\n镉镍蓄电池"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "阀控式密封铅酸蓄电池\n以下简称阀控蓄电池\n及其各种类型的充电装置\n\n4.3 防酸蓄电池和大容量的阀控蓄电池应安装在专用蓄电池室内\n容量较小的镉镍蓄电池\n40Ah 及以\n下\n和阀控蓄电池\n300Ah 及以下\n可安装在柜内\n直流电源柜可布置在控制室内\n也可布置在专用电源\n室内\n\n4.4 防酸蓄电池室的门应向外开\n套间内有自来水\n下水道和水池\n\n4.5 防酸蓄电池室附近应有存放硫酸配件及调制电解液的专用工具的专用房间\n若入口处套间较大\n也可利用此房间\n\n4.6 防酸蓄电池室的墙壁\n天花板\n门\n窗框\n通风罩\n通风管道内外侧\n金属结构\n支架及其他部分\n均应涂上防酸漆\n蓄电池室的地面应铺设耐酸砖\n\n4.7 防酸蓄电池室窗户\n应安装遮光玻璃或者涂有带色油漆的玻璃\n以免阳光直射在蓄电池上\n\n4.8 防酸蓄电池室的照明\n应使用防爆灯\n并至少有一个接在事故照明母线上\n开关\n插座\n熔断器\n应安装在蓄电池室外\n室内照明线应采用耐酸绝缘导线\n\n4.9 防酸蓄电池室应安装抽风机\n抽风量的大小与充电电流和电池个数成正比\n由以下公式决定:\nV=0.77\nIch\nN\n式中 V――排风量\nm3/h\n\nIch――最大充电电流值\nA\n\nN――蓄电池组的电池个数\n\n除了设置抽风系统外\n蓄电池室还应设置自然通风气道\n通风气道应是独立管道\n不可将通风气道引\n入烟道或建筑物的总通风系统中\n\n4.10 防酸蓄电池室若安装暖风设备\n应设在蓄电池室外\n经风道向室内送风\n在室内只允许安装无接\n缝的或焊接无汽水门的暖气设备\n取暖设备与蓄电池的距离应大于0.75m\n蓄电池室应有下水道\n地面要\n有0.5%的排水坡度\n并应有泄水孔\n污水应进行中和或稀释后排放\n\n4.11 蓄电池室的温度应经常保持在5\n~35\n之间\n并保持良限的通风和照明\n\n4.12 抗压设防烈度大于或等于7 度的地区\n蓄电池组应有抗震加固措施\n\n4.13 不同类型的蓄电池\n不宜放在一个蓄电池室内\n\n4.14 防酸蓄电池的维护\n宜备有下列仪表\n用具\n备品和资料\n\na) 仪表\n测量电解液密度用的密度计\n\n测量电解液温度用的温度计\n\n测量蓄电池电压用的41/2 数字万用表\n室外用温度计\n\n测量直流电源中的自动装置\n控制板等用的示波器\n录波器\n真空毫伏表等"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "b) 用具\n\n充注电解液用的玻璃缸\n漏斗\n量杯\n搪瓷盆\n塑料桶\n注射器\n手电筒\n耐酸手套\n耐酸围裙\n胶皮靴子等\n\nc) 备品\n\n化验合格的蒸馏水\n\n密度为1.40g/cm3 的稀硫酸\n\n中和硫酸用的碳酸氢钠\n\n防酸隔爆帽\n\n适当数量的备用蓄电池\n\nd) 资料\n\n蓄电池直流电源装置运行日志\n\n该蓄电池组制造厂家的技术资料\n型式试验报告\n\n充电浮电装置的说明书和电气原理图\n\n自动装置\n微机监控装置的使用说明书\n\n投运前三次充放电循环\n蓄电池组端电压\n单体电池电压的记录\n运行中定期均衡充电\n定期核\n对性放电的记录\n\n4.15 镉镍蓄电池维护检修时所需要的仪表\n用具\n备品和资料与铅酸蓄电池维护检修基本相同\n只是\n备品中备用的是3%~5%硼酸溶液\n咸性电解液的密度为\n1.20\n0.01\ng/cm3\n\n4.16 蓄电池组的绝缘电阻\n\na) 电压为220V 的蓄电池组不小于200k\n\nb) 电压为110V 的蓄电池组不小于100k\n\nc) 电压为48V 的蓄电池组不小于50k\n\n4.17 新安装的直流电源装置在投运前\n应进行交接验收试验\n\n5 直流电源装置的基本参数\n技术指标\n交接验收\n运行监视\n\n5.1 基本参数\n5.1.1 额定输入交流电压\n\n10%\nV\n\n10%\nV\n\n2%\nHz\n\n5.1.2 直流标称电压\n220V\n110V\n48V\n\n5.1.3 充电装置额定直流输出电流分别为"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "400A\n\n5.1.4 蓄电池组选用额定容量为\n10Ah~3000Ah\n\n5.2 技术指标\n5.2.1 直流母线绝缘电阻应不小于10M\n绝缘强度应受工频2kV\n耐压1min\n\n5.2.2 蓄电池组浮充电压稳定范围\n稳定范围电压值为90%~130%\n2V 阀控式蓄电池为125%\n直流\n标称电压\n\n5.2.3 蓄电池组充电电压调整范围\n\n电压调整范围为90%~125%\n2V 铜酸式蓄电池\n90%~130%\n6V\n12V阀控式蓄电池\n90%~145%\n镉镍蓄电池\n直流标称电压\n\n5.2.4 恒流充电时\n充电电流调整范围为\n20%~100%\nIn\n\n5.2.5 恒压运行时\n负荷电流调整范围为\n0~100%\nIn\n\n5.2.6 恒流充电稳流精度范围\n\na) 磁放大型充电装置\n稳定精度应不大于\n2%~5%\n\nb) 相控型充电装置\n稳定精度应不大于\n1%~2%\n\nc) 高频开关模块型充电装置\n稳定精度应不大于\n0.5%~1%\n\n5.2.7 恒压充电稳压精度范围\na) 磁放大型充电装置\n稳压精度应不大于\n1%~2%\n\nb) 相控型充电装置\n稳压精度应不大于\n0.5%~1%\n\nc) 高频开关模块型充电装置\n稳压精度应不大于\n0.1%~0.5%\n\n5.2.8 直流母线纹波系数范围\na) 磁放大型充电装置\n纹波系数精度应不大于2%\n\nb) 相控型充电装置\n纹波系数应不大于\n1%~2%\n\nc) 高频开关模块型充电装置\n纹波系数应不大于\n0.2%~0.5%\n\n5.2.9 噪声要求\n50dB(A)\n若装设有通风机时应不大于60dB(A)\n\n5.2.10 直流电源装置中的自动化装置应具有电磁兼容的能力\n\n5.2.11 充电装置返回交流电源侧的各次电流谐波\n应符合DL/T 459\n2000 的要求\n\n5.3 交接验收\n直流电源装置\n当安装完毕后\n应作投运前的交接验收试验\n运行接收单位应派人参加试验\n所试项\n目应达到技术要求后才能投入试运行\n在72h 试运行中若一切正常\n接收单位方可签字接收\n交接验收试\n验及要求如下"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "5.3.1 绝缘监察及信号报警试验\na) 直流电源装置在空载运行时\n额定电压为220V\n用25k\n电阻\n额定电压为110V\n用7k\n电\n阻\n额定电压为48V\n用1.7k\n电阻\n分别使直流母线接地\n应发出声光报警\n\nb) 直流母线电压低于或高于整定值时\n应发出低压或过压信号及声光报警\n\nc) 充电装置的输出电流为额定电流的105%~110%时\n应具有限流保护功能\n\nd) 若装有微机型绝缘监察仪的直流电源装置\n任何一支路的绝缘状态或接地都能监测\n显示和报\n警\n\ne) 远方信号的显示\n监测及报警应正常\n\n5.3.2 耐压及绝缘试验\na) 在作耐压试验之前\n应将电子仪表\n自动装置从直流母线上脱离开\n用工频2kV\n对直流母线\n及各支路\n耐压1min\n应不闪络\n不击穿\n\nb) 直流电源装置的直流母线及各支路\n用1000V 摇表测量\n绝缘电阻应不小于10M\n\n5.3.3 蓄电池组容量试验\n\n不同的蓄电池各类具有不同的充电率和放电率\n\na) 防酸蓄电池组容量试验\n\n防酸蓄电池组的恒流充电电流及恒流放电电流均为I10 其中一个单体蓄电池放电终止电压到1.8V\n时\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nb) 镉镍蓄电池组容量试验\n\n镉镍蓄电池组的恒流充电电流和恒流放电电流均为I5\n其中一个单体蓄电池放电终止电压到1V\n时\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nc) 阀控蓄电池组容量试验\n\n阀控蓄电池组的恒流限压充电电流和恒流放电电流均为I10\n额定电压为2V 的蓄电池\n放电终止\n电压为1.8V 额定电压为6V 的组合式电池\n放电终止电压为5.25V 额定电压为12V 的组合蓄电池\n放电终止电压为10.5V\n只要其中一个蓄电池放到了终止电压\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nd) 防酸蓄电池\n镉镍蓄电池在充放电后\n应测电解液的密度并符合技术要求\n\n5.3.4 充电装置稳流精度范围见5.2.6 规定\n5.3.5 充电装置稳压精度范围见5.2.7 规定\n5.3.6 充电装置纹波系数范围见5.2.8 规定\n5.3.7 直流母线连续供电试验\n\n交流电源突然中断\n直流母线应连续供电\n电压波动不应大于额定电压的10%"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "5.3.8 微机控制自动转换程序试验\na) 阀控蓄电池的充电程序\n恒流\n恒压\n浮充\n\n根据蓄电池不同种类\n确定不同的充电率进行恒流充电\n蓄电池组端电压达到某一整定值时\n微\n机将控制充电装置自动转为恒压充电\n当充电电流逐渐减小到某一整定值时\n微机将控制充电装置自\n动转为浮充电运行\n\nb)\n阀控蓄电池的补充充电程序\n\n微机将按所整定的时间\n个月或者\n个月\n控制充电装置自动地进行恒流充电\n恒压充电\n浮\n充电并进入正常运行\n始终保证蓄电池组具有额定容量\n交流电源中断\n蓄电池组将无时间间断地向\n直流母线供电\n交流电源恢复送电时\n充电装置将进入恒流充电\n再进入恒压充电和浮充电\n并转入\n正常运行\n\nc)\n三遥\n功能\n\n控制中心通过遥信\n遥测\n遥控接口\nRS485\n\n去了解和控制远方变电所中正在运行\n的直流电源装置\n\n遥信内容\n直流母线电压过高或过低信号\n直流母线接地信号\n充电装置故障等信号\n\n遥测内容\n直流母线电压及电流值\n蓄电池组电压值\n充电电流值等参数\n\n遥控内容\n直流电源装置的开机\n停机\n充电装置的切换\n\n5.3.9 验收单位应取得资料\na) 安装使用说明书\n设备出厂试验报告\n装箱清单\n自动装置说明书\n蓄电池充电记录及曲线\n\nb) 蓄电池组在投运前交接试验及各项参数测试报告\n\nc) 电气原理接线图和二次接线图\n\nd) 双方签字的交接验收报告\n\n5.4 运行监视\n5.4.1 绝缘状态监视\n\n运行中的直流母线对地绝缘电阻值应不小于10M\n值班员每天应检查正母线和负母线对地的绝缘\n值\n若有接地现象\n应立即寻找和处理\n\n5.4.2 电压及电流监视\n值班员对运行中的直流电源装置\n主要监视交流输入电压值\n充电装置输出的电压值和电流值\n蓄电\n池组电压值\n直流母线电压值\n浮充电流值及绝缘电压值等是否正常\n\n5.4.3 信号报警监视\n\n值班员每日应对直流电源装置上的各种信号灯\n声响报警装置进行检查"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "5.4.4 自动装置监视\na) 检查自动调压装置是否工作正常\n若不正常\n启动手动调压装置\n退出自动调压装置\n通知检\n修人员修复\n\nb) 检查微机监控器工作状态是否正常\n若不正常应退出运行\n通知检修人员调试修复\n微机监控\n器退出运行后\n直流电源装置仍能正常工作\n运行参数由值班员进行调整\n\n5.4.5 直流断路器及熔断器监视\na) 在运行中\n若直流断路器动作跳闸或者熔断器熔断\n应发出报警信号\n运行人员应尽快找出事\n故点\n分析出事故原因\n立即进行处理和恢复运行\n\nb) 若需更换直流断路器或熔断器时\n应按图纸设计的产品型号\n额定电压值和额定电流值运选用\n\n6 蓄电池运行及维护\n\n6.1 防酸蓄电池组的运行及维护\n6.1.1 防酸蓄电池组扔运行方式及监视\na) 防酸蓄电池组在正常运行中均以浮充方式运行\n浮充电压值一控制为\n2.15~2.17\nV\nN\nN\n为电池个数\nGFD 防酸蓄电池组浮充电压值可控制到2.23V\nN\n\nb) 防酸蓄电池组在正常运行中主要监视端电压值每只单体蓄电池的电压值蓄电池液面的高度\n电解液的比重\n蓄电池内部的温度\n蓄电池室的温度\n浮充电流值的大小\n\n6.1.2 防酸蓄电池组的充电方式\na) 初充电\n按制造厂家的使用说明书进行初充电\n\nb) 浮充电\n防酸蓄电池组完成初充电后\n以浮充电的方式投入正常运行\n浮充电流的大小\n根据具体使用说\n明书的数据整定\n使蓄电池组保持额定容量\n\nc) 均衡充电\n防酸蓄电池组在长期浮充电运行中\n个别蓄电池落后\n电解液密度下降\n电压偏低\n采用均衡充\n电方法\n可使蓄电池消除硫化恢复到良好的运行状态\n\n均衡充电的程序\n先用I10电流对蓄电池组进行恒流充电\n当蓄电池组端电压上升到\n2.30~2.33\nV\nN\n将自动或手动转为恒压充电\n充电电流减小到0.1 I10 时\n可认为蓄电池组已被充满容量\n并自\n动或手动转为浮充电方式运行"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "6.1.3 核对性放电\n长期浮充电方式运行的防酸蓄电池\n极板表面将逐渐生产硫酸铅结晶体\n一般称之为\n硫化\n堵塞\n极板的微孔\n阻碍电解液的渗透\n从而增大了蓄电池的内电阻\n降低了极板中活性物质的作用\n蓄电池容\n量大为下降\n核对性放电\n可使蓄电池得到活化\n容量得到恢复\n使用寿命延长\n确保发电厂和变电站的\n安全运行\n\n核对性放电程序如下\n\na) 一组防酸蓄电池\n\n发电厂或变电所只有一组蓄电池组\n不能退出运行\n也不能作全核对性放电\n只允许用I10 电流放出其\n额定容量的50%\n在放电过程中\n单体蓄电池电压还不能低于1.9V\n放电后\n应立即用I10电流进行恒流\n充电\n当蓄电池组电压达到\n2.30~2.33\nV\nN 时转为恒压充电\n当充电电流下降到0.1 I10 电流时\n应转\n为浮充电运行\n反复几次上述放电方式后\n可认为蓄电池组得到了活化\n容量得到了恢复\n\nb) 两组防酸蓄电池\n\n发电厂或变电所\n若具有两组蓄电池\n则一组运行\n另一组断开负荷\n进行全核对性放电\n放电电流\n为I10 恒流\n当单体电压为电压1.8V 时\n停止放电\n放电过程中\n记下蓄电池组的端电压\n每个蓄电池端\n电压\n电解液密度\n若蓄电池组第一次核对性放电\n就放出了额定容量\n不再放电\n充满容量后便可投入\n运行\n若放充三次均达不到额定容量的80%\n可判此组蓄电池使用年限已到\n并安排更换\n\nc) 防酸蓄电池核对性放电周期\n\n新安装或大修中更换过电解液的防酸蓄电池组\n第1 年\n每\n个月进行一次核对性放电\n运行1 年以\n后的防酸蓄电池组\n1~2 年进行一次核对性放电\n\n6.1.4 运行维护\n\na) 对防酸蓄电池组\n值班员每日应进行巡视\n主要检查每只蓄电池的液面高度\n看有无漏液\n若液面\n低于下线\n应补充蒸馏水\n调整电解液的比重在合格范围内\n\nb) 防酸蓄电池单体电压和电解液比重的测量\n发电厂两周测量一次\n变电所每月测量一次\n按记录表\n填好测量记录\n并记下环境温度\n\nc) 个别落后的防酸蓄电池\n应通过均衡充电方法进行处理\n不允许长时间保留在蓄电池组中运行\n若\n处理无效\n应更换\n\n6.1.5 防酸蓄电池故障及处理\n\na) 防酸蓄电池内部极板短路或断路\n应更换蓄电池\n\nb) 长期浮充电运行中的防酸蓄电池\n极板表面逐渐产生白色的硫酸铅结晶体\n通常称之为\n硫化\n处理方法\n将蓄电池组退出运行\n先用I10电流进行恒流充电\n当单体电压上升为2.5V 时\n停充05.h\n再\n用0.5 I10电流电至冒大气时后\n又停0.5h 后再继续充电\n直到电解液沸腾\n单体电压上升到\n2.7~2.8\nV"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "停止充电1~2 h 后用I10电流进行恒流放电当单体蓄电池电压下降至1.8V 时终止放电并静置1~2\nh\n再用上述充电程序进行充电和放电\n反复几次\n极板白斑状的硫酸铅结晶体消失\n蓄电池容量将得到恢\n复\n\nc) 防酸蓄电池底部沉淀物过多\n用吸管清除沉淀物\n并补充酸制的标准电解液\n\nd) 防酸蓄电池极板弯曲\n龟裂或肿胀\n若容量达不到80%以上\n此蓄电池应更换\n在运行中防止电解\n液的温度超过35\n\ne) 防酸蓄电池绝缘降低\n当绝缘电阻值低于现场规定值时\n将会发出接地信号\n正对地或负对地均能\n测到泄漏电压\n处理方法\n对蓄电池外壳和支架采用酒精清擦\n改善蓄电池室外的通风条件\n降低湿度\n绝缘将会提高\n\nf) 防酸蓄电池容量下降\n更换电解液\n用反复充电法\n可使蓄电池的容量得到恢复\n若进行了三次充\n电放电\n其容量均达不到额定容量的80%以上\n此组蓄电池应更换\n\ng) 防酸蓄电池在日常维护还应做到以下各点\n蓄电池必须保持经常清洁\n定期擦除蓄电池外部上的硫\n酸痕迹和灰尘\n注意电解液面高度\n不能让极板和隔板露出液面\n导线的连接必须安全可靠\n长期备用搁\n置的蓄电池\n应每月进行一次补充电\n\n6.2 镉镍蓄电池组的运行及维护\n6.2.1 镉镍蓄电池组的运行方式及监视\n\na) 镉镍蓄电池主要分为两大类\n高倍率镉镍蓄电池\n瞬间放电电流是蓄电池额定容量的3~6 倍\n中倍\n率镉镍蓄电池瞬间放电电流是蓄电池额定容量的1~3 倍\n\nb) 镉镍蓄电池组在正常运行中以浮充方式运行\n高倍率镉镍蓄电池浮充电压值宜取\n1.36~1.39\nV\nN\n均衡充电压宜取\n1.47~1.48\nV\nN\n中倍率镉镍蓄电池浮充电压值宜取\n1.42~1.45\nV\nN\n均衡充\n电压宜取\n1.52~1.55\nV\nN\n浮充电流值宜取\n2~5\nmA\nAh\n\nc) 镉镍蓄电池组在运行中\n主要监视端电压值\n浮充电流值\n每只单体蓄电池的电压值\n蓄电池液面\n高度\n是否爬碱\n电解液的比重\n蓄电池内电解液的温度\n运行环境温度等\n\n6.2.2 镉镍蓄电池的充电制度\n\na) 正常充电\n\n用I5 恒流对镉镍蓄电池进行的充电\n蓄电池电压值逐渐上升到最高而稳定时\n可认为蓄电池充满了\n容量\n一般需要\n5~7\nh\n\nb) 快速充电\n\n用2.5 I5 恒流对镉镍蓄电池充电2h\n\nc) 浮充充电\n\n在长期运行中\n按浮充电压值和浮充电流进行的充电"
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "d) 不管采用何种充电方式\n电解液的温度不得超过35\n\n6.2.3 镉镍蓄电池组的放电制度\na) 正常放电\n\n用I5 恒流连续放电当蓄电池组的端电压下降至1V\nN 时其中一只镉镍蓄电池电压下降到0.9V 时\n停止放电\n放电时间若大于5h\n说明该蓄电池组具有额定容量\n\nb) 事故放电\n\n交流电源中断\n二次负荷及事故照明负荷全由镉镍蓄电池组供电\n若供电时间较长\n蓄电池组端电压\n下降到1.1V\nN 时\n应自动或手动切断镉镍蓄电池组的供电\n以免因过放使蓄电池组容量亏损过大\n对恢\n复送电造成困难\n\n6.2.4 镉镍蓄电池组的核对性放电\n\n核对性放电程序\n\na) 一组镉镍蓄电池\n\n发电厂或变电所中只有一组镉镍蓄电池\n不能退出运行\n不能作全核对性放电\n只允许用I5电流放出\n额定容量的50%\n在放电过程中\n每隔0.5h 记录蓄电池组端电压值\n若蓄电池组端电压值下降到1.17V\nN\n应停止放电\n并及时用I5 电流充电\n反复2~3 次\n蓄电池组额定容量可以得到恢复\n若有备用蓄电池\n组作为临时代用\n此且镉镍蓄电池就可作全核对性放电\n\nb) 两组镉镍蓄电池\n\n发电厂或变电所中若有两组镉镍蓄电池\n可先对其中一组蓄电池进行全核对性放电\n用I5恒流放电\n终止电压为1V\nN\n在放电过程中每隔0.5h 记录蓄电池组端电压值\n每隔1h 时\n测一下每个镉镍蓄电池\n的电压值\n若放充三次均达不到蓄电池额定容量的80%以上\n可认为此组蓄电池使用年限已到\n并安排更\n换\n\nc) 镉镍蓄电池组核对性放电周期\n镉镍蓄电池组在长期浮充电运行中\n每年必须进行一次全核对性的容量试验\n\n6.2.5 镉镍蓄电池组的运行维护\na) 镉镍蓄蓄电池液面低\n每一个镉镍蓄电池\n在侧面都有电解液高度的上下刻线\n在浮充电运行中\n液面高度应保持在中线\n液面偏低的\n应注入纯蒸馏水\n使整组电池液面保持一致\n每三年更换一次电解液\n\nb) 镉镍蓄电池\n爬碱\n\n维护办法是将蓄电池外壳上的正负极柱头的\n爬碱\n擦干净\n或者更换为不会产生爬碱的新型大壳体\n镉镍蓄电池"
    },
    {
      "page_num": 14,
      "is_toc_page": false,
      "text": "c) 镉镍蓄电池容量下降\n放电电压低\n维护办法是更换电解液\n更换无法修复的电池\n用I5电流进行5h 恒流充电后\n将充电电流减到0.5 I5\n电流\n继续过充电\n3~4\nh\n停止充\n1~2\nh 后\n用I5 恒流放电至终止电压\n再进行上述方法充电和放电\n反复3~5 次\n电池容量将得到恢复\n\n6.3 阀控蓄电池组的运行及维护\n6.3.1 阀控蓄电池组的运行方式及监视\na) 阀控蓄电池分类\n目前主要分贫液式和胶体式两类\n\nb) 运行方式及监视\n阀控蓄电池组在正常运行中以浮充电方式运行\n浮充电压值宜控制为\n2.23~2.28\nV\nN\n均衡充电电\n压值宜控制为\n2.30~2.35\nV\nN\n在运行中主要监视蓄电池组的端电压值\n浮充电流值\n每只蓄电池的电\n压值\n蓄电池组及直流母线的对地电阻值和绝缘状态\n\n6.3.2 阀控蓄电池的充放电制度\na) 恒流限压充电\n采用I10电流进行恒流充电\n当蓄电池组端电压上升到\n2.30~2.35\nV\nN 限压值时\n自动或手动转为\n恒压充电\n\nb) 恒压充电\n\n在\n2.30~2.35\nV\nN 的恒压充电下\nI10 充电电流逐渐减小\n当充电电流减小至0.1 I10电流时\n充电\n装置的倒计时开始起动\n当整定的倒计时结束时\n充电装置将自动或手动地转为正常的浮充电运行\n浮充\n电压值宜控制为\n2.23~2.28\nV\nN\n\nc) 补充充电\n为了弥补运行中因浮充电流调整不当造成了欠充\n补偿不了阀控蓄电池自放电和爬电漏电所造成蓄电\n池容量的亏损\n根据需要设定时间\n一般为3 个月\n充电装置将自动地或手动进行一次恒流限压充电\n恒\n压充电\n浮充电过程\n使蓄电池组随时具有满容量\n确保运行安全可靠\n\n6.3.3 阀控蓄电池的核对性放电\n长期使用限压限流的浮充电运行方式或只限压不限流的运行方式\n无法判断阀控蓄电池的现有容量\n内部是否失水或干裂\n只有通过核对性放电\n才能找出蓄电池存在的问题\n\na) 一组阀控蓄电池\n发电厂或变电所中只有一组电池不能退出运行\n也不能作全核对性放电\n只能用I10 电流恒流放出额\n定容量的50%\n在放电过程\n蓄电池组端电压不得低于2V\nN\n放电后应立即用I10 电流进行恒流限压充\n电\n恒压充电\n浮充电\n反复放充\n2~3\n次\n蓄电池组容量可得到恢复\n蓄电池存在的缺陷他能找出和"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "处理\n若有备用阀控蓄电池组作临时代用\n该组阀控蓄电池可作全核对性放电\n\nb) 两组蓄电池\n发电厂或变电所中若具有两组阀控蓄电池\n可先对其中一组阀控蓄电池组进行全核对性放电\n用I10\n电流恒流放电\n当蓄电池组端电压下降到1.8V\nN 时\n停止放电\n隔\n1~2\nh 后\n再用I10电流进行恒流\n限压充电\n恒压充电\n浮充电\n反复2~3 次\n蓄电池存在的问题也能查出\n容量也能得到恢复\n若经过3\n次全核对性放充电\n蓄电池组容量均达不到额定容量的80%以上\n可认为此组阀控蓄电池使用年限已到\n应安排更换\n\nc) 阀控蓄电池核对性放电周期\n新安装或大修后的阀控蓄电池组\n应进行全核对性放电试验\n以后每隔2~3 年进行一次核对性试验\n运行了6 年以后的阀控蓄电池\n应每年作一次核对性放电试验\n\n6.3.4 阀控蓄电池的运行维护\na) 阀控蓄电池在运行中电压偏差值及放电终止电压值应符合(表\n)的规定\n\n表\n阀控蓄电池在运行中电压偏差值及放电终止电压值的规定\n标 称 电 压\n阀控式密封铅酸蓄电池\n\n运行中的电压偏差值\n0.05\n0.15\n0.3\n开路电压最大最小电压差值\n0.03\n0.04\n0.06\n放电终止电压值\n1.80\n5.40(1.80\n3)\n10.80(1.80\n6)\n\nb) 在巡视中应检查蓄电池的单体电压值\n连接片有无松动和腐蚀现象\n壳体有无渗漏和变形\n极柱与\n安全阀周围是否有酸雾溢出\n绝缘电阻是否下降\n蓄电池温度是否过高等\n\nc) 备用搁置的阀控蓄电池\n每3 个月进行一次补充充电\n\nd) 阀控蓄电池的温度补偿系数受环境温度影响\n基准温度为25\n时\n每下降1\n单体2V 阀控蓄电\n池浮充电压值应提高\n3~5\nmV\n\ne) 根据现场实际情况\n应定期对阀控蓄电池组作外壳清洁工作\n\n6.3.5 阀控蓄电池的故障及处理\na) 阀控蓄电池壳体异常\n造成的原因有\n充电电流过大\n充电电压超过了2.4V\nN\n内部有短路或局部放电\n温升超标\n阀控\n失灵\n处理方法\n减小充电电流\n降低充电电压\n检查安全阀体是否堵死\n\nb) 运行中浮充电压正常\n但一放电\n电压很快下降到终止电压值\n原因是蓄电池内部失水干涸\n电解\n物质变质\n处理方法是更换蓄电池"
    }
  ],
  "cleaned_full_text": "中华人民共和国电力行业标准\n\n电力系统用蓄电池直流电源装置\n运行与维护技术规程\nDL/T 724-2000\nSpecification of operation and maintenance of battery DC power supply\nEquipment for electric power system\n\n1 范围\n本标准规定了电力系统用蓄电池直流电源装置(包括蓄电池\n充电装置\n微机监控器)运行与维护的技\n术要求和技术参数\n适用于电力系统各部门直流电源的运行和维护\n\n2 引用标准\n下列标准所包含的条文\n通过在本标准中引用而构成为本标准的条文\n本标准出版时\n所示的版本均\n为有效\n所有标准都会被修订\n使用本标准的各方应控讨使用下列标准最新版本的可能性\n\nGB/T 2900.11-1988 蓄电池名词术语\n\nGB/T 2900.33-993 电工术语 电力电子技术\n\nDL/T 459-2000 电力系统直流电源柜订货技术条件\n\n3 名词术语\n\n名词术语除按引用标准GB/T 2900.11 及GB/T 2900.33 中的规定外\n再增补以下名词术语\n\n3.1 初充电\nfist charge\n\n新的蓄电池在交付使用前\n为完全达到荷电状态所进行的第一次充电\n初充电的工作程序应参照制造\n厂家说明书进行\n\n3.2 恒流充电\nconstant voltage charge\n\n充电电流在充电电压范围内\n维持在恒定值的充电\n\n3.3 均衡充电\nequalizing charge\n\n为补偿蓄电池在使用过程中产生的电压不均匀现象\n使其恢复到规定的范围内而进行的充电\n\n3.4 恒流限压充电\nconstant-current limit voltage charge\n\n先以恒流方式进行充电\n当蓄电池组端电压上升到限压值时\n充电装置自动转换为恒压充电\n至到充\n电完毕\n\n3.5 浮充电\nfloating charge\n\n在充电装置的直流输出端始终并接着蓄电池和负载\n以恒压充电方式工作\n正常运行时充电装置在承\n担经常性负荷的同时向蓄电池补充充电\n以补偿电池的自放电\n使蓄电池组以满容量的状态处于备用\n\n3.6 补充充电\nsupplementary charge\n\n蓄电池在存放中\n由于自放电\n容量逐渐减少\n甚至于损坏\n按厂家说明书\n需定期进行的充电\n\n3.7 恒流放电\nconstant-current discharge\n\n蓄电池在放电过程中\n放电电流值始终保持恒定不变\n直放到规定的终止电压为止\n\n3.8 容量试验\n蓄电池\n[cpacity test\nbattery\n]\n新安装的蓄电池组,按规定的恒定电流进行充电\n将蓄电池充满容量后\n按规定的恒定电流进行放电\n当其中一个蓄电池放至终止电压时为止\n按以下公式进行容量计算\n\nC = I f t (Ah)\n式中 C ―― 蓄电池组容量\nA h\n\nI f ――恒定放电电流\nA ;\nt ―― 放电时间\nh\n\n3.9 核对性放电\ncheck discharge\n\n在正常运行中的蓄电池组\n为了检验其实际容量\n将蓄电池组脱离运行\n以规定的放电电流进行恒流\n放电\n只要其中一个单体蓄电池放到了规定的终止电压\n应停止放电\n按3.8 条计算蓄电池组的实际容量\n3.10 稳流精度\nstabilized current precision\n\n交流输入电压在额定电压\n10%范围内变化\n输出电流在20%~100%额定值的任一数值\n充电电压在\n规定的调整范围内变化时\n其稳流精度按以下公式计算\n\nIM\nIZ\nI=\nIZ\n100%\n式中\nI―― 稳流精度\n\nIM―― 输出电流波动极限值\n\nIZ―― 输出电流整定值\n\n3.11 稳压精度\nstabilized voltage precision\n\n交流输入电压在额定电压\n10%范围内变化\n负荷电流在0-100%额定值变化时\n直流输出电压在调整\n范围内的任一数值时其稳压精度按以下公式计算\n\nUM\nUZ\nU=\nUZ\n100%\n式中\nU―― 稳压精度\n\nUM―― 输出电压波动极限值\n\nUZ―― 输出电压整定值\n\n3.12 纹波系数\nripple factor\n\n充电装置输出的直流电压中\n脉动量峰值与谷值之差的一半\n与直流输出电压平均值之比\n按以下公\n式计算\n\nf\ng\n=\n2UP\n100%\n式中\n―― 纹波系数\n\nf―― 直流电压中的脉动峰值\n\ng―― 直流电压中的脉动谷值\n\nUP―― 直流电压平均值\n\n3.13 效率\nefficiency\n\n充电装置的交流额定输入功率与直流输出功率之比\n按以下公式计算\n\nWD\n=\nWA\n100%\n式中\n―― 效率;\nWD――直流输出功率\n\nWA――交流输入功率\n\n3.14\n三遥\n功能\ntelemetry\ntelecontrl\nteleindication\nfunctions\n\n遥信功能\n遥测功能\n遥控功能的简称\n\n3.15 均流及均流不平衡度\nequalizing current and unbalance\n\n采用同型号同参数的高频开关电源模块整流器\n以\nN+1\n或\nN+2\n多块并联方式运行\n为使每一\n个模块都能均匀地承担总的负荷电流\n称为均流\n模块间负荷电流的差异\n叫均流不平衡度\n按以下公式\n计算\n\nI\nIP\n=\n1N\n100%\n\n式中\n――均流不平衡度\n\nI―― 实测模块输出电流的极限值\n\nIP―― N 个工作模块输出电流的平均值\n\nIN―― 模块的额电流值\n\n3.16 电磁兼容\nelectromagnetic compatibility\n\n设备或系统在电磁环境中\n能正常工作\n并不对环境中的任何事物产生不允许的电磁骚扰的能力\n\n3.17 严酷等级\nseverity level\n\n在抗扰性试验中规定的影响电磁量的值\n\n3.18 共模电压\ncommon mode voltage\n\n在每一导体和所规定的参照点之间\n往往是大地或机架\n出现的相量电压的平均值\n\n3.19 差模电压\ndifferential mode voltage\n\n在规定的一组有效导体中任意两导体之间的电压\n\n3.20 蓄电池容量符号\nbattery capacity symbol\n\nC5――5h 率额定容量\nAh ;\nC10――10h 率额定容量\nAh .\n3.21 放电电流符号\nDischarge current symbol\n\nI5――5h 率放电电流\n数值C5/5\nA;\nI10――10h 率放电电流\n数值C10/10\nA\n\n4 基本要求\n\n4.1 本规程的基本目的\n\n4.1.1 保证发电厂\n变电所中直流电源装置有良好的运行状态\n从而延长其使用年限\n\n4.1.2 保证发电厂\n变电所中直流母线电压均在合格范围\n\n4.1.3 保证发电厂\n变电所中蓄电池组有合格的放电容量\n\n4.1.4 保证发电厂\n变电所中直流电源装置的供电可靠性\n\n4.1.5 保证蓄电池运行维护人员的安全\n\n发电厂\n变电所直流电源装置的专职工程师\n运行维护人员\n局\n厂科室\n工区\n分场等有关工程技\n术人员\n均应熟悉和贯彻执行本规程的有关规定\n并制定出本单位直流电源装置现场的运行及维护条例\n\n4.2 本规程适用于各发电厂和变电所使用的防酸隔爆铅酸蓄电池以下简称防酸蓄电池\n镉镍蓄电池\n\n阀控式密封铅酸蓄电池\n以下简称阀控蓄电池\n及其各种类型的充电装置\n\n4.3 防酸蓄电池和大容量的阀控蓄电池应安装在专用蓄电池室内\n容量较小的镉镍蓄电池\n40Ah 及以\n下\n和阀控蓄电池\n300Ah 及以下\n可安装在柜内\n直流电源柜可布置在控制室内\n也可布置在专用电源\n室内\n\n4.4 防酸蓄电池室的门应向外开\n套间内有自来水\n下水道和水池\n\n4.5 防酸蓄电池室附近应有存放硫酸配件及调制电解液的专用工具的专用房间\n若入口处套间较大\n也可利用此房间\n\n4.6 防酸蓄电池室的墙壁\n天花板\n门\n窗框\n通风罩\n通风管道内外侧\n金属结构\n支架及其他部分\n均应涂上防酸漆\n蓄电池室的地面应铺设耐酸砖\n\n4.7 防酸蓄电池室窗户\n应安装遮光玻璃或者涂有带色油漆的玻璃\n以免阳光直射在蓄电池上\n\n4.8 防酸蓄电池室的照明\n应使用防爆灯\n并至少有一个接在事故照明母线上\n开关\n插座\n熔断器\n应安装在蓄电池室外\n室内照明线应采用耐酸绝缘导线\n\n4.9 防酸蓄电池室应安装抽风机\n抽风量的大小与充电电流和电池个数成正比\n由以下公式决定:\nV=0.77\nIch\nN\n式中 V――排风量\nm3/h\n\nIch――最大充电电流值\nA\n\nN――蓄电池组的电池个数\n\n除了设置抽风系统外\n蓄电池室还应设置自然通风气道\n通风气道应是独立管道\n不可将通风气道引\n入烟道或建筑物的总通风系统中\n\n4.10 防酸蓄电池室若安装暖风设备\n应设在蓄电池室外\n经风道向室内送风\n在室内只允许安装无接\n缝的或焊接无汽水门的暖气设备\n取暖设备与蓄电池的距离应大于0.75m\n蓄电池室应有下水道\n地面要\n有0.5%的排水坡度\n并应有泄水孔\n污水应进行中和或稀释后排放\n\n4.11 蓄电池室的温度应经常保持在5\n~35\n之间\n并保持良限的通风和照明\n\n4.12 抗压设防烈度大于或等于7 度的地区\n蓄电池组应有抗震加固措施\n\n4.13 不同类型的蓄电池\n不宜放在一个蓄电池室内\n\n4.14 防酸蓄电池的维护\n宜备有下列仪表\n用具\n备品和资料\n\na) 仪表\n测量电解液密度用的密度计\n\n测量电解液温度用的温度计\n\n测量蓄电池电压用的41/2 数字万用表\n室外用温度计\n\n测量直流电源中的自动装置\n控制板等用的示波器\n录波器\n真空毫伏表等\n\nb) 用具\n\n充注电解液用的玻璃缸\n漏斗\n量杯\n搪瓷盆\n塑料桶\n注射器\n手电筒\n耐酸手套\n耐酸围裙\n胶皮靴子等\n\nc) 备品\n\n化验合格的蒸馏水\n\n密度为1.40g/cm3 的稀硫酸\n\n中和硫酸用的碳酸氢钠\n\n防酸隔爆帽\n\n适当数量的备用蓄电池\n\nd) 资料\n\n蓄电池直流电源装置运行日志\n\n该蓄电池组制造厂家的技术资料\n型式试验报告\n\n充电浮电装置的说明书和电气原理图\n\n自动装置\n微机监控装置的使用说明书\n\n投运前三次充放电循环\n蓄电池组端电压\n单体电池电压的记录\n运行中定期均衡充电\n定期核\n对性放电的记录\n\n4.15 镉镍蓄电池维护检修时所需要的仪表\n用具\n备品和资料与铅酸蓄电池维护检修基本相同\n只是\n备品中备用的是3%~5%硼酸溶液\n咸性电解液的密度为\n1.20\n0.01\ng/cm3\n\n4.16 蓄电池组的绝缘电阻\n\na) 电压为220V 的蓄电池组不小于200k\n\nb) 电压为110V 的蓄电池组不小于100k\n\nc) 电压为48V 的蓄电池组不小于50k\n\n4.17 新安装的直流电源装置在投运前\n应进行交接验收试验\n\n5 直流电源装置的基本参数\n技术指标\n交接验收\n运行监视\n\n5.1 基本参数\n5.1.1 额定输入交流电压\n\n10%\nV\n\n10%\nV\n\n2%\nHz\n\n5.1.2 直流标称电压\n220V\n110V\n48V\n\n5.1.3 充电装置额定直流输出电流分别为\n\n400A\n\n5.1.4 蓄电池组选用额定容量为\n10Ah~3000Ah\n\n5.2 技术指标\n5.2.1 直流母线绝缘电阻应不小于10M\n绝缘强度应受工频2kV\n耐压1min\n\n5.2.2 蓄电池组浮充电压稳定范围\n稳定范围电压值为90%~130%\n2V 阀控式蓄电池为125%\n直流\n标称电压\n\n5.2.3 蓄电池组充电电压调整范围\n\n电压调整范围为90%~125%\n2V 铜酸式蓄电池\n90%~130%\n6V\n12V阀控式蓄电池\n90%~145%\n镉镍蓄电池\n直流标称电压\n\n5.2.4 恒流充电时\n充电电流调整范围为\n20%~100%\nIn\n\n5.2.5 恒压运行时\n负荷电流调整范围为\n0~100%\nIn\n\n5.2.6 恒流充电稳流精度范围\n\na) 磁放大型充电装置\n稳定精度应不大于\n2%~5%\n\nb) 相控型充电装置\n稳定精度应不大于\n1%~2%\n\nc) 高频开关模块型充电装置\n稳定精度应不大于\n0.5%~1%\n\n5.2.7 恒压充电稳压精度范围\na) 磁放大型充电装置\n稳压精度应不大于\n1%~2%\n\nb) 相控型充电装置\n稳压精度应不大于\n0.5%~1%\n\nc) 高频开关模块型充电装置\n稳压精度应不大于\n0.1%~0.5%\n\n5.2.8 直流母线纹波系数范围\na) 磁放大型充电装置\n纹波系数精度应不大于2%\n\nb) 相控型充电装置\n纹波系数应不大于\n1%~2%\n\nc) 高频开关模块型充电装置\n纹波系数应不大于\n0.2%~0.5%\n\n5.2.9 噪声要求\n50dB(A)\n若装设有通风机时应不大于60dB(A)\n\n5.2.10 直流电源装置中的自动化装置应具有电磁兼容的能力\n\n5.2.11 充电装置返回交流电源侧的各次电流谐波\n应符合DL/T 459\n2000 的要求\n\n5.3 交接验收\n直流电源装置\n当安装完毕后\n应作投运前的交接验收试验\n运行接收单位应派人参加试验\n所试项\n目应达到技术要求后才能投入试运行\n在72h 试运行中若一切正常\n接收单位方可签字接收\n交接验收试\n验及要求如下\n\n5.3.1 绝缘监察及信号报警试验\na) 直流电源装置在空载运行时\n额定电压为220V\n用25k\n电阻\n额定电压为110V\n用7k\n电\n阻\n额定电压为48V\n用1.7k\n电阻\n分别使直流母线接地\n应发出声光报警\n\nb) 直流母线电压低于或高于整定值时\n应发出低压或过压信号及声光报警\n\nc) 充电装置的输出电流为额定电流的105%~110%时\n应具有限流保护功能\n\nd) 若装有微机型绝缘监察仪的直流电源装置\n任何一支路的绝缘状态或接地都能监测\n显示和报\n警\n\ne) 远方信号的显示\n监测及报警应正常\n\n5.3.2 耐压及绝缘试验\na) 在作耐压试验之前\n应将电子仪表\n自动装置从直流母线上脱离开\n用工频2kV\n对直流母线\n及各支路\n耐压1min\n应不闪络\n不击穿\n\nb) 直流电源装置的直流母线及各支路\n用1000V 摇表测量\n绝缘电阻应不小于10M\n\n5.3.3 蓄电池组容量试验\n\n不同的蓄电池各类具有不同的充电率和放电率\n\na) 防酸蓄电池组容量试验\n\n防酸蓄电池组的恒流充电电流及恒流放电电流均为I10 其中一个单体蓄电池放电终止电压到1.8V\n时\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nb) 镉镍蓄电池组容量试验\n\n镉镍蓄电池组的恒流充电电流和恒流放电电流均为I5\n其中一个单体蓄电池放电终止电压到1V\n时\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nc) 阀控蓄电池组容量试验\n\n阀控蓄电池组的恒流限压充电电流和恒流放电电流均为I10\n额定电压为2V 的蓄电池\n放电终止\n电压为1.8V 额定电压为6V 的组合式电池\n放电终止电压为5.25V 额定电压为12V 的组合蓄电池\n放电终止电压为10.5V\n只要其中一个蓄电池放到了终止电压\n应停止放电\n在三次充放电循环之内\n若达不到额定容量值的100%\n此组蓄电池为不合格\n\nd) 防酸蓄电池\n镉镍蓄电池在充放电后\n应测电解液的密度并符合技术要求\n\n5.3.4 充电装置稳流精度范围见5.2.6 规定\n5.3.5 充电装置稳压精度范围见5.2.7 规定\n5.3.6 充电装置纹波系数范围见5.2.8 规定\n5.3.7 直流母线连续供电试验\n\n交流电源突然中断\n直流母线应连续供电\n电压波动不应大于额定电压的10%\n\n5.3.8 微机控制自动转换程序试验\na) 阀控蓄电池的充电程序\n恒流\n恒压\n浮充\n\n根据蓄电池不同种类\n确定不同的充电率进行恒流充电\n蓄电池组端电压达到某一整定值时\n微\n机将控制充电装置自动转为恒压充电\n当充电电流逐渐减小到某一整定值时\n微机将控制充电装置自\n动转为浮充电运行\n\nb)\n阀控蓄电池的补充充电程序\n\n微机将按所整定的时间\n个月或者\n个月\n控制充电装置自动地进行恒流充电\n恒压充电\n浮\n充电并进入正常运行\n始终保证蓄电池组具有额定容量\n交流电源中断\n蓄电池组将无时间间断地向\n直流母线供电\n交流电源恢复送电时\n充电装置将进入恒流充电\n再进入恒压充电和浮充电\n并转入\n正常运行\n\nc)\n三遥\n功能\n\n控制中心通过遥信\n遥测\n遥控接口\nRS485\n\n去了解和控制远方变电所中正在运行\n的直流电源装置\n\n遥信内容\n直流母线电压过高或过低信号\n直流母线接地信号\n充电装置故障等信号\n\n遥测内容\n直流母线电压及电流值\n蓄电池组电压值\n充电电流值等参数\n\n遥控内容\n直流电源装置的开机\n停机\n充电装置的切换\n\n5.3.9 验收单位应取得资料\na) 安装使用说明书\n设备出厂试验报告\n装箱清单\n自动装置说明书\n蓄电池充电记录及曲线\n\nb) 蓄电池组在投运前交接试验及各项参数测试报告\n\nc) 电气原理接线图和二次接线图\n\nd) 双方签字的交接验收报告\n\n5.4 运行监视\n5.4.1 绝缘状态监视\n\n运行中的直流母线对地绝缘电阻值应不小于10M\n值班员每天应检查正母线和负母线对地的绝缘\n值\n若有接地现象\n应立即寻找和处理\n\n5.4.2 电压及电流监视\n值班员对运行中的直流电源装置\n主要监视交流输入电压值\n充电装置输出的电压值和电流值\n蓄电\n池组电压值\n直流母线电压值\n浮充电流值及绝缘电压值等是否正常\n\n5.4.3 信号报警监视\n\n值班员每日应对直流电源装置上的各种信号灯\n声响报警装置进行检查\n\n5.4.4 自动装置监视\na) 检查自动调压装置是否工作正常\n若不正常\n启动手动调压装置\n退出自动调压装置\n通知检\n修人员修复\n\nb) 检查微机监控器工作状态是否正常\n若不正常应退出运行\n通知检修人员调试修复\n微机监控\n器退出运行后\n直流电源装置仍能正常工作\n运行参数由值班员进行调整\n\n5.4.5 直流断路器及熔断器监视\na) 在运行中\n若直流断路器动作跳闸或者熔断器熔断\n应发出报警信号\n运行人员应尽快找出事\n故点\n分析出事故原因\n立即进行处理和恢复运行\n\nb) 若需更换直流断路器或熔断器时\n应按图纸设计的产品型号\n额定电压值和额定电流值运选用\n\n6 蓄电池运行及维护\n\n6.1 防酸蓄电池组的运行及维护\n6.1.1 防酸蓄电池组扔运行方式及监视\na) 防酸蓄电池组在正常运行中均以浮充方式运行\n浮充电压值一控制为\n2.15~2.17\nV\nN\nN\n为电池个数\nGFD 防酸蓄电池组浮充电压值可控制到2.23V\nN\n\nb) 防酸蓄电池组在正常运行中主要监视端电压值每只单体蓄电池的电压值蓄电池液面的高度\n电解液的比重\n蓄电池内部的温度\n蓄电池室的温度\n浮充电流值的大小\n\n6.1.2 防酸蓄电池组的充电方式\na) 初充电\n按制造厂家的使用说明书进行初充电\n\nb) 浮充电\n防酸蓄电池组完成初充电后\n以浮充电的方式投入正常运行\n浮充电流的大小\n根据具体使用说\n明书的数据整定\n使蓄电池组保持额定容量\n\nc) 均衡充电\n防酸蓄电池组在长期浮充电运行中\n个别蓄电池落后\n电解液密度下降\n电压偏低\n采用均衡充\n电方法\n可使蓄电池消除硫化恢复到良好的运行状态\n\n均衡充电的程序\n先用I10电流对蓄电池组进行恒流充电\n当蓄电池组端电压上升到\n2.30~2.33\nV\nN\n将自动或手动转为恒压充电\n充电电流减小到0.1 I10 时\n可认为蓄电池组已被充满容量\n并自\n动或手动转为浮充电方式运行\n\n6.1.3 核对性放电\n长期浮充电方式运行的防酸蓄电池\n极板表面将逐渐生产硫酸铅结晶体\n一般称之为\n硫化\n堵塞\n极板的微孔\n阻碍电解液的渗透\n从而增大了蓄电池的内电阻\n降低了极板中活性物质的作用\n蓄电池容\n量大为下降\n核对性放电\n可使蓄电池得到活化\n容量得到恢复\n使用寿命延长\n确保发电厂和变电站的\n安全运行\n\n核对性放电程序如下\n\na) 一组防酸蓄电池\n\n发电厂或变电所只有一组蓄电池组\n不能退出运行\n也不能作全核对性放电\n只允许用I10 电流放出其\n额定容量的50%\n在放电过程中\n单体蓄电池电压还不能低于1.9V\n放电后\n应立即用I10电流进行恒流\n充电\n当蓄电池组电压达到\n2.30~2.33\nV\nN 时转为恒压充电\n当充电电流下降到0.1 I10 电流时\n应转\n为浮充电运行\n反复几次上述放电方式后\n可认为蓄电池组得到了活化\n容量得到了恢复\n\nb) 两组防酸蓄电池\n\n发电厂或变电所\n若具有两组蓄电池\n则一组运行\n另一组断开负荷\n进行全核对性放电\n放电电流\n为I10 恒流\n当单体电压为电压1.8V 时\n停止放电\n放电过程中\n记下蓄电池组的端电压\n每个蓄电池端\n电压\n电解液密度\n若蓄电池组第一次核对性放电\n就放出了额定容量\n不再放电\n充满容量后便可投入\n运行\n若放充三次均达不到额定容量的80%\n可判此组蓄电池使用年限已到\n并安排更换\n\nc) 防酸蓄电池核对性放电周期\n\n新安装或大修中更换过电解液的防酸蓄电池组\n第1 年\n每\n个月进行一次核对性放电\n运行1 年以\n后的防酸蓄电池组\n1~2 年进行一次核对性放电\n\n6.1.4 运行维护\n\na) 对防酸蓄电池组\n值班员每日应进行巡视\n主要检查每只蓄电池的液面高度\n看有无漏液\n若液面\n低于下线\n应补充蒸馏水\n调整电解液的比重在合格范围内\n\nb) 防酸蓄电池单体电压和电解液比重的测量\n发电厂两周测量一次\n变电所每月测量一次\n按记录表\n填好测量记录\n并记下环境温度\n\nc) 个别落后的防酸蓄电池\n应通过均衡充电方法进行处理\n不允许长时间保留在蓄电池组中运行\n若\n处理无效\n应更换\n\n6.1.5 防酸蓄电池故障及处理\n\na) 防酸蓄电池内部极板短路或断路\n应更换蓄电池\n\nb) 长期浮充电运行中的防酸蓄电池\n极板表面逐渐产生白色的硫酸铅结晶体\n通常称之为\n硫化\n处理方法\n将蓄电池组退出运行\n先用I10电流进行恒流充电\n当单体电压上升为2.5V 时\n停充05.h\n再\n用0.5 I10电流电至冒大气时后\n又停0.5h 后再继续充电\n直到电解液沸腾\n单体电压上升到\n2.7~2.8\nV\n\n停止充电1~2 h 后用I10电流进行恒流放电当单体蓄电池电压下降至1.8V 时终止放电并静置1~2\nh\n再用上述充电程序进行充电和放电\n反复几次\n极板白斑状的硫酸铅结晶体消失\n蓄电池容量将得到恢\n复\n\nc) 防酸蓄电池底部沉淀物过多\n用吸管清除沉淀物\n并补充酸制的标准电解液\n\nd) 防酸蓄电池极板弯曲\n龟裂或肿胀\n若容量达不到80%以上\n此蓄电池应更换\n在运行中防止电解\n液的温度超过35\n\ne) 防酸蓄电池绝缘降低\n当绝缘电阻值低于现场规定值时\n将会发出接地信号\n正对地或负对地均能\n测到泄漏电压\n处理方法\n对蓄电池外壳和支架采用酒精清擦\n改善蓄电池室外的通风条件\n降低湿度\n绝缘将会提高\n\nf) 防酸蓄电池容量下降\n更换电解液\n用反复充电法\n可使蓄电池的容量得到恢复\n若进行了三次充\n电放电\n其容量均达不到额定容量的80%以上\n此组蓄电池应更换\n\ng) 防酸蓄电池在日常维护还应做到以下各点\n蓄电池必须保持经常清洁\n定期擦除蓄电池外部上的硫\n酸痕迹和灰尘\n注意电解液面高度\n不能让极板和隔板露出液面\n导线的连接必须安全可靠\n长期备用搁\n置的蓄电池\n应每月进行一次补充电\n\n6.2 镉镍蓄电池组的运行及维护\n6.2.1 镉镍蓄电池组的运行方式及监视\n\na) 镉镍蓄电池主要分为两大类\n高倍率镉镍蓄电池\n瞬间放电电流是蓄电池额定容量的3~6 倍\n中倍\n率镉镍蓄电池瞬间放电电流是蓄电池额定容量的1~3 倍\n\nb) 镉镍蓄电池组在正常运行中以浮充方式运行\n高倍率镉镍蓄电池浮充电压值宜取\n1.36~1.39\nV\nN\n均衡充电压宜取\n1.47~1.48\nV\nN\n中倍率镉镍蓄电池浮充电压值宜取\n1.42~1.45\nV\nN\n均衡充\n电压宜取\n1.52~1.55\nV\nN\n浮充电流值宜取\n2~5\nmA\nAh\n\nc) 镉镍蓄电池组在运行中\n主要监视端电压值\n浮充电流值\n每只单体蓄电池的电压值\n蓄电池液面\n高度\n是否爬碱\n电解液的比重\n蓄电池内电解液的温度\n运行环境温度等\n\n6.2.2 镉镍蓄电池的充电制度\n\na) 正常充电\n\n用I5 恒流对镉镍蓄电池进行的充电\n蓄电池电压值逐渐上升到最高而稳定时\n可认为蓄电池充满了\n容量\n一般需要\n5~7\nh\n\nb) 快速充电\n\n用2.5 I5 恒流对镉镍蓄电池充电2h\n\nc) 浮充充电\n\n在长期运行中\n按浮充电压值和浮充电流进行的充电\n\nd) 不管采用何种充电方式\n电解液的温度不得超过35\n\n6.2.3 镉镍蓄电池组的放电制度\na) 正常放电\n\n用I5 恒流连续放电当蓄电池组的端电压下降至1V\nN 时其中一只镉镍蓄电池电压下降到0.9V 时\n停止放电\n放电时间若大于5h\n说明该蓄电池组具有额定容量\n\nb) 事故放电\n\n交流电源中断\n二次负荷及事故照明负荷全由镉镍蓄电池组供电\n若供电时间较长\n蓄电池组端电压\n下降到1.1V\nN 时\n应自动或手动切断镉镍蓄电池组的供电\n以免因过放使蓄电池组容量亏损过大\n对恢\n复送电造成困难\n\n6.2.4 镉镍蓄电池组的核对性放电\n\n核对性放电程序\n\na) 一组镉镍蓄电池\n\n发电厂或变电所中只有一组镉镍蓄电池\n不能退出运行\n不能作全核对性放电\n只允许用I5电流放出\n额定容量的50%\n在放电过程中\n每隔0.5h 记录蓄电池组端电压值\n若蓄电池组端电压值下降到1.17V\nN\n应停止放电\n并及时用I5 电流充电\n反复2~3 次\n蓄电池组额定容量可以得到恢复\n若有备用蓄电池\n组作为临时代用\n此且镉镍蓄电池就可作全核对性放电\n\nb) 两组镉镍蓄电池\n\n发电厂或变电所中若有两组镉镍蓄电池\n可先对其中一组蓄电池进行全核对性放电\n用I5恒流放电\n终止电压为1V\nN\n在放电过程中每隔0.5h 记录蓄电池组端电压值\n每隔1h 时\n测一下每个镉镍蓄电池\n的电压值\n若放充三次均达不到蓄电池额定容量的80%以上\n可认为此组蓄电池使用年限已到\n并安排更\n换\n\nc) 镉镍蓄电池组核对性放电周期\n镉镍蓄电池组在长期浮充电运行中\n每年必须进行一次全核对性的容量试验\n\n6.2.5 镉镍蓄电池组的运行维护\na) 镉镍蓄蓄电池液面低\n每一个镉镍蓄电池\n在侧面都有电解液高度的上下刻线\n在浮充电运行中\n液面高度应保持在中线\n液面偏低的\n应注入纯蒸馏水\n使整组电池液面保持一致\n每三年更换一次电解液\n\nb) 镉镍蓄电池\n爬碱\n\n维护办法是将蓄电池外壳上的正负极柱头的\n爬碱\n擦干净\n或者更换为不会产生爬碱的新型大壳体\n镉镍蓄电池\n\nc) 镉镍蓄电池容量下降\n放电电压低\n维护办法是更换电解液\n更换无法修复的电池\n用I5电流进行5h 恒流充电后\n将充电电流减到0.5 I5\n电流\n继续过充电\n3~4\nh\n停止充\n1~2\nh 后\n用I5 恒流放电至终止电压\n再进行上述方法充电和放电\n反复3~5 次\n电池容量将得到恢复\n\n6.3 阀控蓄电池组的运行及维护\n6.3.1 阀控蓄电池组的运行方式及监视\na) 阀控蓄电池分类\n目前主要分贫液式和胶体式两类\n\nb) 运行方式及监视\n阀控蓄电池组在正常运行中以浮充电方式运行\n浮充电压值宜控制为\n2.23~2.28\nV\nN\n均衡充电电\n压值宜控制为\n2.30~2.35\nV\nN\n在运行中主要监视蓄电池组的端电压值\n浮充电流值\n每只蓄电池的电\n压值\n蓄电池组及直流母线的对地电阻值和绝缘状态\n\n6.3.2 阀控蓄电池的充放电制度\na) 恒流限压充电\n采用I10电流进行恒流充电\n当蓄电池组端电压上升到\n2.30~2.35\nV\nN 限压值时\n自动或手动转为\n恒压充电\n\nb) 恒压充电\n\n在\n2.30~2.35\nV\nN 的恒压充电下\nI10 充电电流逐渐减小\n当充电电流减小至0.1 I10电流时\n充电\n装置的倒计时开始起动\n当整定的倒计时结束时\n充电装置将自动或手动地转为正常的浮充电运行\n浮充\n电压值宜控制为\n2.23~2.28\nV\nN\n\nc) 补充充电\n为了弥补运行中因浮充电流调整不当造成了欠充\n补偿不了阀控蓄电池自放电和爬电漏电所造成蓄电\n池容量的亏损\n根据需要设定时间\n一般为3 个月\n充电装置将自动地或手动进行一次恒流限压充电\n恒\n压充电\n浮充电过程\n使蓄电池组随时具有满容量\n确保运行安全可靠\n\n6.3.3 阀控蓄电池的核对性放电\n长期使用限压限流的浮充电运行方式或只限压不限流的运行方式\n无法判断阀控蓄电池的现有容量\n内部是否失水或干裂\n只有通过核对性放电\n才能找出蓄电池存在的问题\n\na) 一组阀控蓄电池\n发电厂或变电所中只有一组电池不能退出运行\n也不能作全核对性放电\n只能用I10 电流恒流放出额\n定容量的50%\n在放电过程\n蓄电池组端电压不得低于2V\nN\n放电后应立即用I10 电流进行恒流限压充\n电\n恒压充电\n浮充电\n反复放充\n2~3\n次\n蓄电池组容量可得到恢复\n蓄电池存在的缺陷他能找出和\n\n处理\n若有备用阀控蓄电池组作临时代用\n该组阀控蓄电池可作全核对性放电\n\nb) 两组蓄电池\n发电厂或变电所中若具有两组阀控蓄电池\n可先对其中一组阀控蓄电池组进行全核对性放电\n用I10\n电流恒流放电\n当蓄电池组端电压下降到1.8V\nN 时\n停止放电\n隔\n1~2\nh 后\n再用I10电流进行恒流\n限压充电\n恒压充电\n浮充电\n反复2~3 次\n蓄电池存在的问题也能查出\n容量也能得到恢复\n若经过3\n次全核对性放充电\n蓄电池组容量均达不到额定容量的80%以上\n可认为此组阀控蓄电池使用年限已到\n应安排更换\n\nc) 阀控蓄电池核对性放电周期\n新安装或大修后的阀控蓄电池组\n应进行全核对性放电试验\n以后每隔2~3 年进行一次核对性试验\n运行了6 年以后的阀控蓄电池\n应每年作一次核对性放电试验\n\n6.3.4 阀控蓄电池的运行维护\na) 阀控蓄电池在运行中电压偏差值及放电终止电压值应符合(表\n)的规定\n\n表\n阀控蓄电池在运行中电压偏差值及放电终止电压值的规定\n标 称 电 压\n阀控式密封铅酸蓄电池\n\n运行中的电压偏差值\n0.05\n0.15\n0.3\n开路电压最大最小电压差值\n0.03\n0.04\n0.06\n放电终止电压值\n1.80\n5.40(1.80\n3)\n10.80(1.80\n6)\n\nb) 在巡视中应检查蓄电池的单体电压值\n连接片有无松动和腐蚀现象\n壳体有无渗漏和变形\n极柱与\n安全阀周围是否有酸雾溢出\n绝缘电阻是否下降\n蓄电池温度是否过高等\n\nc) 备用搁置的阀控蓄电池\n每3 个月进行一次补充充电\n\nd) 阀控蓄电池的温度补偿系数受环境温度影响\n基准温度为25\n时\n每下降1\n单体2V 阀控蓄电\n池浮充电压值应提高\n3~5\nmV\n\ne) 根据现场实际情况\n应定期对阀控蓄电池组作外壳清洁工作\n\n6.3.5 阀控蓄电池的故障及处理\na) 阀控蓄电池壳体异常\n造成的原因有\n充电电流过大\n充电电压超过了2.4V\nN\n内部有短路或局部放电\n温升超标\n阀控\n失灵\n处理方法\n减小充电电流\n降低充电电压\n检查安全阀体是否堵死\n\nb) 运行中浮充电压正常\n但一放电\n电压很快下降到终止电压值\n原因是蓄电池内部失水干涸\n电解\n物质变质\n处理方法是更换蓄电池",
  "text_quality": {
    "quality_label": "mixed_quality",
    "quality_reason": "partially_readable",
    "visible_chars": 10978,
    "chinese_chars": 8701,
    "english_chars": 904,
    "digits": 846,
    "abnormal_chars": 48,
    "punctuation_noise": 0,
    "garbled_segments": 8,
    "chinese_ratio": 0.7926,
    "abnormal_ratio": 0.0044,
    "noise_ratio": 0.0044
  }
}