{
  "file_stem": "DLT 1074-2019电力用直流和交流一体化不间断电源",
  "file_name": "DLT 1074-2019电力用直流和交流一体化不间断电源.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DLT 1074-2019电力用直流和交流一体化不间断电源.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\DLT 1074-2019电力用直流和交流一体化不间断电源.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "DLT 1074-2019电力用直流和交流一体化不间断电源.pdf",
  "page_count": 39,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "ICS 27.100\nF 29\n备案号：×××××-20××\n\n中华人民共和国电力行业标准\nDL / T 1074 — 2019\n代替DL / T 1074 — 2007\n\n电力用直流和交流\n一体化不间断电源设备\n\nIntegrated uninterruptible power supply equipment\nof DC and AC for power system\n\n2019-06-04发布\n2019-10-01实施\n\n国家能源局 发 布"
    },
    {
      "page_num": 3,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\nI\n目 次\n前言 III\n1 范围 1\n2 规范性引用文件 1\n3 术语和定义 2\n4 型号和额定值 3\n4.1 型号 3\n4.2 额定值 3\n5 技术要求 4\n5.1 正常使用的环境条件 4\n5.2 正常使用的电气条件 4\n5.3 一般要求 5\n5.4 电气间隙和爬电距离 6\n5.5 电气绝缘性能 6\n5.6 防护等级 7\n5.7 噪声 7\n5.8 温升 7\n5.9 蓄电池组容量 7\n5.10 事故放电能力 8\n5.11 负荷能力 8\n5.12 连续供电能力 8\n5.13 控制母线的电压调整功能 8\n5.14 电压和电流调节范围 8\n5.15 稳流精度、稳压精度及纹波系数 9\n5.16 直流电流和直流电压的整定误差 9\n5.17 谐波电流 10\n5.18 并机均流性能 10\n5.19 限压及限流特性 10\n5.20 效率及功率因数 10\n5.21 动态电压瞬变范围和瞬变响应恢复时间 11\n5.22 软启动特性 11\n5.23 开关机过冲幅度 11\n5.24 启动冲击电流 11\n5.25 UPS 和INV 的其它要求 11\n5.26 保护及报警功能 12\n5.27 监控装置 15\n5.28 电磁兼容性 17\n6 试验方法 18\n6.1 一般检查 18\n6.2 电气间隙和爬电距离试验 18\n6.3 电气绝缘性能试验 18\n6.4 防护等级试验 18"
    },
    {
      "page_num": 4,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\nII\n6.5 噪声试验 19\n6.6 温升试验 19\n6.7 蓄电池组容量试验 19\n6.8 事故放电能力试验 19\n6.9 负荷能力试验 19\n6.10 连续供电能力试验 19\n6.11 控制母线的电压调整功能试验 19\n6.12 电压和电流调节范围试验 20\n6.13 稳流精度、稳压精度及纹波系数试验 20\n6.14 直流电流和直流电压的整定误差试验 22\n6.15 谐波电流试验 23\n6.16 并机均流性能试验 23\n6.17 限压及限流特性试验 24\n6.18 效率及功率因数试验 24\n6.19 动态电压瞬变范围和瞬变响应恢复时间试验 25\n6.20 软启动特性试验 26\n6.21 开关机过冲幅度试验 26\n6.22 启动冲击电流试验 26\n6.23 UPS 和INV 的其它试验 27\n6.24 保护及报警功能试验 28\n6.25 监控装置试验 28\n6.26 电磁兼容性试验 29\n7 检验规则 30\n7.1 一般要求 30\n7.2 出厂试验 30\n7.3 型式试验 30\n7.4 检验项目 30\n8 标志、包装、运输、储存 32\n8.1 标志 32\n8.2 包装 33\n8.3 运输 33\n8.4 储存 33\n9 应提供的随机文件 33"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\nIII\n\n前 言\n本标准按照GB/T 1.1-2009给出的规则起草。\n本标准是对DL/T 1074—2007《电力用直流和交流一体化不间断电源设备》的全面修订。\n本标准与DL/T 1074—2007的主要差异如下：\n——增加了设备配置的要求；\n——修改了交流输入电压波动范围；\n——修改了电气间隙和爬电距离；\n——修改了绝缘试验电压值；\n——修改了对噪声的要求；\n——修改了蓄电池放电终止电压值；\n——修改了蓄电池冲击放电电流值；\n——修改了输出电压调节范围的要求；\n——删除了相控型充电装置的分类；\n——增加了电力用直流变换电源和有源逆变电源的要求；\n——增加了直流电流和直流电压整定误差的要求；\n——增加了开关机过冲幅度和启动冲击电流的要求；\n——增加了电力用交流不间断电源维修旁路开关同步闭锁的要求；\n——增加了直流电源负母线对地电压限值的要求；\n——增加了交流窜电和直流互窜报警要求；\n——删除了闪光报警要求；\n——增加了电流监测的要求；\n——增加了蓄电池回路监测的要求；\n——增加了紧急报警信号；\n——增加了监控装置显示方式的要求；\n——增加了单只蓄电池电压检测和内阻检测的要求；\n——修改了检测精度和检测周期的要求；\n——补充了电磁兼容性的要求；\n——删除了资料性附录A、资料性附录B、资料性附录C和资料性附录D。\n本标准实施后代替DL/T 1074—2007。\n本标准由中国电力企业联合会提出。\n本标准由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本标准负责起草单位: 深圳奥特迅电力设备股份有限公司、中国电力科学研究院、山东鲁能智能技\n术有限公司。\n本标准参加起草单位: 国网四川省电力公司电力科学研究院、许继电源有限公司、上海电气输配电\n试验中心有限公司、深圳供电局有限公司、国网冀北电力有限公司张家口供电公司、国网重庆市电力公\n司检修分公司、许昌开普检测研究院股份有限公司、国网上海市电力公司检修公司、国家电投集团科学\n技术研究院有限公司、广东电网电力调度控制中心、广西电网有限责任公司电力科学研究院、国网河北\n省电力公司、大连市旅顺电力电子设备有限公司、山东泰开自动化有限公司、广东电网有限责任公司电\n力科学研究院、艾默生网络能源有限公司、中国南方电网有限责任公司超高压输电公司广州局、四川电\n力设计咨询有限责任公司、国网江苏省电力公司电力科学研究院、日升集团有限公司、国网安徽省电力\n公司电力科学研究院、国网辽宁省电力有限公司电力科学研究院、易事特集团股份有限公司、烟台东方"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\nIV\n电子玉麟电气有限公司、青岛海汇德电气有限公司。\n本标准主要起草人: 王凤仁、赵梦欣、张振乾、孟祥军、李晶、顾霓鸿、罗治军、孔祥军、杨忠亮、\n王洪、赵应春、陈卓、戴春怡、王文东、赵军、刘玮、周柯、苗俊杰、周广渊、徐庆峰、陈义龙、孙瑞、\n龙民权、潘峰、赵科、李全喜、邓爱月、杨为、吴志琪、王典伟、李雪峰、李红桥、张国君、于士友。\n本标准历次版本发布情况：\n——DL/T 1074—2007\n本标准在执行过程中的建议或意见反馈至中国电力企业联合会标准化中心(北京市白广路二条一\n号，100761)。"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n电力用直流和交流一体化不间断电源设备\n1 范围\n本标准规定了电力用直流和交流一体化不间断电源设备（以下简称一体化电源设备）的型号和额定\n值、技术要求、试验方法、检验规则、标志、包装、运输、储存等的要求。\n本标准适用于发电厂、变（配）电站和其它电力工程直流和交流一体化不间断电源设备的设计、制\n造、选择、订货和试验。也适用于电力用交流不间断电源（以下简称UPS）、电力用逆变电源（以下简\n称 INV）、电力用直流变换电源（以下简称电力用DC/DC）、双向直流变换电源（以下简称双向DC/DC）、\n通信用直流变换电源（以下简称通信用DC/DC）、有源逆变电源（以下简称AINV）的设计、制造、选\n择、订货和试验。\n2 规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅所注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T 2900.1 电工术语 基本术语\nGB/T 2900.32 电工术语 电力半导体器件\nGB/T 2900.33 电工术语 电力电子技术\nGB/T 4208—2017 外壳防护等级\nGB/T 4728.1 电气简图用图形符号 第1 部分：一般要求\nGB/T 4728.7 电气简图用图形符号 第7 部分：开关、控制和保护器件\nGB/T 9254 信息技术设备的无线电骚扰限值和测量方法\nGB/T 13384 机电设备包装通用技术条件\nGB/T 17626.2 电磁兼容 试验和测量技术 静电放电抗扰度试验\nGB/T 17626.3 电磁兼容 试验和测量技术 射频电磁场辐射抗扰度试验\nGB/T 17626.4 电磁兼容 试验和测量技术 电快速瞬变脉冲群抗扰度试验\nGB/T 17626.5 电磁兼容 试验和测量技术 浪涌(冲击)抗扰度试验\nGB/T 17626.6 电磁兼容 试验和测量技术 射频场感应的传导骚扰抗扰度试验\nGB/T 17626.8 电磁兼容 试验和测量技术 工频磁场抗扰度试验\nGB/T 17626.10 电磁兼容 试验和测量技术 阻尼振荡磁场抗扰度试验\nGB/T 17626.18 电磁兼容 试验和测量技术 阻尼振荡波抗扰度试验\nDL/T 329 基于DL/T 860 的变电站低压电源设备通信接口\nDL/T 459 电力用直流电源设备\nDL/T 856—201x 电力用直流电源和一体化电源监控装置\nDL/T 1392—2014 直流电源绝缘监测装置技术条件\nDL/T 1397.1—2014 电力直流电源系统用测试设备通用技术条件 第1 部分：蓄电池电压巡检仪\nDL/T 1397.5—2014 电力直流电源系统用测试设备通用技术条件 第5 部分：蓄电池内阻测试仪\nDL/T 5044 电力工程直流电源系统设计技术规程\n\nDL/T 5491 电力工程交流不间断电源系统设计技术规程"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n3 术语和定义\nGB/T 2900.1、GB/T 2900.32、GB/T 2900.33、DL/T 459、DL/T 1392—2014中确立的以及下列术语\n和定义适用于本标准。\n3.1\n一体化电源设备 integrated power supply equipment\n将直流电源、电力用交流不间断电源（UPS）、电力用逆变电源（INV）、双向直流变换电源（双\n向DC/DC）、通信用直流变换电源（通信用DC/DC）、有源逆变电源（AINV）等装置组合为一体，共\n享直流电源的蓄电池组，并统一监控的成套设备。\n该组合是以直流电源为核心，直流电源与UPS、INV和通信用DC/DC中的任意一种及一种以上电源\n所构成的组合体，均称为一体化电源设备。\n3.2\n电力用交流不间断电源 uninterruptible powers supply for power system\n简称UPS。由整流器和逆变器等组成的一种电源装置，它与直流电源的蓄电池组配合，能提供符合\n要求的交流不间断电源。该装置的直流输入回路与交流回路之间是电气隔离的。\n3.3\n电力用逆变电源 inverter for power system\n简称INV。一种不含整流器的电力用交流不间断电源装置。\n3.4\n电力用直流变换电源 DC-DC converter for power system\n简称电力用DC/DC。一种DC-DC 电源变换装置，其输入与直流电源的直流母线相连接，输出特\n性符合直流电源的要求。该装置的输入端口与输出端口之间是电气隔离的。\n3.5\n双向直流变换电源 bidirectional DC/DC converter\n简称双向DC/DC。一种由两台电力用DC/DC 反向并联而构成的双端口(或四端口)直流电源变换装\n置，其电流流动方向具有无缝切换的性能。该装置的各个端口之间是电气隔离的。\n3.6\n通信用直流变换电源 DC-DC converter for telecommunication\n简称通信用DC/DC。一种DC-DC 电源变换装置，其输入与直流电源的直流母线相连接，输出特\n性符合通信电源的要求。该装置的输入端口与输出端口之间是电气隔离的。\n3.7\n有源逆变电源 active inverter\n简称AINV。一种将直流电能转换为交流电能并馈入交流电网的逆变电源装置。\n3.8\n功率因数 power factor\n在理想正弦波电压下，有功功率与视在功率之比。\n3.9\n动态电压瞬变范围 transient voltage variation range\n输入电压不变、负载突变时和输出为额定负载不变、输入电压突变时，输出电压的变化量。\n3.10\n\n瞬变响应恢复时间 recovery time\n从输出电压突变并超出稳压精度范围的时刻起，到恢复至稳压精度范围内并不再超出该范围的时刻\n止，所需的时间。\n3.11\n\n电流波峰系数 current peak factor"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n当负载为非线性时，允许的最大输出电流峰值与输出电流有效值之比。\n3.12\n\n失真度 distortion factor\n谐波分量的方均根值与基波分量有效值之比。\n3.13\n\n总切换时间 total transfer time\n从电力用交流不间断电源输出异常或输出超出允差条件的时刻起，到完成输出量切换时刻止，所需\n的时间。\n4 型号和额定值\n4.1 型号\n一体化电源设备的型号宜采用以下方式进行编制：\nDY □-□/□/□-U □-I □-B □-D □-A □\n\nAINV 额定输入电流（A）\nAINV\n通信用DC/DC 额定输出电流(A)×通信用DC/DC 组数\n通信用DC/DC\n双向DC/DC 额定输出电流(A)\n双向DC/DC\nINV 额定容量（kVA）\nINV\nUPS 额定容量(kVA)×UPS 组数\nUPS\n充电装置额定输出电流(A)×充电装置组数\n充电装置标称输出电压(V)\n蓄电池组容量(Ah)×蓄电池组数\n设计序号\n电力用一体化电源设备\n示例：型号DY01-300×2/220/60×2-U05×2-I03-B45-D30×2-A30，表示该一体化电源设备的配置为：2 组\n300 Ah 蓄电池组、2 组220 V/60 A 充电装置、2 组5 kVA 的UPS、INV 的容量为3 kVA、双向DC/DC 的额定\n电流为45 A、2 组额定输出电流30 A 的通信用DC/DC、AINV 的额定输入电流为30 A。\n4.2 额定值\n4.2.1 交流额定输入电压\n单相：220V；\n三相：380V。\n4.2.2 交流额定输入频率\n50Hz。\n4.2.3 直流额定输出电压"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n50V、115V、230V。\n4.2.4 直流标称输出电压\n48V、110V、220V。\n4.2.5 充电装置额定输出电流\n充电装置额定输出电流宜优先采用下列数值：\n10 A、15 A、20 A、30 A、40 A、50 A、60 A、80 A、100 A、160 A、200 A、250 A、300 A、400 A、\n500 A。\n4.2.6 蓄电池额定容量\n100 Ah ~3000 Ah。\n4.2.7 交流额定输出电压\n单相：220V；\n三相：380V。\n注：若有特殊电压要求，应与制造商协商确定。\n4.2.8 交流额定输出频率\n50Hz。\n注：若有特殊频率要求，应与制造单位协商确定。\n4.2.9 交流额定输出容量\nUPS、INV额定输出容量宜优先采用下列数值：\n单相输出:1 kVA、2 kVA、3 kVA、5 kVA、7.5 kVA、8 kVA、10 kVA、15 kVA、20 kVA、25 kVA、\n30 kVA；\n三相输出: 8 kVA、10 kVA、15 kVA、20 kVA、25 kVA、30 kVA、40 kVA、50 kVA、75 kVA、100 kVA、\n125 kVA。\n5 技术要求\n5.1 正常使用的环境条件\n5.1.1 海拔不超过2 000 m，高海拔环境，应根据国家相关标准降额使用。\n5.1.2 环境温度不高于40 ℃，不低于-5 ℃。\n5.1.3 日平均相对湿度不大于95％，月平均相对湿度不大于90％，无凝露。\n5.1.4 振动水平加速度不超过0.3 g，垂直加速度不超过0.15 g。\n5.1.5 安装使用地点无强电磁干扰，外磁场感应强度不超过0.5 mT。\n5.1.6 安装垂直倾斜度不超过5％。\n5.1.7 使用地点无爆炸危险介质、无腐蚀金属和破坏绝缘的有害气体及导电介质，不允许有霉菌存在。\n5.2 正常使用的电气条件\n5.2.1 交流输入电压波动范围不超过额定值的﹣15％～﹢20％。\n5.2.2 交流输入电源频率波动范围不超过额定值的±2％。\n5.2.3 交流输入电压三相不平衡度不超过5％。"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n5.2.4 交流输入电压为正弦波，总谐波含量不超过10％。\n5.2.5 UPS、INV、通信用DC/DC 和AINV 的直流输入电压范围不超过直流电源标称电压的80％～\n120％，电力用DC/DC 和双向DC/DC 的直流输入电压范围不超过直流电源标称电压的85％～120％。\n注：特殊要求的直流输入电压范围由制造单位根据蓄电池的参数自行确定。\n5.3 一般要求\n5.3.1 设备配置\n5.3.1.1 直流电源的接线方式、充电装置的组数和额定电流、蓄电池的组数和额定容量、直流断路器\n和熔断器的选择等应符合DL/T 5044 相关规定（DL/T 5044 未涉及的内容除外）。模块化的电源装置，\n在每个模块的电源输入端应配置独立的输入断路器。\n5.3.1.2 UPS 和INV 的接线方式、组数、容量、结构要求等应符合DL/T 5491 相关规定。\n5.3.1.3 额定功率3 kW 及以上的充电模块宜采用三相交流输入；额定容量5 kVA 及以上的UPS 宜采\n用三相三线制输入；额定输入功率5 kW 及以上的AINV 宜采用三相交流输出。\n5.3.1.4 一体化电源设备应在以下位置配置数字式测量表计（其中电流表不低于4 ½位、电压表不低于\n4 位）：充电装置输出电压、直流母线电压、蓄电池组电压、蓄电池组电流、UPS 输出电压、UPS 输出\n电流、通信用DC/DC 输出电压等，也可根据测量精度的需要配置独立的浮充电流表。\n5.3.1.5 一体化电源设备的交流输入侧应配置C 级防雷器，防雷器应带有故障报警信号并配置独立的\n断路器。\n5.3.2 结构要求\n5.3.2.1 柜体外形尺寸优先选择以下两种规格之一（高度尺寸不含眉头）：\na) 2200+2.5 -2.5mm×800 0 -2.0 mm×600+1.5 -1.5mm（优选值）（高×宽×深）；\nb) 2300+2.5 -2.5mm×800 0 -2.0 mm×800+1.5 -1.5mm（高×宽×深）。\n5.3.2.2 柜体应采用高强度钢组合结构，组装过程中不得采用打孔焊接工艺，柜体应进行防锈处理、\n底部应提供地脚螺栓孔，柜体结构应保证安全起吊和运输。\n5.3.2.3 柜体应设有保护接地，接地处应有防锈措施和明显标志，柜体内底部应装有截面不小于\n4 mm×25 mm 接地铜排。\n5.3.2.4 柜体门与柜体之间应采用截面不小于4 mm\n2的多股软铜线连接，柜体门应开闭灵活，开启角\n不小于90°。\n5.3.2.5 所有紧固件应具有防腐镀层或涂层，紧固连接应有防松措施。\n5.3.2.6 元件和端子应排列整齐、层次分明、不重叠，便于维护拆装。长期带电发热元件的安装位置\n宜在柜内上方，交流端子和直流端子应分别布置在柜内不同层（侧），正负极端子之间应隔离，端子排\n宜布置在距离柜体底部350 mm～1 700 mm 范围内。\n5.3.2.7 直流电源宜配置专用的稳流精度和稳压精度试验端子，便于现场定检时的接线。\n5.3.2.8 柜体应具有良好的通风散热条件，必要时可采用强制通风措施。\n5.3.2.9 蓄电池柜内蓄电池间距不小于15 mm，蓄电池与上层隔板间距不小于150 mm。\n5.3.2.10 蓄电池架应设有保护接地，蓄电池与层板间宜有绝缘措施。\n5.3.3 元器件要求\n5.3.3.1 各种元器件和材料的选型应符合国家标准或行业标准的规定，并有合格证或证明质量合格的\n文件。不得选用淘汰的、落后的元器件。\n5.3.3.2 导线、指示灯、按钮、涂漆等的颜色，应符合国家标准或行业标准的规定。\n5.3.3.3 重要位置的熔断器应装有报警接点、重要位置的断路器应装有辅助接点和报警接点，例如：\n蓄电池组出口、充电装置输出、交流进线等。"
    },
    {
      "page_num": 12,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\n\n5.3.3.4 馈线开关应并接在直流汇流排上，以便于维护、更换。\n5.3.3.5 同类元器件的接插件应具有通用性和互换性，应接触可靠、插拔方便。接插件的接触电阻、\n插拔力、允许电流及寿命、应符合国家标准或行业标准的规定。\n5.3.4 设备负载等级\n一体化电源设备的负载等级为一级（即连续输出额定电流）。\n5.4 电气间隙和爬电距离\n柜内两带电导体之间、带电导体与不带电导体之间的最小距离均应符合表1 的规定。柜内汇流排或\n不同极的裸露带电导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙不应小于\n12 mm、爬电距离不应小于20 mm。\n表1 电气间隙和爬电距离\n额定绝缘电压Ui\nV\n电气间隙\nmm\n爬电距离\nmm\nUi ≤63\n3.0\n5.0\n63＜Ui ≤300\n6.0\n8.0\n300＜Ui ≤500\n10.0\n12.0\n注：具有不同额定值的主电路或控制电路导电部分之间的电气间隙和爬电距离，按最高额定绝缘电压选取。\n5.5 电气绝缘性能\n5.5.1 绝缘电阻\n5.5.1.1 应在以下规定部位进行绝缘电阻试验和工频耐压试验：\na)\n各独立电路与地（即金属框架）之间；\nb)\n无电气联系的各电路之间。\n5.5.1.2 用开路电压为表2 规定电压的绝缘电阻测试仪测量5.5.1.1 规定部位的绝缘电阻，绝缘电阻\n不应小于10 MΩ。\n5.5.2 工频耐压\n在5.5.1.1 规定的部位应能承受频率为（50±5）Hz 历时1min 的工频（也可采用直流电压）耐压\n试验，试验过程中不应出现击穿或闪络现象，工频耐压（或直流耐压）试验的试验电压见表2。\n表2 绝缘试验的试验等级\n额定绝缘电压Ui\nV\n绝缘电阻测试仪的电压等级\nV\n工频试验电压\nkV\n冲击试验电压\nkV\nUi ≤63\n\n0.5（0.7）\n\n63＜Ui ≤300\n\n2.0（2.8）\n\n300＜Ui ≤500\n\n2.5（3.5）\n\n注：括号内数据为直流耐压试验值。\n5.5.3 冲击耐压\n5.5.3.1 应在以下规定部位进行冲击耐压试验："
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\na)\n各电路与地（即金属框架）之间；\nb)\n交流电路与直流电路之间；\nc)\n无电气联系的输入电路与输出电路之间。\n5.5.3.2 在5.5.3.1 规定的部位应能承受表2 规定的标准雷电波的冲击电压试验。试验后，一体化电\n源设备的主要功能应符合标准规定。在试验过程中，允许出现不导致损坏绝缘的闪络，如果出现闪络，\n则应复查工频耐压，工频耐压试验电压为规定值的75％。\n5.6 防护等级\n柜体外壳防护等级不应低于GB/T 4208—2017中IP20的规定。\n5.7 噪声\n一体化电源设备正常运行时，自冷式设备的噪声不应大于55 dB(A声级)。风冷式设备的噪声在额定\n负载的50％及以下时不应大于60 dB(A声级)、额定负载时不应大于65 dB(A声级)。\n5.8 温升\n在额定负载下长期运行时，一体化电源设备各部件的极限温升不应超过表3 的规定。\n表3 一体化电源设备各部件极限温升\n部件或器件名称\n极限温升\nK\n整流管外壳\n\n晶闸管外壳、功率晶体管外壳\n\n硅链调压装置的硅堆外壳\n\n电阻发热元件距外表30 mm 处\n\n与发热元件连接的塑料绝缘线\n\n高频变压器和高频电抗器\n\n工频变压器绕组、工频电抗器绕组\nB 级绝缘\n\nF 级绝缘\n\nH 级绝缘\n\n母线连接处\n铜——铜\n\n铜搪锡——铜搪锡\n\n铜镀银——铜镀银\n\n操作手柄\n金属材料\n15a\n绝缘材料\n25a\n可触及的外壳和覆板\n金属材料\n30a\n绝缘材料\n40a\na 除另有规定外，对于可以触及，但正常工作时不需要触及的手柄、外壳和覆板，允许其温升比标准高10 K。\n5.9 蓄电池组容量\n阀控式密封铅酸蓄电池组按表4 规定的放电电流和放电终止电压进行容量试验。蓄电池组允许进行\n三次充放电循环，在三次充放电循环内容量应达到额定值。"
    },
    {
      "page_num": 14,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\n\n表4 蓄电池放电终止电压与充放电电流\n蓄电池标称电压\nV\n放电终止电压\nV\n额定容量\nAh\n充放电电流\nA\n\n1.8\n1 C10\n1 I10\n\n5.4\n1 C10\n1 I10\n\n10.8\n1 C10\n1 I10\n注1：C10为蓄电池10 h 率放电容量，Ah。\n注2：I10为蓄电池10 h 率放电电流，数值C10/10,A。\n5.10 事故放电能力\n阀控式密封铅酸蓄电池组按表5 规定的事故放电电流和放电时间持续放电后，叠加表5 规定的冲击\n电流，进行1 次冲击放电，冲击放电时间为500 ms。蓄电池组的蓄电池只数可按实际需要进行配置，\n试验过程中，直流（动力）母线上的电压不得低于直流标称电压的90％。\n表5 事故放电电流及冲击电流值\n蓄电池标称电压\nV\n事故放电时间\nh\n事故放电电流\nA\n冲击电流\nA\n\n1 I10\n5 I10\n\n2 I10\n10 I10\n\n2 I10\n10 I10\n5.11 负荷能力\n充电装置在浮充电状态下运行、直流（控制）母线带有经常性负荷，当直流（动力）母线提供表5\n规定的时间为500 ms 的冲击电流时，直流（控制）母线上电压不得低于直流标称电压的90％。\n5.12 连续供电能力\n一体化电源设备在正常运行情况下，当发生交流电源中断时，直流（控制）母线应连续供电，直流\n（控制）母线电压不得低于直流标称电压的90％。\n5.13 控制母线的电压调整功能\n当直流母线配置有硅链调压装置时，硅链调压装置应具有手动调压功能和自动调压功能，调压过程\n中，直流控制母线应能连续供电。\n采用无级自动调压装置时，应有硅链调压装置与之并联，当发生控制母线过载或无级调压装置故障\n时，直流控制母线应能连续供电。\n无级自动调压装置在稳压工作模式下的技术要求应与电力用DC/DC 的技术要求一致（输入与输出\n之间的电气绝缘性能除外）。\n5.14 电压和电流调节范围\n在5.2 规定的交流输入电压或直流输入电压范围内，一体化电源设备的输出电压和输出电流调节范\n围应符合以下规定：\na) 充电装置在稳流状态下，输出电压在标称电压的90％～120％范围内，其输出电流调节范围为"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n额定电流的20％～100％；\nb) 充电装置在稳压状态下，输出电流在额定值的0％～100％范围内，其输出电压调节范围为标称\n电压的80％～120％（当直流电源配置固定型排气式铅酸蓄电池时，充电装置输出电压调节范\n围为标称电压的80％～130％）；\nc) UPS 和INV 在逆变输出状态下，输出电流在额定值的0％～100％范围内，其输出电压调节范\n围为额定电压的100％～105％；\nd) 电力用DC/DC 和双向DC/DC 在稳压输出状态下，输出电流在额定值的0％～100％范围内，\n其输出电压调节范围为标称电压的90％～110％；\ne) 通信用DC/DC 在稳压输出状态下，输出电流在额定值的0％～100％范围内，其输出电压调节\n范围为标称电压的100％～112％；\nf) AINV 的直流输入电流调节范围为额定输入电流的20％～100％。\n5.15 稳流精度、稳压精度及纹波系数\n5.15.1 稳流精度和稳压精度\n在5.14 规定的电压和电流范围内，充电装置的稳流精度、稳压精度，UPS、INV、电力用DC/DC、\n双向DC/DC、通信用DC/DC 的稳压精度，AINV 直流输入电流的稳流精度，不应超过表6 的规定。\n表6 稳流精度、稳压精度及纹波系数\n项目名称\n充电装置\nUPS、INV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n稳压精度\n％\n±0.5\n±3\n±0.5\n±0.6\n—\n稳流精度\n％\n±1\n—\n—\n—\n±2\n纹波电压峰值系数\n％\n0.5\n—\n0.5\n见5.15.2.2\n—\n5.15.2 纹波系数\n5.15.2.1 纹波电压峰值系数\n充电装置、电力用DC/DC 和双向DC/DC 的直流输出端纹波电压峰值系数不应超过表6 的规定。\n5.15.2.2 峰—峰值杂音电压\n通信用DC/DC 的直流输出端峰—峰值杂音电压不应超过200 mV。\n5.15.2.3 反灌纹波电压\nUPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 对直流母线的反灌纹波电压有效值系数\n不应超过0.5％。\n5.16 直流电流和直流电压的整定误差\n5.16.1 直流电流整定误差\n充电装置输出电流和AINV 输入电流的整定误差不应超过表6 规定的稳流精度范围；当整定电流值\n小于30A 时，充电装置的电流整定误差限值为±0.3 A、AINV 的电流整定误差限值为±0.6 A。\n5.16.2 直流电压整定误差"
    },
    {
      "page_num": 16,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\n\n充电装置、电力用DC/DC、双向DC/DC 和通信用DC/DC 输出电压的整定误差不应超过表6 规定\n的稳压精度范围。\n5.17 谐波电流\n5.17.1 充电装置和UPS 的交流输入端，各次谐波电流含有率不应超过30％。\n5.17.2 高频开关型AINV 注入交流电网的总谐波电流畸变率（THDi）不应超过5％，相控型AINV\n注入交流电网的各次谐波电流含有率不应超过30％。\n5.18 并机均流性能\n5.18.1 充电装置、电力用DC/DC、双向DC/DC、通信用DC/DC 和具有并机功能的UPS（或INV）\n在额定负载电流的50％～ 100％范围内，其均流不平衡度不应超过±5％。\n5.18.2 三相交流输出的AINV，在额定输入电流的50％～100％范围内，三相输出电流的不平衡度不\n应超过±10％。\n5.19 限压及限流特性\n5.19.1 限压特性\n充电装置以稳流充电方式运行，当输出电压达到限压整定值时，应能自动转换为稳压充电方式运行，\n以限制其输出电压的增加。\n5.19.2 限流特性\n充电装置以稳压充电方式运行，当输出电流超过限流整定值时，应能自动转换为稳流充电方式运行，\n以限制其输出电流的增加。\n5.20 效率及功率因数\n5.20.1 效率\n5.20.1.1 充电装置的效率不应低于表7 的规定。\n表7 充电装置的效率及功率因数\n装置类型\n额定输出功率\nkW\n效率\n％\n功率因数\n高频开关型\n单模块功率≤1.5\n\n0.9\n单模块功率＞1.5\n\n相控型\n全系列\n\n0.7\n5.20.1.2 UPS、INV 的效率不应低于表8 的规定。\n表8 UPS、INV 的效率及UPS 输入功率因数\n额定容量P\nkVA\nUPS、INV 的效率\n％\nUPS 输入功率因数\n交流输入逆变输出\n直流输入逆变输出\n三相交流输入\n单相交流输入\nP ≤5\n\n0.9\n0.7\nP ＞5"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n5.20.1.3 电力用DC/DC、双向DC/DC 和通信用DC/DC 的效率不应低于表9 的规定。\n表9 电力用DC/DC、双向DC/DC 和通信用DC/DC 的效率\n装置类型\n额定输出功率\nkW\n标称输入电压\nV\n效率\n％\n电力用DC/DC\n双向DC/DC\n全系列\n\n通信用DC/DC\n单模块功率≤1.5\n\n单模块功率＞1.5\n\n5.20.1.4 高频开关型AINV 的效率不应低于80％，相控型AINV 的效率不应低于70%。\n5.20.2 功率因数\n5.20.2.1 充电装置的输入功率因数不应低于表7 的规定。\n5.20.2.2 UPS 交流主电源输入功率因数不应低于表8 的规定。\n5.21 动态电压瞬变范围和瞬变响应恢复时间\n5.21.1 UPS 和INV 的动态电压瞬变范围不应超过额定输出电压的±5％，瞬变响应恢复时间不应超过\n10 ms。\n5.21.2 通信用DC/DC 的动态电压瞬变范围不应超过输出标称电压的±5％，瞬变响应恢复时间不应\n超过200μs。\n5.21.3 电力用DC/DC 和双向DC/DC 的动态电压瞬变范围不应超过整定值的±10％，应能在500μs\n内将输出电压恢复到整定值的95％～105％范围内。\n5.22 软启动特性\n充电装置应具有软启动特性，软启动时间一般设定为3 s～8 s。\n5.23 开关机过冲幅度\n由于开关机引起的电力用DC/DC、双向DC/DC 和通信用DC/DC 的输出电压过冲幅度不应超过额\n定输出电压的5％。\n5.24 启动冲击电流\n由于启动引起的UPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 的直流输入冲击电流\n不应超过额定输入电流的150％。\n5.25 UPS 和INV 的其它要求\n5.25.1 UPS 和INV 的同步精度、输出频率、电压不平衡度、电压相位偏差、电压波形失真度、总切\n换时间不应超过表10 的规定，交流旁路输入隔离变压器和稳压器的技术指标应符合表10 的规定。\n5.25.2 UPS 和INV 的手动维修旁路开关应具有同步闭锁功能，当操作手动维修旁路开关时，总切换\n时间应符合表10 的规定。\n表10 UPS 和INV 的其它要求"
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n项目名称\n技术要求\n同步精度\n±2％\n输出频率\n(50±0.2) Hz\n电压不平衡度（适用于三相输出UPS）\n5％\n电压相位偏差（适用于三相输出UPS）\n3°\n电压波形失真度\n3％\n总切换时间\n冷备用模式\n旁路输出切换到逆变输出\n10 ms\n逆变输出切换到旁路输出\n4 ms\n双变换模式\n交流供电与直流供电相互切换\n0 ms\n旁路输出与逆变输出相互切换\n4 ms\n冗余备份模式\n串联备份，主机与从机相互切换\n4 ms\n并联备份，双机相互切换\n维修旁路开关\n维修旁路输出与逆变输出相互切换\n4 ms\n交流旁路输入\n隔离变压器\n绝缘电阻\n不小于100 MΩ\n工频耐压\n不小于3 kV\n冲击耐压\n不小于5 kV\n稳压器\nα\n调压范围\n不低于±10％\n稳压精度\n不超过±3％\nα 交流旁路输入的稳压器可根据需要选配。\n5.26 保护及报警功能\n5.26.1 过压和欠压保护\n充电装置、UPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有以下保护功能：\na） 当输入电压超过5.2 规定的交流电压或直流电压上限值时，应具有过压关机保护功能或输入自\n动切换功能，输入电压恢复正常后，应能自动恢复原工作状态；\nb） 当输入电压低于5.2 规定的交流电压或直流电压下限值时，应具有欠压保护功能或输入自动切\n换功能，输入电压恢复正常后，应能自动恢复原工作状态；\nc） 当输出过压时，充电装置、电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有过压关机保\n护功能，故障排除后，应能人工恢复工作；当输出过压时，UPS 和INV 应具有输出自动切换\n功能，故障排除后，应能自动恢复原工作状态；\nd） 当输出欠压时，充电装置、电力用DC/DC、双向DC/DC 和通信用DC/DC 可不具有保护动作，\n但故障排除后，应能自动解除报警；当输出欠压时，UPS 和INV 应具有输出自动切换功能，\n故障排除后，应能自动恢复原工作状态。\n当发生以下情况时，AINV 应自动关机保护：\na) 交流电网异常；\nb) 蓄电池组欠压；\nc) AINV 直流输入电流超过设定值的120%，且持续时间超过10 min 时。\n5.26.2 过载和短路保护\n5.26.2.1 充电装置应具有以下保护功能：\n当输出过载或短路时，应自动进入输出限流保护状态，故障排除后，应能自动恢复原工作状态。"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n5.26.2.2 UPS 和INV 应具有以下保护功能：\na） 输出功率在额定值的105％～125％范围时，运行时间大于或等于10 min 后自动转旁路，故障\n排除后，应能自动恢复原工作状态；\nb） 输出功率在额定值的125％～150％范围时，运行时间大于或等于1 min 后自动转旁路，故障排\n除后，应能自动恢复原工作状态；\nc） 输出功率超过额定值的150％或短路时，应立刻转旁路。旁路开关应具有足够的过载能力使配\n电开关脱扣，故障排除后，应能自动恢复原工作状态。原则上配电开关的脱扣电流不应大于\nUPS（或INV）额定输出电流的50％；\nd） 旁路开关在过载不超过额定值的150％时，运行时间不应小于30 min。额定功率5 kVA 以下的\nUPS 和INV，在过载超过200％时，允许关机保护。\n5.26.2.3 电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有以下保护功能：\na) 直流输入在标称电压的90%～120%的范围内，输出过载电流不超过额定值的200％时，运行时\n间大于或等于1 min 后自动将输出电流限定在额定值，故障排除后，应能自动恢复原工作状态；\nb) 输出过载电流超过200％或短路时，应自动进入输出限流保护状态，故障排除后，应能自动恢\n复原工作状态。\n5.26.3 绝缘监测要求\n5.26.3.1 直流电源应配置独立的绝缘监测装置（对于两组蓄电池两段直流母线的直流电源，每段直流\n母线应配置独立的绝缘监测装置），当直流母线绝缘水平低于表11 的规定或负母线对地电压的绝对值\n超出直流母线额定电压的55％时，应发出报警信号并显示以下信息：\na) 正母线对地电阻值、负母线对地电阻值；\nb) 正母线对地电压值、负母线对地电压值；\nc) 当具有馈线支路巡检功能时，应显示绝缘故障的馈线支路编号和馈线支路对地电阻值。\n表11 绝缘水平整定值\n直流电源标称电压\nV\n绝缘报警整定值\nkΩ\n直流电源标称电压\nV\n绝缘报警整定值\nkΩ\n\n5.26.3.2 直流电源应具有交流窜电监测及报警功能，当直流母线发生有效值10V 及以上交流窜电故\n障时，应能发出报警信号，并显示窜入交流电压的有效值。\n5.26.3.3 直流电源应具有直流互窜监测及报警功能，当发生直流互窜故障时，应能发出报警信号。\n5.26.4 电压监测要求\n直流电源的每段直流母线应配置独立的并具有以下功能的直流母线电压监测装置：\na) 能整定过压报警值、欠压报警值；\nb) 过压报警值的返回系数不小于0.95，欠压报警值的返回系数不大于1.05；\nc) 当发生过压、欠压故障时，应能发出报警信号（含无源接点输出）；\nd) 当发生失压故障时，应能有无源接点输出。\n5.26.5 电流监测要求\n5.26.5.1 当蓄电池组的充电电流超过设定值的110％，且持续时间超过10 min 时，应能发出报警信号。\n5.26.5.2 当蓄电池组的浮充电流超过预警值且持续时间超过1 h 时，应能发出报警信号。预警参考值：\n（1～5）mA/Ah。"
    },
    {
      "page_num": 20,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n5.26.5.3 当UPS、INV 的负载电流超过预警值时，应能发出报警信号。预警参考值：额定输出电流\n的60％。\n5.26.5.4 当通信用DC/DC 的负载电流超过预警值时，应能发出报警信号。预警参考值：额定输出电\n流的60％。\n5.26.6 蓄电池回路监测要求\n在任何工况下，当蓄电池组脱离直流母线时，应能发出报警信号。蓄电池组脱离直流母线包括但不\n限于以下情况：蓄电池组开路、蓄电池组至直流母线的隔离电器、保护电器断开或故障等。\n5.26.7 故障报警及报警精度\n5.26.7.1 故障报警信号\n一体化电源设备当发生5.26.3～5.26.6 规定的报警内容及以下情况时，应能发出报警信号（报警信\n号包括本地显示、通信方式向远方上传和无源接点输出，其中无源接点输出，可根据实际需要进行配置）：\na） 直流电源报警信号：\n1)\n交流输入异常；\n2)\n蓄电池组过压、欠压、过温；\n3)\n单只蓄电池过压、欠压；\n4)\n蓄电池内阻异常（当配有内阻测试仪时）；\n5)\n蓄电池容量不足（当配有AINV 时）；\n6)\n馈线断路器脱扣；\n7)\n输入断路器脱扣；\n8)\n充电装置输出过压、欠压；\n9)\n充电装置故障；\n10) 绝缘监测装置故障;\n11) 蓄电池电压巡检仪装置故障。\nb） UPS、INV 报警信号：\n1)\nUPS 交流输入异常；\n2)\nUPS、INV 交流旁路输入异常；\n3)\nUPS、INV 直流输入异常；\n4)\nUPS、INV 输出过压、欠压；\n5)\nUPS、INV 输出转旁路（冷备用模式除外）；\n6)\n馈线断路器脱扣；\n7)\nUPS、INV 装置故障。\nc） 电力用DC/DC 和双向DC/DC 报警信号：\n1)\n电力用DC/DC、双向DC/DC 输出过压、欠压；\n2)\n电力用DC/DC、双向DC/DC 装置故障。\nd） 通信用DC/DC 报警信号：\n1)\n通信用DC/DC 输出过压、欠压；\n2)\n馈线断路器脱扣；\n3)\n通信用DC/DC 装置故障。\ne） 其它报警信号：\n1)\nAINV 装置故障；\n2)\n监控装置故障；\n3)\n防雷器故障；"
    },
    {
      "page_num": 21,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n4)\n一体化电源设备总故障。\n5.26.7.2 紧急报警信号\n在5.26.7.1 中规定了一体化电源设备应具有的全部报警信号，其中的部分信号被列为紧急报警信号，\n紧急报警信号应具有无源接点输出（无源接点输出可根据需要进行合并）。被列为紧急报警信号的有：\na)\n直流母线电压异常；\nb)\n蓄电池组脱离直流母线；\nc)\n直流母线绝缘故障；\nd)\n充电装置输出欠压；\ne)\n交流输入电压异常；\nf)\nUPS 输出电压异常；\ng)\n通信用DC/DC 输出电压异常；\nh)\n监控装置故障。\n注：充电装置输出欠压，是指整组充电模块输出欠压，该状态是由监控装置根据充电模块上传的数据判定的。\n5.26.7.3 报警精度\n直流电压、直流电流的报警动作值不应超过整定值的±1％；交流电压、交流电流的报警动作值不\n应超过整定值的±2％。\n5.27 监控装置\n5.27.1 一般功能要求\n监控装置应具备对直流电源、UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC、AINV、\n蓄电池组和配电状态的监控功能。\n5.27.2 参数设置功能\n监控装置应能对充电装置、蓄电池组、电力用DC/DC、双向DC/DC、通信用DC/DC 和AINV 的\n运行参数、报警参数和运行方式进行设定。并可实现自动控制和手动控制的选择。\n监控装置应能对UPS、INV 和通信用DC/DC 负载电流预警值进行设定。\n5.27.3 蓄电池管理功能\n5.27.3.1 应能按设定的定时时间，自动完成对蓄电池组的均衡充电和浮充电控制。\n5.27.3.2 当蓄电池组放电时间或放电容量达到设定值时，应能自动完成对蓄电池组的均衡充电。\n5.27.3.3 应能按设定的温度补偿系数，自动实现蓄电池组浮充电压的温度补偿。\n5.27.3.4 应能检测蓄电池组中每个单只蓄电池的电压。\n5.27.3.5 当配置蓄电池内阻测试功能时，应能检测蓄电池组中每个单只蓄电池的内阻和温度。\n5.27.3.6 当配置AINV 时，应能根据设定条件完成对蓄电池组的放电控制（含蓄电池组在线放电），\n并记录蓄电池组放电容量（Ah）。蓄电池的放电电流和放电终止电压应符合表4 的规定，在线放电时，\n还应保证直流母线电压不低于直流母线标称电压的90％。\n5.27.4 显示和检测功能\n5.27.4.1 显示功能\n监控装置应能实时检测一体化电源设备的运行状态和运行数据，并以模拟图的方式显示一体化电源\n设备的电气主接线图和各个子系统的电气主接线图。其中的电气符号应符合GB/T 4728.1 和GB/T 4728.7\n的规定，所有文字显示应为中文。显示界面应由一个主界面和若干个子界面构成，电气主接线图中的元"
    },
    {
      "page_num": 22,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n器件运行状态应实时动态显示，其它信息可采用列表方式进行显示。\na） 监控装置应检测和显示的运行数据：\n1)\n交流输入电压、电流；\n2)\n直流（控制）母线电压、电流；\n3)\n蓄电池组电压、电流；\n4)\n单只蓄电池电压；\n5)\n单只蓄电池内阻和温度（当配有内阻测试仪时）；\n6)\n充电装置输出电压、电流；\n7)\nUPS、INV 输出电压、电流和频率；\n8)\n电力用DC/DC 输出电压、电流；\n9)\n双向DC/DC 输出电压、电流和输出电流的方向；\n10) 通信用DC/DC 输出电压、电流；\n11) AINV 输入电压、电流；\n12) 直流母线对地电阻、对地电压。\nb） 监控装置应检测和显示的运行状态：\n1)\n电气主接线图中各元器件的状态信息，例如：隔离电器和保护电器的分、合状态等；\n2)\n充电装置开机、关机、均衡充电、浮充电；\n3)\nUPS 和INV 开机、关机；\n4)\n电力用DC/DC 开机、关机；\n5)\n双向DC/DC 开机、关机；\n6)\n通信用DC/DC 开机、关机；\n7)\nAINV 开机、关机。\nc） 监控装置应检测和显示的故障报警信息：\n当发生5.26.3～5.26.7 规定的故障时，监控装置应能检测并显示故障内容（含必要的故障参数）。\n5.27.4.2 检测功能\n5.27.4.2.1 测量准确度\n在DL/T 856—201x 中6.4 规定的测量范围内，电压和电流（不含浮充电流）测量误差不超过±0.5％\n(直流)或±1.0％(交流)、浮充电流测量误差不超过±0.5％I10（I10 为蓄电池10 h 率放电电流）、温度测\n量误差不超过±1 ℃（蓄电池环境温度）或±2 ℃（单只蓄电池温度）。\n绝缘监测中的母线对地电压和母线对地电阻测量准确度应符合DL/T 1392—2014 中5.4 的规定，单\n只蓄电池电压测量准确度应符合DL/T 1397.1—2014 中5.4 的规定，蓄电池内阻测量准确度应符合DL/T\n1397.5—2014 中5.4 的规定。\n5.27.4.2.2 检测周期\n高速开关量输入端口（不少于8 个）的状态检测周期不应超过2 ms。\n5.27.5 通信功能\n5.27.5.1 通信接口和通信协议\n监控装置应具有与远方测控装置通信的以太网接口和串行通信接口：以太网接口为双通道RJ45；\n串行通信接口为单通道RS232/RS485。\n以太网接口宜采用DL/T 329 规定的通信协议；串行通信宜采用Modbus 通信协议，其中信息格式\n可参考DL/T 856—201x 附录A。"
    },
    {
      "page_num": 23,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n5.27.5.2 遥测功能\n监控装置应能采集并通过通信接口向远方发送5.27.4.1 a）中规定的运行数据。\n5.27.5.3 遥信功能\n监控装置应能采集并通过通信接口向远方发送5.27.4.1 b）和5. 27.4.1 c）中规定的运行状态和故障\n报警信息。\n5.27.5.4 遥控功能\n监控装置应能通过通信接口接收并执行远方的控制信号，控制充电装置的均衡充电、浮充电、开机\n和关机，控制UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC 及AINV 的开机和关机。\n5.28 电磁兼容性\n5.28.1 抗扰度要求\n5.28.1.1 静电放电抗扰度\n一体化电源设备应能承受GB/T 17626.2 中规定的试验严酷等级为3 级的静电放电抗扰度试验。\n5.28.1.2 电快速瞬变脉冲群抗扰度\n一体化电源设备应能承受GB/T 17626.4 中规定的试验严酷等级为3 级的电快速瞬变脉冲群抗扰度\n试验。\n5.28.1.3 浪涌(冲击)抗扰度\n一体化电源设备应能承受GB/T 17626.5 中规定的试验严酷等级为3 级的浪涌(冲击)抗扰度试验。\n5.28.1.4 阻尼振荡波抗扰度\n一体化电源设备应能承受GB/T 17626.18 中规定的试验严酷等级为3 级的阻尼振荡波抗扰度试验。\n5.28.1.5 射频电磁场辐射抗扰度\n一体化电源设备应能承受GB/T 17626.3 中规定的试验严酷等级为3 级的射频电磁场辐射抗扰度试\n验。\n5.28.1.6 射频场感应的传导骚扰抗扰度\n一体化电源设备应能承受GB/T 17626.6 中规定的试验严酷等级为3 级的射频场感应的传导骚扰抗\n扰度试验。\n5.28.1.7 工频磁场抗扰度\n一体化电源设备应能承受GB/T 17626.8 中规定的试验严酷等级为4 级的工频磁场抗扰度试验。\n5.28.1.8 阻尼振荡磁场抗扰度\n一体化电源设备应能承受GB/T 17626.10 中规定的试验严酷等级为4 级的阻尼振荡磁场抗扰度试\n验。\n5.28.2 电磁发射限值要求\n5.28.2.1 传导发射限值"
    },
    {
      "page_num": 24,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n一体化电源设备的传导发射限值应符合表12 的规定。\n表12 传导发射限值\n频率范围\nMHz\n准峰值发射限值\ndB(μV)\n平均值发射限值\ndB(μV)\n0.15～0.5(不含0.5)\n\n0.5～30\n\n5.28.2.2 辐射发射限值\n一体化电源设备的辐射发射限值应符合表13 的规定。\n\n表13 辐射发射限值\n频率范围\nMHz\n准峰值发射限值\ndB(μV/m)\n30～230\n\n230～1000(不含230)\n\n注：表中所列辐射发射限值是在距离柜体10m 处测量。\n6 试验方法\n6.1 一般检查\n检验一体化电源设备的设备配置、结构要求、元器件要求和设备负载等级等，应符合5.3 的规定。\n6.2 电气间隙和爬电距离试验\n用测量工具测量规定部位的最小间隙，电气间隙和爬电距离应符合5.4 的规定。\n6.3 电气绝缘性能试验\n6.3.1 绝缘电阻试验\n将绝缘电阻测试仪连接到5.5.1.1 规定的部位，用表2 规定的电压等级测量绝缘电阻，测量结果应\n符合5.5.1.2 的规定。\n6.3.2 工频耐压试验\n将试验电压源连接到5.5.1.1 规定的部位，施加表2 规定的试验电压1 min，试验结果应符合5.5.2\n的规定。\n6.3.3 冲击耐压试验\n将冲击试验电压连接到5.5.3.1 规定的部位，其它电路和外露的导电部分连在一起接地。按表2 规\n定的冲击试验电压，施加3 次正极性和3 次负极性标准雷电波冲击电压，每次间歇时间不小于5 s。试\n验过程中，如果出现闪络，则应复查工频耐压。试验结果应符合5.5.3 的规定。\n6.4 防护等级试验\n试验方法按GB/T 4208—2017 中13.1 规定进行，试验结果不应低于5.6 的规定。"
    },
    {
      "page_num": 25,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n6.5 噪声试验\n一体化电源设备在额定输入电压、额定输出电压、额定负载和周围环境噪声不大于40 dB（A 声级）\n的条件下运行，在距柜外围前、后、左、右各1 m，离地面高度1 m～1.5 m 处，测得的噪声值应符合\n5.7 的规定。对于风冷式设备，还应测量在50％额定负载时的噪声，测得的噪声值应符合5.7 的规定。\n6.6 温升试验\n6.6.1 温升试验应在环境温度10 ℃～40 ℃范围内进行。\n6.6.2 充电装置工作于浮充电状态，在额定输入电压、额定输出电压和额定负载条件下，调压装置中\n硅元件全部投入并通过额定电流。关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合\n5.8 的规定。\n6.6.3 UPS 在额定交流输入和额定阻性负载条件下，INV 在标称直流输入电压和额定阻性负载条件下，\n关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.6.4 电力用DC/DC、双向DC/DC 和通信用DC/DC 在标称直流输入电压、额定输出电压和额定阻性\n负载条件下，关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.6.5 AINV 在额定交流电压、标称直流输入电压、额定直流输入电流条件下，关好柜门，当柜内温\n度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.7 蓄电池组容量试验\n将蓄电池组充满电，充电装置停止工作。按表4 规定的放电电流恒流放电，测量蓄电池组中每只蓄\n电池的端电压。记录首只蓄电池达到放电终止电压时的放电时间，并依此时间计算蓄电池组的容量\n（Ah），其值折算到25℃时，应符合5.9 的规定。\n6.8 事故放电能力试验\n将蓄电池组充满电，充电装置停止工作。按5.10 规定的事故放电电流和事故放电时间持续放电后，\n在事故放电电流不停止的情况下叠加5.10 规定的冲击电流，冲击放电500 ms。用存储示波器记录事故\n放电时的直流（动力）母线电压波形，测量结果应符合5.10 的规定。\n6.9 负荷能力试验\n在蓄电池组充满电、充电装置处于浮充电状态、直流（控制）母线带经常性负荷的条件下，在直流\n（动力）母线施加表5 规定的冲击电流，冲击放电500 ms。用存储示波器记录直流（控制）母线电压\n波形，测量结果应符合5.11 的规定。\n6.10 连续供电能力试验\n在蓄电池组充满电，充电装置处于浮充电状态的条件下，人为中断交流输入电源500 ms～1 000 ms。\n用存储示波器记录交流中断和恢复供电全过程的交流电压和直流（控制）母线电压波形，测量结果应符\n合5.12 的规定。\n6.11 控制母线的电压调整功能试验\n6.11.1 装有硅链调压装置时，应在额定负载条件下分别进行手动调压和自动调压试验：\na)\n手动调压试验：动力母线电压值不变，控制母线电压从最小值开始，每次手动调压一档，控制\n母线电压变化一次，直至调整到控制母线电压与动力母线电压相等为止，测试结果应符合5.13\n的规定；\nb)\n自动调压试验：动力母线电压从最大值连续下降到最小值及从最小值连续上升到最大值，自动\n调压装置均能使控制母线电压保持在整定的范围内，测试结果应符合5.13 的规定。"
    },
    {
      "page_num": 26,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n6.11.2 装有无级调压装置时，应进行以下试验：\na) 在标称直流输入电压和额定负载条件下，人为模拟无级调压装置故障，用存储示波器记录控制\n母线的电压波形，测试结果应符合5.13 的规定。\nb) 无级调压装置在稳压工作模式下的性能试验按电力用DC/DC 规定的试验方法进行，试验结果\n应符合5.13 的规定。\n6.12 电压和电流调节范围试验\n在6.13 稳流精度和稳压精度试验过程中，检验电压和电流调节范围，其结果应符合5.14 的规定。\n6.13 稳流精度、稳压精度及纹波系数试验\n6.13.1 稳流精度试验\n6.13.1.1 充电装置\n充电装置在稳流充电状态下，输出电流设定在额定值的20％～100％范围内任一点，交流输入电压\n在5.2 规定的范围内变化，输出电压在5.14 a）规定的范围内变化。测量充电电流，找出上述变化范围\n内充电电流的极限值，按公式(1)计算的稳流精度应符合5.15.1 的规定。\n稳流精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nI\nI\nI\nI\nδ\n(1)\n式中：\nδI —— 稳流精度；\nIM —— 充电电流极限值；\nIZ —— 交流输入电压为额定值且充电电压为标称电压时，充电电流的测量值。\n6.13.1.2 AINV\nAINV 工作在稳流放电状态，输入电流设定在额定值的20％～100％范围内任一点，AINV 直流输\n入电压在5.2规定的范围内变化、与AINV输出连接的交流电网电压在5.2 规定的范围内变化。测量AINV\n直流输入电流，找出上述变化范围内直流输入电流的极限值，按公式(2)计算的稳流精度应符合5.15.1\n的规定。\n稳流精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nI\nI\nI\nI\nδ\n(2)\n式中：\nδI —— 稳流精度；\nIM —— 直流输入电流的极限值；\nIZ —— 交流电网电压为额定值且直流输入为标称电压时，直流输入电流的测量值。\n6.13.2 稳压精度试验\n6.13.2.1 充电装置\n充电装置在稳压充电状态下，输出电压设定在标称电压的90％～120％范围内任一点，交流输入电\n压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。测量充电装置的输出电压，\n找出上述变化范围内输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。"
    },
    {
      "page_num": 27,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n稳压精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nU\nU\nU\nU\nδ\n(3)\n式中：\nδU —— 稳压精度；\nUM —— 输出电压极限值；\nUZ —— 交流输入电压为额定值且负载电流为额定值的50％时，输出电压测量值。\n6.13.2.2 UPS 和INV\n在以下条件下测量输出电压并找出输出电压的极限值，按公式(4)计算出的稳压精度应符合5.15.1\n的规定：\na)\n输入电压在5.2 规定的范围内变化；\nb)\n输入电源分单独直流输入和单独交流输入2 种情况；\nc)\n负载分平衡线性负载和整流性负载2 种情况：\n平衡线性负载——阻性+感性，功率因数0.8 滞后；\n整流性负载——全波整流+阻性，波峰系数3:1，有功功率为额定容量的70％。\n稳压精度计算公式:\n%\n\n0 ×\n−\n=\nU\nU\nU M\nU\nδ\n(4)\n式中：\nδU —— 稳压精度；\nUM —— 输出基波电压极限值；\nU0 —— 输出电压整定值。\n6.13.2.3 电力用DC/DC 和双向DC/DC\n电力用DC/DC 和双向DC/DC 的输出电压设定在标称电压的90％～110％范围内任一点，直流输入\n电压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。测量输出电压，找出上述\n变化范围内输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。\n注：公式(3)中UZ 是在直流输入为标称电压且负载电流为额定值的50％时，输出电压测量值。\n6.13.2.4 通信用DC/DC\n通信用DC/DC 的输出电压设定在标称电压的100％～112％范围内任一点，直流输入电压在5.2 规\n定的范围内变化，输出电流在额定值的5％～100％范围内变化。测量输出电压，找出上述变化范围内\n输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。\n注：公式(3)中UZ 是在直流输入为标称电压且负载电流为额定值的50％时，输出电压测量值。\n6.13.3 纹波系数试验\n6.13.3.1 纹波电压峰值系数试验\n6.13.3.1.1 充电装置\n充电装置在稳压状态下，输出电压设定在标称电压的90％～120％范围内任一点，交流输入电压在\n5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。用带宽20 MHz 示波器，扫描速\n度低于0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值电压，按公式(5)"
    },
    {
      "page_num": 28,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n计算的纹波电压峰值系数应符合5.15.2.1 的规定。\n纹波电压峰值系数计算公式:\n%\n\n×\n=\nDC\nPP\nP\nU\nU\nδ\n(5)\n式中：\nδP —— 纹波电压峰值系数；\nUPP —— 输出电压交流分量峰－峰值；\nUDC —— 直流输出电压平均值。\n6.13.3.1.2 电力用DC/DC 和双向DC/DC\n电力用DC/DC 和双向DC/DC 的输出电压设定在标称电压的90％～110％范围内任一点，直流输入\n电压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。用带宽20 MHz 示波器，\n扫描速度低于0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值电压，按公\n式(5)计算的纹波系数应符合5.15.2.1 的规定。\n6.13.3.2 峰—峰值杂音电压试验\n通信用DC/DC 的输出电压设定在标称电压的100％～112％范围内任一点，直流输入电压在5.2 规\n定的范围内变化，输出电流在额定值的5％～100％范围内变化。用带宽20 MHz 示波器，扫描速度低于\n0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值杂音电压，测量结果应符\n合5.15.2.2 的规定。\n6.13.3.3 反灌纹波电压试验\n将被测装置（UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC 等）的直流输入接在一体\n化电源设备的直流（动力）母线上，蓄电池组处于浮充电状态。被测装置输出额定电压和额定电流（UPS\n和INV 接额定线性负载），用真有效值表测量一体化电源设备蓄电池组进线处纹波电压有效值，按公式\n(6)计算的纹波电压有效值系数应符合5.15.2.3 的规定。\n注：测量UPS 时，要断开交流输入。\n反灌纹波电压有效值系数计算公式:\n%\n\nRMS\n×\n=\nDC\nRMS\nU\nU\nδ\n(6)\n式中：\nδRMS —— 纹波电压有效值系数；\nURMS—— 纹波电压有效值；\nUDC —— 直流电压平均值。\n6.14 直流电流和直流电压的整定误差试验\n6.14.1 直流电流整定误差试验\n在6.13.1 的试验中，在测量充电装置、AINV 的电流值IZ 时，同时记录电流整定值IZ0，按公式（7）\n计算直流电流整定误差δIZ，计算结果应符合5.16.1 的规定。\n直流电流整定误差计算公式："
    },
    {
      "page_num": 29,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n%\n\nZ\n×\n−\n=\nZO\nZO\nZ\nI\nI\nI\nI\nδ\n(7)\n6.14.2 直流电压整定误差试验\n在6.13.2 的试验中，在测量充电装置、电力用DC/DC、双向DC/DC、通信用DC/DC 输出电压UZ\n时，同时记录电压整定值UZ0，按公式（8）计算电压整定误差δUZ，计算结果应符合5.16.2 的规定。\n电压整定误差计算公式：\n%\n\n×\n−\n=\nZO\nZO\nZ\nUZ\nU\nU\nU\nδ\n(8)\n6.15 谐波电流试验\n6.15.1 充电装置\n充电装置在额定交流输入电压、额定直流输出电压（稳压状态）和额定负载条件下，在充电装置交\n流输入端分别测量第2 次～第19 次谐波电流的含有率，测量结果应符合5.17.1 的规定。\n6.15.2 UPS\nUPS 在额定交流输入电压（无直流输入）、额定负载（平衡阻性负载）和逆变输出条件下，在UPS\n的交流输入端分别测量第2 次～第19 次谐波电流的含有率，测量结果应符合5.17.1 的规定。\n6.15.3 AINV\nAINV 在额定交流电压、额定直流输入电压和额定直流输入电流条件下，测量AINV 注入交流电网\n的总谐波电流畸变率（高频开关型）或分别测量第2 次～第19 次谐波电流的含有率（相控型），测量结\n果应符合5.17.2 的规定。\n6.16 并机均流性能试验\n6.16.1 充电装置\n充电装置处于浮充电（稳压）状态并退出监控装置，交流输入电压为额定值。设充电模块数量为N、\n单模块额定电流为IE，则充电装置的额定电流为I=N×IE，分别测量充电装置在额定电流和额定电流的\n50％时，各个充电模块的输出电流值，找出单模块输出电流的最大值或最小值，按公式(9)计算均流不\n平衡度，计算结果应符合5.18.1 的规定。\n均流不平衡度计算公式：\n%\n\n×\n−\n=\nE\nPJ\nM\nI\nI\nI\nI\nδ\n\n(9)\n式中：\nδI —— 均流不均衡度；\nIM —— 单模块输出电流最大值或最小值；\nIPJ —— 单模块输出电流平均值；\nIE —— 单模块额定输出电流值。\n6.16.2 电力用DC/DC、双向DC/DC 和通信用DC/DC\n电力用DC/DC、双向DC/DC 和通信用DC/DC 的输入电压为一体化电源设备的标称电压，分别测"
    },
    {
      "page_num": 30,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n量在额定电流和额定电流的50％时，各个模块的输出电流，找出单模块输出电流的最大值或最小值，\n按公式(9)计算均流不平衡度，计算结果应符合5.18.1 的规定。\n6.16.3 具有并机功能的UPS 和INV\nUPS 在额定交流输入电压（INV 在标称直流输入电压）条件下，分别测量在额定负载（平衡阻性\n负载）和额定负载的50％时，各个UPS（或INV）模块的交流输出电流，找出单模块输出电流的最大\n值或最小值，按式(9)计算的电流不平衡度，计算结果应符合5.18.1 的规定。\n6.16.4 AINV\n交流电网电压为额定值、直流输入为一体化电源设备的标称电压，分别测量在额定直流输入电流和\n额定直流输入电流的50％时，AINV 交流输出的每相输出电流，找出三相输出电流中的最大值或最小值，\n按公式(10)计算三相输出电流不平衡度，计算结果应符合5.18.2 的规定。\n三相电流不均衡度计算公式:\n%\n\n×\n−\n=\nE\nPJ\nM\nI\nI\nI\nI\nδ\n(10)\n式中：\nδI —— 三相电流不均衡度；\nIM —— AINV 三相输出电流中最大值或最小值；\nIPJ —— AINV 三相输出电流平均值；\nIE —— AINV 额定输出电流值。\n6.17 限压及限流特性试验\n6.17.1 限压特性试验\n充电装置以稳流充电方式运行，设定充电装置的限压值在标称电压的105％～120％范围内的任一\n点，调整负载电阻，使输出电压上升，当输出电压超过设定的限压值时，应能自动转为稳压充电方式运\n行，达到限压保护的目的。试验结果应符合5.19.1 的规定。\n6.17.2 限流特性试验\n充电装置以稳压充电方式运行，设定充电装置的限流值在额定电流的50％～100％范围内的任一\n点，调整负载电阻，使输出电流上升，当输出电流超过设定的限流值时，应能自动转为稳流充电方式运\n行，达到限流保护的目的。试验结果应符合5.19.2 的规定。\n6.18 效率及功率因数试验\n6.18.1 效率试验\n6.18.1.1 充电装置\n充电装置在交流输入电压为额定值、直流输出电压为上限值、输出电流（阻性负载）为额定值的条\n件下，测量交流输入有功功率、直流输出电流值和电压值，按公式(11)计算充电装置的效率，计算结果\n应符合5.20.1.1 的规定。\n效率计算公式：\n%\n\n×\n×\n=\nP\nU\nI\nM\nE\nη\n(11)"
    },
    {
      "page_num": 31,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n式中:\n\nη —— 效率；\n\nIE —— 直流输出电流；\nUM—— 直流输出电压；\nP —— 交流输入有功功率。\n6.18.1.2 UPS 和INV\n分别在额定交流输入电压和额定直流输入电压条件下，测量UPS 在额定负载（阻性负载）时的输\n入有功功率和输出有功功率，并计算UPS 的效率，计算结果应符合5.20.1.2 的规定。\n在额定直流输入电压条件下，测量INV 在额定负载（阻性负载）时的输入功率和输出有功功率，\n并计算INV 的效率，计算结果应符合5.20.1.2 的规定。\n6.18.1.3 电力用DC/DC、双向DC/DC 和通信用DC/DC\n在额定输入电压、额定输出电压和额定负载（阻性负载）条件下，测量被测装置（电力用DC/DC、\n双向DC/DC 或通信用DC/DC）的直流输入功率和直流输出功率，并计算被测装置的效率，计算结果应\n符合5.20.1.3 的规定。\n6.18.1.4 AINV\n在额定电网电压、额定直流输入电压和额定直流输入电流条件下，测量AINV 的直流输入功率和交\n流输出有功功率，并计算AINV 的效率，计算结果应符合5.20.1.4 的规定。\n6.18.2 功率因数试验\n6.18.2.1 在6.18.1.1 试验时，读取充电装置交流输入功率因数值，应符合5.20.2.1 的规定。\n6.18.2.2 在6.18.1.2 试验时，读取UPS 交流输入功率因数值，应符合5.20.2.2 的规定。\n6.19 动态电压瞬变范围和瞬变响应恢复时间试验\n6.19.1 动态电压瞬变范围试验\n6.19.1.1 UPS 和INV\nUPS 在额定交流输入电压（INV 在标称直流输入电压）和额定输出电压条件下，输出接阻性负载，\n使负载电流从额定值的20％→100％→20％突变，突变电流应发生在正弦波电压峰值附近（相位60°～\n90°）或正弦波电压谷值附近（相位240°～270°）。用存储示波器分别测量两次电流突变前和突变后\n的输出电压波形，找出输出电压波形变化最大的半个周波，用基于半波的电压-时间积分法计算瞬变值。\n利用存储示波器的积分功能，分别求取图1 中S1 和S2 的面积，按公式(12)计算动态电压瞬变范围，计\n算结果应符合5.21.1 的规定。\n动态电压瞬变范围计算公式：\n%\n\n×\n−\n=\nS\nS\nS\nDT\nA\nA\nA\nδ\n(12)\n式中:\n\nδDT —— 动态电压瞬变范围；\nAS1 —— 负载电流突变前，S1 的面积；\nAS2 —— 负载电流突变后，S2 的面积。"
    },
    {
      "page_num": 32,
      "is_toc_page": true,
      "text": "DL / T 1074 — 2019\n\n图1 基于半波的电压时间－积分法\n\n6.19.1.2 通信用DC/DC\n在额定输入电压和额定输出电压条件下，负载电流（阻性负载）从额定值的25％→50％→25％突\n变和从额定值的50％→75％→50％突变，用存储示波器测量直流输出电压的波形，记录输出电压的突\n变值。输出电压突变值与输出电压额定值之比，应符合5.21.2 的规定。\n6.19.1.3 电力用DC/DC 和双向DC/DC\n在额定输入电压和额定输出电压条件下，负载电流（阻性负载）从额定值的0％→100％→0％突变，\n用存储示波器测量直流输出电压的波形，记录输出电压的突变值。输出电压突变值与输出电压整定值之\n比，应符合5.21.3 的规定。\n6.19.2 瞬变响应恢复时间试验\n6.19.2.1 UPS 和INV 在6.19.1.1 的试验中，用存储示波器测量输出电压从超出稳压精度范围的时刻\n起到恢复至稳压精度范围内止的时间，应符合5.21.1 的规定。\n6.19.2.2 通信用DC/DC 在6.19.1.2 的试验中，用存储示波器测量输出电压从超出稳压精度范围的\n时刻起到恢复至稳压精度范围内止的时间，应符合5.21.2 的规定。\n6.19.2.3 电力用DC/DC 和双向DC/DC 在6.19.1.3 的试验中，用存储示波器测量输出电压从超出稳\n压精度范围的时刻起到恢复至整定值的95％～105％，并不再超出此范围的时间，测量结果应符合\n5.21.3 的规定。\n6.20 软启动特性试验\n充电装置的交流输入电压为额定值、输出电压为额定值、负载电流为额定值的50％。启动充电装\n置，用存储示波器测量充电装置的输出电压波形，输出电压从额定值的10％上升到额定值的90％的时\n间即为软启动时间，测量结果应符合5.22 的规定。\n6.21 开关机过冲幅度试验\n电力用DC/DC 双向DC/DC 和通信用DC/DC 的输入电压、输出电压和负载电流均为额定值。反复\n三次进行开关机操作，用存储示波器测量输出电压波形，并找出最大的过冲电压值，最大过冲电压值与\n额定输出电压之比，应符合5.23 的规定。\n6.22 启动冲击电流试验\nUPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 在额定直流输入电压（UPS 要断开交流\n输入电源）、额定输出电压、额定负载条件下，反复三次闭合被测装置的直流输入电源并启动被测装置，\n相邻2 次的时间间隔不小于2 min。用存储示波器记录被测装置的直流输入电流波形，找出最大的冲击\n电流和稳定工作后的直流输入电流，最大的冲击电流与稳定后的电流之比，应符合5.24 的规定。\n注：UPS 和INV 稳定工作后的直流输入电流是指一个周波内的平均电流。\nu\nt\nS1\nS2"
    },
    {
      "page_num": 33,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n6.23 UPS 和INV 的其它试验\n6.23.1 同步精度试验\n旁路输入电压为标准正弦波，输出接额定阻性负载，当逆变输出与旁路输入同步后，用存储示波器\n测量旁路输入电压波形与逆变输出电压波形之间的相位差，按式(13)计算同步精度，计算结果应符合\n5.25.1 的规定。\n同步精度计算公式:\n\n%\n\n×\n=\n\nθ\nj\nt\n(13)\n式中：\nj\nt —— 同步精度；\nθ —— 旁路输入电压与逆变输出电压之间的相位差，单位：度（°）。\n6.23.2 频率试验\n断开UPS、INV 的旁路输入，在额定直流输入和额定阻性负载条件下，测量输出频率，应符合5.25.1\n的规定。\n6.23.3 电压不平衡度试验\n在额定输入条件下，分别测量平衡阻性负载和不平衡阻性负载（一相空载、二相额定负载）时逆变\n输出的相电压，三相输出电压的不平衡度应符合5.25.1 的规定。\n6.23.4 电压相位偏差试验\n在额定输入条件下，分别测量平衡阻性负载和不平衡阻性负载（一相空载、二相额定负载）时逆变\n输出相电压的相位角，三相输出电压的相位偏差值应符合5.25.1 的规定。\n6.23.5 电压波形失真度试验\n输入电源分单独交流输入和单独直流输入两种情况，输入电压在5.2 规定的范围内变化；负载分空\n载和额定阻性负载两种情况。测量以上四种组合情况下的逆变输出电压波形失真度，应符合5.25.1 的规\n定。\n6.23.6 总切换时间试验\n6.23.6.1 在额定输入、额定阻性负载和10％额定阻性负载条件下，人为模拟各种切换条件，用存储\n示波器记录输出电压波形，其切换时间应符合5.25.1 的规定。\n6.23.6.2 在额定输入和额定阻性负载条件下，手动操作维修旁路开关的闭合和断开，用存储示波器记\n录手动操作维修旁路开关闭合和断开时，UPS（或INV）输出电压波形，其切换时间应符合5.25.2 的\n规定。\n6.23.7 交流旁路输入试验\n6.23.7.1 旁路输入隔离变压器的电气绝缘性能试验的试验方法同6.3，试验结果应符合5.25.1 的规\n定。\n6.23.7.2 当交流旁路配置有稳压器时，交流输入电压在5.2 规定的范围内变化，在额定阻性负载条件\n下，稳压器调压范围和稳压精度应符合5.25.1 的规定。"
    },
    {
      "page_num": 34,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n6.24 保护及报警功能试验\n按一体化电源设备的技术条件设定保护值和报警值，人为模拟各种故障，观察一体化电源设备的动\n作情况，应符合5.26 的规定。\n6.25 监控装置试验\n6.25.1 一般功能试验\n检验监控装置的一般功能，应符合5.27.1 的规定。\n6.25.2 参数设置功能试验\n检验监控装置对被控对象的运行参数设定、运行方式设定及控制方式选择功能，应符合5.27.2 的规\n定。\n6.25.3 蓄电池管理功能试验\n6.25.3.1 在监控装置上设定均衡充电周期（长期浮充电时间）、均衡充电时间和均衡充电转浮充电的\n条件（转浮充电流值和延迟时间）。监控装置控制充电装置在均衡充电和浮充电之间相互转换的功能应\n符合5.27.3.1 的规定。其中，均衡充电转浮充电包括两种情况：\na） 达到均衡充电设定的时间；\nb） 均衡充的电流值和延迟时间达到设定的条件。\n6.25.3.2 在监控装置上设定由于蓄电池放电而需要转均衡充电的条件（按蓄电池放电时间或按蓄电池\n放电容量）。在蓄电池处于浮充电状态时，断开充电装置的交流输入电源，使蓄电池放电。当充电装置\n恢复供电后，能按设定条件进入蓄电池均衡充电状态，由均衡充电转为浮充电的试验方法同6.25.3.1，\n试验结果应符合5.27.3.2 的规定。\n6.25.3.3 蓄电池处于浮充电状态，在监控装置上设定温度补偿系数，人为改变温度传感器的环境温度，\n检查蓄电池浮充电压的温度补偿功能，应符合5.27.3.3 的规定。\n6.25.3.4 分别在蓄电池均衡充电、浮充电和放电状态下，检查监控装置的蓄电池电压检测功能，检查\n结果应符合5.27.3.4 的规定。\n6.25.3.5 当配置蓄电池内阻测试仪时，蓄电池在浮充电状态下，在监控装置上设定检测参数并启动蓄\n电池内阻测试，蓄电池内阻测试和温度测试结果应符合5.27.3.5 的规定。\n6.25.3.6 当配置AINV 时，充电装置停止工作，在监控装置上设定放电参数并启动AINV，试验结果\n应符合5.27.3.6 的规定。\n6.25.4 显示和检测功能试验\n6.25.4.1 显示功能\n一体化电源设备在正常运行状态下，人为模拟各种运行工况，检查监控装置的显示功能，应符合\n5.27.4.1 的规定。\n6.25.4.2 检测功能\n6.25.4.2.1 测量准确度\n测量准确度试验按以下方法进行，试验结果应符合5.27.4.2.1 的规定：\na)\n电压、电流和温度测量准确度试验，按DL/T 856—201x 中7.2.4 规定的方法进行；\nb)\n绝缘监测的母线对地电压和母线对地电阻测量准确度试验，按DL/T 1392—2014 中7.6 和7.7\n规定的方法进行；\nc)\n单只蓄电池电压测量准确度试验，按DL/T 1397.1—2014 中7.3.2 规定的方法进行；"
    },
    {
      "page_num": 35,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\nd)\n蓄电池内阻测量准确度试验，按DL/T 1397.5—2014 中7.3.1 规定的方法进行；\n6.25.4.2.2 检测周期\n高速开关量输入端口的状态检测周期试验，按DL/T 856—201x 中7.2.6.1 规定的方法进行，试验结\n果应符合5.27.4.2.2 的规定。\n6.25.5 通信功能试验\n6.25.5.1 通信接口和通信协议应符合5.27.5.1 的规定。\n6.25.5.2 与监控装置通信接口连接的上位计算机应能正确的接收监控装置上传的运行数据，试验结果\n应符合5.27.5.2 的规定。\n6.25.5.3 模拟一体化电源设备的各种运行工况和故障状态，与监控装置通信接口连接的上位计算机应\n能正确的接收监控装置上传的运行状态和报警信息，试验结果应符合5.27.5.3 的规定。\n6.25.5.4 通过与监控装置通信接口连接的上位计算机应能实现5.27.5.4 规定的遥控功能。\n6.26 电磁兼容性试验\n6.26.1 抗扰度试验\n6.26.1.1 工作条件\n一体化电源设备的抗扰度试验，应在额定输入电压、额定输出电压、负载电流不小于10％额定值\n的条件下进行试验。\n6.26.1.2 合格判定\n试验过程中被测设备性能正常或试验结束后被测设备能自行恢复原性能，则判定为合格。\n6.26.1.3 静电放电抗扰度试验\n按GB/T 17626.2 中规定的方法进行，按5.28.1.1 规定的试验等级在以下部位施加信号：柜体、显示\n屏、指示灯、开关及前面板信号端口等。\n6.26.1.4 电快速瞬变脉冲群抗扰度试验\n按GB/T 17626.4 中规定的方法进行，按5.28.1.2 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.5 浪涌(冲击)抗扰度试验\n按GB/T 17626.5 中规定的方法进行，按5.28.1.3 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.6 阻尼振荡波抗扰度试验\n按GB/T 17626.18 中规定的方法进行，按5.28.1.4 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.7 射频电磁场辐射抗扰度试验\n按GB/T 17626.3 中规定的方法进行，按5.28.1.5 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.1.8 射频场感应的传导骚扰抗扰度试验\n按GB/T 17626.6 中规定的方法进行，按5.28.1.6 规定的试验等级在以下端口施加信号：交流输入、"
    },
    {
      "page_num": 36,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.9 工频磁场抗扰度试验\n按GB/T 17626.8 中规定的方法进行，按5.28.1.7 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.1.10 阻尼振荡磁场抗扰度试验\n按GB/T 17626.10 中规定的方法进行，按5.28.1.8 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.2 电磁发射试验\n6.26.2.1 工作条件\n电磁发射试验时，一体化电源设备应在额定输入电压和额定输出电压条件下，分别在额定阻性负载\n和50％额定阻性负载条件下进行试验。\n6.26.2.2 合格判定\n电磁发射限值不超过5.28.2.1 和5.28.2.2 的规定，则判定为合格。\n6.26.2.3 传导发射限值试验\n按GB/T 9254 中规定的方法进行，对交流输入端口或直流输入端口进行测试。\n6.26.2.4 辐射发射限值试验\n按GB/T 9254 中规定的方法进行，对一体化电源设备柜体进行测试。\n7 检验规则\n7.1 一般要求\n一体化电源设备检验分出厂试验和型式试验。\n7.2 出厂试验\n一体化电源设备应逐台进行出厂试验、试验合格后方可给予出厂合格证。\n7.3 型式试验\n一体化电源设备属于下列情况时需进行型式试验：\na） 新设计投产的一体化电源设备（包括转厂生产）；\nb） 当设计、工艺、材料、主要元器件改变而影响到一体化电源设备性能时；\nc） 停产两年以上再次生产时；\nd） 在正常生产情况下，每五年进行一次型式试验。\n7.4 检验项目\n型式试验和出厂试验项目见表14。表14 中规定了一体化电源设备最全配置时的全部检验项目，对\n于单一电源设备或任意几种电源组成的一体化电源设备，应根据实际配置对表中检验项目进行删减。\n表14 检验项目"
    },
    {
      "page_num": 37,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n序\n号\n检验项目\n直流\n电源\nUPS\nINV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n技术要求\n\n一般检查\n√√\n√√\n√√\n√√\n√√\n5.3\n\n电气间隙和爬电距离\n√√\n√√\n√√\n√√\n√√\n5.4\n\n电气绝\n缘性能\n绝缘电阻\n√√\n√√\n√√\n√√\n√√\n5.5.1\n工频耐压\n√√\n√√\n√√\n√√\n√√\n5.5.2\n冲击耐压\n√\n√\n√\n√\n√\n5.5.3\n\n防护等级\n√\n√\n√\n√\n√\n5.6\n\n噪声\n√\n√\n√\n√\n√\n5.7\n\n温升\n√\n√\n√\n√\n√\n5.8\n\n蓄电池组容量\n√√\n—\n—\n—\n—\n5.9\n\n事故放电能力\n√\n—\n—\n—\n—\n5.10\n\n负荷能力\n√\n—\n—\n—\n—\n5.11\n\n连续供电能力\n√\n—\n—\n—\n—\n5.12\n\n控制母线的电压调整功能\n√√\n—\n—\n—\n—\n5.13\n\n电压和电流调节范围\n√√\n√\n√\n√√\n√√\n5.14\n\n稳流精度\n√√\n—\n—\n—\n√\n5.15.1\n\n稳压精度\n√√\n√√\n√√\n√√\n—\n5.15.1\n\n纹波\n系数\n纹波电压峰值系数\n或\n峰—峰值杂音电压\n√√\n—\n—\n√√\n—\n5.15.2.1\n或\n5.15.2.2\n反灌纹波电压\n—\n√\n√\n√\n—\n5.15.2.3\n\n直流电流整定误差\n√√\n—\n—\n—\n√√\n5.16.1\n\n直流电压整定误差\n√√\n—\n—\n√√\n—\n5.16.2\n\n谐波电流\n√\n√\n—\n—\n√\n5.17\n\n并机均流性能\n√√\n√√\n√√\n√√\n√√\n5.18\n\n限压及限流特性\n√√\n—\n—\n—\n—\n5.19\n\n效率及\n功率因\n数\n效率\n√\n√\n√\n√\n√\n5.20.1\n输入功率因数\n√\n√\n—\n—\n—\n5.20.2\n\n动态电压瞬变范围和瞬变响应恢复时间\n—\n√\n√\n√\n—\n5.21\n\n软启动特性\n√\n—\n—\n—\n—\n5.22\n\n开关机过冲幅度\n—\n—\n—\n√\n—\n5.23\n\n启动冲击电流\n—\n√\n√\n√\n—\n5.24\n\nUPS 和\nINV 的\n其它要\n求\n同步精度\n—\n√\n√\n—\n—\n5.25.1\n输出频率\n—\n√√\n√√\n—\n—\n电压不平衡度\n—\n√√\n√√\n—\n—\n电压相位偏差\n—\n√√\n√√\n—\n—\n电压波形失真度\n—\n√√\n√√\n—\n—\n总切换时间\n—\n√\n√\n—\n—\n维修旁路开关切换时间\n—\n√\n√\n—\n—\n5.25.2"
    },
    {
      "page_num": 38,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n序\n号\n检验项目\n直流\n电源\nUPS\nINV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n技术要求\n交流旁\n路输入\n隔离变\n压器\n绝缘电阻\n—\n√√\n√√\n—\n—\n5.25.1\n工频耐压\n—\n√√\n√√\n—\n—\n5.25.1\n冲击耐压\n—\n√\n√\n—\n—\n5.25.1\n交流旁路输入调压器\n—\n√√\n√√\n—\n—\n5.25.1\n\n保护及\n报警功\n能\n过压和欠压保护\n√√\n√√\n√√\n√√\n√√\n5.26.1\n过载和短路保护\n√\n√\n√\n√\n√\n5.26.2\n绝缘监测要求\n√√\n—\n—\n—\n—\n5.26.3\n电压监测要求\n√√\n—\n—\n—\n—\n5.26.4\n电流监测要求\n√√\n—\n—\n—\n—\n5.26.5\n蓄电池组供电回路监测要求\n√√\n—\n—\n—\n—\n5.26.6\n故障报警及报警精度\n√√\n√√\n√√\n√√\n√√\n5.26.7\n\n监控\n装置\n一般功能要求\n√√\n√√\n√√\n√√\n√√\n5.27.1\n参数设置功能\n√√\n—\n—\n√√\n√√\n5.27.2\n蓄电池管理功能\n√√\n—\n—\n—\n√√\n5.27.3\n显示和检测功能\n√√\n√√\n√√\n√√\n√√\n5.27.4\n通信功能\n√√\n√√\n√√\n√√\n√√\n5.27.5\n\n抗扰度\n静电放电抗扰度\n√\n√\n√\n√\n√\n5.28.1.1\n电快速瞬变脉冲群抗扰度\n√\n√\n√\n√\n√\n5.28.1.2\n浪涌(冲击)抗扰度\n√\n√\n√\n√\n√\n5.28.1.3\n阻尼振荡波抗扰度\n√\n√\n√\n√\n√\n5.28.1.4\n射频电磁场辐射抗扰度\n√\n√\n√\n—\n—\n5.28.1.5\n射频场感应的传导骚扰抗扰度\n√\n√\n√\n—\n—\n5.28.1.6\n工频磁场抗扰度\n√\n√\n√\n—\n—\n5.28.1.7\n阻尼振荡磁场抗扰度\n√\n√\n√\n—\n—\n5.28.1.8\n\n电磁发\n射限值\n传导发射限值\n√\n√\n√\n—\n—\n5.28.2.1\n辐射发射限值\n√\n√\n√\n—\n—\n5.28.2.2\n注1：表中符号“√√”表示需要型式试验和出厂试验。\n注2：表中符号“√”表示仅需要型式试验。\n注3：表中符号“—”表示无试验要求。\n8 标志、包装、运输、储存\n8.1 标志\n8.1.1 铭牌\n每套设备必须有铭牌，应安装在设备的明显位置，铭牌上应标明以下内容：\na)\n设备名称。\nb)\n型号。\nc)\n技术参数："
    },
    {
      "page_num": 39,
      "is_toc_page": false,
      "text": "DL / T 1074 — 2019\n\n蓄电池组额定容量，Ah；\n额定交流输入电压，V；\n直流额定电流，A；\n直流标称电压，V；\nUPS 额定容量，kVA；\nINV 额定容量，kVA；\n电力用DC/DC 额定输出电流，A；\n双向DC/DC 额定输出电流，A；\n通信用DC/DC 额定输出电流，A；\nAINV 额定输入电流，A。\nd)\n质量，kg。\ne)\n出厂编号。\nf)\n制造年月。\ng)\n制造单位名称或标识。\n8.1.2 标识\n设备内的各种开关、仪表、信号灯、母线等，应有相应的文字符号作为标识，开关还应有旋转方向\n及开合位置标识，并与接线图上的文字符号一致，要求字迹清晰易辨、不退色、不脱落、布置均匀、便\n于观察。\n8.2 包装\n一体化电源设备的包装应防潮、防振、防腐蚀并符合GB/T 13384 的规定。\n8.3 运输\n一体化电源设备在运输过程中，不应有剧烈振动、冲击、重压、暴晒、雨淋和倾倒放置。\n8.4 储存\n一体化电源设备在存储期间，应放在空气流通，温度在-25℃～+55℃之间，月平均相对湿度不大\n于90％，无腐蚀性和爆炸气体的仓库内，存储期间不应淋雨、暴晒、凝露和霜冻。\n9 应提供的随机文件\n一体化电源设备的包装箱内应提供以下文件：\na)\n装箱清单；\nb)\n使用说明书；\nc)\n电气原理图和接线图；\nd)\n出厂检验报告；\ne)\n合格证。"
    }
  ],
  "cleaned_full_text": "ICS 27.100\nF 29\n备案号：×××××-20××\n\n中华人民共和国电力行业标准\nDL / T 1074 — 2019\n代替DL / T 1074 — 2007\n\n电力用直流和交流\n一体化不间断电源设备\n\nIntegrated uninterruptible power supply equipment\nof DC and AC for power system\n\n2019-06-04发布\n2019-10-01实施\n\n国家能源局 发 布\n\nDL / T 1074 — 2019\nIII\n\n前 言\n本标准按照GB/T 1.1-2009给出的规则起草。\n本标准是对DL/T 1074—2007《电力用直流和交流一体化不间断电源设备》的全面修订。\n本标准与DL/T 1074—2007的主要差异如下：\n——增加了设备配置的要求；\n——修改了交流输入电压波动范围；\n——修改了电气间隙和爬电距离；\n——修改了绝缘试验电压值；\n——修改了对噪声的要求；\n——修改了蓄电池放电终止电压值；\n——修改了蓄电池冲击放电电流值；\n——修改了输出电压调节范围的要求；\n——删除了相控型充电装置的分类；\n——增加了电力用直流变换电源和有源逆变电源的要求；\n——增加了直流电流和直流电压整定误差的要求；\n——增加了开关机过冲幅度和启动冲击电流的要求；\n——增加了电力用交流不间断电源维修旁路开关同步闭锁的要求；\n——增加了直流电源负母线对地电压限值的要求；\n——增加了交流窜电和直流互窜报警要求；\n——删除了闪光报警要求；\n——增加了电流监测的要求；\n——增加了蓄电池回路监测的要求；\n——增加了紧急报警信号；\n——增加了监控装置显示方式的要求；\n——增加了单只蓄电池电压检测和内阻检测的要求；\n——修改了检测精度和检测周期的要求；\n——补充了电磁兼容性的要求；\n——删除了资料性附录A、资料性附录B、资料性附录C和资料性附录D。\n本标准实施后代替DL/T 1074—2007。\n本标准由中国电力企业联合会提出。\n本标准由电力行业高压开关设备及直流电源标准化技术委员会归口。\n本标准负责起草单位: 深圳奥特迅电力设备股份有限公司、中国电力科学研究院、山东鲁能智能技\n术有限公司。\n本标准参加起草单位: 国网四川省电力公司电力科学研究院、许继电源有限公司、上海电气输配电\n试验中心有限公司、深圳供电局有限公司、国网冀北电力有限公司张家口供电公司、国网重庆市电力公\n司检修分公司、许昌开普检测研究院股份有限公司、国网上海市电力公司检修公司、国家电投集团科学\n技术研究院有限公司、广东电网电力调度控制中心、广西电网有限责任公司电力科学研究院、国网河北\n省电力公司、大连市旅顺电力电子设备有限公司、山东泰开自动化有限公司、广东电网有限责任公司电\n力科学研究院、艾默生网络能源有限公司、中国南方电网有限责任公司超高压输电公司广州局、四川电\n力设计咨询有限责任公司、国网江苏省电力公司电力科学研究院、日升集团有限公司、国网安徽省电力\n公司电力科学研究院、国网辽宁省电力有限公司电力科学研究院、易事特集团股份有限公司、烟台东方\n\nDL / T 1074 — 2019\nIV\n电子玉麟电气有限公司、青岛海汇德电气有限公司。\n本标准主要起草人: 王凤仁、赵梦欣、张振乾、孟祥军、李晶、顾霓鸿、罗治军、孔祥军、杨忠亮、\n王洪、赵应春、陈卓、戴春怡、王文东、赵军、刘玮、周柯、苗俊杰、周广渊、徐庆峰、陈义龙、孙瑞、\n龙民权、潘峰、赵科、李全喜、邓爱月、杨为、吴志琪、王典伟、李雪峰、李红桥、张国君、于士友。\n本标准历次版本发布情况：\n——DL/T 1074—2007\n本标准在执行过程中的建议或意见反馈至中国电力企业联合会标准化中心(北京市白广路二条一\n号，100761)。\n\nDL / T 1074 — 2019\n\n电力用直流和交流一体化不间断电源设备\n1 范围\n本标准规定了电力用直流和交流一体化不间断电源设备（以下简称一体化电源设备）的型号和额定\n值、技术要求、试验方法、检验规则、标志、包装、运输、储存等的要求。\n本标准适用于发电厂、变（配）电站和其它电力工程直流和交流一体化不间断电源设备的设计、制\n造、选择、订货和试验。也适用于电力用交流不间断电源（以下简称UPS）、电力用逆变电源（以下简\n称 INV）、电力用直流变换电源（以下简称电力用DC/DC）、双向直流变换电源（以下简称双向DC/DC）、\n通信用直流变换电源（以下简称通信用DC/DC）、有源逆变电源（以下简称AINV）的设计、制造、选\n择、订货和试验。\n2 规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅所注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T 2900.1 电工术语 基本术语\nGB/T 2900.32 电工术语 电力半导体器件\nGB/T 2900.33 电工术语 电力电子技术\nGB/T 4208—2017 外壳防护等级\nGB/T 4728.1 电气简图用图形符号 第1 部分：一般要求\nGB/T 4728.7 电气简图用图形符号 第7 部分：开关、控制和保护器件\nGB/T 9254 信息技术设备的无线电骚扰限值和测量方法\nGB/T 13384 机电设备包装通用技术条件\nGB/T 17626.2 电磁兼容 试验和测量技术 静电放电抗扰度试验\nGB/T 17626.3 电磁兼容 试验和测量技术 射频电磁场辐射抗扰度试验\nGB/T 17626.4 电磁兼容 试验和测量技术 电快速瞬变脉冲群抗扰度试验\nGB/T 17626.5 电磁兼容 试验和测量技术 浪涌(冲击)抗扰度试验\nGB/T 17626.6 电磁兼容 试验和测量技术 射频场感应的传导骚扰抗扰度试验\nGB/T 17626.8 电磁兼容 试验和测量技术 工频磁场抗扰度试验\nGB/T 17626.10 电磁兼容 试验和测量技术 阻尼振荡磁场抗扰度试验\nGB/T 17626.18 电磁兼容 试验和测量技术 阻尼振荡波抗扰度试验\nDL/T 329 基于DL/T 860 的变电站低压电源设备通信接口\nDL/T 459 电力用直流电源设备\nDL/T 856—201x 电力用直流电源和一体化电源监控装置\nDL/T 1392—2014 直流电源绝缘监测装置技术条件\nDL/T 1397.1—2014 电力直流电源系统用测试设备通用技术条件 第1 部分：蓄电池电压巡检仪\nDL/T 1397.5—2014 电力直流电源系统用测试设备通用技术条件 第5 部分：蓄电池内阻测试仪\nDL/T 5044 电力工程直流电源系统设计技术规程\n\nDL/T 5491 电力工程交流不间断电源系统设计技术规程\n\nDL / T 1074 — 2019\n\n3 术语和定义\nGB/T 2900.1、GB/T 2900.32、GB/T 2900.33、DL/T 459、DL/T 1392—2014中确立的以及下列术语\n和定义适用于本标准。\n3.1\n一体化电源设备 integrated power supply equipment\n将直流电源、电力用交流不间断电源（UPS）、电力用逆变电源（INV）、双向直流变换电源（双\n向DC/DC）、通信用直流变换电源（通信用DC/DC）、有源逆变电源（AINV）等装置组合为一体，共\n享直流电源的蓄电池组，并统一监控的成套设备。\n该组合是以直流电源为核心，直流电源与UPS、INV和通信用DC/DC中的任意一种及一种以上电源\n所构成的组合体，均称为一体化电源设备。\n3.2\n电力用交流不间断电源 uninterruptible powers supply for power system\n简称UPS。由整流器和逆变器等组成的一种电源装置，它与直流电源的蓄电池组配合，能提供符合\n要求的交流不间断电源。该装置的直流输入回路与交流回路之间是电气隔离的。\n3.3\n电力用逆变电源 inverter for power system\n简称INV。一种不含整流器的电力用交流不间断电源装置。\n3.4\n电力用直流变换电源 DC-DC converter for power system\n简称电力用DC/DC。一种DC-DC 电源变换装置，其输入与直流电源的直流母线相连接，输出特\n性符合直流电源的要求。该装置的输入端口与输出端口之间是电气隔离的。\n3.5\n双向直流变换电源 bidirectional DC/DC converter\n简称双向DC/DC。一种由两台电力用DC/DC 反向并联而构成的双端口(或四端口)直流电源变换装\n置，其电流流动方向具有无缝切换的性能。该装置的各个端口之间是电气隔离的。\n3.6\n通信用直流变换电源 DC-DC converter for telecommunication\n简称通信用DC/DC。一种DC-DC 电源变换装置，其输入与直流电源的直流母线相连接，输出特\n性符合通信电源的要求。该装置的输入端口与输出端口之间是电气隔离的。\n3.7\n有源逆变电源 active inverter\n简称AINV。一种将直流电能转换为交流电能并馈入交流电网的逆变电源装置。\n3.8\n功率因数 power factor\n在理想正弦波电压下，有功功率与视在功率之比。\n3.9\n动态电压瞬变范围 transient voltage variation range\n输入电压不变、负载突变时和输出为额定负载不变、输入电压突变时，输出电压的变化量。\n3.10\n\n瞬变响应恢复时间 recovery time\n从输出电压突变并超出稳压精度范围的时刻起，到恢复至稳压精度范围内并不再超出该范围的时刻\n止，所需的时间。\n3.11\n\n电流波峰系数 current peak factor\n\nDL / T 1074 — 2019\n\n当负载为非线性时，允许的最大输出电流峰值与输出电流有效值之比。\n3.12\n\n失真度 distortion factor\n谐波分量的方均根值与基波分量有效值之比。\n3.13\n\n总切换时间 total transfer time\n从电力用交流不间断电源输出异常或输出超出允差条件的时刻起，到完成输出量切换时刻止，所需\n的时间。\n4 型号和额定值\n4.1 型号\n一体化电源设备的型号宜采用以下方式进行编制：\nDY □-□/□/□-U □-I □-B □-D □-A □\n\nAINV 额定输入电流（A）\nAINV\n通信用DC/DC 额定输出电流(A)×通信用DC/DC 组数\n通信用DC/DC\n双向DC/DC 额定输出电流(A)\n双向DC/DC\nINV 额定容量（kVA）\nINV\nUPS 额定容量(kVA)×UPS 组数\nUPS\n充电装置额定输出电流(A)×充电装置组数\n充电装置标称输出电压(V)\n蓄电池组容量(Ah)×蓄电池组数\n设计序号\n电力用一体化电源设备\n示例：型号DY01-300×2/220/60×2-U05×2-I03-B45-D30×2-A30，表示该一体化电源设备的配置为：2 组\n300 Ah 蓄电池组、2 组220 V/60 A 充电装置、2 组5 kVA 的UPS、INV 的容量为3 kVA、双向DC/DC 的额定\n电流为45 A、2 组额定输出电流30 A 的通信用DC/DC、AINV 的额定输入电流为30 A。\n4.2 额定值\n4.2.1 交流额定输入电压\n单相：220V；\n三相：380V。\n4.2.2 交流额定输入频率\n50Hz。\n4.2.3 直流额定输出电压\n\nDL / T 1074 — 2019\n\n50V、115V、230V。\n4.2.4 直流标称输出电压\n48V、110V、220V。\n4.2.5 充电装置额定输出电流\n充电装置额定输出电流宜优先采用下列数值：\n10 A、15 A、20 A、30 A、40 A、50 A、60 A、80 A、100 A、160 A、200 A、250 A、300 A、400 A、\n500 A。\n4.2.6 蓄电池额定容量\n100 Ah ~3000 Ah。\n4.2.7 交流额定输出电压\n单相：220V；\n三相：380V。\n注：若有特殊电压要求，应与制造商协商确定。\n4.2.8 交流额定输出频率\n50Hz。\n注：若有特殊频率要求，应与制造单位协商确定。\n4.2.9 交流额定输出容量\nUPS、INV额定输出容量宜优先采用下列数值：\n单相输出:1 kVA、2 kVA、3 kVA、5 kVA、7.5 kVA、8 kVA、10 kVA、15 kVA、20 kVA、25 kVA、\n30 kVA；\n三相输出: 8 kVA、10 kVA、15 kVA、20 kVA、25 kVA、30 kVA、40 kVA、50 kVA、75 kVA、100 kVA、\n125 kVA。\n5 技术要求\n5.1 正常使用的环境条件\n5.1.1 海拔不超过2 000 m，高海拔环境，应根据国家相关标准降额使用。\n5.1.2 环境温度不高于40 ℃，不低于-5 ℃。\n5.1.3 日平均相对湿度不大于95％，月平均相对湿度不大于90％，无凝露。\n5.1.4 振动水平加速度不超过0.3 g，垂直加速度不超过0.15 g。\n5.1.5 安装使用地点无强电磁干扰，外磁场感应强度不超过0.5 mT。\n5.1.6 安装垂直倾斜度不超过5％。\n5.1.7 使用地点无爆炸危险介质、无腐蚀金属和破坏绝缘的有害气体及导电介质，不允许有霉菌存在。\n5.2 正常使用的电气条件\n5.2.1 交流输入电压波动范围不超过额定值的﹣15％～﹢20％。\n5.2.2 交流输入电源频率波动范围不超过额定值的±2％。\n5.2.3 交流输入电压三相不平衡度不超过5％。\n\nDL / T 1074 — 2019\n\n5.2.4 交流输入电压为正弦波，总谐波含量不超过10％。\n5.2.5 UPS、INV、通信用DC/DC 和AINV 的直流输入电压范围不超过直流电源标称电压的80％～\n120％，电力用DC/DC 和双向DC/DC 的直流输入电压范围不超过直流电源标称电压的85％～120％。\n注：特殊要求的直流输入电压范围由制造单位根据蓄电池的参数自行确定。\n5.3 一般要求\n5.3.1 设备配置\n5.3.1.1 直流电源的接线方式、充电装置的组数和额定电流、蓄电池的组数和额定容量、直流断路器\n和熔断器的选择等应符合DL/T 5044 相关规定（DL/T 5044 未涉及的内容除外）。模块化的电源装置，\n在每个模块的电源输入端应配置独立的输入断路器。\n5.3.1.2 UPS 和INV 的接线方式、组数、容量、结构要求等应符合DL/T 5491 相关规定。\n5.3.1.3 额定功率3 kW 及以上的充电模块宜采用三相交流输入；额定容量5 kVA 及以上的UPS 宜采\n用三相三线制输入；额定输入功率5 kW 及以上的AINV 宜采用三相交流输出。\n5.3.1.4 一体化电源设备应在以下位置配置数字式测量表计（其中电流表不低于4 ½位、电压表不低于\n4 位）：充电装置输出电压、直流母线电压、蓄电池组电压、蓄电池组电流、UPS 输出电压、UPS 输出\n电流、通信用DC/DC 输出电压等，也可根据测量精度的需要配置独立的浮充电流表。\n5.3.1.5 一体化电源设备的交流输入侧应配置C 级防雷器，防雷器应带有故障报警信号并配置独立的\n断路器。\n5.3.2 结构要求\n5.3.2.1 柜体外形尺寸优先选择以下两种规格之一（高度尺寸不含眉头）：\na) 2200+2.5 -2.5mm×800 0 -2.0 mm×600+1.5 -1.5mm（优选值）（高×宽×深）；\nb) 2300+2.5 -2.5mm×800 0 -2.0 mm×800+1.5 -1.5mm（高×宽×深）。\n5.3.2.2 柜体应采用高强度钢组合结构，组装过程中不得采用打孔焊接工艺，柜体应进行防锈处理、\n底部应提供地脚螺栓孔，柜体结构应保证安全起吊和运输。\n5.3.2.3 柜体应设有保护接地，接地处应有防锈措施和明显标志，柜体内底部应装有截面不小于\n4 mm×25 mm 接地铜排。\n5.3.2.4 柜体门与柜体之间应采用截面不小于4 mm\n2的多股软铜线连接，柜体门应开闭灵活，开启角\n不小于90°。\n5.3.2.5 所有紧固件应具有防腐镀层或涂层，紧固连接应有防松措施。\n5.3.2.6 元件和端子应排列整齐、层次分明、不重叠，便于维护拆装。长期带电发热元件的安装位置\n宜在柜内上方，交流端子和直流端子应分别布置在柜内不同层（侧），正负极端子之间应隔离，端子排\n宜布置在距离柜体底部350 mm～1 700 mm 范围内。\n5.3.2.7 直流电源宜配置专用的稳流精度和稳压精度试验端子，便于现场定检时的接线。\n5.3.2.8 柜体应具有良好的通风散热条件，必要时可采用强制通风措施。\n5.3.2.9 蓄电池柜内蓄电池间距不小于15 mm，蓄电池与上层隔板间距不小于150 mm。\n5.3.2.10 蓄电池架应设有保护接地，蓄电池与层板间宜有绝缘措施。\n5.3.3 元器件要求\n5.3.3.1 各种元器件和材料的选型应符合国家标准或行业标准的规定，并有合格证或证明质量合格的\n文件。不得选用淘汰的、落后的元器件。\n5.3.3.2 导线、指示灯、按钮、涂漆等的颜色，应符合国家标准或行业标准的规定。\n5.3.3.3 重要位置的熔断器应装有报警接点、重要位置的断路器应装有辅助接点和报警接点，例如：\n蓄电池组出口、充电装置输出、交流进线等。\n\nDL / T 1074 — 2019\n\na)\n各电路与地（即金属框架）之间；\nb)\n交流电路与直流电路之间；\nc)\n无电气联系的输入电路与输出电路之间。\n5.5.3.2 在5.5.3.1 规定的部位应能承受表2 规定的标准雷电波的冲击电压试验。试验后，一体化电\n源设备的主要功能应符合标准规定。在试验过程中，允许出现不导致损坏绝缘的闪络，如果出现闪络，\n则应复查工频耐压，工频耐压试验电压为规定值的75％。\n5.6 防护等级\n柜体外壳防护等级不应低于GB/T 4208—2017中IP20的规定。\n5.7 噪声\n一体化电源设备正常运行时，自冷式设备的噪声不应大于55 dB(A声级)。风冷式设备的噪声在额定\n负载的50％及以下时不应大于60 dB(A声级)、额定负载时不应大于65 dB(A声级)。\n5.8 温升\n在额定负载下长期运行时，一体化电源设备各部件的极限温升不应超过表3 的规定。\n表3 一体化电源设备各部件极限温升\n部件或器件名称\n极限温升\nK\n整流管外壳\n\n晶闸管外壳、功率晶体管外壳\n\n硅链调压装置的硅堆外壳\n\n电阻发热元件距外表30 mm 处\n\n与发热元件连接的塑料绝缘线\n\n高频变压器和高频电抗器\n\n工频变压器绕组、工频电抗器绕组\nB 级绝缘\n\nF 级绝缘\n\nH 级绝缘\n\n母线连接处\n铜——铜\n\n铜搪锡——铜搪锡\n\n铜镀银——铜镀银\n\n操作手柄\n金属材料\n15a\n绝缘材料\n25a\n可触及的外壳和覆板\n金属材料\n30a\n绝缘材料\n40a\na 除另有规定外，对于可以触及，但正常工作时不需要触及的手柄、外壳和覆板，允许其温升比标准高10 K。\n5.9 蓄电池组容量\n阀控式密封铅酸蓄电池组按表4 规定的放电电流和放电终止电压进行容量试验。蓄电池组允许进行\n三次充放电循环，在三次充放电循环内容量应达到额定值。\n\nDL / T 1074 — 2019\n\n额定电流的20％～100％；\nb) 充电装置在稳压状态下，输出电流在额定值的0％～100％范围内，其输出电压调节范围为标称\n电压的80％～120％（当直流电源配置固定型排气式铅酸蓄电池时，充电装置输出电压调节范\n围为标称电压的80％～130％）；\nc) UPS 和INV 在逆变输出状态下，输出电流在额定值的0％～100％范围内，其输出电压调节范\n围为额定电压的100％～105％；\nd) 电力用DC/DC 和双向DC/DC 在稳压输出状态下，输出电流在额定值的0％～100％范围内，\n其输出电压调节范围为标称电压的90％～110％；\ne) 通信用DC/DC 在稳压输出状态下，输出电流在额定值的0％～100％范围内，其输出电压调节\n范围为标称电压的100％～112％；\nf) AINV 的直流输入电流调节范围为额定输入电流的20％～100％。\n5.15 稳流精度、稳压精度及纹波系数\n5.15.1 稳流精度和稳压精度\n在5.14 规定的电压和电流范围内，充电装置的稳流精度、稳压精度，UPS、INV、电力用DC/DC、\n双向DC/DC、通信用DC/DC 的稳压精度，AINV 直流输入电流的稳流精度，不应超过表6 的规定。\n表6 稳流精度、稳压精度及纹波系数\n项目名称\n充电装置\nUPS、INV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n稳压精度\n％\n±0.5\n±3\n±0.5\n±0.6\n—\n稳流精度\n％\n±1\n—\n—\n—\n±2\n纹波电压峰值系数\n％\n0.5\n—\n0.5\n见5.15.2.2\n—\n5.15.2 纹波系数\n5.15.2.1 纹波电压峰值系数\n充电装置、电力用DC/DC 和双向DC/DC 的直流输出端纹波电压峰值系数不应超过表6 的规定。\n5.15.2.2 峰—峰值杂音电压\n通信用DC/DC 的直流输出端峰—峰值杂音电压不应超过200 mV。\n5.15.2.3 反灌纹波电压\nUPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 对直流母线的反灌纹波电压有效值系数\n不应超过0.5％。\n5.16 直流电流和直流电压的整定误差\n5.16.1 直流电流整定误差\n充电装置输出电流和AINV 输入电流的整定误差不应超过表6 规定的稳流精度范围；当整定电流值\n小于30A 时，充电装置的电流整定误差限值为±0.3 A、AINV 的电流整定误差限值为±0.6 A。\n5.16.2 直流电压整定误差\n\nDL / T 1074 — 2019\n\n5.20.1.3 电力用DC/DC、双向DC/DC 和通信用DC/DC 的效率不应低于表9 的规定。\n表9 电力用DC/DC、双向DC/DC 和通信用DC/DC 的效率\n装置类型\n额定输出功率\nkW\n标称输入电压\nV\n效率\n％\n电力用DC/DC\n双向DC/DC\n全系列\n\n通信用DC/DC\n单模块功率≤1.5\n\n单模块功率＞1.5\n\n5.20.1.4 高频开关型AINV 的效率不应低于80％，相控型AINV 的效率不应低于70%。\n5.20.2 功率因数\n5.20.2.1 充电装置的输入功率因数不应低于表7 的规定。\n5.20.2.2 UPS 交流主电源输入功率因数不应低于表8 的规定。\n5.21 动态电压瞬变范围和瞬变响应恢复时间\n5.21.1 UPS 和INV 的动态电压瞬变范围不应超过额定输出电压的±5％，瞬变响应恢复时间不应超过\n10 ms。\n5.21.2 通信用DC/DC 的动态电压瞬变范围不应超过输出标称电压的±5％，瞬变响应恢复时间不应\n超过200μs。\n5.21.3 电力用DC/DC 和双向DC/DC 的动态电压瞬变范围不应超过整定值的±10％，应能在500μs\n内将输出电压恢复到整定值的95％～105％范围内。\n5.22 软启动特性\n充电装置应具有软启动特性，软启动时间一般设定为3 s～8 s。\n5.23 开关机过冲幅度\n由于开关机引起的电力用DC/DC、双向DC/DC 和通信用DC/DC 的输出电压过冲幅度不应超过额\n定输出电压的5％。\n5.24 启动冲击电流\n由于启动引起的UPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 的直流输入冲击电流\n不应超过额定输入电流的150％。\n5.25 UPS 和INV 的其它要求\n5.25.1 UPS 和INV 的同步精度、输出频率、电压不平衡度、电压相位偏差、电压波形失真度、总切\n换时间不应超过表10 的规定，交流旁路输入隔离变压器和稳压器的技术指标应符合表10 的规定。\n5.25.2 UPS 和INV 的手动维修旁路开关应具有同步闭锁功能，当操作手动维修旁路开关时，总切换\n时间应符合表10 的规定。\n表10 UPS 和INV 的其它要求\n\nDL / T 1074 — 2019\n\n项目名称\n技术要求\n同步精度\n±2％\n输出频率\n(50±0.2) Hz\n电压不平衡度（适用于三相输出UPS）\n5％\n电压相位偏差（适用于三相输出UPS）\n3°\n电压波形失真度\n3％\n总切换时间\n冷备用模式\n旁路输出切换到逆变输出\n10 ms\n逆变输出切换到旁路输出\n4 ms\n双变换模式\n交流供电与直流供电相互切换\n0 ms\n旁路输出与逆变输出相互切换\n4 ms\n冗余备份模式\n串联备份，主机与从机相互切换\n4 ms\n并联备份，双机相互切换\n维修旁路开关\n维修旁路输出与逆变输出相互切换\n4 ms\n交流旁路输入\n隔离变压器\n绝缘电阻\n不小于100 MΩ\n工频耐压\n不小于3 kV\n冲击耐压\n不小于5 kV\n稳压器\nα\n调压范围\n不低于±10％\n稳压精度\n不超过±3％\nα 交流旁路输入的稳压器可根据需要选配。\n5.26 保护及报警功能\n5.26.1 过压和欠压保护\n充电装置、UPS、INV、电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有以下保护功能：\na） 当输入电压超过5.2 规定的交流电压或直流电压上限值时，应具有过压关机保护功能或输入自\n动切换功能，输入电压恢复正常后，应能自动恢复原工作状态；\nb） 当输入电压低于5.2 规定的交流电压或直流电压下限值时，应具有欠压保护功能或输入自动切\n换功能，输入电压恢复正常后，应能自动恢复原工作状态；\nc） 当输出过压时，充电装置、电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有过压关机保\n护功能，故障排除后，应能人工恢复工作；当输出过压时，UPS 和INV 应具有输出自动切换\n功能，故障排除后，应能自动恢复原工作状态；\nd） 当输出欠压时，充电装置、电力用DC/DC、双向DC/DC 和通信用DC/DC 可不具有保护动作，\n但故障排除后，应能自动解除报警；当输出欠压时，UPS 和INV 应具有输出自动切换功能，\n故障排除后，应能自动恢复原工作状态。\n当发生以下情况时，AINV 应自动关机保护：\na) 交流电网异常；\nb) 蓄电池组欠压；\nc) AINV 直流输入电流超过设定值的120%，且持续时间超过10 min 时。\n5.26.2 过载和短路保护\n5.26.2.1 充电装置应具有以下保护功能：\n当输出过载或短路时，应自动进入输出限流保护状态，故障排除后，应能自动恢复原工作状态。\n\nDL / T 1074 — 2019\n\n5.26.2.2 UPS 和INV 应具有以下保护功能：\na） 输出功率在额定值的105％～125％范围时，运行时间大于或等于10 min 后自动转旁路，故障\n排除后，应能自动恢复原工作状态；\nb） 输出功率在额定值的125％～150％范围时，运行时间大于或等于1 min 后自动转旁路，故障排\n除后，应能自动恢复原工作状态；\nc） 输出功率超过额定值的150％或短路时，应立刻转旁路。旁路开关应具有足够的过载能力使配\n电开关脱扣，故障排除后，应能自动恢复原工作状态。原则上配电开关的脱扣电流不应大于\nUPS（或INV）额定输出电流的50％；\nd） 旁路开关在过载不超过额定值的150％时，运行时间不应小于30 min。额定功率5 kVA 以下的\nUPS 和INV，在过载超过200％时，允许关机保护。\n5.26.2.3 电力用DC/DC、双向DC/DC 和通信用DC/DC 应具有以下保护功能：\na) 直流输入在标称电压的90%～120%的范围内，输出过载电流不超过额定值的200％时，运行时\n间大于或等于1 min 后自动将输出电流限定在额定值，故障排除后，应能自动恢复原工作状态；\nb) 输出过载电流超过200％或短路时，应自动进入输出限流保护状态，故障排除后，应能自动恢\n复原工作状态。\n5.26.3 绝缘监测要求\n5.26.3.1 直流电源应配置独立的绝缘监测装置（对于两组蓄电池两段直流母线的直流电源，每段直流\n母线应配置独立的绝缘监测装置），当直流母线绝缘水平低于表11 的规定或负母线对地电压的绝对值\n超出直流母线额定电压的55％时，应发出报警信号并显示以下信息：\na) 正母线对地电阻值、负母线对地电阻值；\nb) 正母线对地电压值、负母线对地电压值；\nc) 当具有馈线支路巡检功能时，应显示绝缘故障的馈线支路编号和馈线支路对地电阻值。\n表11 绝缘水平整定值\n直流电源标称电压\nV\n绝缘报警整定值\nkΩ\n直流电源标称电压\nV\n绝缘报警整定值\nkΩ\n\n5.26.3.2 直流电源应具有交流窜电监测及报警功能，当直流母线发生有效值10V 及以上交流窜电故\n障时，应能发出报警信号，并显示窜入交流电压的有效值。\n5.26.3.3 直流电源应具有直流互窜监测及报警功能，当发生直流互窜故障时，应能发出报警信号。\n5.26.4 电压监测要求\n直流电源的每段直流母线应配置独立的并具有以下功能的直流母线电压监测装置：\na) 能整定过压报警值、欠压报警值；\nb) 过压报警值的返回系数不小于0.95，欠压报警值的返回系数不大于1.05；\nc) 当发生过压、欠压故障时，应能发出报警信号（含无源接点输出）；\nd) 当发生失压故障时，应能有无源接点输出。\n5.26.5 电流监测要求\n5.26.5.1 当蓄电池组的充电电流超过设定值的110％，且持续时间超过10 min 时，应能发出报警信号。\n5.26.5.2 当蓄电池组的浮充电流超过预警值且持续时间超过1 h 时，应能发出报警信号。预警参考值：\n（1～5）mA/Ah。\n\nDL / T 1074 — 2019\n\n5.26.5.3 当UPS、INV 的负载电流超过预警值时，应能发出报警信号。预警参考值：额定输出电流\n的60％。\n5.26.5.4 当通信用DC/DC 的负载电流超过预警值时，应能发出报警信号。预警参考值：额定输出电\n流的60％。\n5.26.6 蓄电池回路监测要求\n在任何工况下，当蓄电池组脱离直流母线时，应能发出报警信号。蓄电池组脱离直流母线包括但不\n限于以下情况：蓄电池组开路、蓄电池组至直流母线的隔离电器、保护电器断开或故障等。\n5.26.7 故障报警及报警精度\n5.26.7.1 故障报警信号\n一体化电源设备当发生5.26.3～5.26.6 规定的报警内容及以下情况时，应能发出报警信号（报警信\n号包括本地显示、通信方式向远方上传和无源接点输出，其中无源接点输出，可根据实际需要进行配置）：\na） 直流电源报警信号：\n1)\n交流输入异常；\n2)\n蓄电池组过压、欠压、过温；\n3)\n单只蓄电池过压、欠压；\n4)\n蓄电池内阻异常（当配有内阻测试仪时）；\n5)\n蓄电池容量不足（当配有AINV 时）；\n6)\n馈线断路器脱扣；\n7)\n输入断路器脱扣；\n8)\n充电装置输出过压、欠压；\n9)\n充电装置故障；\n10) 绝缘监测装置故障;\n11) 蓄电池电压巡检仪装置故障。\nb） UPS、INV 报警信号：\n1)\nUPS 交流输入异常；\n2)\nUPS、INV 交流旁路输入异常；\n3)\nUPS、INV 直流输入异常；\n4)\nUPS、INV 输出过压、欠压；\n5)\nUPS、INV 输出转旁路（冷备用模式除外）；\n6)\n馈线断路器脱扣；\n7)\nUPS、INV 装置故障。\nc） 电力用DC/DC 和双向DC/DC 报警信号：\n1)\n电力用DC/DC、双向DC/DC 输出过压、欠压；\n2)\n电力用DC/DC、双向DC/DC 装置故障。\nd） 通信用DC/DC 报警信号：\n1)\n通信用DC/DC 输出过压、欠压；\n2)\n馈线断路器脱扣；\n3)\n通信用DC/DC 装置故障。\ne） 其它报警信号：\n1)\nAINV 装置故障；\n2)\n监控装置故障；\n3)\n防雷器故障；\n\nDL / T 1074 — 2019\n\n4)\n一体化电源设备总故障。\n5.26.7.2 紧急报警信号\n在5.26.7.1 中规定了一体化电源设备应具有的全部报警信号，其中的部分信号被列为紧急报警信号，\n紧急报警信号应具有无源接点输出（无源接点输出可根据需要进行合并）。被列为紧急报警信号的有：\na)\n直流母线电压异常；\nb)\n蓄电池组脱离直流母线；\nc)\n直流母线绝缘故障；\nd)\n充电装置输出欠压；\ne)\n交流输入电压异常；\nf)\nUPS 输出电压异常；\ng)\n通信用DC/DC 输出电压异常；\nh)\n监控装置故障。\n注：充电装置输出欠压，是指整组充电模块输出欠压，该状态是由监控装置根据充电模块上传的数据判定的。\n5.26.7.3 报警精度\n直流电压、直流电流的报警动作值不应超过整定值的±1％；交流电压、交流电流的报警动作值不\n应超过整定值的±2％。\n5.27 监控装置\n5.27.1 一般功能要求\n监控装置应具备对直流电源、UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC、AINV、\n蓄电池组和配电状态的监控功能。\n5.27.2 参数设置功能\n监控装置应能对充电装置、蓄电池组、电力用DC/DC、双向DC/DC、通信用DC/DC 和AINV 的\n运行参数、报警参数和运行方式进行设定。并可实现自动控制和手动控制的选择。\n监控装置应能对UPS、INV 和通信用DC/DC 负载电流预警值进行设定。\n5.27.3 蓄电池管理功能\n5.27.3.1 应能按设定的定时时间，自动完成对蓄电池组的均衡充电和浮充电控制。\n5.27.3.2 当蓄电池组放电时间或放电容量达到设定值时，应能自动完成对蓄电池组的均衡充电。\n5.27.3.3 应能按设定的温度补偿系数，自动实现蓄电池组浮充电压的温度补偿。\n5.27.3.4 应能检测蓄电池组中每个单只蓄电池的电压。\n5.27.3.5 当配置蓄电池内阻测试功能时，应能检测蓄电池组中每个单只蓄电池的内阻和温度。\n5.27.3.6 当配置AINV 时，应能根据设定条件完成对蓄电池组的放电控制（含蓄电池组在线放电），\n并记录蓄电池组放电容量（Ah）。蓄电池的放电电流和放电终止电压应符合表4 的规定，在线放电时，\n还应保证直流母线电压不低于直流母线标称电压的90％。\n5.27.4 显示和检测功能\n5.27.4.1 显示功能\n监控装置应能实时检测一体化电源设备的运行状态和运行数据，并以模拟图的方式显示一体化电源\n设备的电气主接线图和各个子系统的电气主接线图。其中的电气符号应符合GB/T 4728.1 和GB/T 4728.7\n的规定，所有文字显示应为中文。显示界面应由一个主界面和若干个子界面构成，电气主接线图中的元\n\nDL / T 1074 — 2019\n\n器件运行状态应实时动态显示，其它信息可采用列表方式进行显示。\na） 监控装置应检测和显示的运行数据：\n1)\n交流输入电压、电流；\n2)\n直流（控制）母线电压、电流；\n3)\n蓄电池组电压、电流；\n4)\n单只蓄电池电压；\n5)\n单只蓄电池内阻和温度（当配有内阻测试仪时）；\n6)\n充电装置输出电压、电流；\n7)\nUPS、INV 输出电压、电流和频率；\n8)\n电力用DC/DC 输出电压、电流；\n9)\n双向DC/DC 输出电压、电流和输出电流的方向；\n10) 通信用DC/DC 输出电压、电流；\n11) AINV 输入电压、电流；\n12) 直流母线对地电阻、对地电压。\nb） 监控装置应检测和显示的运行状态：\n1)\n电气主接线图中各元器件的状态信息，例如：隔离电器和保护电器的分、合状态等；\n2)\n充电装置开机、关机、均衡充电、浮充电；\n3)\nUPS 和INV 开机、关机；\n4)\n电力用DC/DC 开机、关机；\n5)\n双向DC/DC 开机、关机；\n6)\n通信用DC/DC 开机、关机；\n7)\nAINV 开机、关机。\nc） 监控装置应检测和显示的故障报警信息：\n当发生5.26.3～5.26.7 规定的故障时，监控装置应能检测并显示故障内容（含必要的故障参数）。\n5.27.4.2 检测功能\n5.27.4.2.1 测量准确度\n在DL/T 856—201x 中6.4 规定的测量范围内，电压和电流（不含浮充电流）测量误差不超过±0.5％\n(直流)或±1.0％(交流)、浮充电流测量误差不超过±0.5％I10（I10 为蓄电池10 h 率放电电流）、温度测\n量误差不超过±1 ℃（蓄电池环境温度）或±2 ℃（单只蓄电池温度）。\n绝缘监测中的母线对地电压和母线对地电阻测量准确度应符合DL/T 1392—2014 中5.4 的规定，单\n只蓄电池电压测量准确度应符合DL/T 1397.1—2014 中5.4 的规定，蓄电池内阻测量准确度应符合DL/T\n1397.5—2014 中5.4 的规定。\n5.27.4.2.2 检测周期\n高速开关量输入端口（不少于8 个）的状态检测周期不应超过2 ms。\n5.27.5 通信功能\n5.27.5.1 通信接口和通信协议\n监控装置应具有与远方测控装置通信的以太网接口和串行通信接口：以太网接口为双通道RJ45；\n串行通信接口为单通道RS232/RS485。\n以太网接口宜采用DL/T 329 规定的通信协议；串行通信宜采用Modbus 通信协议，其中信息格式\n可参考DL/T 856—201x 附录A。\n\nDL / T 1074 — 2019\n\n5.27.5.2 遥测功能\n监控装置应能采集并通过通信接口向远方发送5.27.4.1 a）中规定的运行数据。\n5.27.5.3 遥信功能\n监控装置应能采集并通过通信接口向远方发送5.27.4.1 b）和5. 27.4.1 c）中规定的运行状态和故障\n报警信息。\n5.27.5.4 遥控功能\n监控装置应能通过通信接口接收并执行远方的控制信号，控制充电装置的均衡充电、浮充电、开机\n和关机，控制UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC 及AINV 的开机和关机。\n5.28 电磁兼容性\n5.28.1 抗扰度要求\n5.28.1.1 静电放电抗扰度\n一体化电源设备应能承受GB/T 17626.2 中规定的试验严酷等级为3 级的静电放电抗扰度试验。\n5.28.1.2 电快速瞬变脉冲群抗扰度\n一体化电源设备应能承受GB/T 17626.4 中规定的试验严酷等级为3 级的电快速瞬变脉冲群抗扰度\n试验。\n5.28.1.3 浪涌(冲击)抗扰度\n一体化电源设备应能承受GB/T 17626.5 中规定的试验严酷等级为3 级的浪涌(冲击)抗扰度试验。\n5.28.1.4 阻尼振荡波抗扰度\n一体化电源设备应能承受GB/T 17626.18 中规定的试验严酷等级为3 级的阻尼振荡波抗扰度试验。\n5.28.1.5 射频电磁场辐射抗扰度\n一体化电源设备应能承受GB/T 17626.3 中规定的试验严酷等级为3 级的射频电磁场辐射抗扰度试\n验。\n5.28.1.6 射频场感应的传导骚扰抗扰度\n一体化电源设备应能承受GB/T 17626.6 中规定的试验严酷等级为3 级的射频场感应的传导骚扰抗\n扰度试验。\n5.28.1.7 工频磁场抗扰度\n一体化电源设备应能承受GB/T 17626.8 中规定的试验严酷等级为4 级的工频磁场抗扰度试验。\n5.28.1.8 阻尼振荡磁场抗扰度\n一体化电源设备应能承受GB/T 17626.10 中规定的试验严酷等级为4 级的阻尼振荡磁场抗扰度试\n验。\n5.28.2 电磁发射限值要求\n5.28.2.1 传导发射限值\n\nDL / T 1074 — 2019\n\n一体化电源设备的传导发射限值应符合表12 的规定。\n表12 传导发射限值\n频率范围\nMHz\n准峰值发射限值\ndB(μV)\n平均值发射限值\ndB(μV)\n0.15～0.5(不含0.5)\n\n0.5～30\n\n5.28.2.2 辐射发射限值\n一体化电源设备的辐射发射限值应符合表13 的规定。\n\n表13 辐射发射限值\n频率范围\nMHz\n准峰值发射限值\ndB(μV/m)\n30～230\n\n230～1000(不含230)\n\n注：表中所列辐射发射限值是在距离柜体10m 处测量。\n6 试验方法\n6.1 一般检查\n检验一体化电源设备的设备配置、结构要求、元器件要求和设备负载等级等，应符合5.3 的规定。\n6.2 电气间隙和爬电距离试验\n用测量工具测量规定部位的最小间隙，电气间隙和爬电距离应符合5.4 的规定。\n6.3 电气绝缘性能试验\n6.3.1 绝缘电阻试验\n将绝缘电阻测试仪连接到5.5.1.1 规定的部位，用表2 规定的电压等级测量绝缘电阻，测量结果应\n符合5.5.1.2 的规定。\n6.3.2 工频耐压试验\n将试验电压源连接到5.5.1.1 规定的部位，施加表2 规定的试验电压1 min，试验结果应符合5.5.2\n的规定。\n6.3.3 冲击耐压试验\n将冲击试验电压连接到5.5.3.1 规定的部位，其它电路和外露的导电部分连在一起接地。按表2 规\n定的冲击试验电压，施加3 次正极性和3 次负极性标准雷电波冲击电压，每次间歇时间不小于5 s。试\n验过程中，如果出现闪络，则应复查工频耐压。试验结果应符合5.5.3 的规定。\n6.4 防护等级试验\n试验方法按GB/T 4208—2017 中13.1 规定进行，试验结果不应低于5.6 的规定。\n\nDL / T 1074 — 2019\n\n6.5 噪声试验\n一体化电源设备在额定输入电压、额定输出电压、额定负载和周围环境噪声不大于40 dB（A 声级）\n的条件下运行，在距柜外围前、后、左、右各1 m，离地面高度1 m～1.5 m 处，测得的噪声值应符合\n5.7 的规定。对于风冷式设备，还应测量在50％额定负载时的噪声，测得的噪声值应符合5.7 的规定。\n6.6 温升试验\n6.6.1 温升试验应在环境温度10 ℃～40 ℃范围内进行。\n6.6.2 充电装置工作于浮充电状态，在额定输入电压、额定输出电压和额定负载条件下，调压装置中\n硅元件全部投入并通过额定电流。关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合\n5.8 的规定。\n6.6.3 UPS 在额定交流输入和额定阻性负载条件下，INV 在标称直流输入电压和额定阻性负载条件下，\n关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.6.4 电力用DC/DC、双向DC/DC 和通信用DC/DC 在标称直流输入电压、额定输出电压和额定阻性\n负载条件下，关好柜门，当柜内温度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.6.5 AINV 在额定交流电压、标称直流输入电压、额定直流输入电流条件下，关好柜门，当柜内温\n度趋于稳定时，测得各发热元件的温升应符合5.8 的规定。\n6.7 蓄电池组容量试验\n将蓄电池组充满电，充电装置停止工作。按表4 规定的放电电流恒流放电，测量蓄电池组中每只蓄\n电池的端电压。记录首只蓄电池达到放电终止电压时的放电时间，并依此时间计算蓄电池组的容量\n（Ah），其值折算到25℃时，应符合5.9 的规定。\n6.8 事故放电能力试验\n将蓄电池组充满电，充电装置停止工作。按5.10 规定的事故放电电流和事故放电时间持续放电后，\n在事故放电电流不停止的情况下叠加5.10 规定的冲击电流，冲击放电500 ms。用存储示波器记录事故\n放电时的直流（动力）母线电压波形，测量结果应符合5.10 的规定。\n6.9 负荷能力试验\n在蓄电池组充满电、充电装置处于浮充电状态、直流（控制）母线带经常性负荷的条件下，在直流\n（动力）母线施加表5 规定的冲击电流，冲击放电500 ms。用存储示波器记录直流（控制）母线电压\n波形，测量结果应符合5.11 的规定。\n6.10 连续供电能力试验\n在蓄电池组充满电，充电装置处于浮充电状态的条件下，人为中断交流输入电源500 ms～1 000 ms。\n用存储示波器记录交流中断和恢复供电全过程的交流电压和直流（控制）母线电压波形，测量结果应符\n合5.12 的规定。\n6.11 控制母线的电压调整功能试验\n6.11.1 装有硅链调压装置时，应在额定负载条件下分别进行手动调压和自动调压试验：\na)\n手动调压试验：动力母线电压值不变，控制母线电压从最小值开始，每次手动调压一档，控制\n母线电压变化一次，直至调整到控制母线电压与动力母线电压相等为止，测试结果应符合5.13\n的规定；\nb)\n自动调压试验：动力母线电压从最大值连续下降到最小值及从最小值连续上升到最大值，自动\n调压装置均能使控制母线电压保持在整定的范围内，测试结果应符合5.13 的规定。\n\nDL / T 1074 — 2019\n\n6.11.2 装有无级调压装置时，应进行以下试验：\na) 在标称直流输入电压和额定负载条件下，人为模拟无级调压装置故障，用存储示波器记录控制\n母线的电压波形，测试结果应符合5.13 的规定。\nb) 无级调压装置在稳压工作模式下的性能试验按电力用DC/DC 规定的试验方法进行，试验结果\n应符合5.13 的规定。\n6.12 电压和电流调节范围试验\n在6.13 稳流精度和稳压精度试验过程中，检验电压和电流调节范围，其结果应符合5.14 的规定。\n6.13 稳流精度、稳压精度及纹波系数试验\n6.13.1 稳流精度试验\n6.13.1.1 充电装置\n充电装置在稳流充电状态下，输出电流设定在额定值的20％～100％范围内任一点，交流输入电压\n在5.2 规定的范围内变化，输出电压在5.14 a）规定的范围内变化。测量充电电流，找出上述变化范围\n内充电电流的极限值，按公式(1)计算的稳流精度应符合5.15.1 的规定。\n稳流精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nI\nI\nI\nI\nδ\n(1)\n式中：\nδI —— 稳流精度；\nIM —— 充电电流极限值；\nIZ —— 交流输入电压为额定值且充电电压为标称电压时，充电电流的测量值。\n6.13.1.2 AINV\nAINV 工作在稳流放电状态，输入电流设定在额定值的20％～100％范围内任一点，AINV 直流输\n入电压在5.2规定的范围内变化、与AINV输出连接的交流电网电压在5.2 规定的范围内变化。测量AINV\n直流输入电流，找出上述变化范围内直流输入电流的极限值，按公式(2)计算的稳流精度应符合5.15.1\n的规定。\n稳流精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nI\nI\nI\nI\nδ\n(2)\n式中：\nδI —— 稳流精度；\nIM —— 直流输入电流的极限值；\nIZ —— 交流电网电压为额定值且直流输入为标称电压时，直流输入电流的测量值。\n6.13.2 稳压精度试验\n6.13.2.1 充电装置\n充电装置在稳压充电状态下，输出电压设定在标称电压的90％～120％范围内任一点，交流输入电\n压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。测量充电装置的输出电压，\n找出上述变化范围内输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。\n\nDL / T 1074 — 2019\n\n稳压精度计算公式:\n%\n\n×\n−\n=\nZ\nZ\nM\nU\nU\nU\nU\nδ\n(3)\n式中：\nδU —— 稳压精度；\nUM —— 输出电压极限值；\nUZ —— 交流输入电压为额定值且负载电流为额定值的50％时，输出电压测量值。\n6.13.2.2 UPS 和INV\n在以下条件下测量输出电压并找出输出电压的极限值，按公式(4)计算出的稳压精度应符合5.15.1\n的规定：\na)\n输入电压在5.2 规定的范围内变化；\nb)\n输入电源分单独直流输入和单独交流输入2 种情况；\nc)\n负载分平衡线性负载和整流性负载2 种情况：\n平衡线性负载——阻性+感性，功率因数0.8 滞后；\n整流性负载——全波整流+阻性，波峰系数3:1，有功功率为额定容量的70％。\n稳压精度计算公式:\n%\n\n0 ×\n−\n=\nU\nU\nU M\nU\nδ\n(4)\n式中：\nδU —— 稳压精度；\nUM —— 输出基波电压极限值；\nU0 —— 输出电压整定值。\n6.13.2.3 电力用DC/DC 和双向DC/DC\n电力用DC/DC 和双向DC/DC 的输出电压设定在标称电压的90％～110％范围内任一点，直流输入\n电压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。测量输出电压，找出上述\n变化范围内输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。\n注：公式(3)中UZ 是在直流输入为标称电压且负载电流为额定值的50％时，输出电压测量值。\n6.13.2.4 通信用DC/DC\n通信用DC/DC 的输出电压设定在标称电压的100％～112％范围内任一点，直流输入电压在5.2 规\n定的范围内变化，输出电流在额定值的5％～100％范围内变化。测量输出电压，找出上述变化范围内\n输出电压的极限值，按公式(3)计算的稳压精度应符合5.15.1 的规定。\n注：公式(3)中UZ 是在直流输入为标称电压且负载电流为额定值的50％时，输出电压测量值。\n6.13.3 纹波系数试验\n6.13.3.1 纹波电压峰值系数试验\n6.13.3.1.1 充电装置\n充电装置在稳压状态下，输出电压设定在标称电压的90％～120％范围内任一点，交流输入电压在\n5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。用带宽20 MHz 示波器，扫描速\n度低于0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值电压，按公式(5)\n\nDL / T 1074 — 2019\n\n计算的纹波电压峰值系数应符合5.15.2.1 的规定。\n纹波电压峰值系数计算公式:\n%\n\n×\n=\nDC\nPP\nP\nU\nU\nδ\n(5)\n式中：\nδP —— 纹波电压峰值系数；\nUPP —— 输出电压交流分量峰－峰值；\nUDC —— 直流输出电压平均值。\n6.13.3.1.2 电力用DC/DC 和双向DC/DC\n电力用DC/DC 和双向DC/DC 的输出电压设定在标称电压的90％～110％范围内任一点，直流输入\n电压在5.2 规定的范围内变化，输出电流在额定值的0％～100％范围内变化。用带宽20 MHz 示波器，\n扫描速度低于0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值电压，按公\n式(5)计算的纹波系数应符合5.15.2.1 的规定。\n6.13.3.2 峰—峰值杂音电压试验\n通信用DC/DC 的输出电压设定在标称电压的100％～112％范围内任一点，直流输入电压在5.2 规\n定的范围内变化，输出电流在额定值的5％～100％范围内变化。用带宽20 MHz 示波器，扫描速度低于\n0.5 s/div，示波器探头尽可能靠近被测装置，读取示波器显示的最大峰—峰值杂音电压，测量结果应符\n合5.15.2.2 的规定。\n6.13.3.3 反灌纹波电压试验\n将被测装置（UPS、INV、电力用DC/DC、双向DC/DC、通信用DC/DC 等）的直流输入接在一体\n化电源设备的直流（动力）母线上，蓄电池组处于浮充电状态。被测装置输出额定电压和额定电流（UPS\n和INV 接额定线性负载），用真有效值表测量一体化电源设备蓄电池组进线处纹波电压有效值，按公式\n(6)计算的纹波电压有效值系数应符合5.15.2.3 的规定。\n注：测量UPS 时，要断开交流输入。\n反灌纹波电压有效值系数计算公式:\n%\n\nRMS\n×\n=\nDC\nRMS\nU\nU\nδ\n(6)\n式中：\nδRMS —— 纹波电压有效值系数；\nURMS—— 纹波电压有效值；\nUDC —— 直流电压平均值。\n6.14 直流电流和直流电压的整定误差试验\n6.14.1 直流电流整定误差试验\n在6.13.1 的试验中，在测量充电装置、AINV 的电流值IZ 时，同时记录电流整定值IZ0，按公式（7）\n计算直流电流整定误差δIZ，计算结果应符合5.16.1 的规定。\n直流电流整定误差计算公式：\n\nDL / T 1074 — 2019\n\n%\n\nZ\n×\n−\n=\nZO\nZO\nZ\nI\nI\nI\nI\nδ\n(7)\n6.14.2 直流电压整定误差试验\n在6.13.2 的试验中，在测量充电装置、电力用DC/DC、双向DC/DC、通信用DC/DC 输出电压UZ\n时，同时记录电压整定值UZ0，按公式（8）计算电压整定误差δUZ，计算结果应符合5.16.2 的规定。\n电压整定误差计算公式：\n%\n\n×\n−\n=\nZO\nZO\nZ\nUZ\nU\nU\nU\nδ\n(8)\n6.15 谐波电流试验\n6.15.1 充电装置\n充电装置在额定交流输入电压、额定直流输出电压（稳压状态）和额定负载条件下，在充电装置交\n流输入端分别测量第2 次～第19 次谐波电流的含有率，测量结果应符合5.17.1 的规定。\n6.15.2 UPS\nUPS 在额定交流输入电压（无直流输入）、额定负载（平衡阻性负载）和逆变输出条件下，在UPS\n的交流输入端分别测量第2 次～第19 次谐波电流的含有率，测量结果应符合5.17.1 的规定。\n6.15.3 AINV\nAINV 在额定交流电压、额定直流输入电压和额定直流输入电流条件下，测量AINV 注入交流电网\n的总谐波电流畸变率（高频开关型）或分别测量第2 次～第19 次谐波电流的含有率（相控型），测量结\n果应符合5.17.2 的规定。\n6.16 并机均流性能试验\n6.16.1 充电装置\n充电装置处于浮充电（稳压）状态并退出监控装置，交流输入电压为额定值。设充电模块数量为N、\n单模块额定电流为IE，则充电装置的额定电流为I=N×IE，分别测量充电装置在额定电流和额定电流的\n50％时，各个充电模块的输出电流值，找出单模块输出电流的最大值或最小值，按公式(9)计算均流不\n平衡度，计算结果应符合5.18.1 的规定。\n均流不平衡度计算公式：\n%\n\n×\n−\n=\nE\nPJ\nM\nI\nI\nI\nI\nδ\n\n(9)\n式中：\nδI —— 均流不均衡度；\nIM —— 单模块输出电流最大值或最小值；\nIPJ —— 单模块输出电流平均值；\nIE —— 单模块额定输出电流值。\n6.16.2 电力用DC/DC、双向DC/DC 和通信用DC/DC\n电力用DC/DC、双向DC/DC 和通信用DC/DC 的输入电压为一体化电源设备的标称电压，分别测\n\nDL / T 1074 — 2019\n\n量在额定电流和额定电流的50％时，各个模块的输出电流，找出单模块输出电流的最大值或最小值，\n按公式(9)计算均流不平衡度，计算结果应符合5.18.1 的规定。\n6.16.3 具有并机功能的UPS 和INV\nUPS 在额定交流输入电压（INV 在标称直流输入电压）条件下，分别测量在额定负载（平衡阻性\n负载）和额定负载的50％时，各个UPS（或INV）模块的交流输出电流，找出单模块输出电流的最大\n值或最小值，按式(9)计算的电流不平衡度，计算结果应符合5.18.1 的规定。\n6.16.4 AINV\n交流电网电压为额定值、直流输入为一体化电源设备的标称电压，分别测量在额定直流输入电流和\n额定直流输入电流的50％时，AINV 交流输出的每相输出电流，找出三相输出电流中的最大值或最小值，\n按公式(10)计算三相输出电流不平衡度，计算结果应符合5.18.2 的规定。\n三相电流不均衡度计算公式:\n%\n\n×\n−\n=\nE\nPJ\nM\nI\nI\nI\nI\nδ\n(10)\n式中：\nδI —— 三相电流不均衡度；\nIM —— AINV 三相输出电流中最大值或最小值；\nIPJ —— AINV 三相输出电流平均值；\nIE —— AINV 额定输出电流值。\n6.17 限压及限流特性试验\n6.17.1 限压特性试验\n充电装置以稳流充电方式运行，设定充电装置的限压值在标称电压的105％～120％范围内的任一\n点，调整负载电阻，使输出电压上升，当输出电压超过设定的限压值时，应能自动转为稳压充电方式运\n行，达到限压保护的目的。试验结果应符合5.19.1 的规定。\n6.17.2 限流特性试验\n充电装置以稳压充电方式运行，设定充电装置的限流值在额定电流的50％～100％范围内的任一\n点，调整负载电阻，使输出电流上升，当输出电流超过设定的限流值时，应能自动转为稳流充电方式运\n行，达到限流保护的目的。试验结果应符合5.19.2 的规定。\n6.18 效率及功率因数试验\n6.18.1 效率试验\n6.18.1.1 充电装置\n充电装置在交流输入电压为额定值、直流输出电压为上限值、输出电流（阻性负载）为额定值的条\n件下，测量交流输入有功功率、直流输出电流值和电压值，按公式(11)计算充电装置的效率，计算结果\n应符合5.20.1.1 的规定。\n效率计算公式：\n%\n\n×\n×\n=\nP\nU\nI\nM\nE\nη\n(11)\n\nDL / T 1074 — 2019\n\n式中:\n\nη —— 效率；\n\nIE —— 直流输出电流；\nUM—— 直流输出电压；\nP —— 交流输入有功功率。\n6.18.1.2 UPS 和INV\n分别在额定交流输入电压和额定直流输入电压条件下，测量UPS 在额定负载（阻性负载）时的输\n入有功功率和输出有功功率，并计算UPS 的效率，计算结果应符合5.20.1.2 的规定。\n在额定直流输入电压条件下，测量INV 在额定负载（阻性负载）时的输入功率和输出有功功率，\n并计算INV 的效率，计算结果应符合5.20.1.2 的规定。\n6.18.1.3 电力用DC/DC、双向DC/DC 和通信用DC/DC\n在额定输入电压、额定输出电压和额定负载（阻性负载）条件下，测量被测装置（电力用DC/DC、\n双向DC/DC 或通信用DC/DC）的直流输入功率和直流输出功率，并计算被测装置的效率，计算结果应\n符合5.20.1.3 的规定。\n6.18.1.4 AINV\n在额定电网电压、额定直流输入电压和额定直流输入电流条件下，测量AINV 的直流输入功率和交\n流输出有功功率，并计算AINV 的效率，计算结果应符合5.20.1.4 的规定。\n6.18.2 功率因数试验\n6.18.2.1 在6.18.1.1 试验时，读取充电装置交流输入功率因数值，应符合5.20.2.1 的规定。\n6.18.2.2 在6.18.1.2 试验时，读取UPS 交流输入功率因数值，应符合5.20.2.2 的规定。\n6.19 动态电压瞬变范围和瞬变响应恢复时间试验\n6.19.1 动态电压瞬变范围试验\n6.19.1.1 UPS 和INV\nUPS 在额定交流输入电压（INV 在标称直流输入电压）和额定输出电压条件下，输出接阻性负载，\n使负载电流从额定值的20％→100％→20％突变，突变电流应发生在正弦波电压峰值附近（相位60°～\n90°）或正弦波电压谷值附近（相位240°～270°）。用存储示波器分别测量两次电流突变前和突变后\n的输出电压波形，找出输出电压波形变化最大的半个周波，用基于半波的电压-时间积分法计算瞬变值。\n利用存储示波器的积分功能，分别求取图1 中S1 和S2 的面积，按公式(12)计算动态电压瞬变范围，计\n算结果应符合5.21.1 的规定。\n动态电压瞬变范围计算公式：\n%\n\n×\n−\n=\nS\nS\nS\nDT\nA\nA\nA\nδ\n(12)\n式中:\n\nδDT —— 动态电压瞬变范围；\nAS1 —— 负载电流突变前，S1 的面积；\nAS2 —— 负载电流突变后，S2 的面积。\n\nDL / T 1074 — 2019\n\n6.23 UPS 和INV 的其它试验\n6.23.1 同步精度试验\n旁路输入电压为标准正弦波，输出接额定阻性负载，当逆变输出与旁路输入同步后，用存储示波器\n测量旁路输入电压波形与逆变输出电压波形之间的相位差，按式(13)计算同步精度，计算结果应符合\n5.25.1 的规定。\n同步精度计算公式:\n\n%\n\n×\n=\n\nθ\nj\nt\n(13)\n式中：\nj\nt —— 同步精度；\nθ —— 旁路输入电压与逆变输出电压之间的相位差，单位：度（°）。\n6.23.2 频率试验\n断开UPS、INV 的旁路输入，在额定直流输入和额定阻性负载条件下，测量输出频率，应符合5.25.1\n的规定。\n6.23.3 电压不平衡度试验\n在额定输入条件下，分别测量平衡阻性负载和不平衡阻性负载（一相空载、二相额定负载）时逆变\n输出的相电压，三相输出电压的不平衡度应符合5.25.1 的规定。\n6.23.4 电压相位偏差试验\n在额定输入条件下，分别测量平衡阻性负载和不平衡阻性负载（一相空载、二相额定负载）时逆变\n输出相电压的相位角，三相输出电压的相位偏差值应符合5.25.1 的规定。\n6.23.5 电压波形失真度试验\n输入电源分单独交流输入和单独直流输入两种情况，输入电压在5.2 规定的范围内变化；负载分空\n载和额定阻性负载两种情况。测量以上四种组合情况下的逆变输出电压波形失真度，应符合5.25.1 的规\n定。\n6.23.6 总切换时间试验\n6.23.6.1 在额定输入、额定阻性负载和10％额定阻性负载条件下，人为模拟各种切换条件，用存储\n示波器记录输出电压波形，其切换时间应符合5.25.1 的规定。\n6.23.6.2 在额定输入和额定阻性负载条件下，手动操作维修旁路开关的闭合和断开，用存储示波器记\n录手动操作维修旁路开关闭合和断开时，UPS（或INV）输出电压波形，其切换时间应符合5.25.2 的\n规定。\n6.23.7 交流旁路输入试验\n6.23.7.1 旁路输入隔离变压器的电气绝缘性能试验的试验方法同6.3，试验结果应符合5.25.1 的规\n定。\n6.23.7.2 当交流旁路配置有稳压器时，交流输入电压在5.2 规定的范围内变化，在额定阻性负载条件\n下，稳压器调压范围和稳压精度应符合5.25.1 的规定。\n\nDL / T 1074 — 2019\n\n6.24 保护及报警功能试验\n按一体化电源设备的技术条件设定保护值和报警值，人为模拟各种故障，观察一体化电源设备的动\n作情况，应符合5.26 的规定。\n6.25 监控装置试验\n6.25.1 一般功能试验\n检验监控装置的一般功能，应符合5.27.1 的规定。\n6.25.2 参数设置功能试验\n检验监控装置对被控对象的运行参数设定、运行方式设定及控制方式选择功能，应符合5.27.2 的规\n定。\n6.25.3 蓄电池管理功能试验\n6.25.3.1 在监控装置上设定均衡充电周期（长期浮充电时间）、均衡充电时间和均衡充电转浮充电的\n条件（转浮充电流值和延迟时间）。监控装置控制充电装置在均衡充电和浮充电之间相互转换的功能应\n符合5.27.3.1 的规定。其中，均衡充电转浮充电包括两种情况：\na） 达到均衡充电设定的时间；\nb） 均衡充的电流值和延迟时间达到设定的条件。\n6.25.3.2 在监控装置上设定由于蓄电池放电而需要转均衡充电的条件（按蓄电池放电时间或按蓄电池\n放电容量）。在蓄电池处于浮充电状态时，断开充电装置的交流输入电源，使蓄电池放电。当充电装置\n恢复供电后，能按设定条件进入蓄电池均衡充电状态，由均衡充电转为浮充电的试验方法同6.25.3.1，\n试验结果应符合5.27.3.2 的规定。\n6.25.3.3 蓄电池处于浮充电状态，在监控装置上设定温度补偿系数，人为改变温度传感器的环境温度，\n检查蓄电池浮充电压的温度补偿功能，应符合5.27.3.3 的规定。\n6.25.3.4 分别在蓄电池均衡充电、浮充电和放电状态下，检查监控装置的蓄电池电压检测功能，检查\n结果应符合5.27.3.4 的规定。\n6.25.3.5 当配置蓄电池内阻测试仪时，蓄电池在浮充电状态下，在监控装置上设定检测参数并启动蓄\n电池内阻测试，蓄电池内阻测试和温度测试结果应符合5.27.3.5 的规定。\n6.25.3.6 当配置AINV 时，充电装置停止工作，在监控装置上设定放电参数并启动AINV，试验结果\n应符合5.27.3.6 的规定。\n6.25.4 显示和检测功能试验\n6.25.4.1 显示功能\n一体化电源设备在正常运行状态下，人为模拟各种运行工况，检查监控装置的显示功能，应符合\n5.27.4.1 的规定。\n6.25.4.2 检测功能\n6.25.4.2.1 测量准确度\n测量准确度试验按以下方法进行，试验结果应符合5.27.4.2.1 的规定：\na)\n电压、电流和温度测量准确度试验，按DL/T 856—201x 中7.2.4 规定的方法进行；\nb)\n绝缘监测的母线对地电压和母线对地电阻测量准确度试验，按DL/T 1392—2014 中7.6 和7.7\n规定的方法进行；\nc)\n单只蓄电池电压测量准确度试验，按DL/T 1397.1—2014 中7.3.2 规定的方法进行；\n\nDL / T 1074 — 2019\n\nd)\n蓄电池内阻测量准确度试验，按DL/T 1397.5—2014 中7.3.1 规定的方法进行；\n6.25.4.2.2 检测周期\n高速开关量输入端口的状态检测周期试验，按DL/T 856—201x 中7.2.6.1 规定的方法进行，试验结\n果应符合5.27.4.2.2 的规定。\n6.25.5 通信功能试验\n6.25.5.1 通信接口和通信协议应符合5.27.5.1 的规定。\n6.25.5.2 与监控装置通信接口连接的上位计算机应能正确的接收监控装置上传的运行数据，试验结果\n应符合5.27.5.2 的规定。\n6.25.5.3 模拟一体化电源设备的各种运行工况和故障状态，与监控装置通信接口连接的上位计算机应\n能正确的接收监控装置上传的运行状态和报警信息，试验结果应符合5.27.5.3 的规定。\n6.25.5.4 通过与监控装置通信接口连接的上位计算机应能实现5.27.5.4 规定的遥控功能。\n6.26 电磁兼容性试验\n6.26.1 抗扰度试验\n6.26.1.1 工作条件\n一体化电源设备的抗扰度试验，应在额定输入电压、额定输出电压、负载电流不小于10％额定值\n的条件下进行试验。\n6.26.1.2 合格判定\n试验过程中被测设备性能正常或试验结束后被测设备能自行恢复原性能，则判定为合格。\n6.26.1.3 静电放电抗扰度试验\n按GB/T 17626.2 中规定的方法进行，按5.28.1.1 规定的试验等级在以下部位施加信号：柜体、显示\n屏、指示灯、开关及前面板信号端口等。\n6.26.1.4 电快速瞬变脉冲群抗扰度试验\n按GB/T 17626.4 中规定的方法进行，按5.28.1.2 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.5 浪涌(冲击)抗扰度试验\n按GB/T 17626.5 中规定的方法进行，按5.28.1.3 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.6 阻尼振荡波抗扰度试验\n按GB/T 17626.18 中规定的方法进行，按5.28.1.4 规定的试验等级在以下端口施加信号：交流输入、\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.7 射频电磁场辐射抗扰度试验\n按GB/T 17626.3 中规定的方法进行，按5.28.1.5 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.1.8 射频场感应的传导骚扰抗扰度试验\n按GB/T 17626.6 中规定的方法进行，按5.28.1.6 规定的试验等级在以下端口施加信号：交流输入、\n\nDL / T 1074 — 2019\n\n直流输入、交流输出、直流输出及信号端口。\n6.26.1.9 工频磁场抗扰度试验\n按GB/T 17626.8 中规定的方法进行，按5.28.1.7 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.1.10 阻尼振荡磁场抗扰度试验\n按GB/T 17626.10 中规定的方法进行，按5.28.1.8 规定的试验等级对一体化电源设备机柜施加信号。\n6.26.2 电磁发射试验\n6.26.2.1 工作条件\n电磁发射试验时，一体化电源设备应在额定输入电压和额定输出电压条件下，分别在额定阻性负载\n和50％额定阻性负载条件下进行试验。\n6.26.2.2 合格判定\n电磁发射限值不超过5.28.2.1 和5.28.2.2 的规定，则判定为合格。\n6.26.2.3 传导发射限值试验\n按GB/T 9254 中规定的方法进行，对交流输入端口或直流输入端口进行测试。\n6.26.2.4 辐射发射限值试验\n按GB/T 9254 中规定的方法进行，对一体化电源设备柜体进行测试。\n7 检验规则\n7.1 一般要求\n一体化电源设备检验分出厂试验和型式试验。\n7.2 出厂试验\n一体化电源设备应逐台进行出厂试验、试验合格后方可给予出厂合格证。\n7.3 型式试验\n一体化电源设备属于下列情况时需进行型式试验：\na） 新设计投产的一体化电源设备（包括转厂生产）；\nb） 当设计、工艺、材料、主要元器件改变而影响到一体化电源设备性能时；\nc） 停产两年以上再次生产时；\nd） 在正常生产情况下，每五年进行一次型式试验。\n7.4 检验项目\n型式试验和出厂试验项目见表14。表14 中规定了一体化电源设备最全配置时的全部检验项目，对\n于单一电源设备或任意几种电源组成的一体化电源设备，应根据实际配置对表中检验项目进行删减。\n表14 检验项目\n\nDL / T 1074 — 2019\n\n序\n号\n检验项目\n直流\n电源\nUPS\nINV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n技术要求\n\n一般检查\n√√\n√√\n√√\n√√\n√√\n5.3\n\n电气间隙和爬电距离\n√√\n√√\n√√\n√√\n√√\n5.4\n\n电气绝\n缘性能\n绝缘电阻\n√√\n√√\n√√\n√√\n√√\n5.5.1\n工频耐压\n√√\n√√\n√√\n√√\n√√\n5.5.2\n冲击耐压\n√\n√\n√\n√\n√\n5.5.3\n\n防护等级\n√\n√\n√\n√\n√\n5.6\n\n噪声\n√\n√\n√\n√\n√\n5.7\n\n温升\n√\n√\n√\n√\n√\n5.8\n\n蓄电池组容量\n√√\n—\n—\n—\n—\n5.9\n\n事故放电能力\n√\n—\n—\n—\n—\n5.10\n\n负荷能力\n√\n—\n—\n—\n—\n5.11\n\n连续供电能力\n√\n—\n—\n—\n—\n5.12\n\n控制母线的电压调整功能\n√√\n—\n—\n—\n—\n5.13\n\n电压和电流调节范围\n√√\n√\n√\n√√\n√√\n5.14\n\n稳流精度\n√√\n—\n—\n—\n√\n5.15.1\n\n稳压精度\n√√\n√√\n√√\n√√\n—\n5.15.1\n\n纹波\n系数\n纹波电压峰值系数\n或\n峰—峰值杂音电压\n√√\n—\n—\n√√\n—\n5.15.2.1\n或\n5.15.2.2\n反灌纹波电压\n—\n√\n√\n√\n—\n5.15.2.3\n\n直流电流整定误差\n√√\n—\n—\n—\n√√\n5.16.1\n\n直流电压整定误差\n√√\n—\n—\n√√\n—\n5.16.2\n\n谐波电流\n√\n√\n—\n—\n√\n5.17\n\n并机均流性能\n√√\n√√\n√√\n√√\n√√\n5.18\n\n限压及限流特性\n√√\n—\n—\n—\n—\n5.19\n\n效率及\n功率因\n数\n效率\n√\n√\n√\n√\n√\n5.20.1\n输入功率因数\n√\n√\n—\n—\n—\n5.20.2\n\n动态电压瞬变范围和瞬变响应恢复时间\n—\n√\n√\n√\n—\n5.21\n\n软启动特性\n√\n—\n—\n—\n—\n5.22\n\n开关机过冲幅度\n—\n—\n—\n√\n—\n5.23\n\n启动冲击电流\n—\n√\n√\n√\n—\n5.24\n\nUPS 和\nINV 的\n其它要\n求\n同步精度\n—\n√\n√\n—\n—\n5.25.1\n输出频率\n—\n√√\n√√\n—\n—\n电压不平衡度\n—\n√√\n√√\n—\n—\n电压相位偏差\n—\n√√\n√√\n—\n—\n电压波形失真度\n—\n√√\n√√\n—\n—\n总切换时间\n—\n√\n√\n—\n—\n维修旁路开关切换时间\n—\n√\n√\n—\n—\n5.25.2\n\nDL / T 1074 — 2019\n\n序\n号\n检验项目\n直流\n电源\nUPS\nINV\n电力用DC/DC\n双向DC/DC\n通信用DC/DC\nAINV\n技术要求\n交流旁\n路输入\n隔离变\n压器\n绝缘电阻\n—\n√√\n√√\n—\n—\n5.25.1\n工频耐压\n—\n√√\n√√\n—\n—\n5.25.1\n冲击耐压\n—\n√\n√\n—\n—\n5.25.1\n交流旁路输入调压器\n—\n√√\n√√\n—\n—\n5.25.1\n\n保护及\n报警功\n能\n过压和欠压保护\n√√\n√√\n√√\n√√\n√√\n5.26.1\n过载和短路保护\n√\n√\n√\n√\n√\n5.26.2\n绝缘监测要求\n√√\n—\n—\n—\n—\n5.26.3\n电压监测要求\n√√\n—\n—\n—\n—\n5.26.4\n电流监测要求\n√√\n—\n—\n—\n—\n5.26.5\n蓄电池组供电回路监测要求\n√√\n—\n—\n—\n—\n5.26.6\n故障报警及报警精度\n√√\n√√\n√√\n√√\n√√\n5.26.7\n\n监控\n装置\n一般功能要求\n√√\n√√\n√√\n√√\n√√\n5.27.1\n参数设置功能\n√√\n—\n—\n√√\n√√\n5.27.2\n蓄电池管理功能\n√√\n—\n—\n—\n√√\n5.27.3\n显示和检测功能\n√√\n√√\n√√\n√√\n√√\n5.27.4\n通信功能\n√√\n√√\n√√\n√√\n√√\n5.27.5\n\n抗扰度\n静电放电抗扰度\n√\n√\n√\n√\n√\n5.28.1.1\n电快速瞬变脉冲群抗扰度\n√\n√\n√\n√\n√\n5.28.1.2\n浪涌(冲击)抗扰度\n√\n√\n√\n√\n√\n5.28.1.3\n阻尼振荡波抗扰度\n√\n√\n√\n√\n√\n5.28.1.4\n射频电磁场辐射抗扰度\n√\n√\n√\n—\n—\n5.28.1.5\n射频场感应的传导骚扰抗扰度\n√\n√\n√\n—\n—\n5.28.1.6\n工频磁场抗扰度\n√\n√\n√\n—\n—\n5.28.1.7\n阻尼振荡磁场抗扰度\n√\n√\n√\n—\n—\n5.28.1.8\n\n电磁发\n射限值\n传导发射限值\n√\n√\n√\n—\n—\n5.28.2.1\n辐射发射限值\n√\n√\n√\n—\n—\n5.28.2.2\n注1：表中符号“√√”表示需要型式试验和出厂试验。\n注2：表中符号“√”表示仅需要型式试验。\n注3：表中符号“—”表示无试验要求。\n8 标志、包装、运输、储存\n8.1 标志\n8.1.1 铭牌\n每套设备必须有铭牌，应安装在设备的明显位置，铭牌上应标明以下内容：\na)\n设备名称。\nb)\n型号。\nc)\n技术参数：\n\nDL / T 1074 — 2019\n\n蓄电池组额定容量，Ah；\n额定交流输入电压，V；\n直流额定电流，A；\n直流标称电压，V；\nUPS 额定容量，kVA；\nINV 额定容量，kVA；\n电力用DC/DC 额定输出电流，A；\n双向DC/DC 额定输出电流，A；\n通信用DC/DC 额定输出电流，A；\nAINV 额定输入电流，A。\nd)\n质量，kg。\ne)\n出厂编号。\nf)\n制造年月。\ng)\n制造单位名称或标识。\n8.1.2 标识\n设备内的各种开关、仪表、信号灯、母线等，应有相应的文字符号作为标识，开关还应有旋转方向\n及开合位置标识，并与接线图上的文字符号一致，要求字迹清晰易辨、不退色、不脱落、布置均匀、便\n于观察。\n8.2 包装\n一体化电源设备的包装应防潮、防振、防腐蚀并符合GB/T 13384 的规定。\n8.3 运输\n一体化电源设备在运输过程中，不应有剧烈振动、冲击、重压、暴晒、雨淋和倾倒放置。\n8.4 储存\n一体化电源设备在存储期间，应放在空气流通，温度在-25℃～+55℃之间，月平均相对湿度不大\n于90％，无腐蚀性和爆炸气体的仓库内，存储期间不应淋雨、暴晒、凝露和霜冻。\n9 应提供的随机文件\n一体化电源设备的包装箱内应提供以下文件：\na)\n装箱清单；\nb)\n使用说明书；\nc)\n电气原理图和接线图；\nd)\n出厂检验报告；\ne)\n合格证。",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 27864,
    "chinese_chars": 17922,
    "english_chars": 2446,
    "digits": 3381,
    "abnormal_chars": 10,
    "punctuation_noise": 0,
    "garbled_segments": 2,
    "chinese_ratio": 0.6432,
    "abnormal_ratio": 0.0004,
    "noise_ratio": 0.0004
  }
}