{
  "file_stem": "GBT 26399-2011 电力系统安全稳定控制技术导则",
  "file_name": "GBT 26399-2011 电力系统安全稳定控制技术导则.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 26399-2011 电力系统安全稳定控制技术导则.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 26399-2011 电力系统安全稳定控制技术导则.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "GBT 26399-2011 电力系统安全稳定控制技术导则.pdf",
  "page_count": 19,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "a园\n中华人民共和国国家标准\nGB／T 26399--20 11\n电力系统安全稳定控制技术导则\n2011-06-16发布\nTechnical guide for electric power system\nsecurity and stability control\n201 1—12-01实施\n中华人民共和国国家质量监督检验检疫总局岩龠\n中国国家标准化管理委员会8"
    },
    {
      "page_num": 2,
      "is_toc_page": false,
      "text": "目\n次\nGB／T\n26399--20\n前言\n⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯\n1范围⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯\n2规范性引用文件⋯\n⋯⋯⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯⋯·\n3术语和定义⋯⋯⋯\n⋯⋯\n⋯⋯．．\n4安全稳定控制总则⋯⋯⋯⋯⋯⋯⋯⋯\n⋯\n5预防控制⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯⋯⋯\n⋯⋯⋯⋯\n⋯\n6防止电网失稳的控制\n⋯⋯⋯⋯⋯\n⋯⋯⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯⋯·\n7防止电阿崩溃的控制\n⋯⋯\n⋯⋯⋯⋯\n8恢复控制\n⋯⋯⋯\n⋯⋯⋯\n⋯\n9稳定计算分析和控制策略⋯⋯⋯\n⋯⋯\n⋯⋯⋯⋯\n⋯⋯⋯\n⋯\n10对稳控装置／系统的拉术要求⋯\n⋯⋯\n⋯⋯\nll规划设计⋯⋯\n⋯⋯\n⋯\n12安全自动装置运行管理\n⋯\n·Ⅲ\n·\n·1\n1·1\n3．··5\n⋯\n\n．·8\n．．1l\n\n．⋯13\n\n标准分享网 www.bzfxw.com 免费下载"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "前\n言\nGB／T\n26399--20\n本标准按照GB／T\nl_1\n2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会静态继电保护装置分标准化技术委员会\n(SAC／TC\n154／SC\n1)归口。\n本标准主要起草单位：南方电网技术研究中心、国家电网调度通信中心、南方电网调度通信中心、南\n京南瑞继保电气公司、中国电力科学研究院、中南电力设计院、西南电力设计院、华东电力调度通信\n中心。\n本标准主要起草人：吴小辰、周济、曾勇刚、黄河、陈橙林、孙光辉、马世英、张立平、刘汉伟、黄志龙、\n许涛。\n标准分享网 www.bzfxw.com 免费下载"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "范围\n电力系统安全稳定控制技术导则\nGB／T\n26399--20\n本标准规定了电力系统三遭防线的内容、设防要求；对预防控制、防止电网失稳的控制、防止电网崩\n溃的控制及恢复控制等，提出了控制目标、控制原则、应用条件等；对电力系统稳定控制所涉及的规划设\n计、科研制造、生产运行提出了原则性要求。本标准对确保电力系统安全稳定运行、防止大面积停电事\n故的各方面工作具有指导意义。\n本标准适用于各级电网及所有并网运行设备和系统，各级发电、输电、供电、用电企业和用户以及从\n事安全稳定控制系统的科研、设计、制造和运行等均应遵照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引甩文件，其最薪版本(包括所有的修改单)适用于本文件。\nGB／T\n14285继电保护和安全自动装置技术规程\nDL755电力系统安全稳定导则\nDL／T\n478静态继电保护及安全自动装置通用技术条件\n3术语和定义\n下列术语和定义适用于本文件\n3．1有关电力系统性能的定义\n31可靠性reliability\n电力系统在长时间内供给用户合乎质量标准和所需数量的电髓的能力。\n注：电力系统可靠性通常包括克裕性和安全性两个方面，通常为概率指标。\n312充裕性adequacy\n电力系统在稳态条件下，并且系统元件的负载不超出其定额，母线电压和系统频率维持在允许范围\n内，考虑系统元件计划和非计划停运的情况下，供给用户所需电能的能力。\n3．1\n3安全性security\n电力系统在运行中承受故障扰动(例如突然失去电力系统的元件，或短路故障等)的能力。通过两\n个特性表征：\na)电力系统能承受住故障扰动引起的暂态过程并过渡到一个可接受的运行工况。\nb)在新的运行工况下，各种约束条件得到满足。\n314稳定性stability\n电力系统受到事故扰动后保持稳定运行的能力。通常根据动态过程的特征和参与动作的元件及控\n\n标准分享网 www.bzfxw.com 免费下载"
    },
    {
      "page_num": 5,
      "is_toc_page": true,
      "text": "GB／T\n26399—20\n制系统，将稳定性的研究划分为静态稳定、暂态稳定、小扰动动态稳定、长过程动态稳定、电压稳定及频\n率稳定。\n315完整性integrity\n发输配电系统(bulk\npower\nsystem)保持互联运行的能力。\n3．1\n6三道防线\n3．1．8．1\n第一道防线First-defence-line\n在电力系统正常状态下通过预防性控制保持其充裕性和安全性(足够的稳定裕度)，当发生短路故\n障时由电力系统固有的控制设备及继电保护装置快速、正确地切除电力系统的故障元件。\n31．6．2\n第二道防线Second-defence-line\n针对预先考虑的故障形式和运行方式，按预定的控制策略，采用安全稳定控制系统(装置)实施切\n机、切负荷、局部解列等控制措施，防止系统失去稳定，\n3163第三道防线Third-defence-line\n由失步解列、频率及电压紧急控制装置构成，当电力系统发生失步振荡、频率异常、电压异常等事故\n时采取解列、切负荷、切机等控制等措施，防止系统崩溃。\n32有关电力系统安全稳定控制的定义\n321预防控制preventive\ncontrol\n电力系统正常运行时，为保证电网充裕陛和安全性所采取的控制措施。包括发电出力控制、断面功\n率控制、负荷控制、无功电压控制等。\n32．2\n稳定控制stability\ncontrol\n为防止电力系统由于扰动而发生稳定破坏、运行参数严重超出规定范围，以及事故进一步扩大引起\n大范围停电而进行的紧急控制。\n分为暂态稳定控制、动态稳定控制、电压稳定控制、频率稳定控制、过负荷控制。\n323失步振荡控制asynchronization\nswing\ncontrol\n电力系统失去同步发生异步运行时，采取解列联络线或其他再同步的控制措施，以消除电网的异步\n运行状态，防止事故扩大。为此所采取的控制称为失步振荡控制。\n324恢复控制restorative\ncontrol\n电力系统由于扰动而稳定破坏或崩溃，为恢复系统充裕性而进行的控制。\n3．2．5\n安全稳定控制装置(简称稳控装置)security\nand\nstability\ncontrol\ndevice\n为保证电力系统在遇到大扰动时的稳定性而在电厂或变电站内装设的控制设备，实现切机、切负\n荷、快速减出力、直流功率紧急提升或回降等功能，是保持电力系统安全稳定运行的第二道防线的重要\n设施。\n\n标准分享网 www.bzfxw.com 免费下载"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "GB／T\n26399--20\n3．2\n6安全稳定控制系统(简称稳控系统)securlty\nand\nstability\ncontrol\nsystem\n由两个及以上厂站的安全稳定控制装置通过通信设备联络构成的系统，实现区域或更大范围的电\n力系统的稳定控制。\n3．2．7\n安全自动装置(简称安自装置)\n用于防止电力系统稳定破坏、防止电力系统事故扩大、防止电网崩溃及大面积停电以及恢复电力系\n统正常运行的各种自动装置的总称。如稳控装置、失步解列装置、低频减负荷装置、低压减负荷装置、过\n频切机装置、备用电源自投装置、水电厂低频自启动装置、输电线路的自动重合闸等。\n3．2\n8系统失去同步的定义\n两个同调机群惯量中心等值发电机转子之间的功角摆幅超过180。，即判为该系统失去同步，随后\n功角将在o。～360。范围内周期变化，该过程称为失步振荡。由于同调机群惯量中心等值发电机转子之\n间功角测量的复杂和困难，为了便于实际测量，通常将振荡中心两侧母线电压相量之间的相角差从正常\n运行角度逐步增加并超过180。定义为该系统已失去同步。\n4安全稳定控制总则\n合理的电阿结构是电力系统安全稳定运行的基础，应根据国民经济发展的需求，规划、建设相适应\n的一次网架，满足电力系统安全稳定运行的需要。\n41电力系统在扰动下的安全稳定要求\n41．1\n电力系统扰动情况分类\n电力系统中的扰动可分为小扰动和大扰动两类：\n小扰动指由于负荷正常波动、功率及潮流控制、变压器分接头调整和联络线功率无规则渡动等引起\n的扰动。\n大扰动指系统元件短路、断路器切换等引起较大功率或阻抗变化的扰动。大扰动可按扰动严重程\n度和出现概率分为三类：\n第1类，单一故障(出现概率较高的故障)：a)任何线路单相瞬时接地故障重合成功；b)同级电压的\n双回线或多画线和环嗣，任一回线单相永久教障重合不成功或无故障三相断开不重台，任一回线三相故\n障断开不重合I\nc)任一发电机跳闸或失磁；d)受端系统任一台变压器故障退出运行；e)任一大负荷突然\n变化；f)任一回交流联络线故障或无故障断开不重合；g)直流输电线路单极故障。\n第Ⅱ类，单一严重故障(出现1甄率较低的故障)；a)单回线单相永久性故障重合不成功或无故障三相\n断开不重合．b)任一段母线故障}c)同杆并架双回线的异名两相同时发生单相接地故障重合不成功，双\n回线三相同时跳开；d)直流输电线路双极故障。\n第Ⅲ类，多重严重故障(出现概率很低的故障)：a)故障时开关拒动Ib)故障时继电保护、自动装置误\n动或拒动；c)自动词节装置失灵；d)多重故障；e)失去大容量发电厂；f)其他偶然因素。\n特殊说明：对于向重要受端系统供电的同一断面又属同一走廊的两回线故障或无故障相继跳闸的\n情况，可根据电网的重要程度以及相关管理规定纳人到第Ⅱ类扰动中考虑。\n4．1．2电力系统承受扰动能力的安全稳定标准分为三级：\n第一级：正常运行方式下的电力系统受到第一类扰动后，保护、开关及重台闸正确动作，不采取稳定\n控制措施，必须保持电力系统稳定运行和电网的正常供电，其他元件不超过规定的事故过负荷能力，不\n发生连锁跳闸；\n但对于发电厂的交流进出线路三相故障，发电厂的直流进出线路单极故障，两级电压的电磁环网中\n\n标准分享网 www.bzfxw.com 免费下载"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "CB／T 26399--20\n单回高一级电压线路故障或无故障断开，必要时可采用切机或快速降低发电机组出力的措施。\n第二级；正常运行方式下的电力系统受到第二类扰动后，保护、开关及重合闸正确动作，应能保持稳\n定运行，必要时允许采取切机、切负荷、直流调制和串补强补等稳定控制措施。\n第三级：电力系统因第三类扰动而导致稳定破坏时，必须采取措施，防止系统崩渍。\n\n1 3正常运行安全要求\n电力系统正常运行时，应能供应全部负荷并保持充裕性和安全性。系统元件负载不超过其允许值，\n系统频率和母线电压处于正常水平，有足够的稳定储备。应做好电力系统的预防性控制，确保电网正常\n运行时处于良好的状态，满足上述要求。\n\n1 4在某些特殊运行方式下的安全要求\n若电力系统由于某种原因而处于特殊状态，如事故后状态(运行人员尚未及时调整)，或某种特殊情\n况下需要多送电，在承受上述各类扰动时允许在维持正常供电的条件下适当降低其安全要求，但应备有\n防止事故扩大的相应措施。\n4．2电力系统三道防线总体要求\n4．2．1一般规定\n电网互联方式及电网类型的不同，其稳定性能差别较大，应针对皂网互联方式盈电同类型敞好电网\n的规划、设计，采取稳定控制措施，配置相应的稳定控制装置，\n\n2 2总体要求\na)合理安排运行方式，在系统正常运行状态下通过监视相关状态量的变化和预警设施，一旦发现\n偏离正常范围或出现稳定裕度不足时，及时采取预防睦校正控制措施，恢复系统的安全性与充\n裕性。\nb)继电保护是应对电力系统元件故障的第一道防线，应加强对继电保护装置及相关回路的运行\n管理，严防误动与拒动事故；在系统发生异步振荡或同步振荡期间保护装置不应误动作；保护\n装置定值应与设备过负荷等系统要求相配合；220 kV及以上电压等级线路和对稳定影响大的\n某些重要的110 kV输电线路的主保护应双重化配置，并设置断路器失灵保护，\nc)基于电网稳定的分析计算，对于4\n\n1所规定的故障类型存在稳定问题的电网，配置安全稳定\n控制系统，设置第二道防线，防止电力系统稳定破坏，确保电网安全稳定运行。\nd)对于多重严重故障，应设置第三道防线，防止事故扩大或系统崩溃，避免大范围停电事故。\n4．3安全稳定控制系统的配置原则\n4．3 1安全稳定控制系统宜按分层分区原则配置，各类稳定控制措施及控制系统之间应相互协调配\n合。安全稳定控制系统应尽可能简单实用、安全可靠。稳定控制措施应优先采用切机、直流调制，必要\n时可采用切负荷、解列局部电网。\n4 3．2采用区域型安全稳定控制系统防止暂态稳定破坏时，其控制范围不宜过大。\n4 3．3运行方式的安排应尽量避免出现严重的稳定问题或需要配置过于复杂的安全稳定控制系统。\n4．3．4对于大机小网型电力系统，在暂时不能满足4．1．2的第一级标准要求、需要采用切机或切负荷\n措施来提高网络的输电能力时，宜配置稳控系统；稳控系统的设计宜简洁、目标明确、易于实施，并应尽\n快完善一次网架或实现与大区主网联网来满足4 1．2的第一级标准要求。\n\n3 5通信通道是安全稳定控制系统的重要组成部分，为保证控制站之间通信的快速性与可靠性，应\n优先采用2 M光纤数字通道，有条件时可采用专用光纤芯。\n4．3 6对于暂态稳定的判别、决策、控制应采用控制策略表方式。离线仿真方法是当前制定控制策略\n表的主要手段；在线稳定控制决策系统利用电网的实时数据，经状态估计和潮流计算后在线进行稳定分\n析，形成当前运行方式下的控制策略，并自动刷新稳控装置内的控制策略表，应根据情况逐步实施。\n4．4失步解列是电力系统稳定破坏后防止事故扩大的基本措施，在电网结构的规划中应遵循合理的分"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "GB／T 26399--20\n层分区原则，在电网的运行时应分析本电网各种可能的失步振荡模式，制定失步振荡解列方案，配置自\n动解列装置。远方大电厂与主网失去同步时可采用切除部分机组实现再同步的措施，但应具有规定时\n间内再同步无效进行解列的后备措施。\n4．5低频及低压自动减负荷是防止电力系统有功功率或无功功率突然缺额引起的频率崩溃或电压崩\n溃事故的有效措施。各电网应考虑系统内可能发生的最严重的事故情况，并配合解列点的安排，制定低\n频及低压自动减负荷方案，配置相应的自动减负荷装置，落实切负荷量。发电厂还应根据具体情况设置\n解列及保厂用电的自动装置。\n\n6在大区电阿互联后，系统的低频振荡对电网的安全运行构成潜在的威胁，应研究分析电网的低频\n振荡模式，实施预防性控制手段；尽量避免可能诱发低频振荡的运行方式，并实现低频振荡检测报警功\n能，对判明的振荡源实施减出力、提高励磁增加无功出力或解列等控制措施，尽快平息系统振荡，防止事\n故扩大。\n4 7电力系统全停后应尽快恢复电网的供电，应结合本两具体情况做好黑启动预案，定期进行黑启动\n演习，注意恢复启动过程中的功率平衡，防止发生自励磁、频率及电压大幅度波动，确保恢复过程中系统\n的稳定性。\n5预防控制\n\n1预防控制是在系统正常运行时谰整系统工作点，保持系统安全稳定裕度，以实现：\na)保持系统功角稳定性并具备必要的稳定裕度；\nb)保持系统频率于规定范围并具有必要的运行备用容量；\nc)保持母线电压于规定范围并具有必要的电压稳定裕度；\nd)防止电同元件过负荷；\ne)保持系统必要的阻尼水平，防止发生低频振荡。\n5．2功角稳定预防控制\n5 2．1控制目标\n电力系统在正常运行时，应通过预防控制来控制潮流和电压水平，保持电网功角稳定运行并具有必\n要的稳定储备，保证系统在发生第1类大扰动时不致出现功角稳定问题。当系统由于某种原因(例如恶\n劣气象条件引起的负荷太幅度增长)导致功角稳定储备不足进人警戒状态时，应通过预防控制返回至正\n常安全状态。\n5．2．2控制方法\na)监视系统功角、联络线潮流等运行参数及其变化趋势，按照事先制定的运行控制要求或在线安\n全分析与决策系统提供的结果进行相应控制。\nb)控制方法包括但不限于下述方法：增减发电机的出力、停用抽水状态的蓄能机组、水轮机及燃\n气轮机快速启动、人工切除部分负荷、改变交直流功率分配等。\n5 3频率异常预防控制\n\n3 1控制目标\n通过预防控制使系统频率维持于规定范围，监视、评价电厂和整个系统的旋转备用容量和分布，保\n证电网一次和二次调频能力，维持系统频率和联络线潮流于目标值。\n5．3．2控制方法\na)监视系统频率、联络线潮流、运行备用等运行参数及其变化趋势，按运行实际值与预定目标值\n的偏差相应调整发电功率及潮流分布，使实际运行值符合目标值。\nb)控制方法包括但不限于下述方法：增减发电机的出力、启停蓄能机组、水轮机及燃气轮机发电"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "GB／T 26399--20\n机组快速启动、人工切除部分负荷、直流功率调制等。\n5 4电压异常预防控制\n5．4 1控制目标\n按分层分区原则，通过预防控制合理调整系统无功功率，维持系统电压于规定范围，保持适当的无\n功功率储备，保持系统在预定的扰动情况下或由于某种原因负荷大量变化时的电压稳定性。\n\n4 2控制方法\na)监视关键节点的运行电压及其变化趋势，按照事先制定的运行控制要求进行相应的控制调节。\nb)控制方法包括但不限于下述方法：调整发电机无功功率，投切无功补偿设备、投退输电线路、\n转移负荷和改变交直流功率分配等。\nc)电力系统正常电压调节应尽量使用并联电容器、并联电抗器、变压器分接头调节等措施，将无\n功备用留在运行发电机组上，尤其是负荷中心的发电机组。供电变压器的带负荷调压\n(OLTC)应在高压侧电源电压过低(例如低于0\n9 5 Uw)时停止使用。\nd)电网中厂、站的无功电压自动控制系统(AVC)应满足维持母线电压于规定范围并具有必要的\n电压稳定裕度的要求。\ne)在对具体电力系统研究分析的基础上，积极采用可控高压并联电抗器、静止无功补偿器\n(SVC)、动态无功补偿(STATCOM)等系统动态无功补偿设备，加强电网的动态无功支撑，改\n善系统的电压稳定性。\n5 5防止过负荷的预防控制\n\n1控制目标\n通过预防控制使系统潮流合理分布，维持元件输送功率在热稳定允许范围内，并具备必要的稳定储\n备，保证系统在发生第1类大扰动时不致出现电网元件过负荷。\n5 5 2控制方法\na)监视系统元件功率等运行参数丑其变化趋势，按照事先制定的运行控制要求或在线安全分析\n与决策系统提供的结果进行相应控制。\nb)控制方法包括但不限于下述方法：增减发电机的出力、启停蓄能机组、水轮机及燃气轮机快速\n启动、人工切除部分负荷、改变交直流功率分配等。\nc)宜通过调整运行方式避免穿越性功率引起的元件过负荷。\nd)应充分利用设备的短时过负荷能力，在设备允许的时间范围内宜通过调整运行方式来消除\n过载。\n5．6改善系统阻尼特性的预防控制\n5 6．1控制目标\n保持系统必要的阻尼水平，防止产生0\n1 Hz～2．0 Hz级的系统低频振荡，保持系统动态稳定性。\n5 6．2控制方法\na)监视系统联络线有功功率及其变化趋势，对功率振荡设置必要的自动告警，按照事先制定的运\n行控制要求进行相应的控制。\nb)省级及以上调度管理机构自动化系统应具备低频振荡监测告警功能，有条件时根据系统实际\n运行情况进行在线动态稳定评估，并进行必要的控制。\nc)\n电力系统稳定器PSS是改善系统阻尼特性、提高系统动态稳定性的重要手段。容量在\n100 Mw以上的火电机组和容量在50 Mw以上的水电机组应在励磁系统中配置PSS，阻及\n经计算分析后需要安装PSS的电厂，按要求进行PSS试验和整定。\nd)其他可能的控制方法包括：潮流调整、直流调制、可控串补的调节等。"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "6防止电两失稳的控毹\n6．1暂态稳定控制\nGB／T 26399--20\n6 1．1控制目标\n对预想的运行方式和故障存在的暂态稳定问题，由稳控装置依据控制策略表实施切机、切负荷或解\n列等控制措施，保持系统的暂态稳定。\n6．1．2控制措施\n6．1 2．1在电力系统送端采取切除发电机组的稳定控制措施，以快速降低送端电源的加速能量。\n6．1\n\n2因送端大量切机造成受端电网功率缺额时，可在受端负荷中心采取集中切负荷措施，但应与\n迸端的切机措施相协调，尽可能少切负荷，并防止出现过电压。\n\n3弱联系的联络线一般是互联电网暂态稳定的薄弱环节，若经过计算解列联络线对电力系统的\n总体损失最小，则宜采取解列互联电网联络线的控制措施。\n\n4直流系统的功率调制，可控串补、串联电容补偿、并联电容补偿等可作为稳定控制措施来提高\n输电断面的输送能力。\n6 2平息低频振荡控制\n6．2 1控制目标\n当电力系统中产生了一定振幅且持续的低频振荡时，应采取措施消除振荡源，尽快减弱、平息、消除\n振荡。\n6 2．2控制方法\na)借助电网调度信息、实时动态监测系统或其他自动告警信息，判明并解列振荡源。\nb)\n视振荡情况，退出相关电厂机组自动发电控制系统(AGC)、厂站无功电压自动控制系统\n(AVC)。\nc)立即降低送电端发电出力。\nd)发电厂和装有调相机的变电站应立即增加发电机、调相机的励磁电流，提高电压。\ne)应投入直流输电系统、可控串补等新型输电技术的附加阻尼控制提高互联系统动态稳定性。\n6 3消除过负荷控制\n\n3 1控制目标\n根据设备本身的过负荷能力以及现场运行管理规程，在发生第Ⅱ类大扰动时，通过控制措施限制或\n消除设备过负荷。\n6．3．2控制方法\na)\n由稳控装置依据控制策略表实旃切机、切负荷、提升或回降直流功率等控制措施来限制设备过\n负荷。\nb)\n电源送出线路过负荷宜采取切除送端机组的控制措施。\nc)负载中心线路或变压器过负荷宜采取切除本地区负荷的控制措施。"
    },
    {
      "page_num": 11,
      "is_toc_page": true,
      "text": "GB／T 26399--20\nd)穿越性功率引起的元件过负荷，宜以调整运行方式为主，辅以首端切机和受端切负荷的控制\n措施。\n6．4频率控制\n\n4 1控制目标\n防止由于大机组跳闸、直流闭锁、系统解列等原困使得系统频率超出短时允许范围，应采取频率控\n制措施，使系统频率保持在允许范围内，并确保不危及有关设备的安全。\n6．4．2控制方法\n根据扰动情况，采取联切机组、直流调制等稳定控制措施，防止送端频率升高；采取集中切负荷，切\n泵、调制直流、启动备用电源等稳定控制措施，防止受端频率降低。\n6 5电压控制\n\n5 1控制目标\n为防止电力系统出现扰动后，无功功率缺额或过剩，某些节点的电压降低或升高到不允许的数值，\n甚至可能出现电压崩溃或威胁设备安全时，应采取电压控制措施使电压保持在允许范围内。\n\n5 2控制方法\n根据扰动情况，设置限制电压降低或升高的稳定控制措施，包括发电机强励、投入电容补偿装置或\n强行补偿等增发无功的措施，切除并联电抗器、切负荷等降低无功需求的措施，以及切除并联电容器等\n减少无功源的措施。\n7防止电网崩溃的控制\n\n1消除失步控制\n\n1消除失步振荡的规定\n7．1\n\n1在电力系统内出现失步状态时，应尽快解列失步机组或采取系统解列控制措施，在预定的联\n络断面将系统解列为两个部分，以消除失步振荡状态。\n7．1．1．2对于远方大型电厂、220 EV以下的局部系统，如符合7\n\n4所列条件时，可采用再同步控制，\n使失步的系统恢复同步运行。\n7．1．1．3消除失步状态，应在失步运行允许时间内尽快实现，该允许时间由电力系统设备损坏的危险\n性、对重要用户工作的破坏和对稳定事故进一步扩大(如发展为多机振荡)等因素来确定。\n7．1．1．4系统中各消除失步状态的控制系统应相互协调配合，不应出现无选择性动作情况。\n7．1．2失步解列控制的方案和原理\n7．1\n2 1失步解列控制方案，应根据电网各种运行方式’各种失步振荡模式的分析、解列措施的有效性\n来确定，一般按下述步骤进行；\na)根据电网近期的运行方式，选取可能的严重事故类型(如同一断面的两回线路同时跳闸N 2、\n稳控装置拒动或控制量不足)，进行暂态稳定破坏的分析计算；\nb)寻找振荡中心的位置及可能的变化，确定电网存在的失步断面；\nc)在失步断面单侧或双侧的适当变电站配置失步解列装置；"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "GB／T 26399--20\nd)对同一断面的不同厂站所安装的解列装置，应根据解列装置的原理和解列对象，确定动作顺\n序及协调配合的具体方法。\n\n2失步解列控制装置可选用以下的状态量检测和判断失步状态：\na)监视振荡中心电压变化情况；\nb)监视联络线电压、电流及相角的变化；\nc)监视安装点测量的阻抗及其变化；\nd)监视振荡中心两侧相关母线的电压相角差及其变化。\n7．1．2．3解列点的选择原则：\na)振荡中心落在互联电网的网间联络线附近时应解列该联络线或联络断面，并兼顾功率平衡原\n则，将有关负荷尽量留在电源过剩的电阿。\nb)\n当振荡中心落在主网内部(多回主干线开断后)应解列与之相近的网问联络线，并在解列后采\n取必要的再同步措施，使主网尽快实现同步运行。\nc)电厂经送出线路与主网振荡时，振荡中心可能落在线路或升压变压器内，可采用解列机组或解\n列线路的措施。\nd)不同断面的解列装置可采用振荡周期次数、离振荡中心的远近来取得配合，防止出现多个断\n面同时解列，\n7．1\n2 4解列时刻的选择原则\na)解列控制命令必须在确认系统已发生失步后发出，旦不宜选在线路丽侧电压相角差为180。附\n近时解列。\nb)超高压电网失步后应尽快解列，对于330 kV及以上电网解列对刻宜选用1～2个振荡周期；\n对于220 kV电网解列时刻宜选用1～3个振荡周期。为了协调配合，低一级电压等级电网可\n比高一级电压等级电网增加2个振荡周期。\n\n1 3失步解列控制系统的构成\n\n失步解列控制系统的构成分为两类：\na)一类利用就地量进行判别，解列装置分散安装在有关厂站，由相关定值实现装置之问的赍调配\n合，应优先配置这类解列装置；\nb)另一类是利用多个厂站的相关信息，综合判断系统失步及振荡中心位置，确定解列策略；一般\n由多个控制站及站问的光纤通道组成。这类控制系统仅应用于结{智比较复杂的互联电网。\n\n3 2失步解列装置配置\na)对于330 kV及以上系统联络线的失步解列装置应双重化配置，220 kV系统联络线的失步解\n列装置也宜双重化配置。同一联络线的解列装置的双重化配置既可将两套装置装设在该线路\n的同一侧，也可在线路两侧各装一套。\nb)大型发电厂出线的解列装置应双重化配置。\n7．1．4再同步控制的应用\n\n1 4．1在下列情况下，可采用再同步控制：\na)系统只在两部分之间失步，再同步过程中不出现节点电压过低，经验算或试验可能拉人同步，\n并且允许时间足够实现再同步；\nb)失步运行不会导致重要设备损坏和失步范围进一步扩大；再同步损失的负荷比系统解列损\n失少。\n7．1\n4．2为实现再同步，可根据系统具体情况，选择适当控制手段：\na)对于功率过剩的电力系统，可选用原动机减功率，切除发电机缎；"
    },
    {
      "page_num": 13,
      "is_toc_page": true,
      "text": "GB／T 26399--20\nb)对于功率不足的电力系统，可选用切负荷，解列某些地区系统\n7．2防止频率崩溃的控制\n7．2．1一般规定\n7．2．1．1电力系统均应设置频率紧急控制装置应对各种可能的发电机跳闸、系统解列等大扰动下因失\n去部分电源而引起频率严重降低或因失去大负荷而引起频率严重升高，防止发生频率崩溃。\n7．2．1\n2低频自动减负荷措施应考虑可能发生的最严重事故情况，并配合解列点的安排，合理制定各\n电网的低频自动减负荷方案，安排足够数量的切负荷数量，使事故后电力系统的有功功率能迅速平衡、\n频率恢复至长期允许范围内。\n7．2 1．3当联络线跳闸导致系统内功率缺额过大或过剩过大(如超过剩余负荷的20蹦)时，宜采取跳\n闸联切措施。联切负荷方案应与自动低频减负荷方案协调配合，联切机组方案应与过频切机方案协调\n配合。\n7．2．1．4为了在系统频率降低时，减轻弱互联系统的相互影响，以及为了保证发电厂厂用电和其他重\n要用户的供电安全，可在系统的适当地点设置低频解列装置。\n7．2．2低频自动减负荷方案的制定原则\n7．2．2\n1低频自动减负荷动作过程中系统频率的最低值及所经历的时间必须与阿内大机组(包括核电\n机组)的低频保护和互联电网的低频解列相配合，防止系统频率下降过程中出现太机组跳闸。\n\n2．2 2确定低频自动减负荷的总容量时应考虑系统可能的最严重事故晴况，一般电网的低频减负荷\n总容量不低于系统总负荷量的35蹦。\n7．2．2．3低频自动减负荷应设置短延时的基本轮和长延时的特殊轮，基本轮用于快速抑制频率的\n下降，特殊轮用于防止系统频率长时间悬浮于某一较低值(如49 Hz以下)，使频率恢复到长期允许\n范围(49\n5 Hz以上)。基本轮的频率级差宣选用0．2 Hz、延时o\n2 s～o\n3 s；特殊轮一般宜选用一个\n频率定值，按延时长短划分若干个轮次。为了加速装置动作速度，可采取按频率降低速率加速切负\n荷的措施。\n7．2\n2 4对于可能孤立运行的地区电网或大机组小系统电网，应采取措施防止低频自动减负荷装置的\n过切负荷行为，过切负荷引起的系统频率超调不应超过51 Hz。应恰当地设定低频减载装置的频率变\n化率闭锁定值，防止在功率缺额比例过大时引起装置拒动。\n\n2 5低频自动减负荷装置与稳控系统的切负荷执行站的设备可以合并，功能应各自独立。该类装\n置宜采集负荷线路的功率值按切除的优先级顺序统一进行排队。\n7．2．2．6在系统发生失步振荡过翟中受端系统离振荡中心较近处的频率可能满足低频减负荷装置动\n作条件，该处装置的动作有利于系统再同步，属正确动作。\n7．2．3过频切机方案的制定原则\n7．2\n\n1过频切机装置应反应于频率升高值及升高速率。\n7．2．3．2电网应统一考虑区域内机组过频切机的设置轮次和顺序，宜优先选择切除水电机组、发电状\n态的蓄能机组及较小容量的火电机组。\n7．2\n3 3应防止在过剩功率不大时切除大容量机组引起的过切、导致系统频率下降至允许范围以下的\n情况。推荐在过频切除大机组时增加频率变化率低定值闭锁的判据。\n7．2．3．4应保证电力系统在频率升高时：\na)汽轮机超速保护(OPC)设定参数应满足电力系统的有关规定，并保持协调配合。\nb)\n电网频率升高数值及持续时间不应超过汽轮机组特性允许的范围。\n】o"
    },
    {
      "page_num": 14,
      "is_toc_page": true,
      "text": "7．3防止电压崩渍的控制\n7．3．1一般规定\nGB／T 26399--20\n7．3．1．1电力系统出现严重大扰动后，由于无功功率欠缺或严重不平衡，某些母线的电压降到不允许\n的数值，可能进一步发生电压崩溃。应采取紧急控制措施防止电压崩渍，为此，在电压降低时应设法增\n发无功(如，投入电容补偿装置强行补偿、有载调压变压器分接头停止调高等)，立即减少无功的需求(如\n切除并联电抗器，手动或自动快速切除负荷等)。\n7 3．1．2低电压自动减负荷措施是防止电压崩溃的重要手段之一，应根据系统分析结果在可能存在电\n压稳定问题的地区配置足够数量的低电压自动减负荷装置或集中切负荷装置。\n7．3．1．3低电压解列(动作延时应大于振荡周期)是隔离低压事故区域(含短路故障不能及时清除)的\n有效措施，宜根据电网的具体结构进行电阿的分区设计，在分区点上配置低压解列装置。\n7．3．1．4负荷中心的区域电网在主要受电断面联络线全部断开或部分断开引起潮流大量转移时，该区\n域电网可能面临电压稳定问题，可采取在送电端切机、受电端集中切负荷的措施解决。集中切负荷控制\n与分散低压自动减负荷控制应进行协调配合，避免控制对象的重叠。\n7．3．2低电压自动臧负荷控制方案的制定原则\n\n1低电压自动减负荷装置反应于电压降低及其持续时间，为了加速装置的动作速度，可以附加\n采用电压降低速率的判据；低电压自动减负荷装置应具备良好的防误功能，如采用多相电压作为采集\n量，PT断线闭锁等。\n7、3．2．2低电压自动减负荷装置可按动作电压及延时分为若干轮(级)。第一轮的动作电压值应低于\n系统长期允许的最低电压值，最后一轮的动作电压值应高于系统静态电压失稳的临界电压值，建议电压\n级差为(2％～5蹦)u。、每轮动作延时0\n2 s～5 S。为了尽快使电压恢复到长期允许范围以内．可设置一\n个长延时的轮次，该轮电压定值可与第一轮相同或略高，延时10⋯20。\n7．3\n2 3低电压自动减负荷装置应采用电压变化率过大闭锁等措施有效防止在短路故障、负荷反馈\n(自动重合闸期间)及备用电源自动投入情况下的误动作。\n\n3．2 4低压碱负荷功能与低频减负荷功能可以设计在同一套装置内，共用切负荷的出口回路，但低\n压减负荷功能与低频减负荷功能应完全独立，不能互相闭锁。\n8恢复控制\n8．1\n电力系统恢复控制包括两种情况：一种情况是系统某些元件因故障退出运行和某些用户被迫中断\n供电，为恢复系统完整性和恢复用户供电而进行的控制}另一种情况是由于严重故障导致大范围停电，\n为系统全停后恢复而进行的控制。\n8．2对于电网全停后恢复，各区域系统应制定适合本系统的黑启动方案。\n8．3系统可根据局部电网或用户的特点，为恢复系统完整性和恢复用户供电而制定相应的手动与自动\n恢复控制措旎。自动恢复控制包括电源自动快速起动、输配电网络自动恢复、负荷自动恢复供电等。\n9稳定计算分析和控制策略\n9 1一般要求\n\n1电力系统安全稳定计算分析的目的是通过对电力系统进行详细的仿真计算和分析研究，确定系\n统稳定问题的主要特征和稳定水平，提出提高系统稳定水平的措施和保证系统安全稳定运行的控制策"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "GB／T 26399--20\n略，用以指导电网规划、设计、建设、生产运行以及科研、试验中的相关工作。\n9．1．2电力系统安全稳定计算分析应根据系统的具体情况和要求，开展对系统的静态安全分析、静态\n稳定计算、暂态稳定计算、动态稳定计算、电压稳定计算、频率稳定计算以及再同步计算，并对计算结果\n进行认真、详细的分析，提出保证电网安全稳定运行的控制策略和提高系统稳定水平的措施。\n9．1．3电力系统安全稳定分析方法分为离线计算分析和在线计算分析：\na)离线计算分析：根据电力系统实际或预计的各种接线和潮流方式，生成相应的潮流和稳定计算\n数据，按照设定的各种扰动，计算分析出相应的预防控制措谁和稳定控制策略。\nb)在线计算分析：以电网当前实时运行数据，自动进行状态估计和潮流计算，按照设定的各种扰\n动，自动周期眭地计算、分析出相应的预防控制措施和稳定控制策略。\n9．1．4在互联电力系统稳定分析中，对所研究的系统原则上应予保留并详细模拟，对外部系统可进行\n必要的等值简化，应保证等值简化前后的系统潮流一致，动态特性基本一致。\n9．1．5应研究、实测和建立电网计算中的各种元件、装置及负荷的参数和详细模型。应根据电网实际\n情况和计算目的，合理选择不同的计算模型。规划计算中新增设备可采用典型参数和模型，在系统设计\n和生产运行计算中，应保证模型和参数的一致性，并考虑更详细的模型和参数。\n9．1\n6应根据计算分析的目的，选取系统运行中实际可能出现的、对系统安全稳定最不利的系统接线\n和运行方式，进行计算分析。\n9．1．7区域电网应统一安全稳定计算分析程序，以及计算模型、故障类型、故障切除时间、稳定判别标\n准。并相应制定区域电网安全稳定计算分析规定，统一稳定计算分析中方式选择、潮流调整、无功投切、\n枢纽点电压控制等原则。\n\n8各项安全稳定计算分析的具体目的和要求见DL 755。\n9 2控制策略\n\n1安全稳定控制系统是保证电网安全稳定运行的第二道防线，稳定控制策略应经详细的稳定计算\n分析后确定。\n\n2 2安全稳定控制系统应根据第Ⅱ类扰动制定控制策略；特殊情况下，控制策略需降低或抬高标准\n考虑某些特殊故障扰动时，应有特殊说明，并在相应运行管理规程明确。\n\n2 3控制策略表是稳控装置和稳控系统实施稳定控制的依据，控制策略表分为由离线分析计算形成\n的离线策略表和在线分析计算形成的在线策略表。\na)离线策略表宜按系统运行方式分为若干子表，每一子表内根据故障元件、故障类型及相关输电\n断面的功率范围列出需要采取的控制措施及控制量，用于策略表的运行方式不宜按电网元件\n的投停简单进行排列，应按稳定状态的严重程度适当合并，力求简化和优化处理。随着电网的\n发展变化应及时校核、调整离线策略表。\nb)在线策略表主要针对电网当前运行方式下的控制策略，但应力求兼顾主要输电断面功率变化\n时措施的适应性。\n\n2 4制定控制策略宜遵循以下原则：\na)\n当电网需采取稳定控制措施时，应尽量兼顾事故后的运行方式的调整。\nb)优先采取切机措施、其次是解列和切负荷措施。\nc)稳控措施采取时要考虑被控制对象的设备安全，以及被切机组所在电厂的厂用电可靠性。\nd)稳定控制措施的采取要考虑梯级水电站的水量匹配问题。\ne)\n目前高压直流输电系统(HVDC)的附加控制手段一般不作为紧急控制措施，仅作为稳定裕度\n调节手段，并不宣突破HVDC常规功率限制值。\nf)\n同一区域电网内各厂站的稳定控制策略应采用统一标准和原则，便于运行管理。\ng)地区或局部电用与主网解列后的频率问题由各自电网解决。\n1 2"
    },
    {
      "page_num": 16,
      "is_toc_page": false,
      "text": "GB／T 26399--20\nh)任何单一稳控装置发生误动不能导致发生重大电网事故。\n1)\n稳定措施控制量的整定计算以大方式和计划方式N—l为主，兼顾其他方式\n】)\n稳控系统在确定控制策略参数时，应适当留有裕度。\nk)稳控系统控制策略应尽量简化，具备必要的校验和防误措施。\n9 3在线安全分析与决策系统\n\n3 1基于在线计算分析的电网在线安全分析与决策系统是电网安全稳定计算分析发展的趋势和\n目标。\n\n3 2在线安全分析与决策是稳定控制在线预决策系统的基础，稳定控制在线预决第系统初期以预防\n性控制为主，最终实现在线预决策控制。区域稳定控制系统的发展目标是实现稳定控制在线预决第。\n\n3 3在线安全分析与决策系统应与EMS系统协调配合，采取一体化设计，应做到少维护或免维护。\n\n3 4网级和省级运行部门的在线安全评估系统宜尽量基于统一的数据平台，以减少数据维护，保证\n计算准确性。\n\n3 5在线计算采用的模型、稳定判据、故障切机时间等应与相应调度机构离线计算方式一致。\n0对稳控装置／系统的技术要求\n本章仅对稳控装置／系统的判据、可靠性、通道等提出具体要求；失步癣列装置、低频减负荷装置、低\n压减负荷装置、过频切机装置等的相关要求见第7章；备用电源自投装置、输电线路的自动重合闸等其\n他安全自动装置的相关要求参照GB／T 14285。\n10 1对稳控系统判据的要求\n\n1 1稳定控制系统判据分类\na)设备投停状态判别。\nb)\n电网运行方式识别，\nc)设备跳闸判据。\n10．1．2对设备投停状态判别的要求\n设备(输电线路、变压器、发电机组)的运行状态直接影响电网运行方式，对影响稳定控制策略的关\n键设备必须判断准确，对设备投停状态的识别要求如下：\na)设备投停状态以电气量(电流、功率)为主判据，在电气量能够识别时不接人开关量。\nb)\n由于联络线或联络变的潮流可能为零状态，为此应接入本侧的断路器位置信号作为辅助判\n据，在低潮流时以断路器位置信号为投停判断依据。\n\n1 3对电网运行方式识别的要求\n电网运行方式是决定控制策略的重要条件，对运行方式的制定及识别要求如下：\na)\n区域电网的运行方式复杂多变，应在综合分析后选取对稳定控制有明显差异的电网方式作为\n制定控制策略的依据，对控制措施相同的方式宜合并处理，尽量减少电网运行方式的数量。\nb)对电网运行方式的判别，稳控系统宜优先采用自动识别，辅助采用人工投退运行方式压板。\n10．1．4对设备跳闸判据的要求\n设备跳闸是决定控制策路的重要依据，应正确识别故障(跳闸)元件及故障类型，不误判、不拒判，对\nl 3"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "GB／T 26399--20\n采用的跳闸判据要求如下：\na)稳定控制所指设备跳闸包括：输电线路故障跳闸与无故障跳闸，变压器跳闸，发电机组跳闸。\n输电线路故障分为单相瞬时接地跳单相后重合成功(单瞬)，单相接地跳单相重合不成功跳三\n相(单永)，相间短路跳三相不重合(相间)，同杆并架双回线的异名两相同时发生单相接地故障\n重合不成功(同杆异名相故障)，HVDC单极闭锁，HVDC双极闭锁。\nb)交流线路、变压器、机组的跳闸判据应以电气量判断为主，对于联络线、联络变的跳闸判据中\n应增加防误的辅助判别条件，如同一断面另外线路功率突增，并联运行的另一台变压器功率\n突增，相关元件的功率变化等。设备跳闸不宜采用断路器位置信号作为辅助判别条件。\nc)需要区分线路的故障跳闸及故障类型时，宜接人线路主保护的分相跳闸接点信号或采用测量、\n选相元件。\nd)直流输电系统故障的判断应从直流控制保护系统引入相应的信号，如极闭锁、极线路故障等，\n并与当地钡i量的交流电气量变化组成判断逻辑。\ne)跳闸判据的定值应考虑系统失步振荡、潮流转移、太机组跳闸、故障电流引起的CT二次侧缓\n慢衰减的非周期分量等情况，防止误判。\n10 2对稳控系统可靠性要求\na)在电力系统发生策略表中规定的故障事故时应正确检测和判别；满足动作条件时应正确动作；\n不满足动作条件时应可靠不动作，并做好记录。\nb)在装置本身出现异常、输入回路异常、通信回路异常时应及时报警，当异常状态危及动作正确\n性时，应将装置可靠闭锁；装置任一回路或任一元件异常不应导致装置出口跳闸或发出命令\n报文。\nc)220 kV及以上电网的稳控系统宜采取双重化配置，\n1 0．3稳控系统通道\n\n3 1稳控系统对通道的要求\n10．3．1．1稳控系统的信息传送通道应满足传输时间、安全性和可依赖性的要求。\n\n1．2稳控系统的信息传送通道可采用光纤、微波、电力线载波等传输媒介，并尽可能采用光纤\n通道。\n\n1 3对双重化配置的稳控系统，两套稳控装置的通信通道及通遭接口设备(含通信光端设备、接\n口设备的电源)应相互独立，并尽量采用不同的通道路由：\na)采用专用纤茁时，尽量采用不同光缆的光纤芯。\nb)复用光纤通道时，宜采用符合ITU-T G 703标准的2 Mbit／s接口方式；采用64 kbit／s复接\n光纤通道时，两套稳控装置均应使用不同的PCM终端。\nc)采用专用的电力线载波通道时，每套稳控装置均应使用专用的收发信设备。\nd)\n复用电力线载渡通道时，每套稳控装置应复接不同的载波机。\n10．3．1．4稳控装置复用光纤通道误码率应小于lo。\n10．3 1．5控制主站发出的控制命令经多级通道传输到最后一级执行装置的总传输时延，对于光纤通\n道不宣超过20 rfls，对于载波通道不宜超过40 ms。\n10．3．1．6双重化配置的两套稳控系统通道延时差宜小于10 ms。\n10．3．2信息传递方式爰防误措施\n10．3．2\n1厂站间传递的稳控信息宜采用数字报文或编码方式。\n】4"
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "GB／T 26399—20\n10．3．2．2远方切机、切负荷等控制命令信息应至少持续发送100 ms，以确保通信设备及远方稳控装\n置能可靠收到。\n10．3 2 3稳控信息报文应采用多种方式(如CRC、地址码、正反码等)进行校验。\n10．3．2．4接收远方命令应至少连续确认三帧报文。\n10．3．2．5命令信息宜采用直接传送方式，必须采用信息转发方式时，传输时间应满足10．3．1要求。\n10 3．2．6稳控装置应具有标准的、通用和开放式的对外通信接口；同一电网内不同厂家的装置应采用\n同一通信规约和同一约定。\n规划设计\n应结合电阿的发展做好安全自动装置的规划设计。安全自动装置设计应满足与发输变电工程同步\n投运的要求，以保证预期进电能力和电网安全稳定运行。\n设计阶段及内容\n安全自动装置设计主要分为：电网规划设计、电源和输变电工程接人系统设计、专题方案研究和工\n程设计四个阶段。\n\nI\nI\n电网规划设计：结合电力系统一次规划设计进行电网安全自动装置设计，一般3年～5年进行\n一次，并根据电网一次系统规划设计的变化和调整进行滚动。规划设计主要确定电网稳控系统的总体\n框架和投资规模。规划设计应就皂网的特殊问题，列出下阶殷需开展的专题研究项目，如系统振荡中心\n的研究、低频低压减负荷配置方案研究等，\n”1\n2接人系统设计：在电源和输变电项目接人系统方案论证时，依据接八系统推荐方案的一次网\n架，进行初步的稳定计算分析，确定电网可能存在的安全稳定问题，落实是否需要进一步开展电阿安全\n稳定专题方案研究。\n\n1 3专题方案研究\na)稳控系统方案研究：在一次网架的基础上，进行详细的稳定计算分析，找出电网存在的安全稳\n定问题和薄弱环节，结合电网稳控系统的现况，确定该时期电网稳控系统详细的配置方案、功\n能要求和项目投资。专胚方案研究一般按发输变电项目或项目建设年度开展工作，并根据电\n网一次系统网架的变化和调整进行滚动研究。\nb)特殊单项研究：结合电网实际运行情况，就振荡中心、低频低压减载方案、动稳情况等特殊问\n题进行专题研究，校核原有系统方案能否适应电网运行需要，是否需要增加配置，对运行提出\n建议。\nII．I．4工程设计：在各发输变电工程的建设过程中，根据专题方案研究进行各发输变电工程稳控装置\n的初步设计和施工围设计等工作。\nII．2设计应遵循的原则\n11．2．1稳定计算是稳控系统设计的基础和关键，稳定计算所采用的数据应尽可能是电网实际参数，在\n电网运行方式的选择时应充分考虑电网调度部门的管理规定和实际需要，并包含各种对电网安全稳定\n影响较严重的运行方式和故障形态；稳定计算的重要边界条件应与电网运行管理的相关部门充分讨论\n确定。\n1I\n2．2稳控系统的设计应以保证电网安全稳定控制的可靠性要求为前提，确定稳控系统的配置方案。\n同时，应综合考虑以下因素：\na)电网的近期发展规划；\nb)稳控设备、稳控技术及相关专业技术的发展状况；\n1；"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "GB／T 26399--20\nc)\n电力设备和电网的结构特点和运行特点；\nd)故障出现的概率和其可能造成的影响；\ne)经济上的合理眭。\n\n2 3稳控系统设计应提出切实可行的稳控系统配置方案和控制方式，提出对稳控装置的技术性能\n要求，对电气设备、通信系统以及其他设备和控制系统等外部环境的要求。\n\n2 4稳控系统方案设计时应按照分层分区的配置原则，并优化稳控装置的设置和布点，简化稳控装\n置的配置和控制策略，强化装置冗余、校验和防误措施。采用区域性稳控系统时，其规模不宣过大，任意\n单一厂站稳控装置误动不能引起重大事故或较大的切机和切负荷量。\n11．2．5稳控系统方案设计时，其切机、切负荷控制措施应按照就近原则考虑，以水电机组和就近切机\n为主，并尽量减少切负荷量。\n11．2．6稳控系统现场接线应满足电网相关运行管理规定和电网的实际运行需要。\n11．2．7\n220 kV及以上稳控系统宜双重化配置，双重化配置的稳控系统在装置配置、交直流电源、输入\n与输出回路、跳闸出口、通信通道(含通信电源)等均应完全独立且投有电气联系。稳控装置动作后不应\n起动重合闸和失灵保护。220 kV切负荷执行站可单套配置。\n\n8稳定控制装置应选用可靠性高、有成功运行经验的产品；并具有良好的扩展性、兼容性和适应\n性，以满足电网和新技术的发展。\n2安全自动装置运行管理\n12．1在电力系统调度运行工作中，应按年、季、月全面分析电网的特点，检验安全自动装置及控制措施\n是否满足要求，根据需要及时增设自动装置，调整装置的定值，满足电网稳定运行的需要。\n12 2维护单位应根据现场运行维护管理规定完成装置定期检验及补充检验工作，确保装置处于良好\n的运行状态。\n12 3安全稳定控制系统人网运行前必须通过出厂测试，现场调试、挂网试运行3个阶段的测试，每个\n阶段的书面测试报告应经相关单位代表签字认可，并以此作为开展下一阶段测试的前提条件。\n12 4已人网运行的安全自动装置更改软、硬件后，原则上应视为新设备重新进行出厂测试、现场联调\n和挂网试运行。对于更改内容影响小、范围明确的，可适当简化。\n12．5应组织落实有关电力系统安全稳定的具体措施和相关设备参数试验，定期核定设备过负荷的能\n力，认真分析与电力系统安全稳定运行有关的事故，及时总结经验，吸取教训，提出并组织落实反事故\n措施。\n12 6各网省公司应定期组织对现场安全自动装置运行维护人员的技术培训，使其掌握相关技术，熟悉\n有关装置的检验、日常维护等技能。"
    }
  ],
  "cleaned_full_text": "a园\n中华人民共和国国家标准\nGB／T 26399--20 11\n电力系统安全稳定控制技术导则\n2011-06-16发布\nTechnical guide for electric power system\nsecurity and stability control\n201 1—12-01实施\n中华人民共和国国家质量监督检验检疫总局岩龠\n中国国家标准化管理委员会8\n\n目\n次\nGB／T\n26399--20\n前言\n⋯⋯⋯⋯·⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯\n1范围⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯\n2规范性引用文件⋯\n⋯⋯⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯⋯·\n3术语和定义⋯⋯⋯\n⋯⋯\n⋯⋯．．\n4安全稳定控制总则⋯⋯⋯⋯⋯⋯⋯⋯\n⋯\n5预防控制⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯\n⋯⋯⋯\n⋯⋯⋯⋯\n⋯\n6防止电网失稳的控制\n⋯⋯⋯⋯⋯\n⋯⋯⋯⋯\n⋯⋯⋯⋯⋯⋯⋯\n⋯⋯·\n7防止电阿崩溃的控制\n⋯⋯\n⋯⋯⋯⋯\n8恢复控制\n⋯⋯⋯\n⋯⋯⋯\n⋯\n9稳定计算分析和控制策略⋯⋯⋯\n⋯⋯\n⋯⋯⋯⋯\n⋯⋯⋯\n⋯\n10对稳控装置／系统的拉术要求⋯\n⋯⋯\n⋯⋯\nll规划设计⋯⋯\n⋯⋯\n⋯\n12安全自动装置运行管理\n⋯\n·Ⅲ\n·\n·1\n1·1\n3．··5\n⋯\n\n．·8\n．．1l\n\n．⋯13\n\n标准分享网 www.bzfxw.com 免费下载\n\n前\n言\nGB／T\n26399--20\n本标准按照GB／T\nl_1\n2009给出的规则起草。\n本标准由中国电力企业联合会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会静态继电保护装置分标准化技术委员会\n(SAC／TC\n154／SC\n1)归口。\n本标准主要起草单位：南方电网技术研究中心、国家电网调度通信中心、南方电网调度通信中心、南\n京南瑞继保电气公司、中国电力科学研究院、中南电力设计院、西南电力设计院、华东电力调度通信\n中心。\n本标准主要起草人：吴小辰、周济、曾勇刚、黄河、陈橙林、孙光辉、马世英、张立平、刘汉伟、黄志龙、\n许涛。\n标准分享网 www.bzfxw.com 免费下载\n\n范围\n电力系统安全稳定控制技术导则\nGB／T\n26399--20\n本标准规定了电力系统三遭防线的内容、设防要求；对预防控制、防止电网失稳的控制、防止电网崩\n溃的控制及恢复控制等，提出了控制目标、控制原则、应用条件等；对电力系统稳定控制所涉及的规划设\n计、科研制造、生产运行提出了原则性要求。本标准对确保电力系统安全稳定运行、防止大面积停电事\n故的各方面工作具有指导意义。\n本标准适用于各级电网及所有并网运行设备和系统，各级发电、输电、供电、用电企业和用户以及从\n事安全稳定控制系统的科研、设计、制造和运行等均应遵照执行。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引甩文件，其最薪版本(包括所有的修改单)适用于本文件。\nGB／T\n14285继电保护和安全自动装置技术规程\nDL755电力系统安全稳定导则\nDL／T\n478静态继电保护及安全自动装置通用技术条件\n3术语和定义\n下列术语和定义适用于本文件\n3．1有关电力系统性能的定义\n31可靠性reliability\n电力系统在长时间内供给用户合乎质量标准和所需数量的电髓的能力。\n注：电力系统可靠性通常包括克裕性和安全性两个方面，通常为概率指标。\n312充裕性adequacy\n电力系统在稳态条件下，并且系统元件的负载不超出其定额，母线电压和系统频率维持在允许范围\n内，考虑系统元件计划和非计划停运的情况下，供给用户所需电能的能力。\n3．1\n3安全性security\n电力系统在运行中承受故障扰动(例如突然失去电力系统的元件，或短路故障等)的能力。通过两\n个特性表征：\na)电力系统能承受住故障扰动引起的暂态过程并过渡到一个可接受的运行工况。\nb)在新的运行工况下，各种约束条件得到满足。\n314稳定性stability\n电力系统受到事故扰动后保持稳定运行的能力。通常根据动态过程的特征和参与动作的元件及控\n\n标准分享网 www.bzfxw.com 免费下载\n\nGB／T\n26399--20\n3．2\n6安全稳定控制系统(简称稳控系统)securlty\nand\nstability\ncontrol\nsystem\n由两个及以上厂站的安全稳定控制装置通过通信设备联络构成的系统，实现区域或更大范围的电\n力系统的稳定控制。\n3．2．7\n安全自动装置(简称安自装置)\n用于防止电力系统稳定破坏、防止电力系统事故扩大、防止电网崩溃及大面积停电以及恢复电力系\n统正常运行的各种自动装置的总称。如稳控装置、失步解列装置、低频减负荷装置、低压减负荷装置、过\n频切机装置、备用电源自投装置、水电厂低频自启动装置、输电线路的自动重合闸等。\n3．2\n8系统失去同步的定义\n两个同调机群惯量中心等值发电机转子之间的功角摆幅超过180。，即判为该系统失去同步，随后\n功角将在o。～360。范围内周期变化，该过程称为失步振荡。由于同调机群惯量中心等值发电机转子之\n间功角测量的复杂和困难，为了便于实际测量，通常将振荡中心两侧母线电压相量之间的相角差从正常\n运行角度逐步增加并超过180。定义为该系统已失去同步。\n4安全稳定控制总则\n合理的电阿结构是电力系统安全稳定运行的基础，应根据国民经济发展的需求，规划、建设相适应\n的一次网架，满足电力系统安全稳定运行的需要。\n41电力系统在扰动下的安全稳定要求\n41．1\n电力系统扰动情况分类\n电力系统中的扰动可分为小扰动和大扰动两类：\n小扰动指由于负荷正常波动、功率及潮流控制、变压器分接头调整和联络线功率无规则渡动等引起\n的扰动。\n大扰动指系统元件短路、断路器切换等引起较大功率或阻抗变化的扰动。大扰动可按扰动严重程\n度和出现概率分为三类：\n第1类，单一故障(出现概率较高的故障)：a)任何线路单相瞬时接地故障重合成功；b)同级电压的\n双回线或多画线和环嗣，任一回线单相永久教障重合不成功或无故障三相断开不重台，任一回线三相故\n障断开不重合I\nc)任一发电机跳闸或失磁；d)受端系统任一台变压器故障退出运行；e)任一大负荷突然\n变化；f)任一回交流联络线故障或无故障断开不重合；g)直流输电线路单极故障。\n第Ⅱ类，单一严重故障(出现1甄率较低的故障)；a)单回线单相永久性故障重合不成功或无故障三相\n断开不重合．b)任一段母线故障}c)同杆并架双回线的异名两相同时发生单相接地故障重合不成功，双\n回线三相同时跳开；d)直流输电线路双极故障。\n第Ⅲ类，多重严重故障(出现概率很低的故障)：a)故障时开关拒动Ib)故障时继电保护、自动装置误\n动或拒动；c)自动词节装置失灵；d)多重故障；e)失去大容量发电厂；f)其他偶然因素。\n特殊说明：对于向重要受端系统供电的同一断面又属同一走廊的两回线故障或无故障相继跳闸的\n情况，可根据电网的重要程度以及相关管理规定纳人到第Ⅱ类扰动中考虑。\n4．1．2电力系统承受扰动能力的安全稳定标准分为三级：\n第一级：正常运行方式下的电力系统受到第一类扰动后，保护、开关及重台闸正确动作，不采取稳定\n控制措施，必须保持电力系统稳定运行和电网的正常供电，其他元件不超过规定的事故过负荷能力，不\n发生连锁跳闸；\n但对于发电厂的交流进出线路三相故障，发电厂的直流进出线路单极故障，两级电压的电磁环网中\n\n标准分享网 www.bzfxw.com 免费下载\n\nCB／T 26399--20\n单回高一级电压线路故障或无故障断开，必要时可采用切机或快速降低发电机组出力的措施。\n第二级；正常运行方式下的电力系统受到第二类扰动后，保护、开关及重合闸正确动作，应能保持稳\n定运行，必要时允许采取切机、切负荷、直流调制和串补强补等稳定控制措施。\n第三级：电力系统因第三类扰动而导致稳定破坏时，必须采取措施，防止系统崩渍。\n\n1 3正常运行安全要求\n电力系统正常运行时，应能供应全部负荷并保持充裕性和安全性。系统元件负载不超过其允许值，\n系统频率和母线电压处于正常水平，有足够的稳定储备。应做好电力系统的预防性控制，确保电网正常\n运行时处于良好的状态，满足上述要求。\n\n1 4在某些特殊运行方式下的安全要求\n若电力系统由于某种原因而处于特殊状态，如事故后状态(运行人员尚未及时调整)，或某种特殊情\n况下需要多送电，在承受上述各类扰动时允许在维持正常供电的条件下适当降低其安全要求，但应备有\n防止事故扩大的相应措施。\n4．2电力系统三道防线总体要求\n4．2．1一般规定\n电网互联方式及电网类型的不同，其稳定性能差别较大，应针对皂网互联方式盈电同类型敞好电网\n的规划、设计，采取稳定控制措施，配置相应的稳定控制装置，\n\n2 2总体要求\na)合理安排运行方式，在系统正常运行状态下通过监视相关状态量的变化和预警设施，一旦发现\n偏离正常范围或出现稳定裕度不足时，及时采取预防睦校正控制措施，恢复系统的安全性与充\n裕性。\nb)继电保护是应对电力系统元件故障的第一道防线，应加强对继电保护装置及相关回路的运行\n管理，严防误动与拒动事故；在系统发生异步振荡或同步振荡期间保护装置不应误动作；保护\n装置定值应与设备过负荷等系统要求相配合；220 kV及以上电压等级线路和对稳定影响大的\n某些重要的110 kV输电线路的主保护应双重化配置，并设置断路器失灵保护，\nc)基于电网稳定的分析计算，对于4\n\n1所规定的故障类型存在稳定问题的电网，配置安全稳定\n控制系统，设置第二道防线，防止电力系统稳定破坏，确保电网安全稳定运行。\nd)对于多重严重故障，应设置第三道防线，防止事故扩大或系统崩溃，避免大范围停电事故。\n4．3安全稳定控制系统的配置原则\n4．3 1安全稳定控制系统宜按分层分区原则配置，各类稳定控制措施及控制系统之间应相互协调配\n合。安全稳定控制系统应尽可能简单实用、安全可靠。稳定控制措施应优先采用切机、直流调制，必要\n时可采用切负荷、解列局部电网。\n4 3．2采用区域型安全稳定控制系统防止暂态稳定破坏时，其控制范围不宜过大。\n4 3．3运行方式的安排应尽量避免出现严重的稳定问题或需要配置过于复杂的安全稳定控制系统。\n4．3．4对于大机小网型电力系统，在暂时不能满足4．1．2的第一级标准要求、需要采用切机或切负荷\n措施来提高网络的输电能力时，宜配置稳控系统；稳控系统的设计宜简洁、目标明确、易于实施，并应尽\n快完善一次网架或实现与大区主网联网来满足4 1．2的第一级标准要求。\n\n3 5通信通道是安全稳定控制系统的重要组成部分，为保证控制站之间通信的快速性与可靠性，应\n优先采用2 M光纤数字通道，有条件时可采用专用光纤芯。\n4．3 6对于暂态稳定的判别、决策、控制应采用控制策略表方式。离线仿真方法是当前制定控制策略\n表的主要手段；在线稳定控制决策系统利用电网的实时数据，经状态估计和潮流计算后在线进行稳定分\n析，形成当前运行方式下的控制策略，并自动刷新稳控装置内的控制策略表，应根据情况逐步实施。\n4．4失步解列是电力系统稳定破坏后防止事故扩大的基本措施，在电网结构的规划中应遵循合理的分\n\nGB／T 26399--20\n层分区原则，在电网的运行时应分析本电网各种可能的失步振荡模式，制定失步振荡解列方案，配置自\n动解列装置。远方大电厂与主网失去同步时可采用切除部分机组实现再同步的措施，但应具有规定时\n间内再同步无效进行解列的后备措施。\n4．5低频及低压自动减负荷是防止电力系统有功功率或无功功率突然缺额引起的频率崩溃或电压崩\n溃事故的有效措施。各电网应考虑系统内可能发生的最严重的事故情况，并配合解列点的安排，制定低\n频及低压自动减负荷方案，配置相应的自动减负荷装置，落实切负荷量。发电厂还应根据具体情况设置\n解列及保厂用电的自动装置。\n\n6在大区电阿互联后，系统的低频振荡对电网的安全运行构成潜在的威胁，应研究分析电网的低频\n振荡模式，实施预防性控制手段；尽量避免可能诱发低频振荡的运行方式，并实现低频振荡检测报警功\n能，对判明的振荡源实施减出力、提高励磁增加无功出力或解列等控制措施，尽快平息系统振荡，防止事\n故扩大。\n4 7电力系统全停后应尽快恢复电网的供电，应结合本两具体情况做好黑启动预案，定期进行黑启动\n演习，注意恢复启动过程中的功率平衡，防止发生自励磁、频率及电压大幅度波动，确保恢复过程中系统\n的稳定性。\n5预防控制\n\n1预防控制是在系统正常运行时谰整系统工作点，保持系统安全稳定裕度，以实现：\na)保持系统功角稳定性并具备必要的稳定裕度；\nb)保持系统频率于规定范围并具有必要的运行备用容量；\nc)保持母线电压于规定范围并具有必要的电压稳定裕度；\nd)防止电同元件过负荷；\ne)保持系统必要的阻尼水平，防止发生低频振荡。\n5．2功角稳定预防控制\n5 2．1控制目标\n电力系统在正常运行时，应通过预防控制来控制潮流和电压水平，保持电网功角稳定运行并具有必\n要的稳定储备，保证系统在发生第1类大扰动时不致出现功角稳定问题。当系统由于某种原因(例如恶\n劣气象条件引起的负荷太幅度增长)导致功角稳定储备不足进人警戒状态时，应通过预防控制返回至正\n常安全状态。\n5．2．2控制方法\na)监视系统功角、联络线潮流等运行参数及其变化趋势，按照事先制定的运行控制要求或在线安\n全分析与决策系统提供的结果进行相应控制。\nb)控制方法包括但不限于下述方法：增减发电机的出力、停用抽水状态的蓄能机组、水轮机及燃\n气轮机快速启动、人工切除部分负荷、改变交直流功率分配等。\n5 3频率异常预防控制\n\n3 1控制目标\n通过预防控制使系统频率维持于规定范围，监视、评价电厂和整个系统的旋转备用容量和分布，保\n证电网一次和二次调频能力，维持系统频率和联络线潮流于目标值。\n5．3．2控制方法\na)监视系统频率、联络线潮流、运行备用等运行参数及其变化趋势，按运行实际值与预定目标值\n的偏差相应调整发电功率及潮流分布，使实际运行值符合目标值。\nb)控制方法包括但不限于下述方法：增减发电机的出力、启停蓄能机组、水轮机及燃气轮机发电\n\nGB／T 26399--20\n机组快速启动、人工切除部分负荷、直流功率调制等。\n5 4电压异常预防控制\n5．4 1控制目标\n按分层分区原则，通过预防控制合理调整系统无功功率，维持系统电压于规定范围，保持适当的无\n功功率储备，保持系统在预定的扰动情况下或由于某种原因负荷大量变化时的电压稳定性。\n\n4 2控制方法\na)监视关键节点的运行电压及其变化趋势，按照事先制定的运行控制要求进行相应的控制调节。\nb)控制方法包括但不限于下述方法：调整发电机无功功率，投切无功补偿设备、投退输电线路、\n转移负荷和改变交直流功率分配等。\nc)电力系统正常电压调节应尽量使用并联电容器、并联电抗器、变压器分接头调节等措施，将无\n功备用留在运行发电机组上，尤其是负荷中心的发电机组。供电变压器的带负荷调压\n(OLTC)应在高压侧电源电压过低(例如低于0\n9 5 Uw)时停止使用。\nd)电网中厂、站的无功电压自动控制系统(AVC)应满足维持母线电压于规定范围并具有必要的\n电压稳定裕度的要求。\ne)在对具体电力系统研究分析的基础上，积极采用可控高压并联电抗器、静止无功补偿器\n(SVC)、动态无功补偿(STATCOM)等系统动态无功补偿设备，加强电网的动态无功支撑，改\n善系统的电压稳定性。\n5 5防止过负荷的预防控制\n\n1控制目标\n通过预防控制使系统潮流合理分布，维持元件输送功率在热稳定允许范围内，并具备必要的稳定储\n备，保证系统在发生第1类大扰动时不致出现电网元件过负荷。\n5 5 2控制方法\na)监视系统元件功率等运行参数丑其变化趋势，按照事先制定的运行控制要求或在线安全分析\n与决策系统提供的结果进行相应控制。\nb)控制方法包括但不限于下述方法：增减发电机的出力、启停蓄能机组、水轮机及燃气轮机快速\n启动、人工切除部分负荷、改变交直流功率分配等。\nc)宜通过调整运行方式避免穿越性功率引起的元件过负荷。\nd)应充分利用设备的短时过负荷能力，在设备允许的时间范围内宜通过调整运行方式来消除\n过载。\n5．6改善系统阻尼特性的预防控制\n5 6．1控制目标\n保持系统必要的阻尼水平，防止产生0\n1 Hz～2．0 Hz级的系统低频振荡，保持系统动态稳定性。\n5 6．2控制方法\na)监视系统联络线有功功率及其变化趋势，对功率振荡设置必要的自动告警，按照事先制定的运\n行控制要求进行相应的控制。\nb)省级及以上调度管理机构自动化系统应具备低频振荡监测告警功能，有条件时根据系统实际\n运行情况进行在线动态稳定评估，并进行必要的控制。\nc)\n电力系统稳定器PSS是改善系统阻尼特性、提高系统动态稳定性的重要手段。容量在\n100 Mw以上的火电机组和容量在50 Mw以上的水电机组应在励磁系统中配置PSS，阻及\n经计算分析后需要安装PSS的电厂，按要求进行PSS试验和整定。\nd)其他可能的控制方法包括：潮流调整、直流调制、可控串补的调节等。\n\n6防止电两失稳的控毹\n6．1暂态稳定控制\nGB／T 26399--20\n6 1．1控制目标\n对预想的运行方式和故障存在的暂态稳定问题，由稳控装置依据控制策略表实施切机、切负荷或解\n列等控制措施，保持系统的暂态稳定。\n6．1．2控制措施\n6．1 2．1在电力系统送端采取切除发电机组的稳定控制措施，以快速降低送端电源的加速能量。\n6．1\n\n2因送端大量切机造成受端电网功率缺额时，可在受端负荷中心采取集中切负荷措施，但应与\n迸端的切机措施相协调，尽可能少切负荷，并防止出现过电压。\n\n3弱联系的联络线一般是互联电网暂态稳定的薄弱环节，若经过计算解列联络线对电力系统的\n总体损失最小，则宜采取解列互联电网联络线的控制措施。\n\n4直流系统的功率调制，可控串补、串联电容补偿、并联电容补偿等可作为稳定控制措施来提高\n输电断面的输送能力。\n6 2平息低频振荡控制\n6．2 1控制目标\n当电力系统中产生了一定振幅且持续的低频振荡时，应采取措施消除振荡源，尽快减弱、平息、消除\n振荡。\n6 2．2控制方法\na)借助电网调度信息、实时动态监测系统或其他自动告警信息，判明并解列振荡源。\nb)\n视振荡情况，退出相关电厂机组自动发电控制系统(AGC)、厂站无功电压自动控制系统\n(AVC)。\nc)立即降低送电端发电出力。\nd)发电厂和装有调相机的变电站应立即增加发电机、调相机的励磁电流，提高电压。\ne)应投入直流输电系统、可控串补等新型输电技术的附加阻尼控制提高互联系统动态稳定性。\n6 3消除过负荷控制\n\n3 1控制目标\n根据设备本身的过负荷能力以及现场运行管理规程，在发生第Ⅱ类大扰动时，通过控制措施限制或\n消除设备过负荷。\n6．3．2控制方法\na)\n由稳控装置依据控制策略表实旃切机、切负荷、提升或回降直流功率等控制措施来限制设备过\n负荷。\nb)\n电源送出线路过负荷宜采取切除送端机组的控制措施。\nc)负载中心线路或变压器过负荷宜采取切除本地区负荷的控制措施。\n\nGB／T 26399--20\nd)对同一断面的不同厂站所安装的解列装置，应根据解列装置的原理和解列对象，确定动作顺\n序及协调配合的具体方法。\n\n2失步解列控制装置可选用以下的状态量检测和判断失步状态：\na)监视振荡中心电压变化情况；\nb)监视联络线电压、电流及相角的变化；\nc)监视安装点测量的阻抗及其变化；\nd)监视振荡中心两侧相关母线的电压相角差及其变化。\n7．1．2．3解列点的选择原则：\na)振荡中心落在互联电网的网间联络线附近时应解列该联络线或联络断面，并兼顾功率平衡原\n则，将有关负荷尽量留在电源过剩的电阿。\nb)\n当振荡中心落在主网内部(多回主干线开断后)应解列与之相近的网问联络线，并在解列后采\n取必要的再同步措施，使主网尽快实现同步运行。\nc)电厂经送出线路与主网振荡时，振荡中心可能落在线路或升压变压器内，可采用解列机组或解\n列线路的措施。\nd)不同断面的解列装置可采用振荡周期次数、离振荡中心的远近来取得配合，防止出现多个断\n面同时解列，\n7．1\n2 4解列时刻的选择原则\na)解列控制命令必须在确认系统已发生失步后发出，旦不宜选在线路丽侧电压相角差为180。附\n近时解列。\nb)超高压电网失步后应尽快解列，对于330 kV及以上电网解列对刻宜选用1～2个振荡周期；\n对于220 kV电网解列时刻宜选用1～3个振荡周期。为了协调配合，低一级电压等级电网可\n比高一级电压等级电网增加2个振荡周期。\n\n1 3失步解列控制系统的构成\n\n失步解列控制系统的构成分为两类：\na)一类利用就地量进行判别，解列装置分散安装在有关厂站，由相关定值实现装置之问的赍调配\n合，应优先配置这类解列装置；\nb)另一类是利用多个厂站的相关信息，综合判断系统失步及振荡中心位置，确定解列策略；一般\n由多个控制站及站问的光纤通道组成。这类控制系统仅应用于结{智比较复杂的互联电网。\n\n3 2失步解列装置配置\na)对于330 kV及以上系统联络线的失步解列装置应双重化配置，220 kV系统联络线的失步解\n列装置也宜双重化配置。同一联络线的解列装置的双重化配置既可将两套装置装设在该线路\n的同一侧，也可在线路两侧各装一套。\nb)大型发电厂出线的解列装置应双重化配置。\n7．1．4再同步控制的应用\n\n1 4．1在下列情况下，可采用再同步控制：\na)系统只在两部分之间失步，再同步过程中不出现节点电压过低，经验算或试验可能拉人同步，\n并且允许时间足够实现再同步；\nb)失步运行不会导致重要设备损坏和失步范围进一步扩大；再同步损失的负荷比系统解列损\n失少。\n7．1\n4．2为实现再同步，可根据系统具体情况，选择适当控制手段：\na)对于功率过剩的电力系统，可选用原动机减功率，切除发电机缎；\n\nGB／T 26399--20\n略，用以指导电网规划、设计、建设、生产运行以及科研、试验中的相关工作。\n9．1．2电力系统安全稳定计算分析应根据系统的具体情况和要求，开展对系统的静态安全分析、静态\n稳定计算、暂态稳定计算、动态稳定计算、电压稳定计算、频率稳定计算以及再同步计算，并对计算结果\n进行认真、详细的分析，提出保证电网安全稳定运行的控制策略和提高系统稳定水平的措施。\n9．1．3电力系统安全稳定分析方法分为离线计算分析和在线计算分析：\na)离线计算分析：根据电力系统实际或预计的各种接线和潮流方式，生成相应的潮流和稳定计算\n数据，按照设定的各种扰动，计算分析出相应的预防控制措谁和稳定控制策略。\nb)在线计算分析：以电网当前实时运行数据，自动进行状态估计和潮流计算，按照设定的各种扰\n动，自动周期眭地计算、分析出相应的预防控制措施和稳定控制策略。\n9．1．4在互联电力系统稳定分析中，对所研究的系统原则上应予保留并详细模拟，对外部系统可进行\n必要的等值简化，应保证等值简化前后的系统潮流一致，动态特性基本一致。\n9．1．5应研究、实测和建立电网计算中的各种元件、装置及负荷的参数和详细模型。应根据电网实际\n情况和计算目的，合理选择不同的计算模型。规划计算中新增设备可采用典型参数和模型，在系统设计\n和生产运行计算中，应保证模型和参数的一致性，并考虑更详细的模型和参数。\n9．1\n6应根据计算分析的目的，选取系统运行中实际可能出现的、对系统安全稳定最不利的系统接线\n和运行方式，进行计算分析。\n9．1．7区域电网应统一安全稳定计算分析程序，以及计算模型、故障类型、故障切除时间、稳定判别标\n准。并相应制定区域电网安全稳定计算分析规定，统一稳定计算分析中方式选择、潮流调整、无功投切、\n枢纽点电压控制等原则。\n\n8各项安全稳定计算分析的具体目的和要求见DL 755。\n9 2控制策略\n\n1安全稳定控制系统是保证电网安全稳定运行的第二道防线，稳定控制策略应经详细的稳定计算\n分析后确定。\n\n2 2安全稳定控制系统应根据第Ⅱ类扰动制定控制策略；特殊情况下，控制策略需降低或抬高标准\n考虑某些特殊故障扰动时，应有特殊说明，并在相应运行管理规程明确。\n\n2 3控制策略表是稳控装置和稳控系统实施稳定控制的依据，控制策略表分为由离线分析计算形成\n的离线策略表和在线分析计算形成的在线策略表。\na)离线策略表宜按系统运行方式分为若干子表，每一子表内根据故障元件、故障类型及相关输电\n断面的功率范围列出需要采取的控制措施及控制量，用于策略表的运行方式不宜按电网元件\n的投停简单进行排列，应按稳定状态的严重程度适当合并，力求简化和优化处理。随着电网的\n发展变化应及时校核、调整离线策略表。\nb)在线策略表主要针对电网当前运行方式下的控制策略，但应力求兼顾主要输电断面功率变化\n时措施的适应性。\n\n2 4制定控制策略宜遵循以下原则：\na)\n当电网需采取稳定控制措施时，应尽量兼顾事故后的运行方式的调整。\nb)优先采取切机措施、其次是解列和切负荷措施。\nc)稳控措施采取时要考虑被控制对象的设备安全，以及被切机组所在电厂的厂用电可靠性。\nd)稳定控制措施的采取要考虑梯级水电站的水量匹配问题。\ne)\n目前高压直流输电系统(HVDC)的附加控制手段一般不作为紧急控制措施，仅作为稳定裕度\n调节手段，并不宣突破HVDC常规功率限制值。\nf)\n同一区域电网内各厂站的稳定控制策略应采用统一标准和原则，便于运行管理。\ng)地区或局部电用与主网解列后的频率问题由各自电网解决。\n1 2\n\nGB／T 26399--20\nh)任何单一稳控装置发生误动不能导致发生重大电网事故。\n1)\n稳定措施控制量的整定计算以大方式和计划方式N—l为主，兼顾其他方式\n】)\n稳控系统在确定控制策略参数时，应适当留有裕度。\nk)稳控系统控制策略应尽量简化，具备必要的校验和防误措施。\n9 3在线安全分析与决策系统\n\n3 1基于在线计算分析的电网在线安全分析与决策系统是电网安全稳定计算分析发展的趋势和\n目标。\n\n3 2在线安全分析与决策是稳定控制在线预决策系统的基础，稳定控制在线预决第系统初期以预防\n性控制为主，最终实现在线预决策控制。区域稳定控制系统的发展目标是实现稳定控制在线预决第。\n\n3 3在线安全分析与决策系统应与EMS系统协调配合，采取一体化设计，应做到少维护或免维护。\n\n3 4网级和省级运行部门的在线安全评估系统宜尽量基于统一的数据平台，以减少数据维护，保证\n计算准确性。\n\n3 5在线计算采用的模型、稳定判据、故障切机时间等应与相应调度机构离线计算方式一致。\n0对稳控装置／系统的技术要求\n本章仅对稳控装置／系统的判据、可靠性、通道等提出具体要求；失步癣列装置、低频减负荷装置、低\n压减负荷装置、过频切机装置等的相关要求见第7章；备用电源自投装置、输电线路的自动重合闸等其\n他安全自动装置的相关要求参照GB／T 14285。\n10 1对稳控系统判据的要求\n\n1 1稳定控制系统判据分类\na)设备投停状态判别。\nb)\n电网运行方式识别，\nc)设备跳闸判据。\n10．1．2对设备投停状态判别的要求\n设备(输电线路、变压器、发电机组)的运行状态直接影响电网运行方式，对影响稳定控制策略的关\n键设备必须判断准确，对设备投停状态的识别要求如下：\na)设备投停状态以电气量(电流、功率)为主判据，在电气量能够识别时不接人开关量。\nb)\n由于联络线或联络变的潮流可能为零状态，为此应接入本侧的断路器位置信号作为辅助判\n据，在低潮流时以断路器位置信号为投停判断依据。\n\n1 3对电网运行方式识别的要求\n电网运行方式是决定控制策略的重要条件，对运行方式的制定及识别要求如下：\na)\n区域电网的运行方式复杂多变，应在综合分析后选取对稳定控制有明显差异的电网方式作为\n制定控制策略的依据，对控制措施相同的方式宜合并处理，尽量减少电网运行方式的数量。\nb)对电网运行方式的判别，稳控系统宜优先采用自动识别，辅助采用人工投退运行方式压板。\n10．1．4对设备跳闸判据的要求\n设备跳闸是决定控制策路的重要依据，应正确识别故障(跳闸)元件及故障类型，不误判、不拒判，对\nl 3\n\nGB／T 26399--20\n采用的跳闸判据要求如下：\na)稳定控制所指设备跳闸包括：输电线路故障跳闸与无故障跳闸，变压器跳闸，发电机组跳闸。\n输电线路故障分为单相瞬时接地跳单相后重合成功(单瞬)，单相接地跳单相重合不成功跳三\n相(单永)，相间短路跳三相不重合(相间)，同杆并架双回线的异名两相同时发生单相接地故障\n重合不成功(同杆异名相故障)，HVDC单极闭锁，HVDC双极闭锁。\nb)交流线路、变压器、机组的跳闸判据应以电气量判断为主，对于联络线、联络变的跳闸判据中\n应增加防误的辅助判别条件，如同一断面另外线路功率突增，并联运行的另一台变压器功率\n突增，相关元件的功率变化等。设备跳闸不宜采用断路器位置信号作为辅助判别条件。\nc)需要区分线路的故障跳闸及故障类型时，宜接人线路主保护的分相跳闸接点信号或采用测量、\n选相元件。\nd)直流输电系统故障的判断应从直流控制保护系统引入相应的信号，如极闭锁、极线路故障等，\n并与当地钡i量的交流电气量变化组成判断逻辑。\ne)跳闸判据的定值应考虑系统失步振荡、潮流转移、太机组跳闸、故障电流引起的CT二次侧缓\n慢衰减的非周期分量等情况，防止误判。\n10 2对稳控系统可靠性要求\na)在电力系统发生策略表中规定的故障事故时应正确检测和判别；满足动作条件时应正确动作；\n不满足动作条件时应可靠不动作，并做好记录。\nb)在装置本身出现异常、输入回路异常、通信回路异常时应及时报警，当异常状态危及动作正确\n性时，应将装置可靠闭锁；装置任一回路或任一元件异常不应导致装置出口跳闸或发出命令\n报文。\nc)220 kV及以上电网的稳控系统宜采取双重化配置，\n1 0．3稳控系统通道\n\n3 1稳控系统对通道的要求\n10．3．1．1稳控系统的信息传送通道应满足传输时间、安全性和可依赖性的要求。\n\n1．2稳控系统的信息传送通道可采用光纤、微波、电力线载波等传输媒介，并尽可能采用光纤\n通道。\n\n1 3对双重化配置的稳控系统，两套稳控装置的通信通道及通遭接口设备(含通信光端设备、接\n口设备的电源)应相互独立，并尽量采用不同的通道路由：\na)采用专用纤茁时，尽量采用不同光缆的光纤芯。\nb)复用光纤通道时，宜采用符合ITU-T G 703标准的2 Mbit／s接口方式；采用64 kbit／s复接\n光纤通道时，两套稳控装置均应使用不同的PCM终端。\nc)采用专用的电力线载波通道时，每套稳控装置均应使用专用的收发信设备。\nd)\n复用电力线载渡通道时，每套稳控装置应复接不同的载波机。\n10．3．1．4稳控装置复用光纤通道误码率应小于lo。\n10．3 1．5控制主站发出的控制命令经多级通道传输到最后一级执行装置的总传输时延，对于光纤通\n道不宣超过20 rfls，对于载波通道不宜超过40 ms。\n10．3．1．6双重化配置的两套稳控系统通道延时差宜小于10 ms。\n10．3．2信息传递方式爰防误措施\n10．3．2\n1厂站间传递的稳控信息宜采用数字报文或编码方式。\n】4\n\nGB／T 26399—20\n10．3．2．2远方切机、切负荷等控制命令信息应至少持续发送100 ms，以确保通信设备及远方稳控装\n置能可靠收到。\n10．3 2 3稳控信息报文应采用多种方式(如CRC、地址码、正反码等)进行校验。\n10．3．2．4接收远方命令应至少连续确认三帧报文。\n10．3．2．5命令信息宜采用直接传送方式，必须采用信息转发方式时，传输时间应满足10．3．1要求。\n10 3．2．6稳控装置应具有标准的、通用和开放式的对外通信接口；同一电网内不同厂家的装置应采用\n同一通信规约和同一约定。\n规划设计\n应结合电阿的发展做好安全自动装置的规划设计。安全自动装置设计应满足与发输变电工程同步\n投运的要求，以保证预期进电能力和电网安全稳定运行。\n设计阶段及内容\n安全自动装置设计主要分为：电网规划设计、电源和输变电工程接人系统设计、专题方案研究和工\n程设计四个阶段。\n\nI\nI\n电网规划设计：结合电力系统一次规划设计进行电网安全自动装置设计，一般3年～5年进行\n一次，并根据电网一次系统规划设计的变化和调整进行滚动。规划设计主要确定电网稳控系统的总体\n框架和投资规模。规划设计应就皂网的特殊问题，列出下阶殷需开展的专题研究项目，如系统振荡中心\n的研究、低频低压减负荷配置方案研究等，\n”1\n2接人系统设计：在电源和输变电项目接人系统方案论证时，依据接八系统推荐方案的一次网\n架，进行初步的稳定计算分析，确定电网可能存在的安全稳定问题，落实是否需要进一步开展电阿安全\n稳定专题方案研究。\n\n1 3专题方案研究\na)稳控系统方案研究：在一次网架的基础上，进行详细的稳定计算分析，找出电网存在的安全稳\n定问题和薄弱环节，结合电网稳控系统的现况，确定该时期电网稳控系统详细的配置方案、功\n能要求和项目投资。专胚方案研究一般按发输变电项目或项目建设年度开展工作，并根据电\n网一次系统网架的变化和调整进行滚动研究。\nb)特殊单项研究：结合电网实际运行情况，就振荡中心、低频低压减载方案、动稳情况等特殊问\n题进行专题研究，校核原有系统方案能否适应电网运行需要，是否需要增加配置，对运行提出\n建议。\nII．I．4工程设计：在各发输变电工程的建设过程中，根据专题方案研究进行各发输变电工程稳控装置\n的初步设计和施工围设计等工作。\nII．2设计应遵循的原则\n11．2．1稳定计算是稳控系统设计的基础和关键，稳定计算所采用的数据应尽可能是电网实际参数，在\n电网运行方式的选择时应充分考虑电网调度部门的管理规定和实际需要，并包含各种对电网安全稳定\n影响较严重的运行方式和故障形态；稳定计算的重要边界条件应与电网运行管理的相关部门充分讨论\n确定。\n1I\n2．2稳控系统的设计应以保证电网安全稳定控制的可靠性要求为前提，确定稳控系统的配置方案。\n同时，应综合考虑以下因素：\na)电网的近期发展规划；\nb)稳控设备、稳控技术及相关专业技术的发展状况；\n1；\n\nGB／T 26399--20\nc)\n电力设备和电网的结构特点和运行特点；\nd)故障出现的概率和其可能造成的影响；\ne)经济上的合理眭。\n\n2 3稳控系统设计应提出切实可行的稳控系统配置方案和控制方式，提出对稳控装置的技术性能\n要求，对电气设备、通信系统以及其他设备和控制系统等外部环境的要求。\n\n2 4稳控系统方案设计时应按照分层分区的配置原则，并优化稳控装置的设置和布点，简化稳控装\n置的配置和控制策略，强化装置冗余、校验和防误措施。采用区域性稳控系统时，其规模不宣过大，任意\n单一厂站稳控装置误动不能引起重大事故或较大的切机和切负荷量。\n11．2．5稳控系统方案设计时，其切机、切负荷控制措施应按照就近原则考虑，以水电机组和就近切机\n为主，并尽量减少切负荷量。\n11．2．6稳控系统现场接线应满足电网相关运行管理规定和电网的实际运行需要。\n11．2．7\n220 kV及以上稳控系统宜双重化配置，双重化配置的稳控系统在装置配置、交直流电源、输入\n与输出回路、跳闸出口、通信通道(含通信电源)等均应完全独立且投有电气联系。稳控装置动作后不应\n起动重合闸和失灵保护。220 kV切负荷执行站可单套配置。\n\n8稳定控制装置应选用可靠性高、有成功运行经验的产品；并具有良好的扩展性、兼容性和适应\n性，以满足电网和新技术的发展。\n2安全自动装置运行管理\n12．1在电力系统调度运行工作中，应按年、季、月全面分析电网的特点，检验安全自动装置及控制措施\n是否满足要求，根据需要及时增设自动装置，调整装置的定值，满足电网稳定运行的需要。\n12 2维护单位应根据现场运行维护管理规定完成装置定期检验及补充检验工作，确保装置处于良好\n的运行状态。\n12 3安全稳定控制系统人网运行前必须通过出厂测试，现场调试、挂网试运行3个阶段的测试，每个\n阶段的书面测试报告应经相关单位代表签字认可，并以此作为开展下一阶段测试的前提条件。\n12 4已人网运行的安全自动装置更改软、硬件后，原则上应视为新设备重新进行出厂测试、现场联调\n和挂网试运行。对于更改内容影响小、范围明确的，可适当简化。\n12．5应组织落实有关电力系统安全稳定的具体措施和相关设备参数试验，定期核定设备过负荷的能\n力，认真分析与电力系统安全稳定运行有关的事故，及时总结经验，吸取教训，提出并组织落实反事故\n措施。\n12 6各网省公司应定期组织对现场安全自动装置运行维护人员的技术培训，使其掌握相关技术，熟悉\n有关装置的检验、日常维护等技能。",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 14262,
    "chinese_chars": 11829,
    "english_chars": 492,
    "digits": 607,
    "abnormal_chars": 0,
    "punctuation_noise": 0,
    "garbled_segments": 2,
    "chinese_ratio": 0.8294,
    "abnormal_ratio": 0.0,
    "noise_ratio": 0.0
  }
}