{
  "file_stem": "GBT 40592-2021电力系统自动高频切除发电机组技术规定",
  "file_name": "GBT 40592-2021电力系统自动高频切除发电机组技术规定.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 40592-2021电力系统自动高频切除发电机组技术规定.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GBT 40592-2021电力系统自动高频切除发电机组技术规定.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "3-风电继保监督标准",
  "level_3_dir": "GBT 40592-2021电力系统自动高频切除发电机组技术规定.pdf",
  "page_count": 12,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "犐犆犛２９．０２０\n犆犆犛犉２１\n中华人民共和国国家标准\n犌犅／犜４０５９２—２０２１\n电力系统自动高频切除发电机组技术规定\n犜犲犮犺狀犻犮犪犾狉狌犾犲狊犳狅狉犪狌狋狅犿犪狋犻犮狅狏犲狉犳狉犲狇狌犲狀犮狔犵犲狀犲狉犪狋狅狉狋狉犻狆狆犻狀犵犻狀犲犾犲犮狋狉犻犮\n狆狅狑犲狉狊狔狊狋犲犿\n２０２１１０１１发布\n２０２２０５０１实施\n国家市场监督管理总局\n国家标准化管理委员会发布"
    },
    {
      "page_num": 2,
      "is_toc_page": false,
      "text": "目 次\n前言\nⅢ\n\n１ 范围\n\n２ 规范性引用文件\n\n３ 术语和定义\n\n４ 总体要求\n\n５ 装置配置及整定的基本要求\n\n６ 装置的配置原则\n\n７ 整定计算\n\n８ 高频切机与机组高频保护、汽轮机超速保护的协调配置\n\n附录Ａ（资料性） 汽轮发电机组允许频率异常运行能力\n\n附录Ｂ（资料性） 高频切机单机单负荷模型平均频率偏差理论推导\n\n参考文献\n\nⅠ\n犌犅／犜４０５９２—２０２１"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "前 言\n本文件按照ＧＢ／Ｔ１．１—２０２０《标准化工作导则 第１部分：标准化文件的结构和起草规则》的规定\n起草。请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会（ＳＡＣ／ＴＣ４４６）归口。\n本文件起草单位：国家电网有限公司国家电力调度控制中心、中国电力科学研究院有限公司、\n中国南方电网电力调度控制中心、国家电网公司华中分部、国家电网有限公司西北分部、国家电网公司\n西南分部、国网四川省电力公司、国网重庆市电力公司、国网吉林省电力有限公司、国网辽宁省电力有限\n公司、国网江苏省电力有限公司、云南电网有限责任公司、贵州电网有限责任公司。\n本文件主要起草人：马世英、周剑、唐晓骏、何飞、王超、张志强、金一丁、牛拴保、谢岩、张健、胡阳、\n王糰、张志、罗煦之、张钢、魏平、王歆、徐光虎、徐友平、李建、徐遐龄、王彪、张同尊、刘柏私、黄伟、\n马覃峰、王春华、刘凯、李海峰、张鑫、刘洋、邵德军、马晓伟、陈向宜、李轶群、谭真、李晓臖、王琦、刘丽平、\n李晶、吉平、霍启迪、施浩波。\nⅢ\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "电力系统自动高频切除发电机组技术规定\n１ 范围\n本文件规定了电力系统自动高频切除发电机组装置配置整定的基本要求、配置原则、整定计算，以\n及与机组高频保护、汽轮机超速保护的协调配置原则。\n本文件适用于大电网高频控制，以及事故后从主网解列的孤立电网高频控制。送出型地方电网及\n含自备电厂的企业电网可以参照执行。\n２ 规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于\n本文件。\nＧＢ３８７５５ 电力系统安全稳定导则\nＧＢ／Ｔ３８９６９ 电力系统技术导则\nＤＬ／Ｔ１２３４ 电力系统安全稳定计算技术规范\n３ 术语和定义\n下列术语和定义适用于本文件。\n３．１汽轮机超速保护控制 狅狏犲狉狊狆犲犲犱狆狉狅狋犲犮狋犻狅狀犮狅狀狋狉狅犾狅犳狋狌狉犫犻狀犲；犗犘犆\n汽轮发电机组转速超过设定值或达到规定的限制条件时，自动快速关闭调节汽门，在转速低于额定\n转速后自动开启调节汽门，维持机组在额定转速下运行的一种控制。\n［来源：ＤＬ／Ｔ１３０９—２０１３，３．６，有修改］\n３．２发电机组高频保护 犵犲狀犲狉犪狋狅狉狅狏犲狉犳狉犲狇狌犲狀犮狔狆狉狅狋犲犮狋犻狅狀\n当发电机组的频率值高于设定值时即按设定发出警告信号或相应保护动作的一种保护。\n４ 总体要求\n４．１ 电力系统自动高频切除发电机组（以下简称高频切机）措施属于电力系统稳定运行第三道防线范\n畴，在电网发生严重故障后，为防止系统频率大幅升高所采取的紧急控制措施。\n４．２ 当电力系统发生有功功率过剩导致系统暂态频率超出正常控制范围，且可能引发系统稳定问题\n时，应考虑配置高频切机装置。\n４．３ 电力系统高频切机配置应包含不同类型发电机组组合、电网结构和运行方式等情况。\n４．４ 电力系统高频切机方案应由电网运行部门负责制定、组织实施，并定期进行校核。当系统条件有\n重大变化时，应重新配置。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "５ 装置配置及整定的基本要求\n５．１ 配置高频切机装置的电力系统发生超出附录Ａ中允许范围的频率异常升高情况时，应能及时按\n计划切除相应的发电机组，同时应避免汽轮机超速保护和低频减负荷装置动作。\n５．２ 高频切机方案配置的机组选取应综合考虑发电机组类型、发电机组容量、事故后潮流转移及电网\n电压支撑等因素，切机顺序宜按照ＧＢ／Ｔ３８９６９的规定，宜优先考虑切除水电机组和新能源机组，并避\n免机组切除后出现线路过载等衍生事故。\n５．３ 高频切机方案配置的机组选取不宜与第二道防线稳定控制的机组选取重叠。\n５．４ 当系统暂态最高频率不超过５０．５Ｈｚ时，自动高频切机装置不应动作。\n６ 装置的配置原则\n６．１ 高频切机装置配置应按照ＧＢ３８７５５规定的故障形式设防。\n６．２ 高频切机装置配置应能适应系统典型联网运行方式及典型孤网运行方式，同时应考虑系统可能发\n生的频率异常升高情况。\n６．３ 高频切机装置应先于ＯＰＣ和发电机组高频保护动作，ＯＰＣ和发电机组高频保护定值应根据高频\n切机方案配置情况调整。\n６．４ 高频切机装置配置的基本轮数宜设置为２轮～７轮，可结合系统情况配置长延时的特殊动作轮，避\n免系统频率长期悬浮于５０．５Ｈｚ以上。\n６．５ 高频切机第一轮频率启动阈值，应满足５．４的要求。\n６．６ 高频切机各轮次间的频率阈值级差和延时设置应避免出现误动或超调情况，频率阈值级差宜在\n０．１Ｈｚ～０．３Ｈｚ范围内选择，延时宜在０．２ｓ～０．５ｓ范围内选择。\n６．７ 高频切机每轮次最大切机量设置应满足该轮动作后不引起低频自动减负荷装置动作。\n６．８ 高频切机方案配置在总量满足要求的前提下，可增大前几轮切机量。\n６．９ 自动高频切机装置应采用性能优良的微机型高频切机装置，可独立配置。\n７ 整定计算\n７．１ 应依据ＤＬ／Ｔ１２３４规定的电力系统各种运行方式和引起有功功率过剩的各种故障进行整定计\n算，并依据整定计算结果进行电力系统高频切机配置整定。\n７．２ 整定计算方法如下：\nａ） 电力系统高频切机装置的整定方法采用的单机单负荷模型见附录Ｂ，快速确定最小切机容量、\n各轮次间级差和延时等基本参数，再采用大电网全模型进行校核和调整各项参数。\nｂ） 单机单负荷模型计算仅考虑系统平均频率变化，系统各机组间的频率偏差可在大电网全模型\n校核计算中考虑。\nｃ） 单机单负荷模型计算可不考虑系统电压变化对频率特性的影响，系统负荷的电压特性可在大\n电网全模型校核计算中考虑。\nｄ） 电力系统高频切机装置整定时，有功负荷的频率调节系数宜采用实测参数，系统频率调节系数\n一般为１～３，若无实测参数，可选１．２～２．５，系统规模较小可选２以上。\nｅ） 电力系统高频切机装置整定时，机组的调速器模型应采用实测参数。若无实测参数，可采用典\n型参数。\n７．３ 电力系统高频切机装置整定时，对于系统故障引起的单回直流连续换相失败或多回直流同时发生\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "换相失败的情况，应按照ＧＢ３８７５５的规定。\n８ 高频切机与机组高频保护、汽轮机超速保护的协调配置\n８．１ 高频切机与机组高频保护的协调配置\n用于保护发电机组设备安全的机组高频保护动作应滞后于高频切机装置，水、火电机组高频保护频\n率定值应高于高频切机方案最后一轮的动作定值，若无法调整机组高频保护定值，则在整定高频切机方\n案时应计及水电、火电和新能源机组高频保护动作影响。\n８．２ 高频切机与汽轮机超速保护的协调配置\n高频切机整定方案配置宜使得系统频率波动过程中最高频率不超过５１．５Ｈｚ，可配合调整汽轮机\n超速保护的定值，防止汽轮机超速保护反复动作引发系统频率振荡。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "附 录 犃\n（资料性）\n汽轮发电机组允许频率异常运行能力\n汽轮发电机频率异常允许运行时间见ＤＬ／Ｔ９７０的相关规定，具体见表Ａ．１。\n表犃．１ 汽轮发电机频率异常允许运行时间\n频率范围\nＨｚ\n累计允许运行时间\nｍｉｎ\n每次允许运行时间\nｓ\n５１．０以上～５１．５\n＞３０\n＞３０\n５０．５以上～５１．０\n＞１８０\n＞１８０\n４８．５～５０．５\n连续运行\n４８．５以下～４８．０\n＞３００\n＞３００\n４８．０以下～４７．５\n＞６０\n＞６０\n４７．５以下～４７．０\n＞１０\n＞２０\n４７．０以下～４６．５\n＞２\n＞５\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "附 录 犅\n（资料性）\n高频切机单机单负荷模型平均频率偏差理论推导\n犅．１ 系统不考虑旋转备用情况\n电力系统的转子运行方程见公式（Ｂ．１）。\n犑ｄωｄ狋＝犜ｍ－犜ｅ＝犘ｍω －犘ｅω ≈犘ｍω －犘Ｌω\n（Ｂ．１）\n式中：\n犑———系统的转动惯量；\nω ———同步角速度；\n犜ｍ———机械转矩；\n犜ｅ———电磁转矩；\n犘ｍ———发电机机械功率；\n犘ｅ———发电机电磁功率；\n犘Ｌ———负荷电功率。\n略去有功网损时，发电机电磁功率近似等于负荷有功功率，即犘ｅ≈犘Ｌ。\n不考虑发电机组备用容量的情况，发电机组的犘ｍ将保持为恒定值，令为犘ｍ０。负荷电功率是母线\n电压的函数也是系统频率的函数，但很难估计系统电压变化对全系统负荷有功功率变化的综合影响，所\n以简化计算中，认为母线电压不变，则负荷有功功率可用犘Ｌ＝犘Ｌ０犳犓Ｌ表示，犓Ｌ为负荷的频率调节系\n数。由公式（Ｂ．１）可得到系统运行特性方程见公式（Ｂ．２）。\n犑ｄωｄ狋＝犘ｍω －犘Ｌ０\n（２π）犓Ｌω犓Ｌ－１\n（Ｂ．２）\n式中：\n犘Ｌ０———负荷有功功率初始值；\n犓Ｌ———负荷的频率调节系数。\n令事故瞬间转速为ω０，犘Ｌ０为负荷有功功率初始值，事故后ω＝ω０＋Δω，犜ｍ＝犜ｍ０＋Δ犜ｍ，犜ｅ＝犜ｅ０＋\nΔ犜ｅ，取系统的惯性常数犕＝犑ω０，则有公式（Ｂ．３）和公式（Ｂ．４）。\n犜ｍ＝犜ｍ０＋Δ犜ｍ＝犘ｍ０\nω０＋ｄ犜ｍ\nｄω\nω＝ω０·Δω＝犘ｍ０\nω０－犘ｍ０\nω０·Δωω０\n………（Ｂ．３）\n式中：\nω０———转速初始值；\n犜ｍ０———事故瞬间机械转矩初始值；\nΔ犜ｍ———机械转矩变化值；\n犘ｍ０———发电机机械功率初始值。\n犜ｅ＝犜ｅ０＋Δ犜ｅ＝犘Ｌ０ω０＋ｄ犜ｅ\nｄω ω＝ω０·Δω＝犘Ｌ０ω０＋（犓Ｌ－１）犘Ｌ０ω０·Δωω０………（Ｂ．４）\n式中：\n犜ｅ０———电磁转矩初始值；\nΔ犜ｅ———电磁转矩变化值；\nΔω ———转速变化值。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "根据公式（Ｂ．１）可得公式（Ｂ．５）。\n犕ｄΔωω０ｄ狋＋［犘ｍ０\nω０＋（犓Ｌ－１）犘Ｌ０ω０］Δωω０＝犘ｍ０\nω０－犘Ｌ０ω０\n（Ｂ．５）\n公式（Ｂ．５）的时域解析解为公式（Ｂ．６）。\nΔ犳犳０＝\n犘ｍ０－犘Ｌ０\n犘ｍ０＋（犓Ｌ－１）犘Ｌ０［１－ｅ－犘ｍ０＋（犓Ｌ－１）犘Ｌ０\nω０犕\n狋］\n（Ｂ．６）\n式中：\n犳０———系统频率初始值；\nΔ犳———系统频率变化值。\n定义系统发电出力过剩量标幺值犓见公式（Ｂ．７）。\n犓＝犘ｍ０－犘Ｌ０\n犘Ｌ０\n（Ｂ．７）\n根据公式（Ｂ．６）和公式（Ｂ．７）可得最终频率犳∞见公式（Ｂ．８）。\n犳∞＝［１＋\n\n１＋（犓Ｌ／犓）］犳０\n（Ｂ．８）\n从公式（Ｂ．８）可以初步推论，系统最终稳态频率随着犓的增加而增加，并随着犓Ｌ的减少而增加。\n说明负荷频率调节系数越小，抑制系统频率升高的能力越弱。\n犅．２ 系统考虑旋转备用情况\n电力系统通常情况会留有一定容量的旋转备用，可以定义调差系数犚的倒数为稳定后的发电机机\n械功率增量标幺值Δ犘ｍ／犘ｍ０对转速增量标幺值Δω／ω０之比。且存在负数关系，即转速增量为负数时，\n机械功率增量为正值。考虑Δ犘ｍ滞后于Δω变化，一般可用一阶惯性环节传递函数β（狋）见公式（Ｂ．９）。\nΔ犘ｍ\n犘ｍ０＝－１犚β（狋）Δωω０＝－１犚·（１－ｅ\n－狋犜）Δωω０\n（Ｂ．９）\n式中：\n犜———调速器动作时间常数；\n犚———调差系数；\nβ（狋）———一阶惯性环节传递函数；\nΔ犘ｍ———发电机机械功率变化值。\n可得出有备用容量时系统频率变化方程见公式（Ｂ．１０）。\n犕ｄΔωω０ｄ狋＋［１犚β（狋）犘ｍ０\nω０＋犘ｍ０\nω０＋（犓Ｌ－１）犘Ｌ０ω０］·Δωω０＝犘ｍ０\nω０－犘Ｌ０ω０………（Ｂ．１０）\n由于公式（Ｂ．１０）中存在自然对数的指数函数，直接求取时域解析解较难，可以采用频域法来求解析\n解。为简单估算，将运行机组的综合调速特性用一阶惯性环节函数表示时，Δω／Δ犘ｅ的传递函数框图如\n图Ｂ．１所示。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "标引序号说明：\n犕\n———系统惯性常数；\n狊\n———运算子符号；\n犇Ｔ\n———阻尼系数；\n犜\n———综合调速器时间常数；\n犚\n———调差系数；\nΔω（狊）———转速差值；\nΔ犘ｅ（狊）———电磁功率差值。\n图犅．１ 考虑调速器作用的Δω／Δ犘犲传递函数\n由图Ｂ．１可得公式（Ｂ．１１）。\nΔω（狊）\nΔ犘ｅ（狊）＝\n１＋犜狊\n犕犜狊２＋（犇Ｔ犜＋犕）狊＋（犇Ｔ＋１／犚） （Ｂ．１１）\n根据公式（Ｂ．７），有Δ犘ｅ（狊）＝犓／狊，得公式（Ｂ．１２）。\nΔω（狊）＝\n犓（１＋犜狊）\n狊［犕犜狊２＋（犇Ｔ犜＋犕）狊＋（犇Ｔ＋１犚）］\n＝犓\n犇Ｔ＋１犚\n· １狊＋\n－狊＋（１犕犚－１犜）\n（狊＋犇Ｔ犜＋犕\n２犕犜）２＋［犇Ｔ＋１犚\n犕犜－１４（犇Ｔ犕＋１犜）２］\n熿\n燀\n燄\n燅\n……（Ｂ．１２）\n令：犪＝犇Ｔ犜＋犕\n２犕犜\n犫＝犇Ｔ＋１犚\n犕犜－１４（犇Ｔ犕＋１犜）\n槡\n\n犮＝１犕犚－１犜\n由公式（Ｂ．１２）可求得标幺Δω（狋）见公式（Ｂ．１３）。\nΔω（狋）＝犓\n犇Ｔ＋１犚\n［１－（ｃｏｓ犫狋－（犪＋犮）\n犫ｓｉｎ犫狋）ｅ－犪狋］ （Ｂ．１３）\n从而，Δ犳（狋）的有名值见公式（Ｂ．１４）。\nΔ犳（狋）＝５０犓\n犇Ｔ＋１犚\n·［１－１＋（犪＋犮\n犫）\n槡\n２ｃｏｓ（犫狋＋ｔａｎ－１（犪＋犮）\n犫）ｅ－犪狋］………（Ｂ．１４）\n至此，得到频率变化Δ犳（狋）的时域解析表达式。对公式（Ｂ．１４）求极值，可知Δ犳（狋）的取最大值\nΔ犳ｍａｘ的狋ｍａｘ需要满足公式（Ｂ．１５）。\n狋＝ｔａｎ－１（－犪犫）－ｔａｎ－１（犪＋犮\n犫）＋犽π\n犫\n（Ｂ．１５）\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "式中，犽＝０，１，２，…正整数。\n稳态情况下，得到频率偏差绝对值见公式（Ｂ．１６）。\nΔ犳∞＝５０犓\n犇Ｔ＋１犚\n（Ｂ．１６）\n式中：\nΔ犳∞———系统最终频率差值。\n\n犌犅／犜４０５９２—２０２１"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "参 考 文 献\n［１］ ＤＬ／Ｔ９７０ 大型汽轮发电机非正常和特殊运行及维护导则\n［２］ ＤＬ／Ｔ１３０９—２０１３ 大型发电机组涉网保护技术规范\n犌犅／犜４０５９２—２０２１"
    }
  ],
  "cleaned_full_text": "犐犆犛２９．０２０\n犆犆犛犉２１\n中华人民共和国国家标准\n犌犅／犜４０５９２—２０２１\n电力系统自动高频切除发电机组技术规定\n犜犲犮犺狀犻犮犪犾狉狌犾犲狊犳狅狉犪狌狋狅犿犪狋犻犮狅狏犲狉犳狉犲狇狌犲狀犮狔犵犲狀犲狉犪狋狅狉狋狉犻狆狆犻狀犵犻狀犲犾犲犮狋狉犻犮\n狆狅狑犲狉狊狔狊狋犲犿\n２０２１１０１１发布\n２０２２０５０１实施\n国家市场监督管理总局\n国家标准化管理委员会发布\n\n目 次\n前言\nⅢ\n\n１ 范围\n\n２ 规范性引用文件\n\n３ 术语和定义\n\n４ 总体要求\n\n５ 装置配置及整定的基本要求\n\n６ 装置的配置原则\n\n７ 整定计算\n\n８ 高频切机与机组高频保护、汽轮机超速保护的协调配置\n\n附录Ａ（资料性） 汽轮发电机组允许频率异常运行能力\n\n附录Ｂ（资料性） 高频切机单机单负荷模型平均频率偏差理论推导\n\n参考文献\n\nⅠ\n犌犅／犜４０５９２—２０２１\n\n前 言\n本文件按照ＧＢ／Ｔ１．１—２０２０《标准化工作导则 第１部分：标准化文件的结构和起草规则》的规定\n起草。请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会（ＳＡＣ／ＴＣ４４６）归口。\n本文件起草单位：国家电网有限公司国家电力调度控制中心、中国电力科学研究院有限公司、\n中国南方电网电力调度控制中心、国家电网公司华中分部、国家电网有限公司西北分部、国家电网公司\n西南分部、国网四川省电力公司、国网重庆市电力公司、国网吉林省电力有限公司、国网辽宁省电力有限\n公司、国网江苏省电力有限公司、云南电网有限责任公司、贵州电网有限责任公司。\n本文件主要起草人：马世英、周剑、唐晓骏、何飞、王超、张志强、金一丁、牛拴保、谢岩、张健、胡阳、\n王糰、张志、罗煦之、张钢、魏平、王歆、徐光虎、徐友平、李建、徐遐龄、王彪、张同尊、刘柏私、黄伟、\n马覃峰、王春华、刘凯、李海峰、张鑫、刘洋、邵德军、马晓伟、陈向宜、李轶群、谭真、李晓臖、王琦、刘丽平、\n李晶、吉平、霍启迪、施浩波。\nⅢ\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n电力系统自动高频切除发电机组技术规定\n１ 范围\n本文件规定了电力系统自动高频切除发电机组装置配置整定的基本要求、配置原则、整定计算，以\n及与机组高频保护、汽轮机超速保护的协调配置原则。\n本文件适用于大电网高频控制，以及事故后从主网解列的孤立电网高频控制。送出型地方电网及\n含自备电厂的企业电网可以参照执行。\n２ 规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于\n本文件。\nＧＢ３８７５５ 电力系统安全稳定导则\nＧＢ／Ｔ３８９６９ 电力系统技术导则\nＤＬ／Ｔ１２３４ 电力系统安全稳定计算技术规范\n３ 术语和定义\n下列术语和定义适用于本文件。\n３．１汽轮机超速保护控制 狅狏犲狉狊狆犲犲犱狆狉狅狋犲犮狋犻狅狀犮狅狀狋狉狅犾狅犳狋狌狉犫犻狀犲；犗犘犆\n汽轮发电机组转速超过设定值或达到规定的限制条件时，自动快速关闭调节汽门，在转速低于额定\n转速后自动开启调节汽门，维持机组在额定转速下运行的一种控制。\n［来源：ＤＬ／Ｔ１３０９—２０１３，３．６，有修改］\n３．２发电机组高频保护 犵犲狀犲狉犪狋狅狉狅狏犲狉犳狉犲狇狌犲狀犮狔狆狉狅狋犲犮狋犻狅狀\n当发电机组的频率值高于设定值时即按设定发出警告信号或相应保护动作的一种保护。\n４ 总体要求\n４．１ 电力系统自动高频切除发电机组（以下简称高频切机）措施属于电力系统稳定运行第三道防线范\n畴，在电网发生严重故障后，为防止系统频率大幅升高所采取的紧急控制措施。\n４．２ 当电力系统发生有功功率过剩导致系统暂态频率超出正常控制范围，且可能引发系统稳定问题\n时，应考虑配置高频切机装置。\n４．３ 电力系统高频切机配置应包含不同类型发电机组组合、电网结构和运行方式等情况。\n４．４ 电力系统高频切机方案应由电网运行部门负责制定、组织实施，并定期进行校核。当系统条件有\n重大变化时，应重新配置。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n５ 装置配置及整定的基本要求\n５．１ 配置高频切机装置的电力系统发生超出附录Ａ中允许范围的频率异常升高情况时，应能及时按\n计划切除相应的发电机组，同时应避免汽轮机超速保护和低频减负荷装置动作。\n５．２ 高频切机方案配置的机组选取应综合考虑发电机组类型、发电机组容量、事故后潮流转移及电网\n电压支撑等因素，切机顺序宜按照ＧＢ／Ｔ３８９６９的规定，宜优先考虑切除水电机组和新能源机组，并避\n免机组切除后出现线路过载等衍生事故。\n５．３ 高频切机方案配置的机组选取不宜与第二道防线稳定控制的机组选取重叠。\n５．４ 当系统暂态最高频率不超过５０．５Ｈｚ时，自动高频切机装置不应动作。\n６ 装置的配置原则\n６．１ 高频切机装置配置应按照ＧＢ３８７５５规定的故障形式设防。\n６．２ 高频切机装置配置应能适应系统典型联网运行方式及典型孤网运行方式，同时应考虑系统可能发\n生的频率异常升高情况。\n６．３ 高频切机装置应先于ＯＰＣ和发电机组高频保护动作，ＯＰＣ和发电机组高频保护定值应根据高频\n切机方案配置情况调整。\n６．４ 高频切机装置配置的基本轮数宜设置为２轮～７轮，可结合系统情况配置长延时的特殊动作轮，避\n免系统频率长期悬浮于５０．５Ｈｚ以上。\n６．５ 高频切机第一轮频率启动阈值，应满足５．４的要求。\n６．６ 高频切机各轮次间的频率阈值级差和延时设置应避免出现误动或超调情况，频率阈值级差宜在\n０．１Ｈｚ～０．３Ｈｚ范围内选择，延时宜在０．２ｓ～０．５ｓ范围内选择。\n６．７ 高频切机每轮次最大切机量设置应满足该轮动作后不引起低频自动减负荷装置动作。\n６．８ 高频切机方案配置在总量满足要求的前提下，可增大前几轮切机量。\n６．９ 自动高频切机装置应采用性能优良的微机型高频切机装置，可独立配置。\n７ 整定计算\n７．１ 应依据ＤＬ／Ｔ１２３４规定的电力系统各种运行方式和引起有功功率过剩的各种故障进行整定计\n算，并依据整定计算结果进行电力系统高频切机配置整定。\n７．２ 整定计算方法如下：\nａ） 电力系统高频切机装置的整定方法采用的单机单负荷模型见附录Ｂ，快速确定最小切机容量、\n各轮次间级差和延时等基本参数，再采用大电网全模型进行校核和调整各项参数。\nｂ） 单机单负荷模型计算仅考虑系统平均频率变化，系统各机组间的频率偏差可在大电网全模型\n校核计算中考虑。\nｃ） 单机单负荷模型计算可不考虑系统电压变化对频率特性的影响，系统负荷的电压特性可在大\n电网全模型校核计算中考虑。\nｄ） 电力系统高频切机装置整定时，有功负荷的频率调节系数宜采用实测参数，系统频率调节系数\n一般为１～３，若无实测参数，可选１．２～２．５，系统规模较小可选２以上。\nｅ） 电力系统高频切机装置整定时，机组的调速器模型应采用实测参数。若无实测参数，可采用典\n型参数。\n７．３ 电力系统高频切机装置整定时，对于系统故障引起的单回直流连续换相失败或多回直流同时发生\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n换相失败的情况，应按照ＧＢ３８７５５的规定。\n８ 高频切机与机组高频保护、汽轮机超速保护的协调配置\n８．１ 高频切机与机组高频保护的协调配置\n用于保护发电机组设备安全的机组高频保护动作应滞后于高频切机装置，水、火电机组高频保护频\n率定值应高于高频切机方案最后一轮的动作定值，若无法调整机组高频保护定值，则在整定高频切机方\n案时应计及水电、火电和新能源机组高频保护动作影响。\n８．２ 高频切机与汽轮机超速保护的协调配置\n高频切机整定方案配置宜使得系统频率波动过程中最高频率不超过５１．５Ｈｚ，可配合调整汽轮机\n超速保护的定值，防止汽轮机超速保护反复动作引发系统频率振荡。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n附 录 犃\n（资料性）\n汽轮发电机组允许频率异常运行能力\n汽轮发电机频率异常允许运行时间见ＤＬ／Ｔ９７０的相关规定，具体见表Ａ．１。\n表犃．１ 汽轮发电机频率异常允许运行时间\n频率范围\nＨｚ\n累计允许运行时间\nｍｉｎ\n每次允许运行时间\nｓ\n５１．０以上～５１．５\n＞３０\n＞３０\n５０．５以上～５１．０\n＞１８０\n＞１８０\n４８．５～５０．５\n连续运行\n４８．５以下～４８．０\n＞３００\n＞３００\n４８．０以下～４７．５\n＞６０\n＞６０\n４７．５以下～４７．０\n＞１０\n＞２０\n４７．０以下～４６．５\n＞２\n＞５\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n附 录 犅\n（资料性）\n高频切机单机单负荷模型平均频率偏差理论推导\n犅．１ 系统不考虑旋转备用情况\n电力系统的转子运行方程见公式（Ｂ．１）。\n犑ｄωｄ狋＝犜ｍ－犜ｅ＝犘ｍω －犘ｅω ≈犘ｍω －犘Ｌω\n（Ｂ．１）\n式中：\n犑———系统的转动惯量；\nω ———同步角速度；\n犜ｍ———机械转矩；\n犜ｅ———电磁转矩；\n犘ｍ———发电机机械功率；\n犘ｅ———发电机电磁功率；\n犘Ｌ———负荷电功率。\n略去有功网损时，发电机电磁功率近似等于负荷有功功率，即犘ｅ≈犘Ｌ。\n不考虑发电机组备用容量的情况，发电机组的犘ｍ将保持为恒定值，令为犘ｍ０。负荷电功率是母线\n电压的函数也是系统频率的函数，但很难估计系统电压变化对全系统负荷有功功率变化的综合影响，所\n以简化计算中，认为母线电压不变，则负荷有功功率可用犘Ｌ＝犘Ｌ０犳犓Ｌ表示，犓Ｌ为负荷的频率调节系\n数。由公式（Ｂ．１）可得到系统运行特性方程见公式（Ｂ．２）。\n犑ｄωｄ狋＝犘ｍω －犘Ｌ０\n（２π）犓Ｌω犓Ｌ－１\n（Ｂ．２）\n式中：\n犘Ｌ０———负荷有功功率初始值；\n犓Ｌ———负荷的频率调节系数。\n令事故瞬间转速为ω０，犘Ｌ０为负荷有功功率初始值，事故后ω＝ω０＋Δω，犜ｍ＝犜ｍ０＋Δ犜ｍ，犜ｅ＝犜ｅ０＋\nΔ犜ｅ，取系统的惯性常数犕＝犑ω０，则有公式（Ｂ．３）和公式（Ｂ．４）。\n犜ｍ＝犜ｍ０＋Δ犜ｍ＝犘ｍ０\nω０＋ｄ犜ｍ\nｄω\nω＝ω０·Δω＝犘ｍ０\nω０－犘ｍ０\nω０·Δωω０\n………（Ｂ．３）\n式中：\nω０———转速初始值；\n犜ｍ０———事故瞬间机械转矩初始值；\nΔ犜ｍ———机械转矩变化值；\n犘ｍ０———发电机机械功率初始值。\n犜ｅ＝犜ｅ０＋Δ犜ｅ＝犘Ｌ０ω０＋ｄ犜ｅ\nｄω ω＝ω０·Δω＝犘Ｌ０ω０＋（犓Ｌ－１）犘Ｌ０ω０·Δωω０………（Ｂ．４）\n式中：\n犜ｅ０———电磁转矩初始值；\nΔ犜ｅ———电磁转矩变化值；\nΔω ———转速变化值。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n根据公式（Ｂ．１）可得公式（Ｂ．５）。\n犕ｄΔωω０ｄ狋＋［犘ｍ０\nω０＋（犓Ｌ－１）犘Ｌ０ω０］Δωω０＝犘ｍ０\nω０－犘Ｌ０ω０\n（Ｂ．５）\n公式（Ｂ．５）的时域解析解为公式（Ｂ．６）。\nΔ犳犳０＝\n犘ｍ０－犘Ｌ０\n犘ｍ０＋（犓Ｌ－１）犘Ｌ０［１－ｅ－犘ｍ０＋（犓Ｌ－１）犘Ｌ０\nω０犕\n狋］\n（Ｂ．６）\n式中：\n犳０———系统频率初始值；\nΔ犳———系统频率变化值。\n定义系统发电出力过剩量标幺值犓见公式（Ｂ．７）。\n犓＝犘ｍ０－犘Ｌ０\n犘Ｌ０\n（Ｂ．７）\n根据公式（Ｂ．６）和公式（Ｂ．７）可得最终频率犳∞见公式（Ｂ．８）。\n犳∞＝［１＋\n\n１＋（犓Ｌ／犓）］犳０\n（Ｂ．８）\n从公式（Ｂ．８）可以初步推论，系统最终稳态频率随着犓的增加而增加，并随着犓Ｌ的减少而增加。\n说明负荷频率调节系数越小，抑制系统频率升高的能力越弱。\n犅．２ 系统考虑旋转备用情况\n电力系统通常情况会留有一定容量的旋转备用，可以定义调差系数犚的倒数为稳定后的发电机机\n械功率增量标幺值Δ犘ｍ／犘ｍ０对转速增量标幺值Δω／ω０之比。且存在负数关系，即转速增量为负数时，\n机械功率增量为正值。考虑Δ犘ｍ滞后于Δω变化，一般可用一阶惯性环节传递函数β（狋）见公式（Ｂ．９）。\nΔ犘ｍ\n犘ｍ０＝－１犚β（狋）Δωω０＝－１犚·（１－ｅ\n－狋犜）Δωω０\n（Ｂ．９）\n式中：\n犜———调速器动作时间常数；\n犚———调差系数；\nβ（狋）———一阶惯性环节传递函数；\nΔ犘ｍ———发电机机械功率变化值。\n可得出有备用容量时系统频率变化方程见公式（Ｂ．１０）。\n犕ｄΔωω０ｄ狋＋［１犚β（狋）犘ｍ０\nω０＋犘ｍ０\nω０＋（犓Ｌ－１）犘Ｌ０ω０］·Δωω０＝犘ｍ０\nω０－犘Ｌ０ω０………（Ｂ．１０）\n由于公式（Ｂ．１０）中存在自然对数的指数函数，直接求取时域解析解较难，可以采用频域法来求解析\n解。为简单估算，将运行机组的综合调速特性用一阶惯性环节函数表示时，Δω／Δ犘ｅ的传递函数框图如\n图Ｂ．１所示。\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n标引序号说明：\n犕\n———系统惯性常数；\n狊\n———运算子符号；\n犇Ｔ\n———阻尼系数；\n犜\n———综合调速器时间常数；\n犚\n———调差系数；\nΔω（狊）———转速差值；\nΔ犘ｅ（狊）———电磁功率差值。\n图犅．１ 考虑调速器作用的Δω／Δ犘犲传递函数\n由图Ｂ．１可得公式（Ｂ．１１）。\nΔω（狊）\nΔ犘ｅ（狊）＝\n１＋犜狊\n犕犜狊２＋（犇Ｔ犜＋犕）狊＋（犇Ｔ＋１／犚） （Ｂ．１１）\n根据公式（Ｂ．７），有Δ犘ｅ（狊）＝犓／狊，得公式（Ｂ．１２）。\nΔω（狊）＝\n犓（１＋犜狊）\n狊［犕犜狊２＋（犇Ｔ犜＋犕）狊＋（犇Ｔ＋１犚）］\n＝犓\n犇Ｔ＋１犚\n· １狊＋\n－狊＋（１犕犚－１犜）\n（狊＋犇Ｔ犜＋犕\n２犕犜）２＋［犇Ｔ＋１犚\n犕犜－１４（犇Ｔ犕＋１犜）２］\n熿\n燀\n燄\n燅\n……（Ｂ．１２）\n令：犪＝犇Ｔ犜＋犕\n２犕犜\n犫＝犇Ｔ＋１犚\n犕犜－１４（犇Ｔ犕＋１犜）\n槡\n\n犮＝１犕犚－１犜\n由公式（Ｂ．１２）可求得标幺Δω（狋）见公式（Ｂ．１３）。\nΔω（狋）＝犓\n犇Ｔ＋１犚\n［１－（ｃｏｓ犫狋－（犪＋犮）\n犫ｓｉｎ犫狋）ｅ－犪狋］ （Ｂ．１３）\n从而，Δ犳（狋）的有名值见公式（Ｂ．１４）。\nΔ犳（狋）＝５０犓\n犇Ｔ＋１犚\n·［１－１＋（犪＋犮\n犫）\n槡\n２ｃｏｓ（犫狋＋ｔａｎ－１（犪＋犮）\n犫）ｅ－犪狋］………（Ｂ．１４）\n至此，得到频率变化Δ犳（狋）的时域解析表达式。对公式（Ｂ．１４）求极值，可知Δ犳（狋）的取最大值\nΔ犳ｍａｘ的狋ｍａｘ需要满足公式（Ｂ．１５）。\n狋＝ｔａｎ－１（－犪犫）－ｔａｎ－１（犪＋犮\n犫）＋犽π\n犫\n（Ｂ．１５）\n\n犌犅／犜４０５９２—２０２１\n库七七 www.kqqw.com 提供\n\n式中，犽＝０，１，２，…正整数。\n稳态情况下，得到频率偏差绝对值见公式（Ｂ．１６）。\nΔ犳∞＝５０犓\n犇Ｔ＋１犚\n（Ｂ．１６）\n式中：\nΔ犳∞———系统最终频率差值。\n\n犌犅／犜４０５９２—２０２１\n\n参 考 文 献\n［１］ ＤＬ／Ｔ９７０ 大型汽轮发电机非正常和特殊运行及维护导则\n［２］ ＤＬ／Ｔ１３０９—２０１３ 大型发电机组涉网保护技术规范\n犌犅／犜４０５９２—２０２１",
  "text_quality": {
    "quality_label": "high_quality",
    "quality_reason": "readable_chinese_text",
    "visible_chars": 5812,
    "chinese_chars": 3898,
    "english_chars": 80,
    "digits": 553,
    "abnormal_chars": 0,
    "punctuation_noise": 0,
    "garbled_segments": 0,
    "chinese_ratio": 0.6707,
    "abnormal_ratio": 0.0,
    "noise_ratio": 0.0
  }
}