{
  "file_stem": "DLT 573-2021 电力变压器检修导则",
  "file_name": "DLT 573-2021 电力变压器检修导则.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\6-风电化学监督标准\\DLT 573-2021 电力变压器检修导则.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\6-风电化学监督标准\\DLT 573-2021 电力变压器检修导则.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "6-风电化学监督标准",
  "level_3_dir": "DLT 573-2021 电力变压器检修导则.pdf",
  "page_count": 112,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "IcS 29.180\nccs K41\n■IL\n中华人民共和国电力行业标准\nDL/T\n573-2021\n代替DL/T 573-2010\n电力变压器检修导则\nMaintenance Guide ftIT Power Transformers\n2021-04-26\n发布\n2021￣10-26实施\n国家能源局\n发\n布"
    },
    {
      "page_num": 3,
      "is_toc_page": true,
      "text": "规范性引用文件\n\n术语和定义\n\n总则\n\n例行检查与维护\n目\n次\n5.1不停电检查周期、项目及要求\n5.2\n停电检查周期、项目及要求\n\n常见异常情况的检查与措施\nDL/T 573一-202 1\n6.1常见变压器本体声音异常情况的检查⋯⋯⋯⋯⋯⋯⋯⋯⋯⋯10\n6.2\n冷却器声音异常情况的检查与措施\n6.3\n绝缘受潮异常情况的检查与措施\n6.4\n过热性异常情况的检查与措施\n6.5\n放电性异常情况的检查与措施\n6.6\n绕组变形情况的检查与措施\n6.7\n分接开关的检查\n\n检修策略和项目\n7.1检修策略\n7.2\n检修项目\n\n检修前的准备工作\n8.1确定检修项目\n8.2\n资料查阅、文件准备\n8.3\n施工场地要求\n\n变压器解体及组装的注意事项"
    },
    {
      "page_num": 4,
      "is_toc_page": true,
      "text": "DL/T 573-202 1\n9.1解体\n9.2\n组装\n9.3\n检修中的起重和搬运\n\n组/部件检修工艺质量要求\n10.1套管及升高座\n10.2\n储油柜及油保护装置\n10.3\n分接开关\n10.4\n冷却装置\n10.5\n非电量保护装置\n10.6\n其他\nⅡ\n器身检修工艺质量要求\nⅡ.1器身检修的基本要求\nⅡ.2\n绕组\nⅡ.3\n引线及绝缘支架\nⅡ.4\n铁心\n¨.5\n油箱\n¨.6\n器身的干燥\nl1.7\n整体组装工艺及质量标准\nⅡ.8\n排油和注油\n\n变压器的防腐处理\n12.1油箱外部涂漆\n12.2\n油箱外部漆膜的质量要求\n12.3\n油箱内部涂漆(必要时)\n12.4\n油箱内部绝缘漆的质量要求\n\n检修试验项目与要求\n13.1检修试验类型\n13.2\n例行试验项目\n13.3\n诊断性试验项目\n13.4\n大修试验项目\nH"
    },
    {
      "page_num": 5,
      "is_toc_page": true,
      "text": "DL/T 573-202 1\n\n大修后的验收.⋯⋯⋯.⋯⋯⋯⋯⋯⋯\n14.1概述\n14.2\n向运行部门移交的资料\n14.3\n试运行前检查与验收项目\n14.4\n返厂大修后验收要求\n\n大修后试运行.⋯⋯.⋯\n15.1变压器大修后试运行\n15.2\n变压器大修后试运行的检查\n\n大修报告\n16.1基本要求\n16.2\n主要内容\n16.3\n其他内容\n附录A (资料性)\n附录B (规范性)\n变压器大修总结报告\n\n部分试验项目的试验方法和要求.‥..⋯⋯⋯.90\nⅡⅠ"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n本文件按照GB/T1.1-2020 《标准化工作导则\n第1部分\n标准化文件的结构和起草规则》的规定起草。\n本次修订与DL/T 573-2010相比,除编辑性修改外主要技术\n变化如下:\n一将标准适用范围扩大到750kv电力变压器,增加了\n750 kv电力变压器检修内容;\n一对“例行检查与维护”和“常见异常情况的检查与措施”\n部分内容进行了补充;\n一对“组/部件检修工艺质量要求”和“器身检修工艺质量\n要求”部分内容进行了补充;\n一增加了部分诊断性试验项目和大修试验项目:\n-增加了宜流偏磁和红外测温等检修项目;\n一删除了表5中胶囊或隔膜的相关内容;\n一删除了安全气道的检修内容;\n一附录B中部分试验项目和要求根据最新标准进行了更新\n和修改;\n一删除了附录c和附录Do\n本文件由中国电力企业联合会标准化中心提出。\n本文件由电力行业电力变压器标准化技术委员会(DL什c O2)\n归口。\n本文件起草单位:中国电力科学研究院有限公司、国家电网\n有限公司东北分部、国网辽宁省电力有限公司、国网黑龙江省电\n力有限公司电力科学研究院、中国大唐集团科学技术研究院有限\n公司华中分公司、广东电网有限责任公司电力科学研究院、国网\nIv"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n陕西省电力有限公司电力科学研究院、沈阳大型电力变压器维修\n有限公司、国网辽宁省电力有限公司电力科学研究院、国网河南\n省电力公司、中国南方电网有限责任公司、广东电网有限责任公\n司、国网江苏省电力有限公司检修公司、国网上海市电力公司、\n国网江苏省电力有限公司电力科学研究院、内蒙古电力科学研究\n院、国网湖南省电力有限公司检修公司、国网陕西省电力公司检\n修公司、西安热工研究院有限公司、南方电网超高压公司检修试\n验中心、国网新疆电力有限公司电力科学研究院、国网甘肃省电\n力公司电力科学研究院、国网宁夏电力有限公司电力科学研究院、\n国网浙江省电力有限公司电力科学研究院、 ABB (中国及北亚)\n变压器服务及维修中心、特变电工沈阳变压器集团有限公司、西\n安西电变压器有限责任公司、特变电工衡阳变压器有限公司、保\n定天威保变电气股份有限公司、广州西门子变压器有限公司、特\n变电工新疆变压器厂、西门子变压器(武汉)有限公司。\n本文件主要起草人:蔡胜伟、王延峰、张淑珍、王世阁、\n朱学成、韩金华、梁文进、刘孝为、张宇、韩洪刚、王晓辉、\n喇元、欧阳旭东、徐建刚、周晓凡、程涣超、陆云才、车传强、\n杜砚、刘卫东、刘剑、南江、白建伟、伍衡、金铭、温定篱、\n樊益平、杨智、宁可、刘丰、聂三元、伍志元、李强、昌晓东、\n陈东风、李若建、常云鹏。\n本文件历次发布情况:\n一DL/T 573-1995 ;\n一DL/T 573-20 100\n本文件在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心(北京市白广路二条1号, 100761)。\nv"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n电力变压器检修导则\n1范围\n本文件规定了油浸式电力变压器(以下简称变压器)的例行\n检查与维护、常见异常情况检查及措施、检修策略和检修项目、\n变压器解体和组装要求、组部件和器身检修要求、检修试验项目\n与要求、大修后的验收与试运行、大修报告等。\n本文件适用于35kv-750kv电压等级的油浸式电力变压\n器。气体绝缘变压器、油浸式电抗器等可参照执行0\n\n规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不\n可少的条款。其中,注日期的引用文件,仅该日期对应的版本适\n用于本文件;不注日期的引用文件,其最新版本(包括所有的修\n改单)适用于本文件o\nGB 50150\n电气装置安装工程电气设备交接试验标准\nGB什261闪点的测定\n宾斯基一马丁闭日杯法\nGBIT311.1高压输变电设备的绝缘配合\nGB什507\n绝缘油\n击穿电压测定法\nGB/TlO94.3\n电力变压器\n第3部分‥绝缘水平、绝缘试验\n和外绝缘空气间隙\nGB/TlO94.4\n电力变压器\n第4部分:电力变压器和电抗器\n的雷电冲击试验导则\nGB什2900.95-2015\n电工术语\n变压器、调压器和电抗器\nGB什5654\n液体绝缘材料相对电容率、介质损耗因数和直\n流电阻率的测量\n/"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\nGB/T 7595\nGB/T 7598\nGB/T 7599\nGB/T 7600\nGB/T 7601\nGB/T 24624\n运行中变压器油质量标准\n运行中变压器油水溶性酸测定法\n运行中变压器油、汽轮机油酸值测定法(Bm法)\n运行中变压器油水分含量测定法(库仑法)\n运行中变压器油水分含量测定法(气相色谱法)\n绝缘套管\n油为主绝缘(通常为纸)浸渍介质\n套管中溶解气体分析(DGA)的判断导则\nDL什264-2012\n油浸式电力变压器(电抗器)现场密封性\n试验导则\nDL什393一卡010\n输变电设备状态检修试验规程\nDL何421绝缘油体积电阻率测定法\nDL什423\n绝缘油中含气量测定(真空压差法)\nDL什432\n电力用油中颗粒污染度测量方法\nDL月450\n绝缘油中含气量测定方法(二氧化碳洗脱法)\nDL什572\n电力变压器运行规程\nDL/T 574\n变压器分接开关运行维修导则\nDL什596\n电力设备预防性试验规程\nDL什664\n带电设备红外诊断应用规范\nDL什722\n变压器油中溶解气体分析和判断导则\nDL什838\n发电企业设备检修导则\nDL/T lO95\n变压器油带电度现场测试导则\nDL/T lO96\n变压器油中颗粒度限值\n\n术语和定义\nGB/T 2900.95-2015界定的术语和定义适用于本文件0\n3.1\n变压器大修\noverhaul oftransformer\n在停电状态下对变压器本体排油、吊罩(吊心)或进入油箱\n内部进行检修以及对主要组/部件进行解体检修0"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n3.2\n变压器小修\nmhor repair o¨r狐腑rmer\n在停电状态下对变压器箱体及组/部件进行的检修0\n3.3\n变压器的缺陷处理\ntreatment oftransformer defect\n对变压器本体或组/部件进行的有针对性的局部检修0\n3.4\n变压器例行检查与维护\nroutine inspection and mainte皿anCe\nof transIbrmer\n对变压器本体及组/部件进行的周期性污秽清扫、螺栓紧圃、\n防腐处理、易损件更换等0\n3.5\n诊断性试验\ndiagnos耽test\n巡检、在线监测、例行试验等发现设备状态不良,或经受了\n不良工况,或受家族缺陷警示,或连续运行较长时间,为进一步\n评估设备状态而进行的试验。\n[来源: DL什393-2010, 3工6]\n3.6\n变压器返厂大修\nfactory ove血auI o¨ransformer\n将事故(故障)或存在缺陷的变压器运到工厂进行的故障\n排查、原因分析、修复、例行试验等工作0\n\n总则\n变压器设备检修要贯彻预防为主、状态检修和周期性检修相\n结合的方针,做到应修必修、修必修好、讲究实效。本文件所列\n检修项目是建立在变压器本体及主要组/部件进行综合评价的基\n础上,依据变压器历次监测、检查、试验结果,并结合运行状态,\n综合判断是否进行检修。变压器本体及组/部件的检修,应遵循本\n文件并结合出厂技术文件要求进行0"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n\n例行检查与维护\n5.1不停电检查周期、项目及要求\n不停电检查周期、项目及要求见表10\n5.2\n停电检查周期、项目及要求\n停电检查周期、项目及要求见表20\n表1不停电检查周期、项目及要求\n序号\n检查 部位\n检查周期\n检查 项目\n要求\nl\n变压器 本体\n必要时゜\n温度\na)顶层油温度计、绕组温度计的\n外观完整,表盘密封良好,温\n度指示正常,符合DLT572的\n规定;\nb)测量油箱及套管表面温度,无\n异常现象\n油位\na)油位计外观完整,密封良好;\nb)对照油温与油位的标准曲线检\n查油位指示正常\n渗漏油\na)法兰、阀门、冷却装置、油箱、\n油管路等密封连接处.应密封\n良好,无渗漏;\nb)油箱、升高座等焊接部位质量\n良好,无渗漏\n异声和 振动\n运行中的振动和噪声应无明显变\n化,无外部连接松动及内部结构松动\n引起的振动和噪声;无放电声响\n铁心\n铁心、夹件外引接地应良好,接地\n接地\n电流宜在100mA以下\n宜流\n中性点接地电流宜流分量小于厂家\n推荐值或合同规定值;噪声值、油面\n温升、损耗值小于厂家推荐值;长时\n偏磁\n偏磁运行后,增加油中溶解气体检查,\n各气体成分应与前次数据无明显异\n常.co与CO2含量无明显异常\n‘"
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n冷却 装置\n必要时\n.￣.{￣\na)风冷却器风扇和油泵的运行情\n况正常,无异常声音和振动,\n】奎↑丁 状况\n水冷却器压差继电器和压力表\n的指示正常;\nb)油流指示正确,无抖动现象\n渗漏油\n冷却装置及阀门、油泵、管路等无\n渗漏\n散热\n散热情况良好,无堵塞、气流不畅等\n情况\n情况,必要时进行冲洗\n\n套管\n必要时\n瓷套\na)瓷套表面应无裂纹、破损、脏\n污及电晕放电等现象:\nb)采用红外测温装置等手段对套\n情况\n管,特别是装硅橡胶增爬裙或\n涂防污涂料的套管.重点检查\n有无异常\n渗漏油\na)各部密封处应无渗漏:\nb)电容式套管应注意电容屏末端\n接地套管的密封情况\n过热\na)用红外测温装置检测套管本体\n及顶部接头连接部位温度情况;\nb)接地套管及套管式电流互感器\n接线端子不应过热\n油位\n油位指示正常\n\n吸湿器\n必要时\n干燥度\na)干燥剂留有一定空隙且颜色\n正常:\nb)油盒的油位正常\n呼吸\na)呼吸正常,并随着油温的升高\n油盒中有气泡产生;\nb)如发现呼吸不正常,应查明原\n因进行淌缺处理,在消缺前将\n重瓦斯跳闸改为信号报警,并\n防止压力突然释放\ns\n无励磁\n必要时\n位置\na)挡位指示器清晰、指示正确;\n分接 开关\nb)机械操作装置应无锈蚀\n渗漏油\n密封良好,无渗油\nJ"
    },
    {
      "page_num": 14,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n有载\n必要时\n电源\na)电压应在规定的偏差范围之内;\nb)措示灯显示正常\n油位\n储油柜油位正常\n渗漏油\n开关密封部位无渗漏油现象\n操作\na)操作齿轮机构无渗漏油现象,\n分接\n润滑脂足够;\n开关\n机构\nb)分接开关连接、齿轮箱、开关\n操作箱内部等无异常,定位螺\n栓应正确\n油流控制 继电器\na)应密封良好;\n(气体继 电器)\nb)无集聚气体\n\n开关在 线滤油 装置\n必要时\na)在滤油时,检查压力、噪声和\n】至午丁 情况\n振动等无异常情况;\nb)连接部分紧固\n渗漏油\n滤油机及管路无渗漏油现象\n\n压力 释放阀\n必要时\n渗漏油\n应密封良好,无喷油现象\n防雨罩\n安装牢固、遮蔽可靠\n导向 装置\n圃定良好,导向喷日方向正确\n\n气体 继电器\n必要时\n渗漏油\n应密封良好\n气体\n无集聚气体\n防雨罩\n安装牢固、遮蔽可靠\n内部绝\n继电器内应充满油,油色无浑浊变\n缘油\n黑现象\n\n端子箱\n必要时\n密封性\n密封良好.无雨水进入、潮气凝露\n接触\n接线端子应无松动和锈蚀、接触良\n和拄 制箱\n好无发热痕迹\n完整性\na)电气元件完整;\nb)接地良好"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "DL/T 573一皇021\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n¨\n在线监 测装置\n必要时\n运行 状况\na)无渗漏油;\nb)工作正常;\nc)历史数据对比正常\n\n红外 测温\na)330kv-750kv, l个月; b)220kv,3个月; c)35kv一¨Okv,6 个月; d)迎峰度夏(冬)、\n高压引线\na)无异常温升:\n连接处\nb)无异常温差或无异常相对温差\n电流互感\na)无异常温升;\n器本体\nb)无异常温差或无异常相对温差\n套管\na)无异常温升;\nb)无异常温差或无异常相对温\n差;\nc)油位无异常(充油套管)\n螺栓\na)无异常温升;\nb)无异常温差或无异常相对温差\n储油柜\n油位正常\n油流 管路\na)油流通畅:\n大负荷、检修后\nb)无异常温升;\n送电期间增加检 测频次\nc)无异常温差或无异常相对温差\n潜油泵\na)无异常温升;\nb)无异常温差或无异常相对温\n差;\nc)无渗漏油\n壳体\na)无异常温升;\nb)无异常温差或无异常相对温差\n二次端 子箱(有\na)无异常温升;\n条件打 开时)\nb)无异常温差或无异常相对温差\n●\n必要时,根据电压等级、重要程\n度、气候条\n件和负载状态、缺陷情况等确定检查\n周期。下同。"
    },
    {
      "page_num": 16,
      "is_toc_page": false,
      "text": "表2\n停电检查周期、项目及要求\nDL/T 573一二202 1\n序号\n检查 都位\n检查周期\n检查 项目\n要求\nl\n变压器 本体\nl年一3年或必要时\n铁心、夹\na)采用2500v绝缘电阻表测量,\n持续时闸为Im血,应无闪络及\n击穿现象;\n件的绝\nb)66kv及以上电压等级绝缘电\n缘电阻\n阻值宜不小于100MQ,35kv\n及以下电压等级绝缘电阻值宜\n不小于10MQ\n\n风冷却 装置\nl年一3年或必要时\n振动\n开启冷却装置,无异常振动和异音\n清洁\na)检查冷却器管和支架的脏污、\n锈蚀情况,如散热效果不良,\n应每年至少进行1次冷却器管\n柬的冲洗;\nb)必要时对支架、外壳等进行防\n腐(漆化)处理\n绝缘 电阻\n采用500v或1000v绝缘电阻表\n测量电气都件的绝缘电阻,其值应不\n小于IMQ\n阀门\n检查阀门能够正确开启\n负压\n逐台关闭冷却器电源约30min后,\n检查冷却器负压区是否有渗漏现象。\n检查\n若存在渗漏现象应及时处理,并消除\n负压现象\n\n水冷\nl年一3年或必要时\n运行功\na)压差继电器和压力表的指示正\n常;\n却器\n能检查\nb)冷却水中应无油花;\nc)运行压力应符合制造厂的规定\n\n油纸 电容型\nl年一3年或必要时\n瓷件\na)瓷件应无放电、裂纹、破损、\n脏污等现象,法兰无锈蚀:\nb)必要时校核套管外绝缘爬距,\n应满足污秽等级要求\n密封及\n套管本体及与箱体连接密封应良\n套管\n油位\n好.油位正常\n导电连\na)应无松动,所受应力应符合相\n应标准要求:\n接部位\nb)接线端子等连接部位应无氧化\n或过热现象\n♂"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表2(续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n油纸 电容型 套管\nl年一3年或必要时\n末屏\n末屏密封良好,应无放电、过热痕\n接地\n迹,接地良好\n\n纯瓷 套管\nl年一3年或必要时\n瓷件\na)瓷件应无放电、裂纹、破损、\n脏污等现象,法兰无锈蚀;\nb)必要时校核套管外绝缘爬距,\n应满足污秽等级要求\n密封及\n套管本体及与箱体连接密封应良\n油位\n好,油位正常\n导电连\na)应无松动,连接端子所受应力\n应符合相应标准;\nb)接线端子等连按部位表面应无\n接部位\n氧化或过热现象;\nc)绝缘筒应无裂纹、无放电痕迹、\n过热现象\n\n无励\nl年一3年或必要时\n操作 机构\na)限位及操作正常;\nb)转动灵活,无卡涩现象;\n磁分接\nc)密封良好:\n开关\nd)螺栓紧固;\ne)分接位置显示应正确一致\n\n有载分 揍开关\nl年一3年或必要时\n操作\na)两个循环操作各部件的全都动\n作顺序及限位动作,应符合投\n机构\n术要求:\nb)备分接位置显示应正确一致\n绝缘 测试\n采用soov或1000v绝缘电阻表\n测量辅助回路的绝缘电阻.其值应大\n于IMQ\n\n其他\n1年一3年或必要时\n气体继\na)密封良好,无渗漏现象:\nb)轻、重瓦斯动作可靠,回路传\n电器\n动正确无误;\nc)观察窗清洁,刻度清晰\n压力释 放阀\na)无喷油、渗漏油现象;\nb)回路传动正确:\nc)动作指示杆应保持灵活"
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表2(续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n其他\nl年一3年或必要时\n压力式\na)温度计内应无潮气凝露,并与\n顶层油温基本相同;\n温度计、\nb)比较压力式温度计和温度控制\n温度\n器的指示,差值应在s℃之内:\n控制器\nc)检查温度计接点整定值应正\n确,二次回路传动正确\n绕组温\na)温度计内应无潮气凝露:\n度计\nb)检查温度计接点整定值应正确\n油位计\na)表内应无潮气凝露;\nb)浮球和指针的动作应同步;\nc)应无假油位现象\n油流 继电器\na)表内应无潮气凝露;\nb)指针位置正确,油泵启动后指\n针应达到绿区,无抖动现象\n二次 回路\na)采用500v或1000v绝缘电阻\n表测量继电器、油温指示器、\n油位计、压力释放阀二次回路\n的绝缘电阻应大于IMQ;\nb)接线盒、控制箱等防雨、防尘\n是否良好,接线端子有无松动\n和锈蚀现象\n\n油流带 电泄漏 电流\n必要时\n中性点 (330kv\n开启所有油泵,稳定后测量中性点\n及以上 变压器)\n泄漏电流的绝对值应小于3.51A\n\n常见异常情况的检查与措施\n6.1常见变压器本体声音异常情况的检查\n常见变压器本体声音异常情况的检查见表3 0\n/0"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表3\n变压器本体声音异常情况的检查\n序号\n异常 现象\n可能的异常原因\n检查方法 或部位\n分析与判断\nl\n连续的 高频率 尖锐声\n过励磁\n运行电压\n运行电压高于分接位置所在的分接\n电压\n谐波电流\n谐波分析\n存在超过标准允许的谐波电流\n中性点接地电流\n中性点\n所在区域有宜流输电接地极单极或\n不平衡运行方式或附近地铁牵引站存\n存在宜流分量\n电流\n在宜流电流入地现象等,导致存在异\n常的宜流分量或低频电流\n系统异常\n中性点\n电网发生单相接地或电磁共振,中\n电流\n性点电流明显增大\n\n异常增 大且有 明显的 杂音\n铁心结构件松动\n听声音\n夹件或铁心的压紧装置松动、硅钢\n来源\n片振动增大,或个别紧固件松动\n连接部位的机械振动\n听声音 来源\n连接部位松动或不匹配\n中性点接地电流存在直 中性点\n存在异常的宜流电流或低频直流\n流分量\n电流\n电流\n\n″吱吱\" 或″啸\n接触不良及引起\n套管连接\n套管与母线连接部位及压环部位接\n部位\n触不良\n啪″芦\n的放电\n油箱法兰\n油箱上的螺栓松动或金属件接触不\n连接螺栓 良\n\n″嘶嘶”\n套管表面或\n红外测\na)套管表面脏污、釉质脱落或有\n温、紫外\n裂纹;\n声\n导体棱角电晕放电\n测光\nb)受浓雾等恶劣天气影响\ns\n″哺咯” 的沸腾 局部过热或充氮灭火装\n温度和 油位\n油位、油温或局部油箱壁温度异常\n升高,表明变压器内部存在局部过热\n现象\n气体继电\n分析气体组分以区分故障原因\n芦\n置氮气充入本体\n器内气体\n听声音的 来源\n倾听声音的来源,或用红外检测局\n部过热的部位,根据变压器的结构,\n判定具体部位\n\n″哇哇” 声\n过载\n负载电流\n过载或冲击负载产生的间歇性杂声\n中性点\n三相不均匀过载,中性点电流异常\n电流\n增大\n∥"
    },
    {
      "page_num": 20,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n6.2\n冷却器声音异常情况的检查与措施\n冷却器声音异常情况的检查与措施见表40\n表4\n冷却器声音异常情况的检查与措施\n序号\n异常现象\n可能的异常原因\n检查方法或部位\n处理措施\nl\n油泵均匀的周期\n电动机定子与转子间的\na)听其声音; b)测量振动\n更换油泵\n性“咯咯”金属摩 擦声\n摩擦或有杂质\n叶片与外壳间的摩擦\n\n油泵的无规则非\n轴承破裂\na)听其声音;\n更换轴承\n周期性金属摩擦声\nb)测量振动\n或油泵\n\n油路管道内的 “哄哄”声音\n进油处的阀门未开启或\na)听其声音;\n开启阀门\n开启不足\nb)测量振动\n存在负压\n检查负压\n消除负压\n6.3\n绝缘受潮异常情况的检查与措施\n当绝缘受潮,出现了油中含水量超出注意值、绝缘电阻下降、\n泄漏电流增大、变压器本体介质损耗因数增大、油耐压下降等现\n象,检查与措施见表50\n表5\n绝缘受潮异常情况的检查与措施\n序号 检查方法或部位\n判断与措施\nl\n含水量测定、\na)油中含水量超标;\n油中溶解气体分析\nb)H2持续增长较快\n\n冷却器密封检查\na)逐台停运冷却器(阀门开启),观察冷却器负压区是否存\n在渗漏;\nb)在冷却器的进油放气塞处测量油泵运行时的压力是否存\n在负压\n\n气样分析\n若气体继电器内有连续不断的气泡,应取样分析,如无故障\n气体成分,则表明变压器可能在负压区有渗漏现象\n\n油中含气量分析\n油中含气量有增长趋势,可熊存在渗漏现象\n\n备连接部位的 渗漏检查\n有渗漏时应处理\nJ2"
    },
    {
      "page_num": 21,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表5 (续)\n序号 检查方法或部位\n判断与措施\n\n吸湿器\n检查吸湿器的密封情况,变色硅胶颜色和油杯油量是否正常\n\n储油柜\na)检查储油柜与胶囊之间的接口密封惜况,胶囊是否完全\n撑开,与储泊柜之间应无气体:\nb)胶囊或隔膜是否有水迹和破损及老化龟裂现象,如有应\n及时处理或更换;\nc)外油式金属波纹储油柜的波纹伸缩节是否破损、漏油\n\n整体密封性检查\n在保证压力释放阀或防爆膜不动作的情况下,在储油柜的最\n高油位上施加0.03MPa的压力24h,观察变压器所有接口是\n否渗漏\n\n套管检查\n通过正压或负压法检查套管密封情况,如有渗漏现象应及时\n更换套管顶部连接部位的密封胶垫\n\n内部检查\na)检查油箱底部是否有水迹,如有,应查明原因并予以消除‥\nb)检查绝缘件表面是否有起泡现象,如有表明绝缘已进水\n受潮,可进一步取绝缘纸样进行含水量测试,或燃烧试\n验,如燃烧时有轻微“辩嘛叭”的声音,即表明绝缘受\n潮,则应干燥处理;\nc)检查放电痕迹。如绝缘件因进水受潮引起放电,则放电\n痕迹有明显水流迹象,且局部受损严重,油中会产生H2、\ncH4和c2H2主要气体。在器身干燥处理前,应对受损的\n绝缘部件予以更换\n6.4\n过热性异常情况的检查与措施\n当出现总烃超出注意值并持续增长,油中溶解气体分析提示\n过热,温升超标等过热异常情况时,检查与措施见表60\n表6\n过热性异常情况的检查与措施\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n铁心、\n运行中测量铁心\n运行中如大于300皿A时,应加装限流电阻进行限\n流,将接地电流控制在100皿A左右,并适时安排停\n夹件多 点接地\n接地电流\n电处理\n油中溶解气体分析\n通常热点温度较高,CH小c2耻增长较快"
    },
    {
      "page_num": 22,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\nl\n铁心、\n绝缘电阻表及\na)若具有绝缘电阻较低(如几十千欧)的非金属\n短接特征,可在变压器带油状态下采用大电流\n脉冲法进行处理,放电电压由低向商,应不超\n过500v;\n万用表测绝缘电阻\nb)若具有绝缘电阻接近为零(如万用表测量几千\n欧内)的金属性直接短接特征,必要时应吊罩\n(心)检查处理,并注意区别铁心对夹件或铁心\n对油箱的绝缘降低问题\n接地点 定位\n万用表定\n将3只一4只万用表申接起来.其连接点分别在高、\n夹件多\n低压侧夹件上左右上下移动,如某两个连接点间的电\n点接地\n位法\n阻不断变小,则表明测量点在接近接地点\n敲打法\n用手锤敲打夹件,观察接地电阻的变化情况,如在\n敲打过程中有较大的变化,则接地点就在附近\n放电法\n用试验变压器在接地极上施加不超过6kv(25∞v)\n的电压,如有放电声音,则查找放电位置\n红外\n用宜流电焊机在接地回路中注入一定的宜流电流,\n定位法 然后用红外热成像仪查找过热点\n\n铁心局 部短路\n油中溶解气体分析\n通常热点温度较高,H2、c耻、c2耻气体含量增长\n较快.严重时会产生c2耻\n过励磁试验 (¨倍)\nⅡ倍的过励磁会加剧铁心过热,油色谱中特征气体\n组分会有明显的增长,则表明铁心内都存在多点接地\n或短路缺陷现象,应进一步吊翠(心)或进油箱检查\n低电压励磁试验\n严重的局部短路可通过低于额定电压的励磁试验,\n以确定其危害性或位置\n用绝缘电阻表及\na)目测铁心表面有无过热变色、片间短路现象,\n或用万用表逐级检查,重点检查级问和片问有\n无短路现象。若有片问短路,可松开夹件,每\n2片或3片之闽用干燥绝缘纸进行隔离;\n万用表检测短接\nb)对于分级短接的铁心,如存在级闻短路,应\n性质及位置\n尽量将其断开。若短路点无法消除,可在短路\n级问端部一点短接(如在短路的两级间均匀打\n入长60血m-80皿m的不锈钢螺杆或钉)或申\n电阻\n/4"
    },
    {
      "page_num": 23,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表6 (续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n导电回\n油中溶解\na)观察c耻、c2耽、c2耻气体含量增长速度,若\n增长速度较快,则表明接触不良已严重,应及\n时检修;\n气体分析\nb)结合油色谱CO2和CO的增量和比值进行区分\n是在油中还是在圃体绝缘内部或附近过热.若\n近邻绝缘附近过热,则CO、CO2增长较快\n红外测温\n检查套管连接部位是否有高温过热现象\n改变分接开关位置\n可改变分接开关位置,通过油色谱的跟踪,判断分\n路接触 不良\n接开关是否接触不良\n直流电阻测量\n若宜流电阻值有明显的变化,则表明导电回路存在\n接触不良或缺陷\n吊罩(心)或 进油箱检查\na)检查分接开关连接引线、触头接触面有无过热\n性变色和烧损情况:\nb)检查引线的连接和焊接部位的接触面有无过热\n性变色和烧损情况;\nc)检查引线是否存在断股和分流现象,防止分流\n产生过热;\nd)套管内接头的连接应无过热性变色和松动情况\n\n导线股 间短路\n油中溶解气体分析\n该故障特征是低温过热,油中特征气体增长较快\n过电流试验\nLl倍的过电流会加剧它的过热,油色谱会有明显的\n(¨倍)\n增长\n解体检杏\n打开围屏,检查绕组和引线表面绝缘有无变色、过\n热现象\n分相低电压下的 短路试验\n在接近额定电流下比较短路损耗,区别故障相\ns\n油道\n油中溶解气体分析\n该故障特征是低温过热逐渐向中温至高温过热演\n变,且油中CO.CO2含量增长较快\n油中糠醛测试\n可确定是否存在固体绝缘部位局部过热。若测定的\n堵塞\n值有明显变化,则表明圃体绝缘存在局部过热,加速\n了绝缘老化\n过电流试验\nⅡ倍的过电流会加剧它的过热,油色谱会有明显的\n(¨倍)\n增长,应进一步进油箱或吊罩(心)检查\n乃"
    },
    {
      "page_num": 24,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或都位\n判断与措施\n\n油道 堵塞\n净油器检查\n检查净油器的滤网有无破损.硅胶有无进入器身。\n硅胶进入绕组内会引起油道堵塞.导致过热.如发生\n应及时清理\n目测\n解开围屏,检查绕组和引线表面有无变色、过热现\n象并进行处理\n油面温度\n油面温度过高,而且可能出现变压器两侧油温差较大\n\n接触 不良\n油中溶解气体分析\n该故障特征是伴有少量H2、c2H2产生和总烃稳步\n增长趋势\n目测\n逐一检查连接端子接触是否良好,有无变色过热现\n象,重点检查无励磁分接开关的操作杆U形拨叉、磁\n屏蔽、电屏蔽、钢压钉等有无变色和过热现象\n\n结构件\n油中溶解气体分析\n该故障具有高温过热特征,总烃增长较快\n绝缘电阻测试\n绝缘电阻不稳定,并有较大的偏差,表明铁心柱内\n或电、 磁屏蔽 等形成 短路环\n的结构件或电、磁屏蔽等形成了短路环\n励磁试验\n在较低的电压下励磁,励磁电流也较大\n目测\na)逐一检查结构件或电、磁屏蔽等有无短路、变\n色过热现象:\nb)逐一检查结构件载电、磁屏蔽等接地是否良好\n\n油泵轴\n油泵运行检查\na)声音、振动是否正常;\nb)工作电流是否平衡、正常:\nc)温度有无明显变化;\n承磨损 或线囤 损坏\nd)逐台停运油泵,观蔡油色谱的变化\n绕组宜流电阻测试\n三相宜流电阻是否平衡\n绕组绝缘电阻测试\n采用soov或1000v绝缘电阻表测量对地绝缘电\n阻应大于IM!】\n\n漏磁回 路的异 物和用 错金属 材料\n过电流试验\n若绕组内部或漏磁回路附绕组或铁心过热,油色谱\n(1.1倍)\n会有明显的增长,需进一步检查\n目测\na)检查可见部位是否有异物;\nb)检查包括磁屏蔽等金属结构件是否存在移位和\n圃定不牢靠现象;\nc)检查金属结构件表面有无过热性的变色现象。\n在较强漏磁区域内,如绕组端部部位若使用了\n磁性材料,会引起过热,也可用磁性材料做鉴\n别检查\nJ6"
    },
    {
      "page_num": 25,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n有载分\n油中溶解气体分析\n属高温过热,并具有高能量放电特征\n油位变化\n有载分接开关储油植中的油位异常变化,有载分接\n接开关 绝缘筒 渗漏\n开关绝缘筒可能存在渗漏现象\n压力试验\n在本体储油柜吸湿器上施加0.035MPa的压力,观\n察分接开关储油柜的油位变化情况,如发生变化,则\n表明已渗漏\n6.5\n放电性异常情况的检查与措施\n放电性异常情况的检查项目与措施见表70\n表7\n放电性异常情况的检查与措施\n序号\n故障 原因\n检查方法或部位\n判断与措施\nl\n油泵内 部放电\n油中溶解气体分析\na)属高能量局部放电,这时产生的主要气体是\nH2和c2H2;\nb)若伴有局部过热特征,则是摩擦引起的高温\n油泵运行检查\n油泵内部存在局部放电,可能是定子绕组的绝缘不\n良引起的放电\n绕组绝缘电阻测试\n采用soov或1000v绝缘电阻表测量对地绝缘电阻\n值,应大于IMQ\n解体检查\na)定子绕组绝缘状态,在铁心、绕组表面上有无\n放电痕迹;\nb)轴承磨损惰况,或转子和定子之问是否有金属\n异物引起的商温磨擦\n\n悬浮杂 质放电\n油中含气量测试\n属低能量局部放电,时有时无,这时产生的主要气\n体是H2和C耻\n油颗粒度测试\n油颗粒度较大或较多,并含有金属成分\n\n悬浮电 位放电\n油中溶解气体分析\n具有低能量放电特征\n目测\na)所有等电位的连接是否良好;\nb)逐一检查结构件或电、磁屏蔽等有无短路、变\n色、过热现象\n/7"
    },
    {
      "page_num": 26,
      "is_toc_page": false,
      "text": "DL/T 573-￣202 1\n表7(续)\n序号\n故障 原因\n检查方法或部位\n判断与措施\n\n悬浮电 局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n位放电\n部位及可能产生的原因\n\n油流 带电\n油中溶解气体分析\n油色谱特征气体增长\n油中带电度测试\n测量油中带电度,如超出规定值,内部可能存在油\n流带电、放电现象\n泄漏电流或 静电感应电压测量\n开启油泵,测量中性点的静电感应电压或泄漏电流,\n如长时间不稳定或稳定值超出规定值,则表明可能发\n生了油流带电现象\n\n有载分 接开关 油中溶解气体分析\n油中溶解气体分析属高能量放电,并有局部过热\n绝缘筒 渗漏\n特征\n\n导电回 油中金属微量测试\n测试结果若金属铜含量较大,表明导电回路存在放\n路接触 不良及 其分流\n电现象\n油中溶解气体分析\n油中溶解气体分析属低能量火花放电.并有局部过\n热特征,这时伴随少量c2H2产生\n\n不稳 油中溶解气体分析\n属低能垦火花放电,并有局都过热特征,这时伴随\n定的铁 心多点 接地\n少量耻和C2H2产生\n运行中测量铁心接\n接地电流时大时小,可采取加限流电阻办法限制,\n地电流\n或适时按上述办法停电处理\n\n金属尖 端放电\n油中溶解气体分析\n油色谱中特征气体增长\n油中金属微量测试\na)若铁含量较商,表明铁心或结构件放电;\nb)若铜含量较高,表明绕组或引线放电\n局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n部位及可能产生的原因\n目测\n重点检查铁心和金属尖角有无放电痕迹\n\n气泡 放电\n油中溶解气体分析\n具有低能量局部放电,产生主要气体是耽和c耻\n目测和气样分析\n检查气体继电器内的气体,取气样分析,如主要是\n02和N2,表明是气泡放电\n/♂"
    },
    {
      "page_num": 27,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表7(续)\n序号\n故障 原因\n检查方法或部位\n判断与措施\n\n气泡\n油中含气量测试\na)如油中含气垦过大,并有增长的趋势,应重点\n检查储油柜、油箱、油泵和在线油色谱装置等\n是否有渗漏;\nb)油中含气量接近饱和值时,环境温度或负荷变\n放电\n化较大后,会在油中产生气泡\n残气检查\na)检查各放气塞是否有剩余气体放出;\nb)在储油柜上抽微寞空,检查其气体继电器内是\n否有气泡通过\n\n绕组或\n油中溶解气体分析\na)具有高能量电弧放电特征,主要气体是H2和\nc2H2.\nb)涉及圃体绝缘材科,会产生CO和cO2气体\n绝缘电阻测试\n如内部存在对地树枝状的放电,绝缘电阻会有下降\n的可能,故检测绝缘电阻,可判断放电的程度\n局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n引线绝 缘击穿\n部位及可能产生的原因\n油中金属微量测试\n测试结果若存在金属铜含量较大,表明绕组已烧损\n目测\na)观测气体继电器内的气体,并取气样色谱分析,\n这时主要气体是H2和c2H2;\nb)结合吊罩(心)或进油箱内部,重点检查绝缘\n件表面和分接开关触头闸有无放电痕迹,如有\n应查明原因,并予以更拱处理\nll\n油箱磁 屏蔽接 地不良\n油中溶解气体分析\n以c她为主,且通常伴有c2耻、c耻等\n目测\n磁屏蔽松动或有放电形成的游离碳\n测量绝缘电阻\n打开所有磁屏蔽接地点,对磁屏蔽进行绝缘电阻\n测量\n6.6\n绕组变形情况的检查与措施\n当绕组出现变形,如发现电抗或阻抗变化明显、频响特性异\n常、绕组之间或对地电容量变化明显等情况时,其故障原因主要\n有如下两点:\na)运输中受到冲击;\nJ9"
    },
    {
      "page_num": 28,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\nb)短路电流冲击。\n绕组变形异常情况检查与措施见表80\n表8\n绕组变形异常情况检查与措施\n序号 检查方法或部位\n判断与处理措施\n\n低电压阻抗测试\n测试结果与历史值、出厂值或铭牌值作比较,如有较大帽度的变\n化(纵比超过DL什1093的规定),表明绕组有变形的迹象\n\n频响特性试验\n测试结果与历史作比较,与相间相互比较\n\n各绕组介质损 耗因数和电容 量测试\n测试结果与历史作比较,若有明显的变化,则说明绕组有变形的\n迹象\n\n短路损耗测试\n如测试结果的杂散损耗比出厂值有明显的增长,表明绕组有变形\n的迹象\n\n油中溶解 气体色谱分析\n测试结果异常,表明绕组可能有烧损现象\n\n绕组检查\na)外观检查(包括内绕组)。检查垫块是否整齐,有无移位、\n跌落现象;检查压板是否有移位、开裂、损坏现象;检查绝\n缘纸筒是否有窜动、移位的痕迹,如有表明绕组有松动或变\n形的现象,应按制造厂工艺要求予以重新紧固处理并进行有\n关试验。\nb)用手锤敲打压板检查相应位置的垫块,听其声音判断垫块的\n紧实度。\nc)检查绝缘油及各部位有无炭粒、炭化的绝缘材料碎片和金属\n粒子。若有表明变压器已烧毁,应更换处理。\nd)在适当的位置可以用内窥镜对内绕组进行检查\n6.7\n分接开关的检查\n分接开关的检查按DL什574的有关规定执行0\n\n检修策略和项目\n7.1检修策略\n7工1现场大修\n运行中的变压器,宜采用周期性检修和状态检修相结合的检"
    },
    {
      "page_num": 29,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n修策略,变压器检修项目应根据运行情况和状态评价结果进行动\n态调整。也可采取以下方式:\na)运行中的变压器承受出口短路后,经综合诊断分析,可\n考虑大修o\nb)箱沿焊接的变压器或制造厂另有规定者,若经过试验与\n检查并结合运行情况,判定有内部故障或本体严重渗漏\n油时,可进行大修o\nc)发现变压器出现异常状况或经试验判明有内部故障时,\n应进行大修o\nd)设计或制造中存在共性缺陷的变压器可进行针对性大修o\ne)发电企业的变压器检修应满足DL/T838的相关要求,应\n根据状态监测及评估结果,并充分考虑机组的检修周期、\n停电检修等级和检修停用时间,进行变压器大修o\nf)变压器大修周期一般应在10年以上,不超过20年0\n7工2\n返厂大修\n运行中的变压器满足下列条件之一或同时满足多项条件时,\n宜进行返厂大修:\na)变压器遭受出口或近区短路后,进行绕组变形判别试验,\n与该变压器出厂试验值(或上一次检修试验数据)不符,\n存在较大偏差;\nb)本体油中的气体含量超出DL什722规定的注意值,总烃\n或乙炔气体的增长(产气率)超过DL什722规定的2倍,\n且现场不具备检修条件;\nc)变压器现场吊心检查,发现绕组围屏、绝缘垫块、引线\n等出现异常,或油箱内部发现明显来自绕组导线的铜珠、\n绝缘纸屑等异物,现场无法修复:\nd)存在绕组抗短路能力严重不足、产品设计缺陷造成内部\n过热故障并导致绝缘过度老化等,评估其故障可给电网\n2/"
    },
    {
      "page_num": 30,
      "is_toc_page": false,
      "text": "DL/T 573一-202 1\n运行安全造成影响的变压器,应将变压器返厂大修或做\n翻新改造处置;\ne)运行20年以上的变压器,基于绝缘油的糠醛、酸值、介\n损、界面张力、游离碳等性能检测,或直接进行绝缘材\n料取样进行聚合度、固体材料含水率等检测,可结合变\n压器历史运行工况及油色谱数据,对已确认绝缘过度老\n化的变压器制定返厂大修的计划;\nf)变压器现场局部放电检测结果超标,且局放定位后发现\n故障点无法在现场处置的变压器;\ng)铁心、夹件或对地电流超过运行标准、现场安装限流电\n阻后仍无法减轻或消除故障现象的变压器,现场吊心未\n能查到故障点或故障点现场无法修复,且评估故障部位\n已影响到变压器运行安全时,宜返厂大修;\nh)对于冷却方式改造(例如:将原强迫油循环或强迫导向\n油循环的冷却方式改造为自然油循环变压器)的变压器,\n可基于原变压器的设计信息、运行工况及缺陷、预期改\n造后变压器的使用寿命以及可承担过负荷能力等因素,\n综合评估后选择现场维修或返厂大修;\ni)变压器当前的损耗、噪声、温升等参数或额定容量、额\n定电压及联结组别、本体结构等已不满足现行国家标准、\n环保法规或使用工况要求时,可选择返厂大修;\nj)现场突发恶性事故、已导致绕组烧毁的变压器;\nk)变压器发生事故(故障)或存在缺陷,在现场难以处理\n时,可运到工厂进行的故障排查、原因分析、修复、例\n行试验等工作0\n7.2\n检修项目\n7.2.1大修项目:\na)检修绕组、引线装置;"
    },
    {
      "page_num": 31,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\nb)检修铁心、铁心紧圃件(穿心螺杆、夹件、拉带、绑带\n等)、压钉、压板及接地片;\nc)检修油箱、磁(电)屏蔽及升高座,检修套管;\nd)检修冷却系统,包括冷却器、油泵、油流继电器、水泵、\n压差继电器、风扇、阀门及管道、操作控制箱及端子箱\n的检修和试验等;\ne)检修及校验安全保护装置,包括压力释放装置、气体继\n电器、速动油压继电器、控流阀等;\nf)检修油保护装置,包括储油柜、吸湿器、净油器等;\ng)校验测温装置,包括压力式温度计、温度控制器(绕组\n温度计)、棒形温度计等;\nh)检修及试验操作控制箱;\ni)检修无励磁分接开关或有载分接开关;\nj)检修全部阀门和放气塞;\nk)更换全部密封胶垫;\nl)必要时对器身绝缘进行干燥处理;\nm)处理变压器油;\nn)清扫油箱并喷涂油漆;\no)检查接地系统‥\np)大修试验和试运行0\n7.2.2\n小修项目‥\na)处理已发现的缺陷:\nb)检修储油柜,放出储油柜积污器中的污油;\nc)检修油位计,包括调整油位;\nd)检修冷却油泵、风扇,必要时清洗冷却器管束;\ne)检修安全保护装置;\nf)检修油保护装置(净油器、吸湿器);\ng)检修测温装置;\nh)检修调压装置、测量装置及控制箱,并进行调试;"
    },
    {
      "page_num": 32,
      "is_toc_page": false,
      "text": "DL/T 573-2021\ni)检修全部阀门和放气塞,检查全部密封状态,处理渗\n漏油;\nj)清扫套管和检查导电接头(包括套管将军帽);\nk)检查接地系统;\nl)清扫油箱和附件,必要时进行补漆;\nm)按有关标准规定进行测量和试验0\n\n检修前的准备工作\n8.1确定检修项目\n8士1根据变压器故障情况,确定检修的项目,若有渗、漏油部\n位应作出标记0\n8士2\n进行大修前的试验,确定是否调整检修项目0\n8.2\n资料查阅、文件准备\n8.2.1查阅档案和变压器的状态评价资料,\na)运行中所发现的缺陷、异常、事故情况及出口短路次数\n和具体情况;\nb)负载、温度和主要组/部件的运行情况;\nc)历次缺陷处理记录;\nd)上次小修、大修总结报告和技术档案:\ne)历次试验记录(包括油的化验和色谱分析),了解绝缘\n状况; -\nf)大负荷下的红外测温试验情况0\n8.2.2\n编制作业指导书(施工方案),主要内容如下:\na)检修项目及进度表‥\nb)人员组织及分工;\nc)特殊检修项目的施工方案;\nd)确保施工安全、质量的技术措施和现场防火措施;\n2‘"
    },
    {
      "page_num": 33,
      "is_toc_page": true,
      "text": "DL/T 573-202 1\ne)主要施工工具、设备明细表,主要材料明细表;\nf)绘制必要的施工图0\n8.3\n施工场地要求\n8.3.1变压器的解体检修工作,如条件允许,应尽量安排在发电\n厂或变电站的检修间内进行0\n8.3.2\n当施工现场无检修间时,可在现场进行变压器的检修工作,\n但应做好防雨、防潮、防尘和消防措施,同时应注意与带电设备\n保持安全距离,准备充足的施工电源及照明,安排好储油容器、\n大型机具、拆卸组部件的放置地点和消防器材的合理布置等0\n\n变压器解体及组装的注意事项\n9.1解体\n9.1.1应停电、办理工作票,做好施工安全措施,拆除变压器的\n外部电气连接引线和二次接线,进行检修前的检查和试验0\n9工2\n拆卸时,应首先拆小型仪表和套管,后拆大型组件,组装\n时顺序相反0\n9.上3\n拆卸组/部件的具体要求见第10章的相关内容。为了减少\n器身暴露时间,可以在部分排油后拆卸组/部件0\n9.1.4\n冷却器、压力释放装置、净油器及储油柜等部件拆下后,\n应用盖板密封接口,对带有电流互感器的升高座应注入合格的变\n压器油(戎采取其他防潮密封措施)0\n9.1.5\n排出全部绝缘油并对其进行处理0\n9工6\n检查器身,具体要求见本文件第Ⅱ章的相关内容0\n9.2\n组装\n9.2.1应先装好内部引线,安装钟罩(或器身)并紧固螺栓后再\n安装套管,并进行检修中试验,合格后按规定注油0\n2J"
    },
    {
      "page_num": 34,
      "is_toc_page": true,
      "text": "DL/T 573-202 1\n9.2.2\n安装组/部件见第10章的相关内容0\n9.2.3\n安装冷却器和储油柜等组/部件,装好后应进行二次注油,\n并调整油位0\n9.2.4\n组装后要检查冷却器、净油器(如有)和气体继电器等所\n有阀门,按照规定开启或关闭0\n9.2.5\n对套管升高座、上部管道孔盖、冷却器和净油器等上部的\n放气孔应进行多次排气,直至排尽为止,并重新密封、擦净油迹0\n9.2.6\n应进行整体密封试验0\n9.2.7\n组装后的变压器各组/部件应完整无损0\n9.2.8\n进行大修后电气和绝缘油的试验0\n9.2.9\n做好现场施工记录0\n9.3\n检修中的起重和搬运\n9.3.1起重工作的注意事项‥\na)起重工作应分工明确,专人指挥,并有统一信号;\nb)根据变压器钟罩(或器身)的重量选择起重工具,\n包括起重机、钢丝绳、吊环、 U形挂环、千斤顶、枕\n木等;\nc)起重前应先拆除影响起重工作的各种连接;\nd)如起吊器身,应先拆除与起吊器身有关的螺栓;\ne)起吊变压器整体或钟罩(器身)时,钢丝绳应分别挂在\n专用起吊装置上,遇棱角处应放置衬垫;当起吊100mm\n左右时,应暂停起吊,检查悬挂及捆绑情况,确认可靠\n后再继续起吊;\nf)起吊时钢丝绳的夹角不应大于600,否则应采用专用吊具\n或调整钢丝绳套;\ng)起吊或落回钟罩(器身)时,四角应系缆绳,并由专人\n扶持,使其保持平稳;\nh)起吊或降落速度应均匀,掌握好重心,防止倾斜;"
    },
    {
      "page_num": 35,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\ni)起吊或落回钟罩(器身)时,应使高/低压侧引线、分接\n开关支架与箱壁间保持一定的间隙,防止碰伤器身,\nj)当钟罩(器身)因受条件限制,起吊后不能移动而需\n在空中停留时,应采取支撑等防止坠落的有效安全\n措施;\nk)吊装套管时,其倾斜度应与套管升高座的倾斜度基本一\n致,并用缆绳绑扎好,防止倾倒损坏瓷件;\nl)采用汽车吊起重时,应检查支撑稳定性,注意起重臂伸\n张的角度、回转范围与邻近带电设备的安全距离,并设\n专人监护0\n9.3.2\n搬运工作的注意事项,\na)了解道路及沿途路基、桥梁、涵洞、地道等的结构及承\n重载荷情况,必要时予以加固。通过重要的铁路道口时,\n应事先与当地铁路部门取得联系o\nb)了解沿途架空电力线路、通信线路和其他障碍物的高度,\n排除空中障碍,确保安全通过o\nc)变压器在厂(所)内搬运或较长距离搬运时‥\n1)应绑扎固定牢固,防止冲击、振动、倾斜,避免发\n生碰撞或损坏;\n2)搬运倾斜角在长轴方向上应不大于15゜,在短轴方向\n上应不大于10°;\n3)如用专用托板(木排)牵引搬运时,牵引速度应不\n大于100m仇;\n4)如用变压器主体滚轮搬运时,牵引速度应不大于\n200m他(或按制造厂说明书的规定)o\nd)使用千斤顶升(降)变压器,应顶在油箱指定部位,以\n防变形;千斤顶应垂直放置;在千斤顶的顶部与油箱接\n触处应垫木板防滑o\ne)在使用千斤顶升(降)变压器时,应随升(降)加减所"
    },
    {
      "page_num": 36,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n垫木方或木板,防止千斤顶失灵突然降落倾倒;如在变\n压器两侧使用千斤顶时,不得两侧同时升(降),应分别\n轮流工作,注意变压器两侧高度差的变化以防止变压\n器倾斜:荷重下的千斤顶不得长期负重,并应自始至终\n有专人照料o\nf)当利用滚杠搬运变压器时,牵引的着力点应放在变压\n器的重心以下,变压器底部应放置专用托板。为增加\n搬运时的稳固性,专用托板的长度应超过变压器的长\n度,两端应制成楔形,以便于放置滚杠。搬运大型变\n压器时,专用托板的下部应加设钢带保护,以增强其\n坚圃性o\ng)采用专用托板、滚杠进行搬运或装卸变压器时,通道应\n填平,枕木应交错放置。为便于滚杠的滚动,枕木的搭\n接处应沿变压器的前进方向,由一个接头稍高的枕木过\n渡到稍低的枕木上。变压器拐弯时,应利用滚杠调整角\n度,防止滚杠弹出伤人o\nh)为保持枕木铺设平整,枕木的底部可适当加垫厚薄不同\n的木板o\ni)当采用滑轮组牵引变压器时,工作人员应站在适当位置,\n防止钢丝绳松扣或拉断伤人o\nj)变压器在搬运和装卸前,应核对高、低压侧方向,保持\n安装就位时方向一致o\nk)变压器搬运动前应安装三维振动记录仪,并调试好;搬\n运中应保持连续记录,就位后检查并记录振动数据,不\n应超过制造厂的相关规定o\nl)充干燥气体搬运的变压器,应装有压力监视表计和补气\n瓶,变压器在搬运途中应始终保持正压,气体压力应保\n持0.01 MPa-0.03 MPa,露点应在一40 ℃以下,并派专\n人监护押运0\n2♂"
    },
    {
      "page_num": 37,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n\n组/部件检修工艺质量要求\n10.1套管及升高座\n10.1」\n纯瓷套管\n纯瓷套管的检修要求见表90\n表9\n纯瓷套管的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n瓷套本体\n拆卸\n套管拆卸前应先将其外部和内部的端子连接排\n(线)全部脱开,依次对角松动安装法兰螺栓,轻轻\n摇动套管.防止法兰受力不均损坏瓷套,待密封垫脱\n开后整体取下套管\n\n外表面\n完整性、\n应清洁,无放电痕迹、无裂纹、无破损、无渗漏\n清洁度\n现象\n\n导电杆和连 接件\n完整性、 过热\na)应完整无损,无放电、无油垢、无过热、无烧\n损痕迹,紧固螺栓或螺母有防止松动的措施;\nb)拆导电杆和法兰螺栓时,应防止导电杆摇晃损\n坏瓷套,拆下的螺栓应进行清洗,丝扣损坏的\n应进行更换或修整,螺栓和垫圈不可丢失\n\n绝缘筒或带 绝缘覆盖层 的导电杆\n放电痕迹、干\n取出绝缘筒(包括带绝缘覆盖层的导电杆),擦除\n油垢,检查应完整,无放电、无污垢和损坏,并处于\n燥状态\n干燥状态。绝缘筒及在导电杆表面的覆盖层应妥善保\n管,防止受潮和损坏(必要时应干燥)\n\n瓷套和\n组装\na)瓷套内外部应清洁,无油垢,用白布擦拭;在\n套管外侧根部根据情况均匀喷涂半导体漆。\nb)有条件时,应将拆下的瓷套和绝缘件送入干燥\n室进行轻度干燥,干燥温度70℃一80℃,时\n问不少于4山升温速度不超过10℃仙.防止\n导电杆\n瓷套发生裂纹。\nc)重新组装时更换新胶垫,位置要放正,胶垫压\n缩均匀,密封良好。注意绝缘筒与导电杆相互\n之间的位置,中间应有圃定圈防止窜动,导电\n杆应处于瓷套的中心位置\n\n放气塞\n放气功能、\n放气通道畅通、无阻塞,更换放气塞密封圈并确保\n密封性能\n密封圈入槽"
    },
    {
      "page_num": 38,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表9(续)\n序号\n部位\n检修内容\n工艺质量要求\n\n密封面\n平面乎整度\na)瓷密封面平整无裂痕或损伤,清洁无涂料;\nb)有金属安装法兰的密封面平整无裂痕或损伤'\n金属法兰和瓷套结合部的填料或胶合荆无开\n裂、无脱落、无渗漏油现象\n\n套管整体\n复装\na)复装前应确认套管未受潮,如受潮应干燥处理,\n更换密封垫。\nb)穿缆式套管应先用斜纹布辅缚住导电杆,将斜\n纹布带穿过套管作为引导,将套管徐徐放入安\n装位置的同时拉紧斜纹布带将导电杆拉出套管\n顶端,再依次对角拧紧安装法兰螺栓,便密封\n垫均匀压缩l/3(胶棒压缩l/2)。确认导电杆到\n位后在拧紧固定密封垫圈螺母的同时应注意套\n管顶端密封垫的压缩量,防止渗漏油或损坏瓷\n套。\nc)导杆式套管先找准其内部软连接的对应安装角\n度,再按照b)款拧紧,再调整套管外端子的\n方向,以适应和外接线排的连接,最后将套管\n外端子紧固\n10上2\n油纸电容型套管\n油纸电容型套管的检修要求见表100\n表10\n油纸电容型套管的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n套管本体\n拆卸\na)穿缆式:\nl)应先拆除套管顶部端子和外部连线的连\n接,再拆开套管顶部将军帽,脱开内引线\n头,用专用带环螺栓拧在引线头上,并拴\n好合适的吊绳。\n2)套管拆卸时,应依次对角松动安装法兰螺\n栓,在全部松开法兰螺栓之前,应用吊车\n和可以调整套管倾斜角度的吊索具吊住套管\n(不受力),调整吊车和吊索保持套管的安装\n角度并微微受力以后方可松开法兰螺栓゜\n3)拆除法兰螺栓,先轻轻晃动,使法兰与密\n封胶垫闸产生缝隙后,再调整起吊角度与\n套管安装角度一致后方可吊起套管。同时"
    },
    {
      "page_num": 39,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表10(续)\n序号\n部位\n检修内容\n工艺质量要求\nl\n套管本体\n拆卸\n便用牵引绳徐徐落下引线头,继续沿着\n套管的安装轴线方向吊出套管并防止碰撞\n损坏。\n4)拆下的套管应垂宜放置于专用的作业架\n上,中都法兰与作业架用螺栓固定3个或\n4个点,使之连成整体避免倾倒。\nb)导杆式套管、拉杆式套管应先拆除下部与引线\n的连接,再进行吊装\n\n外表面\n完整性、 清洁度\n应清洁,无放电、无裂纹、无破损、无渗漏现象\n\n连接端子\n完整性、\n连接瑞子应完整无损,无放电、无过热、无烧损痕\n放电痕迹\n迹。如有损伤或放电痕迹应清理,有明显损坏应更换\n\n油位\n是否正常\n油位应正常。若需补油,应实施宾空注油,避免混\n入空气使套管绝缘性能降低。应采用原型号的合格油\n进行添加\ns\n末屏端子\n连接可靠性、\na)接地应可靠,绝缘应良好,无放电、无损坏、\n无渗漏现象;\nb)通过外引接地的结构应避免松开末屏引出端\n子的紧固螺母打开接地片,防止端部转动造成\n损坏;\n放电痕迹、\nc)弹簧式结构应注意检查内部弹簧是否复位灵\n渗漏油\n活,防止接地不良;\nd)通过压盖弹片式结构应注患检查弹片弹力,避\n免弹力不足;\ne)压盖式结构应避免螺杆转动,造成未屏内部连\n接松动损坏\n\n下尾端均压罩\n固定情况\n位置应准确,圃定可靠,应用合适的工具测试拧紧\n程度\n\n油色谐\n判断是否存\n在必要时进行,要求密封采油样,如采用注射器取\n在内部缺陷 油样等\n\n套管整体\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)先将穿缆引线的引导绳及专用带环螺栓穿入套\n管的引线导管内;\nc)安装有倾斜度的套管应使用可以调整套管倾斜\n角度的吊索具,起吊套管后应调整套管倾斜度\n和安装角度一致,并保证油位计的朝向正确;\n3/"
    },
    {
      "page_num": 40,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表10 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n套管整体\n复装\nd)起吊高度到位以后将引导绳的专用螺栓拧紧在\n引线头上并穿入套管的导管,收紧引导绳拉宜\n引线(确认引线外包绝缘完好),然后逐渐放松\n并调整吊钩使套管沿安装轴线徐徐落下的同时\n应防止套管碰撞损坏,并拉紧引导绳防止引线\n打绕,套管落到安装位置时引线头应同时拉出\n到安装位宜,否则应重新吊装(应打开人孔,\n确认应力锥进入均压罩);\ne)依次按照表9第8条b)款要求拧紧螺栓;\nf)在安装套管顶部内引线头时应使用足够力矩的\n扳手锁紧将军帽,更换将军帽的密封垫;\ng)如更换新套管,运输和安装过程中套管上端都\n应该避兔低于套管的其他部位,以防止气体侵\n入电容芯棒;\nh)电容套管试验见有关规定;\ni)复装拉杆式套管时,拉杆连接处,应按套管安\n装使用说明书打防松胶\n10士3\n升高座(套管型电流互感器)\n升高座(套管型电流互感器)的检修要求见表Ⅱ。\n表¨\n升高座(套管型电流互感器)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n升高座\n拆卸\na)应先将外部的二次连接线全部脱开,采用与油\n纸电容型套管同样的拆卸方法和工具(拆除安\n装有倾斜度的升高座,应便用可以调整升高座\n倾斜角度的吊索具,调整起吊角度与升高座安\n装角度一致后方可吊起):\nb)拆下后应注油或充干燥气体密封保存\n\n引出线\n标志正确\n引出线的标志应与铭牌相符\n\n线圈\n检查\n线圈圃定无松动,表面无损伤\n\n连接端子\n完整性、\n连接端子上的螺栓止动帽和垫圈应齐全;无放电烧\n放电痕迹 损痕迹。补齐或更换损坏的连接端子\n\n密封\n渗漏\n更换引出线接线端子和端子板的密封胶垫,胶垫\n更换后不应有渗漏,试漏标准:0.06MPa、30mh无\n渗漏"
    },
    {
      "page_num": 41,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表¨ (续)\n序号\n部位\n检修内容\n工艺质量要求\n6 l !试验\n绝缘电阻\n采用soov或1000v绝缘电阻表测量绝缘电阻,\n其值应大于IMQ\n变比、极性和 伏安特性试 验(必要时)\n用互感器特性测试仪测量的结果应与铭牌(出厂\n值)相符\n宜流电阻\n用电桥测量的结果应与出厂值相符\n\n升高座\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)采用拆卸的工具和拆卸的逆顺序进行安装,对\n安装有倾斜的及有导气连管的应先将其全部连\n接到位以后统一紧固,防止连接法兰偏斜或密\n封垫偏移和压缩不均匀,紧固固定螺栓应依次\n按照表9第8条b)款要求拧紧螺栓;\nc)连接二次接线时检查原连接电缆应完好,否则\n进行更换;\nd)调试应在二次端子箱内进行,不用的互感器二\n次绕组应可靠短接后接地\n10.2\n储油柜及油保护装置\n10.2.1胶囊式储油柜\n胶囊式储油柜的检修要求见表120\n表12\n胶囊式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\na)应先打开油位计接线盒将信号连接线脱开,放\n尽剩油后拆卸所有连接管道,保留并关闭连通\n气体继电器的蝶阀,关闭的蝶阀用封头板密封;\nb)用昂车和吊具吊住储油柜,拆除储油柜固定螺\n栓,吊下储油柜\n\n外部\n清洁度、锈蚀\na)外表面应清洁、无锈蚀;\nb)清洗油污,清除锈蚀后重新进行防腐处理"
    },
    {
      "page_num": 42,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表12 (续)\n序号\n都位\n检修内容\n工艺质量要求\n\n内部\n清洁度、\na)放出储油柜内的存油,打开储油柜的端盖,取出\n胶囊,清扫储油柜。储油柜内部应清洁,无锈蚀\n和水分;\n水、锈蚀\nb)气体继电器联管应仲入储油柜,一般仲入部分高\n出底面20m-50mm;\n゜)排除集污盒内污油\n\n管式油位计\n显示是 否准确\na)排净小胶囊内的空气,检查玻璃管、小胶\n囊、红\n色浮标是否完好。温度油位标示线指示清晰并符\n合图1规定;\n十40℃ 十20℃ -30℃ 0\nヽ\n管比\n\\\nt\n/三\nt l′l `′` ゜\n一/人゜\nl九(〕.3d一一J\n图1储油柜油位指示线示意图\nb)在储油柜注油和调整油位过程中用透明连`\n对,确保无假油位现象\ns\n管道\n清洁、畅通\na)管道表面应清清,管道内应畅通、无杂质、无锈\n蚀和水分;\nb)更换接口密封垫,保证接口密封和呼吸畅通;\nc)若变压器有安全气道则应和储油柜间互相连通\n\n胶囊\n密封性能\na)胶宪应无老化开裂现象,密封性能良好.可进行\n气压试验,压力为0.03MPa,检查应无渗漏;\nb)用白布擦净胶囊,从端部将胶囊放入储油柜,将\n胶囊挂在挂钩上,连接好引出口,应保证胶囊悬\n挂在储油柜内。胶囊内外洁净,防止胶囊堵塞各\n联管口,气体继电器联管口应加焊挡罩\n\n整体密封\n无渗漏\na)更换所有密封胶垫,复装端盖、管道;\nb)清理和检查积污盒、塞子等零部件。整体密封良\n好无渗漏,应耐受油压0.03MPa、24h无渗漏"
    },
    {
      "page_num": 43,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表12(续)\n序号\n都位\n检修内容\n工艺质量要求\n\n储油柜整体\n复装\n应更换所有连接管道的法兰密封垫,保持连接法兰的\n平行和同心,密封垫压缩量为1/3(胶棒压缩l/2),确\n保接口密封和畅通,储油柜本体和各管道固定牢固\n调试\na)管式油位计复装时应先在玻璃管内放入红球浮\n标,连接好小胶襄和玻璃管,将玻璃管连通小胶\n囊注满合格的绝缘油,观察无渗漏后将油放出,\n注入3倍一4借玻璃管容积的合格绝缘油,排尽\n小胶囊中的气体即可。\nb)指针式油位计见本文件第10.s.1条指针式油位计\n的检修。\nc)胶囊密封式储油柜注油时没有将储油柜抽真空\n的,应打开顶都放气塞,直至冒油立即旋紧放气\n塞,再调整油位。如放气塞不能冒油则应将储油\n柜重新抽其空(储油柜抽真空应是胶囊内外同时\n抽,最终胶囊内破真空而胶囊外不能破真空),以\n防止出现假油位\n注:对于有载\n分接开关的储、 油柜,其检修工艺和质量标准参照执行。\n10.2.2\n隔膜式储油柜\n隔膜式储油柜的检修要求见表130\n表13\n隔膜式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n储油柜整体\n拆卸\na)应先打开油位计接线盒将信号连接线脱开,\n放尽剩油后拆卸所有连接管道,保留并关闭\n连通气体继电器的蝶阀,关闭的蝶阀用封头\n板密封;\nb)用昂车和吊具吊住储油柜,拆除储油柜圃定螺\n栓,吊下储油柜\n\n外部\n清洁度、锈蚀\na)外表面应清洁、无锈蚀;\nb)清洗油污,清除锈蚀后应重新防腐处理\n\n内部\n清洁度、 水、锈蚀\na)放出储油柜内的存油,拆下指针式油位计连杆,\n卸下指针式油位计。指针式油位计检修见本文\n件第10.5.1条指针式油位计的检修;\nb)分解中节法兰螺栓,卸下储油柜上节油箱,取\n出隔膜;\n3J"
    },
    {
      "page_num": 44,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表13 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n内部\n清洁度、 水、锈蚀\nc)清扫上下节油箱内部。检查内壁应清洁,无毛\n刺、无锈蚀和水分。内壁绝缘漆涂层完好.如\n有损坏和锈蚀应清理和防腐处理\n\n管遭\n清涪、畅通\na)表面应清洁,管道内应畅通、无杂质、无锈蚀\n和水分。更换接口密封垫,保证接口密封和呼\n吸畅通;\nb)若变压器有安全气道则应和储油柜间互相连通\ns\n隔膜组装\n完整性\na)隔膜无老化开裂、损环现象,滞洁、双重密封\n性能良好;\nb)重新组装时按解体相反顺序进行组装,更换所\n有密封胶垫,防止进入杂质。在无油时验证指\n针式油位计的措示应准确\n\n组装\n完整性、 密封性能\n重新组装时按解体相反顺序进行组装,更换所有密\n封胶垫,防止进入杂质。在无油时验证指针式油位计\n的指示应准确\n密封\n密封良好无渗漏。充油(气)进行密封试验,压\n力0.03MPa,时间24h\n\n储油柜整体\n复装\n应更换所有连接管道的法兰密封垫,保持连接法兰\n的平行和同心,密封垫压缩量按照表12第8条复装\n要求,确保接口密封和畅通,储油柜本体和各管道固\n定牢固\n调试\na)隔膜式储油柜注油后应先用手提起放气塞,然\n后将塞拔出,缓慢将放气塞放下,必要时可以\n反复缓慢提起放下,待排尽气体后塞紧放气塞;\nb)指针式油位计见本文件第10.s.1条指针式油位\n计的检修\n10.2.3\n金属波纹式储油柜\n金属波纹式储油柜的检修要求见表140\n表14\n金属波纹式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\na)放尽剩油后拆卸所有连接管道,保留并关闭\n连通气体继电器的蝶阀,关闭的蝶阀用封头板\n密封;"
    },
    {
      "page_num": 45,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表14 (续)\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\nb)用吊车和吊具吊住储油柜,拆除储油柜固定螺\n栓,吊下储油柜\n\n外罩表面\n清洁度、锈蚀\n除锈,清扫,刷漆。检查应清洁、无锈蚀\n\n油位\n指示是否\n通过观蔡金属隔膜膨胀情况,调整油位指示与之对\n准确\n应,确保指示清晰正确,无假油位现象\n\n管道\n清洁、畅通\n应清洁,管道内应畅通、无杂质、无锈蚀和水分。\n更换接口密封垫,保证接口密封和呼吸畅通\n\n滑槽\n检查灵活性\n清理滑槽,使其伸缩移动灵活,无卡涩现象\n\n金属波纹节 (管)\n完整性、 密封性能\n金属波纹节(管)应为不锈钢.无裂缝、无损坏现\n象,清洁、密封性能良好。在限定体积时耐受油压\n0.03MPa、24h应无渗漏\n\n储油柜整体\n复装\n应更换所有遥接管道的法兰密封垫,保持连接法兰\n的平行和同心,密封垫压缩量按照表12第8条复装\n要求,确保接口密封和畅通,储油柜本体和各管道圃\n定牢圃\n调试\na)打开放气塞.待排尽气体后关闭放气塞;\nb)对照油位指示和温度调整油量\n10.2.4\n吸湿器\n吸湿器的检修要求见表150\n表15\n吸湿器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n吸湿器\n拆卸\n将吸湿器从变压器上卸下,保持吸湿器完好,倒出\n内部吸附剂\n\n各部件\n玻璃罩\n清扫并检查玻璃罩应清洁完好\n吸附剂\na)吸附剂宜采用变色硅胶,应经干燥,颗粒大\n于3皿皿,颜色变化明显即表示失效,可置入\n烘箱干燥。干燥温度从120℃升至160℃,时\n间sh,还原颜色后可再用。\nb)吸附剂不应碎裂、粉化。把干燥的吸附剂经筛\n选后装入吸湿器内,并在顶盖下面留出l/S一\nl/6高度的空隙"
    },
    {
      "page_num": 46,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表15 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n各部件\n油杯\n清扫并检查玻璃油杯应清洁完好,油位标志鲜明\n密封\n更换视筒或视窗的密封胶垫,应无渗漏\n\n吸湿器\n复装\na)更换密封垫,密封垫压缩量按照表12第8条复\n装要求,吸湿器应安装牢固,不因变压器的运\n行振动而抖动或摇晃;\nb)将油杯清洗干净.注入干净变压器油,加油至\n正常油位线,并将油杯拧紧(新装吸湿器,应\n将内口密封垫拆除),应观察到油杯冒气泡;\nc)为便于观察到呼吸气泡,建议采用透明的玻璃\n油杯\n10.2.5\n净油器\n变压器油的介损、酸价和pH值测试结果合格可以不进行检\n修。净油器的检修要求见表160\n表16\n净油器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n净油器\n拆卸\na)关闭净油器进、出口的蝶阀,应严密不漏油;\nb)准备适当容器.防止变压器油溅出.打开净油\n器底部的放油阀(同时可打开上部的放气塞,\n控制排油速度),放尽变压器油再拆下净油器;\nc)关闭的蝶阀用封头板密封\n\n吸附剂\n干燥、清理\na)拆下净油器的上盖板和下底板,倒出原有吸附\n剂,用合格的变压器油将净油器内部和联管清\n洗干净;\nb)更换的新吸附剂应预先干燥并筛去粉末,检修\n时间不宜超过Ih:\nc)吸附剂的质量占变压器总油量的l%左右或装\n至距离净油器顶面50mm左右\n\n滤网\n堵塞、损坏\na)清洗和检查滤网应无堵塞和损坏现象。进油\n口的滤网应装在挡板的外侧.出油日的滤网\n应装在挡板内侧,以防滤网破损和吸附剂进入\n油箱。\nb)更换密封垫,装复下底板和上盖板"
    },
    {
      "page_num": 47,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表16 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n净油器\n复装\na)先检查蝶阀和密封面应平整无划痕,无漆膜,\n无锈蚀,更换密封垫。按照原位装好净油器.密\n封垫压缩量按照表12第8条复装要求。\nb)先打开净油器下部阀门,使油徐徐进入净油器,\n同时打开上部放气塞排气,应至冒油再拧紧放\n气塞。要充分浸油、多次排气。\n゜)然后打开净油器上部阀门,确认上、下阀门均\n在″开”位置。运行中观察应无渗漏油\n10.3\n分接开关\n分接开关的检修要求按DL什574的有关规定执行0\n10.4\n冷却装置\n10.4.1散热器\n散热器的检修要求见表170\n表17\n散热器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n散热器\n拆卸\na)先将蝶阀关闭,打开排油塞和放气塞排尽剩油;\nb)用吊车吊住散热器,再松开蝶阀靠散热器侧螺\n母,收紧吊钩将散热器平移并卸下;\nc)将散热器翻转平放于专门存放区域进行检修。\n如不立即检修应注油或充干燥气体密封存放\n\n内外表面\n焊缝质量\na)应采用气焊或电焊,无渗漏点,片式散热器边\n缘不允许有开裂;\nb)对渗漏点进行补焊处理时要求焊点准确,焊接\n牢圃,不得将焊渣掉入散热器内\n清洁度\na)对带法兰盖板的上、下油室应打开法兰盖板,\n清除油室内的杂质、油垢。检查上、下油室内\n表面应洁净,无锈蚀,漆膜完整;\nb)清扫外表面,应无锈蚀、无油垢,漆膜完整或\n镀锌层完好。油垢严重时可用金属洗净剂(去"
    },
    {
      "page_num": 48,
      "is_toc_page": false,
      "text": "DL/T 57争一202 1\n表17 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n内外表面\n清洁度\n污剂)清洗,然后用清水冲净晾干,渭洗时管\n接头应可靠密封,防止进水;\nc)应使用合格的变压器油对散热器内部进行循环\n冲洗,散热器进油端略高于出油瑞,出油端的\n吸油管插到底\n\n放气塞、\n透气性、密封\n塞子透气性和密封性应良好,更换密封围时应使密\n抨油塞\n性、密封圈 封圈入槽\n\n密封试验\n渗漏\n用盖板将接头法兰密封,加油压进行试漏,试漏\n标准:\na)片式散热器,正压0.05MPa、时间2h:\nb)管状散热器,正压0工MPa、时间2h\n对可抽真空的散热器,可结合变压器本体进行其空\n密封试验\n\n散热器\n复装 (含风机)\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)检查蝶阀应完好,安装方向、操作杆位置应统\n一,开闭措示标志应清晰、正确;\nc)安装应用吊车进行,吊装时确保密封面平行和\n同心,密封胶垫放置位置准确,密封垫压缩壁\n按照表12第8条复装要求;\nd)安装好散热器的拉紧钢带(螺杆);\ne)调试时先打开下蝶阀和旋松顶部排气塞,待顶\n部排气塞冒油后旋紧,再打开上蝶阀,最终确\n认上、下蝶阀均处干开启位置;\nf)风机的调试在安装就位圃定后进行,拨动叶轮\n转动灵活,通入380v交流电源,运行smin\n以上。转动方向正确,运转应平稳、灵活,无\n转子扫膛、叶轮碰壳等异声,三相电流基本平\n衡,和其他相同风机的工作电流基本相同;\ng)有总控制箱的应进行温度控制、负荷电流控制\n等功能检查,符合要求,并参照10.6.1条二次\n端子箱的检修\n10.4.2\n油冷却器\n油冷却器的检修要求见表180"
    },
    {
      "page_num": 49,
      "is_toc_page": false,
      "text": "DL/T 573一一202 1\n表18\n油冷却器的检修要求\n序号\n都位\n检修内容\n工艺质量要求\nl\n冷却器\n拆卸\na)应先将蝶阀关闭,打开排油塞和放气塞排尽剩\n油;\nb)用吊车吊住冷却器,再松开蝶阀靠冷却器侧螺\n母,收紧吊钩将冷却器平移并卸下;\nc)将冷却器翻转平放于专门存放区域进行检修。\n如不立即检修应注油或充干燥气体密封存放\n\n表面\n清洁度、 锈蚀\na)整体表面漆膜完好、无锈蚀,冷却器管柬间、\n散热片之间应洁净,无堆积灰尘、昆虫、革屑\n等杂物,无锈蚀,无大面积变形;\nb)清扫可用0.1MPa的压缩空气(或水)吹净管\n束同堵塞的灰尘、昆虫、革屑等杂物,若油垢\n和污垢严重,可用散热片专用的洗净剂喷淋冲\n洗干净\n\n冷却管道\n密封、畅通\n打开上、下油室端盖,检查油室内部应滞洁,进行\n冷却器的试漏和内部冲洗。冷却管应无堵塞现象,更\n换密封胶垫\n\n放油塞\n透气性、\n放油塞透气性、密封性应良好,更换密封圈并入槽,\n密封性\n不渗漏\ns\n密封试验\n渗漏\na)充油(气)进行试漏,试漏标准:正压0.25MPa一\n0.275MPa、时闸30皿h,应无渗漏;\nb)管路有渗漏时,可将渗漏管的两端堵塞,但所\n堵塞的管子数量每回路不得超过2根,否则冷\n却器应降容使用\n对可抽其空的油冷却器可结合变压器本体进行其\n空密封试验\n\n冷却器\n复装\na)应先将潜油泵安装在冷却器的下方原位,以保\n持冷却器吊装时两连接法兰面为同一平面,便\n于安装和控制密封垫的压缩量;\nb)检查蝶阀和连管的法兰密封面应平整无划痕、\n无锈蚀、无漆膜,更换密封垫:\nc)连接法兰的密封面应平行和同心,密封垫位置\n准确,压缩量按照表12第8条复装要求;\nd)检查原连接电缆应完好,否则进行更拱;\ne)先打开下蝶阀和旋松顶部排气塞,待顶部排气\n塞冒油后旋紧,再打开上蝶阀,最终确认上、\n下蝶阀均处于开启位置\n4/"
    },
    {
      "page_num": 50,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表18 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n潜油泵和\n潜油泵和\na)进行冷却器整组调试,潜油泵和风机应接通电\n源线,并试运转。检查转动方向正确,运转平\n稳,无异声,各部密封良好,不渗油,无负压,\n油泵之间和风机之间相互比较,负载电流无明\n显差异,小于铭牌额定电流;\nb)油流继电器的指针偏转到位稳定,微动开关信\n号切换正确稳定。冷却器全部投入时所有油流\n继电器的措针都不能抖(晃)动,否则应处理\n或更换;\nc)负压检查:在冷却管路系统的进油放气塞处,\n安装真空压力表后,开启所有运行油泵,不应\n出现负压;\n冷却器联动\nd)进行冷却器联动试验,在冷却装置控制箱进行\n冷却器\n试验(含负\n操作;\n压测试)\nc)主供、备供电源应互为备用,切除任何一路工\n作电源.另一路工作电源应自动投入:\nf)在冷却器故障状态下备用冷却器应能正确启动;\ng)检查各信号灯指示和动作试验正确对应;\nh)测量绝缘值;\ni)运行保护功能性检查和处理:\nl)保护误动检查:开启所有运行油泵后,不\n应出现气体继电器和压力释放阀的误动:\n2)保护误动检修处理:适当调大气体继电器\n的流速整定值,或压力释放阀的开启压力\n值。若多台油泵同时启动时出现保护误动现\n象.则可采用加设延时继电器逐台启动方式\n10.4.3\n油/水热交换装置(水冷却器)\n油/水热交换装置(水冷却器)的检修要求见表190\n表19\n油/水热交换装置(水冷却器)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n差压继电器\n调试\n拆下并检查差压继电器,消除缺陷,调试合格,必\n要时更换\n\n油/水热交换 装置(水冷 却器)\n拆卸\na)关闭进出水阀.放出存水,再关闭进出油阀.\n放出本体油。排尽残油、残水:\nb)拆除水、油连管,拆上益,松开本体和水室间\n的连接螺栓,卸下油/水热交换器\n‘2"
    },
    {
      "page_num": 51,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表19(续)\n序号\n部位\n检修内容\n工艺质量要求\n\n油/水热交换\n冷却管道\na)内部应洁净,无水垢、无油垢和锈蚀,无堵塞\n现象,漆膜完好;\nb)管道应无渗漏,发现渗漏应进行更换或堵塞,\n但每回路堵塞不得超过2根,否则应降容使用\n密封\n充油(气)进行试漏,试漏标准:正压0.4MPa、\n装置(水冷 却器)\n时间30皿血,无渗漏\n油管密封良好,无渗漏现象,在本体宜立位置下进\n行检漏(油泵未装);由冷却器顶部注满合格的变压\n器油并加压;在水室入日处注入清洁水,由出水口缓\n缓流出,应无油花,油样试验合格\n复装\n按照拆卸逆顺序安装,更换密封垫,无渗漏\n10.4.4\n潜油泵\n潜油泵的检修要求见表200\n表20\n潜油泵的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n潜油泵\n拆卸\n可以连同冷却器一起拆卸,也可以单独分开拆卸,\n拆卸前应打开接线盒将电源连接线脱开\n\n叶轮\n转动\n转动应平稳、灵活\n\n试验\n绝缘电阻\n采用500V或1000V绝缘电阻表测量电机定子绕\n组绝缘电阻.其值应大于IMQ\n宜流电阻\n测量线圈宜流电阻三相互差不超过2%\n运转试验\n将泵内注入少量合格的变压器油,接通电源试运\n转。运转应平稳、灵活,无转子扫膛、叶轮碰壳等异\n芦,三相空载电流平衡\n\n潜油泵\n复装\na)宜先将潜油泵安装到冷却器上,使冷却器吊装\n时的接日在同一平面;\nb)检查法兰密封面应平整无划痕、无锈蚀、无漆\n膜,更换密封垫;\nc)调整连接法兰的密封面,使各对接法兰正确对\n接,密封垫位置准确,压缩量按照表12第8\n条复装要求"
    },
    {
      "page_num": 52,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n累计运行未满10年的潜油泵,经以上检查合格即可复装到冷\n却器上;如发现缺陷或运行10年以上的可更换或进行检修,检修\n按照表21的要求进行。\n表21有缺陷或运行10年以上的潜油泵检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n蜗壳\n检查完整性\n将油泵垂宜放置,拆下蜗壳,检查内、外部应干净,\n无扫膛、整体无损坏,密封法兰面平整无锈蚀和损伤。\n并进行清洗,清除密封法兰面上的密封胶\n\n叶轮\n检查完整性\na)叶轮应安装牢固,转动灵活、平稳,无变形及\n磨损;\nb)打开止动垫团,卸下圆头螺母.用三角爪取下\n叶轮,同时取出平键,检查叶轮应无变形和磨\n损,妥替放置好叶轮和平键;\nc)有变形锈蚀及磨损时应更换\n\n前端盖和转子\n将前端盖、转 子和铀承与 定子和后端 盏分离\na)用专用工具(两爪扳手)从前端盖上拆下带螺\n纹的轴承挡围;\nb)卸下前端益与定子连接的螺栓,用顶丝将前端\n盖和转子及后轴承顶出;\nc)前端益、定子及轴承应无损坏\n分离前端盏\na)用三角爪将前端盖从转子上卸下;\n和转子\nb)转子、轴承挡围、轴承应无损坏\n\n轴承\n完整性\n用手边转动边检查。轴承挡围及滚珠应无损坏\n灵活性\n用手拨动同时观察。轴承转动应灵活,无卡滞\n磨损情况\n轴承累计运行时问满10年应予以更换。更换轴承\n应使用专用拉具和压床,禁止敲打\n拆、装轴承\na)备用轴承应使用专用轴承;\nb)更换轴承应使用专用拉具和压床,正确拆、装\n轴承,不得损伤轴和轴承。禁止用手锤敲打轴\n承外环拆、装轴承;\nc)将转子放在平台上,用三角爪卸下前后轴承:\nd)将新轴承放入油中加温至120℃一150℃时取\n出,套在转子轴上,用特殊的套筒,顶在轴承\n的内环上,用压具将轴承压到轴台处;\ne)再用特制的两爪扳手将轴承挡圈嵌入,用手拨\n动轴承转动应灵活"
    },
    {
      "page_num": 53,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表21 (续)\n序号\n部位\n检修内容\n工艺质量要求\ns\n转子和轴\n放电和过热\n转子短路条及短路环应无断裂、无放电,铁心应无\n痕迹\n损坏、无磨损及过热现象,有损坏应更换\n磨损情况\n前后轴应无损坏,测量转子前后轴颈尺寸,宜径允\n许公差为±0.0065m皿,超过允许公差或严重损坏时\n应更换\n\n端盖\n前端盖完整 性和清洁度\n前端盖应清洁无损坏,测量前轴承室内径允许公差\n比前轴承外径大0.025皿mo检查轴承室的磨损情况.\n磨损严重载有损坏时应更换\n拆卸后端盖\n正确拆卸后端盖,卸下后端盖与定子外壳连接的螺\n栓,用顶丝将后端盖顶出\n后端盖完整\n清理后端盖,清除轴承室的润滑脂,检查后端盖应\n干净无损坏,用内径千分尺测量轴承室尺寸,轴承室\n性和清清度 内径允许公差比后轴承外径大0.02smo检查后轴\n承室的磨损情况,严重磨损时应更换后端益或电机\n\n滤网和视窗\n完整性、\na)拆下视窗法兰、压盖,取出视窗玻璃及滤网,\n检查法兰、压益、视窗玻璃及过滤网应洁净,\n无损坏、无堵塞,材质符合要求;\nb)将视窗玻璃擦净,清除滤网(或烧结网)上的\n清活度\n污垢;滑洗时用压板夹紧,用汽油从内往外冲\n洗,安装时先放入过滤网及两侧胶垫,再放入\n“O”形胶围,安装盖板,再放入视窗玻璃及\n两侧胶垫,安装法兰\n\n定子\n放电、过热、\n滑扫和检查定子和外壳应清洁无锈蚀。定子线圈表\n面应滴洁、外观良好、无匝间和层间短路、无过热及\n扫膛痕迹 放电痕迹。各引线接头无脱焊及断股,连接牢圃。定\n子铁心无过热、无扫膛损坏。有损坏应更拱\n绝缘电阻\n测量定子线圈绝缘电阻,其值应大于1MQ\n宜流电阻\n测量定子线囤的宜流电阻三相互差,其值不超过\n2%\n\n接线金\n完整性、 清清度\na)打开接线盒,检查接线端子是否存在渗漏油;\nb)清洗接线盒内部,检查绝缘板及接线柱尾部应\n焊接牢圃,无脱焊及断股,更换接线盒及接线\n柱的密封胶垫;\nc)测量绝缘电阻,其值应大于IMQ\n\n油路\n畅通\n清洗分油路内的污垢,检查分油路应清洁、畅通\n4J"
    },
    {
      "page_num": 54,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表21 (续)\n序号\n部位\n检修内容\n工艺质量要求\n¨\n复装电机\n转子装入后 端盖\n将转子后轴承对准后端盖轴承室,在前轴头上垫木\n方,用手锤轻轻敲击木方后轴承即可进入轴承室,转\n子在后端盏上应转动灵活\n转子穿入\n定子内外整洁,与前、后端盏结合处密封胶涂抹均\n匀。将定子放在工作台上,转子穿入定子腔内,此时\n定子\n后端盖上的分油路孔要对准定子上的分油路孔,再对\n角均匀地拧紧后端益与定子连接的螺栓\n装前端盖\n将定子放在工作台上.定子止口处涂密封胶,对准\n分油路,把前端盖放入定子止口处,对角均匀地拧紧\n前端盖与定子连接的螺栓。电机装配后,用手拨动转\n子,应转动灵活.无扫膛现象\n\n安装叶轮\n平衡和间隙\na)将圆头平键装入转轴的键槽内,再将叶轮嵌入\n轴上。带上止动垫围,拧紧圆头螺母,将止动\n垫圈攘起锁紧圆头螺母。拨动叶轮应转动灵\n活,无碰壳。叶轮密封环与蜗壳的配合间隙不\n超过0.2mmo\nb)用磁力千分表测量叶轮跳动及转子轴向窜动\n间隙,2级泵不超过0.07m皿,4级泵不超过\n0.1mm,转子轴向窜动不超过0.15m皿\n\n密封\n不渗漏\n应更换所有密封处的胶垫和密封环,包括前后端\n盖、过滤网、压盖、法兰、各都油塞的密封胶垫及密\n封环,密封胶垫的压缩量按照表12第8条复装要求\n\n试验\n绝缘电阻\n采用500v或1000v绝缘电阻表测量电机定子绕\n组绝缘电阻应大于IM!】\n宜流电阻\n测量线圈宜流电阻三相互差,其值不超过2%\n运转试验\n将泵内注入少量合格的变压器油,接通电源试运\n转。运转应平稳、灵活、声音和谐,无转子扫膛、叶\n轮碰壳等异声,三相空载电流基本平衡\n密封性能\n打油压0.4MPa(或打气压0.2sMPa)保持30mh,\n各密封处涂白土(或涂肥皂液)观察\n\n放气塞、 排油塞\n密封垫圈\n更换密封垫圈并确保密封垫圈入格。检查各部油\n透气和密封 塞,包括放气塞、测压塞螺纹无损坏,透气性和密封\n性能\n性都良好\n10.4.5\n油流继电器\n油流继电器的检修要求见表220"
    },
    {
      "page_num": 55,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表22\n油流继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n油流继电器\n拆卸\n应先打开接线盒将借号连接线脱开,拆卸过程中应\n注意防止挡板变形和损坏\n\n挡板\n灵活性\n从冷却联管上拆下继电器,挡板轴孔、轴承应完好,\n无明显磨损痕迹。挡板转动应灵活,转动方向与油流\n方向一致\n\n挡板铆接\n可靠性\n挡板应铆接牢固.无松动、无开裂\n\n弹簧\n弹性\n返回弹簧应安装牢圃,弹力充足\ns\n指针\n与挡板\na)指针及表盘应清清,无灰尘、无锈蚀,转动灵\n活无卡浦;转动挡板,主动磁铁与从动磁铁应\n同步转动,观察指针应同步转动,无卡滞现象。\nb)如有异常应卸下端盖、表盘玻璃及塑料圈、圃\n同步性\n定指针的滚花螺母,取下指针、平垫及表盘,\n清扫内部。再转动挡板,观察主动磁铁与从动\n磁铁是否同步转动,有无卡滞。如仍有异常应\n更换\n\n试验\n绝缘电阻\n采用500v或10∞v绝缘电阻表测量各端子对地\n绝缘电阻,其值应大于IMQ\n微动开关\n检查微动开关,用手转动挡板,在原位转动8sO后,\n动作特性 用万用表测量接线端子,微动开关应动作正确\n\n油流继电器\n复装\na)先检查法兰密封面应平整无划痕、无锈蚀、无\n漆膜,更换密封垫;\nb)密封面应平行和同心,并便密封垫位置准确,\n压缩量按照表12第8项复装要求;\nc)检查挡板转动无阻碍,连接的二次电缆应完\n好,否则进行更换:\nd)调试和冷却器同时进行\n10.4.6\n风机\n风机的检修要求见表230\n表23\n风机的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n凤机\n拆卸\n先打开接线盒将电源连接线脱开,拆卸过程中注意\n防止叶轮碰撞变形"
    },
    {
      "page_num": 56,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表23 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n叶片\n角度、转动\n叶片与托板的铆接应牢固,叶片角度应一致,叶片\n装配应牢固,动垫闺锁紧,转动平稳灵活\n\n试验\n线圈绝缘\n采用soov或1000v绝缘电阻表测量定子线圈绝\n缘电阻,其值应大于IMQ\n线围电阻\n测量定子线国的宜流电阻三相互差不超过2%\n运转试验\na)拨动叶轮转动灵活后,通入380v交流电源,\n运行5mh以上:\nb)转动方向正确,运转应平稳、灵活,无转子扫\n膛、叶轮碰壳等异声,三相电流基本平衡,和\n其他相同风机的工作电流基本相同\n\n风机\n复装\n接照原位置安装,接好电源线,试运转风机转动平\n稳无碰撞.转向正确,否则调换相序\n累计运行未满10年的风机,经以上检查合格即可复装;如\n发现缺陷或运行10年以上的可更换或检修,检修按照表24耍求\n进行。\n表24\n有缺陷或运行10年以上的风机检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n拆卸叶轮\n完整性、角度\na)拆卸时防止叶轮损伤变形。将止动垫圈打开,\n旋下盖形螺母,退出止动垫围,把专用工具(三\n角爪)放正,勾在轮壳上.用力均匀缓慢拉出,\n将叶轮从轴上卸下,锈蚀时可向键槽内、轴端\n滴入螺栓松动荆,同时将键、锥套取下保管好。\nb)检查叶片与托板的铆接情况,松动时可用铁锤铆\n紧。将叶轮放在平台上,检查三只叶片角度应\n一致,否则应更换。清洗叶片表面和防锈处理\n\n拆卸电机 前后端盖\n拆卸后端盖\n首先拆下电机罩,然后卸下后端益固定螺栓,从丝\n孔用顶丝将后端益均匀顶出,拆卸时不得用螺丝刀或\n扁铲撬开,后端盖如有损环应更换\n后端盖完整\n清理后端益.检查后瑞盖有无破损,清除铀承室的\n润滑脂,用内径千分尺测量轴承室尺寸,检查轴承室\n性和清活度 的磨损情况,后轴承室内径允许公差比后轴承外径大\n0.025mo严重磨损时应更换后端盖或电机\n‘♂"
    },
    {
      "page_num": 57,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表24 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n拆卸电机\n拆卸前端盖 和转子\n卸下前端益圃定螺栓,从顶丝孔用顶丝将前端盖均\n匀顶出,连同转子从定子中抽出。前端益和转子如有\n损坏应更换\n分离前端盖\n用三角爪将前端盖从转子上卸下。前端盖退出时,\n前后瑞益\n和转子\n不得损伤前轴头\n前端盖完整\n清理前端盖,卸下轴承挡圈,取出轴承,检查前端\n盖有无损伤,清除轴承室润滑脂并清洗干净,测量轴\n性和清清度 承尺寸,前铀承室内径允许公差比前轴承外径大\n0.025mo严重磨损时应更换前端盖或电机\n\n轴承\n完整性\n用手边转动边检查,轴承挡圈及滚珠应无损坏\n灵活性\n用手拨动轴承转动应灵活,无卡滞\n磨损情况\n轴承累计运行时间满10年应予以更换。更换轴承\n应使用专用拉具和压床,禁止敲打\n拆、装轴承\n正确拆、装轴承,不得损伤轴和轴承。将转子放在\n乎台上,用三角爪卸下前后轴承;将新轴承(和原轴\n承型号规格相同)放入油中加温至120℃一IsO℃时\n取出,套在转子轴上,用特殊的套筒,顶在轴承的内\n环上,用压具将轴承压到轴台处。不准用手锤敲打轴\n承外环拆、袋轴承\n\n转子和轴\n放电和 过热痕迹\n转子短路条及短路环应无断裂、无放电,铁心应\n无损环及磨损,无放电痕迹、无过热现象。有损坏应\n更换\n轴磨损惜况\n前后轴应无损坏,测量转子前后轴宜径,宜径允许\n公差为±0.006\n皿m:超过允许公差或严重损坏时应\n更换\n\n定子\n放电、过热、\n清扫和检查外壳、定子线圈和引线。铁心应清清无\n锈蚀,外观良好,无匝间、层问短路.无过热现象及\n扫膛痕迹 放电痕迹,各引线接头连接牢固,定子铁心无扫膛;\n有损坏应更挨\n绝缘电阻\n采用soov或1000v绝缘电阻表测量定子线围绝\n缘电阻值应大于IMQ\n宜流电阻\n测量定子线围的宜流电阻三相互差不超过2%\n‘9"
    },
    {
      "page_num": 58,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表24 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n接线盒\n完整性、可靠\na)打开接线盒,检查密封情况,检查引线、绝缘\n板与接线柱尾部应焊接牢围,无脱焊及断线,\n接线盒内都清洁无油垢及灰尘,线圈引线接头\n性、清洁度\n牢围,并外套护套,牢圃接在接线柱上,接线\n盒密封良好;\nb)更换密封垫\n\n复装电机\n装前端盖\n将转子轴伸端垂宜穿入前端益内,在后轴头上垫木\n方,用手锤轻敲,将前轴承轻轻嵌入轴承室中,再从\n前端盖穿入圆头螺栓.将轴承挡围紧固,圆头螺栓处\n涂以润滑脂,转动灵活\n转子穿入 定子\n将定子放在工作台上,定子止口处涂密封胶,保持\n定子内外整洁,将前端盖和转子对准止日穿进定子\n内,要对角均匀地拧紧前端盖与定子连接的螺栓\n装后端盖\na)将后端盖放入波形弹簧片,对准止日,用手锤\n轻轻敲打后端益.使后轴承进入轴承室,要对\n角均匀地拧紧后瑞盖与定子连接的圆头螺栓:\nb)最后将电动机后罩装上(如果有后罩);\nc)用泊枪向前、后轴承室注入润滑脂,约占轴承\n室2/3;\nd)总装配后,用手拨动转子,应转动灵活无扫膛\n现象\n\n复装叶轮\n装配\n将垫圃、锥套、平键、叶轮安装在电动机轴仲端,\n叶轮与锥套闹用密封胶堵塞,拧紧圆螺母和益型螺\n母,将止动垫圈锁紧撬起。叶片装配应牢固,转动平\n稳灵活\n\n试验\n线圈绝缘\n采用500v或1000v绝缘电阻表测量定子线圈绝\n缘电阻,其值应大于IMQ\n线圈电阻\n测量定子线圈的宜流电阻三相互羞,其值不超过2%\n运转试验\n拨动叶轮转动灵活后,通入380v交流电源,运\n行5m血以上;转动方向正确,运转应平稳、灵活,\n无转子扫膛、叶轮碰壳等异芦,三相电流基本平衡,\n和其他相同风机的工作电流基本相同\n\n风机整体\n喷漆\n将风扇电机各部擦拭干净,在铭牌上涂黄油,进行\n喷漆后擦净铭牌上的黄油,保持漆膜均匀,无漆瘤、\n漆泡,铭牌清晰"
    },
    {
      "page_num": 59,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n10.4.7\n冷却装置控制箱\n冷却装置控制箱的检修要求见表250\n表25\n冷却装置控制箱的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n箱体\n油漆和\n清扫控制箱内、外部灰尘及杂物,有锈蚀应除锈并\n清洁度\n进行防庸处理\n\n电器元件\n检查电源开\n逐个检查电源开关,接触器和热继电器外观和触点\n关,接触器和 应完好无烧损或接触不良,接线牢固可靠,测试动作\n热继电器\n电压和返回电压符合要求。必要时进行更换\n检查熔断器\n逐个检查熔断器外观完好.接触、连接牢固可靠:\n用万用表测量,应导通良好,熔丝规格符合要求;必\n要时进行更换\n切换开关\n外观检查完好,接线牢固可靠,手动切换,同时用\n万用表检查切换开关动作和接触情况.切换到位.指\n示位置正确\n信号灯\n逐个检查信号灯标志名称正确清晰,灯完好:如有\n损坏应更换\n\n端子\n端子板和\n各部端子板和连接螺栓应无松动或缺失,如有损坏\n逢接螺栓 和缺失应补齐\n\n密封\n门和封堵\n控制箱的门密封衬垫应完好,必要时更换门密封衬\n垫,检查电缆入日,封培应完好\ns\n试验\n绝缘电阻\n采用soov或1000v绝缘电阻表测量绝缘电阻,\n其值应大于IMQ\n电源切换 试验\n工作电源与各用电源切换正确、可靠\n10.5\n非电量保护装置\n10.5.1指针式油位计\n指针式油位计的检修要求见表260\nJ/"
    },
    {
      "page_num": 60,
      "is_toc_page": false,
      "text": "表26\n指针式油位计的检修要求\nDL/T 573-202 1\n序号\n部位\n检修内容\n工艺质量要求\nl l 表计\n拆卸\n拆卸表计时应先将油面降至表计以下,再将接线盒\n内信号连接线脱开,松开表计的圃定螺栓,松动表计\n将其与内部连接的连杆脱开,取出连杆和浮筒,防止\n损坏;连杆应伸缩灵活,无变形折裂,浮筒完好无变\n形和漏气\n\n传动机构\n完整性、\n齿轮传动机构应无损坏,转动灵活,无卡滞和滑齿\n灵活性\n现象\n\n磁铁\n主动、从动磁 铁鹅合同步\n转动主动磁铁,从动磁铁应同步转动正确\n指针指示范围 是否与表盘刻 度相符\n摆动连杆,摆动45°时指针应从″0”位置到“10”\n位置或与表盘刻度相符,否则应调节限位块,调整后\n将紧圃螺栓锁紧,以防松脱;连杆和指针应传动灵活、\n准确\n\n报警装置\n动作是否\n当指针在“0”最低油位和″10”最高油位时,限\n正确\n位报警信号动作应正确,否则应调节凸轮或开关位置\n绝缘试验\n采用2500v绝缘电阻表测量信号端子绝缘电阻,\n其值应大于1MQ;或用工频耐压试验代替,施加Ac\n2000v电压,持续Imin,不应击穿\n\n密封\n密封性能\n更换密封胶垫.进行复装以后密封应良好无渗漏\n\n表计\n复装\na)复装时应根据伸缩连杆的实际安装结点用手\n动模拟连杆的摆动观察指针的指示位置应正\n确,然后固定安装结点:否则应重新调整油位\n计的迢杆摆动角度和指示范围;\nb)连接二次信号线检查原电缆应完好,否则应\n更换\n10.5.2\n气体继电器\n气体继电器的检修要求见表270\n表27\n气体继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n继电器\n拆卸\n切断变压器二次电源,断开气体继电器二次连接\n线,关闭两侧蝶阀,在气体继电器下方放置盛油的开\n日油桶放出剩油,拆开两端法兰的连接螺栓,将其拆下\n∫2"
    },
    {
      "page_num": 61,
      "is_toc_page": false,
      "text": "DL/T 573--202 1\n表27 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n备都件\n完整性、滞清 度、方向指 示、接线端子\na)各部件(容器、玻璃窗、放气阀门、放油塞、\n接线端子金、小套管)应完整清洁,密封无\n渗漏:\nb)益板上箭头及接线端子标示应清晰正确\n探针、浮筒、 挡板和指针\n检查探针动作应灵活,检查浮筒、挡板和指针的机\n械转动部分应灵活、正确;检查指针动作后应能有效\n复位\n\n试验\n密封\n将气体继电器密封,充满变压器油,在常温下加压\n0.15MPa,持续30m血无渗漏,再用合格的变压器油\n冲洗继电器芯体\n接线端子 绝缘\n采用2500v绝缘电阻表测量绝缘电阻,其值应大\n于IMQ,或用工频耐压试验代替,施加Ac2000v\n试验电压,持续Imin,不应击穿\n动作校验\na)检验应由专业人员进行。\nb)对于轻瓦斯信号,注入200mL-2501nL气体\n时应正确动作。\nc)除制造厂有特殊要求外,对于垂瓦斯信号,当\n油流速达到下述规定时应正确动作:\nl)自冷式变压器0.8m/s-1.Om/s;\n2)强迫油循环变压器1.Om/s-1.2m/s;\n3)120MvA以上变压器L2皿′s-1.3m/so\nd)同时,指针停留在动作后的倾斜状态,并发出\n重瓦斯动作标志(掉牌)\n\n继电器\n复装(含连\na)检查联管的管径应与继电骂标称口径相同,其\n弯曲部分应大于90゜,联管法兰密封胶垫的内\n径应大于管道的内径;应便继电器金盖上的箭\n头朝向储油柜。\nb)复装时更换联管法兰和两侧蝶阀的密封垫.先\n装两侧联管与蝶阀,如无不锈钢波纹联管,联\n管与油箱顶盏、储油柜之间的联结螺栓暂不完\n全拧紧,此时将气体继电器安装于其间,用水\n动试验)\n平尺找准位置并使出、入口联管和气体继电器\n三看处于同一中心位置,后再将法兰螺栓拧\n紧,确保气体继电器不受机械应力。\nc)气体继电器应保持塞本水平位置:联管朝向储\n油柜方向应有l%一1.5%的升高坡度。继电器\n的接线盒应有防雨罩或有效的防雨措施,放气\n小阀应低于储油柜最低油面50皿血。检查原连\n接电缆应完好,否则进行更换。\nJ3"
    },
    {
      "page_num": 62,
      "is_toc_page": false,
      "text": "DL/T 573一互02 1\n表27 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n继电器\n复装(含连 动试验)\nd)气体继电器两侧均应装蝶阀,一侧宜采用不锈\n钢波纹联管,口径均相同,便于气体继电器的\n抽芯检查和更换.\ne)调试应在注满油并连通油路的情况下进行,打\n开气体继电器的放气小阀排净气体,用手接压\n探针时重瓦斯信号应该发出,松开时应该恢\n复。从放气小阀压入气体200mL-2sO皿L左\n右,轻瓦斯信号应该发出,将气排出后应该恢\n复。否则应处理戎更换\n10.5.3\n压力式(信号)温度计\n压力式(信号)温度计的检修要求见表280\n表28\n压力式(信号)温度计的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n温度计含温包\n拆卸\n应先将二次连接线全部脱开,松开安装螺栓,保持\n外观完好,金属毛细管不得扭曲、损伤和变形。拧下\n密封螺母连同温包一并取出,然后将温度计从油箱上\n拆下,并将金属细管盘好,其弯曲半径应大于7smm\n\n温包及\n有无损伤\n逐处查看温包及金属细管应无扭曲、挤压、损伤、\n金属细管\n变形\n\n温度面板\n指示清晰\n应清洁完整无锈蚀现象,指示应正确清晰\n\n温度刻度\n校验\n应由专业人员进行校验,与标准温度计对比:\na)1.s级:土(全量程×1.s%)℃;\nb)2.5级:±(全量程×2.s%)℃;\n)警报开关设定刻度盘最小分度值应不超过2超\n\n绝缘试验\n端子绝缘\n采用2500v绝缘电阻表测量绝缘电阻,其值应大\n于IMQ,或用工频耐压试验代替,施加Ac2000v\n试验电压.持续1血n,不应击穿\n\n温度计含温包\n复装\na)将经校验合格的温度计围定在油箱座板上,检\n查发信温度设置准确,连接二次电缆应完好,\n否则进行更换;将玻璃外罩密封好,其出气孔\n不得堵塞,防止雨水侵入。\n’4"
    },
    {
      "page_num": 63,
      "is_toc_page": false,
      "text": "DL/T 573一-2021\n表28 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n温度计含温包\n复装\nb)变压器箱盖上的测温座中预先注入适量变压\n器油,再将测温包安装在其中,擦净多余的油,\n将测温座防雨益拧紧,应不渗油。\n)金属毛细管应按照弯曲半径大于7sm皿盘成\n圆形后固定在变压器油箱顶部\n10.5.4\n温度控制器\n温度控制器(含绕组温度计)的检修要求见表290\n表29\n温度控制器(含绕组温度计)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n热电阻\n拆卸\n先将二次连接线全部脱开,松开安装螺栓,拧下密\n封螺母连同温包一并取出\n\n温度计\n完好性\n用刷子和软布清扫,应清洁完整无锈蚀现象;指示\n应正碗清晰\n\n埋入元件\n完好性\n铂电阻应完好无拐伤,电阻值符合标准\n\n二次回路\n连接\n接线应连接可靠正确\n绝缘试验\n采用2500v绝缘电阻表测量绝缘电阻应大于IM!l\n\n温度刻度\n校验\n应由专业人员进行校验,与标准温度计对比1.0级\n±(全量程×l%)℃\n\n调试\n指示准确\n应由专业人员进行调试,可采用温度计附带的匹\n配元件,也可采用具有不停电校准功能的智能温度控\n制器\n\n热电阻\n复装\na)变压器箱益上的测温座中预先注入适量变压\n器油,再将铡温热电阻安装在其中,擦净多余\n的油.将测温座防雨盖拧紧,不渗油;\nb)连接二次电缆,检查原连接电缆应完好,否则\n进行更换\n注:电阻温度计\n参照本表执行。\n10.5.5\n压力释放装置\n压力释放装置的检修要求见表300\njJ"
    },
    {
      "page_num": 64,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表30\n压力释放装置的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n压力释放阀\n拆卸\n先将二次连接线全部脱开,依次对角松动安装法兰\n螺栓,轻轻摇动,待密封垫脱开后拆下\n\n护罩和导流罩\n清洁\n清扫护罩和导流罩,应清洁,无锈蚀\n\n连接螺栓及 压力弹簧\n检查各部连 接螺栓及压 力弹簧\n各部连接螺栓及压力弹簧应完好,无锈蚀、无松动\n\n微动开关\n检查微动\na)微动开关触点接触良好,进行动作试验,微动\n开关动作和\n开关动作应正确:\n防雨\nb)无雨水进入和受潮现象\nS\n密封\n密封性能\n更换密封胶垫后密封良好不渗油\n\n升高座\n升商座的放\n放气塞良好,升高座如无放气塞应增设,能够防止\n气塞\n积聚气体困温度变化而发生误动\n\n动作试验\n动作正确性\n应由专业人员进行加压和减压测定开启和关闭压\n力值,开启和关闭压力应符合规定\n\n电缆\n检查信号电缆 信号电缆应采用耐油电缆,无损坏和中间接头\n\n绝缘试验\n信号接点\n采用2soov绝缘电阻表测量绝缘电阻应大于\n绝缘\nlMO,或用工频耐压试验AC20∞V,lmin不应击穿\n\n压力释放阀\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀。\n更换密封垫;\nb)接照原位安装,依次对角拧紧安装法兰螺栓.\n密封垫位置准确,压缩霓按照表12第8条复\n装要求;\nc)打开放气塞排气,至冒油再拧紧放气塞:\nd)连接二次电缆应完好,否则进行更换\n10.5.6\n突发压力继电器\n突发压力继电器的检修要求见表310\n表31突发压力继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\nl继电器本体\n拆卸\n先将二次连接线全部脱开,依次对角松动安装法兰\n螺栓,轻轻摇动,待密封垫脱开后拆下\n完整性\n应清洁完整,无锈蚀、无渗漏油现象\nJ6"
    },
    {
      "page_num": 65,
      "is_toc_page": false,
      "text": "DL/T 573-「202 1\n表31 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n继电器油腔\n防止堵塞 和卡滞\n用合格油冲洗,检查应无损伤、无油污\n\n微动开关 和接线盒\n防潮\n更换吸湿剂,更换密封垫,检查微动开关、端子盒、\n端子、接线无受潮现象\n连接\n二次接线连接可靠正确\n\n试验\n动作信号传动\n连接好信号回路进行手动试验,手动试验时微动开\n关的动作和返回信号传动正确;更换帽盖的密封垫\n信号端子绝缘\n采用2500v绝缘电阻表分别测量信号端子之间和\n对地的绝缘电阻应大于IMQ\ns\n继电器本体\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀。\n更换密封垫;\nb)按照原位安装,依次对角拧紧安装法兰螺栓,\n密封垫位置准确,压缩量揍照表12第8条复\n装要求;\nc)打开放气塞排气,至冒油再拧紧放气塞;\nd)连接二次电缆应完好,否则进行更换\n10.6\n其他\n10.6.1二次端子箱\n二次端子箱的检修要求见表320\n表32\n二次端子箱的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n表面\n油漆、清洁度\n清扫外壳,除锈并迸行防腐处理;先切断防潮加热\n器和继电保护的电源,再清扫内部和清理杂物\n\n端子\n完好性\na)各部触点及端子板应完好无缺损,迢接螺栓应无\n松动或丢失,交、宜流信号瑞子应分开设置,不\n用的套管型电流互感器接线端子应短接后接地;\nb)如有损坏和缺损应更换和补齐\n\n密封\n防雨、封堵\n箱门的密封衬垫完好有效,电缆入口封堵完好\n\n试验\n绝缘电阻\n采用2soov兆欧表测量各回路绝缘电阻大于IMQ\n防凝露加热器\n加热功能完好\nj7"
    },
    {
      "page_num": 66,
      "is_toc_page": false,
      "text": "DL/T 573一「2021\n10.6.2\n阀门及塞子\n阀门及塞子的检修要求见表330\n表33\n阀门及塞子的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n阀门各部件\n完整性和\n应拆下阀门,检查转轴、挡板等部件应完整,挡板\n关闭严密、轴杆密封良好,开闭方向限位正确有效,\n密封性\n经0.OsMPa油压试验无渗漏,指示开、闭位置的标\n志清晰、正确;发现有损坏时应更摸\n清洁度\n清洗后检查应清涪无锈蚀,如影响使用应更换\n\n密封\n是否渗漏\n检修后应做0.15MPa压力试验不渗漏。复装时更\n挨所有密封垫,阀体和操作轴头安装方向一致;各密\n封面平整无渗漏\n\n塞子\n通透性和\n更换密封圈,松动时可控制放气(油)量,旋紧时\n密封性\n密封围入槽,密封好、无渗漏油\n∥\n器身检修工艺质量要求\n1∥\n器身检修的基本要求\n∥.上1器身检修必要性的判定:\na)经过检查与试验并结合运行情况,判定存在内部故障或\n本体严重渗漏油时,应进行本体大修。运行10年以上的\n变压器,结合变压器的运行情况,在设备评估的基础上,\n可考虑进行因地制宜的本体大修o\nb)对于制造质量原因导致故障频发的同类型变压器,应进\n行有针对性大修。\n¨.上2\n器身检修的一般工艺要求:\na)检修工作应选在无扬尘及其他污染的晴天时进行,不应\n在空气相对湿度超过75%的气候条件下进行。如相对湿\n度大于75%时,应采取必要措施o\nj♂"
    },
    {
      "page_num": 67,
      "is_toc_page": false,
      "text": "DL/T 573一-202 1\nb)大修时器身暴露在空气中的时间规定:\nl)空气相对湿度不大于6s%, 16h;\n2)空气相对湿度不大于75%, 12ho\nc)器身暴露时间是从变压器放油时起至开始抽真空或注油\n时为止。当器身暴露时间超过上述规定或天气存在不确\n定因素时,宜充干燥空气(无需进入检查时可用高纯氮\n气代替)进行放油施工,如超出规定时间不大于4h,则\n可相应延长真空时间来弥补o\nd)器身温度应不低于周围环境温度,否则应采取器身加热\n措施,可采用真空滤油机循环加热,使器身温度高于周\n围空气温度5 ℃以上o\ne)检查器身时,应由专人进行,穿着无钮扣、无金属挂件\n的专用检修工作服和鞋,并戴清洁手套,寒冷天气还应\n戴口罩,应采用安全电压的灯具或手电筒照明o\nf)进行检查所使用的工具应由专人保管并应编号登记,以\n防止将工具遗忘在油箱内或器身上o\ng)进入变压器油箱内检修时,需考虑通风,防止工作人员窒息o\nh)在大修过程中应尽量使用力矩扳手和液压设备进行定量\n控制o\ni)在大修过程中不得随意改变变压器内部结构及绝缘状况。\n¨.2\n绕组\n绕组的检修要求见表340\n表34\n绕组的检修要求\n序号\n检奄内容\n检查方法\n工艺质量要求\nl\n检查相闹隔板\n目测\na)国屏应清洁,无破损、无变形、无发热和树枝\n和围屏有无玻\n状放电痕迹,绑扎紧固完整,分按引线出口处\n损、变色、变\n封闭良好;\n形、放电痕迹\nb)围屏的起头应在绕组的垫块上.接头处应错开\nJ9"
    },
    {
      "page_num": 68,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表34 (续)\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查相间隔板\n目测\n搭接,并防止油遭堵塞;\n和围屏有无破\nc)相间隔板应完整并围定牢圃;\n损、变色、变\nd)静电屏应清洁完整,无破额、无变形、无发热\n形、放电痕迹\n和树枝状放电痕迹,绝缘良好,连接可靠\n\n检查绕组表面 是否清洁.匝 绝缘有无破 损,油道是否 畅通\n解开围屏 目测、内窥镜 检查\na)绕组应清洁,无油垢、无变形、无过热变色和\n放电痕迹;\nb)整个绕组无倾斜、位移,导线辐向无明显弹出\n现象:\nc)油遭应保持畅通,无油垢及其他杂物积存:\nd)外观整齐清洁,绝缘及导线无破损\n\n检查绕组各部\n日测、 内窥镜检查\na)垫块应无位移和松动情况;\n垫块有无位移\nb)备部垫块应排列整齐,辐向间距相等,轴向成\n和松动情况\n一垂宜线,支撑牢固,有适当压紧力\n\n检查绝缘状态\n用指压、\n绝缘状态分如下四级,\na)良好绝缘状态,又称一级绝缘,绝缘有弹性,\n用手指接压后无残留变形,或聚合度在7sO以上;\nb)合格绝缘状态.又称二级绝缘,绝缘稍有弹性,\n用手指接压后无裂纹、脆化,或聚合度在750一\nsoo之问:\n聚合度测试\nc)可用绝缘状态,又称三级绝缘:绝缘轻度脆化,\n呈深褐色,用手指按压时有少量裂纹和变形,\n或聚合度在500-2sO之间;\nd)不可用绝缘状态,又称四级绝缘;绝缘已严重\n脆化,呈黑褐色,用手措按压时即酥脆、变形、\n脱落,或聚合度在250以下\n\n检查绕纽 轴向预紧力是 否合适\n采用液压\na)绕组垫块的压强应大于201矽cm2;\n装置\nb)绝缘状态在三级及以下,不宜进行预压\n¨.3\n引线及绝缘支架\n引线及绝缘支架的检修要求见表350"
    },
    {
      "page_num": 69,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表35\n引线及绝缘支架的检修要求\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查引线及\n目测\na)引线绝缘包扎应完好,无变形、无起皱、无变\n脆、无破损、无断股、无变色现象:\nb)对穿缆套管的穿缆引线应用自纱带半叠包一层:\n引线锥的绝缘\nc)引线绝缘的厚度及间距应符合有关要求;\nd)引线与引线接头处焊接情况是否良好,有无过\n热现象\n\n检查引线\n目测\na)引线应无断股损伤现象;\nb)引线接头表面应平整、光滑,无毛刺、无过热\n性变色现象;\nc)引线长短应适宜,不应有扭曲和应力集中现象\n\n检查绝缘支架\n目测\na)绝缘支架应无破损、无裂纹、无弯曲变形及烧\n伤现象;\nb)绝缘支架与铁夹件的圃定可用钢螺栓,绝缘件\n与绝缘支架的圃定应用绝缘螺栓;固定螺栓均\n箱有防松措施:\nc)绝缘固定应可靠,无松动和审动现象;\nd)绝缘夹件圃定引线处应加垫附加绝缘,以防卡\n伤引线绝缘;\ne)引线圃定用绝缘夹件的间距,应符合要求\n\n检查引线与各 部位之间的绝 缘距离\n测量\na)引线与各部位之间的绝缘躇离应符合要求;\nb)对大电流引线(铜排或铝排)与箱壁闸距,一\n般应大于100m,并在铜(铝)排表面可包\n扎一层绝缘\n\n紧囤所有螺栓\n力矩扳手\n均处在合适紧固状态\n¨.4\n铁心\n铁心的检修要求见表360\n表36\n铁心的检修要求\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查铁心表面\n目测\na)铁心应平整、滞浩,无片间短路或变色、无放\n电烧伤痕迹:\nb)铁心应无卷边、无翘角、无缺角等现象;\nc)油道应畅通,无垫块脱落和堵塞,且应排列\n整齐\n‘/"
    },
    {
      "page_num": 70,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表36 (续)\n序号\n检查内容\n检查方法\n工艺质量要求\n\n检查铁心结构\n目测、\na)铁心与上下夹件、方铁、压板、底脚板间均应\n保持良好绝缘;\nb)钢压板与铁心闸要有明显的绝缘闯隙,绝缘压\n板应保持完整,无破损、无变形、无开裂和裂\n紧固情况\n力矩扳手\n纹现象;\nc)钢压板不得构成闭合回路,并有一点可靠接地:\nd)金属结构件应无悬空现象,并有一点可靠接地;\ne)紧固件应拧紧或锁牢\n\n检查铁心绝缘\n目测、\na)铁心绝缘应完整、清洁,无放电烧伤和过热\n痕迹;\nb)铁心组间、夹件、穿心螺栓、钢拉带绝缘良好,\n其绝缘电阻应无较大变化,并有一点可靠接地;\nc)铁心接地片插入深度应足够牢靠,其外露都分\n绝缘电阻表\n应包扎绝缘,防止铁心短路;\nd)采用500v或1000v绝缘电阻表测量铁心级\n间绝缘电阻应大于1MQ;\ne)采用2500v绝缘电阻表测量铁心对夹件及地\n绝缘电阻应大于IMIl\n\n检查电屏蔽或 磁屏蔽\n目测、 绝缘电阻表\na)采用500v或1000v绝缘电阻表测量绝缘电\n阻应大干1MQ以上,接地应可靠;\nb)固定应牢固;\nc)表面应清洁,无变色、无变形、无过热、无放\n电痕迹\n¨.5\n油箱\n油箱的检修要求见表370\n表37\n油箱的检修要求\n序号 都位\n检查内容\n检查方法\n质量要求\nl\n外部\n检查焊缝\n目测\n应无渗漏点\n滞洁度\n油箱外表面应清净,无锈蚀,漆膜完整\n\n内都\n内表面\n油箱内部应洁净.无锈蚀、无放电现象,漆膜\n完整\n磁(电)屏蔽\n磁(电)屏蔽装置圃定牢囤,无放电、无过热\n痕迹,接地可靠"
    },
    {
      "page_num": 71,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表37 (续)\n序号 部位\n检查内容\n检查方法\n质量要求\n\n内部\n器身定位钉\n目测\n定位装置不应造成镁心多点接地\n结构件\n无松动放电现象,固定应牢固\n\n管道\n管道内部\n管遭内部应滑洁、无锈蚀、无堵塞现象\n导油管\n圃定于下夹件上的导向绝缘管,连接应牢围,\n无泄漏现象\n\n密封\n法兰\n法兰结合面应无漆膜,保证光滑、平整、清清\n密封胶垫\n8)胶垫接头粘合应牢固,并放置在油箱法兰\n宜线部位的两螺栓的中间,搭接面应平放,\n搭接面长度不少于胶垫宽度的2倍;\nb)胶垫压缩量为其厚度的l/3左右(胶棒压\n缩量为l/2左右);\n゜)不得重复使用已用过的密封件\n密封试验\n油压\n储油柜和油箱本体连通,进行整体密封试验。\n在储油柜内施加0.03MPa压力,保持24h不应\n渗漏\n¨.6\n器身的千燥\n∥.6.1为保证器身的绝缘性能,对绝缘受潮后的器身应进行干\n燥处理。在现场,宜先采用真空热油循环或真空热油喷淋处理,\n然后检测器身绝缘性能。\n¨.6.2\n干燥中的温度控制:\na)当利用油箱加热不带油干燥时,箱壁温度不宜超过110 ℃,\n箱底温度不宜超过100 ℃,绕组温度不得超过95 ℃:\nb)当利用油箱加热带油干燥时,上层油温不得超过85 ℃;\n热风干燥时,进风温度不得超过100 ℃,进风口应设有\n空气过滤预热器;\nc)干燥过程中应注意加温均匀,升温速度以10℃瓜一\nIS ℃仙为宜,防止产生局部过热,特别是绕组部分,不\n应超过其绝缘耐热等级的最高允许温度0"
    },
    {
      "page_num": 72,
      "is_toc_page": false,
      "text": "DL/T 573--202 1\n¨.6.3\n变压器采用真空加热干燥时,应先进行预热,并根据制造\n厂规定的真空值抽真空;按变压器容量大小以10 ℃他一15 ℃他\n的速度升温到指定温度,再以6.7 kP√h的速度递减抽真空。\n¨.6.4\n干燥过程中应每2h检查与记录下列内容:\na)测量绕组的绝缘电阻;\nb)测量绕组、铁心和油箱等各部温度;\nc)测量真空度。\n¨.6.5\n干燥终结的判断:\na)在保持温度不变的条件下,绕组绝缘电阻: ⅡOkv及以\n下的变压器持续6h不变, 220kv及以上变压器持续\n12h以上不变,且无凝结水析出,即认为干燥终结o\nb)干燥完成后,变压器即可以10 ℃瓜一15 ℃瓜的速度降温\n(真空仍保持不变)。此时应将预先准备好的合格变压器\n油加温,且与器身温度基本接近(油温可略低,但温差\n不超过5 ℃一10℃)时,在真空状态下将油注入油箱内,\n宜至器身完全浸没于油中为止,并继续抽真空4h以上0\n11.6.6\n当变压器千燥完毕后进行器身压紧和检查工作时,应防止\n再次受潮0\n1上7\n整体组装工艺及质量标准\n=.7.1装配前应确认所有组/部件均符合技术要求,彻底清理表\n面,使外观清洁,无油污和杂物,与油直接接触的组/部件应用合\n格的变压器油冲洗。\n∥.7.2\n结合本体检修更换所有密封件。\n¨.7.3\n装配时,应按图纸装配,确保各种电气距离符合要求,各\n组/部件装配到位,固定牢靠。同时应保持油箱内部的清洁,禁止\n有杂物掉入油箱内。\n∥.7.4\n套管与母线连接后,应注意套管不应受过大的横向力,如\n用母排连接时,应有伸缩节,以防套管过度受力引起渗漏0"
    },
    {
      "page_num": 73,
      "is_toc_page": false,
      "text": "DL/T 573「二202 1\n1上7.5\n变压器内部的引线、分接开关连线等不能过紧,以免运行\n中由于振动或热胀冷缩受损。\n∥.7.6\n运行前应拆除无用的金属定位装置或进行可靠绝缘处理,\n以免产生多点接地。\n¨.7.7\n所有连接、紧固处均应用锁母或备帽紧固。\n∥.7.8\n装配后,应及时清理油箱及各组/部件以及工作现场。\n¨.8\n排油和注油\n∥.8.1排油和注油的一般规定:\na)检查滤油机、真空泵等设备完好,油罐、油桶、管路等\n辅助设备保持清清干燥,无灰尘杂质和水分,合理安排\n油罐、油桶、管路、滤油机、油泵等工器具放置位置并\n与带电设备保持足够的安全距离o\nb)排油时,应将变压器进气阀和油罐的放气孔打开,必要\n时进气阀和放气孔都要接入干燥空气装置,以防潮气侵\n入, ⅡOkv (66kv)及以上电压等级的变压器为缩短本\n体暴露时间,宜采用充干燥空气(对吊罩的变压器也可\n用氮气代替)排油o\nc)储油柜内油不需放出时,可将储油柜下面的阀门关闭゜\n再将油箱内的变压器油全部放出o\nd)有载调压变压器的有载分接开关油室内的油应另备滤油\n机、油桶,抽出后应分开存放o\ne)强油水冷变压器,在注油前应将水冷却器上的差压继电\n器和净油器管路上的放气塞关闭o\nf)可利用本体上部导气管阀门或气体继电器联管处阀门安\n装抽空管,对于充油量50t以上的变压器宜采用2台真\n空滤油机在油箱不同部位同时抽真空。有载分接开关与\n本体应安装连通管,以便与本体等压,同时抽空注油,\n注油后应予拆除恢复正常0\n6J"
    },
    {
      "page_num": 74,
      "is_toc_page": false,
      "text": "DL/T 573一-202 1\n¨.8.2\n真空注油操作方法及注意事项,\na)冷却设备应与变压器油箱连通整体抽真空o\nb)变压器的储油柜是全真空设计的,可将储油柜和变压器\n油箱一起进行抽真空注油(对胶囊式储油柜需打开胶囊\n和储油柜的连通阀,真空注油结柬后关闭)o\nc)变压器的储油柜不是全真空设计的,在抽真空和真空注\n油时,应将通往储油柜的真空阀门关闭(或拆除气体继\n电器安装抽真空阀门)o\nd)抽真空前,应检查确认变压器各密封面的紧围情况,以\n均匀的速度抽真空,在抽真空过程中应检查油箱的强度,\n一般局部弹性变形不应超过箱壁厚度的2倍,并检查变\n压器各法兰接口及真空系统的密封性。达到指定真空\n度并保持大于2 h (不同电压等级的变压器保持时间要求\n有所不同,一般抽空时间为1/3h-1亿h暴露空气时间)\n后,开始向变压器油箱内注油,注油时油温宜略高于器\n身温度o\ne)以3Vh-sm的速度将油注入变压器,当距箱顶约\n200mm-300mm时停止注油,并继续抽真空保持4h\n以上o\nf)对于330kv及以上的变压器在真空注油后,按照变压器\n上部进油下部出油连接管道,对变压器进行热油循环,\n直至变压器油指标符合要求,或按变压器制造厂家的规\n定执行o\ng)变压器注油或热油循环完成后,应对各个放气塞进行充\n分放气操作o\nh) Ⅱ0 (66) kv及以上变压器应进行真空注油,其他变压\n器有条件时也应采用真空注油。真空度按照相应标准执\n行,制造厂对真空度有具体规定的需参照其规定执行。\n∥.8.3\n储油柜补油要求‥"
    },
    {
      "page_num": 75,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\na)胶囊式储油柜补油‥\nl)打开储油柜上部排气孔,由注油管将油注满储油柜,\n直至排气孔出油,再关闭注油管和排气孔;\n2)从储油柜排油管排油,此时空气经吸湿器自然进入\n储油柜胶囊内部,至油位计指示正常油位为止o\nb)隔膜式储油柜补油:\n1)注油前应首先将油位计调整至零位,然后打开隔膜\n上的放气塞,将隔膜上部的气体排除,再关闭放\n气塞;\n2)由注油管向隔膜下部注油,油位应稍高于指定油位,\n再次打开放气塞充分排除隔膜上部的气体,直到向\n外溢油为止,调整达到指定油位;\n3)发现储油柜下部集气盒油标指示有空气时,应用排\n气阀进行排气o\nc)内油式波纹储油柜。打开排气管下部阀门和储油柜下部\n主连管阀门,从注油管补油。注油过程中,时刻注意油\n位指针的位置,边注油边排气。当排气管内有稳定的油\n流出时,关闭排气口阀门,将油注到油位指示值与变压\n器实测平均油温值相对应的位置o\nd)外油式波纹储油柜。保持呼吸口阀门关闭、排气口阀门\n打开的状态,从注油口注入变压器油,直至排气口排净\n空气并稳定出油后,关闭排气口阀门,同时停止注油。\n打开呼吸口阀门,检查油位指示,通常此时的油位高于\n预定油位,可以从注油口排油使之达到预定油位o\ne)当变压器真空注油后进行补油时,应经储油柜注油管\n注入,不得从下部油箱阀门注入,注油时应使油流缓慢\n注入变压器至规定的油面为止(直接通过储油柜联管同\n步对储油柜、胶囊抽真空结构并一次加油到位的变压器\n除外)0"
    },
    {
      "page_num": 76,
      "is_toc_page": false,
      "text": "DL/T 573--202 1\n¨.8.4\n整体密封试验:\na)变压器安装完毕后,应按照DL/T264的规定进行整体密\n封试验;\nb)对于采用金属波纹内油式储油柜的变压器,宜采用储油\n柜与变压器本体整体进行油压密封试验。该项试验可代\n替DL/T264规定的正压密封试验;\nc)当按照DL/T264进行变压器正压密封试验时,还应对金\n属波纹内油式储油柜进行密封试验0\n1上8.5\n变压器油处理:\na)一般要求,\n1)大修后注入变压器及套管内的变压器油,其质量应\n符合GB月7595的规定;\n2)注油后,变压器本体及充油套管都应按规定进行油\n样分析与色谱分析等;\n3)变压器补油时应使用牌号相同的变压器油,如需补\n充不同牌号的变压器油时,应先做混油试验,合格\n后方可使用;\n4)合理选用滤油机滤芯,滤油后的绝缘油中颗粒度限\n值应满足DL什1096要求o\nb)压力滤油:\n1)滤油机使用前应先检查电源情况,滤油机及滤网是\n否清洁,极板内滤油纸是否干燥,转动方向是否正\n确,外壳有无接地,压力表指示是否正确等;\n2)启动滤油机,应先打开出油阀门,后打开进油阀门,\n停止时操作顺序相反。当装有加热器时,应先启动\n滤油机,当油流通过后,再投入加热器,停止时操\n作顺序相反;\n3)滤油机压力一般应为0.25 MPa-0.4MPa,最大不超\n过0.5MPao如压力过大,可检查滤油机管路、滤网\n6♂"
    },
    {
      "page_num": 77,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n是否有堵塞o\nc)真空滤油:\nl)滤油前根据真空滤油机容量检查电源容量能否符合\n要求,滤油机外壳有无接地,并准备足够容积的油\n罐、干燥空气等辅助工器具及材料;\n2)采用真空滤油机进行油处理时,如果油中有水分或\n杂质可通过压力式滤油机进行处理,然后再通过真\n空滤油机进行油处理;\n3)为保证滤油机的脱气效果,有条件时应根据油质情\n况、环境温度,打开加热器,适当提高油温,油温\n不宜超过60 ℃0\n\n变压器的防腐处理\n12.1油箱外部涂漆\n12.1.1变压器油箱、冷却器及其附件的裸露表面均应涂漆,涂漆\n的工艺应适用于产晶的使用条件0\n12工2\n大修时应重新喷漆0\n12.1.3\n喷漆前应先用金属洗净剂清除外部油垢及污秽0\n12.1.4\n对裸露的金属部分应先除锈后补涂底漆0\n12工5\n对于铸件的凸凹不平处,可先用腻子填齐整平,然后再涂\n底漆0\n12士6\n为使漆膜均匀,宜采用喷漆方法,喷涂时,气压可保持在\n0.2 MPa-0.5 MPao\n12工7\n第一道底漆漆膜厚为0.05mm左右,应光滑无流痕、垂珠\n现象,待底漆干透后(约24h),再喷涂第二道面漆;喷涂后若发\n现有斑痕、垂珠,可用竹片或小刀轻轻刮除并用砂纸磨光,再补\n喷一次0\n12工8\n如油箱和附件的原有漆膜较好,仅有个别部分不完整,可\n6,"
    },
    {
      "page_num": 78,
      "is_toc_page": true,
      "text": "DL/T 573-202 1\n进行局部处理,然后再普遍喷涂一次0\n12.2\n油箱外部漆膜的质量要求\n12.2.1附着力检查:用刀在漆膜表面划十字形裂口,顺裂口用刀\n剥,若很容易剥开,则认为附着力不佳0\n12.2.2\n弹性检查:用刀刮下一块漆膜,若刮下的漆屑不碎裂不粘\n在一起而有弹性的卷曲,则认为弹性良好0\n12.2.3\n坚固性检查:用指甲在漆膜上划一下,若不留痕迹,则认\n为漆膜坚硬0\n12.2.4\n干燥性检查:用手指按在涂漆表面片刻,若不粘手也不留\n痕迹,则认为漆膜干燥良好。\n「2.3\n油箱内部涂漆(必要时)\n12.3.1油箱内壁(包括金属附件)均应涂绝缘漆,漆膜厚度一般\n在0.02m皿一0.05 mm为宜,涂刷一遍即可0\n12.3.2\n检修后的变压器由于已浸过油,涂漆前应将油迹彻底处理\n干净,以保证有足够的附着力。涂漆后漆膜应光滑0\n12.4\n油箱内部绝缘漆的质量要求\n12.4.1耐高温、耐变压器油,即漆膜长期浸泡在105 ℃的变压器\n油中不脱落、不溶解0\n12.4.2\n圃化后的漆膜,不影响变压器油的绝缘和物理、化学性能0\n12.4.3\n对金属件有良好的附着力,具有防锈、防腐蚀作用0\n\n检修试验项目与要求\n13.1检修试验类型\n检修试验可分为例行试验、诊断性试验和大修试验。以停电\n试验为主,在线监测试验仅做参考。部分试验项目和试验方法按\n附录B规定0\n7()"
    },
    {
      "page_num": 79,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n13.2\n例行试验项目\n例行试验项目如下:\na)变压器温度监测(在线监测或带电检测);\nb)变压器铁心、夹件、中性点对地电流(在线监测或带电\n检测);\nc)本体和套管中绝缘油试验,包括油简化试验、高温介损\n或电阻率测定、油中溶解气体色谱分析、油中含水量测\n定(在线监测或其他);\nd)变压器局部放电试验(在线监测、带电检测或其他);\ne)红外测温试验(带电检测);\nf)测量绕组连同套管的直流电阻(停电);\ng)测量绕组连同套管的绝缘电阻、吸收比或极化指数\n(停电);\nh)测量绕组连同套管的介质损耗因数与电容量(停电);\ni)测量绕组连同套管的宜流泄漏电流(停电);\nj)铁心、夹件对地及相互之间绝缘电阻测量(停电);\nk)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试(停电);\nl)低电压短路阻抗试验与绕组频率响应特性试验(停电);\nm)有载调压开关切换装置的检查和试验(停电)‥\nn)电源(动力)回路的绝缘试验(停电);\no)继电保护信号回路的绝缘试验(停电)0\n13.3\n诊断性试验项日\n应有针对性地选择诊断性试验,试验项目如下:\na)本体和套管的绝缘油试验,包括油简化试验、高温介损\n或电阻率测定、油中溶解气体分析、油中含水量测定;\nb)测量绕组连同套管的宜流电阻;\n7/"
    },
    {
      "page_num": 80,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\nc)测量绕组连同套管的绝缘电阻、吸收比或极化指数;\nd)测量绕组连同套管的介质损耗因数与电容量;\ne)测量绕组连同套管的宜流泄漏电流:\nf)测定各绕组的变压比和接线组别:\ng)铁心、夹件对地及相互之间绝缘电阻测量;\nh)电容型套管试验,介质损耗因数与电容量、末屏绝缘电\n组测试;\ni)低电压短路阻抗试验或频响法绕组变形试验;\nj)单相空载损耗测量;\nk)单相负载损耗和短路阻抗测量;\nl)交流耐压试验;\nm)带局部放电量测量的感应耐压试验;\nn)操作波感应耐压试验;\no)有载调压切换装置的检查和试验;\np)直流偏磁电流检测(必要时);\nq)声级及振动测定(必要时)0\n13.4\n大修试验项目\n13.4.1大修前的试验项目:\na)本体和套管的绝缘油试验;\nb)测量绕组的绝缘电阻和吸收比或极化指数‥\nc)测量绕组连同套管一起的直流泄漏电流;\nd)测量绕组连同套管的介质损耗因数与电容量;\ne)测量绕组连同套管一起的直流电阻(所有分接头位置);\nf)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试;\ng)铁心、夹件对地及相互之间绝缘电阻测量;\nh)有载调压切换装置的检查和试验;\ni)必要时可增加其他试验项目(如变比试验、损耗测量、"
    },
    {
      "page_num": 81,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n短路阻抗测量、局部放电试验等)0\n13.4.2\n大修中的试验项目:\na)测量变压器铁心对夹件、穿心螺栓(或拉带),钢压板及\n铁心电场屏蔽对铁心,铁心下夹件对下油箱的绝缘电阻,\n磁屏蔽对油箱的绝缘电阻;\nb)必要时测量无励磁分接开关的接触电阻及其传动杆的绝\n缘电阻;\nc)必要时作套管电流互感器的特性试验;\nd)组/部件的特性试验;\ne)有载分接开关的测量与试验;\nf)必要时可增加其他试验项目(如铁心分布电压测量,单\n独对套管进行额定电压下的介质损耗因数与电容量、局\n部放电和耐压试验等);\ng)非电量保护装置的校验;\nh)纸绝缘聚合度测量(必要时)0\n13.4.3\n大修后的试验项目‥\na)测量绕组的绝缘电阻和吸收比或极化指数;\nb)测量绕组连同套管的宜流泄漏电流;\nc)测量绕组连同套管的介质损耗因数与电容量;\nd)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试;\ne)冷却装置的检查和试验;\nf)本体、有载分接开关和套管中的绝缘油试验,包括油简\n化试验、高温介损或电阻率测定、油中溶解气体色谱分\n析、油中含水量测定;\ng)测量绕组连同套管一起的直流电阻(所有分接位置上),\n对多支路引出的低压绕组应测量各支路的直流电阻及联\n接后的直流电阻;\nh)检查有载调压装置的动作情况及顺序;"
    },
    {
      "page_num": 82,
      "is_toc_page": false,
      "text": "DL/T 573一-2021\ni)测量铁心(夹件)引外对地绝缘电阻;\nj )总装后对变压器油箱和冷却器作整体密封油压试验;\nk)绕组连同套管一起的交流耐压试验(有条件时);\nl)测量绕组所有分接头的变压比及连接组别;\nm)电源(动力)回路的绝缘试验;\nn)继电保护信号回路的绝缘试验;\no)检查相位;\np)必要时进行变压器的空载损耗试验;\nq)必要时进行变压器的短路阻抗试验;\nr)拆装套管、吊心、进入检测等时应进行带局部放电量测\n量的感应耐压试验(ⅡOkv及以上):\ns)额定电压下的冲击合闸;\nt)空载试运行前后变压器油的色谱分析;\nu)投入运行后红外测温试验0\n\n大修后的验收\n14.1概述\n变压器在大修竣工后应及时清理现场,整理记录、资料、图\n纸,提交竣工、验收报告,并按照验收规定组织现场验收0\n14.2\n向运行部门移交的资料\n移交资料如下:\na)变压器大修总结报告,报告基本格式参见附录A;\nb)现场干燥、检修记录;\nc)全部试验报告0\n14.3\n试运行前检查与验收项目\n试运行前检查与验收项目如下:"
    },
    {
      "page_num": 83,
      "is_toc_page": false,
      "text": "DL/T 573一-202 1\na)变压器本体及组/部件均安装良好,圃定可靠,完整无缺,\n无渗油;\nb)变压器油箱、铁心和夹件接地可靠;\nc)变压器顶盖上无遗留杂物;\nd)储油柜、冷却装置、净油器等油系统上的阀门均在“开”\n的位置,储油柜油温标示线清晰可见;\ne)高压套管的未屏接地小套管应接地可靠,套管顶部将军\n帽应密封良好,与外部引线的连接接触良好‥\nf)变压器的储油柜和充油套管的油位正常,隔膜式储油柜\n的集气盒内应无气体;\ng)有载分接开关的油位需略低于变压器储油柜的油位;\nh)进行备升高座的放气,使其完全充满变压器油,气体继\n电器内应无残余气体;\ni)吸湿器内的吸附剂数量充足、无变色受潮现象,油封位\n置合格清晰,能看到正常呼吸作用;\nj)无励磁分接开关的位置应符合运行要求,有载分接开关\n动作灵活、正确,闭锁装置动作正确,控制盘、操作机\n构箱和顶盖上三者分接位置的指示应一致;\nk)温度计指示正确,整定值符合要求;\nl)冷却装置试运行正常,水冷装置的油压应大于水压,强\n油冷却的变压器应启动全部油泵,并测量油泵的负载电\n流,进行较长时间(一般不少于60min)的循环后,多\n次排除残余气体;\nm)进行冷却装置电源的自动投切和冷却装置的故障停运\n试验;\nn)非电量保护装置应经调试整定,动作正确0\n14.4\n返厂大修后验收要求\n验收要求如下:\n7f"
    },
    {
      "page_num": 84,
      "is_toc_page": false,
      "text": "DL/T 573-2021\na)返厂大修涉及的适用标准、返修范围、更换主材及附件\n的清单、出厂试验及验收条款等,应在项目实施前与制\n造厂协商,在技术协议中明确。对于更换全部绕组及主\n要绝缘材料的变压器,其空载损耗、负载损耗、阻抗电\n压、噪声水平、局放水平以及抗短路能力等技术指标,\n可参考现行国家标准提出要求o\nb)在变压器进厂检查和器身解体检查中发现的、未预判到\n损坏的部件(组件),可在技术协议中事先明确品质、技\n术参数及成本,作为选项以备采用o\nc)制造厂应为大修变压器制定返厂大修方案。该文件不低\n于鼓术协议或相关现行国家标准要求,返修变压器的工\n艺流程和质量控制应与制造厂现行程序相同o\nd)变压器在制造厂内的附件检查、器身解体、故障排查及\n原因分析、返修方案的修改,工厂返修中关键工艺过程\n以及出厂试验等应有业主或监造单位参与见证o\ne)对于更换绕组的变压器,制造厂需在线圈解体时,对导\n线热点处的绝缘纸取样并做聚合度分析,评估大修变压\n器的绝缘老化程度,为运行在相类似工况下、同类变压\n器的剩余使用寿命提供经验数据o\nf)对更换全部绕组及主要绝缘材料的变压器,制造厂应等\n同于全新变压器执行相关国家标准,包括出厂试验执行\n的标准。产品的质保期、售后服务和使用寿命应与新变\n压器相同。变压器出厂可使用制造厂的新铭牌,也可同\n时保留原变压器铭牌o\ng)在工厂大修完成后,修理厂除提供与新产晶类似的出\n厂资料外,还应同时提供一份完整的工厂大修报告。\n报告应至少包括变压器故障(缺陷)的原因分析、经验\n教训、改进措施、验证结果,并给出变压器大修后的预\n期寿命0"
    },
    {
      "page_num": 85,
      "is_toc_page": false,
      "text": "DL/T 573一皇02 1\n\n大修后试运行\n15.1变压器大修后试运行\n变压器大修后试运行应按DL什s72规定执行0\n15.2\n变压器大修后试运行的检查\n变压器大修后应进行如下检查:\na)中性点直接接地系统的变压器在进行冲击合闸时,中性\n点应接地,应消除变压器中剩磁,套管末屏应接地;\nb)气体继电器的重瓦斯应投跳闸位置;\nc)额定电压下的冲击合闸应无异常,励磁涌流不致引起保\n护装置的误动作;\nd)受电后变压器应无异常情况:\ne)检查变压器及冷却装置所有焊缝和接合面,不应有渗油\n现象,变压器无异常振动或放电声‥\nf)跟踪分析比较试运行前后变压器油的色谱数据,应无明\n显变化;\ng)试运行时间,一般不少于24ho\n\n大修报告\n16.1基本要求\n大修报告应由检修单位编写,其格式统一、填写齐全、记录\n真实、结论明确,并由有关人员签字后存档0\n16.2\n主要内容\n大修报告主要内容如下:\na)设备基本信息和主要性能参数。如产晶型号、制造厂、"
    },
    {
      "page_num": 86,
      "is_toc_page": false,
      "text": "DL/T 573--202 1\n出厂时间、投运时间、联结组别、空载损耗、负载损\n耗、阻抗电压、绝缘水平等o\nb)检修信息和主要工艺。如本次检修地点、检修原因、主\n要内容、检修时段、增补内容及遗留内容,检修后的设\n备及质量评价,以及对今后运行所作的限制或应注意事\n项等o\nc)编写、审核、批准和验收信息。如验收时间及验收意\n见、报告的编写、审核、批准和验收人员等0\n16.3\n其他内容\n变压器检修过程中的检测、试验和施工信息,如施工的组\n织、投术、安全措施、检修记录表,以及修前、修后各类检测报\n告及组/部件检测报告、合格证等也视为大修报告的一部分,应一\n同存档。\n7♂"
    },
    {
      "page_num": 87,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n7,\n附\n录\n▲\n(资料性)\n变压器大修总结报告\n变压器大修总结报告\n变电靖\n变压器\n年\n月\n日"
    },
    {
      "page_num": 88,
      "is_toc_page": false,
      "text": "DL/T 573--2021\n▲.1大修报告的基本信息\n大修报告的基本信息见表A.l o\n表A」基本信息\n变电站\n变压器编号\n型号\n电压 kv\n联结组别\n制造厂\n出厂编号\nl出厂日期1年\n月\n日\n变压器初始投入运行日期\n年\n月\n日 变匝器上次检修 日期1年\n月\n日\n主要性 能参数\n空载损耗\n空载电流\nkw\n%\n负载损耗 kw\n高一中\n高一低\n中一低\n阻抗电压 %\n高一中\n高一低\n中一低\n高压套管\n制造厂\n型号\n商压中性点套管 制造厂\n型号\n中压套管\n制造厂\n型号\n中压中性点套管 制造厂\n型号\n低压套管\n制造厂\n型号\n稳定绕组套管 制造厂\n型号\n冷却装置\n制造厂\n型号\n无励磁分接开关 制造厂\n型号\n有载分接开关 制造厂\n型号\n绝缘油\n制造厂\n标号\n电动操作机构\n制造厂\n型号\n累计操 作次数\n本次检修原因\n检修地点\nl吊检天气\n环境温度\n℃l相对湿度\n%\n♂0"
    },
    {
      "page_num": 89,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表▲.1 (续)\n吊心或进油箱 内部检查\n月\n日\n时\n分至\n月\n日\n时\n分\n参加检修人员\n检修工期\n年\n月\n日至\n年\n月\n日\n完成计划检修 外增加的项目 及理由\n检修中已处理 的主要缺陷\n检修后遍留 的问题\n投运后应注意 的问题\n限制运行的条件\n检修结论\n负贾人:\n年\n月\n日\n▲.2\n大修的检查(处理)记录\n大修的检查(处理)记录,见表A.2一表A.70\n♂J"
    },
    {
      "page_num": 90,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n表A.2\n套管及升高座检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n纯瓷套管\n瓷套整体和表面\n导电杆和遵接件\n绝缘筒覆盏层\n放气塞\n密封面\n\n油纸电容型 套管\n套管整体和表面\n连接端子\n油位\n末屏端子\n下尾端均压罩\n油简化和色谱\n介损和电容量\n穿缆引线绝缘\n\n升高座(套 管型电流互 感器)\n引出线端子\n引出线标志\n线围和定位\n引线连接\n密封\n性能试验\n\n增补项日\n♂2"
    },
    {
      "page_num": 91,
      "is_toc_page": false,
      "text": "DL/T 573一-2021\n表A.3\n器身检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n吊罩(心) 环境\n天气情况\n晴\n多云\n阴\n环境气温\n℃\n一\n℃\n泊(器身)温度\n℃\n相对湿度\n%‘-\n%\n开始排油时同\n日\n时\n分\n开始注油时间\n日\n时\n分\n防潮措施\n\n绕纽及 其绝缘\n相间隔板和围屏\n绕组和油遵\n匝绝缘和静电屏\n绕组各部垫块\n绕组轴向预紧力\n判定绝缘状态\n级\n\n引线及 其圃定\n引线及引线锥\n绝缘支架\n引线的紧圃\n引线的捕搂面积\n引线与各部位之闻 的绝缘距离\n\n铁心及 其屏蔽\n铁心表面和接缝\n夹件结构和紧圃\n铁心绝缘\n铁心接地片\n铁心屏蔽\n\n油箱及 其屏蔽\n油箱焊缝\n器身定位装置\n♂3"
    },
    {
      "page_num": 92,
      "is_toc_page": false,
      "text": "DL/T 573一♀021\n表A.3 (续)\n序号 工作内容\n检查项目\nl\n检查处理情况\n操作人 检查人\n\n油箱及 其屏蔽\n磁或电屏蔽\n管道和导油管\n密封垫和密封\n油漆和防腐\n\n分接开关\n操作机构\n开关触头\n开关绝缘件\n接触电阻\n操作调整\n\n增补项目\n表A.4\n冷却系统检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n散热器\n蝶阀\n完整性和变形\n内外表面涂层\n放气塞和排油塞\n清洗和密封试验\n\n冷却器\n蝶阀\n内外表面涂层\n冷却管束及翅片\n放气塞和排油塞\n清洗和密封试验\n\n水冷却器\n油阀和水阀\n差压继电器\n♂4"
    },
    {
      "page_num": 93,
      "is_toc_page": false,
      "text": "表A.4 (续)\nDL/T 573-202 1\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n水冷却器\n冷却管道\n放气塞和排油塞\n清洗和密封试验\n\n油泵(普通 检查)\n叶轮\n线圈绝缘\n线圈直流电阻\n运转试验\n密封试验\ns\n油流继电器\n挡板和指针同步\n弹簧扭力\n密封情况\n接点绝缘和动作\n\n风机(普通 检查)\n叶片角度和转动\n线围绝缘\n线围宜流电阻\n运转试验\n\n控制箱\n箱体\n开关和接触器\n热继电器\n熔断器\n信号灯\n端子和连接螺栓\n门和封堵\n回路绝缘\n\n联动试验\n单组冷却器调试\n全部冷却器联动\n备用冷却器投入"
    },
    {
      "page_num": 94,
      "is_toc_page": false,
      "text": "DL/T 57a一二202 1\n表A.4 (续)\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n联动试验\n所有冷却器投入\n各信号灯指示\n回路绝缘值\n主供、各供电源\n逐台启动方式\n\n增补项目\n表▲.5\n非电量保护装置检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n指针式 油位计 l\n传动机构\n指示范围\n信号措示和绝缘\n密封\n\n气体继电器\n浮筒和挡板\n接线端子绝缘\n动作校验\n密封\n传动试验\n\n压力式(信 号)温度计\n温包及金属细管\n温度面板\n温度刻度校验\n报暂温度整定\n信号端子绝缘"
    },
    {
      "page_num": 95,
      "is_toc_page": false,
      "text": "DL/T 573一-202 1\n表A.5 (续)\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n温度控制器 (含绕组温 度计)\n热电耙\n温包及金属细管\n埋入元件\n二次回路\n温度刻度校验\n报替温度整定\n信号端子绝缘\n调试\ns\n压力释放阀\n护罩和导流罩\n密封\n微动开关绝缘\n动作试验\n升离座放气\n连接电缆\n\n突发压力 继电器\n继电器油腔\n微动开关信号\n接线盒绝缘\n动作信号传动\n\n增补项目\n♂7"
    },
    {
      "page_num": 96,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表A.6\n储油柜及油保护装置检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n胶囊(或 隔膜)式储 油柜\n外部\n内部\n管道\n胶囊袋或隔膜\n油位计\n整体密封\n油位调整\n\n金属波纹 密封式 储油柜\n外罩表面\n管道\n金属波纹\n滑棺\n密封性\n油位计\n油位调整\n\n吸湿器\n玻璃罩\n吸附剂\n油杯\n密封\n呼吸作用\n\n增补项目\n♂♂"
    },
    {
      "page_num": 97,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表▲.7\n油务处理记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n添加油 及处理\n型号\n制造厂或供应商\n处理前主要指标\n处理后主要指标\n混油试验\n待用存放形式\n\n放油 及处理\n型号\n来源\n放油前主要指标\n处理方法\n处理后主要指标\n待用存放形式\n\n注油\n天气和温度\n本体寞空度\n预抽寞空时闽\n注油温度和速度\n后维持其空时间\n注油后主要指标\n\n增补项目\n♂9"
    },
    {
      "page_num": 98,
      "is_toc_page": false,
      "text": "DL/T 573-2021\n附\n录\nB\n(规范性)\n部分试验项目的试验方法和要求\nB.1绝缘油试验\n绝缘油试验标准与要求见表B.lo\n表B.1绝缘油试验标准与要求\n序号\n试验项目\n要求\n执行标准\nl\n油中溶解气体\n注意值:\na)应注意计算CO2/CO;\na)总烃含量:150早L性\nb)耻含量:1501血仙\nc)c2耻含蜜:s中几(330kv及\n以上变压器为11山几);\nd)总烃相对产气速率大于10%:\ne)总烃绝对产气速率大于6皿L/d\n(开放式)和12皿1./d(密封式);\nb)和用DL什722中三比\n色谱分析\nf)c2耽绝对产气速率大于0.1mL竹\n值法分析时,应注意\n(开放式)和02皿Lu(密封式);\n基数的影响\ng)耻绝对产气速率大于5血Ud\n(开放式)和10mUd(密封式);\nh)cO绝对产气速率大于50删\n(开放式)和l∞血⋯(密封式);\ni)cO2绝对产气速率大于】∞血儿\n(开放式)和200mL/d(密封式)\n\n击穿电压\na)7sokv,不小于65kv:\na)按GB什sO7的有关 有求进行击穿电压试\nb)500kv,不小于sskv;\n验:\nc)330kv,不小于sokv:\nb)按GB什7595的有关\nd)66kV1-220kV,不小于40kVi\n要求进行;\nc)35kv及以下,不小于35kv\nc)应注意击穿电压值的 纵向变化\n\n水分\na)750kv,不超过10:\na)按GB月76∞或GB月\nb)330kv-500kv,不超过15:\n7601的有关要求进行;\n血g几\nc)220kv,不超过2s;\nb)应注患水分含量的纵\nd)ⅡOkv及以下,不超过35\n向变化"
    },
    {
      "page_num": 99,
      "is_toc_page": false,
      "text": "DL/T 573一皇02 1\n表B.1 (续)\n序号\n试验项目\n要求\n执行标准\n\n介质损耗因数\na)7sokv,不超过0.5;\na)按GB何56钓的有关\n〔an♂(90℃)\nb)500kv,不超过0.7;\n要求进行:\n%\nc)330kv及以下,不超过1.0\nb)按DLT393规定\n\n体积电阻率\na)750kV,不小于1×1010;\na)GB什56钓或DUI`421 的有关要求进行;\n(90℃)\nb)sookv,不小于lX1010.\nQ●m\nc)330kv及以下,不小于3×1010\nb)必要时测定: c)按DL什393规定\n\n颗粒度含量 (100血中大\na)750kv,不超过2000;\n按GB什7595、DL什1096\n于s中n的颗 粒数)\nb)sookv,不超过30∞(必要时) 规定\n\n闪点(闭口)\n℃\n不小于13s\n按GB何759s规定\n\n水溶性酸\n不小于4.2\na)按GB月7598的有关\n(pH值)\n要求进行; b)必要时测定\n\n酸值 mgKOH/g\n不超过0.1\na)按GB什7599的有关 要求进行: b)必要时测定\n\n油中含气量\na)7sokv,不超过2;\na)按DI.任423或DL何 450; b)只对330kv-500kv\n(体积分数)\n进行,其他电压等级\nb)330kv-soO*v,不超过3\n%\n必要时测定; c)应注意油中含气量的 纵向变化\nⅡ\n腐蚀性硫\n非腐蚀性\n必要时测定\n\n带电度尸 (′‥击布)\n报告\n220kv及以上电压等级 强迫油循环变压器按照 DL什109s进行\nB.2\n测量绕组连同套管的直流电阻\nB.2.1测量应在各分接头的所有位置上进行o\nB.2.2 1600 kvA及以下三相变压器,各相测得值的相互差值应小\n9J"
    },
    {
      "page_num": 100,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n于平均值的4%,线间测得值的相互差值应小于平均值的2%;\n1600 kvA以上三相变压器,各相测得值的相互差值应小于平均值\n的2%;线间测得值的相互差值应小于平均值的1%o\nB.2.3\n变压器的直流电阻,与同温下产品出厂实测数值比较,相\n应变化不应大于2%。\n不同温度下电阻值换算:\n蚌R昔⋯\n式中‥\n砷、硅一分别为温度在车、仁时的电阻值;\nr\n一计算用常数,铜导线取235,铝导线取2250\nB.2.4\n由于变压器结构等原因,差值超过本条第二款时,可只按\n本条第三款进行比较。但应说明原因。 .\nB.2.5\n应注意宜流电阻后剩磁对其他试验项目的影响o\nB.2.6\n无励磁调压变压器送电前最后一次测量,应在使用的分接\n锁定后进行,按GB so150执行o\nB.3\n铁心(有外引接地线的)对地绝缘电阻及夹件(有外引接地\n线的)对地绝缘电阻\nB.3.1同时应测量铁心与夹件之间的绝缘电阻o\nB.3.2\n采用2500v兆欧表测量,持续时间为1m五应无闪络及\n击穿现象o\nB.3.3\n66kv及以上电压等级绝缘电阻值宜大于等于100Mi】(注\n意值); 35 kv及以下电压等级绝缘电阻值不宜小于10MQo\nB.3.4\n应注意同等测量条件下绝缘电阻值的纵向变化o\nB.4\n测量绕组连同套管的绝缘电阻、吸收比或极化指数\nB.4.1绝缘电阻值宜换算到同一温度(建议为20℃)时的数值\n进行比较:吸收比和极化指数不进行温度换算0"
    },
    {
      "page_num": 101,
      "is_toc_page": true,
      "text": "DL/T 573-2021\n当测量绝缘电阻的温度差不是表B.2中所列数值时,其换算\n系数∠可用线性插入法确定,也可按下述公式计算:\n∠=1.5朋0\n表B.2\n油浸式电力变压器绝缘电阻的温度换算系数\n温度差 居\ns\n\n4s\n\n换算系数\n∠\n1.2\n1.s\n1.8\n2.3\n2.8\n3.4\n4.1\ns.1\n6.2\n7.5\n9.2\n¨.2\n洼l:表中居为实测温\n度减去 20℃的绝对\n值。\n洼2:测量温度以上层`\n油温为\n准。\n校正到20 ℃时的绝缘电阻值可用下述公式计算:\n当实测温度为20 ℃以上时:\nR20 =4R‘\n当实测温度为20 ℃以下时:\nR20 =R∥\n式中:\n抽0一校正到20 ℃时的绝缘电阻值, MQ;\n付一在测量温度下的绝缘电阻值, M!lo\nB.4.2\n测量时铁心、夹件及非测量绕组应接地,测量绕组应短路,\n套管表面应清洁、千燥。变压器电压等级为66kv及以上时,宜用\n5000V兆欧表;其他电压等级可应用2500V、 1000V或500V兆欧\n表。绝缘电阻对温度很敏感,尽可能在上层油温低于50 ℃时测量o\nB.4.3\n变压器电压等级为35kv及以上应测量吸收比。吸收比与\n产晶出厂值相比应无明显差别,在常温下不应小于1.3;当砧0§\n大于等于3000MQ时,吸收比可不作要求o\nB.4.4\n变压器电压等级为220kv及以上时,宜测量极化指数,\n极化指数不应小于1.30测得值与产品出厂值相比,应无明显差别;\n当砧os大于等于10000MQ时,极化指数可木作要求o\nB.4.5\n当无出厂试验报告或其他参考数据时,油浸电力变压器绕"
    },
    {
      "page_num": 102,
      "is_toc_page": true,
      "text": "DL/T 573-2021\n组绝缘电阻的最低允许值可参照表B.30\n表B.3\n油浸电力变压器绕组绝缘电阻的最低允许值\n序 号\n商压绕组\n绝缘电阻的最低允许值\n电压等级 kv\nMQ\n5℃\n10℃ 20℃ 30℃ 40℃ 50℃ 60℃ 70℃ 80℃\nl\n3-10\n\n2s\n\n20-35\n\nsO\n\n66-330\n\nsoO\n\n13sO\n\nB.5\n套管试验(若没有特殊说明,以下项目均指套管联接绕组时\n的非单独试验)\nB.5.1采用2500v兆欧表测量套管主绝缘的绝缘电阻,绝缘电\n阻值不应低于10000 M!】,并注意吸收比值的变化o\nB.5.2\n66kv及以上的电容型套管,应测量“抽压小套管”对法\n兰或“测量小套管”对法兰的绝缘电阻。采用2500 v兆欧表测量,\n绝缘电阻值不应低于1000 MQo\nB.5.3\n介质损耗因数与电容量测量:\nB.5.3.1 20kv及以上非纯瓷套管的介质损耗角正切值t狐6和电\n容值,应符合表B.4规定:\n表B.4\n套管介质损耗角正切值●狐6 (%)的标准\n序号\n套管主绝缘类型\n鹏(%)最大值\nl\n油浸纸\n0.7(当电压C仁≧5∞kv时为0.5)\n\n胶浸纸\n0.7\n\n胶粘纸\n1.0(当电压35kv及以下时为1.5)\n\n气体浸溃膜\n0.5\n\n气体绝缘电容式\n0.5\n\n浇铸戎模塑树脂\nL5(当电压眠=750kv时为0.8)"
    },
    {
      "page_num": 103,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表B.4 (续)\n序号\n套管主绝缘类型\nan6(%)最大值\n\n油腊覆膜\n0.s\n\n胶浸纤维\n0.5\n\n组合\n由供需双方商定\nB.5.3.2\n电容型套管的实测电容量值与产晶铭牌数值或出厂试验\n值相比,其差值应在±5%范围内o\nB.5.3.3\n当电容型套管末屏对地绝缘电阻小于1000MQ时,应测\n量末屏对地tm6’其值不大于2% (注:施加末屏对地的电压值不\n得大于2000 v)o\nB.5.3.4\n当怀疑套管有缺陷时,可单独对套管测量高电压下的\n协响施加电压通常为0.5倍到1.0最大工作相电压,其间的增长\n量不大于表B.5所列数据。\n表B.5\n套管匈m6 (%)随施加电压变化的允许增量\nB.5.4\n不便断开高压引线时,试验电压可施加在末屏上(注‥施\n加末屏对地的电压值不得大于2000v),套管高压引线接地。纵\n向与横向比较采用此类试验接线方式所测数据。当怀疑存在故障\n时应断开高压引线重新按常规方法进行校验o\nB.5.5\n套管绝缘油试验。当套管允许取油样时,宜进行油中溶解\n气体的色谱分析,应满足GB/T24624的规定。当油中溶解气体组\n分含量(山几)超过下列数值时,应引起注意;\na) H2: 140;\nb) C2H2: l (220kV-500kV); 2 (l10kV及以下);\nc) cH4: 400\n9j"
    },
    {
      "page_num": 104,
      "is_toc_page": false,
      "text": "DL/T 573一一202 1\nB.5.6\n套管交流耐压及局部放电试验゜当怀疑套管有较严重缺陷\n时,可单独对套管进行交流耐压试验,同时进行局部放电测量゜\n施加的交流电压值为出厂试验值的80%°局部放电量不宜大于下\n表所列数值。当大于表B.6数值时应注意与出厂值比较,综合分\n析判断。\n表B.6\n套管视在局部放电量标准\nB.6\n有载调压切换装置的检查和试验\nB.6.1变压器宜进行有载调压切换过程试验゜综合分析切换装置\n所有分接位置的过渡电阻值、切换时间值、三相同步偏差、正反\n向切换时间偏差o\nB.6.2\n在变压器无电压下手动、电动各操作5个循环。其中电动\n操作时电源电压为额定电压的85%及以上。操作无卡涩、连动程\n序,电气和机械限位正常;循环操作后宜进行绕组连同套管在所\n有分接位置的直流电阻和电压比测量゜\nB.6.3\n切换开关油箱内绝缘油的击穿电压大于30Ⅳ,如果装备\n有在线滤油装置,则要求击穿电压宜大于40Ⅳ。油色谱及微量\n水试验宜同时进行以作参考゜\nB.7\n绕组连同套管的交流耐压试验\nB.7.1对于66Ⅳ及以下电压等级的变压器,宜在所有接线端子\n上进行交流耐压试验。根据GB 50150的相关规定施加的交流电\n压值为出厂试验电压值的80% (见表B.7)゜当采用外施交流电压\n耐压方法时,应根据绕组的系统标称电压确定耐受电压值;当采"
    },
    {
      "page_num": 105,
      "is_toc_page": false,
      "text": "DL/T 573一里02 1\n用感应耐压方法时,低压侧可不再单独进行耐压试验,但当对低\n压侧绝缘有怀疑时,应单独对低压侧进行耐压试验(采用外施交\n流电压耐压方法)。\n表B.7\n油浸式电力变压器交流耐压试验电压标准\n序号\n系统标称电压\n设备最高电压\n交流耐受电压\nkv\nkv\nkv\nl\n\n3.6\n\n7.2\n\nls\n17.5\n\ns\n\n40.5\n\n72.5\nl12\n\nⅡ0\n\n注l:上表中,变压器试验电压是根据现行国家标准GB什31¨制定的。\n洼2:绕组额定电压为13.8kV时,按10kV级标准上5.75kV时,按15kV级标准,\n18kv时,按20kv级标准.\n注3:当上表交流耐受电压值与出厂值的80%有冲突时宜采用出厂值的80‰\nB.7.2\n对于ⅡOkv及以上电压等级的绝缘变压器,中性点应进\n行交流耐压试验,试验耐受电压为出厂试验电压值的80% (见\n表B.8),其他接线端子可不进行交流耐压试验。但当低压侧绕\n组的系统标称电压为20kv及以下时,或者对低压侧绝缘有怀\n疑时宜单独对低压侧进行交流耐压试验(采用外施交流电压耐压\n方法)。\n表B.8 110kV及以上的电力变压器中性点交流耐压试验电压标准\n序号\n系统标\n设备最\n中性点接\n出厂交流\n交接交流\n称电压\n离电压\n地方式\n耐受电压\n耐受电压\nkv\nkv\nkv\nkv\nl\nⅡ0\n\n不宜接接地\n9s"
    },
    {
      "page_num": 106,
      "is_toc_page": false,
      "text": "DL/T 573-202 1\n表B.8 (续)\n序号\n系统标\n设备最\n中性点接\n出厂交流\n交接交流\n称电压\n高电压\n地方式\n耐受电压\n耐受电压\nkv\nkv\nkv\nkv\n\n宜接接地\n8s\n\n不宜接接地\n\n宜接接地.\n8s\n\n不宜接接地\n\n5sO\n宜接接地\n\n经小阻抗接地\n\n¨2\n\n宜接接地\nlsO\n\nB.7.3\n交流耐压试验可以采用外施交流电压耐压试验的方法,也\n可以采用感应耐压试验的方法。试验电压波形尽可能接近正弦,试\n验电压值为测量电压的峰值除以拒。当施加的交流电压频率等于\n或小于2倍额定频率时,全电压下试验时间为60s;当试验电压频\n率大于2倍额定频率时,全电压下试验时间为‥ 120×\n额定频率\n试验频率\n(s),\n但不少于15so\nB.8\n绕组连同套管的局部放电试验\nB.8.1电压等级220kv及以上变压器大修后宜进行局部放电试\n验。局部放电试验方法及判断标准根据该变压器采购时期执行的\n相应标准和技术协议要求执行o\nB.8.2\n对于三绕组变压器(包括自耕变压器),当在某一绕组施\n加电压时,其他绕组线端对地电压值不得大于出厂交流耐压值\n的80%,此时测量的连续视在局部放电量要求根据该变压器采购\n时期执行的相应标准和技术协议要求执行o\nB.8.2.1试验宜在运行分接位置进行0\n9♂"
    },
    {
      "page_num": 107,
      "is_toc_page": false,
      "text": "DL/T 573一♀02 1\nB.8.2.2\n发电机变压器进行局部放电测量时应同时测量低压侧绕\n组局部放电量o\nB.8.2'3\n当视在局部放电量大于上述标准时应进行综合分析\n判断o\nB.9\n操作波感应耐压试验\nB.9.1当怀疑绕组存在匝间绝缘缺陷时可进行操作波感应耐压\n试验。在变压器低压侧施加电压,高压侧测量o\nB.9.2\n如果进行了操作波感应耐压试验则可以不要求外施交流\n耐压和感应耐压试验o\nB.9.3\n具体试验方法可参考GB/T lO94.3中“操作冲击试验”和\nGB什1094.4执行o\nB.10\n低电压短路阻抗试验与绕组特征图谐试验\n当变压器线端曾遭受突发短路(包括单相对地、两相对地、\n相闸以及三相之间)或者发现运行温度偏高及异常的,或者以前\n尚未进行过低电压短路阻抗试验与绕组特征图谱试验的应进行该\n试验。\n对于35 kv及以下电压等级变压器,宜采用低电压短路阻抗\n法;对于66kv及以上电压等级变压器,宜采用频率响应法测量\n绕组特征图谱o\nB.¨\n额定电压下的冲击合闸试验\n全部更换绕组或部分更换绕组后宜进行3次额定电压下的冲\n击合闸试验,每次间隔时间宜为5血n,无异常现象;冲击合闸宜\n在变压器高压侧进行;对中性点接地的电力系统,试验时变压器\n中性点应接地;发电机变压器组中间连接无操作断开点的变压器,\n可不进行冲击合闸试验。不涉及更换绕组的大修,大修后不进行\n冲击合闸试验0"
    },
    {
      "page_num": 108,
      "is_toc_page": false,
      "text": "DL/T 573一皇021\nB.12\n混油试验\n不同型号的变压器油混用前宜进行混油试验,具体要求见\nDL/T 5960\n/00"
    },
    {
      "page_num": 112,
      "is_toc_page": true,
      "text": "雪\n﹂\nl\n中华人民共和国电力行业标准\n电力变压器检修导则\nDI√T 573-2021\n代替DL/T 573-2010\n中国电力出版社出版、印刷、发行\n(北京市东城区北京站西街19号100005\nhttp‥//www.cepp.sgcc.com.cn)\n2021年10月第一版\n2021年10月北京第一次印刷\n8sO毫米×¨68毫米\n32开本\n3.37s印张\n85千字\n统一书号Is5198.3189\n定价68.00元\n版权专有\n侵权必究\n本书如有印装质量问题,我社营销中心负责退换\n为您攫供崭及肿、碌桩励.棱楞戌的电力棕准估息"
    }
  ],
  "cleaned_full_text": "IcS 29.180\nccs K41\n■IL\n中华人民共和国电力行业标准\nDL/T\n573-2021\n代替DL/T 573-2010\n电力变压器检修导则\nMaintenance Guide ftIT Power Transformers\n2021-04-26\n发布\n2021￣10-26实施\n国家能源局\n发\n布\n\nDL/T 573-202 1\n本文件按照GB/T1.1-2020 《标准化工作导则\n第1部分\n标准化文件的结构和起草规则》的规定起草。\n本次修订与DL/T 573-2010相比,除编辑性修改外主要技术\n变化如下:\n一将标准适用范围扩大到750kv电力变压器,增加了\n750 kv电力变压器检修内容;\n一对“例行检查与维护”和“常见异常情况的检查与措施”\n部分内容进行了补充;\n一对“组/部件检修工艺质量要求”和“器身检修工艺质量\n要求”部分内容进行了补充;\n一增加了部分诊断性试验项目和大修试验项目:\n-增加了宜流偏磁和红外测温等检修项目;\n一删除了表5中胶囊或隔膜的相关内容;\n一删除了安全气道的检修内容;\n一附录B中部分试验项目和要求根据最新标准进行了更新\n和修改;\n一删除了附录c和附录Do\n本文件由中国电力企业联合会标准化中心提出。\n本文件由电力行业电力变压器标准化技术委员会(DL什c O2)\n归口。\n本文件起草单位:中国电力科学研究院有限公司、国家电网\n有限公司东北分部、国网辽宁省电力有限公司、国网黑龙江省电\n力有限公司电力科学研究院、中国大唐集团科学技术研究院有限\n公司华中分公司、广东电网有限责任公司电力科学研究院、国网\nIv\n\nDL/T 573-202 1\n陕西省电力有限公司电力科学研究院、沈阳大型电力变压器维修\n有限公司、国网辽宁省电力有限公司电力科学研究院、国网河南\n省电力公司、中国南方电网有限责任公司、广东电网有限责任公\n司、国网江苏省电力有限公司检修公司、国网上海市电力公司、\n国网江苏省电力有限公司电力科学研究院、内蒙古电力科学研究\n院、国网湖南省电力有限公司检修公司、国网陕西省电力公司检\n修公司、西安热工研究院有限公司、南方电网超高压公司检修试\n验中心、国网新疆电力有限公司电力科学研究院、国网甘肃省电\n力公司电力科学研究院、国网宁夏电力有限公司电力科学研究院、\n国网浙江省电力有限公司电力科学研究院、 ABB (中国及北亚)\n变压器服务及维修中心、特变电工沈阳变压器集团有限公司、西\n安西电变压器有限责任公司、特变电工衡阳变压器有限公司、保\n定天威保变电气股份有限公司、广州西门子变压器有限公司、特\n变电工新疆变压器厂、西门子变压器(武汉)有限公司。\n本文件主要起草人:蔡胜伟、王延峰、张淑珍、王世阁、\n朱学成、韩金华、梁文进、刘孝为、张宇、韩洪刚、王晓辉、\n喇元、欧阳旭东、徐建刚、周晓凡、程涣超、陆云才、车传强、\n杜砚、刘卫东、刘剑、南江、白建伟、伍衡、金铭、温定篱、\n樊益平、杨智、宁可、刘丰、聂三元、伍志元、李强、昌晓东、\n陈东风、李若建、常云鹏。\n本文件历次发布情况:\n一DL/T 573-1995 ;\n一DL/T 573-20 100\n本文件在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心(北京市白广路二条1号, 100761)。\nv\n\nDL/T 573-2021\n电力变压器检修导则\n1范围\n本文件规定了油浸式电力变压器(以下简称变压器)的例行\n检查与维护、常见异常情况检查及措施、检修策略和检修项目、\n变压器解体和组装要求、组部件和器身检修要求、检修试验项目\n与要求、大修后的验收与试运行、大修报告等。\n本文件适用于35kv-750kv电压等级的油浸式电力变压\n器。气体绝缘变压器、油浸式电抗器等可参照执行0\n\n规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不\n可少的条款。其中,注日期的引用文件,仅该日期对应的版本适\n用于本文件;不注日期的引用文件,其最新版本(包括所有的修\n改单)适用于本文件o\nGB 50150\n电气装置安装工程电气设备交接试验标准\nGB什261闪点的测定\n宾斯基一马丁闭日杯法\nGBIT311.1高压输变电设备的绝缘配合\nGB什507\n绝缘油\n击穿电压测定法\nGB/TlO94.3\n电力变压器\n第3部分‥绝缘水平、绝缘试验\n和外绝缘空气间隙\nGB/TlO94.4\n电力变压器\n第4部分:电力变压器和电抗器\n的雷电冲击试验导则\nGB什2900.95-2015\n电工术语\n变压器、调压器和电抗器\nGB什5654\n液体绝缘材料相对电容率、介质损耗因数和直\n流电阻率的测量\n/\n\nDL/T 573-202 1\nGB/T 7595\nGB/T 7598\nGB/T 7599\nGB/T 7600\nGB/T 7601\nGB/T 24624\n运行中变压器油质量标准\n运行中变压器油水溶性酸测定法\n运行中变压器油、汽轮机油酸值测定法(Bm法)\n运行中变压器油水分含量测定法(库仑法)\n运行中变压器油水分含量测定法(气相色谱法)\n绝缘套管\n油为主绝缘(通常为纸)浸渍介质\n套管中溶解气体分析(DGA)的判断导则\nDL什264-2012\n油浸式电力变压器(电抗器)现场密封性\n试验导则\nDL什393一卡010\n输变电设备状态检修试验规程\nDL何421绝缘油体积电阻率测定法\nDL什423\n绝缘油中含气量测定(真空压差法)\nDL什432\n电力用油中颗粒污染度测量方法\nDL月450\n绝缘油中含气量测定方法(二氧化碳洗脱法)\nDL什572\n电力变压器运行规程\nDL/T 574\n变压器分接开关运行维修导则\nDL什596\n电力设备预防性试验规程\nDL什664\n带电设备红外诊断应用规范\nDL什722\n变压器油中溶解气体分析和判断导则\nDL什838\n发电企业设备检修导则\nDL/T lO95\n变压器油带电度现场测试导则\nDL/T lO96\n变压器油中颗粒度限值\n\n术语和定义\nGB/T 2900.95-2015界定的术语和定义适用于本文件0\n3.1\n变压器大修\noverhaul oftransformer\n在停电状态下对变压器本体排油、吊罩(吊心)或进入油箱\n内部进行检修以及对主要组/部件进行解体检修0\n\nDL/T 573-202 1\n3.2\n变压器小修\nmhor repair o¨r狐腑rmer\n在停电状态下对变压器箱体及组/部件进行的检修0\n3.3\n变压器的缺陷处理\ntreatment oftransformer defect\n对变压器本体或组/部件进行的有针对性的局部检修0\n3.4\n变压器例行检查与维护\nroutine inspection and mainte皿anCe\nof transIbrmer\n对变压器本体及组/部件进行的周期性污秽清扫、螺栓紧圃、\n防腐处理、易损件更换等0\n3.5\n诊断性试验\ndiagnos耽test\n巡检、在线监测、例行试验等发现设备状态不良,或经受了\n不良工况,或受家族缺陷警示,或连续运行较长时间,为进一步\n评估设备状态而进行的试验。\n[来源: DL什393-2010, 3工6]\n3.6\n变压器返厂大修\nfactory ove血auI o¨ransformer\n将事故(故障)或存在缺陷的变压器运到工厂进行的故障\n排查、原因分析、修复、例行试验等工作0\n\n总则\n变压器设备检修要贯彻预防为主、状态检修和周期性检修相\n结合的方针,做到应修必修、修必修好、讲究实效。本文件所列\n检修项目是建立在变压器本体及主要组/部件进行综合评价的基\n础上,依据变压器历次监测、检查、试验结果,并结合运行状态,\n综合判断是否进行检修。变压器本体及组/部件的检修,应遵循本\n文件并结合出厂技术文件要求进行0\n\nDL/T 573-202 1\n\n例行检查与维护\n5.1不停电检查周期、项目及要求\n不停电检查周期、项目及要求见表10\n5.2\n停电检查周期、项目及要求\n停电检查周期、项目及要求见表20\n表1不停电检查周期、项目及要求\n序号\n检查 部位\n检查周期\n检查 项目\n要求\nl\n变压器 本体\n必要时゜\n温度\na)顶层油温度计、绕组温度计的\n外观完整,表盘密封良好,温\n度指示正常,符合DLT572的\n规定;\nb)测量油箱及套管表面温度,无\n异常现象\n油位\na)油位计外观完整,密封良好;\nb)对照油温与油位的标准曲线检\n查油位指示正常\n渗漏油\na)法兰、阀门、冷却装置、油箱、\n油管路等密封连接处.应密封\n良好,无渗漏;\nb)油箱、升高座等焊接部位质量\n良好,无渗漏\n异声和 振动\n运行中的振动和噪声应无明显变\n化,无外部连接松动及内部结构松动\n引起的振动和噪声;无放电声响\n铁心\n铁心、夹件外引接地应良好,接地\n接地\n电流宜在100mA以下\n宜流\n中性点接地电流宜流分量小于厂家\n推荐值或合同规定值;噪声值、油面\n温升、损耗值小于厂家推荐值;长时\n偏磁\n偏磁运行后,增加油中溶解气体检查,\n各气体成分应与前次数据无明显异\n常.co与CO2含量无明显异常\n‘\n\nDL/T 573-2021\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n冷却 装置\n必要时\n.￣.{￣\na)风冷却器风扇和油泵的运行情\n况正常,无异常声音和振动,\n】奎↑丁 状况\n水冷却器压差继电器和压力表\n的指示正常;\nb)油流指示正确,无抖动现象\n渗漏油\n冷却装置及阀门、油泵、管路等无\n渗漏\n散热\n散热情况良好,无堵塞、气流不畅等\n情况\n情况,必要时进行冲洗\n\n套管\n必要时\n瓷套\na)瓷套表面应无裂纹、破损、脏\n污及电晕放电等现象:\nb)采用红外测温装置等手段对套\n情况\n管,特别是装硅橡胶增爬裙或\n涂防污涂料的套管.重点检查\n有无异常\n渗漏油\na)各部密封处应无渗漏:\nb)电容式套管应注意电容屏末端\n接地套管的密封情况\n过热\na)用红外测温装置检测套管本体\n及顶部接头连接部位温度情况;\nb)接地套管及套管式电流互感器\n接线端子不应过热\n油位\n油位指示正常\n\n吸湿器\n必要时\n干燥度\na)干燥剂留有一定空隙且颜色\n正常:\nb)油盒的油位正常\n呼吸\na)呼吸正常,并随着油温的升高\n油盒中有气泡产生;\nb)如发现呼吸不正常,应查明原\n因进行淌缺处理,在消缺前将\n重瓦斯跳闸改为信号报警,并\n防止压力突然释放\ns\n无励磁\n必要时\n位置\na)挡位指示器清晰、指示正确;\n分接 开关\nb)机械操作装置应无锈蚀\n渗漏油\n密封良好,无渗油\nJ\n\nDL/T 573-202 1\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n有载\n必要时\n电源\na)电压应在规定的偏差范围之内;\nb)措示灯显示正常\n油位\n储油柜油位正常\n渗漏油\n开关密封部位无渗漏油现象\n操作\na)操作齿轮机构无渗漏油现象,\n分接\n润滑脂足够;\n开关\n机构\nb)分接开关连接、齿轮箱、开关\n操作箱内部等无异常,定位螺\n栓应正确\n油流控制 继电器\na)应密封良好;\n(气体继 电器)\nb)无集聚气体\n\n开关在 线滤油 装置\n必要时\na)在滤油时,检查压力、噪声和\n】至午丁 情况\n振动等无异常情况;\nb)连接部分紧固\n渗漏油\n滤油机及管路无渗漏油现象\n\n压力 释放阀\n必要时\n渗漏油\n应密封良好,无喷油现象\n防雨罩\n安装牢固、遮蔽可靠\n导向 装置\n圃定良好,导向喷日方向正确\n\n气体 继电器\n必要时\n渗漏油\n应密封良好\n气体\n无集聚气体\n防雨罩\n安装牢固、遮蔽可靠\n内部绝\n继电器内应充满油,油色无浑浊变\n缘油\n黑现象\n\n端子箱\n必要时\n密封性\n密封良好.无雨水进入、潮气凝露\n接触\n接线端子应无松动和锈蚀、接触良\n和拄 制箱\n好无发热痕迹\n完整性\na)电气元件完整;\nb)接地良好\n\nDL/T 573一皇021\n表1 (续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n¨\n在线监 测装置\n必要时\n运行 状况\na)无渗漏油;\nb)工作正常;\nc)历史数据对比正常\n\n红外 测温\na)330kv-750kv, l个月; b)220kv,3个月; c)35kv一¨Okv,6 个月; d)迎峰度夏(冬)、\n高压引线\na)无异常温升:\n连接处\nb)无异常温差或无异常相对温差\n电流互感\na)无异常温升;\n器本体\nb)无异常温差或无异常相对温差\n套管\na)无异常温升;\nb)无异常温差或无异常相对温\n差;\nc)油位无异常(充油套管)\n螺栓\na)无异常温升;\nb)无异常温差或无异常相对温差\n储油柜\n油位正常\n油流 管路\na)油流通畅:\n大负荷、检修后\nb)无异常温升;\n送电期间增加检 测频次\nc)无异常温差或无异常相对温差\n潜油泵\na)无异常温升;\nb)无异常温差或无异常相对温\n差;\nc)无渗漏油\n壳体\na)无异常温升;\nb)无异常温差或无异常相对温差\n二次端 子箱(有\na)无异常温升;\n条件打 开时)\nb)无异常温差或无异常相对温差\n●\n必要时,根据电压等级、重要程\n度、气候条\n件和负载状态、缺陷情况等确定检查\n周期。下同。\n\n表2\n停电检查周期、项目及要求\nDL/T 573一二202 1\n序号\n检查 都位\n检查周期\n检查 项目\n要求\nl\n变压器 本体\nl年一3年或必要时\n铁心、夹\na)采用2500v绝缘电阻表测量,\n持续时闸为Im血,应无闪络及\n击穿现象;\n件的绝\nb)66kv及以上电压等级绝缘电\n缘电阻\n阻值宜不小于100MQ,35kv\n及以下电压等级绝缘电阻值宜\n不小于10MQ\n\n风冷却 装置\nl年一3年或必要时\n振动\n开启冷却装置,无异常振动和异音\n清洁\na)检查冷却器管和支架的脏污、\n锈蚀情况,如散热效果不良,\n应每年至少进行1次冷却器管\n柬的冲洗;\nb)必要时对支架、外壳等进行防\n腐(漆化)处理\n绝缘 电阻\n采用500v或1000v绝缘电阻表\n测量电气都件的绝缘电阻,其值应不\n小于IMQ\n阀门\n检查阀门能够正确开启\n负压\n逐台关闭冷却器电源约30min后,\n检查冷却器负压区是否有渗漏现象。\n检查\n若存在渗漏现象应及时处理,并消除\n负压现象\n\n水冷\nl年一3年或必要时\n运行功\na)压差继电器和压力表的指示正\n常;\n却器\n能检查\nb)冷却水中应无油花;\nc)运行压力应符合制造厂的规定\n\n油纸 电容型\nl年一3年或必要时\n瓷件\na)瓷件应无放电、裂纹、破损、\n脏污等现象,法兰无锈蚀:\nb)必要时校核套管外绝缘爬距,\n应满足污秽等级要求\n密封及\n套管本体及与箱体连接密封应良\n套管\n油位\n好.油位正常\n导电连\na)应无松动,所受应力应符合相\n应标准要求:\n接部位\nb)接线端子等连接部位应无氧化\n或过热现象\n♂\n\nDL/T 573-2021\n表2(续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n油纸 电容型 套管\nl年一3年或必要时\n末屏\n末屏密封良好,应无放电、过热痕\n接地\n迹,接地良好\n\n纯瓷 套管\nl年一3年或必要时\n瓷件\na)瓷件应无放电、裂纹、破损、\n脏污等现象,法兰无锈蚀;\nb)必要时校核套管外绝缘爬距,\n应满足污秽等级要求\n密封及\n套管本体及与箱体连接密封应良\n油位\n好,油位正常\n导电连\na)应无松动,连接端子所受应力\n应符合相应标准;\nb)接线端子等连按部位表面应无\n接部位\n氧化或过热现象;\nc)绝缘筒应无裂纹、无放电痕迹、\n过热现象\n\n无励\nl年一3年或必要时\n操作 机构\na)限位及操作正常;\nb)转动灵活,无卡涩现象;\n磁分接\nc)密封良好:\n开关\nd)螺栓紧固;\ne)分接位置显示应正确一致\n\n有载分 揍开关\nl年一3年或必要时\n操作\na)两个循环操作各部件的全都动\n作顺序及限位动作,应符合投\n机构\n术要求:\nb)备分接位置显示应正确一致\n绝缘 测试\n采用soov或1000v绝缘电阻表\n测量辅助回路的绝缘电阻.其值应大\n于IMQ\n\n其他\n1年一3年或必要时\n气体继\na)密封良好,无渗漏现象:\nb)轻、重瓦斯动作可靠,回路传\n电器\n动正确无误;\nc)观察窗清洁,刻度清晰\n压力释 放阀\na)无喷油、渗漏油现象;\nb)回路传动正确:\nc)动作指示杆应保持灵活\n\nDL/T 573-202 1\n表2(续)\n序号\n检查 部位\n检查周期\n检查 项目\n要求\n\n其他\nl年一3年或必要时\n压力式\na)温度计内应无潮气凝露,并与\n顶层油温基本相同;\n温度计、\nb)比较压力式温度计和温度控制\n温度\n器的指示,差值应在s℃之内:\n控制器\nc)检查温度计接点整定值应正\n确,二次回路传动正确\n绕组温\na)温度计内应无潮气凝露:\n度计\nb)检查温度计接点整定值应正确\n油位计\na)表内应无潮气凝露;\nb)浮球和指针的动作应同步;\nc)应无假油位现象\n油流 继电器\na)表内应无潮气凝露;\nb)指针位置正确,油泵启动后指\n针应达到绿区,无抖动现象\n二次 回路\na)采用500v或1000v绝缘电阻\n表测量继电器、油温指示器、\n油位计、压力释放阀二次回路\n的绝缘电阻应大于IMQ;\nb)接线盒、控制箱等防雨、防尘\n是否良好,接线端子有无松动\n和锈蚀现象\n\n油流带 电泄漏 电流\n必要时\n中性点 (330kv\n开启所有油泵,稳定后测量中性点\n及以上 变压器)\n泄漏电流的绝对值应小于3.51A\n\n常见异常情况的检查与措施\n6.1常见变压器本体声音异常情况的检查\n常见变压器本体声音异常情况的检查见表3 0\n/0\n\nDL/T 573-202 1\n表3\n变压器本体声音异常情况的检查\n序号\n异常 现象\n可能的异常原因\n检查方法 或部位\n分析与判断\nl\n连续的 高频率 尖锐声\n过励磁\n运行电压\n运行电压高于分接位置所在的分接\n电压\n谐波电流\n谐波分析\n存在超过标准允许的谐波电流\n中性点接地电流\n中性点\n所在区域有宜流输电接地极单极或\n不平衡运行方式或附近地铁牵引站存\n存在宜流分量\n电流\n在宜流电流入地现象等,导致存在异\n常的宜流分量或低频电流\n系统异常\n中性点\n电网发生单相接地或电磁共振,中\n电流\n性点电流明显增大\n\n异常增 大且有 明显的 杂音\n铁心结构件松动\n听声音\n夹件或铁心的压紧装置松动、硅钢\n来源\n片振动增大,或个别紧固件松动\n连接部位的机械振动\n听声音 来源\n连接部位松动或不匹配\n中性点接地电流存在直 中性点\n存在异常的宜流电流或低频直流\n流分量\n电流\n电流\n\n″吱吱\" 或″啸\n接触不良及引起\n套管连接\n套管与母线连接部位及压环部位接\n部位\n触不良\n啪″芦\n的放电\n油箱法兰\n油箱上的螺栓松动或金属件接触不\n连接螺栓 良\n\n″嘶嘶”\n套管表面或\n红外测\na)套管表面脏污、釉质脱落或有\n温、紫外\n裂纹;\n声\n导体棱角电晕放电\n测光\nb)受浓雾等恶劣天气影响\ns\n″哺咯” 的沸腾 局部过热或充氮灭火装\n温度和 油位\n油位、油温或局部油箱壁温度异常\n升高,表明变压器内部存在局部过热\n现象\n气体继电\n分析气体组分以区分故障原因\n芦\n置氮气充入本体\n器内气体\n听声音的 来源\n倾听声音的来源,或用红外检测局\n部过热的部位,根据变压器的结构,\n判定具体部位\n\n″哇哇” 声\n过载\n负载电流\n过载或冲击负载产生的间歇性杂声\n中性点\n三相不均匀过载,中性点电流异常\n电流\n增大\n∥\n\nDL/T 573-202 1\n6.2\n冷却器声音异常情况的检查与措施\n冷却器声音异常情况的检查与措施见表40\n表4\n冷却器声音异常情况的检查与措施\n序号\n异常现象\n可能的异常原因\n检查方法或部位\n处理措施\nl\n油泵均匀的周期\n电动机定子与转子间的\na)听其声音; b)测量振动\n更换油泵\n性“咯咯”金属摩 擦声\n摩擦或有杂质\n叶片与外壳间的摩擦\n\n油泵的无规则非\n轴承破裂\na)听其声音;\n更换轴承\n周期性金属摩擦声\nb)测量振动\n或油泵\n\n油路管道内的 “哄哄”声音\n进油处的阀门未开启或\na)听其声音;\n开启阀门\n开启不足\nb)测量振动\n存在负压\n检查负压\n消除负压\n6.3\n绝缘受潮异常情况的检查与措施\n当绝缘受潮,出现了油中含水量超出注意值、绝缘电阻下降、\n泄漏电流增大、变压器本体介质损耗因数增大、油耐压下降等现\n象,检查与措施见表50\n表5\n绝缘受潮异常情况的检查与措施\n序号 检查方法或部位\n判断与措施\nl\n含水量测定、\na)油中含水量超标;\n油中溶解气体分析\nb)H2持续增长较快\n\n冷却器密封检查\na)逐台停运冷却器(阀门开启),观察冷却器负压区是否存\n在渗漏;\nb)在冷却器的进油放气塞处测量油泵运行时的压力是否存\n在负压\n\n气样分析\n若气体继电器内有连续不断的气泡,应取样分析,如无故障\n气体成分,则表明变压器可能在负压区有渗漏现象\n\n油中含气量分析\n油中含气量有增长趋势,可熊存在渗漏现象\n\n备连接部位的 渗漏检查\n有渗漏时应处理\nJ2\n\nDL/T 573-202 1\n表5 (续)\n序号 检查方法或部位\n判断与措施\n\n吸湿器\n检查吸湿器的密封情况,变色硅胶颜色和油杯油量是否正常\n\n储油柜\na)检查储油柜与胶囊之间的接口密封惜况,胶囊是否完全\n撑开,与储泊柜之间应无气体:\nb)胶囊或隔膜是否有水迹和破损及老化龟裂现象,如有应\n及时处理或更换;\nc)外油式金属波纹储油柜的波纹伸缩节是否破损、漏油\n\n整体密封性检查\n在保证压力释放阀或防爆膜不动作的情况下,在储油柜的最\n高油位上施加0.03MPa的压力24h,观察变压器所有接口是\n否渗漏\n\n套管检查\n通过正压或负压法检查套管密封情况,如有渗漏现象应及时\n更换套管顶部连接部位的密封胶垫\n\n内部检查\na)检查油箱底部是否有水迹,如有,应查明原因并予以消除‥\nb)检查绝缘件表面是否有起泡现象,如有表明绝缘已进水\n受潮,可进一步取绝缘纸样进行含水量测试,或燃烧试\n验,如燃烧时有轻微“辩嘛叭”的声音,即表明绝缘受\n潮,则应干燥处理;\nc)检查放电痕迹。如绝缘件因进水受潮引起放电,则放电\n痕迹有明显水流迹象,且局部受损严重,油中会产生H2、\ncH4和c2H2主要气体。在器身干燥处理前,应对受损的\n绝缘部件予以更换\n6.4\n过热性异常情况的检查与措施\n当出现总烃超出注意值并持续增长,油中溶解气体分析提示\n过热,温升超标等过热异常情况时,检查与措施见表60\n表6\n过热性异常情况的检查与措施\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n铁心、\n运行中测量铁心\n运行中如大于300皿A时,应加装限流电阻进行限\n流,将接地电流控制在100皿A左右,并适时安排停\n夹件多 点接地\n接地电流\n电处理\n油中溶解气体分析\n通常热点温度较高,CH小c2耻增长较快\n\nDL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\nl\n铁心、\n绝缘电阻表及\na)若具有绝缘电阻较低(如几十千欧)的非金属\n短接特征,可在变压器带油状态下采用大电流\n脉冲法进行处理,放电电压由低向商,应不超\n过500v;\n万用表测绝缘电阻\nb)若具有绝缘电阻接近为零(如万用表测量几千\n欧内)的金属性直接短接特征,必要时应吊罩\n(心)检查处理,并注意区别铁心对夹件或铁心\n对油箱的绝缘降低问题\n接地点 定位\n万用表定\n将3只一4只万用表申接起来.其连接点分别在高、\n夹件多\n低压侧夹件上左右上下移动,如某两个连接点间的电\n点接地\n位法\n阻不断变小,则表明测量点在接近接地点\n敲打法\n用手锤敲打夹件,观察接地电阻的变化情况,如在\n敲打过程中有较大的变化,则接地点就在附近\n放电法\n用试验变压器在接地极上施加不超过6kv(25∞v)\n的电压,如有放电声音,则查找放电位置\n红外\n用宜流电焊机在接地回路中注入一定的宜流电流,\n定位法 然后用红外热成像仪查找过热点\n\n铁心局 部短路\n油中溶解气体分析\n通常热点温度较高,H2、c耻、c2耻气体含量增长\n较快.严重时会产生c2耻\n过励磁试验 (¨倍)\nⅡ倍的过励磁会加剧铁心过热,油色谱中特征气体\n组分会有明显的增长,则表明铁心内都存在多点接地\n或短路缺陷现象,应进一步吊翠(心)或进油箱检查\n低电压励磁试验\n严重的局部短路可通过低于额定电压的励磁试验,\n以确定其危害性或位置\n用绝缘电阻表及\na)目测铁心表面有无过热变色、片间短路现象,\n或用万用表逐级检查,重点检查级问和片问有\n无短路现象。若有片问短路,可松开夹件,每\n2片或3片之闽用干燥绝缘纸进行隔离;\n万用表检测短接\nb)对于分级短接的铁心,如存在级闻短路,应\n性质及位置\n尽量将其断开。若短路点无法消除,可在短路\n级问端部一点短接(如在短路的两级间均匀打\n入长60血m-80皿m的不锈钢螺杆或钉)或申\n电阻\n/4\n\nDL/T 573-2021\n表6 (续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n导电回\n油中溶解\na)观察c耻、c2耽、c2耻气体含量增长速度,若\n增长速度较快,则表明接触不良已严重,应及\n时检修;\n气体分析\nb)结合油色谱CO2和CO的增量和比值进行区分\n是在油中还是在圃体绝缘内部或附近过热.若\n近邻绝缘附近过热,则CO、CO2增长较快\n红外测温\n检查套管连接部位是否有高温过热现象\n改变分接开关位置\n可改变分接开关位置,通过油色谱的跟踪,判断分\n路接触 不良\n接开关是否接触不良\n直流电阻测量\n若宜流电阻值有明显的变化,则表明导电回路存在\n接触不良或缺陷\n吊罩(心)或 进油箱检查\na)检查分接开关连接引线、触头接触面有无过热\n性变色和烧损情况:\nb)检查引线的连接和焊接部位的接触面有无过热\n性变色和烧损情况;\nc)检查引线是否存在断股和分流现象,防止分流\n产生过热;\nd)套管内接头的连接应无过热性变色和松动情况\n\n导线股 间短路\n油中溶解气体分析\n该故障特征是低温过热,油中特征气体增长较快\n过电流试验\nLl倍的过电流会加剧它的过热,油色谱会有明显的\n(¨倍)\n增长\n解体检杏\n打开围屏,检查绕组和引线表面绝缘有无变色、过\n热现象\n分相低电压下的 短路试验\n在接近额定电流下比较短路损耗,区别故障相\ns\n油道\n油中溶解气体分析\n该故障特征是低温过热逐渐向中温至高温过热演\n变,且油中CO.CO2含量增长较快\n油中糠醛测试\n可确定是否存在固体绝缘部位局部过热。若测定的\n堵塞\n值有明显变化,则表明圃体绝缘存在局部过热,加速\n了绝缘老化\n过电流试验\nⅡ倍的过电流会加剧它的过热,油色谱会有明显的\n(¨倍)\n增长,应进一步进油箱或吊罩(心)检查\n乃\n\nDL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或都位\n判断与措施\n\n油道 堵塞\n净油器检查\n检查净油器的滤网有无破损.硅胶有无进入器身。\n硅胶进入绕组内会引起油道堵塞.导致过热.如发生\n应及时清理\n目测\n解开围屏,检查绕组和引线表面有无变色、过热现\n象并进行处理\n油面温度\n油面温度过高,而且可能出现变压器两侧油温差较大\n\n接触 不良\n油中溶解气体分析\n该故障特征是伴有少量H2、c2H2产生和总烃稳步\n增长趋势\n目测\n逐一检查连接端子接触是否良好,有无变色过热现\n象,重点检查无励磁分接开关的操作杆U形拨叉、磁\n屏蔽、电屏蔽、钢压钉等有无变色和过热现象\n\n结构件\n油中溶解气体分析\n该故障具有高温过热特征,总烃增长较快\n绝缘电阻测试\n绝缘电阻不稳定,并有较大的偏差,表明铁心柱内\n或电、 磁屏蔽 等形成 短路环\n的结构件或电、磁屏蔽等形成了短路环\n励磁试验\n在较低的电压下励磁,励磁电流也较大\n目测\na)逐一检查结构件或电、磁屏蔽等有无短路、变\n色过热现象:\nb)逐一检查结构件载电、磁屏蔽等接地是否良好\n\n油泵轴\n油泵运行检查\na)声音、振动是否正常;\nb)工作电流是否平衡、正常:\nc)温度有无明显变化;\n承磨损 或线囤 损坏\nd)逐台停运油泵,观蔡油色谱的变化\n绕组宜流电阻测试\n三相宜流电阻是否平衡\n绕组绝缘电阻测试\n采用soov或1000v绝缘电阻表测量对地绝缘电\n阻应大于IM!】\n\n漏磁回 路的异 物和用 错金属 材料\n过电流试验\n若绕组内部或漏磁回路附绕组或铁心过热,油色谱\n(1.1倍)\n会有明显的增长,需进一步检查\n目测\na)检查可见部位是否有异物;\nb)检查包括磁屏蔽等金属结构件是否存在移位和\n圃定不牢靠现象;\nc)检查金属结构件表面有无过热性的变色现象。\n在较强漏磁区域内,如绕组端部部位若使用了\n磁性材料,会引起过热,也可用磁性材料做鉴\n别检查\nJ6\n\nDL/T 573-202 1\n表6(续)\n序号\n故障 原因\n检查内容或部位\n判断与措施\n\n有载分\n油中溶解气体分析\n属高温过热,并具有高能量放电特征\n油位变化\n有载分接开关储油植中的油位异常变化,有载分接\n接开关 绝缘筒 渗漏\n开关绝缘筒可能存在渗漏现象\n压力试验\n在本体储油柜吸湿器上施加0.035MPa的压力,观\n察分接开关储油柜的油位变化情况,如发生变化,则\n表明已渗漏\n6.5\n放电性异常情况的检查与措施\n放电性异常情况的检查项目与措施见表70\n表7\n放电性异常情况的检查与措施\n序号\n故障 原因\n检查方法或部位\n判断与措施\nl\n油泵内 部放电\n油中溶解气体分析\na)属高能量局部放电,这时产生的主要气体是\nH2和c2H2;\nb)若伴有局部过热特征,则是摩擦引起的高温\n油泵运行检查\n油泵内部存在局部放电,可能是定子绕组的绝缘不\n良引起的放电\n绕组绝缘电阻测试\n采用soov或1000v绝缘电阻表测量对地绝缘电阻\n值,应大于IMQ\n解体检查\na)定子绕组绝缘状态,在铁心、绕组表面上有无\n放电痕迹;\nb)轴承磨损惰况,或转子和定子之问是否有金属\n异物引起的商温磨擦\n\n悬浮杂 质放电\n油中含气量测试\n属低能量局部放电,时有时无,这时产生的主要气\n体是H2和C耻\n油颗粒度测试\n油颗粒度较大或较多,并含有金属成分\n\n悬浮电 位放电\n油中溶解气体分析\n具有低能量放电特征\n目测\na)所有等电位的连接是否良好;\nb)逐一检查结构件或电、磁屏蔽等有无短路、变\n色、过热现象\n/7\n\nDL/T 573-￣202 1\n表7(续)\n序号\n故障 原因\n检查方法或部位\n判断与措施\n\n悬浮电 局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n位放电\n部位及可能产生的原因\n\n油流 带电\n油中溶解气体分析\n油色谱特征气体增长\n油中带电度测试\n测量油中带电度,如超出规定值,内部可能存在油\n流带电、放电现象\n泄漏电流或 静电感应电压测量\n开启油泵,测量中性点的静电感应电压或泄漏电流,\n如长时间不稳定或稳定值超出规定值,则表明可能发\n生了油流带电现象\n\n有载分 接开关 油中溶解气体分析\n油中溶解气体分析属高能量放电,并有局部过热\n绝缘筒 渗漏\n特征\n\n导电回 油中金属微量测试\n测试结果若金属铜含量较大,表明导电回路存在放\n路接触 不良及 其分流\n电现象\n油中溶解气体分析\n油中溶解气体分析属低能量火花放电.并有局部过\n热特征,这时伴随少量c2H2产生\n\n不稳 油中溶解气体分析\n属低能垦火花放电,并有局都过热特征,这时伴随\n定的铁 心多点 接地\n少量耻和C2H2产生\n运行中测量铁心接\n接地电流时大时小,可采取加限流电阻办法限制,\n地电流\n或适时按上述办法停电处理\n\n金属尖 端放电\n油中溶解气体分析\n油色谱中特征气体增长\n油中金属微量测试\na)若铁含量较商,表明铁心或结构件放电;\nb)若铜含量较高,表明绕组或引线放电\n局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n部位及可能产生的原因\n目测\n重点检查铁心和金属尖角有无放电痕迹\n\n气泡 放电\n油中溶解气体分析\n具有低能量局部放电,产生主要气体是耽和c耻\n目测和气样分析\n检查气体继电器内的气体,取气样分析,如主要是\n02和N2,表明是气泡放电\n/♂\n\nDL/T 573-202 1\n表7(续)\n序号\n故障 原因\n检查方法或部位\n判断与措施\n\n气泡\n油中含气量测试\na)如油中含气垦过大,并有增长的趋势,应重点\n检查储油柜、油箱、油泵和在线油色谱装置等\n是否有渗漏;\nb)油中含气量接近饱和值时,环境温度或负荷变\n放电\n化较大后,会在油中产生气泡\n残气检查\na)检查各放气塞是否有剩余气体放出;\nb)在储油柜上抽微寞空,检查其气体继电器内是\n否有气泡通过\n\n绕组或\n油中溶解气体分析\na)具有高能量电弧放电特征,主要气体是H2和\nc2H2.\nb)涉及圃体绝缘材科,会产生CO和cO2气体\n绝缘电阻测试\n如内部存在对地树枝状的放电,绝缘电阻会有下降\n的可能,故检测绝缘电阻,可判断放电的程度\n局部放电量测试\n可结合局放定位进行局部放电量测试,以查明放电\n引线绝 缘击穿\n部位及可能产生的原因\n油中金属微量测试\n测试结果若存在金属铜含量较大,表明绕组已烧损\n目测\na)观测气体继电器内的气体,并取气样色谱分析,\n这时主要气体是H2和c2H2;\nb)结合吊罩(心)或进油箱内部,重点检查绝缘\n件表面和分接开关触头闸有无放电痕迹,如有\n应查明原因,并予以更拱处理\nll\n油箱磁 屏蔽接 地不良\n油中溶解气体分析\n以c她为主,且通常伴有c2耻、c耻等\n目测\n磁屏蔽松动或有放电形成的游离碳\n测量绝缘电阻\n打开所有磁屏蔽接地点,对磁屏蔽进行绝缘电阻\n测量\n6.6\n绕组变形情况的检查与措施\n当绕组出现变形,如发现电抗或阻抗变化明显、频响特性异\n常、绕组之间或对地电容量变化明显等情况时,其故障原因主要\n有如下两点:\na)运输中受到冲击;\nJ9\n\nDL/T 573-202 1\nb)短路电流冲击。\n绕组变形异常情况检查与措施见表80\n表8\n绕组变形异常情况检查与措施\n序号 检查方法或部位\n判断与处理措施\n\n低电压阻抗测试\n测试结果与历史值、出厂值或铭牌值作比较,如有较大帽度的变\n化(纵比超过DL什1093的规定),表明绕组有变形的迹象\n\n频响特性试验\n测试结果与历史作比较,与相间相互比较\n\n各绕组介质损 耗因数和电容 量测试\n测试结果与历史作比较,若有明显的变化,则说明绕组有变形的\n迹象\n\n短路损耗测试\n如测试结果的杂散损耗比出厂值有明显的增长,表明绕组有变形\n的迹象\n\n油中溶解 气体色谱分析\n测试结果异常,表明绕组可能有烧损现象\n\n绕组检查\na)外观检查(包括内绕组)。检查垫块是否整齐,有无移位、\n跌落现象;检查压板是否有移位、开裂、损坏现象;检查绝\n缘纸筒是否有窜动、移位的痕迹,如有表明绕组有松动或变\n形的现象,应按制造厂工艺要求予以重新紧固处理并进行有\n关试验。\nb)用手锤敲打压板检查相应位置的垫块,听其声音判断垫块的\n紧实度。\nc)检查绝缘油及各部位有无炭粒、炭化的绝缘材料碎片和金属\n粒子。若有表明变压器已烧毁,应更换处理。\nd)在适当的位置可以用内窥镜对内绕组进行检查\n6.7\n分接开关的检查\n分接开关的检查按DL什574的有关规定执行0\n\n检修策略和项目\n7.1检修策略\n7工1现场大修\n运行中的变压器,宜采用周期性检修和状态检修相结合的检\n\nDL/T 573-202 1\n修策略,变压器检修项目应根据运行情况和状态评价结果进行动\n态调整。也可采取以下方式:\na)运行中的变压器承受出口短路后,经综合诊断分析,可\n考虑大修o\nb)箱沿焊接的变压器或制造厂另有规定者,若经过试验与\n检查并结合运行情况,判定有内部故障或本体严重渗漏\n油时,可进行大修o\nc)发现变压器出现异常状况或经试验判明有内部故障时,\n应进行大修o\nd)设计或制造中存在共性缺陷的变压器可进行针对性大修o\ne)发电企业的变压器检修应满足DL/T838的相关要求,应\n根据状态监测及评估结果,并充分考虑机组的检修周期、\n停电检修等级和检修停用时间,进行变压器大修o\nf)变压器大修周期一般应在10年以上,不超过20年0\n7工2\n返厂大修\n运行中的变压器满足下列条件之一或同时满足多项条件时,\n宜进行返厂大修:\na)变压器遭受出口或近区短路后,进行绕组变形判别试验,\n与该变压器出厂试验值(或上一次检修试验数据)不符,\n存在较大偏差;\nb)本体油中的气体含量超出DL什722规定的注意值,总烃\n或乙炔气体的增长(产气率)超过DL什722规定的2倍,\n且现场不具备检修条件;\nc)变压器现场吊心检查,发现绕组围屏、绝缘垫块、引线\n等出现异常,或油箱内部发现明显来自绕组导线的铜珠、\n绝缘纸屑等异物,现场无法修复:\nd)存在绕组抗短路能力严重不足、产品设计缺陷造成内部\n过热故障并导致绝缘过度老化等,评估其故障可给电网\n2/\n\nDL/T 573一-202 1\n运行安全造成影响的变压器,应将变压器返厂大修或做\n翻新改造处置;\ne)运行20年以上的变压器,基于绝缘油的糠醛、酸值、介\n损、界面张力、游离碳等性能检测,或直接进行绝缘材\n料取样进行聚合度、固体材料含水率等检测,可结合变\n压器历史运行工况及油色谱数据,对已确认绝缘过度老\n化的变压器制定返厂大修的计划;\nf)变压器现场局部放电检测结果超标,且局放定位后发现\n故障点无法在现场处置的变压器;\ng)铁心、夹件或对地电流超过运行标准、现场安装限流电\n阻后仍无法减轻或消除故障现象的变压器,现场吊心未\n能查到故障点或故障点现场无法修复,且评估故障部位\n已影响到变压器运行安全时,宜返厂大修;\nh)对于冷却方式改造(例如:将原强迫油循环或强迫导向\n油循环的冷却方式改造为自然油循环变压器)的变压器,\n可基于原变压器的设计信息、运行工况及缺陷、预期改\n造后变压器的使用寿命以及可承担过负荷能力等因素,\n综合评估后选择现场维修或返厂大修;\ni)变压器当前的损耗、噪声、温升等参数或额定容量、额\n定电压及联结组别、本体结构等已不满足现行国家标准、\n环保法规或使用工况要求时,可选择返厂大修;\nj)现场突发恶性事故、已导致绕组烧毁的变压器;\nk)变压器发生事故(故障)或存在缺陷,在现场难以处理\n时,可运到工厂进行的故障排查、原因分析、修复、例\n行试验等工作0\n7.2\n检修项目\n7.2.1大修项目:\na)检修绕组、引线装置;\n\nDL/T 573-202 1\nb)检修铁心、铁心紧圃件(穿心螺杆、夹件、拉带、绑带\n等)、压钉、压板及接地片;\nc)检修油箱、磁(电)屏蔽及升高座,检修套管;\nd)检修冷却系统,包括冷却器、油泵、油流继电器、水泵、\n压差继电器、风扇、阀门及管道、操作控制箱及端子箱\n的检修和试验等;\ne)检修及校验安全保护装置,包括压力释放装置、气体继\n电器、速动油压继电器、控流阀等;\nf)检修油保护装置,包括储油柜、吸湿器、净油器等;\ng)校验测温装置,包括压力式温度计、温度控制器(绕组\n温度计)、棒形温度计等;\nh)检修及试验操作控制箱;\ni)检修无励磁分接开关或有载分接开关;\nj)检修全部阀门和放气塞;\nk)更换全部密封胶垫;\nl)必要时对器身绝缘进行干燥处理;\nm)处理变压器油;\nn)清扫油箱并喷涂油漆;\no)检查接地系统‥\np)大修试验和试运行0\n7.2.2\n小修项目‥\na)处理已发现的缺陷:\nb)检修储油柜,放出储油柜积污器中的污油;\nc)检修油位计,包括调整油位;\nd)检修冷却油泵、风扇,必要时清洗冷却器管束;\ne)检修安全保护装置;\nf)检修油保护装置(净油器、吸湿器);\ng)检修测温装置;\nh)检修调压装置、测量装置及控制箱,并进行调试;\n\nDL/T 573-2021\ni)检修全部阀门和放气塞,检查全部密封状态,处理渗\n漏油;\nj)清扫套管和检查导电接头(包括套管将军帽);\nk)检查接地系统;\nl)清扫油箱和附件,必要时进行补漆;\nm)按有关标准规定进行测量和试验0\n\n检修前的准备工作\n8.1确定检修项目\n8士1根据变压器故障情况,确定检修的项目,若有渗、漏油部\n位应作出标记0\n8士2\n进行大修前的试验,确定是否调整检修项目0\n8.2\n资料查阅、文件准备\n8.2.1查阅档案和变压器的状态评价资料,\na)运行中所发现的缺陷、异常、事故情况及出口短路次数\n和具体情况;\nb)负载、温度和主要组/部件的运行情况;\nc)历次缺陷处理记录;\nd)上次小修、大修总结报告和技术档案:\ne)历次试验记录(包括油的化验和色谱分析),了解绝缘\n状况; -\nf)大负荷下的红外测温试验情况0\n8.2.2\n编制作业指导书(施工方案),主要内容如下:\na)检修项目及进度表‥\nb)人员组织及分工;\nc)特殊检修项目的施工方案;\nd)确保施工安全、质量的技术措施和现场防火措施;\n2‘\n\nDL/T 573-202 1\ni)起吊或落回钟罩(器身)时,应使高/低压侧引线、分接\n开关支架与箱壁间保持一定的间隙,防止碰伤器身,\nj)当钟罩(器身)因受条件限制,起吊后不能移动而需\n在空中停留时,应采取支撑等防止坠落的有效安全\n措施;\nk)吊装套管时,其倾斜度应与套管升高座的倾斜度基本一\n致,并用缆绳绑扎好,防止倾倒损坏瓷件;\nl)采用汽车吊起重时,应检查支撑稳定性,注意起重臂伸\n张的角度、回转范围与邻近带电设备的安全距离,并设\n专人监护0\n9.3.2\n搬运工作的注意事项,\na)了解道路及沿途路基、桥梁、涵洞、地道等的结构及承\n重载荷情况,必要时予以加固。通过重要的铁路道口时,\n应事先与当地铁路部门取得联系o\nb)了解沿途架空电力线路、通信线路和其他障碍物的高度,\n排除空中障碍,确保安全通过o\nc)变压器在厂(所)内搬运或较长距离搬运时‥\n1)应绑扎固定牢固,防止冲击、振动、倾斜,避免发\n生碰撞或损坏;\n2)搬运倾斜角在长轴方向上应不大于15゜,在短轴方向\n上应不大于10°;\n3)如用专用托板(木排)牵引搬运时,牵引速度应不\n大于100m仇;\n4)如用变压器主体滚轮搬运时,牵引速度应不大于\n200m他(或按制造厂说明书的规定)o\nd)使用千斤顶升(降)变压器,应顶在油箱指定部位,以\n防变形;千斤顶应垂直放置;在千斤顶的顶部与油箱接\n触处应垫木板防滑o\ne)在使用千斤顶升(降)变压器时,应随升(降)加减所\n\nDL/T 573-2021\n垫木方或木板,防止千斤顶失灵突然降落倾倒;如在变\n压器两侧使用千斤顶时,不得两侧同时升(降),应分别\n轮流工作,注意变压器两侧高度差的变化以防止变压\n器倾斜:荷重下的千斤顶不得长期负重,并应自始至终\n有专人照料o\nf)当利用滚杠搬运变压器时,牵引的着力点应放在变压\n器的重心以下,变压器底部应放置专用托板。为增加\n搬运时的稳固性,专用托板的长度应超过变压器的长\n度,两端应制成楔形,以便于放置滚杠。搬运大型变\n压器时,专用托板的下部应加设钢带保护,以增强其\n坚圃性o\ng)采用专用托板、滚杠进行搬运或装卸变压器时,通道应\n填平,枕木应交错放置。为便于滚杠的滚动,枕木的搭\n接处应沿变压器的前进方向,由一个接头稍高的枕木过\n渡到稍低的枕木上。变压器拐弯时,应利用滚杠调整角\n度,防止滚杠弹出伤人o\nh)为保持枕木铺设平整,枕木的底部可适当加垫厚薄不同\n的木板o\ni)当采用滑轮组牵引变压器时,工作人员应站在适当位置,\n防止钢丝绳松扣或拉断伤人o\nj)变压器在搬运和装卸前,应核对高、低压侧方向,保持\n安装就位时方向一致o\nk)变压器搬运动前应安装三维振动记录仪,并调试好;搬\n运中应保持连续记录,就位后检查并记录振动数据,不\n应超过制造厂的相关规定o\nl)充干燥气体搬运的变压器,应装有压力监视表计和补气\n瓶,变压器在搬运途中应始终保持正压,气体压力应保\n持0.01 MPa-0.03 MPa,露点应在一40 ℃以下,并派专\n人监护押运0\n2♂\n\nDL/T 573-202 1\n\n组/部件检修工艺质量要求\n10.1套管及升高座\n10.1」\n纯瓷套管\n纯瓷套管的检修要求见表90\n表9\n纯瓷套管的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n瓷套本体\n拆卸\n套管拆卸前应先将其外部和内部的端子连接排\n(线)全部脱开,依次对角松动安装法兰螺栓,轻轻\n摇动套管.防止法兰受力不均损坏瓷套,待密封垫脱\n开后整体取下套管\n\n外表面\n完整性、\n应清洁,无放电痕迹、无裂纹、无破损、无渗漏\n清洁度\n现象\n\n导电杆和连 接件\n完整性、 过热\na)应完整无损,无放电、无油垢、无过热、无烧\n损痕迹,紧固螺栓或螺母有防止松动的措施;\nb)拆导电杆和法兰螺栓时,应防止导电杆摇晃损\n坏瓷套,拆下的螺栓应进行清洗,丝扣损坏的\n应进行更换或修整,螺栓和垫圈不可丢失\n\n绝缘筒或带 绝缘覆盖层 的导电杆\n放电痕迹、干\n取出绝缘筒(包括带绝缘覆盖层的导电杆),擦除\n油垢,检查应完整,无放电、无污垢和损坏,并处于\n燥状态\n干燥状态。绝缘筒及在导电杆表面的覆盖层应妥善保\n管,防止受潮和损坏(必要时应干燥)\n\n瓷套和\n组装\na)瓷套内外部应清洁,无油垢,用白布擦拭;在\n套管外侧根部根据情况均匀喷涂半导体漆。\nb)有条件时,应将拆下的瓷套和绝缘件送入干燥\n室进行轻度干燥,干燥温度70℃一80℃,时\n问不少于4山升温速度不超过10℃仙.防止\n导电杆\n瓷套发生裂纹。\nc)重新组装时更换新胶垫,位置要放正,胶垫压\n缩均匀,密封良好。注意绝缘筒与导电杆相互\n之间的位置,中间应有圃定圈防止窜动,导电\n杆应处于瓷套的中心位置\n\n放气塞\n放气功能、\n放气通道畅通、无阻塞,更换放气塞密封圈并确保\n密封性能\n密封圈入槽\n\nDL/T 573-202 1\n表9(续)\n序号\n部位\n检修内容\n工艺质量要求\n\n密封面\n平面乎整度\na)瓷密封面平整无裂痕或损伤,清洁无涂料;\nb)有金属安装法兰的密封面平整无裂痕或损伤'\n金属法兰和瓷套结合部的填料或胶合荆无开\n裂、无脱落、无渗漏油现象\n\n套管整体\n复装\na)复装前应确认套管未受潮,如受潮应干燥处理,\n更换密封垫。\nb)穿缆式套管应先用斜纹布辅缚住导电杆,将斜\n纹布带穿过套管作为引导,将套管徐徐放入安\n装位置的同时拉紧斜纹布带将导电杆拉出套管\n顶端,再依次对角拧紧安装法兰螺栓,便密封\n垫均匀压缩l/3(胶棒压缩l/2)。确认导电杆到\n位后在拧紧固定密封垫圈螺母的同时应注意套\n管顶端密封垫的压缩量,防止渗漏油或损坏瓷\n套。\nc)导杆式套管先找准其内部软连接的对应安装角\n度,再按照b)款拧紧,再调整套管外端子的\n方向,以适应和外接线排的连接,最后将套管\n外端子紧固\n10上2\n油纸电容型套管\n油纸电容型套管的检修要求见表100\n表10\n油纸电容型套管的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n套管本体\n拆卸\na)穿缆式:\nl)应先拆除套管顶部端子和外部连线的连\n接,再拆开套管顶部将军帽,脱开内引线\n头,用专用带环螺栓拧在引线头上,并拴\n好合适的吊绳。\n2)套管拆卸时,应依次对角松动安装法兰螺\n栓,在全部松开法兰螺栓之前,应用吊车\n和可以调整套管倾斜角度的吊索具吊住套管\n(不受力),调整吊车和吊索保持套管的安装\n角度并微微受力以后方可松开法兰螺栓゜\n3)拆除法兰螺栓,先轻轻晃动,使法兰与密\n封胶垫闸产生缝隙后,再调整起吊角度与\n套管安装角度一致后方可吊起套管。同时\n\nDL/T 573-202 1\n表10(续)\n序号\n部位\n检修内容\n工艺质量要求\nl\n套管本体\n拆卸\n便用牵引绳徐徐落下引线头,继续沿着\n套管的安装轴线方向吊出套管并防止碰撞\n损坏。\n4)拆下的套管应垂宜放置于专用的作业架\n上,中都法兰与作业架用螺栓固定3个或\n4个点,使之连成整体避免倾倒。\nb)导杆式套管、拉杆式套管应先拆除下部与引线\n的连接,再进行吊装\n\n外表面\n完整性、 清洁度\n应清洁,无放电、无裂纹、无破损、无渗漏现象\n\n连接端子\n完整性、\n连接瑞子应完整无损,无放电、无过热、无烧损痕\n放电痕迹\n迹。如有损伤或放电痕迹应清理,有明显损坏应更换\n\n油位\n是否正常\n油位应正常。若需补油,应实施宾空注油,避免混\n入空气使套管绝缘性能降低。应采用原型号的合格油\n进行添加\ns\n末屏端子\n连接可靠性、\na)接地应可靠,绝缘应良好,无放电、无损坏、\n无渗漏现象;\nb)通过外引接地的结构应避免松开末屏引出端\n子的紧固螺母打开接地片,防止端部转动造成\n损坏;\n放电痕迹、\nc)弹簧式结构应注意检查内部弹簧是否复位灵\n渗漏油\n活,防止接地不良;\nd)通过压盖弹片式结构应注患检查弹片弹力,避\n免弹力不足;\ne)压盖式结构应避免螺杆转动,造成未屏内部连\n接松动损坏\n\n下尾端均压罩\n固定情况\n位置应准确,圃定可靠,应用合适的工具测试拧紧\n程度\n\n油色谐\n判断是否存\n在必要时进行,要求密封采油样,如采用注射器取\n在内部缺陷 油样等\n\n套管整体\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)先将穿缆引线的引导绳及专用带环螺栓穿入套\n管的引线导管内;\nc)安装有倾斜度的套管应使用可以调整套管倾斜\n角度的吊索具,起吊套管后应调整套管倾斜度\n和安装角度一致,并保证油位计的朝向正确;\n3/\n\nDL/T 573-2021\n表10 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n套管整体\n复装\nd)起吊高度到位以后将引导绳的专用螺栓拧紧在\n引线头上并穿入套管的导管,收紧引导绳拉宜\n引线(确认引线外包绝缘完好),然后逐渐放松\n并调整吊钩使套管沿安装轴线徐徐落下的同时\n应防止套管碰撞损坏,并拉紧引导绳防止引线\n打绕,套管落到安装位置时引线头应同时拉出\n到安装位宜,否则应重新吊装(应打开人孔,\n确认应力锥进入均压罩);\ne)依次按照表9第8条b)款要求拧紧螺栓;\nf)在安装套管顶部内引线头时应使用足够力矩的\n扳手锁紧将军帽,更换将军帽的密封垫;\ng)如更换新套管,运输和安装过程中套管上端都\n应该避兔低于套管的其他部位,以防止气体侵\n入电容芯棒;\nh)电容套管试验见有关规定;\ni)复装拉杆式套管时,拉杆连接处,应按套管安\n装使用说明书打防松胶\n10士3\n升高座(套管型电流互感器)\n升高座(套管型电流互感器)的检修要求见表Ⅱ。\n表¨\n升高座(套管型电流互感器)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n升高座\n拆卸\na)应先将外部的二次连接线全部脱开,采用与油\n纸电容型套管同样的拆卸方法和工具(拆除安\n装有倾斜度的升高座,应便用可以调整升高座\n倾斜角度的吊索具,调整起吊角度与升高座安\n装角度一致后方可吊起):\nb)拆下后应注油或充干燥气体密封保存\n\n引出线\n标志正确\n引出线的标志应与铭牌相符\n\n线圈\n检查\n线圈圃定无松动,表面无损伤\n\n连接端子\n完整性、\n连接端子上的螺栓止动帽和垫圈应齐全;无放电烧\n放电痕迹 损痕迹。补齐或更换损坏的连接端子\n\n密封\n渗漏\n更换引出线接线端子和端子板的密封胶垫,胶垫\n更换后不应有渗漏,试漏标准:0.06MPa、30mh无\n渗漏\n\nDL/T 573-202 1\n表¨ (续)\n序号\n部位\n检修内容\n工艺质量要求\n6 l !试验\n绝缘电阻\n采用soov或1000v绝缘电阻表测量绝缘电阻,\n其值应大于IMQ\n变比、极性和 伏安特性试 验(必要时)\n用互感器特性测试仪测量的结果应与铭牌(出厂\n值)相符\n宜流电阻\n用电桥测量的结果应与出厂值相符\n\n升高座\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)采用拆卸的工具和拆卸的逆顺序进行安装,对\n安装有倾斜的及有导气连管的应先将其全部连\n接到位以后统一紧固,防止连接法兰偏斜或密\n封垫偏移和压缩不均匀,紧固固定螺栓应依次\n按照表9第8条b)款要求拧紧螺栓;\nc)连接二次接线时检查原连接电缆应完好,否则\n进行更换;\nd)调试应在二次端子箱内进行,不用的互感器二\n次绕组应可靠短接后接地\n10.2\n储油柜及油保护装置\n10.2.1胶囊式储油柜\n胶囊式储油柜的检修要求见表120\n表12\n胶囊式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\na)应先打开油位计接线盒将信号连接线脱开,放\n尽剩油后拆卸所有连接管道,保留并关闭连通\n气体继电器的蝶阀,关闭的蝶阀用封头板密封;\nb)用昂车和吊具吊住储油柜,拆除储油柜固定螺\n栓,吊下储油柜\n\n外部\n清洁度、锈蚀\na)外表面应清洁、无锈蚀;\nb)清洗油污,清除锈蚀后重新进行防腐处理\n\nDL/T 573-202 1\n表12 (续)\n序号\n都位\n检修内容\n工艺质量要求\n\n内部\n清洁度、\na)放出储油柜内的存油,打开储油柜的端盖,取出\n胶囊,清扫储油柜。储油柜内部应清洁,无锈蚀\n和水分;\n水、锈蚀\nb)气体继电器联管应仲入储油柜,一般仲入部分高\n出底面20m-50mm;\n゜)排除集污盒内污油\n\n管式油位计\n显示是 否准确\na)排净小胶囊内的空气,检查玻璃管、小胶\n囊、红\n色浮标是否完好。温度油位标示线指示清晰并符\n合图1规定;\n十40℃ 十20℃ -30℃ 0\nヽ\n管比\n\\\nt\n/三\nt l′l `′` ゜\n一/人゜\nl九(〕.3d一一J\n图1储油柜油位指示线示意图\nb)在储油柜注油和调整油位过程中用透明连`\n对,确保无假油位现象\ns\n管道\n清洁、畅通\na)管道表面应清清,管道内应畅通、无杂质、无锈\n蚀和水分;\nb)更换接口密封垫,保证接口密封和呼吸畅通;\nc)若变压器有安全气道则应和储油柜间互相连通\n\n胶囊\n密封性能\na)胶宪应无老化开裂现象,密封性能良好.可进行\n气压试验,压力为0.03MPa,检查应无渗漏;\nb)用白布擦净胶囊,从端部将胶囊放入储油柜,将\n胶囊挂在挂钩上,连接好引出口,应保证胶囊悬\n挂在储油柜内。胶囊内外洁净,防止胶囊堵塞各\n联管口,气体继电器联管口应加焊挡罩\n\n整体密封\n无渗漏\na)更换所有密封胶垫,复装端盖、管道;\nb)清理和检查积污盒、塞子等零部件。整体密封良\n好无渗漏,应耐受油压0.03MPa、24h无渗漏\n\nDL/T 573-202 1\n表12(续)\n序号\n都位\n检修内容\n工艺质量要求\n\n储油柜整体\n复装\n应更换所有连接管道的法兰密封垫,保持连接法兰的\n平行和同心,密封垫压缩量为1/3(胶棒压缩l/2),确\n保接口密封和畅通,储油柜本体和各管道固定牢固\n调试\na)管式油位计复装时应先在玻璃管内放入红球浮\n标,连接好小胶襄和玻璃管,将玻璃管连通小胶\n囊注满合格的绝缘油,观察无渗漏后将油放出,\n注入3倍一4借玻璃管容积的合格绝缘油,排尽\n小胶囊中的气体即可。\nb)指针式油位计见本文件第10.s.1条指针式油位计\n的检修。\nc)胶囊密封式储油柜注油时没有将储油柜抽真空\n的,应打开顶都放气塞,直至冒油立即旋紧放气\n塞,再调整油位。如放气塞不能冒油则应将储油\n柜重新抽其空(储油柜抽真空应是胶囊内外同时\n抽,最终胶囊内破真空而胶囊外不能破真空),以\n防止出现假油位\n注:对于有载\n分接开关的储、 油柜,其检修工艺和质量标准参照执行。\n10.2.2\n隔膜式储油柜\n隔膜式储油柜的检修要求见表130\n表13\n隔膜式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n储油柜整体\n拆卸\na)应先打开油位计接线盒将信号连接线脱开,\n放尽剩油后拆卸所有连接管道,保留并关闭\n连通气体继电器的蝶阀,关闭的蝶阀用封头\n板密封;\nb)用昂车和吊具吊住储油柜,拆除储油柜圃定螺\n栓,吊下储油柜\n\n外部\n清洁度、锈蚀\na)外表面应清洁、无锈蚀;\nb)清洗油污,清除锈蚀后应重新防腐处理\n\n内部\n清洁度、 水、锈蚀\na)放出储油柜内的存油,拆下指针式油位计连杆,\n卸下指针式油位计。指针式油位计检修见本文\n件第10.5.1条指针式油位计的检修;\nb)分解中节法兰螺栓,卸下储油柜上节油箱,取\n出隔膜;\n3J\n\nDL/T 573-202 1\n表13 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n内部\n清洁度、 水、锈蚀\nc)清扫上下节油箱内部。检查内壁应清洁,无毛\n刺、无锈蚀和水分。内壁绝缘漆涂层完好.如\n有损坏和锈蚀应清理和防腐处理\n\n管遭\n清涪、畅通\na)表面应清洁,管道内应畅通、无杂质、无锈蚀\n和水分。更换接口密封垫,保证接口密封和呼\n吸畅通;\nb)若变压器有安全气道则应和储油柜间互相连通\ns\n隔膜组装\n完整性\na)隔膜无老化开裂、损环现象,滞洁、双重密封\n性能良好;\nb)重新组装时按解体相反顺序进行组装,更换所\n有密封胶垫,防止进入杂质。在无油时验证指\n针式油位计的措示应准确\n\n组装\n完整性、 密封性能\n重新组装时按解体相反顺序进行组装,更换所有密\n封胶垫,防止进入杂质。在无油时验证指针式油位计\n的指示应准确\n密封\n密封良好无渗漏。充油(气)进行密封试验,压\n力0.03MPa,时间24h\n\n储油柜整体\n复装\n应更换所有连接管道的法兰密封垫,保持连接法兰\n的平行和同心,密封垫压缩量按照表12第8条复装\n要求,确保接口密封和畅通,储油柜本体和各管道固\n定牢固\n调试\na)隔膜式储油柜注油后应先用手提起放气塞,然\n后将塞拔出,缓慢将放气塞放下,必要时可以\n反复缓慢提起放下,待排尽气体后塞紧放气塞;\nb)指针式油位计见本文件第10.s.1条指针式油位\n计的检修\n10.2.3\n金属波纹式储油柜\n金属波纹式储油柜的检修要求见表140\n表14\n金属波纹式储油柜的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\na)放尽剩油后拆卸所有连接管道,保留并关闭\n连通气体继电器的蝶阀,关闭的蝶阀用封头板\n密封;\n\nDL/T 573-202 1\n表14 (续)\n序号\n部位\n检修内容\n工艺质量要求\nl\n储油柜整体\n拆卸\nb)用吊车和吊具吊住储油柜,拆除储油柜固定螺\n栓,吊下储油柜\n\n外罩表面\n清洁度、锈蚀\n除锈,清扫,刷漆。检查应清洁、无锈蚀\n\n油位\n指示是否\n通过观蔡金属隔膜膨胀情况,调整油位指示与之对\n准确\n应,确保指示清晰正确,无假油位现象\n\n管道\n清洁、畅通\n应清洁,管道内应畅通、无杂质、无锈蚀和水分。\n更换接口密封垫,保证接口密封和呼吸畅通\n\n滑槽\n检查灵活性\n清理滑槽,使其伸缩移动灵活,无卡涩现象\n\n金属波纹节 (管)\n完整性、 密封性能\n金属波纹节(管)应为不锈钢.无裂缝、无损坏现\n象,清洁、密封性能良好。在限定体积时耐受油压\n0.03MPa、24h应无渗漏\n\n储油柜整体\n复装\n应更换所有遥接管道的法兰密封垫,保持连接法兰\n的平行和同心,密封垫压缩量按照表12第8条复装\n要求,确保接口密封和畅通,储油柜本体和各管道圃\n定牢圃\n调试\na)打开放气塞.待排尽气体后关闭放气塞;\nb)对照油位指示和温度调整油量\n10.2.4\n吸湿器\n吸湿器的检修要求见表150\n表15\n吸湿器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n吸湿器\n拆卸\n将吸湿器从变压器上卸下,保持吸湿器完好,倒出\n内部吸附剂\n\n各部件\n玻璃罩\n清扫并检查玻璃罩应清洁完好\n吸附剂\na)吸附剂宜采用变色硅胶,应经干燥,颗粒大\n于3皿皿,颜色变化明显即表示失效,可置入\n烘箱干燥。干燥温度从120℃升至160℃,时\n间sh,还原颜色后可再用。\nb)吸附剂不应碎裂、粉化。把干燥的吸附剂经筛\n选后装入吸湿器内,并在顶盖下面留出l/S一\nl/6高度的空隙\n\nDL/T 573-202 1\n表15 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n各部件\n油杯\n清扫并检查玻璃油杯应清洁完好,油位标志鲜明\n密封\n更换视筒或视窗的密封胶垫,应无渗漏\n\n吸湿器\n复装\na)更换密封垫,密封垫压缩量按照表12第8条复\n装要求,吸湿器应安装牢固,不因变压器的运\n行振动而抖动或摇晃;\nb)将油杯清洗干净.注入干净变压器油,加油至\n正常油位线,并将油杯拧紧(新装吸湿器,应\n将内口密封垫拆除),应观察到油杯冒气泡;\nc)为便于观察到呼吸气泡,建议采用透明的玻璃\n油杯\n10.2.5\n净油器\n变压器油的介损、酸价和pH值测试结果合格可以不进行检\n修。净油器的检修要求见表160\n表16\n净油器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n净油器\n拆卸\na)关闭净油器进、出口的蝶阀,应严密不漏油;\nb)准备适当容器.防止变压器油溅出.打开净油\n器底部的放油阀(同时可打开上部的放气塞,\n控制排油速度),放尽变压器油再拆下净油器;\nc)关闭的蝶阀用封头板密封\n\n吸附剂\n干燥、清理\na)拆下净油器的上盖板和下底板,倒出原有吸附\n剂,用合格的变压器油将净油器内部和联管清\n洗干净;\nb)更换的新吸附剂应预先干燥并筛去粉末,检修\n时间不宜超过Ih:\nc)吸附剂的质量占变压器总油量的l%左右或装\n至距离净油器顶面50mm左右\n\n滤网\n堵塞、损坏\na)清洗和检查滤网应无堵塞和损坏现象。进油\n口的滤网应装在挡板的外侧.出油日的滤网\n应装在挡板内侧,以防滤网破损和吸附剂进入\n油箱。\nb)更换密封垫,装复下底板和上盖板\n\nDL/T 573-202 1\n表16 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n净油器\n复装\na)先检查蝶阀和密封面应平整无划痕,无漆膜,\n无锈蚀,更换密封垫。按照原位装好净油器.密\n封垫压缩量按照表12第8条复装要求。\nb)先打开净油器下部阀门,使油徐徐进入净油器,\n同时打开上部放气塞排气,应至冒油再拧紧放\n气塞。要充分浸油、多次排气。\n゜)然后打开净油器上部阀门,确认上、下阀门均\n在″开”位置。运行中观察应无渗漏油\n10.3\n分接开关\n分接开关的检修要求按DL什574的有关规定执行0\n10.4\n冷却装置\n10.4.1散热器\n散热器的检修要求见表170\n表17\n散热器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\n\n散热器\n拆卸\na)先将蝶阀关闭,打开排油塞和放气塞排尽剩油;\nb)用吊车吊住散热器,再松开蝶阀靠散热器侧螺\n母,收紧吊钩将散热器平移并卸下;\nc)将散热器翻转平放于专门存放区域进行检修。\n如不立即检修应注油或充干燥气体密封存放\n\n内外表面\n焊缝质量\na)应采用气焊或电焊,无渗漏点,片式散热器边\n缘不允许有开裂;\nb)对渗漏点进行补焊处理时要求焊点准确,焊接\n牢圃,不得将焊渣掉入散热器内\n清洁度\na)对带法兰盖板的上、下油室应打开法兰盖板,\n清除油室内的杂质、油垢。检查上、下油室内\n表面应洁净,无锈蚀,漆膜完整;\nb)清扫外表面,应无锈蚀、无油垢,漆膜完整或\n镀锌层完好。油垢严重时可用金属洗净剂(去\n\nDL/T 57争一202 1\n表17 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n内外表面\n清洁度\n污剂)清洗,然后用清水冲净晾干,渭洗时管\n接头应可靠密封,防止进水;\nc)应使用合格的变压器油对散热器内部进行循环\n冲洗,散热器进油端略高于出油瑞,出油端的\n吸油管插到底\n\n放气塞、\n透气性、密封\n塞子透气性和密封性应良好,更换密封围时应使密\n抨油塞\n性、密封圈 封圈入槽\n\n密封试验\n渗漏\n用盖板将接头法兰密封,加油压进行试漏,试漏\n标准:\na)片式散热器,正压0.05MPa、时间2h:\nb)管状散热器,正压0工MPa、时间2h\n对可抽真空的散热器,可结合变压器本体进行其空\n密封试验\n\n散热器\n复装 (含风机)\na)先检查密封面应平整无划痕、无漆膜、无锈蚀,\n更换密封垫:\nb)检查蝶阀应完好,安装方向、操作杆位置应统\n一,开闭措示标志应清晰、正确;\nc)安装应用吊车进行,吊装时确保密封面平行和\n同心,密封胶垫放置位置准确,密封垫压缩壁\n按照表12第8条复装要求;\nd)安装好散热器的拉紧钢带(螺杆);\ne)调试时先打开下蝶阀和旋松顶部排气塞,待顶\n部排气塞冒油后旋紧,再打开上蝶阀,最终确\n认上、下蝶阀均处干开启位置;\nf)风机的调试在安装就位圃定后进行,拨动叶轮\n转动灵活,通入380v交流电源,运行smin\n以上。转动方向正确,运转应平稳、灵活,无\n转子扫膛、叶轮碰壳等异声,三相电流基本平\n衡,和其他相同风机的工作电流基本相同;\ng)有总控制箱的应进行温度控制、负荷电流控制\n等功能检查,符合要求,并参照10.6.1条二次\n端子箱的检修\n10.4.2\n油冷却器\n油冷却器的检修要求见表180\n\nDL/T 573一一202 1\n表18\n油冷却器的检修要求\n序号\n都位\n检修内容\n工艺质量要求\nl\n冷却器\n拆卸\na)应先将蝶阀关闭,打开排油塞和放气塞排尽剩\n油;\nb)用吊车吊住冷却器,再松开蝶阀靠冷却器侧螺\n母,收紧吊钩将冷却器平移并卸下;\nc)将冷却器翻转平放于专门存放区域进行检修。\n如不立即检修应注油或充干燥气体密封存放\n\n表面\n清洁度、 锈蚀\na)整体表面漆膜完好、无锈蚀,冷却器管柬间、\n散热片之间应洁净,无堆积灰尘、昆虫、革屑\n等杂物,无锈蚀,无大面积变形;\nb)清扫可用0.1MPa的压缩空气(或水)吹净管\n束同堵塞的灰尘、昆虫、革屑等杂物,若油垢\n和污垢严重,可用散热片专用的洗净剂喷淋冲\n洗干净\n\n冷却管道\n密封、畅通\n打开上、下油室端盖,检查油室内部应滞洁,进行\n冷却器的试漏和内部冲洗。冷却管应无堵塞现象,更\n换密封胶垫\n\n放油塞\n透气性、\n放油塞透气性、密封性应良好,更换密封圈并入槽,\n密封性\n不渗漏\ns\n密封试验\n渗漏\na)充油(气)进行试漏,试漏标准:正压0.25MPa一\n0.275MPa、时闸30皿h,应无渗漏;\nb)管路有渗漏时,可将渗漏管的两端堵塞,但所\n堵塞的管子数量每回路不得超过2根,否则冷\n却器应降容使用\n对可抽其空的油冷却器可结合变压器本体进行其\n空密封试验\n\n冷却器\n复装\na)应先将潜油泵安装在冷却器的下方原位,以保\n持冷却器吊装时两连接法兰面为同一平面,便\n于安装和控制密封垫的压缩量;\nb)检查蝶阀和连管的法兰密封面应平整无划痕、\n无锈蚀、无漆膜,更换密封垫:\nc)连接法兰的密封面应平行和同心,密封垫位置\n准确,压缩量按照表12第8条复装要求;\nd)检查原连接电缆应完好,否则进行更拱;\ne)先打开下蝶阀和旋松顶部排气塞,待顶部排气\n塞冒油后旋紧,再打开上蝶阀,最终确认上、\n下蝶阀均处于开启位置\n4/\n\nDL/T 573-202 1\n表18 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n潜油泵和\n潜油泵和\na)进行冷却器整组调试,潜油泵和风机应接通电\n源线,并试运转。检查转动方向正确,运转平\n稳,无异声,各部密封良好,不渗油,无负压,\n油泵之间和风机之间相互比较,负载电流无明\n显差异,小于铭牌额定电流;\nb)油流继电器的指针偏转到位稳定,微动开关信\n号切换正确稳定。冷却器全部投入时所有油流\n继电器的措针都不能抖(晃)动,否则应处理\n或更换;\nc)负压检查:在冷却管路系统的进油放气塞处,\n安装真空压力表后,开启所有运行油泵,不应\n出现负压;\n冷却器联动\nd)进行冷却器联动试验,在冷却装置控制箱进行\n冷却器\n试验(含负\n操作;\n压测试)\nc)主供、备供电源应互为备用,切除任何一路工\n作电源.另一路工作电源应自动投入:\nf)在冷却器故障状态下备用冷却器应能正确启动;\ng)检查各信号灯指示和动作试验正确对应;\nh)测量绝缘值;\ni)运行保护功能性检查和处理:\nl)保护误动检查:开启所有运行油泵后,不\n应出现气体继电器和压力释放阀的误动:\n2)保护误动检修处理:适当调大气体继电器\n的流速整定值,或压力释放阀的开启压力\n值。若多台油泵同时启动时出现保护误动现\n象.则可采用加设延时继电器逐台启动方式\n10.4.3\n油/水热交换装置(水冷却器)\n油/水热交换装置(水冷却器)的检修要求见表190\n表19\n油/水热交换装置(水冷却器)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n差压继电器\n调试\n拆下并检查差压继电器,消除缺陷,调试合格,必\n要时更换\n\n油/水热交换 装置(水冷 却器)\n拆卸\na)关闭进出水阀.放出存水,再关闭进出油阀.\n放出本体油。排尽残油、残水:\nb)拆除水、油连管,拆上益,松开本体和水室间\n的连接螺栓,卸下油/水热交换器\n‘2\n\nDL/T 573-202 1\n表19(续)\n序号\n部位\n检修内容\n工艺质量要求\n\n油/水热交换\n冷却管道\na)内部应洁净,无水垢、无油垢和锈蚀,无堵塞\n现象,漆膜完好;\nb)管道应无渗漏,发现渗漏应进行更换或堵塞,\n但每回路堵塞不得超过2根,否则应降容使用\n密封\n充油(气)进行试漏,试漏标准:正压0.4MPa、\n装置(水冷 却器)\n时间30皿血,无渗漏\n油管密封良好,无渗漏现象,在本体宜立位置下进\n行检漏(油泵未装);由冷却器顶部注满合格的变压\n器油并加压;在水室入日处注入清洁水,由出水口缓\n缓流出,应无油花,油样试验合格\n复装\n按照拆卸逆顺序安装,更换密封垫,无渗漏\n10.4.4\n潜油泵\n潜油泵的检修要求见表200\n表20\n潜油泵的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n潜油泵\n拆卸\n可以连同冷却器一起拆卸,也可以单独分开拆卸,\n拆卸前应打开接线盒将电源连接线脱开\n\n叶轮\n转动\n转动应平稳、灵活\n\n试验\n绝缘电阻\n采用500V或1000V绝缘电阻表测量电机定子绕\n组绝缘电阻.其值应大于IMQ\n宜流电阻\n测量线圈宜流电阻三相互差不超过2%\n运转试验\n将泵内注入少量合格的变压器油,接通电源试运\n转。运转应平稳、灵活,无转子扫膛、叶轮碰壳等异\n芦,三相空载电流平衡\n\n潜油泵\n复装\na)宜先将潜油泵安装到冷却器上,使冷却器吊装\n时的接日在同一平面;\nb)检查法兰密封面应平整无划痕、无锈蚀、无漆\n膜,更换密封垫;\nc)调整连接法兰的密封面,使各对接法兰正确对\n接,密封垫位置准确,压缩量按照表12第8\n条复装要求\n\nDL/T 573-202 1\n累计运行未满10年的潜油泵,经以上检查合格即可复装到冷\n却器上;如发现缺陷或运行10年以上的可更换或进行检修,检修\n按照表21的要求进行。\n表21有缺陷或运行10年以上的潜油泵检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n蜗壳\n检查完整性\n将油泵垂宜放置,拆下蜗壳,检查内、外部应干净,\n无扫膛、整体无损坏,密封法兰面平整无锈蚀和损伤。\n并进行清洗,清除密封法兰面上的密封胶\n\n叶轮\n检查完整性\na)叶轮应安装牢固,转动灵活、平稳,无变形及\n磨损;\nb)打开止动垫团,卸下圆头螺母.用三角爪取下\n叶轮,同时取出平键,检查叶轮应无变形和磨\n损,妥替放置好叶轮和平键;\nc)有变形锈蚀及磨损时应更换\n\n前端盖和转子\n将前端盖、转 子和铀承与 定子和后端 盏分离\na)用专用工具(两爪扳手)从前端盖上拆下带螺\n纹的轴承挡围;\nb)卸下前端益与定子连接的螺栓,用顶丝将前端\n盖和转子及后轴承顶出;\nc)前端益、定子及轴承应无损坏\n分离前端盏\na)用三角爪将前端盖从转子上卸下;\n和转子\nb)转子、轴承挡围、轴承应无损坏\n\n轴承\n完整性\n用手边转动边检查。轴承挡围及滚珠应无损坏\n灵活性\n用手拨动同时观察。轴承转动应灵活,无卡滞\n磨损情况\n轴承累计运行时问满10年应予以更换。更换轴承\n应使用专用拉具和压床,禁止敲打\n拆、装轴承\na)备用轴承应使用专用轴承;\nb)更换轴承应使用专用拉具和压床,正确拆、装\n轴承,不得损伤轴和轴承。禁止用手锤敲打轴\n承外环拆、装轴承;\nc)将转子放在平台上,用三角爪卸下前后轴承:\nd)将新轴承放入油中加温至120℃一150℃时取\n出,套在转子轴上,用特殊的套筒,顶在轴承\n的内环上,用压具将轴承压到轴台处;\ne)再用特制的两爪扳手将轴承挡圈嵌入,用手拨\n动轴承转动应灵活\n\nDL/T 573-202 1\n表21 (续)\n序号\n部位\n检修内容\n工艺质量要求\ns\n转子和轴\n放电和过热\n转子短路条及短路环应无断裂、无放电,铁心应无\n痕迹\n损坏、无磨损及过热现象,有损坏应更换\n磨损情况\n前后轴应无损坏,测量转子前后轴颈尺寸,宜径允\n许公差为±0.0065m皿,超过允许公差或严重损坏时\n应更换\n\n端盖\n前端盖完整 性和清洁度\n前端盖应清洁无损坏,测量前轴承室内径允许公差\n比前轴承外径大0.025皿mo检查轴承室的磨损情况.\n磨损严重载有损坏时应更换\n拆卸后端盖\n正确拆卸后端盖,卸下后端盖与定子外壳连接的螺\n栓,用顶丝将后端盖顶出\n后端盖完整\n清理后端盖,清除轴承室的润滑脂,检查后端盖应\n干净无损坏,用内径千分尺测量轴承室尺寸,轴承室\n性和清清度 内径允许公差比后轴承外径大0.02smo检查后轴\n承室的磨损情况,严重磨损时应更换后端益或电机\n\n滤网和视窗\n完整性、\na)拆下视窗法兰、压盖,取出视窗玻璃及滤网,\n检查法兰、压益、视窗玻璃及过滤网应洁净,\n无损坏、无堵塞,材质符合要求;\nb)将视窗玻璃擦净,清除滤网(或烧结网)上的\n清活度\n污垢;滑洗时用压板夹紧,用汽油从内往外冲\n洗,安装时先放入过滤网及两侧胶垫,再放入\n“O”形胶围,安装盖板,再放入视窗玻璃及\n两侧胶垫,安装法兰\n\n定子\n放电、过热、\n滑扫和检查定子和外壳应清洁无锈蚀。定子线圈表\n面应滴洁、外观良好、无匝间和层间短路、无过热及\n扫膛痕迹 放电痕迹。各引线接头无脱焊及断股,连接牢圃。定\n子铁心无过热、无扫膛损坏。有损坏应更拱\n绝缘电阻\n测量定子线圈绝缘电阻,其值应大于1MQ\n宜流电阻\n测量定子线囤的宜流电阻三相互差,其值不超过\n2%\n\n接线金\n完整性、 清清度\na)打开接线盒,检查接线端子是否存在渗漏油;\nb)清洗接线盒内部,检查绝缘板及接线柱尾部应\n焊接牢圃,无脱焊及断股,更换接线盒及接线\n柱的密封胶垫;\nc)测量绝缘电阻,其值应大于IMQ\n\n油路\n畅通\n清洗分油路内的污垢,检查分油路应清洁、畅通\n4J\n\nDL/T 573-202 1\n表21 (续)\n序号\n部位\n检修内容\n工艺质量要求\n¨\n复装电机\n转子装入后 端盖\n将转子后轴承对准后端盖轴承室,在前轴头上垫木\n方,用手锤轻轻敲击木方后轴承即可进入轴承室,转\n子在后端盏上应转动灵活\n转子穿入\n定子内外整洁,与前、后端盏结合处密封胶涂抹均\n匀。将定子放在工作台上,转子穿入定子腔内,此时\n定子\n后端盖上的分油路孔要对准定子上的分油路孔,再对\n角均匀地拧紧后端益与定子连接的螺栓\n装前端盖\n将定子放在工作台上.定子止口处涂密封胶,对准\n分油路,把前端盖放入定子止口处,对角均匀地拧紧\n前端盖与定子连接的螺栓。电机装配后,用手拨动转\n子,应转动灵活.无扫膛现象\n\n安装叶轮\n平衡和间隙\na)将圆头平键装入转轴的键槽内,再将叶轮嵌入\n轴上。带上止动垫围,拧紧圆头螺母,将止动\n垫圈攘起锁紧圆头螺母。拨动叶轮应转动灵\n活,无碰壳。叶轮密封环与蜗壳的配合间隙不\n超过0.2mmo\nb)用磁力千分表测量叶轮跳动及转子轴向窜动\n间隙,2级泵不超过0.07m皿,4级泵不超过\n0.1mm,转子轴向窜动不超过0.15m皿\n\n密封\n不渗漏\n应更换所有密封处的胶垫和密封环,包括前后端\n盖、过滤网、压盖、法兰、各都油塞的密封胶垫及密\n封环,密封胶垫的压缩量按照表12第8条复装要求\n\n试验\n绝缘电阻\n采用500v或1000v绝缘电阻表测量电机定子绕\n组绝缘电阻应大于IM!】\n宜流电阻\n测量线圈宜流电阻三相互差,其值不超过2%\n运转试验\n将泵内注入少量合格的变压器油,接通电源试运\n转。运转应平稳、灵活、声音和谐,无转子扫膛、叶\n轮碰壳等异声,三相空载电流基本平衡\n密封性能\n打油压0.4MPa(或打气压0.2sMPa)保持30mh,\n各密封处涂白土(或涂肥皂液)观察\n\n放气塞、 排油塞\n密封垫圈\n更换密封垫圈并确保密封垫圈入格。检查各部油\n透气和密封 塞,包括放气塞、测压塞螺纹无损坏,透气性和密封\n性能\n性都良好\n10.4.5\n油流继电器\n油流继电器的检修要求见表220\n\nDL/T 573-202 1\n表22\n油流继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n油流继电器\n拆卸\n应先打开接线盒将借号连接线脱开,拆卸过程中应\n注意防止挡板变形和损坏\n\n挡板\n灵活性\n从冷却联管上拆下继电器,挡板轴孔、轴承应完好,\n无明显磨损痕迹。挡板转动应灵活,转动方向与油流\n方向一致\n\n挡板铆接\n可靠性\n挡板应铆接牢固.无松动、无开裂\n\n弹簧\n弹性\n返回弹簧应安装牢圃,弹力充足\ns\n指针\n与挡板\na)指针及表盘应清清,无灰尘、无锈蚀,转动灵\n活无卡浦;转动挡板,主动磁铁与从动磁铁应\n同步转动,观察指针应同步转动,无卡滞现象。\nb)如有异常应卸下端盖、表盘玻璃及塑料圈、圃\n同步性\n定指针的滚花螺母,取下指针、平垫及表盘,\n清扫内部。再转动挡板,观察主动磁铁与从动\n磁铁是否同步转动,有无卡滞。如仍有异常应\n更换\n\n试验\n绝缘电阻\n采用500v或10∞v绝缘电阻表测量各端子对地\n绝缘电阻,其值应大于IMQ\n微动开关\n检查微动开关,用手转动挡板,在原位转动8sO后,\n动作特性 用万用表测量接线端子,微动开关应动作正确\n\n油流继电器\n复装\na)先检查法兰密封面应平整无划痕、无锈蚀、无\n漆膜,更换密封垫;\nb)密封面应平行和同心,并便密封垫位置准确,\n压缩量按照表12第8项复装要求;\nc)检查挡板转动无阻碍,连接的二次电缆应完\n好,否则进行更换:\nd)调试和冷却器同时进行\n10.4.6\n风机\n风机的检修要求见表230\n表23\n风机的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n凤机\n拆卸\n先打开接线盒将电源连接线脱开,拆卸过程中注意\n防止叶轮碰撞变形\n\nDL/T 573-202 1\n表23 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n叶片\n角度、转动\n叶片与托板的铆接应牢固,叶片角度应一致,叶片\n装配应牢固,动垫闺锁紧,转动平稳灵活\n\n试验\n线圈绝缘\n采用soov或1000v绝缘电阻表测量定子线圈绝\n缘电阻,其值应大于IMQ\n线围电阻\n测量定子线国的宜流电阻三相互差不超过2%\n运转试验\na)拨动叶轮转动灵活后,通入380v交流电源,\n运行5mh以上:\nb)转动方向正确,运转应平稳、灵活,无转子扫\n膛、叶轮碰壳等异声,三相电流基本平衡,和\n其他相同风机的工作电流基本相同\n\n风机\n复装\n接照原位置安装,接好电源线,试运转风机转动平\n稳无碰撞.转向正确,否则调换相序\n累计运行未满10年的风机,经以上检查合格即可复装;如\n发现缺陷或运行10年以上的可更换或检修,检修按照表24耍求\n进行。\n表24\n有缺陷或运行10年以上的风机检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n拆卸叶轮\n完整性、角度\na)拆卸时防止叶轮损伤变形。将止动垫圈打开,\n旋下盖形螺母,退出止动垫围,把专用工具(三\n角爪)放正,勾在轮壳上.用力均匀缓慢拉出,\n将叶轮从轴上卸下,锈蚀时可向键槽内、轴端\n滴入螺栓松动荆,同时将键、锥套取下保管好。\nb)检查叶片与托板的铆接情况,松动时可用铁锤铆\n紧。将叶轮放在平台上,检查三只叶片角度应\n一致,否则应更换。清洗叶片表面和防锈处理\n\n拆卸电机 前后端盖\n拆卸后端盖\n首先拆下电机罩,然后卸下后端益固定螺栓,从丝\n孔用顶丝将后端益均匀顶出,拆卸时不得用螺丝刀或\n扁铲撬开,后端盖如有损环应更换\n后端盖完整\n清理后端益.检查后瑞盖有无破损,清除铀承室的\n润滑脂,用内径千分尺测量轴承室尺寸,检查轴承室\n性和清活度 的磨损情况,后轴承室内径允许公差比后轴承外径大\n0.025mo严重磨损时应更换后端盖或电机\n‘♂\n\nDL/T 573-202 1\n表24 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n拆卸电机\n拆卸前端盖 和转子\n卸下前端益圃定螺栓,从顶丝孔用顶丝将前端盖均\n匀顶出,连同转子从定子中抽出。前端益和转子如有\n损坏应更换\n分离前端盖\n用三角爪将前端盖从转子上卸下。前端盖退出时,\n前后瑞益\n和转子\n不得损伤前轴头\n前端盖完整\n清理前端盖,卸下轴承挡圈,取出轴承,检查前端\n盖有无损伤,清除轴承室润滑脂并清洗干净,测量轴\n性和清清度 承尺寸,前铀承室内径允许公差比前轴承外径大\n0.025mo严重磨损时应更换前端盖或电机\n\n轴承\n完整性\n用手边转动边检查,轴承挡圈及滚珠应无损坏\n灵活性\n用手拨动轴承转动应灵活,无卡滞\n磨损情况\n轴承累计运行时间满10年应予以更换。更换轴承\n应使用专用拉具和压床,禁止敲打\n拆、装轴承\n正确拆、装轴承,不得损伤轴和轴承。将转子放在\n乎台上,用三角爪卸下前后轴承;将新轴承(和原轴\n承型号规格相同)放入油中加温至120℃一IsO℃时\n取出,套在转子轴上,用特殊的套筒,顶在轴承的内\n环上,用压具将轴承压到轴台处。不准用手锤敲打轴\n承外环拆、袋轴承\n\n转子和轴\n放电和 过热痕迹\n转子短路条及短路环应无断裂、无放电,铁心应\n无损环及磨损,无放电痕迹、无过热现象。有损坏应\n更换\n轴磨损惜况\n前后轴应无损坏,测量转子前后轴宜径,宜径允许\n公差为±0.006\n皿m:超过允许公差或严重损坏时应\n更换\n\n定子\n放电、过热、\n清扫和检查外壳、定子线圈和引线。铁心应清清无\n锈蚀,外观良好,无匝间、层问短路.无过热现象及\n扫膛痕迹 放电痕迹,各引线接头连接牢固,定子铁心无扫膛;\n有损坏应更挨\n绝缘电阻\n采用soov或1000v绝缘电阻表测量定子线围绝\n缘电阻值应大于IMQ\n宜流电阻\n测量定子线围的宜流电阻三相互差不超过2%\n‘9\n\nDL/T 573-202 1\n表24 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n接线盒\n完整性、可靠\na)打开接线盒,检查密封情况,检查引线、绝缘\n板与接线柱尾部应焊接牢围,无脱焊及断线,\n接线盒内都清洁无油垢及灰尘,线圈引线接头\n性、清洁度\n牢围,并外套护套,牢圃接在接线柱上,接线\n盒密封良好;\nb)更换密封垫\n\n复装电机\n装前端盖\n将转子轴伸端垂宜穿入前端益内,在后轴头上垫木\n方,用手锤轻敲,将前轴承轻轻嵌入轴承室中,再从\n前端盖穿入圆头螺栓.将轴承挡围紧固,圆头螺栓处\n涂以润滑脂,转动灵活\n转子穿入 定子\n将定子放在工作台上,定子止口处涂密封胶,保持\n定子内外整洁,将前端盖和转子对准止日穿进定子\n内,要对角均匀地拧紧前端盖与定子连接的螺栓\n装后端盖\na)将后端盖放入波形弹簧片,对准止日,用手锤\n轻轻敲打后端益.使后轴承进入轴承室,要对\n角均匀地拧紧后瑞盖与定子连接的圆头螺栓:\nb)最后将电动机后罩装上(如果有后罩);\nc)用泊枪向前、后轴承室注入润滑脂,约占轴承\n室2/3;\nd)总装配后,用手拨动转子,应转动灵活无扫膛\n现象\n\n复装叶轮\n装配\n将垫圃、锥套、平键、叶轮安装在电动机轴仲端,\n叶轮与锥套闹用密封胶堵塞,拧紧圆螺母和益型螺\n母,将止动垫圈锁紧撬起。叶片装配应牢固,转动平\n稳灵活\n\n试验\n线圈绝缘\n采用500v或1000v绝缘电阻表测量定子线圈绝\n缘电阻,其值应大于IMQ\n线圈电阻\n测量定子线圈的宜流电阻三相互羞,其值不超过2%\n运转试验\n拨动叶轮转动灵活后,通入380v交流电源,运\n行5m血以上;转动方向正确,运转应平稳、灵活,\n无转子扫膛、叶轮碰壳等异芦,三相电流基本平衡,\n和其他相同风机的工作电流基本相同\n\n风机整体\n喷漆\n将风扇电机各部擦拭干净,在铭牌上涂黄油,进行\n喷漆后擦净铭牌上的黄油,保持漆膜均匀,无漆瘤、\n漆泡,铭牌清晰\n\nDL/T 573-202 1\n10.4.7\n冷却装置控制箱\n冷却装置控制箱的检修要求见表250\n表25\n冷却装置控制箱的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n箱体\n油漆和\n清扫控制箱内、外部灰尘及杂物,有锈蚀应除锈并\n清洁度\n进行防庸处理\n\n电器元件\n检查电源开\n逐个检查电源开关,接触器和热继电器外观和触点\n关,接触器和 应完好无烧损或接触不良,接线牢固可靠,测试动作\n热继电器\n电压和返回电压符合要求。必要时进行更换\n检查熔断器\n逐个检查熔断器外观完好.接触、连接牢固可靠:\n用万用表测量,应导通良好,熔丝规格符合要求;必\n要时进行更换\n切换开关\n外观检查完好,接线牢固可靠,手动切换,同时用\n万用表检查切换开关动作和接触情况.切换到位.指\n示位置正确\n信号灯\n逐个检查信号灯标志名称正确清晰,灯完好:如有\n损坏应更换\n\n端子\n端子板和\n各部端子板和连接螺栓应无松动或缺失,如有损坏\n逢接螺栓 和缺失应补齐\n\n密封\n门和封堵\n控制箱的门密封衬垫应完好,必要时更换门密封衬\n垫,检查电缆入日,封培应完好\ns\n试验\n绝缘电阻\n采用soov或1000v绝缘电阻表测量绝缘电阻,\n其值应大于IMQ\n电源切换 试验\n工作电源与各用电源切换正确、可靠\n10.5\n非电量保护装置\n10.5.1指针式油位计\n指针式油位计的检修要求见表260\nJ/\n\n表26\n指针式油位计的检修要求\nDL/T 573-202 1\n序号\n部位\n检修内容\n工艺质量要求\nl l 表计\n拆卸\n拆卸表计时应先将油面降至表计以下,再将接线盒\n内信号连接线脱开,松开表计的圃定螺栓,松动表计\n将其与内部连接的连杆脱开,取出连杆和浮筒,防止\n损坏;连杆应伸缩灵活,无变形折裂,浮筒完好无变\n形和漏气\n\n传动机构\n完整性、\n齿轮传动机构应无损坏,转动灵活,无卡滞和滑齿\n灵活性\n现象\n\n磁铁\n主动、从动磁 铁鹅合同步\n转动主动磁铁,从动磁铁应同步转动正确\n指针指示范围 是否与表盘刻 度相符\n摆动连杆,摆动45°时指针应从″0”位置到“10”\n位置或与表盘刻度相符,否则应调节限位块,调整后\n将紧圃螺栓锁紧,以防松脱;连杆和指针应传动灵活、\n准确\n\n报警装置\n动作是否\n当指针在“0”最低油位和″10”最高油位时,限\n正确\n位报警信号动作应正确,否则应调节凸轮或开关位置\n绝缘试验\n采用2500v绝缘电阻表测量信号端子绝缘电阻,\n其值应大于1MQ;或用工频耐压试验代替,施加Ac\n2000v电压,持续Imin,不应击穿\n\n密封\n密封性能\n更换密封胶垫.进行复装以后密封应良好无渗漏\n\n表计\n复装\na)复装时应根据伸缩连杆的实际安装结点用手\n动模拟连杆的摆动观察指针的指示位置应正\n确,然后固定安装结点:否则应重新调整油位\n计的迢杆摆动角度和指示范围;\nb)连接二次信号线检查原电缆应完好,否则应\n更换\n10.5.2\n气体继电器\n气体继电器的检修要求见表270\n表27\n气体继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n继电器\n拆卸\n切断变压器二次电源,断开气体继电器二次连接\n线,关闭两侧蝶阀,在气体继电器下方放置盛油的开\n日油桶放出剩油,拆开两端法兰的连接螺栓,将其拆下\n∫2\n\nDL/T 573--202 1\n表27 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n备都件\n完整性、滞清 度、方向指 示、接线端子\na)各部件(容器、玻璃窗、放气阀门、放油塞、\n接线端子金、小套管)应完整清洁,密封无\n渗漏:\nb)益板上箭头及接线端子标示应清晰正确\n探针、浮筒、 挡板和指针\n检查探针动作应灵活,检查浮筒、挡板和指针的机\n械转动部分应灵活、正确;检查指针动作后应能有效\n复位\n\n试验\n密封\n将气体继电器密封,充满变压器油,在常温下加压\n0.15MPa,持续30m血无渗漏,再用合格的变压器油\n冲洗继电器芯体\n接线端子 绝缘\n采用2500v绝缘电阻表测量绝缘电阻,其值应大\n于IMQ,或用工频耐压试验代替,施加Ac2000v\n试验电压,持续Imin,不应击穿\n动作校验\na)检验应由专业人员进行。\nb)对于轻瓦斯信号,注入200mL-2501nL气体\n时应正确动作。\nc)除制造厂有特殊要求外,对于垂瓦斯信号,当\n油流速达到下述规定时应正确动作:\nl)自冷式变压器0.8m/s-1.Om/s;\n2)强迫油循环变压器1.Om/s-1.2m/s;\n3)120MvA以上变压器L2皿′s-1.3m/so\nd)同时,指针停留在动作后的倾斜状态,并发出\n重瓦斯动作标志(掉牌)\n\n继电器\n复装(含连\na)检查联管的管径应与继电骂标称口径相同,其\n弯曲部分应大于90゜,联管法兰密封胶垫的内\n径应大于管道的内径;应便继电器金盖上的箭\n头朝向储油柜。\nb)复装时更换联管法兰和两侧蝶阀的密封垫.先\n装两侧联管与蝶阀,如无不锈钢波纹联管,联\n管与油箱顶盏、储油柜之间的联结螺栓暂不完\n全拧紧,此时将气体继电器安装于其间,用水\n动试验)\n平尺找准位置并使出、入口联管和气体继电器\n三看处于同一中心位置,后再将法兰螺栓拧\n紧,确保气体继电器不受机械应力。\nc)气体继电器应保持塞本水平位置:联管朝向储\n油柜方向应有l%一1.5%的升高坡度。继电器\n的接线盒应有防雨罩或有效的防雨措施,放气\n小阀应低于储油柜最低油面50皿血。检查原连\n接电缆应完好,否则进行更换。\nJ3\n\nDL/T 573一互02 1\n表27 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n继电器\n复装(含连 动试验)\nd)气体继电器两侧均应装蝶阀,一侧宜采用不锈\n钢波纹联管,口径均相同,便于气体继电器的\n抽芯检查和更换.\ne)调试应在注满油并连通油路的情况下进行,打\n开气体继电器的放气小阀排净气体,用手接压\n探针时重瓦斯信号应该发出,松开时应该恢\n复。从放气小阀压入气体200mL-2sO皿L左\n右,轻瓦斯信号应该发出,将气排出后应该恢\n复。否则应处理戎更换\n10.5.3\n压力式(信号)温度计\n压力式(信号)温度计的检修要求见表280\n表28\n压力式(信号)温度计的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n温度计含温包\n拆卸\n应先将二次连接线全部脱开,松开安装螺栓,保持\n外观完好,金属毛细管不得扭曲、损伤和变形。拧下\n密封螺母连同温包一并取出,然后将温度计从油箱上\n拆下,并将金属细管盘好,其弯曲半径应大于7smm\n\n温包及\n有无损伤\n逐处查看温包及金属细管应无扭曲、挤压、损伤、\n金属细管\n变形\n\n温度面板\n指示清晰\n应清洁完整无锈蚀现象,指示应正确清晰\n\n温度刻度\n校验\n应由专业人员进行校验,与标准温度计对比:\na)1.s级:土(全量程×1.s%)℃;\nb)2.5级:±(全量程×2.s%)℃;\n)警报开关设定刻度盘最小分度值应不超过2超\n\n绝缘试验\n端子绝缘\n采用2500v绝缘电阻表测量绝缘电阻,其值应大\n于IMQ,或用工频耐压试验代替,施加Ac2000v\n试验电压.持续1血n,不应击穿\n\n温度计含温包\n复装\na)将经校验合格的温度计围定在油箱座板上,检\n查发信温度设置准确,连接二次电缆应完好,\n否则进行更换;将玻璃外罩密封好,其出气孔\n不得堵塞,防止雨水侵入。\n’4\n\nDL/T 573一-2021\n表28 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n温度计含温包\n复装\nb)变压器箱盖上的测温座中预先注入适量变压\n器油,再将测温包安装在其中,擦净多余的油,\n将测温座防雨益拧紧,应不渗油。\n)金属毛细管应按照弯曲半径大于7sm皿盘成\n圆形后固定在变压器油箱顶部\n10.5.4\n温度控制器\n温度控制器(含绕组温度计)的检修要求见表290\n表29\n温度控制器(含绕组温度计)的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n热电阻\n拆卸\n先将二次连接线全部脱开,松开安装螺栓,拧下密\n封螺母连同温包一并取出\n\n温度计\n完好性\n用刷子和软布清扫,应清洁完整无锈蚀现象;指示\n应正碗清晰\n\n埋入元件\n完好性\n铂电阻应完好无拐伤,电阻值符合标准\n\n二次回路\n连接\n接线应连接可靠正确\n绝缘试验\n采用2500v绝缘电阻表测量绝缘电阻应大于IM!l\n\n温度刻度\n校验\n应由专业人员进行校验,与标准温度计对比1.0级\n±(全量程×l%)℃\n\n调试\n指示准确\n应由专业人员进行调试,可采用温度计附带的匹\n配元件,也可采用具有不停电校准功能的智能温度控\n制器\n\n热电阻\n复装\na)变压器箱益上的测温座中预先注入适量变压\n器油,再将铡温热电阻安装在其中,擦净多余\n的油.将测温座防雨盖拧紧,不渗油;\nb)连接二次电缆,检查原连接电缆应完好,否则\n进行更换\n注:电阻温度计\n参照本表执行。\n10.5.5\n压力释放装置\n压力释放装置的检修要求见表300\njJ\n\nDL/T 573-202 1\n表30\n压力释放装置的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n压力释放阀\n拆卸\n先将二次连接线全部脱开,依次对角松动安装法兰\n螺栓,轻轻摇动,待密封垫脱开后拆下\n\n护罩和导流罩\n清洁\n清扫护罩和导流罩,应清洁,无锈蚀\n\n连接螺栓及 压力弹簧\n检查各部连 接螺栓及压 力弹簧\n各部连接螺栓及压力弹簧应完好,无锈蚀、无松动\n\n微动开关\n检查微动\na)微动开关触点接触良好,进行动作试验,微动\n开关动作和\n开关动作应正确:\n防雨\nb)无雨水进入和受潮现象\nS\n密封\n密封性能\n更换密封胶垫后密封良好不渗油\n\n升高座\n升商座的放\n放气塞良好,升高座如无放气塞应增设,能够防止\n气塞\n积聚气体困温度变化而发生误动\n\n动作试验\n动作正确性\n应由专业人员进行加压和减压测定开启和关闭压\n力值,开启和关闭压力应符合规定\n\n电缆\n检查信号电缆 信号电缆应采用耐油电缆,无损坏和中间接头\n\n绝缘试验\n信号接点\n采用2soov绝缘电阻表测量绝缘电阻应大于\n绝缘\nlMO,或用工频耐压试验AC20∞V,lmin不应击穿\n\n压力释放阀\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀。\n更换密封垫;\nb)接照原位安装,依次对角拧紧安装法兰螺栓.\n密封垫位置准确,压缩霓按照表12第8条复\n装要求;\nc)打开放气塞排气,至冒油再拧紧放气塞:\nd)连接二次电缆应完好,否则进行更换\n10.5.6\n突发压力继电器\n突发压力继电器的检修要求见表310\n表31突发压力继电器的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\nl继电器本体\n拆卸\n先将二次连接线全部脱开,依次对角松动安装法兰\n螺栓,轻轻摇动,待密封垫脱开后拆下\n完整性\n应清洁完整,无锈蚀、无渗漏油现象\nJ6\n\nDL/T 573-「202 1\n表31 (续)\n序号\n部位\n检修内容\n工艺质量要求\n\n继电器油腔\n防止堵塞 和卡滞\n用合格油冲洗,检查应无损伤、无油污\n\n微动开关 和接线盒\n防潮\n更换吸湿剂,更换密封垫,检查微动开关、端子盒、\n端子、接线无受潮现象\n连接\n二次接线连接可靠正确\n\n试验\n动作信号传动\n连接好信号回路进行手动试验,手动试验时微动开\n关的动作和返回信号传动正确;更换帽盖的密封垫\n信号端子绝缘\n采用2500v绝缘电阻表分别测量信号端子之间和\n对地的绝缘电阻应大于IMQ\ns\n继电器本体\n复装\na)先检查密封面应平整无划痕、无漆膜、无锈蚀。\n更换密封垫;\nb)按照原位安装,依次对角拧紧安装法兰螺栓,\n密封垫位置准确,压缩量揍照表12第8条复\n装要求;\nc)打开放气塞排气,至冒油再拧紧放气塞;\nd)连接二次电缆应完好,否则进行更换\n10.6\n其他\n10.6.1二次端子箱\n二次端子箱的检修要求见表320\n表32\n二次端子箱的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n表面\n油漆、清洁度\n清扫外壳,除锈并迸行防腐处理;先切断防潮加热\n器和继电保护的电源,再清扫内部和清理杂物\n\n端子\n完好性\na)各部触点及端子板应完好无缺损,迢接螺栓应无\n松动或丢失,交、宜流信号瑞子应分开设置,不\n用的套管型电流互感器接线端子应短接后接地;\nb)如有损坏和缺损应更换和补齐\n\n密封\n防雨、封堵\n箱门的密封衬垫完好有效,电缆入口封堵完好\n\n试验\n绝缘电阻\n采用2soov兆欧表测量各回路绝缘电阻大于IMQ\n防凝露加热器\n加热功能完好\nj7\n\nDL/T 573一「2021\n10.6.2\n阀门及塞子\n阀门及塞子的检修要求见表330\n表33\n阀门及塞子的检修要求\n序号\n部位\n检修内容\n工艺质量要求\nl\n阀门各部件\n完整性和\n应拆下阀门,检查转轴、挡板等部件应完整,挡板\n关闭严密、轴杆密封良好,开闭方向限位正确有效,\n密封性\n经0.OsMPa油压试验无渗漏,指示开、闭位置的标\n志清晰、正确;发现有损坏时应更摸\n清洁度\n清洗后检查应清涪无锈蚀,如影响使用应更换\n\n密封\n是否渗漏\n检修后应做0.15MPa压力试验不渗漏。复装时更\n挨所有密封垫,阀体和操作轴头安装方向一致;各密\n封面平整无渗漏\n\n塞子\n通透性和\n更换密封圈,松动时可控制放气(油)量,旋紧时\n密封性\n密封围入槽,密封好、无渗漏油\n∥\n器身检修工艺质量要求\n1∥\n器身检修的基本要求\n∥.上1器身检修必要性的判定:\na)经过检查与试验并结合运行情况,判定存在内部故障或\n本体严重渗漏油时,应进行本体大修。运行10年以上的\n变压器,结合变压器的运行情况,在设备评估的基础上,\n可考虑进行因地制宜的本体大修o\nb)对于制造质量原因导致故障频发的同类型变压器,应进\n行有针对性大修。\n¨.上2\n器身检修的一般工艺要求:\na)检修工作应选在无扬尘及其他污染的晴天时进行,不应\n在空气相对湿度超过75%的气候条件下进行。如相对湿\n度大于75%时,应采取必要措施o\nj♂\n\nDL/T 573一-202 1\nb)大修时器身暴露在空气中的时间规定:\nl)空气相对湿度不大于6s%, 16h;\n2)空气相对湿度不大于75%, 12ho\nc)器身暴露时间是从变压器放油时起至开始抽真空或注油\n时为止。当器身暴露时间超过上述规定或天气存在不确\n定因素时,宜充干燥空气(无需进入检查时可用高纯氮\n气代替)进行放油施工,如超出规定时间不大于4h,则\n可相应延长真空时间来弥补o\nd)器身温度应不低于周围环境温度,否则应采取器身加热\n措施,可采用真空滤油机循环加热,使器身温度高于周\n围空气温度5 ℃以上o\ne)检查器身时,应由专人进行,穿着无钮扣、无金属挂件\n的专用检修工作服和鞋,并戴清洁手套,寒冷天气还应\n戴口罩,应采用安全电压的灯具或手电筒照明o\nf)进行检查所使用的工具应由专人保管并应编号登记,以\n防止将工具遗忘在油箱内或器身上o\ng)进入变压器油箱内检修时,需考虑通风,防止工作人员窒息o\nh)在大修过程中应尽量使用力矩扳手和液压设备进行定量\n控制o\ni)在大修过程中不得随意改变变压器内部结构及绝缘状况。\n¨.2\n绕组\n绕组的检修要求见表340\n表34\n绕组的检修要求\n序号\n检奄内容\n检查方法\n工艺质量要求\nl\n检查相闹隔板\n目测\na)国屏应清洁,无破损、无变形、无发热和树枝\n和围屏有无玻\n状放电痕迹,绑扎紧固完整,分按引线出口处\n损、变色、变\n封闭良好;\n形、放电痕迹\nb)围屏的起头应在绕组的垫块上.接头处应错开\nJ9\n\nDL/T 573-202 1\n表34 (续)\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查相间隔板\n目测\n搭接,并防止油遭堵塞;\n和围屏有无破\nc)相间隔板应完整并围定牢圃;\n损、变色、变\nd)静电屏应清洁完整,无破额、无变形、无发热\n形、放电痕迹\n和树枝状放电痕迹,绝缘良好,连接可靠\n\n检查绕组表面 是否清洁.匝 绝缘有无破 损,油道是否 畅通\n解开围屏 目测、内窥镜 检查\na)绕组应清洁,无油垢、无变形、无过热变色和\n放电痕迹;\nb)整个绕组无倾斜、位移,导线辐向无明显弹出\n现象:\nc)油遭应保持畅通,无油垢及其他杂物积存:\nd)外观整齐清洁,绝缘及导线无破损\n\n检查绕组各部\n日测、 内窥镜检查\na)垫块应无位移和松动情况;\n垫块有无位移\nb)备部垫块应排列整齐,辐向间距相等,轴向成\n和松动情况\n一垂宜线,支撑牢固,有适当压紧力\n\n检查绝缘状态\n用指压、\n绝缘状态分如下四级,\na)良好绝缘状态,又称一级绝缘,绝缘有弹性,\n用手指接压后无残留变形,或聚合度在7sO以上;\nb)合格绝缘状态.又称二级绝缘,绝缘稍有弹性,\n用手指接压后无裂纹、脆化,或聚合度在750一\nsoo之问:\n聚合度测试\nc)可用绝缘状态,又称三级绝缘:绝缘轻度脆化,\n呈深褐色,用手指按压时有少量裂纹和变形,\n或聚合度在500-2sO之间;\nd)不可用绝缘状态,又称四级绝缘;绝缘已严重\n脆化,呈黑褐色,用手措按压时即酥脆、变形、\n脱落,或聚合度在250以下\n\n检查绕纽 轴向预紧力是 否合适\n采用液压\na)绕组垫块的压强应大于201矽cm2;\n装置\nb)绝缘状态在三级及以下,不宜进行预压\n¨.3\n引线及绝缘支架\n引线及绝缘支架的检修要求见表350\n\nDL/T 573-2021\n表35\n引线及绝缘支架的检修要求\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查引线及\n目测\na)引线绝缘包扎应完好,无变形、无起皱、无变\n脆、无破损、无断股、无变色现象:\nb)对穿缆套管的穿缆引线应用自纱带半叠包一层:\n引线锥的绝缘\nc)引线绝缘的厚度及间距应符合有关要求;\nd)引线与引线接头处焊接情况是否良好,有无过\n热现象\n\n检查引线\n目测\na)引线应无断股损伤现象;\nb)引线接头表面应平整、光滑,无毛刺、无过热\n性变色现象;\nc)引线长短应适宜,不应有扭曲和应力集中现象\n\n检查绝缘支架\n目测\na)绝缘支架应无破损、无裂纹、无弯曲变形及烧\n伤现象;\nb)绝缘支架与铁夹件的圃定可用钢螺栓,绝缘件\n与绝缘支架的圃定应用绝缘螺栓;固定螺栓均\n箱有防松措施:\nc)绝缘固定应可靠,无松动和审动现象;\nd)绝缘夹件圃定引线处应加垫附加绝缘,以防卡\n伤引线绝缘;\ne)引线圃定用绝缘夹件的间距,应符合要求\n\n检查引线与各 部位之间的绝 缘距离\n测量\na)引线与各部位之间的绝缘躇离应符合要求;\nb)对大电流引线(铜排或铝排)与箱壁闸距,一\n般应大于100m,并在铜(铝)排表面可包\n扎一层绝缘\n\n紧囤所有螺栓\n力矩扳手\n均处在合适紧固状态\n¨.4\n铁心\n铁心的检修要求见表360\n表36\n铁心的检修要求\n序号\n检查内容\n检查方法\n工艺质量要求\nl\n检查铁心表面\n目测\na)铁心应平整、滞浩,无片间短路或变色、无放\n电烧伤痕迹:\nb)铁心应无卷边、无翘角、无缺角等现象;\nc)油道应畅通,无垫块脱落和堵塞,且应排列\n整齐\n‘/\n\nDL/T 573-2021\n表36 (续)\n序号\n检查内容\n检查方法\n工艺质量要求\n\n检查铁心结构\n目测、\na)铁心与上下夹件、方铁、压板、底脚板间均应\n保持良好绝缘;\nb)钢压板与铁心闸要有明显的绝缘闯隙,绝缘压\n板应保持完整,无破损、无变形、无开裂和裂\n紧固情况\n力矩扳手\n纹现象;\nc)钢压板不得构成闭合回路,并有一点可靠接地:\nd)金属结构件应无悬空现象,并有一点可靠接地;\ne)紧固件应拧紧或锁牢\n\n检查铁心绝缘\n目测、\na)铁心绝缘应完整、清洁,无放电烧伤和过热\n痕迹;\nb)铁心组间、夹件、穿心螺栓、钢拉带绝缘良好,\n其绝缘电阻应无较大变化,并有一点可靠接地;\nc)铁心接地片插入深度应足够牢靠,其外露都分\n绝缘电阻表\n应包扎绝缘,防止铁心短路;\nd)采用500v或1000v绝缘电阻表测量铁心级\n间绝缘电阻应大于1MQ;\ne)采用2500v绝缘电阻表测量铁心对夹件及地\n绝缘电阻应大于IMIl\n\n检查电屏蔽或 磁屏蔽\n目测、 绝缘电阻表\na)采用500v或1000v绝缘电阻表测量绝缘电\n阻应大干1MQ以上,接地应可靠;\nb)固定应牢固;\nc)表面应清洁,无变色、无变形、无过热、无放\n电痕迹\n¨.5\n油箱\n油箱的检修要求见表370\n表37\n油箱的检修要求\n序号 都位\n检查内容\n检查方法\n质量要求\nl\n外部\n检查焊缝\n目测\n应无渗漏点\n滞洁度\n油箱外表面应清净,无锈蚀,漆膜完整\n\n内都\n内表面\n油箱内部应洁净.无锈蚀、无放电现象,漆膜\n完整\n磁(电)屏蔽\n磁(电)屏蔽装置圃定牢囤,无放电、无过热\n痕迹,接地可靠\n\nDL/T 573-202 1\n表37 (续)\n序号 部位\n检查内容\n检查方法\n质量要求\n\n内部\n器身定位钉\n目测\n定位装置不应造成镁心多点接地\n结构件\n无松动放电现象,固定应牢固\n\n管道\n管道内部\n管遭内部应滑洁、无锈蚀、无堵塞现象\n导油管\n圃定于下夹件上的导向绝缘管,连接应牢围,\n无泄漏现象\n\n密封\n法兰\n法兰结合面应无漆膜,保证光滑、平整、清清\n密封胶垫\n8)胶垫接头粘合应牢固,并放置在油箱法兰\n宜线部位的两螺栓的中间,搭接面应平放,\n搭接面长度不少于胶垫宽度的2倍;\nb)胶垫压缩量为其厚度的l/3左右(胶棒压\n缩量为l/2左右);\n゜)不得重复使用已用过的密封件\n密封试验\n油压\n储油柜和油箱本体连通,进行整体密封试验。\n在储油柜内施加0.03MPa压力,保持24h不应\n渗漏\n¨.6\n器身的千燥\n∥.6.1为保证器身的绝缘性能,对绝缘受潮后的器身应进行干\n燥处理。在现场,宜先采用真空热油循环或真空热油喷淋处理,\n然后检测器身绝缘性能。\n¨.6.2\n干燥中的温度控制:\na)当利用油箱加热不带油干燥时,箱壁温度不宜超过110 ℃,\n箱底温度不宜超过100 ℃,绕组温度不得超过95 ℃:\nb)当利用油箱加热带油干燥时,上层油温不得超过85 ℃;\n热风干燥时,进风温度不得超过100 ℃,进风口应设有\n空气过滤预热器;\nc)干燥过程中应注意加温均匀,升温速度以10℃瓜一\nIS ℃仙为宜,防止产生局部过热,特别是绕组部分,不\n应超过其绝缘耐热等级的最高允许温度0\n\nDL/T 573--202 1\n¨.6.3\n变压器采用真空加热干燥时,应先进行预热,并根据制造\n厂规定的真空值抽真空;按变压器容量大小以10 ℃他一15 ℃他\n的速度升温到指定温度,再以6.7 kP√h的速度递减抽真空。\n¨.6.4\n干燥过程中应每2h检查与记录下列内容:\na)测量绕组的绝缘电阻;\nb)测量绕组、铁心和油箱等各部温度;\nc)测量真空度。\n¨.6.5\n干燥终结的判断:\na)在保持温度不变的条件下,绕组绝缘电阻: ⅡOkv及以\n下的变压器持续6h不变, 220kv及以上变压器持续\n12h以上不变,且无凝结水析出,即认为干燥终结o\nb)干燥完成后,变压器即可以10 ℃瓜一15 ℃瓜的速度降温\n(真空仍保持不变)。此时应将预先准备好的合格变压器\n油加温,且与器身温度基本接近(油温可略低,但温差\n不超过5 ℃一10℃)时,在真空状态下将油注入油箱内,\n宜至器身完全浸没于油中为止,并继续抽真空4h以上0\n11.6.6\n当变压器千燥完毕后进行器身压紧和检查工作时,应防止\n再次受潮0\n1上7\n整体组装工艺及质量标准\n=.7.1装配前应确认所有组/部件均符合技术要求,彻底清理表\n面,使外观清洁,无油污和杂物,与油直接接触的组/部件应用合\n格的变压器油冲洗。\n∥.7.2\n结合本体检修更换所有密封件。\n¨.7.3\n装配时,应按图纸装配,确保各种电气距离符合要求,各\n组/部件装配到位,固定牢靠。同时应保持油箱内部的清洁,禁止\n有杂物掉入油箱内。\n∥.7.4\n套管与母线连接后,应注意套管不应受过大的横向力,如\n用母排连接时,应有伸缩节,以防套管过度受力引起渗漏0\n\nDL/T 573「二202 1\n1上7.5\n变压器内部的引线、分接开关连线等不能过紧,以免运行\n中由于振动或热胀冷缩受损。\n∥.7.6\n运行前应拆除无用的金属定位装置或进行可靠绝缘处理,\n以免产生多点接地。\n¨.7.7\n所有连接、紧固处均应用锁母或备帽紧固。\n∥.7.8\n装配后,应及时清理油箱及各组/部件以及工作现场。\n¨.8\n排油和注油\n∥.8.1排油和注油的一般规定:\na)检查滤油机、真空泵等设备完好,油罐、油桶、管路等\n辅助设备保持清清干燥,无灰尘杂质和水分,合理安排\n油罐、油桶、管路、滤油机、油泵等工器具放置位置并\n与带电设备保持足够的安全距离o\nb)排油时,应将变压器进气阀和油罐的放气孔打开,必要\n时进气阀和放气孔都要接入干燥空气装置,以防潮气侵\n入, ⅡOkv (66kv)及以上电压等级的变压器为缩短本\n体暴露时间,宜采用充干燥空气(对吊罩的变压器也可\n用氮气代替)排油o\nc)储油柜内油不需放出时,可将储油柜下面的阀门关闭゜\n再将油箱内的变压器油全部放出o\nd)有载调压变压器的有载分接开关油室内的油应另备滤油\n机、油桶,抽出后应分开存放o\ne)强油水冷变压器,在注油前应将水冷却器上的差压继电\n器和净油器管路上的放气塞关闭o\nf)可利用本体上部导气管阀门或气体继电器联管处阀门安\n装抽空管,对于充油量50t以上的变压器宜采用2台真\n空滤油机在油箱不同部位同时抽真空。有载分接开关与\n本体应安装连通管,以便与本体等压,同时抽空注油,\n注油后应予拆除恢复正常0\n6J\n\nDL/T 573一-202 1\n¨.8.2\n真空注油操作方法及注意事项,\na)冷却设备应与变压器油箱连通整体抽真空o\nb)变压器的储油柜是全真空设计的,可将储油柜和变压器\n油箱一起进行抽真空注油(对胶囊式储油柜需打开胶囊\n和储油柜的连通阀,真空注油结柬后关闭)o\nc)变压器的储油柜不是全真空设计的,在抽真空和真空注\n油时,应将通往储油柜的真空阀门关闭(或拆除气体继\n电器安装抽真空阀门)o\nd)抽真空前,应检查确认变压器各密封面的紧围情况,以\n均匀的速度抽真空,在抽真空过程中应检查油箱的强度,\n一般局部弹性变形不应超过箱壁厚度的2倍,并检查变\n压器各法兰接口及真空系统的密封性。达到指定真空\n度并保持大于2 h (不同电压等级的变压器保持时间要求\n有所不同,一般抽空时间为1/3h-1亿h暴露空气时间)\n后,开始向变压器油箱内注油,注油时油温宜略高于器\n身温度o\ne)以3Vh-sm的速度将油注入变压器,当距箱顶约\n200mm-300mm时停止注油,并继续抽真空保持4h\n以上o\nf)对于330kv及以上的变压器在真空注油后,按照变压器\n上部进油下部出油连接管道,对变压器进行热油循环,\n直至变压器油指标符合要求,或按变压器制造厂家的规\n定执行o\ng)变压器注油或热油循环完成后,应对各个放气塞进行充\n分放气操作o\nh) Ⅱ0 (66) kv及以上变压器应进行真空注油,其他变压\n器有条件时也应采用真空注油。真空度按照相应标准执\n行,制造厂对真空度有具体规定的需参照其规定执行。\n∥.8.3\n储油柜补油要求‥\n\nDL/T 573-202 1\na)胶囊式储油柜补油‥\nl)打开储油柜上部排气孔,由注油管将油注满储油柜,\n直至排气孔出油,再关闭注油管和排气孔;\n2)从储油柜排油管排油,此时空气经吸湿器自然进入\n储油柜胶囊内部,至油位计指示正常油位为止o\nb)隔膜式储油柜补油:\n1)注油前应首先将油位计调整至零位,然后打开隔膜\n上的放气塞,将隔膜上部的气体排除,再关闭放\n气塞;\n2)由注油管向隔膜下部注油,油位应稍高于指定油位,\n再次打开放气塞充分排除隔膜上部的气体,直到向\n外溢油为止,调整达到指定油位;\n3)发现储油柜下部集气盒油标指示有空气时,应用排\n气阀进行排气o\nc)内油式波纹储油柜。打开排气管下部阀门和储油柜下部\n主连管阀门,从注油管补油。注油过程中,时刻注意油\n位指针的位置,边注油边排气。当排气管内有稳定的油\n流出时,关闭排气口阀门,将油注到油位指示值与变压\n器实测平均油温值相对应的位置o\nd)外油式波纹储油柜。保持呼吸口阀门关闭、排气口阀门\n打开的状态,从注油口注入变压器油,直至排气口排净\n空气并稳定出油后,关闭排气口阀门,同时停止注油。\n打开呼吸口阀门,检查油位指示,通常此时的油位高于\n预定油位,可以从注油口排油使之达到预定油位o\ne)当变压器真空注油后进行补油时,应经储油柜注油管\n注入,不得从下部油箱阀门注入,注油时应使油流缓慢\n注入变压器至规定的油面为止(直接通过储油柜联管同\n步对储油柜、胶囊抽真空结构并一次加油到位的变压器\n除外)0\n\nDL/T 573--202 1\n¨.8.4\n整体密封试验:\na)变压器安装完毕后,应按照DL/T264的规定进行整体密\n封试验;\nb)对于采用金属波纹内油式储油柜的变压器,宜采用储油\n柜与变压器本体整体进行油压密封试验。该项试验可代\n替DL/T264规定的正压密封试验;\nc)当按照DL/T264进行变压器正压密封试验时,还应对金\n属波纹内油式储油柜进行密封试验0\n1上8.5\n变压器油处理:\na)一般要求,\n1)大修后注入变压器及套管内的变压器油,其质量应\n符合GB月7595的规定;\n2)注油后,变压器本体及充油套管都应按规定进行油\n样分析与色谱分析等;\n3)变压器补油时应使用牌号相同的变压器油,如需补\n充不同牌号的变压器油时,应先做混油试验,合格\n后方可使用;\n4)合理选用滤油机滤芯,滤油后的绝缘油中颗粒度限\n值应满足DL什1096要求o\nb)压力滤油:\n1)滤油机使用前应先检查电源情况,滤油机及滤网是\n否清洁,极板内滤油纸是否干燥,转动方向是否正\n确,外壳有无接地,压力表指示是否正确等;\n2)启动滤油机,应先打开出油阀门,后打开进油阀门,\n停止时操作顺序相反。当装有加热器时,应先启动\n滤油机,当油流通过后,再投入加热器,停止时操\n作顺序相反;\n3)滤油机压力一般应为0.25 MPa-0.4MPa,最大不超\n过0.5MPao如压力过大,可检查滤油机管路、滤网\n6♂\n\nDL/T 573-202 1\n是否有堵塞o\nc)真空滤油:\nl)滤油前根据真空滤油机容量检查电源容量能否符合\n要求,滤油机外壳有无接地,并准备足够容积的油\n罐、干燥空气等辅助工器具及材料;\n2)采用真空滤油机进行油处理时,如果油中有水分或\n杂质可通过压力式滤油机进行处理,然后再通过真\n空滤油机进行油处理;\n3)为保证滤油机的脱气效果,有条件时应根据油质情\n况、环境温度,打开加热器,适当提高油温,油温\n不宜超过60 ℃0\n\n变压器的防腐处理\n12.1油箱外部涂漆\n12.1.1变压器油箱、冷却器及其附件的裸露表面均应涂漆,涂漆\n的工艺应适用于产晶的使用条件0\n12工2\n大修时应重新喷漆0\n12.1.3\n喷漆前应先用金属洗净剂清除外部油垢及污秽0\n12.1.4\n对裸露的金属部分应先除锈后补涂底漆0\n12工5\n对于铸件的凸凹不平处,可先用腻子填齐整平,然后再涂\n底漆0\n12士6\n为使漆膜均匀,宜采用喷漆方法,喷涂时,气压可保持在\n0.2 MPa-0.5 MPao\n12工7\n第一道底漆漆膜厚为0.05mm左右,应光滑无流痕、垂珠\n现象,待底漆干透后(约24h),再喷涂第二道面漆;喷涂后若发\n现有斑痕、垂珠,可用竹片或小刀轻轻刮除并用砂纸磨光,再补\n喷一次0\n12工8\n如油箱和附件的原有漆膜较好,仅有个别部分不完整,可\n6,\n\nDL/T 573-202 1\n13.2\n例行试验项目\n例行试验项目如下:\na)变压器温度监测(在线监测或带电检测);\nb)变压器铁心、夹件、中性点对地电流(在线监测或带电\n检测);\nc)本体和套管中绝缘油试验,包括油简化试验、高温介损\n或电阻率测定、油中溶解气体色谱分析、油中含水量测\n定(在线监测或其他);\nd)变压器局部放电试验(在线监测、带电检测或其他);\ne)红外测温试验(带电检测);\nf)测量绕组连同套管的直流电阻(停电);\ng)测量绕组连同套管的绝缘电阻、吸收比或极化指数\n(停电);\nh)测量绕组连同套管的介质损耗因数与电容量(停电);\ni)测量绕组连同套管的宜流泄漏电流(停电);\nj)铁心、夹件对地及相互之间绝缘电阻测量(停电);\nk)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试(停电);\nl)低电压短路阻抗试验与绕组频率响应特性试验(停电);\nm)有载调压开关切换装置的检查和试验(停电)‥\nn)电源(动力)回路的绝缘试验(停电);\no)继电保护信号回路的绝缘试验(停电)0\n13.3\n诊断性试验项日\n应有针对性地选择诊断性试验,试验项目如下:\na)本体和套管的绝缘油试验,包括油简化试验、高温介损\n或电阻率测定、油中溶解气体分析、油中含水量测定;\nb)测量绕组连同套管的宜流电阻;\n7/\n\nDL/T 573-202 1\nc)测量绕组连同套管的绝缘电阻、吸收比或极化指数;\nd)测量绕组连同套管的介质损耗因数与电容量;\ne)测量绕组连同套管的宜流泄漏电流:\nf)测定各绕组的变压比和接线组别:\ng)铁心、夹件对地及相互之间绝缘电阻测量;\nh)电容型套管试验,介质损耗因数与电容量、末屏绝缘电\n组测试;\ni)低电压短路阻抗试验或频响法绕组变形试验;\nj)单相空载损耗测量;\nk)单相负载损耗和短路阻抗测量;\nl)交流耐压试验;\nm)带局部放电量测量的感应耐压试验;\nn)操作波感应耐压试验;\no)有载调压切换装置的检查和试验;\np)直流偏磁电流检测(必要时);\nq)声级及振动测定(必要时)0\n13.4\n大修试验项目\n13.4.1大修前的试验项目:\na)本体和套管的绝缘油试验;\nb)测量绕组的绝缘电阻和吸收比或极化指数‥\nc)测量绕组连同套管一起的直流泄漏电流;\nd)测量绕组连同套管的介质损耗因数与电容量;\ne)测量绕组连同套管一起的直流电阻(所有分接头位置);\nf)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试;\ng)铁心、夹件对地及相互之间绝缘电阻测量;\nh)有载调压切换装置的检查和试验;\ni)必要时可增加其他试验项目(如变比试验、损耗测量、\n\nDL/T 573-2021\n短路阻抗测量、局部放电试验等)0\n13.4.2\n大修中的试验项目:\na)测量变压器铁心对夹件、穿心螺栓(或拉带),钢压板及\n铁心电场屏蔽对铁心,铁心下夹件对下油箱的绝缘电阻,\n磁屏蔽对油箱的绝缘电阻;\nb)必要时测量无励磁分接开关的接触电阻及其传动杆的绝\n缘电阻;\nc)必要时作套管电流互感器的特性试验;\nd)组/部件的特性试验;\ne)有载分接开关的测量与试验;\nf)必要时可增加其他试验项目(如铁心分布电压测量,单\n独对套管进行额定电压下的介质损耗因数与电容量、局\n部放电和耐压试验等);\ng)非电量保护装置的校验;\nh)纸绝缘聚合度测量(必要时)0\n13.4.3\n大修后的试验项目‥\na)测量绕组的绝缘电阻和吸收比或极化指数;\nb)测量绕组连同套管的宜流泄漏电流;\nc)测量绕组连同套管的介质损耗因数与电容量;\nd)电容套管试验,介质损耗因数与电容量、末屏绝缘电阻\n测试;\ne)冷却装置的检查和试验;\nf)本体、有载分接开关和套管中的绝缘油试验,包括油简\n化试验、高温介损或电阻率测定、油中溶解气体色谱分\n析、油中含水量测定;\ng)测量绕组连同套管一起的直流电阻(所有分接位置上),\n对多支路引出的低压绕组应测量各支路的直流电阻及联\n接后的直流电阻;\nh)检查有载调压装置的动作情况及顺序;\n\nDL/T 573一-2021\ni)测量铁心(夹件)引外对地绝缘电阻;\nj )总装后对变压器油箱和冷却器作整体密封油压试验;\nk)绕组连同套管一起的交流耐压试验(有条件时);\nl)测量绕组所有分接头的变压比及连接组别;\nm)电源(动力)回路的绝缘试验;\nn)继电保护信号回路的绝缘试验;\no)检查相位;\np)必要时进行变压器的空载损耗试验;\nq)必要时进行变压器的短路阻抗试验;\nr)拆装套管、吊心、进入检测等时应进行带局部放电量测\n量的感应耐压试验(ⅡOkv及以上):\ns)额定电压下的冲击合闸;\nt)空载试运行前后变压器油的色谱分析;\nu)投入运行后红外测温试验0\n\n大修后的验收\n14.1概述\n变压器在大修竣工后应及时清理现场,整理记录、资料、图\n纸,提交竣工、验收报告,并按照验收规定组织现场验收0\n14.2\n向运行部门移交的资料\n移交资料如下:\na)变压器大修总结报告,报告基本格式参见附录A;\nb)现场干燥、检修记录;\nc)全部试验报告0\n14.3\n试运行前检查与验收项目\n试运行前检查与验收项目如下:\n\nDL/T 573一-202 1\na)变压器本体及组/部件均安装良好,圃定可靠,完整无缺,\n无渗油;\nb)变压器油箱、铁心和夹件接地可靠;\nc)变压器顶盖上无遗留杂物;\nd)储油柜、冷却装置、净油器等油系统上的阀门均在“开”\n的位置,储油柜油温标示线清晰可见;\ne)高压套管的未屏接地小套管应接地可靠,套管顶部将军\n帽应密封良好,与外部引线的连接接触良好‥\nf)变压器的储油柜和充油套管的油位正常,隔膜式储油柜\n的集气盒内应无气体;\ng)有载分接开关的油位需略低于变压器储油柜的油位;\nh)进行备升高座的放气,使其完全充满变压器油,气体继\n电器内应无残余气体;\ni)吸湿器内的吸附剂数量充足、无变色受潮现象,油封位\n置合格清晰,能看到正常呼吸作用;\nj)无励磁分接开关的位置应符合运行要求,有载分接开关\n动作灵活、正确,闭锁装置动作正确,控制盘、操作机\n构箱和顶盖上三者分接位置的指示应一致;\nk)温度计指示正确,整定值符合要求;\nl)冷却装置试运行正常,水冷装置的油压应大于水压,强\n油冷却的变压器应启动全部油泵,并测量油泵的负载电\n流,进行较长时间(一般不少于60min)的循环后,多\n次排除残余气体;\nm)进行冷却装置电源的自动投切和冷却装置的故障停运\n试验;\nn)非电量保护装置应经调试整定,动作正确0\n14.4\n返厂大修后验收要求\n验收要求如下:\n7f\n\nDL/T 573-2021\na)返厂大修涉及的适用标准、返修范围、更换主材及附件\n的清单、出厂试验及验收条款等,应在项目实施前与制\n造厂协商,在技术协议中明确。对于更换全部绕组及主\n要绝缘材料的变压器,其空载损耗、负载损耗、阻抗电\n压、噪声水平、局放水平以及抗短路能力等技术指标,\n可参考现行国家标准提出要求o\nb)在变压器进厂检查和器身解体检查中发现的、未预判到\n损坏的部件(组件),可在技术协议中事先明确品质、技\n术参数及成本,作为选项以备采用o\nc)制造厂应为大修变压器制定返厂大修方案。该文件不低\n于鼓术协议或相关现行国家标准要求,返修变压器的工\n艺流程和质量控制应与制造厂现行程序相同o\nd)变压器在制造厂内的附件检查、器身解体、故障排查及\n原因分析、返修方案的修改,工厂返修中关键工艺过程\n以及出厂试验等应有业主或监造单位参与见证o\ne)对于更换绕组的变压器,制造厂需在线圈解体时,对导\n线热点处的绝缘纸取样并做聚合度分析,评估大修变压\n器的绝缘老化程度,为运行在相类似工况下、同类变压\n器的剩余使用寿命提供经验数据o\nf)对更换全部绕组及主要绝缘材料的变压器,制造厂应等\n同于全新变压器执行相关国家标准,包括出厂试验执行\n的标准。产品的质保期、售后服务和使用寿命应与新变\n压器相同。变压器出厂可使用制造厂的新铭牌,也可同\n时保留原变压器铭牌o\ng)在工厂大修完成后,修理厂除提供与新产晶类似的出\n厂资料外,还应同时提供一份完整的工厂大修报告。\n报告应至少包括变压器故障(缺陷)的原因分析、经验\n教训、改进措施、验证结果,并给出变压器大修后的预\n期寿命0\n\nDL/T 573一皇02 1\n\n大修后试运行\n15.1变压器大修后试运行\n变压器大修后试运行应按DL什s72规定执行0\n15.2\n变压器大修后试运行的检查\n变压器大修后应进行如下检查:\na)中性点直接接地系统的变压器在进行冲击合闸时,中性\n点应接地,应消除变压器中剩磁,套管末屏应接地;\nb)气体继电器的重瓦斯应投跳闸位置;\nc)额定电压下的冲击合闸应无异常,励磁涌流不致引起保\n护装置的误动作;\nd)受电后变压器应无异常情况:\ne)检查变压器及冷却装置所有焊缝和接合面,不应有渗油\n现象,变压器无异常振动或放电声‥\nf)跟踪分析比较试运行前后变压器油的色谱数据,应无明\n显变化;\ng)试运行时间,一般不少于24ho\n\n大修报告\n16.1基本要求\n大修报告应由检修单位编写,其格式统一、填写齐全、记录\n真实、结论明确,并由有关人员签字后存档0\n16.2\n主要内容\n大修报告主要内容如下:\na)设备基本信息和主要性能参数。如产晶型号、制造厂、\n\nDL/T 573--202 1\n出厂时间、投运时间、联结组别、空载损耗、负载损\n耗、阻抗电压、绝缘水平等o\nb)检修信息和主要工艺。如本次检修地点、检修原因、主\n要内容、检修时段、增补内容及遗留内容,检修后的设\n备及质量评价,以及对今后运行所作的限制或应注意事\n项等o\nc)编写、审核、批准和验收信息。如验收时间及验收意\n见、报告的编写、审核、批准和验收人员等0\n16.3\n其他内容\n变压器检修过程中的检测、试验和施工信息,如施工的组\n织、投术、安全措施、检修记录表,以及修前、修后各类检测报\n告及组/部件检测报告、合格证等也视为大修报告的一部分,应一\n同存档。\n7♂\n\nDL/T 573-2021\n7,\n附\n录\n▲\n(资料性)\n变压器大修总结报告\n变压器大修总结报告\n变电靖\n变压器\n年\n月\n日\n\nDL/T 573--2021\n▲.1大修报告的基本信息\n大修报告的基本信息见表A.l o\n表A」基本信息\n变电站\n变压器编号\n型号\n电压 kv\n联结组别\n制造厂\n出厂编号\nl出厂日期1年\n月\n日\n变压器初始投入运行日期\n年\n月\n日 变匝器上次检修 日期1年\n月\n日\n主要性 能参数\n空载损耗\n空载电流\nkw\n%\n负载损耗 kw\n高一中\n高一低\n中一低\n阻抗电压 %\n高一中\n高一低\n中一低\n高压套管\n制造厂\n型号\n商压中性点套管 制造厂\n型号\n中压套管\n制造厂\n型号\n中压中性点套管 制造厂\n型号\n低压套管\n制造厂\n型号\n稳定绕组套管 制造厂\n型号\n冷却装置\n制造厂\n型号\n无励磁分接开关 制造厂\n型号\n有载分接开关 制造厂\n型号\n绝缘油\n制造厂\n标号\n电动操作机构\n制造厂\n型号\n累计操 作次数\n本次检修原因\n检修地点\nl吊检天气\n环境温度\n℃l相对湿度\n%\n♂0\n\nDL/T 573-202 1\n表▲.1 (续)\n吊心或进油箱 内部检查\n月\n日\n时\n分至\n月\n日\n时\n分\n参加检修人员\n检修工期\n年\n月\n日至\n年\n月\n日\n完成计划检修 外增加的项目 及理由\n检修中已处理 的主要缺陷\n检修后遍留 的问题\n投运后应注意 的问题\n限制运行的条件\n检修结论\n负贾人:\n年\n月\n日\n▲.2\n大修的检查(处理)记录\n大修的检查(处理)记录,见表A.2一表A.70\n♂J\n\nDL/T 573-2021\n表A.2\n套管及升高座检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n纯瓷套管\n瓷套整体和表面\n导电杆和遵接件\n绝缘筒覆盏层\n放气塞\n密封面\n\n油纸电容型 套管\n套管整体和表面\n连接端子\n油位\n末屏端子\n下尾端均压罩\n油简化和色谱\n介损和电容量\n穿缆引线绝缘\n\n升高座(套 管型电流互 感器)\n引出线端子\n引出线标志\n线围和定位\n引线连接\n密封\n性能试验\n\n增补项日\n♂2\n\nDL/T 573一-2021\n表A.3\n器身检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n吊罩(心) 环境\n天气情况\n晴\n多云\n阴\n环境气温\n℃\n一\n℃\n泊(器身)温度\n℃\n相对湿度\n%‘-\n%\n开始排油时同\n日\n时\n分\n开始注油时间\n日\n时\n分\n防潮措施\n\n绕纽及 其绝缘\n相间隔板和围屏\n绕组和油遵\n匝绝缘和静电屏\n绕组各部垫块\n绕组轴向预紧力\n判定绝缘状态\n级\n\n引线及 其圃定\n引线及引线锥\n绝缘支架\n引线的紧圃\n引线的捕搂面积\n引线与各部位之闻 的绝缘距离\n\n铁心及 其屏蔽\n铁心表面和接缝\n夹件结构和紧圃\n铁心绝缘\n铁心接地片\n铁心屏蔽\n\n油箱及 其屏蔽\n油箱焊缝\n器身定位装置\n♂3\n\nDL/T 573一♀021\n表A.3 (续)\n序号 工作内容\n检查项目\nl\n检查处理情况\n操作人 检查人\n\n油箱及 其屏蔽\n磁或电屏蔽\n管道和导油管\n密封垫和密封\n油漆和防腐\n\n分接开关\n操作机构\n开关触头\n开关绝缘件\n接触电阻\n操作调整\n\n增补项目\n表A.4\n冷却系统检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n散热器\n蝶阀\n完整性和变形\n内外表面涂层\n放气塞和排油塞\n清洗和密封试验\n\n冷却器\n蝶阀\n内外表面涂层\n冷却管束及翅片\n放气塞和排油塞\n清洗和密封试验\n\n水冷却器\n油阀和水阀\n差压继电器\n♂4\n\n表A.4 (续)\nDL/T 573-202 1\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n水冷却器\n冷却管道\n放气塞和排油塞\n清洗和密封试验\n\n油泵(普通 检查)\n叶轮\n线圈绝缘\n线圈直流电阻\n运转试验\n密封试验\ns\n油流继电器\n挡板和指针同步\n弹簧扭力\n密封情况\n接点绝缘和动作\n\n风机(普通 检查)\n叶片角度和转动\n线围绝缘\n线围宜流电阻\n运转试验\n\n控制箱\n箱体\n开关和接触器\n热继电器\n熔断器\n信号灯\n端子和连接螺栓\n门和封堵\n回路绝缘\n\n联动试验\n单组冷却器调试\n全部冷却器联动\n备用冷却器投入\n\nDL/T 57a一二202 1\n表A.4 (续)\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n联动试验\n所有冷却器投入\n各信号灯指示\n回路绝缘值\n主供、各供电源\n逐台启动方式\n\n增补项目\n表▲.5\n非电量保护装置检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n指针式 油位计 l\n传动机构\n指示范围\n信号措示和绝缘\n密封\n\n气体继电器\n浮筒和挡板\n接线端子绝缘\n动作校验\n密封\n传动试验\n\n压力式(信 号)温度计\n温包及金属细管\n温度面板\n温度刻度校验\n报暂温度整定\n信号端子绝缘\n\nDL/T 573一-202 1\n表A.5 (续)\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\n\n温度控制器 (含绕组温 度计)\n热电耙\n温包及金属细管\n埋入元件\n二次回路\n温度刻度校验\n报替温度整定\n信号端子绝缘\n调试\ns\n压力释放阀\n护罩和导流罩\n密封\n微动开关绝缘\n动作试验\n升离座放气\n连接电缆\n\n突发压力 继电器\n继电器油腔\n微动开关信号\n接线盒绝缘\n动作信号传动\n\n增补项目\n♂7\n\nDL/T 573-202 1\n表A.6\n储油柜及油保护装置检修记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n胶囊(或 隔膜)式储 油柜\n外部\n内部\n管道\n胶囊袋或隔膜\n油位计\n整体密封\n油位调整\n\n金属波纹 密封式 储油柜\n外罩表面\n管道\n金属波纹\n滑棺\n密封性\n油位计\n油位调整\n\n吸湿器\n玻璃罩\n吸附剂\n油杯\n密封\n呼吸作用\n\n增补项目\n♂♂\n\nDL/T 573-202 1\n表▲.7\n油务处理记录\n序号 工作内容\n检查项目\n检查处理情况\n操作人 检查人\nl\n添加油 及处理\n型号\n制造厂或供应商\n处理前主要指标\n处理后主要指标\n混油试验\n待用存放形式\n\n放油 及处理\n型号\n来源\n放油前主要指标\n处理方法\n处理后主要指标\n待用存放形式\n\n注油\n天气和温度\n本体寞空度\n预抽寞空时闽\n注油温度和速度\n后维持其空时间\n注油后主要指标\n\n增补项目\n♂9\n\nDL/T 573-2021\n附\n录\nB\n(规范性)\n部分试验项目的试验方法和要求\nB.1绝缘油试验\n绝缘油试验标准与要求见表B.lo\n表B.1绝缘油试验标准与要求\n序号\n试验项目\n要求\n执行标准\nl\n油中溶解气体\n注意值:\na)应注意计算CO2/CO;\na)总烃含量:150早L性\nb)耻含量:1501血仙\nc)c2耻含蜜:s中几(330kv及\n以上变压器为11山几);\nd)总烃相对产气速率大于10%:\ne)总烃绝对产气速率大于6皿L/d\n(开放式)和12皿1./d(密封式);\nb)和用DL什722中三比\n色谱分析\nf)c2耽绝对产气速率大于0.1mL竹\n值法分析时,应注意\n(开放式)和02皿Lu(密封式);\n基数的影响\ng)耻绝对产气速率大于5血Ud\n(开放式)和10mUd(密封式);\nh)cO绝对产气速率大于50删\n(开放式)和l∞血⋯(密封式);\ni)cO2绝对产气速率大于】∞血儿\n(开放式)和200mL/d(密封式)\n\n击穿电压\na)7sokv,不小于65kv:\na)按GB什sO7的有关 有求进行击穿电压试\nb)500kv,不小于sskv;\n验:\nc)330kv,不小于sokv:\nb)按GB什7595的有关\nd)66kV1-220kV,不小于40kVi\n要求进行;\nc)35kv及以下,不小于35kv\nc)应注意击穿电压值的 纵向变化\n\n水分\na)750kv,不超过10:\na)按GB月76∞或GB月\nb)330kv-500kv,不超过15:\n7601的有关要求进行;\n血g几\nc)220kv,不超过2s;\nb)应注患水分含量的纵\nd)ⅡOkv及以下,不超过35\n向变化\n\nDL/T 573一皇02 1\n表B.1 (续)\n序号\n试验项目\n要求\n执行标准\n\n介质损耗因数\na)7sokv,不超过0.5;\na)按GB何56钓的有关\n〔an♂(90℃)\nb)500kv,不超过0.7;\n要求进行:\n%\nc)330kv及以下,不超过1.0\nb)按DLT393规定\n\n体积电阻率\na)750kV,不小于1×1010;\na)GB什56钓或DUI`421 的有关要求进行;\n(90℃)\nb)sookv,不小于lX1010.\nQ●m\nc)330kv及以下,不小于3×1010\nb)必要时测定: c)按DL什393规定\n\n颗粒度含量 (100血中大\na)750kv,不超过2000;\n按GB什7595、DL什1096\n于s中n的颗 粒数)\nb)sookv,不超过30∞(必要时) 规定\n\n闪点(闭口)\n℃\n不小于13s\n按GB何759s规定\n\n水溶性酸\n不小于4.2\na)按GB月7598的有关\n(pH值)\n要求进行; b)必要时测定\n\n酸值 mgKOH/g\n不超过0.1\na)按GB什7599的有关 要求进行: b)必要时测定\n\n油中含气量\na)7sokv,不超过2;\na)按DI.任423或DL何 450; b)只对330kv-500kv\n(体积分数)\n进行,其他电压等级\nb)330kv-soO*v,不超过3\n%\n必要时测定; c)应注意油中含气量的 纵向变化\nⅡ\n腐蚀性硫\n非腐蚀性\n必要时测定\n\n带电度尸 (′‥击布)\n报告\n220kv及以上电压等级 强迫油循环变压器按照 DL什109s进行\nB.2\n测量绕组连同套管的直流电阻\nB.2.1测量应在各分接头的所有位置上进行o\nB.2.2 1600 kvA及以下三相变压器,各相测得值的相互差值应小\n9J\n\nDL/T 573-202 1\n于平均值的4%,线间测得值的相互差值应小于平均值的2%;\n1600 kvA以上三相变压器,各相测得值的相互差值应小于平均值\n的2%;线间测得值的相互差值应小于平均值的1%o\nB.2.3\n变压器的直流电阻,与同温下产品出厂实测数值比较,相\n应变化不应大于2%。\n不同温度下电阻值换算:\n蚌R昔⋯\n式中‥\n砷、硅一分别为温度在车、仁时的电阻值;\nr\n一计算用常数,铜导线取235,铝导线取2250\nB.2.4\n由于变压器结构等原因,差值超过本条第二款时,可只按\n本条第三款进行比较。但应说明原因。 .\nB.2.5\n应注意宜流电阻后剩磁对其他试验项目的影响o\nB.2.6\n无励磁调压变压器送电前最后一次测量,应在使用的分接\n锁定后进行,按GB so150执行o\nB.3\n铁心(有外引接地线的)对地绝缘电阻及夹件(有外引接地\n线的)对地绝缘电阻\nB.3.1同时应测量铁心与夹件之间的绝缘电阻o\nB.3.2\n采用2500v兆欧表测量,持续时间为1m五应无闪络及\n击穿现象o\nB.3.3\n66kv及以上电压等级绝缘电阻值宜大于等于100Mi】(注\n意值); 35 kv及以下电压等级绝缘电阻值不宜小于10MQo\nB.3.4\n应注意同等测量条件下绝缘电阻值的纵向变化o\nB.4\n测量绕组连同套管的绝缘电阻、吸收比或极化指数\nB.4.1绝缘电阻值宜换算到同一温度(建议为20℃)时的数值\n进行比较:吸收比和极化指数不进行温度换算0\n\nDL/T 573-202 1\n表B.4 (续)\n序号\n套管主绝缘类型\nan6(%)最大值\n\n油腊覆膜\n0.s\n\n胶浸纤维\n0.5\n\n组合\n由供需双方商定\nB.5.3.2\n电容型套管的实测电容量值与产晶铭牌数值或出厂试验\n值相比,其差值应在±5%范围内o\nB.5.3.3\n当电容型套管末屏对地绝缘电阻小于1000MQ时,应测\n量末屏对地tm6’其值不大于2% (注:施加末屏对地的电压值不\n得大于2000 v)o\nB.5.3.4\n当怀疑套管有缺陷时,可单独对套管测量高电压下的\n协响施加电压通常为0.5倍到1.0最大工作相电压,其间的增长\n量不大于表B.5所列数据。\n表B.5\n套管匈m6 (%)随施加电压变化的允许增量\nB.5.4\n不便断开高压引线时,试验电压可施加在末屏上(注‥施\n加末屏对地的电压值不得大于2000v),套管高压引线接地。纵\n向与横向比较采用此类试验接线方式所测数据。当怀疑存在故障\n时应断开高压引线重新按常规方法进行校验o\nB.5.5\n套管绝缘油试验。当套管允许取油样时,宜进行油中溶解\n气体的色谱分析,应满足GB/T24624的规定。当油中溶解气体组\n分含量(山几)超过下列数值时,应引起注意;\na) H2: 140;\nb) C2H2: l (220kV-500kV); 2 (l10kV及以下);\nc) cH4: 400\n9j\n\nDL/T 573一一202 1\nB.5.6\n套管交流耐压及局部放电试验゜当怀疑套管有较严重缺陷\n时,可单独对套管进行交流耐压试验,同时进行局部放电测量゜\n施加的交流电压值为出厂试验值的80%°局部放电量不宜大于下\n表所列数值。当大于表B.6数值时应注意与出厂值比较,综合分\n析判断。\n表B.6\n套管视在局部放电量标准\nB.6\n有载调压切换装置的检查和试验\nB.6.1变压器宜进行有载调压切换过程试验゜综合分析切换装置\n所有分接位置的过渡电阻值、切换时间值、三相同步偏差、正反\n向切换时间偏差o\nB.6.2\n在变压器无电压下手动、电动各操作5个循环。其中电动\n操作时电源电压为额定电压的85%及以上。操作无卡涩、连动程\n序,电气和机械限位正常;循环操作后宜进行绕组连同套管在所\n有分接位置的直流电阻和电压比测量゜\nB.6.3\n切换开关油箱内绝缘油的击穿电压大于30Ⅳ,如果装备\n有在线滤油装置,则要求击穿电压宜大于40Ⅳ。油色谱及微量\n水试验宜同时进行以作参考゜\nB.7\n绕组连同套管的交流耐压试验\nB.7.1对于66Ⅳ及以下电压等级的变压器,宜在所有接线端子\n上进行交流耐压试验。根据GB 50150的相关规定施加的交流电\n压值为出厂试验电压值的80% (见表B.7)゜当采用外施交流电压\n耐压方法时,应根据绕组的系统标称电压确定耐受电压值;当采\n\nDL/T 573一里02 1\n用感应耐压方法时,低压侧可不再单独进行耐压试验,但当对低\n压侧绝缘有怀疑时,应单独对低压侧进行耐压试验(采用外施交\n流电压耐压方法)。\n表B.7\n油浸式电力变压器交流耐压试验电压标准\n序号\n系统标称电压\n设备最高电压\n交流耐受电压\nkv\nkv\nkv\nl\n\n3.6\n\n7.2\n\nls\n17.5\n\ns\n\n40.5\n\n72.5\nl12\n\nⅡ0\n\n注l:上表中,变压器试验电压是根据现行国家标准GB什31¨制定的。\n洼2:绕组额定电压为13.8kV时,按10kV级标准上5.75kV时,按15kV级标准,\n18kv时,按20kv级标准.\n注3:当上表交流耐受电压值与出厂值的80%有冲突时宜采用出厂值的80‰\nB.7.2\n对于ⅡOkv及以上电压等级的绝缘变压器,中性点应进\n行交流耐压试验,试验耐受电压为出厂试验电压值的80% (见\n表B.8),其他接线端子可不进行交流耐压试验。但当低压侧绕\n组的系统标称电压为20kv及以下时,或者对低压侧绝缘有怀\n疑时宜单独对低压侧进行交流耐压试验(采用外施交流电压耐压\n方法)。\n表B.8 110kV及以上的电力变压器中性点交流耐压试验电压标准\n序号\n系统标\n设备最\n中性点接\n出厂交流\n交接交流\n称电压\n离电压\n地方式\n耐受电压\n耐受电压\nkv\nkv\nkv\nkv\nl\nⅡ0\n\n不宜接接地\n9s\n\nDL/T 573-202 1\n表B.8 (续)\n序号\n系统标\n设备最\n中性点接\n出厂交流\n交接交流\n称电压\n高电压\n地方式\n耐受电压\n耐受电压\nkv\nkv\nkv\nkv\n\n宜接接地\n8s\n\n不宜接接地\n\n宜接接地.\n8s\n\n不宜接接地\n\n5sO\n宜接接地\n\n经小阻抗接地\n\n¨2\n\n宜接接地\nlsO\n\nB.7.3\n交流耐压试验可以采用外施交流电压耐压试验的方法,也\n可以采用感应耐压试验的方法。试验电压波形尽可能接近正弦,试\n验电压值为测量电压的峰值除以拒。当施加的交流电压频率等于\n或小于2倍额定频率时,全电压下试验时间为60s;当试验电压频\n率大于2倍额定频率时,全电压下试验时间为‥ 120×\n额定频率\n试验频率\n(s),\n但不少于15so\nB.8\n绕组连同套管的局部放电试验\nB.8.1电压等级220kv及以上变压器大修后宜进行局部放电试\n验。局部放电试验方法及判断标准根据该变压器采购时期执行的\n相应标准和技术协议要求执行o\nB.8.2\n对于三绕组变压器(包括自耕变压器),当在某一绕组施\n加电压时,其他绕组线端对地电压值不得大于出厂交流耐压值\n的80%,此时测量的连续视在局部放电量要求根据该变压器采购\n时期执行的相应标准和技术协议要求执行o\nB.8.2.1试验宜在运行分接位置进行0\n9♂\n\nDL/T 573一♀02 1\nB.8.2.2\n发电机变压器进行局部放电测量时应同时测量低压侧绕\n组局部放电量o\nB.8.2'3\n当视在局部放电量大于上述标准时应进行综合分析\n判断o\nB.9\n操作波感应耐压试验\nB.9.1当怀疑绕组存在匝间绝缘缺陷时可进行操作波感应耐压\n试验。在变压器低压侧施加电压,高压侧测量o\nB.9.2\n如果进行了操作波感应耐压试验则可以不要求外施交流\n耐压和感应耐压试验o\nB.9.3\n具体试验方法可参考GB/T lO94.3中“操作冲击试验”和\nGB什1094.4执行o\nB.10\n低电压短路阻抗试验与绕组特征图谐试验\n当变压器线端曾遭受突发短路(包括单相对地、两相对地、\n相闸以及三相之间)或者发现运行温度偏高及异常的,或者以前\n尚未进行过低电压短路阻抗试验与绕组特征图谱试验的应进行该\n试验。\n对于35 kv及以下电压等级变压器,宜采用低电压短路阻抗\n法;对于66kv及以上电压等级变压器,宜采用频率响应法测量\n绕组特征图谱o\nB.¨\n额定电压下的冲击合闸试验\n全部更换绕组或部分更换绕组后宜进行3次额定电压下的冲\n击合闸试验,每次间隔时间宜为5血n,无异常现象;冲击合闸宜\n在变压器高压侧进行;对中性点接地的电力系统,试验时变压器\n中性点应接地;发电机变压器组中间连接无操作断开点的变压器,\n可不进行冲击合闸试验。不涉及更换绕组的大修,大修后不进行\n冲击合闸试验0\n\nDL/T 573一皇021\nB.12\n混油试验\n不同型号的变压器油混用前宜进行混油试验,具体要求见\nDL/T 5960\n/00",
  "text_quality": {
    "quality_label": "mixed_quality",
    "quality_reason": "partially_readable",
    "visible_chars": 52609,
    "chinese_chars": 42418,
    "english_chars": 2384,
    "digits": 2725,
    "abnormal_chars": 5,
    "punctuation_noise": 0,
    "garbled_segments": 4,
    "chinese_ratio": 0.8063,
    "abnormal_ratio": 0.0001,
    "noise_ratio": 0.0001
  }
}