{
  "file_stem": "126 DLT 5003-2017 电力系统调度自动化设计规程",
  "file_name": "126 DLT 5003-2017 电力系统调度自动化设计规程.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\126 DLT 5003-2017 电力系统调度自动化设计规程.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\126 DLT 5003-2017 电力系统调度自动化设计规程.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "7-风电监控自动化监督标准",
  "level_3_dir": "其他标准",
  "page_count": 79,
  "cleaned_pages": [
    {
      "page_num": 1,
      "is_toc_page": false,
      "text": "ICS 27.100\nF21\n备案号: J2382-2017\nDL\n中华人民共和国电力行业标准\nP\nDL/ T 5003 -\n\n代替DL/T 5003 -\n2∞5\n电力系统调度自动化设计规程\nCode for design of dispatch automation in power system\n2017-08-02 发布\n2017-12-01 实施\n国家能源局发布"
    },
    {
      "page_num": 2,
      "is_toc_page": false,
      "text": "中华人民共和国电力行业标准\n电力系统调度自动化设计规程\nCode for design of dispatch automation in power system\nDL/T 5003-2017\n代替DL! T 5003-2005\n主编部门:电力规划设计总院\n批准部门:国家能掘局\n施行日期: 201 7 年12 月\n1 日\n中国计划出版社\n\n北京"
    },
    {
      "page_num": 3,
      "is_toc_page": false,
      "text": "国家能源局\n公\n主K\n1=1\n2017 年第8 号\n依据《国家能源局关于印发〈能源领域行业标准化管理办法\n(试行) )及实施细则的通知归国能局科技(2009J52 号)有关规定，\n经审查，国家能源局批准《风电场调度运行信息交换规范》等\n\n项行业标准，其中能源标准(NB) 54 项、电力标准(DL) 66 项，现予\n以发布。\n上述标准中电力管理及电工装备标准由中国电力出版社出版发\n行，两项交流电弧炉标准由中国标准出版社出版发行.电力规划设计\n标准由中国计划出版社出版发行，煤炭建设标准由煤炭工业出版社出\n版发行，农村能源及生物质标准由中国农业出版社出版发行。\n附件:行业标准目录\n附件:\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n\nDL/T\n电力系统调度自动\nDL/T\n\n5003-2017 化设计规程\n5003-2005\n\n国家能源局\n2017 年8 月\n2 日\n米标号\n批准日期\n实施日期\n2017-08-02 2017-12-01"
    },
    {
      "page_num": 4,
      "is_toc_page": false,
      "text": "前言\n根据《国家能拥局2014 年第一批能源领域行业标准制(修)订\n计划)) (国能科技(2014J298 号)的要求，标准编制组经过深入调查\n研究，认真总结电力系统调度自动化方面的设计工作经验，在广泛\n征求意见的基础上，对原行业标准《电力系统调度自动化设计技术\n规程ììDL/T 5003-2005 进行修订，并更名为《电力系统调度自动\n化设计规程》。\n本标准主要技术内容是:总则、术语和缩略语、总体架构及要\n求、调度端部分、厂站端部分、信息传输及交互、基础设施及辅助系\n统。附录A 为调度端自动化系统功能，附录B 为厂站端调度自动\n化信息。\n本次修订的主要内容是:\n1.主要根据调度自动化系统技术发展及当前电力系统运行管\n理机构的实际需求，扩展了调度自动化系统的边界和内涵;\n2. 增加总体架构、功能要求、可再生能源场站等相关内容;\n3. 增加\"术语和缩略语\"，.总体架构及要求''''信息传输及交互\"\n等章节;\n4. 修订\"总贝。\"\"调度端部分\"\"厂站端部分\";\n5. 取消原标准第6 章\"自动发电控制\";\n6. 将第7 章\"机房及其他\"更名为\"基础设施及辅助系统\"。\n本标准自实施之日起，替代《电力系统调度自动化设计技术规\n丰呈))DL/T 5003-2005 。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由\n能源行业电力系统规划设计标准化技术委员会负责日常管理，由\n中国电力工程顾问集团中南电力设计院有限公司负责具体技术内\n• 1 •"
    },
    {
      "page_num": 5,
      "is_toc_page": false,
      "text": "容的解释。执行过程中如有意见或建议，请寄送至电力规划设计\n总院(地址:北京市西城区安德路65 号，邮政编码:100120) 。\n本标准主编单位、参编单位、主要起草人和主要审查人:\n主编单位:中国电力工程顾问集团中南电力设计院有限公司\n参编单位:中国能源建设集团江苏省电力设计院有限公司\n中国能晴、建设集团广东省电力设计研究院有限公司\n主要起草人:张立平黄贻惺林廷卫巫怀军张仕鹏\n马怡晴曾玉赵娜孙浩黄礼华\n主要审查人:黄晓莉许洪强张伟陶文伟王健\n葛朝强李波胡翔徐晓春刘欣宇\n孔繁武储真荣余熙吴利军刘洋\n黄殿勋张继芬张延陆进军吴京涛\n• 2 •\n学兔兔 www.bzfxw.com"
    },
    {
      "page_num": 6,
      "is_toc_page": false,
      "text": "目次\n\n总则 ( 1 )\n\n术语和缩略语\n( 3 )\n2. 1\n术语 ( 3 )\n2. 2\n缩略语 ( 4 )\n\n总体架构及要求\n( 6 )\n3.1\n调度自动化系统总体架构\n( 6 )\n3.2\n调度自动化系统总体要求\n( 7 )\n\n调度端部分 ( 9 )\n4.1\n系统方案\n( 9 )\n4.2\n系统功能\n( 10 )\n4. 3\n系统技术要求\nωυ\n4. 4\n硬件配置要求 门川\n4. 5\n软件配置要求 ( 28 )\n4. 6\n安全防护要求 ( 30 )\n\n厂站端部分\n( 32 )\n5. 1\n信息采集原则及内容 ( 32 )\n5.2\n厂站端计算机监控系统 ( 33 )\n5. 3\n其他信息采集终端 ‘\n(35)\n\n信息传输及交互\n门7 )\n6. 1\n信息传输通道 ( 37 )\n6. 2\n信息交互技术要求 ( 37 )\n\n基础设施及辅助系统\n( 39 )\n7.1\n总体原则\n门们\n7.2\n基础设施\n门们\n学兔兔 www.bzfxw.com"
    },
    {
      "page_num": 7,
      "is_toc_page": false,
      "text": "í.3\n辅助系统\n附录A\n调度端自动化系统功能…·\n附录B\n厂站端调度自动化信息 ( 44 )\n本标准用词说明……\n引用标准名录·\n附:条文说明\n• 2 •\n学兔兔 www.bzfxw.com"
    },
    {
      "page_num": 8,
      "is_toc_page": false,
      "text": "Conte口ts\n\nGeneral provisions\n( 1 )\n\nTerms and abbreviation\n( 3 )\n2.1\nTerms\n( 3 )\n2.2\nAbbreviation ( 4 )\n\nGeneral architecture a丑d requirement\n( 6 )\n3. 1\nGeneral architecture\n( 6 )\n3. 2\nGeneral requirement\n( 7 )\n\nDispatchi口g center automation system ( 9 )\n4. 1\nSystem scheme ( 9 )\n4. 2\nSystem function ( 10 )\n4. 3\nSystem technology requirement\n(22)\n4.4\nHardware requirement\n( 25 )\n4.5\nSoftware requirement ( 28 )\n4.6\nSecurity protection requirement\n监 ( 30 )\n\nStation automation system ( 32 )\n5. 1\nData acquisitio口\nprinciple and content\n( 32 )\n5.2\nComputer supervisory system ( 33 )\n5.3\nOther data acquisition terminal\n( 35 )\n\nInformation transmission and exchange\n( 37 )\n6. 1\nInformation transmission channel ( 37 )\n6.2\nInformation exchange requirement\n( 37 )\n\nInfrastructural facili ties a口d auxliary system\n( 39 )\n7. 1\nGeneral provisions ( 39 )\n7.2\nInfrastructural facilities\n( 39 )\n• 3 •\n学兔兔 www.bzfxw.com"
    },
    {
      "page_num": 9,
      "is_toc_page": false,
      "text": "7. 3\nAuxliary system ( 40 )\nAppendix A\nFunctio且of dispatchi口g center\nautomatlOn system\n\nω1 )\nAppendix B\nData of substatio 口automation system\n……( 44 )\nExpla口ation of wording in this code\n(61)\nList of quoted standards\n( 62 )\nAddition: Explanation of provisions\n( 63 )\n• 4 •\n学兔兔 www.bzfxw.com"
    },
    {
      "page_num": 10,
      "is_toc_page": false,
      "text": "总则\n1. O. 1\n为了规范和统一调度自动化系统设计标准，更好地指导调\n度自动化系统建设工作，制定本标准。\n1. O. 2\n本标准适用于省级及以上电力系统调度自动化系统规划、\n可行性研究、工程设计，省级及以上电力调度(调控)中心工程设\n计，省级及以上电力调度(调控)中心直接调度管理及信息直采的\n火电厂、水电站、核电站、新能源场站、变电站、换流站等工程设计\n中有关调度自动化部分的设计。\n1. O. 3\n调度自动化系统设计必须执行国家经济建设方针和各项\n技术经济政策。设计应从电力系统特点和运行实际出发，与电力\n系统发展规划相匹配，与电力系统的统一调度、分级管理的体制相\n适应，严格按照系统调度管理体制和调度职责范围来开展。设计\n应采用先进而成熟的技术，力求经济实用。\n1. O. 4\n调度自动化系统设计应在全面搜集用户需求、了解相关系\n统现状、分析电力系统特点、梳理运行需要和通道条件的基础上，\n确定调度自动化系统总的功能要求.提出调度端和厂站端自动化\n设计内容，明确自动化信息内容和信息传输通道。\n1. O. 5\n调度端自动化系统工程设计应根据审定的电力系统调\n度自动化规划和可行性研究.确定系统架构、功能，各类软硬\n件设备的配置、规范以及系统实施方案，编制初步设计、施工\n图、竣工图设计文件，并配合完成设计联络、验收等工程技术\n服务。\n1. O. 6\n发电、变电工程的调度自动化设计还应根据审定的电力系\n统调度自动化规划和可行性研究，核实各种设备的调度关系和自\n动化信息内容，落实设备型式、规范以及信息传输通道，并编制原\n• 1 •"
    },
    {
      "page_num": 11,
      "is_toc_page": false,
      "text": "理接线图和安装接线图。\n1. O. 7\n调度自动化系统设计除应符合本标准规定外，还应符合国\n家现行有关标准的规定。\n• 2 •"
    },
    {
      "page_num": 12,
      "is_toc_page": false,
      "text": "术语和缩略语\n2.1\n术语\n2. 1. 1\n调度自动化系统\ndispatching automation system\n调度自动化系统是为电力系统调度控制与运行管理等业务提\n供技术支持的各类应用系统的总称，主要由调度端系统，厂站端系\n统，以及两者间的信息传输通道构成。\n2. 1. 2\n调度端系统\ndispatching center automation system\n部署于调度(调控)中心的自动化系统。由服务器、工作站、网\n络设备、存储设备、安全防护设备等硬件及软件系统组成，为调度\n(调控)中心各专业运行人员提供技术支持。\n2. 1. 3\n厂站端系统\nstation automation system\n部署于厂站侧的自动化系统。由各类调度自动化信息采集装\n置、数据通信设备、安全防护设备以及厂站计算机监控系统组成，\n实现广站自动化信息采集和交互。\n2. 1. 4\n智能远动网关\nsmart remote communication and con\ntrol gateway\n位于厂站端站控层的→种远动装置，集成了厂站端和调度端\n系统之间的通信功能，实现厂站端远动数据的直采直送，并提供厂\n站端数据、模型和图形的采集、存储、处理和传输服务，支持远程浏\n览、告警直传、源端维护、顺序控制、电压无功控制等功能，宜具备\n防误闭锁、监控终端功能。\n2. 1. 5\n消息自M牛\nmessage mail\n消息邮件支持基于目的地址自动投递的信息传输，支持生产\n控制大区和管理信息大区之间、上下级调度之间文件和工作流信\n息的安全传输。\n• 3 •"
    },
    {
      "page_num": 13,
      "is_toc_page": false,
      "text": "2. 1. 6\n态\ncontext\n为达成某些确定目标的一组应用的集合。态定义一个与时间\n相关的运行环境，根据运行环境的不同应分为实时态、研究态、规\n划态、测试态、反演态、培训态。一个应用可以在不同的态中被\n复用。\n2. 1. 7\nCASE\n对应于特定时间断面和应用环境的数据或信息集合。包括运\n行方式CASE 、模型CASE 、图形CASE o\n2. 1. 8\nG 语言\nG language\n即电力系统图形描述语言，是在lEC - 6197ü -\n453 基于C1M\n的图形交换基础上，针对SVG 文本较大且网络传输较慢所发展起\n来的针对电力系统的一种新型高效的图形描述语言。\n2. 1. 9\nE 语言\nE language\n即电力系统数据标记语言，是在1EC 61970 -\n301 电力系统公\n用数据模型C1M (Common 1nformation Model)的面向对象抽象\n基础上，针对C1M 在以XML 方式进行描述时的效率缺陷所制定\n的一种新型高效的电力系统数据标记语言。\n2.2\n缩略\ni吾\nAGCCAutomatic Generation Control)\n自动发电控制\nAVCCAutomatic Voltage Control)\n自动电压控制\nA VRC Automatic Voltage Regulator )\n自动电压调节器\nC1M C Common 1nforma tion Model)\n共用信息模型\nCPS( Control Performance Standard)\n控制性能标准\nCPUCCentral Processing Unit)\nFFC(Flat Frequency ControD\nFTCCFlat Tie-line Control)\n中央处理单元\n恒定频率控制\n恒定联络线交换功率控制\nG1S(Geographic 1nformation System)\n地理信息系统\n1C(lntegrated Circllit)\n• 4 •\n集成电路"
    },
    {
      "page_num": 14,
      "is_toc_page": false,
      "text": "ISOCInternational Organization for Standardization)\n准化组织\n国际标\nITU-T\nC International\nTelegraph\nUnion-Telecommunication\nStandardization Sector)\n国际电联电信标准化部门\nKPICKey Performance Indicators)\n关键绩效指标\nKVMCKeyboard Video Mouse)\n键盘、视频和鼠标\nMTBFCMean Time Between Failure)\n平均故障间隔时间\nNASCNetwork Attached Storage)\n网络连接存储\nNTP(Network Time Protocol)\nOLTCCOn-Load Tap Changer)\n网络时间协议\n有载调压开关\nPCCPersonal Computer)\n个人电脑\nPSSCPower System Stabilizer)\n电力系统稳定器\nRAID C Redundant Array of Independent Disks)\n冗余磁盘\n阵列\nSANCStorage Area Network)\n存储区域网络\nSCADACSupervisory Control and Data Acquisition)\n集与监视控制\n数据采\nSNTPCSimple Network Time Protocol)\n简单网络时间协议\nSOAC Service-Oriented Architecture)\n面向服务的体系结构\nSOECSequence of Event)\n事件顺序记录\nSVCCStatic Var Compensator)\n静止无功补偿器\nSVGC Scalable Vector Graphics)\n可缩放矢量图形\nTBCCTie-line Bias Control)\n联络线偏差控制\nTTSCText to Speech)\n语音合成\nUPSCUninterruptible Power Supply)\n不间断电源\nVPNCVirtual Private Network)\n虚拟专用网络方式\nXMLCExtensible Markup Language)\n可扩展标记语言\n• 5 •"
    },
    {
      "page_num": 15,
      "is_toc_page": false,
      "text": "总体架构及要求\n3. 1\n调度自动化系统总体架构\n3. 1. 1\n按照统一调度分级管理的原则，省级及以上调度(调控)中\n心应配置调度自动化系统及其备调系统。发电厂及变电站应配置\n广站端自动化系统，并根据其调度管理关系的划分接入相应的调\n度端自动化系统。\n3. 1. 2\n调度自动化系统应按照调控一体化架构进行设计，除支持\n电力系统调度所需的监视、分析、决策功能外，还应支持面向厂站\n的集中监视与控制功能，并能根据监控范围的划分进行相关信息\n的分层、分区和分流。\n3. 1. 3\n各级调度端系统应采用统一的技术标准，实现各级调度自\n动化系统间的一体化运行和模型、数据、画面的源端维护与系统\n共享。\n3. 1. 4\n应构建可靠、实用的备用调度系统，满足电网运行控制\n和调度生产指挥连续性的要求。省级及以上调度机构应建设异\n地备调，备调选址应全面评估风险因素、基础设施、技术条件及\n运维水平等，满足相关标准及运行要求。备调系统的系统架构\n和核心模块配置应与主调系统保持一致，主备调系统间应具备\n完备的自动同步机制。在技术条件可行时，可采用主备调系统\n一体化模式。\n3. 1. 5\n调度自动化系统应实现调度端系统与厂站智能远动网关\n的一体化数据采集及交换或与常规采集装置的数据采集及交换。\n存在直接调度关系的调度端系统与厂站端系统之间应采用信息直\n采直送方式，非直调关系的调度端系统与厂站端系统之间可采用\n信息直采方式。\n• 6 •"
    },
    {
      "page_num": 16,
      "is_toc_page": false,
      "text": "3.2\n调度自动化系统总体要求\n3.2.1\n调度自动化系统应满足电网发展建设和运行控制的要求，\n功能涵盖所服务的各级调度(调控)中心业务，以优化合理的调度\n数据网为支撑，以完善的电力监控系统安全防护为保障，实现调度\n决策智能化、运行控制精益化，满足调度一体化管理和调控一体化\n运行的要求。\n3.2.2\n调度自动化系统宜按照统一规范，采用一体化、模块化、智\n能化的模式设计和建设，应遵循开放、可靠、安全、集约、易用、可维\n护和可管理的设计原则。\n3.2.3\n系统通过建设一个标准、开放的基础平台集成调度(调控)\n中心各项业务开展所需的全部应用功能。平台为各类应用提供统\n一的模型、数据、CASE 、总线、人机界面、系统管理等服务，为各类\n应用的开发、运行和管理提供通用的技术支撑，为整个系统的集\n成、高效、可靠提供保障。应用之间的数据交换通过平台提供的数\n据服务进行。\n3.2.4\n各应用功能应采用模块化方式建设，遵循统一的接口要\n求，通过接入基础平台实现信息交互和一体化运行。\n3.2.5\n调度自动化系统应通过标准化的接口、统一的模型、高效\n的数据传输手段，为各级调度(调控)中心之间业务的一体化运作\n提供技术支撑。\n3.2.6\n调度自动化安全防护应符合《电力监控系统安全防护规\n定》和《电力监控系统安全防护总体方案》的要求。调度端系统建\n设应根据《省级以上调度中心监控系统安全防护方案)) ，配置相应\n安全防护设备，系统软硬件选型应满足安全防护要求。厂站端系\n统应符合《发电厂监控系统安全防护总体方案》、《变电站监控系统\n安全防护总体方案》的相关要求。\n3.2.7\n调度自动化系统在建设过程中，应充分考虑原系统与新系\n统之间的平稳过渡方案，确保对电力系统监控的连续性。应考虑\n• 7 •"
    },
    {
      "page_num": 17,
      "is_toc_page": false,
      "text": "新系统安装调试期间的安全保障及应急措施，避免新系统调试影\n响电网正常运行。应设计原系统向新系统的数据迁移方案，保证\n系统历史数据的完整性和连续性。\n3.2.8\n描述电网设备、拓扑结构的电网公共模型应在基础平台内\n统一建立和维护，由各应用调用。各应用可在内部建立和维护其\n特有模型。在调度端、厂站端系统的协同配合下，调度自动化系统\n宜实现基础信息和公共模型的源端维护，全局共享。\n3.2.9\n调度自动化系统功能配置应能支持对包括智能变电站、柔\n性输电、间歇式能源等在内的各类设备的监视和控制，应能有效分\n析处理海量电网监控和设备在线监测数据，为电网优化运行、紧急\n控制、故障恢复提供支持。\n3.2.10\n系统应基于电网运行新的需求和信息通信技术的发展，\n不断优化提升，拓展新功能。\n• 8 •"
    },
    {
      "page_num": 18,
      "is_toc_page": false,
      "text": "调度端部分\n4.1\n系统方案\n4. 1. 1\n调度端自动化系统方案应全面满足调度(调控)中心在电\n网运行监视、控制、分析、计划、决策辅助、仿真培训及运行管理等\n方面的业务需求。\n4. 1. 2\n系统各功能模块宜基于统一的公共信息模型和标准化的\n信息接口实现应用间高效的数据和服务共享。根据需要，系统可\n配置将私有信息模型转换为公共信息模型的功能。\n4. 1. 3\n新建自动化系统可根据实际情况，通过接口将其他系统接\n人。各系统均应支持标准的信息模型和接口规范，避免出现信息\n孤岛。\n4. 1. 4\n调度端系统应按照《电力监控系统安全防护规定》的要求\n划分安全区，并按照应用特征，将所有应用部署于不同防护等级的\n安全区中。\n4. 1. 5\n调度端系统宜在数据采集和分析的基础上，抽取调度(调\n控)中心各专业运行管理人员关注的电网运行关键指标，利用可视\n化技术，针对不同运行场景，提供重点突出、界面友好的操作环境，\n对关键指标进行集成展示，从而提高各专业人员获取运行信息、执\n行电网操作的效率。\n4. 1. 6\n调度端系统宜采用高可用集群、故障检测隔离、关键元件\n冗余等技术，提高重要模块的容错能力，提升整个系统的可用性。\n4. 1. 7\n调度端系统应根据实际需求，积极采用云计算、大数据、虚\n拟化、可信计算等技术，提高系统分布化程度，强化数据深度挖掘、\n资源灵活配置等能力，进一步提高软硬件资源和电网信息的利用\n效率及系统运行安全性。\n• 9 •"
    },
    {
      "page_num": 19,
      "is_toc_page": false,
      "text": "4.2\n系统功能\n4.2.1\n系统功能应包括基础平台、电网运行监测、电网运行控制、\n电网计算分析、电网运行计划、智能辅助决策、系统仿真及运行人\n员培训11 、电网运行管理等。\n4.2.2\n系统功能可分为必选模块和可选模块。其中必选模块是\n支撑系统正常运行或调度(调控)中心业务正常开展所需的基本功\n能模块;可选模块是不同调度(调控)中心根据当地电网运行和管\n理需要选取配置的功能模块。具体功能模块划分应符合本标准附\n录A 的要求。\n4.2.3\n基础平台为调度自动化系统的一体化运行提供技术支撑。\n横向上，系统内通过统一的基础平台实现各类应用的一体化运行\n以及与外部系统的交互，实现主、备调内部各应用功能的协调运行\n以及主、备调间系统维护与数据的同步;纵向上，通过基础平台实\n现各级调度自动化系统间的计划、校核、告警等一体化功能运行，\n通过调度自动化通道实现厂站与调度(调控)中心之间、各调度(调\n控)中心之间的数据采集和交换。基础平台应包括基础支撑软件、\n数据存储与管理、总线、平台管理与服务、数据采集与交换、统计计\n算等功能。基础平台应符合下列规定:\n\n基础支撑软件包括操作系统、防恶意代码软件。可根据具\n体需求配置虚拟化、云计算、大数据处理等软件。\n\n数据存储与管理包括实时数据库、关系数据库、时间序列\n数据库。其中实时数据库基于内存运行，用于提供高效的实时数\n据存取;关系数据库可用来保存模型、系统配置、告警和事件记录、\n统计信息、采样值等需要长期保存的数据;时间序列数据库用于存\n储带时标的电网运行动态数据和实时稳态数据。\n\n总线包括服务总线和消息总线。其中服务总线为调度(调\n控)中心内部和调度(调控)中心之间安全高效的应用集成提供技\n术支撑，应实现服务封装、注册、描述、查询、发布、管理等功能。消\n• 10 •"
    },
    {
      "page_num": 20,
      "is_toc_page": false,
      "text": "息总线是各应用之间，以及应用与基础平台之间快速传输消息和\n实时数据的主要工具，实现调度(调控)中心内部和调度(调控)中\n心之间安全高效的数据通信。\n\n平台管理与服务包括基础信息服务、模型服务(含模型生\n戚、模型校验、模型拼接与拆分、模型维护、模型交换、模型发布\n等)、数据服务、人机及图形服务、文件服务、报表服务、告警及事件\n服务、权限服务、工作流服务、时钟同步服务、GIS 服务、并行计算\n管理、CASE 管理、消息邮件服务等。\n\n数据采集与交换功能用于实现调度端系统和厂站端系统，\n以及调度端系统之间的数据传输。数据采集与交换功能应支持厂\n站端各类数据的采集，支持远方控制、调节和参数设置等指令的\n下发。\n\n统计计算功能包括自定义公式计算、常用标准计算及各种\n统计计算功能。\n\n调度端自动化系统在满足安全防护要求的前提下，可通过\n基础平台，采用文件、实时通信等方式，与电网公司内部的营销、管\n理类等系统，以及电网公司以外单位的应用系统互联，实现信息\n共事。\n\n模型、图形应满足以下要求:\n1)基础信息和模型管理应遵循现行国家标准《电网通用模\n型描述规范))GBjT 30149 、《能量管理系统应用程序接口\nCEMS-APD ))DLjT 890 系列的要求，提供电网各类模型\n的建立、拼接、交换、同步和维护等功能，实现基础信息和\n模型的源端维护、全局共享;支持CIMjE 、CIMjXML 格\n式模型的导人导出;\n2) 图形管理应遵循现行行业标准《电力系统图形描述规范》\nDLjT 1230 的要求，提供调度自动化系统中的各类图形\n的建立、交换和维护等功能，并实现图库(库图)一体化功\n能;支持CIMjG 、SVG 格式图形的导人导出υ\n• 11 •"
    },
    {
      "page_num": 21,
      "is_toc_page": false,
      "text": "4.2.4\n电网运行监测功能通过对电网运行信息、设备状态信息以\n及气象环保等其他信息的采集，实现对电网运行的全方位监视。\n主要包括电网稳态运行监视、动态运行监测、暂态运行监测、电能\n量信息监视、一/二次设备运行状态监视、环境监视、节能环保监视\n及综合智能告警与预警等功能。电网运行监测功能应符合下列\n要求:\n\n电网稳态运行监视主要包括电网运行稳态数据采集处理、\n系统监视和数据分析记录，实现对电网实时运行状态的监测。\n\n电网动态运行监测指通过对电网动态信息的监视处理，实\n现对电网动态过程的监测。主要包括电网运行动态监测、低频振\n荡在线监测、在线扰动识别以及并网机组涉网行为在线监测等。\n1)电网运行动态监测是通过对实时相量数据的采集处理，\n实现对电网动态过程监测、相角监测、机组运行状态监\n测、一次调频性能监测、电压和频率动态过程监测等\n功能;\n2) 低频振荡在线监测功能是结合系统网络拓扑对实时动态\n数据计算分析，提供振荡设备、振荡模式信息，并能识别\n主导模式和参与机组，判断振荡中心大致区域，识别振荡\n路径;\n3) 在线扰动识别是根据电网实时动态数据识别短路扰动、\n机组跳闸、非同期并列、非全相运行、直流故障等系统扰\n动情况，进行系统扰动判断及故障定位;\n4) 并网机组涉网行为在线监测功能包括利用稳态数据或动\n态数据监测和统计各机组一次调频运行情况，分析电网\n频率扰动期间各机组一次调频动作行为，以及在线监测\n各机组PSS ，AVR 投退情况，在线监测励磁系统性能。\n\n暂态运行监测包括保护装置、录波装置及安全自动装置运\n行监测。充分获取和共享保护、录波及稳控运行的信息资源，并对\n信息进行智能化处理，为电网安全稳定运行提供监视及辅助分析"
    },
    {
      "page_num": 22,
      "is_toc_page": false,
      "text": "决策手段。\n\n电能量信息监视功能包括电能计量数据的处理和分析记\n录，为统计分析提供数据基础。\n\n一/二次设备运行状态监视功能包括一次设备状态、二次\n设备状态等信息的采集、处理、监视及分析，为事故处理、检修安排\n提供信息支撑。\n\n环境监视主要包括气象监视、雷电监视、山火监视、变电站\n视频与环境监视、线路覆冰及微气象监视等。通过对以上信息的\n统计分析，实现对自然灾害或危害的监视跟踪和预警，为电网负荷\n预报、经济调度、事故预警、故障分析、处理及检修安排等提供信息\n支撑。\n\n节能环保监视功能应包括下列内容:\n1)水电站运行、水务等综合监视、水电运行趋势分析;\n2) 火电机组运行、脱硫、脱硝、除尘、机组煤耗、供热机组热\n力等综合信息监视;\n3) 风电场运行数据、风功率预测、电能质量监视;\n4) 光伏电站运行数据、风光环境、光功率预测、电能质量等\n综合信息监视。\n\n综合智能告警与预警通过对各类监测告警信息的在线综\n合处理、汇集和分析，对大量告警信息进行分类管理，按不同需求\n形成不同的告警显示方案，从相关电网故障信息中分析出诸如故\n障类型、设备、位置等准确信息，利用形象直观的方式提供全面综\n合的告警提示。同时可以提供如水情、气象、雷电、覆冰、地质等灾\n害预警，以及在设定的门槛值下的安全指标预警、经济指标预警、\n优质指标预警、环保指标预警等。\n4.2.5\n电网运行控制是利用电网实时信息，结合实时调度计划信\n息，通过于动控制、自动控制实现电网的闭环调整。子动控制类功\n能包括控制与调节、设置操作、定值修改。自动控制类功能包括自\n动发电控制(AGC) 、自动电压控制CAVC) 。电网运行控制应符合"
    },
    {
      "page_num": 23,
      "is_toc_page": false,
      "text": "下列要求:\n\n控制与调节主要功能是指远方控制断路器、隔离开关、中\n性点接地刀闸的分合、调节变压器分接头位置、投/切和调节无功\n补偿装置、技/退继电保护设备软压板、远方遥控复位、直流系统\n解/闭锁和功率调整等。应支持群控、序列控制。在控制和调节过\n程中，应采取防误措施来保证控制操作的安全可靠。\n\n设置操作指运行人员对设备及其他对象的状态进行设置\n的功能。包括人工置数、设备投退、标识牌操作、问锁和解锁操作。\n设置范围应包括厂站、间隔、设备、测点等对象。\n\n定值修改功能包括保护定值修改、稳控定值修改及切换运\n行定值区。系统将审批后的定值单通过远程在线定值修改功能下\n发到厂站端保护装置、稳控装置。远程定值修改至少应包含召唤\n定值、修改下装定值、再召唤(校核定值)三个步骤。\n\n自动发电控制(AGC) 应符合下列要求:\n1)宜选择容量较大、水库调节性能好的水电站，单机容量在\n200MW 及以上、热工自动化水平高、调节性能好的火电\n机组和20MW 及以上风电场参加调节;燃气机组、抽水\n蓄能机组均应参加调节;单机容量在200MW 以下的火\n电机组视条件和系统需要亦可参加调节;\n2) 参与AGC 调整的电广(或机组)应具备的条件为:火电\n机组可调容量宜为额定容量的50% 以上，每分钟增减负\n荷在额定容量的2% 以上;水电机组宜为额定容量的\n80% 以上，每分钟增减负荷在额定容量的50% 以上;\n3)AGC 的主要控制目标按控制方式不同可分为:维持系统\n频率与额定值的偏差在允许范围内;维持区域联络线净\n交换功率及交换电能量与计划值的偏差在允许范围内;\n4)AGC 应支持多区域多目标控制，支持水、火电机组单机\n控制方式、全厂控制方式以及多个电厂集中控制方式;支\n持梯级水电厂多厂拧制方式;支持以风电场、光伏电站等\n• 14 •"
    },
    {
      "page_num": 24,
      "is_toc_page": false,
      "text": "新能源场站为控制对象;\n5)AGC 的主要控制方式:恒定频率控制FFC(AGC 的控制\n目标是维持系统频率恒定) ;恒定联络线交换功率控制\nFTC(AGC 的控制目标是维持联络线交换功率的恒定) ;\n联络线和频率偏差控制TBC(AGC 同时控制系统频率\n和联络线交换功率) ;\n6)AGC 在发出控制命令之前，应进行一系列校验，以保证\n控制对象运行的安全性，包括:控制命令死区校核、最大\n调节增量校验、调节范围校验、稳定断面重载或越限校\n验等;\n7)AGC 应向电网运行监视功能提供机组的AGC 指令信\n息、告警信息;向电网运行管理功能提供AGC 运行分析\n和考核指标等信息，包括AGC 投运率、Al/A2 或CPSl/\nCPS2 性能指标、AGC 调节备用容量、频率和联络线交换\n功率的合格率等信息。\n\n自动电压控制(AVC) 应符合下列要求:\n1)单机容量200MW 及以上的火电机组、燃气机组、核电机\n组;单机容量50MW 及以上的水电、抽水蓄能机组;通过\nllokV 及以上电压等级线路与电力系统相连的风电场\n和光伏电站，以及对电压安全调控具有重要作用的关键\n厂站均应具备AVC 功能;\n2)AVC 的主要控制目标为实现全网无功分层分区平衡，提\n高电压质量，降低网损;\n3)AVC 可采用三级控制模式:第一级控制由AVC 子站通\n过协调控制本厂内的元功电压设备实现，以满足第二级\n控制给出的厂站控制指令;第二级控制由AVC 主站实\n现分区系统协调控制决策，通过控制本分区内的元功电\n压设备，给出各厂站的控制指令，将中枢母线电压和重要\n联络线无功控制在设定值，保证分区内母线电压合格并\n• 15 •"
    },
    {
      "page_num": 25,
      "is_toc_page": false,
      "text": "保留足够的动态无功储备;第三级控制由AVC 主站进\n行全网在线无功优化，给出各分区中枢母线电压和重要\n联络线的设定值，供第二级控制使用;\n4) 各级电网应支持上下级协调的电压控制，上级调度通过\n控制策略给出下级调度的协调目标，下级调度通过闭环\n控制优先跟踪上级下发的协调目标;协调日标包括上下\n级电网的关口母线电压和无功交换的设定值或合格范\n围;上下级电网AVC 主站失去联系时，各级电网AVC\n应能自动切换至本地独立控制模式;\n5)AVC 对发电厂的控制应包括电厂高压侧母线电压设定\n值或调整量、全厂无功功率设定值或调整量、各单台发电\n机无功功率设定值或调整量等;\n6)AVC 对变电站的控制应支持分散控制或集中控制模式:\n在分散控制模式下，给出的控制指令应包括母线电压或\n主变关口无功的设定值或调整量;在集中控制模式下，控\n制指令应包括电容/电抗器投切、有载调压变压器分接头\n调节及调相机、静止元功补偿器、静止无功发生器等电压\n或无功出力设定值或调整量;\n7) 电厂与变电站AVC 控制的配合:在电厂与变电站无功\n电压均可受控的电网，应实现无功电压连续调节于段和\n离散调节手段之间的协调控制，减少电厂和变电站之间\n不合理的无功流动;变电站的电容/电抗器应优先动作，\n使发电机、调相机、静止无功补偿器、静止无功发生器等\n连续调节设备保持足够的动态元功储备，并由连续调节\n设备实现电压的精细调节;\n8)AVC 应向电网运行监视功能提供实时数据异常、电网状\n态异常、软件运行异常、厂站和设备的状态变化等信息;\n向电网运行管理功能提供运行和考核指标，包括主站端\nAVC 可用率、厂站端AVC 投运率、受控设备投运率、电\n• 16 •"
    },
    {
      "page_num": 26,
      "is_toc_page": false,
      "text": "压合格率、网损和网损率、受控厂站和下级电网AVC 的\n调节合格率等。\n4.2.6\n电网计算分析主要包括网络拓扑分析、状态估计、调度员\n潮流、灵敏度分析、静态安全分析、短路电流计算、安全约束调度、\n暂态稳定分析、动态稳定分析、网损计算、运行分析与评价、在线保\n护定值校核、辅助决策、裕度评估、计划校核等。电网计算分析应\n符合下列要求:\n\n网络拓扑分析根据电网导电设备连接关系和断路器(开\n关)/刀闸的分/合状态，形成电力系统计算中使用的节点支路计\n算模型，并根据设备的实际运行状态进行拓扑着色，设置相关拓扑\n状态标识;\n\n状态估计根据电网模型参数、结线连接关系和→组有冗余\n的遥测量测值和遥信开关状态，求解描述电网稳态运行的母线电\n压幅值和相角的估计值，并求解出其他量测的估计值，检测和辨识\n量测中的不良数据，为其他应用功能提供一套完整、准确的电网实\n时运行方式数据;\n\n调度员潮流在状态估计分析的基础上，根据实时、预测和\n历史的母线模型和各母线注入功率，应用潮流计算方法，计算电网\n运行状态，包括各母线的电压和相角值、网络中的功率分布，同时\n统计发电出力、负荷总加、功率损耗等，能够人工启动或根据开关\n变位启动计算;\n\n灵敏度分析为电网安全经济运行调度提供灵敏度信息，常\n用的灵敏度主要包括:网损灵敏度、支路功率灵敏度、母线电压灵\n敏度、输电断面灵敏度和组合灵敏度;\n\n静态安全分析主要包括故障快速扫描和指定故障集详细\n分析，可按使用人员的需要设定故障类型、自定义各种故障组合，\n快速判断各种故障对电力系统产生的危害，准确给出故障后的系\n统运行方式，并直观准确显示各种故障结果;\n\n短路电流计算用于计算电力网络发生各种短路故障后的\n• 17 •"
    },
    {
      "page_num": 27,
      "is_toc_page": false,
      "text": "故障电流和电压分布，应具备电网模型选择、运行方式选择、故障\n设置、序网模型生戚、故障计算、遮断容量扫描、短路电流控制措施\n建议等功能;\n\n安全约束调度根据电网运行方式的变化，对各薄弱断面采\n取有效的技术措施，给AGC 提供相应的安全约束条件，合理调整\n发电出力，使断面潮流变化控制在安全范围内;\n\n网损计算包括电网损耗统计、电网损耗对比分析，进行降\n损分析，提出降损建议;\n\n暂态稳定分析采用机电暂态时域仿真方法对指定电压等\n级的线路、变压器、母线等元件进行N-l 或N -2 故障扫描，对故\n障后系统功角、电压和频率的稳定性进行分析，给出相应的告警信\n息，发现电网的薄弱点;\n\n动态稳定分析是对校核断面采用计算电网主导振蔼模式\n和基于数值积分的时域仿真方法，分析其受到干扰后，在自动调节\n和控制装置的作用下，保持长过程运行稳定的能力，得出系统的动\n态稳定结论;\n\n运行分析与评价实现对电网运行的动态化分析评估。利\n用电网运行监视类各应用的输出结果，对电网安全运行水平、经济\n运行水平、计划执行情况及自动化系统运行情况进行统计分析，为\n调度运行值班人员及时掌握电网和自动化系统的运行情况及后续\n分析提供支持;\n\n在线保护定值校核根据电网实时运行信息和当前保护定\n值信息，对保护定值的灵敏性、选择性等方面进行实时校核计算，\n实现保护定值在线预警;\n\n辅助决策包括静态安全辅助决策、暂态稳定辅助决策、动\n态稳定辅助决策、电压稳定辅助决策、紧急状态辅助决策和辅助决\n策综合分析功能;\n\n裕度评估根据在线潮流数据和稳定计算结果，在保证全\n系统发电负荷整体平衡的前提下，通过改变发电和负荷的分布关"
    },
    {
      "page_num": 28,
      "is_toc_page": false,
      "text": "系，计算满足系统稳定要求的输电断面最大可用输送功率;\n\n计划校核通过断面极限校核对检修计划和多种电力市场\n交易模式下形成的发受电计划进行安全校核。\n4.2.7\n电网运行计划为编制和发布电网运行相关计划提供功能\n支撑，主要包括负荷预测、水库来水预测、新能源功率预测、发电能\n力评估、输电能力评估、发受电计划、水库调度计划、停电计划、有\n序用电、发电能力申报等。电网运行计划应符合下列要求:\n\n负荷预测包括系统负荷预测和母线负荷预测，提供系统及\n母线的中长期、短期和超短期负荷预测。应根据负荷规律和相关\n因素的定量分析，自动形成最优预测策略。短期负荷预测能够预\n测未来多日内指定日期的96 点(每15min 一个点)负荷;超短期负\n荷预测对未来5min 至lh( 每5min →个点)负荷进行预测;\n\n水库来水预报根据历史降雨、径流、历史气象、气象预报和\n流域下垫面特征等数据，实现洪水预报、日径流量预报、中长期来\n水预报等;\n\n新能源功率预测对新能源场站的发电功率进行预测，并根\n据预测结果及电网消纳能力制定新能源场站的发电计划，包括日\n前、日内及实时计划;\n\n发电能力评估根据电厂装机、燃料、水情、气象条件等因\n素，对常规电厂、新能源场站发电能力进行预测和统计，用以支持\n发电计划编制;\n\n输电能力评估综合考虑电网设备参数、电网运行方式、检\n修安排、环境等因素，对电力系统重要的线路、断面输电能力进行\n预测和统计;\n\n发受电计划是对发电计划和送受电计划进行管理，实现发\n受电计划编制及其流转审批功能，包括日前、日内、实时等发电计\n划和送受电计划;\n\n水库调度计划用于对各流域水库水量和发电用水进行调\n度管理，根据梯级优化分析结果，进行水库调度计划的编制，并实\n• 19 •"
    },
    {
      "page_num": 29,
      "is_toc_page": false,
      "text": "现计划的流转审批与发布;\n\n停电计划用于对各类检修工作进行管理，包括计划停电、\n故障停电、二次设备检修等，实现对停电检修计划、设备检修单流\n转、故障停电分析、事故抢修等流程的管理;\n\n有序用电用于对预峰、错峰、拉电、限电、网供电指标等进\n行管理，包括有序用电管理、错峰制警及拉闸限电管理、网供电指\n标管理等;\n\n发电能力申报实现对所调度电厂申报的注册信息、运行\n信息、竞价信息等的接收、验证和处理。\n4.2.8\n仿真及培训为调度自动化系统功能测试、人员培训等提供\n仿真环境及功能支撑，主要包括电力系统仿真、教员台控制、控制\n中心仿真等。仿真及培训应符合下列要求:\n\n电力系统仿真包括电力一次系统仿真、继电保护和安全自\n动装置仿真、数据采集仿真，机组仿真等功能;\n\n教员台控制包括培训教案制作、培训控制、培训评估和联\n合反事故演习支持等功能;\n\n控制中心仿真包括电网运行监测、控制、计算分析、计划等\n应用功能的仿真，也可包括与培训密切相关的其他应用功能的\n仿真。\n4.2.9\n电网运行管理为实现电网调度规范化、流程化和一体化管\n理提供技术保障。主要包括基础信息管理、并网管理、专业管理、\n二次系统管理、运行值班管理、运行评价、运行信息展示、事故报告\n管理、运行考核、操作票、计划发布等。电网运行管理应符合下列\n要求:\n\n基础信息管理支持对组织机构信息、人员信息、厂站基本\n信息、一次设备信息、二次设备信息、故障集、断面及限额、经济信\n息、控制信息、水情信息、新能源信息、气象环境信息等进行管理和\n维护;\n\n并网管理用于对发电厂、变电站的并网过程中涉及调度\n• 20 •"
    },
    {
      "page_num": 30,
      "is_toc_page": false,
      "text": "(调控)中心的工作进行管理，实现并网申请调度批复、调度命名审\n核及下发、保护及通道命名、设备启动方案等内容的流程化管理和\n数据统计查询，并支持资料上报;\n\n专业管理包含调度、方式、继电保护、水调、自动化、调度计\n划等各专业的报表管理、文件/规定/标准/规程/规市管理、知识管\n理、事故报告管理等;\n\n二次系统管理支持对二次系统设备的台账、软件版本、缺\n陷记录、检修计划、检修记录等进行登记、修改和综合查询;\n\n运行值班管理为运行人员值班提供排班管理、交接班管\n理、值班工作台、值班日志录入等功能支持;\n\n运行评价用于对系统运行过程中的安全性、经济性、质量\n指标、环保指标等进行综合评价。包括一、二次设备运行指标统计\n和性能评价，调度机构计划和调控行为评价，发电厂计划及指令执\n行情况评价，输变电运行单位维护和操作行为评价和分析，弃风、\n弃水、弃光情况评价和分析等。具备评价模型和算法，能够给出评\n价指标;\n\n运行信息展示支持电网运行的实时数据、历史数据、各类\n生产运行报表、文档资料、新闻、公告信息的发布和展示;条件具备\n时可支持多维度、多视角动态信息展示，实现对电网运行、管理信\n息的深度应用与展现;\n\n事故报告管理用于描述电网事故现象和处理过程，结合事\n故时的天气、系统运行方式、潮流图、保护装置动作等情况，汇总相\n关专业的事故原因分析和处理评价，形成事故报告，并进行会签、\n通报与发布、归档，同时提供灵活的分类查询;\n\n运行考核根据《发电厂并网运行管理规定》及各地实施细\n则的要求，对并网机组的运行管理、辅助服务、运行安全性进行评\n价及考核;\n\n操作票用于对调度操作指令票进行管理，根据调度运行\n专业规程、规定等制度的相关要求，为调度员提供手工拟票、同形"
    },
    {
      "page_num": 31,
      "is_toc_page": false,
      "text": "开票、安全校验、开票向导、模拟演示、流转审批、统计查询等支持;\n\n计划发布按照设定规则，向调度对象发布授权范围内的\n各类调度计划信息，支持调度对象对发布信息的及时公平访问。\n4.2.10\n智能辅助决策采用态势感知和任务导向技术，提供全面\n反映电网关键运行状态、预测和控制关键运行风险的统一集成解\n决方案。包括智能引擎、三态应用、人机交互环境等应用。智能辅\n助决策应符合下列要求:\n\n智能引擎包括运行KPI 引擎、决策分析引擎、运行操控引\n擎等功能;\n\n~态应用包括事前、事中、事后的运行支持功能，基于统→\nKPI 体系实现监视预警、信息挖掘、辅助决策和控制;\n\n人机交互环境包括电网全景专题场景服务、界面集成与联\n功、Web 展示服务、移动终端服务等功能。\n4.3\n系统技术要求\n4.3.1\n系统各项技术指标应符合下列要求:\n\n总体性能指标:\n1)系统设计使用年限不小于10y;\n2) 冗余热备用节点之间实现无扰动切换，热备用节点接替\n值班节点的切换时间不大于ls;\n3) 系统服务器、网络设备等MTBF 大于25000h;\n4) 系统数据库应支持历史数据存储年限不小于句，关键数\n据存储年限不小于10y;\n5) 系统时间与标准时间的误差小于10ms;\n6) 电网正常情况下主要节点(服务器)CPU 负载不大于30%\nC5min 平均值) ;电网事故情况下主要节点(服务器)CPU\n负载不大于50%C5min 平均值) ;\n7) 任何情况下，在任意5min 内，系统主局域网的平均负荷\n率不超过20% ，主局域网双网以分流方式运行时，每→\n• 22 •"
    },
    {
      "page_num": 32,
      "is_toc_page": false,
      "text": "网络的负载率应小于15% ，以保证一网故障时‘，单网负\n载率不超过30% ;\n8) 系统监控处理的电网规模、数据库容量按照具体工程所\n在电网规模确定。要求满足10y 发展需求;\n9) 系统从全停开始启动，至所有功能可正常使用，不超\n过\n1川Omin\n\n数据采集功能性能指标:\n1)遥测量越死区传送时间不大于的;\n2) 遥信变位传送时间不大于3s;\n3) 遥控、遥调命令传送时间不大于4s;\n4) 全系统实时数据扫描周期ls~ 10s( 可调) ，不同链路可\n定义不同扫描速率;\n5) 电力调度机构间数据传输时间不大于5s;\n6) 通信功能故障自动切换时间不大于5s;\n7) 应用重启动时间在热备用方式下不大于30s ，在冷备用\n方式下不大于5mi 口。\n\n电网运行监视类应用性能指标:\n1) 实时数据到达主站数据采集设备后至实时数据库时间不\n大于2s;\n2) 遥信变化信息到达主站数据采集设备至告警信息推出时\n间不大于2s;\n3) 事故发生后，主站自动推画面时间不大于10s;\n4)90% 以上实时监视画面对命令的响应时间不大于2s;\nu 应用故障自动切换至应用功能完全恢复时间不大于20s;\n6) 各节点实时数据的同步时间不大于ls ，画面实时数据刷\n新周期ls~5s 可调。\n\n电网运行控制类应用性能指标:\nI)AGC 计算执行周期ls~8s 可调;\n2)AGC 命令控制周期4s~ 16s 可调;\n• 23"
    },
    {
      "page_num": 33,
      "is_toc_page": false,
      "text": "3) 元功优化周期10min~lh 可调;\n4) 上下级协调控制周期10mi口~lh 可调;\n5) 单次全网无功优化计算时间不大于105;\n6)AVC 主站控制周期不大于5min 。\n\n电网计算分析类应用性能指标:\n1)单次状态估计计算时间不大于155;\n2) 单次潮流计算时间不大于10s;\n3) 静态安全分析全网故障扫描平均处理时间不大于60s;\n4) 短路电流计算单个故障扫描平均处理时间不大于3s;\n如电网扰动识别功能正确识别率不小于95% ;\n6) 在线安全稳定分析计算时间不大于10min 。\n\n电网运行计划类应用性能指标:\n1) 日前和日内\n96 个断面的发电计划编制计算(含暂稳)时\n间在含机组组合时不超过30min ，在不含机组组合时不\n超过15min;\n2) 日前和日内\n96 个断面的发电计划编制计算(不含暂稳)\n时间在含机组组合时不超过3min ，在不含机组组合时不\n超过1min;\n3) 实时调度计划编制计算时间不超过30s o\n\n电网调度管理类应用性能指标:\n1)单个应用服务器支持50~100 的并发用户;\n2) 客户端支持同时打开10 个以上的业务处理界面。\n\n系统可用率:\n1) 电网运行监视、电网运行控制类应用功能全年可用率不\n应低于99.99% ;\n2) 电网计算分析、电网运行计划类应用功能全年可用率不\n应低于99.9% ;\n3) 电网运行管理类应用功能全年可用率不应低于99.5% 。\n4.3.2\n系统可维护性应符合下列要求:"
    },
    {
      "page_num": 34,
      "is_toc_page": false,
      "text": "系统应具备系统自检、性能预警、事件告警、故障诊断等功\n能，可对系统软硬件设备进行全面的监测，并具备统一的管控界\n面，方便管理人员及时发现并排除系统隐患及故障;\n\n模型、图形、参数等信息维护应按照调度管理关系，支持基\n于权限管理的属地化、多专业、多部门协同工作，满足源端维护、全\n局共享的要求;系统应支持与同惊或非同源系统间的信息抽取、交\n换、整合，支持增量方式的信息分发、处理，以降低人工维护工作\n量，提高数据一致性和及时性;\n\n系统应提供基于图形界面的信息、流程、维护工具;\n\n系统应具备多版本管理功能，能管理不同时期、不同区域\n的电网数据、图形、模型版本;\n\n系统应能支持用户以B/S 方式在线查看、编辑、保存、输\n出报表。报表格式和数据来源能够采用图形界面定制。\n4.3.3\n系统可扩展性应符合下列要求:\n\n系统应具有良好的开放性，能满足系统集成和应用不断发\n展的需要;\n\n系统架构应易于软硬件设备的升级、扩充和更换。\n4.3.4\n系统可靠性应符合下列要求:\n\n系统应具备良好的稳定性和可靠性，满足长期连续运行的\n要求;\n\n系统在单一故障时可正常运行，不丢失数据。\n4.4\n硬件配置要求\n4.4.1\n硬件配置应遵循以下原则:\n\n硬件配置应遵循冗余化配置原则，采用双重化网络结构。\n承担主要功能的服务器应采用双机热备或多机集群方式。同种类\n型的冗余设备宜安装于不同屏柜中;\n\n应选用符合国家现行标准的、通用的、先进可靠的硬件设\n备，所选设备应功能完善、性能稳定、维护方便，具有良好的开放\n• 25 •"
    },
    {
      "page_num": 35,
      "is_toc_page": false,
      "text": "性、兼容性、可扩展性;\n\n系统配置应在满足调度自动化系统功能和技术要求的前\n提下，力求技术先进、工艺成熟，并做到制式统一、资源共事;\n\n在条件具备的情况下，应选用安全自主可控产品。\n4.4.2\n设备配置应满足以下要求:\n\n系统硬件设备主要划分为以下类型:\n1)计算机设备，包括服务器、工作站、移动终端等;\n2) 存储设备，包括磁盘阵列、存储网络交换机等;\n如网络设备，包括网络交换机、路由器等;\n4) 前置通信设备，包括用于接入El 通道的专线路由器及\n用于接入串行通道的模拟或数字通道板、通道箱、终端服\n务器等;\n5) 安全防护设备，主要包括电力专用隔离装置、纵向加密认\n证网关、硬件防火墙、入侵检测系统、安全远程拨号网关、\n加密装置管理系统、调度数字证书管理系统、公网专用安\n全通信网关/公网专用安全通信装置、运维堡垒机等;\n6) 时钟频率设备，包括标准时钟、频率采集装置等;\n7) 其他设备，主要包括打印机、KVM 设备、短信收发设备、\n文本语音合成CTTS) 装置、IC 卡及读写器、指纹识别装\n置等。\n\n应根据调度自动化系统的功能和性能要求，并考虑系统使\n用年限内的电网发展，按以下条件确定调度自动化系统的硬件配\n置规模:\n1)数据采集与监控对象的容量;\n2) 厂站端系统类型及数量;\n3) 与其他调度自动化系统之间数据交换的类型及数量;\n4) 外部设备的类型及数量;\n5) 通道数量及传送速率;\n6) 计算机中央处理单元负荷率的估算条件和具体要求;"
    },
    {
      "page_num": 36,
      "is_toc_page": false,
      "text": "7) 云计算、大数据分析、虚拟化等应用需求。\n\n重要设备应配置两个或多个独立的电源模块，任意一个电\n源模块故障时设备功能应不受影响;其他设备宜采用静态切换装\n置实现两路电源供电。\n\n计算机配置应满足以下要求:\n1)重要应用服务器应冗余配置，运行关键应用的服务器宜\n满足检修状态下的N -1 要求;\n2) 服务器和工作站宜采用机架式结构，在满足性能要求及\n散热条件的前提下，可采用刀片服务器减少机房空间的\n使用;\n3) 服务器硬盘应冗余配置，并支持RAIIXl、RAIDl、RAID5 、\nRAIDl O 等模式;\n4) 工作站应采用可靠性较高的PC 工作站;\n5) 调度工作站、监控工作站及维护工作站宜配置双屏或多\n屏高分辨率显示器及相应显卡。显示器宜采用专业级\n长寿命显示器;\n6) 调度员、监控人员使用的显示器的屏幕尺寸宜不小于\n61cm(24in) ，分辨率不小于1920X1200 。\n\n存储设备配置应满足以下要求:\n1)宜按SAN 方式配置，可根据需要配置支持SAN 和NAS\n的统一存储设备;\n2) 磁盘阵列应配置冗余控制器，控制器及后端融盘应支持\n在线扩充;\n3) 磁盘阵列初始容量配置应至少满足5y 内的容量需求。\n\n前置通信设备配置应满足以下要求:\n1)应根据接入的通道类型配置相应的通道接入设备，通道\n接人设备的数量应根据各类通道的现状及未来\n10 年内\n的发展需求进行配置，并考虑→定的裕度;\n2) 系统应支持调度数据网及专线通道的接入，宜接入调度\n• 27 •"
    },
    {
      "page_num": 37,
      "is_toc_page": true,
      "text": "数据网双平面;\n3) 前置服务器应至少配置双网卡。\n\n网络设备配置应满足以下要求:\n1)调度自动化系统网络宜划分为前置网、主干网，并按安全\n分区分别组网;\n2) 系统主干网应采用千兆或以上网络，可划分虚拟局域网0\n\n时钟频率设备应满足以下要求:\n1)应采用冗余配置的标准时钟为系统各节点提供统一的标\n准时间。标准时钟装置应具备网络对时功能，支持\nNTP/SNTP 时钟同步协议;\n2) 标准时钟应具备接收多种卫星时钟源和地面同步网络时\n钟源的能力，其中首选北斗卫星时钟惊;\n3) 可配置高精度频率采集装置为系统提供电网频率，频率\n采集装置宜与标准时钟合并在一台装置中。\n\n其他设备配置应满足以下要求:\n1)调度自动化系统应根据需要配置打印机、音响设备、\nKVM 设备、短信收发设备、文本语音合成(TTS) 设备、\nIC 卡及读写器、指纹识别装置等;\n2) 调度自动化机房内宜根据组屏情况配置一体化机架式\nKVM 设备对服务器、网络设备等进行就地集中管理。\n4.5\n软件配置要求\n4.5.1\n软件配置应遵循以下原则:\n\n应遵循基于SOA 架构、分层构件化及应用模块化的\n原则;\n\n应基于统一的软件支撑平台，支持应用功能按需建设，并\n可根据需要逐步扩充;\n\n支撑软件及应用软件宜具备跨平台运行能力，支持在异构\n硬件平台及不同操作系统上的分布式部署，在不同平台上的界面"
    },
    {
      "page_num": 38,
      "is_toc_page": false,
      "text": "及操作风格应基本一致;\n\n在条件具备的情况下，各类软件应选用安全自主可控的\n产品;\n\n系统配置的各类软件接口应符合有关标准。\n4.5.2\n软件配置应满足以下要求:\n\n操作系统应采用具有开放性、高可靠性和安全、通用、成熟\n的产品;\n\n可配置虚拟化软件进行服务器虚拟化，优化资源使用;\n\n系统宜配置集群软件以支持部分应用(如数据库应用)以\n集群方式运行;\n\n系统应配置备份管理软件;\n\n系统应配置通用、成熟的商用关系数据库存储模型、参数\n及管理信息。关系数据库应支持以集群方式运行，宜具备分区\n功能;\n\n系统宜配置时间序列数据库存储各种带时标的运行数据。\n时间序列数据库应支持有损及无损压缩算法并可根据需要配置;\n应支持多服务器分布式结构、冗余配置;宜具备负载均衡能力;\n\n系统应配置服务总线用于集成各应用功能模块，服务总线\n应符合本标准第4.2.3 条的相关要求;\n\n系统应配置消息总线用于实现消息和数据的实时传输，消\n息总线应符合本标准第4.2.3 条的相关要求;\n\n系统应配置平台管理与服务软件实现统一的公共服务和\n系统管理功能。平台管理与服务软件应符合本标准第4.2.3 条的\n相关要求。可根据云计算、大数据、虚拟化等应用需求，配置相应\n的平台软件;\n\n系统应配置技术成熟的模块化应用软件，可结合调度(调\n控)中心和所辖电网的实际需要按照本标准第\n4. 2. 2 条的要求进\n行配置;\n\n系统可根据需要配置文本语音合成CTTS) 、短信收发、网\n• 29 •"
    },
    {
      "page_num": 39,
      "is_toc_page": false,
      "text": "络管理等软件;\n\n系统宜配置一套完整的应用程序开发工具。\n4.6\n安全防护要求\n4.6.1\n调度自动化系统安全防护应符合本标准第3.2.6 条的总\n体要求。\n4.6.2\n调度自动化系统应按照\"安全分区、网络专用、横向隔离、\n纵向认证\"的总体要求，并结合系统的实际情况，重点强化边界防\n护，同时加强内部的物理、网络、主机、应用和数据安全，加强安全\n管理制度、机构、人员安全、系统建设、系统运维的管理，建立系统\n纵深防御体系，提高系统整体安全防护能力。\n4.6.3\n安全防护系统设计应遵循全面防护、突出重点;分层分区、\n强化边界;整体规划、整体实施;技术与管理相结合等原则。安全\n防护系统设计应符合下列要求:\n\n调度自动化系统应划分为生产控制大区和管理信息大区;\n生产控制大区划分为控制区(安全区1 )和非控制区(安全区II ) ;\n\n电力调度数据网应当在专用通道上使用独立的网络设备\n组网，在物理层面上实现与电力企业其他数据网及外部公用数据\n网的安全隔离;电力调度数据网划分为逻辑隔离的实时子网和非\n实时子网，分别连接控制区和非控制区;\n\n生产控制大区主机操作系统应当进行安全加固，加固方式\n包括:安全配置、安全补丁、采用专用软件强化操作系统访问控制\n能力，以及配置安全的应用程序;\n\n生产控制大区的业务系统在纵向联接中使用无线通信网、\n电力企业其他数据网(非电力调度数据网)或者外部公用数据网的\n虚拟专用网络方式(VPN) 等进行通信的，应当设立安全接入区;\n\n在生产控制大区与管理信息大区之间必须设置经国家指\n定部门检测认证的电力专用横向单向安全隔离装置;生产控制大\n区内部的安全区之间所当采用具有访问控制功能的设备、防火墙\n• 30 •"
    },
    {
      "page_num": 40,
      "is_toc_page": false,
      "text": "或者相当功能的设施，实现逻辑隔离;安全接入区与生产控制大区\n中其他部分的连接处必须设置经国家指定部门检测认证的电力专\n用横向单向安全隔离装置;\n\n在生产控制大区与广域网的纵向联接处应设置经过国家\n指定部门检测认证的电力专用纵向加密认证装置或者加密认证网\n关及相应设施;\n\n安全区边界应采取必要的安全防护措施，禁止任何穿越生\n产控制大区和管理信息大区之间边界的通用网络服务;生产控制\n大区中的业务系统应具有高安全性和高可靠性，禁止采用安全风\n险高的通用网络服务功能;生产控制大区中除安全接入区外，应禁\n止选用具有元线通信功能的设备;\n\n依照电力调度管理体制建立基于公钥技术的分布式电力\n调度数字证书及安全标签，生产控制大区中的重要业务系统应当\n采用认证加密机制，应支持国家规定的安全加密算法;\n\n在配置系统设备时，宜逐步应用可信计算平台;\n\n系统应采取有效措施防范病毒、木马及恶意程序等的入\n侵及破坏;\n\n生产控制大区应具备安全审计功能。\n4.6.4\n宜配置内网安全监视平台，实现对电力二次系统安全设备\n运行状况的实时监视、集中展现、实时告警和量化分析。\n• 31 •"
    },
    {
      "page_num": 41,
      "is_toc_page": false,
      "text": "厂站端部分\n5.1\n信息采集原则及内容\n5. 1. 1\n信息采集应遵循以下原则:\n\n直调(控)厂站的信息采集应按照直调直采、直采直送原则\n设计，非直调厂站的信息采集可通过直采方式送到相关调度端;\n\n新建厂站宜采用计算机监控系统实现各类信息采集、处理\n和与调度端通信的功能，特殊情况下，部分信息采集也可通过独立\n的系统实现;\n\n厂站内计算机监控系统宜通过现行行业标准《变电站通信\n网络和系统))DL/ T 860 系列统一实现各类数据采集。\n5. 1. 2\n信息采集内容应满足以下要求:\n\nSCADA 数据采集内容应符合本标准附录B.l 的规定;\n\n相量测量数据采集内容应符合本标准附录B. 2 的规定;\n\n保护装置、安全自动装置及录波装置信号采集内容应符合\n本标准附录B.3 的规定;\n\n火电厂综合监测信息包括脱硫脱硝除尘及供热等信息，采\n集内容应符合本标准附录B.4 的规定;\n\n水电站综合监测信息包括水文要素如降水、蒸发、流量、水\n量、水位、冰情、含沙量、水质等信息，采集内容应符合本标准附录\nB.5 的规定;\n\n风电场综合监测信息包括风电场实时测风信息、风电场数\n值天气预报及风电场功率预测等信息，采集内容应符合本标准附\n录B.6 的规定;\n\n光伏电站综合监测信息包括光伏电站环境监测、功率预测\n等信息，采集内容应符合本标准附录B.7 的规定;"
    },
    {
      "page_num": 42,
      "is_toc_page": false,
      "text": "变电站一次设备告警信息包括断路器、互感器异常信号等\n信息，采集内容应符合本标准附录B. 8 的规定;\n\n变电站一次设备状态监测信息包括变压器、避雷器、GIS\n等一次设备的状态信息，采集内容应符合本标准附录B.9 的\n规定;\n\n二次设备监测信息包括监控系统、交直流系统、同步对时\n系统、安防系统等二次设备的监测信息，采集内容应符合本标准附\n录B. 10 的规定;\n\n发电厂一次调频信息采集内容应符合本标准附录B. ll\n的规定;\n\n自动发电控制(AGC) 信息采集内容应符合本标准附录\nB. 12 的规定;\n\n自动电压控制(AVC) 信息采集内容应符合本标准附录\nB.13 的规定;\n5. 1. 3\n电能量信息采集按照现行行业标准《电能量计量系统设计\n技术规程)>DL/T 5202 的相关要求执行。\n5.2\n厂站端计算机监控系统\n5.2.1\n系统功能应满足以下要求:\n\n系统应实现调度端所需信息的采集和处理功能，其范围包\n括厂站内模拟量、开关量、电能量以及来自其他智能装置的数据;\n\n系统宜实现调度端对厂站内设备遥控、遥调功能，支持对\n全站所有断路器、隔离开关、主变有载调压分接头、无功功率补偿\n装置及相关设备的控制及参数设定功能;具备远方保护软压板投\n退、定值区切换、定值修改功能;\n\n系统应具有遥测越死区传送、遥信变位传送、事故信号优\n先传送的功能;\n\n远动信息应实现直采直送，满足调度端有关信息实时性、\n可靠性、传送方式、通信规约及接口等方面的要求;\n• 33 •"
    },
    {
      "page_num": 43,
      "is_toc_page": false,
      "text": "系统应能与多个调度端进行数据通信，具备遥控、遥调功\n能，但同一时刻某一具体被控设备只允许执行一个调度端的遥控、\n遥调命令;\n\n系统应有多种通信规约可选，工程中选用的通信规约应与\n调度端系统一致;\n\n发电厂计算机监控系统其他功能设计应遵循现行行业标\n准《发电厂电力网络计算机监控系统设计技术规程))DL/T 5226\n的相关规定，接入省级及以上调度自动化系统的变电站计算机监\n控系统其他功能设计应遵循现行行业标准<<220~550kV 变电所\n计算机监控系统设计技术规程ì>DL/ T 5149 的相关规定;\n\n系统可采用智能远动网关实现与调度端通信的功能，厂站\n内智能远动网关应按照分区配置。智能远动网关应满足现行国家\n标准《智能远动网关技术规范))GB/T 31994 的相关规定;\n\n系统宜实现保护及故障录波信息管理功能，并具备向调度\n端传送相关信息的功能;\n\n发电厂内计算机监控系统宜实现机组AGC 、AVC 功能，\n并接收调度端的调控指令。\n5.2.2\n设备配置应满足以下要求:\n\n生产控制大区应冗余配置远动网关，控制区远动网关直接\n采集站内数据，通过专用通道向调度(调控)中心传送实时信息，同\n时接收调度(调控)中心的操作与控制命令;非控制区远动网关实\n现数据向调度(调控)中心的传输，具备远方查询和浏览功能;\n\n管理信息大区可单套配置远动网关，实现与其他管理系统\n的信息传输;\n\n系统应遵循《发电厂监控系统安全防护总体方案》、《变电\n站监控系统安全防护总体方案》和现行国家标准《信息安全技术\n网络基础安全技术要求))GB/T 20270 的相关要求，按照\"安全分\n区、网络专用、横向隔离、纵向认证\"的基本要求，配置二次安全防\n护设施;\n• 34 •"
    },
    {
      "page_num": 44,
      "is_toc_page": false,
      "text": "远动网关等关键厂站端设备应配置双电源模块。其他厂\n站端设备宜配置双电源模块，或采用静态切换装置实现双路供电;\n\n厂站端应配置一套时钟同步系统，应能接收双路时钟源并\n宜采用北斗系统授时信号。\n5.2.3\n主要技术指标应符合下列要求:\n\n模拟量越死区传送整定最小值小于0.1% (额定值) ，并逐\n点可调;\n\n遥控正确率为100% ，遥调正确率不应低于99.9% ;\n\n模拟量信息响应时间(从1/0 输入端至远动网关出口)不\n大于2s;\n\n状态量变化响应时间(从1/0 输入端至远动网关出口)不\n大于ls;\n\n交流采样测量值综合误差不应大于0.5% ，直流采样模数\n转换误差不应大于0.2% ，电网频率测量误差不应大于0.01 日z;\n\n站控层事件顺序记录(SOE) 分辨率不应大于2ms ，间隔层\n事件顺序记录(SOE) 分辨率不应大于1ms;\n\n厂站计算机监控系统的容量宜按发电厂和变电站的发展\n需要确定，设计运行年限不宜小于10yo\n5.3\n其他信息采集终端\n5.3.1\n独立配置的保护及故障录波信息子站主机与不同调度端\n通信的网口应相互独立、互相隔离。保护及故障录波信息上送至\n调度端系统非控制区。\n5.3.2\n500kV 及以上厂站、220kV 枢纽变电站、大电源、电网薄\n弱点、新能源接入汇集点、通过35kV 及以上电压等级线路并网且\n装机容量40MW 及以上的风电场均应部署相量测量装置。相量\n测量装置应满足现行行业标准《电力系统同步相量测量装置通用\n技术条件))DL/ T 280 的要求，可通过厂站内\nI 区智能远动网关传\n送至调度主站端控制区。\n• 35 •"
    },
    {
      "page_num": 45,
      "is_toc_page": false,
      "text": "5.3.3\n省级及以上调度(调控)中心调管的燃煤电厂应配置燃煤\n电厂机组烟气在线监测装置，宜实现模拟量、开关量信息直接采\n集，并通过网络方式由非控制区上送至调度端。\n5.3.4\n省级及以上调度(调控)中心调管的风电场应配置风功率\n预测系统，功能应满足现行行业标准《风电功率预测系统功能规\n范>>NBjT 31046 的要求。风电功率预测系统信息应上送至调度\n端系统。\n5.3.5\n省级及以上调度(调控)中心调管的光伏发电站应配置光\n功率预测系统，系统应满足现行行业标准《光伏发电站功率预测系\n统技术要求>>NBjT\n32011 的要求。光伏发电功率预测信息应上\n送至调度端系统。\n5.3.6\n省级及以上调度(调控)中心调管的水力发电厂宜配置水\n情测报系统，系统应满足现行行业标准《水电工程水情自动测报系\n统技术规范>>NBjT\n35003 的要求。水情测报信息宜通过网络方\n式由非控制区上送至调度端。\n• 36 •"
    },
    {
      "page_num": 46,
      "is_toc_page": true,
      "text": "信息传输及交互\n6. 1\n信息传输通道\n6. 1. 1\n调度端系统之间通信应采用双路网络通道。\n6. 1. 2\n各级调度(调控)中心与直调厂站间通信应采用相互独立\n的两路通道，宜采用双路数据网通道;条件不具备时，可采用一路\n数据网通道和一路专线通道。\n6. 1. 3\n调度端系统对厂站信息的采集应支持多数据源和多通道，\n并能按设定的优先级选择数据来源和值班通道，数据来源差异较\n大时应告警。可按需保存值班通道的数据和多个通道的报文\n信息。\n6.2\n信息交互技术要求\n6.2.1\n调度数据网通道应满足以下技术要求:\n\n调度端之间网络通道带宽不应小于100Mbps;\n\n厂站端接入通道带宽不应小于2Mbps 。\n6.2.2\n专线通道应满足以下技术要求:\n\n模拟接口通信速率宜选用\n1200bps ，全双工通道，误码率\n在信噪比为17dB 时不大于105;\n\n数字接口通信速率为2400bps~9600bps;\n\nE1 网络专线通信速率为\n2048kbps ，误码率在信噪比为\n17dB 时不大于10- 7 ;\n\n信噪比测试点为远动信息接收端的人口或通信设备远动\n信息接收端的出口;\n\n统一接口标准。\n6.2.3\n通信规约应满足以下技术要求:\n• 37 •"
    },
    {
      "page_num": 47,
      "is_toc_page": false,
      "text": "调度端之间通信应支持多种通信规约，宜采用现行行业标\n准《电力系统实时数据通信应用层协议))DL/T 476 系列通信规约，\n也可采用现行国家标准《远动设备和系统\n第\n6 部分))GB/T 18700\n系列通信规约;\n\n调度端与厂站端之间通信宜采用现行行业标准《远动设备\n和系统))DL/T 634 系列通信规约，也可采用现行行业标准《电力\n系统实时数据通信应用层协议))DL/T 476 及现行行业标准《变电\n站通信网络和系统))DL/T 860 等。\n• 38 •"
    },
    {
      "page_num": 48,
      "is_toc_page": true,
      "text": "基础设施及辅助系统\n7.1\n总体原则\n7. 1. 1\n省级及以上调度机构应配置满足调度自动化系统运行需\n要的基础设施及辅助系统。\n7. 1. 2\n调度自动化基础设施及辅助系统的设计应符合现行国家\n标准《电力调度通信中心工程设计规范)>GB/T 50980 及《电力行\n业信息系统等级保护定级工作指导意见》、《电力行业信息系统安\n全等级保护基本要求》等文件的规定。\n7.2\n基础设施\n7.2.1\n调度自动化基础设施主要包括计算机机房、UPS 主机室、\n蓄电池室、调度大厅、运维室等专业用房及不间断电源、空气调节\n系统、新风系统、消防系统、照明系统、电子门禁系统、综合布线等。\n根据业务需要可设置独立的培训室、值班室等。\n7.2.2\n调度自动化计算机机房应按照《电力监控系统安全防护规\n定》的安全分区要求及电力行业信息系统安全等级保护第四级的\n相关要求将不同安全区的设备分区域布置。\n7.2.3\n调度自动化UPS 应满足以下要求:\n\n调度端系统应采用专用的、冗余配置的UPS 供电，不应与\n信息系统、通信系统合用电源。交流供电电源应来自两路不同的\n电源点，并应配有应急电源;\n\n每套UPS 电源应至少配置一组蓄电池组，每组蓄电池组\n容量应满足带全部负载的时间不小于2ho 双机运行时单机负载\n率不应超过30%;\n\n具备双电源模块的装置或设备，两个电源模块应由不同\n• 39 •"
    },
    {
      "page_num": 49,
      "is_toc_page": true,
      "text": "UPS 供电;对单电源设备应配置静态切换装置。\n7.2.4\n调度自动化计算机机房应采用精密空调对机房内的温、温\n度进行精确调节。\n7.2.5\n调度自动化计算机机房、调度大厅、运维室内宜安装新风\n系统，在装修设计时应考虑防噪声措施。\n7.2.6\n调度自动化各专业用房应具备完善的接地设施。机房内\n设环形接地铜排，截面不小于95mm 2 ，宜与大楼共用接地装置，接\n地电阻宜小于0.50 0\n7.2.7\n机房内应设置符合国家有关规定的防水、防火和事故照明\n设施。\n7.2.8\n机房应考虑防静电、防电火花干扰、防雷击、防过压和防电\n磁辐射等要求，相关设备应加装防雷(强)电击装置，机柜及柜间电\n缆屏蔽层应可靠接地。\n7.2.9\n调度自动化计算机机房宜采用综合布线系统。\n7.2.10\n调度自动化计算机机房部署生产控制大区设备的区域应\n配置两道电子门禁系统，其余区域及其他各专业用房应配置电子\n门禁系统。\n7.3\n辅助系统\n7.3.1\n调度自动化辅助系统包括动力环境监控系统、调度大屏幕\n系统、音响系统等。\n7.3.2\n调度自动化计算机机房、UPS 室、蓄电池室等设备用房内\n应配置动力环境监控系统。\n7.3.3\n省级及以上调度机构应在调度大厅配置调度大屏幕系统\n及音响系统。\n• 40 •"
    },
    {
      "page_num": 50,
      "is_toc_page": false,
      "text": "附录A\n调度端自动化系统功能\n表A\n调度端系统应用功能表\n类\n别\n模块名称\n必选\n可选\n基础平台类\n操作系统\n飞/\n防恶意代码软件\n~\n关系数据库\nJ\n实时数据库\n、J\n时序数据库\nJ\n服务总线\n~\n消息总线\n~\n平台管理与服务\n、J\n消息邮件服务\n~\nGIS 服务\nJ\n数据采集与交换\n俨J\n并行计算管理\n、/\nCASE 管理\nJ\n虚拟化软件\n~\n云计算平台\n、/\n大数据处理\n、/\n统计计算\n、/\n外部接口\n、/\n电网运行监j9!~\n电网运行稳态监视\n~\n电网动态运行监测\n~\n电网暂态运行监测\n~\n电能量信息监视\n、/\n~/二次设备运行状态监视\n~\n环境监视\n、J\n• 41 •"
    },
    {
      "page_num": 51,
      "is_toc_page": false,
      "text": "续表A\n类\n别\n模块名称\n必选\n可选\n节能环保监视\n、/\n综合智能告警与预警\n-J\n电网运行控制\n控制与调节\n、/\n设置操作\nJ\n定值修改\n-J\n自动发电控制\n、/\n自动电压控制\n-J\n群控\n、/\n序列控制\n-J\n电网计算分析\n网络拓扑分析\n、J\n状态估计\n-J\n调度员潮流\n、/\n灵敏度分析\n-J\n静态安全分析\n、/\n短路电流计算\n、/\n安全约束调度\n、/\n动态稳定分析\n、/\n暂态稳定分析\nJ\n网损计算\n-J\n运行分析与评价\n、/\n在线保护定值校核\nJ\n辅助决策\n、j\n裕度评估\n-J\n计划校核\nJ\n电网运行计划\n负荷预测\n、/\n水库来水预测\nJ\n新能源发电功率预测\n-J\n发电能力评估\n-J\n输电能力评估\n-J\n• 42 •"
    },
    {
      "page_num": 52,
      "is_toc_page": false,
      "text": "续表A\n类\n另IJ\n模块名称\n必选\n可选\n发受电计划\n-J\n水库调度计划\n、J\n停电计划\n、/\n有序用电\n-J\n发电能力申报\nJ\n仿真及培训\n电力系统仿真\n-J\n教员台控制\nJ\n控制中心仿真\nJ\n电网运行管理\n基础信息管理\n-J\n并网管理\nJ\n专业管理\n-J\n二次系统管理\nJ\n运行值班管理\nJ\n运行评价\n-J\n运行信息展示\n-J\n事故报告管理\n-J\n运行考核\n-J\n操作票\nJ\n计划发布\n、/\n智能辅助决策\n智能引擎\n-J\n三态应用\n、/\n人机交互环境\n、/\n• 43 •"
    },
    {
      "page_num": 53,
      "is_toc_page": false,
      "text": "附录B\n厂站端调度自动化信息\nB.l\nSCADA 数据\nB. 1. 1\n变电站与相关调度(调控)中心交互的SCADA 信息。\n\n变电站应向相关调度(调控)中心上送下列遥测量:\n1)变压器各侧有功功率和无功功率、高压侧三相电流、三中日\n电压、分接头档位;\n2) 线路有功功率和无功功率及三相电流、三相电压;\n3) 母联和分段断路器三相电流，必要时j则有功功率和无功\n功率;\n4) 旁路断路器的测量内容与线路相同;\n5) 各段母线三相线电压及llOkV 以上电压等级母线频率;\n如变电站电源系统电压值:站用变各段母线电压、直流系统\n各段母线电压、蓄电池电压、通信电源电压;\n7) 变压器油温、绕组温度;\n8) 智能变电站户外柜的温度及温度;\n9)220kV 及以上线路并联电抗器组无功功率、油温;\n10) 设置串联补偿装置的220kV 及以上线路电流;\n11)220kV 电压等级及以上变电站主变压器低压侧的并联\n电抗器、电容器组总回路的无功功率。\n\n变电站宜向相关调度(调控)中心上送下列遥测量:\n1) 220kV 及以上电压等级的联络变压器各侧电流;\n2) 运行中可能过负荷的自藕变压器公共绕组电流;\n3) 由调度(调控)中心监视的220kV 以下的中枢点母线电压;\n4) 电磁环网并列点开口相角差;\n5)330kV 及以上电压等级长距离输电线路末端电压。\n. 44 •"
    },
    {
      "page_num": 54,
      "is_toc_page": false,
      "text": "变电站应向相关调度(调控)中心上送下列遥信量:\n1) 线路、母联、旁路和分段断路器位置信号;\n2) 变压器和元功补偿装置断路器位置信号;\n3) 变电站事故总信号及间隔事故总信号;\n4) 反映电力系统运行状态的各电压等级的隔离开关和接地\n刀闸位置信号;\n如220kV 及以上电压等级线路主要保护、重合闸动作信号\n和保护通道运行状态;\n6)220kV 及以上电压等级母线保护动作信号;\n7)220kV 及以上电压等级断路器失灵保护动作信号;\n8)220kV 及以上电压等级短引线保护动作信号;\n9) 变压器以及无功补偿装置主要保护动作信号;\n10)SOE 信息。\n\n变电站宜向相关调度(调控)中心上送下列遥信量:\n1) 与小容量机组连接的220kV 及以上电压等级的长距离\n输电线路过电压保护信号;\n2) 调度范围内的通信设备运行状况信号;\n3) 影响电力系统安全运行的越限信号。\n\n调度(调控)中心根据需要向变电站传送下列遥控或遥调\n命令:\n1) 断路器分合;\n2) 隔离开关分合;\n3) 中性点接地刀闸控制;\n如无功补偿装置投切;\n5) 有载调压变压器抽头调节;\n6) 继电保护设备软压板投/退;\n7) 继电保护设备定值设定、修改和定值区切换。\nB. 1. 2\n直流换流站与相关调度交互的SCADA 信息。\n直流换流站与相关调度(调控)中心交互的SCADA 信息除涵\n• 45 •"
    },
    {
      "page_num": 55,
      "is_toc_page": false,
      "text": "盖本标准B. 1. 1 部分内容外，还包括以下内容:\n\n直流换流站应向有关调度(调控)中心上送下列遥测量:\n1)每极直流电流、接地极引线电流、每极母线直流电压、中\n性线母线电压、每极有功功率、整流站点火角(α)/逆变\n站熄弧角(γ) ;\n2) 交流滤波器各大组无功功率和母线电压;\n3) 换流变压器分接头位置。\n\n直流换流站根据需要和设备可能，可向有关调度(调控)中\n心传送下列遥测量:\n1)每极直流谐波电流和谐波电压、接地极谐波电流、接地极\n的\"安培·小时(年)数\"以及临时接地极电流;\n2) 交流滤波器各分组无功功率;\n3) 换流变压器阀侧电流、电压;\n4) 换流变压器交流侧电流、电压、频率、有功功率和无功\n功率;\n5) 换流变压器油温、绕组温度。\n\n直流换流站应向有关调度(调控)中心传送下列遥信量:\n1)反映直流系统运行状态的控制信号;\n2) 直流断路器位置信号、反映换流站运行方式的隔离开关\n和接地刀闸位置信号。\n3) 直流系统的重要保护动作信号.主要包括:换流阀主保护\n动作信号、极主保护动作信号、双极主保护动作信号等。\n\n直流换流站根据需要和设备可能，可向有关调度(调控)中\n心传送下列遥信量:\n1)反映直流运行模式的控制信号;\n2) 换流阀主要告警信号。\n\n调度(调控)中心根据需要，可向直流换流站传送下列遥控\n或遥调命令:\n1)主控站/从控站选择命令;\n• 46 •"
    },
    {
      "page_num": 56,
      "is_toc_page": false,
      "text": "2) 主导极选择命令;\n3) 直流断路器闭合/分开命令;\n4)( 双)极启动/停止命令;\n5) 直流系统解/闭锁和功率调整;\n6) 直流换流站控制模式选择命令(双极功率、极同步电流、\n单极功率控制) ;\n7) 直流换流站运行模式选择命令(双极正常/降压运行、功\n率方向正常/反转) ;\n8)( 双)极电流/功率阶跃上升、下降、停止命令;\n9) 自动功率曲线的功率和时间设置命令。\n\n换流站参与自动发电控制需远传调度(调控)中心的信息\n还包括下列内容:\n1)直流当前输送功率;\n2) 直流输送的最大、最小功率;\n3) 直流功率的调整速率;\n4) 点火角/熄弧角。\nB. 1. 3\n发电厂与相关调度(调控)中心交互的SCADA 信息。\n\n发电厂应向相关调度上送下列遥测量:\n1)发电机、厂用高压变压器和启动备用变压器有功功率、无\n功功率、机组机端电压;\n2) 变压器各侧有功功率和无功功率、高压侧三相电流、三相\n电压、分接头档位;\n3) 线路有功功率和无功功率及三相电流;\n4) 母联和分段断路器三相电流，必要时测有功功率和元功\n功率;\n5) 各段母线三相电压及llOkV 以上电压等级母线频率;\n6) 水电厂上、下游(池)水位;\n7) 汽机供热流速。\n\n发电厂宜向相关调度(调控)中心上送下列遥测量:\n• 47 •"
    },
    {
      "page_num": 57,
      "is_toc_page": false,
      "text": "1) 50MW 及以上发电机有功功率、无功功率;\n2) 大型火力发电厂厂用总有功功率、总无功功率。\n\n发电厂应向相关调度(调控)中心上送下列遥信量:\n1) 线路、母联、旁路和分段断路器的位置信号;\n2) 变压器和无功补偿装置的断路器位置信号;\n3) 发电厂的事故总信号及间隔事故总信号;\n4) 可能转为调相运行的发电机组和抽水蓄能机组的运行状\n态信号;\n5) 核电厂核岛运行状态信号;\n6) 电力系统自动调节装置运行状态信号(如水电站成组调\n节装置、火电厂机炉协调控制装置等) ;\n7)220kV 及以上电压等级线路主要保护、重合闸动作信号\n和保护通道运行状态;\n8)220kV 及以上电压等级母线保护动作信号;\n9)220kV 及以上电压等级断路器失灵保护动作信号;\n10)220kV 及以上电压等级短引线保护动作信号;\n11) 变压器主要保护动作信号;\n12)SOE 信息。\n\n发电厂宜向相关调度(调控)中心上送参与AGC 的发电\n机组热力系统重要事故信号。\n\n调度(调控)中心根据需要向发电厂传送下列遥控或遥调\n命令:\n1)断路器分合;\n2) 隔离开关分合;\n3) 发电厂功率调节装置远方投切;\n4) 有载调压变压器抽头调节;\n5) 水轮发电机启动/停止和调节;\n如继电保护设备软压板投/退;\n7) 继电保护设备定值设定、修改和定值区切换。\n• 48 •"
    },
    {
      "page_num": 58,
      "is_toc_page": false,
      "text": "B. 1. 4\n新能源场站与相关调度(调控)中心交互的SCADA 信息。\n新能源场站与相关调度(调控)中心交互的SCADA 信息除涵\n盖本标准第B. 1. 3 条相关内容外，还包括以下内容:\n\n风电场应向有关调度上送下列遥测量:\n1)并网线路有功功率、无功功率、三相电流;\n2) 集电线有功功率、无功功率;\n3) 主变低压侧有功功率、无功功率、低压侧电流;\n4) 站用变及接地变各侧有功功率、无功功率、三相电流;\n5) 无功补偿装置元功功率、A 相电流;\n6) 母联有功功率、无功功率、A 相电流;\n7) 测风塔温度、湿度、气压;\n8) 测风塔10m 、30m 、风电机组轮载中心高处、测风塔最高\n处四个测点实时测量风速、风向信息;\n9) 风电场正常发电容量、台数;\n10) 风电场限功率容量、台数;\n11) 风电场待风容量、台数;\n12) 风电场停运容量、台数;\n13) 风电场通信中断容量、台数;\n14) 实际井网容量;\n15) 当前风速下风电场机组可调有功上限、下限;\n16) 各段高压母线可增无功、可减无功;\n17) 风机有功功率、无功功率、电流、线电压、风向、温度。\n\n光伏电站应向有关调度(调控)中心上送下列遥测量:\n1)并网线路有功功率、无功功率、三相电流;\n2) 集电线路有功功率、无功功率;\n3) 主变低压侧有功功率、无功功率、低压侧电流;\n4) 站用变及接地变各侧有功功率、无功功率、三相电流;\n如逆变器无功功率、A 相电流;\n6) 母联有功功率、无功功率、A 相电流;\n• 49 •"
    },
    {
      "page_num": 59,
      "is_toc_page": false,
      "text": "7) 光伏电站正常发电容量、台数;\n8) 光伏电站限功率容量、台数;\n9) 光伏电站待光容量、台数;\n10) 光伏电站停运容量、台数;\n11) 光伏电站通信中断容量、台数;\n12) 实际并网容量;\n13) 当前光速下光伏电站机组可调有功上限、下限;\n14) 各段高压母线可增无功、可减无功;\n15) 光伏组件有功功率、无功功率、电流、线电压、日照度、\n瘟度;\n16) 逆变器有功功率、无功功率，可发有功容量、无功容量。\n\n风电场应向有关调度(调控)中心传送下列遥信量:\n1)风机运行状态(正常发电、限功率、待风、停运、通信中断) ;\n2) 风机低电压穿越功能投入。\n\n光伏电站应向有关调度(调控)中心传送下列遥信量:\n1)光伏组件运行状态(电流、线电压、发电功率)。\nB.2\n相量测量数据\nB.2.1\n发电厂相量测量装置应采集下列遥测量:\n\n送出线路三相电压、三相电流;\n\n主变高压侧三相电压、三相电流;\n\n母线电压;\n\n新能源场站集电线路三相电压、三相电流;\n\n新能源场站无功补偿装置三相电压、三相电流;\n\n新能源场站滤波器三相电压、三相电流;\n\n机端电压、机端电流、机组转速、内电势、功角及键相脉冲;\n\n励磁调节器输出电压(励磁电压)、励磁调节器输出电\n流(励磁电流) ;\n\nAVR 电压参考给定值;\n• 50 •"
    },
    {
      "page_num": 60,
      "is_toc_page": false,
      "text": "PSS 输出信号;\n\n火电厂调节级压力信号、阀门开度信号、总阀位指令;\n\n水电厂监控系统到调速器的输出指令、调速器指令、导叶\n开度信号。\nB.2.2\n变电站相量测量装置应采集下列遥测量:\n\n220kV 及以上电压等级线路三相电压、三相电流;\n\n主变高压侧三相电压、三相电流;\n\n220kV 及以上电压等级母线电压;\n\n与系统稳定相关或连接较多电源的\nllokV 线路三相电\n压、三相电流;\n\n直流换流站所有交流出线、换流变压器交流侧三相电压、\n二相电流。\nB.2.3\n发电厂相量测量装置根据需要采集下列遥信量:\n\nAVR 自动/于动;\n\nAVR 投入/退出;\n\nPSS 投入/退出;\n\n低励限制动作信号;\n\n过励限制动作信号;\n\nV/Hz 限制动作信号;\n\n定子电流过负荷限制动作信号;\n\n一次调频投入/退出信号;\n\n一次调频动作/复归信号。\nB.3\n保护装置、安全自动装置、录波装置信息\nB.3.1\n发电厂、变电站应向相关调度端传送下列保护装置遥信量:\n\n各保护装置跳闸出口信号、装置故障、装置异常、通信中\n断、通道异常等;\n\n主变/有载调压非电量保护告警及出口、装置故障、装置异\n常等。\n• 51 •"
    },
    {
      "page_num": 61,
      "is_toc_page": false,
      "text": "B.3.2\n发电厂、变电站应向相关调度端传送下列安全自动装置\n遥信量:\n\n安全自动装置出口信号;\n\n安全自动装置告警信号;\n\n宜采集安全自动装置压板投退信号。\nB.3.3\n发电厂、变电站应向相关调度端传送下列故障录波信息:\n\n220kV 及以上电压等级线路、母联及分段、主变各侧的电\n流、电压等;\n\n220kV 及以上电压等级主保护动作信号、各间隔断路器\n位置等。\nB.4\n火电厂综合监测信息\nB.4.1\n燃煤电厂视环保设施类型应向相关主站上传下列脱硫监\n测信息:\n\n湿法脱硫:\n1)脱硫设施进/出口S02 放度Cmg/m3 );\n2) 脱硫设施进/出口烟气含氧量C%) ;\n3) 烟气温度CC) ;\n4) 净烟气流量(万m 3 /h) 。\n\n循环流化床炉内喷钙脱硫及其他脱硫工艺:\n1)S02 排放浓度Cmg/m3 ) ;\n2) 烟气含氧量C %);\n3) 烟气温度CC);\n4) 烟气流量(万m3 /h) 。\nB.4.2\n燃煤电厂视环保设施类型可向相关主站上传下列脱硫监\n测信息:\n\n湿法脱硫:\n1)旁路挡板门启停状态;\n2) 增压风机电流CA) ;"
    },
    {
      "page_num": 62,
      "is_toc_page": true,
      "text": "3) 氧化风机电流(A) ;\n4) 浆液循环泵电流CA) 。\n\n循环流化床炉内喷钙脱硫及其他脱硫工艺:\n1)自动添加脱硫剂系统输送风机电流CA) ;\n2) 石灰石仓料位;\n3) 烟气旁路开启度;\n4) 反应脱硫设施运行相关参数;\n如反应脱硫剂投加相关参数。\nB.4.3\n燃煤电厂应向相关主站上传下列脱硝监测信息:\n\n脱硝设施进/出口氮氧化物浓度Cmg/m') ;\n\n脱硝设施进/出口烟气含氧量(%)。\nB.4.4\n燃煤电厂可向相关主站上传下列脱硝监测信息:\n\n还原剂流量(旷/h 或kg/h) ;\n\n稀释风机电流(A) ;\n\n氨逃逸浓度Cmg/m3 )。\nB.4.5\n燃煤电厂视环保设施类型宜向相关主站上传下列除尘监\n测信息:\n\n电除尘:\n1)烟气排放浓度Cmg/m 3 ) ;\n2) 出口烟气含氧量( %)。\n\n袋式除尘:\n1)烟气排放浓度Cmg/m3 ) ;\n2) 出口烟气含氧量C%) ;\n3) 旁路挡板门启停状态;\n4) 除尘器进出口压差CPa) ;\n如消灰压力CMPa) 。\nB.4.6\n燃煤电厂宜向相关主站上传下列供热信息:\n\n锅炉主蒸汽压力、温度、流量;\n\n锅炉主给水压力、温度、流量;\n• 53 •"
    },
    {
      "page_num": 63,
      "is_toc_page": false,
      "text": "锅炉预热器人口烟气氧量、瞬时给煤量、汽包压力、排烟\n温度;\n\n汽机主蒸汽进汽压力、温度、流量;\n\n汽机至中压抽汽母管蒸汽压力、温度、流量;\n\n汽机至低压抽汽母管蒸汽压力、温度、流量;\n\n各个减植减压器出口至高压供热蒸汽母管蒸汽压力、温\n度、流量;\n\n中压{共汽母管蒸汽压力、温度、流量;\n\n低压供汽母管蒸汽压力、温度、流量。\nB.5\n水电站综合监测信息\nB.5.1\n水电站应向相关调度端上送下列综合监测信息:\n\n水位;\n\n降水量;\n\n流量;\n\n水轮机单机最大过水能力;\n\n高程;\n\n水头;\n\n闸门开度、闸门状态。\nB.5.2\n水电站宜向相关调度端上送下列综合监测信息:\n\n流域平均降水量;\n\n库容;\n\n水量;\n\n洪量;\n\n电站拦污栅压差;\n\n水库水层温度。\nB.6\n风电场综合监测信息\nB.6.1\n风电场应向相关调度端上送下列综合监测信息:\n• 54 •"
    },
    {
      "page_num": 64,
      "is_toc_page": false,
      "text": "风场测风塔不同高度实时风速;\n\n风场测风塔不同高度实时风向;\n\n风场测风塔实时温度;\n\n风场测风塔实时湿度;\n\n风场测风塔实时气压;\n\n风电场功率预测系统的短期和超短期分段预测结果。\nB.6.2\n风电场宜向相关调度端上送下列综合监测信息:\n未来72 小时风电场所在地区不同高度的风速、风向、温度、湿\n度、气压。\nB.7\n光伏电站综合监测信息\nB.7.1\n光伏电站应向相关调度端上送下列综合监测信息:\n\n光伏组件日照度;\n\n光伏组件温度。\nB.7.2\n光伏电站宜向相关调度端上送下列综合监测信息:\n\n总辐射辐照度、云量;\n\n光伏组件温度。\nB.8\n变电站一次设备告警信息\nB.8.1\n变电站宜向相关调度端上送下列断路器机构遥信量:\n\n弹簧机构:弹簧未储能;\n\n液压机构:液压机构分合闸闭锁、合闸闭锁、重合闸闭锁、\n液压机构油压低告警、Nzr世露告警及闭锁、i由泵启动和打压超时\n信号;\n\n气动机构:空气压力低分合闸闭锁、合闸闭锁、重合闸闭\n锁、气泵气功和打压超时、气泵空气压力高告警;\n\nSF 6 断路器气压低告警及气压低闭锁;\n\n储能电机故障、加热器故障、分相机构三相不一致跳闸等。\nB.8.2\n变电站宜向相关调度端上送互感器SF 6 气压低告警。\n• 55 •"
    },
    {
      "page_num": 65,
      "is_toc_page": false,
      "text": "B.8.3\n变电站宜向相关调度端上送下列主变压器及高压电抗器\n遥信量:\n\n瓦斯跳闸及报警;\n\n油温高告警;\n\n压力释放告警;\n\n油位异常告警。\nB. 8. 4\n变电站宜向相关调度端上送下列组合电器设备遥信量:\n\n开关气室SF 6 气室告警;\n\n其他气室SF6 气室告警;\n\n交流电源消失;\n\n直流电源消失;\n\n加热器异常等。\nB.9\n变电站一次设备状态监测信息\nB.9.1\n变电站宜向相关主站上送下列主变压器油色谱监测信息:\n\nCO 2 浓度值、CO 浓度值;\n\nH 2 浓度值、CH[ 浓度值、C 2 H 2 浓度值、CzH[ 浓度值、C 2 H 6\n、浓度值;\n\n总短值、载气压力值。\nB. 9. 2\n变电站宜向相关主站上送主变压器铁芯电流监测信息。\nB.9.3\n变电站宜向相关主站上送下列金属氧化物避雷器绝缘状\n态监测信息:\n\n泄漏电流;\n\n放电次数。\nB.9.4\n变电站宜向相关主站上送组合电器设备局部放电监测\n信息。\nB.9.5\n变电站宜向相关主站上送下列组合电器设备微水监测\n信息:\n\nCO 2 法度值、CO 浓度值;\n• 56 •"
    },
    {
      "page_num": 66,
      "is_toc_page": false,
      "text": "H 2 浓度值、CH 4 浓度值、C 2 日2 法度值、C 2 H1 浓度值、C2 H6\n浓度值;\n\n总炬值、总可燃气体浓度;\n\n微水浓度。\nB.10\n变电站二次设备状态监测信息\nB.10.1\n变电站应向调度端传送下列二次设备状态监测信息:\n\n站用电电源异常;\n\n直流系统撞地、直流系统异常;\n\n测控装晋控制切换至就地位置;\n\n消防装置火灾告警;\n\n合并单元检修状态、装置异常;\n\n智能终端检修状态、装置异常;\n\n交换机装置异常。\nB.10.2\n变电站宜向调度端传送下列二次设备状态监测信息:\n\n站用电备自投动作、装置告警;\n\n直流电掘系统交流输入故障、控制装置通信中断;\n\n站用电二次设备、直流电源系统总告警;\n\n时钟同步装置运行状态和异常告警;\n\n二次设备时钟信息。\nB.10.3\n变电站可向调度端传送下列三次设备状态监测信息:\n\n测控装置告警;\n\n通信网关告警;\n\n消防装置故障告警;\n\n消防装置高压脉冲防盗告警;\n\n边界防盗告警;\n\n相量测量系统异常;\n\n故障录波装置、保护及故障录波信息管理系统异常;\n\n监控逆变电惊告警(如有) ;\n• 57 •"
    },
    {
      "page_num": 67,
      "is_toc_page": false,
      "text": "公共安全技术防范设备告警。\nB.11\n发电厂一次调频信息\nB. 11. 1\n发电厂宜向相关调度端上送下列一次调频遥测信息:\n\n机组一次调频频率范围;\n\n机组一次调频负荷范围;\n\n机组调频调节限幅;\n\n机组调频转速不等率;\n\n一次调频死区。\nB. l 1. 2\n发电厂应向相关调度端上送下列一次调频遥信信息:\n\n机组一次调频投入/退出;\nZ\n机组一次调频动作。\nB.l1. 3\n发电厂宜向相关调度端上送F 列一次调频遥信信息:\n\n机组一次调频投入/退出测试;\n\n机组一次调频增/减负荷测试;\n\n机组一次调频参数投入/退出测试。\nB.11.4\n发电广宜接收相关调度下发下列一次调频遥控命令:\n\n机组一次调频投入/退出测试;\n\n机组一次调频增/减负荷测试;\n\n机组一次调频参数投入/退出测试。\nB.12\n自动发电控制(AGC) 信息\nB.12.1\n发电厂应向调度端上送下列自动发电控制遥测信息:\n\n机组调节上限;\n\n机组调节下限;\n\n机组AGC 指令返回值;\n\n机组调节速率。\nB.12.2\n发电厂应向调度端上送下列自动发电控制遥信信息:\n\n机组协调方式;\n• 58 •"
    },
    {
      "page_num": 68,
      "is_toc_page": false,
      "text": "机组AGC 请求;\n\n机组AGC 投入;\n\n燃机机组进入温控模式(如有) ;\n\n燃机机组非稳定燃机模式(如有)。\nB.12.3\n发电厂应接收相关调度端下发下列自动发电控制遥控/\n遥调指令:\n\n机组AGC 投入请求;\n\n机组AGC 目标值。\nB.13\n自动电压控制(AVC) 信息\nB.13.1\n发电厂自动电压控制信息。\n\n发电厂应向相关调度端上送下列自动电压控制遥测信息:\nl) AVC 电压设定返回值;\n2) 机组无功调节市围。\n\n发电厂应向相关调度端上送下列自动电压控制遥信信息:\nl) AVC 远方/就地控制;\n2) 机组AVC 投入/退出;\n3) 机组AVC 自动/于动;\n4) 机组AVC 增醋闭锁;\n5) 机组AVC ì，成磁闭锁;\n6) 机组励磁系统告警(低励/过励) ;\n7) 机组AVC 异常;\n8) 机组励磁投退状态;\n9) 机组低励限制动作、过励限制动作;\n10) 机组V/Hz 限制动作;\n11) 机组PSS 投入状态;\n12) 定子电流过负荷限制动作;\n13) 新能源场站还需增加各段高压母线增无功闭锁、减元功\n闭锁。\n• 59 •"
    },
    {
      "page_num": 69,
      "is_toc_page": false,
      "text": "发电厂应接收相关调度端下发下列自动电压控制遥控/遥\n调命令:\n1)机组AVC 投入/退出;\n2)AVC 电压设定目标值;\n3) 新能源场站各段高压母线电压控制指令。\nB.13.2\n变电站自动电压控制信息。\n\n变电站应向相关调度端上送下列自动电压控制遥测量:\n变电站变压器分接头挡位。\n\n变电站应向相关调度端上送下列自动电压控制遥信量:\n1)无功补偿装置断路器位置信号;\n2) 变电站AVC 就地/远方控制信号。\n\n变电站接受调度端下发下列自动电压控制遥控/遥调命令:\n1)无功补偿装置投切;\n2) 有载调压变压器抽头调节。\n• 60 •"
    },
    {
      "page_num": 70,
      "is_toc_page": false,
      "text": "本标准用词说明\n\n为便于在执行本标准条文时区别对待，对要求严格程度不\n同的用词说明如下:\n1)表示很严格，非这样做不可的:\n正面词采用\"必、须\"，反面词采用\"严禁\";\n2) 表示严格，在正常情况下均应这样做的:\n正面词采用\"应\"，反面词采用\"不应\"或\"不得\";\n3) 表示允许稍有选择，在条件许可时首先应这样做的:\n正面词采用\"宜\"，反面词采用\"不宜\";\n4) 表示有选择，在一定条件下可以这样做的，采用\"可\"。\n\n条文中指明应按其他有关标准执行的写法为\"应符合\n的规定\"或\"应按……执行\"。\n• 61 •"
    },
    {
      "page_num": 71,
      "is_toc_page": false,
      "text": "引用标准名录\n《电力调度通信中心工程设计规范))GI3/T 50980\n《远动设备和系统\n第6 部分:与ISO 标准和ITU-T 建议兼\n容的远动协议第503 篇:TASE.2 服务和协议))GB/T 18700. 1\n《远动设备和系统\n第6 部分:与ISO 标准和ITU-T 建议兼\n容的远动协议第802 篇:TASE.2 对象模型))GB/T 18700. 2\n《信息安全技术\n网络基础安全技术要求))GB/T 20270\n《电网通用模型描述规范))GB/T 30149\n《智能远动网关技术规毡))GB/T 31994\n《电力系统同步相量测量装置通用技术条件))DL/T 280\n《电力系统实时数据通信应用层协议))DL/T 476\n《远动设备及系统:第\n\n101 部分\n传输规约基本远动任务配\n套标准))DL/T 634.5101\n《远动设备及系统:第\n5 ←104 部分\n传输规约采用标准传输协\n议子集的IEC60870 - 5 -\n101 网络访问))DL/T 634.5104\n《变电站通信网络和系统))DL/T 860\n《能量管理系统应用程序接口(EMS - APD ))DL/T 890\n《电力系统图形描述规范))DL/T 1230\n((220~550kV 变电所计算机监控系统设计技术规程))DL/T 5149\n《电能量计量系统设计技术规程))DL/ T 5202\n《发电厂电力网络计算机监控系统设计技术规程))DL/T 5226\n《风电功率预测系统功能规范))NB/T 31046\n《光伏发电站功率预测系统技术要求))NB/T 32011\n《水电工程水情自动测报系统技术规范))NB/T 35003\n• 62 •"
    },
    {
      "page_num": 72,
      "is_toc_page": false,
      "text": "中华人民共和国电力行业标准\n电力系统调度自动化设计规程\nDL/T 5003-2017\n代替DL/ T 5003-2005\n条文说明"
    },
    {
      "page_num": 73,
      "is_toc_page": false,
      "text": "修订说明\n《电力系统调度自动化设计规程)>ÐL/ T 5003-2017 ，经国家\n能源局2017 年8 月\n2 日以第8 号公告批准发布。\n本标准是在《电力系统调度自动化设计技术规程)) CDL/T\n5003-2005) 基础上修订而成，上一版的主编单位是西北电力设计\n院，主要起草人有:高希洪、谢玉和、范家正、王中阳、张伟。\n本次修订的主要原则是:\n1.本标准更名为《电力系统调度自动化设计规程》。\n2. 本次修编遵循实用、可靠、经济、先进等原则，结合用户需\n求和技术发展水平，综合考虑不同调度机构对于电网运行管理的\n各类要求，以达到电力行业标准的普遍适用性。\n3. 本次修编根据《关于印发〈工程建设标准编写规定〉的通知》\n调整了规程的章节构成，强调了系统总体架构要求，增加了对应新\n能源场站接入的功能条款和技术要求，将自动发电控制章节内容\n合并至调度端系统自动控制部分。\n为便于广大设计、施工、科研、学校等单位有关人员在使用本\n标准时能正确理解和执行条文规定，编制组按章、节、条顺序编制\n了本标准的条文说明，对条文规定的目的、依据以及执行中需注意\n的有关事项进行了说明。但是，本条文说明不具备与标准正文同\n等的法律效力，仅供使用者作为理解和把握标准规定的参考。\n• 65 •"
    },
    {
      "page_num": 74,
      "is_toc_page": false,
      "text": "目次\n\n总体架构及要求\n( 69 )\n3. 1\n调度自动化系统总体架构\n(的)\n3. 2\n调度自动化系统总体要求\n(的)\n\n调度端部分 ( 70 )\n4. 1\n系统方案\n( 70 )\n4. 2\n系统功能\n( 70 )\n\n厂站端部分\n门川\n5. 1\n信息采集原则及内容 ( 71 )\n\n信息传输及交互\n( 72 )\n6.2\n信息交互技术要求 ( 72 )\n\n基础设胞及辅助系统\n( 73 )\n7.2\n基础设施\n( 73 )\n• 67 •"
    },
    {
      "page_num": 75,
      "is_toc_page": false,
      "text": "总体架构及要求\n3.1\n调度自动化系统总体架构\n3. 1. 3\n目前国内主要的电网运行单位所采用的调度自动化系统\n体系架构略有不同。在具体的设计过程中，应充分考虑当地电网\n实际情况，采用统一的技术标准对系统架构和功能配置进行规范，\n实现各级系统间的一体化运行s\n3. 1. 4\n主备调系统独立建设时，可采用同构或异构的方式。技术\n条件可行且存在一定需求时，可统一建设一套调度端系统，分布式\n布置在主调和备调中心.实现主备调一体化运行。当其中一个调\n度(调控)中心无法实施电网监控时，另一个调度(调控)中心自动\n化系统亦可独立承担电网监控业务。\n3.2\n调度自动化系统总体要求\n3.2.6\n本条引用的文件文号为: ((电力监控系统安全防护规定>> ,\n国家发展和改革委员会2014 年14 号令; ((电力监控系统安全防护\n总体方案>> ，国能安全(201 日36 号附件\n1 ; ((省级以上调度中心监控\n系统安全防护方案>> ，国能安全(2015J36 号附件2; ((发电厂监控系\n统安全防护总体方案>> ，国能安全(201 日36 号附件4; ((变电站监控\n系统安全防护总体方案>> ，国能安全(201 日36 号附件5 。\n• 69 •"
    },
    {
      "page_num": 76,
      "is_toc_page": true,
      "text": "调度端部分\n4. 1\n系统方案\n4. 1. 2\n本条提出调度端系统数据和服务共享的要求和方式。系\n统建设可依据当地电网制定的有关标准，要求各类应用采用相同\n的信息模型，或配置模型转换功能。\n4. 1. 3\n新建自动化系统时，根据综合评估项目建设需求，选择对\n现有系统进行改造或整体新建方式。\n4.2\n系统功能\n4.2.1\n本条对调度端系统应用功能的分类与命名基于各功能在\n调度运行中所支撑的业务内容进行。在具体的设计过程中，可根\n据当地电网实际情况，选择合适的分类与命名方法，对系统功能进\n行优化组合。每个应用类中的各个模块功能，应参照本标准执行。\n4.2.9\n智能辅助决策是提升调度自动化系统智能化水平的高级\n应用功能，可为运行人员提供驾驶舱环境的效果。本功能具体要\n求可根据技术发展和调度运行需求完善。\n• 70 •"
    },
    {
      "page_num": 77,
      "is_toc_page": false,
      "text": "厂站端部分\n5.1\n信息采集原则及内容\n5. 1. 1\n根据现行国家标准《智能远动网关技术规范))GBjT 31994\n的要求，厂站计算机监控系统的智能远动网关可实现远动、保护、\n相量、电能量、在线监测等信息的在线采集和综合上传。对于新建\n厂站，推荐采用计算机监控系统实现各类信息的采集、处理和传输\n功能。\n5. 1. 2\n厂站端信息采集内容与所在电网运行管理规定、调度端系\n统功能需求、调度(调控)中心远方/就地控制模式、厂站有人/元人\n值班模式等因素密切相关，本标准列出了通常情况下的采集内容，\n以供工程实施时参考。当调度端调度自动化主站系统不兼控制中\n心系统功能时，厂站端自动化数据按照本标准\nB. L B. 2, B. 4 、\nB. 5 、B.6 、B.7 进行采集;根据调度自动化应用对变电站的信息采\n集需求，增加本标准B.3 、B.8 的信息采集。当调度端调度自动化\n主站系统兼控制中心系统功能时，厂站端自动化数据还应增加按\n照本标准B.3 、B. 8~ Bl O 进行采集。\n• 71 •"
    },
    {
      "page_num": 78,
      "is_toc_page": false,
      "text": "信息传输及交互\n6.2\n信息交互技术要求\n6.2.1\n330kV 及以上电压等级、属省级以上调度的元人值班变\n电站，与调度(调控)中心交互信息量较常规变电站增加很多，对带\n宽需求和信息安全性也提出了更高的要求，为了保证业务交互的\n可靠性和快速性，其接入通道带宽不宜小于2X2Mbps 。\n• 72 •"
    },
    {
      "page_num": 79,
      "is_toc_page": false,
      "text": "基础设施及辅助系统\n7.2\n基础设施\n7.2. 川\n省级及以上调度自动化系统部分子系统的信息系统安全\n等级定为四级，根据《信息系统安全等级保护基本要求》的规定，对\n于第四级信息系统，\"重要区域应配置第二道电子门禁系统\"，调度\n自动化系统生产控制大区设备所在区域为重要区域，因此该区域\n应配置两道电子门禁。\n• 73 •"
    }
  ],
  "cleaned_full_text": "ICS 27.100\nF21\n备案号: J2382-2017\nDL\n中华人民共和国电力行业标准\nP\nDL/ T 5003 -\n\n代替DL/T 5003 -\n2∞5\n电力系统调度自动化设计规程\nCode for design of dispatch automation in power system\n2017-08-02 发布\n2017-12-01 实施\n国家能源局发布\n\n中华人民共和国电力行业标准\n电力系统调度自动化设计规程\nCode for design of dispatch automation in power system\nDL/T 5003-2017\n代替DL! T 5003-2005\n主编部门:电力规划设计总院\n批准部门:国家能掘局\n施行日期: 201 7 年12 月\n1 日\n中国计划出版社\n\n北京\n\n国家能源局\n公\n主K\n1=1\n2017 年第8 号\n依据《国家能源局关于印发〈能源领域行业标准化管理办法\n(试行) )及实施细则的通知归国能局科技(2009J52 号)有关规定，\n经审查，国家能源局批准《风电场调度运行信息交换规范》等\n\n项行业标准，其中能源标准(NB) 54 项、电力标准(DL) 66 项，现予\n以发布。\n上述标准中电力管理及电工装备标准由中国电力出版社出版发\n行，两项交流电弧炉标准由中国标准出版社出版发行.电力规划设计\n标准由中国计划出版社出版发行，煤炭建设标准由煤炭工业出版社出\n版发行，农村能源及生物质标准由中国农业出版社出版发行。\n附件:行业标准目录\n附件:\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n\nDL/T\n电力系统调度自动\nDL/T\n\n5003-2017 化设计规程\n5003-2005\n\n国家能源局\n2017 年8 月\n2 日\n米标号\n批准日期\n实施日期\n2017-08-02 2017-12-01\n\n前言\n根据《国家能拥局2014 年第一批能源领域行业标准制(修)订\n计划)) (国能科技(2014J298 号)的要求，标准编制组经过深入调查\n研究，认真总结电力系统调度自动化方面的设计工作经验，在广泛\n征求意见的基础上，对原行业标准《电力系统调度自动化设计技术\n规程ììDL/T 5003-2005 进行修订，并更名为《电力系统调度自动\n化设计规程》。\n本标准主要技术内容是:总则、术语和缩略语、总体架构及要\n求、调度端部分、厂站端部分、信息传输及交互、基础设施及辅助系\n统。附录A 为调度端自动化系统功能，附录B 为厂站端调度自动\n化信息。\n本次修订的主要内容是:\n1.主要根据调度自动化系统技术发展及当前电力系统运行管\n理机构的实际需求，扩展了调度自动化系统的边界和内涵;\n2. 增加总体架构、功能要求、可再生能源场站等相关内容;\n3. 增加\"术语和缩略语\"，.总体架构及要求''''信息传输及交互\"\n等章节;\n4. 修订\"总贝。\"\"调度端部分\"\"厂站端部分\";\n5. 取消原标准第6 章\"自动发电控制\";\n6. 将第7 章\"机房及其他\"更名为\"基础设施及辅助系统\"。\n本标准自实施之日起，替代《电力系统调度自动化设计技术规\n丰呈))DL/T 5003-2005 。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由\n能源行业电力系统规划设计标准化技术委员会负责日常管理，由\n中国电力工程顾问集团中南电力设计院有限公司负责具体技术内\n• 1 •\n\n容的解释。执行过程中如有意见或建议，请寄送至电力规划设计\n总院(地址:北京市西城区安德路65 号，邮政编码:100120) 。\n本标准主编单位、参编单位、主要起草人和主要审查人:\n主编单位:中国电力工程顾问集团中南电力设计院有限公司\n参编单位:中国能源建设集团江苏省电力设计院有限公司\n中国能晴、建设集团广东省电力设计研究院有限公司\n主要起草人:张立平黄贻惺林廷卫巫怀军张仕鹏\n马怡晴曾玉赵娜孙浩黄礼华\n主要审查人:黄晓莉许洪强张伟陶文伟王健\n葛朝强李波胡翔徐晓春刘欣宇\n孔繁武储真荣余熙吴利军刘洋\n黄殿勋张继芬张延陆进军吴京涛\n• 2 •\n学兔兔 www.bzfxw.com\n\n目次\n\n总则 ( 1 )\n\n术语和缩略语\n( 3 )\n2. 1\n术语 ( 3 )\n2. 2\n缩略语 ( 4 )\n\n总体架构及要求\n( 6 )\n3.1\n调度自动化系统总体架构\n( 6 )\n3.2\n调度自动化系统总体要求\n( 7 )\n\n调度端部分 ( 9 )\n4.1\n系统方案\n( 9 )\n4.2\n系统功能\n( 10 )\n4. 3\n系统技术要求\nωυ\n4. 4\n硬件配置要求 门川\n4. 5\n软件配置要求 ( 28 )\n4. 6\n安全防护要求 ( 30 )\n\n厂站端部分\n( 32 )\n5. 1\n信息采集原则及内容 ( 32 )\n5.2\n厂站端计算机监控系统 ( 33 )\n5. 3\n其他信息采集终端 ‘\n(35)\n\n信息传输及交互\n门7 )\n6. 1\n信息传输通道 ( 37 )\n6. 2\n信息交互技术要求 ( 37 )\n\n基础设施及辅助系统\n( 39 )\n7.1\n总体原则\n门们\n7.2\n基础设施\n门们\n学兔兔 www.bzfxw.com\n\ní.3\n辅助系统\n附录A\n调度端自动化系统功能…·\n附录B\n厂站端调度自动化信息 ( 44 )\n本标准用词说明……\n引用标准名录·\n附:条文说明\n• 2 •\n学兔兔 www.bzfxw.com\n\nConte口ts\n\nGeneral provisions\n( 1 )\n\nTerms and abbreviation\n( 3 )\n2.1\nTerms\n( 3 )\n2.2\nAbbreviation ( 4 )\n\nGeneral architecture a丑d requirement\n( 6 )\n3. 1\nGeneral architecture\n( 6 )\n3. 2\nGeneral requirement\n( 7 )\n\nDispatchi口g center automation system ( 9 )\n4. 1\nSystem scheme ( 9 )\n4. 2\nSystem function ( 10 )\n4. 3\nSystem technology requirement\n(22)\n4.4\nHardware requirement\n( 25 )\n4.5\nSoftware requirement ( 28 )\n4.6\nSecurity protection requirement\n监 ( 30 )\n\nStation automation system ( 32 )\n5. 1\nData acquisitio口\nprinciple and content\n( 32 )\n5.2\nComputer supervisory system ( 33 )\n5.3\nOther data acquisition terminal\n( 35 )\n\nInformation transmission and exchange\n( 37 )\n6. 1\nInformation transmission channel ( 37 )\n6.2\nInformation exchange requirement\n( 37 )\n\nInfrastructural facili ties a口d auxliary system\n( 39 )\n7. 1\nGeneral provisions ( 39 )\n7.2\nInfrastructural facilities\n( 39 )\n• 3 •\n学兔兔 www.bzfxw.com\n\n7. 3\nAuxliary system ( 40 )\nAppendix A\nFunctio且of dispatchi口g center\nautomatlOn system\n\nω1 )\nAppendix B\nData of substatio 口automation system\n……( 44 )\nExpla口ation of wording in this code\n(61)\nList of quoted standards\n( 62 )\nAddition: Explanation of provisions\n( 63 )\n• 4 •\n学兔兔 www.bzfxw.com\n\n总则\n1. O. 1\n为了规范和统一调度自动化系统设计标准，更好地指导调\n度自动化系统建设工作，制定本标准。\n1. O. 2\n本标准适用于省级及以上电力系统调度自动化系统规划、\n可行性研究、工程设计，省级及以上电力调度(调控)中心工程设\n计，省级及以上电力调度(调控)中心直接调度管理及信息直采的\n火电厂、水电站、核电站、新能源场站、变电站、换流站等工程设计\n中有关调度自动化部分的设计。\n1. O. 3\n调度自动化系统设计必须执行国家经济建设方针和各项\n技术经济政策。设计应从电力系统特点和运行实际出发，与电力\n系统发展规划相匹配，与电力系统的统一调度、分级管理的体制相\n适应，严格按照系统调度管理体制和调度职责范围来开展。设计\n应采用先进而成熟的技术，力求经济实用。\n1. O. 4\n调度自动化系统设计应在全面搜集用户需求、了解相关系\n统现状、分析电力系统特点、梳理运行需要和通道条件的基础上，\n确定调度自动化系统总的功能要求.提出调度端和厂站端自动化\n设计内容，明确自动化信息内容和信息传输通道。\n1. O. 5\n调度端自动化系统工程设计应根据审定的电力系统调\n度自动化规划和可行性研究.确定系统架构、功能，各类软硬\n件设备的配置、规范以及系统实施方案，编制初步设计、施工\n图、竣工图设计文件，并配合完成设计联络、验收等工程技术\n服务。\n1. O. 6\n发电、变电工程的调度自动化设计还应根据审定的电力系\n统调度自动化规划和可行性研究，核实各种设备的调度关系和自\n动化信息内容，落实设备型式、规范以及信息传输通道，并编制原\n• 1 •\n\n理接线图和安装接线图。\n1. O. 7\n调度自动化系统设计除应符合本标准规定外，还应符合国\n家现行有关标准的规定。\n• 2 •\n\n术语和缩略语\n2.1\n术语\n2. 1. 1\n调度自动化系统\ndispatching automation system\n调度自动化系统是为电力系统调度控制与运行管理等业务提\n供技术支持的各类应用系统的总称，主要由调度端系统，厂站端系\n统，以及两者间的信息传输通道构成。\n2. 1. 2\n调度端系统\ndispatching center automation system\n部署于调度(调控)中心的自动化系统。由服务器、工作站、网\n络设备、存储设备、安全防护设备等硬件及软件系统组成，为调度\n(调控)中心各专业运行人员提供技术支持。\n2. 1. 3\n厂站端系统\nstation automation system\n部署于厂站侧的自动化系统。由各类调度自动化信息采集装\n置、数据通信设备、安全防护设备以及厂站计算机监控系统组成，\n实现广站自动化信息采集和交互。\n2. 1. 4\n智能远动网关\nsmart remote communication and con\ntrol gateway\n位于厂站端站控层的→种远动装置，集成了厂站端和调度端\n系统之间的通信功能，实现厂站端远动数据的直采直送，并提供厂\n站端数据、模型和图形的采集、存储、处理和传输服务，支持远程浏\n览、告警直传、源端维护、顺序控制、电压无功控制等功能，宜具备\n防误闭锁、监控终端功能。\n2. 1. 5\n消息自M牛\nmessage mail\n消息邮件支持基于目的地址自动投递的信息传输，支持生产\n控制大区和管理信息大区之间、上下级调度之间文件和工作流信\n息的安全传输。\n• 3 •\n\n2. 1. 6\n态\ncontext\n为达成某些确定目标的一组应用的集合。态定义一个与时间\n相关的运行环境，根据运行环境的不同应分为实时态、研究态、规\n划态、测试态、反演态、培训态。一个应用可以在不同的态中被\n复用。\n2. 1. 7\nCASE\n对应于特定时间断面和应用环境的数据或信息集合。包括运\n行方式CASE 、模型CASE 、图形CASE o\n2. 1. 8\nG 语言\nG language\n即电力系统图形描述语言，是在lEC - 6197ü -\n453 基于C1M\n的图形交换基础上，针对SVG 文本较大且网络传输较慢所发展起\n来的针对电力系统的一种新型高效的图形描述语言。\n2. 1. 9\nE 语言\nE language\n即电力系统数据标记语言，是在1EC 61970 -\n301 电力系统公\n用数据模型C1M (Common 1nformation Model)的面向对象抽象\n基础上，针对C1M 在以XML 方式进行描述时的效率缺陷所制定\n的一种新型高效的电力系统数据标记语言。\n2.2\n缩略\ni吾\nAGCCAutomatic Generation Control)\n自动发电控制\nAVCCAutomatic Voltage Control)\n自动电压控制\nA VRC Automatic Voltage Regulator )\n自动电压调节器\nC1M C Common 1nforma tion Model)\n共用信息模型\nCPS( Control Performance Standard)\n控制性能标准\nCPUCCentral Processing Unit)\nFFC(Flat Frequency ControD\nFTCCFlat Tie-line Control)\n中央处理单元\n恒定频率控制\n恒定联络线交换功率控制\nG1S(Geographic 1nformation System)\n地理信息系统\n1C(lntegrated Circllit)\n• 4 •\n集成电路\n\nISOCInternational Organization for Standardization)\n准化组织\n国际标\nITU-T\nC International\nTelegraph\nUnion-Telecommunication\nStandardization Sector)\n国际电联电信标准化部门\nKPICKey Performance Indicators)\n关键绩效指标\nKVMCKeyboard Video Mouse)\n键盘、视频和鼠标\nMTBFCMean Time Between Failure)\n平均故障间隔时间\nNASCNetwork Attached Storage)\n网络连接存储\nNTP(Network Time Protocol)\nOLTCCOn-Load Tap Changer)\n网络时间协议\n有载调压开关\nPCCPersonal Computer)\n个人电脑\nPSSCPower System Stabilizer)\n电力系统稳定器\nRAID C Redundant Array of Independent Disks)\n冗余磁盘\n阵列\nSANCStorage Area Network)\n存储区域网络\nSCADACSupervisory Control and Data Acquisition)\n集与监视控制\n数据采\nSNTPCSimple Network Time Protocol)\n简单网络时间协议\nSOAC Service-Oriented Architecture)\n面向服务的体系结构\nSOECSequence of Event)\n事件顺序记录\nSVCCStatic Var Compensator)\n静止无功补偿器\nSVGC Scalable Vector Graphics)\n可缩放矢量图形\nTBCCTie-line Bias Control)\n联络线偏差控制\nTTSCText to Speech)\n语音合成\nUPSCUninterruptible Power Supply)\n不间断电源\nVPNCVirtual Private Network)\n虚拟专用网络方式\nXMLCExtensible Markup Language)\n可扩展标记语言\n• 5 •\n\n总体架构及要求\n3. 1\n调度自动化系统总体架构\n3. 1. 1\n按照统一调度分级管理的原则，省级及以上调度(调控)中\n心应配置调度自动化系统及其备调系统。发电厂及变电站应配置\n广站端自动化系统，并根据其调度管理关系的划分接入相应的调\n度端自动化系统。\n3. 1. 2\n调度自动化系统应按照调控一体化架构进行设计，除支持\n电力系统调度所需的监视、分析、决策功能外，还应支持面向厂站\n的集中监视与控制功能，并能根据监控范围的划分进行相关信息\n的分层、分区和分流。\n3. 1. 3\n各级调度端系统应采用统一的技术标准，实现各级调度自\n动化系统间的一体化运行和模型、数据、画面的源端维护与系统\n共享。\n3. 1. 4\n应构建可靠、实用的备用调度系统，满足电网运行控制\n和调度生产指挥连续性的要求。省级及以上调度机构应建设异\n地备调，备调选址应全面评估风险因素、基础设施、技术条件及\n运维水平等，满足相关标准及运行要求。备调系统的系统架构\n和核心模块配置应与主调系统保持一致，主备调系统间应具备\n完备的自动同步机制。在技术条件可行时，可采用主备调系统\n一体化模式。\n3. 1. 5\n调度自动化系统应实现调度端系统与厂站智能远动网关\n的一体化数据采集及交换或与常规采集装置的数据采集及交换。\n存在直接调度关系的调度端系统与厂站端系统之间应采用信息直\n采直送方式，非直调关系的调度端系统与厂站端系统之间可采用\n信息直采方式。\n• 6 •\n\n3.2\n调度自动化系统总体要求\n3.2.1\n调度自动化系统应满足电网发展建设和运行控制的要求，\n功能涵盖所服务的各级调度(调控)中心业务，以优化合理的调度\n数据网为支撑，以完善的电力监控系统安全防护为保障，实现调度\n决策智能化、运行控制精益化，满足调度一体化管理和调控一体化\n运行的要求。\n3.2.2\n调度自动化系统宜按照统一规范，采用一体化、模块化、智\n能化的模式设计和建设，应遵循开放、可靠、安全、集约、易用、可维\n护和可管理的设计原则。\n3.2.3\n系统通过建设一个标准、开放的基础平台集成调度(调控)\n中心各项业务开展所需的全部应用功能。平台为各类应用提供统\n一的模型、数据、CASE 、总线、人机界面、系统管理等服务，为各类\n应用的开发、运行和管理提供通用的技术支撑，为整个系统的集\n成、高效、可靠提供保障。应用之间的数据交换通过平台提供的数\n据服务进行。\n3.2.4\n各应用功能应采用模块化方式建设，遵循统一的接口要\n求，通过接入基础平台实现信息交互和一体化运行。\n3.2.5\n调度自动化系统应通过标准化的接口、统一的模型、高效\n的数据传输手段，为各级调度(调控)中心之间业务的一体化运作\n提供技术支撑。\n3.2.6\n调度自动化安全防护应符合《电力监控系统安全防护规\n定》和《电力监控系统安全防护总体方案》的要求。调度端系统建\n设应根据《省级以上调度中心监控系统安全防护方案)) ，配置相应\n安全防护设备，系统软硬件选型应满足安全防护要求。厂站端系\n统应符合《发电厂监控系统安全防护总体方案》、《变电站监控系统\n安全防护总体方案》的相关要求。\n3.2.7\n调度自动化系统在建设过程中，应充分考虑原系统与新系\n统之间的平稳过渡方案，确保对电力系统监控的连续性。应考虑\n• 7 •\n\n新系统安装调试期间的安全保障及应急措施，避免新系统调试影\n响电网正常运行。应设计原系统向新系统的数据迁移方案，保证\n系统历史数据的完整性和连续性。\n3.2.8\n描述电网设备、拓扑结构的电网公共模型应在基础平台内\n统一建立和维护，由各应用调用。各应用可在内部建立和维护其\n特有模型。在调度端、厂站端系统的协同配合下，调度自动化系统\n宜实现基础信息和公共模型的源端维护，全局共享。\n3.2.9\n调度自动化系统功能配置应能支持对包括智能变电站、柔\n性输电、间歇式能源等在内的各类设备的监视和控制，应能有效分\n析处理海量电网监控和设备在线监测数据，为电网优化运行、紧急\n控制、故障恢复提供支持。\n3.2.10\n系统应基于电网运行新的需求和信息通信技术的发展，\n不断优化提升，拓展新功能。\n• 8 •\n\n调度端部分\n4.1\n系统方案\n4. 1. 1\n调度端自动化系统方案应全面满足调度(调控)中心在电\n网运行监视、控制、分析、计划、决策辅助、仿真培训及运行管理等\n方面的业务需求。\n4. 1. 2\n系统各功能模块宜基于统一的公共信息模型和标准化的\n信息接口实现应用间高效的数据和服务共享。根据需要，系统可\n配置将私有信息模型转换为公共信息模型的功能。\n4. 1. 3\n新建自动化系统可根据实际情况，通过接口将其他系统接\n人。各系统均应支持标准的信息模型和接口规范，避免出现信息\n孤岛。\n4. 1. 4\n调度端系统应按照《电力监控系统安全防护规定》的要求\n划分安全区，并按照应用特征，将所有应用部署于不同防护等级的\n安全区中。\n4. 1. 5\n调度端系统宜在数据采集和分析的基础上，抽取调度(调\n控)中心各专业运行管理人员关注的电网运行关键指标，利用可视\n化技术，针对不同运行场景，提供重点突出、界面友好的操作环境，\n对关键指标进行集成展示，从而提高各专业人员获取运行信息、执\n行电网操作的效率。\n4. 1. 6\n调度端系统宜采用高可用集群、故障检测隔离、关键元件\n冗余等技术，提高重要模块的容错能力，提升整个系统的可用性。\n4. 1. 7\n调度端系统应根据实际需求，积极采用云计算、大数据、虚\n拟化、可信计算等技术，提高系统分布化程度，强化数据深度挖掘、\n资源灵活配置等能力，进一步提高软硬件资源和电网信息的利用\n效率及系统运行安全性。\n• 9 •\n\n4.2\n系统功能\n4.2.1\n系统功能应包括基础平台、电网运行监测、电网运行控制、\n电网计算分析、电网运行计划、智能辅助决策、系统仿真及运行人\n员培训11 、电网运行管理等。\n4.2.2\n系统功能可分为必选模块和可选模块。其中必选模块是\n支撑系统正常运行或调度(调控)中心业务正常开展所需的基本功\n能模块;可选模块是不同调度(调控)中心根据当地电网运行和管\n理需要选取配置的功能模块。具体功能模块划分应符合本标准附\n录A 的要求。\n4.2.3\n基础平台为调度自动化系统的一体化运行提供技术支撑。\n横向上，系统内通过统一的基础平台实现各类应用的一体化运行\n以及与外部系统的交互，实现主、备调内部各应用功能的协调运行\n以及主、备调间系统维护与数据的同步;纵向上，通过基础平台实\n现各级调度自动化系统间的计划、校核、告警等一体化功能运行，\n通过调度自动化通道实现厂站与调度(调控)中心之间、各调度(调\n控)中心之间的数据采集和交换。基础平台应包括基础支撑软件、\n数据存储与管理、总线、平台管理与服务、数据采集与交换、统计计\n算等功能。基础平台应符合下列规定:\n\n基础支撑软件包括操作系统、防恶意代码软件。可根据具\n体需求配置虚拟化、云计算、大数据处理等软件。\n\n数据存储与管理包括实时数据库、关系数据库、时间序列\n数据库。其中实时数据库基于内存运行，用于提供高效的实时数\n据存取;关系数据库可用来保存模型、系统配置、告警和事件记录、\n统计信息、采样值等需要长期保存的数据;时间序列数据库用于存\n储带时标的电网运行动态数据和实时稳态数据。\n\n总线包括服务总线和消息总线。其中服务总线为调度(调\n控)中心内部和调度(调控)中心之间安全高效的应用集成提供技\n术支撑，应实现服务封装、注册、描述、查询、发布、管理等功能。消\n• 10 •\n\n息总线是各应用之间，以及应用与基础平台之间快速传输消息和\n实时数据的主要工具，实现调度(调控)中心内部和调度(调控)中\n心之间安全高效的数据通信。\n\n平台管理与服务包括基础信息服务、模型服务(含模型生\n戚、模型校验、模型拼接与拆分、模型维护、模型交换、模型发布\n等)、数据服务、人机及图形服务、文件服务、报表服务、告警及事件\n服务、权限服务、工作流服务、时钟同步服务、GIS 服务、并行计算\n管理、CASE 管理、消息邮件服务等。\n\n数据采集与交换功能用于实现调度端系统和厂站端系统，\n以及调度端系统之间的数据传输。数据采集与交换功能应支持厂\n站端各类数据的采集，支持远方控制、调节和参数设置等指令的\n下发。\n\n统计计算功能包括自定义公式计算、常用标准计算及各种\n统计计算功能。\n\n调度端自动化系统在满足安全防护要求的前提下，可通过\n基础平台，采用文件、实时通信等方式，与电网公司内部的营销、管\n理类等系统，以及电网公司以外单位的应用系统互联，实现信息\n共事。\n\n模型、图形应满足以下要求:\n1)基础信息和模型管理应遵循现行国家标准《电网通用模\n型描述规范))GBjT 30149 、《能量管理系统应用程序接口\nCEMS-APD ))DLjT 890 系列的要求，提供电网各类模型\n的建立、拼接、交换、同步和维护等功能，实现基础信息和\n模型的源端维护、全局共享;支持CIMjE 、CIMjXML 格\n式模型的导人导出;\n2) 图形管理应遵循现行行业标准《电力系统图形描述规范》\nDLjT 1230 的要求，提供调度自动化系统中的各类图形\n的建立、交换和维护等功能，并实现图库(库图)一体化功\n能;支持CIMjG 、SVG 格式图形的导人导出υ\n• 11 •\n\n4.2.4\n电网运行监测功能通过对电网运行信息、设备状态信息以\n及气象环保等其他信息的采集，实现对电网运行的全方位监视。\n主要包括电网稳态运行监视、动态运行监测、暂态运行监测、电能\n量信息监视、一/二次设备运行状态监视、环境监视、节能环保监视\n及综合智能告警与预警等功能。电网运行监测功能应符合下列\n要求:\n\n电网稳态运行监视主要包括电网运行稳态数据采集处理、\n系统监视和数据分析记录，实现对电网实时运行状态的监测。\n\n电网动态运行监测指通过对电网动态信息的监视处理，实\n现对电网动态过程的监测。主要包括电网运行动态监测、低频振\n荡在线监测、在线扰动识别以及并网机组涉网行为在线监测等。\n1)电网运行动态监测是通过对实时相量数据的采集处理，\n实现对电网动态过程监测、相角监测、机组运行状态监\n测、一次调频性能监测、电压和频率动态过程监测等\n功能;\n2) 低频振荡在线监测功能是结合系统网络拓扑对实时动态\n数据计算分析，提供振荡设备、振荡模式信息，并能识别\n主导模式和参与机组，判断振荡中心大致区域，识别振荡\n路径;\n3) 在线扰动识别是根据电网实时动态数据识别短路扰动、\n机组跳闸、非同期并列、非全相运行、直流故障等系统扰\n动情况，进行系统扰动判断及故障定位;\n4) 并网机组涉网行为在线监测功能包括利用稳态数据或动\n态数据监测和统计各机组一次调频运行情况，分析电网\n频率扰动期间各机组一次调频动作行为，以及在线监测\n各机组PSS ，AVR 投退情况，在线监测励磁系统性能。\n\n暂态运行监测包括保护装置、录波装置及安全自动装置运\n行监测。充分获取和共享保护、录波及稳控运行的信息资源，并对\n信息进行智能化处理，为电网安全稳定运行提供监视及辅助分析\n\n决策手段。\n\n电能量信息监视功能包括电能计量数据的处理和分析记\n录，为统计分析提供数据基础。\n\n一/二次设备运行状态监视功能包括一次设备状态、二次\n设备状态等信息的采集、处理、监视及分析，为事故处理、检修安排\n提供信息支撑。\n\n环境监视主要包括气象监视、雷电监视、山火监视、变电站\n视频与环境监视、线路覆冰及微气象监视等。通过对以上信息的\n统计分析，实现对自然灾害或危害的监视跟踪和预警，为电网负荷\n预报、经济调度、事故预警、故障分析、处理及检修安排等提供信息\n支撑。\n\n节能环保监视功能应包括下列内容:\n1)水电站运行、水务等综合监视、水电运行趋势分析;\n2) 火电机组运行、脱硫、脱硝、除尘、机组煤耗、供热机组热\n力等综合信息监视;\n3) 风电场运行数据、风功率预测、电能质量监视;\n4) 光伏电站运行数据、风光环境、光功率预测、电能质量等\n综合信息监视。\n\n综合智能告警与预警通过对各类监测告警信息的在线综\n合处理、汇集和分析，对大量告警信息进行分类管理，按不同需求\n形成不同的告警显示方案，从相关电网故障信息中分析出诸如故\n障类型、设备、位置等准确信息，利用形象直观的方式提供全面综\n合的告警提示。同时可以提供如水情、气象、雷电、覆冰、地质等灾\n害预警，以及在设定的门槛值下的安全指标预警、经济指标预警、\n优质指标预警、环保指标预警等。\n4.2.5\n电网运行控制是利用电网实时信息，结合实时调度计划信\n息，通过于动控制、自动控制实现电网的闭环调整。子动控制类功\n能包括控制与调节、设置操作、定值修改。自动控制类功能包括自\n动发电控制(AGC) 、自动电压控制CAVC) 。电网运行控制应符合\n\n下列要求:\n\n控制与调节主要功能是指远方控制断路器、隔离开关、中\n性点接地刀闸的分合、调节变压器分接头位置、投/切和调节无功\n补偿装置、技/退继电保护设备软压板、远方遥控复位、直流系统\n解/闭锁和功率调整等。应支持群控、序列控制。在控制和调节过\n程中，应采取防误措施来保证控制操作的安全可靠。\n\n设置操作指运行人员对设备及其他对象的状态进行设置\n的功能。包括人工置数、设备投退、标识牌操作、问锁和解锁操作。\n设置范围应包括厂站、间隔、设备、测点等对象。\n\n定值修改功能包括保护定值修改、稳控定值修改及切换运\n行定值区。系统将审批后的定值单通过远程在线定值修改功能下\n发到厂站端保护装置、稳控装置。远程定值修改至少应包含召唤\n定值、修改下装定值、再召唤(校核定值)三个步骤。\n\n自动发电控制(AGC) 应符合下列要求:\n1)宜选择容量较大、水库调节性能好的水电站，单机容量在\n200MW 及以上、热工自动化水平高、调节性能好的火电\n机组和20MW 及以上风电场参加调节;燃气机组、抽水\n蓄能机组均应参加调节;单机容量在200MW 以下的火\n电机组视条件和系统需要亦可参加调节;\n2) 参与AGC 调整的电广(或机组)应具备的条件为:火电\n机组可调容量宜为额定容量的50% 以上，每分钟增减负\n荷在额定容量的2% 以上;水电机组宜为额定容量的\n80% 以上，每分钟增减负荷在额定容量的50% 以上;\n3)AGC 的主要控制目标按控制方式不同可分为:维持系统\n频率与额定值的偏差在允许范围内;维持区域联络线净\n交换功率及交换电能量与计划值的偏差在允许范围内;\n4)AGC 应支持多区域多目标控制，支持水、火电机组单机\n控制方式、全厂控制方式以及多个电厂集中控制方式;支\n持梯级水电厂多厂拧制方式;支持以风电场、光伏电站等\n• 14 •\n\n新能源场站为控制对象;\n5)AGC 的主要控制方式:恒定频率控制FFC(AGC 的控制\n目标是维持系统频率恒定) ;恒定联络线交换功率控制\nFTC(AGC 的控制目标是维持联络线交换功率的恒定) ;\n联络线和频率偏差控制TBC(AGC 同时控制系统频率\n和联络线交换功率) ;\n6)AGC 在发出控制命令之前，应进行一系列校验，以保证\n控制对象运行的安全性，包括:控制命令死区校核、最大\n调节增量校验、调节范围校验、稳定断面重载或越限校\n验等;\n7)AGC 应向电网运行监视功能提供机组的AGC 指令信\n息、告警信息;向电网运行管理功能提供AGC 运行分析\n和考核指标等信息，包括AGC 投运率、Al/A2 或CPSl/\nCPS2 性能指标、AGC 调节备用容量、频率和联络线交换\n功率的合格率等信息。\n\n自动电压控制(AVC) 应符合下列要求:\n1)单机容量200MW 及以上的火电机组、燃气机组、核电机\n组;单机容量50MW 及以上的水电、抽水蓄能机组;通过\nllokV 及以上电压等级线路与电力系统相连的风电场\n和光伏电站，以及对电压安全调控具有重要作用的关键\n厂站均应具备AVC 功能;\n2)AVC 的主要控制目标为实现全网无功分层分区平衡，提\n高电压质量，降低网损;\n3)AVC 可采用三级控制模式:第一级控制由AVC 子站通\n过协调控制本厂内的元功电压设备实现，以满足第二级\n控制给出的厂站控制指令;第二级控制由AVC 主站实\n现分区系统协调控制决策，通过控制本分区内的元功电\n压设备，给出各厂站的控制指令，将中枢母线电压和重要\n联络线无功控制在设定值，保证分区内母线电压合格并\n• 15 •\n\n保留足够的动态无功储备;第三级控制由AVC 主站进\n行全网在线无功优化，给出各分区中枢母线电压和重要\n联络线的设定值，供第二级控制使用;\n4) 各级电网应支持上下级协调的电压控制，上级调度通过\n控制策略给出下级调度的协调目标，下级调度通过闭环\n控制优先跟踪上级下发的协调目标;协调日标包括上下\n级电网的关口母线电压和无功交换的设定值或合格范\n围;上下级电网AVC 主站失去联系时，各级电网AVC\n应能自动切换至本地独立控制模式;\n5)AVC 对发电厂的控制应包括电厂高压侧母线电压设定\n值或调整量、全厂无功功率设定值或调整量、各单台发电\n机无功功率设定值或调整量等;\n6)AVC 对变电站的控制应支持分散控制或集中控制模式:\n在分散控制模式下，给出的控制指令应包括母线电压或\n主变关口无功的设定值或调整量;在集中控制模式下，控\n制指令应包括电容/电抗器投切、有载调压变压器分接头\n调节及调相机、静止元功补偿器、静止无功发生器等电压\n或无功出力设定值或调整量;\n7) 电厂与变电站AVC 控制的配合:在电厂与变电站无功\n电压均可受控的电网，应实现无功电压连续调节于段和\n离散调节手段之间的协调控制，减少电厂和变电站之间\n不合理的无功流动;变电站的电容/电抗器应优先动作，\n使发电机、调相机、静止无功补偿器、静止无功发生器等\n连续调节设备保持足够的动态元功储备，并由连续调节\n设备实现电压的精细调节;\n8)AVC 应向电网运行监视功能提供实时数据异常、电网状\n态异常、软件运行异常、厂站和设备的状态变化等信息;\n向电网运行管理功能提供运行和考核指标，包括主站端\nAVC 可用率、厂站端AVC 投运率、受控设备投运率、电\n• 16 •\n\n压合格率、网损和网损率、受控厂站和下级电网AVC 的\n调节合格率等。\n4.2.6\n电网计算分析主要包括网络拓扑分析、状态估计、调度员\n潮流、灵敏度分析、静态安全分析、短路电流计算、安全约束调度、\n暂态稳定分析、动态稳定分析、网损计算、运行分析与评价、在线保\n护定值校核、辅助决策、裕度评估、计划校核等。电网计算分析应\n符合下列要求:\n\n网络拓扑分析根据电网导电设备连接关系和断路器(开\n关)/刀闸的分/合状态，形成电力系统计算中使用的节点支路计\n算模型，并根据设备的实际运行状态进行拓扑着色，设置相关拓扑\n状态标识;\n\n状态估计根据电网模型参数、结线连接关系和→组有冗余\n的遥测量测值和遥信开关状态，求解描述电网稳态运行的母线电\n压幅值和相角的估计值，并求解出其他量测的估计值，检测和辨识\n量测中的不良数据，为其他应用功能提供一套完整、准确的电网实\n时运行方式数据;\n\n调度员潮流在状态估计分析的基础上，根据实时、预测和\n历史的母线模型和各母线注入功率，应用潮流计算方法，计算电网\n运行状态，包括各母线的电压和相角值、网络中的功率分布，同时\n统计发电出力、负荷总加、功率损耗等，能够人工启动或根据开关\n变位启动计算;\n\n灵敏度分析为电网安全经济运行调度提供灵敏度信息，常\n用的灵敏度主要包括:网损灵敏度、支路功率灵敏度、母线电压灵\n敏度、输电断面灵敏度和组合灵敏度;\n\n静态安全分析主要包括故障快速扫描和指定故障集详细\n分析，可按使用人员的需要设定故障类型、自定义各种故障组合，\n快速判断各种故障对电力系统产生的危害，准确给出故障后的系\n统运行方式，并直观准确显示各种故障结果;\n\n短路电流计算用于计算电力网络发生各种短路故障后的\n• 17 •\n\n故障电流和电压分布，应具备电网模型选择、运行方式选择、故障\n设置、序网模型生戚、故障计算、遮断容量扫描、短路电流控制措施\n建议等功能;\n\n安全约束调度根据电网运行方式的变化，对各薄弱断面采\n取有效的技术措施，给AGC 提供相应的安全约束条件，合理调整\n发电出力，使断面潮流变化控制在安全范围内;\n\n网损计算包括电网损耗统计、电网损耗对比分析，进行降\n损分析，提出降损建议;\n\n暂态稳定分析采用机电暂态时域仿真方法对指定电压等\n级的线路、变压器、母线等元件进行N-l 或N -2 故障扫描，对故\n障后系统功角、电压和频率的稳定性进行分析，给出相应的告警信\n息，发现电网的薄弱点;\n\n动态稳定分析是对校核断面采用计算电网主导振蔼模式\n和基于数值积分的时域仿真方法，分析其受到干扰后，在自动调节\n和控制装置的作用下，保持长过程运行稳定的能力，得出系统的动\n态稳定结论;\n\n运行分析与评价实现对电网运行的动态化分析评估。利\n用电网运行监视类各应用的输出结果，对电网安全运行水平、经济\n运行水平、计划执行情况及自动化系统运行情况进行统计分析，为\n调度运行值班人员及时掌握电网和自动化系统的运行情况及后续\n分析提供支持;\n\n在线保护定值校核根据电网实时运行信息和当前保护定\n值信息，对保护定值的灵敏性、选择性等方面进行实时校核计算，\n实现保护定值在线预警;\n\n辅助决策包括静态安全辅助决策、暂态稳定辅助决策、动\n态稳定辅助决策、电压稳定辅助决策、紧急状态辅助决策和辅助决\n策综合分析功能;\n\n裕度评估根据在线潮流数据和稳定计算结果，在保证全\n系统发电负荷整体平衡的前提下，通过改变发电和负荷的分布关\n\n系，计算满足系统稳定要求的输电断面最大可用输送功率;\n\n计划校核通过断面极限校核对检修计划和多种电力市场\n交易模式下形成的发受电计划进行安全校核。\n4.2.7\n电网运行计划为编制和发布电网运行相关计划提供功能\n支撑，主要包括负荷预测、水库来水预测、新能源功率预测、发电能\n力评估、输电能力评估、发受电计划、水库调度计划、停电计划、有\n序用电、发电能力申报等。电网运行计划应符合下列要求:\n\n负荷预测包括系统负荷预测和母线负荷预测，提供系统及\n母线的中长期、短期和超短期负荷预测。应根据负荷规律和相关\n因素的定量分析，自动形成最优预测策略。短期负荷预测能够预\n测未来多日内指定日期的96 点(每15min 一个点)负荷;超短期负\n荷预测对未来5min 至lh( 每5min →个点)负荷进行预测;\n\n水库来水预报根据历史降雨、径流、历史气象、气象预报和\n流域下垫面特征等数据，实现洪水预报、日径流量预报、中长期来\n水预报等;\n\n新能源功率预测对新能源场站的发电功率进行预测，并根\n据预测结果及电网消纳能力制定新能源场站的发电计划，包括日\n前、日内及实时计划;\n\n发电能力评估根据电厂装机、燃料、水情、气象条件等因\n素，对常规电厂、新能源场站发电能力进行预测和统计，用以支持\n发电计划编制;\n\n输电能力评估综合考虑电网设备参数、电网运行方式、检\n修安排、环境等因素，对电力系统重要的线路、断面输电能力进行\n预测和统计;\n\n发受电计划是对发电计划和送受电计划进行管理，实现发\n受电计划编制及其流转审批功能，包括日前、日内、实时等发电计\n划和送受电计划;\n\n水库调度计划用于对各流域水库水量和发电用水进行调\n度管理，根据梯级优化分析结果，进行水库调度计划的编制，并实\n• 19 •\n\n现计划的流转审批与发布;\n\n停电计划用于对各类检修工作进行管理，包括计划停电、\n故障停电、二次设备检修等，实现对停电检修计划、设备检修单流\n转、故障停电分析、事故抢修等流程的管理;\n\n有序用电用于对预峰、错峰、拉电、限电、网供电指标等进\n行管理，包括有序用电管理、错峰制警及拉闸限电管理、网供电指\n标管理等;\n\n发电能力申报实现对所调度电厂申报的注册信息、运行\n信息、竞价信息等的接收、验证和处理。\n4.2.8\n仿真及培训为调度自动化系统功能测试、人员培训等提供\n仿真环境及功能支撑，主要包括电力系统仿真、教员台控制、控制\n中心仿真等。仿真及培训应符合下列要求:\n\n电力系统仿真包括电力一次系统仿真、继电保护和安全自\n动装置仿真、数据采集仿真，机组仿真等功能;\n\n教员台控制包括培训教案制作、培训控制、培训评估和联\n合反事故演习支持等功能;\n\n控制中心仿真包括电网运行监测、控制、计算分析、计划等\n应用功能的仿真，也可包括与培训密切相关的其他应用功能的\n仿真。\n4.2.9\n电网运行管理为实现电网调度规范化、流程化和一体化管\n理提供技术保障。主要包括基础信息管理、并网管理、专业管理、\n二次系统管理、运行值班管理、运行评价、运行信息展示、事故报告\n管理、运行考核、操作票、计划发布等。电网运行管理应符合下列\n要求:\n\n基础信息管理支持对组织机构信息、人员信息、厂站基本\n信息、一次设备信息、二次设备信息、故障集、断面及限额、经济信\n息、控制信息、水情信息、新能源信息、气象环境信息等进行管理和\n维护;\n\n并网管理用于对发电厂、变电站的并网过程中涉及调度\n• 20 •\n\n(调控)中心的工作进行管理，实现并网申请调度批复、调度命名审\n核及下发、保护及通道命名、设备启动方案等内容的流程化管理和\n数据统计查询，并支持资料上报;\n\n专业管理包含调度、方式、继电保护、水调、自动化、调度计\n划等各专业的报表管理、文件/规定/标准/规程/规市管理、知识管\n理、事故报告管理等;\n\n二次系统管理支持对二次系统设备的台账、软件版本、缺\n陷记录、检修计划、检修记录等进行登记、修改和综合查询;\n\n运行值班管理为运行人员值班提供排班管理、交接班管\n理、值班工作台、值班日志录入等功能支持;\n\n运行评价用于对系统运行过程中的安全性、经济性、质量\n指标、环保指标等进行综合评价。包括一、二次设备运行指标统计\n和性能评价，调度机构计划和调控行为评价，发电厂计划及指令执\n行情况评价，输变电运行单位维护和操作行为评价和分析，弃风、\n弃水、弃光情况评价和分析等。具备评价模型和算法，能够给出评\n价指标;\n\n运行信息展示支持电网运行的实时数据、历史数据、各类\n生产运行报表、文档资料、新闻、公告信息的发布和展示;条件具备\n时可支持多维度、多视角动态信息展示，实现对电网运行、管理信\n息的深度应用与展现;\n\n事故报告管理用于描述电网事故现象和处理过程，结合事\n故时的天气、系统运行方式、潮流图、保护装置动作等情况，汇总相\n关专业的事故原因分析和处理评价，形成事故报告，并进行会签、\n通报与发布、归档，同时提供灵活的分类查询;\n\n运行考核根据《发电厂并网运行管理规定》及各地实施细\n则的要求，对并网机组的运行管理、辅助服务、运行安全性进行评\n价及考核;\n\n操作票用于对调度操作指令票进行管理，根据调度运行\n专业规程、规定等制度的相关要求，为调度员提供手工拟票、同形\n\n开票、安全校验、开票向导、模拟演示、流转审批、统计查询等支持;\n\n计划发布按照设定规则，向调度对象发布授权范围内的\n各类调度计划信息，支持调度对象对发布信息的及时公平访问。\n4.2.10\n智能辅助决策采用态势感知和任务导向技术，提供全面\n反映电网关键运行状态、预测和控制关键运行风险的统一集成解\n决方案。包括智能引擎、三态应用、人机交互环境等应用。智能辅\n助决策应符合下列要求:\n\n智能引擎包括运行KPI 引擎、决策分析引擎、运行操控引\n擎等功能;\n\n~态应用包括事前、事中、事后的运行支持功能，基于统→\nKPI 体系实现监视预警、信息挖掘、辅助决策和控制;\n\n人机交互环境包括电网全景专题场景服务、界面集成与联\n功、Web 展示服务、移动终端服务等功能。\n4.3\n系统技术要求\n4.3.1\n系统各项技术指标应符合下列要求:\n\n总体性能指标:\n1)系统设计使用年限不小于10y;\n2) 冗余热备用节点之间实现无扰动切换，热备用节点接替\n值班节点的切换时间不大于ls;\n3) 系统服务器、网络设备等MTBF 大于25000h;\n4) 系统数据库应支持历史数据存储年限不小于句，关键数\n据存储年限不小于10y;\n5) 系统时间与标准时间的误差小于10ms;\n6) 电网正常情况下主要节点(服务器)CPU 负载不大于30%\nC5min 平均值) ;电网事故情况下主要节点(服务器)CPU\n负载不大于50%C5min 平均值) ;\n7) 任何情况下，在任意5min 内，系统主局域网的平均负荷\n率不超过20% ，主局域网双网以分流方式运行时，每→\n• 22 •\n\n网络的负载率应小于15% ，以保证一网故障时‘，单网负\n载率不超过30% ;\n8) 系统监控处理的电网规模、数据库容量按照具体工程所\n在电网规模确定。要求满足10y 发展需求;\n9) 系统从全停开始启动，至所有功能可正常使用，不超\n过\n1川Omin\n\n数据采集功能性能指标:\n1)遥测量越死区传送时间不大于的;\n2) 遥信变位传送时间不大于3s;\n3) 遥控、遥调命令传送时间不大于4s;\n4) 全系统实时数据扫描周期ls~ 10s( 可调) ，不同链路可\n定义不同扫描速率;\n5) 电力调度机构间数据传输时间不大于5s;\n6) 通信功能故障自动切换时间不大于5s;\n7) 应用重启动时间在热备用方式下不大于30s ，在冷备用\n方式下不大于5mi 口。\n\n电网运行监视类应用性能指标:\n1) 实时数据到达主站数据采集设备后至实时数据库时间不\n大于2s;\n2) 遥信变化信息到达主站数据采集设备至告警信息推出时\n间不大于2s;\n3) 事故发生后，主站自动推画面时间不大于10s;\n4)90% 以上实时监视画面对命令的响应时间不大于2s;\nu 应用故障自动切换至应用功能完全恢复时间不大于20s;\n6) 各节点实时数据的同步时间不大于ls ，画面实时数据刷\n新周期ls~5s 可调。\n\n电网运行控制类应用性能指标:\nI)AGC 计算执行周期ls~8s 可调;\n2)AGC 命令控制周期4s~ 16s 可调;\n• 23\n\n3) 元功优化周期10min~lh 可调;\n4) 上下级协调控制周期10mi口~lh 可调;\n5) 单次全网无功优化计算时间不大于105;\n6)AVC 主站控制周期不大于5min 。\n\n电网计算分析类应用性能指标:\n1)单次状态估计计算时间不大于155;\n2) 单次潮流计算时间不大于10s;\n3) 静态安全分析全网故障扫描平均处理时间不大于60s;\n4) 短路电流计算单个故障扫描平均处理时间不大于3s;\n如电网扰动识别功能正确识别率不小于95% ;\n6) 在线安全稳定分析计算时间不大于10min 。\n\n电网运行计划类应用性能指标:\n1) 日前和日内\n96 个断面的发电计划编制计算(含暂稳)时\n间在含机组组合时不超过30min ，在不含机组组合时不\n超过15min;\n2) 日前和日内\n96 个断面的发电计划编制计算(不含暂稳)\n时间在含机组组合时不超过3min ，在不含机组组合时不\n超过1min;\n3) 实时调度计划编制计算时间不超过30s o\n\n电网调度管理类应用性能指标:\n1)单个应用服务器支持50~100 的并发用户;\n2) 客户端支持同时打开10 个以上的业务处理界面。\n\n系统可用率:\n1) 电网运行监视、电网运行控制类应用功能全年可用率不\n应低于99.99% ;\n2) 电网计算分析、电网运行计划类应用功能全年可用率不\n应低于99.9% ;\n3) 电网运行管理类应用功能全年可用率不应低于99.5% 。\n4.3.2\n系统可维护性应符合下列要求:\n\n系统应具备系统自检、性能预警、事件告警、故障诊断等功\n能，可对系统软硬件设备进行全面的监测，并具备统一的管控界\n面，方便管理人员及时发现并排除系统隐患及故障;\n\n模型、图形、参数等信息维护应按照调度管理关系，支持基\n于权限管理的属地化、多专业、多部门协同工作，满足源端维护、全\n局共享的要求;系统应支持与同惊或非同源系统间的信息抽取、交\n换、整合，支持增量方式的信息分发、处理，以降低人工维护工作\n量，提高数据一致性和及时性;\n\n系统应提供基于图形界面的信息、流程、维护工具;\n\n系统应具备多版本管理功能，能管理不同时期、不同区域\n的电网数据、图形、模型版本;\n\n系统应能支持用户以B/S 方式在线查看、编辑、保存、输\n出报表。报表格式和数据来源能够采用图形界面定制。\n4.3.3\n系统可扩展性应符合下列要求:\n\n系统应具有良好的开放性，能满足系统集成和应用不断发\n展的需要;\n\n系统架构应易于软硬件设备的升级、扩充和更换。\n4.3.4\n系统可靠性应符合下列要求:\n\n系统应具备良好的稳定性和可靠性，满足长期连续运行的\n要求;\n\n系统在单一故障时可正常运行，不丢失数据。\n4.4\n硬件配置要求\n4.4.1\n硬件配置应遵循以下原则:\n\n硬件配置应遵循冗余化配置原则，采用双重化网络结构。\n承担主要功能的服务器应采用双机热备或多机集群方式。同种类\n型的冗余设备宜安装于不同屏柜中;\n\n应选用符合国家现行标准的、通用的、先进可靠的硬件设\n备，所选设备应功能完善、性能稳定、维护方便，具有良好的开放\n• 25 •\n\n性、兼容性、可扩展性;\n\n系统配置应在满足调度自动化系统功能和技术要求的前\n提下，力求技术先进、工艺成熟，并做到制式统一、资源共事;\n\n在条件具备的情况下，应选用安全自主可控产品。\n4.4.2\n设备配置应满足以下要求:\n\n系统硬件设备主要划分为以下类型:\n1)计算机设备，包括服务器、工作站、移动终端等;\n2) 存储设备，包括磁盘阵列、存储网络交换机等;\n如网络设备，包括网络交换机、路由器等;\n4) 前置通信设备，包括用于接入El 通道的专线路由器及\n用于接入串行通道的模拟或数字通道板、通道箱、终端服\n务器等;\n5) 安全防护设备，主要包括电力专用隔离装置、纵向加密认\n证网关、硬件防火墙、入侵检测系统、安全远程拨号网关、\n加密装置管理系统、调度数字证书管理系统、公网专用安\n全通信网关/公网专用安全通信装置、运维堡垒机等;\n6) 时钟频率设备，包括标准时钟、频率采集装置等;\n7) 其他设备，主要包括打印机、KVM 设备、短信收发设备、\n文本语音合成CTTS) 装置、IC 卡及读写器、指纹识别装\n置等。\n\n应根据调度自动化系统的功能和性能要求，并考虑系统使\n用年限内的电网发展，按以下条件确定调度自动化系统的硬件配\n置规模:\n1)数据采集与监控对象的容量;\n2) 厂站端系统类型及数量;\n3) 与其他调度自动化系统之间数据交换的类型及数量;\n4) 外部设备的类型及数量;\n5) 通道数量及传送速率;\n6) 计算机中央处理单元负荷率的估算条件和具体要求;\n\n7) 云计算、大数据分析、虚拟化等应用需求。\n\n重要设备应配置两个或多个独立的电源模块，任意一个电\n源模块故障时设备功能应不受影响;其他设备宜采用静态切换装\n置实现两路电源供电。\n\n计算机配置应满足以下要求:\n1)重要应用服务器应冗余配置，运行关键应用的服务器宜\n满足检修状态下的N -1 要求;\n2) 服务器和工作站宜采用机架式结构，在满足性能要求及\n散热条件的前提下，可采用刀片服务器减少机房空间的\n使用;\n3) 服务器硬盘应冗余配置，并支持RAIIXl、RAIDl、RAID5 、\nRAIDl O 等模式;\n4) 工作站应采用可靠性较高的PC 工作站;\n5) 调度工作站、监控工作站及维护工作站宜配置双屏或多\n屏高分辨率显示器及相应显卡。显示器宜采用专业级\n长寿命显示器;\n6) 调度员、监控人员使用的显示器的屏幕尺寸宜不小于\n61cm(24in) ，分辨率不小于1920X1200 。\n\n存储设备配置应满足以下要求:\n1)宜按SAN 方式配置，可根据需要配置支持SAN 和NAS\n的统一存储设备;\n2) 磁盘阵列应配置冗余控制器，控制器及后端融盘应支持\n在线扩充;\n3) 磁盘阵列初始容量配置应至少满足5y 内的容量需求。\n\n前置通信设备配置应满足以下要求:\n1)应根据接入的通道类型配置相应的通道接入设备，通道\n接人设备的数量应根据各类通道的现状及未来\n10 年内\n的发展需求进行配置，并考虑→定的裕度;\n2) 系统应支持调度数据网及专线通道的接入，宜接入调度\n• 27 •\n\n及操作风格应基本一致;\n\n在条件具备的情况下，各类软件应选用安全自主可控的\n产品;\n\n系统配置的各类软件接口应符合有关标准。\n4.5.2\n软件配置应满足以下要求:\n\n操作系统应采用具有开放性、高可靠性和安全、通用、成熟\n的产品;\n\n可配置虚拟化软件进行服务器虚拟化，优化资源使用;\n\n系统宜配置集群软件以支持部分应用(如数据库应用)以\n集群方式运行;\n\n系统应配置备份管理软件;\n\n系统应配置通用、成熟的商用关系数据库存储模型、参数\n及管理信息。关系数据库应支持以集群方式运行，宜具备分区\n功能;\n\n系统宜配置时间序列数据库存储各种带时标的运行数据。\n时间序列数据库应支持有损及无损压缩算法并可根据需要配置;\n应支持多服务器分布式结构、冗余配置;宜具备负载均衡能力;\n\n系统应配置服务总线用于集成各应用功能模块，服务总线\n应符合本标准第4.2.3 条的相关要求;\n\n系统应配置消息总线用于实现消息和数据的实时传输，消\n息总线应符合本标准第4.2.3 条的相关要求;\n\n系统应配置平台管理与服务软件实现统一的公共服务和\n系统管理功能。平台管理与服务软件应符合本标准第4.2.3 条的\n相关要求。可根据云计算、大数据、虚拟化等应用需求，配置相应\n的平台软件;\n\n系统应配置技术成熟的模块化应用软件，可结合调度(调\n控)中心和所辖电网的实际需要按照本标准第\n4. 2. 2 条的要求进\n行配置;\n\n系统可根据需要配置文本语音合成CTTS) 、短信收发、网\n• 29 •\n\n络管理等软件;\n\n系统宜配置一套完整的应用程序开发工具。\n4.6\n安全防护要求\n4.6.1\n调度自动化系统安全防护应符合本标准第3.2.6 条的总\n体要求。\n4.6.2\n调度自动化系统应按照\"安全分区、网络专用、横向隔离、\n纵向认证\"的总体要求，并结合系统的实际情况，重点强化边界防\n护，同时加强内部的物理、网络、主机、应用和数据安全，加强安全\n管理制度、机构、人员安全、系统建设、系统运维的管理，建立系统\n纵深防御体系，提高系统整体安全防护能力。\n4.6.3\n安全防护系统设计应遵循全面防护、突出重点;分层分区、\n强化边界;整体规划、整体实施;技术与管理相结合等原则。安全\n防护系统设计应符合下列要求:\n\n调度自动化系统应划分为生产控制大区和管理信息大区;\n生产控制大区划分为控制区(安全区1 )和非控制区(安全区II ) ;\n\n电力调度数据网应当在专用通道上使用独立的网络设备\n组网，在物理层面上实现与电力企业其他数据网及外部公用数据\n网的安全隔离;电力调度数据网划分为逻辑隔离的实时子网和非\n实时子网，分别连接控制区和非控制区;\n\n生产控制大区主机操作系统应当进行安全加固，加固方式\n包括:安全配置、安全补丁、采用专用软件强化操作系统访问控制\n能力，以及配置安全的应用程序;\n\n生产控制大区的业务系统在纵向联接中使用无线通信网、\n电力企业其他数据网(非电力调度数据网)或者外部公用数据网的\n虚拟专用网络方式(VPN) 等进行通信的，应当设立安全接入区;\n\n在生产控制大区与管理信息大区之间必须设置经国家指\n定部门检测认证的电力专用横向单向安全隔离装置;生产控制大\n区内部的安全区之间所当采用具有访问控制功能的设备、防火墙\n• 30 •\n\n或者相当功能的设施，实现逻辑隔离;安全接入区与生产控制大区\n中其他部分的连接处必须设置经国家指定部门检测认证的电力专\n用横向单向安全隔离装置;\n\n在生产控制大区与广域网的纵向联接处应设置经过国家\n指定部门检测认证的电力专用纵向加密认证装置或者加密认证网\n关及相应设施;\n\n安全区边界应采取必要的安全防护措施，禁止任何穿越生\n产控制大区和管理信息大区之间边界的通用网络服务;生产控制\n大区中的业务系统应具有高安全性和高可靠性，禁止采用安全风\n险高的通用网络服务功能;生产控制大区中除安全接入区外，应禁\n止选用具有元线通信功能的设备;\n\n依照电力调度管理体制建立基于公钥技术的分布式电力\n调度数字证书及安全标签，生产控制大区中的重要业务系统应当\n采用认证加密机制，应支持国家规定的安全加密算法;\n\n在配置系统设备时，宜逐步应用可信计算平台;\n\n系统应采取有效措施防范病毒、木马及恶意程序等的入\n侵及破坏;\n\n生产控制大区应具备安全审计功能。\n4.6.4\n宜配置内网安全监视平台，实现对电力二次系统安全设备\n运行状况的实时监视、集中展现、实时告警和量化分析。\n• 31 •\n\n厂站端部分\n5.1\n信息采集原则及内容\n5. 1. 1\n信息采集应遵循以下原则:\n\n直调(控)厂站的信息采集应按照直调直采、直采直送原则\n设计，非直调厂站的信息采集可通过直采方式送到相关调度端;\n\n新建厂站宜采用计算机监控系统实现各类信息采集、处理\n和与调度端通信的功能，特殊情况下，部分信息采集也可通过独立\n的系统实现;\n\n厂站内计算机监控系统宜通过现行行业标准《变电站通信\n网络和系统))DL/ T 860 系列统一实现各类数据采集。\n5. 1. 2\n信息采集内容应满足以下要求:\n\nSCADA 数据采集内容应符合本标准附录B.l 的规定;\n\n相量测量数据采集内容应符合本标准附录B. 2 的规定;\n\n保护装置、安全自动装置及录波装置信号采集内容应符合\n本标准附录B.3 的规定;\n\n火电厂综合监测信息包括脱硫脱硝除尘及供热等信息，采\n集内容应符合本标准附录B.4 的规定;\n\n水电站综合监测信息包括水文要素如降水、蒸发、流量、水\n量、水位、冰情、含沙量、水质等信息，采集内容应符合本标准附录\nB.5 的规定;\n\n风电场综合监测信息包括风电场实时测风信息、风电场数\n值天气预报及风电场功率预测等信息，采集内容应符合本标准附\n录B.6 的规定;\n\n光伏电站综合监测信息包括光伏电站环境监测、功率预测\n等信息，采集内容应符合本标准附录B.7 的规定;\n\n变电站一次设备告警信息包括断路器、互感器异常信号等\n信息，采集内容应符合本标准附录B. 8 的规定;\n\n变电站一次设备状态监测信息包括变压器、避雷器、GIS\n等一次设备的状态信息，采集内容应符合本标准附录B.9 的\n规定;\n\n二次设备监测信息包括监控系统、交直流系统、同步对时\n系统、安防系统等二次设备的监测信息，采集内容应符合本标准附\n录B. 10 的规定;\n\n发电厂一次调频信息采集内容应符合本标准附录B. ll\n的规定;\n\n自动发电控制(AGC) 信息采集内容应符合本标准附录\nB. 12 的规定;\n\n自动电压控制(AVC) 信息采集内容应符合本标准附录\nB.13 的规定;\n5. 1. 3\n电能量信息采集按照现行行业标准《电能量计量系统设计\n技术规程)>DL/T 5202 的相关要求执行。\n5.2\n厂站端计算机监控系统\n5.2.1\n系统功能应满足以下要求:\n\n系统应实现调度端所需信息的采集和处理功能，其范围包\n括厂站内模拟量、开关量、电能量以及来自其他智能装置的数据;\n\n系统宜实现调度端对厂站内设备遥控、遥调功能，支持对\n全站所有断路器、隔离开关、主变有载调压分接头、无功功率补偿\n装置及相关设备的控制及参数设定功能;具备远方保护软压板投\n退、定值区切换、定值修改功能;\n\n系统应具有遥测越死区传送、遥信变位传送、事故信号优\n先传送的功能;\n\n远动信息应实现直采直送，满足调度端有关信息实时性、\n可靠性、传送方式、通信规约及接口等方面的要求;\n• 33 •\n\n系统应能与多个调度端进行数据通信，具备遥控、遥调功\n能，但同一时刻某一具体被控设备只允许执行一个调度端的遥控、\n遥调命令;\n\n系统应有多种通信规约可选，工程中选用的通信规约应与\n调度端系统一致;\n\n发电厂计算机监控系统其他功能设计应遵循现行行业标\n准《发电厂电力网络计算机监控系统设计技术规程))DL/T 5226\n的相关规定，接入省级及以上调度自动化系统的变电站计算机监\n控系统其他功能设计应遵循现行行业标准<<220~550kV 变电所\n计算机监控系统设计技术规程ì>DL/ T 5149 的相关规定;\n\n系统可采用智能远动网关实现与调度端通信的功能，厂站\n内智能远动网关应按照分区配置。智能远动网关应满足现行国家\n标准《智能远动网关技术规范))GB/T 31994 的相关规定;\n\n系统宜实现保护及故障录波信息管理功能，并具备向调度\n端传送相关信息的功能;\n\n发电厂内计算机监控系统宜实现机组AGC 、AVC 功能，\n并接收调度端的调控指令。\n5.2.2\n设备配置应满足以下要求:\n\n生产控制大区应冗余配置远动网关，控制区远动网关直接\n采集站内数据，通过专用通道向调度(调控)中心传送实时信息，同\n时接收调度(调控)中心的操作与控制命令;非控制区远动网关实\n现数据向调度(调控)中心的传输，具备远方查询和浏览功能;\n\n管理信息大区可单套配置远动网关，实现与其他管理系统\n的信息传输;\n\n系统应遵循《发电厂监控系统安全防护总体方案》、《变电\n站监控系统安全防护总体方案》和现行国家标准《信息安全技术\n网络基础安全技术要求))GB/T 20270 的相关要求，按照\"安全分\n区、网络专用、横向隔离、纵向认证\"的基本要求，配置二次安全防\n护设施;\n• 34 •\n\n远动网关等关键厂站端设备应配置双电源模块。其他厂\n站端设备宜配置双电源模块，或采用静态切换装置实现双路供电;\n\n厂站端应配置一套时钟同步系统，应能接收双路时钟源并\n宜采用北斗系统授时信号。\n5.2.3\n主要技术指标应符合下列要求:\n\n模拟量越死区传送整定最小值小于0.1% (额定值) ，并逐\n点可调;\n\n遥控正确率为100% ，遥调正确率不应低于99.9% ;\n\n模拟量信息响应时间(从1/0 输入端至远动网关出口)不\n大于2s;\n\n状态量变化响应时间(从1/0 输入端至远动网关出口)不\n大于ls;\n\n交流采样测量值综合误差不应大于0.5% ，直流采样模数\n转换误差不应大于0.2% ，电网频率测量误差不应大于0.01 日z;\n\n站控层事件顺序记录(SOE) 分辨率不应大于2ms ，间隔层\n事件顺序记录(SOE) 分辨率不应大于1ms;\n\n厂站计算机监控系统的容量宜按发电厂和变电站的发展\n需要确定，设计运行年限不宜小于10yo\n5.3\n其他信息采集终端\n5.3.1\n独立配置的保护及故障录波信息子站主机与不同调度端\n通信的网口应相互独立、互相隔离。保护及故障录波信息上送至\n调度端系统非控制区。\n5.3.2\n500kV 及以上厂站、220kV 枢纽变电站、大电源、电网薄\n弱点、新能源接入汇集点、通过35kV 及以上电压等级线路并网且\n装机容量40MW 及以上的风电场均应部署相量测量装置。相量\n测量装置应满足现行行业标准《电力系统同步相量测量装置通用\n技术条件))DL/ T 280 的要求，可通过厂站内\nI 区智能远动网关传\n送至调度主站端控制区。\n• 35 •\n\n5.3.3\n省级及以上调度(调控)中心调管的燃煤电厂应配置燃煤\n电厂机组烟气在线监测装置，宜实现模拟量、开关量信息直接采\n集，并通过网络方式由非控制区上送至调度端。\n5.3.4\n省级及以上调度(调控)中心调管的风电场应配置风功率\n预测系统，功能应满足现行行业标准《风电功率预测系统功能规\n范>>NBjT 31046 的要求。风电功率预测系统信息应上送至调度\n端系统。\n5.3.5\n省级及以上调度(调控)中心调管的光伏发电站应配置光\n功率预测系统，系统应满足现行行业标准《光伏发电站功率预测系\n统技术要求>>NBjT\n32011 的要求。光伏发电功率预测信息应上\n送至调度端系统。\n5.3.6\n省级及以上调度(调控)中心调管的水力发电厂宜配置水\n情测报系统，系统应满足现行行业标准《水电工程水情自动测报系\n统技术规范>>NBjT\n35003 的要求。水情测报信息宜通过网络方\n式由非控制区上送至调度端。\n• 36 •\n\n调度端之间通信应支持多种通信规约，宜采用现行行业标\n准《电力系统实时数据通信应用层协议))DL/T 476 系列通信规约，\n也可采用现行国家标准《远动设备和系统\n第\n6 部分))GB/T 18700\n系列通信规约;\n\n调度端与厂站端之间通信宜采用现行行业标准《远动设备\n和系统))DL/T 634 系列通信规约，也可采用现行行业标准《电力\n系统实时数据通信应用层协议))DL/T 476 及现行行业标准《变电\n站通信网络和系统))DL/T 860 等。\n• 38 •\n\n附录A\n调度端自动化系统功能\n表A\n调度端系统应用功能表\n类\n别\n模块名称\n必选\n可选\n基础平台类\n操作系统\n飞/\n防恶意代码软件\n~\n关系数据库\nJ\n实时数据库\n、J\n时序数据库\nJ\n服务总线\n~\n消息总线\n~\n平台管理与服务\n、J\n消息邮件服务\n~\nGIS 服务\nJ\n数据采集与交换\n俨J\n并行计算管理\n、/\nCASE 管理\nJ\n虚拟化软件\n~\n云计算平台\n、/\n大数据处理\n、/\n统计计算\n、/\n外部接口\n、/\n电网运行监j9!~\n电网运行稳态监视\n~\n电网动态运行监测\n~\n电网暂态运行监测\n~\n电能量信息监视\n、/\n~/二次设备运行状态监视\n~\n环境监视\n、J\n• 41 •\n\n续表A\n类\n别\n模块名称\n必选\n可选\n节能环保监视\n、/\n综合智能告警与预警\n-J\n电网运行控制\n控制与调节\n、/\n设置操作\nJ\n定值修改\n-J\n自动发电控制\n、/\n自动电压控制\n-J\n群控\n、/\n序列控制\n-J\n电网计算分析\n网络拓扑分析\n、J\n状态估计\n-J\n调度员潮流\n、/\n灵敏度分析\n-J\n静态安全分析\n、/\n短路电流计算\n、/\n安全约束调度\n、/\n动态稳定分析\n、/\n暂态稳定分析\nJ\n网损计算\n-J\n运行分析与评价\n、/\n在线保护定值校核\nJ\n辅助决策\n、j\n裕度评估\n-J\n计划校核\nJ\n电网运行计划\n负荷预测\n、/\n水库来水预测\nJ\n新能源发电功率预测\n-J\n发电能力评估\n-J\n输电能力评估\n-J\n• 42 •\n\n续表A\n类\n另IJ\n模块名称\n必选\n可选\n发受电计划\n-J\n水库调度计划\n、J\n停电计划\n、/\n有序用电\n-J\n发电能力申报\nJ\n仿真及培训\n电力系统仿真\n-J\n教员台控制\nJ\n控制中心仿真\nJ\n电网运行管理\n基础信息管理\n-J\n并网管理\nJ\n专业管理\n-J\n二次系统管理\nJ\n运行值班管理\nJ\n运行评价\n-J\n运行信息展示\n-J\n事故报告管理\n-J\n运行考核\n-J\n操作票\nJ\n计划发布\n、/\n智能辅助决策\n智能引擎\n-J\n三态应用\n、/\n人机交互环境\n、/\n• 43 •\n\n附录B\n厂站端调度自动化信息\nB.l\nSCADA 数据\nB. 1. 1\n变电站与相关调度(调控)中心交互的SCADA 信息。\n\n变电站应向相关调度(调控)中心上送下列遥测量:\n1)变压器各侧有功功率和无功功率、高压侧三相电流、三中日\n电压、分接头档位;\n2) 线路有功功率和无功功率及三相电流、三相电压;\n3) 母联和分段断路器三相电流，必要时j则有功功率和无功\n功率;\n4) 旁路断路器的测量内容与线路相同;\n5) 各段母线三相线电压及llOkV 以上电压等级母线频率;\n如变电站电源系统电压值:站用变各段母线电压、直流系统\n各段母线电压、蓄电池电压、通信电源电压;\n7) 变压器油温、绕组温度;\n8) 智能变电站户外柜的温度及温度;\n9)220kV 及以上线路并联电抗器组无功功率、油温;\n10) 设置串联补偿装置的220kV 及以上线路电流;\n11)220kV 电压等级及以上变电站主变压器低压侧的并联\n电抗器、电容器组总回路的无功功率。\n\n变电站宜向相关调度(调控)中心上送下列遥测量:\n1) 220kV 及以上电压等级的联络变压器各侧电流;\n2) 运行中可能过负荷的自藕变压器公共绕组电流;\n3) 由调度(调控)中心监视的220kV 以下的中枢点母线电压;\n4) 电磁环网并列点开口相角差;\n5)330kV 及以上电压等级长距离输电线路末端电压。\n. 44 •\n\n变电站应向相关调度(调控)中心上送下列遥信量:\n1) 线路、母联、旁路和分段断路器位置信号;\n2) 变压器和元功补偿装置断路器位置信号;\n3) 变电站事故总信号及间隔事故总信号;\n4) 反映电力系统运行状态的各电压等级的隔离开关和接地\n刀闸位置信号;\n如220kV 及以上电压等级线路主要保护、重合闸动作信号\n和保护通道运行状态;\n6)220kV 及以上电压等级母线保护动作信号;\n7)220kV 及以上电压等级断路器失灵保护动作信号;\n8)220kV 及以上电压等级短引线保护动作信号;\n9) 变压器以及无功补偿装置主要保护动作信号;\n10)SOE 信息。\n\n变电站宜向相关调度(调控)中心上送下列遥信量:\n1) 与小容量机组连接的220kV 及以上电压等级的长距离\n输电线路过电压保护信号;\n2) 调度范围内的通信设备运行状况信号;\n3) 影响电力系统安全运行的越限信号。\n\n调度(调控)中心根据需要向变电站传送下列遥控或遥调\n命令:\n1) 断路器分合;\n2) 隔离开关分合;\n3) 中性点接地刀闸控制;\n如无功补偿装置投切;\n5) 有载调压变压器抽头调节;\n6) 继电保护设备软压板投/退;\n7) 继电保护设备定值设定、修改和定值区切换。\nB. 1. 2\n直流换流站与相关调度交互的SCADA 信息。\n直流换流站与相关调度(调控)中心交互的SCADA 信息除涵\n• 45 •\n\n盖本标准B. 1. 1 部分内容外，还包括以下内容:\n\n直流换流站应向有关调度(调控)中心上送下列遥测量:\n1)每极直流电流、接地极引线电流、每极母线直流电压、中\n性线母线电压、每极有功功率、整流站点火角(α)/逆变\n站熄弧角(γ) ;\n2) 交流滤波器各大组无功功率和母线电压;\n3) 换流变压器分接头位置。\n\n直流换流站根据需要和设备可能，可向有关调度(调控)中\n心传送下列遥测量:\n1)每极直流谐波电流和谐波电压、接地极谐波电流、接地极\n的\"安培·小时(年)数\"以及临时接地极电流;\n2) 交流滤波器各分组无功功率;\n3) 换流变压器阀侧电流、电压;\n4) 换流变压器交流侧电流、电压、频率、有功功率和无功\n功率;\n5) 换流变压器油温、绕组温度。\n\n直流换流站应向有关调度(调控)中心传送下列遥信量:\n1)反映直流系统运行状态的控制信号;\n2) 直流断路器位置信号、反映换流站运行方式的隔离开关\n和接地刀闸位置信号。\n3) 直流系统的重要保护动作信号.主要包括:换流阀主保护\n动作信号、极主保护动作信号、双极主保护动作信号等。\n\n直流换流站根据需要和设备可能，可向有关调度(调控)中\n心传送下列遥信量:\n1)反映直流运行模式的控制信号;\n2) 换流阀主要告警信号。\n\n调度(调控)中心根据需要，可向直流换流站传送下列遥控\n或遥调命令:\n1)主控站/从控站选择命令;\n• 46 •\n\n2) 主导极选择命令;\n3) 直流断路器闭合/分开命令;\n4)( 双)极启动/停止命令;\n5) 直流系统解/闭锁和功率调整;\n6) 直流换流站控制模式选择命令(双极功率、极同步电流、\n单极功率控制) ;\n7) 直流换流站运行模式选择命令(双极正常/降压运行、功\n率方向正常/反转) ;\n8)( 双)极电流/功率阶跃上升、下降、停止命令;\n9) 自动功率曲线的功率和时间设置命令。\n\n换流站参与自动发电控制需远传调度(调控)中心的信息\n还包括下列内容:\n1)直流当前输送功率;\n2) 直流输送的最大、最小功率;\n3) 直流功率的调整速率;\n4) 点火角/熄弧角。\nB. 1. 3\n发电厂与相关调度(调控)中心交互的SCADA 信息。\n\n发电厂应向相关调度上送下列遥测量:\n1)发电机、厂用高压变压器和启动备用变压器有功功率、无\n功功率、机组机端电压;\n2) 变压器各侧有功功率和无功功率、高压侧三相电流、三相\n电压、分接头档位;\n3) 线路有功功率和无功功率及三相电流;\n4) 母联和分段断路器三相电流，必要时测有功功率和元功\n功率;\n5) 各段母线三相电压及llOkV 以上电压等级母线频率;\n6) 水电厂上、下游(池)水位;\n7) 汽机供热流速。\n\n发电厂宜向相关调度(调控)中心上送下列遥测量:\n• 47 •\n\n1) 50MW 及以上发电机有功功率、无功功率;\n2) 大型火力发电厂厂用总有功功率、总无功功率。\n\n发电厂应向相关调度(调控)中心上送下列遥信量:\n1) 线路、母联、旁路和分段断路器的位置信号;\n2) 变压器和无功补偿装置的断路器位置信号;\n3) 发电厂的事故总信号及间隔事故总信号;\n4) 可能转为调相运行的发电机组和抽水蓄能机组的运行状\n态信号;\n5) 核电厂核岛运行状态信号;\n6) 电力系统自动调节装置运行状态信号(如水电站成组调\n节装置、火电厂机炉协调控制装置等) ;\n7)220kV 及以上电压等级线路主要保护、重合闸动作信号\n和保护通道运行状态;\n8)220kV 及以上电压等级母线保护动作信号;\n9)220kV 及以上电压等级断路器失灵保护动作信号;\n10)220kV 及以上电压等级短引线保护动作信号;\n11) 变压器主要保护动作信号;\n12)SOE 信息。\n\n发电厂宜向相关调度(调控)中心上送参与AGC 的发电\n机组热力系统重要事故信号。\n\n调度(调控)中心根据需要向发电厂传送下列遥控或遥调\n命令:\n1)断路器分合;\n2) 隔离开关分合;\n3) 发电厂功率调节装置远方投切;\n4) 有载调压变压器抽头调节;\n5) 水轮发电机启动/停止和调节;\n如继电保护设备软压板投/退;\n7) 继电保护设备定值设定、修改和定值区切换。\n• 48 •\n\nB. 1. 4\n新能源场站与相关调度(调控)中心交互的SCADA 信息。\n新能源场站与相关调度(调控)中心交互的SCADA 信息除涵\n盖本标准第B. 1. 3 条相关内容外，还包括以下内容:\n\n风电场应向有关调度上送下列遥测量:\n1)并网线路有功功率、无功功率、三相电流;\n2) 集电线有功功率、无功功率;\n3) 主变低压侧有功功率、无功功率、低压侧电流;\n4) 站用变及接地变各侧有功功率、无功功率、三相电流;\n5) 无功补偿装置元功功率、A 相电流;\n6) 母联有功功率、无功功率、A 相电流;\n7) 测风塔温度、湿度、气压;\n8) 测风塔10m 、30m 、风电机组轮载中心高处、测风塔最高\n处四个测点实时测量风速、风向信息;\n9) 风电场正常发电容量、台数;\n10) 风电场限功率容量、台数;\n11) 风电场待风容量、台数;\n12) 风电场停运容量、台数;\n13) 风电场通信中断容量、台数;\n14) 实际井网容量;\n15) 当前风速下风电场机组可调有功上限、下限;\n16) 各段高压母线可增无功、可减无功;\n17) 风机有功功率、无功功率、电流、线电压、风向、温度。\n\n光伏电站应向有关调度(调控)中心上送下列遥测量:\n1)并网线路有功功率、无功功率、三相电流;\n2) 集电线路有功功率、无功功率;\n3) 主变低压侧有功功率、无功功率、低压侧电流;\n4) 站用变及接地变各侧有功功率、无功功率、三相电流;\n如逆变器无功功率、A 相电流;\n6) 母联有功功率、无功功率、A 相电流;\n• 49 •\n\n7) 光伏电站正常发电容量、台数;\n8) 光伏电站限功率容量、台数;\n9) 光伏电站待光容量、台数;\n10) 光伏电站停运容量、台数;\n11) 光伏电站通信中断容量、台数;\n12) 实际并网容量;\n13) 当前光速下光伏电站机组可调有功上限、下限;\n14) 各段高压母线可增无功、可减无功;\n15) 光伏组件有功功率、无功功率、电流、线电压、日照度、\n瘟度;\n16) 逆变器有功功率、无功功率，可发有功容量、无功容量。\n\n风电场应向有关调度(调控)中心传送下列遥信量:\n1)风机运行状态(正常发电、限功率、待风、停运、通信中断) ;\n2) 风机低电压穿越功能投入。\n\n光伏电站应向有关调度(调控)中心传送下列遥信量:\n1)光伏组件运行状态(电流、线电压、发电功率)。\nB.2\n相量测量数据\nB.2.1\n发电厂相量测量装置应采集下列遥测量:\n\n送出线路三相电压、三相电流;\n\n主变高压侧三相电压、三相电流;\n\n母线电压;\n\n新能源场站集电线路三相电压、三相电流;\n\n新能源场站无功补偿装置三相电压、三相电流;\n\n新能源场站滤波器三相电压、三相电流;\n\n机端电压、机端电流、机组转速、内电势、功角及键相脉冲;\n\n励磁调节器输出电压(励磁电压)、励磁调节器输出电\n流(励磁电流) ;\n\nAVR 电压参考给定值;\n• 50 •\n\nPSS 输出信号;\n\n火电厂调节级压力信号、阀门开度信号、总阀位指令;\n\n水电厂监控系统到调速器的输出指令、调速器指令、导叶\n开度信号。\nB.2.2\n变电站相量测量装置应采集下列遥测量:\n\n220kV 及以上电压等级线路三相电压、三相电流;\n\n主变高压侧三相电压、三相电流;\n\n220kV 及以上电压等级母线电压;\n\n与系统稳定相关或连接较多电源的\nllokV 线路三相电\n压、三相电流;\n\n直流换流站所有交流出线、换流变压器交流侧三相电压、\n二相电流。\nB.2.3\n发电厂相量测量装置根据需要采集下列遥信量:\n\nAVR 自动/于动;\n\nAVR 投入/退出;\n\nPSS 投入/退出;\n\n低励限制动作信号;\n\n过励限制动作信号;\n\nV/Hz 限制动作信号;\n\n定子电流过负荷限制动作信号;\n\n一次调频投入/退出信号;\n\n一次调频动作/复归信号。\nB.3\n保护装置、安全自动装置、录波装置信息\nB.3.1\n发电厂、变电站应向相关调度端传送下列保护装置遥信量:\n\n各保护装置跳闸出口信号、装置故障、装置异常、通信中\n断、通道异常等;\n\n主变/有载调压非电量保护告警及出口、装置故障、装置异\n常等。\n• 51 •\n\nB.3.2\n发电厂、变电站应向相关调度端传送下列安全自动装置\n遥信量:\n\n安全自动装置出口信号;\n\n安全自动装置告警信号;\n\n宜采集安全自动装置压板投退信号。\nB.3.3\n发电厂、变电站应向相关调度端传送下列故障录波信息:\n\n220kV 及以上电压等级线路、母联及分段、主变各侧的电\n流、电压等;\n\n220kV 及以上电压等级主保护动作信号、各间隔断路器\n位置等。\nB.4\n火电厂综合监测信息\nB.4.1\n燃煤电厂视环保设施类型应向相关主站上传下列脱硫监\n测信息:\n\n湿法脱硫:\n1)脱硫设施进/出口S02 放度Cmg/m3 );\n2) 脱硫设施进/出口烟气含氧量C%) ;\n3) 烟气温度CC) ;\n4) 净烟气流量(万m 3 /h) 。\n\n循环流化床炉内喷钙脱硫及其他脱硫工艺:\n1)S02 排放浓度Cmg/m3 ) ;\n2) 烟气含氧量C %);\n3) 烟气温度CC);\n4) 烟气流量(万m3 /h) 。\nB.4.2\n燃煤电厂视环保设施类型可向相关主站上传下列脱硫监\n测信息:\n\n湿法脱硫:\n1)旁路挡板门启停状态;\n2) 增压风机电流CA) ;\n\n锅炉预热器人口烟气氧量、瞬时给煤量、汽包压力、排烟\n温度;\n\n汽机主蒸汽进汽压力、温度、流量;\n\n汽机至中压抽汽母管蒸汽压力、温度、流量;\n\n汽机至低压抽汽母管蒸汽压力、温度、流量;\n\n各个减植减压器出口至高压供热蒸汽母管蒸汽压力、温\n度、流量;\n\n中压{共汽母管蒸汽压力、温度、流量;\n\n低压供汽母管蒸汽压力、温度、流量。\nB.5\n水电站综合监测信息\nB.5.1\n水电站应向相关调度端上送下列综合监测信息:\n\n水位;\n\n降水量;\n\n流量;\n\n水轮机单机最大过水能力;\n\n高程;\n\n水头;\n\n闸门开度、闸门状态。\nB.5.2\n水电站宜向相关调度端上送下列综合监测信息:\n\n流域平均降水量;\n\n库容;\n\n水量;\n\n洪量;\n\n电站拦污栅压差;\n\n水库水层温度。\nB.6\n风电场综合监测信息\nB.6.1\n风电场应向相关调度端上送下列综合监测信息:\n• 54 •\n\n风场测风塔不同高度实时风速;\n\n风场测风塔不同高度实时风向;\n\n风场测风塔实时温度;\n\n风场测风塔实时湿度;\n\n风场测风塔实时气压;\n\n风电场功率预测系统的短期和超短期分段预测结果。\nB.6.2\n风电场宜向相关调度端上送下列综合监测信息:\n未来72 小时风电场所在地区不同高度的风速、风向、温度、湿\n度、气压。\nB.7\n光伏电站综合监测信息\nB.7.1\n光伏电站应向相关调度端上送下列综合监测信息:\n\n光伏组件日照度;\n\n光伏组件温度。\nB.7.2\n光伏电站宜向相关调度端上送下列综合监测信息:\n\n总辐射辐照度、云量;\n\n光伏组件温度。\nB.8\n变电站一次设备告警信息\nB.8.1\n变电站宜向相关调度端上送下列断路器机构遥信量:\n\n弹簧机构:弹簧未储能;\n\n液压机构:液压机构分合闸闭锁、合闸闭锁、重合闸闭锁、\n液压机构油压低告警、Nzr世露告警及闭锁、i由泵启动和打压超时\n信号;\n\n气动机构:空气压力低分合闸闭锁、合闸闭锁、重合闸闭\n锁、气泵气功和打压超时、气泵空气压力高告警;\n\nSF 6 断路器气压低告警及气压低闭锁;\n\n储能电机故障、加热器故障、分相机构三相不一致跳闸等。\nB.8.2\n变电站宜向相关调度端上送互感器SF 6 气压低告警。\n• 55 •\n\nB.8.3\n变电站宜向相关调度端上送下列主变压器及高压电抗器\n遥信量:\n\n瓦斯跳闸及报警;\n\n油温高告警;\n\n压力释放告警;\n\n油位异常告警。\nB. 8. 4\n变电站宜向相关调度端上送下列组合电器设备遥信量:\n\n开关气室SF 6 气室告警;\n\n其他气室SF6 气室告警;\n\n交流电源消失;\n\n直流电源消失;\n\n加热器异常等。\nB.9\n变电站一次设备状态监测信息\nB.9.1\n变电站宜向相关主站上送下列主变压器油色谱监测信息:\n\nCO 2 浓度值、CO 浓度值;\n\nH 2 浓度值、CH[ 浓度值、C 2 H 2 浓度值、CzH[ 浓度值、C 2 H 6\n、浓度值;\n\n总短值、载气压力值。\nB. 9. 2\n变电站宜向相关主站上送主变压器铁芯电流监测信息。\nB.9.3\n变电站宜向相关主站上送下列金属氧化物避雷器绝缘状\n态监测信息:\n\n泄漏电流;\n\n放电次数。\nB.9.4\n变电站宜向相关主站上送组合电器设备局部放电监测\n信息。\nB.9.5\n变电站宜向相关主站上送下列组合电器设备微水监测\n信息:\n\nCO 2 法度值、CO 浓度值;\n• 56 •\n\nH 2 浓度值、CH 4 浓度值、C 2 日2 法度值、C 2 H1 浓度值、C2 H6\n浓度值;\n\n总炬值、总可燃气体浓度;\n\n微水浓度。\nB.10\n变电站二次设备状态监测信息\nB.10.1\n变电站应向调度端传送下列二次设备状态监测信息:\n\n站用电电源异常;\n\n直流系统撞地、直流系统异常;\n\n测控装晋控制切换至就地位置;\n\n消防装置火灾告警;\n\n合并单元检修状态、装置异常;\n\n智能终端检修状态、装置异常;\n\n交换机装置异常。\nB.10.2\n变电站宜向调度端传送下列二次设备状态监测信息:\n\n站用电备自投动作、装置告警;\n\n直流电掘系统交流输入故障、控制装置通信中断;\n\n站用电二次设备、直流电源系统总告警;\n\n时钟同步装置运行状态和异常告警;\n\n二次设备时钟信息。\nB.10.3\n变电站可向调度端传送下列三次设备状态监测信息:\n\n测控装置告警;\n\n通信网关告警;\n\n消防装置故障告警;\n\n消防装置高压脉冲防盗告警;\n\n边界防盗告警;\n\n相量测量系统异常;\n\n故障录波装置、保护及故障录波信息管理系统异常;\n\n监控逆变电惊告警(如有) ;\n• 57 •\n\n公共安全技术防范设备告警。\nB.11\n发电厂一次调频信息\nB. 11. 1\n发电厂宜向相关调度端上送下列一次调频遥测信息:\n\n机组一次调频频率范围;\n\n机组一次调频负荷范围;\n\n机组调频调节限幅;\n\n机组调频转速不等率;\n\n一次调频死区。\nB. l 1. 2\n发电厂应向相关调度端上送下列一次调频遥信信息:\n\n机组一次调频投入/退出;\nZ\n机组一次调频动作。\nB.l1. 3\n发电厂宜向相关调度端上送F 列一次调频遥信信息:\n\n机组一次调频投入/退出测试;\n\n机组一次调频增/减负荷测试;\n\n机组一次调频参数投入/退出测试。\nB.11.4\n发电广宜接收相关调度下发下列一次调频遥控命令:\n\n机组一次调频投入/退出测试;\n\n机组一次调频增/减负荷测试;\n\n机组一次调频参数投入/退出测试。\nB.12\n自动发电控制(AGC) 信息\nB.12.1\n发电厂应向调度端上送下列自动发电控制遥测信息:\n\n机组调节上限;\n\n机组调节下限;\n\n机组AGC 指令返回值;\n\n机组调节速率。\nB.12.2\n发电厂应向调度端上送下列自动发电控制遥信信息:\n\n机组协调方式;\n• 58 •\n\n机组AGC 请求;\n\n机组AGC 投入;\n\n燃机机组进入温控模式(如有) ;\n\n燃机机组非稳定燃机模式(如有)。\nB.12.3\n发电厂应接收相关调度端下发下列自动发电控制遥控/\n遥调指令:\n\n机组AGC 投入请求;\n\n机组AGC 目标值。\nB.13\n自动电压控制(AVC) 信息\nB.13.1\n发电厂自动电压控制信息。\n\n发电厂应向相关调度端上送下列自动电压控制遥测信息:\nl) AVC 电压设定返回值;\n2) 机组无功调节市围。\n\n发电厂应向相关调度端上送下列自动电压控制遥信信息:\nl) AVC 远方/就地控制;\n2) 机组AVC 投入/退出;\n3) 机组AVC 自动/于动;\n4) 机组AVC 增醋闭锁;\n5) 机组AVC ì，成磁闭锁;\n6) 机组励磁系统告警(低励/过励) ;\n7) 机组AVC 异常;\n8) 机组励磁投退状态;\n9) 机组低励限制动作、过励限制动作;\n10) 机组V/Hz 限制动作;\n11) 机组PSS 投入状态;\n12) 定子电流过负荷限制动作;\n13) 新能源场站还需增加各段高压母线增无功闭锁、减元功\n闭锁。\n• 59 •\n\n发电厂应接收相关调度端下发下列自动电压控制遥控/遥\n调命令:\n1)机组AVC 投入/退出;\n2)AVC 电压设定目标值;\n3) 新能源场站各段高压母线电压控制指令。\nB.13.2\n变电站自动电压控制信息。\n\n变电站应向相关调度端上送下列自动电压控制遥测量:\n变电站变压器分接头挡位。\n\n变电站应向相关调度端上送下列自动电压控制遥信量:\n1)无功补偿装置断路器位置信号;\n2) 变电站AVC 就地/远方控制信号。\n\n变电站接受调度端下发下列自动电压控制遥控/遥调命令:\n1)无功补偿装置投切;\n2) 有载调压变压器抽头调节。\n• 60 •\n\n本标准用词说明\n\n为便于在执行本标准条文时区别对待，对要求严格程度不\n同的用词说明如下:\n1)表示很严格，非这样做不可的:\n正面词采用\"必、须\"，反面词采用\"严禁\";\n2) 表示严格，在正常情况下均应这样做的:\n正面词采用\"应\"，反面词采用\"不应\"或\"不得\";\n3) 表示允许稍有选择，在条件许可时首先应这样做的:\n正面词采用\"宜\"，反面词采用\"不宜\";\n4) 表示有选择，在一定条件下可以这样做的，采用\"可\"。\n\n条文中指明应按其他有关标准执行的写法为\"应符合\n的规定\"或\"应按……执行\"。\n• 61 •\n\n引用标准名录\n《电力调度通信中心工程设计规范))GI3/T 50980\n《远动设备和系统\n第6 部分:与ISO 标准和ITU-T 建议兼\n容的远动协议第503 篇:TASE.2 服务和协议))GB/T 18700. 1\n《远动设备和系统\n第6 部分:与ISO 标准和ITU-T 建议兼\n容的远动协议第802 篇:TASE.2 对象模型))GB/T 18700. 2\n《信息安全技术\n网络基础安全技术要求))GB/T 20270\n《电网通用模型描述规范))GB/T 30149\n《智能远动网关技术规毡))GB/T 31994\n《电力系统同步相量测量装置通用技术条件))DL/T 280\n《电力系统实时数据通信应用层协议))DL/T 476\n《远动设备及系统:第\n\n101 部分\n传输规约基本远动任务配\n套标准))DL/T 634.5101\n《远动设备及系统:第\n5 ←104 部分\n传输规约采用标准传输协\n议子集的IEC60870 - 5 -\n101 网络访问))DL/T 634.5104\n《变电站通信网络和系统))DL/T 860\n《能量管理系统应用程序接口(EMS - APD ))DL/T 890\n《电力系统图形描述规范))DL/T 1230\n((220~550kV 变电所计算机监控系统设计技术规程))DL/T 5149\n《电能量计量系统设计技术规程))DL/ T 5202\n《发电厂电力网络计算机监控系统设计技术规程))DL/T 5226\n《风电功率预测系统功能规范))NB/T 31046\n《光伏发电站功率预测系统技术要求))NB/T 32011\n《水电工程水情自动测报系统技术规范))NB/T 35003\n• 62 •\n\n中华人民共和国电力行业标准\n电力系统调度自动化设计规程\nDL/T 5003-2017\n代替DL/ T 5003-2005\n条文说明\n\n修订说明\n《电力系统调度自动化设计规程)>ÐL/ T 5003-2017 ，经国家\n能源局2017 年8 月\n2 日以第8 号公告批准发布。\n本标准是在《电力系统调度自动化设计技术规程)) CDL/T\n5003-2005) 基础上修订而成，上一版的主编单位是西北电力设计\n院，主要起草人有:高希洪、谢玉和、范家正、王中阳、张伟。\n本次修订的主要原则是:\n1.本标准更名为《电力系统调度自动化设计规程》。\n2. 本次修编遵循实用、可靠、经济、先进等原则，结合用户需\n求和技术发展水平，综合考虑不同调度机构对于电网运行管理的\n各类要求，以达到电力行业标准的普遍适用性。\n3. 本次修编根据《关于印发〈工程建设标准编写规定〉的通知》\n调整了规程的章节构成，强调了系统总体架构要求，增加了对应新\n能源场站接入的功能条款和技术要求，将自动发电控制章节内容\n合并至调度端系统自动控制部分。\n为便于广大设计、施工、科研、学校等单位有关人员在使用本\n标准时能正确理解和执行条文规定，编制组按章、节、条顺序编制\n了本标准的条文说明，对条文规定的目的、依据以及执行中需注意\n的有关事项进行了说明。但是，本条文说明不具备与标准正文同\n等的法律效力，仅供使用者作为理解和把握标准规定的参考。\n• 65 •\n\n目次\n\n总体架构及要求\n( 69 )\n3. 1\n调度自动化系统总体架构\n(的)\n3. 2\n调度自动化系统总体要求\n(的)\n\n调度端部分 ( 70 )\n4. 1\n系统方案\n( 70 )\n4. 2\n系统功能\n( 70 )\n\n厂站端部分\n门川\n5. 1\n信息采集原则及内容 ( 71 )\n\n信息传输及交互\n( 72 )\n6.2\n信息交互技术要求 ( 72 )\n\n基础设胞及辅助系统\n( 73 )\n7.2\n基础设施\n( 73 )\n• 67 •\n\n总体架构及要求\n3.1\n调度自动化系统总体架构\n3. 1. 3\n目前国内主要的电网运行单位所采用的调度自动化系统\n体系架构略有不同。在具体的设计过程中，应充分考虑当地电网\n实际情况，采用统一的技术标准对系统架构和功能配置进行规范，\n实现各级系统间的一体化运行s\n3. 1. 4\n主备调系统独立建设时，可采用同构或异构的方式。技术\n条件可行且存在一定需求时，可统一建设一套调度端系统，分布式\n布置在主调和备调中心.实现主备调一体化运行。当其中一个调\n度(调控)中心无法实施电网监控时，另一个调度(调控)中心自动\n化系统亦可独立承担电网监控业务。\n3.2\n调度自动化系统总体要求\n3.2.6\n本条引用的文件文号为: ((电力监控系统安全防护规定>> ,\n国家发展和改革委员会2014 年14 号令; ((电力监控系统安全防护\n总体方案>> ，国能安全(201 日36 号附件\n1 ; ((省级以上调度中心监控\n系统安全防护方案>> ，国能安全(2015J36 号附件2; ((发电厂监控系\n统安全防护总体方案>> ，国能安全(201 日36 号附件4; ((变电站监控\n系统安全防护总体方案>> ，国能安全(201 日36 号附件5 。\n• 69 •\n\n厂站端部分\n5.1\n信息采集原则及内容\n5. 1. 1\n根据现行国家标准《智能远动网关技术规范))GBjT 31994\n的要求，厂站计算机监控系统的智能远动网关可实现远动、保护、\n相量、电能量、在线监测等信息的在线采集和综合上传。对于新建\n厂站，推荐采用计算机监控系统实现各类信息的采集、处理和传输\n功能。\n5. 1. 2\n厂站端信息采集内容与所在电网运行管理规定、调度端系\n统功能需求、调度(调控)中心远方/就地控制模式、厂站有人/元人\n值班模式等因素密切相关，本标准列出了通常情况下的采集内容，\n以供工程实施时参考。当调度端调度自动化主站系统不兼控制中\n心系统功能时，厂站端自动化数据按照本标准\nB. L B. 2, B. 4 、\nB. 5 、B.6 、B.7 进行采集;根据调度自动化应用对变电站的信息采\n集需求，增加本标准B.3 、B.8 的信息采集。当调度端调度自动化\n主站系统兼控制中心系统功能时，厂站端自动化数据还应增加按\n照本标准B.3 、B. 8~ Bl O 进行采集。\n• 71 •\n\n信息传输及交互\n6.2\n信息交互技术要求\n6.2.1\n330kV 及以上电压等级、属省级以上调度的元人值班变\n电站，与调度(调控)中心交互信息量较常规变电站增加很多，对带\n宽需求和信息安全性也提出了更高的要求，为了保证业务交互的\n可靠性和快速性，其接入通道带宽不宜小于2X2Mbps 。\n• 72 •\n\n基础设施及辅助系统\n7.2\n基础设施\n7.2. 川\n省级及以上调度自动化系统部分子系统的信息系统安全\n等级定为四级，根据《信息系统安全等级保护基本要求》的规定，对\n于第四级信息系统，\"重要区域应配置第二道电子门禁系统\"，调度\n自动化系统生产控制大区设备所在区域为重要区域，因此该区域\n应配置两道电子门禁。\n• 73 •",
  "text_quality": {
    "quality_label": "low_quality",
    "quality_reason": "garbled_or_noisy",
    "visible_chars": 34936,
    "chinese_chars": 26351,
    "english_chars": 3061,
    "digits": 1713,
    "abnormal_chars": 22,
    "punctuation_noise": 0,
    "garbled_segments": 42,
    "chinese_ratio": 0.7543,
    "abnormal_ratio": 0.0006,
    "noise_ratio": 0.0006
  }
}