{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 1, "text": "ICS 29.240\nCCSF21\n中华人民共和国国家标准\nGB/T40587-2021\n电力系统安全稳定控制系统\n技术规范\nTechnicalspecificationforpowersystemsecurity andstabilitycontrolsystem\n2021-10-11发布\n2022-05-01实施\n国家市场监督管理总局\n发布\n国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 2, "text": "GB/T 40587—2021\n目次\n前言\n1范围.\n2规范性引用文件\n3术语和定义\n4一般要求\n5功能及配置要求\n6技术要求\n7二次回路要求\n8网络安全要求", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 3, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 4, "text": "GB/T40587—2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会（SAC/TC446)归口。\n本文件起草单位：中国南方电网电力调度控制中心、国家电网有限公司国家电力调度控制中心、中\n国电力科学研究院有限公司、国家电网公司华北分部、国家电网有限公司华东分部、广东电网有限责任\n公司、国网湖南省电力有限公司、国网湖北省电力有限公司、国网江西省电力有限公司、国网黑龙江省电\n力有限公司、国网辽宁省电力有限公司、国网青海省电力公司、国网四川省电力公司、国网重庆市电力公\n司、国网内蒙古东部电力有限公司、南京南瑞继保电气有限公司、国电南瑞科技股份有限公司、北京四方\n继保工程技术有限公司、许继集团有限公司、长园深瑞继保自动化有限公司、国电南京自动化股份有限\n公司。\n本文件主要起草人：徐光虎、周剑、刘宇、周泽昕、阮思烨、陈兴华、黄河、郭雅蓉、张志、张怡、陈国平、\n冷喜武、周韧英、李轶群、陈争光、钱海、杨国生、任祖怡、李哲、刘平、杜丁香、王兴国、张剑云、丁浩寅、\n詹荣荣、黄勇、刘丹、王文元、王海涛、孔祥鹏、曾治安、吴迪、朱小红、张建新、黄磊、奚汉江、余高旺、\n张广嘉、邱建、杨欢欢、邓韦斯、徐柯、夏海峰、白杨、曹路、乔宇峰。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 5, "text": "GB/T 40587—2021\n电力系统安全稳定控制系统\n技术规范\n1范围\n本文件规定了电力系统安全稳定控制系统（装置)一般要求、功能及配置要求、技术要求、二次回路\n要求和网络安全要求。\n本文件适用于接人220kV及以上电压等级电力系统的安全稳定控制系统（装置），接人220kV以\n下电压等级电力系统的安全稳定控制系统（装置）参照执行。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n本文件。\nGB/T7421信息技术系统间远程通信和信息交换高级数据链路控制（HDLC)规程\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14598.24量度继电器和保护装置第24部分：电力系统暂态数据交换（COMTRADE)通\n用格式\nGB/T20840.8互感器第8部分：电子式电流互感器\nGB/T26399电力系统安全稳定控制技术导则\nGB/T36572电力监控系统网络安全防护导则\nGB38755电力系统安全稳定导则\n标准\nDL/T860变电站通信网络和系统\nDL/T1092电力系统安全稳定控制系统通用技术条件\nITU-TG.703数字系列接口的物理/电气特性（Physical/electricalcharacteristicsofhierarchical\ndigitalinterfaces)\n3术语和定义\n下列术语和和定义适用于本文件。\n3.1\n安全稳定控制装置securityandstabilitycontroldevice\n为保证电力系统在遇到大扰动时的稳定性而在电厂、变电站、换流站或新能源场站内装设的控制设\n备，实现切机、切负荷、快速减出力、直流紧急控制，以及风电、光伏、储能等新能源快速控制等功能的\n设备。\n注：简称为稳控装置。\n[来源：GB/T26399—2011,3.2.5有修改]", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 6, "text": "GB/T 40587—2021\n3.2\n安全稳定控制系统securityandstabilitycontrolsystem\n由两个或两个以上厂站的稳控装置通过通信设备联络构成的系统，实现区域或更大范围的电力系\n统的稳定控制。\n注：简称为稳控系统。\n[来源：GB/T26399—2011，3.2.6有修改]\n3.3\n稳控装置整组动作时间securityandstabilitycontroldeviceoperationtime\n从故障判别条件全部满足开始，至稳控装置（3.1)控制命令出口的时间。\n3.4\n稳控系统整组动作时间securityandstabilitycontrolsystemoperationtime\n从故障判别条件全部满足开始，至最后一级稳控装置(3.1)控制命令出口的时间。\n注：稳控装置或稳控系统整组动作时间包含出口继电器动作时间，但不包含人为设定的延时。\n3.5\n稳控信息管理系统securityandstabilitycontrolinformationmanagement system\n通过与厂站端稳控装置（3.1)通信，实现对稳控装置的运行状态监视、运行信息分析和发布等功能\n的管理系统。\n4一般要求\n4.1稳控系统（装置）应在GB38755规定的合理的电网结构和电源结构基础上规划、设计与运行，并和\n一次系统同步设计、同步建设、同步投运。\n4.2稳控系统（装置）主要解决系统发生GB38755规定的第二级安全稳定标准对应的稳定问题，依据\n电网、电源结构、负荷特性、系统运行特点等条件合理配置。\n4.3稳控系统宜按分层分区原则配置，各类稳定控制措施及控制系统之间应相互协调配合。\n4.4稳控系统（装置）的控制策略和措施应安全可靠、简单实用，根据系统稳定需要和控制措施影响，合\n理选用切机、新能源快速控制、直流紧急控制或抽水蓄能电站切机，必要时可选用切负荷等措施。\n4.5稳定控制策略的制定应考虑稳控系统（装置）动作可能导致的系统风险，对于无法采取稳定控制措\n施保持系统稳定的情况，应通过完善网架方案、优化运行方式、完善第三道防线方案等综合措施，共同降\n低并控制系统运行风险。\n4.6稳控装置新产品应按规定检测或鉴定合格，并满足有关网络安全和信息安全规定，方可推广应用。\n5功能及配置要求\n5.1功能要求\n5.1.1稳控系统(装置)应具备下列功能：\na）电流量、电压量、开关量等的采集与显示功能；\nb）判断元件的投停状态，识别一次系统的运行方式；\nc）一次系统故障、元件跳闸或元件过载等判别功能；\nd）根据控制策略表，实时进行故障判别与控制决策分析，并采取相应的控制措施；\nf）电压互感器(PT)断线、电流互感器（CT)断线、装置异常、通信异常等告警功能；\ng）开关量变位、动作事件、故障录波等信息记录功能；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 7, "text": "GB/T 40587—2021\nh）单站控制策略表逐项测试功能；\ni）自复位功能；\nj）与厂站监控系统、稳控信息管理系统接口功能；\nk）接收外部授时和自动对时功能。\n5.1.2稳定控制策略要求如下：\na）应基于电网正常运行方式（含计划检修方式)安全稳定分析的结论制定；\nb）应尽量减少策略方式的数量，控制措施相同的方式宜合并处理；\nc）双回线路跳闸、直流双极闭锁等故障稳定控制策略应兼顾两个元件同时或相继故障情形；\nd）宜设置策略投退控制字或功能压板实现稳定控制策略的投退；\ne）稳定控制策略的运行方式可自动识别，或通过设置方式压板等方法识别。\n5.1.3稳定控制措施要求如下：\na）满足系统安全稳定控制要求，并留有裕度；\nb）稳定控制措施可兼顾事故后运行方式的调整；\nc）优先选择对系统安全稳定控制有效性与灵敏度更高的控制对象；\nd）实施切机控制措施时，确保机组与一次系统及时、可靠隔离；\ne）实施切负荷控制措施时，防止负荷被切除后重合或自投至同一供电区域，造成措施失效；\nf）可中断负荷、提供频率响应的负荷，优先列入保障电力系统安全稳定运行的负荷侧技术措施；\ng）新能源快速控制可采取快速功率调节措施，或切除新能源电站的并网出线、主变或集电线路的\n措施；\nh）直流稳定控制可采取直流功率提升、功率回降以及功率限制等紧急控制措施。\n5.2配置要求\n5.2.1稳控装置应独立配置，不与厂站继电保护、监控系统等其他系统集成，并符合GB/T14285、\nGB/T26399的规定。\n5.2.2220kV及以上电力系统的稳控装置应双套配置。\n5.2.3对于双套配置的稳控装置，两套装置的二次回路、通信通道、直流电源应完全独立，每一套装置\n应具备完整、独立的功能，其中一套装置退出运行时，不应影响另一套装置的正常运行。\n5.2.4同一厂站有不同调度机构调度管理的稳控功能需求时，宜分别配置稳控装置实现。\n6技术要求\n6.1参数要求\n6.1.1装置环境条件、额定电气参数、功率消耗和过载能力应符合DL/T1092的规定。\n6.1.2稳控装置的采样及测量精度应符合下列要求：\na）稳控装置的采样频率不低于1200Hz；\nb）在0.05～1.5倍额定电压条件下，交流电压有效值测量绝对误差不大于额定电压的1%；\nc）在0.05～2倍额定电流条件下，交流电流有效值测量绝对误差不大于额定电流的1%；\nd）在0.05～1.5倍额定电压、0.05～2倍额定电流条件下，功率测量绝对误差不大于额定功率\n的2%；\ne）在45Hz～55Hz条件下，频率测量绝对误差不大于±0.01Hz。\n6.2时钟及对时同步要求\n6.2.1稳控装置应设硬件时钟电路，装置失去供电电源时，硬件时钟能正常工作。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 8, "text": "GB/T 40587—2021\n6.2.2稳控装置应设置与外部授时源的对时接口。\n6.2.3稳控装置在无外部对时信号条件下，24h内时钟绝对误差不大于5s。\n6.3整组动作时间要求\n6.3.1单个稳控装置整组动作时间不应大于30ms。\n6.3.2稳控系统的动作时间应计及稳控系统整组动作时间、断路器动作时间、继电保护动作动作时间、\n通道传输时间等因素的影响，满足系统安全稳定要求。\n6.4装置硬件设计要求\n6.4.1稳控装置的结构应采用模块化设计，并具有良好的可扩展性。\n6.4.2稳控装置的绝缘性能、耐湿热性能、抗电气干扰性能、机械性能、结构、外观等应符合DL/T1092\n的规定。\n6.4.4稳控装置应具备至少3路以太网通信接口。\n6.5装置测量要求\n6.5.1稳控装置的电流、电压等电气量应通过CT、PT或其相应的合并单元直接采样。\n6.5.2换流站稳控装置的直流功率宜通过换流变的电流、电压计算确定。\n6.5.3电流、电压等电气量的显示和输出均应采用一次值；整定值的显示、输入及输出也应采用一\n次值。\n6.5.4频率应采用电压量测量。\n6.5.5稳控装置通过合并单元直接采样时，采样同步应由稳控装置实现，不应依赖于外部对时系统。\n6.6稳控装置动作判据要求\n6.6.1稳控系统的策略判据设计应具备校验和防误措施。\n6.6.2元件投停和跳闸判别，优先采用本站稳控装置自身采集的相关信息进行判别，必要时可结合其\n他站稳控装置采集的相关信息辅助判别。\n6.6.3元件投停状态宜以电流、功率等电气量为主判据，若实际运行中元件可能出现轻潮流运行工况，\n且元件投停状态影响装置策略判断时，应增加断路器位置信号作为辅助判据。\n6.6.4稳控装置的启动判据要求：\na）一次系统发生扰动时，若出现电流或功率突变等，装置应可靠启动；\nb）启动判据主要包括电流突变量启动、功率突变量启动、频率突变量启动、过电流启动、开关量启\n动、远方命令启动等。上述各启动判据之间应为“或”逻辑关系，任一判据满足装置均应进人启\n动状态。\n6.6.5元件跳闸判据要求：\na）元件跳闸若以电气量为主判据，可增加必要的辅助判据，辅助判据宜选取与主判据不同的电气\n量，或断路器位置、保护跳闸信号等开关量信号；\nb）元件跳闸若以断路器位置信号为主判据，应使用线路两侧的断路器位置信号综合判断；\nc）元件跳闸电气量判据的算法应计及故障引起的CT饱和及拖尾、缓慢衰减的非周期分量、高次\n谐波分量等情况，防止误判；\nd）元件跳闸判据的定值应计及系统失步振荡、潮流转移、大机组跳闸、故障电流引起的CT缓慢\n衰减的非周期分量等情况，防止误判。\n6.6.6元件过载判据要求：\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 9, "text": "GB/T 40587—2021\na）线路过载的判别应以本间隔的电气量作为主判据，并可用其他相关联间隔的电气量或运行状\n态作为辅助判据综合判断；\nb）主变过载的判别宜以变压器一侧电气量作为主判据，另一侧或其他相关联间隔的电气量或运\n行状态作为辅助判据综合判断；\nc）元件过载应采用任意两相电流和三相有功功率进行综合判别。\n6.6.7直流闭锁判据宜以换流变的电气量为主判据，辅助判据宜选取换流器正常停运、非正常停运等\n开关量信号。\n6.7装置可靠性要求\n6.7.1稳控装置应具备硬件损坏、功能失效、二次回路异常、通道异常等软硬件自动检测、告警和闭锁\n功能，装置自身发生故障时闭锁并告警。\n6.7.2同一厂站两套稳控装置若采用主辅运行模式时，应采取防止动作过程中主辅装置相互闭锁导致\n稳控装置拒动的措施。\n6.7.3除出口继电器外，稳控装置及其通信接口装置任一元器件失效或故障，均不应导致装置误动作，\n且应发出异常告警。\n6.7.4通信通道中断、切换、退出或异常期间，稳控系统（装置）不应误动作。\n6.7.5稳控装置的供电电源消失或异常时，应识别并告警，并有防止误动作的措施。\n6.7.6CT、PT断线等影响稳控装置策略判别的异常发生后，稳控装置应有防止误动作的措施并闭锁\n相关功能，异常期间稳控装置的异常闭锁信号灯保持，异常消失后自动熄灭并解除闭锁。\n6.7.7参与同一控制策略跳闸判别的不同元件，其电气量宜分别接入装置不同的采样板卡。\n6.7.8稳控装置站间通信应采用多重校验机制，收到的远方控制命令至少连续三帧有效方可确认或\n出口。\n6.7.9稳控装置对引人的开关量信号应有防抖措施。\n6.7.10稳控装置中实施稳定控制措施的出口信号脉冲宽度至少200ms。\n6.7.11稳控装置发送远方命令时，命令报文应至少持续发送200ms。\n6.7.12软件逻辑性校验要求：\na）稳控装置定值均应设置整定范围和步长，整定越限时，装置应拒绝整定并告警；\nb）稳控装置应具备定值变化安全校验功能，定值变化时，应记录变化的相关信息；\nc）稳控装置宜包含控制命令范围合理性校验，校验不通过时应闭锁控制策略并告警；\nd）稳控装置可根据相关压板与其他采集量之间的逻辑关联性，校验其投退状态的正确性。\n6.8换流站稳控装置与直流控制保护系统接口要求\n6.8.1双套配置的稳控装置中，任一套应具备与双套直流控制保护系统接口，接口形式宜采用光纤数\n字接口。\n6.8.2稳控系统接收直流控制保护系统的信息宜包括：\na）直流控制模式；\nb）直流站控、极控值班状态；\nc）换流器运行、停运等状态信息；\nd）换流器正常停运、非正常停运等信号；\ne）换流器最大可输送功率；\nf）换流器输送功率指令值；\ng）直流系统异常导致的速降标识位、功率速降量等功率速降信号；\nh）直流线路故障再启动信号；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 10, "text": "GB/T 40587—2021\ni）通道故障信息。\n6.8.3稳控系统发送至直流控制保护系统的信息可包括：\na）提升、回降、限制直流功率命令，包括指令、功率量、标识位等信息；\nb）闭锁直流命令。\n6.8.4稳控装置检测到与直流控制保护系统通信故障时，应屏蔽该通道信息，并向直流控制保护系统\n发送通道故障信息。\n6.9通信要求\n6.9.1稳控系统的信息传送通道应满足传输时延、安全性和可靠性的要求，宜采用光纤通道。\n6.9.2双套稳控系统的通信通道应采用不同的物理路由（包括光电转换器），通信回路上任一元件因故\n障退出运行时，不应造成两套稳控系统的相应通道同时中断。\n6.9.3稳控系统的通信通道采用复用光纤通道时，应提供符合ITU-TG.703的E1接口，通道宜开通通\n道保护或恢复等自愈功能，且通道误码率应小于10一”。\n6.9.4稳控系统发出的控制命令经多级通道传输到最后一级执行装置的总传输延时应符合GB/T\n26399的规定。\n6.9.5稳控装置间的通信协议及要求：\na）通信协议应采用符合GB/T7421的HDLC协议，通信传输速率2Mbit/s，使用CRC-CCITT\n16位校验，并在1.67ms土0.05ms内实现一次数据交换或命令传送；\nb）通信报文应采用顿传送方式，每顿报文的长度宜控制在12个字（WORD)以内，且普通数据顿\n和命令报文帧的报文头应有效区分。\n6.9.6稳控装置与直流控制系统之间通信应采用符合GB/T20840.8的通信协议，通信传输速率\n5 Mbit/s。\n6.9.7稳控系统（装置）与稳控信息管理系统、厂站监控系统的通信协议可根据现场实际条件，按\nDL/T667或DL/T860执行。\n6.10数据记录要求\n6.10.1稳控装置应对每次异常告警、变位和动作事件等信息逐条记录。\n6.10.2异常告警和变位信息记录应至少包含信息类别、发生时间、相关元件状态、产生原因等信息。\n6.10.3动作事件记录应符合如下要求：\na）支持存储至少20次动作数据记录，每个记录自故障前0.2s起，至故障后至少5s，有效值录波\n的时间间隔不大于10ms。以装置判断出元件故障时刻为中心，前后200ms内，瞬时值录波\n的时间间隔不大于2ms；\nb）动作记录至少包含所有开关量状态，元件的运行信息，故障信息，事故原因及过程，事故前运行\n方式、通道状态和断面状态，动作时刻故障元件信息、可控措施量、需控措施量和实控措施量等\n信息；\nc）每条动作记录支持转换为GB/T14598.24的电力系统暂态数据交换通用格式。\n6.11稳控装置向稳控信息管理系统上送信息要求\n稳控装置应支持通过电力专用数据网向稳控信息管理系统上送信息，信息类别应至少包括：\na）装置参数，包括程序版本号、程序校验码、程序生成时间和IP地址等；\nb）稳控装置定值；\nc）稳控装置软、硬压板状态；\nd）稳控装置采集的电气量；\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 11, "text": "GB/T 40587—2021\ne）稳控装置采集的开关量；\nf）稳控装置的异常告警信息；\ng）稳控装置的变位信息；\nh）稳控装置启动和复归信息；\ni）稳控装置动作信息；\nj）稳控装置的录波数据文件。\n6.12稳控装置供货商提供的产品资料要求\n稳控装置供货商应提供的产品资料至少包括：\na）软件版本号、程序校验码和程序生成时间；\nb）厂站间稳控装置的通信协议；\nc）稳控装置的技术说明书、使用说明书和稳控系统工程说明书；\nd）稳控装置的定值单和整定说明；\ne）稳控装置的厂内测试报告；\nf）稳控装置的相关图纸资料；\ng）智能变电站内稳控装置的智能电子设备能力描述(ICD)文件。\n7二次回路要求\n7.1电源回路要求\n7.1.1稳控装置及其通信接口设备应采用直流电源供电。\n7.1.2稳控装置的供电电源应直接从厂站内的直流电源屏取得，且不宜采用在两组直流电源屏上切换\n的模式，并应在直流电源屏上分配独立的空气开关。\n7.1.3稳控装置对应的通信接口设备应与其连接的通信设备采用同一路通信电源，且应在通信电源屏\n上分配独立的空气开关。\n7.1.4双套配置的稳控装置的电源回路应符合如下要求：\na）两套稳控装置应采用完全独立的两组直流电源；\nb）若每套稳控装置仅接人断路器的一组出口控制回路，稳控装置与其出口控制回路应采用同一\n组直流电源。\n7.2采样和开入量回路要求\n7.2.1稳控装置宜根据稳控功能需要，选择接人线路、变压器、发电机等设备的电压、电流等电气量和\n断路器位置信号、保护跳闸信号等开关量信号。\n7.2.2稳控装置电流、电压回路应采用保护级的二次绕组。\n7.2.3电流回路宜采用独立的二次绕组。若绕组有限，可与录波或保护装置共用绕组，但应确保绕组\n的总负载不超过绕组的额定容量，CT二次负载特性满足10%误差曲线的要求。\n7.2.4稳控装置与保护装置等其他二次设备共用CT绕组时，宜串接于保护装置之后、故障录波等其他\n装置之前。\n7.2.5双套配置的稳控装置其电压、电流回路均应相互独立，取自不同的二次绕组。\n7.2.6接人稳控装置的电压回路应经过空气开关后再进人装置。\n7.2.7稳控装置接人的断路器位置接点宜采用断路器本体位置接点。\n7.2.8稳控装置通过合并单元采样时，宜采用点对点直接接人方式。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 12, "text": "GB/T40587-2021\n7.3出口控制回路要求\n7.3.1对于具备双跳闸线圈的断路器，稳控装置的出口控制回路要求：\nb）双套配置的稳控装置，完全独立运行时，其出口控制回路应与断路器的两组跳闸线圈一一对\n应，相互独立：\nc）双套配置的稳控装置，主辅运行时，其出口控制回路宜同时接人断路器的两组跳闸线圈。\n7.3.2稳控装置的出口宜直接接断路器操作箱、智能终端等控制回路，不启动失灵与重合闸。发电厂\n稳控装置动作后需启动停机流程的，可另增出口接点启动停机流程。\n7.3.3稳控装置经智能终端出口时，出口命令传输宜采用点对点方式直接控制。\n8网络安全要求\n8.1稳控装置以及稳控管理信息系统的网络安全防护技术应符合GB/T36572的规定。\n8.2稳控装置应采用不同的板卡实现控制策略功能和人机接口功能。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "131b71b2e957", "file_name": "135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\135--GB_T 40587-2021电力系统安全稳定控制系统技术规范-继保.PDF", "page_num": 13, "text": "-202\nGB/T40587-\n中华人民共和国\n国家标准\n电力系统安全稳定控制系统\n技术规范\nGB/T 40587—2021\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张1字数24千字\n2021年10月第一版2021年10月第一次印刷\n书号：155066·1-68336 定价18.00元\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\nGB/T40587-2021\n码上扫一扫正版服务到\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 25, "ocr_error": null}
