{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 1, "text": "ICS 29.020\nCCS F 21\n中华人民共和国国家标准\nGB/T40596-2021\n电力系统自动低频减负荷技术规定\nTechnical rules for automatic under-frequency load shedding in electric\npower systems\n2021-10-11发布\n2022-05-01实施\n国家市场监督管理总局\n发布\n国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 2, "text": "GB/T 40596—2021\n目\n次\n前言……..\n2规范性引用文件\n3术语和定义\n4总体要求.\n5自动低频减负荷的基本要求\n6自动低频减负荷的整定计算\n7自动低频减负荷的配置与整定\n8低频解列装置的设置\n.......\n附录A（资料性）低频减负荷方案管理流程\n附录B（资料性）恒定输出功率发电机带集中负荷时的频率变化动态过程计算\n附录C（资料性）越过额定值后的系统频率变化动态过程计算", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.93, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 3, "text": "GB/T40596-2021\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规定\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会（SAC/TC446)归口。\n本文件起草单位：国家电网有限公司国家电力调度控制中心、中国电力科学研究院有限公司、中国\n南方电网有限责任公司电力调度控制中心、国家电网有限公司华东分部、广东电网有限责任公司、国网\n陕西省电力公司、国网甘肃省电力公司、国家电网有限公司西北分部、国网宁夏电力有限公司、国家电网\n公司东北分部、国家电网公司华中分部。\n本文件主要起草人：贺静波、郭强、下广全、苏寅生、赵兵、印永华、王姗姗、叶俭、徐式蕴、赵强、\n金一丁、李建华、潘晓杰、吴广禄、岳涵、张振宇、霍超、陈兴华、周莹坤、缪源诚、汪剑波、习工伟、贾琳、\n丁浩寅、边宏宇、谭贝斯、王克非、柯贤波、刘洋、张钢、郭得扬、张立波。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 4, "text": "GB/T 40596—2021\n电力系统自动低频减负荷技术规定\n1范围\n本文件规定了电力系统（以下简称“系统”）自动低频减负荷装置的配置与整定的基本原则和要求，\n自动低频减负荷整定计算的基本假定和方法。\n本文件适用于系统规划设计、生产运行和科研制造工作中涉及的自动低频减负荷技术措施。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n本文件。\nGB/T15945电能质量电力系统频率偏差\nGB/T31464电网运行准则\nGB38755电力系统安全稳定导则\n3术语和定义\nGB/T15945、GB/T31464和GB38755界定的以及下列术语和定义适用于本文件。\n3.1\n负荷功率loadcapacity\n系统运行时的负荷大小。\n3.2\n剩余发电功率generationremaining\n出现有功缺额后系统中仍运行的发电功率总加。\n3.3\n额定频率nominalfrequency\n系统设计选定的标称频率。\n3.4\n频率崩溃frequencycollapse\n由于频率恶性下降造成的系统严重事故。\n4总体要求\n4.1系统应合理安排自动低频减负荷的顺序及所切负荷量。当整个系统或解列后的局部出现功率缺\n额时，应有计划地按频率下降情况自动减去足够数量的负荷，避免造成长时间大面积停电和对重要用户\n（包括厂用电）的灾害性停电，使负荷损失尽可能减少到最小。\n4.2当系统突然发生有功功率缺额导致系统频率严重下降时，应依靠自动低频减负荷装置的动作，使\n保留运行的负荷容量与运行中的发电容量相适应。鉴于系统发电机组的组合（火电、水电、核电、燃气轮\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 5, "text": "GB/T 40596—2021\n机发电、光热发电、抽水蓄能、风力发电、光伏发电及储能电站等机组及电厂容量大小及比重，机组对异\n常频率的适应性等）、电网结构和运行方式等有较大的不同，在实际执行中应结合具体系统情况运用。\n4.3系统的自动低频减负荷方案，应由电网调度机构负责制定并监督其执行。各级供电企业应负责按\n方案要求具体实施。自动低频减负荷装置的数量和控制的容量应随系统负荷的增加而相应地增加。具\n体管理流程见附录A。\n4.4电网调度机构应定期和当系统条件有重大变动时，对其进行重新审定，为了积累经验，应做好每次\n重大有功功率缺额事件或事故后的分析总结工作。\n5自动低频减负荷的基本要求\n5.1当系统发生有功功率缺额后，应能及时切除相应容量的部分负荷，使保留运行的系统部分能迅速\n恢复到额定频率附近继续运行，不发生频率崩溃，也不使事件后的系统频率长期悬浮于某一过高或过低\n数值，并符合下列要求：\na）自动低频减负荷装置动作后，应使运行系统稳态频率恢复到不低于49.5Hz水平；考虑到某些\n特殊情况，应增设长延时的特殊动作轮，使系统运行频率不致长期悬浮于49.0Hz以下。\nb）在任何情况下的频率下降过程中，应保证系统低频值与所经历的时间，能与运行中机组的自\n动低频保护和电网间联络线的低频解列保护相配合。频率下降的最低值还应大于核电厂冷却\n介质泵低频保护的整定值，并留有不小于0.3Hz～0.5Hz的裕度，保证核电机组继续联网运\n行。其他一般情况下，按照GB/T31464对发电厂和其他相关设备的运行要求，为了保证发电\n机组（含逆变侧直流换流站)的继续安全运行，应限制频率低于47.0Hz的时间不超过0.5s。\nc）因负荷过切引起恢复时的系统频率过调，其最大值不应超过51.0Hz，并应与运行中机组过频\n率保护相协调，且留有一定裕度。\n均匀减负荷，阻止频率下降并且不发生大的潮流波动，防正发生频率崩溃事故，同步联网状态\n下的各电网应采用统一协调的低频减负荷方案，对局部事故后可能出现严重功率缺额或功率\n过剩的孤立电网，可以根据情况适当调整，但不应破坏统一方案的总体效果。\n5.2宜充分利用系统的旋转备用容量和抽水蓄能机组的调节能力，当系统稳态频率下降不低于49.5Hz\n时，自动减负荷装置不应动作。\n5.3应避免因发生短路故障以及失去供电电源后的负荷反馈引起自动减负荷功能的误动作。\n5.4手动低频减负荷是自动减负荷的必要补充。当电源容量恢复后，应逐步手动恢复被切负荷。\n6自动低频减负荷的整定计算\n6.1基本内容和目的\n考虑事故前后系统各种不同运行方式（包括可能因事故与主系统解列而形成孤立网），依照可能的\n不同份额的各种有功功率缺额情况，估算自动低频减负荷装置的动作行为，求得在各种情况下运行系统\n的频率变化极限，检查其是否满足第5章规定的要求。\n6.2基本假定和方法\n6.2.1在系统中，在任何一种突然失去某一电源或电厂引起有功功率缺额冲击的情况下，必然同时引\n起系统中运行机组间的同步摇摆。其结果，在系统频率下降的动态过程中，在同一时间的系统中各枢纽\n点的绝对频率及频率变化率并不相等，个别点的绝对频率与系统平均频率的相差可达土0.2Hz，而频率\n变化率则可能相差达数倍，这种差别，因电网结构、引起有功功率缺额的事故发生地点以及事件前后的\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 6, "text": "GB/T 40596-2021\n系统运行情况不同而各异。在分析和评价系统中不同点自动低频减负荷装置的动作行为时，应考虑到\n上述系统特点。\n6.2.2自动低频减负荷的配置和整定，应按照第三级安全稳定标准规定的、可能的有功功率突然缺额\n情况，为此，宜按反映主系统(或解列后的孤立网)频率的平均变化过程考虑。\n6.2.3由于系统发生突然有功功率缺额引起系统频率下降，系统负荷发生变化以及在频率变化过程中\n机组间的同步摇摆，系统中的潮流与各点电压也都要发生动态变化，电压的变化又影响负荷量的变化，\n转而影响系统的频率变化动态过程。在进行自动低频减负荷功能整定计算时，一般情况下，可以略去电\n压变化对系统综合负荷特性的影响。但对于个别特殊情况，例如因短路故障（使机组强行励磁）形成孤\n立网后，随着自动减负荷，系统可能出现短时电压过高，引起短时负荷增大进而出现负荷过切，这时应结\n合具体条件进一步分析。\n6.2.4宜采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程，恒定输出功率发电机\n带集中负荷时的频率变化动态过程计算及应用实例见附录B。利用最简单模型计算系统平均频率变化\n和进行自动低频减负荷功能的整定分析时，对有关系统因素可作如下考虑：\nb）负荷的频率调节系数，一般为1～3，宜采用实测参数，可通过对实际低频事故的过程分析，以\n求得较确切的数值。\nc）在频率恢复阶段中，如果求得的频率稳态超调值低于51.0Hz，则可认为满足要求；如果超过\n51.0Hz，则应在频率恢复过程中引人系统等价机组的综合调速器特性作进一步的计算分析，\n具体计算分析见附录C。\n6.2.5宜采用系统机电仿真程序计算校核每一种发生有功功率突然缺额情况下，系统中各点频率的变\n化绝对情况，但一般并不用以整定计算低频减负荷装置；为了研究复杂电网在某些有功功率缺额情况下\n系统频率动态过程中的系统潮流变化，分析校核各种安全自动装置，包括低频减负荷装置的动作行为，\n重要联络线的运行稳定性，以及可能的设备过负荷或电压越限情况，特别是对实际系统的事故后分析，\n则有此需要。\n7自动低频减负荷的配置与整定\n7.1含低频减负荷功能的装置应独立配置，技术性能等指标应满足相关装置的标准要求，不应与厂站\n计算机监控系统等设备混合配置。\nPL-PR\nK=\nPR\n式中：\nK一一系统有功功率缺额，标幺值；\nP一一负荷功率，单位为兆瓦（MW）；\nPR一剩余发电功率，单位为兆瓦（MW）。\n7.3对于大机组小系统和某些形成孤立网的功率缺额情况，可能的最大K值很大，此时宜采用联锁切\n相适应大容量集中负荷的办法，以防止在频率快速下降的同时，出现电压快速下降而发生电压崩溃。\n7.4最严重的系统频率下降情况，除了可能发生在事故前为系统高峰负荷期间的运行方式外，还可能\n出现在事故前为系统轻负荷期间的运行方式下，此时可能因突然失去重负荷联络线或一大电源（厂）而\n造成大量的有功功率缺额，且运行系统的惯性常数又较小。\n7.6自动低频减负荷的轮数、各轮的起动频率值及人为附加动作延时以及各轮所切负荷份额的选定及\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 7, "text": "GB/T40596—2021\n分配，应按系统情况进行综合协调，以满足5.1的基本要求。\n7.7系统中设置的自动低频减负荷的基本轮轮数（短延时)宜为3轮～8轮，另设长延时的特殊轮。\n7.8对于设有母线的变电站，宜以母线电压频率作为低频减负荷功能的判别对象。对于母线分列运行\n的变电站，应分别测量分列母线的频率，分别进行低频判别，事故时切除对应母线所带负荷线路。\n7.9提高最高一轮的频率启动值，有利于抑制系统频率下降深度，对于大电网不宜超过49.25Hz，以满\n足5.2的基本要求。\n7.10各轮次间的动作频率差别愈小，延时愈短，愈有利于抑制系统频率下降，但也愈易发生负荷过切\n而引起频率恢复时的超调，特别是对于可能出现严重有功功率缺额而又不充许系统赖率短时下降较低\n（为了与大机组低频保护配合）的系统，尤为突出；而为使自动低频减负荷功能的动作基本反映平均频率\n的变化，应对每轮次的动作设置一定的延时；对于最高一轮，用短延时躲过因短路等引起的系统频率暂\n态波动。为协调矛盾，靠前的轮次间的动作频率差可选的较小（例如频率差0.2Hz，人为延时0.2s)，以\n快速抑制频率下降；靠后的轮次动作频率差可略大，人为延时可略长，防止负荷过切。\n7.11附加的长延时特殊轮的频率定值可与基本轮重复，其附加延时可选为10s～30s。\n7.12每轮切负荷的份额及其分配，应同时适应处于主电网内或可能形成孤立网时的不同情况，宜按负\n荷重要性的顺序轮流切除，优先选择不含分布式电源的负荷支路。如果系统中有按合同的“可切负荷”，\n则应最先切除。如果切除热电厂供热负荷，应分析是否可能会影响热电厂的电功率输出。\n7.13为了抑制频率下降的深度，宜对最高几轮分配较大份额的切负荷量。为计及实际存在的可能误\n差（例如，系统中某些站点实际切负荷量小于安排量，某个减负荷装置拒动等），实际安排执行的每轮切\n负荷量宜较整定方案规定的总量略大。当自动低频减负荷装置所控制的线路检修或装置停运时，应采\n取措施保持切除负荷总量满足方案的要求。\n7.14按第5章的规定校核各种可能有功功率缺额情况下自动减负荷装置的动作行为和系统频率恢复\n过程，协调确定各轮的启动频率、所带延时及所切负荷份额的最终整定值。\n7.15抽水蓄能机组抽水工况下低频跳闸定值宜适当高于低频减负荷第一轮定值。\n7.16低频减负荷装置控制负荷宜与其他作用于切负荷的相关安全自动装置相协调。\n8低频解列装置的设置\n8.1在系统中的如下位置，可设置低频解列装置：\na）系统间联络线上的适当位置。\nb）地区系统中由主系统受电的终端变电所母线联络断路器。\nc）地区电厂的高压侧母线联络断路器。\nd）专门划作系统事故紧急起动电源专带厂用电的发电机组母线联络断路器。\n8.2在正常运行情况下，低频解列点应是有功功率平衡点或基本平衡点，以保证在解列后含小电源的\n系统有功功率能够基本平衡。如果在解列后需依靠地区自动减负荷装置的动作才能保持有功功率平\n衡，尤其是有大量电缆网络或大量低压无功补偿装置的地区系统，应检查解列后的地区无功功率平衡\n情况。\n8.3安排低频解列点的母线负荷分配、选择解列装置的整定值以及地区发电机组保护定值时，应保证\n地区电源在故障造成地区电网解列而影响地区供电可靠性时仍为地区重要负荷继续可靠供电。\n8.4如果地区系统中有特殊重要的负荷时，为考虑低频解列装置和断路器拒动的可能性，可在同一变\n电所或相邻变电站的两组断路器上分装两组解列装置，设置两个串联解列点。\n8.5有统一低频减负荷方案的大区电网联络线低频解列设定值应与电网低频减负荷方案整定值相协\n调，宜先行低频减负荷措施，以保证发生功率缺额情况下联络线安全运行。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 8, "text": "GB/T40596-2021\n附录A\n（资料性）\n低频减负荷方案管理流程\n区域电网调度机构根据频率稳定计算结论统一下达区域内各省级电网低频减负荷定值以及低频减\n负荷容量，各省级调度机构依据区域电网下达的低频减负荷定值及容量制定本省各地市电网低频减负\n荷定值及容量，并下达至各地市调度机构，各地市级调度机构依据省级调度机构下达的低频减负荷定值\n及容量确定实际可切的负荷支路，并留有一定的裕度。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 9, "text": "GB/T 40596—2021\n附录B\n（资料性）\n恒定输出功率发电机带集中负荷时的频率变化动态过程计算\nB.1公式推导\n采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程时，系统运动方程见公式\n(B.1)～公式(B.3)。\nM\n.......（B.1)\n7P\nT=\nPm\nT.=P\n式中：\nM—\n系统的惯性时间常数，单位为秒（s)；\n发电机组的转子角速度，单位为弧度/秒(rad/s)；\nT一一发电机组的机械转矩，单位为牛·米（N·m）；\nT.—\n-发电机组的电磁转矩，单位为牛·米（N·m)；\nPm-一发电机组的输出电功率，单位为兆瓦(MW)；\n负荷功率，单位为兆瓦（MW）。\n如果认为在系统频率变化期间，负荷母线电压保持不变，则负荷特性可表示为公式(B.4)。\n/f、KL\n….（B.4)\n式中：\nP。一一f=f。时负荷有功功率，单位为兆瓦(MW)；\nf。-一额定频率，单位为赫兹(Hz)；\nK一一负荷频率因子，标幺值。\n如果认为P为常数，即系统完全无旋转备用容量，按公式(B.1)～公式(B.3)即可解得系统频率标\n么值随时间的变化关系，得到公式（B.5)。\nf\nPm-PL\nfPm+(K-1)P\n(1-e-A\n·...….（B5）\n@M\n式中：\n△f\n系统频率变化的标么值；\nf\nf一计算阶段开始时的系统频率，单位为赫兹（Hz)。\n公式（B.5)右侧项乘以初始频率f，即可得出频率变化的绝对值，[f十△f]即为在时间t瞬间的系\n统频率值。\nB.2应用举例\n用公式(B.7)中的T。和公式（B.8)中的D代换公式（B.5)中的对应部分后得到公式（B.6）。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8984, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 10, "text": "GB/T40596—2021\n*·…(B.6)\n（B.7)\nP\nDr\n+(K\n….（B.8）\n式中：\nT.一以保留在运行中发电机力矩为基准的加速力矩，标么值；\nDr一总阻尼系数，标么值。\n假定系统在正常运行情况下，突然发生了20%的有功功率缺额。按照以下步骤计算并描绘出全过\n程频率随时间变化曲线：\na）在t=0时，即发生有功功率缺额的开始，∞=1.0，P=1.0，P，=1.2，M=10，K，=1.5，求得：\nT,=-0.2,D=1.6\nb）假定在48.8Hz切除10%的负荷，计算求得切除负荷后瞬间的下列各值：\n=0.976,P,=1.0606,T,=0.0621,D=1.57\nc）\n假定在48.65Hz时切除了另外10%负荷，计算求得第二次切除负荷后瞬间的下列各值：\n=0.973,P=0.960,T,=0.04,D=1.52\nd）全过程频率随时间变化曲线如图B.1。\nf/Hz\n50. 0\n49. 5\n49.0\n48.8\n48.5\n48.65\n1.0\n2.0\n3. 0\n/s\n图B.1全过程频率随时间变化曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9305, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 11, "text": "GB/T 40596—2021\n附录C\n(资料性）\n越过额定值后的系统频率变化动态过程计算\nC.1公式推导\n推导过程考虑系统等价发电机组综合调速器特性，\n在系统频率超过额定值后，考虑机组调速器作用的系统平均频率变化为简单估算，将运行机组的综\n合调速特性用一阶函数表示时，则\n的传递函数框图如图C.1所示。从而求得公式（C.1)。\n△P\n(p)\n1+Tp\n△P。(p)\n.….(C.1)\nMTp²+(DT+M)p+\nD\nR\nP(p)\n上\n(p)\nDr\n1+Tp\n标引序号说明：\n一发电机组的转子角速度；\n一发电机组电磁功率；\n一运算子符号；\nM\n系统的惯性时间常数；\nD\n总阻尼系数；\nR\n调速器调差系数；\nT\n时间常数。\n图C.1考虑调速器作用的\n△P\n传递函数框图\n对应于自动低频减负荷的过切情况，如过切量的标么值（以运行机组容量为基准）为K，△P。（p)用\n公式（C.2）表示。则△（p）可以用公式（C.3)表示。\n△P(p）\nK\n（C.2）\nP\nK(1+Tp)\n(p)\nMTp²+(DT +M)p + (D +\n力+\n.….(C.3)\nMR\nDT+M\nDT +\nD+\n2MT\n+\nR\n(DT\nMT", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9168, "ocr_line_count": 57, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 12, "text": "GB/T 40596—2021\nDT+M\n2MT\nDrT+\nR\nMT\nMR\nT\n用公式(C.3)可求得△a（p）标么值表达式（C.4)。\nK\n△(p)==\ncosbt\nsinbt\n.….（C.4）\nD+\nR\n式中：\n一时间变量；\n用公式(C.4)可以求得△f(t)绝对值的表达式(C.5)\n△f(t)=\n50K\n1+\nbt+tan-1\n......(C.5)\n1\nD+\nR\n对公式(C.5)的△f(t)求极值，可知使△f(t)取最大值△fmx的tmx应满足公式(C.6)。\nan\n·.(C.6)\n由公式（C.6）可解得tmx，进而由公式（C.5）求解得△fmx\nC.2系统运行机组综合调速器参数的求法\nC.2.1代表符号\nm，表示不同类型机组（r=1，2，)的容量占总运行机组容量的份额（标么值），下标r代表某一类\n型的机组。△P表示随调速器变化的功率标么值。\n(1）\n不同类型机组的单位调节功率，按图C.1符号\nAR/\n关系，取正值。B(t)，表示不同类型机组的单位调速时间特性，即当输人的△o为一标么的阶跃函数时\n输出的P(t）。例如，当机组调速特性可用一阶传递函数表示时，得到公式(C.7)\nβ(t)=\nR\n式中：\nT—调速器时间常数，单位为秒(s)。\nC.2.2计算步骤\n按照以下步骤计算系统运行机组综合调速器参数：\na）按已知数据求出运行中机组的单位综合调速特性β(t)的表达式(C.8)。\nβ(t)=\n）β(t），\n（C.8）\n∑m,=1\nb）在频率开始起调的0→t，用\ne-\"T)等价β(t)。取B(t)在t/2及t两点之值，即可\n求得等价参数", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9162, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 13, "text": "GB/T 40596—2021\nC.3算例\nC.3.1求系统等价机组的综合单位调速特性\n可以假设水轮发电机组，一次再热式及无再热式汽轮发电机组的容量各占1/3，它们的调速器的传\n递函数的例子分别如图C.2的a)、b)、c)所示。\n1-1.2p\n△P\n1+0.6p\n0.5\na）水轮发电机组\n10.7\n1+10p\nb)\n一次再热式汽轮发电机组\n1+0. 3p\nc）无再热式汽轮发电机组\n图C.2各种发电机组的调速器传递函数\n各发电机组的B(t)分别是：\na）水轮发电机组：\nβ(t), =21.5 × [11.69 (1 - e/1.95)-\n-9.69(1-\n（C.9）\nb）一次再热式汽轮发电机组：\nβ(t)=20×[0.28(1-e-/0.3)]+0.72(1-\n（C.10)\nc）无再热式汽轮发电机组：\nβ(t)=20(1-e-/0.3)\n（C.11)\n综合公式(C.9)～公式(C.11)得：\nβ(t) =1/3[β (t):+β(t)+β (t)3]\n(C.12)\n公式(C.12)表示的B(t)的曲线如图C.3所示。\n以曲线A(1-e-\"/T)代表2.0s前的单位调速时间特性，取1.0s及2.0s两点时的值为A（1-\ne-\"/T)=7.0及A(1一e-\"/T)=8.0,即可求得在频率超过额定值后（留在运行中的发电机组均参加调速\n作用)，系统等价机组的综合单位调速特性为8.17(1一e-/0.514）。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9491, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 14, "text": "GB/T40596—2021\n△P\n14. 0\nβ()\n12. 0\n10.0\nβ()/3\n8.0\n-A(1-e\n6. 0\nβ()/3\n4.0\nβ()/3\n2.0\n0.5\n1.0\n2.0\n2.5\n3.0\n3.5\n4.0\nt/s\n图C.3β(t)曲线\nC.3.2求系统最大超调频率\n假定过切7%，系统的M=10，K=1.5，求得D=1.47。\n适应于超调后3.0s前的系统等价机组的综合调速参数为1/R=8.17，T=0.514。\n以上各值代人a、b、c的表达式，求得α=1.046，b=0.8，c=\n-1.128，再将a=1.046，b=0.8，c=\n一1.128代人公式（C.5）求得：\n△f(t)=0.363 × [1-(cos0.8t + 0.102 5sin0.8t) e/0.956]\n=0.363 × [1 — 1.005 2cos(0.8 — 5.85) e-/0.956]\n由公式（C.6)可求得tmx=2.9s，再将tmax=2.9s代人公式（C.13)求得△fmax=0.374Hz，即△fmx<\n0.4 Hz。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9372, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "5b3371dfdaa3", "file_name": "137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\137--GB_T 40596-2021-电力系统自动低频减负荷技术规定-继保.PDF", "page_num": 15, "text": "GB/T 40596—2021\n中华人民共和国\n国家标准\n电力系统自动低频减负荷技术规定\nGB/T 40596—2021\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张1字数26千字\n2021年10月第一版2021年10月第一次印刷\n书号：155066·1-68347定价18.00元\n口\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\nGB/T40596-2021\n码上扫一扫正版服务到\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 24, "ocr_error": null}
