{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 1, "text": "ICS 29.240.30\nK 45\nNB\n备案号：64701-2018\n中华人民共和国能源行业标准\nNB/T42166—2018\n配电网电压时间型馈线保护控制\n技术规范\nTechnical specification of voltage-time feeder protection and control system on\ndistributionnetwork\n2018-06-06发布\n2018-10-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 2, "text": "NB/T42166—2018\n目次\n前言·\n1范围·\n2规范性引用文件，\n3术语和定义.\n4总则…...\n5技术要求…\n5.1功能要求...\n5.2对一次设备要求..\n·5\n5.3对保护测控单元要求\n6\n5.4定值整定原则及要求·\n6功能测试要求·\n6.1测试条件·\n6.2测试方法·\n7\n6.3基本功能试验·\n9\n7运维要求\n9\n附录A（资料性附录）\n电压时间型馈线保护控制成套设备·\n10\n附录B（资料性附录）\n电压时间型馈线保护控制系统的典型应用场景\n11\n附录C（资料性附录）\n故障动作逻辑图\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9423, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 3, "text": "NB/T42166—2018\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会（SAC/TC154）归口。\n本标准起草单位：珠海许继电气有限公司、国网河南省电力公司经济技术研究院、国网山东省电力\n公司、国网浙江省电力有限公司、国网江苏省电力有限公司、国网河北省电力有限公司、中国南方电网\n有限责任公司、东方电子股份有限公司、国网甘肃省电力公司电力科学研究院、国网浙江省电力有限公\n司电力科学研究院、国网江苏省电力有限公司电力科学研究院、国网湖南省电力有限公司电力科学研究\n院、国网安徽省电力有限公司电力科学研究院、国网陕西省电力公司电力科学研究院、许昌开普检测研\n究院股份有限公司、国电南京自动化股份有限公司、国电南瑞科技股份有限公司、珠海万力达电气自动\n化有限公司、积成电子股份有限公司、北京紫光测控有限公司、国网电力科学研究院有限公司、云南电\n网有限责任公司电力科学研究院、云南电网有限责任公司昆明供电局、许继电气股份有限公司、国网浙\n江省电力有限公司杭州供电公司、国网浙江杭州市富阳区供电公司、上海华建电力设备股份有限公司、\n河北北恒电气科技有限公司、南京中凯光电科技股份有限公司、北京安通尼电子技术有限公司、烟台市\n英卓电子科技有限公司、施耐德电气（中国）有限公司、西门子电力自动化有限公司、ABB（中国）有\n限公司、石家庄科林电气股份有限公司、许昌开普电气研究院、保定和易法电气科技有限公司。\n本标准主要起草人：张维、余晓鹏、吕晓平、潘武略、陈昊、魏颖莉、陈宏山、赵洪强、倪赛赛、\n杨涛、李娟、欧阳帆、高博、金吉良、赵华云、刘朝辉、唐成虹、李山德、付连强、葛荣尚、王思皓、\n沈鑫、李勇、张振华、邢海青、孔令令、吴肇赞、田建军、李杏彬、刘建敏、杜成江、杨立播、胡顺波、\n李智秀、陈贺、初阳、李爱锋。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 4, "text": "NB/T42166—2018\n配电网电压时间型馈线保护控制技术规范\n1范围\n本标准规定了配电网电压时间型馈线保护控制技术的基本要求、配置原则以及对相关设备各项功能\n的性能要求、试验方法、运维要求。\n本标准适用于10kV及以下配电网具备电压时间型保护控制功能的相关设备。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nGB/T7261一2016继电保护和安全自动装置基本试验方法\nGB/T14285一2006继电保护和安全自动装置技术规程\nGB/T20840.2一2014互感器第2部分：电流互感器的补充技术要求\nGB/T20840.3一2013互感器第3部分：电磁式电压互感器的补充技术要求\nGB/T20840.7一2007互感器第7部分：电子式电压互感器\nDL/T406一2010交流自动分段器订货技术条件\nDL/T721—2013配电自动化远方终端\nIEC60870-5-101远动设备及系统第5-101部分：传输规约基本远动任务配套标准\n(TelecontrolEquipment and Systems-Part 5:Transmission protocols-Section101:Companion standard for basic\ntelecontrol tasks)\nIEC60870-5-104远动设备及系统第5-104部分：传输规约采用标准传输协议集的IEC\naccess for IEC 60870-5-101 using standard transport profiles)\n3术语和定义\nDL/T721一2013、DL/T406一2010界定的以及下列术语和定义适用于本文件。\n3.1\n电压时间型馈线保护控制系统voltage-timefeederprotectionandcontrolsystem\n不依赖配电主站控制和通信方式，在配电网线路发生故障时，通过继电保护功能、故障记忆功能和\n开关合闸前后线路电压状态识别功能相互配合，实现就地自动判别和隔离故障区域，恢复非故障区域供\n电的馈线保护控制系统。\n3.2\n电压时间型馈线保护控制成套设备thecompleteequipmentcompositionofvoltage-timefeeder\nprotection and controlsystem\n由电压时间型馈线保护测控单元、电缆连接件、主开关设备（断路器或负荷开关）、电源TV组成的\n智能成套设备。可测量三相电流、线电压、零序电流（选配）、零序电压（选配），具备电压时间型保护\n控制功能。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9929, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 5, "text": "NB/T42166—2018\n3.3\n电压时间型馈线保护测控单元voltage-timefeederprotectionmeasurementandcontrolunit\n具备电压时间型馈线保护控制功能的控制单元。通过电缆与本体开关连接，实现保护、测控功能，\n适用于分段开关和联络开关。\n3.4\n线路故障记忆feederfaultmemory\n当检测到线路相间短路故障或单相接地故障时，置位故障记忆信号，并且维持一段时间后复归或故\n障自动隔离后复归。\n3.5\n分段开关（柜）合闸延时时间（X时间）closedelaytimeforsectionalizing（Xtime）\n分段开关（柜）在分闸状态下，单侧来电后合闸的延时时间。\n3.6\n联络开关（柜）合闸延时时间（X,时间）close delaytimeforconnection（X,time）\n联络开关（柜）在两侧有电压、分闸状态下，单侧失压后合闸的延时时间。\n3.7\n合闸确认时间（Y时间）closeconfirmtime（Ytime）\n分段开关（柜）合闸后，电压时间型馈线保护测控单元判断开关是否合闸到故障线段，以确定是否\n分闸，且闭锁合闸的一段时间。\n3.8\n电压跌落时间（Z时间）voltagedipstime（Ztime）\n分段开关（柜）在X时间计时或Y时间计时内电压跌落的时间。大于Z时间的停电认为失压，小于\nZ时间的停电不认为失压。\n4总则\n4.1电压时间型馈线保护控制系统主要应用于三分段三联络及以下网架，包含两套及以上电压时间型馈\n线保护控制成套设备（以下简称成套设备），成套设备可安装于10kV馈线主干线或大分支线上（参见附\n录A），由电压时间型馈线保护测控单元（以下简称保护测控单元）配置成分段开关和联络开关。\n4.2当成套设备采用负荷开关时，变电站出线断路器应配置两次重合闸，以实现配电线路永久性短路故\n障时就地区段定位和自动隔离，上游非故障区域恢复供电。\n4.3当成套设备采用断路器时，变电站出线断路器宜将速断保护配置为短延时过流保护，以实现配电线\n路永久性短路故障时就地区段定位和自动隔离。\n4.4电压时间型馈线保护控制系统应具备联络转供功能，实现下游非故障区域恢复供电。\n4.5电压时间型馈线保护控制系统宜实现小电流接地系统单相接地故障的区段定位与自动隔离。\n4.6成套设备可采用电子式互感器或适用电子式互感器接入。\n4.7电压时间型馈线保护控制系统应不依赖于外部对时系统实现保护控制。\n4.8电压时间型馈线保护控制系统的设备配置原则：\na）分段负荷均等原则；\nb）线路长度均等原则；\nc）用户数量均等原则。\n4.9电压时间型馈线保护控制系统的功能配置原则：\na）主干线第一个分段点应配置相间保护、单相接地保护、电压时间型保护控制功能、重合闸功能、\n合于故障后加速保护；\nb）主干线或分支线其余分段点应配置电压时间型保护控制功能、单相接地保护；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 6, "text": "NB/T42166—2018\nc）联络点应配置过流速断保护、电压时间型保护控制功能。\n4.10应满足配电自动化主站接入功能要求，从而能够实现成套设备运行工况的远方监测及与主站配合\n完成故障推图、网络重构。\n4.11电压时间型馈线保护控制系统的典型应用场景参见附录B。\n4.12故障动作逻辑图参见附录C。\n5技术要求\n5.1功能要求\n5.1.1分段保护控制功能\n5.1.1.1延时合闸、失压分闸\n从电源侧（负荷侧）来电，X时间计时后，开关合闸；线路失压后，开关分闸。\n5.1.1.2X时间闭锁\n从电源侧（负荷侧）来电，在X时间内发生大于Z时间的停电，反向送电时，开关闭锁合闸；通过\n遥控合闸、就地操作合闸或正向来电，经X时间延时开关合闸后，解除闭锁。\n5.1.1.3Y时间闭锁1\n开关合闸之后Y时间内，若发生大于Z时间的停电，则设置合闸闭锁；线路从其正向来电时，开关\n不会延时自动合闸；通过遥控合闸、就地操作合闸或逆向来电，经X时间延时开关合闸后，解除闭锁。\n5.1.1.4Y时间闭锁2（选配）\nY时间内，若检测到线路失压且有故障记忆，则自动分闸并设置合闸闭锁，线路从正向再来电时，\n开关不会延时自动合闸；通过遥控合闸、就地操作合闸或逆向来电，在X时间完成后，解除闭锁。如果\n没有故障记忆，则自动分闸不闭锁合闸。\n5.1.1.5残压电压闭锁\n线路故障时下游开关感受到残压，反向来电时开关不合闸。通过遥控合闸、就地操作合闸或正向来\n电，在X时间完成后，解除闭锁。\n5.1.1.6两侧电压闭锁\nX时间计时中出现两侧均有电压时，开关闭锁合闸。通过操作手柄、遥控合闸操作或两侧同时停电\nZ时间以上，解除闭锁。\n5.1.2环网联络保护控制功能\n5.1.2.1电源正常确认\n当两侧有压时，开始Y时间计时（正常确认计时）后，解除合闸闭锁。\n5.1.2.2两侧电压闭锁\nX时间计时中出现两侧均有电压时，开关闭锁合闸。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 32, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 7, "text": "NB/T42166—2018\n5.1.2.3延时合闸功能\n联络开关在两侧有电不合闸状态下，单侧失电延时合闸。\n5.1.2.4残压闭锁\nX,时间计时中如果感受到停电侧存在残压，开关闭锁合闸。当两侧有压持续Y时间后，解除合\n闸闭锁。\n5.1.3相间短路保护功能\n相间短路保护功能应符合GB/T14285一2006中4.4.1和4.4.2的规定以及下列要求：\na）过流一段保护：满足相间过流定值及过流延时，保护动作，切除短路故障；可设定过流定值及\n过流延时；一次电流定值范围为0A～3000A，延时范围为0s～100s。\nb）过流二段保护：满足相间过流定值及过流延时，保护动作，切除短路故障；可设定过流定值及\n过流延时；一次电流定值范围为0A～900A，延时范围为0s～100s。\n5.1.4单相接地保护功能\n单相接地保护功能应符合GB/T14285一2006中4.4.3和4.4.4的规定以及下列要求：\na）有效接地系统时限零序保护：满足零序过流定值及零序延时，保护动作，切除接地故障；可设\n定零序电流定值及零序延时：零序电流定值范围为0A～200A，延时范围为0s～100s。\nb）非有效接地系统时限零序保护：可直接切除接地故障或告警。\nc）Y时间内，若检测到线路零序电压突变值超过门限值，且持续时间超过门限值，保护跳闸。\n5.1.5重合闸及闭锁功能\n5.1.5.1两次重合闸功能\n可设定一、二次重合闸时间。\n5.1.5.2闭锁二次重合闸功能\n一次重合闸后在设定Y时间内检测到故障电流，保护动作跳闸，闭锁二次重合闸。\n5.1.5.3重合闸后加速保护功能\n在重合闸后加速保护复归时间内检测到故障电流，重合闸后加速保护动作。\n5.1.6多次重合闸强制闭锁功能\n强制闭锁重合闸4时间内，分段开关出现3次X时间延时合闸和失压分闸时，应闭锁X时间合闸功\n能。的计算应满足公式：\nt=Ktg+t+t+t+∑x\n式中：\nK一—网架系数，考虑到三分段三联络，两重故障，典型为4；\n—\n线路短路到变电站出线断路器跳闸间隔的时间；\n4—变电站出线断路器第一次重合闸时间；\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9762, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 8, "text": "NB/T42166—2018\n2—变电站出线断路器第二次重合闸时间；\nX一X（i=1，2，，n）为沿线第i个电压时间型保护测控单元设置的来电延时合闸时间。\n5.1.7大电流遮断闭锁分闸功能\n检测到故障电流超过遮断电流时，闭锁保护跳闸出口。\n5.1.8合于故障后加速保护功能\n手动或者遥控或者来电自动合闸，在后加速保护复归时间内检测到故障，且故障电流未超过遮断电\n流，后加速保护动作，并闭锁合闸。\n5.2对一次设备要求\n5.2.1开关分合闸性能\n开关分合闸性能要求如下：\na）开关为负荷开关：\n开关合闸时间不大于200ms；\n额定电流分闸时间不大于1.2s；\n短路故障后分闸时间不大于1.5s。\nb）开关为断路器：\n分闸时间不大于50ms；\n合闸时间不大于100ms;\n储能时间不大于15s。\n5.2.2开关内置电流互感器\n应符合GB/T20840.2一2014的规定以及下列要求：\na）相电流互感器准确度等级不低于10P20；\nb）零序电流互感器变比宜选取20A/1A，且准确度宜为：一次侧输入范围为0.2A～5A时相对误差\n不超过土3%或者土0.02A，一次侧输入范围为5A～60A时相对误差不超过土10%，一次侧输入\n范围为60A～600A时二次输出电流有效值不小于3A。\n5.2.3开关进线、出线配置电压互感器TV\n应符合GB/T20840.3一2013的规定以及下列要求：\na）TV作为电源，兼做线电压电压采样，变比10kV/220V；\nb）应采用硅橡胶密封结构，TV具有较强的耐紫外线及耐候性，并且阻燃性达到FH2级、增水性\n达到HC3级要求；\n））\n零序电压，准确度等级不小于3级；\nd）出线侧配置单相TV，可采集1个线电压，容量300VA，准确度等级不小于3级。\n5.2.4开关内置零序电压采集模块（选配）\n应符合GB/T20840.7一2007的规定，准确度等级不小于3P。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 9, "text": "NB/T42166—2018\n5.3对保护测控单元要求\n5.3.1保护测控单元功能要求如下：\na）应满足DL/T721一2013配电终端的基本功能。\nb）应具备分段保护控制功能，满足5.1.1的要求。\nc）应具备环网联络保护控制功能，满足5.1.2的要求。\nd）应具备相间过流保护功能，满足5.1.3的要求。\ne）应具备单相接地保护功能，满足5.1.4的要求。\nf）应具备重合闸闭锁功能，满足5.1.5的要求。\ng）应具备大电流遮断闭锁分闸功能，满足5.1.7的要求。\nh）应具备合于故障后加速保护功能，满足5.1.8的要求。\ni）宜具备如下遥信（如有主站系统）功能：X时间闭锁遥信、Y时间闭锁遥信、两侧有压闭锁遥\n信、残压闭锁遥信、分段/联络模式遥信。\nj）应通过硬连接片和软连接片的方式实现分段/联络功能的投退。\nk）应具备残压检测功能，宜采用硬件检测。\n1）应具备故障录波功能，支持COMTRADE格式输出，支持录波数据循环存储至少60条，并支\n持上传至主站；录波内容应包含故障发生时刻前不少于4个周波和故障发生时刻后不少于8个\n周波的波形数据，录波点数为不少于80点/周波，录波数据应包含电压、电流、开关位置等。\nm）支持IEC60870-5-101、IEC60870-5-104规约，IEC60870-5-101规约平衡式和非平衡式\n可配置。\n5.3.2保护测控单元性能要求如下：\na）应满足DL/T721一2013中配电终端的基本性能。\nb）残压检出值为30%的额定电压，检出时间不大于50ms。\nc）线路有压检出值为80%的额定电压，线路无压检出值小于30%的额定电压，且持续时间不小于\n200ms。\nd）单相接地保护功能适应有效接地和非有效接地系统，其中非有效接地系统单相接地故障诊断过\n渡电阻宜不低于1000Ω2。零序保护延时整定误差不超过土1%或者土20ms。\ne）相间过流保护功能相电流整定误差不超过土1%，延时整定误差不超过土1%或者土30ms。\nf）重合闸延时整定误差不超过土1%或者土30ms。\ng）X时间、Y时间整定误差不超过土500ms；当Z时间为0.5s时，整定误差不超过土100ms；当Z\n时间为3.5s时，整定误差不超过土500ms。\n5.4定值整定原则及要求\n5.4.1X时间、X时间、Y时间、Z时间定值整定原则应符合DL/T406一2010中第5章的规定以及下列\n要求：\na）一般情况下，主干线各分段点X时间、Y时间可统一设定，典型推荐X时间为7s，Y时间\n为5s；\nb）主干线第一个分段点X时间应大于变电站出线断路器（柜）重合闸复归时间，典型推荐21s；\nc）主干线分段点与分支线分段点并列时，分支线分段点X时间应错开，当分支线分段开关有N个\n（N≥1），第N个分支线分段开关的X时间应设为N*7s；\nd）X时间应符合DL/T406一2010中5.10.7的规定；\ne）Z时间需与上级一次重合闸配合，一次重合闸时间为1s时，典型时间推荐0.5s，一次重合闸时\n间为5s时，典型时间推荐3.5s。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 10, "text": "NB/T42166—2018\n5.4.2故障过流记忆定值宜选取最大负荷电流的1.2倍。\n5.4.3重合闸时间需与变电站出线断路器重合闸整定时间配合。\n5.4.4相间速断、过流保护延时定值的设置需考虑与上级速断、过流保护的级差配合。\n5.4.5零序保护定值的选择：仅与分段断路器负荷侧的线路状况（负荷侧容量、线路长度、架空线路还\n是电缆、接地电阻阻值）和下级保护的配合相关。\n5.4.6零序保护电流定值计算仅依据分段断路器负荷侧的架空线或电缆对地电容，如分段断路器负荷侧\n线路既有架空线也有电缆，则将两者对地电容计算值相加。安全系数宜选1.5～3之间。\n6功能测试要求\n6.1测试条件\n6.1.1除另有规定外，各项试验均在DL/T721一2013规定的试验标准大气条件下进行。\n6.1.2被试验设备和测试仪表应良好接地，并考虑周围环境电磁干扰对测试结果的影响。\n6.2测试方法\n6.2.1成套设备测试总体接线示意图\n按图1的接线方式开展电压时间型馈线保护控制成套设备功能试验。其中采样电压为10kV/220V；\n下文均以AC220V表示电压采样信号，仅描述电压时间型基本功能试验方法。\n电流/电压\n电压时间型\n发生器\n成套设备\n测试后台\n图1成套设备测试总体接线示意图\n6.2.2X时间合闸、失压分闸\n保护测控单元设置为自动控制状态，保护测控单元未投入闭锁状态，从任意一侧施加额定电压AC\n220V，X时间计时后→开关合闸。开关合闸后→掉电（100ms）→失压开关分闸。\n6.2.3X时间闭锁\n保护测控单元未投入闭锁状态，从电源侧（负荷侧）施加AC220V，X时间计时3s，去掉AC220V，\n逆向施加AC220V时，不启动延时合闸；从电源侧（负荷侧）再次施加AC220V，在X时间完成后，\n解除闭锁；或可通过保护测控单元手动合闸操作、遥控合闸操作解除闭锁。\n6.2.4两侧电压闭锁\n保护测控单元未投入闭锁状态，从任意一侧施加AC220V，X时间计时1s，另侧施加AC220V，在\nX时间计时结束后，不合闸；两侧同时停电5s，可以解除闭锁；或可通过保护测控单元手动合闸操作、\n遥控合闸操作，解除闭锁。\n6.2.5残压闭锁\n保护测控单元未投入闭锁状态，从电源侧（负荷侧）施加30%额定电压短时上电（50ms）→掉电→\n从另一侧施加AC220V，不合闸。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 11, "text": "NB/T42166—2018\n6.2.6Y时间闭锁1\n电源侧上电→延时合闸2s→电源侧掉电5s→从电源侧恢复送电，保护测控单元不合闸。\n6.2.7Y时间闭锁2\n电源侧上电→延时合闸2s→电源侧施加故障电流后掉电5s→从电源侧恢复送电，保护测控单元\n不合闸。\n6.2.8X时间合闸\n保护测控单元未投入闭锁状态，从任意一侧撤掉AC220V，X时间计时后，开关合闸。\n6.2.9残压闭锁（联络保护控制功能）\n保护测控单元未投入闭锁状态，从任意一侧撤掉AC220V→X,时间计时5s→掉电侧施加30%额定\n电压短时上电（50ms）→停止X时间计时，闭锁合闸。\n6.2.10相间短路保护功能\n中6.6的相关规定进行动作时间检测。\n按照设计要求进行保护测控单元相间短路故障保护动作设置，开关（柜）A、B、C三相依次从0至\n设定值输入模拟相间短路电流，终端及后台软件均应实现故障电流测试功能且测试精度达到设计要求。\n达到动作设定值后应根据负荷开关或断路器的设计要求完成相应保护动作。\n6.2.11单相接地保护功能\n应按GB/T7261一2016中6.5的相关规定测试动作值、返回值、校验动作区间，按GB/T7261一2016\n中6.6的相关规定进行动作时间检测。\n按照设计要求进行保护测控单元单相接地保护动作设置，开关（柜）A、B、C三相依次从0至设定\n值输入模拟单相短路电流，终端及后台软件均应实现模拟故障电流测试功能且测试精度达到设计要求。\n达到动作设定值后应根据负荷开关或断路器的设计要求完成相应保护动作。\n特别要求，当一次TA施加600A后再投入单相接地保护时，保护应能正常启动。\n6.2.12重合闸及闭锁功能\n重合闸保护的动作行为符合设计动作逻辑，包括启动条件、闭锁条件、后加速、复归时间；不包括\n重合闸检同期、检无压，不对称重合闸。按GB/T7261一2016中6.6的相关规定测试动作时间。两次重\n合闸操作顺序为：分一4一合分一一合分一闭锁。\n其中t、42为重合间隔，在同一顺序中可以不相等。t、2应为各自所能调到的最小值，且其中至少\n不少于1次快分操作。其中t=0.3s，t2一般是可调的，但受下列约束：12均应大于等于15s。\n设置的重合闸次数使用完毕且重合闸复归时间内，再次发生故障；重合过程中出现闭锁、停电、手\n动（遥控）合闸、未储能、手动（遥控）跳闸、重合拒动等。出现上述任一闭锁条件，应闭锁重合闸。\n6.2.13多次X延时合闸闭锁功能\n保护测控单元设置为自动控制状态，按照设计要求进行保护测控单元的t设定，保护测控单元\n未投入闭锁状态，从任意一侧施加额定电压AC220V，X时间计时后→开关合闸Y时间计时后→掉\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 12, "text": "NB/T42166—2018\n电（100ms）→失压开关分闸；如此反复三次；第四次再上电时，闭锁X延时合闸功能。\n6.2.14大电流遮断闭锁分闸功能\n按照设计要求进行保护测控单元遮断电流设置，保护测控单元未投入闭锁状态，开关处于合闸状态，\n施加故障电流不小于遮断电流，保护不动作。\n6.2.15合于故障后加速保护功能\n合闸复归时间，再次发生故障由后加速切除。\n6.3基本功能试验\n6.3.1分段保护控制功能试验\n按6.2.1～6.2.6、6.2.9～6.2.14规定的方法，对馈线保护测控单元进行试验，测试结果应符合5.1.1\n的要求。\n6.3.2环网联络保护控制功能试验\n按6.2规定的方法（含联络保护控制），对馈线保护测控单元进行试验，测试结果应符合5.1.2的\n要求。\n6.3.3传动试验\n在馈线自动化试验平台进行整组试验，检查成套设备的各种故障判据的正确性。试验结果应满足\n5.1.1～5.1.7的规定。\n试验项目如下：\na）系统正常运行时，延时合闸、失压分闸功能；\nb）系统发生相间短路故障、单相接地故障时的故障定位与隔离功能；\nc）故障隔离后，非故障区段恢复供电功能；\nd）大电流遮断闭锁分闸功能。\n7运维要求\n投运前，应完成成套设备传动测试交接试验。投运后，保护测控单元的蓄电池等后备电源应开展定\n期检测，现场投运三年后宜每年开展一次检测。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 13, "text": "NB/T42166—2018\n附录A\n（资料性附录）\n电压时间型馈线保护控制成套设备\n电压时间型馈线保护控制成套设备的组成部分及连接关系见图A.1（图中零序电压取得采用电压传\n感器方式)。\nUA\nUa\nUB\nUb\nUC\nUc\n零序电压\n电流\n分合闸\n传感器\n互感器\n部件\n电压\n互感器\n三相五柱式\n电压互感器\n交流采样\n保护控制\n模块\n模块\n电源系统\n图A.1电压时间型馈线保护控制成套设备的组成部分及连接关系图\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9855, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 14, "text": "NB/T42166—2018\n附录B\n（资料性附录）\n电压时间型馈线保护控制系统的典型应用场景\n的分段开关，LS1～LS3为具备电压时间型保护控制功能的联络开关，与PS1～PS2用户分界开关以及\nCB站内出线断路器配合，实现分层分区域的故障处理。\nCBFSI\nO\nFS2\nFS3\nLS1\nFS4\nFS6\nPS2\nPS1\n8\nFS5\nFS7\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器：\nFS1~FS7\n馈线自动化分段开关：\nLS1~LS3\n馈线自动化联络开关。\n图B.1电压时间型馈线保护控制的典型应用场景示意图\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9544, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 15, "text": "NB/T42166—2018\n附录C\n（资料性附录）\n故障动作逻辑图\nC.1短路故障处理过程\nC.1.1本附录图中开关均以断路器为例，FS2和FS3之间发生永久或瞬时相间短路故障（见图C.1)。\nCB\nFS1\nFS2\nFS3\nLSI\nFS4\nFS6\nPS2\nPS\n（8）\nFS5\nFS7\nOLS2\nOLS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n一馈线自动化联络开关。\n图C.1线路相间短路故障示意图\nC.1.2FS1保护跳闸，FS2～FS7失压分闸（见图C.2）。\nO\nFS1\nFS2\nFS3\n1S°T\nFS4O\nFS6O\nPS2\nPS1\n8\nFS5 O\nFS7O\nOLS2\nQLS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器：\nFS1~FS7\n馈线自动化分段开关：\nLS1~LS3-\n馈线自动化联络开关。\n图C.2开关失压跳闸后示意图\nC.1.3当采用Y时间闭锁1功能时，FS1在5s后第一次重合闸，若是瞬时故障，重合闸成功；来电延\n延时28s后FS6合闸，来电延时7s后FS7延时合闸（见图C.3)。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9581, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 16, "text": "NB/T42166—2018\n8\n。\nCBFSI\nFS2\nS.\nLS1\n5s重合闸\n7s合闸\n7s合闸\nFS4\nFS6\nPS2\n2ls合闸\n28s合闸\nPS1\nQ\nFS5\nFS7\n7s合闸\n7s合闸\nOLS2\nQLS3\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器：\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n馈线自动化联络开关。\n图C.3第一次重合示意图\nC.1.4如果是永久故障，FS1再次保护跳闸，FS2在Y时间内失压掉电分闸，并闭锁合闸；FS3、FS6\n感受到残压，保持分闸，并闭锁合闸。此时故障区域成功隔离，FS1第二次重合闸，实现故障点上游非\n故障区恢复供电（见图C.4)。\nO\nCB\nFS\nFS2\nFS3\nL.S1\nFS4\nFS6\nPS2\nPSI\no\nFSS\nOLS2\nQLS3\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器：\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n馈线自动化联络开关。\n图C.4重合故障区段隔离示意图\nC.1.5当采用Y时间闭锁2功能时，FS1在5s后第一次重合闸，若是瞬时故障，重合闸成功；来电延\n时7s后FS2合闸、来电延时7s后FS3合闸，来电延时7s后FS4合闸（见图C.5)。\nC.1.6如果是永久故障，FS1再次保护跳闸，FS2在Y时间内失压掉电分闸且感受到故障电流，闭锁合\n闸；FS3、FS6感受到残压，保持分闸，并闭锁合闸；FS4在Y时间内失压掉电分闸但未感受到故障电流，\n因此不闭锁合闸。此时故障区域成功隔离，FS1第二次重合闸，实现故障点上游非故障区恢复供电（见\n图C.6)。\nC.1.7LS1、LS2、LS3在图C.2状态即一侧失压时启动联络X,计时功能，计满70s后，LS1、LS3合\n闸，LS2由于在计时过程中出现失电侧来电停止计时，保持分闸。实现故障下游非故障区段供电（见图\nC.7)。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9434, "ocr_line_count": 66, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 17, "text": "NB/T42166—2018\nOH\n。\nO\nCB FS1\nFS2\nS:\nLS1\n5s重合闸\n7s合闸\n7s合闸\nFS4\nFS6\nPS2\n7s合闸\n7s合闸\nPS1\nFS5\nFS7\n7s合闸\n7s合闸\nOLS2\nOLS3\n说明：\nCB-\n一带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7—\n一馈线自动化分段开关；\nLS1~LS3-\n一馈线自动化联络开关。\n图C.5\n第一次重合示意图\n8\nO\nCB\nFSI\nFS2\nFS3\nLS1\nFS4\nFS6O\nPS2\nPSI\n8\nFS5\nFS7 O\nOLS2\nQLS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n-馈线自动化联络开关。\n图C.6\n重合故障区段隔离示意图\n8\nCB\nFSI\nFS2\nFS3\nLSI\nFS4\nFS6\nPS2\nPS\n8\nFS5\nFS7\nOLS2\nLS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n馈线自动化联络开关。\n图C.7\n非故障区段转供电后示意图\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9311, "ocr_line_count": 82, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 18, "text": "NB/T42166—2018\nC.2接地故障处理过程\nC.2.1FS2和FS3之间发生永久或瞬时单相接地故障（见图C.8)。\n8\nFS2\nFS\nL.S1\nFS4\nFS6\nPS2\nPSI\nFS5\nFS7\nQLS3\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7-\n馈线自动化分段开关；\nLS1~LS3-\n一馈线自动化联络开关。\n图C.8线路单相接地故障发生示意图\nC.2.2FS1保护跳闸，FS2~FS7失压自动分闸（见图C.9)。\nC.2.3FS1在5s后第一次重合闸，若是瞬时故障，重合闸成功；来电延时7s后FS2合闸、来电延时7s\n后FS3合闸，来电延时21s后FS4合闸，来电延时7s后FS5合闸，来电延时28s后FS6合闸，来电延\n时7s后FS7延时合闸（见图C.10)。\n-o\nO\nC'B\nFSI\nFS2\nFS3\nLS1\nFS4 O\nFS6\nPS2\nPSI\n8\nFS5 O\nFS7O\nOLS2\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关：\nLS1～LS3—馈线自动化联络开关。\n图C.9FS1选线跳闸线路失压开关分闸状态示意图\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9299, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 19, "text": "NB/T42166—2018\nLS1\nO\nCB\nFS1\nFS2\nFS3\n5s重合闸\n7s合闸\n7s合闸\nFS4\nFS6\n（\nPS2\n2ls合闸\n28s合闸\nPS1\n8\nFS5\nFS7\n7s合闸\n7s合闸\nQLS2\nQLS3\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3\n一馈线自动化联络开关。\n图C.10瞬时性故障重合闸成功示意图\nC.2.4如果是永久故障，FS1再次保护跳闸，FS2在Y时间内失压掉电分闸，并闭锁合闸；FS3、FS6\n感受到残压，保持分闸，并闭锁合闸。此时故障区域成功隔离，FS1第二次重合闸，实现故障点上游非\n故障区恢复供电（图C.11)。\nFS1\nFS2\nFS3\nLS1\nFS4\nFS6 O\nPS2\nFS5\nFS7\nQ LS2\nO LS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关：\nLS1~LS3-\n馈线自动化联络开关。\n图C.11永久性故障FS1再次选线跳闸线路隔离故障示意图\nC.2.5如果是永久故障，FS2开启5.1.4中零序电压突变跳闸功能，在Y时间感受到零序电压突变，保\n护分闸，并闭锁合闸；FS3、FS6感受到残压，保持分闸，并闭锁反向来电合闸。此时故障区域成功隔离，\n无需FS1再次保护跳闸重合（见C.12）。\nC.2.6LS1、LS2、LS3在图C.2状态即一侧失压时启动联络X,计时功能，计满70s后，LS1、LS3合\n闸，LS2由于在计时过程中出现失电侧来电停止计时，保持分闸。实现故障下游非故障区段供电（见图\nC.13)。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9566, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 20, "text": "NB/T42166—2018\nQ\nFSI\nFS2\nFS3\nLS1\nFS4\nFS6 O\nPS2\nPS1\nFS5\nFS7 O\nOLS3\n说明：\nCB\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7\n馈线自动化分段开关；\nLS1~LS3-\n馈线自动化联络开关。\n图C.12FS2合闸后Y时间零序电压突变跳闸隔离故障示意图\n0\nQ\nFS1\nFS2\nFS3\nLS\nFS4\nFS6C\nPS2\nPS\nFS7\nO LS2\nLS3\n说明：\nCB-\n带时限保护和重合闸功能的馈线出线断路器；\nFS1~FS7-\n馈线自动化分段开关；\nLS1~LS3—\n一馈线自动化联络开关。\n图C.13联络转供恢复非故障区段供电示意图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9428, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "12903cef538f", "file_name": "36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\36--NB_T 42166-2018配电网电压时间型馈线保护控制技术规范-继保.PDF", "page_num": 21, "text": "2018\n一\n42166-\nNB/T\n中华人民共和国\n能源行业标准\n配电网电压时间型馈线保护控制\n技术规范\nNB/T 42166—2018\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http:/www.ccpp-sgcc.com.cn）\n北京传奇佳彩数码印刷有限公司印刷\n2019年8月第一版\n2019年8月北京第一次印刷\n880毫米X1230毫米16开本1.25印张41千字\n印数001—100册\n*\n统一书号155198·1565定价19.00元\n版权专有\n侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n中国电力出版社官方微信\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.1565", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9733, "ocr_line_count": 25, "ocr_error": null}
