{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 1, "text": "ICS 33.020\nF21\nDL\n备案号：31109-2011\n中华人民共和国电力行业标准\nDL/T547—2010\n代替DL/T547—1994\n电力系统光纤通信运行管理规程\nOperationmanagement code for optical-fiber\ncommunicationofpowersystem\n2011-01-09发布\n2011-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 3, "text": "DL/T 547-2010\n目次\n前言…\n1\n1范围\n2规范性引用文件.\n3术语、定义和缩略语\n4运行管理职责·\n5技术管理\n6运行管理\n7检修管理\n8备品备件\n9统计分析", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9311, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 4, "text": "DL/T5472010\n前言\n本标准是对DL/T547一1994《电力系统光纤通信运行管理规程》进行修订。\n本标准与DL/T547—1994-版比较有以下一些主要变化：\n增加了“前言”“范围”、“术语、定义和缩略语”和“规范性引用文件”，删除了“总则”；\n修改了各级行政机构的名称，将部、网局、省局、地区局、县局等机构名称，统一为各级“通\n信机构”；\n本标准实施后代替DL/T547—1994。\n本标准由中国电力企业联合会提出。\n本标准由全国电网运行与控制标准化技术委员会归口。\n本标准起草单位：国网电力科学研究院、国家电力调度通信中心、华中电网有限公司、中国南方电\n网有限责任公司、黑龙江省电力有限公司。\n本标准主要起草人：陈建宁、李伟、高芸、董平、杨俊权、陈亚东。\n本标准首次发布时间：1994年7月14日，本次为第一次修订。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 5, "text": "DL/T 547-2010\n电力系统光纤通信运行管理规程\n1范围\n本标准规定了电力系统光纤通信运行管理中管理职责、技术管理、运行管理、检修管理、备品备件、\n统计分析等方面的要求。\n本标准适用于电力光纤通信系统、设备和光缆的运行维护工作。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL/T408电业安全工作规程（发电厂和变电所电气部分）\nDL/T544电力系统通信管理规程\nDL/T548电力系统通信站防雷运行管理规程\nDL/T741架空输电线路运行规程\nDL/T1040电网运行准则\nDL/T5344电力光纤通信工程验收规范\nDL/T5404电力系统同步数字系列（SDH）光缆通信工程设计技术规定\nDL/T5391电力系统通信设计技术规定\n3术语、定义和缩略语\n3.1术语和定义\nDL/T1040、DL/T544确立的以及下列术语和定义适用于本标准。\n3.1.1\n电力光纤通信网opticalcommunicationnetworkofpowersystem\n为电力系统服务、以光导纤维为传输媒介的通信网络。\n3.1.2\n通信机构communicationsdepartment\n负责电力通信网管理、运行和维护的机构或单位。\n3.1.3\n电力特种光缆specialopticalfibercableofpowersystem\n依附于输电线路杆塔，电气和机械性能满足输电线路同杆架设或布敷要求的光缆。\n注：本标准所指的电力特种光缆为现阶段常用的光纤复合架空地线（OPGW）和全介质自承式（ADSS）光缆。\n3.1.4\n电网使用者userofgrid\n通过电网完成电力生产或电力消费的发电厂（含自备发电厂）、主网直供用户等单位。\n3.2缩略语\n下列缩略语适用于本标准。\nOPGW\nOpticalPower GroundWire\n光纤复合架空地线\nADSS\nAllDielectricSelfSupporting\n全介质自承式", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 6, "text": "DL/T5472010\nOTDR\nOpticalTimeDomainReflectometer\n光时域反射计\n4运行管理职责\n4.1管理原则\n电力光纤通信网运行管理是电力通信网运行管理的组成部分，其管理职责应遵循DL/T544的有关\n规定。\n4.2电网各级通信机构职责\n4.2.1：管理职责\n各级通信机构有关光纤通信工作的主要管理职责如下：\na）贯彻执行国家及行业的有关规程和规范，组织制定所辖范围内光纤通信网运行的有关规定；\nb）指导、监督、检查所属下级通信机构的光纤通信运行及有关管理工作；\nc）协调所辖范围内通信机构、线路运行维护部门及其他电网运行维护单位之间的工作；\nd）组织编制所辖范围内光纤通信设备、光缆线路的年度大修和技术改造项目计划；毕\ne）负责所辖范围内光纤通信网资源管理工作；\nf）\n负责所辖范围内光纤通信网运行情况的统计、分析和评价：\n8CL T.9\ng）负责所辖范围内通信网年度运行方式的编制工作；\nh）参加所辖范围内光纤通信工程建设中相关的技术评审、技术规范书审定和工程验收；·三：\ni）参加所辖范围内通信网反事故预案编制、反事故演习和事故调查。\n4.2.2运行维护职责\n各级通信机构有关光纤通信工作的主要运行、维护职责如下：\na）负责所辖范围内光纤通信网的运行、维护和检修工作；\nG: :T K\nb）负责与线路运行维护部门建立定期联系沟通制度，落实电力特种光缆运行维护工作；1！\nc）负责落实普通架空光缆、管道光缆和地埋光缆线路运维责任单位，建立定期联系沟通制度；\nd）制定所辖范围内光纤通信设备、光缆线路运行维护的实施细则，制定具有特殊运行要求的光纤\n通信设备现场维护导则；\ne）\n编制所辖范围内光纤通信设备、光缆线路的检修计划，组织开展检修工作；：.\nf）编制所辖范围内光纤通信设备、光缆线路的大修和技术改造方案；\ng）执行通信调度指令，实施光纤通信资源调整方案；\nh）负责所辖范围内光纤通信设备的安全检查，落实光纤通信网反事故措施，参加反事故演习和事\n故调查；\ni）负责所辖范围内通信设备、光缆线路运行情况的统计分析工作。：\n4.3线路运行维护部门职责\n线路运行维护部门的主要职责如下：\na）根据分工界面和维护协议负责所辖范围内光缆的巡视、检修等工作；\nb）建立与通信机构的定期联系沟通制度；\nc）配合所辖范围内通信光缆运行情况的统计分析工作。\n4.4电网使用者职责\n并入电网的发电企业和主网直供用户等单位，接入电力光纤通信网时，主要职责如下：：\na）贯彻执行国家及行业的有关规程和规范，执行所接入电网企业的有关规定；、：\nb）执行所并网企业通信机构下达的通信运行方式和通信调度指令；\nc）根据电网通信发展总体规划和技术要求，配置涉网部分光纤通信主、辅设备及设施；：\nd）负责涉网光纤通信主、辅设备及设施的运行维护工作；\ne）协助所并网企业通信机构开展并网通信设备运行情况的统计、分析，协助反事故演习和事故调查。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9728, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 7, "text": "DL/T547—2010\n5技术管理\n5.1电力光纤通信网的建设应符合电力系统通信网的总体规划，充分利用输电线路的特有资源，优先\n采用OPGW和ADSS光缆等电力特种光缆。\n5.2电力光纤通信网的网络拓扑应以网形网和环形网或网形网与环形网构成的混合网为主。\n5.3电力光纤通信网的设备应采用先进、实用、成熟、稳定可靠的通信体系。\n5.4光纤通信系统中SDH设备的技术指标应符合DL/T5404的有关规定。\n5.5光纤通信系统中光缆的技术指标应符合DL/T5344的有关规定。\n5.7光纤通信工程建设应符合DL/T544的有关规定。\n5.8光纤通信工程验收应接D/T5344的有关规定执行。\n安排运行方式。\n5.10光纤通信设备款硬件及网管系统的版本应制定相应管理办法，确保运行设备、新投运设备、备品\n备件、网管系统之阅的兼容性。\n6运行管理\n6.1维护界面\n光纤通信维护界通符合DL/T544的有关规定\n6.1.1电力特种光缆的界面划分\n6.1.1.1随一次线露架设的OPGW、ADSS光缆（包括线路、预绞丝、耐张线来、悬垂线夹、防振锤等\n由线路运行维护部门负责。通信机构负\n6.1.1.2连接到发电二变电站内的OPGW、ADSS光缆，在发电厂、变电站内分界点一般为门型构架\n（特殊情况另行商定卫光缆接续盒，如图1所示。分界点向线路方向侧由线路运行维护部门负责，向通\n信机房方向侧由通信机整负责；进入中继站时，分界点为中继站光缆接续盒分界点向线路方向侧由线\n路运行维护部门负责光续接续盒及引入机房光缆等由通信机构负责。\n耐张塔\n电站门型构架\n目\n分界点\n分界点\n分界点\n分界点\n通信机房\n中继站\n通信机房\n一光缆；光缆接续盒\n图1电力特种光缆维护界面\n6.1.2与二次系统其他专业的界面划分\n与二次系统其他相关专业的界面划分如下，维护分界点如图2所示。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9751, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 8, "text": "DL/T547—2010\na）通过通信机房音频配线架连接的业务电路，分界点为音频配线架（VDF）；\nb）通过通信机房数字配线架连接的业务电路，分界点为数字配线架（DDF）；\nc）通过通信机房光纤配线架连接的业务电路，分界点为光纤配线架（ODF）；\nd）通过门型构架光缆接续盒直接至二次系统其他专业设备的分界点为门型构架光缆接续盒；\ne）不通过通信机房配线架而通过通信设备连接至二次系统其他专业设备的分界点为通信设备的\n输入/输出端口。\n分界点\nVDF\nDDF\n其他专\n448 2\n通信设备\nODF\n光缆接续盒\n业设备\n其他专业\n专用光缆/电缆\n分界点\n通信设备\n其他专\n业设备\n图2通信专业与二次系统其他专业的维护界面\n6.2运行条件\n6.2.1光纤通信机房的运行环境条件应符合DL/T5391的有关规定。\n6.2.2光纤通信机房的防过电压要求应符合DL/T548的有关规定。\n2\n6.2.3无人值守的光纤通信站应符合DL/T544的有关规定。\n6.2.4-光纤通信机房应具备设备、动力环境监视系统，并能将主告警信息送至有人值守处。\n6.2.5光纤通信设备和光缆应做好标识，标识应准确、牢固、清晰、规范。复用继电保护和安全自动装\n置信号的通信设备应使用明显区别于其他设备的标识。\n6.2.6光纤通信运行维护应配备光源、光功率计、可变光衰耗器、OTDR、误码仪、光纤熔接机、尾纤\n清洁工具等相应的仪器、仪表、工具。\n6.2.7光纤通信运行维护应包括以下资料，并可通过信息化手段查询调用：\na）机房内设备供电原理图及布线图；\nb）与光纤通信有关的通信系统结构图；\nc）光缆路由资料、业务电路及配线资料；\nd）设备说明书、原理图及安装图；\ne）工程设计、峻工和验收测试资料；\nf）\n设备测试记录；\ng）使用的仪表、仪器说明书；\nh）光纤通信设备及光缆线路的检修、维护记录；\ni）\n光纤通信设备及纤芯的定期测试记录；\nj）设备缺陷及处理分析记录；\nk）备品备件、工具材料消耗记录。\n6.3电路管理\n6.3.1各级通信网络电路资源应服从通信调度的统一调配。\n6.3.2光纤通信电路网络结构、保护方式、带宽分配和业务电路组织方式由各级通信机构根据需要确定。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9714, "ocr_line_count": 51, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 9, "text": "DL/T 547-—2010\n6.3.3业务电路的开通、调整、停运、退役应履行申请、审批程序。\n6.3.4各类业务电路的开通，应根据各级通信机构下达的通信电路方式单执行。\n6.3.5传输电流差动保护的通信电路不应采用自愈环保护方式。\n6.4光缆运行维护\n6.4.1维护原则\n6.4.1.1光缆投入运行前，应通过相关主管部门的工程验收，并将光缆验收资料及测试参数报相关通信\n机构。\n6.4.1.2负责电力特种光缆运行维护的线路运行维护部门应根据与通信机构或电网使用者签订的运行\n维护协议，落实光缆运行维护管理工作。\n6.4.1.3各级通信机构应明确普通架空光缆、管道光缆及地埋光缆的运行维护管理责任单位，并签订运\n行维护协议，落实运行维护管理工作。\n6.4.1.4光缆线路应定期进行巡视，电力特种光缆与管道光缆的巡视周期应按线路巡视规定执行，其他\n光缆应至少每月进行一次巡视，重要入城光缆应加大巡视频率，汛期、覆冰天气等特殊情况，应加强光\n缆线路巡视工作。巡视中发现异常，应查明原因及时处理。\n6.4.1.5各级通信机构应与线路运行维护部门和光缆运行维护责任单位建立定期联系沟通制度和光缆\n故障处理快速响应机制。\n6.4.2光缆巡视\n6.4.2.1基本要求\n光缆巡视应符合以下基本要求：\na）光缆线路路由走廊是否有施工作业的新痕迹，线路走廊是否存在火灾隐患或其他异常情况；\nb）光缆安全警示标志和光缆标识应醒目，不应破损、丢失；\nc）光缆接续盒应密封、无受损，且应与光缆结合良好，必要时，应对安装光缆接续盒的杆塔登塔\n检查；\nd）电缆沟、电缆室出入处、机房出入处、机柜底座的孔、洞应做好防小动物的封堵措施。\n6.4.2.2OPGW光缆\nOPGW光缆的巡视可参照DL/T741进行，主要内容和要求如下：\na）光缆线路金具应完整，不应有变形、锈蚀、烧伤、裂纹、螺栓脱落、金属预绞丝断股或松股等\n现象，金具与光缆之间不应有相对位移；\nb）\n光缆外层金属绞线不应有单丝损伤、扭曲、折弯、挤压、松股等现象；\nc）\n光缆的引下部分及盘留部分不应松散，余缆及余缆架应固定可靠；\nd）\n光缆垂度不应超过正常范围；\ne）\n防振锤应无移位、脱落、偏斜、扭转、钢丝断股等现象，并应与地面垂直；\nf）\n阻尼线应无移位、变形、烧伤、扭转、绑线松动等现象，并应与地面垂直；\ng）耐张线夹预绞丝缠绕间隙应均匀，预绞丝末端应与光缆相吻合并且排列整齐，预绞丝不应受损；\nh）悬垂线夹预绞丝间隙应均匀、不交叉，金具串应与地面垂直，相关技术指标应符合工程设计要求；\ni）引下光缆应顺直美观、固定牢固，不应与杆塔碰擦，弯曲半径应符合工程设计要求。\n6.4.2.3ADSS光缆\nADSS光缆的巡视可参照DL/T741进行，主要内容和要求如下：\na）\n光缆线路金具应完整，不应有变形、锈蚀、烧伤、裂纹、螺栓脱落、金属预绞丝断股或松股等\n现象，金具与光缆之间不应有相对位移；\nb）光缆外层不应有损伤，表面不应有电腐蚀现象，水性能不应被破坏；\nc）光缆的引下部分及盘留部分不应松散，余缆及余缆架应固定可靠；\nd）光缆垂度不应超过正常范围；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9855, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 10, "text": "DL/T-547—2010\ne）剪除影响光缆的树枝，清除光缆上的杂物；\nf）\n）光缆与其他设施、树木、建筑物等的最小净距应满足表1和表2的要求。\n鑫\n8.88\n表1架空光缆与其他设施、树木最小水平净距表\n名称\n最小水平净距\n名称\n最小水平净距\nm\nm\n消火栓\n1.0\n郊区、农村树木\n2.0\n人行道（边石）\n0.5\n铁道\n地面杆高的1.33倍\n市区树木\n1.25\n架空光缆与其他建筑物、树木的最小垂直净距表\n表2\nS\n平行时\n越时\n名称\n直净距\n备\n注\n最小垂直净距\n备\n注\n/m\nm\n街道\n4.5\n5.5\n复\n胡同\n4\n5.0\n铁道\n3\n最低缆线到地面\n7.5\n最低缆线到地面\n公路\nE\n5.5\n土路\n3\n4.5\n房屋建筑\n距脊0.6\n距顶1.5\n最低缆线距屋脊或平顶\n河流\n1.0\n最低缆线距最高水位\n时最高栀杆顶\n市区树木\n1.5\n最低缆线到树木顶\n郊区树木\n1.5\n通信线路\n6.6\n一方最低缆线与另\n方最高缆线：\n6.4.2.4普通架空光缆\n普通架空光缆杆路部分的巡视可参照DL/T741维护质量标准进行，主要内容和要求如下：\na）光缆外护套不应有损伤；\nb）光缆的引下部分及盘留部分不应松散，余缆及余缆架应固定可靠；\n）吊线和光缆垂度不应超过正常范围；\nd）：吊线不应发生断股或松股，检查吊线终结、吊线保护装置及吊线的锈蚀情况；\ne）-添补或更换缺损的挂钩；\nf）与电力线同杆加挂的光缆应满足安全距离要求；\nhR 2a 6\ng）蕴剪除影响光缆的树枝，清除光缆及吊线上的杂物；\nh）光缆与其他设施、树木、建筑物等的最小净距应满足表1和表2的要求。\n6.4.2.5直埋光缆\n直埋光缆巡视的主要内容和要求如下：\na）路由覆盖土不应出现明显异常；\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9521, "ocr_line_count": 87, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 11, "text": "DL/T547-2010\nb）是否有新的建筑物覆盖；\nc）直埋光缆与其他建筑物间的最小净距应满足表3的要求。\n表3直埋光缆与其他建筑物间最小净距表\n平行时\n交越时\n名\n称\n最小净距\n最小净距\n备\n注\nm\nm1\n市话管道加线（不包括人孔）\n0.75\n0.25\n非同沟的直埋通信电缆\n0.5\n0.5\n35kV以下\n0.5\n0.5\n埋式电力电缆\n35kV以上\n2.0\n0.5\n管径小于30cm\n0.5\n0.5\n给水管\n管径为30cm~50cm\n1.0\n0.5\n管径大于50cm\n1.5\n0.5\n高压石油、天然气管道\n10\n0.5\n在管线下\n热力、下水管\n1.0\n0.5\n压力小于3×10Pa\n1.0\n0.5\n煤气管\n在管线下\n压力3×10Pa~8×10²Pa\n2.0\n0.5\n排水沟\n0.8\n0.5\n房屋建筑红线（或基础）\n1.0\n市内、村镇大树、果树、路旁行树\n0.75\n树木\n市外大树\n2.0\n水井、坟墓\n3.0\n粪坑、积肥池、氨水池\n3.0\n注：采用钢管保护时，与水管、煤气管、天然气管、石油管交叉跨越的净距可降为0.15m。\n6.4.2.6管道光缆\n管道光缆巡视的主要内容和要求如下：\na）人（手）孔内光缆托架、托板应保持完好；\nb）人（手）孔内光缆走线应合理并排列整齐；\nc）人（手）孔内光缆标识应醒目；\nd）人（手）孔内光缆外护层不应有腐蚀、损坏；\ne）人（手）孔内管孔的子管应密封良好；\nf)\n定期清除人（手）孔内及光缆上的污垢及杂物；\n管道或人（手）孔发生沉陷、破损及井盖丢失等情况，应配合管道维护部门及时采取措施进\n行修复。\n6.4.3光缆测试\n6.4.3.1每年应至少对光缆备用纤芯进行一次测试，测试时每根纤芯应进行双向测量，测试值应取双向\n测量的平均值。测试内容应包括线路衰耗、熔接点损耗、光纤长度等。光纤线路衰耗、熔接点损耗的测\n试值应在工程设计的允许范围内。发现异常应查明原因，及时处理。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 83, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 12, "text": "DL/T-547-2010\n6.4.3.2对光缆纤芯的测试应做好记录，并与上一次测试结果进行对比分析，测试分析结果应上报相关\n通信机构。\n6.4.3.3光缆线路的运行环境及运行状态发生改变后，应重新组织测试，测试数据应上报相关通信机构。\n6.4.3.4使用OTDR对运行光缆纤芯进行测试时，应将光缆两端光纤通信设备光接口与纤芯断开后方可\n进行测试，以避免测试时对光器件造成损坏。\n6.5设备运行维护\n6.5.1维护原则\n6.5.1.1光纤通信设备投入运行前，应通过相关主管部门的工程验收，未经验收的设备，不应投入运行。\n6.5.1.2运行中增加的尾纤应穿管或在专用的线槽内进行敷设，光纤配线架及光纤通信设备侧的尾纤应\n布放美观，弯曲半径应符合DL/T5344的要求。退役设备的尾纤等线缆应及时拆除。\n6.5.1.3对特种光放大器（如拉曼放大器）等设备应严格按现场维护导则进行操作。\n6.5.1.4对于光纤通信系统软硬件版本的升级，应分析研究其对运行可能造成的影响，制定实施方案，\n并报上级批准。\n6.5.2设备巡视\n6.5.2.1运行维护单位应定期对管辖范围内的光纤通信设备运行情况进行巡视，发现异常应及时汇报，\n经批准后进行处理。\n6.5.2.2设备巡视可分为现场巡视和网管巡视：\na）现场巡视主要检查设备的告警灯状态、散热情况、运行环境等，并定期对光纤通信设备滤网进\n行清洗，检查设备风扇运行是否正常；\nb)一具备条件时，可利用网管系统对设备进行巡视和状态检查，内容包括在线光功率、误码性能、\n告警状态、保护倒换等。\n6.5.3设备测试\n6.5.3.1对具备在线测试功能的光纤通信系统应进行定期测试，内容包括误码性能、光功率、设备温度、\n工作电压等，测试值应在工程设计的允许范围内。发现异常应查明原因，及时处理。\n6.5.3.2对光纤通信系统定期测试应做好记录，并与上一次测试结果进行对比分析。\n6.5.3.3对可能影响通信运行业务的测试项目，宜结合设备检修工作进行。\n6.5.3.4光纤电路的测试宜在光纤配线架侧进行操作。\n6.6网管系统\n6.6.1电力光纤通信网的网管系统是对电力光纤通信网进行管理的重要设施，其他无关设备不应接入网\n管系统。网管系统设备应加强二次安全防护措施。\n6.6.2各级通信机构应制定网管系统运行管理规定，内容应包括日常运行管理及巡视、系统软硬件维护、\n数据备份及恢复、系统管理员职责等。\n6.6.3网管系统的计算机和维护终端为专用设备，不应挪做他用，不应在网管终端上从事与设备运行维\n护无关的一切活动。超期服役的计算机设备应及时更换。\n6.6.4网管系统应有专人负责管理，并分级设置密码和权限，严禁无关人员进入网管系统。\n-\n6.6.5网管系统管理人员在使用网管终端对光纤通信设备进行电路配置和数据修改时，应按照通信电路\n方式单或通信检修单的内容进行，并按要求办理相关手续。操作时应有人监护，并做好操作记录。重要\n操作和复杂操作应事先做好方案。\n6.6.6光纤通信系统发生故障时，网管系统管理人员应根据相关部门的要求提供各种告警信息，配合事\n故调查，未经许可不得擅自更改和删除网管告警信息。\n6.6.7网管系统数据应定期备份，在系统有较大改动和升级前要及时做好数据备份。网管系统外存储设\n备应专用，其他外存储设备不应接入网管系统。\n78\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.984, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 13, "text": "DL/T547-2010\n7检修管理\n7.1光纤通信设备、光缆的检修工作应按照DL/T544规定执行。\n7.2涉及光纤通信系统的电网检修应纳入光纤通信检修管理范围，影响通信光缆的电网一次检修应经\n通信机构会签后方可执行。\n7.3对于光缆改线、更换类型的检修，检修完工后应对光缆技术指标进行重新测试，并报相关通信机\n构备案。\n7.4光纤通信设备、光缆检修工作应得到相关通信调度的许可后方能开工，工作结束后应向相关通信\n调度汇报，有条件时，应通过网管系统进行确认，得到许可后，方能撤离现场。\n7.5对于影响电网继电保护、安全自动装置等业务的检修工作，应得到现场电网运行负责人的许可后\n方能开工。\n7.6对光纤通信设备、光缆检修时，应严格遵守DL/T408及相关安全规定，确保人身和设备安全。\n8备品备件\n8.1光纤通信系统应配备满足系统故障处理、检修所需的备品备件，并在一定区域范围内建立备品备\n件库，应能在故障处理时间内送至故障现场。\n8.2备品备件应定期进行检测，确保性能指标满足运行要求。\n8.3光纤通信系统运行应配备以下备品备件：\na）光缆线路备品备件应包括光缆、金具、光缆接续盒等；\nb）光纤通信设备备品备件应按照设备构成单元配备，应根据网络规模和运行状态配置；\nc）应配置足够数量的常用耗材，包括尾纤、光衰耗器、光转接器等。\n9统计分析\n9.1光纤通信设备、光缆统计分析和报表制度应符合DL/T544相关规定。\n9.2各级通信机构应采用统一的统计标准与规范，统计数据应正确、真实、完备。\n9.3各级通信机构应逐步建立和完善统计的信息化工作手段，实现统计材料报送的电子化。\n9.4光纤通信设备、光缆统计应采用统一口径，确保数据具有可比性。\n9.5设备统计应包括光纤通信站和光纤通信设备的数量、光缆类型及长度，光纤通信设备和光缆生产\n厂家、型号、投运时间等。\n9.6运行统计应包括光纤通信设备、光缆的故障次数、故障时间、故障原因、责任单位等。\n9.7应根据设备统计和运行统计结果，对光纤通信系统建设规模、发展趋势、运行质量等方面进行分\n析评价。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 14, "text": "m3::\n.-\nS", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.556, "ocr_line_count": 3, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 15, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null}
{"doc_id": "601e9adf05a3", "file_name": "63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\63--DL∕T 547-2010 电力系统光纤通信运行管理规程.pdf", "page_num": 16, "text": "DL/T 547—2010\n代替DL/T547-1994\n中华人民共和国\n电力行业标准\n电力系统光纤通信运行管理规程\nDL/T 547—2010\n代替DL/T547—1994\n善\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号10005http://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2011年4月第一版\n2011年4月北京第一次印刷\n880毫米X1230毫米\n16开本0.75印张20千字\n印数0001-3000册\n统一书号155123·381定价9.00元\n敬告读者\n本书封面贴有防伪标签，加热后中心图案消失\n155123.381\n本书如有印装质量问题，我社发行部负责退换\n上架建议：规程规范/\n版权专有翻印必究\n电力工程/供用电", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9731, "ocr_line_count": 24, "ocr_error": null}
