{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 1, "text": "ICS 29.240\nK 45\nDL\n中华人民共和国电力行业标准\nDL/T993—2019\n代替DL/T993一2006\n电力系统失步解列装置通用技术条件\n2019-06-04发布\n2019-10-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9822, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 2, "text": "DL/T993—2019\n目次\n前言…\nⅡI\n1范围·\n2规范性引用文件·\n3术语和定义…\n4技术要求\n5功能及其技术要求·\n6安全要求\n7检验和试验\n8标志、包装、运输、贮存\n11\n9其他.\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9495, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 3, "text": "DL/T993—2019\n前言\n本标准依据GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。\n本标准代替DL/T993一2006《电力系统失步解列装置通用技术条件》，除编辑性修改外，与DL/T\n993一2006相比，主要技术变化如下：\n一对规范性引用文献做了更新；\n一标准增加术语和定义（见第3章）；\n对原标准3.1进行了修改（见4.1）；\n增加对智能变电站相关设备的要求（见4.14）；\n对原标准3.6进行了修改（见5.1）；\n-原标准3.7中删除了f)、g)；\n原标准3.7中对d）、e）进行了修改（见5.2.7、5.2.9)；\n原标准3.7中增加了4个条款（见5.2.2、5.2.4、5.2.10、5.2.13）。\n本标准由中国电力企业联合会标准化中心提出。\n本标准由电力行业继电保护标准化技术委员会（DL/TC15）归口。\n本标准起草单位：南京南瑞继保电气有限公司、国家电网有限公司电力调度控制中心、中国南方\n电网有限责任公司电力调度控制中心、国家电网有限公司西北分部、国家电网有限公司华中分部、国\n网湖南省电力有限公司电力调度控制中心、南方电网科学研究院有限责任公司、云南电力调度控制中\n自动化股份有限公司、北京四方继保自动化股份有限公司、上海电力设计院有限公司。\n本标准主要起草人：任祖怡、周剑、于钊、白杨、牛拴保、徐宇新、徐友平、奚汉江、何强、\n柳勇军、吴琛、董希建、夏尚学、徐柯、李哲、吴冲、刘汉伟、邵德军、涂亮、时伯年、李超群。\n本标准历次发布版本情况为：\n-DL/T993—2006。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 4, "text": "DL/T993—2019\n电力系统失步解列装置通用技术条件\n1范围\n本标准规定了电力系统失步解列装置的技术要求、试验方法、检验规则及对标志、包装、运输、\n贮存等的要求。\n本标准适用于电力系统失步解列装置（简称装置），作为该类装置的科研、设计、制造、试验、检\n验和应用的依据。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有修改单）适用于本文件。\nGB/T191包装储运图示标志\nGB/T2423.1电工电子产品环境试验第2部分：试验方法试验A：低温\nGB/T2423.2电工电子产品环境试验第2部分：试验方法试验B：高温\nGB/T2423.3环境试验第2部分：试验方法试验Cab：恒定湿热试验\n循环）\nGB/T2423.10电工电子产品环境试验第2部分：试验方法试验Fc：振动（正弦）\nGB/T2423.22环境试验第2部分：试验方法试验N：温度变化\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T4208外壳防护等级（IP代码）\nGB/T4798.2电工电子产品应用环境条件第2部分：运输\nGB/T7261一2016继电保护和安全自动装置基本试验方法\nGB/T9361一2011计算机场地安全要求\nGB/T11287一2000电气继电器第21部分：量度继电器和保护装置的振动、冲击、碰撞和地震\n试验第1篇：振动试验（正弦）\nGB/T13384—2008机电产品包装通用技术条件\nGB/T14285一2006继电保护和安全自动装置技术规程\nGB/T14537量度继电器和保护装置的冲击与碰撞试验\nGB/T14598.3电气继电器第5部分：量度继电器和保护装置的绝缘配合要求和试验\n通用格式\nGB/T14598.26一2015量度继电器和保护装置第26部分：电磁兼容要求\nGB/T17626.8电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.9电磁兼容试验和测量技术脉冲磁场抗扰度试验\nGB/T17626.10电磁兼容试验和测量技术阻尼振荡磁场抗扰度试验\nGB/T17626.17电磁兼容试验和测量技术直流电源输入端口纹波抗扰度试验", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 5, "text": "DL/T993—2019\nGB/T17626.29电磁兼容试验和测量技术直流电源输入端口电压暂降、短时中断和电压变化\n的抗扰度试验\nGB/T19520.12—2009电子设备机械结构482.6mm（19in）系列机械结构尺寸第3-101部分：\n插箱及其插件\nGB/T26399一2011电力系统安全稳定控制技术导则\nGB/T26864一2011电力系统继电保护产品动模试验\nGB/T32901一2016智能变电站继电保护通用技术条件\nDL/T478一2013继电保护和安全自动装置通用技术条件\nDL/T667—1999远动设备及系统第5部分：传输规约第103篇：继电保护设备信息接口配\n套标准\nDL/T860（所有部分）电力自动化通信网络和系统\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49、GB/T26399—2011、DL/T478—2013界定的以及下\n列术语和定义适用于本文件。\n3.1\n失步振荡out-of-steposcillation\n两个同调机群惯量中心等值发电机转子之间的功角差摆幅超过180°，即判为失去同步，随后功角\n差将在0°～360°范围内周期变化，该过程称为失步振荡。\n3.2\n失步解列装置out-of-stepseparationequipment\n在电力系统出现失步振荡的情况后，解列预先选定的输电线路、发电机组等元件，以消除电力系\n统失步振荡状态，防止系统崩溃的安全自动装置。\n4技术要求\n4.1环境条件\n4.1.1正常工作大气条件\n正常工作大气条件如下：\na）环境温度：一10℃～+55℃。\nb）相对湿度：5%～95%（装置内部既无凝露，也不应结冰）。\nc）大气压力：80kPa～106kPa。\n4.1.2基准试验大气条件\n基准试验大气条件如下：\na）环境温度：20℃土5℃。\nb）相对湿度：45%～75%。\nc）大气压力：86kPa～106kPa。\n4.1.3贮存、运输环境温度\n贮存、运输环境温度如下：\na）贮存环境温度为一25℃～十55℃，相对湿度不大于85%；\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9915, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 6, "text": "DL/T993—2019\nb）运输环境温度为一25℃～十70℃，相对湿度不大于85%。\n当贮存、运输环境条件超出上述范围时，由用户与制造厂商定。\n4.1.4周围环境\n装置安装、运行的环境条件如下：\na）应遮阳、挡雨雪，防御雷击、沙尘，通风；\nb）不允许有超过DL/T478一2013中7.4规定的电磁干扰存在；\nc）场地应符合GB/T9361一2011中B类安全要求的规定；\nd）使用地点不应出现超过GB/T11287规定的严酷等级为I级的振动；\ne）无爆炸危险的介质，周围介质中不应含有能腐蚀金属、破坏绝缘和表面镀覆及涂覆层的介质及\n导电介质，不允许有明显的水汽，不允许有严重的霉菌存在；\nf）安装场所有可靠的接地点，并符合相关标准的规定。\n4.1.5特殊使用条件\n当超出4.1.1、4.1.3、4.1.4规定的正常工作条件时，由用户与制造厂商定。\na）特别寒冷地区：一25℃～+55℃。\nb）特别炎热地区：一10℃～+70℃。\n4.2额定电气参数\n4.2.1直流电源\na）直流额定电压：110V、220V。\nb）允许偏差：一20%～十10%。\nc）纹波系数：不大于5%。\n4.2.2交流回路\n对装置交流回路的规定如下：\na）交流电压二次额定值：100/√3V、100V。\nb）交流电流二次额定值：1A、5A。\nc）额定频率：50Hz。\n4.3功率消耗\n对装置的功率消耗要求如下：\na）交流电流回路：当额定电流为5A时，每相不大于1VA；当额定电流为1A时，每相不大于\n0.5VA。\nb）交流电压回路：当为额定电压时，每相不大于1VA。\nc）直流电源回路：当正常工作时，不大于50W；当装置动作时，不大于80W。\n4.4过载能力\n对装置的过载能力要求如下：\na）交流电流回路：2倍额定电流：长期连续工作；40倍额定电流：允许1s。\nb）交流电压回路：1.4倍额定电压：长期连续工作；2倍额定电压：允许10s。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 7, "text": "DL/T993—2019\n4.5测量元件的准确度和变差\n对装置的测量元件的准确度规定如下：\na）电压测量允许误差：电压在0.1UN～1.4U（Uv为额定电压值）范围内，相对误差不大于2.5%\n或绝对误差不大于0.02UN。\nb）电流测量允许误差：电流在0.1IN～5k（I为额定电流值）范围内，相对误差不大于2.5%或绝\n对误差不大于0.02IN。\n4.6结构和外观\n机箱、插件的尺寸应符合GB/T19520.12一2009的规定。\n4.7外壳防护\n户内使用装置的外壳防护应符合DL/T478一2013中4.10.2规定的外壳防护等级的要求。\n4.8对连接导线、输出继电器和信号继电器的要求\n对装置中的连接导线、输出继电器和信号继电器的要求应符合DL/T478一2013中4.4、4.5.3和\n4.5.4的规定。\n4.9绝缘要求\n装置的绝缘要求应满足DL/T478一2013中4.9的规定。\n4.10耐湿热性能要求\n装置的耐湿热性能应符合DL/T478一2013中7.3的规定。\n4.11电磁兼容要求\n装置的抗扰度和电磁发射性能应符合DL/T478一2013中4.8的规定。\n4.12机械性能\n装置的机械性能应符合DL/T478一2013中4.10的规定。\n4.13连续通电\n装置在完成调试之后，应按DL/T478一2013中4.11规定进行连续通电试验。\n4.14对智能变电站相关设备的要求\n装置对电子式互感器、合并单元、智能终端、时间同步、交换机的要求应符合GB/T32901一2016\n中4.13的规定。\n5功能及其技术要求\n5.1通用功能及其技术要求\n5.1.1装置应满足GB/T14285—2006中5.1的规定。\n5.1.2数字化采样或数字化跳闸的装置应满足GB/T32901—2016中4.11.4～4.11.6、4.11.17和4.11.18\n的要求。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 8, "text": "DL/T993—2019\n5.1.3装置应支持就地和远方投退软压板、复归信号、修改定值等操作功能。\n5.1.4装置应具有以时间顺序记录的方式记录正常运行的操作信息，例如开入量变位、压板切换、定\n值修改等。\n应丢失，在电源恢复正常后，应能重新正确显示并输出。\n5.1.6装置应支持软件版本、定值、日志、报告等信息和录波文件的上送功能。\n5.1.7装置应设有硬件、软件闭锁功能，只有在电力系统发生扰动且装置满足启动条件时，才允许解\n除闭锁。\n5.1.8装置应具备硬件、软件监视功能，自动监视硬件、软件工作状态。装置自身发生异常或故障后\n应自动采取告警、自复位、闭锁重要控制回路等措施，并记录发现的异常故障信息。\n5.1.9装置的开关量输入应满足下列条件：\na）装置中所有开入回路的直流电源应与装置内部电源隔离；\nb）强电开入回路的启动电压值应不大于0.7倍直流额定电压值，且不小于0.55倍直流额定电压值。\n5.1.10装置的故障记录功能应满足下列条件：\na）装置应能记录动作全过程的重要信息，保留16次以上动作报告和录波信息；\nc）所记录的信息应能显示、调阅或打印；\nd）记录内容应包含输入模拟量和开关量、输出开关量、动作元件、动作时间、定值、压板和故障\n录波等。\n5.1.11装置应设有通信接口，以满足自动化系统的通信要求，通信传输协议应符合DL/T667一1999\n或DL/T860系列标准的有关规定。\n5.1.12装置时钟和对时功能应满足下列条件：\na）装置应装设硬件时钟电路。装置失去直流电源时，硬件时钟应能正常工作。\nb）装置应具有与外部标准授时源的对时接口。\nc）装置本身的逻辑功能不依赖外部时钟。\n5.1.13应提供必要的辅助软件，如通信及维护软件、定值整定辅助软件、故障记录分析软件、调试辅\n助软件。\n5.2装置功能及其技术要求\n5.2.1装置应能正确判断振荡周期不小于160ms的失步振荡并正确动作。\n5.2.2装置应在失步振荡一个周期内能可靠地判别出系统失步振荡，并在确认系统失步振荡后动作。\n5.2.3装置在系统发生各种短路故障、转换性故障、功率大幅波动、非失步的振荡等情况下不应误\n动作。\n5.2.4装置失步解列判据在电网运行方式变化时，应能可靠判别。\n5.2.5系统在非全相运行时，装置不应误动作；系统非全相运行时发生失步振荡的情况下，装置不宜\n动作；在非全相消除后系统仍处于失步振荡状态，装置应正确动作。\n5.2.6装置在TV断线、TA断线时不应误动作。\n5.2.7装置应具有动作区域判别的功能。装置通过整定动作区域，识别振荡中心远近和方向，确定装\n置动作范围，以实现与其他断面的装置配合，防止多个断面同时解列。\n5.2.8当失步振荡中心在装置安装点近区时，装置应能可靠动作。\n5.2.9装置应具有振荡周期次数判别的功能，通过振荡周期次数和整定值比较，可实现与其他断面的\n装置配合。\n5.2.10装置宜具备通信接口及相关功能扩展能力，以实现基于区域信息的复杂电网失步解列功能。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 9, "text": "DL/T993—2019\n5.2.11装置不宜在系统两侧功角差为180°附近时开断断路器。\n5.2.12系统允许采用再同步控制时，装置宜具备按失步振荡周期次数分级出口的功能。\n5.2.13装置应具有独立性、完整性。失步解列功能不宜集成在其他安全自动装置中。\n6安全要求\n装置的安全性能应满足DL/T478一2013中第6章的要求。\n7检验和试验\n7.1概述\n7.1.1除另有规定外，各项试验均应在4.1.2规定的基准试验大气条件下进行。\n7.1.2被试装置和测试仪表必须良好接地。\n7.1.3周围环境应符合4.1.4的规定。\n7.1.4装置的检验一般可分为出厂检验和型式试验两种。\n7.2出厂检验和型式试验\n7.2.1出厂检验\n每台装置在出厂前应经制造厂质检部门进行出厂检验，确认检验合格后才能出厂。检验合格的产\n品应有证明装置合格的产品合格证书。出厂检验项目列于表1。\n表1检验和试验项目\n型式出厂\n序号\n检验和试验项目\n试验\n检验\n执行标准\n本标准中章节\n机箱、插件尺寸\n√\nDL/T 478—2013、GB/T 19520.12—2009\n4.6、7.14\n结构尺寸和\n表面电镀和涂覆\n√\n√\nDL/T 478—2013、GB/T 19520.12—2009\n4.6、7.14\n外观检查\n配线端子\nDL/T 478—2013\n4.8\n标志\n√\nDL/T 478—2013、GB/T 191\n6、8.1\n功能试验\n√\n√a\n本标准\n5、7.9\n2\n功能要求\n模拟试验或数字仿真\n√\nDL/T 478—2013、GB/T 26864—2011\n5、7.9\n高温运行试验\n√\nDL/T 478—2013、GB/T 2423.2\n4.1.1、7.3\n低温运行试验\n√\nDL/T 478—2013、GB/T 2423.1\n4.1.1、7.3\n高温贮存试验\nDL/T 478—2013、GB/T 2423.2\n4.1.3、7.3\n气候环境\n3\n要求\n低温贮存试验\n√\nDL/T 478—2013、GB/T 2423.1\n4.1.3、7.3\n温度变化试验\nDL/T 478—2013、GB/T 2423.22\n4.1.1、7.3\n恒定湿热试验\n√\nDL/T 478—2013、GB/T 2423.3\n4.1.1、7.3\n交变湿热试验\nDL/T 478—2013、GB/T 2423.4\n4.1.1、7.3\n辐射发射\n√\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n发射试验\n电磁兼容\n传导发射\n√\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n要求\n抗扰度\n辐射\n试验\n电磁场\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9665, "ocr_line_count": 99, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 10, "text": "DL/T993—2019\n表1 (续)\n型式出厂\n序号\n检验和试验项目\n执行标准\n本标准中章节\n试验检验\n静电放电\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n射频场\n感应的\n√\nDL/T 478—2013、GB/T 1459826—2015\n4.11、7.4\n传导骚扰\n快速瞬变\nV\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n电磁兼容\n抗扰度\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n要求\n试验\n浪涌\n>\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n工频\n√\nDL/T 478—2013、GB/T 14598.26—2015\n4.11、7.4\n工频磁场\n√\nDL/T 478—2013、GB/T 17626.8\n4.11、7.4\n脉冲磁场\n√\nDL/T 478—2013、GB/T 17626.9\n4.11、7.4\n阻尼振荡\n磁场\n√\nDL/T 478—2013、GB/T 17626.10\n4.11、7.4\n直流电源电压暂降\n?\nDL/T 478—2013、GB/T 17626.29\n7.5\n直流电源电压中断\n√\nDL/T 478—2013、GB/T 17626.29\n7.5\n直流电源\n直流电源中的交流\n分量\n√\nDL/T 478—2013、GB/T 17626.17\n7.5\n试验\n直流电源缓慢启动/\n缓慢关断\n√\nDL/T 478—2013\n7.5\n直流电源极性反接\n√\nDL/T 478—2013\n7.5\n6\n功率消耗\n√\nDL/T 478—2013、GB/T 7261—2016\n4.3、7.11\n7\n准确度和变差\nV\nDL/T478—2013、GB/T 7261—2016\n4.5、7.8\n8\n过载能力\n√\nDL/T 478—2013、GB/T 7261—2016\n4.4、7.10\n9\n连续通电\n√\nDL/T478-2013\n4.13、7.13\n10\n输出继电器检验\n√\n√d\nDL/T 478—2013\n4.8、7.12\n冲击电压\n√\nDL/T 478-2013、GB/T 14598.3\n4.9、7.7\n11\n绝缘要求\n介质强度\n√\nDL/T 478—2013、GB/T 14598.3\n4.9、7.7\n绝缘电阻\n√\nDL/T 478—2013、GB/T 14598.3\n4.9、7.7\n振动响应\nDL/T 478—2013、GB/T 2423.10、GB/T\n11287\n4.12、7.6\n振动耐久\nDL/T 478—2013、GB/T 2423.10、GB/T\n4.12、7.6\n机械\n11287\n12\n性能\n冲击响应\nV\nDL/T 478—2013、GB/T 14537\n4.12、7.6\n冲击耐受\nDL/T 478—2013、GB/T 14537\n4.12、7.6\n碰撞\n√\nDL/T 478—2013、GB/T 14537\n4.12、7.6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9416, "ocr_line_count": 134, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 11, "text": "DL/T993—2019\n表1 (续)\n型式出厂\n序号\n检验和试验项目\n执行标准\n试验检验\n本标准中章节\n13\n外壳防护\n√\nDL/T 478—2013、GB/T 4208\n4.7、7.15\n14\n安全要求\n√e\nDL/T 478—2013\n6、7.16\n注：符号“√”为该项目必做。\n。仅检验部分特征量准确度、动作时间或装置动作有关的测量准确度；\nb\n选做其中一项；\nC\n出厂检验时只做准确度试验，不做变差试验；\nP\n出厂检验仅做触点通断检查；\n安全型式试验包括电气间隙和爬电距离、冲击电压、介质强度、绝缘电阻、IP等级、保护联结阻抗、材料和外\n壳的可燃性、单个故障试验；安全出厂试验只进行介质强度、绝缘电阻、保护联结连续性试验。安全试验项目\n和常规试验重叠的，可以不重复试验。\n7.2.2型式试验\na）凡遇下列情况之一时，应进行型式试验：\n1）新产品研发或定型前；\n2）产品正式投产后，如遇设计（包括软件）、工艺材料、元器件等有较大改变，经评估会影\n响装置性能或安全时。\nb）对系列产品中一个产品进行型式试验时，宜充分考虑覆盖整个产品系列，且提供风险评估文\n件，确定哪些型式试验对整个系列产品有效，系列产品中其余产品还需要进行哪些型式试验。\nc）如果装置已通过型式试验，且设计、元器件、工艺材料或软件无变更，不宜重复型式试验。如\n有变更应进行风险评估，给出确定哪些型式试验项目仍然有效，须重做哪些型式试验项目的文\n件。型式试验项目列于表1。\n7.2.3检验和试验程序\na）应确保装置符合其规范，且在试验开始初测阶段，其功能可正确作用，在已规定的检验和\n试验各阶段保持装置规定的特性。检验中检测以及初始和最终检测都应通过直观的性能试\n验进行。\nb）在检验和试验程序中，若前一个检验项目最终测量对应紧接着下一个检验项目初始测量，则没\n有必要做两次测量。\n7.2.4合格判定\na）进行试验时，如未发现主要缺陷的样品，则判定本批产品或试品为合格。\nb）装置的主要缺陷是指性能或功能不符合GB/T14285一2006、DL/T478一2013、GB/T26399一\n2011和本标准的要求，需经更换重要元件后才能消除，或一般情况下有不可修复的缺陷（易\n损元件除外），其余的缺陷作为一般缺陷。\nc）各项试验和检验时，一般缺陷数不应超过该项检查数的20%，否则按存在主要缺陷统计。\nd）对于安全型式试验，可接受的准则是：零缺陷为合格，一般缺陷为不合格。\n7.3气候环境试验\n按DL/T478—2013中7.3的规定进行气候环境试验，装置应能承受4.1规定的气候环境及4.10规\n定的耐湿热性能要求，其性能和功能应符合第5章的规定。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.969, "ocr_line_count": 56, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 12, "text": "DL/T993—2019\n7.4电磁兼容试验\n7.4.1装置的端口\n装置与外部电磁环境的特定接口称为端口，它包含电源端口、输入端口、输出端口、通信端口、\n外壳端口和功能地端口，如图1所示。\n外壳端口\n辅助电源端口\n功能地端口\n被试装置\n输出端口\n输入端口\n通信端口\n图1被试装置的端口示意图\n所有装置应按端口（由制造厂规定的端口）分别进行各项电磁兼容试验。\n7.4.2电磁发射试验\n按DL/T478—2013中7.4的规定和方法，对装置进行电磁发射试验，应满足4.11的要求。\n7.4.3抗扰度试验\n按DL/T478—2013中7.4的规定和方法，对装置进行电磁抗扰度试验，应满足4.11的要求。\n7.5直流电源端口电压跌落、短时中断、瞬变和纹波试验\n按照DL/T478一2013中7.5的要求，对辅助电源端口电压跌落、短时中断、瞬变和纹波进行试验\n和合格判定。\n7.6机械试验\n7.6.1振动响应和耐久（正弦）\n根据4.12的要求，按照DL/T478一2013中表22规定的试验方法和合格判据，进行振动响应、耐\n久试验和合格判定。\n7.6.2冲击响应、冲击耐受和碰撞\n根据4.12的要求，按照DL/T478一2013中表23规定的试验方法和合格判据，进行冲击响应、冲\n击耐受、碰撞试验和合格判定。\n7.7绝缘试验\n根据4.9的要求，按DL/T478一2013中7.7的规定和方法，对装置进行绝缘试验，应满足4.9的\n要求。\n7.8准确度和变差试验\nDL/T478一2013中4.3的定义进行计算。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 13, "text": "DL/T993—2019\n7.9装置功能试验\n7.9.1用继电保护试验设备对装置功能进行试验，必要时进行电力系统动态模拟试验，装置的功能应\n符合第5章的规定，试验结果应符合DL/T478一2013中7.9.3的规定。\n7.9.2基本功能试验：\na）失步继电器的动作特性，考虑振荡周期在0.16s~5s内；\nb）区域继电器的动作特性；\nc）逻辑回路及其联合动作正确性检查。\n7.9.3其他功能试验：\na）硬件系统自检；\nb）硬件系统时钟功能；\nc）通信及信息显示、输出功能：\nd）开关量输出和输入回路检查；\ne）数据采集系统的准确度和线性度。\n7.10过载能力试验\n按照GB/T7261一2016中第15章的规定和方法，对装置进行过载能力试验。装置经受过载能力试\n验后应无绝缘损坏，其性能应符合4.4的规定。\n7.11功率消耗试验\n按照GB/T7261一2016中第8章的规定和方法，对装置进行功率消耗试验，其结果应符合4.3的\n规定。\n7.12输出继电器检验\n按照4.8的要求，用继电保护试验设备对装置输出继电器的性能进行检验，其结果应符合DL/T\n478—2013中4.5.3的规定。\n7.13连续通电试验\n按照DL/T478一2013中7.13的要求进行连续通电试验，试验期间性能应满足4.13的要求。\n7.14结构和外观检查\n按照GB/T7261—2016中第5章的要求逐项进行检查，其结果应符合DL/T478一2013中4.10.1的\n规定。\n7.15外壳防护\n按照DL/T478一2013中4.10.2的要求，参照该标准中表2的要求进行检查。\n7.16安全要求试验\n应按照DL/T478一2013中7.16的要求，进行安全要求试验。\n7.17检验或试验报告\n装置在检验或试验之后，应给出包括检验或试验过程以及检验或试验结果的报告。报告需要提供\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 14, "text": "DL/T993—2019\n的信息，可参照DL/T478一2013中7.17的规定。\n8标志、包装、运输、贮存\n8.1标志\n8.1.1每台装置必须在机箱的显著位置设置持久明晰的标志或铭牌，标志下列内容：\na）装置型号及名称；\nb）制造厂名全称及商标；\nc）主要参数；\nd）对外端子及接口标识；\ne）出厂日期及编号。\n8.1.2包装箱上应以不易洗刷或脱落的涂料做如下标记：\na）发货厂名、产品型号、名称；\nb）收货单位名称、地址、到站；\nc）包装箱外形尺寸（长×宽×高）及毛重；\n封，“，，与生（P\ne）包装箱外面应规定叠放层数；\nf）应有符合规定的安全警示标志。\n8.2包装\n8.2.1产品包装前的检查\n产品包装前的检查内容如下：\na）产品合格证书和装箱清单中各项内容应齐全；\nb）产品外观无损伤；\nc）产品表面无灰尘。\n8.2.2包装的一般要求\n产品应有内包装和外包装，插件插箱的可动部分应锁紧扎牢，包装应有防尘、防雨、防水、防\n潮、防震等措施。包装应符合GB/T13384一2008的规定。\n8.3运输\n产品应适用于陆运、空运、水运（海运），在4.1.3规定的条件下运输。运输装卸按包装箱上的标\n志进行操作，并应符合GB/T4798.2的规定。\n8.4贮存\n长期不用的装置应保留原包装，在4.1.3规定的条件下贮存。贮存场所应无酸、碱、盐及腐蚀性、\n爆炸性气体和灰尘以及雨、雪的侵害。\n9其他\n9.1随同装置提供\n随同装置提供的其他资料包括：\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 15, "text": "DL/T993—2019\na）装箱清单（包括技术资料和技术文件）；\nb）必要的装置电气原理图或接线图；\nc）产品出厂合格证书；\nd）按合同规定提供的备品、备件、安装附件、专用工具等。\n9.2质量保证期限\n在用户遵守本标准和产品说明书所规定的运输、贮存规则条件下，装置自出厂之日起至安装不\n超过两年或安装运行后一年（按先到期)，如装置或配件发生非人为损坏，制造厂应负责免费维修或\n更换。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "4e584542bdc8", "file_name": "71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\71--DL_T 993-2019 电力系统失步解列装置通用技术条件.PDF", "page_num": 16, "text": "DL/T 993—2019\n—2006\n代替DL/T993-\n中华人民共和国\n电力行业标准\n电力系统失步解列装置通用技术条件\nDL/T 993—2019\n代替DL/T993—2006\n*\n中国电力出版社出版、发行\n北京天泽润科贸有限公司印刷\n*\n2020年6月第一版\n2020年6月北京第一次印刷\n880毫米×1230毫米16开本1印张31千字\n印数001—300册\n统一书号155198·1797定价15.00元\n版权专有\n侵权必究\n口\n口\n本书如有印装质量问题，我社营销中心负责退换\n中国电力出版社官方微信\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.1797", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9731, "ocr_line_count": 26, "ocr_error": null}
