{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 1, "text": "ICS 29.240.01\nCCSF23\nDL\n中华人民共和国电力行业标准\nDL/T2150—2020\n变电设备运行温度监测装置技术规范\nTechnicalspecificationforoperationtemperatureon-line\nmonitoringdeviceofsubstationequipment\n2020-10-23发布\n2021-02-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 2, "text": "DL/T2150-2020\n目\n次\n前言\nⅡI\n1\n范围…\n.1\n2规范性引用文件\n1\n3术语和定义..\n1\n4变电设备运行温度监测装置的组成·\n2\n5工作条件·\n2\n6技术要求·\n2\n7试验项目及要求\n.4\n8检验规则\n6\n9标志、包装、运输、贮存\n附录A（资料性）变电设备运行温度监测装置组成.…\n9\n附录B（资料性）常用接触式测温传感器主要性能指标要求·\n10\n附录C（资料性）有源测温传感器供能模块性能及试验要求·\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9498, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 3, "text": "DL/T2150—2020\n前\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力设备状态维修与在线监测标准化技术委员会（SAC/TC321）归口。\n本文件起草单位：中国电力科学研究院有限公司、四川赛康智能科技股份有限公司、国网浙江省\n电力有限公司、广东电网有限责任公司电力科学研究院、中国科学院声学研究所、国网重庆市电力公\n司电力科学研究院、国网新疆电力有限公司、上海热像机电科技有限公司、国网天津市电力公司。\n本文件主要起草人：毕建刚、曾德华、吴立远、赵普志、高克利、周维超、袁帅、胡晓琳、金建伟、\n王红斌、应俊、张黎明、邵明鑫、闫哗、赵纪民、钱平、苏毅方、赵冠军、刘建生、张一军、金伟君、\n张波、郁家麟、肖龙海、孙翔、应军、李红浪、吴高林、陈津、于浩、卢元绒、陈泽凡。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9756, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 4, "text": "DL/T2150—2020\n变电设备运行温度监测装置技术规范\n1范围\n本文件规定了变电设备运行温度监测装置的技术要求、试验项目、检验规则、标志、包装、运输\n和贮存要求。\n本文件适用于声表面波测温、光纤测温、电阻测温等接触式测温监测装置。本文件不适用于红外\n测温监测装置。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适\n用于本文件。\nGB4943（所有部分）信息技术设备安全\nGB/T9361计算机场地安全要求\nDL/T1498.1一2016变电设备在线监测装置技术规范第1部分：通则\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n温度监测装置on-linetemperaturemonitoringdevice\n安装在被监测设备附近或之上，可对设备运行温度进行连续或周期性自动监测的装置。\n3.2\n接触式测温feelertemperaturemeasurement\n传感器安装在被测设备之上，连续或周期性自动监测被测点温度的测量方式。根据不同的传感器\n供能方式分为有源测温和无源测温。\n3.3\n有源测温activetemperaturemeasurement\n传感器需要电源供给的测温，包括使用外接电源，或将其他能量（如电磁场、振动、热能等）转\n换为电能进行供能。\n3.4\n无源测温passivetemperature measurement\n传感器无需电源供给的测温。\n3.5\n光纤测温fibertemperaturemeasurement\n通过光纤传感进行连续或周期性自动监测的测温。\n3.6\n声表面波测温SAWtemperaturemeasurement\n基于声表面波器件谐振频率与温度存在的对应关系，通过无线激励的方式对设备监测点温度进行\n连续或周期性自动监测的测温。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 5, "text": "DL/T2150—2020\n4变电设备运行温度监测装置的组成\n变电设备运行温度监测装置由温度传感器、数据采集监测单元、通信单元、站端监控系统等部分\n组成，参见附录A。\n5工作条件\n监测装置的正常工作条件如下：\na）环境温度：\n-25℃~45℃（户内）；一40℃～45℃（户外）。\nb）工作温度：\n传感器：一20℃～130℃。\n数据处理及控制部分：一25℃～70℃（常用范围）或一40℃～85℃（扩展范围）。\nc）环境相对湿度：5%～95%（装置内部不应出现凝露或结冰现象）。\nd）大气压力：50kPa～110kPa。\ne）最大风速：35m/s（离地面10m高，10min平均风速）（户外）。\nf）最大日温差：25°℃（户外）。\ng）太阳辐照度：0.1W/cm²（风速0.5m/s）（户外)。\nh）覆冰厚度：10mm（户外）。\ni）场地安全要求：符合GB/T9361中B类安全规定。\nj）监测装置安全要求：符合GB4943（所有部分）中的相关规定。\nk）工作电源：\n额定电压：AC（220±33）V。\n频率：（50±0.5）Hz。\n谐波含量：<5%。\n当超出以上规定的工作条件时，由用户与供应商协商确定。\n6技术要求\n6.1通用技术要求\n变电设备运行温度监测装置的基本功能、绝缘性能、电磁兼容性能、环境适应性能、机械性能、\n外壳防护性能、连续通电性能、可靠性及外观和结构等通用技术要求按照DL/T1498.1一2016执行。\n常用接触式测温传感器主要性能指标要求参见附录B。\n6.2接入安全性要求\n变电设备运行温度监测装置接入安全性要求如下：\na）装置的接入应满足设备的结构和空间要求，不应改变主设备的连接方式、密封性能、绝缘性\n能、机械性能以及正常散热，不应影响现场设备的安全运行。\nb）装置应具有必要的防腐、防强电场、防强磁场能力，不应引起电力主设备损坏事故。\nc）装置安装后应牢固可靠，不应发生脱落事故。处于高压部分的传感器应紧贴在被测对象表面，\n绝缘水平应满足DL/T1498.1—2016要求。\nd）装置能够承受被测设备在短路情况下动热稳定产生的高温和振动等恶劣工况，不应先于被测设\n备发生异常或损坏。\ne）在被测设备极限运行温度范围内，装置不应发生燃烧、爆炸等危及设备安全的情况，不应出现\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 6, "text": "DL/T2150-2020\n熔化、碳化、破裂或机械性能丧失等情况。\nf）使用无线电通信方式的装置，不应影响其他保护及控制设备的正常通信，其无线电通信的频\n段、发射功率、占用带宽等指标应符合国家有关标准及规定的要求，厂家应提供无线电发射设\n备型号核准证。\n6.3功能要求\n变电设备运行温度监测装置基本功能应满足如下要求：\na）能连续或周期性自动监测各测温点温度和环境温度。\nb）具有报警功能，报警可人工复位和自动复位。宜提供温度越限、温升越限、温度突变、装置功\n能异常等报警信息。宜提供声、光、短信、上位机系统提示等多种告警方式。\nc）装置最小测量周期、告警阈值、告警方式等相关参数能通过现场或远程方式进行设定。\nd）软件宜具有远程升级功能。\ne）具有时钟精度要求的装置，在规定的运行周期内应能满足各相应自动化系统（SCADA系统\n等）规范的要求。\n6.4性能要求\n6.4.1测量范围\n变电设备运行温度监测装置的温度测量范围：一20℃～130℃。\n6.4.2测量误差\n绝对测量误差按式（1）计算，相对测量误差按式（2）计算。\n绝对测量误差=监测装置测量数据一标准测量仪器数据\n×100%..\n…（2)\n标准测量仪器数据\n低于100℃时，绝对测量误差不应超过土2℃；不低于100℃时，相对测量误差不应超过土2%。\n6.4.3测量重复性\n测量重复性按式（3）计算。\n,(C-C)\nRSD=\nX\nX100%\nn-1\n式中：\nRSD一相对标准偏差；\nn\n一测量次数；\n5\n—第i次测量结果；\nC一n次测量结果的算术平均值；\ni\n一测量序号。\n在重复性条件下，6次测试结果的相对标准偏差RSD不超过2%。\n6.4.4测量分辨力\n正常工作条件下，能分辨的最小温度变化应小于0.5℃。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9466, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 7, "text": "DL/T2150—2020\n6.4.5最小测量周期\n正常工作条件下，装置两次测量时间间隔不大于60s。\n6.4.6热稳定性\n在200℃时不应发生燃烧、爆炸等危及设备安全的情况，不应出现熔化、碳化、破裂或机械性能\n丧失等情况。\n7试验项目及要求\n7.1试验环境\n除环境影响试验之外，其他试验项目应在如下试验环境中进行：\na）环境温度：15℃～35℃；\nb）相对湿度：25%～75%；\nc）大气压力：86kPa~110kPa。\n对大型设备或基于某种原因，设备不能在上述条件下进行试验时，应把实际气候条件记录在检验\n报告中。当有关标准要求严格控制环境条件时，应在该标准中另行规定。\n7.2功能及性能试验\n7.2.1通用技术条件试验\n通用技术条件试验项目包括：基本功能检验、绝缘性能试验、电磁兼容性能试验、环境适应性能\n试验、机械性能试验、外壳防护性能试验、连续通电试验、可靠性评定以及结构和外观检查，这些项\n目的试验方法、试验后监测装置需满足的性能要求应按照DL/T1498.1一2016的相关条文执行。对于有\n供能模块的传感器其供能模块性能要求及可靠性试验参见附录C。\n7.2.2测量范围试验\n测量范围试验要求如下：\na）试验布局：将被测金属物体置于恒温试验箱内，表面安装3个温度传感器，传感器与金属面紧\n密接触；标准温度测量仪器的探头安装在被测传感器的同一位置（见图1)，探头与金属面紧\n密接触。\nb）设置恒温试验箱温度为装置测量范围内的最低温度一20℃，待其稳定后，启动装置进行温度\n测量，记录测量结果。\n录测量结果。\nd）合格判据：恒温试验箱设置为受试装置测量范围内最低和最高温度时，受试装置测量结果能正\n常读取并能用于显示和分析，测量结果均应符合6.4中测量误差及测量重复性要求。\n7.2.3测量误差试验\n7.2.3.1多点比对试验\n多点比对试验的要求如下：\na）按7.2.2a）的试验布局，将恒温试验箱温度分别设置为一20℃、0°℃、50℃、70℃、90℃、\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 8, "text": "DL/T 2150—2020\n110°℃、130°℃，待温度稳定后，启动装置进行对每个温度值以间隔1min连续5次测量，记\n录装置测量结果及标准测量仪器数据。\nb）合格判据：各次测量结果均应符合6.4.2中测量误差的规定。\n测温探头\n接触式温度传感器1\n标准测\n受试装置\n量仪器\n及控制部分\n数据采集\n接触式温度传感器2\n被测金属物体\n接触式温度传感器3\n恒温试验箱\n图1试验布局图\n7.2.3.2单点比对试验\n单点比对试验的要求如下：\na）将温度传感器固定于被测金属件上，标准温度测量仪器的探头安装在同一位置；待测金属件温\n度稳定，进行温度测量，分别记录测量结果。试验需间隔1min，重复启动测量5次，记录各\n次测量结果。\nb）合格判据：各次测量结果均应符合6.4.2中测量误差的规定。\n7.2.4测量重复性试验\n重复性试验的要求如下：\na）按7.2.2a）的试验布局，将恒温试验箱温度分别设置为一20C、0°℃、50°℃、70°℃、90℃、\n110℃、130℃，待温度稳定后，启动装置对每个温度值以间隔1min连续6次测量，记录每\n组温度测量结果。\nb）合格判据：每组测量结果的相对标准偏差均应符合6.4.3中测量重复性的规定。\n7.2.5测量分辨力试验\n测量分辨力试验的要求如下：\na）按7.2.2a）的试验布局，将恒温试验箱温度分别设置为50℃、110℃，待温度稳定后，启动\n装置进行温度测量，以0.1℃为步长，微调恒温箱温度，温度测量值发生变化时，记录恒温箱\n温度的改变量。\nb）合格判据：各次测量的改变量不能大于6.4.4中温度分辨力的规定值。\n7.2.6最小测量周期试验\n最小测量周期试验的要求如下：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 9, "text": "DL/T2150—2020\na）按7.2.2a）的试验布局，启动装置进行温度连续测量，记录从本次测量到下次测量所需时间，\n连续记录5次。\nb）合格判据：5次的最大值均应满足6.4.5中最小测量周期的要求。\n7.2.7热稳定性试验\n热稳定性试验的要求如下：\na）按7.2.2a）的试验布局，将传感器放入恒温试验箱，设置恒温试验箱温度为6.4.1中规定的测\n量范围内最高温度，启动装置开始工作，持续24h，检查装置工作情况。\nb）按7.2.2a）的试验布局，将传感器放入恒温试验箱，设置恒温试验箱温度为200℃，启动装置\n开始工作，持续1h，检查装置工作情况。\nc）合格判据：满足6.4.6的热稳定性要求。\n7.2.8数据监测功能检查\n数据监测功能检查要求如下：\na）检查装置是否具备连续或周期性自动监测多个传感测温点温度和环境温度的能力，并具有故障\n预警功能。能远程设置最小测量周期、告警阈值、告警方式等相关参数。\nb）合格判据：装置处于正常工作状态时，装置应具备以上功能。\n8检验规则\n8.1\n检验类别\n检验分型式试验、出厂试验、交接试验和现场试验四类。变电设备运行温度监测装置不同类的检\n验项目按表1中的规定进行。\n表1变电设备运行温度监测装置检验项目\n序号\n检验项目\n依据标准\n条款\n型式试验\n出厂试验\n交接试验\n现场试验\n1\n结构和外观检查\n6.9\n2\n基本功能检验\n6.2\n绝缘电阻试验\n6.4.1\n#\n4\n介质强度试验\n6.4.2\nS\n冲击电压试验\n6.4.3\n6\n电磁兼容性能试验\n6.5\n1\n低温试验\n6.6.1\n8\n高温试验\nDL/T 1498.1—2016\n6.6.2\n9\n恒定湿热试验\n6.6.3\n10\n交变湿热试验\n6.6.4\n11\n振动试验\n6.7.1\n12\n冲击试验\n6.7.2\n13\n碰撞试验\n6.7.3\n14\n防尘试验\n6.8.1\n.\n15\n防水试验\n6.8.2\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 78, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 10, "text": "DL/T2150—2020\n表1 (续)\n序号\n检验项目\n依据标准\n条款\n型式试验\n出厂试验\n交接试验\n现场试验\n16\n测量范围试验\n7.2.2\n测量误差试验\n17\n7.2.3\n（多点比对试验）\n测量误差试验\n18\n（单点比对试验）\n7.2.3\n19\n测量重复性试验\n本文件\n6.2.4\n20\n测量分辨力试验\n7.2.5\n21\n最小测量周期\n7.2.6\n22\n热稳定性试验\n7.2.7\n23\n数据监测功能检查\n7.2.8\n注：●表示规定必须做的项目；口表示规定可不做的项目；*表示根据客户要求做。\n8.2\n型式试验\n型式试验是制造厂家将装置送交具有资质的检测单位，由检测单位依据试验条目完成检验，试验\n项目按表1中的检验项目进行，并出具型式试验报告。\n有以下情况之一时，应进行型式试验：\na）新产品定型，投运前；\nb）连续批量生产的装置每四年一次；\nc）正式投产后，如设计、工艺材料、元器件有较大改变，可能影响产品性能时；\nd）产品停产一年以上又重新恢复生产时；\ne）出厂试验结果与型式试验有较大差异时；\nf）国家技术监督机构或受其委托的技术检验部门提出型式试验要求时；\ng）合同规定进行型式试验时。\n8.3出厂试验\n每台装置出厂前，必须由制造厂的检验部门进行出厂试验，试验项目按表1中规定的检验项目进\n行，全部检验合格后，附有合格证方可允许出厂。\n8.4交接试验\n在装置安装完毕后、正式投运前，由安装调试单位开展试验，试验项目按表1中规定的检验项目\n进行，装置试验合格后，方可投运。\n8.5现场试验\n中规定的检验项目进行，现场试验一般分三种情况：\na）正式投运前；\nb）对装置进行的例行校验；\nc）必要时。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 11, "text": "DL/T2150—2020\n9标志、包装、运输、贮存\n9.1标志\n9.1.1每台装置必须有明晰的铭牌，内容如下：\na）装置型号；\nb）产品全称；\nc）制造厂全称及商标；\nd）额定参数；\ne）出厂年月及编号。\n9.1.2包装箱上应有如下标记：\na）发货厂名、产品名称、型号；\nb）包装箱外形及毛重；\n“业，，，（\n9.2包装\n9.2.1产品包装前的检查要求如下：\na）产品的合格证书、产品说明书、出厂检测报告、装箱清单、附件、备品备件齐全；\nb）产品外观无损伤；\nc）产品表面无灰尘。\n9.2.2包装的一般要求如下：\n产品应有内包装和外包装，包装应有防尘、防雨、防水、防潮、防震等措施。\n9.3运输\n产品应适用于陆运、空运、水（海）运，运输装卸按照包装箱上的标准进行操作。\n9.4贮存\n包装好的装置应存贮在环境温度为一25℃～十55℃、湿度不大于85%的库房内，室内无酸、碱、\n盐，无腐蚀性、爆炸性气体，不受灰尘雨雪的侵蚀。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9823, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 12, "text": "DL/T2150-2020\n附录A\n（资料性）\n变电设备运行温度监测装置组成\nA.1装置的组成\n变电设备运行温度监测装置由温度传感器、数据采集监测单元、通信单元、站端监控系统等部分\n组成。\nA.2温度传感器\n温度感知元件，是安装在被监测设备之上，用于温度信息的采集与发送。一般由测量模块、供能\n模块、通信模块等部分组成。其中：\na）测量模块将设备运行温度转变为可采集的信号。\nb）供能模块为传感器提供工作能源。常见的供能方式有电场耦合供能式、电磁感应供能式、电池\n供能式、无源式。\nc）通信模块完成与数据采集监测单元之间的信号传输。\nA.3数据采集监测单元\n用于完成传感器温度信号的采集与数据处理，实现分析过程的控制等功能的组件。\nA.4通信单元\n与其他装置或系统进行通信的组件，以有线或无线的通信方式，实现监测控制、数据传输等功能。\nA.5站端监控系统\n部署在变电站内的监控软件，连接站内温度数据采集监测设备，实现温度监测数据的处理、显\n示、分析及报警等功能。\ny", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9798, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 13, "text": "DL/T2150—2020\n附录B\n（资料性）\n常用接触式测温传感器主要性能指标要求\n常用接触式测温传感器的主要性能指标要求参见表B.1。\n表B.1常用接触式测温传感器主要性能指标\n技术参数名称\n声表面波测温传感器\n光纤测温传感器\n电阻测温传感器\n温度测量范围\n-20℃~130℃\n-20℃~225℃\n-20℃~200℃\n温度测量误差\n不超过±2℃\n不超过±1℃\n不超过±1℃\n温度测量分辨力\n0.1℃\n0.5℃\n0.1℃\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.972, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "a7fb0f975cc5", "file_name": "92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\92--DL_T 2150-2020变电站设备运行温度检测装置技术规范.PDF", "page_num": 14, "text": "DL/T2150—2020\n附录C\n（资料性）\n有源测温传感器供能模块性能及试验要求\nC.1供能模块性能要求\n在第5章规定的工作环境下，在以6.4.5规定的最小测量周期持续工作情况下，供能模块应正常工\n作。在被监测主设备经历额定过电压、额定过电流时，功能模块不应先于被监测主设备发生异常或损坏。\nC.2供能模块可靠性试验要求\nC.2.1电池供能模块可靠性试验要求如下：\na）将电池脱离传感器，接上假负载进行放电测试。当电池端电压达到厂家规定的最低工作电压\n时，结束放电。根据电池的放电时间和放电电流计算其容量，设为P1。\nb）测量传感器正常工作状态下的射频发射功率，再根据温度采样频率、平均无故障工作时间（按\nDL/T1498.1一2016要求）计算需要的电池容量，设为P2。\nc）合格判据：P1不应小于P2。\nC.2.2电场耦合取能模块可靠性试验要求如下：\na）将受试装置与试验回路连接，启动装置开始工作，在试验回路加载试验电压，多次改变电压大\n小，或持续保持在特定电压下，检查装置工作情况。\nb）合格判据：在额定电压范围内最大值和最小值电压条件下，装置应保持正常工作。当电压为被\n监测主设备能够出现的最大额定过电压时，传感器不得发生损毁现象，恢复正常工作电压后可\n恢复正常工作。\nC.2.3电磁感应取能模块可靠性试验要求如下：\na）将受试装置与实验回路连接，启动装置开始工作，在试验回路加载试验电流，多次改变电流大\n小，或持续保持在特定电流下，检查装置工作情况。\nb）合格判据：在主设备额定电流范围内最大值和最小值电流条件下，装置应保持正常工作。当电\n流为被监测主设备能够出现的最大额定过电流时，传感器不得发生损毁现象，恢复正常工作电\n流后可恢复正常工作。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 27, "ocr_error": null}
