{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 1, "text": "ICS 29.240.10\nDL\nP62\n备案号：J2070—2015\n中华人民共和国电力行业标准\nP\nDL/T 5725—2015\n35kV及以下电力用户\n变电所建设规范\nThe construction standard of client\nsubstationupto35kV\n2015-07-01发布\n2015-12-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9858, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n35kV及以下电力用户\n变电所建设规范\nThe construction standard of client\nsubstationupto35kV\nDL/T 5725—2015\n主编机构：中国电力企业联合会\n批准部门：国家能源局\n施行日期：2015年12月1日\n中国电力出版社\n2015北京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 3, "text": "中华人民共和国电力行业标准\n35kV及以下电力用户\n变电所建设规范\nThe construction standard of client\nsubstationupto35kV\nDL/T 5725—2015\n*\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2015年12月第一版\n2015年12月北京第一次印刷\n850毫米×1168毫米32开本1.75印张40千字\n印数0001—3000册\n*\n统一书号155123·2691\n定价15.00元\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n版权专有翻印必究", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 4, "text": "DL/T5725-2015\n前言\n本规范根据《国家能源局2013年第一批能源领域行业标准制\n（修）计划的通知》（国能科技（2013）235号）的要求，由国网\n江苏省电力公司编制完成。在编写过程中，编制组认真总结了全\n国各地近几年来在电力用户变电所建设上的经验，遵照国家和行\n业有关对变电所建设的方针、政策，依据国家、电力行业相关规\n范、标准、导则，结合电力用户实际情况进行编制。\n本规范共分16章及附录，有关技术内容包括：总则，规范性\n引用文件，术语，电气设计，无功补偿，电能质量管理，电气设\n备选择，电能计量装置，电力负荷管理终端，继电保护、二次回\n路及自动装置，变电所的布置型式，电缆敷设，通信和远动，防\n雷和接地，土建部分，施工及验收等。\n本规范由中国电力企业联合会负责日常管理，由国网江苏省\n电力公司负责具体技术内容的解释。\n本规范主要起草单位：国网江苏省电力公司。\n本规范主要起草人员：李斌沈建新顾国栋金农\n张凌浩丁晓周小梅·陈林荣\n沈力霍尧陆伟伟潘洋\n王益新许道强仇磊\n本规范主要审查人员：张文亮\n杜蜀薇谭琼\n胡江溢\n章欣\n吴国良\n杜新纲\n石少青\n张素香\n杨秀兰\n黄建军\n范闻博\n杨文宇\n王凯睿\n王铣\n穆武龙\n王海静\n马鲁晋\n朱彬若\n肖涛\n吕东飞陈景鸿\n吉吟东李光远\n徐和平梁仕斌党三磊谢雄威\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.99, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 5, "text": "DL/T5725-2015\n赵兵张明明靖晓平周昭茂\n张恺\n本规范在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761)。\nⅡ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 6, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 6, "text": "DL/T5725—2015\n目\n次\n前言：\n1总则\n2\n规范性引用文件\n3术语·…\n4\n电气设计\n4.1\n一般规定·\n6\n4.2\n电气主接线\n8\n4.3\n变压器·\nC\n4.4\n所用电源·\n9\n4.5\n直流电源·\n4.6\n自备应急电源\n10\n4.7\n电测量仪表装置·\n10\n5无功补偿\n6\n电能质量管理\n12\n电气设备选择\n·14\n7.1\n污秽等级···\n·14\n7.2\n变压器·\n·14\n7.3\n高压开关设备\n·14\n7.4\n高压电力电缆\n·15\n7.5\n低压电力电缆及控制电缆·\n·16\n7.6\n互感器\n·16\n7.7\n高压熔断器\n·17\n7.8\n低压设备\n17\n8\n：电能计量装置\n·18\n9\n）电力负荷管理终端\n·19\nIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9727, "ocr_line_count": 67, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 7, "text": "DL/T5725—2015\n10继电保护、二次回路及自动装置\n21\n10.1保护配置··.\n·21\n10.2继电保护、控制装置配置及布置方式\n·22\n10.3二次回路\n23\n10.4自动装置\n·23\n11变电所的布置型式\n·24\n11.1-般规定\n24\n11.2变电所的型式\n24\n12\n电缆敷设.·.\n··26\n13\n通信和远动\n27\n14防雷和接地\n28\n15\n5土建部分\n·30\n15.1\n一般规定\n·30\n15.2荷载·..\n30\n15.3\n建筑物·\n.·30\n15.4通风和照明\n31\n16施工及验收\n32\n16.1施工\n32\n16.2峻工验收\n32\n附录A（规范性附录）供电方案的主要内容\n33\n附录B（资料性附录）常用电气主接线\n34\n附录C（规范性附录）日\n电力用户变电所设计报审应提供的\n设计文件和资料内容.··\n·43\n附录D（资料性附录）\n常见非线性用电设备\n44\n附录E（规范性附录）受电工程峻工报告的主要内容·..\n46\n本规范用词说明·\n：47\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9595, "ocr_line_count": 60, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 8, "text": "DL/T5725—2015\nContents\nForeword·\n1General provisions...\n2Normative References....\n3\nTerms and definitions ...\n4\nElectrical design......\n4.1General requirement..\n4.2\nElectricalcircuit connection·\n8\n4.3\nTransformer\n4.4\npower supply\n4.5\nDC power supply\n4.6Owned emergency power\n:10\n4.7B\nElectrical measuring instruments and devices·\n·10\n5\nReactivepower compensation..\n·11\n6\nPowerqualitymanagement\n12\n7Selectionofelectricalequipment...\n·14\n7.1Contamination level.\n·14\n7.2Transformer\n.·14\n7.3High voltage switch equipment·\n.·14\n7.4High voltage power cables·\n.15\n7.5\n5Lowvoltage power cables and control cables\n·16\n7.6Transformer\n.·16\n7.7High voltage fuse\n·17\n7.8Low voltage equipment ·.\n17\n8\n8Electric energymeteringdevice\n18\n9Load management terminal unit\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9535, "ocr_line_count": 54, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 9, "text": "DL/T5725—2015\n10Relaying protection secondary circuit and automatic device.· 21\n10.1Protection device.....\n10.2 Relaying protection ,control device configuration and layout....· 22\n10.3Secondary circuit.......\n10.4Automatic device......\n·23\n11Substation layout pattern...\n·24\n11.1General requirement.....\n11.2Substation model\n24\n12\n2Cablelaying\n26\n13\nCommunication and remote.\n27\n14Lightning protection and grounding\n·28\n15Civil works\n·30\n15.1 General requirement·\n·30\n15.2 Loads ....\n·30\n15.3\nBuildings\n·30\n15.4Ventilation and lighting.\n·31\n16Construction and acceptance\n·32\n16.1 Construction·\n·32\n16.2 Completion and acceptance·\n32\nAppendixA(Normative)\nThemaincontentofthepower\nsupply scheme......\n..·33\nAppendixB(Informative）The main electrical wiring·\nAppendixC(Normative）：\nShould providethedesigndocuments\nandtheinformationcontent.............43\nAppendixD (Informative)\nCommonnonlinearelectrical\nequipment......\n44\nAppendixE (Normative)\nThe main content of the electricity\nproject completion report ...\n46\nExplanation of wording in this code ....\n.· 47\nVI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9553, "ocr_line_count": 56, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 10, "text": "DL/T5725—2015\n1总则\n1.0.1为促进电力用户变电所建设与社会经济发展、国家能源发\n展战略相协调，结合各地区经济发展和配电网现状，本着安全、\n经济、实用、适度超前的原则，特制定本规范。\n1.0.2本规范规定了35kV及以下电力用户变电所建设的基本原\n则和技术要求。\n1.0.3本规范适用于新建35kV及以下电力用户变电所。改建、\n扩建的电力用户变电所工程，可参照本规范执行。\n1.0.4工程建设项目在规划、立项或可行性研究阶段，应当同时\n进行供电方案研究和确定，供电方案确定后方可进行变电所设计。\n1.0.5电力用户变电所的设计，应实现规范化、标准化，优先选\n用典型设计方案。\n1.0.6电力用户变电所电气设备的选型应执行国家有关技术经济\n政策，采用运行安全可靠、技术先进、维护方便（免维护或少维\n护）、操作简单、节能环保型的电气设备，禁止使用国家明令淘汰\n的产品。\n1.0.7用户的自备应急电源、非电性质的应急措施、谐波治理措\n施应与受电工程同步设计、同步建设、同步投运、同步达标。\n1.0.8电力用户变电所工程概算、预算的编制，按国家、电力行\n业和省（自治区、直辖市）有关规定执行。\n1.0.935kV及以下电力用户变电所的建设，除应符合本规范外，\n尚应符合国家现行有关标准的规定。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9979, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 11, "text": "DL/T5725—2015\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引\n用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文\n件，其最新版本（包括所有的修改单）适用于本文件。\nGB3096声环境质量标准\nGB/T14285继电保护和安全自动装置技术规程\nGB/T 14549\n电能质量公用电网谐波\nGB/T16934\n电能计量柜\nGB20052\n2三相配电变压器能效限定值及能效等级\nGB/Z29328\n重要电力用户供电电源及自备应急电源配置技\n术规范\nGB50016\n建筑设计防火规范\nGB50052\n供配电系统设计规范\nGB50053\n20kV及以下变电所设计规范\nGB50054\n低压配电设计规范\nGB50057\n建筑物防雷设计规范\nGB50059\n35kV～110kV变电站设计规范\nGB50060\n3～110kV高压配电装置设计规范\nGB/T50062\n电力装置的继电保护和自动装置设计规范\nGB/T50065\n交流电气装置的接地设计规范\nGB50227\n并联电容器装置设计规范\nGB50260\n电力设施抗震设计规范\nGB 50352\n民用建筑设计通则\nDL/T 401\n高压电缆选用导则\nDL/T448\n电能计量装置技术管理规程\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 45, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 12, "text": "DL/T5725—2015\nDL/T620交流电气装置的过电压保护和绝缘配合\nDL/T825电能计量装置安装接线规则\nDL/T842\n低压并联电容器装置使用技术条件\nDL/T 1198\n电力系统电能质量技术管理规定\nDL/T 5136\n火力发电厂、变电站二次接线设计技术规程\nDL/T5222\n导体和电器选择设计技术规定\nGA1089\n电力设施治安风险等级和安全防范要求\nJB/T100886kV～500kV级电力变压器声级\nJGJ16民用建筑电气设计规范\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9827, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 13, "text": "DL/T5725—2015\n3术语\n3.0.1供电方案power supply scheme\n电力供应的具体实施计划。供电方案包括：供电电源位置、\n出线方式、供电线路敷设、供电回路数、走径、跨越、客户进线\n方式、客户受（送）电装置容量、主接线、继电保护方式、电能\n计量方式、运行方式、调度通信等内容。\n3.0.2供电方式power supplymode\n供电企业向申请用电的电力用户提供的电源特性、类型及其\n管理关系的统称。\n3.0.3重要电力用户importantpowercustomer\n在国家或者地区（城市）的社会、政治、经济生活中占有重\n要地位，对其中断供电将可能造成人身伤亡、较大环境污染、较\n大政治影响、较大经济损失、社会公共秩序严重混乱的用电单位\n或对供电可靠性有特殊要求的用电场所。\n3.0.4电能计量装置electricpowermeteringdevice\n计量电能所必需的计量器具和辅助设备的总称，包括各种类\n型电能表，计量用电压、电流互感器及其二次回路，电能计量柜\n（箱）等。\n3.0.5电力负荷管理终端loadmanagementterminalunit\n完成对电力用户侧实时用电数据、计量工况和事件等数据采\n集，并及时向系统主站传送采集的数据和信息，以及能接收和执\n行主站的设置或控制命令的设备。\n3.0.6电能质量powerquality\n供应到电力用户受电端的电能品质的优劣程度，通常以电压\n允许偏差、电压允许波动和闪变、电压正弦波形畸变率、三相电\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 14, "text": "DL/T5725-2015\n压不平衡度、频率允许偏差等指标来衡量。\n3.0.7大容量非线性负荷high-capacitynon-linearload\n泛指接入电力系统的单台容量在4000kVA及以上的电弧炉、\n轧钢、地铁、电气化铁路、整流设备等具有波动性、冲击性、不\n对称性、非线性的负荷。\n3.0.8谐波源harmonicsource\n向公用电网注入谐波电流或在公用电网中产生谐波电压的电\n气设备。\n3.0.9总谐波畸变率totalharmonicdistortion\n周期性交流量中的谐波含量与其基波分量的方均根之比，用\n百分数表示。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 15, "text": "DL/T 5725— 2015\n4电气设计\n4.1一般规定\n4.1.1供电方式分为以下三类：\n1单电源供电；\n2双电源供电；\n3多电源供电。\n4.1.2单电源用户受电方式，适用于三级负荷或由6kV及以上专\n用架空线路供电的二级负荷。\n4.1.3双电源用户受电方式，适用于一、二级负荷，包括：\n1两路电源同时受电，互为备用。\n2一路正常主供，另一路做备用。\n4.1.4单电源、双电源及多电源的受电方式，按批准的供电方案\n确定。供电方案的主要内容见附录A。\n4.1.5对一个电力用户在同一地界（围墙）内宜设置一个受电点\n（变、配电所)。但大型、特大型企业以及重要电力用户，可以根\n据电力用户的用电容量及对可靠性的要求，设置若干个受电点\n(变、配电所）。\n双电源用户的受电点应设置在同一座变、配电所内。\n4.1.6双电源、多电源的备用电源投入方式（自动、手动）按批\n准的供电方案确定。\n4.1.7变电所的主接线，应根据负荷性质、出线回路数及设备特\n点等条件确定，并应满足供电可靠、运行灵活、操作检修方便、\n节约投资和便于扩建等要求。常用电气主接线参见附录B。\n4.1.8采用架空或电缆线路进户时，应在变电所进线侧，装设便\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 16, "text": "DL/T5725-2015\n于操作维护的电源隔离装置。\n4.1.9变压器台数应根据负荷特点和经济运行进行选择。当符合\n下列条件之一时，宜装设两台及以上变压器：\n1具有一级或二级负荷；\n2季节性负荷变化较大；\n3集中负荷较大。\n4.1.10用户计量方式应符合下列规定：\n1高压供电的用户宜采用高供高计计量方式。\n2按照受电变压器容量（含不经过专用变压器的高压电动\n机，下同）确定计量方式：\n1）受电变压器容量在630kVA及以上的电力用户应采用高\n供高计方式，受电变压器容量在315kVA～500kVA的\n电力用户宜采用高供高计方式：\n2）受电变压器容量在315kVA以下的电力用户可采用高供\n低计方式。\n3单电源装设两台及以上变压器的电力用户应采用高供高\n计方式。\n4.1.11用电容量在50kVA（kW）及以上的电力用户应装设电力\n负荷管理终端装置。\n4.1.12高压导体和电器的动、热稳定以及电器开断电流，应进行\n短路电流校验。\n4.1.13当采用负荷开关一熔断器组合电器时，干式变压器单台容\n量不宜大于1250kVA，油浸式变压器单台容量不宜大于630kVA。\n4.1.14电力电缆缆芯截面积应按额定电流选择并进行热稳定校\n验，10kV～35kV进线电力电缆的最小截面积为70mm²。\n4.1.15有非线性用电设备的新（扩）建变电所工程，应按DL/T\n1198的规定，由具有相应资质的机构进行可行性研究，编制接入\n电网的电能质量预测评估报告，并应进行评审；其中大容量非线\n性负荷的电力用户，应按DL/T1198中“第三级评估”的规定执行。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 17, "text": "DL/T5725—2015\n4.1.16负荷分级、供电电源配置应符合GB50052的有关规定。\n4.1.17重要电力用户变电所的安全防范系统的配置，应符合\nGA1089的规定。其他用户可根据需要设置安全技术防范系统。\n4.1.18电力用户变电所的设计文件应按规定报审，报审文件应包\n括附录C的内容。\n4.2电气主接线\n4.2.1单电源供电：\n1变电所装设1台变压器时，高压侧采用线路变压器组接\n线，低压侧采用单母线接线。\n2变电所装设2台变压器时，高压侧采用单母线接线，低压\n侧采用单母线分段接线。\n3变电所装设3台～4台变压器时，高压侧采用单母线接线，\n低压侧采用单母线多分段或单母线环形接线。\n4.2.2双电源供电：\n1变电所装设1台变压器时，高压侧采用线路变压器组或单\n母线接线，低压侧采用单母线或单母线分段接线。\n2变电所装设2台变压器时，采用以下接线：\n1）双电源-供一备的变电所，高压侧采用单母线或内桥\n接线，低压侧采用单母线分段接线。\n2）双电源同时供电的变电所，高压侧采用线路变压器\n组、单母线分段或内桥接线，低压侧采用单母线分段\n接线。\n3变电所装设3台～4台变压器时，采用以下接线：\n1）双电源-一供一备的变电所，高压侧采用单母线、单母\n线分段或扩大内桥接线，低压侧采用单母线分段接线。\n2）双电源同时供电的变电所，高压侧采用单母线分段\n或内桥接线，低压侧采用单母线多分段或单母线环形\n接线。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 18, "text": "DL/T5725-—2015\n4.3变压器\n4.3.1装有2台及以上主变压器的变电所，当断开1台时，其余\n变压器的容量（包括过负荷能力）应满足一级负荷及二级负荷的\n用电。\n4.3.2在电压偏差不能满足要求时，35kV主变压器应选用有载调\n压变压器，对电压有严格要求的6kV～20kV用户，也可选用有载\n调压变压器。\n4.3.3变电所中，变压器低压侧额定电压为0.4kV时，其单台容\n量不宜大于1600kVA。当用电设备容量较大、负荷集中且运行合\n理时，可选用较大容量的变压器。\n4.4所用电源\n4.4.1变电所的所用电源，应根据其负荷级别及其重要性和操作\n电源的选用，确定所用变压器的装设。\n4.4.2重要电力用户或规模较大的变电所，宜在电源进线断路器\n之前装设所用变压器。当有2回所用电源时，宜装设备用电源自\n动投入装置。\n4.5直流电源\n4.5.1变电所的直流母线，宜采用单母线或单母线分段的接线方\n式，采用单母线分段接线方式时，蓄电池组应能切换至任一母线。\n4.5.2采用蓄电池作为操作电源时，蓄电池组的容量应满足以下\n要求：\n1有人值班变电所应为全所事故停电1h的放电容量；\n2无人值班变电所应为全所事故停电2h的放电容量；\n3事故放电末期最大冲击负荷容量；\n4小容量蓄电池装置的蓄电池容量应满足分闸、信号和继电\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 19, "text": "DL/T5725—2015\n保护的要求。\n4.5.3重要电力用户或规模较大的变电所，宜采用直流220V、\n110V或48V免维护蓄电池组作为合、分闸操作电源。\n4.6自备应急电源\n4.6.1重要电力用户的自备应急电源配置应符合GB/Z29328的\n规定，并应具备非电性质的应急措施。变压器0.4kV侧应具备外\n部应急电源的接入条件。\n4.6.2自备应急电源应当与正常供电电源之间可靠闭锁，装设有\n明显断开点的双投四极刀开关或四极双断路器。\n4.7电测量仪表装置\n4.7.1变电所内宜装设测量电压、电流等电气量的智能型多功能\n仪表。\n4.7.2建筑面积超过20000m的公共建筑变电所出线回路均应配\n置电能计量装置。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9989, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 20, "text": "DL/T5725—2015\n5无功补偿\n5.0.1无功电力应分层分区、就地平衡，电力用户在高峰负荷时\n的功率因数应达到下列规定：\n1容量在100kVA及以上、供电电压在10kV及以上的电力\n用户，功率因数不低于0.95。\n2其他电力用户和大、中型电力排灌站，功率因数不低于\n0.9。\n3农业用电，功率因数不低于0.85。\n5.0.2无功补偿装置应设置在变压器低压侧，无功补偿装置宜采\n用成套装置。\n确定。变电所内装设的并联电容器组补偿容量不宜超过变压器容\n量的30%\n5.0.4具有冲击性负荷、三相不平衡负荷、谐波含量严重的电力\n用户，应采用具有抑制谐波和涌流功能的无功补偿装置。\n5.0.50.4kV无功补偿装置应具有过零自动投切功能。\n5.0.60.4kV无功补偿装置宜采用分相补偿或混合补偿方式，实\n施等容量或不等容量分组循环自动投切。当采用混合补偿时，分\n相补偿容量不得小于总补偿容量的40%。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 21, "text": "DL/T5725—2015\n6电能质量管理\n6.0.1在电力系统正常状况下，供电企业到电力用户受电端的供\n电电压充许偏差为：\n135kV电压供电的，电压正、负偏差的绝对值之和不超过\n额定值的10%。\n220kV及以下三相供电的，电力用户受电端的供电电压允\n许偏差为额定值的±7%。\n3在电力系统非正常状态下，电力用户受电端的电压最大允\n许偏差不应超过额定值的±10%。\n4电力用户功率因数达不到本规范第5.0.1条规定的，其受\n电端的电压偏差不受此限制。\n6.0.2正常运行情况下，用电设备端子处电压偏差允许值宜符合\n下列要求：\n1电动机为±5%额定电压；\n2照明：在一般工作场所为±5%额定电压；对于远离变电所\n的小面积的一般工作场所，难以满足上述要求时，可为（-10%～\n+5%）额定电压；应急照明、道路照明和警卫照明等为（-10%～\n+5%）额定电压。\n3其他用电设备当无特殊规定时为±5%额定电压。\n6.0.3电力用户接入公用电网的连接处的谐波电压限值、用户向\n电网注入的谐波电流允许值应符合GB/T14549的规定。\n6.0.4变电所建设项目应依据各地电能质量监管部门的意见，同\n步安装电能质量在线监测装置。\n6.0.5用户注入电网的谐波电流，超过国家规定的标准，对电网\n和其他电力用户安全运行构成干扰和妨碍时，电力用户应采取治\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 22, "text": "DL/T5725-2015\n理措施。\n6.0.6非线性用电设备接入电网前，对电能质量治理装置应组织\n验收，验收合格后方可并网运行。并网运行后，要进行电能质量\n指标实测，如果实测数据超过国家标准的规定时，应限期整改，\n直至达标。常见非线性用电设备参见附录D。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 7, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 23, "text": "DL/T5725—2015\n7电气设备选择\n7.1污秽等级\n7.1.1户外电力设备外绝缘应按所址污区等级选择，污秽等级不\n得小于ⅡI级，爬电比距按最高电压核算。\n7.1.2户内电力设备外绝缘的污秽等级应按ⅡI级确定，爬电比距\n为20mm/kV，爬电比距按最高电压核算。\n7.2变压器\n7.2.16kV～35kV变压器的选择应符合下列规定：\n1应选用11型及以上节能环保型油浸式变压器。\n2应选用10型及以上节能环保型干式变压器。\n7.2.26kV～20kV配电变压器，联结组标号宜采用Dyn11。\n7.2.3变压器的声级水平应符合JB/T10088的有关规定。\n7.2.4根据环境的需要可采用干式变压器，楼宇内变电所应采用\n干式变压器。\n7.2.5与配电装置同室布置的干式变压器，应带有温控、温显装\n置和风机等。\n7.3高压开关设备\n7.3.1变电所高压侧开关设备的选择，应符合下列规定：\n1单台油浸式变压器容量为630kVA以上或干式变压器容\n量为1250kVA以上时，宜采用断路器。\n2单台油浸式变压器容量为630kVA及以下或干式变压器\n容量为1250kVA及以下，且变电所变压器不超过2台时，变电所\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 24, "text": "DL/T5725-2015\n进线可采用断路器或负荷开关，变压器可采用断路器或负荷开关一\n熔断器组合电器。\n3单台变压器容量为500kVA及以下的户外简易变电所，宜\n采用跌落式熔断器。\n7.3.2高压开关柜的型式应根据使用环境，采用以下几种型式：\n1固定式开关柜。\n2移开式（中置）开关柜。\n3充气式开关柜。\n7.3.3高压开关柜应具有“五防”功能。\n7.3.4高压开关柜内的电气设备应选用无油化的产品。开关柜应\n选用LSC2类（具备运行连续性功能）、IAC级（内部故障级别）\n的加强绝缘型产品，并应通过内部燃弧试验。除仪表室外，断路\n器、母线室和电缆室均应设有泄压通道或压力释放装置。观察窗\n应使用机械强度与外壳相当的内有接地屏蔽的钢化玻璃遮板。\n7.3.5高压负荷开关柜宜选用小型化负荷开关。当采用负荷开关一\n熔断器组合电器时，应选用带撞击器的组合电器且转移电流应满\n足要求。\n7.4高压电力电缆\n7.4.1高压电力电缆宜采用交联聚乙烯绝缘电力电缆，并根据使\n用环境采用防水外护套、阻燃型。\n7.4.2电力电缆绝缘水平应符合下列规定：\n135kV电力电缆U/U应选用26kV/35kV，雷电冲击耐受电\n压为250kV。\n220kV电力电缆UU应按系统中性点接地方式，选用\n12kV/20kV或18kV/20kV，雷电冲击耐受电压分别为125kV、\n170kV。\n310kV电力电缆U/U应选用8.7kV/10kV或8.7kV/15kV，\n雷电冲击耐受电压为95kV。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 25, "text": "DL/T 5725—2015\n注：U。表示电力电缆设计用的导体对地或金属屏蔽之间的额定工频电\n压；U表示电力电缆设计用的导体间的额定工频电压。\n7.4.3交联聚乙烯电缆金属屏蔽层截面积的选择，应满足在单相\n接地故障或不同地点两相同时发生故障时的短路容量要求，其金\n属屏蔽层最小截面积宜符合下列规定：\n135kV不小于35mm²。\n26kV～20kV不小于25mm²。\n7.5低压电力电缆及控制电缆\n7.5.1电力电缆缆芯数应按低压系统的接地型式进行选择。\n7.5.2电力电缆绝缘水平UvU应按0.6kV/1kV选择。\n7.5.3宜选用交联聚乙烯绝缘电缆，并根据使用环境采用防水外\n护套、阻燃、耐火型等。\n7.5.4微机保护装置的控制电缆应选用屏蔽型控制电缆。绝缘水\n平可采用0.45kV/0.75kV级。\n7.5.5电能计量装置二次回路连接导线当采用电缆时，应选用阻\n燃、屏蔽型的交联聚乙烯绝缘控制电缆。\n7.6互感器\n7.6.16kV～35kV中性点不接地系统电压互感器的选择，应符合\n下列规定：\n1宜选用全绝缘结构型式的互感器，采用Vv接线。当采用\nYy接线时，中性点应经消谐电阻接地。\n2额定电压比为（6～35）kV/0.1kV。\n3准确级数应满足测量及保护要求。\n7.6.2当变压器二次侧电压为6kV～20kV时，电压互感器宜采用\nYNynd接线。\n7.6.36kV～20kV低电阻接地系统电压互感器的选择，应符合下\n列规定：\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9965, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 26, "text": "DL/T5725—2015\n1宜选用全绝缘结构型式的互感器，采用YNynyn接线。\n2额定电压比为（6～20/√3）kV:0.1/√3kV:0.1/√3kV。\n3准确级数应满足测量及保护要求。\n4中性点采用直接接地方式。\n7.6.46kV～35kV电流互感器的选择，应符合下列规定：\n1测量用准确等级为0.5级，保护准确等级为5P20或10P20。\n2二次额定电流为5A或1A。\n7.6.5电能计量专用电压、电流互感器的选择，应符合DL/T448\n的规定。\n7.7高压熔断器\n7.7.1限流式高压熔断器不宜使用在工作电压低于其额定电压的\n电网中，以免因过电压而使电网中的电气设备损坏。\n7.7.2变压器回路熔断器的选择应符合下列规定：\n1熔断器应能承受变压器的容许过负荷电流及低压侧电动\n机成组启动所产生的过电流。\n2变压器突然投入时的励磁涌流不应损伤熔断器。\n3熔断器对变压器低压侧的短路故障进行保护，熔断器的最\n小开断电流应低于预期短路电流。\n7.7.3保护电力电容器的高压熔断器的选择，应符合GB50227\n的规定。\n7.8低压设备\n7.8.1低压开关柜的分断能力应根据短路电流计算后确定。\n7.8.2低压开关柜宜为框架组合装配式结构，骨架板材厚度应满\n足强度要求。母线及进出线均宜绝缘封闭。外壳的防护等级不应\n低于IP32。\n7.8.3智能化建筑及采用集中控制的低压开关柜，宜选用带通信\n接口的智能化产品。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 27, "text": "DL/T5725—2015\n8电能计量装置\n8.0.1电能计量装置的设置，应符合下列规定：\n1专线供电的用户，除在供电设施的产权分界处装设计量装\n置外，还应在变电所装设电能计量装置，作为电力用户变电所运\n行管理的需要。\n2双回路供电的电力用户应分别安装电能计量装置。\n31类电能计量装置宜采用主、副表计量方式。\n8.0.2移开式结构的专用电能计量柜，可采用以下安装方式：\n1电流、电压互感器和电能表均装设在手车上。\n2电流、电压互感器固定式安装，电压互感器熔丝装设在手\n车上，电能表装设在仪表室。\n3移开式（抽出式）成套配电装置也可以采用固定式电能计\n量柜。\n8.0.3电能计量柜（屏）、总开关柜应装设供电能表跳闸回路用的\n四挡端子排并可铅封。\n8.0.4电能计量装置的接线方式，应符合下列规定：\n1接入中性点非有效接地系统的电能计量装置，宜采用三相\n三线接线方式。\n2接入中性点有效接地系统的电能计量装置，应采用三相四\n线接线方式。\n8.0.5电能计量柜（屏）的选用应符合GB/T16934的规定。\n8.0.6电能计量装置的配置应符合DL/T448的规定。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 28, "text": "DL/T5725—2015\n9电力负荷管理终端\n9.0.1电力负荷管理终端应与变（配）电工程同时设计、施工及\n验收。\n9.0.2电力负荷管理终端与主站采用（GSM/GPRS、CDMA等）\n无线公网通信时，应确保无线信号的覆盖，如无信号或者信号强\n度不够时，应留有将天线引向室外的通道或加装信号放大器。\n9.0.3电力负荷管理终端与主站采用专用无线电通信时，应确保\n预留天线固定装置和连接馈线的通道，并确保天线与主站间无屏\n蔽或阻碍信号的建筑物。\n9.0.4负荷管理终端应尽量靠近计量柜（屏），并兼顾与被控开关\n的距离。\n9.0.5断路器的配置应符合下列规定：\n1进线断路器及100A及以上的低压出线断路器，应具备电\n气分闸功能。\n2进线断路器及100A及以上的低压出线断路器，应至少有\n一副空的辅助触点供负荷管理专用，若有位置继电器的空触点亦\n可代替，并装设四挡专用端子排组。\n3.采用移开式（中置）开关柜时，应将电动分闸触点通过转\n接插头引至开关柜体仪表室。\n4为避免因绝缘击穿造成误跳开关及强电对弱电的干扰，专\n用端子排应隔开一挡。\n9.0.6负荷管理终端装置电源的选取原则为：当该户有电时，终\n端不应失电。\n一般可取电源侧TV柜100V/230V中间变压器、所用变压器、\n低压总断路器电源侧。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 29, "text": "DL/T5725—2015\n9.0.7负荷管理终端使用的天线装置，应符合下列规定：\n1土建设计时，应包括天线支架及馈线电缆通道（预埋管）。\n2天线支架装设在变、配电所房顶上，高层建筑宜装设在裙\n楼的顶部。支架与邻近建筑物的距离不应小于1500mm。\n3支架的防雷、接地应在工程设计中一并考虑。\n4馈线电缆长度一般不宜超过100m。\n9.0.8采用预装（组合）式变电站时，应符合下列规定：\n1内部宜预留负荷管理终端安装位置，当负荷管理终端安装\n在外部时，应装设在户外型专用柜（箱）内。\n2顶部应装设负荷管理天线支架的固定装置，并符合第\n9.0.5条的规定。\n3应预留负荷管理天线固定装置与负荷管理终端安装处的\n馈线通道。\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 30, "text": "DL/T5725-2015\n10继电保护、二次回路及自动装置\n10.1保护配置\n10.1.1进线保护（一条线路带多台变压器）的配置应符合下列\n规定：\n135kV进线装设限时速断及过电流保护。\n210kV、20kV不接地系统，进线装设速断或限时速断、过\n电流保护。\n310kV、20kV低电阻接地系统，进线装设速断或限时速断、\n过电流、二段零序电流保护。\n10.1.235kV变压器应设置下列保护：\n1\n过负荷。\n2\n过电流（包括复合电压、低电压启动的过电流保护）。\n3\n速断或差动。\n4\n瓦斯(包括有载调压开关)。\n5\n温度。\n6\n压力释放。\n10.1.3\n6kV～20kV变压器应设置下列保护：\n1\n过电流。\n2\n：速断（对10kV重要变压器，当速断保护灵敏度不符合要\n求时，也可采用纵差保护）。\n3瓦斯（适用于800kVA或车间内400kVA及以上油浸式变\n压器)。\n4温度。\n5\n压力释放（适用于油浸式变压器）。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 31, "text": "DL/T5725—2015\n10.1.4分段开关宜设置充电保护。\n10.1.56kV～20kV线路保护应设置下列保护：\n1过电流。\n2速断。\n3二段零序电流（适用于低电阻接地系统)。\n10.1.6高压电力电容器应设置下列保护：\n1过电流。\n2速断。\n3中性点不平衡电压或不平衡电流。\n4过电压、低电压。\n10.2继电保护、控制装置配置及布置方式\n10.2.135kV及以下变电所保护、测控装置的配置应符合下列规\n定之一：\n1采用微机综合自动化装置，设置就地监控系统，微机保护\n测控装置分布在开关柜上布置。\n2采用微机综合自动化装置，设置就地监控系统，微机保护\n测控装置在控制室集中组屏。\n3采用微机保护，不设就地监控系统，微机保护测控装置分\n布在开关柜上布置，装设中央信号装置。\n10.2.2变电所控制装置的设置应符合下列规定：\n135kV及以下户内（半户内）变电所应采用在开关柜就地\n控制，当采用微机综合自动化装置时，在就地及控制室控制。\n235kV露天变电所，在控制室设置35kV控制、保护装置。\n3变电所采用微机综合自动化装置时，宜将监控系统引至中\n央控制室或生产调度室。\n10.2.3断路器采用集中控制方式时，应在开关柜上装设合、分闸\n控制及指示装置。\n10.2.410kV～20kV线路配置零序电流保护时，其零序电流构成\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 32, "text": "DL/T5725-2015\n方式可采用三相电流互感器组合，也可加装独立的零序电流互\n感器。\n10.3二次回路\n10.3.135kV内桥接线的二次回路宜采用“和电流”接线。\n10.3.2当变压器采用有载调压分接开关时，有载开关的电动机控\n制回路应设有变压器过流闭锁装置。\n10.3.36kV～35kV双电源变电所0.4kV侧低压柜的进线、分段\n断路器二次回路应具有闭锁合闸回路的功能，防止合环运行。\n10.3.4双电源变电所应具有防止倒送电的电气机械闭锁回路。\n10.3.5电气防误操作的二次回路应符合下列规定：\n1应满足变电所在各种运行方式情况下的防误操作功能。\n2移开式隔离柜、电能计量柜，应装设具有位置接点的电气\n元件。\n3固定式安装的隔离开关，应装设与操作手柄联动的辅助\n开关。\n4电源侧接地开关，应具有带电显示器闭锁的功能。\n5干式变压器防护罩门应具有与其对应的电源侧断路器闭\n锁功能。\n10.4自动装置\n10.4.1备用电源自动投入装置，应符合下列规定：\n1特级、一级重要电力用户及一级负荷电力用户应装设自动\n投入装置，其他负荷性质用户不应装设自动投入装置。\n2备用电源自动投入装置应具有保护动作闭锁的功能。\n10.4.26kV～35kV变电所0.4kV侧低压柜可装设具有故障闭锁\n及带零位功能的电源自动转换装置。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 33, "text": "DL/T5725—2015\n11变电所的布置型式\n11.1一般规定\n11.1.1变电所的布置应紧凑合理，便于设备的操作、搬运、检修、\n试验和巡视，并应考虑发展的可能性。\n11.1.2变电所的布置型式应根据用电负荷的性质和周围环境情\n况确定，并应符合下列规定：\n1宜设置全户内独立式变电所或半户内变电所。当受条件限\n制时，也可设置附设式变电所。\n2高层或大型民用建筑应设户内变电所。\n3偏僻地区或条件受限时，可设露天变电所。\n4单台变压器容量为500kVA及以下时，也可采用箱式变\n电站。\n11.1.3应合理安排变电所内各功能单元房间的位置。其各功能单\n元宜符合下列规定：\n1变压器室宜靠近低压配电室布置。\n2\n控制室、值班室和辅助房间的位置便于运行人员工作和\n管理。\n11.1.4配电装置可采用高、低压开关柜和干式变压器柜同室布置。\n11.2变电所的型式\n11.2.1全户内独立式变电所：\n1高、低压配电装置可单独设置开关室，也可布置在同一开\n关室内。\n235kV变压器、6kV～20kV油浸式变压器应单独设置变压\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9971, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 34, "text": "DL/T5725—2015\n器室。\n36kV～20kV干式变压器容量在2000kVA及以下时，可与\n高低压配电装置同室布置。\n4布置楼层时，油浸式变压器室应设置在一层。\n56kV～20kV电容器应单独设置电容器室。\n11.2.2楼宇内变电所：\n1变电所不宜设置在楼宇地下最底层。若必须设置在地下最\n底层时，变电所地坪应高于同层地面300mm以上。\n2置于地下层及楼层内的变电所，应留有设备搬运、安装、\n检修的通道及吊装孔。\n3变电所严禁设在卫生间、浴室、水箱、水池及经常积水场\n所的正下方，且不宜与其贴邻。\n4变电所应作屏蔽、减振、隔音措施。\n11.2.3半户内变电所：采用油浸式变压器时，变压器可露天布置。\n11.2.4箱式变电站。\n1分体式：\n1）6kV～35kV配电装置设置在箱体内，变压器设置在箱\n体外。\n2）6kV～20kV配电装置及油浸（干式）变压器装设在箱\n式变电站内，低压配电装置装设在建筑物内。\n2预装式：高、低压配电装置及变压器均设置在箱体内。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9986, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 35, "text": "DL/T5725-2015\n12电缆敷设\n12.0.1电力电缆的安装，应符合下列规定：\n1电力电缆宜在变压器室的墙体上安装，不应将电力电缆安\n装在变压器室的大门位置。\n2进、出线电缆不应直接靠在变压器外壳上安装。\n3电缆头不宜与变压器桩头直接连接。\n12.0.2电缆沟在进入或引出建筑物外时，应设保护管，保护管应\n超出散水坡100mm以外。\n12.0.3电缆沟内应采取有效的防水措施，其底部应做坡度不小于\n0.5%的排水沟，积水可直接排入排水沟道或积水坑，用泵排出。\n12.0.4电缆沟在进入或引出建筑物外时，应采取防火封堵。\n12.0.5在电力电缆通过零序电流互感器时，电缆金属护层和接地\n线应对地绝缘，电缆接地点在电流互感器以下时，接地线应直接\n接地；接地点在电流互感器以上时，接地线应穿过电流互感器\n接地。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 36, "text": "DL/T5725—2015\n13通信和远动\n13.0.110kV～35kV变电所应具备与电力调度联系的市话或专用\n内部通信。\n13.0.2需上传远动信息至供电企业的35kV变电所宜装设专用光\n纤通道，并宜配置单套二次系统安全防护设备。\n13.0.310kV～35kV无人值班变电所宜装设远动测控装置。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 37, "text": "DL/T5725—2015\n14防雷和接地\n14.0.1过电压保护装置，应符合下列规定：\n135kV进线（电源）侧应装设避雷器保护。\n235kV架空进线的母线避雷器与主变压器及其他被保护设\n备的电气距离应进行校核。\n36kV～35kV配电变压器的高低压侧均应装设避雷器保护。\n46kV～20kV架空出线处应装设避雷器。\n535kV户外配电装置应设避雷针保护。\n6全户内独立变电所按年雷击次数确定防雷等级，设置相应\n的防雷装置。\n14.0.2接地装置应符合下列规定：\n1户外变电所设置人工接地网，接地电阻不大于4Ω2。\n2户外变电所独立避雷针应设独立的接地装置，接地电阻不\n大于10Ω，与接地网的距离不小于3m。\n335kV独立式变电所采用垂直接地极和以水平接地极为主\n的人工接地网。\n4全户内独立式变电所，当采用建筑物基础主钢筋作共用接\n地极，建筑物内采用总等电位连接时，且接地电阻又满足规定值，\n可不另设人工接地。配电变压器室内所有电气装置的外露导电部\n分应连接至该室内的接地母线，该接地母线应再连接至配电装置\n室的接地装置。\n5楼宇内变电所宜利用建筑物基础，与建筑物防雷和建筑物\n内部强、弱电接地组成共用（总）接地装置，接地电阻应满足最\n小接电电阻的要求。\n6配电变压器安装在建筑物外，向低压系统供电的配电变压\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 38, "text": "DL/T5725-2015\n器的高压侧工作于低电阻接地系统时，低压系统不得与电源配电\n变压器的保护接地共用接地装置，低压系统电源接地点应在距该\n配电变压器适当的地点设置专用接地装置，其接地电阻不宜超过\n4Ω。\n7户外箱式变电站宜敷设围绕户外箱式变电站的闭合环形\n接地装置，与户外箱式变电站内的所有电气装置的外露导电部分\n连接的接地母线应与闭合环形接地装置相连接。\n29", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9829, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 39, "text": "DL/T5725-2015\n15土建部分\n15.1一般规定\n15.1.1电力设施建筑物的混凝土结构抗震等级，应根据设防烈\n度、结构类型和框架、抗震墙高度确定，并按GB50260执行。\n15.1.2变电所宜采用简洁的现代工业建筑造型，应与周围建筑物\n造型及环境相一致。\n15.1.3变电所建筑物应满足防雨雪、防汛、防火、防小动物、通\n风良好（简称“四防一通”）的要求，并应装设门禁措施。\n15.1.4当变压器设置在建筑物楼层内时，应采取防止变压器与建\n筑物共振的措施。\n15.1.5变电所整体的噪声限值应符合GB3096的有关规定。\n15.2荷载\n15.2.1变电所内的地面及楼面的承载力应满足电气设备动、静荷\n载的要求。\n15.3建筑物\n15.3.1位于地下室和楼层内的变电所应设设备运输通道，并应满\n足最大电气设备体积的运输要求。\n15.3.2独立（外附）式变电所的屋面防水标准宜根据需要适当提\n高。屋面排水坡度不应小于1/50，并有组织排水，屋面不宜设置\n女儿墙。\n15.3.3变电所采光窗的设置，应符合下列规定：\n1高压配电室宜设不能开启的自然采光高窗。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.998, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 40, "text": "DL/T5725—2015\n2低压配电室可设能开启的自然采光窗并配纱窗。\n3配电室临街道一面不宜开窗。\n15.3.4变电所配电室的出（入）口处应装设防止小动物进入的电\n气装置。\n15.3.5变电所的防火应满足国家有关规定的要求，防汛应满足当\n地设防要求。\n15.4通风和照明\n15.4.1变电所的通风应符合下列规定：\n1楼宇内变电所通风与楼宇的通风同步考虑，并应设置除\n湿装置。\n2配电装置室应设置换气次数不少于10次/h的事故排风机，\n事故排风机可兼作平时通风用。\n3变电所内使用SF。气体绝缘设备时，宜装设低位排气装置。\n15.4.2变电所内电气照明应符合下列规定：\n1应采用高效光源及高效灯具。\n2照明灯具不应设置在配电装置的正上方。\n3在控制室、室内配电装置室及室内主要通道等处，应设置\n供电时间不小于1h的应急照明。\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9975, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 41, "text": "DL/T5725—2015\n16施工及验收\n16.1施工\n16.1.1变电所施工应按经过审查的施工图文件进行。施工中如需\n变更，应按设计变更程序办理。\n16.1.2变电所施工企业应具有相应等级的施工资质。\n16.1.3变电所施工过程中应做好隐蔽工程的施工记录，接受中间\n检查，发现问题及时更改。\n16.2峻工验收\n16.2.1变电所施工、安装完工后，应当进行土建和电气装置工\n验收，编写工程工报告，工报告的内容应符合附录E的要求。\n16.2.2峻工验收后，供电企业应对受电装置的继电保护整定值进\n行校核。\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 42, "text": "DL/T5725—2015\n附录A\n（规范性附录）\n供电方案的主要内容\n供电方案的主要内容：\n1供电电源：××变电所、××配电所、××线路供电。\n2供电电压：35kV、20kV、10kV、0.4kV供电。\n3电源进线方式：电力电缆、架空线。\n4重要电力用户：特级、一级、二级、临时。\n5负荷性质：一级负荷（特别重要负荷）、一级负荷、二级\n负荷、三级负荷。\n6供电方式：单电源、双电源（双回路）、多电源（多回路）。\n7电气主接线方式：内桥、单母线、分段单母线带联络开关、\n分段单母线不带联络开关、线路变压器组、一高一低。\n8双电源（双回路）运行方式：二路同供、一供一备（冷备\n用、热备用）、二路同供互为备用［不允许自投、手动操作，允许\n自投，自动试验系统（ATS）装设位置]。\n9双电源（双回路）运行的闭锁方式：机械、电气。\n10批准需用（装接）变压器容量、保安（备用）容量；变\n压器的类型（干式、油浸式)。\n11变压器运行方式：同时使用、一供一备。\n12\n电能计量方式：高供高计、高供低计、低供低计。\n13\n总表TA、TV变比，分（套）表变比及准确度等级。\n14\n谐波源及消谐装置的设置。\n15保安措施：自备应急电源（允许自启动、不允许自启动)。\n16受电装置继电保护配置。\n33", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 43, "text": "DL/T5725—2015\n附录B\n（资料性附录）\n常用电气主接线\nB.0.1单电源一台变压器，高供低计，见图B.0.1。\n单台变压器，容量不大于500kVA。\n变压器低压侧受电柜内取样TA数量由实际工程决定。\n低压配电柜的形式由实际工程决定。\n总计量TAΦ+*Φ\n分计量TA*##\n！低压出线柜！！\n低压电容器\n1\n无功补偿柜\n1\nI1\nI1\nI1\n1\n1\n图B.0.1单电源一台变压器，高供低计\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9233, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 44, "text": "DL/T5725—2015\nB.0.2单电源一台变压器，高供高计（负荷开关），见图B.0.2。\n&\n?\n?\n电缆进线\n单台油浸式变压器，容量630kVA；或单台干式变压器，\n容量630kVA~1250kVA。\n变压器低压侧受电柜内取样TA数量由实际工程决定。\n低压配电柜的形式由实际工程决定。\nII\nI1\n！低压出线柜！！\n低压电容器：\n无功补偿柜！\n1\nI\n/\n1 1\n11\n图B.0.2单电源一台变压器，高供高计（负荷开关）\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8467, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 45, "text": "DL/T5725-2015\nB.0.3\n3单电源两台变压器，高供高计（负荷开关），见图B.0.3。\n?\n一\n?\n?\n电缆进线\n两台油浸式变压器，单台容量630kVA及以下；或两台干式变压器，\n单台容量1250kVA及以下。变压器低压侧受电柜内取样TA数量由\n实际工程决定。低压配电柜的形式由实际工程决定。\n低压电容器\n低压出线柜！！\n！无功补偿柜\n无功补偿柜！！\nI1\n11\n1\n11\n11\n11\n11\ni\n11\n图B.0.3\n单电源两台变压器，高供高计（负荷开关）\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8356, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 46, "text": "DL/T5725—2015\nB.0.4单电源一台变压器，高供高计（断路器），见图B.0.4。\n8\n8\nD\n?\n电缆进线\n单台干式变压器，容量1250kVA以上；或单台油浸式\n变压器，容量630kVA以上。\n变压器低压侧受电柜内取样TA数量由实际工程决定。\n低压配电柜的形式由实际工程决定。\n低压电容器！\n！低压出线柜\n无功补偿柜\n11\n11\nI I\nI1\n1 I\n图B.0.4单电源一台变压器，高供高计（断路器）\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8333, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 47, "text": "DL/T5725—2015\nB.0.5高压双电源一台变压器，高压单母线，负荷开关，见图\nB.0.5。\n中\n8\nD\n?\n?\n电缆进线\n电缆进线\n单台油浸式变压器，容量630kVA及以下；或\n单台干式变压器，容量1250kVA及以下。\n变压器低压侧受电柜内取样TA数量由实际工\n程决定。\n低压电容器！\n低压配电柜的形式由实际工程决定。\n！低压出线柜\n无功补偿柜！\n11\n11\n1\n图B.0.5高压双电源一台变压器，高压单母线，负荷开关\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9144, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 48, "text": "DL/T5725-2015\nB.0.6双电源一高一低，一台变压器，高压线变组（负荷开关），\n低压单母线分段，见图B.0.6。\n中\n?\n?\n文\n÷\n电缆进线\n两台油浸式变压器，单台容量630kVA及以下；或两台干式变压器，单台容量\n1250kVA及以下。\n变压器低压侧受电柜内取样TA数量由实际工程决定。\n低压配电柜的形式由实际工程决定。\n低压备供电源\n1\n！无功补偿柜！\n！无功补偿柜！！\n11\nI1\nI1\n11\nI1\n11\n图B.0.6双电源一高一低，一台变压器，高压线\n变组（负荷开关），低压单母线分段\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8511, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 49, "text": "DL/T5725—2015\nB.0.7高压双电源两台变压器，高供高计（负荷开关），高压单\n母线、低压单母线分段，见图B.0.7。\n面\nD\n?\n÷\n÷\n电缆进线\n电缆进线\n两台油浸式变压器，单台容量630kVA及以下；或两台干式变压器，单台\n容量1250kVA及以下。\n变压器低压侧受电柜内取样TA数量由实际工程决定。\n低压配电柜的形式由实际工程决定。\n低压电容器\n！！低压出线柜！\n！无功补偿柜！\n！无功补偿柜！！\n11\nI1\nI\n11\nII\n11\nD\n1\n图B.0.7\n高压双电源两台变压器，高供高计（负荷开关)，\n高压单母线、低压单母线分段\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8575, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 50, "text": "DL/T5725—2015\n：高压单母线、低压环形接线，\n至电容器组\n回\n(2）我\n品\n品\n(--\n高供高计（断路器），高压单母线、低压环形接线\n高压双电源（一主一备）三台变压器，高供高计（断路器)，\n图B.0.8高压双电源（…主一备）三台变压器，\nL\n一\nH\n至电容器组\n-\n*HH\n(）\n+H\n一\n至电容器组\n+\n见图B.0.8。\nB.0.8\n41", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.7807, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 51, "text": "DL/T5725\n2015\n高压双电源（两路同供）四台变压器，高供高计（断路器)，高压单母线分段、低压多分段，\n至电容器组\n高压双电源（两路同供）四台变压器，高供高计（断路器)，\nLO\n)\n高压单母线分段、低压多分段，加所用变压器\n至电容器组\nHH\n③→\nL\n（=\n4\n(-)\n#\n至电容器组\n<}\nG-\n加所用变压器，见图B.0.9。\n图B.0.9\n(-)\n日\n至电容器组\nd\nB.0.9\nH\n各\n一\n42", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8076, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 52, "text": "DL/T5725—2015\n附录C\n（规范性附录）\n电力用户变电所设计报审应提供的\n设计文件和资料内容\n应提供设计文件和资料内容：\n1受电工程设计及说明书。\n2用电负荷分布及干线图。\n3\n负荷组成、性质及保安负荷。\n4\n影响电能质量的用电设备清单。\n5主要电气设备一览表。\n6节能篇及主要生产设备、生产工艺耗电以及允许中断供\n电时间。\n7高压受电装置一、二次接线图与平面布置图。\n8用电功率因数的计算和无功补偿方式。\n9\n继电保护、过电压保护及电能计量装置的方式。\n10\n）隐蔽工程设计资料。\n11\n配电网络布置图。\n12\n自备应急电源及接线方式。\n13\n供电企业认为必须提供的其他资料。\n14低压供电的用户应提供负荷组成和用电设备清单。\n43", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9987, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 53, "text": "DL/T 5725—2015\n附录D\n(资料性附录）\n常见非线性用电设备\n常见非线性用电设备见表D.0.1。\n表D.0.1\n常见非线性用电设备\n名\n称\n所属行业\n主要关注指标\n交流电弧炉\n谐波（间谐波）、电压波动\n冶金、机械\n和闪变、负序\n电热炉\n冶金、机械、化工\n谐波、负序\n电解设备\n冶金、机械、化工\n谐波\n中频炉\n冶金、机械、化工\n谐波、电压波动和闪变\n直流电弧炉、精炼炉\n冶金、机械\n谐波、电压波动和闪变\n交、直流轧机，大型\n谐波（间谐波）、电压波动\n冶金\n电动机\n和闪变\n电焊机\n冶金、机械、造船\n谐波、闪变\n电铲、升降机、门吊\n冶金、机械等\n谐波、闪变\n等\n单(多)晶硅(锗）生\n产设备\n新能源\n谐波\n电气化铁路\n交通\n谐波、负序、电压偏差\n有轨及无轨电车、地\n交通\n谐波\n铁、轻轨\n电动汽车充电站\n交通\n谐波\n公用事业、电厂、冶金、化\n变频电机、水泵\n谐波\n工等\n变频空调、大型电梯、\n商业、市政、民用等\n谐波\n节能照明设备", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9824, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 54, "text": "DL/T5725—2015\n表D.0.1（续）\n名\n称\n所属行业\n主要关注指标\nUPS、开关电源、逆\n变电源\n电子、通信等\n谐波\n高压直流换流站\n电力\n谐波、电压波动、直流\n风电场\n电力\n闪变、暂降、谐波、电压\n波动\n光伏电站\n电力\n谐波、直流\n电气实验站\n电力\n闪变、暂降\n45", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 55, "text": "DL/T5725—2015\n附录E\n（规范性附录）\n受电工程工报告的主要内容\n受电工程峻工报告的主要内容：\n1工程峻工图纸及说明。\n2\n电气试验及保护整定调试记录。\n3\n安全用具的试验报告。\n隐蔽工程的施工及试验记录。\n5\n运行管理的有关规定和制度以及“典型操作票”。\n6\n取得进网作业资格的值班人员名单。\n供电企业认为必要的其他资料或记录。\n46", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 56, "text": "DL/T 5725—2015\n本规范用词说明\n1为便于在执行本规范条文时，对要求严格程度不同的用词\n说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词一般采用“必须”；\n反面词一般采用“严禁”。\n2）表示严格，在正常情况下均应这样做的用词：\n正面词一般采用“应”；\n反面词一般采用“不应”或“不得”\n3）表示允许稍有选择，在条件许可时首先应这样做的\n用词：\n正面词一般采用“宜”或“一般”；\n反面词一般采用“不宜”。\n4）表示一般情况下均应这样做，但硬性规定这样做有困\n难时，采用“应尽量”。\n5）表示允许有选择，在一定条件下可以这样做的，采用\n“可”\n2条文中必须按指定的标准、规范或其他有关规定执行的写\n规范或其他规定执行的写法为“参照…...”。\n47", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9846, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "60f42fee97c4", "file_name": "93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\93--DL_T 5725-2015 35kV及以下电力用户变电所建设规范.pdf", "page_num": 57, "text": "DL/T 5725—2015\n制保层\n查询真伪\n口\n155123.2691\n中国电力出版社官方微信\n掌上电力书屋\n定价：15.00元", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9078, "ocr_line_count": 8, "ocr_error": null}
