{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 1, "text": "ICS31.060.70\nK42\n中华人民共和国国家标准\nGB/T11024.3-2019\n代替GB/Z11024.3—2001\n标称电压1000V以上交流电力系统用\n并联电容器第3部分：并联电容器和\n并联电容器组的保护\nShunt capacitors for a.c. power systems having a rated voltage above 1 0o0 V\nPart 3:Protection of shunt capacitors and shunt capacitor banks\n(IEC/TS60871-3:2015,MOD)\n2019-03-25发布\n2019-10-01实施\n国家市场监督管理总局\n中国国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 2, "text": "中华人民共和国\n国家标准\n标称电压1000V以上交流电力系统用\n并联电容器第3部分：并联电容器和\n并联电容器组的保护\nGB/T 11024.3—2019\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n黄\n开本880X12301/16印张1.5字数42千字\n2019年3月第一版2019年3月第一次印刷\n书号：155066·1-62265 定价24.00 元\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9698, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 3, "text": "GB/T 11024.3—2019\n目次\n前言：\n*\nⅢ\n1范围\n2规范性引用文件\n3术语和定义\n4内部熔丝\n4.1概述\n4.2熔丝特性\n4.3电容器元件连接方式对电容器寿命的影响\n2\n5外部熔断器（熔断器）\n2\n5.1概述\n2\n5.2熔断器特性\n5.3熔断器类型\n5.4\n：电容器组接线方式对熔断器选择的影响\n5\n5.5\n5与电容器外壳爆裂曲线的配合\n5\n6不平衡检测和保护\n5\n6.1作用\n6.2不平衡保护的类型\n5\n6.3电流和电压互感器\n6\n6.4继电器和保护整定\n6.5灵敏度\n6.6初始不平衡\n7过负荷电流\n7.1措施..\n8\n7.2保护的设置\n8\n7.3电流互感器\n7.4继电器\n8\n7.5保护整定\n8\n8过电压和欠电压\n8\n8.1措施\n8\n8.2过电压保护\n9\n8.3欠电压保护\n9\n8.4重合闸\n9\n9其他保护\n9\n9.1避雷器…..\n9\n9.2阻尼装置\n10\n9.3同步投切.\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9713, "ocr_line_count": 63, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 4, "text": "GB/T 11024.3—2019\n10安全\n12\n10.1放电装置\n12\n10.2不载流的金属部件\n12\n参考文献\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 5, "text": "GB/T 11024.3—2019\n前言\nGB/T11024《标称电压1000V以上交流电力系统用并联电容器》分为4个部分：\n第1部分：总则；\n一第2部分：老化试验；\n-第3部分：并联电容器和并联电容器组的保护；\n-第4部分：内部熔丝。\n本部分为GB/T11024的第3部分。\n本部分按照GB/T1.1一2009给出的规则起草。\n本部分代替GB/Z11024.3一2001《标称电压1kV以上交流电力系统用并联电容器第3部分：并\n联电容器和并联电容器组的保护》，与GB/Z11024.3一2001相比主要技术变化如下：\n对熔断器的额定电压选取采用GB/T15166.4的规定（见5.2.2）；\n能量计算公式中的系数，经核实采用IEC原文中的“159”（见5.3.2，2001年版的5.3.1）；\n修改了喷射式熔断器的能量限值（见5.3.2，2001年版的5.3.1）；\n将“容积\"改为“体积”（见图2，2001年版的图2）；\n修改了电容器组投人电源时的涌流最大峰值的计算公式（见9.2.2，2001年版的9.2.2)；\n-增加了有关同步投切的条款（见9.3)。\n本部分使用重新起草法修改采用IEC/TS60871-3：2015《标称电压1000V以上交流电力系统用\n并联电容器第3部分：并联电容器和并联电容器组的保护》。与IEC/TS60871-3：2015的技术性差异\n及其原因如下：\n一关于规范性引用文件，本部分做了具有技术性差异的调整，以适应我国的技术条件，调整的情\n况集中反映在第2章“规范性引用文件”中，具体调整如下：\n·用修改采用国际标准的GB/T11024.1代替了IEC60871-1；\n·用修改采用国际标准的GB/T11024.4代替了IEC60871-4；\n·用修改采用国际标准的GB/T15166.4代替了IEC60549。\nIEC60871-1规定的不同（见第1章）；\n修改了外部熔断器中熔断件的额定电流，按电容器额定电流的1.37倍～1.50倍进行选择（见\n5.2.1);\n修改了熔断器底座的功率承受能力的规定（见5.2.1)；\n修改了喷射式熔断器的熔断件，部分熔化电流对应的数值（见表1)；\n补充了不平衡检测和保护中，确定继电器保护的整定值（见第6章）；\n调整了部分类型的不平衡保护的名称（见第6章)；\n增加了图7b)，是由于我国66kV及以下系统中广泛采用中性点不接地星形接线方式[见\n图7b)]；\n对初始不平衡的允许值按照我国通用的保护整定原则做了调整（见6.6）；\n修改了涌流最大峰值的公式，原因是国际标准中关于电容器组投人电源时的涌流最大峰值的\n计算公式，未计及电源影响（见9.2.2)；\n删除了“出于经济性考虑，通常将两个放电电抗器连接于两相的线与线之间”的规定，此接线方\n式在我国已禁止使用（见IEC60871-3：2015的10.1.3)。\nⅢI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 6, "text": "GB/T 11024.3—2019\n本部分做了下列编辑性修改：\n按照GB/T1.1一2009要求，重新编写了第1章。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。\n本部分由中国电器工业协会提出。\n本部分由全国电力电容器标准化技术委员会（SAC/TC45)归口。\n本部分起草单位：西安高压电器研究院有限责任公司、深圳市三和电力科技有限公司、无锡赛晶电\n力电容器有限公司、西安西电电力电容器有限责任公司、吴江市苏杭电气有限公司、全球能源互联网研\n究院有限公司、新东北电气集团电力电容器有限公司、桂林电力电容器有限责任公司、西安ABB电力电\n子股份有限公司、安徽华威新能源有限公司、上海库柏电力电容器有限公司、上海思源电力电容器有限\n公司、国网安徽省电力公司电力科学研究院、合容电气股份有限公司、日新电机（无锡）有限公司、广东电\n网有限责任公司电力科学研究院、河南省豫电中原电力电容器有限公司、国网四川省电力公司电力科学\n研究院、绍兴市上虞电力电容器有限公司、山东泰开电力电子有限公司、指月集团有限公司、上海永锦电\n气集团有限公司、安徽源光电器有限公司、无锡宸瑞新能源科技有限公司。\n本部分主要起草人：贾华、吕韬、杨一民、元复兴、房金兰、赵鑫、贺满潮、杨昌兴、戴朝波、葛锦萍、\n李怀玉、赵启承、雷乔舒、陈晓宇、黄顺达、刘菁、江钧祥、沈小益、王崇枯、董海健、胡学斌、王耀、颜红岳、\n马志钦、冯秀琴、陶梅、郭庆文、张宗喜、周春红、陈柏富、万鹏、王培波、王栋、钱君毅、王明毫、章新宇、\n付忠星、赵彦军。\n本部分所代替标准的历次版本发布情况为：\n-GB/Z11024.3—2001。\nAI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9791, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 7, "text": "GB/T 11024.3—2019\n标称电压1000V以上交流电力系统用\n并联电容器第3部分：并联电容器和\n并联电容器组的保护\n1范围\nGB/T11024的本部分规定了并联电容器和并联电容器组的保护导则。\n本部分适用于符合GB/T11024.1的电容器。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T11024.1标称电压1000V以上交流电力系统用并联电容器第1部分：总则\n(GB/T 11024.1—2019,IEC 60871-1:2014,MOD)\nGB/T11024.4标称电压1000V以上交流电力系统用并联电容器第4部分：内部熔丝\n(GB/T 11024.4—2019,IEC 60871-4;2014,MOD)\nIEC 60549:1976,MOD)\n3术语和定义\nGB/T11024.1、GB/T11024.4、GB/T15166.4界定的术语和定义适用于本文件。\n4内部熔丝\n4.1概述\n并联电容器的内部熔丝是设置在电容器内部的有选择性的限流熔丝。按照GB/T11024.4的定\n义，内部熔丝设计用于隔离故障的电容器元件，从而允许该电容器单元的其余部分以及接有该电容器单\n元的电容器组继续运行。\n内部熔丝动作是由电容器元件击穿引发的。通过元件熔丝的动作将故障元件瞬间断开，而不中断\n电容器的运行。\n外部并联连接的电容器数量及电源系统可达到的短路电流不影响内部熔丝的限流。\n应注意，内部熔丝对内部连线之间的短路或带电部分与外壳之间的短路不提供保护，而这两种情况\n均可能导致外壳爆裂。\n4.2熔丝特性\n4.2.1额定电流\n尚未有元件熔丝额定电流的定义和试验方法。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9954, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 8, "text": "GB/T 11024.3—2019\n元件熔丝的额定电流通常设计的比元件最大允许电流大得多，这意味着仅用于断开故障元件。故\n障元件及其熔丝不拟更换。\n4.2.2额定放电能力\nGB/T11024.4和GB/T11024.1规定电容器应能承受充电到直流2.5UN下的5次无阻尼放电，在\n涌流和/或峰值电压受限制的特殊场合可以采取较低的放电要求。\n4.2.3隔离能力\nGB/T11024.4给出了要求和试验程序，这些试验验证熔丝是否具有限流作用。\n4.2.4隔离后的耐受电压能力\nGB/T11024.4给出了要求和试验程序。\n4.3电容器元件连接方式对电容器寿命的影响\n4.3.1全部元件并联连接的电容器\n一个元件击穿后，由于并联连接的元件和电容器的放电电流以及电源工频电流的作用，相应的熔丝\n会在不到1ms的时间内熔断。不过，电容器在容量相应降低的情况下可以继续运行。\n如果电容器在固定的母线电压下运行，则剩余完好元件上的运行电压不会发生变化。\n4.3.2元件串并联连接的电容器\n一个元件击穿后，所有并联连接的元件将向故障元件释放其贮存的全部或部分能量，而工频电流被\n串联连接的剩余完好元件所限制。\n故障元件隔离后，电容器在容量相应降低的情况下继续运行，并联组中剩余完好元件承受的电压大\n约为mn/[n（m一1)十1]倍的初始电压，其中n为每单元的串联段数，m为每串联段中元件的并联数。\n在某些场合，例如不接地星形连接情况下，由于中性点偏移，电压可能更高。\n5外部熔断器（熔断器）\n5.1概述\n并联电容器用外部熔断器，通常也简称为熔断器，在GB/T15166.4中规定为用来切除电容器单元\n的内部故障，从而允许接有该电容器单元的电容器组的其余部分继续运行。外部熔断器也能切除电容\n器外露套管的闪络。\n外部熔断器的动作一般取决于工频故障电流，以及与故障电容器并联的电容器的放电能量。\n最初击穿的通常是电容器内部的个别元件，其必然形成短路并影响与其并联的所有元件，使电容器\n失去一个串联段。一旦初始故障持续发展，就会引发串联段相继出现故障，每一个串联段的短路，都会\n造成正常串联段上电压的拾升。这导致通过电容器的电流增大，从而熔断器动作，将故障电容器从回路\n中切除。\n应注意，在故障情况下电容器的外壳偶尔会出现爆裂，特别是采用全纸或膜纸复合介质的电容器，\n这是由于纸的存在造成初始元件故障时在短路电极之间形成高阻，且持续的电弧产生气体使外壳膨胀，\n在保护用的熔断器切除电容器之前外壳可能已经爆裂。\n较低。但是，在内部连接断开时，以及与其并联的电容器内部贮存能量过多或工频故障电流很大时，由\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 9, "text": "GB/T 11024.3—2019\n于电弧作用，仍有可能发生外壳爆裂。当电容器采用内部熔丝时，不宜同时采用外部熔断器。\n5.2熔断器特性\n5.2.1额定电流\n熔断器额定电流的选择应符合同一电容器组的开关或断路器的选用原则。外部熔断器中熔断件的\n额定电流应按电容器额定电流的1.37～1.50倍进行选择。\n在稳态情况下，熔断器的通流能力不必超过开关或断路器。然而瞬态情况，例如与系统有关的电流\n或电容器组投切产生的电流，应予以考虑。通常采用额定值为电容器额定电流1.50倍的熔断器。\nGB/T15166.4规定熔断器的额定电流至少为电容器额定电流的1.43倍，处于上述的两个数值1.37\n与1.50之间。对某些电容器组，熔断器的额定值可高于电容器额定电流的1.50倍，以避免熔断器因投\n切时的瞬态过程或机械原因引起的误动作。\n注：熔断器的额定值未必是其铭牌上的额定值，例如，在持续运行状态下，额定值远小于熔断器底座额定值的喷射\n式熔断件，可以承载其铭牌标注额定值150%的电流，最重要的是了解熔断件的实际额定电流值。熔断器底座\n的功率承受能力，不低于装于其上的熔断件的最大功率耗散。\n5.2.2额定电压\n按照GB/T15166.4的要求，熔断器的额定电压（kV)应从下列数值中选取：\n3.6,7.2,12,24,40.5,72.5,126。\n5.2.3弧前时间-电流特性\n熔断器的弧前时间-电流特性应符合GB/T15166.4的要求，通常由生产厂家给出。\n该特性有时以表格的形式给出。\n5.2.4放电能力\n外部熔断器应能耐受涌流及外部短路引起的电流。GB/T15166.4规定了5次和100次的放电试\n验以验证熔断器耐受I²t的能力。\n5.3熔断器类型\n5.3.1概述\n图1列出了不同类型的熔断器。\n外部熔断器\n喷射式\n限流式\n组合式\n（限流式/喷射式）\n户外式\n户内式/户外式\n户外式\n图1熔断器类型\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9932, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 10, "text": "GB/T 11024.3—2019\n5.3.2喷射式熔断器\n对于喷射式熔断器，使用时应注意以下事项：\na）鉴于熔断器动作期间产生噪声并释放气体，喷射式熔断器通常用于户外。\nb）喷射式熔断器对工频故障电流的开断能力有限，故当熔断器上的故障电流超过1800A时应\n与熔断器生产厂家协商，或采用限流式熔断器。采用中性点不接地星形连接或多串联段连接\n的电容器组，可以降低对熔断器工频开断能力的要求。\nc）喷射式熔断器对放电能量的开断能力有限，这些能量来自于与短路电容器并联的电容器。标\n准熔断器的额定开断能量一般为15kJ或更低，或咨询生产厂家。\n一旦电容器发生故障，由此产生的能量可能导致熔断器的管体和电容器的外壳爆裂。对于全\n通常也是可以接受的。这一限值基于电容器电压为额定电压峰值的1.1倍计算得出（当预期\n的工频过电压更高时，并联能量应相应降低），该限值相当于60Hz时并联4650kvar或50Hz\n时并联3900kvar的电容器。对于全纸或膜纸复合的电容器，该能量通常限制在10kJ。\n对于以W·s(J)为单位的能量：能量=CX（Um）2\nQ×1000\n其中的电容值为：C(uF)=\n2πXfXU²\n得到：能量=159×Q/f，Q为与短路电容器并联的电容器容量，单位为kvar；f为电容器储能\n时的频率，单位为Hz。\nd）喷射式熔断器可采用T型和K型熔断件，其性能的差异在于熔断件的熔断时间，如表1和\n表2所示。\n5.3.3限流式熔断器\n对于限流式熔断器，使用时应注意以下事项：\na）限流式熔断器可在户内或户外使用。\n减小至零。\nc）通常，限流式熔断器对短路电容器可获得的并联贮存能量不设上限，然而也有一些限流式熔断\n器对并联能量的最大值有限制。可向熔断器生产厂家咨询放电能量的额定开断值。\nd）应注意某些熔断器无法切除工频电流。可向熔断器生产厂家咨询工频电流的额定开断值。\n5.3.4限流与喷射组合式熔断器\n对于将完全封闭的限流式熔断器与喷射式熔断器组合为一体的，使用时应注意以下事项：\na）由于带有喷射式熔断器，鉴于熔断器动作期间产生噪声并释放气体，组合式熔断器通常在户外\n使用。\nb）由于带有限流式熔断器，故组合式熔断器将工频短路电流限制在预期值以内，并在正常工作\n频率下电流过零之前将电流减小至零。\nc）由于带有限流式熔断器，故组合式熔断器对短路电容器可获得的并联贮存能量不设上限，然而\n的额定值。\nd）应注意某些组合式熔断器无法切除工频电流，可向熔断器生产厂家咨询工频电流的额定开\n断值。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 11, "text": "GB/T11024.3—2019\n5.4电容器组接线方式对熔断器选择的影响\n5.4.1单串联段接地的星形和三角形接线电容器组\n在这种场合，因为短路电容器承受大故障电流，会造成熔断器底座或电容器外壳爆裂，故通常需要\n限流式或组合式熔断器。\n5.4.2单串联段不接地的星形接线电容器组\n选择喷射式抑或限流式熔断器的决定性因素，可能来自并联连接电容器的能量。\n5.4.3多串联段电容器组\n多串联段会限制通过短路电容器的故障电流，因此在这样的电容器组中获得的短路电流不作为影\n响因素。对于每个串联段中有许多电容器并联的电容器组，如果接线发生变化，例如变为双星形以限制\n并联能量，常采用喷射式熔断器。\n5.5与电容器外壳爆裂曲线的配合\n除了选择熔断器时已经考虑的情况外，熔断器应与电容器组中电容器单元的外壳爆裂曲线相配合，\n这些曲线可从一些国家的标准中和电容器制造方获得。图2给出了这些曲线的示例。\n为减小外壳爆裂的风险，所选的熔断器应提供处于“低几率”区域的配合。来自并联连接电容器的\n能量的相关注释参见5.3.2、5.3.3和5.3.4。\n6不平衡检测和保护\n6.1作用\n变化的幅度取决于损坏元件的数量以及它们在组内的位置。如果装有外部熔断器的电容器被其熔断器\n断开，其所导致的电压和电流变化大于内部熔丝断开单个元件时所引起的电压和电流变化。\n通过采用不同的电容器组接线和继电保护方式，可检测不平衡电压或电流并用于保护。不平衡保\n护的主要目的是针对于邻近故障电容器的完好电容器，当其上的过电压过高时告警或断开整个电容器\n组。通常电容器单元允许不超过10%的过电压（过电压限值依据GB/T11024.1)。对内部熔丝电容器\n组的不平衡保护，应按元件允许的过电压倍数进行整定。\n不平衡保护的另一个作用是当故障未被熔断器断开时将电容器组撤出运行，或者对未采用内部熔\n丝或外部熔断器的电容器组提供保护。不平衡保护不能替代短路保护。\n6.2不平衡保护的类型\n6.2.1中性点电流保护（图3）\n电容器接成接地星形，在中性点与地之间接人电流互感器。电容器组的不平衡将导致中性点到地\n之间有电流流过。\n该保护方式对电网中的相间不平衡较为灵敏，并依赖于系统是否有效接地，因此，该保护方式仅适\n用于中性点有效接地系统。整定应允许正常的波动，因此保护的灵敏度可能会降低。谐波电流（特别是\n3次谐波）会流经电流互感器，为避免干扰有时需要滤波器。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 12, "text": "GB/T 11024.3—2019\n6.2.2中性点电压保护（图4)\n电容器接成不接地星形，在中性点与地之间接人电压互感器。不平衡时，在中性点与地之间会测量\n出电压差。\n由于相间不平衡的影响，灵敏度相对较低，该保护方式仅适用于中性点有效接地系统。整定应允许\n正常的波动，因此保护的灵敏度可能会降低。此方式最适合与外部熔断器配合使用。\n这种方式使用的电压互感器，其额定参数应按照系统全电压确定。如果额定参数不正确，在投切时\n中性点电压会显著升高，互感器可能出现饱和。可用电阻分压器和静态继电器代替电压互感器以解决\n投切时的瞬态过电压、饱和及电压互感器采用系统全电压的高成本等问题。\n6.2.3中性点间的电流不平衡保护（图5)\n电容器接成两个(不接地)星形并联，在两个星形的中性点之间接人电流互感器。两个星形不必有\n相同的容量。电容器组的不平衡将导致中性点之间有电流流过。\n该保护方式不受电网不平衡的影响，对谐波也不是特别敏感。其既可用于带有内部熔丝也可用于\n带有外部熔断器的场合。由于灵敏度高，该保护方式对带有内部熔丝的场合尤其适用。电流互感器的\n额定参数应按照系统全电压确定。\n6.2.4开口三角电压保护（图6）\n电容器接成不接地星形，在三相的线与中性点之间接人电压互感器（放电线圈），它们的二次侧接成\n开口三角。电容器组的不平衡会导致中性点电位偏移，因此开口三角产生信号输出。这些电压互感器\n应具有规定的一次对地及一次对二次的绝缘要求。\n由于三相叠加，输出的量值大于中性点对地测量情况的值（图4)，因此灵敏度指标得到改善。仍需\n要注意相间不平衡的影响。\n6.2.5相电压差动保护[图7a)和图7b)]\n电容器接成接地星形或不接地星形。通过电压互感器测量每相中点(或接近中点)的电压相对于该\n异[图7b)]。信号将从发生故障的电容器所在的相单独得到。\n该保护方式适合于大型电容器组，因为整个电容器组将分成三个独立的保护区，这对总的灵敏度很\n重要。该方式不受相电压不平衡的影响。\n对于特大型的电容器组可采用双星形接线，在每相两个支路的中点之间进行比较。\n6.2.6桥式差电流保护（图8）\n将每相的电容器布置成两个支路，并在两支路的中点（或接近中点)之间接人电流互感器，支路中任\n何地方的故障均将引起不平衡电流流过电流互感器。\n这一方法适合于大型电容器组，因为整个电容器组分成三个独立的保护区。该方式不受相电压不\n平衡的影响，可以用在三角形接线或中性点接地或不接地星形连接的电容器组中。\n6.3电流和电压互感器\n6.3.1电流互感器\n额定电流根据不同故障模式下计算的不平衡电流来确定。在确定额定值时应考虑谐波电流。对于\n有内部熔丝的电容器，电流可能很小，电流互感器应做相应选择。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 13, "text": "GB/T 11024.3—2019\n对于不接地的电容器组，额定电压应与系统电压一致。如果电容器组是接地的，则可采用较低的额\n定电压。\n电流互感器应能承受非正常条件(例如短路)下的电流。在过电流保护延迟的期间内，这样的故障\n可导致高幅值的瞬态电流和大的工频电流。投切时的瞬态电流也应考虑。电流互感器可以在其一次侧\n通过间隙或避雷器加以保护。\n对准确度要求一般很低。如果在保护整定电流值下，电流互感器的测量误差小于5%，10P级通常\n即可满足（参见GB/T20840.2)。倘若最大不平衡电流远小于电流互感器的额定电流，则需要较高准确\n度等级。\n6.3.2电压互感器\n电压互感器的额定一次电压应与计算的最大不平衡相对应。\n对于不接地的电容器组，其绝缘水平也适用于电压互感器；对于接地的电容器组，则电压互感器可\n采用较低的绝缘水平。\n当一次绕组作为电容器的放电通路时，电压互感器耐受电容器从线路断开时的放电能量和峰值电\n流的能力应予以考虑。当电压互感器不能满足放电能量要求时，应选用兼作放电和保护用的放电线圈。\n通常采用准确度0.5级的标准电压互感器（参见GB/T20840.3)。连接方式按图6和图7，应特别\n注意不同相之间电压互感器的匹配。\n6.4继电器和保护整定\n为避免由投切或其他瞬态过程引起的误动作，不平衡继电器应有一定的延时，典型的延时整定大约\n为0.1s～1s。对于装有外部熔断器的场合，与熔断器的配合特别重要。如果系统使用自动重合闸，则\n继电保护也应具有闭锁自动重合闸的性能。\n用作不平衡保护的继电器通常应降低对非基波频率的灵敏度，以防止误动作并简化继电器整定的\n计算。\n当确定不平衡继电器的整定值时，应考虑相邻电容器的过电压限值（10%)，即过电压低于10%时\n告警，超过10%时跳闸。对于采用外部熔断器保护的电容器组，其不平衡保护应按单台电容器过电压\n允许值整定。对于采用内部熔丝保护和无熔丝保护的电容器组，其不平衡保护应按电容器内部元件过\n电压允许值整定。\n过限值继电保护应立即跳闸。\n6.5灵敏度\n保护的灵敏度取决于电容器组的容量，或与特定保护区域有关的电容器组容量的一部分。对于大\n型电容器组每相应有一个单独的继电器(在极少场合允许更多)。\n根据灵敏度要求确定继电器数量时，应考虑诸如电容器组内温差等因素的影响。\n灵敏度分析，即故障元件数量、熔断器或内部熔丝动作数量与电流或电压输出之间的关系，通常由\n电容器生产厂家给出。一般装有内部熔丝的电容器比装有外部熔断器的电容器需要更高的灵敏度。灵\n敏度分析往往由专用的计算机程序进行。\n6.6初始不平衡\n由于电容器之间通常有电容偏差，电容器组内可能存在初始不平衡。该不平衡应限制在继电器动\n作准则中明确规定的允许值内，且通常不超过继电器整定值的40%。\n可用合适的继电器对不平衡进行补偿，作为电容器初始平衡的备选方案。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9969, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 14, "text": "GB/T 11024.3—2019\n7过负荷电流\n7.1措施\n系统电压波动、谐波和短路故障可能导致电容器过电流，为保护电容器，用电流互感器及其关联的\n继电器检测过负荷电流，为电容器组提供跳闸动作的信号。\n对于中等容量的电容器组，也可用电力熔断器作为相间故障和相对地故障产生的短路电流的保护。\n7.2保护的设置\n对于有效接地的电容器组，保护通常为每相设置一个带有继电器的电流互感器（图9)。如果电容\n器组是不接地的，则在三相中的二相设置保护就足够了（图10)。\n对于不设分组并联投切的较小型电容器组（典型的小于10Mvar），其合闸涌流时间很短，过负荷保\n护和短路保护可共用一个继电器。整定为在幅值相对较低的电流下即刻跳闸。\n当瞬态电流由较大型的单个电容器组产生，或者由电容器组投人与已在运行的电容器组并联引起\n的时候，有必要将过负荷和短路保护分开。为避免在投切时误动作，短路保护电流整定值应足够大。\n在短路保护分开设置的场合，如果电容器组是不接地的，则相间故障电流可能不足以使电容器组瞬\n时得到保护。然而，不平衡保护总是能在适当的延时范围内检出这类故障。\n7.3电流互感器\n过负荷保护用电流互感器的额定一次电流应至少为1.4倍的电容器组额定电流。对此，标准准确\n度等级为5P和10P的电流互感器通常已足够了（参见GB/T20840.2)。\n个用于继电保护。\n7.4继电器\n过负荷保护用继电器的准确度应在频率范围50Hz～1000Hz内均有效，复归系数至少应为\n95%；此系数规定了延时动作期间如果负荷减小，在负荷水平低于保护整定值多少的条件下继电器能\n复归。\n7.5保护整定\n对于过负荷和短路保护共用的较小型电容器组（典型的小于10Mvar)，通常继电器整定在1.3或\n1.4倍额定电流范围内，动作延时设定为几个周波（最多为10个周波）。\n对于过负荷和短路保护分开的电容器组，过负荷保护通常整定在1.3和1.4倍额定电流范围内，动\n作延时设定得足够长以避免投切时误跳闸。短路保护整定为大于3IN及几个周波的延时。选择这些\n整定值时应特别注意涌流。\n8过电压和欠电压\n8.1措施\n对于现代的电力电容器，决定性的因素往往是电压耐受而不是热极限，因此有必要使用过电压保护\n来补充基于电流测量的常规过负荷保护。\n过电压保护可采用具有反电压-时间特性的峰值敏感型电压继电器，也可采用具有积分功能的可得\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 15, "text": "GB/T11024.3—2019\n到瞬时峰值电压的电流继电器。\n电压保护继电器也用来实现欠电压保护和在重合闸时的闭锁功能。\n该保护系统的电源通常来自于电容器开关母线侧连接的电压互感器，而不应来自于在开关的电容\n器侧相地之间连接的电压互感器。\n8.2过电压保护\n过电压保护应根据GB/T11024.1及特殊应用考虑保护水平。\n如果谐波分量大，应采用能测量峰值电压的特殊继电器。为避免继电器误动作，复归系数应尽可\n能大。\n8.3欠电压保护\n如果电压为零或非正常降低（如0.8UN），则电容器组的断路器应断开并且闭锁，直到电压恢复正常\n水平。这是因为在重新送电时，电力变压器的激磁涌流中包含大量的谐波，而电容器可能在其中的某次\n谐波下与电网发生谐振。\n也可以将电力变压器和电容器组的断路器相互配合来避免这样的过电压和涌流。\n8.4重合闸\n如果电容器组没有配置放电线圈（大多数情况下)，则电容器组从电网断开之后，应延迟到生产厂家\n规定的时间间隔（通常为3min～10min)之后再重新投人。重新投人之前，剩余电压应低于0.1UN。\n9其他保护\n9.1避雷器\n9.1.1概述\n下述准则主要适用于金属氧化物压敏电阻型（MOV)避雷器（参见GB/T11032）。\n9.1.2作用\n避雷器的用途是将可能的过电压限制到不超过被保护设备的绝缘水平。MOV避雷器具有非线性\n电阻，当电压达到某一水平时，电阻值降低几个数量级，从而将瞬态电压限制到要求的保护水平。\n9.1.3雷电瞬态\n避雷器一般用于电力系统中，连接于相与地之间或中性点与地之间，其主要作用是对雷电冲击进行\n保护。而避雷器必要的性能是根据雷电峰值电流和系统特性（如线路阻抗、线路绝缘水平等)来评定的。\n因为电容器组本身可降低雷电冲击引起的瞬态电压，故避雷器主要不用于保护电容器。\n9.1.4操作瞬态\n如果断路器出现重击穿，或在晶闸管控制系统中发生误触发故障，则电容器可能会遭受到严重的过\n电压。在这种情况下，避雷器保护将是有益的。\n如果考虑到操作时有重击穿的危险，则在选择部件之前应对电压情况和避雷器能力进行充分研究。\n9.1.5暂时过电压", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9955, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 16, "text": "GB/T 11024.3—2019\n以保护。\n单相接地故障或在低次调谐滤波器振荡时合闸均可引起暂时过电压，其特点是持续时间相当长（多\n个周波）。通常在这些情况下，应对避雷器部件的动态电压和能量负荷进行详细的评估。\nMOV避雷器允许的暂时过电压与时间的关系数据由生产厂家提供。\n9.1.6额定电压\n避雷器的额定电压是与运行和保护特性相关的基准参数，它被定义为某一电流流经避雷器时其上\n产生的电压，这一状态通常仅允许持续大约数分钟。\n避雷器额定值的选择是在保护水平和暂时过电压能力之间进行折衷。提高避雷器的额定电压可以\n增大耐受过电压的概率，但是保护裕度会降低。\n通常设备的连续运行电压应不超过MOV避雷器额定电压的80%。过电压的持续时间和次数可\n能要求连续运行电压低于避雷器额定电压的80%。\n9.1.7能量吸收\n为了合理选择MOV避雷器，应校核放电期间产生的最大能量。对于雷电过电压，直接根据雷电电\n荷的估计值和避雷器的电压特性进行评估。\n在操作和暂时过电压状态下，应对避雷器可能吸收的能量进行更详细的评估。能量吸收能力一般\n由生产厂家予以规定，用kJ/kV(额定电压值)表示。\n9.2阻尼装置\n9.2.1电容器投切\n与电容器支路串联连接的阻尼器件（电抗器或电阻器)，有时用于限制投切瞬态的幅值。在电容器\n组通电时，瞬态现象的特征是通过电容器的涌流很大，且瞬态过电压最大可达额定电压的2倍。\n9.2.2涌流\n9.2.2.1概述\n涌流会影响电容器或开关设备的性能。电容器可承受高达100倍额定电流的涌流，但断路器常被\n限制到较低的值。\n限流电抗器感抗通常小于电容器组容抗的1%。\n电容器组投人电源时的涌流最大峰值可按GB/T11024.1所示公式进行计算。\n9.2.2.2同一电抗率的电容器组单组投入或追加投入时\n[+°\n一\n√K（\nQ1\n其中B和Q分别按下式计算：\nβ=1-\nQ=Q'+Q。\n式中：\n1.—\n涌流峰值的标么值（以投入电容器组额定电流峰值为基准值）；\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9449, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 17, "text": "GB/T 11024.3—2019\nβ一电源影响系数；\nK—额定电抗率；\nQ一同一母线上装设的电容器组总容量，单位为兆乏（Mvar)；\nQ'一所有正在运行的电容器组容量，单位为兆乏（Mvar)；\nQ。一正在投人的电容器组容量，单位为兆乏(Mvar)；\nS一电容器组安装处的短路容量，单位为兆伏安(MV·A)。\n9.2.2.3投入电容器组的电抗率与正在运行电容器组的电抗率不同\n9.2.2.3.1设正在投人电容器组的电抗率为K1，当满足；\nQ2\nKS3\n时，涌流应按下式计算：\n1.=\n1\n十1\n√K\nQ、2\nQ2\n且\nKS3\n时，涌流仍应按式9.2.2.3.1计算，其中K=K1。\n9.2.3瞬态电压\n适当选择的串联电抗器可将瞬态过电压的大小降低到可接受的水平。瞬态过程的其他阻尼方法包\n括电阻器和电抗器组合或仅用阻尼电阻器。\n9.2.4额定值\n对于串联电抗器，除要求的电感值外，还应规定连续电流负荷（r.m.s)以及最大瞬态峰值电流。\n对于连续运行的额定值，应考虑电容器最大允许电流。根据GB/T11024.1，该最大值为电容器额\n定电流的1.37倍。\n9.3同步投切\n9.3.1作用\n电容器组的正常投切会产生剧烈的瞬态过程。对已放电的电容器重新通电类似于瞬间短路，会导\n致电压和电流的瞬变，该过程可能会发生问题。控制断路器在触头两端的电压过零时给容性负荷通电\n会消除有害的瞬态过程。\n减缓投切瞬态过程能降低系统及其组件的应力，另外断路器自身也会经受更小的通电电流，从而延\n长其使用寿命。因此，对于电容器组来说，在进行预定的检修之前可以显著增加负荷投切操作的次数。\n9.3.2断路器触头延迟\n瞬态过程的幅值取决于断路器触头闭合（或断开)时在波形上的位置。断路器按照这种方法控制延\n迟，会使触头在与相位有关的最佳时刻闭合或分离，而不同相的时间差异取决于如何应用。对于中性点\n接地的电容器组，断路器的三极将以1/6周波为间隔依次闭合；对于中性点不接地的电容器组，则断路\n器的两极在线电压过零点时同时闭合，而剩余的一极在1/4周波后闭合。\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9623, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 18, "text": "GB/T 11024.3—2019\n10安全\n10.1放电装置\n10.1.1概述\n应提供电容器组从电网断开后使其放电的措施。\n规定的放电时间可由单台电容器使用的内部(结为一体的)放电电阻器，或由整个电容器设备使用\n的外部放电装置来满足。\n在接触任何带电部件之前，应至少让电容器组自放电10min，然后将电容器所有端子短接在一起\n并接地。\n10.1.2内部电阻器\n内部电阻器通常装在单台电容器内，按照确保每台电容器乃至整个电容器组放电进行设计。在由\n若干段串联连接的电容器组中，电容器组出线端子上的剩余电压等于每个串联段剩余电压之和。\n10.1.3外部放电装置\n外部放电装置用在特殊场合，每个装置应适应电容器设备安装地点的条件，并有适当的放电距离、\n爬电路径和绝缘水平。如果电容器没有内部放电电阻器，则在电容器组与放电装置之间应无隔离装置\n（电容器单元保护用外部熔断器除外）。\n放电线圈可用来直接与电容器组并联连接。在运行条件下，只有激磁电流通过电抗器。当电容器\n设备被断开后，贮存的所有能量在几秒之内通过线圈，绝大多数能量消耗在放电线圈内。应限制单位时\n间内的放电次数，从而使放电线圈不出现过热。\n变压器或电动机的绕组以及电压互感器的一次绕组均可考虑作为适当的放电阻抗。\n10.1.4断开后的放电\n无论放电装置直接安装在每台电容器处，还是与电容器设备的端子相连接，被断开的电容器设备均\n应完全自放电。\n然而，由串联连接和星形连接组成的电容器设备，当其元件击穿或内、外部起弧时，不能通过与电容\n器设备端子相连接的放电装置完全放电。虽然在设备端子上测量不到电压，但在电容器设备内可能存\n在危险的相当数量的反向电荷的能量。这些所谓的“陷阱电荷”能保持数月之久，只能用对电容器组每\n一串段单独放电的方法才能清除。\n采用具有内部放电电阻器的电容器一般可以避免所有上述危险。然而，在电容器故障时，电阻器可\n能损坏，从而也存在电荷残留于电容器中的危险。\n应特别注意，放电装置不能替代在接触电容器之前和接触过程中把电容器所有端子短接在一起并\n接地。\n10.2不载流的金属部件\n应固定电容器组的每个金属部件（构架和/或电容器外壳）的电位。为此，应使用适当尺寸的导线连\n接外壳和构架。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 35, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 19, "text": "GB/T11024.3-2019\n1000\n全膜介质\n全纸或膜纸复合介质\n100\n外壳爆裂高几率区\ns/国\n外壳爆裂低几率区\n0.1\n0.0\n10\n100\n1 000\n10000\n电流/A（r.m.s）\n图2外壳体积约为30000cm的电容器典型外壳爆裂曲线\n说明：\n-电容器(组)；\nTA-\n一电流互感器；\n1\n一中性点电流。\n图3中性点接地单星形电容器组，中性点电流保护接线\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9382, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 20, "text": "GB/T11024.3-2019\n说明：\nC\n电容器(组)；\nTV-\n电压互感器；\nU\n一中性点电压。\n图4中性点接地单星形电容器组，中性点电压保护接线\n说明：\nC\n电容器(组)；\nTA-\n电流互感器；\nIo\n中性点不平衡电流。\n图5中性点不接地双星形电容器组，中性点不平衡电流保护接线\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9423, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 21, "text": "GB/T 11024.3—2019\n说明：\nC\n电容器（组）；\nTV\n放电线圈；\nU。\n一开口三角电压。\n图6中性点不接地单星形电容器组，开口三角电压保护接线\na）\n中性点接地单星形电容器组\nb）中性点不接地单星形电容器组1\n说明：\nC\n电容器(组)；\nTV\n放电线圈；\n△U\n相不平衡电压。\n图7相电压差动保护接线\n1）为我国广泛采用的保护方式。\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9435, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 22, "text": "GB/T 11024.3—2019\n说明：\nC\n电容器(组)；\nTA-\n电流互感器：\n△I\n桥差电流。\n图8单星形电容器组，桥式差电流保护接线\n图9\n中性点接地电容器组用线路过流继电器\n图10中性点不接地电容器组用线路过流继电器\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9486, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 23, "text": "GB/T 11024.3—2019\n表1“K”型熔断件弧前时间-电流特性的限值\n熔化电流\n额定\nA\n电流\nA\n300s*或600s\n10 s\n0.1 s\n最小\n最大\n最小\n最大\n最小\n最大\n6.3\n12.0\n14.4\n13.5\n20.5\n72\n86\n10\n19.5\n23.4\n22.4\n34\n128\n154\n16\n31.0\n37.2\n37.0\n55\n215\n258\n25\n50\n60\n60\n90\n350\n420\n优先值\n40\n80\n96\n96\n146\n565\n680\n63\n128\n153\n159\n237\n918\n1100\n100\n200\n240\n258\n388\n1 520\n1820\n160\n310\n372\n430\n650\n2 470\n2 970\n200\n480\n576\n760\n1 150\n3 880\n4 650\n8\n15\n18\n18\n27\n97\n116\n12.5\n25\n30\n29.5\n44\n166\n199\n中间值\n20\n39\n47\n48\n71\n273\n328\n31.5\n63\n76\n77.5\n115\n447\n546\n50\n101\n121\n126\n188\n719\n862\n80\n160\n192\n205\n307\n1 180\n1 420\n·300s用于额定电流100A及以下的熔断件；600s用于额定电流超过100A的熔断件。\n表2\n“T\"型熔断件弧前时间-电流特性的限值\n熔化电流\n额定\nA\n电流\nA\n300s*或600s*\n10 s\n0.1 s\n最小\n最大\n最小\n最大\n最小\n最大\n6.3\n12.0\n14.4\n15.3\n23.0\n120\n144\n10\n19.5\n23.4\n26.5\n40.0\n224\n269\n16\n31.0\n37.2\n44.5\n67.0\n388\n466\n25\n50\n60\n73.5\n109\n635\n762\n优先值\n40\n80\n96\n120\n178\n1 040\n1 240\n9\n128\n153\n195\n291\n1 650\n1 975\n100\n200\n240\n319\n475\n2620\n3 150\n160\n310\n372\n520\n775\n4000\n4 800\n200\n480\n576\n850\n1 275\n6 250\n7 470\n8\n15.0\n18.0\n20.5\n31.0\n166\n199\n12.5\n25.0\n30.0\n34.5\n52.0\n296\n355\n中间值\n20\n39.0\n47.0\n57.0\n85.0\n496\n595\n31.5\n63\n76\n93.0\n138\n812\n975\n50\n101\n121\n152\n226\n1 310\n1 570\n80\n160\n192\n248\n370\n2080\n2 500\n·300s用于额定电流100A及以下的熔断件；600s用于额定电流超过100A的熔断件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 248, "ocr_error": null}
{"doc_id": "838c4e53f5bc", "file_name": "95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\95--GB_T_11024.3-2019 标称电压1000V以上交流电力系统用并联电容器 第3部分：并联电容器和并联电容器组的保护.PDF", "page_num": 24, "text": "GB/T 11024.3—2019\n19\n3\n参考文献\n11024.\n[1]\nGB/T 11032\n2交流无间隙金属氧化物避雷器（GB/T11032—2010，IEC60099-4：2006，\nMOD)\nGB/T\n[2]\nGB/T20840.1—2010互感器第1部分：通用技术要求(IEC61869-1：2007，MOD)\n[3]GB/T20840.2—2014互感器第2部分：电流互感器的补充技术要求（IEC61869-2：2012，\nMOD)\n[4]GB/T20840.3-2013互感器第3部分：电磁式电压互感器的补充技术要求（IEC61869-\n3:2011,MOD)\n[5]GB/T30841一2014高压并联电容器装置的通用技术要求\n[6]\nGB50227—2017并联电容器装置设计规范\n[7]\nIEC60417-SN设备用图形符号\n[8]\nIEC60617-SN图表的图形符号\n[9］IEEEStd18并联电力电容器的IEEE标准\n[10]IEEEStd1036并联电力电容器应用的IEEE导则\n[11]IEEEStdC37.40高压熔断器、配电封装单极空气开关、熔断开关和附件的运行条件和\n定义\n[12]1\nIEEEStdC37.43并联电容器保护用额定电压为1kV～38kV的高压喷射、限流和组合型\n配电及电力外部熔断器的IEEE标准规范\n[13]IEEEStdC37.99并联电容器组保护的IEEE导则\n版权专有侵权必究\n书号：155066·1-62265\nGB/T11024.3-2019\n定价：\n24.00元\n打印日期：2019年4月18日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 37, "ocr_error": null}
