{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 1, "text": "ICS29.180\nK41\nDL\n备案号：36400-2012\n中华人民共和国电力行业标准\nDL/T272-2012\n代替SD326-1989\n220kV~750kV油浸式电力变压器\n使用技术条件\nTechnical specification of220kV~750kV oil immersedpower transformer\n2012-04-06发布\n2012-07-01实施\n国家能源局发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9848, "ocr_line_count": 13, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 2, "text": "DL/T272-2012\n目\n前言\nⅡI\n1范围\n2规范性引用文件\n3术语和定义\n4使用条件\n2\n5技术要求\n3\n6变压器试验\n7\n7贮存\n9\n附录A（资料性附录）750kV变压器油规范\n参考文献\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9728, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 3, "text": "DL/T272-2012\n前言\n本标准按照GB/T1.1一2009《标准化工作导则第1部分：标准的结构和编写》的格式要求进行\n编写。\n本次修订与原标准相比，主要在以下方面有所变化：\n本标准重点对目前国家和行业标准未涉及的如三绕组变压器短路承受能力、片式散热器多种\n组合冷却方式、直流偏磁承受能力、重合闸耐受能力和等寿命设计等要求作出了规定：\n一本标准重点对目前国家和行业标准规定不明确或有矛盾的如温升试验、套管低温负压、气体\n继电器真空密封要求等作出了规定；\n本标准删除了国家和行业标准明确规定的内容：\n将标准适用范围扩大到750kV电力变压器，并增加了相关内容；\n一对“使用条件”进行了补充，增加了“特殊使用条件”；\n一对“变压器试验”的试验性质作了调整，并对试验项目进行了补充，增加了“过电流和过励\n受能力设计验证”等内容，以及“现场试验”的章节；\n一本标准将原附录A和附录B合并为附录A。\n本标准由中国电力企业联合会提出。\n本标准由电力行业电力变压器标准化技术委员会归口。\n本标准主要起草单位：华东电网有限公司、国网电力科学研究院。\n本标准参加起草单位：东北电网有限公司、甘肃省电力科学研究院、西北电力设计院、陕西电力\n科学研究院、无锡供电公司、国家电网公司西北分部、中国电力科学研究院、北方电力联合有限公\n司、特变电工沈阳变压器集团有限公司、保定天威保变电气股份有限公司、西安西电变压器有限责任\n公司、江苏华鹏变压器厂、上海杨行铜材有限公司。\n本标准主要起草人：陆志浩、姜益民、李红雷、付锡年、陈江波、张淑珍。\n本标准参加起草人：王延峰、梁志钰、王黎彦、刘孝为、王建明、吴经风、李金中、郭锡玖、\n刘丰、李洪秀、徐琪雄、周国伟、刘顺荣。\n本标准实施后代替SD326-1989。\n本标准首次发布时间为1989年3月28日，本次修订为第一次修订。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 29, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 4, "text": "DL/T272-2012\n220kV~750kV油浸式电力变压器使用技术条件\n1范围\n本标准规定了使用油浸式电力变压器时应遵循的基本要求。\n本标准适用于频率为50Hz、电压等级220kV~750kV的油浸式电力变压器。\n2规范性引用文件\n下列文件对于本标准的\n准。凡是不注日期的引\n其最新版本（包括所有的修改单）适用于本标准\n第1部分：总则（GB1094.1-1996，eqvIEC6-1:1993）\n电力变器第2部分：温升（GB1094.2-1996，eqvIEC76-2：993）\nGB1094.2\nGB1094.3\nmodIEC60076-3:2000)\nGB1094.5-\n1008\n电力变压器\n第5部分：承受短路的能力（modIEC6006-5：2006）\n力变压器第7部分：油浸式电方变压器负载导则（GBT1094.7-2008，mod\nGB/T1094.7\nIEC60076-7:200\n部分：声级测定（GB/1094.10-2003，m0dIEC60076-10：\nE\n2001)\nGB/T2900.15\n首术语变压器\n互感器：调压器和电抗器[GB/T2900.15-1997，neqIEC50\n（421）:1990、IEC5（32）:1986]\nGB3096声环境质量标准\nGB/T4109\n交流电压\n1000V的绝缘套管（GB/T4109-2008，odIE960137:2008）\nGB/T6451\nGB/T7354\n局部放电测量（GBT7354—2003，idtIEC602702000）\nGB/T7595运行中变压器油质量\nGB10230.1分接开关第1部分：性能要求和试验方法（GB0230.1-2007，modIEC60214-1：\n2003)\nGB/T10230.2分接开关第2部分：应用导则（GB/T10230.2-2007，modIEC60214-2：2004）\nGB/T13462电力变压器经济运行\nGB50150电气装置安装工程电气设备交接试验标准\nJB/T501电力变压器试验导则\n3术语和定义\nGB1094.1和GB/T2900.15界定的以及下列术语和定义适用于本标准。\n3.1\n集中冷却布置方式centralizedcoolinglayoutmode\n具有2组冷却器或3组片式散热器及以上的集中导油的冷却装置布置方式。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9648, "ocr_line_count": 48, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 5, "text": "DL/T272-2012\n3.2\n爬电系数coefficientofcreepagedistance\n变压器套管外表面爬电距离与干弧距离的比值。\n3.3\n重合闸耐受能力reclosingwithstandability\n变压器耐受重合闸不成功导致的连续短路冲击的能力。\n3.4\n直流偏磁directcurrentbias\n由于变压器绕组内流过直流电流致使铁芯产生的不对称磁通。\n4使用条件\n4.1使用环境条件\n4.1.1变压器应能在下列条件下正常使用：\n海拔：≤1000m\n最大风速：35m/s。\n最高相对湿度：25℃下为90%\n最高气温：+40℃。\n最低气温：-25℃。\n最大日温差：25K。\n年平均气温：20℃。\n覆冰厚度：≤10mm。\n污秽等级：II、Ⅲ、IV级。\n中性点接地方式：直接接地、不接地。\n耐震能力：\na）地震烈度9度地区。\n1）地面水平加速度：4m/s²。\n2）地面垂直加速度：2m/s²。\nb）地震烈度8度地区。\n1）地面水平加速度：2.5m/s²。\n2）地面垂直加速度：1.25m/s²。\nc）地震烈度7度地区。\n1）地面水平加速度：2m/s²。\n2）地面垂直加速度：1m/s²。\n注：地震波为正弦波，持续时间3个周期，安全系数1.67。\n4.1.2用于下列特殊使用条件下的应在订货时明确：\n海拔高于1000m；\n有害的烟或蒸汽，过多灰尘或沙尘、盐雾，或重污秽等；\n—异常振动环境：\n易燃易爆环境；\n一环境温度超出40℃，最低环境温度低于-25℃，及湿热条件：\n覆冰厚度大于10mm：\n年平均温度高于20℃或低于20℃（如选15℃或25℃）；\n特殊安装位置及方式：\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9734, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 6, "text": "DL/T272-2012\n油箱特殊工作压力：\n特殊过励磁、负载特性、负载条件和谐波要求：\n直流偏磁能力要求；\n中性点特殊接地方式（如经电阻、电容、电抗等接地）：\n特殊的冷却方式和布置方式，如油/油冷却方式、冷却装置的上下分体布置方式等；\n户内安装变压器的室内通风要求：\n特殊的出线方式，如大电流封闭母线、与GIS直联或电缆终端：\n特殊的运输条件；\n极低温环境（如严寒地区）下投运：\n特殊的系统运行条件。\n在较高环境温度或高海拔环境下的温升和冷却性能应按GB1094.2修正，在高海拔环境下的外绝\n缘应按GB1094.3修正。特殊热带气候防护条件按相关标准执行。\n5技术要求\n5.1基本要求\n订货时用户单位应向制造厂提供下列参数和要求：\n额定容量、额定电压、额定频率。\n主要性能参数：绝缘水平、空载损耗、负载损耗、短路阻抗、温升限值和噪声。\n冷却方式、调压方式及调压范围、联结组别、中性点接地方式、运行方式（升压、降压或联络）。\n5.2绝缘水平\n5.2.1绕组线端绝缘水平见表1。\n表1绕组线端绝缘水平\n单位：kV\n额定雷电冲击耐受电压\n额定操作冲击耐受电压\n额定短时感应\n电压等级\n试验项目\n（峰值）\n（峰值，相一地）\n或外施耐受电压\n全波\n截波\n（方均根值）\n220\n相一地\n950\n1050\n750\n395\n330\n相一地\n1175\n1300\n950\n510\n500\n相一地\n1550\n1675\n1175\n680\n750\n相一地\n1950\n2100\n1550\n900\n注：地下变电站的变压器绝缘水平应至少提高10%，特殊重要的变压器绝缘水平也可适当提高。\n5.2.2中性点绝缘水平见表2。\n表2中性点绝缘水平\n单位：kV\n额定电压\n中性点接地方式\n额定雷电全波冲击耐受电压\n额定外施耐受电压\n（方均根值）\n（峰值）\n（方均根值）\n直接接地\n185\n85\n220\n不直接接地\n400\n200\n直接接地\n185\n85\n330\n不直接接地\n550\n230\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 84, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 7, "text": "DL/T272-2012\n表2（续）\n额定电压\n额定雷电全波冲击耐受电压\n中性点接地方式\n额定外施耐受电压\n（方均根值）\n（峰值）\n（方均根值）\n直接接地\n185\n85\n500\n不直接接地\n325\n140\n750\n直接接地\n350\n150\n注：不直接接地方式通常有完全不接地、小电阻接地、小电抗接地和隔直电容接地等方式。\n5.3技术性能要求\n5.3.1损耗和阻抗\n损耗值应考虑国家节能减排政策、经济性和制造水平，可按GB/T13462提出相应的要求。\n根据运行需要可对短路阻抗值提出特殊要求，一般可按GB/T6451提出相应的要求。\n5.3.2温升限值\n年平均温度20℃时的温升限值见表3（第三侧仅作无功补偿时的三绕组负载损耗，取三侧同时满\n负荷时的总损耗和绕组相应电流确定温升）。\n表3年平均温度20℃时的温升限值\n单位：K\n部位\n温\n升\n油项层\n55\n绕组平均\n65\n绕组热点\n78（试验方法按照GB/T1094.7）\n油箱\n80\n铁芯及结构件表面\n80\n注1：因其他绕组所产生漏磁的影响，需通过设计校核的方法对第三绕组、平衡绕组进行合成发热量下的热点温升\n核算。\n注2：对绕组热点温升的考核本标准推荐采用光纤实测。未实测变压器应进行热点温升计算，计算方法见GB/T\n1094.7。满足热点温升限制条件的强油导向循环OD方式的热点系数应大于1.3，其他OF或ON方式的热点\n系数应大于1.15\n注3：年平均温度高于或低于20℃时，其温升限值可相应减去或加上差值。\n5.3.3过负荷能力\n220kV及以上变压器过负荷能力应符合GB/T1094.7的有关规定。制造厂需同时提供短时急救过负荷\n能力的计算报告，控制条件为：环境温度40℃，起始负荷为80%额定负荷，150%额定负荷连续运行不低\n于30min，变压器热点温度不超过140℃，任何组部件的过负荷能力不应小于变压器本体的过负荷能力。\n5.3.4过励磁能力\n额定负载下的过励磁能力见表4。\n表4额定负载下的过励磁能力\n过励磁倍数\n220kV\n330kV~750kV\n（标么值）\n1.05\n持续\n1.1\n80%额定容量下持续，额定负载下20min\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 65, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 8, "text": "DL/T272-2012\n表4（续）\n过励磁倍数\n220kV\n330kV~750kV\n（标玄值）\n1.2\n3min\n30s\n1.3\n空载5min\n5s\n注1：过励磁倍数为实际施加电压与运行分接头的额定电压之比乘以额定频率与实际频率之比。\n注2：当变压器和发电机直接连接且必须承受甩负荷工作条件时，应能承受额定频率下1.4倍过励磁5s\n5.3.5短路耐受能力\n5.3.5.1变压器在任何分接头位置时应能承受三相对称短路电流，各部位无损坏和明显变形，短路后\n绕组的温度不应超过改变电磁线（如自黏性换位导线）机械性能的最高温度\n5.3.5.2对三绕组变压器\n能力。\n绕组也应具有相应的短路耐受能力。\n在长时感应耐\n试验（ACLD）或短时感应耐后试验（ACSD）中，应同时进行局部放电测量。测量\n电压为1.5U/√3时，高、中压绕组的局部放不应人100pC。\n应满足GB3096的要求。负载噪声的\n负载电流应不低子\n的额定分接电流\n变压器高压绕组4A直流偏磁作用应满足下列要求\n变压器能在额是负荷下长时间运，油箱丝的最大振动位移不应大子100m（峰一峰值）。\n变压器油色谱是常：铁芯和烧组温不应超过术标准中的限值：油箱壁的最大振动位移增量\n4%\n5.3.9变压器附件的机械强度和密封性\n5.3.9.1冷却器应能承受0.2MPa的液压而无永久变形，保持24h无渗漏\n5.3.9.2散热器应能承受0.15MPa的液压而无永久变形，保持24h无渗漏。\n5.3.9.3组部件包括显示和保护元件也应按变压器本体的要求具有良好的密封性能。\n5.3.10变压器在冷却系统故障下的负载能力\n强油循环片式散热器结构的风冷变压器，当冷却系统故障下切除电源时，或油自然循环风冷变压器\n的风扇停止工作时，允许的负载和运行时间可由用户和制造厂协商确定。片式散热器结构的风冷变压器\n在冷却风扇全停后，顶层油温不超过65℃时，允许带额定负载运行。\n5.3.11额定运行工况下主要组部件寿命\n5.3.11.1无励磁分接开关：手动操作5000次。\n5.3.11.2套管、冷却器、散热器、压力释放阀及气体继电器：应与变压器同寿命。\n5.3.11.3各类阀门的关合次数：100次以上。\n5.3.11.4密封件：30年及以上。\n5.3.11.5储油柜隔膜、胶囊和金属膨胀器：30年及以上。\n5.3.12绝缘油\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.964, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 9, "text": "DL/T272-2012\n变压器新绝缘油应无腐蚀性硫，除抗氧化剂外不宜添加其他添加剂。750kV变压器新绝缘油质量\n参见附录A。\n5.4结构\n5.4.1大型自然循环变压器的绕组匝绝缘宜采用热改性绝缘纸\n5.4.2变压器应按120℃自黏性换位导线机械特性设计或校核短路耐受能力。\n5.4.3换位导线的股间耐压应不低于2倍的额定匝电压，且最低不应低于500V。\n5.4.4换位导线或部分换位导线绕组的线圈应在30kg/cm垫块压力下不出现3个以上的股间短路点\n换位导线内同两股导线间不应出现2个短路点。\n5.4.5在满足电网电压变化范围的情况下，应按无调压、无励磁调压、有载调压次序选取。\n5.4.6铁芯和夹件应分别与油箱绝缘，接地引线应引出油箱外。\n5.4.7分接开关应符合GB10230.1、GB/T10230.2的规定。分接开关的额定通过电流应和变压器最大\n允许电流相配合，有载分接开关还应具有过负荷自动闭锁功能。无励磁分接开关应具有安全机械闭锁\n功能。\n5.4.8有载分接开关不宜设置在器身的相（柱）间，其选择开关应有机械限位装置。\n5.4.9在条件许可时，应按ONAN、ONAF、OFAF、ODAF次序选取冷却方式，壳式结构变压器应是\n自然循环方式。当采用片式散热器时变压器容量应满足：\nONAN：100%容量。\nONAF/ONAN：ONAN时67%容量，ONAF时100%容量。\nOFAF时100%容量。\nODAF/ODAN/ONAF/ONAN：ONAN时50%容量，ONAF时65%容量，ODAN时85%容量\nODAF时100%容量。\n5.4.10采用片式散热器的大容量变压器可采用多种组合冷却方式。通常可采用下列方式：\n180MVA及以下变压器采用ONAN或ONAF方式；\n180MVA以上变压器采用OFAF或ODAF方式；\n一火电厂、核电厂变压器宜采用ODAF或OFAF方式：\n一水电厂变压器可选用ODWF、OFAF、ODAF方式；\n一对环保要求较高时可采用全自冷方式，或强油循环自冷方式。\n5.4.11对强油循环的变压器，在按规定程序开启所有油泵（包括备用）后整个冷却装置上不应出现负\n压，也不应导致气体继电器动作。\n5.4.12变压器应装上层油温温度计，温度计应提供远方指示仪表。是否安装绕组温度计和绕组热点温\n度测量仪由用户与制造厂协商确定。\n5.4.13压力释放阀不应在穿越短路电流冲击下发生误动。为防止该类误动，可适当提高压力释放阀的\n开启压力，但应相应提高油箱机械强度（如压力释放阀的开启压力选用0.07MPa，则油箱的机械强度\n应为0.12MPa）。\n5.4.14气体继电器应采用挡板式结构，其流速整定值应能迅速对内部故障作出反应。气体继电器本身\n不应在最大合闸涌流和穿越短路电流冲击下发生误动，不应在按规定程序开启油泵后发生误动。强油\n循环冷却变压器的气体继电器中尚有1/3以上油位时，油流速动（重瓦斯）保护不应误动。\n气体继电器应能在小于13Pa的高真空度下持续72h不发生渗漏，包括气体继电器内部的干簧触点\n玻璃管和浮球。\n5.4.15如需预留在线监测的接口应在订货时予以明确。\n5.5变压器套管\n5.5.1套管的绝缘水平一般应高于变压器的内绝缘水平。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 10, "text": "DL/T272-2012\n5.5.2套管的介质损耗因数tan6应符合GB/T4109的有关规定。在常温（20℃~25℃）和额定电压\n下，tan8不大于0.4%；从0.5U增至1.05√3U时tan最大允许增值为0.1%\n5.5.3套管的局部放电测量应符合GB/T4109的有关规定。在1.5倍额定电压下，油纸套管视在放电\n量不大于10pC。\n5.5.4套管的外绝缘应符合GB/T4109的有关规定。\n套管的伞裙宜选用不等径大小伞，其相邻大伞间距不小于70mm，两裙伸出之差不小于15mm，应\n具有良好的抗污秽能力和运行性能。多雨地区宜选择滴水沿（裙）。\n套管爬电距离应符合当地污移分区图的规定，并留有一定裕度。对于直径较大的套管，爬电距离\n应考虑直径系数。爬电系数应小于4。\n5.5.5套管端子的允许组合荷载、安全系数、套管接线端采用的型式和尺寸应由电力设计部门提出要\n求，制造厂应提供套管组装于变压器上的机械强度计算报告。\n5.5.6油纸电容套管在最低环境温度下不应出现负压。\n5.5.7套管电流互感器的技术条件由设计部门提出要求。\n5.6储油柜应在最低环境温度下显示不报警的最低油位，在最高油温（最高环境下的过负荷）下显示\n不报警的最高油位。\n6变压器试验\n6.1出厂试验\n6.1.1除6.1.2~6.1.16的试验要求外，其他试验要求按GB1094、GB/T6451和JB/T501的规定。\n6.1.2除试验套管外，被试变压器的套管和部件均应是实际供货的套管和部件。\n6.1.3应测量所有分接位置的变比和直流电阻，变比的允许偏差在额定分接时为±0.5%，各分接的相间\n差不应超过0.2%或1匝的偏差，否则应予以试验验证说明。\n直流电阻相间差应小于平均值的2%，线间差应小于平均值的1%；如果直流电阻不平衡率由于线\n材及引线结构等原因超过规定值时，应提供工厂过程试验记录，说明引起这一偏差的原因。\n6.1.4应测量各个绕组对地及绕组间的绝缘电阻，试验电压应不小于直流电压5000V，绝缘电阻应在\n第15s和第1min到第10min之间的每1min进行测量。折算标准温度下的Imin绝缘电阻值不应小于\n5000MΩ，吸收比（R6/Rs）或极化指数（R6o0/Ro）不应小于1.5（10°℃~30C时）。如果第1min的绝\n缘电阻大于10000MΩ，可根据介质损耗角等值综合判断，酌情考虑吸收比和极化指数值。\n6.1.5铁芯绝缘电阻测量应使用2500V绝缘电阻表，允许的最小绝缘电阻是500MΩ2（20℃）。\n6.1.6空载损耗和空载电流的测量按GB1094.1的规定进行。变磁通调压的变压器应测量额定、最大\n和最小分接下的空载损耗与空载电流。\n6.1.7阻抗电压及负载损耗的测量按GB1094.1的规定进行。应在各接头位置分别进行各绕组对间短\n路阻抗和负载损耗测定，并测定最大损耗值及分接位置，测试的结果应符合设计要求。\n对自耦变压器，应测量1/4、1/2的最大试验电流负载损耗值，并进行线性度比较。按电流平方关\n系折算的负载损耗最大偏差不得大于2%。\n完毕后的油色谱分析应无异常。\n6.1.9变压器油的气相色谱分析试验应结合油量及时间等因素分析。对油自然循环变压器，由于可燃\n气体扩散的滞后性，应适当延缓取油样的时间。\n电压不低于70kV：500kV不低于60kV：330kV及以下为50kV。500kV及以上应进行绝缘油清洁度\n（颗粒度标准参见附录A）测试。\n6.1.11冷却装置电动机、控制线路的绝缘试验，交流耐压50Hz、2000V、1min下，绝缘电阻不应小\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9839, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 11, "text": "DL/T272-2012\n于1MQ\n6.1.12330kV及以上变压器的绕组对地的静电电流测试值，对强迫导向或部分导向的油循环冷却方式\n变压器，当启动额定容量运行需要的全部油泵后，经变压器中性点测量的每柱绕组对地的4h内稳定静\n电电流应满足下列规定：\n无励磁下：500kV及以下变压器不应大于|-0.2|μA：750kV变压器不应大于|-0.5|uA。\n一1.1倍过励磁下：500kV及以下变压器不应大于|-1.0|μA；750kV变压器不应大于|-1.3|μA。\n测试时变压器油温为10℃～40℃。在测试过程中应进行超声波检测，并无放电信号。\n6.1.13对三相变压器进行小电流短路阻抗测试，应三相短路，按JB/T501的规定进行单相测试，试\n验电流为5A。\n6.1.14强油循环冷却方式的局部放电测量应在油泵开启情况下进行。\n6.1.15应进行声级测量，试验按GB/T1094.10的规定进行。\n6.1.17应进行空载电流的谐波测量，试验按JB/T501的规定进行。\n6.2型式试验\n6.2.1除6.2.2的特殊递明外，其余试验方法按GB1094有关规定进行。\n6.2.2温升试验应满起下列规定：\n一对2组冷却器或3组片式散热器及以上的集中导油布置力式的进出油管应采用内植入方法测温；\n测量容量\n100MVA的变压器的顶层油温，应设不少于3个有代表性的内植入式测温点；\n一在最大总损耗分接位置测量顶\n电油温\n在最大分接电流下测量绕组平均温升：\n一在最大横自漏磁的分接位置和最大绕组出门油温区域测量热点温度后，利用最大总损耗条件\n下的顶层淘升\n共同推算绕组热点温升：\n采用热成\n刺量油箱壁温升。\n6.3特殊试验\n6.3.1短路承受能\n6.3.1.1短路试验应满下列基本要求\n每个绕组应进行次短路试验，试验间隔时间不应大于10min。\n一对三绕组变压器的内绕组应在两侧绕组同时受电时最大短路电流下进行。\n有分接绕组时三相应分别在最大、额定和最小分接位置时进行\n6.3.1.2短路试验后应满足下列要求\n不应发生气体继电器、压力释放阀动作：\n短路试验后的电抗测量应在5min内进行，试验前后的每相电抗值偏差应不大于1%；\n100%规定试验电压下的绝缘试验应合格：\n一在规定的试验程序和电压下局部放电量不大于100pC：\n温升试验应合格；\n一变压器无渗漏油现象；\n套管无裂缝或渗漏；\n一变压器内部无放电痕迹，无移位变形现象：\n试验前后的空载损耗不应有大于4%的增量；\n一绝缘油色谱分析应无异常变化，不允许出现乙炔。\n6.3.1.3短路耐受能力的等同设计验证应满足下列要求：\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.959, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 12, "text": "DL/T272-2012\na）如果变压器的短路耐受能力是通过设计来获证，则应以通过短路耐受能力试验的相似产品或\n有代表性的模型为基准，进行短路耐受能力的计算、设计和制造（工艺、工装和材料等）校\n核验证。\nb）类似变压器的容量与合同变压器的额定容量相差在土30%范围内，合同变压器绕组短路时的\n轴向力和应力不应超过类似变压器的120%，且两者在设计、结构、用材和制造工艺上有很大\n的相似性。\nc）有代表性的模型与合同变压器在设计、结构、用材和制造工艺等方面有足够相似性。大容量\n变压器由于受试验条件的限制，合同变压器可通过有代表性的模型试验来进行验证。\nd）短路耐受能力的理论评估按照GB1094.5一2008附录A的规定进行。\n6.3.1.4用户可选择合同变压器的短路耐受能力试验验证\n6.3.2变压器直流偏磁承受能力试验可采用同规格变压器并联或电抗器作负载、中性点直流注入方法\n进行。\n6.4现场试验与检查\n6.4.1除6.4.2~6.4.10的试验要求外，其他试验要求按GB50150的规定。\n6.4.2绕组电阻测量应在其他试验前进行。\n6.4.3必要时应在80%额定电压及以上测量空载损耗和空载电流，并与工厂试验值对比应无明显差异。\n6.4.4对于750kV变压器的直流泄漏电流试验，直流试验电压和泄漏电流值的要求宜与500kV变压器\n相同。\n6.4.5变压器安装完毕后，在储油柜的最高油面上施加等效30kPa~50kPa静压力，进行密封试验，试\n验时间连续24h，不应有渗漏和损伤，压力释放阀不应发生动作。\n6.4.6温升检查试验应在变压器运行时进行，测量上层油和油箱的温度与温度分布，折算后的温度值\n应与工厂试验所测值基本相同。\n6.4.7小电流负载试验应包括测量变压器负载损耗、短路阻抗。\n6.4.8套管型电流互感器试验应测量直流电阻、绝缘电阻、变比、饱和曲线及极性。\n6.4.9感应耐压试验和局部放电测量应符合下列要求：\n一按GB1094.3进行，在规定试验时间和测量电压下，其高压和中压端子的局部放电量应不大\n于100pC。\n一如局部放电有异常，应适当延长试验时间。\n6.4.10冷却装置在持续工作24h后，应无任何渗油或空气渗入绝缘油。冷却装置的油泵启动时不应使\n气体继电器动作，启动后装置包括管道不应出现负压。\n7贮存\n变压器需贮存超过3个月时，一般应安装储油柜，并注油保存。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 13, "text": "DL/T272-2012\n附录A\n（资料性附录）\n750kV变压器油规范\n表A.1给出了750kV变压器油的质量指标和试验方法。\n表A.1750kV变压器油质量指标和试验方法\n项\n目\n单\n位\n质量指标\n试验方法\na）功能性\n运动黏度（40℃）\nmm/s\n不大于12\nGB/T265\n倾点\nC\n不高于-40\nGB/T3535\n凝点\nC\n不高于-45\nGB510\n含水量\nmg/kg\n不大于30/40\nGB7600\n击穿电压\n（间隔2.5mm交货时，球形电极和平板电\nkV\n不小于70/40\nGB/T507\n极）\n密度（20℃）\nkg/m?\n不大于895\nGB/T1884\nGB/T1885\nGB/T5654\n介质损耗因数（90℃）\n不大于0.002\nIEC61620\nIEC60247\nb）精制/稳定性、颗粒度\n外观\n一\n清澈透明，无沉淀和悬浮物质\n目测\n酸值\nmgKOH/g\n不大于0.01\nIEC62021-1\n界面张力\nmN/m\n不小于40\nGB/T6541\n总硫含量\n%（m/m）\n0.08\nGB/T17040\n腐蚀性硫\n一\n不呈腐蚀性\nASTMD1275（B法）\n不含抗氧剂油（U）\n检测不出\n抗氧剂含量\n含微量抗氧剂油（T）\n%（m/m）\n不大于0.08%\nIEC60666\nASTMD2668\n含抗氧剂油（1）\n0.08%~0.40%\n2-糖醛含量\nmg/L\n不大于0.05\nIEC61198\n美国航空航天工业联合会\n颗粒度\n2级\n(AIA）NAS1638标准\nc）运行性能\n氧化安定性（120℃）\n一\n不大于0.3\n总酸值\nmgKOH/g\n试验时间：\nIEC61125（C法）\n（U）不含抗氧剂油：164h\n油泥\n%\n不大于0.05\n（T）含微量抗氧剂油：332h\n（质量分数）\n（1）含抗氧剂油：500h\n介质损耗因数\n(90℃)\n一\n不大于0.050\nGB/T5654\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9661, "ocr_line_count": 105, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 14, "text": "DL/T272-2012\n表A.1（续）\n项\n目\n位\n质量指标\n试验方法\n（U）不含抗氧剂油\n二\n氧化安定性\n（旋转氧弹法）\n（T）含微量抗氧剂油\nmin\n不小于195\nASTMD2112\n含抗氧剂油\n不少于220\n带电倾向度（20℃）\npC/mL\n报告\n析气性\n一\n报告\nIEC60628（方法A）\nd）健康、安全和环境\n闪点（闭口）\nC\n不低于140\nGB/T261\n多环芳烃含量PCA\n%（m/m）\n不大于3\nBS2000-346\n多氯联苯含量PCB\n%（m/m）\n检测不出\nIEC61619\n考虑不同的交货方式：含水量不大于30mg/kg适用于船舱交货：含水量不大于40mg/kg适用于桶装或IBC交货。\n未处理油击穿电压大于等于40kV：处理后油击穿电压大于等于70kV。\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9493, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "63fad652e392", "file_name": "DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 272-2012 220kV～750kV油浸式电力变压器使用技术条件.pdf", "page_num": 15, "text": "DL/T272—2012\n参考文献\n[1]GB/T261闪点的测定宾斯基一马丁闭口杯法\n[2]GB/T265石油产品运动黏度测定法和动力黏度计算法\n[3]GB/T507绝缘油击穿电压测定法\n[4]GB510石油产品凝点测定法\n[5]GB/T1884原油和液体石油产品密度实验室测定法（密度计法）\n[6]GB/T1885石油计量表\n[7]GB/T3535石油产品倾点测定法\n[8]GB/T5654液体绝缘材料相对电容率、介质损耗因数和直流电阻率的测量\n[9]GB/T6541石油产品油对水界面张力测定法（圆环法）\n[10]GB7600运行中变压器油水分含量测定法（库仓法）\n[11]GB/T17040石油和石油产品硫含量的测定能量色散X射线荧光光谱法\n[12]IEC60247Insulating liquidsMeasurement ofrelative permittivity,dielectricdissipationfactor（tan）and\nd.c.resistivity\n[13]IEC60628Gassingof insulatingliquids under electrical stress and ionization\n[14]IEC60666Detection anddeterminationof specifoed anti-oxidantadditivesin insulatingoils\n[15]IEC 61125Unused hydrocarbon-based insulatingliquidsTestmethods for evaluating the oxidation\nstability\n[16]IEC61198Mineralinsulating oilsmethodsforthe determinationof 2-furfuralandrelated compounds\n[17]IEC 61619 Insulating liquids—Contamination bypolychlorinated biphenyls(PCBs）Method of\ndeterminationbycaplillarycolumngaschromatography\n[18]IEC 61620Insulating liquidsDetermination of the dielectric dissipation factor by measurement of\nthe conductance and capacitance—Test method\n[19]IEC62021-1InsulatingliquidsDeterminationofacidityPart 1:Automaticpotentiometric titration\n[20]ASTMD1275Standard testmethodforcorrosive sulfurinelectrical insulatingoils\n[21]ASTMD2112Standard testmethodforoxidation stabilityofinhibitedmineralinsulatingoilbypressure\nvessel\n[22]ASTM D2668 Standard test method for2,6-di-tert-Butyl-p-Cresol and2,6-di-tert-Butylphenol in\nelectrical insulatingoil by infrared absorption\n[23]BS2000-346Methodsof test for petroleum and its productsDetermination of polycyclic aromatics\ninunused lubricatingbase oils and asphaltene free petroleum fractionsDimethyl sulphoxide extraction\nrefractiveindexmethod\n[24]NAS1638National AerospaceStandard\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9708, "ocr_line_count": 35, "ocr_error": null}
