{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 1, "text": "ICS 29.240.01\nDL\nP62\n备案号：J2313—2017\n中华人民共和国电力行业标准\nP\nDL/T 5744.1—2016\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第1部分：直埋敷设\nLaying code of cross-linked polyethylene power\ncableforratedvoltagesfrom66kVto220kV\nPart 1: Direct burial laying\n2016-12-05发布\n2017-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 17, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯\n绝缘电力电缆敷设规程\n第1部分：直埋敷设\nLaying code of cross-linked polyethylenepower\ncableforratedvoltagesfrom66kVto220kV\nPart 1: Direct burial laying\nDL/T 5744.1—2016\n主编机构：中国电力企业联合会\n批准部门：国家能源局\n施行日期：2017年5月1日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 3, "text": "DL/T5744.1—2016\n国家能源局\n公告\n2016年第9号\n依据《国家能源局关于印发<能源领域行业标准化管理办法\n（试行）>及实施细则的通知》（国能局科技（2009）52号）有关\n规定，经审查，国家能源局批准《煤层气集输设计规范》等373\n项行业标准，其中能源标准（NB）66项、能源/石化标准（NB/SH)\n29项、电力标准（DL）111项、石油标准（SY）167项，现予以\n发布。\n上述标准中煤层气、生物液体燃料、电力、电器装备领域标\n准由中国电力出版社出版发行，煤制燃料领域标准由化学工业出\n版社出版发行，煤炭领域标准由煤炭工业出版社出版发行，石\n油天然气领域标准由石油工业出版社出版发行，石化领域标准\n由中国石化出版社出版发行，锅炉压力容器标准由新华出版社\n出版发行。\n附件：行业标准目录\n国家能源局\n2016年12月5日", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 19, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 4, "text": "DL/T5744.1—2016\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n采标号\n批准日期\n实施日期\n额定电压66kV~\n220kV交联聚乙\n174\nDL/T 5744.1-\n烯绝缘电力电缆\n2016\n2016-12-5\n2017-5-1\n敷设规程第1\n部分：直埋敷设", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 5, "text": "DL/T5744.1—2016\n前言\n本标准是根据《国家能源局关于下达2009年第一批能源领域\n行业标准制（修）定计划的通知》（国能科技（2009）163号）的\n要求，经广泛调查研究，认真总结实践经验，并在广泛征求意见\n的基础上制定而成的。\n本标准吸取了国内电力电缆直埋敷设施工工艺与质量控制方\n面的成功经验和教训，并参考了相关标准，对电力电缆直埋敷设\n在敷设要求、敷设工艺以及安全规定等方面进行了规定，为规范\n电力电缆直埋敷设提供依据。\n本标准由中国电力企业联合会提出，本标准由电力行业电力\n电缆标准化技术委员会归口。\n本标准主要起草单位：北京电力工程公司\n本标准参加起草单位：杭州市电力公司中国电力科学研究院\n本标准主要起草人员：张文新张磊欧阳本红\n刘立罗进圣\n本标准主要审查人员：王勤高克利\n杨黎明赵健康\n杨荣凯傅明利\n曹晓珑钟力生\n陈平\n黄鹤鸣\n饶文彬周利军\n朱晓辉\n谢松瑜\n刘毅刚郭江涛\n阎孟昆\n黄宏新\n吴明祥王光明\n敖明\n王谦\n祁双庆黄福勇\n郑建康\n杜颢\n郑望其谭波\n孙廷玺吴庆华杨建军樊友兵\n夏波\n本标准在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心（北京市白广路二条一号，100761）。\nIII", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 6, "text": "DL/T5744.1-2016\n目次\n1总则\n2术语·\n3电力电缆直埋敷设基本要求\n3.1敷设前的检查\n3.2敷设前准备要求\n4敷设工艺.……\n.8\n4.1电力电缆直埋敷设的牵引方式·\n.8\n4.2电力电缆直埋敷设机具的布置·\n.8\n4.3电力电缆直埋敷设的通信联络.\n8\n4.4电力电缆直埋敷设过程的质量要求\n4.5敷设后要求.\n10\n5电力电缆直埋敷设过程的安全要求·\n...13\n附录A侧压力和牵引力的常用计算公式\n·14\n附录B电缆输送机布置.\n...17\n附录C冬季电缆敷设时的特殊要求\n·18\n本标准用词说明..\n.·19\n引用标准名录\n20\n附：条文说明\n.21\nIV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9171, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 7, "text": "DL/T5744.1—2016\nContents\nGeneral\n2\nTerms·\n2\n3Basic requirements of power cable directly buried laying\n3\n3.2Preparation requirements beforelaying\n.7\n4Layingtechnology\n8\n4.1Traction mode of power cable directly buried laying ...\n.8\n4.2Machine layout of power cable directly buried laying·\n...8\n4.3Communication contact of power cable directly buried laying\n4.4Quality requirement of the process of power cable directly\nburiedlaying\n4.5Requirements after laying\n..·10\n5Safety requirements of the process of power cable directly\nburied laying\n..13\nAppendix ACommon calculating formulas of lateral pressure\nandtractiveforce.....\n·14\nAppendix BLayout diagram of power cable conveyer...\n.... 17\nAppendixCS\nSpecial requirements of power cablelaying in\nwinter.......\n18\nExplanation of wording in this code.\n19\nListofnormativestandards·\n20\nAddition:explanationofprovisions\n.21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9236, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 8, "text": "DL/T5744.1——2016\n1总则\n1.0.1为规范和指导电力电缆的直埋敷设的施工，提高电缆线路\n的敷设水平，特制订本标准。\n1.0.2本标准规定了额定电压66kV～220kV交联聚乙烯绝缘电\n力电缆直埋敷设的基本要求。\n1.0.3本标准适用于额定电压为66kV～220kV交联聚乙烯绝缘\n电力电缆直埋敷设的施工。\n1.0.4电力电缆直埋敷设的施工除满足本标准外，尚应符合国家\n其他相关标准要求。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 9, "text": "DL/T5744.1—2016\n2术语\n2.0.1电缆［本体］cable\n指电缆线路中除去电缆接头和终端等附件以外的电缆线段部\n分，通常称为电缆。\n2.0.2直埋敷设directlylaying\n将电缆直接埋入地下的一种敷设方式，涵盖将电缆直接埋入\n地下及将电缆放置在沟槽（槽盒）内再埋土埋沙的方式。\n2.0.3电缆沟槽cable trench\n电缆沟内用砖砌或预制等方式制作而成，电缆敷设就位后，\n放置电缆的场所。\n2.0.4三角排列trefoilformation\n三根电缆彼此等间距排列。从横截面看，各电缆中心的连接\n线组成一个等边三角形。当三根电缆彼此接触时的排列称为“紧\n靠三角形”排列。\n2.0.5平面排列flatformation\n多根电缆排列在一个平面上，通常相邻电缆间的距离相等。\n2.0.6电缆输送机cableconveyingmachine\n一种电缆敷设器具，采用双立轴驱动，通过调节压轮的间\n距，复合履带产生对电缆的夹紧力，从而使输送力通过复合履带\n传递到电缆上。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 10, "text": "DL/T 5744.1— 2016\n3电力电缆直埋敷设基本要求\n3.1敷设前的检查\n3.1.1直埋电缆应敷设于电缆沟槽内，电缆沟槽可采用砖砌筑沟\n槽或预制槽盒。砖砌筑沟槽如图3.1.1所示。预制沟槽如图3.1.2\n所示。\n电缆警示带\n与路面做法一致\n回填土夯实\n细砂填实\n50mm混凝土保护板\n电力电缆\nC10混凝土\n图3.1.1砖砌筑沟槽示意图\n3.1.2电缆预制槽盒为工厂制作件，要求槽内光滑平整，成型后\n预制槽盒强度应达到设计要求。电缆沟槽的质量应符合《电气装\n置安装工程电缆线路施工及验收规范》GB50168的规定。\n66kV～110kV电压等级的电缆直埋于预制槽盒或砖砌筑沟槽的断\n面规模见表3.1.2。对于110kV大截面电缆及220kV电缆，应适\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9968, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 11, "text": "DL/T5744.1—2016\n当增大断面规模。\n电缆警示带\n砂(细土)\n电力电缆\n水泥槽及盖板\nC10混凝土垫层\n图3.1.2\n2预制沟槽示意图\n表3.1.2\n电缆直埋于预制槽盒或砖砌筑沟槽的断面规模\n电压等级\n敷设\n电缆截面\n序号\n断面规模（沟底宽，m）\nkV\n根数\n（芯数×截面，mm²）\n预制槽盒\n砖砌筑沟槽\n66~110\n3\n1×400~1×800\n0.92\n1.24\n2\n66~110\n4\n1×400~1×800\n1.17\n1.49\n3.1.3\n电缆敷设前电缆沟或沟槽应土建验收合格。\n3.1.4\n直埋敷设应避开含有酸、碱强腐蚀或杂散电流电化学腐蚀\n严重影响的地段，避开加油站、加气站、化工厂及有污染源的地\n点。未采取防护措施时，应避开白蚁危害地带、热源影响和易遭\n外力损伤的区段。\n3.1.5电缆沟槽上表面距地面的距离不应小于0.7m，穿越农田时\n不应小于1m。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 12, "text": "DL/T 5744.1—2016\n3.1.6直埋电缆中间接头应加设接头井或保护盒。接头井或保护\n盒应作防腐、防水、防潮处理，并能承受路面荷载的压力。直埋\n电缆接头保护盒如图3.1.6所示。\n保护板\n电缆\n700\n垫板\n接头保护盒砂或软土\n2-2\n接头保护盒\n电缆\n图3.1.6直埋电缆接头保护盒示意图\n3.1.7电缆之间，电缆与其他管道、道路、建筑物等之间平行和\n交叉时的最小净距见表3.1.7。严禁将电缆平行敷设于管道的上方\n或下方。特殊情况应按下列规定执行：\n1电力电缆间及其与控制电缆间或不同使用部门的电缆间，\n当电缆穿入管中或用隔板隔开时，平行净距可降低为0.1m。\n2电力电缆间、控制电缆间及它们相互之间，不同使用部门\n的电缆间在交叉点前后1m范围内，当电缆穿入管中或用隔板隔\n开时，其交叉净距可降为0.25m。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 22, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 13, "text": "DL/T5744.1—2016\n3电缆与热管道（沟）、油管道（沟）、可燃气体及易燃液体\n管道（沟）、热力设备或其他管道（沟）之间，虽净距能满足要求，\n但检修管路可能伤及电缆时，在交叉点前后1m范围内，尚应采\n取保护措施；当交叉净距不能满足要求时，应将电缆穿入管中，\n其净距可减为0.25m。\n4电缆与热管道（沟）及热力设备平行、交叉时，应采取隔\n热措施，使电缆周围土壤的温升不超过10℃。\n5当直流电缆与电气化铁路路轨平行、交叉其净距不能满足\n要求时，应采取防电化腐蚀措施。\n6直埋电缆穿越城市街道、公路、铁路，或穿过有载重车辆\n通过的大门时，进入建筑物的墙角处，进入隧道、人井，或从地\n下引出到地面时，应将电缆敷设在满足强度的管道内，并将管口\n堵好。\n7\n高电压等级的电缆宜敷设在低电压等级电缆的下面。\n表3.1.7电缆之间，电缆与管道、道路、建筑物之间平行和\n交叉时的最小净距\n单位：m\n项\n目\n平行\n交叉\n电力电缆间及其与控制电缆间\n10kV及以下\n0.10\n0.50\n10kV以1:\n0.25\n0.50\n控制电缆间\n0.50\n不同使用部门的电缆间\n0.50\n0.50\n热管道（管沟）及热力设备\n2.00\n0.50\n油管道（管沟)\n1.00\n0.50\n可燃气体及易燃液体管道（沟）\n1.00\n0.50\n其他管道（管沟）\n0.50\n0.50\n铁路路轨\n3.00\n1.00\n交流\n电气化铁路路轨\n3.00\n1.00\n直流\n10.0\n1.00\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 58, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 14, "text": "DL/T 5744.1—2016\n续表3.1.7\n项\n目\n平行\n交叉\n公路\n1.50\n1.00\n城市街道路面\n1.00\n0.70\n杆基础（边线）\n1.00\n建筑物基础 (边线)\n0.60\n排水沟\n1.00\n0.50\n注：1电缆与公路平行的净距，当情况特殊时可酌减；\n2当电缆穿管或者其他管道有保温层等防护设施时，表中净距应从管壁或防护设\n施的外壁算起。\n3.1.8电缆敷设前应检查电缆敷设路径，综合考虑路径长度、施\n工、运行和维修方便等因素。电缆沟及沟槽要满足电缆弯曲半径\n的要求。\n3.1.9电缆沟及沟槽应无积水、杂物及其他妨碍电缆敷设的物体。\n电缆沟槽的施工临时设施、模板及建筑废料等清理干净，施工用\n道路畅通，排水良好。\n3.2敷设前准备要求\n3.2.1敷设人员应熟悉敷设工艺方法及现场环境。参与施工人员\n工作前应经过交底及培训，明确敷设的工艺方法、电缆参数及质\n量要求，并熟悉现场环境。\n3.2.2根据电缆参数及现场条件选择敷设机具，电缆输送机或牵\n引机与滑车搭配使用，根据电缆的规格选取电缆输送机、牵引机\n及滑车。\n3.2.3确定敷设方法，包括电缆盘架设位置、电缆牵引方向，校\n核牵引力和侧压力等。牵引力和侧压力常用计算公式参见附录A。\n3.2.4针对电缆敷设环境进行准备，布置施工所需的临时电源，\n清除电缆路径上的障碍物及积水，对密闭环境进行通风换气等。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 15, "text": "DL/T 5744.1 — 2016\n4敷设工艺\n4.1电力电缆直埋敷设的牵引方式\n4.1.166kV～220kV电力电缆，宜采用机械敷设方式。对于长度\n不超过100m，电缆每米重量不超过20kg的电缆，也可采用人工\n的方式敷设。\n4.1.2对于长度比较短、重量比较轻的电缆，平直敷设路径，可\n采用机械牵引的方式敷设。路径复杂，水平、垂直拐点较多，应\n采用人工牵引并配合电缆输送机牵引的方式敷设。\n4.2电力电缆直埋敷设机具的布置\n4.2.1采用电缆输送机敷设，要根据电缆自重及敷设现场情况综\n合计算、合理布置电缆输送机。一般每隔30m～100m放置一台电\n缆输送机，每隔3m～4m放置1个滑车。在路径拐弯、上下坡等\n地方应额外增补电缆输送机，并加设专用的拐弯滑车。在比较特\n殊的敷设地点，应该根据具体情况增加电缆输送机。机具布置参\n见附录B。\n4.2.2采用人工牵引或机械牵引时，应在牵引头或钢丝网套与牵\n引钢丝绳之间装设防捻器。\n4.2.3全部机具布置完毕后，应进行联动试验，确保敷设系统正常。\n4.3电力电缆直理敷设的通信联络\n4.3.1敷设时应注意保持通信畅通，在电缆盘、牵引端、转弯处、\n电缆输送机及控制箱等地方设置通信工具。\n4.3.2通信联络设备应按现场条件进行选择，可采用对讲机、无\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 24, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 16, "text": "DL/T5744.1-2016\n线电话、有线载波电话等方式。\n4.3.3通信系统应在敷设前进行试验，确保通信系统正常。\n4.4电力电缆直理敷设过程的质量要求\n4.4.1敷设前检查\n1电缆型号、电压、规格应符合设计。\n2电缆外观应无损伤，当对电缆的密封有怀疑时应进行校\n潮，并检查电缆金属护套内部是否存有残留气体。\n3电缆放线架应放置稳妥，钢轴的强度和长度应与电缆盘重\n量和宽度相配合。\n4敷设前应按设计和实际路径计算每根电缆的长度，核对电\n缆中间接头位置，合理安排每盘电缆。\n4.4.2电缆敷设时，电缆应从盘的上端引出，不应使电缆在支架\n上及地面摩擦拖拉。电缆上不应有外护套损伤的情况。\n4.4.3电缆允许敷设最低温度，在敷设前24h内的平均温度及敷\n设时温度不应低于0℃；当温度低于0℃时应采取措施，推荐措施\n参见附录C。\n4.4.4电缆敷设过程应统一指挥，电缆盘刹车处、转弯处、电缆\n输送机及控制箱处、牵引机处应设置专门的操作及看护人员，同\n时电缆盘处设专人检查电缆外观有无破损。采用电缆输送机敷设\n电缆时，在电缆牵引头处应配置人员进行牵引。\n4.4.5电缆盘应配备制动装置，保证在异常情况下能够使电缆盘\n停止转动，防止电缆损伤。\n4.4.6单芯交联聚乙烯绝缘电力电缆的最小弯曲半径应为20D\n（D为电缆外径）。根据电缆弯曲半径及牵引力计算侧压力，转弯\n处的侧压力不应大于3kN/m。牵引力和侧压力常用计算公式参见\n附录A。\n4.4.7敷设过程中，局部电缆出现余度过大情况，应立即停止敷\n设，处理后方可继续敷设，防止电缆弯曲半径过小或撞坏电缆。\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9982, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 17, "text": "DL/T5744.1-2016\n4.4.8用机械敷设电缆时不宜采用钢丝网套直接牵引电缆护套，\n电缆应预制或现场制作牵引头进行牵引，最大牵引强度见表4.4.8。\n表4.4.8电缆最大牵引强度\n单位：N/mm²\n牵引方式\n牵引头\n受力部位\n铜芯\n铝芯\n允许牵引强度\n70\n40\n4.4.9机械敷设电缆的速度不宜超过6m/min，110kV及以上电缆\n在较复杂路径上敷设时，其速度应适当放慢。\n4.4.10当盘上剩约2圈电缆时，应立即停车，在电缆尾端捆好尾\n绳，用人牵引缓慢放下，严禁电缆尾端自由落下，防止摔坏电缆\n和弯曲半径过小。\n4.4.11电缆就位应轻放，严禁磕碰尖锐硬物。\n4.4.12同-电缆沟内不得同时敷设两条电缆。\n4.5敷设后要求\n4.5.1敷设后应进行外护层的绝缘电阻测试和直流耐压试验，如\n试验未通过，应及时找出电缆外护套破损点，并对破损处外护套\n进行绝缘密封处理，直到试验合格为止，确认外护套无问题后再\n进行铺沙、盖保护板、回填等工作。\n4.5.2直埋电缆回填土前，应经隐蔽工程验收合格。回填土应分\n层夯实。\n4.5.3采用普通直埋的电缆，沿电缆全长的上、下、侧面应铺以\n厚度不小于100mm的软土或砂层，软土或沙子中不应有石块或其\n他硬质杂物，也不应有木头、碎布等易招白蚁的物质。沿电缆全\n长应覆盖保护板（塑料或混凝土材质），宽度不小于电缆两侧各\n50mm。电缆保护板上方应铺以醒目的直埋电缆警示带，警示带在\n保护板上方约300mm。直埋电缆敷设断面如图4.5.3所示。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 18, "text": "DL/T5744.1-2016\n电缆警示带\n恢复原地面\n回填土夯实\n保护板2×（B-1c）\n700\n100\n砂或软土\n000\n00t\n电力电缆\n原土夯实\n150100150\n图4.5.3直埋电缆敷设断面图\n4.5.4采用沟槽直埋的电缆，应将电缆放置在沟槽中部，在沟槽\n中填满软土或砂层将电缆包裹住，软土或沙子中不应有石块或其\n他硬质杂物，也不应有木头、碎布等易招白蚁的物质。之后在沟\n槽上盖保护板，水泥保护板要用砂浆进行抹缝处理。保护板上方\n应铺以醒目的直埋电缆警示带，警示带在保护板上方约300mm。\n如图3.1.1和图3.1.2所示。\n4.5.5在空旷地带，沿电缆路径的直线间隔约100m处、电缆接\n头处、转弯处、进入建筑物等处，应设置明显的方位标桩。直埋\n电缆标桩如图4.5.5所示。\n300mm\n450mm\n图4.5.5直埋电缆标桩示意图\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9644, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 19, "text": "DL/T5744.1-2016\n4.5.6对于路径在城市道路上的直埋电缆，应采用平面的电缆方\n位提示牌代替标桩。\n4.5.7电缆在沟槽内水平坡度较大的地段，要求使用抱箍或固定\n金具对电缆进行固定。固定电缆时应在抱箍或固定金具与电缆之\n间垫橡胶垫，橡胶垫要与电缆贴紧，露出抱箍或固定金具两侧的\n橡胶垫基本相等，抱箍或固定金具两侧螺栓应均匀受力，直至橡\n胶垫与抱箍或固定金具紧密接触，固定牢固。\n4.5.8按运行规程等相关要求准备敷设施工的相关资料。\n4.5.9电缆中间接头及终端安装，应在相应区段电缆敷设完成并\n通过质量验收后进行。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 20, "text": "DL/T5744.1-2016\n5电力电缆直埋敷设过程的安全要求\n5.0.1同一电缆沟内不得同时进行两条电缆的直埋敷设施工。\n5.0.2每次吊装电缆盘时，应先检查起重工具，如钢丝绳型号是\n否符合要求，钢丝绳有无断股，轴承座及吊装环是否开裂等，认\n真检查钢丝绳规格，严禁以小代大，吊装时起重臂下严禁站人，\n设专人指挥。\n5.0.3专人负责敷设施工电源的管理。接电源时，不得少于2人\n操作，设专人监护，电源箱要加锁，收工时注意断开电源，每天\n要设专人检查临时电源；使用电源时，电源出口处必须加装保安\n器，遇潮湿结露地段导线接头必须用塑料胶带缠绝缘，防止人员\n触电。\n5.0.4电缆沟槽过路处要搭设过沟桥，要求牢固，并安装围栏。\n电缆敷设过程中注意来往车辆及行人，设专人负责指挥，路面人员\n穿反光服，夜间施工工作位置来车方向20m～30m处设闪烁红灯。\n5.0.5敷设过程中电缆移动时，不许用手在滑车上游方向调整滑\n车或垫放东西。\n5.0.6在带电区域内敷设电缆，应有可靠的安全措施。移运电缆\n输送机、滑车时注意不得挂碰周围电缆。\n5.0.7电缆输送机的电源控制系统中将所有的输送机都与跳闸回\n路相连，当一台输送机发生故障，均可即刻切断电源。\n5.0.8操作电缆输送机人员，要集中精力，严禁擅离职守，扶正\n电缆时要在来线方向远离电缆输送机1.5m处，防止手随电缆带入\n电缆输送机伤人，发现异常情况要及时向指挥报告情况，指挥允\n许时方可排除故障；每人看电缆输送机不能超过两台，且看护距\n离不宜大于100m，重点部位一人一台。\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 21, "text": "DL/T5744.1—2016\n附录A侧压力和牵引力的常用计算公式\nA.0.1侧压力\nT\nP\n(A.0.1-1)\nR\n式中：T\n牵引力，N;\nR\n-弯曲半径，m;\n侧压力，N/m。\n滑轮\n电缆\n牵引时电缆在滑轮上滚动或沿圆弧滑动时，滑车上的侧压力\nP应分别考虑，即\n0_Tl\nP~2T,sin\n(A.0.1-2)\n式中：T2一\n牵引力，N;\n滑轮间平均夹角，rad；\n1\n-滑轮间距，m。\nA.0.2\n水平直线牵引TT\nT = 9.8μWL\n(A.0.2)\nA.0.3\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9507, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 22, "text": "DL/T 5744.1—2016\nT = 9.8WL(μcos 0, + sin θ)\n(A.0.3-1)\nT = 9.8WL(μcosθ, - sinθ)\n(A.0.3-2)\nA.0.4水平弯曲牵引\nT\nT2 = Teμo\n(A.0.4)\nA.0.5垂直弯曲牵引\n1凸曲面\nT =9.8WR[(1-μ²)sin θ\n(A.0.5-1)\n+ 2μ(eμ - cos θ)]/(1 + μ²)+ Teμe\nT = 9.8WR[2μsinθ+(1-μ²)\n(A.0.5-2)\n(e - cosθ)]/(1+ μ²)+ Teue\n2凹曲面\n72\nT = Te -9.8WR[(1-μ²)sin θ\n(A.0.5-3)\n+ 2μ(eμ -cosθ)]/(1+μ²)\nT =Te-9.8WR[2μsinθ\n(A.0.5-4)\n+(1-μ²)/(e -cosθ)]/(1+μ²)\n式中：T——牵引力，N;\n-摩擦系数（参见表A);\nW-\n一电缆每米重量，kg/m;\nL\n电缆长度，m;\n01\n电缆作直线倾斜牵引时的倾斜角，rad;\n弯曲部分的圆心角，rad;\nT\n弯曲前牵引力，N;\nT2-\n一—弯曲后牵引力，N;\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9378, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 23, "text": "DL/T 5744.1 — 2016\nR——电缆弯曲时的半径，m。\n表A各种牵引件下的摩擦系数\n牵引条件\n摩擦系数\n钢管内\n0.17~0.19\n塑料管内\n0.4\n混凝土管，无润滑剂\n0.5~0.7\n混凝土管，有润滑\n0.3~0.4\n混凝土管，有水\n0.2~0.4\n滚轮上牵引\n0.1~0.2\n砂中牵引\n1.5~3.5\n注：混凝土管包括石棉水泥管。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 24, "text": "DL/T 5744.1 — 2016\n附录B\n电缆输送机布置\n电缆输送机布置如图B所示。\n拐弯滑车，布置于路径上拐弯处\n直线滑车，布置于路径上直线处\n电缆\n电缆\n电缆\n俞送机\n输送机\n输送机\n电源线、控制线\n电源控制箱，控制左侧所有放缆机\n控制箱1\n施工电源\n电源控制箱，控制右侧所有放缆机\n控制箱2\n直线滑车，布置于路径上直线处\n拐弯滑车，布置于路径上拐弯处\n电源线、控制线\n电缆\n电缆\n输送机\n电缆\n输送机\n输送机\n图B\n电缆输送机布置示意图\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 25, "text": "DL/T5744.1—2016\n附录C冬季电缆敷设时的特殊要求\nC.0.1交联聚乙烯电缆在敷设前24h内的平均温度及敷设时温度\n不应低于0℃，若低于0℃，则必须进行加热。如果厂家有特殊要\n求，按照厂家要求执行。\nC.0.2加热方法采取提高周围空气温度法。\nC.0.3加热点的选择应尽量接近敷设点。\nC.0.4电缆盘的保护材料尽量多保留，用以保护电缆。\nC.0.5加热电缆时设专人看护，每个加热点设2个以上灭火器。\nC.0.6设至少6名加热看护人员24h倒班看护，看护人员随时巡\n查，每小时记录温度值，不可在加热棚中滞留。\nC.0.7温度应测量加热区的环境温度，不可测量加热器的出口温\n度。\nC.0.8加热区温度为5℃～10℃时，需加热72h；温度为25℃时，\n需加热24h～36h。\nC.0.9加热点现场要平整，防止伤电缆。\nC.0.10从加热点向敷设点运输电缆时，电缆盘做好保温措施。\nC.0.11经加热的交联聚乙烯电缆应尽快敷设，敷设前放置的时\n间不宜超过1h。敷设时，由专人随时对电缆表面的温度进行测量，\n当电缆表面湿度降到0℃以下时，应加强监视。\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 26, "text": "DL/T5744.1—2016\n本标准用词说明\n1为便于在执行本规范条文时区别对待，对要求严格程度不\n同的用词说明如下：\n1）表示很严格，非这样做不可的用词：\n正面词采用“必须”；反面词采用“严禁”。\n2）\n表示严格，在正常情况下均应这样做的用词：\n正面词采用“应”；反面词采用“不应”或“不得”。\n3）\n表示允许稍有选择，在条件许可时首先应这样做的\n用词：\n正面词采用“宜”；反面词采用“不宜”。\n4）表示有选择，在一定条件下可以这样做的用词，采用\n“可”\n2条文中指明应按其他有关标准执行的写法为：“应符\n合…………的规定”或“应按·执行”\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9836, "ocr_line_count": 18, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 27, "text": "DL/T5744.1—2016\n引用标准名录\n《电气装置安装工程电气设备交接试验标准》GB50150\n《电气装置安装工程电缆线路施工及验收规范》GB50168\n《电气装置安装工程接地装置施工及验收规范》GB50169\n《电力工程电缆设计规范》GB50217\n《电工术语电缆》GB/T2900.10\n《额定电压110kV交联聚乙烯绝缘电力电缆及其附件》GB/T\n11017.1~GB/T11017.3\n《额定电压220kV交联聚乙烯绝缘电力电缆及其附件》GB/Z\n18890.1～GB/Z18890.2\n《高压电缆选用导则》DL/T401\n《电业安全工作规程》DL409\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 28, "text": "中华人民共和国电力行业标准\n额定电压66kV～220kV交联聚乙烯绝缘\n电力电缆直埋敷设规程\nDirect burial laying code of cross-linked\npolyethylene power cable for rated voltages\nfrom 66kV to 220kV\nDL/T5744.1—2016\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 29, "text": "DL/T5744.1—2016\n目次\n总则..\n·23\n3电力电缆直埋敷设基本要求\n.24\n3.1敷设前的检查·\n·24\n3.2敷设前准备要求…\n·24\n4敷设工艺\n..·.25\n4.1\n电力电缆直埋敷设的牵引方式·\n.25\n4.2\n电力电缆直埋敷设机具的布置.\n-25\n4.4\n电力电缆直埋敷设过程的质量要求，\n·26\n4.5\n敷设后要求\n27\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9195, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 30, "text": "DL/T5744.1-2016\n1总\n则\n1.0.1本条简要阐明了本规程编制的目的，为了保证电缆敷设的\n质量而制定。\n1.0.2本条规定了本规程的适用电压等级和内容。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9938, "ocr_line_count": 7, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 31, "text": "DL/T5744.1—2016\n3电力电缆直埋敷设基本要求\n3.1敷设前的检查\n3.1.5电缆穿越农田时，由于深翻土地、挖排水沟和拖拉机耕地\n等原因，有可能损伤电缆。因此敷设在农田中的电缆埋设深度不\n应小于1m。\n3.2敷设前准备要求\n3.2.4在敷设前应把电缆所经过的通道进行一次检查，防止影响\n电缆施工。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 10, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 32, "text": "DL/T5744.1—2016\n4敷设工艺\n4.1电力电缆直埋敷设的牵引方式\n4.1.1人力牵引是完全靠人力，通过抗、拉等手段牵引电缆的方\n法，也是最为原始的方法。虽然随着电缆施工技术的发展，电缆\n牵引更多的采用了机械化的方法，但在电缆长度不大、重量较轻\n时，往往采用人力牵引。\n4.1.2随着电压等级的提高、供电范围的扩大，电缆的截面也越\n来越大，电缆的长度也越来越长，电缆的重量也就随之增加了。\n这时电缆的牵引就需要比先前大得多的牵引力，而仅靠人力牵引\n是远远不能满足要求的。机械化施工逐渐成为当前电缆施工的发\n展方向。在牵引电缆上也普遍使用机械，目前通常使用的是卷扬\n机。卷扬机具有使用简单、牵引力大等特点，使用它牵引电缆可\n节约人力，极大地提高施工效率。\n在高压、超高压或者更大截面电缆敷设过程中，如果只靠电\n缆端部牵引，则需要特别大的牵引力，会造成牵引力集中于电缆\n的牵引端，有可使前面的电缆发生较大的变形，同时也可能产生\n很大的侧压力而压扁电缆，这时就需要采取电缆输送机进行敷设，\n这样就将集中于一点的牵引力分散到多个点上，侧压力大幅减小。\n4.2电力电缆直理敷设机具的布置\n4.2.1根据配合电缆输送机所采用的不同的滑车类型，电缆输送\n机的布置间距有所不同。采用普通滑车时，电缆输送机的布置间\n距应小一些，按下限30m考虑；采用电动滑车时，电缆输送机的\n布置间距应大一些，按上限100m考虑。\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9937, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 33, "text": "DL/T5744.1—2016\n4.2.2盘在卷扬机滚筒上的钢丝绳放开牵引电缆时，钢丝绳本身\n存在着扭力，如直接牵引牵引头或钢丝网套，会将此扭力传递到\n电缆上，使电缆受到不必要的附加应力。\n4.2.3联动试验在采用电缆输送机敷设电缆时尤为重要。联动试\n验过程中重点检查全路径上的电缆输送机运转的正转、反转是否\n一致；启动、停运是否一致；电缆输送机两侧的传送履带是否能\n正常运转等。\n4.4电力电缆直理敷设过程的质量要求\n4.4.1由于交联聚乙烯电缆制造过程中可能会存在脱气不彻底的\n情况，故切断电缆后应通过声音、气流的迹象检查电缆金属护套\n内部是否存在残余气体，遇到问题及时上报并与制造厂联系解决。\n由于电缆放线架放置不稳，钢轴的强度和电缆盘的重量不配\n套，常常引起电缆盘翻倒事故。为了保证施工人员的安全和电缆\n施工质量，对本条第3款的要求应予重视。\n4.4.2电缆从盘的上端引出可以减少电缆碰地的机会，且人工敷\n设时使于施工人员拖拽。\n4.4.6本条电缆弯曲半径参照GB50168的规定。另外高压单芯\n电缆的外护层有绝缘要求，其材质一般是聚氯乙烯和聚乙烯，当\n侧压力超过3kN/m时，有可能将护层压坏，这是不允许的。因此\n在施工前应计算电缆上各点所受的侧压力，使其在敷设过程中不\n超过规定的数值以保证电缆敷设质量和安全。\n4.4.8本条规定了机械敷设电缆时的牵引强度要求，机械敷设电\n缆时的牵引方式一般有牵引头和钢丝网套两种。采用牵引头牵引\n电缆是将牵引头与电缆线芯固定在一起，受力者为线芯；采用钢\n丝网套时是电缆护套受力。\n4.4.9机械化敷设电缆的速度过快会出现下列问题：①电缆容易\n脱出滑轮；②造成侧压力过大损伤电缆；③拉力过大超过允许牵\n引强度。所以在机械化敷设电缆时，应将敷设速度控制在一定范\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "e48d5fc915df", "file_name": "DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DL_T 5744.1-2016 额定电压66kV～220kV交联聚乙烯绝缘电力电缆敷设规程 第1部分：直埋敷设.pdf", "page_num": 34, "text": "DL/T5744.1—2016\n围内，高压电缆敷设速度应适当放慢。\n4.5敷设后要求\n4.5.2直埋电缆属于隐蔽工程，回填土前，应由专门旁站人员进\n行中间检查验收，如电缆上下是否铺砂或软土、盖板是否齐全等，\n以保证电缆敷设质量。\n4.5.3对于直埋电缆，铺砂好还是铺软土好，有不同的看法。在\n南方水位较高的地区，铺砂比铺软土的电缆易受腐蚀。在水位较\n低的北方地区，因砂松软、渗透性好，电缆经常处于干燥的环境\n中，不怕冻、腐蚀性小。因此采用砂还是软土，应根据各地区的\n情况而定。在南方地区，尤其要注意软土或砂不能含有木头、碎\n布等有机物质，以防白蚁的侵蚀。\n4.5.4本条规定了直埋电缆方位标志的设置要求，以便于电缆检\n修时查找和防止外来机械损伤。\n4.5.6方位标桩具有成本低、安装简便、易识别等优点，但在城\n市道路上对于人行及车行多有不便，故城市道路上可以采用平面\n的电缆方位提示牌代替标桩。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9988, "ocr_line_count": 18, "ocr_error": null}
