{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 1, "text": "ICS 29.020\nF 21\n中华人民共和国国家标准\nGB38755-2019\n代替DL755—2001\n电力系统安全稳定导则\nCodeonsecurityandstabilityforpowersystem\n2019-12-31发布\n2020-07-01实施\n国家市场监督管理总局\n国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9821, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 2, "text": "GB38755—2019\n目次\n前言\n引言\nIV\n1范围.....\n2术语和定义…\n3保证电力系统安全稳定运行的基本要求\n3.1总体要求\n3\n3.2电网结构\n3.3电源结构\n5\n3.4无功平衡及补偿\n5\n3.5网源协调\n3.6防止电力系统崩溃\n3.7电力系统全停后的恢复\n4电力系统的安全稳定标准\n4.1电力系统的静态稳定储备标准\n4.2电力系统承受大扰动能力的安全稳定标准\n4.3特殊情况要求\n5电力系统安全稳定计算分析.\n8\n5.1安全稳定计算分析的任务与要求\n5.2电力系统静态安全分析\n9\n5.3电力系统静态稳定的计算分析\n9\n5.4电力系统暂态功角稳定的计算分析\n10\n5.5电力系统动态功角稳定的计算分析\n5.6电力系统电压稳定的计算分析\n10\n5.7电力系统频率稳定的计算分析\n11\n5.8电力系统短路电流的计算分析\n5.9次同步振荡或超同步振荡的计算分析\n11\n6电力系统安全稳定工作管理\n11\n附录A（规范性附录）电力系统稳定性分类…\n*13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9679, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 3, "text": "GB38755-2019\n前言\n本标准的全部技术内容为强制性。\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准代替DL755—2001《电力系统安全稳定导则》。\n本标准由国家能源局提出并归口。\n本标准所代替标准的历次版本发布情况为：\n-DL755—2001。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9849, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 4, "text": "GB38755—2019\n引言\n1981年，针对当时改革开放国民经济基础设施全面开工建设初期，中国电网稳定破坏事故频发的\n电生字109号]，首次规范化地提出了正确处理电力系统安全与经济、合理建设和电网运行的指导性原\n则。《电力系统安全稳定导则》颁布实施后，我国电力系统安全稳定水平上了一个新台阶，稳定破坏次数\n2001年，根据国民经济和电力工业500kV省间联网全面发展阶段的需要，适度提高了安全稳定标\n准，在稳定计算和稳定管理方面提出了新要求，并上升为行业强制性标准。DL755一2001《电力系统安\n全稳定导则》颁布后，进一步促进了区域联网的健康发展，供电可靠性不断提高。在美国、加拿大、巴西、\n和大面积停电事故。\n业、发电企业、电力用户、电力规划和勘测设计、科研等单位，在总结DL755一2001《电力系统安全稳定\n导则》经验的基础上制定了本标准，本标准重点关注和解决随着特高压电网的发展和新能源大规模持续\n并网，特高压交直流电网逐步形成，系统容量持续扩大，新能源装机不断增加，电网格局与电源结构发生\n重大改变，电网特性发生深刻变化，给电力系统安全稳定运行带来的全新挑战。本标准的制定和发布将\n进我国社会经济发展、工农业生产与人民生活的正常秩序得到可靠的电力保障。\nINV", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9695, "ocr_line_count": 15, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 5, "text": "GB38755—2019\n电力系统安全稳定导则\n1范围\n本标准规定了保证电力系统安全稳定运行的基本要求、电力系统安全稳定标准、电力系统安全稳定\n计算分析，以及电力系统安全稳定工作管理。\n本标准适用于电压等级为220kV及以上的电力系统。220kV以下的电力系统（含分布式电源）可\n参照执行。\n2术语和定义\n下列术语和定义适用于本文件。\n2.1\n电力系统安全性及安全分析powersystemsecurityandpowersystemsecurityanalysis\n电力系统在运行中承受扰动（例如突然失去电力系统的元件，或短路故障等）的能力。\n注1：通过两个特性表征：\na）电力系统能承受住扰动引起的暂态过程并过渡到一个可接受的运行工况；\nb）在新的运行工况下，各种约束条件得到满足。\n注2：安全分析分为静态安全分析和动态安全分析。静态安全分析假设电力系统从扰动前的静态直接转移到扰动\n后的另一个静态，不考虑中间的暂态过程，用于检验扰动后各种约束条件是否得到满足。动态安全分析研究\n电力系统在从扰动前的静态过渡到扰动后的另一个静态的暂态过程中保持稳定的能力。\n2.2\n电力系统稳定性powersystemstability\n电力系统受到扰动后保持稳定运行的能力。\n注：电力系统稳定可分为功角稳定、电压稳定和频率稳定3大类，具体分类见附录A。\n2.2.1\n功角稳定rotoranglestability\n同步互联电力系统中的同步发电机受到扰动后保持同步运行的能力。\n注：功角失稳由同步转矩或阻尼转矩不足引起，同步转矩不足导致非周期性失稳，而阻尼转矩不足导致振荡失稳。\n功角稳定又可分为静态功角稳定、暂态功角稳定和动态功角稳定。\n2.2.1.1\n静态功角稳定\nsteady-staterotoranglestability\n电力系统受到小扰动后，不发生功角非周期性失步，自动恢复到起始运行状态的能力。\n2.2.1.2\n暂态功角稳定transientrotor angle stability\n电力系统受到大扰动后，各同步发电机保持同步运行并过渡到新的或恢复到原来稳态运行方式的\n能力。\n注：通常指保持第一、第二摇摆不失步的功角稳定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 6, "text": "GB 38755—2019\n2.2.1.3\n动态功角稳定dynamicrotoranglestability\n电力系统受到小扰动或大扰动后，在自动调节和控制装置的作用下，保持长过程功角稳定的能力。\n2.2.1.3.1\n小扰动动态功角稳定small-disturbancedynamicrotoranglestability\n电力系统受到小扰动后，在自动调节和控制装置的作用下，不发生发散振荡或持续振荡，保持功角\n稳定的能力。\n2.2.1.3.2\n大扰动动态功角稳定large-disturbancedynamicrotoranglestability\n电力系统受到大扰动后，在自动调节和控制装置的作用下，保持长过程功角稳定的能力。\n注：通常指电力系统受到大扰动后不发生发散振荡或持续振荡。\n2.2.2\n电压稳定voltage stability\n电力系统受到小扰动或大扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃的\n能力。\n2.2.2.1\n静态电压稳定steady-statevoltagestability\n电力系统受到小扰动后，系统所有母线保持稳定电压的能力。\n2.2.2.2\n暂态电压稳定transientvoltagestability\n电力系统受到大扰动后，系统所有母线保持稳定电压的能力。\n2.2.3\n频率稳定frequency stability\n电力系统受到小扰动或大扰动后，系统频率能够保持或恢复到允许的范围内，不发生频率振荡或崩\n溃的能力。\n2.3\nN-1原则N-1principle\n正常运行方式下的电力系统中任一元件（如发电机、交流线路、变压器、直流单极线路、直流换流器\n等，下同）无故障或因故障断开，电力系统应能保持稳定运行和正常供电，其他元件不过负荷，电压和频\n率均在允许范围内。\n注1：N一1原则用于电力系统静态安全分析（任一元件无故障断开)，或动态安全分析（任一元件故障后断开的电力\n系统稳定性分析)。\n注2：当发电厂仅有一回送出线路时，送出线路故障可能导致失去一台以上发电机组，此种情况也按N一1原则\n考虑。\n2.4\n受端系统receiver-end system\n以负荷集中地区为中心，包括区内和邻近电厂在内，用较密集的电力网络将负荷和这些电源联接在\n一起的电力系统。\n注：受端系统通过接受外部及远方电源输人的有功电力和电能，以实现供需平衡。\n2.5\n短路比short-circuitratio\n换流站交流母线的短路容量对直流换流器额定容量之比。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 7, "text": "GB38755—2019\n注1：短路比是表征直流输电所连接的交流系统强弱的指标。\n注2：新能源场站可类比直流定义相应的短路比指标。\n2.6\n多馈入直流短路比multi-infeedDCshort-circuitratio\n直流馈人换流母线的短路容量与考虑其他直流回路影响后的等值直流功率的比值。\n2.7\n枢纽变电站pivotal substation\n330kV及以上电压等级的变电站。\n注1：不包括单回线路供电的终端变电站。\n注2：对电网安全运行影响重大的220kV变电站是否为枢纽变电站，由所属电网企业根据电网结构确定。\n2.8\n重要负荷（用户）importantload（user)\n故障或非正常切除该负荷（用户），将造成重大政治影响和经济损失，或威胁人身安全和造成人员伤\n亡等。可根据有关规定和各电力系统具体情况确定。\n2.9\n可中断负荷interruptableload\n根据电力系统安全稳定或电力平衡需要，与用户约定可在规定时间内切除和恢复的用电负荷。\n2.10\n系统间联络线interconnectionline\n省级电网间或大区电网间的输电线路。\n注：大区电网是几个省电网互联形成的电网。\n2.11\n新能源场站renewableenergy station\n集中接人电力系统的风电场或光伏电站并网点以下所有设备。\n注：包括变压器、母线、线路、变流器、储能、风电机组、光伏发电系统、无功调节设备及辅助设备等。\n2.12\n涉网保护grid-relatedprotection\n在发电机组（含新能源）及同步调相机、静止同步补偿器等无功调节设备的保护和控制装置中，动作\n行为和参数设置与电网运行方式相关，或需要与电网侧安全自动装置相协调的部分。\n注：如同步发电机组定子过电压保护、转子过负荷保护、失磁保护、失步保护、频率异常、超速保护、顶值与过励限\n制、风机过电压保护等。\n3保证电力系统安全稳定运行的基本要求\n3.1总体要求\n3.1.1为保证电力系统运行的稳定性，维持电力系统频率、电压的正常水平，系统应有足够的静态稳定\n储备和有功功率、无功功率备用容量。备用容量应分配合理，并有必要的调节手段。在正常负荷及电源\n波动和调整有功、无功潮流时，均不应发生自发振荡。\n3.1.2合理的电网结构和电源结构是电力系统安全稳定运行的基础。在电力系统的规划设计阶段，应\n统筹考虑，合理布局；在运行阶段，运行方式安排也应注重电网结构和电源开机的合理性。合理的电网\n结构和电源结构应满足如下基本要求：\na）能够满足各种运行方式下潮流变化的需要，具有一定的灵活性，并能适应系统发展的要求；\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 8, "text": "GB38755—2019\nb）任一元件无故障断开，应能保持电力系统的稳定运行，且不致使其他元件超过规定的事故过负\n荷能力和电压、频率允许偏差的要求；\nc）应有较大的抗扰动能力，并满足本标准中规定的有关各项安全稳定标准；\nd）满足分层和分区原则；\ne）合理控制系统短路电流；\nf）交、直流相互适应，协调发展；\ng）电源装机的类型、规模和布局合理，具有一定的灵活调节能力。\n3.1.3在正常运行方式（含计划检修方式，下同）下，所有设备均应不过负荷、电压与频率不越限，系统\n中任一元件发生单一故障时，应能保持系统安全稳定运行。\n3.1.4在故障后经调整的运行方式下，电力系统仍应有规定的静态稳定储备，并满足再次发生任一元\n件故障后的稳定和其他元件不超过规定事故过负荷能力的要求。\n3.1.5电力系统发生稳定破坏时，必须有预定的措施，以防止事故范围扩大，减少事故损失。\n3.1.6低一级电压等级电网中的任何元件（如发电机、交流线路、变压器、母线、直流单极线路、直流换\n流器等)发生各种类型的单一故障，均不应影响高一级电压等级电网的稳定运行。\n3.1.7电力系统的二次设备（包括继电保护装置、安全自动装置、自动化设备、通信设备等）的参数设定\n及耐受能力应与一次设备相适应。\n3.1.8送受端系统的直流短路比、多馈人直流短路比以及新能源场站短路比应达到合理的水平。\n3.2电网结构\n3.2.1受端系统的建设\n受端系统是整个电力系统的重要组成部分，应作为实现合理电网结构的一个关键环节予以加强。\n从以下方面加强受端系统安全稳定水平：\na）加强受端系统内部最高一级电压的网络联系；\nb）加强受端系统的电压支撑和运行的灵活性，应接有足够容量的具有支撑能力和调节能力的\n电厂；\nc）受端系统应有足够的无功补偿容量，直流落点与负荷集中地区应合理配置动态无功调节设备；\nd）枢纽变电站的规模和换流站的容量应同受端系统相适应；\ne）受端系统发电厂运行方式改变，不应影响正常受电；\nf）对于直流馈人受端系统，应优化直流落点，完善近区网架，提高系统对直流的支撑能力，多馈人\n直流（两回及以上)总体规模应和受端系统相适应。\n3.2.2电源接入\n3.2.2.1根据电源在系统中的地位和作用，不同规模的电源应分别接人相应的电压等级网络；在经济合\n理与建设条件可行的前提下，应在受端系统内建设一些具有支撑和调节能力的主力电源；最高一级电压\n等级电网应直接接人必要的主力电源。\n3.2.2.2外部电源需经相对独立的送电回路接人受端系统，避免电源或送端系统之间的直接联络以及\n送电回路落点和输电走廊过于集中。当电源或送端系统需要直接联络时，应进行必要的技术经济比较。\n每一组送电回路的最大输送功率所占受端系统总负荷的比例不应过大，具体比例应结合受端系统的具\n体条件来决定。\n3.2.3负荷接入\n3.2.3.1负荷的谐波、冲击等特性对所接入电力系统电能质量和安全稳定的影响不应超过该系统的承\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.996, "ocr_line_count": 41, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 9, "text": "GB 38755—2019\n受能力。\n3.2.3.2负荷应具备一定的故障扰动耐受能力，在确保用电设备安全的前提下，应设置合理的负荷保护\n定值，在系统电压、频率波动时避免不必要的负荷损失和故障范围的扩大。\n3.2.3.3可中断负荷、提供频率响应的负荷，优先列人保障电力系统安全稳定运行的负荷侧技术措施。\n重要负荷（用户)应优先确保其供电可靠性。\n3.2.4电网分层分区\n3.2.4.1应按照电网电压等级和供电区域合理分层、分区。合理分层，将不同规模的电源和负荷接到相\n适应的电压等级网络上；合理分区，以受端系统为核心，将外部电源连接到受端系统，形成一个供需基本\n平衡的区域，并经联络线与相邻区域相连。\n互为备用。应避免和消除严重影响电力系统安全稳定的不同电压等级的电磁环网，电源不应装设构成\n电磁环网的联络变压器。\n3.2.4.3分区电网应尽可能简化，以有效限制短路电流和简化继电保护的配置。\n3.2.5电力系统间的互联\n3.2.5.1电力系统采用交流或直流方式互联应进行技术经济比较。\n3.2.5.2交流联络线的电压等级应与主网最高一级电压等级相一致。\n3.2.5.3互联的电力系统在任一侧失去大电源或发生严重单一故障时，联络线应保持稳定运行，并不应\n超过事故过负荷能力。\n3.2.5.4在联络线因故障断开后，应保持各自系统的安全稳定运行。\n3.2.5.5系统间的交流联络线不应构成弱联系的大环网，并应考虑其中一回断开时，其余联络线应保持\n稳定运行，并可转送规定的最大电力。\n3.2.5.6对交流弱联网方案，应详细研究对电力系统安全稳定的影响，经技术经济论证合理后方可\n采用。\n3.2.5.7采用直流输电联网时，直流输电的容量应与送受端系统的容量匹配，直流短路比（含多馈人直\n流短路比)应满足要求，并联交流通道应能够承担直流闭锁后的转移功率。\n3.3电源结构\n3.3.1应根据各类电源在电力系统中的功能定位，结合一次能源供应可靠性，合理配置不同类型电源\n的装机规模和布局，满足电力系统电力电量平衡和安全稳定运行的需求，为系统提供必要的惯量、短路\n容量、有功和无功支撑。\n3.3.2电力系统应统筹建设足够的调节能力，常规电厂（火电、水电、核电等）应具备必需的调峰、调频\n和调压能力，新能源场站应提高调节能力，必要时应配置燃气电站、抽水蓄能电站、储能电站等灵活调节\n资源及调相机、静止同步补偿器、静止无功补偿器等动态无功调节设备。\n3.4无功平衡及补偿\n3.4.1无功功率电源的配置应留有适当裕度，以保证系统各中枢点的电压在正常和故障后均能满足规\n定的要求。\n3.4.2电网的无功补偿应以分层分区和就地平衡为原则，并应随负荷（或电压）变化进行调整，避免经\n长距离线路或多级变压器传送无功功率。330kV及以上等级架空线路、220kV及以上等级电缆线路", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 37, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 10, "text": "GB 38755—2019\n的充电功率应基本予以补偿。\n3.4.3同步发电机或同步调相机应带自动调节励磁（包括强行励磁）运行，具备充足的进相和迟相能\n力，并保持其运行的稳定性。\n3.4.4新能源场站应具备无功功率调节能力和自动电压控制功能，并保持其运行的稳定性。\n3.4.5为保证受端系统发生突然失去一回线路、失去直流单极或失去一台大容量机组（包括发电机失\n磁)等故障时，保持电压稳定和正常供电，不致出现电压崩溃，受端系统中应有足够的动态无功功率备用\n容量。\n3.5网源协调\n3.5.1电源及动态无功功率调节设备的参数选择必须与电力系统相协调，保证其性能满足电力系统稳\n定运行的要求。\n注：3.5.1～3.5.4所述电源指接人35kV及以上电压等级电力系统的火电、水电、核电、燃气轮机发电、光热发电、抽\n水蓄能、风力发电、光伏发电及储能电站等。\n器、稳定控制装置、自动发电控制装置等）的配置和整定应与发电设备相互配合，并应与电力系统相协\n调，保证其性能满足电力系统稳定运行的要求。\n3.5.3电源均应具备一次调频、快速调压、调峰能力，且应满足相关标准要求。存在频率振荡风险的电\n力系统，系统内水电机组调速系统应具备相应的控制措施。\n3.5.4电源及动态无功调节设备对于系统电压、频率的波动应具有一定的耐受能力。新能源场站以及\n分布式电源的电压和频率耐受能力原则上与同步发电机组的电压和频率耐受能力一致。\n3.5.5存在次同步振荡风险的常规电厂及送出工程，应根据评估结果采取抑制、保护和监测措施。存\n在次同步振荡或超同步振荡风险的新能源场站及送出工程，应采取抑制和监测措施。\n3.5.6电力系统应具备基本的惯量和短路容量支持能力，在新能源并网发电比重较高的地区，新能源\n场站应提供必要惯量与短路容量支撑。\n3.6防止电力系统崩溃\n3.6.1规划电网结构应实现合理的分层分区。电力系统应在适当地点设置解列点，并装设自动解列装\n置，当系统发生稳定破坏时，能够将系统解列为各自尽可能保持同步运行的两个或几个部分，防止系统\n长时间不能拉入同步或造成系统频率和电压崩溃，扩大事故。\n3.6.2电力系统应考虑可能发生的最严重故障情况，并配合解列点的设置，合理安排自动低频减负荷\n的顺序和所切负荷数值。当整个系统或解列后的局部出现功率缺额时，能够有计划地按频率下降情况\n自动减去足够数量的负荷，以保证重要用户的不间断供电。发电厂应有可靠的保证厂用电供电的措施，\n防止因失去广用电导致全厂停电。\n3.6.3在负荷集中地区，应考虑当运行电压降低时，自动或手动切除部分负荷，或有计划解列，以防止\n发生电压崩溃。\n3.7电力系统全停后的恢复\n3.7.1电力系统全停后的恢复应首先确定停电系统的地区、范围和状况，然后依次确定本区内电源或\n外部系统帮助恢复供电的可能性。当不可能时，应尽快执行系统黑启动方案。\n3.7.2制定黑启动方案应根据电网结构的特点合理划分区域，各区域须至少安排1～2台具备黑启动\n能力的机组，确保机组容量和分布合理。\n3.7.3系统全停后的恢复方案（包括黑启动方案），应适合本系统的实际情况，以便能快速有序地实现\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 11, "text": "GB 38755—2019\n系统和用户的恢复。恢复方案中应包括恢复步骤和恢复过程中应注意的问题，其保护、通信、远动、开关\n及安全自动装置均应满足自启动和逐步恢复其他线路和负荷供电的特殊要求。\n3.7.4在恢复启动过程中应注意有功功率、无功功率平衡，防止发生自励磁和电压失控及频率的大幅\n度波动。必须考虑系统恢复过程中的稳定问题，合理投入继电保护和安全自动装置，防止保护误动而中\n断或延误系统恢复。\n4电力系统的安全稳定标准\n4.1电力系统的静态稳定储备标准\n4.1.1在正常运行方式下，电力系统按功角判据计算的静态稳定储备系数（Kp)应满足15%～20%，按\n无功电压判据计算的静态稳定储备系数（Kv）应满足10%～15%。\n4.1.2在故障后运行方式和特殊运行方式下，K，不得低于10%，Kv不得低于8%。\na）如发生稳定破坏但不影响主系统的稳定运行时，允许只按正常静态稳定储备送电；\nb）在故障后运行方式下，允许只按故障后静态稳定储备送电。\n4.2电力系统承受大扰动能力的安全稳定标准\n4.2.1安全稳定标准分级\n为保证电力系统安全性，电力系统承受大扰动能力的安全稳定标准分为以下三级：\na）第一级标准：保持稳定运行和电网的正常供电；\nb）第二级标准：保持稳定运行，但允许损失部分负荷；\nc）第三级标准：当系统不能保持稳定运行时，必须尽量防止系统崩溃并减少负荷损失。\n4.2.2第一级安全稳定标准\n控制措施，应能保持电力系统稳定运行和电网的正常供电，其他元件不超过规定的事故过负荷能力，不\n发生连锁跳闸：\na）任何线路单相瞬时接地故障重合成功；\n重合；\nc）同级电压的双回或多回线和环网，任一回线三相故障断开；\nd）任一发电机跳闸或失磁，任一新能源场站或储能电站脱网；\ne）任一台变压器故障退出运行(辐射型结构的单台变压器除外)；\nf）任一大负荷突然变化；\ng）任一回交流系统间联络线故障或无故障断开不重合；\nh）直流系统单极闭锁，或单换流器闭锁；\ni）直流单极线路短路故障。\n对于电源（包括常规电厂和新能源场站)的交流送出线路三相故障、电源的送出直流单极故障、两级\n电压的电磁环网中单回高一级电压线路故障或无故障断开，必要时允许采用切机或快速降低电源出力\n等措施。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 34, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 12, "text": "GB 38755—2019\n4.2.3第二级安全稳定标准\n正常运行方式下的电力系统受到下述较严重的故障扰动后，保护、开关及重合闸正确动作，应能保\n持稳定运行，必要时允许采取切机和切负荷、直流紧急功率控制、抽水蓄能电站切泵等稳定控制措施：\na）单回线或单台变压器（辐射型结构)故障或无故障三相断开；\nb）任一段母线故障；\n并架双回线同时无故障断开；\nd）直流系统双极闭锁，或两个及以上换流器闭锁（不含同一极的两个换流器)；\ne）直流双极线路短路故障。\n在发电厂或变电站出线、进线同杆架设的杆塔基数合计不超过20基，且同杆架设的线路长度不超\n4.2.4第三级安全稳定标准\n电力系统因下列情况导致稳定破坏时，必须采取失步/快速解列、低频/低压减载、高频切机等措施，\n避免造成长时间大面积停电和对重要用户（包括厂用电）的灾害性停电，使负荷损失尽可能减少到最小，\n电力系统应尽快恢复正常运行：\na）故障时开关拒动；\nb）故障时继电保护、自动装置误动或拒动；\nc）自动调节装置失灵；\nd）多重故障；\ne）失去大容量发电厂；\nf）新能源大规模脱网；\ng）其他偶然因素。\n第三级安全稳定标准涉及的情况难以全部枚举，且故障设防的代价大，对各个故障可以不逐一采取\n稳定控制措施，而应在电力系统中预先设定统一的措施。\n4.3特殊情况要求\n4.3.1向特别重要受端系统送电的双回及以上线路中的任意两回线同时无故障或故障断开，导致两条\n线路退出运行，应采取措施保证电力系统稳定运行和对重要负荷的正常供电，其他线路不发生连锁\n跳闸。\n4.3.2在电力系统中出现高一级电压的初期，发生线路（变压器）单相永久故障，允许采取切机措施；当\n发生线路（变压器）三相短路故障时，允许采取切机和切负荷措施，保证电力系统的稳定运行。\n4.3.3任一线路、母线主保护停运时，发生单相永久接地故障，应采取措施保证电力系统的稳定运行。\n4.3.4直流自身故障或异常引起直流连续换相失败或直流功率速降，且冲击超过系统承受能力时，运\n行中允许采取切机、闭锁直流等稳定控制措施。\n5电力系统安全稳定计算分析\n5.1安全稳定计算分析的任务与要求\n5.1.1电力系统安全稳定计算分析应根据系统的具体情况和要求，进行系统安全性分析，包括静态安\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 13, "text": "GB38755-2019\n全、静态稳定、暂态功角稳定、动态功角稳定、电压稳定、频率稳定、短路电流的计算与分析，并关注次同\n步振荡或超同步振荡问题。研究系统的基本稳定特性，检验电力系统的安全稳定水平和过负荷能力，优\n化电力系统规划方案，提出保证系统安全稳定运行的控制策略和提高系统稳定水平的措施。\n5.1.2电力系统安全稳定计算分析应针对具体校验对象，选择下列三种运行方式中对安全稳定最不利\n的情况进行安全稳定校验：\n最大或最小负荷、最小开机和抽水蓄能运行工况、新能源发电最大或最小等可能出现的运行\n方式；\nb）故障后运行方式：电力系统故障消除后，在恢复到正常运行方式前所出现的短期稳态运行\n方式；\nc）特殊运行方式：主干线路、重要联络变压器等设备检修及其他对系统安全稳定运行影响较为严\n重的方式。\n5.1.3应研究、实测和建立电力系统计算中的各种元件、装置及负荷的详细模型和参数。计算分析中\n应使用合理的模型和参数，以保证满足所要求的精度。计算数据中已投运部分的数据应采用详细模型\n和实测参数，未投运部分的数据采用详细模型和典型参数。\n5.1.4在互联电力系统稳定分析中，对所研究的系统应予保留并详细模拟，对外部系统进行必要的等\n值简化时，应保证等值简化前后的系统潮流一致，动态特性基本一致。\n5.2电力系统静态安全分析\n否因此过负荷和电压越限，用以检验电网结构强度和运行方式是否满足安全运行要求。\n5.3电力系统静态稳定的计算分析\n5.3.1电力系统静态稳定计算分析包括静态功角稳定及静态电压稳定计算分析，其目的是应用相应的\n判据，确定电力系统的稳定性和输电断面（线路）的输送功率极限，检验在给定方式下的稳定储备。\n5.3.2对于大电源送出线、跨大区或省网间联络线，网络中的薄弱断面等应进行静态稳定计算分析。\n5.3.3静态稳定判据如公式（1)、公式（2)所示：\ndP\no\n或\ndQ\n式中：\nP一线路传输的有功功率，单位为兆瓦(MW)；\nQ一线路传输的无功功率，单位为兆乏（Mvar)；\n一发电机的功角，单位为度（°)；\nV一一发电机的端电压，单位为千伏(kV)。\n相应的静态稳定储备系数如公式（3）、公式（4)所示：\nKp=\nP-P\n×100%\nP,\nKv=\nU.-U\n×100%\nU.\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9527, "ocr_line_count": 43, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 14, "text": "GB38755—2019\n式中：\nKr一按功角判据[公式(1)]计算的静态稳定储备系数；\nP；一静态稳定极限，单位为兆瓦(MW)；\nP，—正常传输功率，单位为兆瓦(MW)；\nKv一按无功电压判据[公式（2)]计算的静态稳定储备系数；\nU，一一母线的正常电压，单位为千伏(kV)；\nU。一母线的临界电压，单位为千伏(kV)。\n5.4电力系统暂态功角稳定的计算分析\n5.4.1暂态功角稳定计算分析的目的是在规定的运行方式和故障形态下，对系统稳定性进行校验，并\n对继电保护和自动装置以及各种措施提出相应的要求。\n5.4.2暂态功角稳定计算的条件如下：\na）应考虑在最不利地点发生金属性短路故障；\nb）发电机模型应采用考虑次暂态电势变化的详细模型，考虑发电机的励磁系统及其附加控制系\n统、原动机及其调速系统，考虑电力系统中有关的自动调节和自动控制系统的动作特性；\nc）新能源场站应采用详细的机电暂态模型或电磁暂态模型；\nd）直流输电系统应采用详细的机电暂态模型或电磁暂态模型，以及直流附加控制模型；\ne）继电保护、重合闸和有关自动装置的动作状态和时间应结合实际情况考虑；\nf）考虑负荷动态特性。\n5.4.3暂态功角稳定的判据是在电力系统遭受每一次大扰动后，引起电力系统各机组之间功角相对增\n大，在经过第一或第二个振荡周期不失步，作同步的衰减振荡，系统中枢点电压逐渐恢复。\n5.4.4暂态功角稳定计算应采用机电暂态仿真。对于大容量直流落点电网，直流响应特性对系统暂态\n稳定性影响较大时，应采用机电-电磁暂态混合仿真进行校核。\n5.5电力系统动态功角稳定的计算分析\n5.5.1动态功角稳定计算分析的目的是在规定的运行方式和扰动形态下，对系统的动态稳定性进行校\n验，确定系统中是否存在负阻尼或弱阻尼振荡模式，并对系统中敏感断面的潮流控制、提高系统阻尼特\n性的措施、并网机组励磁及其附加控制、调速系统的配置和参数优化以及各种安全稳定措施提出相应的\n要求。\n5.5.2动态功角稳定的判据是在电力系统受到小扰动或大扰动后，在动态摇摆过程中发电机相对功角\n和输电线路功率呈衰减振荡状态，阻尼比达到规定的要求。\n5.5.3动态功角稳定计算的发电机模型，应采用考虑次暂态电势变化的详细模型，考虑发电机的励磁\n系统及其附加控制系统、原动机及其调速系统，考虑电力系统中各种自动调节和自动控制系统的动作特\n性及负荷的电压和频率动态特性，新能源场站和直流输电系统应采用详细的机电暂态模型。\n5.5.4小扰动动态功角稳定采用基于电力系统线性化模型的特征值分析方法或机电暂态仿真，大扰动\n动态功角稳定性应采用机电暂态仿真。\n5.6电力系统电压稳定的计算分析\n5.6.1电力系统中经较弱联系向受端系统供电或受端系统无功电源不足时，应进行电压稳定性校验。\n5.6.2进行静态电压稳定计算分析采用逐渐增加负荷（根据情况采用按照保持恒定功率因数、恒定功\n率或恒定电流的方法按比例增加负荷)的方法求解电压失稳的临界点（由dP/dV=0或dQ/dV=0表\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9891, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 15, "text": "GB38755—2019\n示），从而估计当前运行点的电压稳定裕度。\n5.6.3暂态电压稳定的判据是在电力系统受到扰动后的暂态和动态过程中，负荷母线电压能够恢复到\n规定的运行电压水平以上。应区分由发电机功角失稳引起的振荡中心附近电压降低和暂态电压失稳引\n起的电压降低。\n5.6.4详细研究暂态电压稳定时，模型中应包括负荷特性、无功补偿装置动态特性、带负荷自动调压变\n压器的分接头动作特性、发电机定子和转子过流和低励限制、发电机强励动作特性等。\n5.6.5暂态电压稳定计算应采用机电暂态仿真。对于大容量直流落点电网，直流响应特性对系统电压\n稳定性影响较大时，应采用机电-电磁暂态混合仿真校核；需要考虑机组过励等长时间元件动态特性时，\n应采用中长期动态仿真。\n5.7电力系统频率稳定的计算分析\n5.7.1频率稳定计算的目的是，当系统的全部（或解列后的局部)出现频率振荡，或是因较大的有功功\n率扰动造成系统频率大范围波动时，对系统的频率稳定性进行计算分析，并对系统的频率稳定控制对\n策，包括调速器参数优化、低频减载负荷方案、低频解列方案、高频切机方案、超速保护控制策略、直流调\n制以及各种安全稳定措施提出相应的要求。\n5.7.2频率稳定的判据是系统频率能迅速恢复到额定频率附近继续运行，不发生频率持续振荡或频率\n崩溃，也不使系统频率长期悬浮于某一过高或过低的数值。\n5.7.3小扰动频率稳定计算采用基于电力系统线性化模型的特征值分析方法或机电暂态仿真；大扰动\n频率稳定计算应采用机电暂态仿真，应考虑负荷频率特性、新能源高频或低频脱网特性等。\n5.8电力系统短路电流的计算分析\n5.8.1短路电流计算的目的是对电力系统发生短路时的短路电流交流分量和直流分量衰减情况进行\n计算分析，短路故障的形式应分别考虑三相短路故障和单相接地故障，短路应考虑金属性短路。\n5.8.2短路电流安全校核的判据是母线短路电流水平不超过断路器开断能力和相关设备设计的短路\n电流耐受能力。\n5.9次同步振荡或超同步振荡的计算分析\n下列情况应开展次同步振荡或超同步振荡计算分析：\na）汽轮发电机组送出工程及近区存在串联补偿装置或直流整流站；\nb）新能源场站集中接人短路比较低的电力系统；\nc）新能源场站近区存在串联补偿装置或直流整流站；\nd）其他存在次同步振荡或超同步振荡风险的情况。\n6电力系统安全稳定工作管理\n6.1在电力系统规划工作中，应考虑电力系统的安全稳定问题，研究建设结构合理的电源和电网及相\n应的继电保护、稳定控制、通信、自动化等二次系统，计算分析远景系统的稳定性能，在确定输电线路或\n输电断面的送电能力时，应计算其稳定水平，并留有一定裕度。\n6.2在电力系统设计以及大型输变电工程、大型电源接人系统、直流输电工程的可行性研究工作中，应\n对电力系统的稳定开展计算，做好电源与电网、直流与交流、输电与变电工程的合理衔接，研究工程对整\n个互联系统的影响，并针对存在的问题开展专题研究，明确所需采取的措施，提出安全稳定控制系统的\n功能方案。在进行年度建设项目设计时，应按工程分期对所设计的电力系统的主要运行方式进行安全\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.997, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 16, "text": "GB38755—2019\n稳定性能分析，提出安全稳定措施，在工程设计的同时，应设计有关的安全稳定措施，对原有电力系统有\n关安全稳定措施及故障切除时间等进行校核，必要时应提出改进措施。\n6.3在电力系统建设工作中，规划周期内的电力系统建设应按照确定的系统规划方案执行，落实与电\n力系统安全稳定有关的基建计划，并按设计要求施工。当一次设备投人系统运行时，相应的继电保护、\n安全自动装置、稳定控制措施、通信、自动化与网络安全防护等二次设备应同步投人运行。\n6.4在电力系统运行工作中，应按年、季、月全面分析电力系统的特点，考虑运行方式变化对系统稳定\n运行的影响，提出稳定运行限额，并审核继电保护、安全稳定措施、通信、自动化系统等是否满足要求，应\n特别注意在总结电力系统运行经验和事故教训的基础上，做好事故预案，对全网各主干线和局部地区稳\n定情况予以计算分析，提出改进电力系统安全稳定的具体措施（包括事故处理）。当下一年度新建发、\n送、变电项目明确后，也应对下一年度的各种运行条件下的系统稳定情况进行计算，并提出在运行方面\n保证稳定的措施。应参与电力系统规划设计相关工作。\n6.5在电力系统生产技术工作中，应组织落实有关电力系统安全稳定的具体措施和相关设备参数试\n验，定期核定设备过负荷的能力，认真分析与电力系统安全稳定运行有关的事故，及时总结经验，吸取教\n训，提出并组织落实反事故措施。\n6.6在电力系统科研试验工作中，应根据电力系统的发展和需要，研究优化电源与电网结构、改善与提\n高电力系统安全稳定的技术措施，并协助实现；改进与完善安全稳定计算分析方法；协助分析电力系统\n事故及异常情况。\n6.7电力系统应配备连续的动态安全稳定监视与故障录波，并能按要求将时间上同步的数据送到电网\n调度机构，实现故障信息的自动传输和集中处理，以确定故障起因和扰动特性，并为电力系统事故仿真\n分析提供依据。\n6.8电力企业、电力用户及电力市场相关参与单位应向电网调度机构、规划设计和科研单位提供有关\n安全稳定分析所必需的技术资料和参数，如发电机、变压器、励磁调节器和电力系统稳定器、调速器和原\n动机、直流、灵活交流输电系统、同步调相机、新能源机组和场站、负荷等的技术资料和实测模型参数，并\n按电力系统安全稳定运行的要求配备保护与自动控制装置，落实安全稳定措施。对影响电力系统稳定\n运行的参数定值设置必须经电网调度机构的审核。\n6.9电网调度机构、发电企业应在管理部门指导下建立网源协调管理体系，开展网源协调管理工作。\n6.10电网企业、发电企业、电力用户及电力市场相关参与单位应加强电力监控系统网络安全防护，满\n足国家信息安全等级保护及相关标准要求。\n6.11根据电力系统安全需要，用户应配合落实事故限负荷、稳定控制集中切负荷、低频减负荷、低压减\n负荷相关措施。重要用户应配置保安电源和应急电源，在电力系统停电期间保证自身持续供电。\n6.12在电力系统实际运行中，鼓励尽职免责，失职问责，激励运行人员敢于履职尽责。电网企业、发电\n企业、电力用户、电力规划和勘测设计、科研及电力市场相关参与单位和有关管理部门，均应遵守和执行\n本标准，按照职责落实相关运行要求和安全稳定控制措施。是否遵循本标准作为事故责任认定（划分）\n依据之一。\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9984, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "1ef7449555b3", "file_name": "GB 38755-2019 电力系统安全稳定导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\GB 38755-2019 电力系统安全稳定导则.pdf", "page_num": 17, "text": "GB 38755—2019\n附录A\n（规范性附录）\n电力系统稳定性分类\n根据电力系统失稳的物理特性、受扰动的大小以及研究稳定问题应考虑的设备、过程和时间框架，\n电力系统稳定可分为功角稳定、电压稳定和频率稳定3大类以及若干子类。电力系统稳定性分类如\n图A.1所示。\n电力系统稳定性\n功角稳定\n频率稳定\n电压稳定\n小扰动\n大扰动\n小扰动\n大扰动\n静态电压稳定\n电压稳定\n大扰动\n功角稳定\n功角稳定\n频率稳定\n（小扰动电压稳定）\n小扰动动态功角稳定\n智态功角稳定\n（第一、二摄失稳）\n大扰动动态功角稳定\n态电压稳定\n（非周期性失稳）\n（周期性失稳）\n（周期性失稳）\n（短期过程）\n长期过程\n图A.1\n电力系统稳定性分类", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.955, "ocr_line_count": 34, "ocr_error": null}
