{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 1, "text": "JJG\n中华人民共和国国家计量检定规程\nJJG1021-2007\n电力互感器\nInstrument Transformers inPower System\n2007-02-28发布\n2007-05-28实施\n国家质量监督检验检疫总局发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9641, "ocr_line_count": 8, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 2, "text": "JJG1021—2007\n电力互感器检定规程\nJJG 1021-2007\nVerificationRegulationofInstrument\nTransformers in Power System\n本规程经国家质量监督检验检疫总局2007年2月28日批准，并自\n2007年5月28日起施行。\n归口单位：全国电磁计量技术委员会\n主要起草单位：国家高电压计量站\n浙江省质量技术监督检测研究院\n参加起草单位：中国计量科学研究院\n华中电力集团技术中心\n华东电力试验研究院\n山东泰开互感器有限公司\n桂林电力电容器总厂\n大连第一互感器厂\n无锡日新电机有限公司\n华北电力科学研究院\n山西省机电设计研究院\n本规程委托全国电磁计量技术委员会负责解释", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9914, "ocr_line_count": 20, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 3, "text": "JG1021—2007\n本规程主要起草人：\n王乐仁 (国家高电压计量站）\n王晓琪 (国家高电压计量站）\n章述汉 (国家高电压计量站)\n杨国英（浙江省质量技术监督检测研究院）\n参加起草人：\n陆文骏（中国计量科学研究院）\n吴涛 (华中电力集团技术中心)\n陈文中 (华东电力试验研究院)\n王均梅 (山东泰开互感器有限公司)\n黄有祥（桂林电力电容器总厂）\n王继元 (大连第一互感器厂)\n邓塔 (无锡日新电机有限公司）\n彭时雄 （华北电力科学研究院）\n赵屹涛（山西省机电设计研究院）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9637, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 4, "text": "JJG1021—2007\n目录\n1范围\n(1)\n2\n引用文献...··\n（1）\n3概述...…\n(1）\n4计量性能要求·\n（2)\n4.1准确度等级·\n（2）\n4.2基本误差..\n(2)\n4.3稳定性....\n(3)\n4.4运行变差..\n（3)\n4.5磁饱和裕度\n（4)\n5通用技术要求\n（4)\n5.1铭牌和标志..\n（4)\n5.2绝缘....\n（4)\n6计量器具控制·.\n（4)\n6.1检定条件.….\n（4)\n6.2检定项目...\n（5）\n6.3检定方法.·\n(6)\n6.4检定结果的处理·\n(13)\n6.5检定周期.....\n(14)\n附录A检定原始记录及检定证书内页格式\n(15)\n附录B.电流互感器开路退磁法\n(23)\n附录C用等安匝法测量大电流互感器误差\n(24)\n附录D电压互感器负荷误差曲线外推法\n(25)\n附录E邻近载流导体对互感器误差的影响\n(27)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8727, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 5, "text": "JJG1021-2007\n武分单美的量\n退电水\n电力互感器检定规程\n1范围\n本规程适用于安装在6kV及以上电力系统中用于电流、电压互感器以及组合互感\n器（简称电力互感器）的首次检定、后续检定和使用中的检验。6kV以下电力系统中使\n用的电力互感器，如果不移离现场安装位置\n也参照本规程检定。\n0.0民食夏\n2引用文献\n限\nHOUSE\n本规程引用下列文\n献：\nC\n出价不美更的器\nGB1208-2006电流互感器\nGB/T4703-2001\n电容式电压互感器\n使用本规程时，\n应注意使用上述引用文献的现行有效版本。\n3\n概述\nB\n电力系统中使用的电流、\n电压互感器起着高压隔离和按比率进行电流电压变换作\n用，给电气测量、\n电能计量、自动\n装置提供与\n次回路有准确比例的电流、电压信号。\n到电气上隔离的次绕组。电容式电\n电压互感器则通过电容分压器把\n为中压，通过电抗器补偿容性内阻压降后经中压变压器传递到二次侧\n电流互感器的电流误差（比值差）\nf按下式定义：\nMET\nK2-I\nf\n(1)\n式中：K\n电流\nI\n次电\nI2-\n电流互感器的相位误差\n次电流相量的相位差，单位为\n来决定，\n当二次电流相量超前一次电流\n相量时，相位差为正，反之为负。\n电压互感器的电压误差（比值差）f按下式定义：\nKuU2-U,\nX100%\n'n\n(2)\n式中：Ku\n电压互感器的额定电压比；\nU\n次电压有效值；\n士）\nU2\n二次电压有效值。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9031, "ocr_line_count": 62, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 6, "text": "JJG1021—2007\n电压互感器的相位误差6定义为一次电压相量与二次电压相量的相位差；单位为\n\"\"”。相量方向以理想电压互感器的相位差为零来决定，当二次电压相量超前一次电压\n相量时，相位差为正，反之为负。\n4计量性能要求\n4.1准确度等级\n电流互感器按准确度分为0.1、0.2S、0.2、0.5S、0.5、1级；电压互感器按准确\n度分为0.1、0.2、0.5、1级。组合互感器按它所包含的电流、电压互感器的准确度分\n别定级。\n4.2基本误差\n在表1的参比条件下，电流互感器的误差不得超出表2给定的限值范围，电压互感\n器的误差不得超出表3给定的限值范围，实际误差曲线不得超出误差限值连线所形成的\n折线范围。\n表1检定条件\n环境\n电源波形\n环境电磁场\n相对湿度\n电源频率\n二次负荷②\n外绝缘\n温度?\n畸变系数\n干扰强度\n不大于正常\n额定负荷～\n-25℃~55℃\n≤95%\n50Hz±0.5Hz\n≤5%\n工作接线所\n清洁、干燥\n下限负荷\n产生的电磁场\n注①：当电力互感器技术条件规定的环境温度与-25℃～55℃范围不一致时，以技术条件规\n定的环境温度为参比环境温度。\n注②：除非用户有要求，二次额定电流5A的电流互感器，下限负荷按3.75VA选取；二次额\n定电流1A的电流互感器，下限负荷按1VA选取。电压互感器的下限负荷按2.5VA选\n取，电压互感器有多个二次绕组时，下限负荷分配给被检二次绕组，其他二次绕组空\n载。\n表2电流互感器基本误差限值\n准确等级\n电流百分数\n1\n5\n20\n100\n120\n比值差（±%）\n一\n3.0\n1.5\n1.0\n1.0\n1\n相位差（±\"）\n二\n180\n90\n60\n60\n比值差（±%）\n1.5\n0.75\n0.5\n0.5\n0.5\n相位差（±\"）\n一\n90\n45\n30\n30\n比值差（±%）\n1.5\n0.75\n0.5\n0.5\n0.5\n0.5S\n相位差（±\"）\n90\n45\n30\n30\n30\n比值差（±%）\n0.75\n0.35\n0.2\n0.2\n0.2\n相位差（±\")\n一\n30\n15\n10\n10\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9805, "ocr_line_count": 99, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 7, "text": "JJG 1021-2007\n表2 (续)\n准确等级\n电流百分数\n1\n5\n20\n100\n120\n比值差（±%）\n0.75\n0.35\n0.2\n0.2\n0.2\n0.2S\n相位差（±\")\n30\n15\n10\n10\n10\n比值差（±%）\n0.4\n0.2\n0.1\n0.1\n0.1\n相位差（±\"）\n一\n15\n8\n5\n5\n注：电流互感器的基本误差以退磁后的误差为准。\n表3日\n电压互感器基本误差限值\n准确等级\n电压百分数\n80~120\n比值差/(±%)\n1.0\n1\n相位差/(±\")\n40\n比值差/(±%)\n0.5\n0.5\n相位差/(±\")\n20\n比值差/(±%)\n0.2\n0.2\n相位差/(±\")\n10\n比值差/(±%)\n0.1\n0.1\n相位差/（±\")\n5\n4.3稳定性\n电力互感器在接续的两次检定中，其误差的变化，不得大于基本误差限值的2/3。\n4.4运行变差\n电力互感器运行变差定义为互感器误差受运行环境的影响而发生的变化。它可以由\n运行状态如环境温度、剩磁、邻近效应引起，也可以由运行方式引起，如变换高压电流\n互感器一次导体对地电压，变换大电流互感器一次导体回路等。\n电力互感器在制造厂技术条件规定的运行状态下，每个影响因素单独作用引起的变\n差不宜超过表4和表5规定。\n表4影响因素单独作用下电流互感器的变差\n影响因素\n邻近一次\n高压漏\n环境温度\n工作接线\n剩磁\n等安匝法?\n导体磁场?\n电流?\n影响\n基本误差\n基本误差\n基本误差\n基本误差\n变差限值\n基本误差\n基本误差\n限值的1/4\n限值的1/3\n限值的1/4\n限值的1/10\n限值的1/10\n限值的1/10\n注①：适用于母线型电流互感器。\n注②：适用于无电容屏的电流互感器和组合互感器。\n注③：适用于用外部连接导体变换匝数的电流互感器。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9796, "ocr_line_count": 96, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 8, "text": "JJG1021-2007\n表5影响因素单独作用下电压互感器的变差\n一次导体\n影响因素\n环境温度\n外电场\n工作接线\n频率\n磁场\n基本误差\n基本误差\n基本误差\n基本误差\n基本误差\n变差限值\n限值的1/4\n限值的1/10\n限值的1/4\n限值的差1/10\n限值的1/6\n注①：适用于电容式电压互感器。\n注②：适用于组合互感器。\n注③：适用于电容式电压互感器\nISHING\n注④：如果一次导体磁场引\n基本误差限值应为表3的值\n减去测得变差绝\n4.5磁饱和裕度\n电流互感器铁\n磁通密度在相当于额定电流和额定负荷状态\n5倍时，误差应\n不大于额定电流及额定负荷下误差限值的1.5倍。\nCHINA\n通用技术要求\nS\n5\n5.1铭牌和标志\n电力互感器的器身上应有铭牌和标志。铭牌上应有产品编号，出厂日期，接线图或\n接线方式说明，\n有额定电流比或（和）额定电压比，\n准确度等级等明显标\n志。\n。一次和二\n次接线端子上应存电流或（和）电压接线符号标志\n标志。\n5.2绝缘\n电力互感器\n的绝缘水平应符合CB1207、GB1208和GB/T4703\n国家\n标准的规定。\n计量器具控制\n计量器具控制包\n次检定、\n后续检定和使用\n的检验。\n6.1检定条件\n6.1.1环境条件\nSCHI\n6.1.1.1环境气温-25℃\n6.1.1.2环境电磁场干扰引起标\n被检互感器基本误差限值的\n1/20。检定接线引起被检互感器误差的变化不大于被检互感器基本误差限值的1/10。\n6.1.2试验电源\n电源频率为50Hz±0.5Hz，波形畸变系数不大于5%。\n6.1.3电流、电压比例标准器\n6.1.3.1标准电流、电压互感器\n检定使用的标准电流、电压互感器（含电子式标准电压互感器），额定变比应和被\n检互感器相同，准确度等级至少比被检互感器高两个等级，在检定环境条件下的实际误\n差不大于被检互感器基本误差限值的1/5。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9845, "ocr_line_count": 70, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 9, "text": "JJG1021-2007\n标准器的变差（电流、电压上升与下降时两次测得误差值之差），应不大于它的基\n本误差限值的1/5。\n标准器的实际二次负荷（含差值回路负荷），应不超出其规定的上限与下限负荷范\n围。如果需要使用标准器的误差检定值，则标准器的实际二次负荷（含差值回路负荷）\n与其检定证书规定负荷的偏差，应不大于10%。\n6.1.3.2电容分压器\n在检定环境条件下，电容分压器的电压系数（分压比与电压的相关性），应不大于\n被检电压互感器基本误差限值的1/10。\n选用电容分压器作标准器检定电压互感器时，应使用替代法线路操作。电容分压器\n的分压比在检定过程中的变化，不得大于被检互感器基本误差限值的1/10。\n6.1.4电流、电压负荷箱\n用于电力互感器检定的电流、电压负荷箱，在接线端子所在的面板上应有额定环境\n温度区间、额定频率、额定电流或电压及额定功率因数的明确标志。电流负荷箱还应标\n明外部接线电阻数值。本规程推荐的额定温度区间为：低温型－25℃～15℃，常温型\n-5℃～35℃，高温型15℃～55℃。检定时使用的电流、电压负荷箱，其额定环境温度\n区间应能覆盖检定时实际环境温度范围。\n在规定的环境温度区间，电流、电压负荷箱在额定频率和额定电流、电压的\n80%～120%范围内，有功和无功分量相对误差均不超出土6%，残余无功分量（适用于\n功率因数等于1的负荷箱）不超出额定负荷的土6%。在其他有规定的电流、电压百分\n数下，有功和无功分量的相对误差均不超出土9%，残余无功分量（适用于功率因数等\n于1的负荷箱）不超出额定负荷的土9%。\n6.1.5误差测量装置\n误差测量装置的比值差和相位差示值分辨力应不低于0.001%和0.01'。在检定环\n境条件下，误差测量装置引起的测量误差，应不大于被检互感器基本误差限值的1/10。\n其中差值回路的二次负荷对标准器和被检互感器误差的影响均不大于它们基本误差限值\n的1/20。\n6.1.6监测用电流、电压百分表\n电流、电压百分表的准确度等级不低于1.5。在规定的测量范围内，内阻抗应保持\n不变。\n6.2检定项目\n电力互感器的检定项目按表6规定。\n表6电力互感器检定项目\n检定类别\n首次检定\n后续检定\n使用中检验\n检定项目\n外观及标志检查\n+\n+\n+\n绝缘试验\n+\n+\n绕组极性检查\n+\n\"*\n二\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9729, "ocr_line_count": 50, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 10, "text": "JJG1021-2007\n襄6 (续)\n检定类别\n首次检定\n后续检定、\n使用中检验\n检定项目\n基本误差测量\n+\n+\n+\n稳定性试验\n+\n+\n运行变差试验\n+\n一\n-\n磁饱和裕度试验\n+\n一\n注：表中符号“+”表示必检项目，符号“_”表示可不检项目。\n绝缘试验可以采用未超过有效期的交接试验或预防性试验报告的数据。\n运行变差试验可以部分或全部采用经检定机构认可的实验室提供的试验报告数据。\n6.3检定方法\n6.3.1外观检查\n被检互感器外观应完好，铭牌及标志符合第5.1条要求。\n6.3.2绝缘试验\n绝缘试验按表7和表8进行。\n表7\n电流互感器绝缘试验项目及要求\n试验\n一次对二次\n二次绕组之间\n次绕组对地\n一次对二次及地\n二次对地\n二次绕组之间\n项目\n绝缘电阻\n绝缘电阻\n绝缘电阻\n工频耐压试验\n工频耐压试验\n工频耐压试验\n按出厂试验电压的\n要求\n>1500MΩ\n>500MΩ\n>500MΩ\n2kV\n2kV\n85%进行\n66kV及以上电流\n说明\n互感器除外\n表8\n电压互感器绝缘试验项目及要求\n试验\n一次对二次\n二次绕组之间\n二次绕组对地\n一次对二次及地\n二次对地\n二次绕组之间\n项目\n绝缘电阻\n绝缘电阻\n绝缘电阻\n工频耐压试验\n工频耐压试验\n工频耐压试验\n按出厂试验电压的\n要求\n>1000MQ\n>500MQ\n>500MΩ\n2kV\n2kV\n85%进行\n电容式电压\n35kV及以上\n说明\n互感器除外\n电压互感器除外\n测量绝缘电阻应使用2.5kV兆欧表。工频耐压试验使用频率为50Hz±0.5Hz，失\n真度不大于5%的正弦电压。试验电压测量误差不大于3%。试验时应从接近零的电压\n平稳上升，在规定耐压值停留1mmin。然后平稳下降到接近零电压。试验时应无异音、\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9759, "ocr_line_count": 89, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 11, "text": "JJG1021—2007\n异味，无击穿和表面放电，绝缘保持完好，误差无可察觉的变化。\n6.3.3绕组极性检查\n推荐使用互感器校验仪检查绕组的极性。根据互感器的接线标志，按比较法线路完\n成测量接线后，升起电流、电压至额定值的5%以下试测，用校验仪的极性指示功能或\n误差测量功能，确定互感器的极性。\n6.3.4误差测量\n6.3.4.1一般要求\n根据被检互感器的变比和准确度等级，参照第6.1.3条选用标准器并使用本规程推\n荐的试验线路测量误差。测量时可以从最大的百分数开始，也可以从最小的百分数开\n始。大电流和高电压互感器宜在至少一次全量程升降之后读取检定数据。\n电流互感器的测量点参见表9；电压互感器的测量点参见表10。组合互感器参照表\n7和表8分别测量其中的电流和电压互感器误差。\n表9电流互感器误差测量点\n1/(%)\n5\n20\n100\n120\n上限负荷\n+\n+\n+\n+\n+\n下限负荷\n+\n+\n+\n+\n-\n注①：只对S级。\n表10电压互感器误差测量点\n80\n100\n110\n115②\n上限负荷\n+\n+\n+\n+\n下限负荷\n+\n+\n-\n注①：适用于330kV和500kV电压互感器；\n注②：适用于220kV及以下电压互感器。\n大电流互感器（额定一次电流3kA及以上）在后续检定和使用中检验时，经上级\n计量行政部门批准，允许把100%和120%额定一次电流检定点合并为实际运行最大一\n次电流点。\n有多个二次绕组的电压互感器，除剩余绕组外，各二次绕组应按表1接人规定的上\n限负荷或者下限负荷。\n除非用户有要求，电流互感器和电压互感器都只对实际使用的变比进行检验。若用\n户有计划在检定周期内改用另外变比，应在检定前向检定机构提出增加受检变比的\n要求。\n检定准确级别0.1级和0.2级的互感器，读取的比值差保留到0.001%，相位差保\n留到0.01'。\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9586, "ocr_line_count": 59, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 12, "text": "JJG1021-2007\n检定准确级别0.5级和1级的互感器，读取的比值差保留到0.01%，相位差保留\n到0.1。\n6.3.4.2使用标准电流互感器的比较法线路\n原理线路见图1。被检电流互感器一次绕组的P端和标准电流互感器的L端对接，\n二次绕组的S端和标准电流互感器的K端对接。共用一次绕组的其他电流互感器二次\n绕组端子用导线短路并接地。\nP2\n1Tx~NTx\nI\n△I\n误差测量装置\n图1电流互感器误差测量接线\nTo一标准电流互感器；Tx一被检电流互感器；ZB一电流负荷箱；\n1Tx～NTx一与被检电流互感器共用一次绕组的互感器\n6.3.4.3使用标准电压互感器的比较法线路\n原理线路见图2和图3。图2的高压试验电源是试验变压器，主要用于检定电磁式\n电压互感器。图3使用串联谐振升压装置，主要用于检定电容式电压互感器。\n在图2（a）和图3（a）中，误差测量装置使用高端电压测差接法。如果使用的误\n差测量装置只能低端测差，可按图2（b）和图3（b）线路接线和测量。\n高端测差法不改变设备的接地方式，有利于测量的安全。应优先采用。\n检定三相五柱电压互感器，应施加三相高压电源，在被测相与地间接人标准电压互\n感器，被测相二次绕组接人电压负荷箱，用比较法测量误差。原理线路见图4（a)。\n如果三相五柱电压互感器二次回路负荷接成V形，检定时可以在二次回路相间用\n两台电压负荷箱接成V形负荷，在被测相间接人不接地标准电压互感器，按不接地电压\n互感器检定，并在检定证书中对接线方式和检定结果加以说明。原理线路见图4（b)。\n6.3.4.4使用电子式标准电压互感器的比较法线路\n原理线路见图5。电子式标准电压互感器由气体绝缘电容分压器和电子式电位跟随\n器以及电子分压器组成，一般只作为实验室标准使用。在现场使用时，宜参照电容分压\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9735, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 13, "text": "JJG1021-2007\n器使用前校准的方法操作。\nU\nY\nISHING\nU\n1。\nC\n△U\n误\n测量装置\nIHSI\n误差\nANIH\n高端测差\n(b)\n低\nB\n图2\n用标准电压互感\n器检验电磁式\n压互感器误差的\nP\nP-标准电压互感器：\nY1,\nY2一电压负\n箱\nP\nLZ\nLZ\nHHHI\nCVT\nCVT\n2\nLZ\nU\n0\nU\n△U\n误差测量装置\n三\n误差测量装置\n（a）高端测差\n（b）低端测差申\n图3用标准电压互感器检验电容式电压互感器误差的线路\n客申用\nLZ~LZ-谐振电抗器；P-标准电压互感器；CVT-被检电容式电压互感器；Y，Y-电压负荷箱\n香7\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8632, "ocr_line_count": 49, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 14, "text": "JJG1021—2007\nU\nAU\nU\n△U\n误差测量装置\n误差测量装置\n（a）按接地电压互感器检定\n（b）按不接地电压互感器检定\n图4三相五柱电压互感器误差检验线路\nPx一被检三相互感器；Po一标准电压互感器；Y，Y，Y2一电压负荷箱\nC\n电子式标准电压互感器\n~U\n误差测量装置\n图5用电子式标准电压互感器检验电压互感器误差线路\nPx一被检电压互感器；C一高压标准电容器；C2一低压标准电容器；Y1，Y2一电压负荷箱\n6.3.4.5使用电容分压器的检验线路\n使用电容分压器作标准器检验电压互感器误差的线路见图6和图7。电容分压器用\n于替代法测量。首先用电容分压器检验一台与被检互感器变比相同的标准电压互感器，\n调节电容分压器的分压比使校验仪示值等于标准电压互感器的检定值。然后用被检电压\n互感器替换标准电压互感器，在规定的电压百分数下测出被检互感器的误差。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9652, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 15, "text": "JJG1021-2007\nP\n分压调零装置\nU\nU\n△U\n误差测量装置\n图6用电容分压器检验电磁式电压互感器的线路\nCN一高压标准电容器；Px一被检电压互感器；Po一标准电压互感器；Y，Y2一电压负荷箱\nLZ\nLZ\nLZ\nLZ\nLZ\n分压调\n零装置\nU.\n△U\n误差测量装置\n图7用电容分压器检验电容式电压互感器的线路\nCv一高压标准电容器；Po一标准电压互感器；Y，Y2一电压负荷箱；\nLZ~LZ一谐振电抗器；CVT一电容式电压互感器\n6.3.4.6大电流互感器等安匝法测量\n当一次返回导体的磁场对电流互感器误差产生的影响不大于基本误差限值的1/6\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9561, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 16, "text": "JJG1021-2007\n时，允许使用等安匝法测量电流互感器的误差。\n等安匝测量方法及注意事项见附录C。\n6.3.5稳定性试验\n电力互感器的稳定性取上次检定结果与当前检定结果，分别计算两次检定结果中比\n值差的差值和相位差的差值。\n6.3.6电流互感器运行变差试验\n6.3.6.1环境温度影响\n把试品置人人工气候室，在技术条件\n环境温度上、下限分别放置24h，按本\n（10℃~35℃）测得误差比\n度影响的测量结果。在条\n件不具备时，可以利用\n的试验，允许按当地\nHOUS\n极限环境气温进行。\n6.3.6.2剩磁影响\n试验时从被试电流互感器的二次绕组通入相当于额定二次电\n%~15%的直流\n电流充磁。持续时回不少于2s。然后按6.3.4条测量误差。此误差\n磁状态下测得\n误差比较，取误差变化量的绝对值作为剩磁影响的测量结果。\nCHINA\n6.3.6.3邻近欧导体影响\n广技术条件规定放置邻近\n一次导体。然后按6.3.4条进行误差试验。\n此误差与无邻近一次导体（或远离）\n下测得误差比较，\n取误差变化量的绝对值作为邻近\n一次导体影响的测量结果。在不具备试验条件时，可以通过理论计算估计影响量。\n6.3.6.4高压漏电流影响\n试验时电流\n感器二次接入额定负荷，S端接地。一次侧按GB1208规定的额定电\n压因数施加试验\n用交流有效值电压表测量二次电压U2，漏电流影响按下式计\nME\n算：\n811\nNIHO\n(3)\n式中：12\n额定\nZB\n额定二次负\nCHINA\n6.3.6.5等安匝法影响\n试验时按技术条件要求变换\n收变电流比，然后按6.3.4.2条进行误差\n试验。取各种试验接线中测得最大偏差的绝对值作为等安匝法影响的测量结果。\n6.3.6.6工作接线影响\n试验时按技术条件要求连接一次回路母线并通人相当于正常运行的电流和电压。然\n后按照6.3.4.2条进行误差试验。允许分别施加电流和电压，然后把影响量按代数和相\n加。比较被试互感器在工作接线下的误差与实验室条件下的误差的偏差，取其绝对值作\n为工作接线影响的测量结果。\n6.3.7电压互感器运行变差试验\n6.3.7.1环境温度影响\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9675, "ocr_line_count": 57, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 17, "text": "JJG1021-2007\n参照6.3.6.1条进行。\n本基\n6.3.7.2组合互感器一次导体磁场影响\n贴茶\n试验时被试电压互感器接入额定二次负荷，一次侧按运行状态连接。按制造厂技术\n条件加载一次母线电流至额定值，然后测量被试电压互感器二次电压U2。一次导体磁\n场的影响按下式计算：\n#合不合出采\n4U2\n容内本0合不书\ne\nU2N\n(4)\n式中：U2N额定二次电压\n进行误差试验。计算两种环\n6.3.7.4工作接线影响\n参照6.3.6.6条进行。\n6.3.7.5频率\n影响\n试验时使用变频电源，二次接入额定上限负荷。试验频率为\n49\n5Hz和50.5Hz，频\n计算测得误差与\n6.3.8磁饱和裕度试验方法\n6.3.8.1\n直接测量\n可以用比较法直\nSOOH\n6.3.8.2\n间接测量\n如果不具\n备在\n150%额定电流点测量误差的标准装置，可以通过增加二次负荷的方\n法间接测量，\n测量时选定的电流不小于额定电流的20%。设选定的电流百分点为m%，\n电流互感器的额定二次负荷为\n二次绕组电阻和漏电抗为\n分别在二次负荷ZB，\n电流百分点m%\n次负荷2\n电流百分点0.\n不测量电流互感器的误\n差，得到f、o和\n然后在二次负荷（150/m）\n150/m-1）Z2，电流百分\n互感器150%电流百分点下\n的误差按下式计算：\nf=（2f-f2）（1\nm\nm\n(5)\n150\n8=（20-02）（1-\n#0+1\n(6)\n6.4检定结果的处理\n6.4.1检定数据应按规定格式做好原始记录。原始记录应至少保存两个检定周期。\n6.4.2按本规程得到的被检互感器在全部检定点的误差，如果不超出表2或表3的基\n本误差限值，且稳定性、运行变差和磁饱和裕度符合本规程4.3条、4.4条和4.5条规\n定，则认为误差合格。如果一项或多项运行变差超差，但实际误差绝对值加上超差的各\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9274, "ocr_line_count": 62, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 18, "text": "JJG10212007\n项运行变差绝对值没有超过基本误差限值，也认为互感器误差合格。\n按本规程得到的被检互感器在一个或多个检定点的误差，如果超出表2或表3的基\n本误差限值，或者稳定性超出本规程4.3条规定，或者运行变差超出本规程4.4条规\n定，或者磁饱和裕度超出本规程4.5条规定，且实际误差绝对值加上超差的各项运行变\n差绝对值超过基本误差限值，则认为误差不合格。不合格互感器的误差允许在表11的\n参比条件下，结合6.4.2条内容复检，最后根据复检结果作出合格或不合格结论。\n表11复检的参比条件\n电源波形\n环境电磁场\n环境温度?\n相对湿度\n电源频率\n二次负荷\n外绝缘\n畸变系数\n干扰强度\n不大于正常\n额定负荷～\n10℃~35℃\n%08>\n50Hz±0.5Hz\n%S>\n工作接线所\n清洁、干燥\n下限负荷\n产生的电磁场\n注①：除非用户有要求，二次额定电流5A的电流互感器，下限负荷按3.75VA选取；二次额\n定电流1A的电流互感器，下限负荷按1VA选取。电压互感器的下限负荷按2.5VA选\n取，电压互感器有多个二次绕组时，下限负荷分配给被检二次绕组，其他二次绕组空\n载。\n6.4.3被检互感器外观检查、极性试验和绝缘试验合格，各项误差符合第6.4.2条要\n求，则互感器检定合格并发给检定证书。并在检定证书上给出互感器的误差检定结果。\n检定结果有不合格项目的互感器，如降级后能符合所在级别全部技术要求，允许降\n级使用。不适合降级使用的互感器，发给检定结果通知书。并在通知书中说明不合格的\n项目并给出检定数据。\n6.5检定周期\n电磁式电流、电压互感器的检定周期不得超过10年，电容式电压互感器的检定周\n期不得超过4年。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 19, "text": "JJG 1021-2007\n附录A\n检定原始记录及检定证书内页格式\nA.1电压互感器检定原始记录格式\n电压互感器检定原始记录\n厂站名称\n准确度等级\n馈路名称\n额定一次电压\nkV\n制造厂\n型\n号\n出厂编号\n额定二次电压\n1a—1n\nV\n2a—2n\n1\nV\n额定二次负荷（功率因数cos=\n）\n1a-1n\nVA\n2a-2n\nVA\nVA\n准确度等级\n1a—1n\n2a-2n\n额定功率因数\n额定频率\nHz\n极性\n标准电压互感器准确级\n环境温度\n℃\n环境湿度\nRH\n检定员\n审\n核\n检定日期：\n年\n月\n日\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9594, "ocr_line_count": 47, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 20, "text": "JJG1021-2007\nA录\n电压互感器检定原始数据\n集出2效表3\n永员装限值：成客税定\n超出本规餐4条质\n成者微德和指皮司发可内#五宝誉录\n试验：\n记录：\n日期：\nA相\n互感器编号：\n电压比：\n负荷（VA）coS=\nUp\n(%)\n100\n110\n115\n120\n2a-2n\nU\nf/(%)\n8/（)\nf/(%)\nCHINA\n8/(')\nYPUBL\nB相\n互感\n绕组标志：\n电压比：\n二次负荷\nVA)\ncOSP=\nU\n(%)\n80\n100\n10\n115\n1a-1n\nf1(%)\n8/（')\nf1(%)\n8/)\nC相\n互感器编\n且标志：\n电压\n(VA)cos=\nU:/(%)\n100\n110\n115\n120\nCHINA\n2a-2n\nf/(%)\n8/（')\nf/(%)\n8/()\n说明：\n限日宝剑\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8623, "ocr_line_count": 65, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 21, "text": "JJG 1021—2007\nA.2\n电压互感器检定证书内页格式\n共2页\n第1页\n试品技术档案\n安装地点：\n线路：\n安装编号：\n出厂日期：\n检定条件\n环境温度\n℃\n相对湿度\n%\n检定用标准器\n名称\n型号规格\n准确度\n编号\n备注\n检定结果\n外观\n检\n查\n绝缘\n试\n验\n极性\n试验\n稳定性试验\n运行变差试验\n误差测\n结论及说明：\n1.已测量限误差符合\n级要求\n2.有效期至\n年\n月\n日\n3.下次检定请出示此证书\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9912, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 22, "text": "JG 1021-2007\n误差数据\n共2页第2页\n额定电压\n受检\n二次负荷 (VA)\n百分数\n绕组\n电压比\n80\n100\ncosp=\n标志\n误差\n1a-1n\n2a-2n\nA相\n互感器编号：\nf/(%)\n8/()\nf/(%)\n8/()\nB相\n互感器编号：\nf/(%)\n8/()\nf/(%)\n8/()\nC相\n互感器编号：\nf/(%)\n8/()\nf/(%)\n8/()\n备注：\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9526, "ocr_line_count": 36, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 23, "text": "JJG1021-2007\nA.3电流互感器检定原始记录格式\n电流互感器检定原始记录\n厂站名称\n准确度等级\n馈路名称\n额定一次电流\nA\n型\n号\n额定二次电流\nA\n制造厂名\n额定功率因数\n出厂编号\n额定负荷\nVA\n极\n性\n额定频率\nHz\n一次绕组接线方式\n绝缘电压\nkV\n二次绕组端子标志\n标准电流互感器准确级\n环境温度\n℃\n环境湿度\nRH\n检定员\n审\n核\n检定日期：\n年：\n月\n日\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9832, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 24, "text": "JJG1021—2007\n电流互感器原始检定数据\n试验：\n记录：\n日期：\nA相\n互感器编号：\n电流比：\n二次负荷\n实际负荷\n/(%)\n5\n20\n100\n120\nVA\nsoo\nR\nX\nf/(%)\n8/(')\nf(%)\n8/(')\nB相\n互感器编号：\n电流比：\n二次负荷\n实际负荷\n[(%)\n5\n20\n100\n120\nVA\ncOs\nR\nX\nf/(%)\n8/(')\nf/(%)\n8/()\nC相\n互感器编号：\n电流比：\n二次负荷\n实际负荷\n（%）\n5\n20\n100\n120\nVA\ncos\nR\nX\nf/(%)\n8/()\nf/(%)\n8/(')\n说明：\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9442, "ocr_line_count": 61, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 25, "text": "JJG1021-2007\nA.4电流互感器检定证书内页格式\n共2页\n第1页\n试品技术档案\n安装地点：\n线路：\nISHING\n安装编号：\n出厂日期：\n检\n定条件\n环境温\nC\n相对湿度\n检定用标准器\n型号规格\n准确度\n编号\n检定结果\n外\n观\n绝\n缘\n试\n极\n性\n试\n验\n稳定性试验\n运行变差试验\n磁饱和裕度\n误差测量\n结论及说明：\n1.已测量限误差符合\n级要求\n2.有效期至\n年\n月\n日\n3.下次检定请出示此证书\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9849, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 26, "text": "JG1021—2007\n误差数据\n共2页\n第2页\n额定电压\n二次负荷(VA)\n电流比\n百分数\n1\n5\n20\n100\n120\n误差\ncosp=\nA相\n互感器编号：\n端子标志：\nf/(%)\n8/()\nf/(%)\n8/()\nB相\n互感器编号：\n端子标志：\nf/(%)\n8/()\nf/(%)\n8/()\nC相\n互感器编号：\n端子标志：\nf1(%)\n8/()\nf/(%)\n8/(')\n备注：\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9552, "ocr_line_count": 38, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 27, "text": "JJG1021-2007\n附录B\n电流互感器开路退磁法\n将电流互感器的二次绕组开路，用升流变压器往一次绕组通人10%～15%的额定\n一次电流，然后平稳、缓慢地将电流降到零。为了获得好的退磁效果，一般要重复多\n次。已被深度磁化的电流互感器，应当使用大于10%～15%的退磁电流。退磁时应在\n匝数最多的二次绕组接人交流峰值电压表监视二次电压，当指示值超过4.5kV时，应\n停止增加电流。并在此较小的电流下退磁。\n进行开路退磁时，二次绕组感应的高电压对设备和人员都有危险。试验人员应在试\n验过程中检查和落实高电压试验的安全措施。\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 11, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 28, "text": "JJG 1021-2007\n附录C\n录\n用等安匝法测量大电流互感器误差\n一次电流导体由多匝导线组成的电流互感器以及母线型电流互感器，可以采用等安\n匝法测量误差。测量时使用的一次电流根据标准电流互感器选用，一般为被检电流互感\n器额定一次电流的1/2~1/10。母线型电流互感器的一次电流导线尽量均匀地绕在被检\n电流互感器铁心上。标准电流互感器的电流比\n一次导线匝数应等于被检电流互感器\n的电流比。等安匝法测量电流互感\n比较法线路相同。数据处理方\n法也相同。\nJSE\n当一次返回导体的磁场对被检电流互感器误差的影响达\n误差限值的1/6~1/8\n标准电流互感器。\n影响小于1/8时可以使用实际准确度不大于被检电流互感器基本误\n值1/5的标准电\n流互感器。\nG\n一次返回导体的磁场对被检电流互感器误差影响的计算方法见附\n也可以采用\nCHINA\n在其他技术标准中推荐的方法。\nB\nPUI\n5\nCHINA\nCHINA\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9474, "ocr_line_count": 30, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 29, "text": "JJG1021-2007\n附录D\n电压互感器负荷误差曲线外推法\nD1公式法\n用公式法计算时，需要分别在负荷S，和空载下测量得到电压互感器的误差值。电\n压互感器在负荷S2下的误差值按下式计算：\nS2\nS2\n02=0\n（）[-)()s]\nS1\n式中：fo、f1、f2一分别为负荷空载、S,和S2下的比值差；\n8。、01、82——分别为负荷空载、S,和S2下的相位差；\nP1、P2——分别为负荷S1、S2的功率因数角。\n(%)/5 I\n0.5\n60VA B2\n-0.4 B 60VA\ncosΦ=1\n-0.3\ncosQ=0.8\n-0.2\n8/(')\n11\nS\n10\nB20VA\ncos=0.3\n0.2\nOVA\n0.3\n图D1电压互感器二次负荷误差计算图\nD2图算法\n在直角坐标系统中，横坐标为相位误差，单位“\"”，方向左负右正；纵坐标为比值\n误差，单位为%，方向下正上负。注意横坐标是按1rad=3438'的尺寸比例作出的。因\n此两坐标轴有同样的比例尺度。\n设一台电压互感器空载误差为0.18%和－0.2'，对应于A点。在带有60VA，cosp\n=0.8的负荷时，误差为-0.33%和+6'，对应于B点。当负荷为60VA，cosp=1时，\nAB射线向左转过37°（因为cos37°=0.8)。B点对应着B2，该点误差为-0.34%和\n-5.7'。如果负荷变为20VA，cos=0.3，则AB2射线向右转过72.5°（因为cos72.5°\n=0.3)。同时长度变为1/3（因为20VA是60VA的1/3)，得到B点。它对应的误差\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9088, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 30, "text": "JJG1021-2007\n为+0.09%和+5\n如果电压互感器有两个或多个二次绕组，可以把各个绕组带负荷后对计量绕组误差\n的影响线性叠加。得到计量绕组在全部绕组带各自负荷时的误差。\nD3电压互感器二次负荷误差外推法对所有电磁式电压互感器都适用。电容式电压互\n感器只有在负荷增加过程中误差变化方向保持不变时才适用。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 7, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 31, "text": "JJG1021--2007\n附录E\n邻近载流导体对互感器误差的影响\n本附录用于估算安装在互感器内部或外部的一次返回导体对互感器误差的影响。计\n算时取一次导体与互感器铁心轴线距离为α，铁心外径为R。\n对于没有磁屏蔽的铁心，先计算出α/R的值，然后查表E.1，得到Φ。和Φ。的值。\nΦ。表示远导线侧的磁通，Φ表示近导线侧的磁通，这是按模型铁心计算出来的值。模\n型铁心的截面为20mm×25mm。其中25mm为铁心的高度。铁心中磁通对应着一次电\n流1000A的情况。设实际铁心截面为6×h，其中h为高度，单位为mm。一次电流\nN×1000A。按比例关系算得铁心远导线侧磁通Φa=hNΦa/25，近导线侧的磁通Φ=\nΦhN/25。远导线侧磁密B=NΦa/25b，近导线侧的磁密B=ΦN/25b。以上计算\n对象是冷轧硅钢片铁心，对铁镍合金铁心，还应乘上磁导率倍数，通常取5～20倍。电\n流互感器的正常工作磁密数值大致有0.3T（有效值）。干扰磁通改变了绕组各处的磁\n密，使沿铁心圆周的磁导率不相等，产生附加误差。在铁心平均磁化曲线上找Bc+Ba\n和Bc－B两点。计算它们磁导率的相对偏差与没有干扰时磁导率之比。如果这个比值\n不大于被检互感器基本误差限值的1/3。则认为干扰量不大于被检互感器基本误差限值\n的1/6。\n表E.1与环形铁心轴线平行的导体在模型铁心内产生的磁场（有效值）\n#\nΦa/(10-8Wb)\nΦ/(10-8wb)\n1.25\n1175\n4394\n26.7\n1.5\n1022\n3220\n31.8\n2\n811\n2197\n37.0\n2.5\n672\n1695\n39.7\n3\n575\n1386\n41.5\n3.5\n502\n1176\n42.8\n4\n446\n1021\n43.6\n4.5\n401\n904\n44.4\n5\n364\n811\n44.9\n5.5\n334\n735\n45.4\n6\n308\n673\n45.8\n7\n267\n576\n46.4\n8\n236\n502\n46.9\n9\n210\n446\n47.2\n10\n190\n401\n47.5\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 82, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 32, "text": "JJG1021—2007\n如果铁心有磁性材料的屏蔽，则可按前述方法计算屏蔽套的磁通，把磁通除以屏蔽\n套的截面积，就得到屏蔽套里的磁密。算得的最大磁密值加上工作磁密应小于屏蔽材料\n的饱和磁密并有一定裕度。如果铁心有平衡绕组，则取近导线侧和远导线侧的磁密平均\n值代替最大磁密值。屏蔽系数按下式计算：\nH/H。=bμ/2a\n式中：H一一外部磁场；\nHo——屏蔽腔内磁场；\nb-屏蔽层的壁厚；\nα-一屏蔽层的最大边长；\nμ一一屏蔽材料的相对磁导率。\n取屏蔽效率为2。铁心中的磁场可以按等效电流计算。等效电流为原一次电流除以\n屏蔽系数。\n如果铁心有铜屏蔽套，则按以下公式计算屏蔽系数：\nH/H。=e1096\n式中：H——外部磁场；\nHo——屏蔽腔内磁场；\nb一屏蔽层的壁厚，单位为mo\n指数中的系数109为工频下铜板的振幅衰减系数。如果是铝质屏蔽套，系数为78。\n由于实际屏蔽材料多为合金，计算时应取小于给出值的数值。\n如果互感器有磁性材料作内套，铜材或铝材作外套时，总屏蔽系数是它们各自屏蔽\n系数的乘积。\n由多匝导线组成的电流互感器，铁心一般没有磁屏蔽。一次返回导体轴线与互感器\n铁心轴线的距离与铁心半径之比，典型值为3。计算表明在一次导线电流不大于3000\n安匝时，对互感器误差的影响不大于基本误差的1/6。用于测量发电机出口电流的母线\n型电流互感器，一次电流达到10kA量级，当三相母线距离不能满足磁场影响的要求\n时，必须对铁心采取磁屏蔽措施。通常把铁心置于由高磁导材料制成的屏蔽盒内，为了\n避免磁屏蔽层在强磁场下饱和，磁屏蔽层外面再套一层高电导材料的屏蔽套。正确设计\n安装的磁屏蔽系统，可以保证一次返回导体对互感器误差的影响不大于基本误差限值的\n1/6。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9769, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "818d14995be7", "file_name": "JJG 1021-2007 电力互感器检定规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1021-2007 电力互感器检定规程.pdf", "page_num": 33, "text": "JJG1021-2007\n中华人民共和国\n国家计量检定规程\n电力互感器\nJJG1021-2007\n国家质量监督检验检疫总局发布\n中国计量出版社出版\n北京和平里西街甲2号\n邮政编码100013\n电话（010）64275360\nhttp://www.zgjl.com.cn\n北京市迪鑫印刷厂印刷\n新华书店北京发行所发行\n版权所有不得翻印\n880mm×1230mm16开本\n印张2字数40千字\n2007年5月第1版\n2007年5月第1次印刷\n印数1-2000\n统一书号155026-2253定价：28.00元", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 20, "ocr_error": null}
