{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 1, "text": "ICS 10.140.20\nCCSZ32\nT/CEC\n中国电力企业联合会标准\nT/CEC611—2022\n变电站设备声成像测试技术导则\nTechnical guidelines for acoustic imaging inspection\nofsubstationequipment\n2022-06-23发布\n2022-10-01实施\n中国电力企业联合会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 2, "text": "T/CEC611——2022\n目次\n前言\nⅡI\n1范围\n2规范性引用文件\n3术语和定义…\n4测试原理…\n5测试条件·\n3\n6检测仪器·\n4\n7测试方法\n8检测数据分析方法·\n9测试报告\n8\n附录A（资料性）声成像算法选择与常规波束形成算法原理\n附录B（规范性）\n典型声成像仪的选型技术参数\n11\n附录C（资料性）测试距离输入值的误差对测试结果的影响\n附录D（资料性）声成像测试报告参考格式\n17\n附录E（资料性）变电站设备声成像测试案例·\n19\n参考文献.\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9615, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 3, "text": "T/CEC611—2022\n前言\n本文件按照GB/T1.1一2020《标准化工作导则第1部分：标准化文件的结构和起草规则》的规\n定起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出并解释。\n本文件由中国电力企业联合会电力测试设备标准化技术委员会（CEC/TC23）归口。\n本文件起草单位：国网上海市电力公司电力科学研究院、国网上海市电力公司培训中心、国网江\n苏省电力有限公司电力科学研究院、国网辽宁省电力有限公司电力科学研究院、国网河南省电力公司\n电力科学研究院、上海睿深电子科技有限公司、广东电网有限责任公司广州供电局电力试验研究院、\n国网安徽省电力有限公司电力科学研究院、上海交通大学、中国电力科学研究院有限公司、国网天津\n市电力公司电力科学研究院、广西电网有限责任公司电力科学研究院、国网浙江省电力有限公司电力\n科学研究院。\n本文件主要起草人：高凯、田昊洋、邵宇鹰、杨景刚、金鑫、张嵩阳、王枭、李光茂、丁国成、\n王丰华、彭鹏、邵明鑫、刘力卿、黎大健、赵琳。\n本文件为首次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761)。\nI1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 19, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 4, "text": "T/CEC611-2022\n变电站设备声成像测试技术导则\n1范围\n本文件规定了变电站设备（以下简称“设备”）声成像测试原理、测试条件、检测仪器、测试方\n法、检测数据分析方法、测试报告等要求。\n本文件适用于采用声成像技术对设备的噪声、异响或其他声音（如电晕、气体泄漏等产生的声\n音）进行的检测。\n对其他设备开展的声成像测试可参照执行。\nC\n2规范性引用文件\n下列文件中的内容通\n的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅\n该日期对应的版本适用\n件；不注日期的引用文件，其最新版本（包括所有的修故单）\n适用于本文件。\nGB/T 1094.10-\n2003\n电力变压器第10部分：声级测定\n联\nGB/T3241\n倍频程和分数倍频程滤波器\nGB/T 20441.4\n2006\n测量传声器第4部分：\n：工作标准传声器规范\n业\nGB26860电力\n力安全\n二作规程发电厂\n和变电站电气部分\n企\nJJF1034声学\n语及定义\nJJF 1496—2014\n力\nT\n3术语和定义\nGB/T1094.10\n003禾\nJJF1496—2014界定的以及下列术语和定义适用于\n国\n3.1\n传声器阵列\nmicrophone\narray\n多个传声器按照\n间几何位置排列组成的阵列，用来采集空间中的声信号。\n3.2\n测试面\nmeasurement surface\n3.3\n阵列孔径\narrayaperture\n传声器阵列（3.1）中任意两个传声器儿何中心之间直线距离的最大值。\n3.4\n基准发射面principalradiatingsurface\n与测试面（3.2）平行且位于被测设备处的假想表面。通常认为声信号是从该表面发出的。\n[来源：GB/T1094.10—2003，3.8，有修改]\n3.5\n阵列声成像视场角arrayscanningangle\n在单次声成像检测中，测试系统所限定的视场成像计算角度范围。\n3.6\n测试距离\nmeasurementdistance\n测试面（3.2）与基准发射面（3.4）之间的距离，用符号L表示。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9825, "ocr_line_count": 65, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 5, "text": "T/CEC611—2022\n3.7\n成像角分辨率\nimagingangle resolution\n在基准发射面（3.4）上，可分辨的两个声源的几何中心与阵列中心形成的最小夹角。\n3.8\n声场分布云图\nsoundfielddistributionnephogram\n在基准发射面（3.4）上通过特定的算法重构出的声信号声压级分布结果。\n3.9\n成像显示动态范围dynamicrangeofimagingdisplay\n为直观显示声源位置，在声场分布云图（3.8）上设定的声压级最大值与显示下限之间的差值。\n3.10\n截止频率cut-offfrequency\n成像系统可准确定位的声源频率上限和下限，通常受到传声器的频响范围、传声器阵列（3.1）中\n传声器的数量、阵列孔径（3.3）等因素的影响。\n3.11\n定位误差localizationerror\n在基准发射面（3.4）上，实际声源中心点与声场分布云图（3.8）中指示的声源中心点之间的距离\n偏差。\n[来源：JJF1496—2014，3.3，有修改。]\n3.12\n声成像图acousticimagingmap\n以设备光学成像图为背景，通过几何配准叠加声场分布云图（3.8）所形成的声成像系统输出结果。\n3.13\n声色谱图acousticchromatogram\n以时间为横轴，以频率为纵轴，以不同颜色表示声音强度的声信号特征展示图。\n4测试原理\n4.1基本原理\n声成像测试的基本原理示意见图1。以被测设备为观测对象布置声学成像仪器（以下简称“声成像\n仪”)，通过传声器阵列同步接收多个通道的声信号，依据声成像算法计算得到设备基准发射面上的\n基准发射面\n可见光图像\n声成像仪\n声成像图\n声场分布云图\n说明：\nV\n-测试距离。\n注：图中声成像测试的分析频率为300Hz。\n图1声成像测试的基本原理示意图\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9847, "ocr_line_count": 42, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 6, "text": "T/CEC611——2022\n声场分布云图。以测量中同步记录的被测设备可见光图像为背景，通过几何配准将声场分布云图与可\n见光图像叠加显示，以获得声成像图。声成像图直观地展示了声源位置、强度和频率等特征。\n4.2声成像算法\n通常采用常规波束形成（conventionalbeamforming，CBF）原理进行计算，该算法可兼顾近场和远\n场测试，其基本原理示意见图2。声源点位于基准发射面上，传声器阵列位于测试面上。由于各个传声\n器与声源点的距离存在差异，因此不同传声器接收到的声信号之间存在时延△t。将同步采集的各个传\n声器声信号通过延时求和重构至基准发射面上，叠加所有点后得到基准发射面的声场分布云图。若该\n点处传声器信号为同相位，则叠加后信号幅值明显增加，形成主瓣；若相位错乱无序，则叠加后形成\n旁瓣。在声场分布云图中，主瓣对应声源，旁瓣形成虚像。声成像算法选择与常规波束形成算法原理\n见附录A。\n声信号\n声源点\nP1\n阵列\n延时求和\n声场分布云图\n传声器1\n主瓣\n=（r=r）/c\n立置\n0\n传声器n\n位置2\n测试面\n重构点\n基准发射面\n图2常规波束形成算法基本原理示意图\n5测试条件\n5.1人员要求\n现场测试人员应满足以下要求：\na）熟悉声成像检测技术的基本原理和检测程序，掌握声成像仪的工作原理、功能和技术参数，\n掌握声成像仪的操作程序和使用方法；\nb）了解被检测设备的结构特点、工作原理、运行状况和导致设备发声的基本因素；\nc）熟悉和掌握本文件。\n5.2安全要求\n现场测试的安全要求如下：\na）检测人员应严格执行GB26860；\nb）检测人员应学习工作现场安全规定，经考试合格；\nc）现场检测工作人员应至少有两人，一人检测，另一人监护；\nd）检测时若采用支架支撑和固定声成像设备，则应有保证其不倾覆的措施。\n5.3环境要求\n现场测试对周围环境的要求如下：\na）环境温度宜满足-10℃～+50℃，相对湿度不宜大于85%；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9747, "ocr_line_count": 44, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 7, "text": "T/CEC611——2022\nb）测试宜在晴好天气、风速5m/s以下时进行；\nc）尽量避开声传播路径中的封闭遮挡物（如墙体和挡板）；\nd）尽量避开环境中的干扰声源。\n6检测仪器\n6.1仪器构成\n声成像仪包含传声器阵列、摄像头、数据采集系统、数据处理分析系统。\n6.2仪器基本功能\n6.2.1声成像\n仪器应能对声信号和可见光信号分别成像，并自动将同一位置、同一时间拍摄的声场分布云图与\n可见光图像进行融合配准，实现对声源的定位和成像。\n6.2.2频谱分析\n仪器宜具备实时频谱结果显示、频谱图输出、频率计权、倍频程滤波等功能，应符合GB/T3241、\nJJF1034中的相关规定。\n6.2.3声压级测试\n仪器应具备声压级测试功能。\n6.2.4显示\n仪器应具备实时显示成像结果的功能，结果应在日光下清晰可见。\n6.2.5成像显示动态范围调节\n仪器宜具有成像显示动态范围调节的功能，以满足设备在不同测试环境下对结果精度和观测效果\n进行控制的需要。\n6.2.6成像频段调节\n系统应能实时调节成像频率范围或预设多个成像频段，实现针对不同特征频率成像的需要。\n6.2.7记录和回放\n仪器应能记录并输出声成像图结果，宜具备视频、音频的记录及输出功能，并可随时调取查看已\n记录的测试结果。\n6.2.8其他功能\n仪器宜有软件升级和功能扩展功能。\n6.3仪器基本参数\n6.3.1传声器\n传声器满足GB/T20441.4一2006中第6章对工作传声器的特性要求，并满足以下要求：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9964, "ocr_line_count": 31, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 8, "text": "T/CEC611——2022\na）频率范围宜选取可听声频段至超声频段；\nb）动态范围：36dB～110dB。\n6.3.2传声器阵列\n传声器阵列满足以下要求：\na）传声器阵列有一体式和组装式两种，组装式应组装简单、携带方便；\nb）传声器阵列支架宜采用非金属材料制作，满足高压电磁场测试环境中信号采集和人身安全要求；\n相关规定。\n6.3.3摄像头\n摄像头满足以下要求：\na）像素不应低于320\nX240:\nC\n阵列\n成像视场角\nb）视场角不宜小\nCO\n6.3.4数据采集系统\n合\n联\n数据采集系统宜\n满足以下要求：\na）系统具有20\n通道\n及以上同步采集能力；\n企业\nb）系统各通道具有\n16位及以上模数转\n换\nAD）\nc）系统各通道\n来样\n不低于传声器上限频率的2倍。\nR\n6.3.5数据处理分析系统\n力\nC\n数据处理分析系统满足以下要求：\n电\na）系统声学图像刷新率不宜低于30帧每秒，\n，光学图像刷新率不宜低于10\n帧每\n秒\nb）系统应至少具备CBF算法；\n国\nc）成像系统定位误差应报\nJJF1496—2014中7.2.3校准并符合产品规范要求。\nCHIN\n6.3.6工作电源\n工作电源应满足以下要求\na）交流电源为220V（1±10%）、50Hz（1±5%）；\nb）支持电池供电，电池供电状态下持续正常工作时间不应少于2h。\n6.3.7数据存储\n数据存储满足以下要求：\na）视频、音频、图像等检测结果应采用mp4、avi、mp3、wav、jpg、png等通用格式存储；\nb）仪器存储空间不应少于4GB；\nc）仪器数据导出应采用USB等通用接口；\nd）测量结果的数据文件宜采用uf、dat、tdms等通用格式保存。\n6.3.8其他要求\n对检测仪器的其他要求包括：\na）为减小风对测试结果的影响，测试中传声器宜加装防风罩；\nJ", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9585, "ocr_line_count": 62, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 9, "text": "T/CEC611—2022\nb）在强电场环境下，应对检测仪器采取防干扰措施；\nc）声成像仪的防护等级不宜低于IP51。\n7测试方法\n7.1测试方位\n传声器阵列测试面应正对待测设备，使设备上的疑似声源位置处于仪器成像区域的中心附近，使\n被测设备或异常部位在声成像仪图像中尽量显示完整，并尽量避开传播路径中的遮挡物。测试方位示\n意见图3。\n疑似声源\n说明：\nA——测试面；\nB—声发射面；\nC—成像区域；\nL—测试距离。\n图3测试方位示意图\n7.2成像频率分析\n当频谱图具有频率特征时，可调节声成像仪的测试频率范围，观察不同频率范围的成像情况，以\n进行声源（如振动、松动、电晕、泄漏、放电等）分析。\n7.3成像显示动态范围的选择\n当现场存在背景干扰时，可通过减小成像显示动态范围，过滤背景噪声干扰，增加主声源的识别\n分辨率；当现场有多个声源时，可通过增加成像显示动态范围发现其他声源。成像显示动态范围的选\n择宜在1dB～6dB，具体受到现场声源特征及仪器测试精度、准确度的影响。\n7.4成像算法选择\n声成像算法选择见附录A中A.1，现场测试考虑成像实时性要求，宜采用CBF算法。\n7.5测试时机\n在设备新投运或正常运行，或出现噪声增大、异常声响，或有其他测试及诊断要求时进行检测。\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 27, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 10, "text": "T/CEC611—2022\n7.6测试步骤\n7.6.1开机检查\n开启仪器并待系统稳定后，检查数据传输、视频采集、声信号采集且均应正常。\n7.6.2成像定位功能自检\n测试开始前需要对系统成像定位功能进行自检，宜采用正对测试面且距离测试面2m的参考声源\n发声并对其进行实时定位，定位误差应小于50mm。\n7.6.3测点选择\n按照7.1中的方法选定测试方位及测点，成像区域应尽可能避开干扰声源。\n宜围绕疑似声源位置，从不同方向选取测点，调整测试面的方向和角度，确定至少1个检测结果\n较好的位置并记录。对于空心电抗器等近似圆柱体的设备，可从水平方向互差120°的三个位置选定测\n点；对于油浸式变压器等近似长方体的设备，可从四个侧面位置选定测点。\n7.6.4确定距离\n测点选定之后，测量并在仪器中输入测试距离。测试距离不宜超过50m，并不宜小于0.7倍的阵\n列孔径。测试距离输入值的误差对成像结果的影响见附录C。\n7.6.5测试时段和时长\n测试时段应充分体现设备待测声信号的时间特征。\n如被测声源是稳态噪声，测试时长应至少为10s。\n如被测声源是非稳态噪声，宜采用触发采集，所测有效数据时长不应少于10s。\n7.6.6数据记录\n待测试目标工况稳定后进行测试，发现异常时应及时记录测试时段、测点位置、声成像结果等。\n相关记录内容项见附录D。\n声成像结果包括声成像图、频谱图、声色谱图等图像结果，以及成像频段、最大声压级、成像显\n示动态范围等参数。变电站设备声成像测试案例见附录E。\n7.6.7重复测试\n在下列情况下（包括但不限于），宜对变电站设备进行声成像重复测试：\na）应确认异常部位和重点被测设备的声音异常，可有针对性地进行近距离重复测试；\nb）在声源特征随时间变化的情况下，宜在同一测点进行重复测试；\nc）验证异常声源已消除，宜在相同工况下的同一测点进行重复测试。\n8检测数据分析方法\n8.1图像特征法\n对比同类设备的正常状态和异常状态的声成像图、频谱图等特征，分析设备状态。应排除各种干\n扰因素对图像特征的影响，必要时结合电气试验或理化分析的结果进行分析。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 33, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 11, "text": "T/CEC611—2022\n8.2综合分析法\n分析同一设备不同时期（或时段）的声成像图、频谱图等，结合负荷、温度、湿度、风速、干扰\n声源等影响因素的变化，综合分析设备状态。\n8.3实时分析法\n在一段时间内连续检测/监测被测设备，观察、记录设备声信号强度、声源位置、场强分布、频率\n特性等的变化，并进行实时分析。可用于设备耐压试验中的击穿定位、气体泄漏点定位等非常态试验\n或正常运行、带缺陷运行设备的状态跟踪和分析。\n9测试报告\n测试报告应明确被测对象、检测仪器、测试条件、测试工况、测点位置、测试结果等信息，并包\n含设备的声成像图、频谱特征、成像的频率范围、主声源的声音强度、测试人员、校对人、审核人等\n相关内容。声成像测试报告参考格式见附录D。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 12, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 12, "text": "T/CEC611——2022\n附录A\n（资料性）\n声成像算法选择与常规波束形成算法原理\nA.1声成像算法选择\n基于传声器的声成像测试技术的关键之一是声成像算法的选择。不同的算法具有不同的特点，为\n满足变电站设备噪声、异响或其他声音测试的不同需求，声成像基本算法应包括常规波束形成\n（conventional beamforming，（\nCBF）算法，宜包括特征值分解优化（eigenvalueoptimization\nbeamforming，EVOB）、反卷积声成像（deconvolution approach for the mapping of acoustic sources，\nDAMAS）、基于空间声源相\n干性的清除（clean based spatial source coherence，CLEAN-SC）等优化算\n法，其特点见表A.1。\n表A.1\n四种声成像算法特点\n应用场景\n算法名称\n缺点\nCBF\n稳定\n计算效\n率高\n精度低\n快速声成像\nEVOB\n稳定，\n精度高\nCBF\n计算效率偏低\n大多数无实时性要求的场合\nDAMAS\n精度\n高\n算法\n计算效率极低\n对识别精度要求高的细小部件\n精\n相干声源识别效果\n计算效率偏低\n非相干声源、\n动噪声、摩擦噪声\nCLEAN-SC\nVOB\nA.2\n常规波束形成\n算法原理\n力\n假设空间存在\n与至其他传声器之间的时间差△m按式（A.1）计算。\n民\n国\n△tm\n=（r-r）/c\n(A.1)\n中\n式中：\n-声源到指定传声器的距离；\nrm\nC\n声音在空气中传播的速度。\n不考虑环境中的噪声，则传声器阵列中的任意一个传声器单元接收到的信号按式（A.2）计算。\n式中：\nxm(t)\n传声器单元接收到的信号；\np(t)\n传声器接收到的声压幅值；\nt\n时间；\n表示声源的角频率，0=2πf。\n对基准发射面划分网格（见图A.1），假设每个网格点都为一个声源，对于网格中的任意一点，\n将所有阵列传声器接收到的声压信号重构至该点并叠加后的信号按式（A.3）计算。\n1M\nB(r,t)=\n∑wmPm（t-△t)·\n(A.3)\nM\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9479, "ocr_line_count": 77, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 13, "text": "T/CEC611—2022\n式中：\nW\n一阵列中的传声器数量；\nw—第m号传声器的加权系数；\nr\n重构点到传声器的距离：\n△t\n-网格中的点上的声源到达传声器阵列的参考阵元与至其他阵元之间的时间差。\n声源点\n重构点\n测试面\n基准发射面\n图A.1波束形成原理示意图\n实际定位过程中需要对不同频段的声源进行定位，所以需要进行频域处理，对式（A.3）进行傅里\n叶变换后，得到波束形成的频域表达式，见式（A.4）。\nB(r,@)=\n1\nM\n..…(A.4)\n由式（A.4）可知，当△t=△t时，补偿后的各个信号具有相同的相位，加权求和后的输出值最\n大；当△t≠△t时，补偿后的各个信号相位均不相同，求和时会相互抵消，输出值会减小。当△=△tg\n时，波束形成输出最大值，并在声场分布云图中形成主瓣，即可认为点为声源的位置。\n频域计算之后可得到图A.1所示基准发射面网格所有点对应的B(r;0)，进而形成基准发射面上的声\n场分布云图，从而直观地确定声源的具体位置。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.958, "ocr_line_count": 26, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 14, "text": "T/CEC611—2022\n附录B\n（规范性）\n典型声成像仪的选型技术参数\nB.1传声器阵列特性\n波束形成传声器阵列的性能主要体现在成像角分辨率、截止频率、有效动态范围三个方面。\n成像角分辨率主要受主瓣宽度的影响，主瓣越窄，分辨率越高。成像角分辨率用基准发射面上能被\n准确区分的两个声源间的最小角度表征。根据瑞利准则，得出成像角分辨率计算公式，见式（B.1)。\n（an\nR(0)=2arctan\n（2Dcos²θ）\n=\n式中：\n成像角分辨率；\nα一阵列系数，对于线性阵列，α=1，对于平面阵列，α=1.22；\n一一声源信号的波长；\nD\n—阵列孔径；\n9一声成像视场角。\n成像角分辨率R与阵列孔径D、声源信号频率f、声成像视场角0等有关。阵列孔径D或声源信\n号频率f越大，声成像视场角9越小，则成像角分辨率R越高。\n截止频率由混叠现象引起，是波束形成算法可准确识别信号的最高频率，其值越高越好。由空间\n采样定理得出截止频率公式，见式（B.2）。\nfmax=\nC\n..（B.2）\nd(1+sinθ)\n式中：\nfmax—截止频率；\nd——传声器最小间隔。\n声成像视场角9和传声器最小间隔d越大，截止频率f越低。\nB.2阵列典型参数选择\nB.2.1声成像视场角的选择\n成像角分辨率与基准发射面上能被准确区分的两个声源间的最小距离，具有式（B.3）所示的\n关系：\nR(O)_R()\ntan\n........\n..（B.3)\n[2]2\n2L\n式中：\nR(9)一—基准发射面上能被准确区分的两个声源间的最小距离；\nL\n-测试面与基准发射面间的距离。\n综合式（B.1）和式（B.3），可得式（B.4）：", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9387, "ocr_line_count": 46, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 15, "text": "T/CEC611—2022\naLA\nR,(0)=\n(B.4)\nDcosθ\n在L、、D一定的情况下，声成像视场角9=0°时，有式（B.5)。此时阵列轴向分辨率RAx达到\n最小值，分辨率最高。\naLA\nRAxis\n(B.5)\nD\n式中：\nRAxis\n-阵列轴向分辨率。\nR,(0)与RAx具有式（B.6）所示的关系，R,(0)随声成像视场角9的增大而急剧降低，见图B.1。\n在0=土30°时的成像角分辨率相比在0°时的降低54%，声成像视场角9通常宜在-30°～+30°。\nR,(①)_1\n(B.6)\nRAxiscos²θ\n2.5\nR(0)/RAxis\n2\n1.5\n30\n20\n-10\n10\n20\n40\n0/(%)\n图B.1成像角分辨率与声成像视场角关系\nB.2.2阵列孔径的选择\n对于平面阵列，当成像角分辨率R=30°时，在声成像视场角0=0°的状态下，阵列孔径D与识别\n频率下限f的关系见表B.1。识别频率下限f越低，需要的阵列孔径D越大。现场检测时实际视场角大\n于0°，因此所需的阵列孔径宜大于表B.1中的数值。\n表B.1\n阵列孔径与识别频率下限的关系\nf/Hz\nD/m\nf/Hz\nD/m\nf/Hz\nD/m\n100\n7.74\n600\n1.29\n2000\n0.39\n200\n3.87\n700\n1.11\n3000\n0.26\n300\n2.58\n800\n0.97\n4000\n0.19\n400\n1.94\n006\n0.86\n5000\n0.16\n500\n1.55\n1000\n0.77\n6000\n0.13\nB.2.3传声器最小间隔的确定\n传声器最小间隔d受阵列孔径D、传声器数目M的影响。在视场角θ=0°的状态下，传声器最小\n间隔d与识别频率上限f的关系见表B.2。传声器最小间隔d越小，识别频率上限f越高。通常采用增\n加传声器数目M的方式获得对高频段的识别能力。现场检测时实际视场角大于0°，因此阵列的传声器\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9611, "ocr_line_count": 78, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 16, "text": "T/CEC611—2022\n取声源频率5kHz，测试面到声源面（基准发射面）的距离为1m，成像显示动态范围为15dB，\n则图B.2中四种形式阵列的响应三维图谱见图B.3。此图谱显示：星形阵列、环形阵列的旁瓣较多，棋\n盘形阵列、螺旋形阵列的旁瓣相对较少，这说明棋盘形阵列与螺旋形阵列拥有相对较好的抗干扰能\n力。螺旋形阵列在15dB的显示范围内没有虚假声源，因此它更适用于在复杂的声学环境中准确地识\n别出真实声源的位置。\n0\n-10\n-10\n45\n角度\n0\n角度\n45 45\n0\n45\n45\n角度\n角度\na）星形阵列\nb）环形阵列\n-10\n-10\n15\n45\n角度\n4545\n0\n角度\n角度\n4545\n角度\nc）棋盘形阵列\nd）螺旋形阵列\n图B.3阵列响应三维图谱\n图B.2中四种形式阵列的有效动态范围见表B.3，相应的响应图谱见图B.4，可见螺旋形阵列的有\n效动态范围远高于其他形式阵列。\n表B.3四种形式阵列的有效动态范围\n单位为分贝\n阵列形式\n星形阵列\n环形阵列\n棋盘形阵列\n螺旋形阵列\n有效动态范围\n6.3\n7.9\n12.4\n16.3\n-10\n-10\nEP\n-20\n级\n声压\n级\n30\n45\n-50\n5\n15\n0\n45\n阵列声成像视场角\n阵列声成像视场角\na）星形阵列\nb）环形阵列\n图B.4四种形式阵列的响应图谱和有效动态范围\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9538, "ocr_line_count": 69, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 17, "text": "T/CEC611—2022\n最小间隔宜小于表B.2中的数值。\n表B.2\n传声器最小间隔与识别频率上限的关系\nf/Hz\nd/m\nf/Hz\nd/m\nf/Hz\nd/m\n1000\n0.340\n8000\n0.043\n15 000\n0.023\n2000\n0.170\n9000\n0.038\n16 000\n0.021\n3000\n0.113\n10 000\n0.034\n17 000\n0.020\n4000\n0.085\n11000\n0.031\n18000\n0.019\n5000\n0.068\n12000\n0.028\n19 000\n0.018\n6000\n0.057\n13000\n0.026\n20000\n0.017\n7000\n0.049\n14000\n0.024\n21000\n0.016\nB.2.4阵列动态范围的选择\n其主要与阵列中传算器的排布形式有关。\n不同排布形式的传声器阵列结构见图B.2，其中星形、环形、棋盘形阵列采用均匀排布，螺旋形阵\n列采用非均匀排布。\n。四种阵列排布的传声器最小间隔均为0.04m，阵列尺寸均为0.6m。\n在相同的阵列尺寸及传声器最小间隔下，星形、环形、棋盘形、螺旋形阵列所需要的传声器个数\n依次增多，棋盘形阵列所需要的传声器个数远远超出其他排布形式的阵列。\n目\n0.34\n0.3\n力\n电\n国\n0.34\n0.34\n0\n0.3\nx/m\na）星形阵列\nb）环形阵列（传声器个数为47）\n0.3\n0.3 *\n-0.3\n0\n0.3\nx/m\nx/m\nc）棋盘形阵列（传声器个数为256）\nd）螺旋形阵列（传声器个数为112）\n图B.2四种阵列排布形式\n13", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9769, "ocr_line_count": 83, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 18, "text": "T/CEC611—2022\n压级\n2\n阵列声成像视场角\n阵列声成像视场角\nc）棋盘形阵列\nd）螺旋形阵列\n图B.4四种形式阵列的响应图谱和有效动态范围（续）\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 9, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 19, "text": "T/CEC611—2022\n附录C\n（资料性）\n测试距离输入值的误差对测试结果的影响\n在实际检测中，测试距离常难以精确测定，测试距离对测试结果的影响分为对测试声压级的影响\n和对定位结果的影响。\na）对测试声压级的影响。声成像测试的声压级结果，会受到输入的测试距离的影响。在已知测试\n距离值的误差的情况下，可由球面波扩展计算声压级测试误差，见式（C.1）。\nL,=20lg(1+a)\n(C.1)\na=（r-r)/r\n式中：\nL，—声压级测试误差；\n测试距离相对误差；\nr\n输入的测试距离；\nro\n实际声源距离。\n按式（C.1)，在不同测试距离相对误差下，声压级测试误差见表C.1。由此可知，距离输入越精\n确，声压级计算结果就越准确。\n表C.1不同测试距离相对误差下声压级测试误差\n测试距离相对误差/%\n504030\n-20\n-10\n0\n10\n20\n30\n50\n声压级测试误差/dB\n6.024.443.10 1.94 0.920.000.83\n31.582.28\n2.92\n3.52\nb）对定位结果的影响。设备声源的来波可分为近场球面波与远场平面波。基于近场球面波进行的\n计算，可将距离参数作为变量，在基准发射面上进行扫描重构。平面波作为球面波的简化，可\n忽略距离因素的影响。因此，无论是球面波还是平面波，输入的测试距离都不是声源定位计算\n需要精确确定的量，但输入正确的测试距离有助于缩短定位计算的时间。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.963, "ocr_line_count": 40, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 20, "text": "T/CEC611—2022\n附录D\n（资料性）\n声成像测试报告参考格式\n变电站设备声成像测试报告应包括被测对象、检测仪器、测试条件、测试工况、测点位置以及测\n试结果等内容，详细内容和格式可见表D.1。\n表D.1\n变电站设备声成像测试报告\n变电站名称\n设备名称\n设备电压等级\n设备运行编号\n设备型号\n生产厂家\n生产/投运时间\n主要检测仪器\n仪\n风速仪\n温湿度计\ncou\n多\n仪器型号\n仪器编号\n仪器有效期\n风速\n天气\n温度\n湿度\n测试时间\n年\n月\n日\n试时段\n设备负荷\n测试距\n距离输入值\nm\nD\n包括但不限于：\n变\n压器：负荷、分接开关位置、\n油温\n测试工况\n电抗器：母线电压、油温（如有）；\n气体压力；\n开关柜：负荷、气体压力\n（如有）\n公\n测点位置\n测点示意图：\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9782, "ocr_line_count": 51, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 21, "text": "T/CEC611—2022\n表D.1(续)\n测试现场照片：\n测试结果\n成像频段\n最大声压级\ndB\n成像显示动态范围\ndB\n声成像图（示例见附录E）：\n频谱图及声色谱图（如有，示例见附录E）：\n测试结论：\n测试：\n校对：\n审核：\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9942, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 22, "text": "T/CEC611—2022\n附录E\n（资料性）\n变电站设备声成像测试案例\nE.1变电站电抗器均压环异响检测\n某变电站运维人员在正常巡视过程中发现A相电抗器上方有异响，单次持续时间约30s，并且从\n发现时刻起该异响时有时无，无规律性。采用声成像仪对A相电抗器上方的均压环方向进行异响声音\n录波，观察不同时刻下声音频率的变化。其中一次持续约16s的异响声纹情况见图E.1。由图E.1可\n知，在无异响时频率基本在2kHz（图E.1中横线）以下，出现异响时在声纹中存在一些频率明显增大\n的峰值，其中2组较为明显的峰值见图E.1中椭圆圈出的部分。\n声压级/dB\n20\n58.1\n40.1\n12\n20.1\n8\n10\n12\n14\n6\n时间/s\n图E.1A相电抗器均压环附近声色谱图\n该异响现象具有两个特点：\na）异响的出现时刻是无规则的，间歇性声响的出现可能是机械上不连续的撞击所致，而非电气上\n的原因（如通流部分的电磁力产生的连续激振力）；\nb）异响出现时，声音频率明显增大，最高达到10kHz以上。\n取异响的频率进行声成像计算和声源定位，结果见图E.2，定位到异常声源位于均压环。之后对该\n部位进行拆解，发现该均压环内部支撑条脱落，并且均压环内部存在严重积水，需要对其进行更换。\nE.2换流变压器PLC电抗器异响检测\n某换流站的极2换流变压器PLC网侧电抗器附近出现异响，运维人员靠近后大致可以判断出异响\n来自L1B相。但由于该类设备在运行过程中本身噪声量级比较大，在强背景源干扰下运维人员难以判\n断异响的具体来源及原因。采用声成像仪对异响范围内的电抗器设备进行检测，异响声纹特征见图\nE.3，发现其在1kHz以上出现了较多的特征频谱，见图E.3中椭圆圈出的部分。取特征频率从不同测\n试方位进行成像分析，结果见图E.4及图E.5。成像结果显示两处较强的异响位置分别为B相电抗器本\n体附件以及支架处，并且位于B相电抗器本体附件处的声源频率高于支架处的声源频率。结合电抗器\n本体的绕组结构，可以推断位于本体上的声源为异响产生的主要原因，在电抗器本体与支撑座交界位\n置可能存在部件松动，因而在电磁力激励下产生剧烈振动，激发出宽频带的异响噪声。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 39, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 23, "text": "T/CEC611—2022\n图E.2声成像定位异响声源位置（成像频率2500Hz～3500Hz）\n随后对极2换流变压器PLC网侧电抗器区域开展停电检查，在此过程中发现极2换流变压器PLC\n网侧电抗器L1B相与西侧支撑绝缘子连接处均压棒螺栓存在严重松动，并有滑丝现象。这与声成像分\n析结果一致。在更换螺栓并对其他结构连接处进行检查和紧固后，设备复役，电抗器异响消失。\n声压级/dB\n20\n■61.2\n18\n41.2\n时间/s\n图E.3极2换流变压器PLC网侧电抗器异响声色谱图\n图E.4声成像正面测试结果（成像频率1500Hz～3000Hz）\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9845, "ocr_line_count": 14, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 24, "text": "T/CEC611—2022\n最大值2\n图E.5\n声成像侧面测试结果（成像频率1500Hz~3000Hz）\nE.3GIS耐压击穿放电\n起周围介质的剧烈振动，经SF。气体和固体等介质传播会形成高幅值的声波\nGIS耐压击穿放电\n信号。现场检测得到的击\n穿\n等放电声信号表现为衰减振荡型的高幅值宽频脉冲信号\n见图E.6中椭圆圈\n出的部分。取特征频率进行声成像，结果见图E.7，发现放电位置位于GIS中间管段的靠下位置，与耐\n压试验中实际放电\n位置\n一致。\n联\nG\n声压级/dB\n3.9\n时间/s\n图E.6GIS耐压击穿放电声色谱图\n图E.7GIS耐压击穿放电声成像结果（成像频率1500Hz~2500Hz）\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9567, "ocr_line_count": 23, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 25, "text": "T/CEC611-2022\nE.4干式空心电抗器异响检测\n某变电站干式空心电抗器的A、B、C三相在运行中夹杂着异常声音，对异常电抗器区域进行了声\n成像检测，声纹特征见图E.8。图E.8中的高频能量非常密集，主能量在2000Hz以下表现出谐波现象\n（图E.8中椭圆圈出的部分），极有可能是机械松动导致的振动异常。取异常频率特征分别进行了成像\n计算，结果见图E.9，判断异响来自B相电抗器内部。随后避开遮挡更换测试点，对B相电抗器进行\n了近距离复测，结果见图E.10，发现异响部位位于电抗器底部支撑条处。\n声压级/dB\n54.2\n频率/kHz\n时间/s\n图E.8干式空心电抗器声色谱图\n图E.9远距离声成像测试结果（成像频率1500Hz~3000Hz）\nE.5气体泄漏检测\n气体泄漏时伴随着流场中的压力脉动和速度脉动，会在漏点处形成频率较宽的气动噪声。环境\n中的背景噪声一般处于较低频段，而气体泄漏时的声音强度较小，因此通常选择10kHz以上的高频\n特征量进行成像计算，以利于过滤背景中的低频噪声，实现气体泄漏点的定位。图E.11和图E.12\n为气体泄漏时声成像测试结果，其中图E.11中的成像频率为15000Hz～31250Hz，覆盖可听声及\n超声频段；图E.12中的成像频率为21000Hz～31250Hz，选取超声频段，超声成像的测试结果也\n很直观准确。\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 21, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 26, "text": "T/CEC611——2022\n像显示动态范围+自动\n最大值\n图E.10近距离声成像复测结果（成像频率1500Hz~3000Hz）\n信号持续100 ms:\n严色谐图\n1.3 kH:\n23.1 kHz\nS kHz\nAf: 15 000 Hz-31 250 H\n成像显示动态陆围\n图E.11泄漏声成像（泄漏量0.3L/min，成像频率15000Hz~31250Hz，测试距离0.5m）\nZ计权声压级/dB：\n14.1 dB\n信号持续100ms:\n21 kH\n/ : 21 000 Hz~31 250 Hx\n26.1 kHz\n可能漏\n距离：0.5m\n组瘤量: 0.3 L/min\n成像显示动态范国\n以压缩空气为例\n图E.12泄漏声成像（泄漏量0.3L/min，成像频率21000Hz~31250Hz，测试距离0.5m）\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9064, "ocr_line_count": 25, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 27, "text": "T/CEC611——2022\n参考文献\n[1] BROOKS T F, MARCOLINI M A, POPE D S. A directional array approach for the measurement of\nrotor noise source distributions with controlled spatial resolution[J].Journal ofSound andVibration,1987,112\n(1): 192-197.\n[2] MEYER A, DOOBLER D. Noise source localization within a car interior using 3D-microphone arrays\n[C].Berlin Beamforming Conference (BeBeC),Berlin, 2006:1-7.\n[3]FISHER E,RAFAELY B. The nearfield spherical microphone array[C]. IEEE International Conference\non Acoustics,Speech and SignalProcessing,Las Vegas,NV, 2008:5272-5275.\n[4] NIWA K, HIOKA Y, KOBAYASHI, K,et al. Optimal Microphone Array Observation for Clear\nRecording of Distant Sound Sources [J]. IEEE/ACM Transactions on Audio,Speech and Language Processing\n(TASLP), 2016, 24(10):1785-1795\n[5] CIGADA A, RIPAMONTI F, VANALI M.The delay & sum algorithm applied to microphone array\nmeasurements: Numerical analysis and experimental validation[J].Mechanical Systems &Signal Processing,\n2007, 21 (6): 2645-2664.\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 16, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 28, "text": "CEC\nCHINA", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9993, "ocr_line_count": 2, "ocr_error": null}
{"doc_id": "fc426cc66727", "file_name": "TCEC 611-2022变电站设备声成像测试技术导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\TCEC 611-2022变电站设备声成像测试技术导则.pdf", "page_num": 29, "text": "611-2022\nT/CEC\n中国电力企业联合会标准\n变电站设备声成像测试技术导则\nT/CEC 611—2022\n*\n中国电力出版社出版、印刷、发行\n2022年9月第一版\n2022年9月北京第一次印刷\n880毫米X1230毫米\n：16开本1.75印张55千字\n统一书号155198·4427定价37.00元\n版权专有侵权必究\n本书如有印装质量问题，我社营销中心负责退换\n口\n中国电力出版社官方微信\n中国电力百科网网址\n电力标准信息微信\n为您提供最及时、最准确、最权威的电力标准信息\n155198.4427", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9627, "ocr_line_count": 20, "ocr_error": null}
