{
  "file_stem": "JJG 1189.4-2022 测量用互感器 第4部分：电力电压互感器",
  "file_name": "JJG 1189.4-2022 测量用互感器 第4部分：电力电压互感器.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1189.4-2022 测量用互感器 第4部分：电力电压互感器.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1189.4-2022 测量用互感器 第4部分：电力电压互感器.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "2-风电电测监督标准",
  "level_3_dir": "运行、维护、检修",
  "page_count": 26,
  "pages": [
    {
      "page_num": 1,
      "text": "中华人民共和国国家计量检定规程\nJJG1189.4—2022\n测量用互感器\n第4部分:电力电压互感器\nInstrumentTransformers—Part4:VoltageTransformersinPowerSystem\n  2022-12-07发布\n2023-06-07实施\n国家市场监督管理总局 发布\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 2,
      "text": "测量用互感器\n第4部分:电力电压互感器\n检定规程\nVerificationRegulationofInstrument\nTransformersPart4:Voltage\nTransformersinPowerSystem\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀧣\n􀧣\n􀧣\n􀧣\nJJG1189.4—2022\n代替JJG1021—2007\n电力电压互感器部分\n  \n    归口单位:全国电磁计量技术委员会高压计量分技术委员会\n    主要起草单位:国家高电压计量站\n国网浙江省电力有限公司营销服务中心\n    参加起草单位:国网河北省电力有限公司电力科学研究院\n国网湖北省电力有限公司计量中心\n苏州华电电气股份有限公司\n  本规程委托全国电磁计量技术委员会高压计量分技术委员会负责解释\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 3,
      "text": "本规程主要起草人:\n周 峰(国家高电压计量站)\n岳长喜(国家高电压计量站)\n许灵洁(国网浙江省电力有限公司营销服务中心)\n   参加起草人:\n史 轮(国网河北省电力有限公司电力科学研究院)\n李 俊(国网湖北省电力有限公司计量中心)\n汪 建(苏州华电电气股份有限公司)\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 4,
      "text": "目  录\n引言\n(Ⅱ)\n………………………………………………………………………………………\n1 范围\n(1)\n……………………………………………………………………………………\n2 引用文件\n(1)\n………………………………………………………………………………\n3 术语和计量单位\n(1)\n………………………………………………………………………\n4 概述\n(2)\n……………………………………………………………………………………\n5 计量性能要求\n(2)\n…………………………………………………………………………\n5.1 准确度等级\n(2)\n…………………………………………………………………………\n5.2 基本误差\n(2)\n……………………………………………………………………………\n5.3 周期稳定性\n(3)\n…………………………………………………………………………\n6 通用技术要求\n(3)\n…………………………………………………………………………\n6.1 外观及标志\n(3)\n…………………………………………………………………………\n6.2 绕组极性\n(3)\n……………………………………………………………………………\n6.3 绝缘电阻\n(3)\n……………………………………………………………………………\n7 计量器具控制\n(4)\n…………………………………………………………………………\n7.1 检定条件\n(4)\n……………………………………………………………………………\n7.2 计量标准器及配套设备\n(4)\n……………………………………………………………\n7.3 检定项目\n(5)\n……………………………………………………………………………\n7.4 检定方法\n(5)\n……………………………………………………………………………\n7.5 检定结果的处理\n(8)\n……………………………………………………………………\n7.6 检定周期\n(9)\n……………………………………………………………………………\n附录A 检定接线影响\n(10)\n…………………………………………………………………\n附录B 电压互感器现场检定用高压电源\n(12)\n……………………………………………\n附录C 检定原始记录格式\n(16)\n……………………………………………………………\n附录D 检定证书/检定结果通知书内页格式(第2页)\n(19)\n……………………………\n附录E 检定证书/检定结果通知书检定结果页式样(第3页)\n(20)\n……………………\nⅠ\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 5,
      "text": "引  言\n  JJF1002—2010 《国家计量检定规程编写规则》、JJF1001 《通用计量术语及定义》\n和JJF1059.1—2012 《测量不确定度评定与表示》共同构成支撑本规程制订工作的基础\n性系列规范。\n本规程是JJG1189 《测量用互感器》的第4部分。《测量用互感器》拟由9个部分\n组成:\n———第1部分:标准电流互感器;\n———第2部分:标准电压互感器;\n———第3部分:电力电流互感器;\n———第4部分:电力电压互感器;\n———第5部分:三相组合互感器;\n———第6部分:谐波电流互感器;\n———第7部分:谐波电压互感器;\n———第8部分:宽量程电流互感器;\n———第9部分:抗直流电流互感器。\n本规程代替JJG 1021—2007 《电力互感器》的电力电压互感器部分, 与\nJJG1021—2007 相比主要技术性差异如下:\n———将JJG1021分为电力电流互感器、电力电压互感器、三相组合互感器三个\n部分;\n———删除了使用电容分压器作为标准器的有关内容;\n———删除了运行变差的有关内容;\n———删除了工频耐压试验的有关内容;\n———删除了负荷外推法的有关内容;\n———增加了数字比较法的有关内容,见7.2和7.4;\n———增加了现场试验时减小检定接线影响的方法,见附录A;\n———增加了现场试验时的高压电源升压方法,见附录B。\n本规程历次版本的发布情况:\n———JJG1021—2007。\nⅡ\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 6,
      "text": "测量用互感器\n第4部分:电力电压互感器检定规程\n1 范围\n本规程适用于安装在电力系统中用于计量与测量的工频电力电压互感器的首次检\n定、后续检定和使用中检查。\n本规程不适用于电子式电压互感器。\n2 引用文件\n本规程引用了下列文件:\nJJG169 互感器校验仪\nJJG314 测量用电压互感器\nJJF1701.2 测量用互感器型式评价大纲 第2部分:标准电压互感器\nGB/T9091 感应分压器\n凡是注日期的引用文件,仅注日期的版本适用于本规程;凡是不注日期的引用文\n件,其最新版本(包括所有的修改单)适用于本规程。\n3 术语和计量单位\n下列术语和定义适用于本规程。\n3.1 电力电压互感器 voltagetransformersinpowersystem\n在电力系统中起着电气隔离和按比率进行电压变换的作用,向电气测量、电能计\n量、自动保护等装置提供与一次电压信号有准确比例的二次电压信号的互感器。\n3.2 比值差 ratioerror\n电压互感器在测量中由于实际变比与额定变比不相等所引入的误差。电压互感器的\n比值差fU 按式(1)计算。\nfU =KUU2 -U1\nU1\n×100%\n(1)\n  式中:\nKU ———电压互感器的额定变比,无量纲;\nU1———一次电压有效值,V;\nU2———二次电压有效值,V。\n3.3 相位差 phasedisplacement\n电压互感器的一次电压相量与二次电压相量的相位差值,相量方向以理想电压互感\n器的相位差为零来决定。当二次电压相量超前一次电压相量时,相位差为正,单位通常\n用分(')或厘弧(mrad)表示。\n3.4 模拟比较法 analogcomparisonmethod\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 7,
      "text": "被检电压互感器与标准电压互感器的额定变比相同时,将被检电压互感器与标准电\n压互感器二次电压的差值输入误差测量装置,得到被检电压互感器误差的方法。\n3.5 数字比较法 digitalcomparisonmethod\n误差测量装置通过同步采样,将被检电压互感器及标准电压互感器的二次电压分别\n转换成数字信号,采用数字信号处理方法得到两个电压的幅值和相位,进而比较计算出\n被检电压互感器误差的方法。\n3.6 品质因数 qualityfactor\nQ\n试品(负载)所获得的无功功率与励磁变压器输出有功功率之比值。\n4 概述\n电力电压互感器(以下简称电压互感器)包括电磁式电压互感器和电容式电压互感\n器(CVT)。电磁式电压互感器利用电磁感应原理,将一次绕组电压传递到电气上隔离\n的二次绕组,电磁式电压互感器基本原理见图1。\n图1 电磁式电压互感器基本原理图\nT—电压互感器铁芯;N1—一次绕组;N2—二次绕组,实际的电压互感器可能有多个二次绕组\n电容式电压互感器通过电容分压器将一次高电压降低为中压,通过电抗器补偿容性\n阻抗压降后经中压变压器传递到二次侧,电容式电压互感器基本原理见图2。\n图2 电容式电压互感器基本原理图\nC1—高压电容;C2—中压电容;TZ—中间变压器;LK—补偿电抗器;RD—阻尼装置;\na、n—二次绕组端子;da、dn—剩余电压绕组端子\n5 计量性能要求\n5.1 准确度等级\n电压互感器的准确度等级分为0.1级,0.2级,0.5级,1级。\n5.2 基本误差\n2\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 8,
      "text": "当环境温度为-25 ℃~40 ℃,相对湿度不大于80%,环境电磁干扰可忽略,电压\n互感器在二次负荷为额定负荷和下限负荷之间的任意数值时,各准确度等级的电压互感\n器的误差不得超出表1给定的限值范围,实际误差曲线不得超出误差限值连线所形成的\n折线范围。\n表1 电压互感器基本误差限值\n准确度等级\n电压百分数U1/UN\n%\n80~120\n1\n比值差/%\n±1.0\n相位差/ (\n')\n±40\n0.5\n比值差/%\n±0.5\n相位差/ (\n')\n±20\n0.2\n比值差/%\n±0.2\n相位差/ (\n')\n±10\n0.1\n比值差/%\n±0.1\n相位差/ (\n')\n±5\n5.3 周期稳定性\n电压互感器在连续两个周期检定中,其误差的变化不得超过基本误差限值的2/3。\n6 通用技术要求\n6.1 外观及标志\n电压互感器的器身上应有铭牌和标志。铭牌上应标有:型号、编号、出厂日期、接\n线图或接线方式说明、额定电压比、准确度等级和二次负荷等明显标志。一次和二次接\n线端子上应有电压接线符号标志,接地端子上应有接地标志。\n6.2 绕组极性\n电压互感器的绕组极性规定为减极性。\n6.3 绝缘电阻\n电压互感器的绝缘电阻应符合表2的要求。\n表2 电压互感器绝缘电阻要求\n额定电压\n一次对二次及外壳绝缘电阻\n二次绕组之间绝缘电阻\n二次绕组对地绝缘电阻\n3kV 及以上\n>1000MΩ\n>500MΩ\n>500MΩ\n3kV 以下\n>100MΩ\n>30MΩ\n>30MΩ\n  注:一次对二次及外壳绝缘电阻要求不适用于电容式电压互感器。\n3\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 9,
      "text": "7 计量器具控制\n计量器具控制包括首次检定、后续检定和使用中检查。\n7.1 检定条件\n7.1.1 温湿度\n环境温度:-25 ℃~40 ℃,相对湿度:不大于80%。\n注:当电压互感器技术条件规定的环境温度与-25 ℃~40 ℃范围不一致时,以技\n术条件规定的环境温度为检定环境温度。\n7.1.2 环境电磁场影响\n环境电磁场干扰引起标准电压互感器的误差变化不超过被检电压互感器基本误差限\n值的1/20。\n7.1.3 检定接线影响\n检定接线引起被检电压互感器误差的变化不超过被检电压互感器基本误差限值的\n1/10。减小检定接线影响的方法参考附录A。\n7.1.4 外绝缘\n被检电压互感器外绝缘清洁、干燥。\n7.2 计量标准器及配套设备\n7.2.1 试验电源\n试验电源输出电压的频率为50Hz±0.5Hz,波形畸变系数不大于5%。高压试验\n的升压方法参考附录B。\n7.2.2 标准电压互感器\n7.2.2.1 标准电压互感器应符合JJG314和JJF1701.2规定的要求。\n7.2.2.2 采用模拟比较法进行检定时,标准电压互感器的额定变比应和被检电压互感\n器相同,准确度等级至少比被检互感器高两级,且在检定环境条件下的实际误差不超过\n被检电压互感器基本误差限值的1/5。当标准电压互感器与被检电压互感器变比不同\n时,应使用感应分压器,感应分压器满足GB/T9091的要求。\n7.2.2.3 采用数字比较法进行检定时,应确保被检电压互感器的检定点在标准电压互\n感器的有效溯源范围内,标准电压互感器准确度等级至少比被检电压互感器高三级,且\n在检定环境条件下的实际误差不超过被检电压互感器基本误差限值的1/10。\n7.2.2.4 标准电压互感器的实际二次负荷(含差值回路负荷),应不超出其规定的上限\n与下限负荷范围。\n7.2.3 误差测量装置\n7.2.3.1 误差测量装置的比值差和相位差的示值分辨力应分别不低于0.001%\n和0.01'。\n7.2.3.2 采用模拟比较法进行检定时,误差测量装置应符合JJG169的要求。在检定\n环境条件下,误差测量装置引起的测量误差应不超过被检电压互感器基本误差限值的\n1/10。\n7.2.3.3 采用数字比较法进行检定时,误差测量装置应对标准电压互感器和被检电压\n4\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 10,
      "text": "互感器二次信号同步采样,额定采样率应不低于4k/s,并具有不少于16位的采样精\n度。在检定环境条件下,误差测量装置引起的测量误差应不超过被检电压互感器基本误\n差限值的1/5。\n7.2.3.4 误差测量装置测量回路的二次负荷对标准电压互感器和被检电压互感器误差\n的影响均不超过它们基本误差限值的1/20。\n7.2.4 电压互感器负荷箱\n用于电压互感器检定的负荷箱(以下简称电压负荷箱),在接线端子所在的面板上\n应有额定环境温度区间、额定频率、额定电压及额定功率因数的明确标志。本规程推荐\n的额定环境温度区间为:低温型-25℃~15℃,常温型-5℃~35℃,高温型15 ℃~\n40 ℃。检定时使用的电压负荷箱,其额定环境温度区间应能覆盖检定时实际环境温度\n范围。\n在规定的环境温度区间,电压负荷箱在额定频率和额定电压的80%~120%范围\n内,有功和无功分量相对误差均不超出±6%,残余无功分量(适用于功率因数等于1\n的负荷箱)不超出额定负荷的±6%。\n7.2.5 监视用电压百分表\n电压百分表的准确度等级不低于1级。在规定的测量范围内,百分表内阻抗应保持\n不变。\n7.2.6 绝缘电阻表\n绝缘电阻表的额定电压为直流500V 和2500V,准确度等级不低于10级。\n7.3 检定项目\n电压互感器的检定项目按表3规定。\n表3 电压互感器检定项目\n检定项目\n首次检定\n后续检定\n使用中检查\n外观及标志检查\n+\n+\n+\n绝缘电阻\n+\n+\n-\n绕组极性\n+\n-\n-\n基本误差\n比值差\n相位差\n+\n+\n+\n周期稳定性\n-\n+\n+\n  注:表中符号“+”表示必检项目,符号“-”表示可不检项目。\n7.4 检定方法\n7.4.1 外观及标志检查\n被检电压互感器外观应完好,无明显机械损伤,铭牌和标志符合6.1的要求。\n7.4.2 绝缘电阻\n电压互感器二次绕组之间绝缘电阻、电压互感器二次绕组对地绝缘电阻、3kV 以\n下的电压互感器一次对二次及外壳绝缘电阻使用500V 绝缘电阻表测量;3kV 及以上\n5\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 11,
      "text": "的电压互感器一次对二次及外壳绝缘电阻使用2500V 绝缘电阻表测量。测量前确定绝\n缘电阻表处于良好状态,在测量前后应对被试电压互感器进行充分放电,以确保设备和\n人身安全。检测结果应符合表2的要求。\n7.4.3 绕组极性\n推荐使用误差测量装置检查绕组的极性。根据电压互感器的接线标志,完成检定接\n线后,电压升至额定值的5%以下,用误差测量装置的极性指示功能或误差测量功能,\n检查电压互感器的极性。\n7.4.4 基本误差\n7.4.4.1 一般要求\n根据被检电压互感器的变比和准确度等级,按照7.2规定选用计量标准器及配套设\n备,并使用本规程规定的检定接线测量误差。测量时可以从最大百分数开始,也可以从\n最小百分数开始,应在至少一次全量程电压升降之后读取测量数据。\n7.4.4.2 电压测量点\n电压互感器的电压测量点见表4。\n表4 电压互感器的电压测量点\n电压百分数U1/UN\n%\n80\n100\n105\na\n110\nb\n120\nc\n额定负荷d\n+\n+\n+\n+\n+\n下限负荷e\n+\n+\n-\n-\n-\n  UN———额定一次电压。\na 适用于750kV 和1000kV 电压互感器;\nb 适用于330kV 和500kV 电压互感器;\nc 适用于220kV 及以下电压互感器;\nd 当电压互感器有多个二次绕组时,额定负荷试验时除剩余绕组外其他绕组均应接额定\n负荷;\ne 电压互感器的下限负荷按2.5VA 选取,当电压互感器有多个二次绕组时,下限负荷试验\n时负荷分配给被检二次绕组,其他二次绕组空载。\n7.4.4.3 检定接线\n7.4.4.3.1 模拟比较法检定接线\n电压互感器模拟比较法检定接线见图3和图4。图3中的高压试验电源是试验变压\n器,主要用于检定电磁式电压互感器。图4的高压试验电源是串联谐振升压装置,主要\n用于检定电容式电压互感器。\n在图3a)和图4a)中,误差测量装置使用高端测差接法。如果使用的误差测量装\n置只能低端测差,可按图3b)和图4b)接线和测量。高端测差法不改变设备的接地方\n式,有利于测量安全,应优先采用。\n检定接线时应确保连接误差测量装置的两条差压引线之间没有强电磁场发生设备,\n必要时将差压引线、工作电压引线分别绞合使用,使检定条件符合7.1的要求。\n6\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 12,
      "text": "a) 高端测差\nb) 低端测差\n图3 用标准电压互感器检定电磁式电压互感器的模拟比较法接线\nVT0—标准电压互感器;VTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\na) 高端测差\nb) 低端测差\n图4 用标准电压互感器检定电容式电压互感器误差的模拟比较法接线\nVT0—标准电压互感器;CVTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\n7.4.4.3.2 数字比较法检定接线\n数字比较法检定接线见图5。图5a)的高压试验电源是试验变压器,主要用于检\n定电磁式电压互感器。图5b)的高压试验电源是串联谐振升压装置,主要用于检定电\n容式电压互感器。\n7\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 13,
      "text": "a) 电磁式电压互感器检定接线\nb) 电容式电压互感器检定接线差\n图5 用标准电压互感器检定电压互感器误差的数字比较法接线\nVT0—标准电压互感器;VTX—被检电压互感器;CVTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\n7.4.4.4 试验步骤和基本误差计算\n电压互感器基本误差测量的试验步骤如下所示:\na)根据误差测量装置类型,选择高端测差接法或低端测差接法进行误差测量;\nb)当选用模拟比较法进行误差测量时,按照图3或图4进行接线,当选用数字比\n较法进行误差测量时,按照图5进行接线;\nc)平稳地上升或下降电压,分别读取误差测量装置的比值差和相位差读数。\n被检电压互感器的基本误差按式(2)和式(3)计算:\nfx=fp\n(2)\nδx=δp\n(3)\n  式中:\nfx———被检电压互感器的比值差;\nfp———电压上升或下降时误差测量装置的比值差读数;\nδx———被检电压互感器的相位差;\nδp———电压上升或下降时误差测量装置的相位差读数。\n测量结果应符合5.2的要求。\n7.4.5 周期稳定性\n电压互感器的周期稳定性取上次检定结果与当前检定结果,分别计算两次检定结果\n中比值差和相位差的差值,测量结果应符合5.3的要求。\n7.5 检定结果的处理\n7.5.1 检定准确度等级0.1级和0.2级的电压互感器,读取的比值差保留到0.001%,\n相位差保留到0.01'。\n7.5.2 检定准确度等级0.5级和1级的电压互感器,读取的比值差保留到0.01%,相\n8\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 14,
      "text": "位差保留到0.1'。\n7.5.3 检定的原始数据记录应至少包括附录C检定原始记录格式中的内容。原始记录\n应至少保存两个检定周期。\n7.5.4 经检定合格,出具检定证书,检定不合格的出具检定结果通知书,并注明不合\n格项目。检定证书/检定结果通知书内页格式和检定结果格式见附录D 和附录E。\n7.6 检定周期\n电磁式电压互感器的检定周期不超过10年,电容式电压互感器的检定周期不超过\n4年。\n9\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 15,
      "text": "附录A\n检定接线影响\nA.1 邻近带电母线影响\n高压母线与电容式电压互感器(CVT)之间的电容耦合会影响互感器的误差,影\n响量的大小可以根据母线对地电容估算。平行于地面的架空线对地电容为\nC =\n2πε0l\nlnh+ h2 -r2\nr\n≈2πε0l\nln4h\nd\n(A.1)\n  式中:\nl———导线长度,m;\nd———导线直径,m;\nh———导线离地面高度,m。\n底部离地面h 的垂直于地面的架空线对地电容为\nC =\n2πε0l\nlnl\nr\n4h+l\n4h+3l\n(A.2)\n  式中:\nr———导线半径,m。\n斜拉线对地等效电容介于这两种情况之间。一般情况下等效电容可以达到数pF,\n对于电容量小的电容式电压互感器,例如5000pF的500kV 电容式电压互感器,实验\n表明可以对比值差造成0.01%以上的影响。若发现测量结果异常,必须将邻近母线停\n电后再进行检定。\nA.2 检定一次引线影响\nCVT 高压电容单元与一次引线产生杂散电容,影响CVT 分压比。通常安装在线路\n侧的CVT 与一次引线夹角为90°,一次引线呈水平状态;安装在主变侧CVT 与一次引\n线夹角近似180°,一次引线接近垂直于CVT,此时一次引线与CVT 之间的分布电容如\n图A.1所示。而在现场进行CVT 误差检定时,由于现场试验条件限制和标准电压互感\n器的高度较低,往往造成试验一次引线的角度小于90°。\n根据图A.1杂散电容分布可知,CVT 电容单元的高压电容部分对一次引线产生高\n压分布电容C11',对地分布电容C1'。CVT 电容单元的低压电容部分对地产生分布电\n容C2'。因此一次引线对电容单元的分压比可表示为\nk=C1+C1'+C11'+C2+C2'\nC1+C1'+C11'\n(A.3)\n0\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 16,
      "text": "图A.1 一次引线夹角变化与CVT 产生杂散电容分布示意图\n当试验一次引线与CVT 夹角不断增大时C11'随着夹角的增加而变小,其他杂散电\n容量不变,则此时电容分压器分压比k 值增大,中间电压减小,CVT 比值差往负方向\n偏移。\n试验一次引线可使用截面积2mm2~10mm2软裸铜线,为减小试验一次引线对测\n量结果的影响,其与CVT 的夹角宜大于60°。试验表明带屏蔽罩的高压引线可有效降\n低杂散电容对CVT 分压比的影响,若现场不具备角度大于60°的条件时,可适当减小\n夹角,但应采用带屏蔽罩的高压引线,并保证夹角至少大于45°。\n1\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 17,
      "text": "附录B\n电压互感器现场检定用高压电源\n检定电压互感器时需要在一次侧施加试验电压,其大小为额定一次电压的80%~\n120%,频率为50Hz,波形为正弦波。独立安装的电磁式电压互感器,所需试验电源\n的容量不大,可用工频试验变压器升压。\n电容式电压互感器(CVT)由电容分压器和电磁单元构成,存在较大的电容量。\n110kV CVT 电容量通常为20000pF、10000pF;220kV CVT 电容量通常为\n10000pF;500kV 及以上CVT 电容量通常为5000pF。以500kV CVT 为例,误差\n试验时需要施加的最高一次电压为320kV,其本身电容量5000pF,周围物体的杂散\n电容按1000pF估算,需要的试验电源容量约为200kVA。\nGIS中的电磁式电压互感器一般不能完全独立出来进行误差试验,需要带上一次系\n统元器件和一定长度的GIS管道,才能通过出线套管把试验电压施加到电压互感器的\n一次绕组上。一次回路母线和其他元器件与地形成等效电容,该电容与被试电压互感器\n一次绕组并联。不同GIS管道结构、长度不一,且内部一次回路元件数量差异较大,\n导致试验所需电源容量差异较大。\n为了降低对电源容量的要求,减小试验设备的体积,减轻试验设备的重量,在现场\n检定电压互感器时通常采用串联谐振或电抗器无功补偿的方法进行升压。\nB.1 串联谐振升压方法\n对于电容量相对较大又比较固定的CVT 进行现场误差试验时,通常采用工频谐振\n装置进行升压。\nB.1.1 串联谐振电路的原理\n图B.1所示R、L、C 串联电路,在正弦电压U 作用下,其复阻抗为\nZ =R +jωL - 1\nωC\n \n =R +j(XL -XC)=R +jX\n(B.1)\n图B.1 串联谐振电路原理图\n式(B.1)中,电抗X=XL-XC 是角频率ω 的函数,当ω 从零开始向∞变化时,\nX 从-∞向+∞变化。在ω<ω0时,X<0,电路为容性;在ω>ω0时,X>0,电路为\n感性;在ω=ω0时,有\n2\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 18,
      "text": "X(ω0)=ω0L - 1\nω0C =0\n(B.2)\n  此时,电路阻抗Z(ω0)=R 为纯电阻。电压和电流同相,将电路此时的工作状态\n称为谐振。式(B.2)就是串联电路发生谐振的条件。由式(B.2)可求得谐振角频率\nω0为\nω0 = 1\nLC\n(B.3)\n  谐振频率为\nf0 =\n1\n2π LC\n(B.4)\n  当电源频率一定时,可以调节电路参数L 或C 使电路发生谐振。\n工程上常用特性阻抗与电阻的比值来表征谐振电路的性能,并称此比值为串联电路\n的品质因数,用Q 表示,它是由电路参数R、L、C 共同决定的一个无量纲的量,即\nQ =1\nR\nL\nC\n(B.5)\n  谐振时各元件的电压分别为\nU\n·\nR0 =RI\n·\n0 =U\n·\nS\nU\n·\nL0 =jω0LI\n·\n0 =jω0LU\n·\nS\nR =jQU\n·\nS\nU\n·\nC0 =-j 1\nω0CI\n·\n0 =-j 1\nω0C\nU\n·\nS\nR =-jQU\n·\nS\n􀮠\n􀮢\n􀮡\n􀪁􀪁􀪁􀪁􀪁􀪁􀪁􀪁\n(B.6)\n  即谐振时电感电压和电容电压有效值相等,均为外施电压的Q 倍,但电感电压超\n前外施电压90°,电容电压落后外施电压90°。而电阻电压和外施电压相等且同相,外\n施电压全部加在电阻R 上,电阻上的电压达到了最大值。在电路Q 值较高时,电感电\n压和电容电压的数值都将远大于外施电压的值。\nB.1.2 典型串联谐振升压方案\n在现场检定电磁式电压互感器误差时,升压电源宜采用如图B.2所示的串联谐振\n方式,由调压器、励磁变压器和可调电抗器组成,试验电源频率为工频50Hz。\n图B.2 串联升压电路的组成结构\n以某500kV 电容式电压互感器现场检定用升压电源方案为例,额定电容量为\n3\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 19,
      "text": "5000pF。谐振升压电源的配置如表B.1所示。\n表B.1 谐振升压电源的配置\n序号\n设备名称\n主要技术参数\n数量\n1\n调压器\n额定容量:20kVA\n额定电压:380V\n1台\n2\n励磁变压器\n额定容量:20kVA\n输出电压:20kV\n1台\n3\n可调电抗器\n额定电压:180kV\n电流:1A\n50Hz下匹配电容量:2nF~10nF\n2组\n  如表B.1所示,可调电抗器为两组180kV、1A 的电抗器串联,电抗器调到对应\n的谐振电容为5800pF左右。现场使用的励磁变压器为输入400V 输出20kV,调压控\n制箱为输入380V、输出0~400V 电动调压变频调速的单相调压控制电源,带有一次\n电流监视功能。110%电压点下现场试验参数见表B.2。\n表B.2 110%电压点下现场试验参数\n调压器输出电压\n调压器输出电流\n励磁变输出电压\n一次电压\n一次电流\n216V\n28.9A\n10800V\n318kV\n578mA\n  由上述参数可以计算出系统Q 值达到了29.4。\nB.2 试验变压器原边无功补偿方法\nB.2.1 试验变压器原边无功补偿的原理\n针对一次回路对地电容量较大的GIS内电压互感器的现场检测,可采取工频试验\n变压器原边无功补偿的方式升压,以减小调压单元及试验电源的容量,实现升压需求。\n基于工频试验变压器输入侧无功补偿原理的升压电源包含工频调压单元、工频试验变压\n器单元、无功补偿电感装置,原理图如图B.3所示。\n图B.3 工频试验变压器输入侧补偿升压原理图\n设计输入侧补偿电感时,同容量的补偿电感电压与电流成反比。所以在工频试验变\n压器输入侧电压不高的情况下可以采取增加中间侧补偿绕组的方式提高补偿电感的电\n压,减小补偿电感的电流,原理图如图B.4所示。中间侧补偿电感因为电压不高,绝\n缘距离小,设计相对容易,可以设计成多组,其单组容量可采用递进式的设计方式,从\n而实现宽范围、小细度的补偿。\n4\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 20,
      "text": "图B.4 工频试验变压器中间侧补偿升压原理图\nB.2.2 典型试验变压器无功补偿的方案\n以某500kV GIS站电压互感器现场检定用升压电源方案为例,该站电压互感器均\n设置在GIS中,本体无套管引出,故不能单独拆分检定,加压点只能选在出线侧套管\n处,一次试验回路长度将近200m,电容量10000pF左右。在现场电压互感器误差检\n定时,基于工频试验变压器中间侧补偿的升压电源的配置如表B.3所示。\n表B.3 工频试验变压器中间侧补偿升压电源的配置\n序号\n设备名称\n主要技术参数\n数量\n1\n调压器\n额定容量:50kVA\n额定电压:380V\n1台\n2\n试验变压器\n额定容量:320kVA\n额定电压:320V\n1台\n3\n补偿电感\n额定电压:4kV\n匹配电容量:0~10500pF\n最小匹配电容细度:350pF\n1组(4台)\n  如表B.3所示,补偿电感由4台电感组成,额定电压为4kV,并联于试验变压器\n中压绕组侧,把这组补偿电感匹配到对应的补偿电容为10500pF。现场使用的调压控\n制箱为输入380V、输出0~430V 的电动调压控制电源,带有一次电流监视功能。在\n110%电压点下现场试验参数见表B.4。\n表B.4 工频试验变压器中间侧补偿升压电源的配置\n调压器输出电压\n调压器输出电流\n一次电压\n一次电流\n398V\n30A\n318kV\n998mA\n  由上述参数可以计算出系统容量为317.4kVA,调压单元和电源供给容量为\n11.9kVA,补偿电感补偿了系统314kVA 的容性无功分量,较大地减少了对调压单元\n和现场电源容量需求。\n5\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 21,
      "text": "附录C\n检定原始记录格式\n××××\n原始记录\n(第×××号)\n委托单位:\n试品名称:\n制造单位:\n型号规格:\n试品编号:\n检定时间:\n6\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 22,
      "text": "试品基本信息\n厂站名称\n安装位置\n型号\n制造单位\n出厂编号\n额定一次电压\nkV\n额定功率因数\n额定频率\nHz\n额定二次电压\n1a—1n\nV    2a—2n\nV\nV     \nV\n额定二次负荷\n1a—1n\nVA    2a—2n\nVA\nVA     \nVA\n准确度等级\n1a—1n\n    2a—2n\n检定依据:\n检定使用的计量标准器具\n名称\n型号\n编号\n测量范围\n不确定度/\n准确度等级\n计量(基)标\n准证书编号\n有效期至\n检定环境条件\n环境温度\n      ℃\n相对湿度\n     %\n检定项目\n  1. 外观及标志检查:\n \n2. 绝缘电阻测量:一次对二次及外壳绝缘电阻:\n二次绕组之间绝缘电阻:\n 二次绕组对地绝缘电阻:\n3. 绕组极性检查:\n \n4. 周期稳定性检查:\n \n5. 基本误差测量:模拟比较法□ 数字比较法□ \n检定:         记录:        校核:\n7\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 23,
      "text": "电压互感器检定原始数据\n试验:\n 记录: \n日期:\nA 相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\n  结论及说明:\n8\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 24,
      "text": "附录D\n检定证书/检定结果通知书内页格式(第2页)\n证书编号××××××—××××\n检定机构授权说明:\n检定环境条件及地点:\n温度\n℃\n地点\n相对湿度\n%\n其他\n检定使用的计量(基)标准装置\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n计量(基)标\n准证书编号\n有效期至\n检定使用的标准器\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n检定/校准\n证书编号\n有效期至\n第×页 共×页\n9\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 25,
      "text": "附录E\n检定证书/检定结果通知书检定结果页式样(第3页)\nE.1 检定证书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电压比\n电压百分数\nU1/UN\n%\n二次负荷/VA\ncosφ=\n1a—1n 2a—2n\nA 相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nB相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nC相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\n  备注:模拟比较法□ 数字比较法□\n       以下空白\n第×页 共×页\n0\n2\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 26,
      "text": "E.2 检定结果通知书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电压比\n电压百分数\nU1/UN\n%\n二次负荷/VA\ncosφ=\n1a—1n 2a—2n\nA 相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nB相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nC相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\n  备注:模拟比较法□ 数字比较法□\n       附加说明\n说明检定结果不合格项\n以下空白\n第×页 共×页\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    }
  ],
  "full_text": "中华人民共和国国家计量检定规程\nJJG1189.4—2022\n测量用互感器\n第4部分:电力电压互感器\nInstrumentTransformers—Part4:VoltageTransformersinPowerSystem\n  2022-12-07发布\n2023-06-07实施\n国家市场监督管理总局 发布\n学兔兔 www.bzfxw.com 标准下载\n\n测量用互感器\n第4部分:电力电压互感器\n检定规程\nVerificationRegulationofInstrument\nTransformersPart4:Voltage\nTransformersinPowerSystem\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀧣\n􀧣\n􀧣\n􀧣\nJJG1189.4—2022\n代替JJG1021—2007\n电力电压互感器部分\n  \n    归口单位:全国电磁计量技术委员会高压计量分技术委员会\n    主要起草单位:国家高电压计量站\n国网浙江省电力有限公司营销服务中心\n    参加起草单位:国网河北省电力有限公司电力科学研究院\n国网湖北省电力有限公司计量中心\n苏州华电电气股份有限公司\n  本规程委托全国电磁计量技术委员会高压计量分技术委员会负责解释\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n本规程主要起草人:\n周 峰(国家高电压计量站)\n岳长喜(国家高电压计量站)\n许灵洁(国网浙江省电力有限公司营销服务中心)\n   参加起草人:\n史 轮(国网河北省电力有限公司电力科学研究院)\n李 俊(国网湖北省电力有限公司计量中心)\n汪 建(苏州华电电气股份有限公司)\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n目  录\n引言\n(Ⅱ)\n………………………………………………………………………………………\n1 范围\n(1)\n……………………………………………………………………………………\n2 引用文件\n(1)\n………………………………………………………………………………\n3 术语和计量单位\n(1)\n………………………………………………………………………\n4 概述\n(2)\n……………………………………………………………………………………\n5 计量性能要求\n(2)\n…………………………………………………………………………\n5.1 准确度等级\n(2)\n…………………………………………………………………………\n5.2 基本误差\n(2)\n……………………………………………………………………………\n5.3 周期稳定性\n(3)\n…………………………………………………………………………\n6 通用技术要求\n(3)\n…………………………………………………………………………\n6.1 外观及标志\n(3)\n…………………………………………………………………………\n6.2 绕组极性\n(3)\n……………………………………………………………………………\n6.3 绝缘电阻\n(3)\n……………………………………………………………………………\n7 计量器具控制\n(4)\n…………………………………………………………………………\n7.1 检定条件\n(4)\n……………………………………………………………………………\n7.2 计量标准器及配套设备\n(4)\n……………………………………………………………\n7.3 检定项目\n(5)\n……………………………………………………………………………\n7.4 检定方法\n(5)\n……………………………………………………………………………\n7.5 检定结果的处理\n(8)\n……………………………………………………………………\n7.6 检定周期\n(9)\n……………………………………………………………………………\n附录A 检定接线影响\n(10)\n…………………………………………………………………\n附录B 电压互感器现场检定用高压电源\n(12)\n……………………………………………\n附录C 检定原始记录格式\n(16)\n……………………………………………………………\n附录D 检定证书/检定结果通知书内页格式(第2页)\n(19)\n……………………………\n附录E 检定证书/检定结果通知书检定结果页式样(第3页)\n(20)\n……………………\nⅠ\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n引  言\n  JJF1002—2010 《国家计量检定规程编写规则》、JJF1001 《通用计量术语及定义》\n和JJF1059.1—2012 《测量不确定度评定与表示》共同构成支撑本规程制订工作的基础\n性系列规范。\n本规程是JJG1189 《测量用互感器》的第4部分。《测量用互感器》拟由9个部分\n组成:\n———第1部分:标准电流互感器;\n———第2部分:标准电压互感器;\n———第3部分:电力电流互感器;\n———第4部分:电力电压互感器;\n———第5部分:三相组合互感器;\n———第6部分:谐波电流互感器;\n———第7部分:谐波电压互感器;\n———第8部分:宽量程电流互感器;\n———第9部分:抗直流电流互感器。\n本规程代替JJG 1021—2007 《电力互感器》的电力电压互感器部分, 与\nJJG1021—2007 相比主要技术性差异如下:\n———将JJG1021分为电力电流互感器、电力电压互感器、三相组合互感器三个\n部分;\n———删除了使用电容分压器作为标准器的有关内容;\n———删除了运行变差的有关内容;\n———删除了工频耐压试验的有关内容;\n———删除了负荷外推法的有关内容;\n———增加了数字比较法的有关内容,见7.2和7.4;\n———增加了现场试验时减小检定接线影响的方法,见附录A;\n———增加了现场试验时的高压电源升压方法,见附录B。\n本规程历次版本的发布情况:\n———JJG1021—2007。\nⅡ\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n测量用互感器\n第4部分:电力电压互感器检定规程\n1 范围\n本规程适用于安装在电力系统中用于计量与测量的工频电力电压互感器的首次检\n定、后续检定和使用中检查。\n本规程不适用于电子式电压互感器。\n2 引用文件\n本规程引用了下列文件:\nJJG169 互感器校验仪\nJJG314 测量用电压互感器\nJJF1701.2 测量用互感器型式评价大纲 第2部分:标准电压互感器\nGB/T9091 感应分压器\n凡是注日期的引用文件,仅注日期的版本适用于本规程;凡是不注日期的引用文\n件,其最新版本(包括所有的修改单)适用于本规程。\n3 术语和计量单位\n下列术语和定义适用于本规程。\n3.1 电力电压互感器 voltagetransformersinpowersystem\n在电力系统中起着电气隔离和按比率进行电压变换的作用,向电气测量、电能计\n量、自动保护等装置提供与一次电压信号有准确比例的二次电压信号的互感器。\n3.2 比值差 ratioerror\n电压互感器在测量中由于实际变比与额定变比不相等所引入的误差。电压互感器的\n比值差fU 按式(1)计算。\nfU =KUU2 -U1\nU1\n×100%\n(1)\n  式中:\nKU ———电压互感器的额定变比,无量纲;\nU1———一次电压有效值,V;\nU2———二次电压有效值,V。\n3.3 相位差 phasedisplacement\n电压互感器的一次电压相量与二次电压相量的相位差值,相量方向以理想电压互感\n器的相位差为零来决定。当二次电压相量超前一次电压相量时,相位差为正,单位通常\n用分(')或厘弧(mrad)表示。\n3.4 模拟比较法 analogcomparisonmethod\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n被检电压互感器与标准电压互感器的额定变比相同时,将被检电压互感器与标准电\n压互感器二次电压的差值输入误差测量装置,得到被检电压互感器误差的方法。\n3.5 数字比较法 digitalcomparisonmethod\n误差测量装置通过同步采样,将被检电压互感器及标准电压互感器的二次电压分别\n转换成数字信号,采用数字信号处理方法得到两个电压的幅值和相位,进而比较计算出\n被检电压互感器误差的方法。\n3.6 品质因数 qualityfactor\nQ\n试品(负载)所获得的无功功率与励磁变压器输出有功功率之比值。\n4 概述\n电力电压互感器(以下简称电压互感器)包括电磁式电压互感器和电容式电压互感\n器(CVT)。电磁式电压互感器利用电磁感应原理,将一次绕组电压传递到电气上隔离\n的二次绕组,电磁式电压互感器基本原理见图1。\n图1 电磁式电压互感器基本原理图\nT—电压互感器铁芯;N1—一次绕组;N2—二次绕组,实际的电压互感器可能有多个二次绕组\n电容式电压互感器通过电容分压器将一次高电压降低为中压,通过电抗器补偿容性\n阻抗压降后经中压变压器传递到二次侧,电容式电压互感器基本原理见图2。\n图2 电容式电压互感器基本原理图\nC1—高压电容;C2—中压电容;TZ—中间变压器;LK—补偿电抗器;RD—阻尼装置;\na、n—二次绕组端子;da、dn—剩余电压绕组端子\n5 计量性能要求\n5.1 准确度等级\n电压互感器的准确度等级分为0.1级,0.2级,0.5级,1级。\n5.2 基本误差\n2\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n当环境温度为-25 ℃~40 ℃,相对湿度不大于80%,环境电磁干扰可忽略,电压\n互感器在二次负荷为额定负荷和下限负荷之间的任意数值时,各准确度等级的电压互感\n器的误差不得超出表1给定的限值范围,实际误差曲线不得超出误差限值连线所形成的\n折线范围。\n表1 电压互感器基本误差限值\n准确度等级\n电压百分数U1/UN\n%\n80~120\n1\n比值差/%\n±1.0\n相位差/ (\n')\n±40\n0.5\n比值差/%\n±0.5\n相位差/ (\n')\n±20\n0.2\n比值差/%\n±0.2\n相位差/ (\n')\n±10\n0.1\n比值差/%\n±0.1\n相位差/ (\n')\n±5\n5.3 周期稳定性\n电压互感器在连续两个周期检定中,其误差的变化不得超过基本误差限值的2/3。\n6 通用技术要求\n6.1 外观及标志\n电压互感器的器身上应有铭牌和标志。铭牌上应标有:型号、编号、出厂日期、接\n线图或接线方式说明、额定电压比、准确度等级和二次负荷等明显标志。一次和二次接\n线端子上应有电压接线符号标志,接地端子上应有接地标志。\n6.2 绕组极性\n电压互感器的绕组极性规定为减极性。\n6.3 绝缘电阻\n电压互感器的绝缘电阻应符合表2的要求。\n表2 电压互感器绝缘电阻要求\n额定电压\n一次对二次及外壳绝缘电阻\n二次绕组之间绝缘电阻\n二次绕组对地绝缘电阻\n3kV 及以上\n>1000MΩ\n>500MΩ\n>500MΩ\n3kV 以下\n>100MΩ\n>30MΩ\n>30MΩ\n  注:一次对二次及外壳绝缘电阻要求不适用于电容式电压互感器。\n3\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n7 计量器具控制\n计量器具控制包括首次检定、后续检定和使用中检查。\n7.1 检定条件\n7.1.1 温湿度\n环境温度:-25 ℃~40 ℃,相对湿度:不大于80%。\n注:当电压互感器技术条件规定的环境温度与-25 ℃~40 ℃范围不一致时,以技\n术条件规定的环境温度为检定环境温度。\n7.1.2 环境电磁场影响\n环境电磁场干扰引起标准电压互感器的误差变化不超过被检电压互感器基本误差限\n值的1/20。\n7.1.3 检定接线影响\n检定接线引起被检电压互感器误差的变化不超过被检电压互感器基本误差限值的\n1/10。减小检定接线影响的方法参考附录A。\n7.1.4 外绝缘\n被检电压互感器外绝缘清洁、干燥。\n7.2 计量标准器及配套设备\n7.2.1 试验电源\n试验电源输出电压的频率为50Hz±0.5Hz,波形畸变系数不大于5%。高压试验\n的升压方法参考附录B。\n7.2.2 标准电压互感器\n7.2.2.1 标准电压互感器应符合JJG314和JJF1701.2规定的要求。\n7.2.2.2 采用模拟比较法进行检定时,标准电压互感器的额定变比应和被检电压互感\n器相同,准确度等级至少比被检互感器高两级,且在检定环境条件下的实际误差不超过\n被检电压互感器基本误差限值的1/5。当标准电压互感器与被检电压互感器变比不同\n时,应使用感应分压器,感应分压器满足GB/T9091的要求。\n7.2.2.3 采用数字比较法进行检定时,应确保被检电压互感器的检定点在标准电压互\n感器的有效溯源范围内,标准电压互感器准确度等级至少比被检电压互感器高三级,且\n在检定环境条件下的实际误差不超过被检电压互感器基本误差限值的1/10。\n7.2.2.4 标准电压互感器的实际二次负荷(含差值回路负荷),应不超出其规定的上限\n与下限负荷范围。\n7.2.3 误差测量装置\n7.2.3.1 误差测量装置的比值差和相位差的示值分辨力应分别不低于0.001%\n和0.01'。\n7.2.3.2 采用模拟比较法进行检定时,误差测量装置应符合JJG169的要求。在检定\n环境条件下,误差测量装置引起的测量误差应不超过被检电压互感器基本误差限值的\n1/10。\n7.2.3.3 采用数字比较法进行检定时,误差测量装置应对标准电压互感器和被检电压\n4\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n互感器二次信号同步采样,额定采样率应不低于4k/s,并具有不少于16位的采样精\n度。在检定环境条件下,误差测量装置引起的测量误差应不超过被检电压互感器基本误\n差限值的1/5。\n7.2.3.4 误差测量装置测量回路的二次负荷对标准电压互感器和被检电压互感器误差\n的影响均不超过它们基本误差限值的1/20。\n7.2.4 电压互感器负荷箱\n用于电压互感器检定的负荷箱(以下简称电压负荷箱),在接线端子所在的面板上\n应有额定环境温度区间、额定频率、额定电压及额定功率因数的明确标志。本规程推荐\n的额定环境温度区间为:低温型-25℃~15℃,常温型-5℃~35℃,高温型15 ℃~\n40 ℃。检定时使用的电压负荷箱,其额定环境温度区间应能覆盖检定时实际环境温度\n范围。\n在规定的环境温度区间,电压负荷箱在额定频率和额定电压的80%~120%范围\n内,有功和无功分量相对误差均不超出±6%,残余无功分量(适用于功率因数等于1\n的负荷箱)不超出额定负荷的±6%。\n7.2.5 监视用电压百分表\n电压百分表的准确度等级不低于1级。在规定的测量范围内,百分表内阻抗应保持\n不变。\n7.2.6 绝缘电阻表\n绝缘电阻表的额定电压为直流500V 和2500V,准确度等级不低于10级。\n7.3 检定项目\n电压互感器的检定项目按表3规定。\n表3 电压互感器检定项目\n检定项目\n首次检定\n后续检定\n使用中检查\n外观及标志检查\n+\n+\n+\n绝缘电阻\n+\n+\n-\n绕组极性\n+\n-\n-\n基本误差\n比值差\n相位差\n+\n+\n+\n周期稳定性\n-\n+\n+\n  注:表中符号“+”表示必检项目,符号“-”表示可不检项目。\n7.4 检定方法\n7.4.1 外观及标志检查\n被检电压互感器外观应完好,无明显机械损伤,铭牌和标志符合6.1的要求。\n7.4.2 绝缘电阻\n电压互感器二次绕组之间绝缘电阻、电压互感器二次绕组对地绝缘电阻、3kV 以\n下的电压互感器一次对二次及外壳绝缘电阻使用500V 绝缘电阻表测量;3kV 及以上\n5\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n的电压互感器一次对二次及外壳绝缘电阻使用2500V 绝缘电阻表测量。测量前确定绝\n缘电阻表处于良好状态,在测量前后应对被试电压互感器进行充分放电,以确保设备和\n人身安全。检测结果应符合表2的要求。\n7.4.3 绕组极性\n推荐使用误差测量装置检查绕组的极性。根据电压互感器的接线标志,完成检定接\n线后,电压升至额定值的5%以下,用误差测量装置的极性指示功能或误差测量功能,\n检查电压互感器的极性。\n7.4.4 基本误差\n7.4.4.1 一般要求\n根据被检电压互感器的变比和准确度等级,按照7.2规定选用计量标准器及配套设\n备,并使用本规程规定的检定接线测量误差。测量时可以从最大百分数开始,也可以从\n最小百分数开始,应在至少一次全量程电压升降之后读取测量数据。\n7.4.4.2 电压测量点\n电压互感器的电压测量点见表4。\n表4 电压互感器的电压测量点\n电压百分数U1/UN\n%\n80\n100\n105\na\n110\nb\n120\nc\n额定负荷d\n+\n+\n+\n+\n+\n下限负荷e\n+\n+\n-\n-\n-\n  UN———额定一次电压。\na 适用于750kV 和1000kV 电压互感器;\nb 适用于330kV 和500kV 电压互感器;\nc 适用于220kV 及以下电压互感器;\nd 当电压互感器有多个二次绕组时,额定负荷试验时除剩余绕组外其他绕组均应接额定\n负荷;\ne 电压互感器的下限负荷按2.5VA 选取,当电压互感器有多个二次绕组时,下限负荷试验\n时负荷分配给被检二次绕组,其他二次绕组空载。\n7.4.4.3 检定接线\n7.4.4.3.1 模拟比较法检定接线\n电压互感器模拟比较法检定接线见图3和图4。图3中的高压试验电源是试验变压\n器,主要用于检定电磁式电压互感器。图4的高压试验电源是串联谐振升压装置,主要\n用于检定电容式电压互感器。\n在图3a)和图4a)中,误差测量装置使用高端测差接法。如果使用的误差测量装\n置只能低端测差,可按图3b)和图4b)接线和测量。高端测差法不改变设备的接地方\n式,有利于测量安全,应优先采用。\n检定接线时应确保连接误差测量装置的两条差压引线之间没有强电磁场发生设备,\n必要时将差压引线、工作电压引线分别绞合使用,使检定条件符合7.1的要求。\n6\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\na) 高端测差\nb) 低端测差\n图3 用标准电压互感器检定电磁式电压互感器的模拟比较法接线\nVT0—标准电压互感器;VTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\na) 高端测差\nb) 低端测差\n图4 用标准电压互感器检定电容式电压互感器误差的模拟比较法接线\nVT0—标准电压互感器;CVTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\n7.4.4.3.2 数字比较法检定接线\n数字比较法检定接线见图5。图5a)的高压试验电源是试验变压器,主要用于检\n定电磁式电压互感器。图5b)的高压试验电源是串联谐振升压装置,主要用于检定电\n容式电压互感器。\n7\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\na) 电磁式电压互感器检定接线\nb) 电容式电压互感器检定接线差\n图5 用标准电压互感器检定电压互感器误差的数字比较法接线\nVT0—标准电压互感器;VTX—被检电压互感器;CVTX—被检电压互感器;Y1、Y2—电压互感器负荷箱\n7.4.4.4 试验步骤和基本误差计算\n电压互感器基本误差测量的试验步骤如下所示:\na)根据误差测量装置类型,选择高端测差接法或低端测差接法进行误差测量;\nb)当选用模拟比较法进行误差测量时,按照图3或图4进行接线,当选用数字比\n较法进行误差测量时,按照图5进行接线;\nc)平稳地上升或下降电压,分别读取误差测量装置的比值差和相位差读数。\n被检电压互感器的基本误差按式(2)和式(3)计算:\nfx=fp\n(2)\nδx=δp\n(3)\n  式中:\nfx———被检电压互感器的比值差;\nfp———电压上升或下降时误差测量装置的比值差读数;\nδx———被检电压互感器的相位差;\nδp———电压上升或下降时误差测量装置的相位差读数。\n测量结果应符合5.2的要求。\n7.4.5 周期稳定性\n电压互感器的周期稳定性取上次检定结果与当前检定结果,分别计算两次检定结果\n中比值差和相位差的差值,测量结果应符合5.3的要求。\n7.5 检定结果的处理\n7.5.1 检定准确度等级0.1级和0.2级的电压互感器,读取的比值差保留到0.001%,\n相位差保留到0.01'。\n7.5.2 检定准确度等级0.5级和1级的电压互感器,读取的比值差保留到0.01%,相\n8\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n位差保留到0.1'。\n7.5.3 检定的原始数据记录应至少包括附录C检定原始记录格式中的内容。原始记录\n应至少保存两个检定周期。\n7.5.4 经检定合格,出具检定证书,检定不合格的出具检定结果通知书,并注明不合\n格项目。检定证书/检定结果通知书内页格式和检定结果格式见附录D 和附录E。\n7.6 检定周期\n电磁式电压互感器的检定周期不超过10年,电容式电压互感器的检定周期不超过\n4年。\n9\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录A\n检定接线影响\nA.1 邻近带电母线影响\n高压母线与电容式电压互感器(CVT)之间的电容耦合会影响互感器的误差,影\n响量的大小可以根据母线对地电容估算。平行于地面的架空线对地电容为\nC =\n2πε0l\nlnh+ h2 -r2\nr\n≈2πε0l\nln4h\nd\n(A.1)\n  式中:\nl———导线长度,m;\nd———导线直径,m;\nh———导线离地面高度,m。\n底部离地面h 的垂直于地面的架空线对地电容为\nC =\n2πε0l\nlnl\nr\n4h+l\n4h+3l\n(A.2)\n  式中:\nr———导线半径,m。\n斜拉线对地等效电容介于这两种情况之间。一般情况下等效电容可以达到数pF,\n对于电容量小的电容式电压互感器,例如5000pF的500kV 电容式电压互感器,实验\n表明可以对比值差造成0.01%以上的影响。若发现测量结果异常,必须将邻近母线停\n电后再进行检定。\nA.2 检定一次引线影响\nCVT 高压电容单元与一次引线产生杂散电容,影响CVT 分压比。通常安装在线路\n侧的CVT 与一次引线夹角为90°,一次引线呈水平状态;安装在主变侧CVT 与一次引\n线夹角近似180°,一次引线接近垂直于CVT,此时一次引线与CVT 之间的分布电容如\n图A.1所示。而在现场进行CVT 误差检定时,由于现场试验条件限制和标准电压互感\n器的高度较低,往往造成试验一次引线的角度小于90°。\n根据图A.1杂散电容分布可知,CVT 电容单元的高压电容部分对一次引线产生高\n压分布电容C11',对地分布电容C1'。CVT 电容单元的低压电容部分对地产生分布电\n容C2'。因此一次引线对电容单元的分压比可表示为\nk=C1+C1'+C11'+C2+C2'\nC1+C1'+C11'\n(A.3)\n0\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n图A.1 一次引线夹角变化与CVT 产生杂散电容分布示意图\n当试验一次引线与CVT 夹角不断增大时C11'随着夹角的增加而变小,其他杂散电\n容量不变,则此时电容分压器分压比k 值增大,中间电压减小,CVT 比值差往负方向\n偏移。\n试验一次引线可使用截面积2mm2~10mm2软裸铜线,为减小试验一次引线对测\n量结果的影响,其与CVT 的夹角宜大于60°。试验表明带屏蔽罩的高压引线可有效降\n低杂散电容对CVT 分压比的影响,若现场不具备角度大于60°的条件时,可适当减小\n夹角,但应采用带屏蔽罩的高压引线,并保证夹角至少大于45°。\n1\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录B\n电压互感器现场检定用高压电源\n检定电压互感器时需要在一次侧施加试验电压,其大小为额定一次电压的80%~\n120%,频率为50Hz,波形为正弦波。独立安装的电磁式电压互感器,所需试验电源\n的容量不大,可用工频试验变压器升压。\n电容式电压互感器(CVT)由电容分压器和电磁单元构成,存在较大的电容量。\n110kV CVT 电容量通常为20000pF、10000pF;220kV CVT 电容量通常为\n10000pF;500kV 及以上CVT 电容量通常为5000pF。以500kV CVT 为例,误差\n试验时需要施加的最高一次电压为320kV,其本身电容量5000pF,周围物体的杂散\n电容按1000pF估算,需要的试验电源容量约为200kVA。\nGIS中的电磁式电压互感器一般不能完全独立出来进行误差试验,需要带上一次系\n统元器件和一定长度的GIS管道,才能通过出线套管把试验电压施加到电压互感器的\n一次绕组上。一次回路母线和其他元器件与地形成等效电容,该电容与被试电压互感器\n一次绕组并联。不同GIS管道结构、长度不一,且内部一次回路元件数量差异较大,\n导致试验所需电源容量差异较大。\n为了降低对电源容量的要求,减小试验设备的体积,减轻试验设备的重量,在现场\n检定电压互感器时通常采用串联谐振或电抗器无功补偿的方法进行升压。\nB.1 串联谐振升压方法\n对于电容量相对较大又比较固定的CVT 进行现场误差试验时,通常采用工频谐振\n装置进行升压。\nB.1.1 串联谐振电路的原理\n图B.1所示R、L、C 串联电路,在正弦电压U 作用下,其复阻抗为\nZ =R +jωL - 1\nωC\n \n =R +j(XL -XC)=R +jX\n(B.1)\n图B.1 串联谐振电路原理图\n式(B.1)中,电抗X=XL-XC 是角频率ω 的函数,当ω 从零开始向∞变化时,\nX 从-∞向+∞变化。在ω<ω0时,X<0,电路为容性;在ω>ω0时,X>0,电路为\n感性;在ω=ω0时,有\n2\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\nX(ω0)=ω0L - 1\nω0C =0\n(B.2)\n  此时,电路阻抗Z(ω0)=R 为纯电阻。电压和电流同相,将电路此时的工作状态\n称为谐振。式(B.2)就是串联电路发生谐振的条件。由式(B.2)可求得谐振角频率\nω0为\nω0 = 1\nLC\n(B.3)\n  谐振频率为\nf0 =\n1\n2π LC\n(B.4)\n  当电源频率一定时,可以调节电路参数L 或C 使电路发生谐振。\n工程上常用特性阻抗与电阻的比值来表征谐振电路的性能,并称此比值为串联电路\n的品质因数,用Q 表示,它是由电路参数R、L、C 共同决定的一个无量纲的量,即\nQ =1\nR\nL\nC\n(B.5)\n  谐振时各元件的电压分别为\nU\n·\nR0 =RI\n·\n0 =U\n·\nS\nU\n·\nL0 =jω0LI\n·\n0 =jω0LU\n·\nS\nR =jQU\n·\nS\nU\n·\nC0 =-j 1\nω0CI\n·\n0 =-j 1\nω0C\nU\n·\nS\nR =-jQU\n·\nS\n􀮠\n􀮢\n􀮡\n􀪁􀪁􀪁􀪁􀪁􀪁􀪁􀪁\n(B.6)\n  即谐振时电感电压和电容电压有效值相等,均为外施电压的Q 倍,但电感电压超\n前外施电压90°,电容电压落后外施电压90°。而电阻电压和外施电压相等且同相,外\n施电压全部加在电阻R 上,电阻上的电压达到了最大值。在电路Q 值较高时,电感电\n压和电容电压的数值都将远大于外施电压的值。\nB.1.2 典型串联谐振升压方案\n在现场检定电磁式电压互感器误差时,升压电源宜采用如图B.2所示的串联谐振\n方式,由调压器、励磁变压器和可调电抗器组成,试验电源频率为工频50Hz。\n图B.2 串联升压电路的组成结构\n以某500kV 电容式电压互感器现场检定用升压电源方案为例,额定电容量为\n3\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n5000pF。谐振升压电源的配置如表B.1所示。\n表B.1 谐振升压电源的配置\n序号\n设备名称\n主要技术参数\n数量\n1\n调压器\n额定容量:20kVA\n额定电压:380V\n1台\n2\n励磁变压器\n额定容量:20kVA\n输出电压:20kV\n1台\n3\n可调电抗器\n额定电压:180kV\n电流:1A\n50Hz下匹配电容量:2nF~10nF\n2组\n  如表B.1所示,可调电抗器为两组180kV、1A 的电抗器串联,电抗器调到对应\n的谐振电容为5800pF左右。现场使用的励磁变压器为输入400V 输出20kV,调压控\n制箱为输入380V、输出0~400V 电动调压变频调速的单相调压控制电源,带有一次\n电流监视功能。110%电压点下现场试验参数见表B.2。\n表B.2 110%电压点下现场试验参数\n调压器输出电压\n调压器输出电流\n励磁变输出电压\n一次电压\n一次电流\n216V\n28.9A\n10800V\n318kV\n578mA\n  由上述参数可以计算出系统Q 值达到了29.4。\nB.2 试验变压器原边无功补偿方法\nB.2.1 试验变压器原边无功补偿的原理\n针对一次回路对地电容量较大的GIS内电压互感器的现场检测,可采取工频试验\n变压器原边无功补偿的方式升压,以减小调压单元及试验电源的容量,实现升压需求。\n基于工频试验变压器输入侧无功补偿原理的升压电源包含工频调压单元、工频试验变压\n器单元、无功补偿电感装置,原理图如图B.3所示。\n图B.3 工频试验变压器输入侧补偿升压原理图\n设计输入侧补偿电感时,同容量的补偿电感电压与电流成反比。所以在工频试验变\n压器输入侧电压不高的情况下可以采取增加中间侧补偿绕组的方式提高补偿电感的电\n压,减小补偿电感的电流,原理图如图B.4所示。中间侧补偿电感因为电压不高,绝\n缘距离小,设计相对容易,可以设计成多组,其单组容量可采用递进式的设计方式,从\n而实现宽范围、小细度的补偿。\n4\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n图B.4 工频试验变压器中间侧补偿升压原理图\nB.2.2 典型试验变压器无功补偿的方案\n以某500kV GIS站电压互感器现场检定用升压电源方案为例,该站电压互感器均\n设置在GIS中,本体无套管引出,故不能单独拆分检定,加压点只能选在出线侧套管\n处,一次试验回路长度将近200m,电容量10000pF左右。在现场电压互感器误差检\n定时,基于工频试验变压器中间侧补偿的升压电源的配置如表B.3所示。\n表B.3 工频试验变压器中间侧补偿升压电源的配置\n序号\n设备名称\n主要技术参数\n数量\n1\n调压器\n额定容量:50kVA\n额定电压:380V\n1台\n2\n试验变压器\n额定容量:320kVA\n额定电压:320V\n1台\n3\n补偿电感\n额定电压:4kV\n匹配电容量:0~10500pF\n最小匹配电容细度:350pF\n1组(4台)\n  如表B.3所示,补偿电感由4台电感组成,额定电压为4kV,并联于试验变压器\n中压绕组侧,把这组补偿电感匹配到对应的补偿电容为10500pF。现场使用的调压控\n制箱为输入380V、输出0~430V 的电动调压控制电源,带有一次电流监视功能。在\n110%电压点下现场试验参数见表B.4。\n表B.4 工频试验变压器中间侧补偿升压电源的配置\n调压器输出电压\n调压器输出电流\n一次电压\n一次电流\n398V\n30A\n318kV\n998mA\n  由上述参数可以计算出系统容量为317.4kVA,调压单元和电源供给容量为\n11.9kVA,补偿电感补偿了系统314kVA 的容性无功分量,较大地减少了对调压单元\n和现场电源容量需求。\n5\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录C\n检定原始记录格式\n××××\n原始记录\n(第×××号)\n委托单位:\n试品名称:\n制造单位:\n型号规格:\n试品编号:\n检定时间:\n6\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n试品基本信息\n厂站名称\n安装位置\n型号\n制造单位\n出厂编号\n额定一次电压\nkV\n额定功率因数\n额定频率\nHz\n额定二次电压\n1a—1n\nV    2a—2n\nV\nV     \nV\n额定二次负荷\n1a—1n\nVA    2a—2n\nVA\nVA     \nVA\n准确度等级\n1a—1n\n    2a—2n\n检定依据:\n检定使用的计量标准器具\n名称\n型号\n编号\n测量范围\n不确定度/\n准确度等级\n计量(基)标\n准证书编号\n有效期至\n检定环境条件\n环境温度\n      ℃\n相对湿度\n     %\n检定项目\n  1. 外观及标志检查:\n \n2. 绝缘电阻测量:一次对二次及外壳绝缘电阻:\n二次绕组之间绝缘电阻:\n 二次绕组对地绝缘电阻:\n3. 绕组极性检查:\n \n4. 周期稳定性检查:\n \n5. 基本误差测量:模拟比较法□ 数字比较法□ \n检定:         记录:        校核:\n7\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n电压互感器检定原始数据\n试验:\n 记录: \n日期:\nA 相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电压互感器编号:    绕组标志:    电压比:\n电压百分数U1/UN\n%\n80\n100\n120 (或105、110)\n二次负荷/VA cosφ=\n1a—1n\n2a—2n\nf/%\nδ/(')\nf/%\nδ/(')\n  结论及说明:\n8\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录D\n检定证书/检定结果通知书内页格式(第2页)\n证书编号××××××—××××\n检定机构授权说明:\n检定环境条件及地点:\n温度\n℃\n地点\n相对湿度\n%\n其他\n检定使用的计量(基)标准装置\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n计量(基)标\n准证书编号\n有效期至\n检定使用的标准器\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n检定/校准\n证书编号\n有效期至\n第×页 共×页\n9\n1\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录E\n检定证书/检定结果通知书检定结果页式样(第3页)\nE.1 检定证书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电压比\n电压百分数\nU1/UN\n%\n二次负荷/VA\ncosφ=\n1a—1n 2a—2n\nA 相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nB相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nC相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\n  备注:模拟比较法□ 数字比较法□\n       以下空白\n第×页 共×页\n0\n2\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载\n\nE.2 检定结果通知书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电压比\n电压百分数\nU1/UN\n%\n二次负荷/VA\ncosφ=\n1a—1n 2a—2n\nA 相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nB相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\nC相    电压互感器编号:\nf/%\nδ/(\n')\nf/%\nδ/(\n')\n  备注:模拟比较法□ 数字比较法□\n       附加说明\n说明检定结果不合格项\n以下空白\n第×页 共×页\nJJG1189.4—2022\n学兔兔 www.bzfxw.com 标准下载"
}