{
  "file_stem": "135 电监安全〔2006〕34号 电力二次系统安全防护总体方案及发电厂二次系统安全防护总体方案",
  "file_name": "135 电监安全〔2006〕34号 电力二次系统安全防护总体方案及发电厂二次系统安全防护总体方案.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\135 电监安全〔2006〕34号 电力二次系统安全防护总体方案及发电厂二次系统安全防护总体方案.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\135 电监安全〔2006〕34号 电力二次系统安全防护总体方案及发电厂二次系统安全防护总体方案.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "7-风电监控自动化监督标准",
  "level_3_dir": "其他标准",
  "page_count": 107,
  "pages": [
    {
      "page_num": 1,
      "text": "国家电力监管委员会文件\n电监安全〔2006〕34号\n关于印发《电力二次系统安全防护总体\n方案》等安全防护方案的通知\n各派出机构，国家电网公司，南方电网公司，华能、大唐、华\n电、国电、中电投集团公司，电力工程顾问集团公司，水电工程\n顾问集团公司，各有关电力企业:\n为了提高电力二次系统的安全防护水平，保证电力系统的安\n全稳定运行，我会依据《电力二次系统安全防护规定》(电监会\n5号令)，制定了《电力二次系统安全防护总体方案》、《省级以\n上调度中心二次系统安全防护方案》、《地、县级调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发电厂二\n次系统安全防护方案》和《配电二次系统安全防护方案》(以下\n"
    },
    {
      "page_num": 2,
      "text": "统称《方案》)，现印发你们，请认真组织落实，并按以下要求实\n施     :\n一、各单位要完善并落实二次系统安全防护责任制，将电力\n二次系统安全防护纳入电力安全生产管理体系。建立健全电力二\n次系统安全联合防护和应急机制，制定并完善应急预案。\n二、按照《方案》的要求，尽快开展本单位及所辖范围内二\n次系统安全防护的自查工作，对现有电力二次系统进行必要的结\n构性边界调整，重点对电力生产控制系统的边界采取有效的安全\n防护措施;要按照“安全分区、网络专用、横向隔离、纵向认\n证”的基本原则，制定本单位的实施方案，并按规定做好审核、\n备案工作。\n三、2007年地级以上调度机构、220千伏以上变电站(含开\n关站、换流站)、总装机1000兆瓦或含有单机容量300兆瓦以上\n机，组的发电厂及其他重要厂站要具备二次系统安全防护的主要功\n能;2008一2009年1 10千伏以上变电站、含有单机容量1 00兆\n瓦以上机组的发电厂、县级调度中心和配电等要具备二次系统安\n全防护的主要功能;2010年建成比较完善的电力二次系统安全\n防护体系。\n2009年以后新建的电力监控系统及专用数据网络系统应当\n满足电力二次系统安全防护的要求。\n四、电监会及派出机构要加强对《方案》实施情况的监督检\n查，要保证把《方案》的各项要求落到实处。各单位在执行过程\n一2一\n"
    },
    {
      "page_num": 3,
      "text": "中出现的问题，以及电力二次系统出现的突发性安全事件应当按\n规定及时向监管机构报告，并采取有效措施，防止事件扩大。\n附件:1.电力二次系统安全防护总体方案\n2.省级以上调度中心二次系统安全防护方案\n3.地、县级调度中心二次系统安全防护方案\n4.变电站二次系统安全防护方案\n5.发电厂二次系统安全防护方案\n6.配电二次系统安全防护方案\n一3一\n"
    },
    {
      "page_num": 4,
      "text": "主题词:电力系统安全方案通知\n抄送:国务院应急办，国家信息化工作办公室，安全监管总\n局。\n国家电力监管委员会办公厅\n2006年11月15日印发\n集藻隧馨藻\n"
    },
    {
      "page_num": 5,
      "text": "电监安全〔2006〕34 号  附件1：                 内部资料\n内部资料\n内部资料\n内部资料 \n                                   注意保存\n注意保存\n注意保存\n注意保存  \n \n \n电力二次系统 \n安全防护总体方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n"
    },
    {
      "page_num": 6,
      "text": " \ni\n目录\n目录\n目录\n目录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n..........................................\n..........\n..........\n.......... 1 \n2 安全防护方案\n全防护方案\n全防护方案\n全防护方案................................\n................................\n................................\n..................................\n..\n..\n.. 2 \n2.1 安全分区.................................... 2 \n2.2 网络专用.................................... 7 \n2.3 横向隔离................................... 10 \n2.4 纵向认证................................... 11 \n2.5 电力调度数字证书系统....................... 12 \n3 通用安全防护措施\n通用安全防护措施\n通用安全防护措施\n通用安全防护措施.............................\n.............................\n.............................\n............................. 13\n13\n13\n13 \n3.1 备份与容灾.................................. 13 \n3.2 恶意代码防范................................ 14 \n3.3 防火墙...................................... 14 \n3.4 入侵检测.................................... 14 \n3.5 主机加固.................................... 14 \n3.6 安全WEB 服务................................ 15 \n3.7 计算机系统本地访问控制...................... 15 \n3.8 远程拨号访问................................ 15 \n3.9 线路加密措施................................ 15 \n3.10 安全文件网关............................... 16 \n3.11 安全审计................................... 16 \n"
    },
    {
      "page_num": 7,
      "text": " \nii\n4 安全管理\n安全管理\n安全管理\n安全管理................................\n................................\n................................\n.....................................\n.....\n.....\n..... 16\n16\n16\n16 \n4.1 安全分级负责制............................. 16 \n4.2 相关人员的安全职责......................... 17 \n4.3 工程实施的安全管理......................... 17 \n4.4 设备和应用系统的接入管理................... 18 \n4.5 日常安全管理制度........................... 18 \n4.6 联合防护和应急处理......................... 19 \n5 安全评估\n安全评估\n安全评估\n安全评估................................\n................................\n................................\n.....................................\n.....\n.....\n..... 19\n19\n19\n19 \n附录\n附录\n附录\n附录1   \n1   \n1   \n1   相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准..................\n..................\n..................\n.................. 21\n21\n21\n21 \n附录\n附录\n附录\n附录2   \n2   \n2   \n2   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照.....................\n.....................\n.....................\n..................... 23\n23\n23\n23 \n"
    },
    {
      "page_num": 8,
      "text": " \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1  为了确保电力监控系统及电力调度数据网络的安全，\n抵御黑客、病毒、恶意代码等各种形式的恶意破坏和攻击，\n特别是抵御集团式攻击，防止电力二次系统的崩溃或瘫痪，\n以及由此造成的电力系统事故或大面积停电事故，依据国家\n电力监管委员会第5 号令《电力二次系统安全防护规定》和\n原国家经贸委第30 号令《电网和电厂计算机监控系统及调\n度数据网络安全防护的规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2  本方案确定了电力二次系统安全防护体系的总体框\n架，细化了电力二次系统安全防护总体原则，定义了通用和\n专用的安全防护技术与设备，提出了省级以上调度中心、地\n县级调度中心、发电厂、变电站、配电等的二次系统安全防\n护方案。 \n1.3  \n1.3  \n1.3  \n1.3  电力二次系统安全防护的总体原则为“安全分区、网\n络专用、横向隔离、纵向认证”。安全防护主要针对网络系\n统和基于网络的电力生产控制系统，重点强化边界防护，提\n高内部安全防护能力，保证电力生产控制系统及重要数据的\n安全。 \n1.4\n1.4\n1.4\n1.4  电力二次系统安全防护是复杂的系统工程，其总体安\n全防护水平取决于系统中最薄弱点的安全水平。电力二次系\n统安全防护过程是长期的动态过程，各单位应当严格落实安\n全防护的总体原则，建立和完善以安全防护总体原则为中心\n"
    },
    {
      "page_num": 9,
      "text": " \n2\n的安全监测、响应处理、安全措施、审计评估等环节组成的\n循环机制。 \n1.5\n1.5\n1.5\n1.5  本方案适用于电力二次系统的规划设计、项目审查、\n工程实施、系统改造、运行管理等。 \n2 安全防护方案\n安全防护方案\n安全防护方案\n安全防护方案 \n根据《电力二次系统安全防护规定》的要求，电力二次\n系统安全防护总体方案的框架结构如图1 所示。 \n \n图 1  电力二次系统安全防护总体框架结构示意图 \n2.\n2.\n2.\n2. 1 \n1 \n1 \n1 安全分区\n安全分区\n安全分区\n安全分区 \n安全分区是电力二次系统安全防护体系的结构基础。发\n电企业、电网企业和供电企业内部基于计算机和网络技术的\n"
    },
    {
      "page_num": 10,
      "text": " \n3\n应用系统，原则上划分为生产控制大区和管理信息大区。生\n产控制大区可以分为控制区（又称安全区I）和非控制区（又\n称安全区Ⅱ）。  \n在满足安全防护总体原则的前提下，可以根据应用系统\n实际情况，简化安全区的设置，但是应当避免通过广域网形\n成不同安全区的纵向交叉连接。 \n2.1.1\n2.1.1\n2.1.1\n2.1.1  生产控制大区的安全区划分 \n    （1）控制区（安全区Ⅰ）：  \n控制区中的业务系统或其功能模块（或子系统）的典型\n特征为：是电力生产的重要环节，直接实现对电力一次系统\n的实时监控，纵向使用电力调度数据网络或专用通道，是安\n全防护的重点与核心。  \n控制区的典型业务系统包括电力数据采集和监控系统、\n能量管理系统、广域相量测量系统、配电网自动化系统、变\n电站自动化系统、发电厂自动监控系统等，其主要使用者为\n调度员和运行操作人员，数据传输实时性为毫秒级或秒级，\n其数据通信使用电力调度数据网的实时子网或专用通道进\n行传输。该区内还包括采用专用通道的控制系统，如：继电\n保护、安全自动控制系统、低频（或低压）自动减负荷系统、\n负荷管理系统等，这类系统对数据传输的实时性要求为毫秒\n级或秒级，其中负荷管理系统为分钟级。 \n（2）非控制区（安全区Ⅱ）：  \n"
    },
    {
      "page_num": 11,
      "text": " \n4\n非控制区中的业务系统或其功能模块的典型特征为：是\n电力生产的必要环节，在线运行但不具备控制功能，使用电\n力调度数据网络，与控制区中的业务系统或其功能模块联系\n紧密。 \n非控制区的典型业务系统包括调度员培训模拟系统、水\n库调度自动化系统、继电保护及故障录波信息管理系统、电\n能量计量系统、电力市场运营系统等，其主要使用者分别为\n电力调度员、水电调度员、继电保护人员及电力市场交易员\n等。在厂站端还包括电能量远方终端、故障录波装置及发电\n厂的报价系统等。非控制区的数据采集频度是分钟级或小时\n级，其数据通信使用电力调度数据网的非实时子网。 \n2.1.2  \n2.1.2  \n2.1.2  \n2.1.2  管理信息大区的安全区划分 \n管理信息大区是指生产控制大区以外的电力企业管理\n业务系统的集合。电力企业可根据具体情况划分安全区，但\n不应影响生产控制大区的安全。 \n2.1.3  \n2.1.3  \n2.1.3  \n2.1.3  业务系统分置于安全区的原则 \n根据业务系统或其功能模块的实时性、使用者、主要功\n能、设备使用场所、各业务系统间的相互关系、广域网通信\n方式以及对电力系统的影响程度等，按以下规则将业务系统\n或其功能模块置于相应的安全区： \n（1）实时控制系统、有实时控制功能的业务模块以及\n未来有实时控制功能的业务系统应置于控制区。 \n"
    },
    {
      "page_num": 12,
      "text": " \n5\n（2）应当尽可能将业务系统完整置于一个安全区内。\n当业务系统的某些功能模块与此业务系统不属于同一个安\n全分区内时，可将其功能模块分置于相应的安全区中，经过\n安全区之间的安全隔离设施进行通信。 \n（3）不允许把应当属于高安全等级区域的业务系统或\n其功能模块迁移到低安全等级区域；但允许把属于低安全等\n级区域的业务系统或其功能模块放置于高安全等级区域。 \n（4）对不存在外部网络联系的孤立业务系统，其安全\n分区无特殊要求，但需遵守所在安全区的防护要求。 \n（5）对小型县调、配调、小型电厂和变电站的二次系\n统可以根据具体情况不设非控制区，重点防护控制区。 \n2.1.4\n2.1.4\n2.1.4\n2.1.4  根据不同安全区域的安全防护要求，确定其安全等\n级和防护水平。生产控制大区的安全等级高于管理信息大\n区，其中控制区中关键业务系统的安全等级相当于《计算机\n信息系统安全保护等级划分准则》中安全保护等级的第3 级\n或第4 级，可根据具体情况确定。 \n2.1.5\n2.1.5\n2.1.5\n2.1.5  生产控制大区内部安全防护要求 \n（1）禁止生产控制大区内部的E-Mail 服务，禁止控制\n区内通用的WEB 服务。 \n（2）允许非控制区内部业务系统采用B/S 结构，但仅\n限于业务系统内部使用。允许提供纵向安全WEB 服务，可\n以采用经过安全加固且支持HTTPS 的安全WEB 服务器和\n"
    },
    {
      "page_num": 13,
      "text": " \n6\nWEB 浏览工作站。  \n（3）生产控制大区重要业务（如SCADA/AGC、电力\n市场交易等）的远程通信必须采用加密认证机制，对已有系\n统应逐步改造。 \n（4）生产控制大区内的业务系统间应该采取VLAN 和访\n问控制等安全措施，限制系统间的直接互通。 \n（5）生产控制大区的拨号访问服务，服务器和用户端\n均应使用经国家指定部门认证的安全加固的操作系统，并采\n取加密、认证和访问控制等安全防护措施。 \n（6）生产控制大区边界上可以部署入侵检测系统IDS。 \n（7）生产控制大区应部署安全审计措施，把安全审计\n与安全区网络管理系统、综合告警系统、IDS 管理系统、敏\n感业务服务器登录认证和授权、应用访问权限相结合。 \n（8）生产控制大区应该统一部署恶意代码防护系统，\n采取防范恶意代码措施。病毒库、木马库以及IDS 规则库的\n更新应该离线进行。 \n2.1.6 \n2.1.6 \n2.1.6 \n2.1.6  管理信息大区安全要求 \n应当统一部署防火墙、IDS、恶意代码防护系统等通用\n安全防护设施。 \n2.1.7  \n2.1.7  \n2.1.7  \n2.1.7  安全区拓扑结构 \n电力二次系统安全区连接的拓扑结构有链式、三角和星\n形结构三种。链式结构中的控制区具有较高的累积安全强\n"
    },
    {
      "page_num": 14,
      "text": " \n7\n度，但总体层次较多；三角结构各区可直接相连，效率较高，\n但所用隔离设备较多；星形结构所用设备较少、易于实施，\n但中心点故障影响范围大。三种模式均能满足电力二次系统\n安全防护体系的要求，可根据具体情况选用，见图2。 \n \n图 2  电力二次系统安全区连接拓扑结构 \n2.1.8  \n2.1.8  \n2.1.8  \n2.1.8  监管信息接入要求\n监管信息接入要求\n监管信息接入要求\n监管信息接入要求 \n按照国家电力监管委员会有关规定，在满足电力二次系\n统安全防护要求的前提下，将相关信息系统接入电力监管信\n息系统。 \n2.2  \n2.2  \n2.2  \n2.2  网络专用\n网络专用\n网络专用\n网络专用 \n电力调度数据网是为生产控制大区服务的专用数据网\n"
    },
    {
      "page_num": 15,
      "text": " \n8\n络，承载电力实时控制、在线生产交易等业务。安全区的外\n部边界网络之间的安全防护隔离强度应该和所连接的安全\n区之间的安全防护隔离强度相匹配。 \n电力调度数据网应当在专用通道上使用独立的网络设\n备组网，采用基于SDH/PDH 不同通道、不同光波长、不同纤\n芯等方式，在物理层面上实现与电力企业其它数据网及外部\n公共信息网的安全隔离。 \n电力调度数据网划分为逻辑隔离的实时子网和非实时\n子网，分别连接控制区和非控制区。可采用MPLS-VPN 技术、\n安全隧道技术、PVC 技术、静态路由等构造子网。 \n电力调度数据网应当采用以下安全防护措施： \n（1）网络路由防护 \n \n按照电力调度管理体系及数据网络技术规范，采用虚拟\n专网技术，将电力调度数据网分割为逻辑上相对独立的实时\n子网和非实时子网，分别对应控制业务和非控制生产业务，\n保证实时业务的封闭性和高等级的网络服务质量。 \n（2）网络边界防护  \n应当采用严格的接入控制措施，保证业务系统接入的可\n信性。经过授权的节点允许接入电力调度数据网，进行广域\n网通信。 \n数据网络与业务系统边界采用必要的访问控制措施，对\n通信方式与通信业务类型进行控制；在生产控制大区与电力\n"
    },
    {
      "page_num": 16,
      "text": " \n9\n调度数据网的纵向交接处应当采取相应的安全隔离、加密、\n认证等防护措施。对于实时控制等重要业务，应该通过纵向\n加密认证装置或加密认证网关接入调度数据网。 \n（3）网络设备的安全配置 \n网络设备的安全配置包括关闭或限定网络服务、避免使\n用默认路由、关闭网络边界OSPF 路由功能、采用安全增强\n的SNMPv2 及以上版本的网管协议、设置受信任的网络地址\n范围、记录设备日志、设置高强度的密码、开启访问控制列\n表、封闭空闲的网络端口等。 \n（4）数据网络安全的分层分区设置 \n电力调度数据网采用安全分层分区设置的原则。省级以\n上调度中心和网调以上直调厂站节点构成调度数据网骨干\n网（简称骨干网）。省调、地调和县调及省、地直调厂站节\n点构成省级调度数据网（简称省网）。 \n县调和配网内部生产控制大区专用节点构成县级专用\n数据网。县调自动化、配网自动化、负荷管理系统与被控对\n象之间的数据通信可采用专用数据网络，不具备专网条件的\n也可采用公用通信网络（不包括因特网），且必须采取安全\n防护措施。 \n各层面的数据网络之间应该通过路由限制措施进行安\n全隔离。当县调或配调内部采用公用通信网时，禁止与调度\n数据网互联。保证网络故障和安全事件限制在局部区域之\n"
    },
    {
      "page_num": 17,
      "text": " \n10\n内。 \n企业内部管理信息大区纵向互联采用电力企业数据网\n或互联网，电力企业数据网为电力企业内联网。 \n2.\n2.\n2.\n2. 3  \n3  \n3  \n3  横向隔离\n横向隔离\n横向隔离\n横向隔离 \n2.3.1\n2.3.1\n2.3.1\n2.3.1  横向隔离是电力二次安全防护体系的横向防线。采\n用不同强度的安全设备隔离各安全区，在生产控制大区与管\n理信息大区之间必须设置经国家指定部门检测认证的电力\n专用横向单向安全隔离装置，隔离强度应接近或达到物理隔\n离。电力专用横向单向安全隔离装置作为生产控制大区与管\n理信息大区之间的必备边界防护措施，是横向防护的关键设\n备。生产控制大区内部的安全区之间应当采用具有访问控制\n功能的网络设备、防火墙或者相当功能的设施，实现逻辑隔\n离。 \n2.3.2  \n2.3.2  \n2.3.2  \n2.3.2  按照数据通信方向电力专用横向单向安全隔离装置\n分为正向型和反向型。正向安全隔离装置用于生产控制大区\n到管理信息大区的非网络方式的单向数据传输。反向安全隔\n离装置用于从管理信息大区到生产控制大区单向数据传输，\n是管理信息大区到生产控制大区的唯一数据传输途径。反向\n安全隔离装置集中接收管理信息大区发向生产控制大区的\n数据，进行签名验证、内容过滤、有效性检查等处理后，转\n发给生产控制大区内部的接收程序。专用横向单向隔离装置\n应该满足实时性、可靠性和传输流量等方面的要求。 \n"
    },
    {
      "page_num": 18,
      "text": " \n11\n2.3.3  \n2.3.3  \n2.3.3  \n2.3.3  严格禁止E-Mail、WEB、Telnet、Rlogin、FTP 等安\n全风险高的通用网络服务和以B/S 或C/S 方式的数据库访问\n穿越专用横向单向安全隔离装置，仅允许纯数据的单向安全\n传输。 \n控制区与非控制区之间应采用国产硬件防火墙、具有访\n问控制功能的设备或相当功能的设施进行逻辑隔离。 \n2.\n2.\n2.\n2. 4  \n4  \n4  \n4  纵向认证\n纵向认证\n纵向认证\n纵向认证 \n2.4.1\n2.4.1\n2.4.1\n2.4.1  纵向加密认证是电力二次系统安全防护体系的纵向\n防线。采用认证、加密、访问控制等技术措施实现数据的远\n方安全传输以及纵向边界的安全防护。对于重点防护的调度\n中心、发电厂、变电站在生产控制大区与广域网的纵向连接\n处应当设置经过国家指定部门检测认证的电力专用纵向加\n密认证装置或者加密认证网关及相应设施，实现双向身份认\n证、数据加密和访问控制。暂时不具备条件的可以采用硬件\n防火墙或网络设备的访问控制技术临时代替。 \n2.4.2  \n2.4.2  \n2.4.2  \n2.4.2  纵向加密认证装置及加密认证网关用于生产控制大\n区的广域网边界防护。纵向加密认证装置为广域网通信提供\n认证与加密功能，实现数据传输的机密性、完整性保护，同\n时具有类似防火墙的安全过滤功能。加密认证网关除具有加\n密认证装置的全部功能外，还应实现对电力系统数据通信应\n用层协议及报文的处理功能。 \n2.4.3  \n2.4.3  \n2.4.3  \n2.4.3  对处于外部网络边界的其他通信网关，应进行操作\n"
    },
    {
      "page_num": 19,
      "text": " \n12\n系统的安全加固，对于新上的系统应支持加密认证的功能。 \n2.4.4  \n2.4.4  \n2.4.4  \n2.4.4  重点防护的调度中心和重要厂站两侧均应配置纵向\n加密认证装置；当调度中心侧已配置纵向加密认证装置时，\n与其相连的小型厂站侧可以不配备该装置，此时至少实现安\n全过滤功能。 \n2.4.5  \n2.4.5  \n2.4.5  \n2.4.5  传统的基于专用通道的数据通信不涉及网络安全问\n题，新建系统可逐步采用加密等技术保护关键厂站及关键业\n务。 \n2.\n2.\n2.\n2. 5  \n5  \n5  \n5  电力调度数字证书系统\n电力调度数字证书系统\n电力调度数字证书系统\n电力调度数字证书系统 \n2.5.1  \n2.5.1  \n2.5.1  \n2.5.1  电力调度数字证书系统是基于公钥技术的分布式的\n数字证书系统，主要用于生产控制大区，为电力监控系统及\n电力调度数据网上的关键应用、关键用户和关键设备提供数\n字证书服务，实现高强度的身份认证、安全的数据传输以及\n可靠的行为审计。 \n2.5.2  \n2.5.2  \n2.5.2  \n2.5.2  电力调度数字证书分为人员证书、程序证书、设备\n证书三类。人员证书指用户在访问系统、进行操作时对其身\n份进行认证所需要持有的证书；程序证书指关键应用的模\n块、进程、服务器程序运行时需要持有的证书；设备证书指\n网络设备、服务器主机等，在接入本地网络系统与其它实体\n通信过程中需要持有的证书。 \n2.5.3  \n2.5.3  \n2.5.3  \n2.5.3  电力调度数字证书系统的建设运行应当符合如下要\n求： \n"
    },
    {
      "page_num": 20,
      "text": " \n13\n（1）统一规划数字证书的信任体系，各级电力调度数\n字证书系统用于颁发本调度中心及调度对象相关人员和设\n备证书。上下级电力调度数字证书系统通过信任链构成认证\n体系； \n（2）采用统一的数字证书格式和加密算法； \n（3）提供规范的应用接口，支持相关应用系统和安全\n专用设备嵌入电力调度数字证书服务； \n（4）电力调度数字证书的生成、发放、管理以及密钥\n的生成、管理应当脱离网络，独立运行。 \n2.5.4  \n2.5.4  \n2.5.4  \n2.5.4  电力调度数字证书系统按照电力调度管理体系进行\n配置，省级以上调度中心和有实际业务需要的地区调度中心\n应该建立电力调度数字证书系统。 \n2.5.5  \n2.5.5  \n2.5.5  \n2.5.5  应当利用数字证书技术提高系统安全强度，新建设\n的电力监控系统应当支持电力调度数字证书的应用，现有应\n用系统的外部通信接口部分应当逐步进行相应的改造。 \n3 通用安全防护措施\n通用安全防护措施\n通用安全防护措施\n通用安全防护措施 \n3.1\n3.1\n3.1\n3.1 备份与容灾\n备份与容灾\n备份与容灾\n备份与容灾 \n电力企业应当定期对关键业务的数据与系统进行备份，\n建立历史归档数据的异地存放制度。关键主机设备、网络设\n备或关键部件应当进行相应的冗余配置。控制区的业务应采\n用热备份方式。省级以上调度中心的电力监控系统应当逐步\n"
    },
    {
      "page_num": 21,
      "text": " \n14\n实现系统级容灾功能。 \n3.2\n3.2\n3.2\n3.2 恶意代码防范\n恶意代码防范\n恶意代码防范\n恶意代码防范 \n应当及时更新特征码，查看查杀记录。禁止生产控制大\n区与管理信息大区共用一套防恶意代码管理服务器。 \n3.3\n3.3\n3.3\n3.3 防火墙\n防火墙\n防火墙\n防火墙 \n防火墙可以部署在控制区与非控制区之间，实现两个区\n域的逻辑隔离、报文过滤、访问控制等功能，其访问控制规\n则应当正确有效。生产控制大区应当选用国产硬件防火墙，\n其功能、性能、电磁兼容性必须经过国家相关部门的认证和\n测试。 \n3.4\n3.4\n3.4\n3.4 入侵检测\n入侵检测\n入侵检测\n入侵检测 \n生产控制大区可以统一部署一套网络入侵检测系统，应\n当合理设置检测规则，及时捕获网络异常行为、分析潜在威\n胁、进行安全审计。 \n3.5\n3.5\n3.5\n3.5 主机加固\n主机加固\n主机加固\n主机加固 \n能量管理系统、变电站自动化系统、电厂监控系统、配\n电自动化系统、电力市场运营系统等关键应用系统的主服务\n器，以及网络边界处的通信网关、WEB 服务器等，应该使用\n安全加固的操作系统。加固方式包括：安全配置、安全补丁、\n采用专用软件强化操作系统访问控制能力、以及配置安全的\n应用程序。 \n"
    },
    {
      "page_num": 22,
      "text": " \n15\n3.6\n3.6\n3.6\n3.6 安全\n安全\n安全\n安全Web\nWeb\nWeb\nWeb 服务\n服务\n服务\n服务 \n非控制区的接入交换机应当支持HTTPS 的纵向安全WEB\n服务，采用电力调度数字证书对浏览器客户端访问进行身份\n认证及加密传输。 \n3.7\n3.7\n3.7\n3.7 计算机系统访问控制\n计算机系统访问控制\n计算机系统访问控制\n计算机系统访问控制 \n能量管理系统、厂站端生产控制系统、电能量计量系统\n及电力市场运营系统等业务系统，应当逐步采用电力调度数\n字证书，对用户登录本地操作系统、访问系统资源等操作进\n行身份认证，根据身份与权限进行访问控制，并且对操作行\n为进行安全审计。 \n3.8\n3.8\n3.8\n3.8 远程拨号访问\n远程拨号访问\n远程拨号访问\n远程拨号访问 \n通过远程拨号访问生产控制大区，要求远方用户使用安\n全加固的操作系统平台，结合数字证书技术，进行登录认证\n和访问认证。 \n对于通过拨号服务器(RAS)访问本地网络与系统的远程\n拨号访问的方式，应当采用网络层保护,应用VPN 技术建立\n加密通道。对于以远方终端直接拨号访问的方式，应当采用\n链路层保护，使用专用的链路加密设备。 \n对于远程用户登录到本地系统中的操作行为，应该进行\n严格的安全审计。 \n3.9\n3.9\n3.9\n3.9 线路加密措施\n线路加密措施\n线路加密措施\n线路加密措施 \n对远方终端装置（RTU）、继电保护装置、安全自动装置、\n"
    },
    {
      "page_num": 23,
      "text": " \n16\n负荷管理装置等基于专线通道的数据通信，可以采用必要的\n加解密措施进行防护。 \n3.10\n3.10\n3.10\n3.10 安全文件网关\n安全文件网关\n安全文件网关\n安全文件网关 \n安全文件网关采用加密、认证等技术实现文件的安全传\n输，保证文件的机密性、完整性。 \n3.11\n3.11\n3.11\n3.11 安全审计\n安全审计\n安全审计\n安全审计 \n生产控制大区应当具备安全审计功能，可对网络运行日\n志、操作系统运行日志、数据库访问日志、业务应用系统运\n行日志、安全设施运行日志等进行集中收集、自动分析，及\n时发现各种违规行为以及病毒和黑客的攻击行为。 \n4 安全管理\n安全管理\n安全管理\n安全管理 \n4.\n4.\n4.\n4. 1  \n1  \n1  \n1  安全分级负责制\n安全分级负责制\n安全分级负责制\n安全分级负责制 \n国家电力监管委员会负责电力二次系统安全防护的监\n管，组织制定电力二次系统安全防护技术规范并监督实施。\n电力企业应当按照“谁主管谁负责，谁运营谁负责”的原则，\n建立电力二次系统安全管理制度，将电力二次系统安全防护\n及其信息报送纳入日常安全生产管理体系，各电力企业负责\n所辖范围内计算机及数据网络的安全管理。各相关单位应设\n置电力监控系统和调度数据网络的安全防护小组或专职人\n员。 \n电力调度机构负责直接调度范围内的下一级电力调度\n"
    },
    {
      "page_num": 24,
      "text": " \n17\n机构和变电站的二次系统安全防护的技术监督。发电厂内涉\n及到电力调度的生产控制系统和装置，如发电厂的输变电二\n次系统、自动发电控制功能、无功电压控制功能、电厂报价\n终端、电能量采集装置、故障录波装置、继电保护装置和安\n全自动控制装置等，由电力调度机构和发电厂的上级主管单\n位共同实施技术监督，发电厂内其它二次系统安全防护可由\n其上级主管单位实施技术监督。 \n4.2 \n4.2 \n4.2 \n4.2  相关人员的安全职责\n相关人员的安全职责\n相关人员的安全职责\n相关人员的安全职责 \n4.2.1  电力企业应当明确由主管安全生产的领导作为电力\n二次系统安全防护的主要责任人，并指定专人负责管理本单\n位所辖电力二次系统的公共安全设施，明确各业务系统专责\n人的安全管理责任。 \n4.2.2  电力调度机构应指定专人负责管理本级调度数字证\n书系统。 \n4.3  \n4.3  \n4.3  \n4.3  工程实施的安全管理\n工程实施的安全管理\n工程实施的安全管理\n工程实施的安全管理 \n电力二次系统相关设备及系统的开发单位、供应商应以\n合同条款或协议的方式保证所提供的设备及系统符合《电力\n二次系统安全防护规定》和本方案的要求，并在设备及系统\n的生命期内对此负责。 \n电力二次系统专用安全产品的开发单位、使用单位及供\n应商，应当按国家有关要求做好保密工作，禁止安全防护关\n键技术和设备的扩散。 \n"
    },
    {
      "page_num": 25,
      "text": " \n18\n电力企业各单位的电力二次系统安全防护实施方案必\n须严格遵守国家电监会5 号令、原国家经贸委30 号令以及\n本方案的有关规定，并经过上级信息安全主管部门和相应电\n力调度机构的审核，方案实施完成后应当由上述机构共同组\n织验收。 \n4.4  \n4.4  \n4.4  \n4.4  设备和应用系统的接入管理\n设备和应用系统的接入管理\n设备和应用系统的接入管理\n设备和应用系统的接入管理 \n接入电力调度数据网络的节点、设备和应用系统，其接\n入技术方案和安全防护措施须经负责本级电力调度数据网\n络的调度机构核准。 \n生产控制大区的各业务系统禁止以各种方式与互联网\n连接；限制开通拨号功能；关闭或拆除主机的软盘驱动、光\n盘驱动、USB 接口、串行口等，确需保留的必须通过安全管\n理措施实施严格监控。 \n接入电力二次系统生产控制大区中的安全产品，应当获\n得国家指定机构安全检测证明，用于厂站的设备还需有电力\n系统电磁兼容检测证明。 \n4.5  \n4.5  \n4.5  \n4.5  日常安全管理制度\n日常安全管理制度\n日常安全管理制度\n日常安全管理制度 \n日常安全管理制度包括：门禁管理、人员管理、权限管\n理、访问控制管理、安全防护系统的维护管理、常规设备及\n各系统的维护管理、恶意代码的防护管理、审计管理、数据\n及系统的备份管理、用户口令密钥及数字证书的管理、培训\n管理等管理制度。 \n"
    },
    {
      "page_num": 26,
      "text": " \n19\n4.6  \n4.6  \n4.6  \n4.6  联合防护和应急\n联合防护和应急\n联合防护和应急\n联合防护和应急处理\n处理\n处理\n处理 \n建立健全电力二次系统安全的联合防护和应急机制。由\n电监会负责对电力二次系统安全防护的监管，电力调度机构\n负责统一指挥调度范围内的电力二次系统安全应急处理。各\n电力企业的电力二次系统必须制定应急处理预案并经过预\n演或模拟验证。 \n当电力生产控制大区出现安全事件，尤其是遭到黑客、\n恶意代码攻击和其他人为破坏时，应当立即向其上级电力调\n度机构报告，同时按应急处理预案采取安全应急措施。相应\n电力调度机构应当立即组织采取紧急联合防护措施，以防止\n事件扩大。同时注意保护现场，以便进行调查取证和分析。\n事件发生单位及相应调度机构应当及时将事件情况向相关\n电力监管部门和信息安全主管部门报告。 \n5  安全评估\n安全评估\n安全评估\n安全评估  \n5.1\n5.1\n5.1\n5.1  应当依据本方案的要求对电力二次系统的总体安全防\n护水平进行安全评估。 \n5.2\n5.2\n5.2\n5.2  应当建立二次系统安全评估制度，采取以自评估为主、\n联合评估为辅的方式，将安全评估纳入电力系统安全评价体\n系。应当掌握基本的自评估技术和方法，配备必要的评估工\n具。 \n5.3\n5.3\n5.3\n5.3  电力二次系统在投运之前、升级改造之后必须进行安\n全评估；已投入运行的系统应该定期进行安全评估，对于电\n"
    },
    {
      "page_num": 27,
      "text": " \n20\n力监控系统应该每年进行一次安全评估。评估方案及结果应\n及时向上级主管部门汇报、备案。 \n5.\n5.\n5.\n5.4  参与评估的机构及人员必须稳定、可靠、可控，并与\n被评估单位签署长期保密协议。对生产控制大区安全评估的\n所有记录、数据、结果等均不得以任何形式携带出被评估单\n位，按国家有关要求做好保密工作。 \n5.5\n5.5\n5.5\n5.5  电力二次系统安全评估应严格控制实施风险，确保评\n估工作不影响电力二次系统的安全稳定运行。评估前制定相\n应的应急预案，实施过程应符合电力二次系统的相关管理规\n定。 \n"
    },
    {
      "page_num": 28,
      "text": " \n21\n附录\n附录\n附录\n附录1   相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准 \n《中华人民共和国保守秘密法》 \n《中华人民共和国计算机信息系统安全保护条例》 \n《电力工业中涉及的国家秘密及具体范围的规定》 \n《计算机信息系统安全专用产品检测和销售许可证管理办法》 \n《计算机信息系统保密管理暂行规定》 \n《涉及国家秘密的通信、办公自动化和计算机信息系统审批暂行办\n法》 \n《计算机信息网络国际联网安全保护管理办法》 \n《计算机信息系统安全保护等级划分准则》 \n《商用密码管理条例》 \n《计算机病毒防治管理办法》 \n《关于维护网络安全和信息安全的决议》 \n《电网和电厂计算机监控系统及调度数据网络安全防护规定》 \n《电力二次系统安全防护规定》 \nIEC TR 62210 技术报告 电力系统控制和相关通信—数据和通信安全 \nISO/IEC 17799 信息技术 保密安全技术 信息保密安全管理惯例法规 \nISO/IEC13335-1 信息技术 安全管理指南 1 IT 安全的概念与模型 \nISO/IEC13335-2 信息技术 安全管理指南 2 IT 安全管理与策划 \nISO/IEC13335-3 信息技术 安全管理指南 3 IT 安全管理技术 \nISO/IEC13335-4 信息技术 安全管理指南 4 防护措施的选择 \nISO/IEC13335-5 信息技术 安全管理指南 5 网络安全管理指南 \n"
    },
    {
      "page_num": 29,
      "text": " \n22\nISO 21827 系统安全工程 能力成熟度模型（SSE-CMM） \n《信息安全风险管理指南》 \n《信息安全风险评估指南》 \n"
    },
    {
      "page_num": 30,
      "text": " \n23\n附录\n附录\n附录\n附录2   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nAGC（Automatic Generation Control）：自动发电控制 \nAM/FM（Automated Mapping/Facilities Management）：自动作图/\n设施管理 \nCA（Certificate Authority）：证书认证中心 \nCIA（Confidentiality Integrity Availability）：机密性、完整性、\n可用性 \nCRL（Certificate Revocation List）：证书注销列表 \nDA（Distribution Automation）：配电自动化 \nDCS（Distributed Control Systems）：分散控制系统 \nDMIS（Dispatch Management Information System)：调度生产管理\n系统 \nDMS（Distribution Management System）：配电管理系统 \nDMZ（De-Militarized Zone）：非军事区 \nDoS（Deny of Services）：拒绝服务（攻击） \nEMS（Energy Management System）：能量管理系统 \nFTP（File Transfer Protocol）：文件传输协议 \nGIS（Geographic Information System）：地理信息系统 \nGPS（Global Positioning System）：全球定位系统 \nHIDS（Host-based Intrusion Detection System）：基于主机的入侵\n检测系统 \nHTTPS（Hypertext Transfer Protocol Secure）：安全超文本传输协\n"
    },
    {
      "page_num": 31,
      "text": " \n24\n议 \nIDS（Intrusion Detection System）：入侵检测系统 \nIP（Internet Protocol）：互联网协议 \nIPSec（Internet Protocol Security）：互联网协议安全 \nISO（International Standardization Organization）：国际标准化\n组织 \nKM（Key Management）：密钥管理 \nLDAP（Lightweight Directory Access Protocol）：轻量级目录访问\n协议 \nMAC（Media Access Control）：介质存取控制地址码（网络适配器地\n址） \nMD5（Message Digest 5）：消息摘要算法5 \nMIS（Management Information System）：管理信息系统 \nMPLS-VPN（Multi-Protocol Label Switching - Virtual Private \nNetworks）：多协议标记交换-虚拟专用网 \nNAT（Network Address Translation）：网络地址转换 \nNIDS（Network-based Intrusion Detection System）：基于网络的\n入侵检测系统 \nOA（Office Automation）：办公自动化系统 \nOCSP（On-line Certificate Status Protocol）：在线证书状态查询\n协议 \nPKCS（Public Key Cryptography Standards）：公钥密码标准 \n"
    },
    {
      "page_num": 32,
      "text": " \n25\nPKI（Public Key Infrastructure）：公钥基础设施 \nPKIX（Public Key Infrastructure X.509）：公钥体系结构X.509 \nPLC（Programmable Logic Controller） ：可编程序逻辑控制器 \nPPP（Point to Point Protocol）：点对点协议 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nPVC（Permanent Virtual Circuit）： 永久虚电路 \nQoS（Quality of Service）：服务质量 \nRA（Registration Authority）：注册审核中心 \nRADIUS（Remote Authentication Dial-In User Service）：远程认\n证拨入用户服务 \nRAS（Remote Access Server）：远程访问服务器 \nRTU（Remote Terminal Unit）：远方终端装置 \nSCADA/EMS（Supervisory Control And Data Acquisition/Energy \nManagement System）：监控和数据采集/能量管理系统 \nSDH/PDH（Synchronous Digital Hierarchy/Plesiochronous Digital \nHierarchy）：同步数字传输体系/准同步数字体系 \nSNMP （Simple Network Management Protocol）：简单网络管理协议 \nSSE-CMM（Systems Security Engineering - Capability Maturity \nModel）：系统安全工程-能力成熟模型 \nSSL（Secure Sockets Layer）：安全套接字层 \nTASE.2（Tele-control Application Service Element 2）： 远动应\n用服务元素2 \n"
    },
    {
      "page_num": 33,
      "text": " \n26\nTCP（Transmission Control Protocol）：传输控制协议 \nUDP（User Datagram Protocol）：用户数据报协议  \nUPS（Uninterruptible Power Supply）：不间断电源 \nUSB（Universal Serial Bus）：通用串行总线 \nVLAN（Virtual Local Area Network）：虚拟局域网 \nVPN（Virtual Private Networks）：虚拟专用网 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n"
    },
    {
      "page_num": 34,
      "text": "电监安全〔2006〕34 号  附件2：           \n       \n       \n       内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n       \n \n省级以上调度中心 \n二次系统安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日\n"
    },
    {
      "page_num": 35,
      "text": " \ni\n目录\n目录\n目录\n目录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n..........................................\n..........\n..........\n.......... 1 \n2 省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部署.....\n.....\n.....\n..... 2 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案......................\n......................\n......................\n...................... 5 \n3.1  能量管理系统的安全防护...................... 5 \n3.2  电力市场运营系统的安全防护.................. 7 \n3.3  电能量计量系统的安全防护................... 10 \n3.4  水库调度自动化系统的安全防护............... 13 \n3.5  继电保护和故障信息管理系统的安全防护....... 15 \n3.6  调度生产管理系统的安全防护................. 18 \n3.7  大屏幕投影系统的安全防护................... 19 \n附录\n附录\n附录\n附录   \n   \n   \n   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照.......................\n.......................\n.......................\n....................... 21\n21\n21\n21 \n"
    },
    {
      "page_num": 36,
      "text": " \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 \n为了加强省级以上调度中心电力二次系统安全防护，\n确保电力监控系统及电力调度数据网络的安全，依据国家电\n力监管委员会第5 号令《电力二次系统安全防护规定》和原\n国家经贸委第30 号令《电网和电厂计算机监控系统及调度\n数据网络安全防护规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 \n本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《地、县级调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发\n电厂二次系统安全防护方案》和《配电二次系统安全防护方\n案》。 \n1.3\n1.3\n1.3\n1.3 \n调度中心电力二次系统安全防护目标是抵御黑客、病\n毒、恶意代码等通过各种形式对电力二次系统发起的恶意破\n坏和攻击，能够抵御集团式攻击，防止调度中心电力二次系\n统的瘫痪，并由此导致电力系统事故，特别是大面积停电事\n故。调度中心电力二次系统安全防护的重点是确保电网调度\n自动化系统及调度数据网络的安全。 \n1.4\n1.4\n1.4\n1.4 \n本方案适用于省级以上电力调度中心，大型地（市）\n电力调度中心可参照执行。 \n \n"
    },
    {
      "page_num": 37,
      "text": " \n2\n2 省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署 \n省级以上调度中心二次系统主要包括能量管理系统、广\n域相量测量系统、电网动态监控系统、继电保护和故障录波\n信息管理系统、电能量计量系统、电力市场运营系统、调度\n员培训模拟系统、水库调度自动化系统、调度生产管理系统、\n雷电监测系统和电力调度数据网络等，根据安全分区原则，\n结合调度中心应用系统和功能模块的特点，将各功能模块分\n别置于控制区、非控制区和管理信息大区，详见表1。 \n表 1  省级以上调度中心电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大区\n管理信息大区\n管理信息大区\n管理信息大区 \n1 \n能量管理系统 \nEMS \n \nWEB 发布 \n2 \n广域相量测量系统 \n采集、实时数据处\n理、分析等 \n \nWEB 发布 \n3 \n安全自动控制系统 \n安控系统主站端  \n \n4 \n通信监控系统 \n通信监控信息采\n集、监视 \n \n \n5 \n调度数据网网络管理及\n安全告警系统 \n网管、安全告警  \n \n6 \n继电保护和故障信息管\n理系统 \n继电保护远方修改\n定值、远方投退等\n控制功能。 \n故障录波信息管\n理模块， \n继电保护信息管\n理（无远方设置功\n能） \n \n7 \n电力市场运营系统 \n在线安全稳定校核交易、结算、考核、\n内网报价 \n外网报价、公众信\n息发布 \n8 \n调度员培训模拟系统 \n \n调度员培训模拟 \n9 \n水库调度自动化系统 \n \n水调采集、处理 \n10 电能量计量系统 \n \n电能量采集、处理 \n11 电网动态监控系统 \n在线监控、稳定计\n算等 \n \n \n12 电力市场监管信息系统\n接口 \n \n \n向电力市场监管系\n统发布有关信息 \n"
    },
    {
      "page_num": 38,
      "text": " \n3\n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大区\n管理信息大区\n管理信息大区\n管理信息大区 \n13 调度生产管理系统 \n \n \n数据平台、应用系\n统（早报、日报等）\n14 雷电监测系统 \n \n \n采集、处理 \n15 气象/卫星云图系统 \n \n \n接收、处理 \n16 视频监视系统 \n \n \n接收、处理 \n17 调度信息发布 \n \n \nWEB 服务 \n18 办公自动化 \n \n \nMIS、OA \n19 电力调度数据网络 \n实时子网 \n非实时子网 \n \n20 备份系统 \n生产控制大区备份系统 \n \n根据总体方案要求，结合调度中心二次系统的安全分区\n和安全区域边界条件，确定调度中心二次系统安全防护的总\n体逻辑结构如图1。 \n图 1  调度中心二次系统安全防护总体逻辑结构示意图 \n调度中心的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。 \n各安全区均分别配置了前端交换机和后端交换机，总体\n"
    },
    {
      "page_num": 39,
      "text": " \n4\n结构清晰，是调度中心二次系统安全防护的典型模式；也可\n根据具体情况，合并前端交换机和后端交换机，便于区内各\n业务系统或功能模块之间的数据交换。 \n调度中心安全防护的基本措施是结构调整，结构调整的\n重点是生产控制大区中业务系统原有WEB 功能和数据的外\n移。可根据具体情况在管理信息大区或非控制区中配置综合\n数据平台或数据交换平台，平台规模以实用为宜。 \n    调度中心应当具有病毒防护、入侵检测、安全审计和安\n全管理平台等安全防护手段，提高电力二次系统整体安全防\n护能力。生产控制大区的安全管理平台不应当与管理信息大\n区的安全管理平台互联。 \n      调度中心应用IEC 61970 国际标准时，应依据本方案的\n原则，将IEC 61970 规定的功能模块适当的置于各安全区中，\n从而实现国际标准与我国电力二次系统安全防护的有机结\n合。 \n省级以上调度中心应该建立电力调度数字证书系统,负\n责所辖调度范围及下级调度机构的电力调度数字证书的颁\n发、维护和管理。能量管理系统和电力市场运营系统应当逐\n步采用数字证书技术实现加密认证机制。 \n \n \n"
    },
    {
      "page_num": 40,
      "text": " \n5\n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案 \n本章仅对省级以上调度中心的主要业务系统的安全防\n护进行描述，不再重复《电力二次系统安全防护总体方案》\n已规定的公共防护措施部分。  \n3.1  \n3.1  \n3.1  \n3.1  能量管理系统的安全防护\n能量管理系统的安全防护\n能量管理系统的安全防护\n能量管理系统的安全防护 \n能量管理系统（EMS）实现对实时运行的电力系统进\n行数据采集、监视、控制和安全分析的功能，是调度中心\n的核心系统；其中SCADA、AGC 和安全分析功能模块置\n于控制区，调度员培训模拟（DTS）功能模块置于非控制区，\nWEB 浏览功能模块置于管理信息大区。系统逻辑结构如图\n2。\n \n图 2  EMS 系统的逻辑结构示意图 \n"
    },
    {
      "page_num": 41,
      "text": " \n6\n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表2。 \n \n表 2  EMS 系统的逻辑接口 \n序号\n序号\n序号\n序号\n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nEMS\n开发商\n的远程维护接\n口 \n开发商通过拨号方式远程维护\nEMS 系统软件，数据类型不定。 \n电话拨号 \nTCP/IP \nI1 \n \n本系统的维护\n人员的远程维\n护接口 \n通过拨号方式远程维护EMS 系统\n软件，数据类型不定 \n电话拨号 \nTCP/IP \nI2 \n专用通道连接\n厂站\nRTU/ 监\n控系统的接口\n实时数据：遥信、遥测、遥控、遥\n调等数据 \n专线 \n专用协议 \nI3 \n网络连接厂站\nRTU/ 监控系\n统的接口 \n实时数据：遥信、遥测、遥控、遥\n调等数据 \n电力调度数据网 \nTCP/IP \nI4 \n与\n上\n下\n级\nEMS\n系统的\n远程通信接口\n1.遥信、遥测及计算数据； \n2.电网模型数据等 \n电力调度数据网 \nTCP/IP \nI5 \n与调度员培训\n模拟系统、电\n力市场运营系\n统、电能量计\n量系统、水调\n自动化系统的\n接口 \n1.负荷需求数据 \n2.发电计划数据 \n3.联络线数据 \n4.DTS \n5.市场交易安全校核等 \n本地局域网 \nTCP/IP \nI6 \n与控制区的其\n它\n系\n统\n如\nWAMS 系统的\n接口 \n动态相量数据等 \n本地局域网 \nTCP/IP \n根据能量管理系统的特点和电力二次系统安全防护总体\n方案的要求，其物理边界及安全部署如图3。 \n"
    },
    {
      "page_num": 42,
      "text": " \n7\n \n \n图 3  EMS 系统的物理边界及安全部署示意图 \nEMS 系统的物理边界为：拨号网络边界（PI1）、传统专\n用远动通道（PI2）、纵向网络边界（PI3）、横向网络边界\n（PI4）。这四个边界的安全防护措施按照总体方案实施，并\n要求新建能量管理系统的控制功能模块应当支持认证加密\n机制，对已有系统应当逐步进行改造。 \n3.2  \n3.2  \n3.2  \n3.2  电力市场运营系统的安全防护\n电力市场运营系统的安全防护\n电力市场运营系统的安全防护\n电力市场运营系统的安全防护 \n电力市场运营系统是电力调度（交易）中心的核心业务\n系统之一，主要包括市场交易、报价处理、合同管理、交易\n结算等功能模块，是电力市场技术支持系统的重要组成部\n分。该系统横跨三个安全区域，其主体部分位于非控制区，\n"
    },
    {
      "page_num": 43,
      "text": " \n8\n实时电力市场中的在线控制功能应当位于控制区，对社会发\n布市场信息的功能模块应当位于管理信息大区。系统逻辑结\n构如图4。 \n \n图 4  电力市场运营系统的逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I8）的描述见表3 \n表 3  电力市场运营系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n电力市场运营系统\n之间的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI2 \n电力市场运营系统\n与市场成员报价系\n统的接口 \n报价数据、实时浏\n览数据、历史数据\n电力调度数据网，\nTCP/IP \nI3 \n电力市场运营系统\n与市场成员报价系\n统的备用接口 \n报价数据、实时浏\n览数据、历史数据\n电话拨号， \nTCP/IP \nI4 \n与EMS 系统的接口 \n电网实时数据 \n本地局域网， \nTCP/IP \nI5 \n对调度生产管理系\n统的接口 \n包括：公开信息发布数\n据、结算数据、市场动\n态数据、报价数据、实\n时浏览数据(报价处理)\n本地局域网 \nTCP/IP \n"
    },
    {
      "page_num": 44,
      "text": " \n9\n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI6 \n与电能量计量系统\n的接口 \n电能量数据 \n \n本地局域网，\nTCP/IP \nI7 \n对非控制区其它系\n统的接口 \n生产管理所需数据\n等 \n电力调度数据网，\nTCP/IP \nI8 \n与电力市场监管信息系\n统的接口 \n电力市场监管信息\n本地局域网，\nTCP/IP \n根据电力市场运营系统的特点和电力二次系统安全防\n护总体方案的要求，物理边界及安全部署如图5。 \n \n图 5  电力市场运营系统的物理边界及安全部署示意图 \n电力市场运营系统的物理边界为拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n电力市场运营系统应当以网络通信方式为主，拨号方式\n可作为备用，拨号访问安全风险较大，应当限制使用，禁止\n"
    },
    {
      "page_num": 45,
      "text": " \n10\n无安全措施的拨号访问。 \n拨号访问的安全措施要求通过拨号服务器（RAS）接入\n非控制区的接入交换机，接入交换机应具备逻辑隔离功能；\n在RAS 和接入交换机之间应当部署拨号认证加密装置，拨入\n端配相应的电力调度数字证书。 \n电力市场运营系统应当支持加密认证机制，实现与远方\n市场交易成员的基于电力调度数字证书的身份认证与加密\n通信。 \n电力市场运营系统的市场信息发布功能模块部署在非\n控制区和管理信息大区，分别面向市场交易成员和社会公\n众。 \n根据《电力监管条例》的要求，将电力市场监管信息经\n过加密认证等安全措施，直接向电力监管机构报送。 \n3.3  \n3.3  \n3.3  \n3.3  电能量计量系统的安全防护\n电能量计量系统的安全防护\n电能量计量系统的安全防护\n电能量计量系统的安全防护 \n电能量计量系统通过电能量采集装置采集电能量数\n据，作为计量和结算的依据，禁止修改原始数据。该系统\n属于非控制区，系统逻辑结构如图6。 \n"
    },
    {
      "page_num": 46,
      "text": " \n11\n \n图 6  电能量计量系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表4 \n \n表 4  电能量计量系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n网络连接其它电力调\n度中心的接口 \n时段电能量数据 \n电力调度数据网 \nTCP/IP \nI2 \n网络连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息   \n电力调度数据网 \nTCP/IP \nI3 \n拨号连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电话拨号 \nI4 \n与电力市场运营系统\n的接口 \n电能量数据、交易计划、\n合同电能量数据 \n本地局域网 \nTCP/IP \nI5 \n与EMS 系统接口 \n电能量数据、实时数据\n本地局域网 \nTCP/IP \nI6 \n与调度生产管理系统\n接口 \n电能量数据 \n本地局域网 \nTCP/IP \n根据电能量计量系统的特点和《电力二次系统安全防护\n总体方案》的要求，物理边界及安全部署如图7。 \n"
    },
    {
      "page_num": 47,
      "text": " \n12\n \n图 7  电能量计量系统的物理边界及安全部署示意图 \n电能量计量系统的物理边界为：拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n    推荐采用网络方式采集电能量数据，也可采用以下两种\n拨号通信方式： \n（1） 单向拨号方式。从主站端向厂站端单向拨号，避免拨\n号转移。厂站端的电能量采集装置与当地的其它系统\n需有效隔离。 \n（2） 拨号服务器方式。该方式要求通过拨号服务器（RAS）\n接入非控制区的接入交换机，在RAS 和接入交换机之\n间部署拨号认证加密装置，拨号访问应使用电力调度\n"
    },
    {
      "page_num": 48,
      "text": " \n13\n数字证书。 \n若不具备实现上述安全防护措施时，则禁止开通拨号访\n问。 \n省级以上调度中心的电能量计量系统中原则上不采用\nGPRS 或CDMA 等公用移动数据通信方式，确实需要者，可将\n主站通信网关机置于管理信息大区，电能量数据通过专用横\n向反向安全隔离装置导入。 \n3.4  \n3.4  \n3.4  \n3.4  水库调度自动\n水库调度自动\n水库调度自动\n水库调度自动化系统的安全防护\n化系统的安全防护\n化系统的安全防护\n化系统的安全防护 \n水库调度自动化系统采集水情、水文、气象信息，进行\n水情预报和水库调度。其主体在非控制区，气象信息采集模\n块、与外部机构（如防洪指挥部、流域委员会）通信的模块\n在管理信息大区。系统逻辑结构如图8。 \n"
    },
    {
      "page_num": 49,
      "text": " \n14\n \n图8  水库调度自动化系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I4）的描述见表5 \n \n表 5  水库调度自动化系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n接入方式\n接入方式\n接入方式\n接入方式 \nI1 \n对网络连接的其他\n数据源系统的接口 \n卫星气象云图、气\n象实况、水文信息\n等 \n网络（专用通道）、\nDL476-92，TCP/IP\n对网络连接电厂分\n中心站的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI2 \n \n对上、下级水调系统\n的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI3 \n与EMS 系统的接口 \n实时数据、历史数\n据 \n网络，TCP/IP \nI4 \n不同安全区水调系\n统接口 \n卫星气象云图、气\n象实况、水文信息\n等 \n网络，TCP/IP \n根据水库调度自动化系统的特点和《电力二次系统安全\n"
    },
    {
      "page_num": 50,
      "text": " \n15\n防护总体方案》的要求，其物理边界及安全部署如图9。 \n \n图 9  水库调度自动化系统物理边界及安全部署示意图 \n水库调度自动化系统的物理边界为外部网络边界\n（PI1）、纵向网络边界（PI2）和横向网络边界（PI3、PI4）。\n这四个边界的安全防护措施按照总体方案实施。 \n从外部公网采集的气象信息、水文数据等先进入管理信\n息大区的通信网关，应采用硬件防火墙与外网隔离，通信网\n关通过反向型电力专用横向单向安全隔离装置将相应数据\n送入非控制区。 \n3.5  \n3.5  \n3.5  \n3.5  继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护 \n继电保护和故障信息管理系统采集继电保护装置的相\n关信息和故障录波的故障信息，监视继电保护运行状态，为\n"
    },
    {
      "page_num": 51,
      "text": " \n16\n电网故障判断和分析提供技术手段。继电保护和故障信息管\n理系统中的继电保护管理功能模块应当置于控制区，故障录\n波信息管理模块应当置于非控制区；当继电保护管理功能模\n块不具备远方设置和远方投退等控制功能时也可置于非控\n制区。系统逻辑结构如图10。 \n \n图 10  继电保护和故障信息管理系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表6 \n表 6  继电保护和故障信息管理系统的逻辑接口 \n序\n号 \n名称\n名称\n名称\n名称 \n数据\n数据\n数据\n数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI1 \n对通过拨号方式连接\n厂站端系统的接口 \n保护及故障信息实\n时数据 \n电话拨号 \nTCP/IP \nI2.1\n通过网络方式进行远\n方修改定值和远方投退 \n远方修改定值和远方投\n退的实时控制信息 \n电力调度数据\n网 \nTCP/IP \nI2.2\n对通过网络方式连接\n厂站端系统的接口 \n保护及故障信息实\n时数据 \n电力调度数据\n网 \nTCP/IP \nI3 \n对其它调度端系统\n（上、下级系统）的接\n口 \n电网拓扑及一次参\n数数据、继电保护图\n档数据 \n电力调度数据\n网 \nTCP/IP \n"
    },
    {
      "page_num": 52,
      "text": " \n17\n序\n号 \n名称\n名称\n名称\n名称 \n数据\n数据\n数据\n数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI4 \n对SCADA/EMS 系统的接\n口 \n实时和历史的一次\n设备运行状态数据 \n本地局域网 \nTCP/IP \nI5 \n对DMIS 的接口 \n电网一次设备参数，\n准实时的保护设备\n运行状态、保护定\n值、故障信息和统计\n分析结果等 \n电力调度数据\n网 \nTCP/IP \nI6 \n对厂站端监控系统远\n端工作站的接口 \n来自厂站端监控系\n统的数据远端工作站\n与本系统的交换数据 \n本地局域网 \n电力调度数据\n网 \nTCP/IP \n    根据继电保护和故障信息管理系统的特点和电力二次\n系统安全防护总体方案的要求，其安全部署如图11。 \n继电保护和故障信息管理系统通过电力调度数据网的\n非实时子网实现远程网络通信。也可采用单向拨号方式，从\n主站端向厂站端单向拨号，避免拨号转移。厂站端的保护终\n端和故障录波终端应与当地的其它系统进行有效隔离。 \n设置工作站通过电力调度数据网的实时子网实现远程网\n络通信。进行保护远方定值修改和投退操作的人员必须使用\n电力调度数字证书进行身份认证。 \n \n"
    },
    {
      "page_num": 53,
      "text": " \n18\n \n图 11  继电保护和故障录波信息管理系统安全部署示意图 \n3.6  \n3.6  \n3.6  \n3.6  调度生产管理系统的安全防护\n调度生产管理系统的安全防护\n调度生产管理系统的安全防护\n调度生产管理系统的安全防护 \n调度生产管理系统（简称DMIS）主要包括调度生产数\n据服务、调度报表管理、调度检修信息、水文气象信息、雷\n电监测等多种业务，系统主体位于管理信息大区。 \n调度生产管理系统使用电网企业数据网的生产子网进\n行广域网通信，并采用硬件防火墙实现安全隔离。调度生产\n管理系统属于电网企业管理信息大区中的一个重要业务系\n统，与发电企业管理信息大区没有直接联系。 \n调度生产管理系统与生产控制大区之间的数据通信必\n须采用电力专用横向单向安全隔离装置实现强隔离。通过正\n"
    },
    {
      "page_num": 54,
      "text": " \n19\n向型电力专用横向单向隔离装置从生产控制大区向管理信\n息大区传输实时数据和交易信息等。通过反向型电力专用横\n向单向隔离装置从管理信息大区向生产控制大区传输计划\n数据和气象信息等。 \n调度生产管理系统的安全防护部署如图12。 \n \n图 12  调度生产管理系统安全部署示意图 \n3.7  \n3.7  \n3.7  \n3.7  大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护 \n生产控制大区中各业务系统可以采用网络方式接入大\n屏幕投影系统，同时采用硬件防火墙等进行隔离。管理信息\n大区中的各业务系统可以采用非网络方式接入该大屏幕投\n影系统。生产控制大区和管理信息大区中的各业务系统不能\n同时以网络方式接入大屏幕投影系统。 \n"
    },
    {
      "page_num": 55,
      "text": " \n20\n \n图 14  大屏幕系统安全防护结构示意图 \n"
    },
    {
      "page_num": 56,
      "text": " \n21\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nAGC（Automatic Generation Control）：自动发电控制 \nDL476－92：电力系统实时数据通信应用层协议 \nDMIS (Dispatch Management Information System)：调度生产管理\n系统 \nDTS(Dispatcher Training Simulator)：调度员培训模拟系统 \nEMS (Energy Management System)：能量管理系统 \nGPS（Global Positioning System）：全球定位系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61850：变电站数据通信协议体系 \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口规范 \nMIS(Management Information System)：管理信息系统 \nMPLS-VPN (Multi-Protocol Label Switching - Virtual Private \nNetworks)：多协议标记交换-虚拟专用网 \nOA (Office Automation)：办公自动化系统 \nPC(Personal Computer)：个人计算机 \nPMOS(Power Market Operation System)： 电力市场运营系统 \nPPP (Point to Point Protocol)：点对点协议 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \n"
    },
    {
      "page_num": 57,
      "text": " \n22\nSCADA (Supervisory Control And Data Acquisition)： 监控和数\n据采集 \nEMS （Energy Management System)：能量管理系统 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \nTMR(Tele-Meter Reading)：电能量计量系统 \nVPN (Virtual Private Networks)：虚拟专用网 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n"
    },
    {
      "page_num": 58,
      "text": "电监安全〔2006〕34 号  附件3：       内部资料\n内部资料\n内部资料\n内部资料 \n                                              \n                                              \n                                              \n                                                \n  \n  \n  注意保存\n注意保存\n注意保存\n注意保存 \n \n \n地、县级调度中心 \n二次系统安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n"
    },
    {
      "page_num": 59,
      "text": " \ni\n目  \n  \n  \n  录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n...........................................\n...........\n...........\n........... 1 \n2 \n2 \n2 \n2 地、县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署.........\n.........\n.........\n......... 2 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案.......................\n.......................\n.......................\n....................... 5 \n3.1 调度自动化系统安全防护...................... 5 \n3.2 电能量计量系统的安全防护..................... 8 \n3.3 调度生产管理系统的安全防护.................. 11 \n附录\n附录\n附录\n附录  \n  \n  \n  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照........................\n........................\n........................\n........................ 13\n13\n13\n13 \n \n"
    },
    {
      "page_num": 60,
      "text": " \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 \n为了加强地、县级调度中心电力二次系统安全防护，\n确保电力监控系统及电力调度数据网络的安全，依据国家电\n力监管委员会第5 号令《电力二次系统安全防护规定》和原\n国家经贸委第30 号令《电网和电厂计算机监控系统及调度\n数据网络安全防护规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 \n本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发\n电厂二次系统安全防护方案》和《配电二次系统安全防护方\n案》。 \n1.3\n1.3\n1.3\n1.3 \n地、县级调度中心电力二次系统安全防护目标是抵御\n黑客、病毒、恶意代码等通过各种形式对电力二次系统发起\n的恶意破坏和攻击，能够抵御集团式攻击，防止地、县级调\n度中心电力二次系统的瘫痪，并由此导致电力系统事故。地、\n县级调度中心电力二次系统安全防护的重点是确保电网调\n度自动化系统及调度数据网络的安全。 \n1.4\n1.4\n1.4\n1.4 \n本方案适用于地、县级电力调度中心。大型地级电力\n调度中心安全防护方案可参照《省级以上调度中心二次系统\n安全防护方案》执行。小型县级电力调度中心安全防护方案\n可参照《配电二次系统安全防护方案》。集控中心或集控站\n"
    },
    {
      "page_num": 61,
      "text": " \n2\n的集中监控系统的安全防护可参照本方案执行。 \n2 \n2 \n2 \n2 地、县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署 \n地、县级调度中心二次系统主要包括调度自动化系统\n（SCADA、PAS 等）、电能量计量系统、调度员培训模拟系\n统、调度生产管理系统和电力调度数据网络等，根据安全分\n区原则，结合调度中心应用系统和功能模块的特点，将各功\n能模块分别置于控制区、非控制区和管理信息大区，详见表\n1。 \n小型县调的安全防护措施可以根据具体情况进行简化，\n对生产控制大区可不再细分，重点保护监控系统，相当于只\n有控制区，与厂站端数据通信的纵向边界可采用简单有效的\n数据加密等安全防护措施。 \n表1  地、县级调度中心电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信\n管理信\n管理信\n管理信息大区\n息大区\n息大区\n息大区 \n1 SCADA 系统 \n数据采集监视和控制 \nWEB 发布 \n2 PAS 系统 \n电力系统高级应用软\n件 \n \n \n3 通信监控系统 \n通信监控信息采集、监\n视 \n \n \n4 \n电力调度数据网网\n络管理及安全告警\n系统 \n网管、安全告警 \n \n \n5 继电保护管理子系\n统 \n继电保护管理模块，\n继电保护远方修改定\n值、远方投退等实时控\n制模块。 \n继电保护信息管理\n（无远方设置功能） \n6 故障信息管理系统  \n故障录波信息管理 \n"
    },
    {
      "page_num": 62,
      "text": " \n3\n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信\n管理信\n管理信\n管理信息大区\n息大区\n息大区\n息大区 \n模块 \n7 调度计划管理系统  \n计划信息处理 \n \n8 调度员培训模拟系\n统 \n \n调度员培训模拟 \n \n9 电能量计量系统 \n \n电能量采集、处理  \n10 调度生产管理系统  \n \n应用系统（早报、\n日报等） \n11 电力调度数据网络 实时子网 \n非实时子网 \n \n12 调度信息发布 \n \n \nWEB 服务 \n13 办公自动化 \n \n \nMIS、OA \n14 气象信息系统 \n \n \n接收、处理 \n15 视频监视系统 \n \n \n接收、处理 \n16 AVC 系统 \n自动无功控制 \n \n \n继电保护和故障信息管理系统中的继电保护管理功能\n模块应当置于控制区，故障录波信息管理模块应当置于非控\n制区；当继电保护管理功能模块不具备远方设置和远方投退\n等控制功能时也可置于非控制区；调度员培训模拟系统和调\n度计划管理系统原则上应当置于非控制区，根据实际情况也\n可置于管理信息大区。 \n根据总体方案要求，结合地、县级调度中心二次系统的\n安全分区和安全区域边界条件，确定地、县级调度中心二次\n系统安全防护的总体逻辑结构如图1。 \n"
    },
    {
      "page_num": 63,
      "text": " \n4\n \n图1  地、县级调度中心二次系统安全防护总体结构示意图 \n调度中心的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。 \n我国不同地区的地、县级调度中心在规模和业务系统的\n配置上具有很大的差别，在安全工程具体实施时可以根据应\n用系统实际情况，确定安全实施方案，并报上级调度中心审\n核。 \n地、县级调度中心安全防护的基本措施是结构调整，结\n构调整的重点是生产控制大区中业务系统原有WEB 功能和数\n据的外移。 \n    县级以上调度中心应当具有病毒防护措施，地区和大型\n县调还应配备入侵检测和安全审计等安全防护措施。 \n"
    },
    {
      "page_num": 64,
      "text": " \n5\n     新建SCADA、AVC 等具有控制功能的业务系统应当支持\n电力调度数字证书实现加密认证。 \n县调自动化、配网自动化、负荷管理系统与被控对象之\n间的数据通信可采用县级专用数据网络，不具备专网条件的\n也可采用公用通信网络，但必须采取数据加密等有效安全防\n护措施。 \n县级专用数据网络可以采用多种通信方式，如：光纤通\n信、一点多址微波、无线电通信、电力线载波、屏蔽层载波\n等；不具备专网条件的可采用公用通信网络，如GPRS、CDMA、\nTD-SCDMA、ADSL 和无线局域网等，应当采取安全防护措施，\n并禁止与电力调度数据网互联。 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案 \n本章仅对地、县级调度中心的主要业务系统的安全防\n护进行描述，不再重复《电力二次系统安全防护总体方案》\n已规定的公共防护措施部分。  \n3.1 调度自动化系统安全防护 \n调度自动化系统实现对实时运行的电力系统进行数据\n采集、监视、控制和安全分析功能，是地、县级调度中心\n最重要的系统；系统主体位于控制区，WEB 浏览功能模块\n置于管理信息大区。系统逻辑结构如图2。 \n"
    },
    {
      "page_num": 65,
      "text": " \n6\n \n \n图 2  调度自动化系统的逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表2。 \n"
    },
    {
      "page_num": 66,
      "text": " \n7\n表 2  调度自动化系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nSCADA 系统或\nPAS 系统开发\n商的远程维护\n接口 \n开发商通过拨号方式远程维\n护SCADA 系统或PAS 系统软\n件，数据类型不定。 \n电话拨号TCP/IP \nI1 \n \n本系统的维护\n人员的远程维\n护接口 \n通过拨号方式远程维护SCADA\n系统或PAS 系统软件，数据类\n型不定。 \n电话拨号 \nTCP/IP \nI2 \n专用通道连接\n厂站\nRTU/ 监\n控系统的接口\n实时数据：遥信、遥测、遥控、\n遥调等数据。 \n专线 \n专用协议 \nI3 \n网络连接厂站\n自动化系统或\nRTU/监控系统\n的接口 \n1.遥信、遥测及计算数据； \n2.电网模型数据等。 \n电力调度数据网 \nTCP/IP \nI4 \n与\n上\n下\n级\nSCADA 系统的\n远程通信接口\n1.厂站的遥信、遥测； \n2.发电、负荷的计算数据。 \n电力调度数据网 \nTCP/IP \nI5 \n与电能量计量\n系统的接口 \n1.电能量数据； \n2.实时信息等。 \n本地局域网 \nTCP/IP \nI6 \n与控制区有关\n的其它系统 \n有关数据等 \n本地局域网 \nTCP/IP \n根据调度自动化系统的特点和电力二次系统安全防护总\n体方案的要求，其物理边界及安全部署如图3。 \n"
    },
    {
      "page_num": 67,
      "text": " \n8\n \n \n图 3  调度自动化系统的物理边界及安全部署示意图 \n调度自动化系统的物理边界为：拨号网络边界（PI1）、\n传统专用远动通道（PI2）、纵向网络边界（PI3）、横向网络\n边界（PI4）。这四个边界的安全防护措施按照总体方案实施。\n并要求新建调度自动化系统的控制功能模块应当支持认证\n加密机制，对已有系统应当逐步进行改造。 \n3.2 电能量计量系统的安全防护 \n电能量计量系统通过电能量终端装置采集电能量数据，\n作为计量和结算的依据，原始数据禁止修改。该系统属于非\n控制区，系统逻辑结构如图4。 \n \n"
    },
    {
      "page_num": 68,
      "text": " \n9\n \n图 4  电能量计量系统逻辑边界示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I5）的描述见表3。 \n表 3  电能量计量系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n网络连接其它电力调\n度通信中心的接口 \n时段电能量数据 \n电力调度数据网，\nTCP/IP \nI2 \n网络连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电力调度数据网，\nTCP/IP \nI3 \n拨号连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电话拨号 \nI4 \n与SCADA 系统接口 \n电能量数据、实时数据\n本地局域网，TCP/IP \nI5 \n与调度生产管理系统\n接口 \n电能量数据 \n本地局域网，TCP/IP \n根据电能量计量系统的特点和电力二次系统安全防护\n总体方案的要求，物理边界及安全部署如图5。 \n \n"
    },
    {
      "page_num": 69,
      "text": " \n10\n \n图 5 电能量计量系统的物理边界及安全部署示意图 \n电能量计量系统的物理边界为：拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n地级调度中心的电能量计量系统主体应当位于非控制\n区，当下级厂站端或调度机构只有控制区时，计量数据需通\n过控制区传输。 \n推荐采用网络方式采集电能量数据，也可采用以下两种\n拨号通信方式： \n（1） 单向拨号方式。从主站端向厂站端单向拨号，避免拨\n号转移。厂站端的电能量采集装置与当地的其它系统\n需有效隔离。 \n"
    },
    {
      "page_num": 70,
      "text": " \n11\n（2） 拨号服务器方式。该方式要求通过拨号服务器（RAS）\n接入非控制区的接入交换机，在RAS 和接入交换机之\n间部署拨号认证加密装置，拨号访问应使用电力调度\n数字证书。 \n若无条件实现上述安全防护时，则禁止开通拨号访问。 \n3.3 调度生产管理系统的安全防护 \n调度生产管理系统（简称DMIS 系统）主要包括调度生\n产数据服务、调度报表管理、调度检修管理、水文气象信息、\n雷电监测等多种业务，系统主体位于管理信息大区。 \n调度生产管理系统使用电力企业数据网的生产VPN 进行\n广域网通信，并采用硬件防火墙实现安全隔离。 \n调度生产管理系统与生产控制大区之间的数据通信必\n须采用专用横向单向安全隔离装置实现强隔离。通过正向型\n电力专用横向单向隔离装置从生产控制大区向管理信息大\n区传输实时数据和交易信息等。通过反向型电力专用横向单\n向隔离装置从管理信息大区向生产控制大区传输计划数据\n和气象信息等。 \n调度生产管理系统的安全防护部署如图6。 \n"
    },
    {
      "page_num": 71,
      "text": " \n12\n \n图 6  调度生产管理系统安全部署示意图 \n \n \n"
    },
    {
      "page_num": 72,
      "text": " \n13\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nDL476－92：电力系统实时数据通信应用层协议 \nDMIS (Dispatch Management Information System)：调度生产管理\n系统 \nDTS(Dispatcher Training Simulator)：调度员培训仿真系统 \nEMS (Energy Management System)：能量管理系统 \nGPS（Global Positioning System）：全球定位系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61850：变电站数据通信协议体系   \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口规范  \nMIS(Management Information System)：管理信息系统 \nMPLS-VPN (Multi-Protocol Label Switching - Virtual Private \nNetworks  )：多协议标记交换-虚拟专用网 \nOA (Office Automation)：办公自动化系统 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \nSCADA/EMS (Supervisory Control And Data Acquisition/Energy \nManagement System)：监控和数据采集/能量管理系统 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \n"
    },
    {
      "page_num": 73,
      "text": " \n14\nTMR(Tele-Meter Reading)电能量计量系统 \nVPN (Virtual Private Networks)：虚拟专用网 \n \n \n"
    },
    {
      "page_num": 74,
      "text": "电监安全〔2006〕34 号  附件4：           内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n变电站二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日\n"
    },
    {
      "page_num": 75,
      "text": " \ni\n目 录 \n \n1 总则........................................... 1 \n2 变电站二次系统典型结构......................... 2 \n3 变电站二次系统安全分区......................... 3 \n4 变电站二次系统安全防护的逻辑结构............... 5 \n5 变电站二次系统安全防护的总体部署............... 7 \n附录  主要术语中英文对照......................... 9 \n \n"
    },
    {
      "page_num": 76,
      "text": " \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 为了加强变电站二次系统安全防护，确保电力监控系统\n及电力调度数据网络的安全，依据国家电力监管委员会第5\n号令《电力二次系统安全防护规定》和原国家经贸委第30\n号令《电网和电厂计算机监控系统及调度数据网络安全防护\n规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 本方案是与《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系统\n安全防护方案》、\n《地、县级调度中心二次系统安全防护方案》、\n《发电厂二次系统安全防护方案》和《配电二次系统安全防\n护方案》。 \n1.3\n1.3\n1.3\n1.3 变电站二次系统的防护目标是抵御黑客、病毒、恶意代\n码等通过各种形式对变电站二次系统发起的恶意破坏和攻\n击，以及其它非法操作，防止变电站二次系统瘫痪和失控，\n并由此导致的变电站一次系统事故。 \n1.4\n1.4\n1.4\n1.4 变电站二次系统安全防护的重点是强化变电站边界防\n护，加强内部安全措施，保障变电站安全稳定运行。新建的\n变电站二次系统应满足本方案要求。 \n1.5\n1.5\n1.5\n1.5 本方案适用于变电站、换流站、开关站二次系统安全防\n护，包括发电厂的升压站或开关站；集控中心或集控站的集\n中监控系统的安全防护可参照《地、县级调度中心二次系统\n"
    },
    {
      "page_num": 77,
      "text": " \n2\n安全防护方案》执行。 \n2 变电站二次系统典型结构\n变电站二次系统典型结构\n变电站二次系统典型结构\n变电站二次系统典型结构 \n变电站监控系统主要包括：变电站自动化系统、五防系\n统、继电保护装置、安全自动装置、故障录波装置和电能量\n采集装置等；换流站还包括阀控系统及站间协调控制系统\n等，有人值班变电站还有生产管理系统等；集控站还包括对\n受控变电站的监控系统等。变电站二次系统逻辑结构如图1。 \n \n图 1  变电站二次系统逻辑结构示意图 \n变电站自动化系统按结构可分为分层分布式（站、间隔、\n设备三层）或全分布式（站、设备二层），如图1。 \n"
    },
    {
      "page_num": 78,
      "text": " \n3\n \n图 2  变电站自动化系统结构示意图 \n3 变电站二次系统安全分区\n变电站二次系统安全分区\n变电站二次系统安全分区\n变电站二次系统安全分区 \n按变电站的电压等级、规模、重要程度的不同以及变电\n站运行模式（有人值班模式、无人值班少人值守模式、无人\n值守模式等）差别，变电站二次系统的安全区划分应该根据\n实际情况，按下列原则确定。 \n220kV 以上变电站二次系统的生产控制大区应当设置控\n制区和非控制区，其中生产管理系统仅适合于有人值班变电\n站，详见表1。 \n"
    },
    {
      "page_num": 79,
      "text": " \n4\n表1  220kV 以上变电站电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统或设备\n或设备\n或设备\n或设备 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大\n管理信息大\n管理信息大\n管理信息大区 \n1 \n变电站自动化系统\n变电站自动化系\n统 \n \n \n2 变电站微机五防系统变电站微机五防系\n统 \n \n \n3 \n广域相量测量装置广域相量测量装置\n \n \n4 \n电能量采集装置 \n \n电能量采集装置 \n \n5 \n继电保护 \n继电保护装置及\n管理终端（有设置\n功能） \n继电保护管理终端（无\n设置功能） \n \n6 \n故障录波 \n \n故障录波子站端 \n \n7 安全自动控制子站系\n统 \n安全自动控制装置\n \n \n8 \n集控站的集控功能集控站的集控功能\n \n \n9 \n生产管理系统 \n \n \n生产管理系统\n10\n火灾报警系统 \n火灾报警 \n \n \n对于不接入省级以上调度中心的110kV 及以下变电站，\n其二次系统生产控制大区可不再进行细分，相当于只设置控\n制区，其中生产管理系统仅适合于有人值班变电站，见表2。 \n表2  110kV 及以下变电站电力二次系统安全分区表 \n序号\n序号\n序号\n序号\n业务系统\n业务系统\n业务系统\n业务系统或设备\n或设备\n或设备\n或设备 \n控制区\n控制区\n控制区\n控制区 \n管理信息大\n管理信息大\n管理信息大\n管理信息大区 \n1 \n变电站自动化系统 \n变电站自动化系统 \n \n2 \n五防系统 \n五防系统 \n \n3 \n广域相量测量装置 \n广域相量测量装置 \n \n4 \n电能量采集装置 \n电能量采集装置 \n \n5 \n继电保护 \n继电保护装置及管理终端 \n \n6 \n故障录波 \n故障录波 \n \n7 安全自动控制子站系统\n安全自动控制装置 \n \n8 \n集控站的集控功能 \n集控站的集控功能 \n \n9 \n生产管理系统 \n \n生产管理系统 \n10\n火灾报警系统 \n火灾报警 \n \n \n"
    },
    {
      "page_num": 80,
      "text": " \n5\n变电站二次系统应用IEC 61850 国际标准时，应依据本\n方案的原则，将IEC 61850 规定的功能模块适当的置于各安\n全区中，从而实现国际标准与我国电力二次系统安全防护的\n有机结合。 \n4 变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构 \n根据电力二次系统安全防护总体方案的原则对变电站二\n次系统进行逻辑边界分析，如图3 所示。 \n \n图 3  变电站二次系统的逻辑结构示意图 \n图3 中所列出的逻辑边界在表4 中描述。 \n"
    },
    {
      "page_num": 81,
      "text": " \n6\n表4 变电站二次系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式和规约\n通信方式和规约\n通信方式和规约\n通信方式和规约 \nI1 \n开发商的远\n程维护接口\n开发商通过拨号方式远程\n维护变电站自动化系统， \n数据类型不定。 \n电话拨号 \nTCP/IP \nI2 \n通过专用通\n道连接变电\n站RTU 或变\n电站站自动\n化系统的 \n接口 \n1．实时数据：遥信、遥测、遥\n控和遥调等数据； \n2．广域测量数据：带时标的PMU\n数据； \n3．继电保护数据：继电保护的\n远方投退和远方设置命令、 \n继电保护装置信息。 \n专线 \n专用协议 \nI3 \n通过网络连\n接变电站\nRTU 或变电\n站自动化系\n统的 \n接口 \n1．实时数据：遥信、遥测、遥\n控和遥调等数据； \n2．广域测量数据：带时标的PMU\n数据； \n3．继电保护数据：继电保护的\n远方投退和远方设置命令、继\n电保护装置信息。 \n电力调度数据网 \nTCP/IP \nIEC60870-5-101、104 \nTASE.2 \nDL476-92 \nIEC61850 \n等专用协议 \nI4 \n位于控制区的\n继电保护子站\n与非控制区间\n的通信接口 \n继电保护装置状态信息 \n本站局域网 \nTCP 或UDP \nIEC61850 \nI5 \n继电保护和故\n障录波管理子\n站、电能量采\n集终端与站内\n生产管理系统\n间的接口 \n1．继电保护装置状态信息； \n2．故障录波数据； \n3．电能量计量数据。 \n本站局域网 \nTCP 或UDP \nIEC61850 \nI6 \n故障录波管理\n子站、电能量\n采集装置以及\n继电保护网关\n与调度中心之\n间的接口 \n1．继电保护装置状态信息； \n2．故障录波信息； \n3．电能量计量数据。 \n电力调度数据网 \nTCP 或UDP \nIEC61850、 \nIEC60870-5－102、103 \nCOMSTRAT 等 \nI7 \n站内生产管理\n系统与上级\nDMIS 系统间\n的接口 \n生产管理信息 \n电力企业数据网 \nTCP/IP \n \nI8 \n站内MIS 与上\n级MIS 系统间\n的接口 \n管理信息 \n电力企业数据网 \nTCP/IP \n \n"
    },
    {
      "page_num": 82,
      "text": " \n7\nI9 \n站内MIS 与上\n级MIS 系统间\n的接口 \n管理信息 \n外部公共网 \nTCP/IP \n \n除了图3 及表4 中所描述的逻辑接口以外，还有发电厂\n升压站或开关站的监控系统与发电厂监控系统之间的逻辑\n接口，集控站的集控功能部分与被控制的变电站二次系统之\n间的逻辑接口。 \n5 变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署 \n   本章仅对典型变电站二次系统安全防护进行描述，不再\n重复《电力二次系统安全防护总体方案》已规定的公共防护\n措施部分。 \n \n图 4  变电站二次系统安全部署示意图 \n对于220kV 以上的变电站二次系统，应该在变电站层面\n"
    },
    {
      "page_num": 83,
      "text": " \n8\n构造控制区和非控制区。将故障录波装置和电能量采集装置\n置于非控制区；对继电保护管理终端，具有远方设置功能的\n应置于控制区，否则可以置于非控制区。 \n对于不接入省级以上调度机构的110kV 及以下变电站的\n二次系统，其生产控制大区可以不再细分，可将各业务系统\n和装置均置于控制区，其中在控制区中的故障录波装置和电\n能量采集装置可以通过调度数据网或拨号方式将录波数据\n及计量数据传输到上级调度中心；在与调度中心数据通信的\n本侧边界上，可采用简单有效的安全防护措施。 \n当采用专用通道和专用协议进行非网络方式的数据传\n输时，可逐步采取简单加密等安全防护措施。 \n厂站的远方视频监视系统应当相对独立，不能影响监控\n系统功能。 \n"
    },
    {
      "page_num": 84,
      "text": " \n9\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nDL476-92：电力系统实时数据通信应用层协议 \nEMS(Energy Management System)：能量管理系统 \nIEC 61850：变电站数据通信协议体系 \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口模型 \nMIS(Management Information System)：管理信息系统 \nTASE.2（Tele-control Application Service Element 2):  远动应\n用服务元素 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \n \n"
    },
    {
      "page_num": 85,
      "text": " \n电监安全〔2006〕34 号  附件5：           内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n发电厂二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n \n \n"
    },
    {
      "page_num": 86,
      "text": "i \n目 录 \n \n1. 总则.......................................... 1 \n2. 安全分区...................................... 2 \n3. 火电厂二次系统安全防护的总体部署.............. 4 \n4. 水电厂二次系统安全防护的总体部署.............. 6 \n5. 发电厂二次系统安全防护的总体要求.............. 8 \n附录   主要术语中英文对照...................... 11 \n \n \n \n \n \n \n"
    },
    {
      "page_num": 87,
      "text": "1 \n1. 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1  为了加强发电厂二次系统安全防护，确保电力监控系\n统及电力调度数据网络的安全，依据国家电力监管委员会\n第5 号令《电力二次系统安全防护规定》和原国家经贸委\n第30 号令《电网和电厂计算机监控系统及调度数据网络安\n全防护规定》，制定本方案。 \n1.2 \n1.2 \n1.2 \n1.2  本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系\n统安全防护方案》、《地、县级调度中心二次系统安全防护\n方案》、《变电站二次系统安全防护方案》和《配电二次系\n统安全防护方案》。 \n1.3 \n1.3 \n1.3 \n1.3  本方案重点描述发电厂监控系统及与电网直接相关\n部分的安全防护，各发电企业应当根据本企业实际情况参\n照本方案制定完整的二次系统安全防护实施方案。 \n1.4 \n1.4 \n1.4 \n1.4  发电厂二次系统的防护目标是抵御黑客、病毒、恶意\n代码等通过各种形式对发电厂二次系统发起的恶意破坏和\n攻击，以及其它非法操作，防止发电厂电力二次系统瘫痪\n和失控，并由此导致的发电厂一次系统事故。 \n1.5\n1.5\n1.5\n1.5  发电厂安全防护的重要措施是强化发电厂二次系统\n的边界防护。新建的发电厂二次系统应当满足本方案要求。 \n1.6\n1.6\n1.6\n1.6  本方案适用于各类发电厂。发电厂升压站或开关站部\n"
    },
    {
      "page_num": 88,
      "text": "2 \n分的安全防护按照《变电站二次系统安全防护方案》执行。 \n2. 安全分区\n安全分区\n安全分区\n安全分区 \n2.1 \n2.1 \n2.1 \n2.1  本方案以火电厂和水电厂为例进行描述。发电厂的控\n制区主要包括以下业务系统和功能模块：火电厂厂级监控\n功能、火电机组控制系统DCS、调速系统和自动发电控制功\n能、励磁系统和无功电压控制功能、水电厂监控系统、梯\n级调度监控系统、网控系统、相量测量装置PMU、各种控制\n装置(电力系统稳定器PSS、快关汽门装置等)、五防系统等。\n2.2\n2.2\n2.2\n2.2  发电厂的非控制区主要包括以下业务系统和功能模\n块：梯级水库调度自动化系统、水情自动测报系统、水电\n厂水库调度自动化系统、电能量采集装置、电力市场报价\n终端、继电保护和故障录波信息管理终端等。 \n2.3\n2.3\n2.3\n2.3  发电厂的管理信息大区主要包括以下业务系统和功\n能模块：电厂生产管理系统、雷电监测系统、气象信息系\n统、大坝自动监测系统、防汛信息系统、报价辅助决策系\n统、检修管理系统以及办公自动化（OA）和管理信息系统\n（MIS）等。 \n对于省级以上调度机构直调的发电厂，各业务系统安全\n分区如表1 所示。对于其他并网发电厂，特别是小型电厂，\n安全防护措施可以根据具体情况进行简化，对生产控制大\n区可不再细分，重点保护监控系统，相当于只有控制区。 \n"
    },
    {
      "page_num": 89,
      "text": "3 \n表1  发电厂二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统及设备\n业务系统及设备\n业务系统及设备\n业务系统及设备 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息\n管理信息\n管理信息\n管理信息 \n大区\n大区\n大区\n大区 \n备注\n备注\n备注\n备注 \n1 \n发电厂SIS \n厂级监控功\n能 \n \n生产管理功\n能 \nA2 \n2 \n火电机组控制系统\nDCS \nDCS \n \n \nA2 \n3 \n调速系统和自动发电\n控制功能 \n调速、自动发\n电控制 \n \n \nA1 \n4 \n励磁系统和无功电压\n控制功能 \n励磁、无功电\n压控制 \n \n \nA1 \n5 \n水电厂监控系统 \n水电厂监控 \n \n \nA1 \n6 \n \n梯级调度监控系统 \n梯级调度监\n控 \n \n \nA1 \n7 \n网控系统 \n网控系统 \n \n \nA1 \n8 \n相量测量装置PMU \nPMU \n \n \nB \n9 \n自动控制装置 \nPSS、汽门快\n关等 \n \n \nB \n10 \n五防系统 \n五防系统 \n \n \nA2 \n11 \n梯级水库调度自动化\n系统 \n \n梯级水库调\n度自动化 \n \nA1 \n12 \n水情自动测报系统 \n \n水情自动测\n报 \n \nA1 \n13 \n水电厂水库调度自动\n化系统 \n \n水电厂水库\n调度自动化\n \nA1 \n14 \n电能量采集装置 \n \n电能量采集\n \nB、A1\n15 \n电力市场报价终端 \n \n电力市场报\n价 \n \nB \n16 \n继电保护 \n继电保护装\n置及管理终\n端（有远方设\n置功能） \n继电保护管\n理终端（无\n远方设置功\n能） \n \nB \n17 \n故障录波 \n \n故障录波装\n置 \n \nB \n18 \n电厂生产管理系统 \n \n \n电厂生产管\n理 \nA2 \n19 \n雷电监测系统 \n \n \n雷电监测 \nA2 \n20 \n气象信息系统 \n \n \n气象信息 \nA2 \n21 \n大坝自动监测系统 \n \n \n大坝自动监\n测 \nA2 \n22 \n防汛信息系统 \n \n \n防汛信息 \nA2 \n23 \n报价辅助决策系统 \n \n \n报价辅助决策\nA2 \n"
    },
    {
      "page_num": 90,
      "text": "4 \n24 \n检修管理系统 \n \n \n检修管理 \nA2 \n25 \n管理信息系统、办公自\n动化 \n \n \nMIS、OA \nA2 \n26 \n火灾报警系统 \n火灾报警 \n \n \nA2 \n注：A1 与调度中心有关的电厂二次系统； \nA2 电厂内部二次系统； \nB 调度中心二次系统的厂站侧设备。 \n \n3. 火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署 \n火电厂监控系统主要包括机组单元控制、自动发电控\n制、机组保护和自动装置、辅机控制、公用系统；输变电\n部分包括数据采集、控制保护和自动装置等；公用系统包\n括厂用电、化学水、输煤、燃油、循环水等。机炉电辅系\n统的监控系统涉及火电厂监控系统的核心业务，执行生产\n过程中各类一次设备的数据采集和控制，应当具有最高安\n全级别，可靠性要求较高。 \n"
    },
    {
      "page_num": 91,
      "text": "5 \n \n图1  火电厂二次系统安全部署示意图 \n火电厂的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。各安全区域边界的安全防护\n措施按照总体方案实施。火电厂二次系统安全防护的重点\n是保证电厂监控系统的安全可靠。 \n火电厂监控系统从功能上划分为三个级别： \n第一级为生产过程控制级：直接面向生产过程的现场\n仪表，完成生产过程的数据采集、自动调节控制、顺序控\n制和批量控制等。该过程的信息源来自现场的各种传感器\n和变送器信号，其输出直接驱动执行机构。安全防护的重\n点是防止外部的非法访问或入侵。 \n第二级为生产监控操作级：以监控操作为主要任务，\n"
    },
    {
      "page_num": 92,
      "text": "6 \n面向现场运行操作人员、系统工程师，提供现场操作过程\n的全部信息，指导现场工作人员的相关操作。并配备各种\n外部设备，存储生产过程全部实时数据。另外还提供计算\n机接口单元及专用通信协议对外通信，通信方式有网络、\n现场总线、串口和并口等。应当在与厂级监控系统及调度\n中心的通信接口处采取安全防护措施。 \n第三级厂级监控系统管理一个或多个监控操作级别，通\n常采用基于TCP/IP 的数据网络通信。主要对发电厂全厂生\n产过程进行综合优化、实时管理和监控。应当在生产控制\n大区与管理信息大区之间部署强隔离的安全防护措施。 \n4. 水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署 \n水电厂二次系统主要包括：水情自动测报系统、水电\n厂监控系统、继电保护和故障录波信息管理终端、电能量\n采集装置、大坝自动监测系统、交直流电源控制系统、电\n力市场报价终端等。 \n水电厂监控系统包括机组单元控制、机组保护和自动\n装置、辅机控制、公用系统控制、闸门控制；输变电部分\n包括数据采集、控制保护和自动装置；公用系统包括厂用\n电、油、水、气系统等。 \n"
    },
    {
      "page_num": 93,
      "text": "7 \n \n \n图2  水电厂二次系统安全部署示意图 \n \n水电厂的安全防护部署如图2。当水电厂监控系统与监\n控中心或梯级调度中心之间通过广域网络连接时，应当采\n取必要的安全防护措施。梯级水电厂的安全防护部署如图\n3。水电厂、梯级水电厂的安全区域之间可以采用链式、三\n角或星形结构，图2、图3 中仅以链式结构示意。 \n"
    },
    {
      "page_num": 94,
      "text": "8 \n \n图3  梯级水电厂二次系统安全部署示意图 \n5. 发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求 \n5.1\n5.1\n5.1\n5.1  发电厂的生产控制大区与管理信息大区间相连必须\n采取接近于物理隔离强度的隔离措施；如以网络方式相连，\n必须部署电力专用横向单向安全隔离装置。 \n5.2 \n5.2 \n5.2 \n5.2  发电厂内同属于控制区的各机组监控系统之间、机组\n监控系统与公用控制系统之间，尤其与输变电部分控制系\n统之间应当采取必要的访问控制措施。 \n5.3\n5.3\n5.3\n5.3  非控制区内厂站端电能量采集装置与电厂其它的业\n务系统不存在网络方式连接、只接受调度端电能量计量系\n统的拨入请求、且使用专用通信协议时，可以不采取安全\n"
    },
    {
      "page_num": 95,
      "text": "9 \n防护措施。  \n5.4\n5.4\n5.4\n5.4  对于省级以上调度机构直调发电厂的二次系统，可在\n厂级层面构造控制区和非控制区。将故障录波装置和电能\n量采集装置置于非控制区；对于发电厂的控制区内具有电\n能量采集装置，可以只将计量通信网关置于非控制区。对\n于具有远方设置功能的继电保护管理终端应当置于控制\n区，否则可以置于非控制区。 \n5.5\n5.5\n5.5\n5.5  对于没有DCS 的小型发电厂的二次系统，其生产控制\n大区可以不再细分，可将各业务系统和装置均置于控制区，\n其中在控制区中的故障录波装置和电能量采集装置可以通\n过调度数据网或拨号方式与相应调度中心通信。 \n5.6\n5.6\n5.6\n5.6  参与系统AGC、AVC 调节的发电厂应当在电力调度数\n据网边界配置纵向加密认证装置或纵向加密认证网关进行\n安全防护。对于没有DCS 系统，或不参与AGC、AVC 调节的\n发电厂，其电力调度数据网边界配置的安全防护措施可根\n据具体情况进行简化。 \n5.7\n5.7\n5.7\n5.7  发电厂电力市场报价终端部署在非控制区，与运行在\n管理信息大区的报价辅助决策系统信息交换应当采用电力\n专用横向单向安全隔离装置。发电企业的市场报价终端与\n同安全区内其它业务系统进行数据交换时，应当采取必要\n的安全措施，以保证敏感数据的安全。 \n5.8\n5.8\n5.8\n5.8  发电厂管理信息大区的业务主要运行在发电企业数\n"
    },
    {
      "page_num": 96,
      "text": "10 \n据网或公共数据网，各发电企业可遵照安全防护规定的原\n则，根据各自实际情况，自行决定其安全防护策略和措施。 \n"
    },
    {
      "page_num": 97,
      "text": "11 \n附录\n附录\n附录\n附录   \n   \n   \n   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \n \nDCS (Distributed Control System)：分散控制系统 \nPLC（Programmable Logic Controller）：可编程逻辑控制器 \nAGC（Automatic Generation Control）：自动发电控制 \nAVR(Automatic Voltage Regulator)：自动电压调节器 \nMIS（Management Information System）：管理信息系统 \nOA（Office Automation）：办公自动化系统 \nPSS(Power System Stabilizer)：电力系统稳定器 \nPMU( Phasor Measurement Unit)：相量测量装置 \nRTU（Remote Terminal Unit）：远方终端装置 \nTCP（Transmission Control Protocol)：传输控制协议 \nUDP（User Datagram Protocol)：用户数据报协议  \nUPS（Uninterruptible Power Supply）：不间断电源 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n \n"
    },
    {
      "page_num": 98,
      "text": "电监安全〔2006〕34 号  附件6：            内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n配电二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二00 六年十一月十日\n"
    },
    {
      "page_num": 99,
      "text": " \ni \n目 录 \n \n1 总则.................................................. 1 \n2 配电二次系统典型结构.................................. 2 \n3 配电二次系统安全分区.................................. 3 \n4 配电二次系统安全防护的逻辑结构........................ 4 \n5 配电二次系统安全防护的总体安全部署.................... 5 \n"
    },
    {
      "page_num": 100,
      "text": " \n1 \n1 总则\n总则\n总则\n总则 \n1.1 为了加强配电二次系统安全防护，确保电力监控系统及电力调\n度数据网络的安全，依据国家电力监管委员会第5 号令《电力二次\n系统安全防护规定》和原国家经贸委第30 号令《电网和电厂计算机\n监控系统及调度数据网络安全防护规定》，制定本方案。 \n1.2 本方案是与《电力二次系统安全防护总体方案》配套的系列文\n件之一，其它文件包括：《省级以上调度中心二次系统安全防护方\n案》、《地、县级调度中心二次系统安全防护方案》、《变电站二次系\n统安全防护方案》和《发电厂二次系统安全防护方案》。 \n1.3 配电二次系统的防护目标是抵御黑客、病毒、恶意代码等通过\n各种形式对配电二次系统发起的恶意破坏和攻击，以及其它非法操\n作，防止配电二次系统瘫痪和失控，并由此导致的配电网一次系统\n事故。 \n1.4 本方案重点描述配电网自动化、负荷管理等具有控制功能的业\n务系统的安全防护，保证配电二次系统的安全，提高可靠供电水平。 \n1.5 本方案适用于配电二次系统安全防护。 \n \n"
    },
    {
      "page_num": 101,
      "text": " \n2 \n2 配电二次系统典型结构\n配电二次系统典型结构\n配电二次系统典型结构\n配电二次系统典型结构 \n配电二次系统主要包括：配电网自动化系统、电力负荷管理系\n统、用户集中抄表系统、配电管理系统、地理信息系统、电力营销\n管理信息系统、95598 客户服务系统、其他相关的管理信息系统，及\n其相连的专用局域和广域网，结构和功能相对比较复杂。其中，配\n电网自动化系统和负荷管理系统具有实时控制功能，而其它系统不\n具备控制功能，无实时性要求。配电二次系统典型应用系统结构如\n图1。 \n \n图 1  配电二次系统典型应用系统结构示意图 \n"
    },
    {
      "page_num": 102,
      "text": " \n3 \n3 配电二次系统安全分区\n配电二次系统安全分区\n配电二次系统安全分区\n配电二次系统安全分区 \n鉴于配电二次系统涉及面广，地区差异较大，为减少防护成本，\n降低实施风险，应当简化安全区设置，重点防护具有直接控制功能的\n系统。将各业务系统分别置于生产控制大区和管理信息大区。 \n生产控制大区主要包括具有控制功能的配电网自动化系统、电\n力负荷管理系统、低频低压减负荷装置等，其内部不再进行安全区的\n划分，逻辑上相当于只有控制区。 \n管理信息大区主要包括电力营销技术支持系统和管理信息系\n统。其中营销技术支持系统还包括用户集中抄表系统、电力营销管\n理信息系统、配电管理系统、地理信息系统、95598 客户服务系统等，\n管理信息大区统一实施安全防护。安全分区如表1 所示。 \n表1  配电二次系统安全分区表 \n序号\n业务系统 \n生产控制大区（控制区）\n管理信息大区 \n1 配电网自动化系统 \nSCADA 等 \n \n2 电力负荷管理系统 \n负荷控制、电能量采集 \n3 低频低压减负荷装置 低频低压减负荷装置 \n \n4 用户集中抄表系统 \n \n抄表 \n5 配电管理系统 \n \n配电管理 \n6 地理信息系统  \n \n地理信息 \n7 电力营销管理信息系统 \n营销管理 \n8 95598 客户服务系统 \n \n客户服务管理 \n9 管理信息系统 \n \nMIS、OA \n"
    },
    {
      "page_num": 103,
      "text": " \n4 \n4 配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构 \n根据电力二次系统安全防护总体方案的原则，对配电二次系统\n进行逻辑边界分析，逻辑边界如图2 所示。 \n \n图2  配电二次系统的逻辑结构示意图 \n图中虚线表示有的地区具有电力专用数据网,配电二次系统可\n通过电力专用数据网与其他调度中心和信息中心通信。系统逻辑结\n构图中所指的逻辑接口（I0-I9）的描述见表2。 \n"
    },
    {
      "page_num": 104,
      "text": " \n5 \n表 2  配电二次系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n经过的数据\n经过的数据\n经过的数据\n经过的数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI0 \n专用通道 \n实时遥测、遥信、遥控等\n信息 \n专用通信协议 \nI1 \n专用网络连\n接配配电终\n端 \n实时数据：遥信、遥测、\n遥控、遥调等信息 \n \nTCP/IP、专用通信\n协议 \nI2 \n公网通道 \n实时遥测、遥信等信息 \n专用通信协议 \nI3 \n通过专用网\n络连接负荷\n终端的接口 \n实时数据：遥信、遥测、\n遥控、遥调等信息 \n专用数据网、\nTCP/IP、专用协议\nI4 \n通过公网连\n接负荷终端 \n实时数据： \n \n1、终端的遥信、遥测\n \n2、负荷的计算数据等\n信息 \nTCP/IP、专用协议\nI5 \n与管理信息\n大区接口 \n1、用户信息（实时信息\n和设备信息） \n2、地理信息 \n3、计算数据等 \n4、抄表信息、工作管理\n信息等 \n本地局域网，\nTCP/IP \nI6 \n与上级调度\n自动化系统\n接口 \n实时信息（遥测、遥信）调度数据网 \nI7 \n与上级生产\n管理系统的\n接口 \n设备信息、数据 \n信息网 \nI8 \n与上级客服\n系统的接口 95598 管理信息 \n信息网 \nI9 \n与上级管理信\n息系统接口 \n企业公共信息及其它基\n础信息 \n公共信息网 \n \n5 配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署 \n本章仅对典型配电二次系统的安全防护进行描述，不再重复《电\n"
    },
    {
      "page_num": 105,
      "text": " \n6 \n力二次系统安全防护总体方案》已规定的公共防护措施部分。配电\n二次系统安全部署如图3： \n \n图 3  配电二次系统安全部署示意图 \n \n配电二次系统的横向网络边界、传统专用远动通道、拨号访问、\n调度数据网络等物理边界安全防护措施按照总体方案实施。 \n配网自动化、负荷管理系统与被控对象之间的数据通信可采用\n专用数据网络，不具备专网条件的也可采用公用通信网络，但都应\n"
    },
    {
      "page_num": 106,
      "text": " \n7 \n当采取具有一定强度的数据加密等有效安全防护措施。 \n专用数据网络可以采用多种通信方式，如：光纤通信、一点多\n址微波、无线电通信、电力线载波、屏蔽层载波等；不具备专网条\n件的可采用公用通信网络，如GPRS、CDMA、TD-SCDMA、ADSL 和无线\n局域网等，应当采取等安全防护措施，并禁止与调度数据网互联。 \n新建配电网自动化系统及负荷控制系统应当支持必要的加解密\n防护措施，重点防护控制指令的安全。 \n在具体实施安全防护工程时，应当注意与上级安全区域的对应，\n防止出现纵向交叉。当上级调度中心的电能量计量系统主体位于非\n控制区时，计量数据需通过控制区转发。 \n位于管理信息大区的抄表系统和控制区中的负荷管理系统电能\n量采集模块之间的数据交换需穿越大区边界，应当进行必要的安全\n防护。 \n \n"
    },
    {
      "page_num": 107,
      "text": " \n8 \n附录\n附录\n附录\n附录  \n  \n  \n  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nFM（Facilities Management）设备管理 \nGIS（Geographic Information System）：地理信息系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61970 ：（Energy Management System Application Program \nInterface）能量管理系统的应用程序接口（EMS-API） \nCIM/CIS ：(Common Information Model/Component Interface \nSpecification) 电力系统公共信息模型/组件接口模型 \nIEC 61968：（System Interfaces for Distribution Management）\n配电管理的系统接口 \nMIS(Management Information System)：管理信息系统 \nOA (Office Automation)：办公自动化系统 \nPC(Personal Computer)：个人计算机 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \nSCADA (Supervisory Control And Data Acquisition)：监控和数\n据采集 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \nVPN (Virtual Private Networks)：虚拟专用网络 \n"
    }
  ],
  "full_text": "国家电力监管委员会文件\n电监安全〔2006〕34号\n关于印发《电力二次系统安全防护总体\n方案》等安全防护方案的通知\n各派出机构，国家电网公司，南方电网公司，华能、大唐、华\n电、国电、中电投集团公司，电力工程顾问集团公司，水电工程\n顾问集团公司，各有关电力企业:\n为了提高电力二次系统的安全防护水平，保证电力系统的安\n全稳定运行，我会依据《电力二次系统安全防护规定》(电监会\n5号令)，制定了《电力二次系统安全防护总体方案》、《省级以\n上调度中心二次系统安全防护方案》、《地、县级调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发电厂二\n次系统安全防护方案》和《配电二次系统安全防护方案》(以下\n\n统称《方案》)，现印发你们，请认真组织落实，并按以下要求实\n施     :\n一、各单位要完善并落实二次系统安全防护责任制，将电力\n二次系统安全防护纳入电力安全生产管理体系。建立健全电力二\n次系统安全联合防护和应急机制，制定并完善应急预案。\n二、按照《方案》的要求，尽快开展本单位及所辖范围内二\n次系统安全防护的自查工作，对现有电力二次系统进行必要的结\n构性边界调整，重点对电力生产控制系统的边界采取有效的安全\n防护措施;要按照“安全分区、网络专用、横向隔离、纵向认\n证”的基本原则，制定本单位的实施方案，并按规定做好审核、\n备案工作。\n三、2007年地级以上调度机构、220千伏以上变电站(含开\n关站、换流站)、总装机1000兆瓦或含有单机容量300兆瓦以上\n机，组的发电厂及其他重要厂站要具备二次系统安全防护的主要功\n能;2008一2009年1 10千伏以上变电站、含有单机容量1 00兆\n瓦以上机组的发电厂、县级调度中心和配电等要具备二次系统安\n全防护的主要功能;2010年建成比较完善的电力二次系统安全\n防护体系。\n2009年以后新建的电力监控系统及专用数据网络系统应当\n满足电力二次系统安全防护的要求。\n四、电监会及派出机构要加强对《方案》实施情况的监督检\n查，要保证把《方案》的各项要求落到实处。各单位在执行过程\n一2一\n\n中出现的问题，以及电力二次系统出现的突发性安全事件应当按\n规定及时向监管机构报告，并采取有效措施，防止事件扩大。\n附件:1.电力二次系统安全防护总体方案\n2.省级以上调度中心二次系统安全防护方案\n3.地、县级调度中心二次系统安全防护方案\n4.变电站二次系统安全防护方案\n5.发电厂二次系统安全防护方案\n6.配电二次系统安全防护方案\n一3一\n\n主题词:电力系统安全方案通知\n抄送:国务院应急办，国家信息化工作办公室，安全监管总\n局。\n国家电力监管委员会办公厅\n2006年11月15日印发\n集藻隧馨藻\n\n电监安全〔2006〕34 号  附件1：                 内部资料\n内部资料\n内部资料\n内部资料 \n                                   注意保存\n注意保存\n注意保存\n注意保存  \n \n \n电力二次系统 \n安全防护总体方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n\n \ni\n目录\n目录\n目录\n目录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n..........................................\n..........\n..........\n.......... 1 \n2 安全防护方案\n全防护方案\n全防护方案\n全防护方案................................\n................................\n................................\n..................................\n..\n..\n.. 2 \n2.1 安全分区.................................... 2 \n2.2 网络专用.................................... 7 \n2.3 横向隔离................................... 10 \n2.4 纵向认证................................... 11 \n2.5 电力调度数字证书系统....................... 12 \n3 通用安全防护措施\n通用安全防护措施\n通用安全防护措施\n通用安全防护措施.............................\n.............................\n.............................\n............................. 13\n13\n13\n13 \n3.1 备份与容灾.................................. 13 \n3.2 恶意代码防范................................ 14 \n3.3 防火墙...................................... 14 \n3.4 入侵检测.................................... 14 \n3.5 主机加固.................................... 14 \n3.6 安全WEB 服务................................ 15 \n3.7 计算机系统本地访问控制...................... 15 \n3.8 远程拨号访问................................ 15 \n3.9 线路加密措施................................ 15 \n3.10 安全文件网关............................... 16 \n3.11 安全审计................................... 16 \n\n \nii\n4 安全管理\n安全管理\n安全管理\n安全管理................................\n................................\n................................\n.....................................\n.....\n.....\n..... 16\n16\n16\n16 \n4.1 安全分级负责制............................. 16 \n4.2 相关人员的安全职责......................... 17 \n4.3 工程实施的安全管理......................... 17 \n4.4 设备和应用系统的接入管理................... 18 \n4.5 日常安全管理制度........................... 18 \n4.6 联合防护和应急处理......................... 19 \n5 安全评估\n安全评估\n安全评估\n安全评估................................\n................................\n................................\n.....................................\n.....\n.....\n..... 19\n19\n19\n19 \n附录\n附录\n附录\n附录1   \n1   \n1   \n1   相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准..................\n..................\n..................\n.................. 21\n21\n21\n21 \n附录\n附录\n附录\n附录2   \n2   \n2   \n2   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照.....................\n.....................\n.....................\n..................... 23\n23\n23\n23 \n\n \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1  为了确保电力监控系统及电力调度数据网络的安全，\n抵御黑客、病毒、恶意代码等各种形式的恶意破坏和攻击，\n特别是抵御集团式攻击，防止电力二次系统的崩溃或瘫痪，\n以及由此造成的电力系统事故或大面积停电事故，依据国家\n电力监管委员会第5 号令《电力二次系统安全防护规定》和\n原国家经贸委第30 号令《电网和电厂计算机监控系统及调\n度数据网络安全防护的规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2  本方案确定了电力二次系统安全防护体系的总体框\n架，细化了电力二次系统安全防护总体原则，定义了通用和\n专用的安全防护技术与设备，提出了省级以上调度中心、地\n县级调度中心、发电厂、变电站、配电等的二次系统安全防\n护方案。 \n1.3  \n1.3  \n1.3  \n1.3  电力二次系统安全防护的总体原则为“安全分区、网\n络专用、横向隔离、纵向认证”。安全防护主要针对网络系\n统和基于网络的电力生产控制系统，重点强化边界防护，提\n高内部安全防护能力，保证电力生产控制系统及重要数据的\n安全。 \n1.4\n1.4\n1.4\n1.4  电力二次系统安全防护是复杂的系统工程，其总体安\n全防护水平取决于系统中最薄弱点的安全水平。电力二次系\n统安全防护过程是长期的动态过程，各单位应当严格落实安\n全防护的总体原则，建立和完善以安全防护总体原则为中心\n\n \n2\n的安全监测、响应处理、安全措施、审计评估等环节组成的\n循环机制。 \n1.5\n1.5\n1.5\n1.5  本方案适用于电力二次系统的规划设计、项目审查、\n工程实施、系统改造、运行管理等。 \n2 安全防护方案\n安全防护方案\n安全防护方案\n安全防护方案 \n根据《电力二次系统安全防护规定》的要求，电力二次\n系统安全防护总体方案的框架结构如图1 所示。 \n \n图 1  电力二次系统安全防护总体框架结构示意图 \n2.\n2.\n2.\n2. 1 \n1 \n1 \n1 安全分区\n安全分区\n安全分区\n安全分区 \n安全分区是电力二次系统安全防护体系的结构基础。发\n电企业、电网企业和供电企业内部基于计算机和网络技术的\n\n \n3\n应用系统，原则上划分为生产控制大区和管理信息大区。生\n产控制大区可以分为控制区（又称安全区I）和非控制区（又\n称安全区Ⅱ）。  \n在满足安全防护总体原则的前提下，可以根据应用系统\n实际情况，简化安全区的设置，但是应当避免通过广域网形\n成不同安全区的纵向交叉连接。 \n2.1.1\n2.1.1\n2.1.1\n2.1.1  生产控制大区的安全区划分 \n    （1）控制区（安全区Ⅰ）：  \n控制区中的业务系统或其功能模块（或子系统）的典型\n特征为：是电力生产的重要环节，直接实现对电力一次系统\n的实时监控，纵向使用电力调度数据网络或专用通道，是安\n全防护的重点与核心。  \n控制区的典型业务系统包括电力数据采集和监控系统、\n能量管理系统、广域相量测量系统、配电网自动化系统、变\n电站自动化系统、发电厂自动监控系统等，其主要使用者为\n调度员和运行操作人员，数据传输实时性为毫秒级或秒级，\n其数据通信使用电力调度数据网的实时子网或专用通道进\n行传输。该区内还包括采用专用通道的控制系统，如：继电\n保护、安全自动控制系统、低频（或低压）自动减负荷系统、\n负荷管理系统等，这类系统对数据传输的实时性要求为毫秒\n级或秒级，其中负荷管理系统为分钟级。 \n（2）非控制区（安全区Ⅱ）：  \n\n \n4\n非控制区中的业务系统或其功能模块的典型特征为：是\n电力生产的必要环节，在线运行但不具备控制功能，使用电\n力调度数据网络，与控制区中的业务系统或其功能模块联系\n紧密。 \n非控制区的典型业务系统包括调度员培训模拟系统、水\n库调度自动化系统、继电保护及故障录波信息管理系统、电\n能量计量系统、电力市场运营系统等，其主要使用者分别为\n电力调度员、水电调度员、继电保护人员及电力市场交易员\n等。在厂站端还包括电能量远方终端、故障录波装置及发电\n厂的报价系统等。非控制区的数据采集频度是分钟级或小时\n级，其数据通信使用电力调度数据网的非实时子网。 \n2.1.2  \n2.1.2  \n2.1.2  \n2.1.2  管理信息大区的安全区划分 \n管理信息大区是指生产控制大区以外的电力企业管理\n业务系统的集合。电力企业可根据具体情况划分安全区，但\n不应影响生产控制大区的安全。 \n2.1.3  \n2.1.3  \n2.1.3  \n2.1.3  业务系统分置于安全区的原则 \n根据业务系统或其功能模块的实时性、使用者、主要功\n能、设备使用场所、各业务系统间的相互关系、广域网通信\n方式以及对电力系统的影响程度等，按以下规则将业务系统\n或其功能模块置于相应的安全区： \n（1）实时控制系统、有实时控制功能的业务模块以及\n未来有实时控制功能的业务系统应置于控制区。 \n\n \n5\n（2）应当尽可能将业务系统完整置于一个安全区内。\n当业务系统的某些功能模块与此业务系统不属于同一个安\n全分区内时，可将其功能模块分置于相应的安全区中，经过\n安全区之间的安全隔离设施进行通信。 \n（3）不允许把应当属于高安全等级区域的业务系统或\n其功能模块迁移到低安全等级区域；但允许把属于低安全等\n级区域的业务系统或其功能模块放置于高安全等级区域。 \n（4）对不存在外部网络联系的孤立业务系统，其安全\n分区无特殊要求，但需遵守所在安全区的防护要求。 \n（5）对小型县调、配调、小型电厂和变电站的二次系\n统可以根据具体情况不设非控制区，重点防护控制区。 \n2.1.4\n2.1.4\n2.1.4\n2.1.4  根据不同安全区域的安全防护要求，确定其安全等\n级和防护水平。生产控制大区的安全等级高于管理信息大\n区，其中控制区中关键业务系统的安全等级相当于《计算机\n信息系统安全保护等级划分准则》中安全保护等级的第3 级\n或第4 级，可根据具体情况确定。 \n2.1.5\n2.1.5\n2.1.5\n2.1.5  生产控制大区内部安全防护要求 \n（1）禁止生产控制大区内部的E-Mail 服务，禁止控制\n区内通用的WEB 服务。 \n（2）允许非控制区内部业务系统采用B/S 结构，但仅\n限于业务系统内部使用。允许提供纵向安全WEB 服务，可\n以采用经过安全加固且支持HTTPS 的安全WEB 服务器和\n\n \n6\nWEB 浏览工作站。  \n（3）生产控制大区重要业务（如SCADA/AGC、电力\n市场交易等）的远程通信必须采用加密认证机制，对已有系\n统应逐步改造。 \n（4）生产控制大区内的业务系统间应该采取VLAN 和访\n问控制等安全措施，限制系统间的直接互通。 \n（5）生产控制大区的拨号访问服务，服务器和用户端\n均应使用经国家指定部门认证的安全加固的操作系统，并采\n取加密、认证和访问控制等安全防护措施。 \n（6）生产控制大区边界上可以部署入侵检测系统IDS。 \n（7）生产控制大区应部署安全审计措施，把安全审计\n与安全区网络管理系统、综合告警系统、IDS 管理系统、敏\n感业务服务器登录认证和授权、应用访问权限相结合。 \n（8）生产控制大区应该统一部署恶意代码防护系统，\n采取防范恶意代码措施。病毒库、木马库以及IDS 规则库的\n更新应该离线进行。 \n2.1.6 \n2.1.6 \n2.1.6 \n2.1.6  管理信息大区安全要求 \n应当统一部署防火墙、IDS、恶意代码防护系统等通用\n安全防护设施。 \n2.1.7  \n2.1.7  \n2.1.7  \n2.1.7  安全区拓扑结构 \n电力二次系统安全区连接的拓扑结构有链式、三角和星\n形结构三种。链式结构中的控制区具有较高的累积安全强\n\n \n7\n度，但总体层次较多；三角结构各区可直接相连，效率较高，\n但所用隔离设备较多；星形结构所用设备较少、易于实施，\n但中心点故障影响范围大。三种模式均能满足电力二次系统\n安全防护体系的要求，可根据具体情况选用，见图2。 \n \n图 2  电力二次系统安全区连接拓扑结构 \n2.1.8  \n2.1.8  \n2.1.8  \n2.1.8  监管信息接入要求\n监管信息接入要求\n监管信息接入要求\n监管信息接入要求 \n按照国家电力监管委员会有关规定，在满足电力二次系\n统安全防护要求的前提下，将相关信息系统接入电力监管信\n息系统。 \n2.2  \n2.2  \n2.2  \n2.2  网络专用\n网络专用\n网络专用\n网络专用 \n电力调度数据网是为生产控制大区服务的专用数据网\n\n \n8\n络，承载电力实时控制、在线生产交易等业务。安全区的外\n部边界网络之间的安全防护隔离强度应该和所连接的安全\n区之间的安全防护隔离强度相匹配。 \n电力调度数据网应当在专用通道上使用独立的网络设\n备组网，采用基于SDH/PDH 不同通道、不同光波长、不同纤\n芯等方式，在物理层面上实现与电力企业其它数据网及外部\n公共信息网的安全隔离。 \n电力调度数据网划分为逻辑隔离的实时子网和非实时\n子网，分别连接控制区和非控制区。可采用MPLS-VPN 技术、\n安全隧道技术、PVC 技术、静态路由等构造子网。 \n电力调度数据网应当采用以下安全防护措施： \n（1）网络路由防护 \n \n按照电力调度管理体系及数据网络技术规范，采用虚拟\n专网技术，将电力调度数据网分割为逻辑上相对独立的实时\n子网和非实时子网，分别对应控制业务和非控制生产业务，\n保证实时业务的封闭性和高等级的网络服务质量。 \n（2）网络边界防护  \n应当采用严格的接入控制措施，保证业务系统接入的可\n信性。经过授权的节点允许接入电力调度数据网，进行广域\n网通信。 \n数据网络与业务系统边界采用必要的访问控制措施，对\n通信方式与通信业务类型进行控制；在生产控制大区与电力\n\n \n9\n调度数据网的纵向交接处应当采取相应的安全隔离、加密、\n认证等防护措施。对于实时控制等重要业务，应该通过纵向\n加密认证装置或加密认证网关接入调度数据网。 \n（3）网络设备的安全配置 \n网络设备的安全配置包括关闭或限定网络服务、避免使\n用默认路由、关闭网络边界OSPF 路由功能、采用安全增强\n的SNMPv2 及以上版本的网管协议、设置受信任的网络地址\n范围、记录设备日志、设置高强度的密码、开启访问控制列\n表、封闭空闲的网络端口等。 \n（4）数据网络安全的分层分区设置 \n电力调度数据网采用安全分层分区设置的原则。省级以\n上调度中心和网调以上直调厂站节点构成调度数据网骨干\n网（简称骨干网）。省调、地调和县调及省、地直调厂站节\n点构成省级调度数据网（简称省网）。 \n县调和配网内部生产控制大区专用节点构成县级专用\n数据网。县调自动化、配网自动化、负荷管理系统与被控对\n象之间的数据通信可采用专用数据网络，不具备专网条件的\n也可采用公用通信网络（不包括因特网），且必须采取安全\n防护措施。 \n各层面的数据网络之间应该通过路由限制措施进行安\n全隔离。当县调或配调内部采用公用通信网时，禁止与调度\n数据网互联。保证网络故障和安全事件限制在局部区域之\n\n \n10\n内。 \n企业内部管理信息大区纵向互联采用电力企业数据网\n或互联网，电力企业数据网为电力企业内联网。 \n2.\n2.\n2.\n2. 3  \n3  \n3  \n3  横向隔离\n横向隔离\n横向隔离\n横向隔离 \n2.3.1\n2.3.1\n2.3.1\n2.3.1  横向隔离是电力二次安全防护体系的横向防线。采\n用不同强度的安全设备隔离各安全区，在生产控制大区与管\n理信息大区之间必须设置经国家指定部门检测认证的电力\n专用横向单向安全隔离装置，隔离强度应接近或达到物理隔\n离。电力专用横向单向安全隔离装置作为生产控制大区与管\n理信息大区之间的必备边界防护措施，是横向防护的关键设\n备。生产控制大区内部的安全区之间应当采用具有访问控制\n功能的网络设备、防火墙或者相当功能的设施，实现逻辑隔\n离。 \n2.3.2  \n2.3.2  \n2.3.2  \n2.3.2  按照数据通信方向电力专用横向单向安全隔离装置\n分为正向型和反向型。正向安全隔离装置用于生产控制大区\n到管理信息大区的非网络方式的单向数据传输。反向安全隔\n离装置用于从管理信息大区到生产控制大区单向数据传输，\n是管理信息大区到生产控制大区的唯一数据传输途径。反向\n安全隔离装置集中接收管理信息大区发向生产控制大区的\n数据，进行签名验证、内容过滤、有效性检查等处理后，转\n发给生产控制大区内部的接收程序。专用横向单向隔离装置\n应该满足实时性、可靠性和传输流量等方面的要求。 \n\n \n11\n2.3.3  \n2.3.3  \n2.3.3  \n2.3.3  严格禁止E-Mail、WEB、Telnet、Rlogin、FTP 等安\n全风险高的通用网络服务和以B/S 或C/S 方式的数据库访问\n穿越专用横向单向安全隔离装置，仅允许纯数据的单向安全\n传输。 \n控制区与非控制区之间应采用国产硬件防火墙、具有访\n问控制功能的设备或相当功能的设施进行逻辑隔离。 \n2.\n2.\n2.\n2. 4  \n4  \n4  \n4  纵向认证\n纵向认证\n纵向认证\n纵向认证 \n2.4.1\n2.4.1\n2.4.1\n2.4.1  纵向加密认证是电力二次系统安全防护体系的纵向\n防线。采用认证、加密、访问控制等技术措施实现数据的远\n方安全传输以及纵向边界的安全防护。对于重点防护的调度\n中心、发电厂、变电站在生产控制大区与广域网的纵向连接\n处应当设置经过国家指定部门检测认证的电力专用纵向加\n密认证装置或者加密认证网关及相应设施，实现双向身份认\n证、数据加密和访问控制。暂时不具备条件的可以采用硬件\n防火墙或网络设备的访问控制技术临时代替。 \n2.4.2  \n2.4.2  \n2.4.2  \n2.4.2  纵向加密认证装置及加密认证网关用于生产控制大\n区的广域网边界防护。纵向加密认证装置为广域网通信提供\n认证与加密功能，实现数据传输的机密性、完整性保护，同\n时具有类似防火墙的安全过滤功能。加密认证网关除具有加\n密认证装置的全部功能外，还应实现对电力系统数据通信应\n用层协议及报文的处理功能。 \n2.4.3  \n2.4.3  \n2.4.3  \n2.4.3  对处于外部网络边界的其他通信网关，应进行操作\n\n \n12\n系统的安全加固，对于新上的系统应支持加密认证的功能。 \n2.4.4  \n2.4.4  \n2.4.4  \n2.4.4  重点防护的调度中心和重要厂站两侧均应配置纵向\n加密认证装置；当调度中心侧已配置纵向加密认证装置时，\n与其相连的小型厂站侧可以不配备该装置，此时至少实现安\n全过滤功能。 \n2.4.5  \n2.4.5  \n2.4.5  \n2.4.5  传统的基于专用通道的数据通信不涉及网络安全问\n题，新建系统可逐步采用加密等技术保护关键厂站及关键业\n务。 \n2.\n2.\n2.\n2. 5  \n5  \n5  \n5  电力调度数字证书系统\n电力调度数字证书系统\n电力调度数字证书系统\n电力调度数字证书系统 \n2.5.1  \n2.5.1  \n2.5.1  \n2.5.1  电力调度数字证书系统是基于公钥技术的分布式的\n数字证书系统，主要用于生产控制大区，为电力监控系统及\n电力调度数据网上的关键应用、关键用户和关键设备提供数\n字证书服务，实现高强度的身份认证、安全的数据传输以及\n可靠的行为审计。 \n2.5.2  \n2.5.2  \n2.5.2  \n2.5.2  电力调度数字证书分为人员证书、程序证书、设备\n证书三类。人员证书指用户在访问系统、进行操作时对其身\n份进行认证所需要持有的证书；程序证书指关键应用的模\n块、进程、服务器程序运行时需要持有的证书；设备证书指\n网络设备、服务器主机等，在接入本地网络系统与其它实体\n通信过程中需要持有的证书。 \n2.5.3  \n2.5.3  \n2.5.3  \n2.5.3  电力调度数字证书系统的建设运行应当符合如下要\n求： \n\n \n13\n（1）统一规划数字证书的信任体系，各级电力调度数\n字证书系统用于颁发本调度中心及调度对象相关人员和设\n备证书。上下级电力调度数字证书系统通过信任链构成认证\n体系； \n（2）采用统一的数字证书格式和加密算法； \n（3）提供规范的应用接口，支持相关应用系统和安全\n专用设备嵌入电力调度数字证书服务； \n（4）电力调度数字证书的生成、发放、管理以及密钥\n的生成、管理应当脱离网络，独立运行。 \n2.5.4  \n2.5.4  \n2.5.4  \n2.5.4  电力调度数字证书系统按照电力调度管理体系进行\n配置，省级以上调度中心和有实际业务需要的地区调度中心\n应该建立电力调度数字证书系统。 \n2.5.5  \n2.5.5  \n2.5.5  \n2.5.5  应当利用数字证书技术提高系统安全强度，新建设\n的电力监控系统应当支持电力调度数字证书的应用，现有应\n用系统的外部通信接口部分应当逐步进行相应的改造。 \n3 通用安全防护措施\n通用安全防护措施\n通用安全防护措施\n通用安全防护措施 \n3.1\n3.1\n3.1\n3.1 备份与容灾\n备份与容灾\n备份与容灾\n备份与容灾 \n电力企业应当定期对关键业务的数据与系统进行备份，\n建立历史归档数据的异地存放制度。关键主机设备、网络设\n备或关键部件应当进行相应的冗余配置。控制区的业务应采\n用热备份方式。省级以上调度中心的电力监控系统应当逐步\n\n \n14\n实现系统级容灾功能。 \n3.2\n3.2\n3.2\n3.2 恶意代码防范\n恶意代码防范\n恶意代码防范\n恶意代码防范 \n应当及时更新特征码，查看查杀记录。禁止生产控制大\n区与管理信息大区共用一套防恶意代码管理服务器。 \n3.3\n3.3\n3.3\n3.3 防火墙\n防火墙\n防火墙\n防火墙 \n防火墙可以部署在控制区与非控制区之间，实现两个区\n域的逻辑隔离、报文过滤、访问控制等功能，其访问控制规\n则应当正确有效。生产控制大区应当选用国产硬件防火墙，\n其功能、性能、电磁兼容性必须经过国家相关部门的认证和\n测试。 \n3.4\n3.4\n3.4\n3.4 入侵检测\n入侵检测\n入侵检测\n入侵检测 \n生产控制大区可以统一部署一套网络入侵检测系统，应\n当合理设置检测规则，及时捕获网络异常行为、分析潜在威\n胁、进行安全审计。 \n3.5\n3.5\n3.5\n3.5 主机加固\n主机加固\n主机加固\n主机加固 \n能量管理系统、变电站自动化系统、电厂监控系统、配\n电自动化系统、电力市场运营系统等关键应用系统的主服务\n器，以及网络边界处的通信网关、WEB 服务器等，应该使用\n安全加固的操作系统。加固方式包括：安全配置、安全补丁、\n采用专用软件强化操作系统访问控制能力、以及配置安全的\n应用程序。 \n\n \n15\n3.6\n3.6\n3.6\n3.6 安全\n安全\n安全\n安全Web\nWeb\nWeb\nWeb 服务\n服务\n服务\n服务 \n非控制区的接入交换机应当支持HTTPS 的纵向安全WEB\n服务，采用电力调度数字证书对浏览器客户端访问进行身份\n认证及加密传输。 \n3.7\n3.7\n3.7\n3.7 计算机系统访问控制\n计算机系统访问控制\n计算机系统访问控制\n计算机系统访问控制 \n能量管理系统、厂站端生产控制系统、电能量计量系统\n及电力市场运营系统等业务系统，应当逐步采用电力调度数\n字证书，对用户登录本地操作系统、访问系统资源等操作进\n行身份认证，根据身份与权限进行访问控制，并且对操作行\n为进行安全审计。 \n3.8\n3.8\n3.8\n3.8 远程拨号访问\n远程拨号访问\n远程拨号访问\n远程拨号访问 \n通过远程拨号访问生产控制大区，要求远方用户使用安\n全加固的操作系统平台，结合数字证书技术，进行登录认证\n和访问认证。 \n对于通过拨号服务器(RAS)访问本地网络与系统的远程\n拨号访问的方式，应当采用网络层保护,应用VPN 技术建立\n加密通道。对于以远方终端直接拨号访问的方式，应当采用\n链路层保护，使用专用的链路加密设备。 \n对于远程用户登录到本地系统中的操作行为，应该进行\n严格的安全审计。 \n3.9\n3.9\n3.9\n3.9 线路加密措施\n线路加密措施\n线路加密措施\n线路加密措施 \n对远方终端装置（RTU）、继电保护装置、安全自动装置、\n\n \n16\n负荷管理装置等基于专线通道的数据通信，可以采用必要的\n加解密措施进行防护。 \n3.10\n3.10\n3.10\n3.10 安全文件网关\n安全文件网关\n安全文件网关\n安全文件网关 \n安全文件网关采用加密、认证等技术实现文件的安全传\n输，保证文件的机密性、完整性。 \n3.11\n3.11\n3.11\n3.11 安全审计\n安全审计\n安全审计\n安全审计 \n生产控制大区应当具备安全审计功能，可对网络运行日\n志、操作系统运行日志、数据库访问日志、业务应用系统运\n行日志、安全设施运行日志等进行集中收集、自动分析，及\n时发现各种违规行为以及病毒和黑客的攻击行为。 \n4 安全管理\n安全管理\n安全管理\n安全管理 \n4.\n4.\n4.\n4. 1  \n1  \n1  \n1  安全分级负责制\n安全分级负责制\n安全分级负责制\n安全分级负责制 \n国家电力监管委员会负责电力二次系统安全防护的监\n管，组织制定电力二次系统安全防护技术规范并监督实施。\n电力企业应当按照“谁主管谁负责，谁运营谁负责”的原则，\n建立电力二次系统安全管理制度，将电力二次系统安全防护\n及其信息报送纳入日常安全生产管理体系，各电力企业负责\n所辖范围内计算机及数据网络的安全管理。各相关单位应设\n置电力监控系统和调度数据网络的安全防护小组或专职人\n员。 \n电力调度机构负责直接调度范围内的下一级电力调度\n\n \n17\n机构和变电站的二次系统安全防护的技术监督。发电厂内涉\n及到电力调度的生产控制系统和装置，如发电厂的输变电二\n次系统、自动发电控制功能、无功电压控制功能、电厂报价\n终端、电能量采集装置、故障录波装置、继电保护装置和安\n全自动控制装置等，由电力调度机构和发电厂的上级主管单\n位共同实施技术监督，发电厂内其它二次系统安全防护可由\n其上级主管单位实施技术监督。 \n4.2 \n4.2 \n4.2 \n4.2  相关人员的安全职责\n相关人员的安全职责\n相关人员的安全职责\n相关人员的安全职责 \n4.2.1  电力企业应当明确由主管安全生产的领导作为电力\n二次系统安全防护的主要责任人，并指定专人负责管理本单\n位所辖电力二次系统的公共安全设施，明确各业务系统专责\n人的安全管理责任。 \n4.2.2  电力调度机构应指定专人负责管理本级调度数字证\n书系统。 \n4.3  \n4.3  \n4.3  \n4.3  工程实施的安全管理\n工程实施的安全管理\n工程实施的安全管理\n工程实施的安全管理 \n电力二次系统相关设备及系统的开发单位、供应商应以\n合同条款或协议的方式保证所提供的设备及系统符合《电力\n二次系统安全防护规定》和本方案的要求，并在设备及系统\n的生命期内对此负责。 \n电力二次系统专用安全产品的开发单位、使用单位及供\n应商，应当按国家有关要求做好保密工作，禁止安全防护关\n键技术和设备的扩散。 \n\n \n18\n电力企业各单位的电力二次系统安全防护实施方案必\n须严格遵守国家电监会5 号令、原国家经贸委30 号令以及\n本方案的有关规定，并经过上级信息安全主管部门和相应电\n力调度机构的审核，方案实施完成后应当由上述机构共同组\n织验收。 \n4.4  \n4.4  \n4.4  \n4.4  设备和应用系统的接入管理\n设备和应用系统的接入管理\n设备和应用系统的接入管理\n设备和应用系统的接入管理 \n接入电力调度数据网络的节点、设备和应用系统，其接\n入技术方案和安全防护措施须经负责本级电力调度数据网\n络的调度机构核准。 \n生产控制大区的各业务系统禁止以各种方式与互联网\n连接；限制开通拨号功能；关闭或拆除主机的软盘驱动、光\n盘驱动、USB 接口、串行口等，确需保留的必须通过安全管\n理措施实施严格监控。 \n接入电力二次系统生产控制大区中的安全产品，应当获\n得国家指定机构安全检测证明，用于厂站的设备还需有电力\n系统电磁兼容检测证明。 \n4.5  \n4.5  \n4.5  \n4.5  日常安全管理制度\n日常安全管理制度\n日常安全管理制度\n日常安全管理制度 \n日常安全管理制度包括：门禁管理、人员管理、权限管\n理、访问控制管理、安全防护系统的维护管理、常规设备及\n各系统的维护管理、恶意代码的防护管理、审计管理、数据\n及系统的备份管理、用户口令密钥及数字证书的管理、培训\n管理等管理制度。 \n\n \n19\n4.6  \n4.6  \n4.6  \n4.6  联合防护和应急\n联合防护和应急\n联合防护和应急\n联合防护和应急处理\n处理\n处理\n处理 \n建立健全电力二次系统安全的联合防护和应急机制。由\n电监会负责对电力二次系统安全防护的监管，电力调度机构\n负责统一指挥调度范围内的电力二次系统安全应急处理。各\n电力企业的电力二次系统必须制定应急处理预案并经过预\n演或模拟验证。 \n当电力生产控制大区出现安全事件，尤其是遭到黑客、\n恶意代码攻击和其他人为破坏时，应当立即向其上级电力调\n度机构报告，同时按应急处理预案采取安全应急措施。相应\n电力调度机构应当立即组织采取紧急联合防护措施，以防止\n事件扩大。同时注意保护现场，以便进行调查取证和分析。\n事件发生单位及相应调度机构应当及时将事件情况向相关\n电力监管部门和信息安全主管部门报告。 \n5  安全评估\n安全评估\n安全评估\n安全评估  \n5.1\n5.1\n5.1\n5.1  应当依据本方案的要求对电力二次系统的总体安全防\n护水平进行安全评估。 \n5.2\n5.2\n5.2\n5.2  应当建立二次系统安全评估制度，采取以自评估为主、\n联合评估为辅的方式，将安全评估纳入电力系统安全评价体\n系。应当掌握基本的自评估技术和方法，配备必要的评估工\n具。 \n5.3\n5.3\n5.3\n5.3  电力二次系统在投运之前、升级改造之后必须进行安\n全评估；已投入运行的系统应该定期进行安全评估，对于电\n\n \n20\n力监控系统应该每年进行一次安全评估。评估方案及结果应\n及时向上级主管部门汇报、备案。 \n5.\n5.\n5.\n5.4  参与评估的机构及人员必须稳定、可靠、可控，并与\n被评估单位签署长期保密协议。对生产控制大区安全评估的\n所有记录、数据、结果等均不得以任何形式携带出被评估单\n位，按国家有关要求做好保密工作。 \n5.5\n5.5\n5.5\n5.5  电力二次系统安全评估应严格控制实施风险，确保评\n估工作不影响电力二次系统的安全稳定运行。评估前制定相\n应的应急预案，实施过程应符合电力二次系统的相关管理规\n定。 \n\n \n21\n附录\n附录\n附录\n附录1   相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准\n相关安全防护法规和标准 \n《中华人民共和国保守秘密法》 \n《中华人民共和国计算机信息系统安全保护条例》 \n《电力工业中涉及的国家秘密及具体范围的规定》 \n《计算机信息系统安全专用产品检测和销售许可证管理办法》 \n《计算机信息系统保密管理暂行规定》 \n《涉及国家秘密的通信、办公自动化和计算机信息系统审批暂行办\n法》 \n《计算机信息网络国际联网安全保护管理办法》 \n《计算机信息系统安全保护等级划分准则》 \n《商用密码管理条例》 \n《计算机病毒防治管理办法》 \n《关于维护网络安全和信息安全的决议》 \n《电网和电厂计算机监控系统及调度数据网络安全防护规定》 \n《电力二次系统安全防护规定》 \nIEC TR 62210 技术报告 电力系统控制和相关通信—数据和通信安全 \nISO/IEC 17799 信息技术 保密安全技术 信息保密安全管理惯例法规 \nISO/IEC13335-1 信息技术 安全管理指南 1 IT 安全的概念与模型 \nISO/IEC13335-2 信息技术 安全管理指南 2 IT 安全管理与策划 \nISO/IEC13335-3 信息技术 安全管理指南 3 IT 安全管理技术 \nISO/IEC13335-4 信息技术 安全管理指南 4 防护措施的选择 \nISO/IEC13335-5 信息技术 安全管理指南 5 网络安全管理指南 \n\n \n22\nISO 21827 系统安全工程 能力成熟度模型（SSE-CMM） \n《信息安全风险管理指南》 \n《信息安全风险评估指南》 \n\n \n23\n附录\n附录\n附录\n附录2   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nAGC（Automatic Generation Control）：自动发电控制 \nAM/FM（Automated Mapping/Facilities Management）：自动作图/\n设施管理 \nCA（Certificate Authority）：证书认证中心 \nCIA（Confidentiality Integrity Availability）：机密性、完整性、\n可用性 \nCRL（Certificate Revocation List）：证书注销列表 \nDA（Distribution Automation）：配电自动化 \nDCS（Distributed Control Systems）：分散控制系统 \nDMIS（Dispatch Management Information System)：调度生产管理\n系统 \nDMS（Distribution Management System）：配电管理系统 \nDMZ（De-Militarized Zone）：非军事区 \nDoS（Deny of Services）：拒绝服务（攻击） \nEMS（Energy Management System）：能量管理系统 \nFTP（File Transfer Protocol）：文件传输协议 \nGIS（Geographic Information System）：地理信息系统 \nGPS（Global Positioning System）：全球定位系统 \nHIDS（Host-based Intrusion Detection System）：基于主机的入侵\n检测系统 \nHTTPS（Hypertext Transfer Protocol Secure）：安全超文本传输协\n\n \n24\n议 \nIDS（Intrusion Detection System）：入侵检测系统 \nIP（Internet Protocol）：互联网协议 \nIPSec（Internet Protocol Security）：互联网协议安全 \nISO（International Standardization Organization）：国际标准化\n组织 \nKM（Key Management）：密钥管理 \nLDAP（Lightweight Directory Access Protocol）：轻量级目录访问\n协议 \nMAC（Media Access Control）：介质存取控制地址码（网络适配器地\n址） \nMD5（Message Digest 5）：消息摘要算法5 \nMIS（Management Information System）：管理信息系统 \nMPLS-VPN（Multi-Protocol Label Switching - Virtual Private \nNetworks）：多协议标记交换-虚拟专用网 \nNAT（Network Address Translation）：网络地址转换 \nNIDS（Network-based Intrusion Detection System）：基于网络的\n入侵检测系统 \nOA（Office Automation）：办公自动化系统 \nOCSP（On-line Certificate Status Protocol）：在线证书状态查询\n协议 \nPKCS（Public Key Cryptography Standards）：公钥密码标准 \n\n \n25\nPKI（Public Key Infrastructure）：公钥基础设施 \nPKIX（Public Key Infrastructure X.509）：公钥体系结构X.509 \nPLC（Programmable Logic Controller） ：可编程序逻辑控制器 \nPPP（Point to Point Protocol）：点对点协议 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nPVC（Permanent Virtual Circuit）： 永久虚电路 \nQoS（Quality of Service）：服务质量 \nRA（Registration Authority）：注册审核中心 \nRADIUS（Remote Authentication Dial-In User Service）：远程认\n证拨入用户服务 \nRAS（Remote Access Server）：远程访问服务器 \nRTU（Remote Terminal Unit）：远方终端装置 \nSCADA/EMS（Supervisory Control And Data Acquisition/Energy \nManagement System）：监控和数据采集/能量管理系统 \nSDH/PDH（Synchronous Digital Hierarchy/Plesiochronous Digital \nHierarchy）：同步数字传输体系/准同步数字体系 \nSNMP （Simple Network Management Protocol）：简单网络管理协议 \nSSE-CMM（Systems Security Engineering - Capability Maturity \nModel）：系统安全工程-能力成熟模型 \nSSL（Secure Sockets Layer）：安全套接字层 \nTASE.2（Tele-control Application Service Element 2）： 远动应\n用服务元素2 \n\n \n26\nTCP（Transmission Control Protocol）：传输控制协议 \nUDP（User Datagram Protocol）：用户数据报协议  \nUPS（Uninterruptible Power Supply）：不间断电源 \nUSB（Universal Serial Bus）：通用串行总线 \nVLAN（Virtual Local Area Network）：虚拟局域网 \nVPN（Virtual Private Networks）：虚拟专用网 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n\n电监安全〔2006〕34 号  附件2：           \n       \n       \n       内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n       \n \n省级以上调度中心 \n二次系统安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日\n\n \ni\n目录\n目录\n目录\n目录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n..........................................\n..........\n..........\n.......... 1 \n2 省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部\n省级以上调度中心二次系统安全防护的总体部署.....\n.....\n.....\n..... 2 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案......................\n......................\n......................\n...................... 5 \n3.1  能量管理系统的安全防护...................... 5 \n3.2  电力市场运营系统的安全防护.................. 7 \n3.3  电能量计量系统的安全防护................... 10 \n3.4  水库调度自动化系统的安全防护............... 13 \n3.5  继电保护和故障信息管理系统的安全防护....... 15 \n3.6  调度生产管理系统的安全防护................. 18 \n3.7  大屏幕投影系统的安全防护................... 19 \n附录\n附录\n附录\n附录   \n   \n   \n   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照.......................\n.......................\n.......................\n....................... 21\n21\n21\n21 \n\n \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 \n为了加强省级以上调度中心电力二次系统安全防护，\n确保电力监控系统及电力调度数据网络的安全，依据国家电\n力监管委员会第5 号令《电力二次系统安全防护规定》和原\n国家经贸委第30 号令《电网和电厂计算机监控系统及调度\n数据网络安全防护规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 \n本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《地、县级调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发\n电厂二次系统安全防护方案》和《配电二次系统安全防护方\n案》。 \n1.3\n1.3\n1.3\n1.3 \n调度中心电力二次系统安全防护目标是抵御黑客、病\n毒、恶意代码等通过各种形式对电力二次系统发起的恶意破\n坏和攻击，能够抵御集团式攻击，防止调度中心电力二次系\n统的瘫痪，并由此导致电力系统事故，特别是大面积停电事\n故。调度中心电力二次系统安全防护的重点是确保电网调度\n自动化系统及调度数据网络的安全。 \n1.4\n1.4\n1.4\n1.4 \n本方案适用于省级以上电力调度中心，大型地（市）\n电力调度中心可参照执行。 \n \n\n \n2\n2 省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署\n省级以上调度中心二次系统安全防护的总体部署 \n省级以上调度中心二次系统主要包括能量管理系统、广\n域相量测量系统、电网动态监控系统、继电保护和故障录波\n信息管理系统、电能量计量系统、电力市场运营系统、调度\n员培训模拟系统、水库调度自动化系统、调度生产管理系统、\n雷电监测系统和电力调度数据网络等，根据安全分区原则，\n结合调度中心应用系统和功能模块的特点，将各功能模块分\n别置于控制区、非控制区和管理信息大区，详见表1。 \n表 1  省级以上调度中心电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大区\n管理信息大区\n管理信息大区\n管理信息大区 \n1 \n能量管理系统 \nEMS \n \nWEB 发布 \n2 \n广域相量测量系统 \n采集、实时数据处\n理、分析等 \n \nWEB 发布 \n3 \n安全自动控制系统 \n安控系统主站端  \n \n4 \n通信监控系统 \n通信监控信息采\n集、监视 \n \n \n5 \n调度数据网网络管理及\n安全告警系统 \n网管、安全告警  \n \n6 \n继电保护和故障信息管\n理系统 \n继电保护远方修改\n定值、远方投退等\n控制功能。 \n故障录波信息管\n理模块， \n继电保护信息管\n理（无远方设置功\n能） \n \n7 \n电力市场运营系统 \n在线安全稳定校核交易、结算、考核、\n内网报价 \n外网报价、公众信\n息发布 \n8 \n调度员培训模拟系统 \n \n调度员培训模拟 \n9 \n水库调度自动化系统 \n \n水调采集、处理 \n10 电能量计量系统 \n \n电能量采集、处理 \n11 电网动态监控系统 \n在线监控、稳定计\n算等 \n \n \n12 电力市场监管信息系统\n接口 \n \n \n向电力市场监管系\n统发布有关信息 \n\n \n3\n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大区\n管理信息大区\n管理信息大区\n管理信息大区 \n13 调度生产管理系统 \n \n \n数据平台、应用系\n统（早报、日报等）\n14 雷电监测系统 \n \n \n采集、处理 \n15 气象/卫星云图系统 \n \n \n接收、处理 \n16 视频监视系统 \n \n \n接收、处理 \n17 调度信息发布 \n \n \nWEB 服务 \n18 办公自动化 \n \n \nMIS、OA \n19 电力调度数据网络 \n实时子网 \n非实时子网 \n \n20 备份系统 \n生产控制大区备份系统 \n \n根据总体方案要求，结合调度中心二次系统的安全分区\n和安全区域边界条件，确定调度中心二次系统安全防护的总\n体逻辑结构如图1。 \n图 1  调度中心二次系统安全防护总体逻辑结构示意图 \n调度中心的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。 \n各安全区均分别配置了前端交换机和后端交换机，总体\n\n \n4\n结构清晰，是调度中心二次系统安全防护的典型模式；也可\n根据具体情况，合并前端交换机和后端交换机，便于区内各\n业务系统或功能模块之间的数据交换。 \n调度中心安全防护的基本措施是结构调整，结构调整的\n重点是生产控制大区中业务系统原有WEB 功能和数据的外\n移。可根据具体情况在管理信息大区或非控制区中配置综合\n数据平台或数据交换平台，平台规模以实用为宜。 \n    调度中心应当具有病毒防护、入侵检测、安全审计和安\n全管理平台等安全防护手段，提高电力二次系统整体安全防\n护能力。生产控制大区的安全管理平台不应当与管理信息大\n区的安全管理平台互联。 \n      调度中心应用IEC 61970 国际标准时，应依据本方案的\n原则，将IEC 61970 规定的功能模块适当的置于各安全区中，\n从而实现国际标准与我国电力二次系统安全防护的有机结\n合。 \n省级以上调度中心应该建立电力调度数字证书系统,负\n责所辖调度范围及下级调度机构的电力调度数字证书的颁\n发、维护和管理。能量管理系统和电力市场运营系统应当逐\n步采用数字证书技术实现加密认证机制。 \n \n \n\n \n5\n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案 \n本章仅对省级以上调度中心的主要业务系统的安全防\n护进行描述，不再重复《电力二次系统安全防护总体方案》\n已规定的公共防护措施部分。  \n3.1  \n3.1  \n3.1  \n3.1  能量管理系统的安全防护\n能量管理系统的安全防护\n能量管理系统的安全防护\n能量管理系统的安全防护 \n能量管理系统（EMS）实现对实时运行的电力系统进\n行数据采集、监视、控制和安全分析的功能，是调度中心\n的核心系统；其中SCADA、AGC 和安全分析功能模块置\n于控制区，调度员培训模拟（DTS）功能模块置于非控制区，\nWEB 浏览功能模块置于管理信息大区。系统逻辑结构如图\n2。\n \n图 2  EMS 系统的逻辑结构示意图 \n\n \n6\n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表2。 \n \n表 2  EMS 系统的逻辑接口 \n序号\n序号\n序号\n序号\n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nEMS\n开发商\n的远程维护接\n口 \n开发商通过拨号方式远程维护\nEMS 系统软件，数据类型不定。 \n电话拨号 \nTCP/IP \nI1 \n \n本系统的维护\n人员的远程维\n护接口 \n通过拨号方式远程维护EMS 系统\n软件，数据类型不定 \n电话拨号 \nTCP/IP \nI2 \n专用通道连接\n厂站\nRTU/ 监\n控系统的接口\n实时数据：遥信、遥测、遥控、遥\n调等数据 \n专线 \n专用协议 \nI3 \n网络连接厂站\nRTU/ 监控系\n统的接口 \n实时数据：遥信、遥测、遥控、遥\n调等数据 \n电力调度数据网 \nTCP/IP \nI4 \n与\n上\n下\n级\nEMS\n系统的\n远程通信接口\n1.遥信、遥测及计算数据； \n2.电网模型数据等 \n电力调度数据网 \nTCP/IP \nI5 \n与调度员培训\n模拟系统、电\n力市场运营系\n统、电能量计\n量系统、水调\n自动化系统的\n接口 \n1.负荷需求数据 \n2.发电计划数据 \n3.联络线数据 \n4.DTS \n5.市场交易安全校核等 \n本地局域网 \nTCP/IP \nI6 \n与控制区的其\n它\n系\n统\n如\nWAMS 系统的\n接口 \n动态相量数据等 \n本地局域网 \nTCP/IP \n根据能量管理系统的特点和电力二次系统安全防护总体\n方案的要求，其物理边界及安全部署如图3。 \n\n \n7\n \n \n图 3  EMS 系统的物理边界及安全部署示意图 \nEMS 系统的物理边界为：拨号网络边界（PI1）、传统专\n用远动通道（PI2）、纵向网络边界（PI3）、横向网络边界\n（PI4）。这四个边界的安全防护措施按照总体方案实施，并\n要求新建能量管理系统的控制功能模块应当支持认证加密\n机制，对已有系统应当逐步进行改造。 \n3.2  \n3.2  \n3.2  \n3.2  电力市场运营系统的安全防护\n电力市场运营系统的安全防护\n电力市场运营系统的安全防护\n电力市场运营系统的安全防护 \n电力市场运营系统是电力调度（交易）中心的核心业务\n系统之一，主要包括市场交易、报价处理、合同管理、交易\n结算等功能模块，是电力市场技术支持系统的重要组成部\n分。该系统横跨三个安全区域，其主体部分位于非控制区，\n\n \n8\n实时电力市场中的在线控制功能应当位于控制区，对社会发\n布市场信息的功能模块应当位于管理信息大区。系统逻辑结\n构如图4。 \n \n图 4  电力市场运营系统的逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I8）的描述见表3 \n表 3  电力市场运营系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n电力市场运营系统\n之间的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI2 \n电力市场运营系统\n与市场成员报价系\n统的接口 \n报价数据、实时浏\n览数据、历史数据\n电力调度数据网，\nTCP/IP \nI3 \n电力市场运营系统\n与市场成员报价系\n统的备用接口 \n报价数据、实时浏\n览数据、历史数据\n电话拨号， \nTCP/IP \nI4 \n与EMS 系统的接口 \n电网实时数据 \n本地局域网， \nTCP/IP \nI5 \n对调度生产管理系\n统的接口 \n包括：公开信息发布数\n据、结算数据、市场动\n态数据、报价数据、实\n时浏览数据(报价处理)\n本地局域网 \nTCP/IP \n\n \n9\n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI6 \n与电能量计量系统\n的接口 \n电能量数据 \n \n本地局域网，\nTCP/IP \nI7 \n对非控制区其它系\n统的接口 \n生产管理所需数据\n等 \n电力调度数据网，\nTCP/IP \nI8 \n与电力市场监管信息系\n统的接口 \n电力市场监管信息\n本地局域网，\nTCP/IP \n根据电力市场运营系统的特点和电力二次系统安全防\n护总体方案的要求，物理边界及安全部署如图5。 \n \n图 5  电力市场运营系统的物理边界及安全部署示意图 \n电力市场运营系统的物理边界为拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n电力市场运营系统应当以网络通信方式为主，拨号方式\n可作为备用，拨号访问安全风险较大，应当限制使用，禁止\n\n \n10\n无安全措施的拨号访问。 \n拨号访问的安全措施要求通过拨号服务器（RAS）接入\n非控制区的接入交换机，接入交换机应具备逻辑隔离功能；\n在RAS 和接入交换机之间应当部署拨号认证加密装置，拨入\n端配相应的电力调度数字证书。 \n电力市场运营系统应当支持加密认证机制，实现与远方\n市场交易成员的基于电力调度数字证书的身份认证与加密\n通信。 \n电力市场运营系统的市场信息发布功能模块部署在非\n控制区和管理信息大区，分别面向市场交易成员和社会公\n众。 \n根据《电力监管条例》的要求，将电力市场监管信息经\n过加密认证等安全措施，直接向电力监管机构报送。 \n3.3  \n3.3  \n3.3  \n3.3  电能量计量系统的安全防护\n电能量计量系统的安全防护\n电能量计量系统的安全防护\n电能量计量系统的安全防护 \n电能量计量系统通过电能量采集装置采集电能量数\n据，作为计量和结算的依据，禁止修改原始数据。该系统\n属于非控制区，系统逻辑结构如图6。 \n\n \n11\n \n图 6  电能量计量系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表4 \n \n表 4  电能量计量系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n网络连接其它电力调\n度中心的接口 \n时段电能量数据 \n电力调度数据网 \nTCP/IP \nI2 \n网络连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息   \n电力调度数据网 \nTCP/IP \nI3 \n拨号连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电话拨号 \nI4 \n与电力市场运营系统\n的接口 \n电能量数据、交易计划、\n合同电能量数据 \n本地局域网 \nTCP/IP \nI5 \n与EMS 系统接口 \n电能量数据、实时数据\n本地局域网 \nTCP/IP \nI6 \n与调度生产管理系统\n接口 \n电能量数据 \n本地局域网 \nTCP/IP \n根据电能量计量系统的特点和《电力二次系统安全防护\n总体方案》的要求，物理边界及安全部署如图7。 \n\n \n12\n \n图 7  电能量计量系统的物理边界及安全部署示意图 \n电能量计量系统的物理边界为：拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n    推荐采用网络方式采集电能量数据，也可采用以下两种\n拨号通信方式： \n（1） 单向拨号方式。从主站端向厂站端单向拨号，避免拨\n号转移。厂站端的电能量采集装置与当地的其它系统\n需有效隔离。 \n（2） 拨号服务器方式。该方式要求通过拨号服务器（RAS）\n接入非控制区的接入交换机，在RAS 和接入交换机之\n间部署拨号认证加密装置，拨号访问应使用电力调度\n\n \n13\n数字证书。 \n若不具备实现上述安全防护措施时，则禁止开通拨号访\n问。 \n省级以上调度中心的电能量计量系统中原则上不采用\nGPRS 或CDMA 等公用移动数据通信方式，确实需要者，可将\n主站通信网关机置于管理信息大区，电能量数据通过专用横\n向反向安全隔离装置导入。 \n3.4  \n3.4  \n3.4  \n3.4  水库调度自动\n水库调度自动\n水库调度自动\n水库调度自动化系统的安全防护\n化系统的安全防护\n化系统的安全防护\n化系统的安全防护 \n水库调度自动化系统采集水情、水文、气象信息，进行\n水情预报和水库调度。其主体在非控制区，气象信息采集模\n块、与外部机构（如防洪指挥部、流域委员会）通信的模块\n在管理信息大区。系统逻辑结构如图8。 \n\n \n14\n \n图8  水库调度自动化系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I4）的描述见表5 \n \n表 5  水库调度自动化系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n接入方式\n接入方式\n接入方式\n接入方式 \nI1 \n对网络连接的其他\n数据源系统的接口 \n卫星气象云图、气\n象实况、水文信息\n等 \n网络（专用通道）、\nDL476-92，TCP/IP\n对网络连接电厂分\n中心站的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI2 \n \n对上、下级水调系统\n的接口 \n实时数据 \n电力调度数据网，\nTCP/IP \nI3 \n与EMS 系统的接口 \n实时数据、历史数\n据 \n网络，TCP/IP \nI4 \n不同安全区水调系\n统接口 \n卫星气象云图、气\n象实况、水文信息\n等 \n网络，TCP/IP \n根据水库调度自动化系统的特点和《电力二次系统安全\n\n \n15\n防护总体方案》的要求，其物理边界及安全部署如图9。 \n \n图 9  水库调度自动化系统物理边界及安全部署示意图 \n水库调度自动化系统的物理边界为外部网络边界\n（PI1）、纵向网络边界（PI2）和横向网络边界（PI3、PI4）。\n这四个边界的安全防护措施按照总体方案实施。 \n从外部公网采集的气象信息、水文数据等先进入管理信\n息大区的通信网关，应采用硬件防火墙与外网隔离，通信网\n关通过反向型电力专用横向单向安全隔离装置将相应数据\n送入非控制区。 \n3.5  \n3.5  \n3.5  \n3.5  继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护\n继电保护和故障信息管理系统的安全防护 \n继电保护和故障信息管理系统采集继电保护装置的相\n关信息和故障录波的故障信息，监视继电保护运行状态，为\n\n \n16\n电网故障判断和分析提供技术手段。继电保护和故障信息管\n理系统中的继电保护管理功能模块应当置于控制区，故障录\n波信息管理模块应当置于非控制区；当继电保护管理功能模\n块不具备远方设置和远方投退等控制功能时也可置于非控\n制区。系统逻辑结构如图10。 \n \n图 10  继电保护和故障信息管理系统逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表6 \n表 6  继电保护和故障信息管理系统的逻辑接口 \n序\n号 \n名称\n名称\n名称\n名称 \n数据\n数据\n数据\n数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI1 \n对通过拨号方式连接\n厂站端系统的接口 \n保护及故障信息实\n时数据 \n电话拨号 \nTCP/IP \nI2.1\n通过网络方式进行远\n方修改定值和远方投退 \n远方修改定值和远方投\n退的实时控制信息 \n电力调度数据\n网 \nTCP/IP \nI2.2\n对通过网络方式连接\n厂站端系统的接口 \n保护及故障信息实\n时数据 \n电力调度数据\n网 \nTCP/IP \nI3 \n对其它调度端系统\n（上、下级系统）的接\n口 \n电网拓扑及一次参\n数数据、继电保护图\n档数据 \n电力调度数据\n网 \nTCP/IP \n\n \n17\n序\n号 \n名称\n名称\n名称\n名称 \n数据\n数据\n数据\n数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI4 \n对SCADA/EMS 系统的接\n口 \n实时和历史的一次\n设备运行状态数据 \n本地局域网 \nTCP/IP \nI5 \n对DMIS 的接口 \n电网一次设备参数，\n准实时的保护设备\n运行状态、保护定\n值、故障信息和统计\n分析结果等 \n电力调度数据\n网 \nTCP/IP \nI6 \n对厂站端监控系统远\n端工作站的接口 \n来自厂站端监控系\n统的数据远端工作站\n与本系统的交换数据 \n本地局域网 \n电力调度数据\n网 \nTCP/IP \n    根据继电保护和故障信息管理系统的特点和电力二次\n系统安全防护总体方案的要求，其安全部署如图11。 \n继电保护和故障信息管理系统通过电力调度数据网的\n非实时子网实现远程网络通信。也可采用单向拨号方式，从\n主站端向厂站端单向拨号，避免拨号转移。厂站端的保护终\n端和故障录波终端应与当地的其它系统进行有效隔离。 \n设置工作站通过电力调度数据网的实时子网实现远程网\n络通信。进行保护远方定值修改和投退操作的人员必须使用\n电力调度数字证书进行身份认证。 \n \n\n \n18\n \n图 11  继电保护和故障录波信息管理系统安全部署示意图 \n3.6  \n3.6  \n3.6  \n3.6  调度生产管理系统的安全防护\n调度生产管理系统的安全防护\n调度生产管理系统的安全防护\n调度生产管理系统的安全防护 \n调度生产管理系统（简称DMIS）主要包括调度生产数\n据服务、调度报表管理、调度检修信息、水文气象信息、雷\n电监测等多种业务，系统主体位于管理信息大区。 \n调度生产管理系统使用电网企业数据网的生产子网进\n行广域网通信，并采用硬件防火墙实现安全隔离。调度生产\n管理系统属于电网企业管理信息大区中的一个重要业务系\n统，与发电企业管理信息大区没有直接联系。 \n调度生产管理系统与生产控制大区之间的数据通信必\n须采用电力专用横向单向安全隔离装置实现强隔离。通过正\n\n \n19\n向型电力专用横向单向隔离装置从生产控制大区向管理信\n息大区传输实时数据和交易信息等。通过反向型电力专用横\n向单向隔离装置从管理信息大区向生产控制大区传输计划\n数据和气象信息等。 \n调度生产管理系统的安全防护部署如图12。 \n \n图 12  调度生产管理系统安全部署示意图 \n3.7  \n3.7  \n3.7  \n3.7  大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护\n大屏幕投影系统的安全防护 \n生产控制大区中各业务系统可以采用网络方式接入大\n屏幕投影系统，同时采用硬件防火墙等进行隔离。管理信息\n大区中的各业务系统可以采用非网络方式接入该大屏幕投\n影系统。生产控制大区和管理信息大区中的各业务系统不能\n同时以网络方式接入大屏幕投影系统。 \n\n \n20\n \n图 14  大屏幕系统安全防护结构示意图 \n\n \n21\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nAGC（Automatic Generation Control）：自动发电控制 \nDL476－92：电力系统实时数据通信应用层协议 \nDMIS (Dispatch Management Information System)：调度生产管理\n系统 \nDTS(Dispatcher Training Simulator)：调度员培训模拟系统 \nEMS (Energy Management System)：能量管理系统 \nGPS（Global Positioning System）：全球定位系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61850：变电站数据通信协议体系 \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口规范 \nMIS(Management Information System)：管理信息系统 \nMPLS-VPN (Multi-Protocol Label Switching - Virtual Private \nNetworks)：多协议标记交换-虚拟专用网 \nOA (Office Automation)：办公自动化系统 \nPC(Personal Computer)：个人计算机 \nPMOS(Power Market Operation System)： 电力市场运营系统 \nPPP (Point to Point Protocol)：点对点协议 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \n\n \n22\nSCADA (Supervisory Control And Data Acquisition)： 监控和数\n据采集 \nEMS （Energy Management System)：能量管理系统 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \nTMR(Tele-Meter Reading)：电能量计量系统 \nVPN (Virtual Private Networks)：虚拟专用网 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n\n电监安全〔2006〕34 号  附件3：       内部资料\n内部资料\n内部资料\n内部资料 \n                                              \n                                              \n                                              \n                                                \n  \n  \n  注意保存\n注意保存\n注意保存\n注意保存 \n \n \n地、县级调度中心 \n二次系统安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n\n \ni\n目  \n  \n  \n  录 \n \n1 总则\n总则\n总则\n总则................................\n................................\n................................\n...........................................\n...........\n...........\n........... 1 \n2 \n2 \n2 \n2 地、县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署.........\n.........\n.........\n......... 2 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案.......................\n.......................\n.......................\n....................... 5 \n3.1 调度自动化系统安全防护...................... 5 \n3.2 电能量计量系统的安全防护..................... 8 \n3.3 调度生产管理系统的安全防护.................. 11 \n附录\n附录\n附录\n附录  \n  \n  \n  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照........................\n........................\n........................\n........................ 13\n13\n13\n13 \n \n\n \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 \n为了加强地、县级调度中心电力二次系统安全防护，\n确保电力监控系统及电力调度数据网络的安全，依据国家电\n力监管委员会第5 号令《电力二次系统安全防护规定》和原\n国家经贸委第30 号令《电网和电厂计算机监控系统及调度\n数据网络安全防护规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 \n本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系\n统安全防护方案》、《变电站二次系统安全防护方案》、《发\n电厂二次系统安全防护方案》和《配电二次系统安全防护方\n案》。 \n1.3\n1.3\n1.3\n1.3 \n地、县级调度中心电力二次系统安全防护目标是抵御\n黑客、病毒、恶意代码等通过各种形式对电力二次系统发起\n的恶意破坏和攻击，能够抵御集团式攻击，防止地、县级调\n度中心电力二次系统的瘫痪，并由此导致电力系统事故。地、\n县级调度中心电力二次系统安全防护的重点是确保电网调\n度自动化系统及调度数据网络的安全。 \n1.4\n1.4\n1.4\n1.4 \n本方案适用于地、县级电力调度中心。大型地级电力\n调度中心安全防护方案可参照《省级以上调度中心二次系统\n安全防护方案》执行。小型县级电力调度中心安全防护方案\n可参照《配电二次系统安全防护方案》。集控中心或集控站\n\n \n2\n的集中监控系统的安全防护可参照本方案执行。 \n2 \n2 \n2 \n2 地、县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署\n县级调度中心二次系统的总体安全部署 \n地、县级调度中心二次系统主要包括调度自动化系统\n（SCADA、PAS 等）、电能量计量系统、调度员培训模拟系\n统、调度生产管理系统和电力调度数据网络等，根据安全分\n区原则，结合调度中心应用系统和功能模块的特点，将各功\n能模块分别置于控制区、非控制区和管理信息大区，详见表\n1。 \n小型县调的安全防护措施可以根据具体情况进行简化，\n对生产控制大区可不再细分，重点保护监控系统，相当于只\n有控制区，与厂站端数据通信的纵向边界可采用简单有效的\n数据加密等安全防护措施。 \n表1  地、县级调度中心电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信\n管理信\n管理信\n管理信息大区\n息大区\n息大区\n息大区 \n1 SCADA 系统 \n数据采集监视和控制 \nWEB 发布 \n2 PAS 系统 \n电力系统高级应用软\n件 \n \n \n3 通信监控系统 \n通信监控信息采集、监\n视 \n \n \n4 \n电力调度数据网网\n络管理及安全告警\n系统 \n网管、安全告警 \n \n \n5 继电保护管理子系\n统 \n继电保护管理模块，\n继电保护远方修改定\n值、远方投退等实时控\n制模块。 \n继电保护信息管理\n（无远方设置功能） \n6 故障信息管理系统  \n故障录波信息管理 \n\n \n3\n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信\n管理信\n管理信\n管理信息大区\n息大区\n息大区\n息大区 \n模块 \n7 调度计划管理系统  \n计划信息处理 \n \n8 调度员培训模拟系\n统 \n \n调度员培训模拟 \n \n9 电能量计量系统 \n \n电能量采集、处理  \n10 调度生产管理系统  \n \n应用系统（早报、\n日报等） \n11 电力调度数据网络 实时子网 \n非实时子网 \n \n12 调度信息发布 \n \n \nWEB 服务 \n13 办公自动化 \n \n \nMIS、OA \n14 气象信息系统 \n \n \n接收、处理 \n15 视频监视系统 \n \n \n接收、处理 \n16 AVC 系统 \n自动无功控制 \n \n \n继电保护和故障信息管理系统中的继电保护管理功能\n模块应当置于控制区，故障录波信息管理模块应当置于非控\n制区；当继电保护管理功能模块不具备远方设置和远方投退\n等控制功能时也可置于非控制区；调度员培训模拟系统和调\n度计划管理系统原则上应当置于非控制区，根据实际情况也\n可置于管理信息大区。 \n根据总体方案要求，结合地、县级调度中心二次系统的\n安全分区和安全区域边界条件，确定地、县级调度中心二次\n系统安全防护的总体逻辑结构如图1。 \n\n \n4\n \n图1  地、县级调度中心二次系统安全防护总体结构示意图 \n调度中心的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。 \n我国不同地区的地、县级调度中心在规模和业务系统的\n配置上具有很大的差别，在安全工程具体实施时可以根据应\n用系统实际情况，确定安全实施方案，并报上级调度中心审\n核。 \n地、县级调度中心安全防护的基本措施是结构调整，结\n构调整的重点是生产控制大区中业务系统原有WEB 功能和数\n据的外移。 \n    县级以上调度中心应当具有病毒防护措施，地区和大型\n县调还应配备入侵检测和安全审计等安全防护措施。 \n\n \n5\n     新建SCADA、AVC 等具有控制功能的业务系统应当支持\n电力调度数字证书实现加密认证。 \n县调自动化、配网自动化、负荷管理系统与被控对象之\n间的数据通信可采用县级专用数据网络，不具备专网条件的\n也可采用公用通信网络，但必须采取数据加密等有效安全防\n护措施。 \n县级专用数据网络可以采用多种通信方式，如：光纤通\n信、一点多址微波、无线电通信、电力线载波、屏蔽层载波\n等；不具备专网条件的可采用公用通信网络，如GPRS、CDMA、\nTD-SCDMA、ADSL 和无线局域网等，应当采取安全防护措施，\n并禁止与电力调度数据网互联。 \n3 主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案\n主要业务系统安全防护方案 \n本章仅对地、县级调度中心的主要业务系统的安全防\n护进行描述，不再重复《电力二次系统安全防护总体方案》\n已规定的公共防护措施部分。  \n3.1 调度自动化系统安全防护 \n调度自动化系统实现对实时运行的电力系统进行数据\n采集、监视、控制和安全分析功能，是地、县级调度中心\n最重要的系统；系统主体位于控制区，WEB 浏览功能模块\n置于管理信息大区。系统逻辑结构如图2。 \n\n \n6\n \n \n图 2  调度自动化系统的逻辑结构示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I6）的描述见表2。 \n\n \n7\n表 2  调度自动化系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nSCADA 系统或\nPAS 系统开发\n商的远程维护\n接口 \n开发商通过拨号方式远程维\n护SCADA 系统或PAS 系统软\n件，数据类型不定。 \n电话拨号TCP/IP \nI1 \n \n本系统的维护\n人员的远程维\n护接口 \n通过拨号方式远程维护SCADA\n系统或PAS 系统软件，数据类\n型不定。 \n电话拨号 \nTCP/IP \nI2 \n专用通道连接\n厂站\nRTU/ 监\n控系统的接口\n实时数据：遥信、遥测、遥控、\n遥调等数据。 \n专线 \n专用协议 \nI3 \n网络连接厂站\n自动化系统或\nRTU/监控系统\n的接口 \n1.遥信、遥测及计算数据； \n2.电网模型数据等。 \n电力调度数据网 \nTCP/IP \nI4 \n与\n上\n下\n级\nSCADA 系统的\n远程通信接口\n1.厂站的遥信、遥测； \n2.发电、负荷的计算数据。 \n电力调度数据网 \nTCP/IP \nI5 \n与电能量计量\n系统的接口 \n1.电能量数据； \n2.实时信息等。 \n本地局域网 \nTCP/IP \nI6 \n与控制区有关\n的其它系统 \n有关数据等 \n本地局域网 \nTCP/IP \n根据调度自动化系统的特点和电力二次系统安全防护总\n体方案的要求，其物理边界及安全部署如图3。 \n\n \n8\n \n \n图 3  调度自动化系统的物理边界及安全部署示意图 \n调度自动化系统的物理边界为：拨号网络边界（PI1）、\n传统专用远动通道（PI2）、纵向网络边界（PI3）、横向网络\n边界（PI4）。这四个边界的安全防护措施按照总体方案实施。\n并要求新建调度自动化系统的控制功能模块应当支持认证\n加密机制，对已有系统应当逐步进行改造。 \n3.2 电能量计量系统的安全防护 \n电能量计量系统通过电能量终端装置采集电能量数据，\n作为计量和结算的依据，原始数据禁止修改。该系统属于非\n控制区，系统逻辑结构如图4。 \n \n\n \n9\n \n图 4  电能量计量系统逻辑边界示意图 \n系统逻辑结构图中所指的逻辑接口（I1-I5）的描述见表3。 \n表 3  电能量计量系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式及协议\n通信方式及协议\n通信方式及协议\n通信方式及协议 \nI1 \n网络连接其它电力调\n度通信中心的接口 \n时段电能量数据 \n电力调度数据网，\nTCP/IP \nI2 \n网络连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电力调度数据网，\nTCP/IP \nI3 \n拨号连接厂站电能量\n采集装置的接口 \n时段电能量数据、对时\n命令等信息 \n电话拨号 \nI4 \n与SCADA 系统接口 \n电能量数据、实时数据\n本地局域网，TCP/IP \nI5 \n与调度生产管理系统\n接口 \n电能量数据 \n本地局域网，TCP/IP \n根据电能量计量系统的特点和电力二次系统安全防护\n总体方案的要求，物理边界及安全部署如图5。 \n \n\n \n10\n \n图 5 电能量计量系统的物理边界及安全部署示意图 \n电能量计量系统的物理边界为：拨号网络边界（PI1）、\n纵向网络边界（PI2）和横向网络边界（PI3）。这三个边界\n的安全防护措施按照总体方案实施。 \n地级调度中心的电能量计量系统主体应当位于非控制\n区，当下级厂站端或调度机构只有控制区时，计量数据需通\n过控制区传输。 \n推荐采用网络方式采集电能量数据，也可采用以下两种\n拨号通信方式： \n（1） 单向拨号方式。从主站端向厂站端单向拨号，避免拨\n号转移。厂站端的电能量采集装置与当地的其它系统\n需有效隔离。 \n\n \n11\n（2） 拨号服务器方式。该方式要求通过拨号服务器（RAS）\n接入非控制区的接入交换机，在RAS 和接入交换机之\n间部署拨号认证加密装置，拨号访问应使用电力调度\n数字证书。 \n若无条件实现上述安全防护时，则禁止开通拨号访问。 \n3.3 调度生产管理系统的安全防护 \n调度生产管理系统（简称DMIS 系统）主要包括调度生\n产数据服务、调度报表管理、调度检修管理、水文气象信息、\n雷电监测等多种业务，系统主体位于管理信息大区。 \n调度生产管理系统使用电力企业数据网的生产VPN 进行\n广域网通信，并采用硬件防火墙实现安全隔离。 \n调度生产管理系统与生产控制大区之间的数据通信必\n须采用专用横向单向安全隔离装置实现强隔离。通过正向型\n电力专用横向单向隔离装置从生产控制大区向管理信息大\n区传输实时数据和交易信息等。通过反向型电力专用横向单\n向隔离装置从管理信息大区向生产控制大区传输计划数据\n和气象信息等。 \n调度生产管理系统的安全防护部署如图6。 \n\n \n12\n \n图 6  调度生产管理系统安全部署示意图 \n \n \n\n \n13\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nDL476－92：电力系统实时数据通信应用层协议 \nDMIS (Dispatch Management Information System)：调度生产管理\n系统 \nDTS(Dispatcher Training Simulator)：调度员培训仿真系统 \nEMS (Energy Management System)：能量管理系统 \nGPS（Global Positioning System）：全球定位系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61850：变电站数据通信协议体系   \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口规范  \nMIS(Management Information System)：管理信息系统 \nMPLS-VPN (Multi-Protocol Label Switching - Virtual Private \nNetworks  )：多协议标记交换-虚拟专用网 \nOA (Office Automation)：办公自动化系统 \nPSTN（Public Switched Telephone Network）：公用交换电话网 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \nSCADA/EMS (Supervisory Control And Data Acquisition/Energy \nManagement System)：监控和数据采集/能量管理系统 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \n\n \n14\nTMR(Tele-Meter Reading)电能量计量系统 \nVPN (Virtual Private Networks)：虚拟专用网 \n \n \n\n电监安全〔2006〕34 号  附件4：           内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n变电站二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日\n\n \ni\n目 录 \n \n1 总则........................................... 1 \n2 变电站二次系统典型结构......................... 2 \n3 变电站二次系统安全分区......................... 3 \n4 变电站二次系统安全防护的逻辑结构............... 5 \n5 变电站二次系统安全防护的总体部署............... 7 \n附录  主要术语中英文对照......................... 9 \n \n\n \n1\n1 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1 为了加强变电站二次系统安全防护，确保电力监控系统\n及电力调度数据网络的安全，依据国家电力监管委员会第5\n号令《电力二次系统安全防护规定》和原国家经贸委第30\n号令《电网和电厂计算机监控系统及调度数据网络安全防护\n规定》，制定本方案。 \n1.2\n1.2\n1.2\n1.2 本方案是与《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系统\n安全防护方案》、\n《地、县级调度中心二次系统安全防护方案》、\n《发电厂二次系统安全防护方案》和《配电二次系统安全防\n护方案》。 \n1.3\n1.3\n1.3\n1.3 变电站二次系统的防护目标是抵御黑客、病毒、恶意代\n码等通过各种形式对变电站二次系统发起的恶意破坏和攻\n击，以及其它非法操作，防止变电站二次系统瘫痪和失控，\n并由此导致的变电站一次系统事故。 \n1.4\n1.4\n1.4\n1.4 变电站二次系统安全防护的重点是强化变电站边界防\n护，加强内部安全措施，保障变电站安全稳定运行。新建的\n变电站二次系统应满足本方案要求。 \n1.5\n1.5\n1.5\n1.5 本方案适用于变电站、换流站、开关站二次系统安全防\n护，包括发电厂的升压站或开关站；集控中心或集控站的集\n中监控系统的安全防护可参照《地、县级调度中心二次系统\n\n \n2\n安全防护方案》执行。 \n2 变电站二次系统典型结构\n变电站二次系统典型结构\n变电站二次系统典型结构\n变电站二次系统典型结构 \n变电站监控系统主要包括：变电站自动化系统、五防系\n统、继电保护装置、安全自动装置、故障录波装置和电能量\n采集装置等；换流站还包括阀控系统及站间协调控制系统\n等，有人值班变电站还有生产管理系统等；集控站还包括对\n受控变电站的监控系统等。变电站二次系统逻辑结构如图1。 \n \n图 1  变电站二次系统逻辑结构示意图 \n变电站自动化系统按结构可分为分层分布式（站、间隔、\n设备三层）或全分布式（站、设备二层），如图1。 \n\n \n3\n \n图 2  变电站自动化系统结构示意图 \n3 变电站二次系统安全分区\n变电站二次系统安全分区\n变电站二次系统安全分区\n变电站二次系统安全分区 \n按变电站的电压等级、规模、重要程度的不同以及变电\n站运行模式（有人值班模式、无人值班少人值守模式、无人\n值守模式等）差别，变电站二次系统的安全区划分应该根据\n实际情况，按下列原则确定。 \n220kV 以上变电站二次系统的生产控制大区应当设置控\n制区和非控制区，其中生产管理系统仅适合于有人值班变电\n站，详见表1。 \n\n \n4\n表1  220kV 以上变电站电力二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统\n业务系统\n业务系统\n业务系统或设备\n或设备\n或设备\n或设备 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息大\n管理信息大\n管理信息大\n管理信息大区 \n1 \n变电站自动化系统\n变电站自动化系\n统 \n \n \n2 变电站微机五防系统变电站微机五防系\n统 \n \n \n3 \n广域相量测量装置广域相量测量装置\n \n \n4 \n电能量采集装置 \n \n电能量采集装置 \n \n5 \n继电保护 \n继电保护装置及\n管理终端（有设置\n功能） \n继电保护管理终端（无\n设置功能） \n \n6 \n故障录波 \n \n故障录波子站端 \n \n7 安全自动控制子站系\n统 \n安全自动控制装置\n \n \n8 \n集控站的集控功能集控站的集控功能\n \n \n9 \n生产管理系统 \n \n \n生产管理系统\n10\n火灾报警系统 \n火灾报警 \n \n \n对于不接入省级以上调度中心的110kV 及以下变电站，\n其二次系统生产控制大区可不再进行细分，相当于只设置控\n制区，其中生产管理系统仅适合于有人值班变电站，见表2。 \n表2  110kV 及以下变电站电力二次系统安全分区表 \n序号\n序号\n序号\n序号\n业务系统\n业务系统\n业务系统\n业务系统或设备\n或设备\n或设备\n或设备 \n控制区\n控制区\n控制区\n控制区 \n管理信息大\n管理信息大\n管理信息大\n管理信息大区 \n1 \n变电站自动化系统 \n变电站自动化系统 \n \n2 \n五防系统 \n五防系统 \n \n3 \n广域相量测量装置 \n广域相量测量装置 \n \n4 \n电能量采集装置 \n电能量采集装置 \n \n5 \n继电保护 \n继电保护装置及管理终端 \n \n6 \n故障录波 \n故障录波 \n \n7 安全自动控制子站系统\n安全自动控制装置 \n \n8 \n集控站的集控功能 \n集控站的集控功能 \n \n9 \n生产管理系统 \n \n生产管理系统 \n10\n火灾报警系统 \n火灾报警 \n \n \n\n \n5\n变电站二次系统应用IEC 61850 国际标准时，应依据本\n方案的原则，将IEC 61850 规定的功能模块适当的置于各安\n全区中，从而实现国际标准与我国电力二次系统安全防护的\n有机结合。 \n4 变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构\n变电站二次系统安全防护的逻辑结构 \n根据电力二次系统安全防护总体方案的原则对变电站二\n次系统进行逻辑边界分析，如图3 所示。 \n \n图 3  变电站二次系统的逻辑结构示意图 \n图3 中所列出的逻辑边界在表4 中描述。 \n\n \n6\n表4 变电站二次系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n数据类型\n数据类型\n数据类型\n数据类型 \n通信方式和规约\n通信方式和规约\n通信方式和规约\n通信方式和规约 \nI1 \n开发商的远\n程维护接口\n开发商通过拨号方式远程\n维护变电站自动化系统， \n数据类型不定。 \n电话拨号 \nTCP/IP \nI2 \n通过专用通\n道连接变电\n站RTU 或变\n电站站自动\n化系统的 \n接口 \n1．实时数据：遥信、遥测、遥\n控和遥调等数据； \n2．广域测量数据：带时标的PMU\n数据； \n3．继电保护数据：继电保护的\n远方投退和远方设置命令、 \n继电保护装置信息。 \n专线 \n专用协议 \nI3 \n通过网络连\n接变电站\nRTU 或变电\n站自动化系\n统的 \n接口 \n1．实时数据：遥信、遥测、遥\n控和遥调等数据； \n2．广域测量数据：带时标的PMU\n数据； \n3．继电保护数据：继电保护的\n远方投退和远方设置命令、继\n电保护装置信息。 \n电力调度数据网 \nTCP/IP \nIEC60870-5-101、104 \nTASE.2 \nDL476-92 \nIEC61850 \n等专用协议 \nI4 \n位于控制区的\n继电保护子站\n与非控制区间\n的通信接口 \n继电保护装置状态信息 \n本站局域网 \nTCP 或UDP \nIEC61850 \nI5 \n继电保护和故\n障录波管理子\n站、电能量采\n集终端与站内\n生产管理系统\n间的接口 \n1．继电保护装置状态信息； \n2．故障录波数据； \n3．电能量计量数据。 \n本站局域网 \nTCP 或UDP \nIEC61850 \nI6 \n故障录波管理\n子站、电能量\n采集装置以及\n继电保护网关\n与调度中心之\n间的接口 \n1．继电保护装置状态信息； \n2．故障录波信息； \n3．电能量计量数据。 \n电力调度数据网 \nTCP 或UDP \nIEC61850、 \nIEC60870-5－102、103 \nCOMSTRAT 等 \nI7 \n站内生产管理\n系统与上级\nDMIS 系统间\n的接口 \n生产管理信息 \n电力企业数据网 \nTCP/IP \n \nI8 \n站内MIS 与上\n级MIS 系统间\n的接口 \n管理信息 \n电力企业数据网 \nTCP/IP \n \n\n \n7\nI9 \n站内MIS 与上\n级MIS 系统间\n的接口 \n管理信息 \n外部公共网 \nTCP/IP \n \n除了图3 及表4 中所描述的逻辑接口以外，还有发电厂\n升压站或开关站的监控系统与发电厂监控系统之间的逻辑\n接口，集控站的集控功能部分与被控制的变电站二次系统之\n间的逻辑接口。 \n5 变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署\n变电站二次系统安全防护的总体部署 \n   本章仅对典型变电站二次系统安全防护进行描述，不再\n重复《电力二次系统安全防护总体方案》已规定的公共防护\n措施部分。 \n \n图 4  变电站二次系统安全部署示意图 \n对于220kV 以上的变电站二次系统，应该在变电站层面\n\n \n8\n构造控制区和非控制区。将故障录波装置和电能量采集装置\n置于非控制区；对继电保护管理终端，具有远方设置功能的\n应置于控制区，否则可以置于非控制区。 \n对于不接入省级以上调度机构的110kV 及以下变电站的\n二次系统，其生产控制大区可以不再细分，可将各业务系统\n和装置均置于控制区，其中在控制区中的故障录波装置和电\n能量采集装置可以通过调度数据网或拨号方式将录波数据\n及计量数据传输到上级调度中心；在与调度中心数据通信的\n本侧边界上，可采用简单有效的安全防护措施。 \n当采用专用通道和专用协议进行非网络方式的数据传\n输时，可逐步采取简单加密等安全防护措施。 \n厂站的远方视频监视系统应当相对独立，不能影响监控\n系统功能。 \n\n \n9\n附录\n附录\n附录\n附录  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nDL476-92：电力系统实时数据通信应用层协议 \nEMS(Energy Management System)：能量管理系统 \nIEC 61850：变电站数据通信协议体系 \nIEC 61970：CIM/CIS 系列标准(Common Information Model /Component \nInterface Specification) 电力系统公共信息模型/组件接口模型 \nMIS(Management Information System)：管理信息系统 \nTASE.2（Tele-control Application Service Element 2):  远动应\n用服务元素 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \n \n\n \n电监安全〔2006〕34 号  附件5：           内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n发电厂二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二ＯＯ六年十一月十日 \n \n \n\ni \n目 录 \n \n1. 总则.......................................... 1 \n2. 安全分区...................................... 2 \n3. 火电厂二次系统安全防护的总体部署.............. 4 \n4. 水电厂二次系统安全防护的总体部署.............. 6 \n5. 发电厂二次系统安全防护的总体要求.............. 8 \n附录   主要术语中英文对照...................... 11 \n \n \n \n \n \n \n\n1 \n1. 总则\n总则\n总则\n总则 \n1.1\n1.1\n1.1\n1.1  为了加强发电厂二次系统安全防护，确保电力监控系\n统及电力调度数据网络的安全，依据国家电力监管委员会\n第5 号令《电力二次系统安全防护规定》和原国家经贸委\n第30 号令《电网和电厂计算机监控系统及调度数据网络安\n全防护规定》，制定本方案。 \n1.2 \n1.2 \n1.2 \n1.2  本方案是《电力二次系统安全防护总体方案》配套的\n系列文件之一，其它文件包括：《省级以上调度中心二次系\n统安全防护方案》、《地、县级调度中心二次系统安全防护\n方案》、《变电站二次系统安全防护方案》和《配电二次系\n统安全防护方案》。 \n1.3 \n1.3 \n1.3 \n1.3  本方案重点描述发电厂监控系统及与电网直接相关\n部分的安全防护，各发电企业应当根据本企业实际情况参\n照本方案制定完整的二次系统安全防护实施方案。 \n1.4 \n1.4 \n1.4 \n1.4  发电厂二次系统的防护目标是抵御黑客、病毒、恶意\n代码等通过各种形式对发电厂二次系统发起的恶意破坏和\n攻击，以及其它非法操作，防止发电厂电力二次系统瘫痪\n和失控，并由此导致的发电厂一次系统事故。 \n1.5\n1.5\n1.5\n1.5  发电厂安全防护的重要措施是强化发电厂二次系统\n的边界防护。新建的发电厂二次系统应当满足本方案要求。 \n1.6\n1.6\n1.6\n1.6  本方案适用于各类发电厂。发电厂升压站或开关站部\n\n2 \n分的安全防护按照《变电站二次系统安全防护方案》执行。 \n2. 安全分区\n安全分区\n安全分区\n安全分区 \n2.1 \n2.1 \n2.1 \n2.1  本方案以火电厂和水电厂为例进行描述。发电厂的控\n制区主要包括以下业务系统和功能模块：火电厂厂级监控\n功能、火电机组控制系统DCS、调速系统和自动发电控制功\n能、励磁系统和无功电压控制功能、水电厂监控系统、梯\n级调度监控系统、网控系统、相量测量装置PMU、各种控制\n装置(电力系统稳定器PSS、快关汽门装置等)、五防系统等。\n2.2\n2.2\n2.2\n2.2  发电厂的非控制区主要包括以下业务系统和功能模\n块：梯级水库调度自动化系统、水情自动测报系统、水电\n厂水库调度自动化系统、电能量采集装置、电力市场报价\n终端、继电保护和故障录波信息管理终端等。 \n2.3\n2.3\n2.3\n2.3  发电厂的管理信息大区主要包括以下业务系统和功\n能模块：电厂生产管理系统、雷电监测系统、气象信息系\n统、大坝自动监测系统、防汛信息系统、报价辅助决策系\n统、检修管理系统以及办公自动化（OA）和管理信息系统\n（MIS）等。 \n对于省级以上调度机构直调的发电厂，各业务系统安全\n分区如表1 所示。对于其他并网发电厂，特别是小型电厂，\n安全防护措施可以根据具体情况进行简化，对生产控制大\n区可不再细分，重点保护监控系统，相当于只有控制区。 \n\n3 \n表1  发电厂二次系统安全分区表 \n序号\n序号\n序号\n序号 \n业务系统及设备\n业务系统及设备\n业务系统及设备\n业务系统及设备 \n控制区\n控制区\n控制区\n控制区 \n非控制区\n非控制区\n非控制区\n非控制区 \n管理信息\n管理信息\n管理信息\n管理信息 \n大区\n大区\n大区\n大区 \n备注\n备注\n备注\n备注 \n1 \n发电厂SIS \n厂级监控功\n能 \n \n生产管理功\n能 \nA2 \n2 \n火电机组控制系统\nDCS \nDCS \n \n \nA2 \n3 \n调速系统和自动发电\n控制功能 \n调速、自动发\n电控制 \n \n \nA1 \n4 \n励磁系统和无功电压\n控制功能 \n励磁、无功电\n压控制 \n \n \nA1 \n5 \n水电厂监控系统 \n水电厂监控 \n \n \nA1 \n6 \n \n梯级调度监控系统 \n梯级调度监\n控 \n \n \nA1 \n7 \n网控系统 \n网控系统 \n \n \nA1 \n8 \n相量测量装置PMU \nPMU \n \n \nB \n9 \n自动控制装置 \nPSS、汽门快\n关等 \n \n \nB \n10 \n五防系统 \n五防系统 \n \n \nA2 \n11 \n梯级水库调度自动化\n系统 \n \n梯级水库调\n度自动化 \n \nA1 \n12 \n水情自动测报系统 \n \n水情自动测\n报 \n \nA1 \n13 \n水电厂水库调度自动\n化系统 \n \n水电厂水库\n调度自动化\n \nA1 \n14 \n电能量采集装置 \n \n电能量采集\n \nB、A1\n15 \n电力市场报价终端 \n \n电力市场报\n价 \n \nB \n16 \n继电保护 \n继电保护装\n置及管理终\n端（有远方设\n置功能） \n继电保护管\n理终端（无\n远方设置功\n能） \n \nB \n17 \n故障录波 \n \n故障录波装\n置 \n \nB \n18 \n电厂生产管理系统 \n \n \n电厂生产管\n理 \nA2 \n19 \n雷电监测系统 \n \n \n雷电监测 \nA2 \n20 \n气象信息系统 \n \n \n气象信息 \nA2 \n21 \n大坝自动监测系统 \n \n \n大坝自动监\n测 \nA2 \n22 \n防汛信息系统 \n \n \n防汛信息 \nA2 \n23 \n报价辅助决策系统 \n \n \n报价辅助决策\nA2 \n\n4 \n24 \n检修管理系统 \n \n \n检修管理 \nA2 \n25 \n管理信息系统、办公自\n动化 \n \n \nMIS、OA \nA2 \n26 \n火灾报警系统 \n火灾报警 \n \n \nA2 \n注：A1 与调度中心有关的电厂二次系统； \nA2 电厂内部二次系统； \nB 调度中心二次系统的厂站侧设备。 \n \n3. 火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署\n火电厂二次系统安全防护的总体部署 \n火电厂监控系统主要包括机组单元控制、自动发电控\n制、机组保护和自动装置、辅机控制、公用系统；输变电\n部分包括数据采集、控制保护和自动装置等；公用系统包\n括厂用电、化学水、输煤、燃油、循环水等。机炉电辅系\n统的监控系统涉及火电厂监控系统的核心业务，执行生产\n过程中各类一次设备的数据采集和控制，应当具有最高安\n全级别，可靠性要求较高。 \n\n5 \n \n图1  火电厂二次系统安全部署示意图 \n火电厂的安全区域之间可以采用链式、三角或星形结\n构，此处仅以链式结构示意。各安全区域边界的安全防护\n措施按照总体方案实施。火电厂二次系统安全防护的重点\n是保证电厂监控系统的安全可靠。 \n火电厂监控系统从功能上划分为三个级别： \n第一级为生产过程控制级：直接面向生产过程的现场\n仪表，完成生产过程的数据采集、自动调节控制、顺序控\n制和批量控制等。该过程的信息源来自现场的各种传感器\n和变送器信号，其输出直接驱动执行机构。安全防护的重\n点是防止外部的非法访问或入侵。 \n第二级为生产监控操作级：以监控操作为主要任务，\n\n6 \n面向现场运行操作人员、系统工程师，提供现场操作过程\n的全部信息，指导现场工作人员的相关操作。并配备各种\n外部设备，存储生产过程全部实时数据。另外还提供计算\n机接口单元及专用通信协议对外通信，通信方式有网络、\n现场总线、串口和并口等。应当在与厂级监控系统及调度\n中心的通信接口处采取安全防护措施。 \n第三级厂级监控系统管理一个或多个监控操作级别，通\n常采用基于TCP/IP 的数据网络通信。主要对发电厂全厂生\n产过程进行综合优化、实时管理和监控。应当在生产控制\n大区与管理信息大区之间部署强隔离的安全防护措施。 \n4. 水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署\n水电厂二次系统安全防护的总体部署 \n水电厂二次系统主要包括：水情自动测报系统、水电\n厂监控系统、继电保护和故障录波信息管理终端、电能量\n采集装置、大坝自动监测系统、交直流电源控制系统、电\n力市场报价终端等。 \n水电厂监控系统包括机组单元控制、机组保护和自动\n装置、辅机控制、公用系统控制、闸门控制；输变电部分\n包括数据采集、控制保护和自动装置；公用系统包括厂用\n电、油、水、气系统等。 \n\n7 \n \n \n图2  水电厂二次系统安全部署示意图 \n \n水电厂的安全防护部署如图2。当水电厂监控系统与监\n控中心或梯级调度中心之间通过广域网络连接时，应当采\n取必要的安全防护措施。梯级水电厂的安全防护部署如图\n3。水电厂、梯级水电厂的安全区域之间可以采用链式、三\n角或星形结构，图2、图3 中仅以链式结构示意。 \n\n8 \n \n图3  梯级水电厂二次系统安全部署示意图 \n5. 发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求\n发电厂二次系统安全防护的总体要求 \n5.1\n5.1\n5.1\n5.1  发电厂的生产控制大区与管理信息大区间相连必须\n采取接近于物理隔离强度的隔离措施；如以网络方式相连，\n必须部署电力专用横向单向安全隔离装置。 \n5.2 \n5.2 \n5.2 \n5.2  发电厂内同属于控制区的各机组监控系统之间、机组\n监控系统与公用控制系统之间，尤其与输变电部分控制系\n统之间应当采取必要的访问控制措施。 \n5.3\n5.3\n5.3\n5.3  非控制区内厂站端电能量采集装置与电厂其它的业\n务系统不存在网络方式连接、只接受调度端电能量计量系\n统的拨入请求、且使用专用通信协议时，可以不采取安全\n\n9 \n防护措施。  \n5.4\n5.4\n5.4\n5.4  对于省级以上调度机构直调发电厂的二次系统，可在\n厂级层面构造控制区和非控制区。将故障录波装置和电能\n量采集装置置于非控制区；对于发电厂的控制区内具有电\n能量采集装置，可以只将计量通信网关置于非控制区。对\n于具有远方设置功能的继电保护管理终端应当置于控制\n区，否则可以置于非控制区。 \n5.5\n5.5\n5.5\n5.5  对于没有DCS 的小型发电厂的二次系统，其生产控制\n大区可以不再细分，可将各业务系统和装置均置于控制区，\n其中在控制区中的故障录波装置和电能量采集装置可以通\n过调度数据网或拨号方式与相应调度中心通信。 \n5.6\n5.6\n5.6\n5.6  参与系统AGC、AVC 调节的发电厂应当在电力调度数\n据网边界配置纵向加密认证装置或纵向加密认证网关进行\n安全防护。对于没有DCS 系统，或不参与AGC、AVC 调节的\n发电厂，其电力调度数据网边界配置的安全防护措施可根\n据具体情况进行简化。 \n5.7\n5.7\n5.7\n5.7  发电厂电力市场报价终端部署在非控制区，与运行在\n管理信息大区的报价辅助决策系统信息交换应当采用电力\n专用横向单向安全隔离装置。发电企业的市场报价终端与\n同安全区内其它业务系统进行数据交换时，应当采取必要\n的安全措施，以保证敏感数据的安全。 \n5.8\n5.8\n5.8\n5.8  发电厂管理信息大区的业务主要运行在发电企业数\n\n10 \n据网或公共数据网，各发电企业可遵照安全防护规定的原\n则，根据各自实际情况，自行决定其安全防护策略和措施。 \n\n11 \n附录\n附录\n附录\n附录   \n   \n   \n   主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \n \nDCS (Distributed Control System)：分散控制系统 \nPLC（Programmable Logic Controller）：可编程逻辑控制器 \nAGC（Automatic Generation Control）：自动发电控制 \nAVR(Automatic Voltage Regulator)：自动电压调节器 \nMIS（Management Information System）：管理信息系统 \nOA（Office Automation）：办公自动化系统 \nPSS(Power System Stabilizer)：电力系统稳定器 \nPMU( Phasor Measurement Unit)：相量测量装置 \nRTU（Remote Terminal Unit）：远方终端装置 \nTCP（Transmission Control Protocol)：传输控制协议 \nUDP（User Datagram Protocol)：用户数据报协议  \nUPS（Uninterruptible Power Supply）：不间断电源 \nWAMS（Wide Area Measurement System）：广域相量测量系统 \n \n\n电监安全〔2006〕34 号  附件6：            内部资料\n内部资料\n内部资料\n内部资料 \n注意保存\n注意保存\n注意保存\n注意保存 \n \n \n配电二次系统 \n安全防护方案 \n \n \n \n \n \n \n \n \n \n \n \n二00 六年十一月十日\n\n \ni \n目 录 \n \n1 总则.................................................. 1 \n2 配电二次系统典型结构.................................. 2 \n3 配电二次系统安全分区.................................. 3 \n4 配电二次系统安全防护的逻辑结构........................ 4 \n5 配电二次系统安全防护的总体安全部署.................... 5 \n\n \n1 \n1 总则\n总则\n总则\n总则 \n1.1 为了加强配电二次系统安全防护，确保电力监控系统及电力调\n度数据网络的安全，依据国家电力监管委员会第5 号令《电力二次\n系统安全防护规定》和原国家经贸委第30 号令《电网和电厂计算机\n监控系统及调度数据网络安全防护规定》，制定本方案。 \n1.2 本方案是与《电力二次系统安全防护总体方案》配套的系列文\n件之一，其它文件包括：《省级以上调度中心二次系统安全防护方\n案》、《地、县级调度中心二次系统安全防护方案》、《变电站二次系\n统安全防护方案》和《发电厂二次系统安全防护方案》。 \n1.3 配电二次系统的防护目标是抵御黑客、病毒、恶意代码等通过\n各种形式对配电二次系统发起的恶意破坏和攻击，以及其它非法操\n作，防止配电二次系统瘫痪和失控，并由此导致的配电网一次系统\n事故。 \n1.4 本方案重点描述配电网自动化、负荷管理等具有控制功能的业\n务系统的安全防护，保证配电二次系统的安全，提高可靠供电水平。 \n1.5 本方案适用于配电二次系统安全防护。 \n \n\n \n2 \n2 配电二次系统典型结构\n配电二次系统典型结构\n配电二次系统典型结构\n配电二次系统典型结构 \n配电二次系统主要包括：配电网自动化系统、电力负荷管理系\n统、用户集中抄表系统、配电管理系统、地理信息系统、电力营销\n管理信息系统、95598 客户服务系统、其他相关的管理信息系统，及\n其相连的专用局域和广域网，结构和功能相对比较复杂。其中，配\n电网自动化系统和负荷管理系统具有实时控制功能，而其它系统不\n具备控制功能，无实时性要求。配电二次系统典型应用系统结构如\n图1。 \n \n图 1  配电二次系统典型应用系统结构示意图 \n\n \n3 \n3 配电二次系统安全分区\n配电二次系统安全分区\n配电二次系统安全分区\n配电二次系统安全分区 \n鉴于配电二次系统涉及面广，地区差异较大，为减少防护成本，\n降低实施风险，应当简化安全区设置，重点防护具有直接控制功能的\n系统。将各业务系统分别置于生产控制大区和管理信息大区。 \n生产控制大区主要包括具有控制功能的配电网自动化系统、电\n力负荷管理系统、低频低压减负荷装置等，其内部不再进行安全区的\n划分，逻辑上相当于只有控制区。 \n管理信息大区主要包括电力营销技术支持系统和管理信息系\n统。其中营销技术支持系统还包括用户集中抄表系统、电力营销管\n理信息系统、配电管理系统、地理信息系统、95598 客户服务系统等，\n管理信息大区统一实施安全防护。安全分区如表1 所示。 \n表1  配电二次系统安全分区表 \n序号\n业务系统 \n生产控制大区（控制区）\n管理信息大区 \n1 配电网自动化系统 \nSCADA 等 \n \n2 电力负荷管理系统 \n负荷控制、电能量采集 \n3 低频低压减负荷装置 低频低压减负荷装置 \n \n4 用户集中抄表系统 \n \n抄表 \n5 配电管理系统 \n \n配电管理 \n6 地理信息系统  \n \n地理信息 \n7 电力营销管理信息系统 \n营销管理 \n8 95598 客户服务系统 \n \n客户服务管理 \n9 管理信息系统 \n \nMIS、OA \n\n \n4 \n4 配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构\n配电二次系统安全防护的逻辑结构 \n根据电力二次系统安全防护总体方案的原则，对配电二次系统\n进行逻辑边界分析，逻辑边界如图2 所示。 \n \n图2  配电二次系统的逻辑结构示意图 \n图中虚线表示有的地区具有电力专用数据网,配电二次系统可\n通过电力专用数据网与其他调度中心和信息中心通信。系统逻辑结\n构图中所指的逻辑接口（I0-I9）的描述见表2。 \n\n \n5 \n表 2  配电二次系统的逻辑接口 \n序号\n序号\n序号\n序号 \n名称\n名称\n名称\n名称 \n经过的数据\n经过的数据\n经过的数据\n经过的数据 \n通信方式\n通信方式\n通信方式\n通信方式 \nI0 \n专用通道 \n实时遥测、遥信、遥控等\n信息 \n专用通信协议 \nI1 \n专用网络连\n接配配电终\n端 \n实时数据：遥信、遥测、\n遥控、遥调等信息 \n \nTCP/IP、专用通信\n协议 \nI2 \n公网通道 \n实时遥测、遥信等信息 \n专用通信协议 \nI3 \n通过专用网\n络连接负荷\n终端的接口 \n实时数据：遥信、遥测、\n遥控、遥调等信息 \n专用数据网、\nTCP/IP、专用协议\nI4 \n通过公网连\n接负荷终端 \n实时数据： \n \n1、终端的遥信、遥测\n \n2、负荷的计算数据等\n信息 \nTCP/IP、专用协议\nI5 \n与管理信息\n大区接口 \n1、用户信息（实时信息\n和设备信息） \n2、地理信息 \n3、计算数据等 \n4、抄表信息、工作管理\n信息等 \n本地局域网，\nTCP/IP \nI6 \n与上级调度\n自动化系统\n接口 \n实时信息（遥测、遥信）调度数据网 \nI7 \n与上级生产\n管理系统的\n接口 \n设备信息、数据 \n信息网 \nI8 \n与上级客服\n系统的接口 95598 管理信息 \n信息网 \nI9 \n与上级管理信\n息系统接口 \n企业公共信息及其它基\n础信息 \n公共信息网 \n \n5 配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署\n配电二次系统安全防护的总体安全部署 \n本章仅对典型配电二次系统的安全防护进行描述，不再重复《电\n\n \n6 \n力二次系统安全防护总体方案》已规定的公共防护措施部分。配电\n二次系统安全部署如图3： \n \n图 3  配电二次系统安全部署示意图 \n \n配电二次系统的横向网络边界、传统专用远动通道、拨号访问、\n调度数据网络等物理边界安全防护措施按照总体方案实施。 \n配网自动化、负荷管理系统与被控对象之间的数据通信可采用\n专用数据网络，不具备专网条件的也可采用公用通信网络，但都应\n\n \n7 \n当采取具有一定强度的数据加密等有效安全防护措施。 \n专用数据网络可以采用多种通信方式，如：光纤通信、一点多\n址微波、无线电通信、电力线载波、屏蔽层载波等；不具备专网条\n件的可采用公用通信网络，如GPRS、CDMA、TD-SCDMA、ADSL 和无线\n局域网等，应当采取等安全防护措施，并禁止与调度数据网互联。 \n新建配电网自动化系统及负荷控制系统应当支持必要的加解密\n防护措施，重点防护控制指令的安全。 \n在具体实施安全防护工程时，应当注意与上级安全区域的对应，\n防止出现纵向交叉。当上级调度中心的电能量计量系统主体位于非\n控制区时，计量数据需通过控制区转发。 \n位于管理信息大区的抄表系统和控制区中的负荷管理系统电能\n量采集模块之间的数据交换需穿越大区边界，应当进行必要的安全\n防护。 \n \n\n \n8 \n附录\n附录\n附录\n附录  \n  \n  \n  主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照\n主要术语中英文对照 \nFM（Facilities Management）设备管理 \nGIS（Geographic Information System）：地理信息系统 \nIDS (Intrusion Detection System)：入侵检测系统 \nIEC 61970 ：（Energy Management System Application Program \nInterface）能量管理系统的应用程序接口（EMS-API） \nCIM/CIS ：(Common Information Model/Component Interface \nSpecification) 电力系统公共信息模型/组件接口模型 \nIEC 61968：（System Interfaces for Distribution Management）\n配电管理的系统接口 \nMIS(Management Information System)：管理信息系统 \nOA (Office Automation)：办公自动化系统 \nPC(Personal Computer)：个人计算机 \nRAS (Remote Access Server)：远程访问服务器 \nRTU (Remote Terminal Unit)：远方终端装置 \nSCADA (Supervisory Control And Data Acquisition)：监控和数\n据采集 \nTCP/IP（Transaction Control Protocol/Internet Protocol）：互\n联网传输协议 \nVPN (Virtual Private Networks)：虚拟专用网络"
}