{
  "file_stem": "JJG 1189.3-2022 测量用互感器 第3部分：电力电流互感器 高清晰版",
  "file_name": "JJG 1189.3-2022 测量用互感器 第3部分：电力电流互感器 高清晰版.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1189.3-2022 测量用互感器 第3部分：电力电流互感器 高清晰版.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\2-风电电测监督标准\\运行、维护、检修\\JJG 1189.3-2022 测量用互感器 第3部分：电力电流互感器 高清晰版.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "2-风电电测监督标准",
  "level_3_dir": "运行、维护、检修",
  "page_count": 28,
  "pages": [
    {
      "page_num": 1,
      "text": "中华人民共和国国家计量检定规程\nJJG1189.3—2022\n测量用互感器\n第3部分:电力电流互感器\nInstrumentTransformers—Part3:CurrentTransformersinPowerSystem\n  2022-12-07发布\n2023-06-07实施\n国家市场监督管理总局 发布\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 2,
      "text": "测量用互感器\n第3部分:电力电流互感器\n检定规程\nVerificationRegulationofInstrument\nTransformersPart3:Current\nTransformersinPowerSystem\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀧣\n􀧣\n􀧣\n􀧣\nJJG1189.3—2022\n代替JJG1021—2007\n电力电流互感器部分\n  \n    归口单位:全国电磁计量技术委员会高压计量分技术委员会\n    主要起草单位:国家高电压计量站\n    参加起草单位:江苏省计量科学研究院\n国网江苏省电力有限公司电力科学研究院\n国网四川省电力公司计量中心\n国网青海省电力公司电力科学研究院\n武汉磐电科技股份有限公司\n  本规程委托全国电磁计量技术委员会高压计量分技术委员会负责解释\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 3,
      "text": "本规程主要起草人:\n雷 民(国家高电压计量站)\n熊 魁(国家高电压计量站)\n   参加起草人:\n潘宝祥(江苏省计量科学研究院)\n黄奇峰(国网江苏省电力有限公司电力科学研究院)\n史 强(国网四川省电力公司计量中心)\n李振东(国网青海省电力公司电力科学研究院)\n孙 军(武汉磐电科技股份有限公司)\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 4,
      "text": "目  录\n引言\n(Ⅱ)\n………………………………………………………………………………………\n1 范围\n(1)\n……………………………………………………………………………………\n2 引用文件\n(1)\n………………………………………………………………………………\n3 术语和计量单位\n(1)\n………………………………………………………………………\n4 概述\n(2)\n……………………………………………………………………………………\n5 计量性能要求\n(2)\n…………………………………………………………………………\n5.1 准确度等级\n(2)\n…………………………………………………………………………\n5.2 基本误差\n(2)\n……………………………………………………………………………\n5.3 周期稳定性\n(3)\n…………………………………………………………………………\n5.4 磁饱和裕度\n(3)\n…………………………………………………………………………\n6 通用技术要求\n(3)\n…………………………………………………………………………\n6.1 外观和标志\n(3)\n…………………………………………………………………………\n6.2 绕组极性\n(3)\n……………………………………………………………………………\n6.3 绝缘电阻\n(3)\n……………………………………………………………………………\n7 计量器具控制\n(4)\n…………………………………………………………………………\n7.1 检定条件\n(4)\n……………………………………………………………………………\n7.2 计量标准器及配套设备\n(4)\n……………………………………………………………\n7.3 检定项目\n(5)\n……………………………………………………………………………\n7.4 检定方法\n(5)\n……………………………………………………………………………\n7.5 检定结果的处理\n(9)\n……………………………………………………………………\n7.6 检定周期\n(9)\n……………………………………………………………………………\n附录A 电流互感器开路退磁法\n(10)\n………………………………………………………\n附录B 电流互感器误差试验无功补偿方法\n(11)\n…………………………………………\n附录C 用等安匝法测量大电流互感器误差\n(14)\n…………………………………………\n附录D 一次返回导体对电流互感器误差的影响\n(15)\n……………………………………\n附录E 检定原始记录格式\n(18)\n……………………………………………………………\n附录F 检定证书/检定结果通知书内页格式(第2页)\n(21)\n……………………………\n附录G 检定证书/检定结果通知书检定结果页式样(第3页)\n(22)\n……………………\nⅠ\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 5,
      "text": "引  言\n  JJF1002—2010 《国家计量检定规程编写规则》、JJF1001 《通用计量术语及定义》\n和JJF1059.1—2012 《测量不确定度评定与表示》共同构成支撑本规程修订工作的基础\n性系列规范。\n本规程是JJG1189 《测量用互感器》的第3部分。《测量用互感器》拟由9个部分\n组成:\n———第1部分:标准电流互感器;\n———第2部分:标准电压互感器;\n———第3部分:电力电流互感器;\n———第4部分:电力电压互感器;\n———第5部分:三相组合互感器;\n———第6部分:谐波电流互感器;\n———第7部分:谐波电压互感器;\n———第8部分:宽量程电流互感器;\n———第9部分:抗直流电流互感器。\n本规程代替JJG 1021—2007 《电力互感器》的电力电流互感器部分, 与\nJJG1021—2007 相比主要技术性差异如下:\n———将JJG1021分为电力电流互感器、电力电压互感器、三相组合互感器三个\n部分;\n———删除了运行变差的有关内容;\n———删除了工频耐压试验的有关内容;\n———增加了数字比较法的有关内容,见7.2和7.4;\n———增加了现场试验时的电源无功补偿方法,见附录B。\n本规程历次版本的发布情况:\n———JJG1021—2007。\nⅡ\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 6,
      "text": "测量用互感器\n第3部分:电力电流互感器检定规程\n1 范围\n本规程适用于安装在电力系统中用于计量与测量的工频电力电流互感器的首次检\n定、后续检定和使用中检查。\n本规程不适用于电子式电流互感器。\n2 引用文件\n本规程引用了下列文件:\nJJG169 互感器校验仪\nJJG313 测量用电流互感器\nJJF1701.1 测量用互感器型式评价大纲 第1部分:标准电流互感器\n凡是注日期的引用文件,仅注日期的版本适用于本规程;凡是不注日期的引用文\n件,其最新版本(包括所有的修改单)适用于本规程。\n3 术语和计量单位\n下列术语和定义适用于本规程。\n3.1 电力电流互感器 currenttransformerinpowersystem\n在电力系统中起着电气隔离和按比率进行电流变换作用,向电气测量、电能计量、\n自动保护等装置提供与一次电流信号有准确比例的二次电流信号的互感器。\n3.2 比值差 ratioerror\n电流互感器在测量中由于实际变比与额定变比不相等所引入的误差。电流互感器的\n比值差fI按式(1)计算。\nfI =KII2 -I1\nI1\n×100%\n(1)\n  式中:\nKI———电流互感器的额定变比,无量纲;\nI1———一次电流有效值,A;\nI2———二次电流有效值,A。\n3.3 相位差 phasedisplacement\n电流互感器的一次电流相量与二次电流相量的相位差值,相量方向以理想电流互感\n器的相位差为零来决定。当二次电流相量超前一次电流相量时,相位差为正,单位通常\n用分(')或厘弧(mrad)表示。\n3.4 模拟比较法 analogcomparisonmethod\n被检电流互感器与标准电流互感器的额定变比相同时,将被检电流互感器与标准电\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 7,
      "text": "流互感器二次电流的差值输入误差测量装置,得到被检电流互感器误差的方法。\n3.5 数字比较法 digitalcomparisonmethod\n误差测量装置通过同步采样,将被检电流互感器及标准电流互感器的二次电流分别\n转换成数字信号,采用数字信号处理方法得到两个电流的幅值和相位,进而比较计算出\n被检电流互感器误差的方法。\n4 概述\n电力电流互感器(以下简称电流互感器)利用电磁感应原理,将一次绕组电流传递\n到电气上隔离的二次绕组。电流互感器基本原理图见图1。\n图1 电流互感器基本原理图\nT—电流互感器铁芯;N1—一次绕组;N2—二次绕组\n5 计量性能要求\n5.1 准确度等级\n电流互感器的准确度等级分为0.1S级、0.1级、0.2S级、0.2级、0.5S级、0.5\n级、1级。\n5.2 基本误差\n当环境温度为-25 ℃~40 ℃,相对湿度不大于95%,环境电磁干扰可忽略,电流\n互感器在二次负荷为额定负荷和下限负荷之间的任意数值时,各准确度等级的电流互感\n器的误差不得超出表1给定的限值范围,实际误差曲线不得超出误差限值连线所形成的\n折线范围。\n表1 电流互感器基本误差限值\n准确度等级\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n1级\n比值差/%\n———\n±3.0\n±1.5\n±1.0\n±1.0\n相位差/(')\n———\n±180\n±90\n±60\n±60\n0.5级\n比值差/%\n———\n±1.5\n±0.75\n±0.5\n±0.5\n相位差/(')\n———\n±90\n±45\n±30\n±30\n0.5S级\n比值差/%\n±1.5\n±0.75\n±0.5\n±0.5\n±0.5\n相位差/(')\n±90\n±45\n±30\n±30\n±30\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 8,
      "text": "表1(续)\n准确度等级\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n0.2级\n比值差/%\n———\n±0.75\n±0.35\n±0.2\n±0.2\n相位差/(')\n———\n±30\n±15\n±10\n±10\n0.2S级\n比值差/%\n±0.75\n±0.35\n±0.2\n±0.2\n±0.2\n相位差/(')\n±30\n±15\n±10\n±10\n±10\n0.1级\n比值差/%\n———\n±0.4\n±0.2\n±0.1\n±0.1\n相位差/(')\n———\n±15\n±8\n±5\n±5\n0.1S级\n比值差/%\n±0.4\n±0.2\n±0.1\n±0.1\n±0.1\n相位差/(')\n±15\n±8\n±5\n±5\n±5\n  注:电流互感器的基本误差以退磁后的误差为准,电流互感器的开路退磁法见附录A。\n5.3 周期稳定性\n电流互感器在接续的两次检定中,其误差的变化不得超过基本误差限值的2/3。\n5.4 磁饱和裕度\n电流互感器铁芯磁通密度在相当于额定电流和额定负荷状态下的1.5倍时,误差应\n不超过额定电流及额定负荷下误差限值的1.5倍。\n6 通用技术要求\n6.1 外观和标志\n电流互感器的器身上应有铭牌和标志。铭牌上应标有:型号、编号、出厂日期、接\n线图或接线方式说明、额定电流比、准确度等级和二次负荷等明显标志。一次和二次接\n线端子上应有电流接线符号标志,接地端子上应有接地标志。\n6.2 绕组极性\n电流互感器的绕组极性规定为减极性。\n6.3 绝缘电阻\n电流互感器的绝缘电阻应符合表2的要求。\n表2 电流互感器绝缘电阻要求\n额定电压\n一次对二次及外壳绝缘电阻\n二次绕组之间绝缘电阻\n二次绕组对地绝缘电阻\n3kV 及以上\n>1500MΩ\n>500MΩ\n>500MΩ\n3kV 以下\n>100MΩ\n>30MΩ\n>30MΩ\n  注:一次对二次及外壳绝缘电阻要求不适用于GIS套管式电流互感器。\n3\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 9,
      "text": "7 计量器具控制\n计量器具控制包括首次检定、后续检定和使用中检查。\n7.1 检定条件\n7.1.1 温湿度\n环境温度:-25 ℃~40 ℃,相对湿度:不大于95%。\n注:当电流互感器技术条件规定的环境温度与-25 ℃~40 ℃范围不一致时,以技\n术条件规定的环境温度为检定环境温度。\n7.1.2 环境电磁场影响\n环境电磁场干扰引起标准电流互感器的误差变化不超过被检电流互感器基本误差限\n值的1/20。\n7.1.3 检定接线影响\n检定接线引起被检电流互感器误差的变化不超过被检电流互感器基本误差限值的\n1/10。\n7.2 计量标准器及配套设备\n7.2.1 试验电源\n试验电源频率为50Hz±0.5Hz,波形畸变系数不大于5%。电流互感器现场试验\n根据情况进行电容补偿,其无功补偿方法参考附录B。\n7.2.2 标准电流互感器\n7.2.2.1 标准电流互感器应符合JJG313和JJF1701.1规定的要求。\n7.2.2.2 采用模拟比较法进行检定时,标准电流互感器的额定变比应和被检电流互感\n器相同,准确度等级至少比被检互感器高两级,且在检定环境条件下的实际误差不超过\n被检电流互感器基本误差限值的1/5。\n7.2.2.3 采用数字比较法进行检定时,应确保被检电流互感器的检定点在标准电流互\n感器的有效溯源范围内,标准电流互感器准确度等级至少比被检电流互感器高三级,且\n在检定环境条件下的实际误差不超过被检电流互感器基本误差限值的1/10。\n7.2.2.4 标准电流互感器的实际二次负荷(含差值回路负荷),应不超出其规定的上限\n与下限负荷范围。\n7.2.3 误差测量装置\n7.2.3.1 误差测量装置的比值差和相位差的示值分辨力应分别不低于0.001%\n和0.01'。\n7.2.3.2 采用模拟比较法进行检定时,误差测量装置应符合JJG169的要求。在检定\n环境条件下,误差测量装置引起的测量误差应不超过被检电流互感器基本误差限值的\n1/10。\n7.2.3.3 采用数字比较法进行检定时,误差测量装置应对标准电流互感器和被检电流\n互感器二次信号同步采样,额定采样率应不低于4k/s,并具有不少于16位的采样精\n度。在检定环境条件下,误差测量装置引起的测量误差应不超过被检电流互感器基本误\n差限值的1/5。\n4\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 10,
      "text": "7.2.3.4 误差测量装置测量回路的二次负荷对标准电流互感器和被检电流互感器误差\n的影响均不超过它们基本误差限值的1/20。\n7.2.4 电流互感器负荷箱\n用于电流互感器检定的负荷箱(以下简称电流负荷箱),在接线端子所在的面板上\n应有额定环境温度区间、额定频率、额定电流及额定功率因数的明确标志。电流负荷箱\n还应标明外部接线电阻数值。本规程推荐的额定环境温度区间为:低温型-25 ℃~\n15 ℃,常温型-5 ℃~35 ℃,高温型15 ℃~40 ℃。检定时使用的电流负荷箱,其额\n定环境温度区间应能覆盖检定时实际环境温度范围。\n在规定的环境温度区间,电流负荷箱在额定频率和额定电流的20%~120%范围\n内,有功和无功分量相对误差均不超出±6%,残余无功分量(适用于功率因数等于1\n的负荷箱)不超出额定负荷的±6%。在其他有规定的电流百分数下,有功和无功分量\n的相对误差均不超出±9%,残余无功分量(适用于功率因数等于1的负荷箱)不超出\n额定负荷的±9%。\n7.2.5 监视用电流百分表\n电流百分表的准确度等级不低于1级。在规定测量范围内,百分表内阻抗应保持\n不变。\n7.2.6 绝缘电阻表\n绝缘电阻表的额定电压为直流500V 和2500V,准确度等级不低于10级。\n7.3 检定项目\n电流互感器的检定项目按表3规定。\n表3 电流互感器检定项目\n检定项目\n检定类别\n首次检定\n后续检定\n使用中检查\n外观及标志检查\n+\n+\n+\n绝缘电阻\n+\n+\n-\n绕组极性\n+\n-\n-\n基本误差\n+\n+\n+\n周期稳定性\n-\n+\n+\n磁饱和裕度\n+\n-\n-\n  注:表中符号“+”表示必检项目,符号“-”表示可不检项目。\n7.4 检定方法\n7.4.1 外观及标志检查\n被检电流互感器外观应完好,无明显机械损伤,铭牌及标志符合6.1的要求。\n7.4.2 绝缘电阻\n电流互感器二次绕组之间绝缘电阻、电流互感器二次绕组对地绝缘电阻、3kV 以\n5\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 11,
      "text": "下的电流互感器一次对二次及外壳绝缘电阻使用500V 绝缘电阻表测量;3kV 及以上\n的电流互感器一次对二次及外壳绝缘电阻使用2500V 绝缘电阻表测量。测量前确定绝\n缘电阻表处于良好状态,在测量前后应对被试电流互感器进行充分放电,以确保设备和\n人身安全。测量结果应符合表2的要求。\n7.4.3 绕组极性\n推荐使用误差测量装置检查绕组的极性。根据电流互感器的接线标志完成接线后,\n电流升至额定值的5%以下,用误差测量装置的极性指示功能或误差测量功能,检查电\n流互感器的极性。\n7.4.4 基本误差\n7.4.4.1 一般要求\n根据被检电流互感器的变比和准确度等级,按照7.2规定选用计量标准器及配套设\n备,并使用本规程规定的检定接线测量误差。测量前应按照附录A 的方法对被检电流\n互感器退磁。测量时可以从最大的百分数开始,也可以从最小的百分数开始。额定一次\n电流1kA 及以上的大电流互感器,应在至少一次全量程升降之后读取测量数据。\n7.4.4.2 电流测量点\n电流互感器的电流测量点见表4。\n表4 电流互感器的电流测量点\n电流百分数I1/IN\n%\n1\n①\n5\n20\n100\n120\n额定负荷\n+\n+\n+\n+\n+\n下限负荷②\n+\n+\n+\n+\n-\n  IN———额定一次电流。\n当电流互感器二次负荷大于或等于5VA 时,二次负荷的功率因数应为0.8 (滞后),当二次\n负荷小于5VA 时,应采用功率因数1.0。\n①只针对0.1S,0.2S,0.5S级。\n②除非用户有要求,二次额定电流5A 的电流互感器,额定负荷10VA 及以上的下限负荷按\n3.75VA 选取,10VA 以下的下限负荷按2.5VA 选取;二次额定电流1A 的电流互感器,下限\n负荷按1VA 选取。\n7.4.4.3 检定接线\n7.4.4.3.1 模拟比较法检定接线\n电流互感器模拟比较法检定接线图见图2。被检电流互感器一次绕组的P1端和标准\n电流互感器的L1端对接,二次绕组的S1端和标准电流互感器的K1端对接。共用一次绕\n组的其他电流互感器二次绕组短路并接地。\n6\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 12,
      "text": "图2 电流互感器模拟比较法误差检定接线\nT0—标准电流互感器;TX—被检电流互感器;ZB—电流互感器负荷箱;T0、K、TX—模拟比较法\n误差测量装置的电流输入端子;1TX~NTX—与被检电流互感器共用一次绕组的电流互感器\n7.4.4.3.2 数字比较法检定接线\n电流互感器数字比较法检定接线图见图3。与被检电流互感器共用一次绕组的其他\n电流互感器二次绕组短路并接地。\n图3 电流互感器数字比较法误差检定接线\nT0—标准电流互感器;TX—被检电流互感器;ZB—电流互感器负荷箱;\nI01、I02、IX1、IX2—数字比较法误差测量装置的输入电流端子\n7.4.4.4 大电流互感器等安匝法测量\n当一次返回导体的磁场对电流互感器误差产生的影响不超过基本误差限值的1/6\n时,允许使用等安匝法测量电流互感器的误差。\n等安匝测量方法及注意事项见附录C,一次返回导体的磁场对被检电流互感器误差\n影响的计算方法见附录D。\n7.4.4.5 试验步骤和基本误差计算\n电流互感器基本误差测量的试验步骤如下所示:\na)对被检电流互感器进行退磁,电流互感器的开路退磁法见附录A;\nb)当选用模拟比较法进行误差测量时,按照图2进行接线,当选用数字比较法进\n7\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 13,
      "text": "行误差测量时,按照图3进行接线;\nc)平稳地上升或下降电流,分别读取误差测量装置的比值差和相位差读数。\n被检电流互感器的基本误差按式(2)和式(3)计算:\nfx=fp\n(2)\nδx=δp\n(3)\n  式中:\nfx———被检电流互感器的比值差,%;\nδx———被检电流互感器的相位差,(');\nfp———电流上升或下降时误差测量装置的比值差读数,%;\nδp———电流上升或下降时误差测量装置的相位差读数,(')。\n测量结果应符合5.2的要求。\n7.4.5 周期稳定性\n电流互感器的周期稳定性取上次检定结果与当前检定结果,分别计算两次检定结果\n中比值差的差值和相位差的差值,测量结果应符合5.3的要求。\n7.4.6 磁饱和裕度\n7.4.6.1 直接测量\n如果被检电流互感器150%额定电流点在标准装置的测量范围内,可用模拟比较法\n或数字比较法直接测量150%额定点的误差。\n注:在试验条件满足情况下,优先采用直接测量。\n7.4.6.2 间接测量\n如果不具备在150%额定电流点测量误差的标准装置,可通过增加二次负荷的方法\n间接测量,测量时选定的电流不小于额定电流的20%。\n设选定的电流百分点为m%,电流互感器的额定二次负荷为ZB,二次绕组电阻和\n漏电抗为Z2,分别在二次负荷ZB、电流百分点m%,以及二次负荷2ZB+Z2、电流百\n分点0.5m%下测量电流互感器的误差, 得到f1、δ1 和f2、δ2。然后在二次负荷\n(150/m)ZB+(150/m -1)Z2、电流百分点m% 下测量电流互感器的误差,得到f3、\nδ3。被检电流互感器150%额定电流点下的误差按式(4)和式(5)计算。\nf =(2f1 -f2)1- m\n150\n \n + m\n150f3\n(4)\nδ=(2δ1 -δ2)1- m\n150\n \n + m\n150δ3\n(5)\n  式中:\nf、δ———被检电流互感器在150%额定电流点下的比值差、相位差;\nf1、δ1———被检电流互感器在二次负荷ZB和电流百分点m%下的比值差、相位差;\nf2、δ2———被检电流互感器在二次负荷2ZB+Z2和电流百分点0.5m%下的比值差、\n相位差;\nf3、δ3———被检电流互感器在二次负荷(150/m)ZB+(150/m -1)Z2和电流百分点\n8\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 14,
      "text": "m%下的比值差、相位差;\nm———选定的电流百分点。\n测量结果应符合5.4的要求。\n7.5 检定结果的处理\n7.5.1 检定准确度等级0.1 (0.1S)级和0.2 (0.2S)级的电流互感器,读取的比值差\n保留到0.001%,相位差保留到0.01'。\n7.5.2 检定准确度等级0.5 (0.5S) 级和1 级的电流互感器,读取的比值差保留到\n0.01%,相位差保留到0.1'。\n7.5.3 检定的原始数据记录应至少包括附录E 检定原始记录格式中的内容。原始记录\n应至少保持两个检定周期。\n7.5.4 经检定合格,出具检定证书,检定不合格的出具检定结果通知书,并注明不合\n格项目,检定证书/检定结果通知书内页格式和检定结果格式见附录F和附录G。\n7.6 检定周期\n电流互感器的检定周期不得超过10年。\n9\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 15,
      "text": "附录A\n电流互感器开路退磁法\n  将电流互感器的二次绕组开路,用升流变压器往一次绕组通入10%~15%的额定\n一次电流,然后平稳、缓慢地将电流降到零。为了获得好的退磁效果,一般要重复多\n次。已被深度磁化的电流互感器,应当使用超过15%的额定一次电流退磁。退磁时应\n在匝数最多的二次绕组处接入交流峰值电压表监视二次电压,当指示值超过4.5kV\n时,应停止增加电流。并在此电流下退磁。\n进行开路退磁时,二次绕组感应的高电压对设备和人员都有危险。试验人员应在试\n验过程中检查和落实高电压试验的安全措施。\n0\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 16,
      "text": "附录B\n电流互感器误差试验无功补偿方法\n  在对现场安装的电流互感器特别是GIS用电流互感器进行误差检验时,会存在试\n验回路长、额定电流大,对升流装置容量要求高情况。在大电流、长线路回路中导体电\n阻小于导体电抗,主要呈现电感量,因此试验中感性无功可通过电容器进行补偿以减小\n对电源容量的要求。\n回路电感计算依据公式(B.1):\nL =μ0\nπ aln\n2ab\nr0(a+b)+bln\n2ab\nr0(a+b)-2(a+b-d)\n􀭠\n􀭡\n􀪁􀪁\n􀭤\n􀭥\n􀪁􀪁\n+μ0\nπ\na+b\n4\n \n \n(B.1)\n其中,μ0=4π×10-7 T·A/m,r0为导线杆半径,d= a2+b2 。\n电感计算及测试等效图见图B.1。\n图B.1 电感测试回路等效图\n根据试验回路的具体情况,可选择以下补偿方式:\na)在试验回路较短,回路电感较小时,在升流器一次侧并联电容器进行补偿,无\n功补偿装置原理图如图B.2所示。\n1\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 17,
      "text": "图B.2 并联电容器补偿原理图\nYT—调压器;ST—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\nb)在试验回路较长,回路电感较大时,在升流器二次侧串联电容器进行补偿,无\n功补偿装置原理图如图B.3所示。\n图B.3 串联电容器补偿原理图\nYT—调压器;ST—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\nc)在试验回路较长,回路电感和等值电阻都较大时,可用多台电流升流器并联运\n行。接线原理图如图B.4所示。\n2\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 18,
      "text": "图B.4 多台电流升流器并联运行原理图\nYT1~YTn—调压器;ST1~STn—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\n无功补偿装置能减少试验电源的无功消耗,减少试验电源的容量,为达到高效的补\n偿,无功补偿装置要有足够的补偿细度进行调节,达到全部或大部分无功补偿的目的,\n避免过多的欠、过补偿。可以使用电容器组串并联使用,完成无功补偿电容的实施。\n3\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 19,
      "text": "附录C\n用等安匝法测量大电流互感器误差\n  一次电流导体由多匝导线组成的电流互感器以及母线型电流互感器,当一次返回导\n体的磁场对电流互感器误差产生的影响不超过基本误差限值的1/6时,允许使用等安匝\n法测量电流互感器的误差。当一次返回导体的磁场对被检电流互感器误差的影响达到基\n本误差限值的1/6~1/8时,应使用实际误差不超过被检电流互感器基本误差限值1/10\n的标准电流互感器;影响小于1/8时可以使用实际误差不超过被检电流互感器基本误差\n限值1/5的标准电流互感器。一次返回导体的磁场对被检电流互感器误差影响的计算方\n法见附录D。\n测量时使用的一次电流根据标准电流互感器选用,一般为被检电流互感器额定一次\n电流的1/2~1/10。母线型电流互感器的一次电流导线应均匀地绕在被检电流互感器铁\n芯上。标准电流互感器的电流比乘上一次导线匝数应等于被检电流互感器的电流比。等\n安匝法测量电流互感器误差的接线和基本误差检定接线相同,数据处理方法也相同。\n4\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 20,
      "text": "附录D\n一次返回导体对电流互感器误差的影响\n  一次返回导体在铁磁媒质表面磁化产生电流和磁通,改变了电流互感器绕组各处的\n磁密,使沿铁芯圆周的磁导率不相等,产生附加误差。表D.1给出了模型铁芯(截面\n为20mm×25mm)在一次电流为1000A 的磁通计算值,表中a 为一次导体与电流互\n感器铁芯轴线距离,R 为铁芯外径,Φa表示远导线侧的磁通,Φ0表示近导线侧的磁通。\n根据表D.1可估算电流互感器内部或外部一次返回导体对电流互感器误差的影响。\n表D.1 与环形铁芯轴线平行的导体在模型铁芯内产生的磁场(有效值)\na/R\nΦa (10\n-8 Wb)\nΦ0 (10\n-8 Wb)\n1.25\n1175\n4394\n1.5\n1022\n3220\n2\n811\n2197\n2.5\n672\n1695\n3\n575\n1386\n3.5\n502\n1176\n4\n446\n1021\n4.5\n401\n904\n5\n364\n811\n5.5\n334\n735\n6\n308\n673\n7\n267\n576\n8\n236\n502\n9\n210\n446\n10\n190\n401\nD.1 铁芯没有屏蔽时的影响\n由多匝导线组成的电流互感器,铁芯一般没有磁屏蔽。当铁芯没有磁屏蔽时,首先\n测量a 和R 并计算出a/R 的值,然后查表D.1,得到Φa和Φ0的值。设实际铁芯截面积\n为b×h,其中h 为高度,单位为mm。一次电流为N ×1000A。按比例关系根据式\n5\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 21,
      "text": "(D.1)和(D.2)分别计算得到铁芯远导线侧磁密Ba'和近导线侧的磁密B'\n0。表D.1\n中的计算对象是冷轧硅钢片铁芯,对铁镍合金铁芯,还应乘上磁导率倍数,通常取5~\n20倍。\nB'\na=NΦa\n25b\n(D.1)\nB'\n0=NΦ0\n25b\n(D.2)\n  在铁芯平均磁化曲线上找到BC+B'\na和BC-B'\n0两点对应的磁导率μ'\na和μ'\n0,计算两\n者的偏差与没有干扰时的磁导率之比。如果比值不超过被检电流互感器基本误差限值的\n1/3,则认为干扰量不超过被检电流互感器基本误差限值的1/6。一次返回导体轴线与\n电流互感器铁芯轴线的距离a 与铁芯半径R 之比的典型值为3。计算表明在一次导线电\n流不超过3000安匝时,一次返回导体对电流互感器误差的影响不超过基本误差的1/6。\nD.2 铁芯有屏蔽时的影响\n用于测量发电机出口电流的母线型电流互感器,一次电流达到10kA 量级,当三\n相母线距离不能满足磁场影响的要求时,必须对铁芯采取磁屏蔽措施。通常把铁芯置于\n由高磁导材料制成的屏蔽盒内,为了避免磁屏蔽层在强磁场下饱和,磁屏蔽层外面再套\n一层高电导材料的屏蔽套。正确设计安装的磁屏蔽系统,可以保证一次返回导体对电流\n互感器误差的影响不超过基本误差限值的1/6。\n当铁芯有磁性材料的屏蔽时,可按D.1的方法计算屏蔽套的磁通,磁通除以屏蔽\n套的截面积,就得到屏蔽套里的磁密。算得的最大磁密值加上工作磁密应小于屏蔽材料\n的饱和磁密并有一定裕度。如果铁芯有平衡绕组,则取近导线侧和远导线侧的磁密平均\n值代替最大磁密值。铁芯中的磁场可以按等效电流计算,等效电流为原一次电流除以屏\n蔽系数。屏蔽系数按式(D.3)计算:\nH1\nH0 =bμr\n2a\n(D.3)\n  式中:\nH1———外部磁场,A/m;\nH0———屏蔽腔内磁场,A/m;\nb———屏蔽层的壁厚,m;\n2———屏蔽效率;\na———屏蔽层的最大边长,m;\nμr———屏蔽材料的相对磁导率,无量纲。\n如果铁芯有铜屏蔽套,则按式(D.4)计算屏蔽系数:\nH1\nH0 =e109b\n(D.4)\n6\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 22,
      "text": "  式中:\nH1———外部磁场,A/m;\nH0———屏蔽腔内磁场,A/m;\nb———屏蔽层的壁厚,m。\n指数中的系数109为工频下铜板的振幅衰减系数。如果是铝质屏蔽套,系数为78。\n由于实际屏蔽材料多为合金,计算时应取小于给出值的数值。如果电流互感器有磁性材\n料作内套,铜材或铝材作外套时,总屏蔽系数是它们各自屏蔽系数的乘积。\n7\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 23,
      "text": "附录E\n检定原始记录格式\n××××\n原始记录\n(第×××号)\n委托单位:\n试品名称:\n制造单位:\n型号规格:\n试品编号:\n检定时间:\n8\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 24,
      "text": "试品基本信息\n厂站名称\n安装位置\n型号\n制造单位\n出厂编号\n额定电压\nkV\n额定二次电流\nA\n频率\nHz\n额定功率因数\n极性\n额定一次电流\n1p—1s\nA    2p—2s\nA\nA     \nA\n额定二次负荷\n1p—1s\nVA    2p—2s\nVA\nVA     \nVA\n准确度等级\n1p—1s\n    2p—2s\n检定依据:\n检定使用的计量标准器具\n名称\n型号\n编号\n不确定度/最大允许\n误差/准确度等级\n测量范围\n计量(基)标\n准证书编号\n有效期至\n检定环境条件\n环境温度\n℃\n相对湿度\n%\n检定项目\n  1. 外观及标志检查:\n \n2. 绝缘电阻测量:一、二次绕组间绝缘电阻:\n \n二次绕组间及对地绝缘电阻:\n \n3. 绕组极性检查:\n \n4. 周期稳定性检查:\n \n5. 磁饱和裕度试验:\n误差数据:\n \n  直接测量法□ 间接测量法□ 合格□ 不合格□\n6. 基本误差测量: 模拟比较法□ 数字比较法□\n检定:         记录:        校核:\n9\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 25,
      "text": "电流互感器原始检定数据\n试验:\n 记录: \n日期:\nA 相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\n  结论及说明:\n1. 量限\n使用等安匝法测量,试品/标准器穿心\n匝,一次返回导体\n影响小于\n。\n2. 磁饱和裕度使用使用间接测量法时,应完整记录计算中使用的原始数据。\n0\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 26,
      "text": "附录F\n检定证书/检定结果通知书内页格式(第2页)\n证书编号××××××—××××\n检定机构授权说明:\n检定环境条件及地点:\n温度\n℃\n地点\n相对湿度\n%\n其他\n检定使用的计量(基)标准装置\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n计量(基)标\n准证书编号\n有效期至\n检定使用的标准器\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n检定/校准\n证书编号\n有效期至\n第×页 共×页\n1\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 27,
      "text": "附录G\n检定证书/检定结果通知书检定结果页式样(第3页)\nG.1 检定证书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电流比\n电流百分数\nI1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nA 相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\n备注:\n1. 基本误差测量方法:模拟比较法□ 数字比较法□\n2. 量限\n使用等安匝法测量。\n3. 磁饱和裕度测量方法:直接测量法□ 间接测量法□\n       以下空白\n第×页 共×页\n2\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    },
    {
      "page_num": 28,
      "text": "G.2 检定结果通知书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电流比\n电流百分数\nI1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nA 相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\n备注:\n1. 基本误差测量方法:模拟比较法□ 数字比较法□\n2. 量限\n使用等安匝法测量。\n3. 磁饱和裕度测量方法:直接测量法□ 间接测量法□\n       附加说明\n说明检定结果不合格项\n以下空白\n第×页 共×页\n3\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n"
    }
  ],
  "full_text": "中华人民共和国国家计量检定规程\nJJG1189.3—2022\n测量用互感器\n第3部分:电力电流互感器\nInstrumentTransformers—Part3:CurrentTransformersinPowerSystem\n  2022-12-07发布\n2023-06-07实施\n国家市场监督管理总局 发布\n学兔兔 www.bzfxw.com 标准下载\n\n测量用互感器\n第3部分:电力电流互感器\n检定规程\nVerificationRegulationofInstrument\nTransformersPart3:Current\nTransformersinPowerSystem\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣􀥣\n􀥣􀥣􀥣􀥣􀥣􀧣\n􀧣\n􀧣\n􀧣\nJJG1189.3—2022\n代替JJG1021—2007\n电力电流互感器部分\n  \n    归口单位:全国电磁计量技术委员会高压计量分技术委员会\n    主要起草单位:国家高电压计量站\n    参加起草单位:江苏省计量科学研究院\n国网江苏省电力有限公司电力科学研究院\n国网四川省电力公司计量中心\n国网青海省电力公司电力科学研究院\n武汉磐电科技股份有限公司\n  本规程委托全国电磁计量技术委员会高压计量分技术委员会负责解释\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n本规程主要起草人:\n雷 民(国家高电压计量站)\n熊 魁(国家高电压计量站)\n   参加起草人:\n潘宝祥(江苏省计量科学研究院)\n黄奇峰(国网江苏省电力有限公司电力科学研究院)\n史 强(国网四川省电力公司计量中心)\n李振东(国网青海省电力公司电力科学研究院)\n孙 军(武汉磐电科技股份有限公司)\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n目  录\n引言\n(Ⅱ)\n………………………………………………………………………………………\n1 范围\n(1)\n……………………………………………………………………………………\n2 引用文件\n(1)\n………………………………………………………………………………\n3 术语和计量单位\n(1)\n………………………………………………………………………\n4 概述\n(2)\n……………………………………………………………………………………\n5 计量性能要求\n(2)\n…………………………………………………………………………\n5.1 准确度等级\n(2)\n…………………………………………………………………………\n5.2 基本误差\n(2)\n……………………………………………………………………………\n5.3 周期稳定性\n(3)\n…………………………………………………………………………\n5.4 磁饱和裕度\n(3)\n…………………………………………………………………………\n6 通用技术要求\n(3)\n…………………………………………………………………………\n6.1 外观和标志\n(3)\n…………………………………………………………………………\n6.2 绕组极性\n(3)\n……………………………………………………………………………\n6.3 绝缘电阻\n(3)\n……………………………………………………………………………\n7 计量器具控制\n(4)\n…………………………………………………………………………\n7.1 检定条件\n(4)\n……………………………………………………………………………\n7.2 计量标准器及配套设备\n(4)\n……………………………………………………………\n7.3 检定项目\n(5)\n……………………………………………………………………………\n7.4 检定方法\n(5)\n……………………………………………………………………………\n7.5 检定结果的处理\n(9)\n……………………………………………………………………\n7.6 检定周期\n(9)\n……………………………………………………………………………\n附录A 电流互感器开路退磁法\n(10)\n………………………………………………………\n附录B 电流互感器误差试验无功补偿方法\n(11)\n…………………………………………\n附录C 用等安匝法测量大电流互感器误差\n(14)\n…………………………………………\n附录D 一次返回导体对电流互感器误差的影响\n(15)\n……………………………………\n附录E 检定原始记录格式\n(18)\n……………………………………………………………\n附录F 检定证书/检定结果通知书内页格式(第2页)\n(21)\n……………………………\n附录G 检定证书/检定结果通知书检定结果页式样(第3页)\n(22)\n……………………\nⅠ\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n引  言\n  JJF1002—2010 《国家计量检定规程编写规则》、JJF1001 《通用计量术语及定义》\n和JJF1059.1—2012 《测量不确定度评定与表示》共同构成支撑本规程修订工作的基础\n性系列规范。\n本规程是JJG1189 《测量用互感器》的第3部分。《测量用互感器》拟由9个部分\n组成:\n———第1部分:标准电流互感器;\n———第2部分:标准电压互感器;\n———第3部分:电力电流互感器;\n———第4部分:电力电压互感器;\n———第5部分:三相组合互感器;\n———第6部分:谐波电流互感器;\n———第7部分:谐波电压互感器;\n———第8部分:宽量程电流互感器;\n———第9部分:抗直流电流互感器。\n本规程代替JJG 1021—2007 《电力互感器》的电力电流互感器部分, 与\nJJG1021—2007 相比主要技术性差异如下:\n———将JJG1021分为电力电流互感器、电力电压互感器、三相组合互感器三个\n部分;\n———删除了运行变差的有关内容;\n———删除了工频耐压试验的有关内容;\n———增加了数字比较法的有关内容,见7.2和7.4;\n———增加了现场试验时的电源无功补偿方法,见附录B。\n本规程历次版本的发布情况:\n———JJG1021—2007。\nⅡ\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n测量用互感器\n第3部分:电力电流互感器检定规程\n1 范围\n本规程适用于安装在电力系统中用于计量与测量的工频电力电流互感器的首次检\n定、后续检定和使用中检查。\n本规程不适用于电子式电流互感器。\n2 引用文件\n本规程引用了下列文件:\nJJG169 互感器校验仪\nJJG313 测量用电流互感器\nJJF1701.1 测量用互感器型式评价大纲 第1部分:标准电流互感器\n凡是注日期的引用文件,仅注日期的版本适用于本规程;凡是不注日期的引用文\n件,其最新版本(包括所有的修改单)适用于本规程。\n3 术语和计量单位\n下列术语和定义适用于本规程。\n3.1 电力电流互感器 currenttransformerinpowersystem\n在电力系统中起着电气隔离和按比率进行电流变换作用,向电气测量、电能计量、\n自动保护等装置提供与一次电流信号有准确比例的二次电流信号的互感器。\n3.2 比值差 ratioerror\n电流互感器在测量中由于实际变比与额定变比不相等所引入的误差。电流互感器的\n比值差fI按式(1)计算。\nfI =KII2 -I1\nI1\n×100%\n(1)\n  式中:\nKI———电流互感器的额定变比,无量纲;\nI1———一次电流有效值,A;\nI2———二次电流有效值,A。\n3.3 相位差 phasedisplacement\n电流互感器的一次电流相量与二次电流相量的相位差值,相量方向以理想电流互感\n器的相位差为零来决定。当二次电流相量超前一次电流相量时,相位差为正,单位通常\n用分(')或厘弧(mrad)表示。\n3.4 模拟比较法 analogcomparisonmethod\n被检电流互感器与标准电流互感器的额定变比相同时,将被检电流互感器与标准电\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n流互感器二次电流的差值输入误差测量装置,得到被检电流互感器误差的方法。\n3.5 数字比较法 digitalcomparisonmethod\n误差测量装置通过同步采样,将被检电流互感器及标准电流互感器的二次电流分别\n转换成数字信号,采用数字信号处理方法得到两个电流的幅值和相位,进而比较计算出\n被检电流互感器误差的方法。\n4 概述\n电力电流互感器(以下简称电流互感器)利用电磁感应原理,将一次绕组电流传递\n到电气上隔离的二次绕组。电流互感器基本原理图见图1。\n图1 电流互感器基本原理图\nT—电流互感器铁芯;N1—一次绕组;N2—二次绕组\n5 计量性能要求\n5.1 准确度等级\n电流互感器的准确度等级分为0.1S级、0.1级、0.2S级、0.2级、0.5S级、0.5\n级、1级。\n5.2 基本误差\n当环境温度为-25 ℃~40 ℃,相对湿度不大于95%,环境电磁干扰可忽略,电流\n互感器在二次负荷为额定负荷和下限负荷之间的任意数值时,各准确度等级的电流互感\n器的误差不得超出表1给定的限值范围,实际误差曲线不得超出误差限值连线所形成的\n折线范围。\n表1 电流互感器基本误差限值\n准确度等级\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n1级\n比值差/%\n———\n±3.0\n±1.5\n±1.0\n±1.0\n相位差/(')\n———\n±180\n±90\n±60\n±60\n0.5级\n比值差/%\n———\n±1.5\n±0.75\n±0.5\n±0.5\n相位差/(')\n———\n±90\n±45\n±30\n±30\n0.5S级\n比值差/%\n±1.5\n±0.75\n±0.5\n±0.5\n±0.5\n相位差/(')\n±90\n±45\n±30\n±30\n±30\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n表1(续)\n准确度等级\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n0.2级\n比值差/%\n———\n±0.75\n±0.35\n±0.2\n±0.2\n相位差/(')\n———\n±30\n±15\n±10\n±10\n0.2S级\n比值差/%\n±0.75\n±0.35\n±0.2\n±0.2\n±0.2\n相位差/(')\n±30\n±15\n±10\n±10\n±10\n0.1级\n比值差/%\n———\n±0.4\n±0.2\n±0.1\n±0.1\n相位差/(')\n———\n±15\n±8\n±5\n±5\n0.1S级\n比值差/%\n±0.4\n±0.2\n±0.1\n±0.1\n±0.1\n相位差/(')\n±15\n±8\n±5\n±5\n±5\n  注:电流互感器的基本误差以退磁后的误差为准,电流互感器的开路退磁法见附录A。\n5.3 周期稳定性\n电流互感器在接续的两次检定中,其误差的变化不得超过基本误差限值的2/3。\n5.4 磁饱和裕度\n电流互感器铁芯磁通密度在相当于额定电流和额定负荷状态下的1.5倍时,误差应\n不超过额定电流及额定负荷下误差限值的1.5倍。\n6 通用技术要求\n6.1 外观和标志\n电流互感器的器身上应有铭牌和标志。铭牌上应标有:型号、编号、出厂日期、接\n线图或接线方式说明、额定电流比、准确度等级和二次负荷等明显标志。一次和二次接\n线端子上应有电流接线符号标志,接地端子上应有接地标志。\n6.2 绕组极性\n电流互感器的绕组极性规定为减极性。\n6.3 绝缘电阻\n电流互感器的绝缘电阻应符合表2的要求。\n表2 电流互感器绝缘电阻要求\n额定电压\n一次对二次及外壳绝缘电阻\n二次绕组之间绝缘电阻\n二次绕组对地绝缘电阻\n3kV 及以上\n>1500MΩ\n>500MΩ\n>500MΩ\n3kV 以下\n>100MΩ\n>30MΩ\n>30MΩ\n  注:一次对二次及外壳绝缘电阻要求不适用于GIS套管式电流互感器。\n3\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n7 计量器具控制\n计量器具控制包括首次检定、后续检定和使用中检查。\n7.1 检定条件\n7.1.1 温湿度\n环境温度:-25 ℃~40 ℃,相对湿度:不大于95%。\n注:当电流互感器技术条件规定的环境温度与-25 ℃~40 ℃范围不一致时,以技\n术条件规定的环境温度为检定环境温度。\n7.1.2 环境电磁场影响\n环境电磁场干扰引起标准电流互感器的误差变化不超过被检电流互感器基本误差限\n值的1/20。\n7.1.3 检定接线影响\n检定接线引起被检电流互感器误差的变化不超过被检电流互感器基本误差限值的\n1/10。\n7.2 计量标准器及配套设备\n7.2.1 试验电源\n试验电源频率为50Hz±0.5Hz,波形畸变系数不大于5%。电流互感器现场试验\n根据情况进行电容补偿,其无功补偿方法参考附录B。\n7.2.2 标准电流互感器\n7.2.2.1 标准电流互感器应符合JJG313和JJF1701.1规定的要求。\n7.2.2.2 采用模拟比较法进行检定时,标准电流互感器的额定变比应和被检电流互感\n器相同,准确度等级至少比被检互感器高两级,且在检定环境条件下的实际误差不超过\n被检电流互感器基本误差限值的1/5。\n7.2.2.3 采用数字比较法进行检定时,应确保被检电流互感器的检定点在标准电流互\n感器的有效溯源范围内,标准电流互感器准确度等级至少比被检电流互感器高三级,且\n在检定环境条件下的实际误差不超过被检电流互感器基本误差限值的1/10。\n7.2.2.4 标准电流互感器的实际二次负荷(含差值回路负荷),应不超出其规定的上限\n与下限负荷范围。\n7.2.3 误差测量装置\n7.2.3.1 误差测量装置的比值差和相位差的示值分辨力应分别不低于0.001%\n和0.01'。\n7.2.3.2 采用模拟比较法进行检定时,误差测量装置应符合JJG169的要求。在检定\n环境条件下,误差测量装置引起的测量误差应不超过被检电流互感器基本误差限值的\n1/10。\n7.2.3.3 采用数字比较法进行检定时,误差测量装置应对标准电流互感器和被检电流\n互感器二次信号同步采样,额定采样率应不低于4k/s,并具有不少于16位的采样精\n度。在检定环境条件下,误差测量装置引起的测量误差应不超过被检电流互感器基本误\n差限值的1/5。\n4\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n7.2.3.4 误差测量装置测量回路的二次负荷对标准电流互感器和被检电流互感器误差\n的影响均不超过它们基本误差限值的1/20。\n7.2.4 电流互感器负荷箱\n用于电流互感器检定的负荷箱(以下简称电流负荷箱),在接线端子所在的面板上\n应有额定环境温度区间、额定频率、额定电流及额定功率因数的明确标志。电流负荷箱\n还应标明外部接线电阻数值。本规程推荐的额定环境温度区间为:低温型-25 ℃~\n15 ℃,常温型-5 ℃~35 ℃,高温型15 ℃~40 ℃。检定时使用的电流负荷箱,其额\n定环境温度区间应能覆盖检定时实际环境温度范围。\n在规定的环境温度区间,电流负荷箱在额定频率和额定电流的20%~120%范围\n内,有功和无功分量相对误差均不超出±6%,残余无功分量(适用于功率因数等于1\n的负荷箱)不超出额定负荷的±6%。在其他有规定的电流百分数下,有功和无功分量\n的相对误差均不超出±9%,残余无功分量(适用于功率因数等于1的负荷箱)不超出\n额定负荷的±9%。\n7.2.5 监视用电流百分表\n电流百分表的准确度等级不低于1级。在规定测量范围内,百分表内阻抗应保持\n不变。\n7.2.6 绝缘电阻表\n绝缘电阻表的额定电压为直流500V 和2500V,准确度等级不低于10级。\n7.3 检定项目\n电流互感器的检定项目按表3规定。\n表3 电流互感器检定项目\n检定项目\n检定类别\n首次检定\n后续检定\n使用中检查\n外观及标志检查\n+\n+\n+\n绝缘电阻\n+\n+\n-\n绕组极性\n+\n-\n-\n基本误差\n+\n+\n+\n周期稳定性\n-\n+\n+\n磁饱和裕度\n+\n-\n-\n  注:表中符号“+”表示必检项目,符号“-”表示可不检项目。\n7.4 检定方法\n7.4.1 外观及标志检查\n被检电流互感器外观应完好,无明显机械损伤,铭牌及标志符合6.1的要求。\n7.4.2 绝缘电阻\n电流互感器二次绕组之间绝缘电阻、电流互感器二次绕组对地绝缘电阻、3kV 以\n5\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n下的电流互感器一次对二次及外壳绝缘电阻使用500V 绝缘电阻表测量;3kV 及以上\n的电流互感器一次对二次及外壳绝缘电阻使用2500V 绝缘电阻表测量。测量前确定绝\n缘电阻表处于良好状态,在测量前后应对被试电流互感器进行充分放电,以确保设备和\n人身安全。测量结果应符合表2的要求。\n7.4.3 绕组极性\n推荐使用误差测量装置检查绕组的极性。根据电流互感器的接线标志完成接线后,\n电流升至额定值的5%以下,用误差测量装置的极性指示功能或误差测量功能,检查电\n流互感器的极性。\n7.4.4 基本误差\n7.4.4.1 一般要求\n根据被检电流互感器的变比和准确度等级,按照7.2规定选用计量标准器及配套设\n备,并使用本规程规定的检定接线测量误差。测量前应按照附录A 的方法对被检电流\n互感器退磁。测量时可以从最大的百分数开始,也可以从最小的百分数开始。额定一次\n电流1kA 及以上的大电流互感器,应在至少一次全量程升降之后读取测量数据。\n7.4.4.2 电流测量点\n电流互感器的电流测量点见表4。\n表4 电流互感器的电流测量点\n电流百分数I1/IN\n%\n1\n①\n5\n20\n100\n120\n额定负荷\n+\n+\n+\n+\n+\n下限负荷②\n+\n+\n+\n+\n-\n  IN———额定一次电流。\n当电流互感器二次负荷大于或等于5VA 时,二次负荷的功率因数应为0.8 (滞后),当二次\n负荷小于5VA 时,应采用功率因数1.0。\n①只针对0.1S,0.2S,0.5S级。\n②除非用户有要求,二次额定电流5A 的电流互感器,额定负荷10VA 及以上的下限负荷按\n3.75VA 选取,10VA 以下的下限负荷按2.5VA 选取;二次额定电流1A 的电流互感器,下限\n负荷按1VA 选取。\n7.4.4.3 检定接线\n7.4.4.3.1 模拟比较法检定接线\n电流互感器模拟比较法检定接线图见图2。被检电流互感器一次绕组的P1端和标准\n电流互感器的L1端对接,二次绕组的S1端和标准电流互感器的K1端对接。共用一次绕\n组的其他电流互感器二次绕组短路并接地。\n6\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n图2 电流互感器模拟比较法误差检定接线\nT0—标准电流互感器;TX—被检电流互感器;ZB—电流互感器负荷箱;T0、K、TX—模拟比较法\n误差测量装置的电流输入端子;1TX~NTX—与被检电流互感器共用一次绕组的电流互感器\n7.4.4.3.2 数字比较法检定接线\n电流互感器数字比较法检定接线图见图3。与被检电流互感器共用一次绕组的其他\n电流互感器二次绕组短路并接地。\n图3 电流互感器数字比较法误差检定接线\nT0—标准电流互感器;TX—被检电流互感器;ZB—电流互感器负荷箱;\nI01、I02、IX1、IX2—数字比较法误差测量装置的输入电流端子\n7.4.4.4 大电流互感器等安匝法测量\n当一次返回导体的磁场对电流互感器误差产生的影响不超过基本误差限值的1/6\n时,允许使用等安匝法测量电流互感器的误差。\n等安匝测量方法及注意事项见附录C,一次返回导体的磁场对被检电流互感器误差\n影响的计算方法见附录D。\n7.4.4.5 试验步骤和基本误差计算\n电流互感器基本误差测量的试验步骤如下所示:\na)对被检电流互感器进行退磁,电流互感器的开路退磁法见附录A;\nb)当选用模拟比较法进行误差测量时,按照图2进行接线,当选用数字比较法进\n7\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n行误差测量时,按照图3进行接线;\nc)平稳地上升或下降电流,分别读取误差测量装置的比值差和相位差读数。\n被检电流互感器的基本误差按式(2)和式(3)计算:\nfx=fp\n(2)\nδx=δp\n(3)\n  式中:\nfx———被检电流互感器的比值差,%;\nδx———被检电流互感器的相位差,(');\nfp———电流上升或下降时误差测量装置的比值差读数,%;\nδp———电流上升或下降时误差测量装置的相位差读数,(')。\n测量结果应符合5.2的要求。\n7.4.5 周期稳定性\n电流互感器的周期稳定性取上次检定结果与当前检定结果,分别计算两次检定结果\n中比值差的差值和相位差的差值,测量结果应符合5.3的要求。\n7.4.6 磁饱和裕度\n7.4.6.1 直接测量\n如果被检电流互感器150%额定电流点在标准装置的测量范围内,可用模拟比较法\n或数字比较法直接测量150%额定点的误差。\n注:在试验条件满足情况下,优先采用直接测量。\n7.4.6.2 间接测量\n如果不具备在150%额定电流点测量误差的标准装置,可通过增加二次负荷的方法\n间接测量,测量时选定的电流不小于额定电流的20%。\n设选定的电流百分点为m%,电流互感器的额定二次负荷为ZB,二次绕组电阻和\n漏电抗为Z2,分别在二次负荷ZB、电流百分点m%,以及二次负荷2ZB+Z2、电流百\n分点0.5m%下测量电流互感器的误差, 得到f1、δ1 和f2、δ2。然后在二次负荷\n(150/m)ZB+(150/m -1)Z2、电流百分点m% 下测量电流互感器的误差,得到f3、\nδ3。被检电流互感器150%额定电流点下的误差按式(4)和式(5)计算。\nf =(2f1 -f2)1- m\n150\n \n + m\n150f3\n(4)\nδ=(2δ1 -δ2)1- m\n150\n \n + m\n150δ3\n(5)\n  式中:\nf、δ———被检电流互感器在150%额定电流点下的比值差、相位差;\nf1、δ1———被检电流互感器在二次负荷ZB和电流百分点m%下的比值差、相位差;\nf2、δ2———被检电流互感器在二次负荷2ZB+Z2和电流百分点0.5m%下的比值差、\n相位差;\nf3、δ3———被检电流互感器在二次负荷(150/m)ZB+(150/m -1)Z2和电流百分点\n8\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\nm%下的比值差、相位差;\nm———选定的电流百分点。\n测量结果应符合5.4的要求。\n7.5 检定结果的处理\n7.5.1 检定准确度等级0.1 (0.1S)级和0.2 (0.2S)级的电流互感器,读取的比值差\n保留到0.001%,相位差保留到0.01'。\n7.5.2 检定准确度等级0.5 (0.5S) 级和1 级的电流互感器,读取的比值差保留到\n0.01%,相位差保留到0.1'。\n7.5.3 检定的原始数据记录应至少包括附录E 检定原始记录格式中的内容。原始记录\n应至少保持两个检定周期。\n7.5.4 经检定合格,出具检定证书,检定不合格的出具检定结果通知书,并注明不合\n格项目,检定证书/检定结果通知书内页格式和检定结果格式见附录F和附录G。\n7.6 检定周期\n电流互感器的检定周期不得超过10年。\n9\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录A\n电流互感器开路退磁法\n  将电流互感器的二次绕组开路,用升流变压器往一次绕组通入10%~15%的额定\n一次电流,然后平稳、缓慢地将电流降到零。为了获得好的退磁效果,一般要重复多\n次。已被深度磁化的电流互感器,应当使用超过15%的额定一次电流退磁。退磁时应\n在匝数最多的二次绕组处接入交流峰值电压表监视二次电压,当指示值超过4.5kV\n时,应停止增加电流。并在此电流下退磁。\n进行开路退磁时,二次绕组感应的高电压对设备和人员都有危险。试验人员应在试\n验过程中检查和落实高电压试验的安全措施。\n0\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录B\n电流互感器误差试验无功补偿方法\n  在对现场安装的电流互感器特别是GIS用电流互感器进行误差检验时,会存在试\n验回路长、额定电流大,对升流装置容量要求高情况。在大电流、长线路回路中导体电\n阻小于导体电抗,主要呈现电感量,因此试验中感性无功可通过电容器进行补偿以减小\n对电源容量的要求。\n回路电感计算依据公式(B.1):\nL =μ0\nπ aln\n2ab\nr0(a+b)+bln\n2ab\nr0(a+b)-2(a+b-d)\n􀭠\n􀭡\n􀪁􀪁\n􀭤\n􀭥\n􀪁􀪁\n+μ0\nπ\na+b\n4\n \n \n(B.1)\n其中,μ0=4π×10-7 T·A/m,r0为导线杆半径,d= a2+b2 。\n电感计算及测试等效图见图B.1。\n图B.1 电感测试回路等效图\n根据试验回路的具体情况,可选择以下补偿方式:\na)在试验回路较短,回路电感较小时,在升流器一次侧并联电容器进行补偿,无\n功补偿装置原理图如图B.2所示。\n1\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n图B.2 并联电容器补偿原理图\nYT—调压器;ST—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\nb)在试验回路较长,回路电感较大时,在升流器二次侧串联电容器进行补偿,无\n功补偿装置原理图如图B.3所示。\n图B.3 串联电容器补偿原理图\nYT—调压器;ST—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\nc)在试验回路较长,回路电感和等值电阻都较大时,可用多台电流升流器并联运\n行。接线原理图如图B.4所示。\n2\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n图B.4 多台电流升流器并联运行原理图\nYT1~YTn—调压器;ST1~STn—升流器;C—补偿电容;R—回路等效电路;ZL—回路等效感抗\n无功补偿装置能减少试验电源的无功消耗,减少试验电源的容量,为达到高效的补\n偿,无功补偿装置要有足够的补偿细度进行调节,达到全部或大部分无功补偿的目的,\n避免过多的欠、过补偿。可以使用电容器组串并联使用,完成无功补偿电容的实施。\n3\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录C\n用等安匝法测量大电流互感器误差\n  一次电流导体由多匝导线组成的电流互感器以及母线型电流互感器,当一次返回导\n体的磁场对电流互感器误差产生的影响不超过基本误差限值的1/6时,允许使用等安匝\n法测量电流互感器的误差。当一次返回导体的磁场对被检电流互感器误差的影响达到基\n本误差限值的1/6~1/8时,应使用实际误差不超过被检电流互感器基本误差限值1/10\n的标准电流互感器;影响小于1/8时可以使用实际误差不超过被检电流互感器基本误差\n限值1/5的标准电流互感器。一次返回导体的磁场对被检电流互感器误差影响的计算方\n法见附录D。\n测量时使用的一次电流根据标准电流互感器选用,一般为被检电流互感器额定一次\n电流的1/2~1/10。母线型电流互感器的一次电流导线应均匀地绕在被检电流互感器铁\n芯上。标准电流互感器的电流比乘上一次导线匝数应等于被检电流互感器的电流比。等\n安匝法测量电流互感器误差的接线和基本误差检定接线相同,数据处理方法也相同。\n4\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录D\n一次返回导体对电流互感器误差的影响\n  一次返回导体在铁磁媒质表面磁化产生电流和磁通,改变了电流互感器绕组各处的\n磁密,使沿铁芯圆周的磁导率不相等,产生附加误差。表D.1给出了模型铁芯(截面\n为20mm×25mm)在一次电流为1000A 的磁通计算值,表中a 为一次导体与电流互\n感器铁芯轴线距离,R 为铁芯外径,Φa表示远导线侧的磁通,Φ0表示近导线侧的磁通。\n根据表D.1可估算电流互感器内部或外部一次返回导体对电流互感器误差的影响。\n表D.1 与环形铁芯轴线平行的导体在模型铁芯内产生的磁场(有效值)\na/R\nΦa (10\n-8 Wb)\nΦ0 (10\n-8 Wb)\n1.25\n1175\n4394\n1.5\n1022\n3220\n2\n811\n2197\n2.5\n672\n1695\n3\n575\n1386\n3.5\n502\n1176\n4\n446\n1021\n4.5\n401\n904\n5\n364\n811\n5.5\n334\n735\n6\n308\n673\n7\n267\n576\n8\n236\n502\n9\n210\n446\n10\n190\n401\nD.1 铁芯没有屏蔽时的影响\n由多匝导线组成的电流互感器,铁芯一般没有磁屏蔽。当铁芯没有磁屏蔽时,首先\n测量a 和R 并计算出a/R 的值,然后查表D.1,得到Φa和Φ0的值。设实际铁芯截面积\n为b×h,其中h 为高度,单位为mm。一次电流为N ×1000A。按比例关系根据式\n5\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n(D.1)和(D.2)分别计算得到铁芯远导线侧磁密Ba'和近导线侧的磁密B'\n0。表D.1\n中的计算对象是冷轧硅钢片铁芯,对铁镍合金铁芯,还应乘上磁导率倍数,通常取5~\n20倍。\nB'\na=NΦa\n25b\n(D.1)\nB'\n0=NΦ0\n25b\n(D.2)\n  在铁芯平均磁化曲线上找到BC+B'\na和BC-B'\n0两点对应的磁导率μ'\na和μ'\n0,计算两\n者的偏差与没有干扰时的磁导率之比。如果比值不超过被检电流互感器基本误差限值的\n1/3,则认为干扰量不超过被检电流互感器基本误差限值的1/6。一次返回导体轴线与\n电流互感器铁芯轴线的距离a 与铁芯半径R 之比的典型值为3。计算表明在一次导线电\n流不超过3000安匝时,一次返回导体对电流互感器误差的影响不超过基本误差的1/6。\nD.2 铁芯有屏蔽时的影响\n用于测量发电机出口电流的母线型电流互感器,一次电流达到10kA 量级,当三\n相母线距离不能满足磁场影响的要求时,必须对铁芯采取磁屏蔽措施。通常把铁芯置于\n由高磁导材料制成的屏蔽盒内,为了避免磁屏蔽层在强磁场下饱和,磁屏蔽层外面再套\n一层高电导材料的屏蔽套。正确设计安装的磁屏蔽系统,可以保证一次返回导体对电流\n互感器误差的影响不超过基本误差限值的1/6。\n当铁芯有磁性材料的屏蔽时,可按D.1的方法计算屏蔽套的磁通,磁通除以屏蔽\n套的截面积,就得到屏蔽套里的磁密。算得的最大磁密值加上工作磁密应小于屏蔽材料\n的饱和磁密并有一定裕度。如果铁芯有平衡绕组,则取近导线侧和远导线侧的磁密平均\n值代替最大磁密值。铁芯中的磁场可以按等效电流计算,等效电流为原一次电流除以屏\n蔽系数。屏蔽系数按式(D.3)计算:\nH1\nH0 =bμr\n2a\n(D.3)\n  式中:\nH1———外部磁场,A/m;\nH0———屏蔽腔内磁场,A/m;\nb———屏蔽层的壁厚,m;\n2———屏蔽效率;\na———屏蔽层的最大边长,m;\nμr———屏蔽材料的相对磁导率,无量纲。\n如果铁芯有铜屏蔽套,则按式(D.4)计算屏蔽系数:\nH1\nH0 =e109b\n(D.4)\n6\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n  式中:\nH1———外部磁场,A/m;\nH0———屏蔽腔内磁场,A/m;\nb———屏蔽层的壁厚,m。\n指数中的系数109为工频下铜板的振幅衰减系数。如果是铝质屏蔽套,系数为78。\n由于实际屏蔽材料多为合金,计算时应取小于给出值的数值。如果电流互感器有磁性材\n料作内套,铜材或铝材作外套时,总屏蔽系数是它们各自屏蔽系数的乘积。\n7\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录E\n检定原始记录格式\n××××\n原始记录\n(第×××号)\n委托单位:\n试品名称:\n制造单位:\n型号规格:\n试品编号:\n检定时间:\n8\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n试品基本信息\n厂站名称\n安装位置\n型号\n制造单位\n出厂编号\n额定电压\nkV\n额定二次电流\nA\n频率\nHz\n额定功率因数\n极性\n额定一次电流\n1p—1s\nA    2p—2s\nA\nA     \nA\n额定二次负荷\n1p—1s\nVA    2p—2s\nVA\nVA     \nVA\n准确度等级\n1p—1s\n    2p—2s\n检定依据:\n检定使用的计量标准器具\n名称\n型号\n编号\n不确定度/最大允许\n误差/准确度等级\n测量范围\n计量(基)标\n准证书编号\n有效期至\n检定环境条件\n环境温度\n℃\n相对湿度\n%\n检定项目\n  1. 外观及标志检查:\n \n2. 绝缘电阻测量:一、二次绕组间绝缘电阻:\n \n二次绕组间及对地绝缘电阻:\n \n3. 绕组极性检查:\n \n4. 周期稳定性检查:\n \n5. 磁饱和裕度试验:\n误差数据:\n \n  直接测量法□ 间接测量法□ 合格□ 不合格□\n6. 基本误差测量: 模拟比较法□ 数字比较法□\n检定:         记录:        校核:\n9\n1\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n电流互感器原始检定数据\n试验:\n 记录: \n日期:\nA 相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:    绕组标志:    电流比:\n电流百分数I1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nVA\ncosφ\n1p—1s\n2p—2s\nf/%\nδ/(')\nf/%\nδ/(')\n  结论及说明:\n1. 量限\n使用等安匝法测量,试品/标准器穿心\n匝,一次返回导体\n影响小于\n。\n2. 磁饱和裕度使用使用间接测量法时,应完整记录计算中使用的原始数据。\n0\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录F\n检定证书/检定结果通知书内页格式(第2页)\n证书编号××××××—××××\n检定机构授权说明:\n检定环境条件及地点:\n温度\n℃\n地点\n相对湿度\n%\n其他\n检定使用的计量(基)标准装置\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n计量(基)标\n准证书编号\n有效期至\n检定使用的标准器\n名称\n测量范围\n不确定度/准确度等\n级/最大允许误差\n检定/校准\n证书编号\n有效期至\n第×页 共×页\n1\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\n附录G\n检定证书/检定结果通知书检定结果页式样(第3页)\nG.1 检定证书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电流比\n电流百分数\nI1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nA 相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\n备注:\n1. 基本误差测量方法:模拟比较法□ 数字比较法□\n2. 量限\n使用等安匝法测量。\n3. 磁饱和裕度测量方法:直接测量法□ 间接测量法□\n       以下空白\n第×页 共×页\n2\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载\n\nG.2 检定结果通知书第3页\n证书编号××××××—××××\n检定结果\n绕组\n标志\n电流比\n电流百分数\nI1/IN\n%\n1\n5\n20\n100\n120\n二次负荷\nVA\ncosφ\nA 相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nB相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\nC相    电流互感器编号:  端子标志:\nf/%\nδ/(')\nf/%\nδ/(')\n备注:\n1. 基本误差测量方法:模拟比较法□ 数字比较法□\n2. 量限\n使用等安匝法测量。\n3. 磁饱和裕度测量方法:直接测量法□ 间接测量法□\n       附加说明\n说明检定结果不合格项\n以下空白\n第×页 共×页\n3\n2\nJJG1189.3—2022\n学兔兔 www.bzfxw.com 标准下载"
}