{
  "file_stem": "GBT 40773-2021变电站辅助设施监控系统技术规范",
  "file_name": "GBT 40773-2021变电站辅助设施监控系统技术规范.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\GBT 40773-2021变电站辅助设施监控系统技术规范.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\7-风电监控自动化监督标准\\其他标准\\GBT 40773-2021变电站辅助设施监控系统技术规范.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "7-风电监控自动化监督标准",
  "level_3_dir": "其他标准",
  "page_count": 15,
  "pages": [
    {
      "page_num": 1,
      "text": "犐犆犛２９．２４０．０１\n犆犆犛犉２１\n中华人民共和国国家标准\n犌犅／犜４０７７３—２０２１\n变电站辅助设施监控系统技术规范\n犜犲犮犺狀犻犮犪犾狊狆犲犮犻犳犻犮犪狋犻狅狀狅犳犿狅狀犻狋狅狉犻狀犵犪狀犱犮狅狀狋狉狅犾狊狔狊狋犲犿犳狅狉犪狌狓犻犾犻犪狉狔\n犳犪犮犻犾犻狋犻犲狊犻狀狊狌犫狊狋犪狋犻狅狀\n　\n２０２１１０１１发布\n２０２２０５０１实施\n国家市场监督管理总局\n国家标准化管理委员会发布\n"
    },
    {
      "page_num": 2,
      "text": "目　　次\n前言\nⅢ\n…………………………………………………………………………………………………………\n１　范围\n１\n………………………………………………………………………………………………………\n２　规范性引用文件\n１\n…………………………………………………………………………………………\n３　术语和定义\n１\n………………………………………………………………………………………………\n４　系统构成和要求\n２\n…………………………………………………………………………………………\n５　功能要求\n２\n…………………………………………………………………………………………………\n６　性能要求\n５\n…………………………………………………………………………………………………\n７　安全防护要求\n６\n……………………………………………………………………………………………\n８　电源及环境要求\n６\n…………………………………………………………………………………………\n９　试验方法\n７\n…………………………………………………………………………………………………\n附录Ａ（资料性）　变电站辅助设施监控系统结构示意图\n１２\n………………………………………………\nⅠ\n犌犅／犜４０７７３—２０２１\n"
    },
    {
      "page_num": 3,
      "text": "前　　言\n　　本文件按照ＧＢ／Ｔ１．１—２０２０《标准化工作导则　第１部分：标准化文件的结构和起草规则》的规定\n起草。请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力系统管理及其信息交换标准化技术委员会（ＳＡＣ／ＴＣ８２）归口。\n本文件起草单位：国电南京自动化股份有限公司、安徽南瑞继远电网技术有限公司、国家电力调度\n控制中心、中国南方电网电力调度控制中心、南瑞集团有限公司、中国电力科学研究院有限公司、国家电\n网公司华东分部、国网吉林省电力有限公司、国网浙江省电力有限公司、国网江苏省电力有限公司电力\n科学研究院、广东电网有限责任公司电力科学研究院、国网四川省电力公司电力科学研究院、国网浙江\n省电力有限公司台州供电公司、浙江大华技术股份有限公司、杭州海康威视数字技术股份有限公司。\n本文件主要起草人：纪陵、田小锋、王永福、杜奇伟、周斌、蒋衍君、刘文彪、左建勋、陆天健、张喜铭、\n窦仁晖、李劲松、潘勇伟、姚楠、杨松、尹军、胡春潮、郑永康、王周虹、任群、江智洲。\nⅢ\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 4,
      "text": "变电站辅助设施监控系统技术规范\n１　范围\n本文件规定了变电站辅助设施监控系统的构成、功能要求、性能要求、安全防护、电源、环境要求及\n试验方法。\n本文件适用于变电站辅助设施监控系统的设计、制造、建设、试验及验收。\n２　规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于\n本文件。\nＧＢ／Ｔ２８８７　计算机场地通用规范\nＧＢ／Ｔ１７６２６．２　电磁兼容　试验和测量技术　静电放电抗扰度试验\nＧＢ／Ｔ１７６２６．５　电磁兼容　试验和测量技术　浪涌（冲击）抗扰度试验\nＧＢ／Ｔ１７６２６．６　电磁兼容　试验和测量技术　射频场感应的传导骚扰抗扰度\nＧＢ／Ｔ１７６２６．８　电磁兼容　试验和测量技术　工频磁场抗扰度试验\nＧＢ／Ｔ３０１５５　智能变电站技术导则\nＧＢ／Ｔ３３６０２　电力系统通用服务协议\nＧＢ／Ｔ３６５７２　电力监控系统网络安全防护导则\nＤＬ／Ｔ２８３．１　电力视频监控系统及接口　第１部分：技术要求\nＤＬ／Ｔ６３４．５１０４　远动设备及系统　第５１０４部分：传输规约　采用标准传输协议集的ＩＥＣ６０８７０\n５１０１网络访问\nＤＬ／Ｔ８６０（所有部分）　电力自动化通信网络和系统\nＤＬ／Ｔ１４０３　智能变电站监控系统技术规范\nＤＬ／Ｔ５１４９　变电站监控系统设计规程\nＧＡ／Ｔ３６７　视频安防监控系统技术要求\n３　术语和定义\nＧＢ／Ｔ２８８７、ＧＢ／Ｔ３０１５５、ＤＬ／Ｔ２８３．１、ＤＬ／Ｔ１４０３、ＧＡ／Ｔ３６７界定的以及下列术语和定义适用于\n本文件。\n３．１变电站辅助设施监控系统　犿狅狀犻狋狅狉犻狀犵犪狀犱犮狅狀狋狉狅犾狊狔狊狋犲犿犳狅狉犪狌狓犻犾犻犪狉狔犳犪犮犻犾犻狋犻犲狊犻狀狊狌犫狊狋犪狋犻狅狀\n通过系统集成和信息共享，实现对变电站内消防、安全警卫、电源监测、环境监测、照明控制及视频\n监控等辅助设施的信息采集、分析、监视、操作和可视化展示的综合监控系统。\n１\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 5,
      "text": "４　系统构成和要求\n４．１　系统构成\n４．１．１　变电站辅助设施监控系统由辅助设施监控系统主机（以下简称监控主机）、网络设备、信息安全\n防护设备及协议转换单元（可选）等构成，实现对变电站内辅助设施运行的综合监视、管理等功能，并可\n与上级系统以及变电站监控系统之间进行通信，其结构示意图参见附录Ａ。\n４．１．２　变电站内辅助设施宜包括消防、安全警卫、电源监测、环境监测、照明控制及视频监控等设施。\n４．１．３　监控主机宜采用以太网方式接入各辅助设施的信息，当辅助设施不支持以太网接口，应采用协\n议转换单元转成以太网接入。\n４．１．４　变电站辅助设施监控系统网络拓扑宜采用以太网星型网络结构。\n４．１．５　网络设备应包括网络交换机、通信电缆、光纤等设备，为变电站设备提供站内通信服务。\n４．１．６　信息安全防护设备应包括防火墙、正向隔离装置、反向隔离装置等。\n４．１．７　变电站辅助设施监控系统和变电站监控系统之间应采用信息安全防护设备实现安全隔离。\n４．１．８　变电站辅助设施监控系统与上级系统应采用电力内部专网进行互联。变电站视频监控上送至\n上级视频监控平台。\n４．２　硬件要求\n４．２．１　监控主机宜支持双电源供电。\n４．２．２　监控主机和协议转换单元应具备运行、告警指示灯。\n４．２．３　监控主机应具备≥２个ＲＪ４５网络接口。\n４．２．４　监控主机的通信接口、存储容量可根据需要进行扩展。\n４．２．５　应采用工业级网络交换机作为网络连接设备，通信介质应采用超五类屏蔽双绞线，也可采用\n光纤。\n４．２．６　协议转换单元宜采用嵌入式装置。\n４．２．７　协议转换单元应采用无风扇硬件设计。\n４．３　软件要求\n４．３．１　应采用安全、可靠的操作系统。\n４．３．２　数据库应为各应用组件提供一致的读写接口。\n４．３．３　应用软件应包括数据库管理、网络通信管理、图形管理等模块。\n５　功能要求\n５．１　信息接入\n５．１．１　变电站辅助设施监控系统应接入变电站内消防、安全警卫、电源监测、环境监测、照明控制及视\n频监控等辅助设施的信息。\n５．１．２　监控主机与消防、安全警卫、电源监测、环境监测、照明控制等辅助设施之间的通信规约宜符合\nＤＬ／Ｔ８６０（所有部分）的相关要求。\n５．１．３　监控主机与视频监控系统的通信规约应符合ＤＬ／Ｔ２８３．１的相关要求。\n５．１．４　变电站辅助设施监控系统接入的信息应包括如下内容。\nａ）　消防信息：\n２\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 6,
      "text": "１）　感烟火灾探测器、感温火灾探测器的火灾告警信息；\n２）　感烟火灾探测器、感温火灾探测器设备的运行工况信息；\n３）　感烟火灾探测器、感温火灾探测器设备的故障告警信息；\n４）　消防水箱／水泵、排烟风机、喷淋／气体灭火等消防设备的运行状态信息。\nｂ）　安全警卫信息：\n１）　门禁开关状态和刷卡信息；\n２）　电子围栏报警信息；\n３）　电子围栏主机状态信息；\n４）　红外对射设备告警信息。\nｃ）　电源监测信息：\n１）　交流电源的状态信息、量测值和告警信息；\n２）　直流电源的状态信息、量测值和告警信息；\n３）　通信电源的状态信息、量测值和告警信息；\n４）　逆变电源的状态信息、量测值和告警信息；\n５）　绿色电源的状态信息、量测值和告警信息。\nｄ）　环境监测信息：\n１）　温度传感器和湿度传感器的告警信息；\n２）　温度传感器和湿度传感器设备的运行工况信息；\n３）　温度传感器和湿度传感器的测量值；\n４）　ＳＦ６告警信息；\n５）　ＳＦ６设备的运行工况信息；\n６）　ＳＦ６浓度测量值；\n７）　水浸告警信息；\n８）　水浸设备的运行工况信息；\n９）　风速传感器设备的风速告警、风速值、风速等级；\n１０）　空调的开关状态、出风大小、运行状态、温度值、湿度值；\n１１）　风机运行状态、故障状态；\n１２）　水泵运行状态、故障状态。\nｅ）　照明控制信息：\n１）　声光／人体感应器、灯光控制器的运行工况信息；\n２）　灯光设备的开合状态信息。\nｆ）　视频信息：\n１）　实时视频流数据；\n２）　录像数据；\n３）　语音对话；\n４）　视频系统检测出的告警信息；\n５）　视频设备自身的运行工况信息。\n５．２　告警处理\n告警处理应满足以下要求：\nａ）　应支持告警信息分级、分区处理及展示功能；\nｂ）　应支持告警级别的设置；\nｃ）　应支持对告警信息的人工抑制功能；\n３\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 7,
      "text": "ｄ）　告警发生时应立即推出告警条文，并伴以声、光提示，也可打印输出；\nｅ）　告警信息应带有详细的时标信息，时标应精确到秒级，报警信息不得丢失和误报；\nｆ）　应支持远程解除警报功能。\n５．３　站内操作\n站内操作应满足以下要求：\nａ）　应支持对安全警卫设备告警功能的布（撤）防操作；\nｂ）　应支持对摄像机的云镜控制和预置位调用；\nｃ）　应支持对门禁、照明控制、风机、水泵、采暖、空调等辅助设施的站内操作。\n５．４　智能联动\n智能联动应满足以下要求。\nａ）　操作监视联动应支持设备操作时，联动展示对应设备的视频画面。\nｂ）　消防联动应支持火灾报警时实现以下联动功能：\n１）　开启门禁；\n２）　联动相应的灯光照明，调用摄像机预置位。\nｃ）　安全警卫联动应支持电子围栏、红外双鉴等设备入侵报警时实现以下联动功能：\n１）　联动相应的灯光照明；\n２）　联动视频，调用预置位，视频转至报警位置等。\nｄ）　环境联动应支持以下联动功能：\n１）　水浸报警时联动水泵启动排水；\n２）　ＳＦ６气体浓度越限时联动风机排风。\n５．５　可视化展示\n可视化展示应满足以下要求：\nａ）　应支持以平面图、列表等多种画面方式展示辅助设施的运行状态、数据信息、告警提示等；\nｂ）　应支持以曲线、棒图、饼图等方式展示模拟量数据；\nｃ）　应支持以多画面的方式展示实时视频；\nｄ）　应支持对实时视频的本地录像和抓图功能；\nｅ）　应支持视频轮巡显示功能；\nｆ）　应支持警灯、警笛威慑警示功能的实时画面展示；\nｇ）　应支持存储告警产生的事件、抓图、视频等信息；\nｈ）　应支持对系统运行日志查看及运行工况的展示。\n５．６　历史数据查询\n历史数据查询应满足以下要求：\nａ）　应支持按时间、设备等组合查询条件对历史记录数据进行综合查询及展示；\nｂ）　应支持以曲线方式展示查询的采集模拟量数据；\nｃ）　应支持以事件为线索检索和回放联动的视频录像，回放过程中支持播放、暂停、停止、快放、慢\n放、拖放、抓拍等操作功能。\n５．７　报表管理\n报表管理功能应满足以下要求：\n４\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 8,
      "text": "ａ）　应支持日报、周报、月报、季报、年报以及自定义格式报表等多种形式报表的定义和展示；\nｂ）　应支持对所定义报表的调用、显示、输出及打印等功能。\n５．８　系统配置管理\n系统配置管理应满足以下要求：\nａ）　应支持对用户及权限设置和管理；\nｂ）　应支持对辅助设施的接入管理；\nｃ）　应支持对辅助设施配置参数管理；\nｄ）　应支持对接入信息的建模管理；\nｅ）　应支持对告警信息的配置管理；\nｆ）　应支持对联动关系配置及展示管理；\nｇ）　应支持对矢量图形绘制及管理；\nｈ）　应支持对数据采集周期设置。\n５．９　接口信息传输\n５．９．１　与变电站监控系统的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持从变电站监控系统接收一次设备状态变位、保护动作和异常告警等信息；\nｂ）　应支持向变电站监控系统发送辅助设施运行工况和重要告警等信息；\nｃ）　与变电站监控系统的通信接口规约宜符合ＧＢ／Ｔ３３６０２或ＤＬ／Ｔ８６０（所有部分）的相关要求。\n５．９．２　与上级系统的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持向上级系统发送变电站内辅助设施信息；\nｂ）　应支持从上级系统接收变电站内辅助设施的操作及信息查询等命令；\nｃ）　与上级系统的通信接口规约宜符合ＧＢ／Ｔ３３６０２或ＤＬ／Ｔ６３４．５１０４相关要求。\n５．９．３　与视频监控平台的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持向视频监控平台发送实时视频和历史视频数据；\nｂ）　应支持从视频监控平台接收云镜控制命令等；\nｃ）　与视频监控平台的通信接口规约应符合ＤＬ／Ｔ２８３．１的相关要求。\n６　性能要求\n６．１　系统性能指标\n变电站辅助设施监控系统应满足如下性能要求：\nａ）　接收到联动事件至发送联动动作请求的处理时间差≤３ｓ；\nｂ）　接收到告警及实时信息至发送给变电站监控系统的处理时间差≤３ｓ；\nｃ）　接收到告警及实时信息至发送给上级系统的处理时间差≤３ｓ；\nｄ）　视频画面显示与实际事件发生时间差≤３ｓ；\nｅ）　同屏同时监视≥１６路视频；\n５\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 9,
      "text": "ｆ）　视频画面切换响应时间≤３ｓ；\nｇ）　视频监控子系统的数据传输至监控主机网络传输时延≤１ｓ；\nｈ）　系统对时误差≤１ｓ；\nｉ）　监控及日志数据存储时间宜不小于１年；\nｊ）　ＣＰＵ平均负荷率：正常时（任意３０ｍｉｎ内）≤３０％，电力系统故障时（１０ｓ内）≤５０％；\nｋ）　网络平均负荷率：正常时（任意３０ｍｉｎ内）≤２０％，电力系统故障时（１０ｓ内）≤４０％；\nｌ）　系统平均无故障工作时间≥３００００ｈ。\n６．２　抗干扰能力\n变电站辅助设施监控系统在电磁干扰情况下，应能保证正常工作。监控主机的电磁兼容性要求应\n与表１符合，在进行电磁兼容性试验后监控主机应处于正常工作状态，功能正常、性能不下降。\n表１　电磁兼容性要求\n序号\n试验项目\n符合标准\n试验等级\n１\n静电放电抗扰度试验\nＧＢ／Ｔ１７６２６．２\n２级\n２\n浪涌（冲击）抗扰度试验\nＧＢ／Ｔ１７６２６．５\n２级\n３\n射频场感应的传导骚扰抗扰度试验\nＧＢ／Ｔ１７６２６．６\n２级\n４\n工频磁场抗扰度试验\nＧＢ／Ｔ１７６２６．８\n３级\n７　安全防护要求\n７．１　系统在设计时应考虑安全防护的要求，采取的措施应符合ＧＢ／Ｔ３６５７２的相关规定。\n７．２　变电站辅助设施监控系统应采用满足安全可靠要求的软件和硬件，应封闭网络设备和计算机设备\n的空闲网络端口和其他无用端口。\n７．３　监控主机应支持对网络安全事件进行感知、记录与传输。\n７．４　变电站辅助设施监控系统与变电站监控系统之间应根据安全分区严格进行边界隔离。\n７．５　变电站辅助设施监控系统与上级系统之间应采用电力内部专网进行互联。与其他安全等级低的\n信息系统之间以网络方式互联时，应采用经国家有关部门认证的专业、可靠的安全隔离设备，不得直接\n相连。\n７．６　变电站辅助设施监控系统对远方控制操作应提供充分必要的安全措施。\n８　电源及环境要求\n８．１　电源要求\n电源应满足以下要求。\nａ）　交流电源：\n１）　应使用站内不间断电源供电；\n２）　交流电源电压为单相２２０Ｖ，电压允许偏差－２０％～＋１５％；\n３）　交流电源频率为５０Ｈｚ，允许偏差±５％；\n４）　交流电源波形为正弦波，谐波含量小于５％。\nｂ）　直流电源：\n６\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 10,
      "text": "１）　直流电源电压为１１０Ｖ或２２０Ｖ，允许偏差为－２０％～＋１５％；\n２）　直流电源电压纹波系数小于５％。\n８．２　环境要求\n环境要求如下。\nａ）　环境温度和湿度要求应符合表２的规定。\nｂ）　大气压力：试验大气压力：８６ｋＰａ～１０６ｋＰａ；正常工作大气压力：８０ｋＰａ～１０６ｋＰａ。\nｃ）　设备的贮存、运输极限的环境温度－２５℃～＋７０℃，相对湿度不大于８５％。\nｄ）　设备使用地点应无爆炸危险，无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源，不准许有\n超过发电厂、变电站正常运行范围内可能遇到的电磁场存在。应有防御雨、雪、风、沙、尘埃及\n防静电措施。\n表２　工作场所环境温度和湿度分级\n级别\n环境温度\n湿度\n范围\n℃\n最大变化率\n℃／ｈ\n相对湿度ａ\n％\n最大绝对湿度\nｇ／ｍ３\n使用场所\nＣ０\n－５～＋４５\n２０\n５～９５\n２８\n室内\nＣ１\n－２５～＋５５\n２０\n５～９５\n２８\n遮蔽场所（户外柜）\nＣ２\n－４０～＋７０\n２０\n５～１００\n２８\n室外\nＣＸ\n特定\n与用户协商\n　　ａ设备内部既不应凝露，也不应结冰。\n８．３　防雷与接地\n８．３．１　防雷与接地要求\n系统的防雷与接地应符合ＤＬ／Ｔ５１４９的相关要求。\n８．３．２　防雷措施\n系统的防雷措施应满足以下要求：\nａ）　系统应设有防雷和防止过电压的保护措施；\nｂ）　在各种装置的交、直流输入处应设电源防雷器。\n８．３．３　接地措施\n系统的接地措施应满足以下要求：\nａ）　系统信号电缆遵循“一点接地”原则，接地线连接于变电站的主接地网的一个点上；\nｂ）　系统的机箱、机柜、打印机外设等设备均应可靠接地。\n９　试验方法\n９．１　试验条件\n除非另有规定，正常试验大气条件应不超过下列范围：\n７\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n"
    },
    {
      "page_num": 11,
      "text": "ａ）　环境温度：１５℃～３５℃；\nｂ）　相对湿度：４５％～７５％；\nｃ）　大气压力：８６ｋＰａ～１０６ｋＰａ。\n９．２　功能试验\n９．２．１　试验系统\n变电站辅助设施监控系统试验环境应包括变电站辅助设施监控系统、时间同步装置、网络性能测试\n仪、网络报文记录及分析装置、防火墙、变电站监控系统、主站系统及各辅助设施子系统模拟装置。试验\n系统网络拓扑参见图１，通过各辅助设施子系统上送辅助子系统信息，查看变电站辅助设施监控系统数\n据接入是否正确；通过变电站辅助设施监控系统与主站系统、变电站监控系统之间数据接口测试，查看\n变电站辅助设施监控系统与外部系统数据接口是否遵循规约，数据内容是否正确。\n图１　试验系统网络拓扑图\n９．２．２　信息接入试验\n９．２．２．１　宜采用模拟系统发送消防、安全警卫、电源监测、环境监测、照明控制及视频监控等辅助设施\n信息。\n９．２．２．２　应通过ＤＬ／Ｔ８６０（所有部分）传输规约测试系统设置周期性上送、数据变化上送、品质变化上\n送及总召时间，查看设置是否生效。\n９．２．２．３　应通过辅助设施监控系统检查接入的消防、安全警卫、电源监测、环境监测、照明控制和视频监\n控等信息是否正确和完备。\n９．２．３　告警处理试验\n９．２．３．１　模拟各辅助设施子系统上送告警信息至辅助设施监控系统。\n９．２．３．２　通过辅助设施监控系统的告警窗口，查看告警信息分级、分区处理及展示功能是否正确和\n完备。\n８\n犌犅／犜４０７７３—２０２１\n"
    },
    {
      "page_num": 12,
      "text": "９．２．３．３　通过告警窗口，查看告警级别设置、告警人工抑制设置功能是否正确。\n９．２．３．４　通过告警窗口，查看告警发生时是否及时推出告警条文，是否具备声、光提示功能。\n９．２．３．５　通过告警窗口，查看告警信息的时标是否准确，报警信息是否丢失和误报。\n９．２．３．６　查看是否具备远程解除警报功能。\n９．２．４　站内操作试验\n９．２．４．１　通过辅助设施监控系统的操作控制界面，对站内操作进行试验。\n９．２．４．２　选择被操作设备，包括安全警卫设备、摄像机云镜、门禁、风机等辅助设施。\n９．２．４．３　在操作界面，查看是否具备操作员用户名和口令验证功能，验证通过后可下发操作控制命令。\n９．２．４．４　查看所有操作是否有记录，包括操作人、操作对象、操作内容、操作时间、操作结果等，可供调阅\n和打印。\n９．２．５　智能联动试验\n９．２．５．１　在系统中对设备进行操作时，通过视频画面，实时跟踪操作过程中设备的状态。\n９．２．５．２　模拟触发消防火灾报警信号，查看对应区域内的门禁和灯光照明是否打开，视频画面是否切换\n至火灾报警区域。\n９．２．５．３　模拟触发电子围栏、红外双鉴等入侵报警信号，查看对应区域内的灯光照明是否打开，视频画\n面是否切换至入侵报警区域。\n９．２．５．４　模拟触发水浸告警信号，查看告警区域的水泵是否启动排水。\n９．２．５．５　模拟触发ＳＦ６气体浓度越限告警信号，查看告警区域的风机是否启动排风。\n９．２．６　可视化展示试验\n９．２．６．１　采用曲线、棒图、表格等方式对辅助设施的数据和运行状态进行展示，并检查图表数据是否\n正确。\n９．２．６．２　以曲线、棒图、饼图等方式展示模拟量数据，并检查图形数据是否正确。\n９．２．６．３　以多画面的方式展示实时视频，并检查视频画面是否清晰。\n９．２．６．４　支持实时视频的本地录像和抓图功能，并检查录像和抓图存放文件是否完整。\n９．２．６．５　支持视频轮巡显示功能，并检查视频轮巡画面是否清晰。\n９．２．６．６　具备在实时画面中展示警灯、警笛威慑警示功能。\n９．２．６．７　支持存储告警产生的事件、抓图、视频等信息，并检查信息是否正确和完备。\n９．２．６．８　支持运行日志和工况的展示，并检查运行日志和工况是否正确。\n９．２．７　历史数据查询试验\n９．２．７．１　支持通过时间段、设备类型等筛选方式进行历史数据查询，并检查查询结果是否正确。\n９．２．７．２　支持以曲线方式展示查询的采集模拟量数据，并检查绘制的曲线是否正确。\n９．２．７．３　支持以事件为线索检索和回放联动的视频录像，并检查视频录像是否清晰，回放过程是否支持\n播放、暂停、停止、快放、慢放、拖放、抓拍等操作功能。\n９．２．８　报表管理试验\n９．２．８．１　支持日报、周报、月报等多种形式报表的定义和展示，并检查报表数据是否正确。\n９．２．８．２　查看报表调用、显示、输出及打印等功能是否完备。\n９．２．９　系统配置试验\n９．２．９．１　查看用户及权限设置和管理功能是否正确和完备。\n９\n犌犅／犜４０７７３—２０２１\n"
    },
    {
      "page_num": 13,
      "text": "９．２．９．２　查看辅助设施的接入管理功能是否正确和完备。\n９．２．９．３　查看辅助设施配置参数管理功能是否正确和完备。\n９．２．９．４　查看接入信息的建模管理功能是否正确和完备。\n９．２．９．５　查看告警信息的配置管理功能是否正确和完备。\n９．２．９．６　查看联动关系配置及展示管理功能是否正确和完备。\n９．２．９．７　查看矢量图形绘制及管理功能是否正确和完备。\n９．２．９．８　查看数据采集周期设置功能是否正确和完备。\n９．２．１０　接口信息传输试验\n９．２．１０．１　搭建变电站监控系统、上级主站系统以及视频监控平台。\n９．２．１０．２　变电站监控系统向辅助设施监控系统模拟发送一次设备状态变位、保护动作和异常告警等\n信息。\n９．２．１０．３　辅助设施监控系统向变电站监控系统模拟发送辅助设施运行工况和重要告警等信息。\n９．２．１０．４　检查辅助设施监控系统和变电站监控系统之间数据传输的正确性，检查接口规约是否遵循\nＧＢ／Ｔ３３６０２或ＤＬ／Ｔ８６０（所有部分）的相关技术要求。\n９．２．１０．５　上级主站系统向辅助设施监控系统模拟下发操作及信息查询等命令。\n９．２．１０．６　辅助设施监控系统向上级主站系统模拟上送辅助设施信息。\n９．２．１０．７　检查辅助设施监控系统和上级主站系统之间数据传输的正确性，检查接口规约是否遵循ＧＢ／\nＴ３３６０２或ＤＬ／Ｔ６３４．５１０４的相关要求。\n９．２．１０．８　视频监控平台向辅助设施监控系统模拟下发云镜控制命令。\n９．２．１０．９　辅助设施监控系统向视频监控平台模拟上送实时视频和历史视频数据。\n９．２．１０．１０　检查辅助设施监控系统和视频监控平台之间数据传输的正确性，检查接口规约是否遵循\nＤＬ／Ｔ２８３．１的相关要求。\n９．３　性能试验\n９．３．１　系统性能指标试验\n９．３．１．１　模拟辅助设施子系统向辅助设施监控系统上送联动事件，查看发送联动动作报文时标与接收\n联动事件报文时标的时间差。\n９．３．１．２　模拟辅助设施子系统向辅助设施监控系统发送告警及实时信息，系统产生告警事件报告，查看\n告警事件报告时标与告警及实时信息报文时标的时间差。\n９．３．１．３　模拟辅助设施子系统向辅助设施监控系统发送告警及实时信息，处理后上送至上级系统，查看\n上送上级系统报文时标与告警及实时信息报文时标的时间差。\n９．３．１．４　模拟辅助设施异常事件，触发联动视频摄像头，查看视频帧报文时标与事件ＳＯＥ报文时标的\n时间差。\n９．３．１．５　通过辅助设施监控系统的视频监视画面，查看是否同时支持显示１６路视频。\n９．３．１．６　通过辅助设施监控系统进行视频画面切换，查看切换时间差。\n９．３．１．７　查看辅助设施监控系统中视频画面报文时标与视频监控子系统同一视频画面报文时标的时\n间差。\n９．３．１．８　通过时间同步装置，监测辅助设施监控系统主机的对时偏差。\n９．３．１．９　系统稳定运行一段时间，根据日志数据存储占用空间同比例折算，查看日志数据存储时长。\n９．３．１．１０　ＣＰＵ平均负荷率，正常时（任意３０ｍｉｎ内）≤３０％，电力系统故障时（１０ｓ内）≤５０％的试验\n方法如下：\n０１\n犌犅／犜４０７７３—２０２１\n"
    },
    {
      "page_num": 14,
      "text": "ａ）　系统正常运行时，任意选择某个３０ｍｉｎ的时间段，查看辅助设施监控系统ＣＰＵ平均负荷；\nｂ）　模拟系统发生事故时的工况条件，设置背景数据流量占比５０％，实际应用数据流量占比３０％，\n查看辅助设施监控系统任意１０ｓ内ＣＰＵ的平均负荷。\n９．３．１．１１　网络平均负荷率，正常时（任意３０ｍｉｎ内）≤２０％，电力系统故障时（１０ｓ内）≤４０％的试验方\n法如下：\nａ）　系统正常运行时，任意选择某个３０ｍｉｎ的时间段，采用网络性能测试仪监测网络的平均负\n荷率；\nｂ）　模拟系统发生事故时的工况条件，设置背景数据流量占比５０％，实际应用数据流量占比３０％，\n采用网络性能测试仪监测网络的平均负荷率。\n９．３．２　抗干扰能力试验\n９．３．２．１　按ＧＢ／Ｔ１７６２６．２的规定和方法进行静电放电试验，在静电干扰过程中，查看被测系统的功能\n和性能指标是否符合试验要求。\n９．３．２．２　按ＧＢ／Ｔ１７６２６．５的规定和方法进行浪涌（冲击）抗扰度试验，在浪涌干扰过程中，查看被测系\n统的功能和性能指标是否符合试验要求。\n９．３．２．３　按ＧＢ／Ｔ１７６２６．６的规定和方法进行射频场感应的传导骚扰抗扰度试验，在射频场感应的传\n导骚扰抗过程中，查看被测系统的功能和性能指标是否符合试验要求。\n９．３．２．４　按ＧＢ／Ｔ１７６２６．８的规定和方法进行工频磁场抗扰度试验，在工频磁场干扰过程中，查看被测\n系统的功能和性能指标是否符合试验要求。\n１１\n犌犅／犜４０７７３—２０２１\n"
    },
    {
      "page_num": 15,
      "text": "附　录　犃\n（资料性）\n变电站辅助设施监控系统结构示意图\n　　变电站辅助设施监控系统结构见图Ａ．１。\n图犃．１　变电站辅助设施监控系统结构示意图\n２１\n犌犅／犜４０７７３—２０２１\n"
    }
  ],
  "full_text": "犐犆犛２９．２４０．０１\n犆犆犛犉２１\n中华人民共和国国家标准\n犌犅／犜４０７７３—２０２１\n变电站辅助设施监控系统技术规范\n犜犲犮犺狀犻犮犪犾狊狆犲犮犻犳犻犮犪狋犻狅狀狅犳犿狅狀犻狋狅狉犻狀犵犪狀犱犮狅狀狋狉狅犾狊狔狊狋犲犿犳狅狉犪狌狓犻犾犻犪狉狔\n犳犪犮犻犾犻狋犻犲狊犻狀狊狌犫狊狋犪狋犻狅狀\n　\n２０２１１０１１发布\n２０２２０５０１实施\n国家市场监督管理总局\n国家标准化管理委员会发布\n\n目　　次\n前言\nⅢ\n…………………………………………………………………………………………………………\n１　范围\n１\n………………………………………………………………………………………………………\n２　规范性引用文件\n１\n…………………………………………………………………………………………\n３　术语和定义\n１\n………………………………………………………………………………………………\n４　系统构成和要求\n２\n…………………………………………………………………………………………\n５　功能要求\n２\n…………………………………………………………………………………………………\n６　性能要求\n５\n…………………………………………………………………………………………………\n７　安全防护要求\n６\n……………………………………………………………………………………………\n８　电源及环境要求\n６\n…………………………………………………………………………………………\n９　试验方法\n７\n…………………………………………………………………………………………………\n附录Ａ（资料性）　变电站辅助设施监控系统结构示意图\n１２\n………………………………………………\nⅠ\n犌犅／犜４０７７３—２０２１\n\n前　　言\n　　本文件按照ＧＢ／Ｔ１．１—２０２０《标准化工作导则　第１部分：标准化文件的结构和起草规则》的规定\n起草。请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电力系统管理及其信息交换标准化技术委员会（ＳＡＣ／ＴＣ８２）归口。\n本文件起草单位：国电南京自动化股份有限公司、安徽南瑞继远电网技术有限公司、国家电力调度\n控制中心、中国南方电网电力调度控制中心、南瑞集团有限公司、中国电力科学研究院有限公司、国家电\n网公司华东分部、国网吉林省电力有限公司、国网浙江省电力有限公司、国网江苏省电力有限公司电力\n科学研究院、广东电网有限责任公司电力科学研究院、国网四川省电力公司电力科学研究院、国网浙江\n省电力有限公司台州供电公司、浙江大华技术股份有限公司、杭州海康威视数字技术股份有限公司。\n本文件主要起草人：纪陵、田小锋、王永福、杜奇伟、周斌、蒋衍君、刘文彪、左建勋、陆天健、张喜铭、\n窦仁晖、李劲松、潘勇伟、姚楠、杨松、尹军、胡春潮、郑永康、王周虹、任群、江智洲。\nⅢ\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\n变电站辅助设施监控系统技术规范\n１　范围\n本文件规定了变电站辅助设施监控系统的构成、功能要求、性能要求、安全防护、电源、环境要求及\n试验方法。\n本文件适用于变电站辅助设施监控系统的设计、制造、建设、试验及验收。\n２　规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于\n本文件。\nＧＢ／Ｔ２８８７　计算机场地通用规范\nＧＢ／Ｔ１７６２６．２　电磁兼容　试验和测量技术　静电放电抗扰度试验\nＧＢ／Ｔ１７６２６．５　电磁兼容　试验和测量技术　浪涌（冲击）抗扰度试验\nＧＢ／Ｔ１７６２６．６　电磁兼容　试验和测量技术　射频场感应的传导骚扰抗扰度\nＧＢ／Ｔ１７６２６．８　电磁兼容　试验和测量技术　工频磁场抗扰度试验\nＧＢ／Ｔ３０１５５　智能变电站技术导则\nＧＢ／Ｔ３３６０２　电力系统通用服务协议\nＧＢ／Ｔ３６５７２　电力监控系统网络安全防护导则\nＤＬ／Ｔ２８３．１　电力视频监控系统及接口　第１部分：技术要求\nＤＬ／Ｔ６３４．５１０４　远动设备及系统　第５１０４部分：传输规约　采用标准传输协议集的ＩＥＣ６０８７０\n５１０１网络访问\nＤＬ／Ｔ８６０（所有部分）　电力自动化通信网络和系统\nＤＬ／Ｔ１４０３　智能变电站监控系统技术规范\nＤＬ／Ｔ５１４９　变电站监控系统设计规程\nＧＡ／Ｔ３６７　视频安防监控系统技术要求\n３　术语和定义\nＧＢ／Ｔ２８８７、ＧＢ／Ｔ３０１５５、ＤＬ／Ｔ２８３．１、ＤＬ／Ｔ１４０３、ＧＡ／Ｔ３６７界定的以及下列术语和定义适用于\n本文件。\n３．１变电站辅助设施监控系统　犿狅狀犻狋狅狉犻狀犵犪狀犱犮狅狀狋狉狅犾狊狔狊狋犲犿犳狅狉犪狌狓犻犾犻犪狉狔犳犪犮犻犾犻狋犻犲狊犻狀狊狌犫狊狋犪狋犻狅狀\n通过系统集成和信息共享，实现对变电站内消防、安全警卫、电源监测、环境监测、照明控制及视频\n监控等辅助设施的信息采集、分析、监视、操作和可视化展示的综合监控系统。\n１\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\n４　系统构成和要求\n４．１　系统构成\n４．１．１　变电站辅助设施监控系统由辅助设施监控系统主机（以下简称监控主机）、网络设备、信息安全\n防护设备及协议转换单元（可选）等构成，实现对变电站内辅助设施运行的综合监视、管理等功能，并可\n与上级系统以及变电站监控系统之间进行通信，其结构示意图参见附录Ａ。\n４．１．２　变电站内辅助设施宜包括消防、安全警卫、电源监测、环境监测、照明控制及视频监控等设施。\n４．１．３　监控主机宜采用以太网方式接入各辅助设施的信息，当辅助设施不支持以太网接口，应采用协\n议转换单元转成以太网接入。\n４．１．４　变电站辅助设施监控系统网络拓扑宜采用以太网星型网络结构。\n４．１．５　网络设备应包括网络交换机、通信电缆、光纤等设备，为变电站设备提供站内通信服务。\n４．１．６　信息安全防护设备应包括防火墙、正向隔离装置、反向隔离装置等。\n４．１．７　变电站辅助设施监控系统和变电站监控系统之间应采用信息安全防护设备实现安全隔离。\n４．１．８　变电站辅助设施监控系统与上级系统应采用电力内部专网进行互联。变电站视频监控上送至\n上级视频监控平台。\n４．２　硬件要求\n４．２．１　监控主机宜支持双电源供电。\n４．２．２　监控主机和协议转换单元应具备运行、告警指示灯。\n４．２．３　监控主机应具备≥２个ＲＪ４５网络接口。\n４．２．４　监控主机的通信接口、存储容量可根据需要进行扩展。\n４．２．５　应采用工业级网络交换机作为网络连接设备，通信介质应采用超五类屏蔽双绞线，也可采用\n光纤。\n４．２．６　协议转换单元宜采用嵌入式装置。\n４．２．７　协议转换单元应采用无风扇硬件设计。\n４．３　软件要求\n４．３．１　应采用安全、可靠的操作系统。\n４．３．２　数据库应为各应用组件提供一致的读写接口。\n４．３．３　应用软件应包括数据库管理、网络通信管理、图形管理等模块。\n５　功能要求\n５．１　信息接入\n５．１．１　变电站辅助设施监控系统应接入变电站内消防、安全警卫、电源监测、环境监测、照明控制及视\n频监控等辅助设施的信息。\n５．１．２　监控主机与消防、安全警卫、电源监测、环境监测、照明控制等辅助设施之间的通信规约宜符合\nＤＬ／Ｔ８６０（所有部分）的相关要求。\n５．１．３　监控主机与视频监控系统的通信规约应符合ＤＬ／Ｔ２８３．１的相关要求。\n５．１．４　变电站辅助设施监控系统接入的信息应包括如下内容。\nａ）　消防信息：\n２\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\n１）　感烟火灾探测器、感温火灾探测器的火灾告警信息；\n２）　感烟火灾探测器、感温火灾探测器设备的运行工况信息；\n３）　感烟火灾探测器、感温火灾探测器设备的故障告警信息；\n４）　消防水箱／水泵、排烟风机、喷淋／气体灭火等消防设备的运行状态信息。\nｂ）　安全警卫信息：\n１）　门禁开关状态和刷卡信息；\n２）　电子围栏报警信息；\n３）　电子围栏主机状态信息；\n４）　红外对射设备告警信息。\nｃ）　电源监测信息：\n１）　交流电源的状态信息、量测值和告警信息；\n２）　直流电源的状态信息、量测值和告警信息；\n３）　通信电源的状态信息、量测值和告警信息；\n４）　逆变电源的状态信息、量测值和告警信息；\n５）　绿色电源的状态信息、量测值和告警信息。\nｄ）　环境监测信息：\n１）　温度传感器和湿度传感器的告警信息；\n２）　温度传感器和湿度传感器设备的运行工况信息；\n３）　温度传感器和湿度传感器的测量值；\n４）　ＳＦ６告警信息；\n５）　ＳＦ６设备的运行工况信息；\n６）　ＳＦ６浓度测量值；\n７）　水浸告警信息；\n８）　水浸设备的运行工况信息；\n９）　风速传感器设备的风速告警、风速值、风速等级；\n１０）　空调的开关状态、出风大小、运行状态、温度值、湿度值；\n１１）　风机运行状态、故障状态；\n１２）　水泵运行状态、故障状态。\nｅ）　照明控制信息：\n１）　声光／人体感应器、灯光控制器的运行工况信息；\n２）　灯光设备的开合状态信息。\nｆ）　视频信息：\n１）　实时视频流数据；\n２）　录像数据；\n３）　语音对话；\n４）　视频系统检测出的告警信息；\n５）　视频设备自身的运行工况信息。\n５．２　告警处理\n告警处理应满足以下要求：\nａ）　应支持告警信息分级、分区处理及展示功能；\nｂ）　应支持告警级别的设置；\nｃ）　应支持对告警信息的人工抑制功能；\n３\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\nｄ）　告警发生时应立即推出告警条文，并伴以声、光提示，也可打印输出；\nｅ）　告警信息应带有详细的时标信息，时标应精确到秒级，报警信息不得丢失和误报；\nｆ）　应支持远程解除警报功能。\n５．３　站内操作\n站内操作应满足以下要求：\nａ）　应支持对安全警卫设备告警功能的布（撤）防操作；\nｂ）　应支持对摄像机的云镜控制和预置位调用；\nｃ）　应支持对门禁、照明控制、风机、水泵、采暖、空调等辅助设施的站内操作。\n５．４　智能联动\n智能联动应满足以下要求。\nａ）　操作监视联动应支持设备操作时，联动展示对应设备的视频画面。\nｂ）　消防联动应支持火灾报警时实现以下联动功能：\n１）　开启门禁；\n２）　联动相应的灯光照明，调用摄像机预置位。\nｃ）　安全警卫联动应支持电子围栏、红外双鉴等设备入侵报警时实现以下联动功能：\n１）　联动相应的灯光照明；\n２）　联动视频，调用预置位，视频转至报警位置等。\nｄ）　环境联动应支持以下联动功能：\n１）　水浸报警时联动水泵启动排水；\n２）　ＳＦ６气体浓度越限时联动风机排风。\n５．５　可视化展示\n可视化展示应满足以下要求：\nａ）　应支持以平面图、列表等多种画面方式展示辅助设施的运行状态、数据信息、告警提示等；\nｂ）　应支持以曲线、棒图、饼图等方式展示模拟量数据；\nｃ）　应支持以多画面的方式展示实时视频；\nｄ）　应支持对实时视频的本地录像和抓图功能；\nｅ）　应支持视频轮巡显示功能；\nｆ）　应支持警灯、警笛威慑警示功能的实时画面展示；\nｇ）　应支持存储告警产生的事件、抓图、视频等信息；\nｈ）　应支持对系统运行日志查看及运行工况的展示。\n５．６　历史数据查询\n历史数据查询应满足以下要求：\nａ）　应支持按时间、设备等组合查询条件对历史记录数据进行综合查询及展示；\nｂ）　应支持以曲线方式展示查询的采集模拟量数据；\nｃ）　应支持以事件为线索检索和回放联动的视频录像，回放过程中支持播放、暂停、停止、快放、慢\n放、拖放、抓拍等操作功能。\n５．７　报表管理\n报表管理功能应满足以下要求：\n４\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\nａ）　应支持日报、周报、月报、季报、年报以及自定义格式报表等多种形式报表的定义和展示；\nｂ）　应支持对所定义报表的调用、显示、输出及打印等功能。\n５．８　系统配置管理\n系统配置管理应满足以下要求：\nａ）　应支持对用户及权限设置和管理；\nｂ）　应支持对辅助设施的接入管理；\nｃ）　应支持对辅助设施配置参数管理；\nｄ）　应支持对接入信息的建模管理；\nｅ）　应支持对告警信息的配置管理；\nｆ）　应支持对联动关系配置及展示管理；\nｇ）　应支持对矢量图形绘制及管理；\nｈ）　应支持对数据采集周期设置。\n５．９　接口信息传输\n５．９．１　与变电站监控系统的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持从变电站监控系统接收一次设备状态变位、保护动作和异常告警等信息；\nｂ）　应支持向变电站监控系统发送辅助设施运行工况和重要告警等信息；\nｃ）　与变电站监控系统的通信接口规约宜符合ＧＢ／Ｔ３３６０２或ＤＬ／Ｔ８６０（所有部分）的相关要求。\n５．９．２　与上级系统的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持向上级系统发送变电站内辅助设施信息；\nｂ）　应支持从上级系统接收变电站内辅助设施的操作及信息查询等命令；\nｃ）　与上级系统的通信接口规约宜符合ＧＢ／Ｔ３３６０２或ＤＬ／Ｔ６３４．５１０４相关要求。\n５．９．３　与视频监控平台的接口信息传输\n接口信息传输应满足以下要求：\nａ）　应支持向视频监控平台发送实时视频和历史视频数据；\nｂ）　应支持从视频监控平台接收云镜控制命令等；\nｃ）　与视频监控平台的通信接口规约应符合ＤＬ／Ｔ２８３．１的相关要求。\n６　性能要求\n６．１　系统性能指标\n变电站辅助设施监控系统应满足如下性能要求：\nａ）　接收到联动事件至发送联动动作请求的处理时间差≤３ｓ；\nｂ）　接收到告警及实时信息至发送给变电站监控系统的处理时间差≤３ｓ；\nｃ）　接收到告警及实时信息至发送给上级系统的处理时间差≤３ｓ；\nｄ）　视频画面显示与实际事件发生时间差≤３ｓ；\nｅ）　同屏同时监视≥１６路视频；\n５\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\nｆ）　视频画面切换响应时间≤３ｓ；\nｇ）　视频监控子系统的数据传输至监控主机网络传输时延≤１ｓ；\nｈ）　系统对时误差≤１ｓ；\nｉ）　监控及日志数据存储时间宜不小于１年；\nｊ）　ＣＰＵ平均负荷率：正常时（任意３０ｍｉｎ内）≤３０％，电力系统故障时（１０ｓ内）≤５０％；\nｋ）　网络平均负荷率：正常时（任意３０ｍｉｎ内）≤２０％，电力系统故障时（１０ｓ内）≤４０％；\nｌ）　系统平均无故障工作时间≥３００００ｈ。\n６．２　抗干扰能力\n变电站辅助设施监控系统在电磁干扰情况下，应能保证正常工作。监控主机的电磁兼容性要求应\n与表１符合，在进行电磁兼容性试验后监控主机应处于正常工作状态，功能正常、性能不下降。\n表１　电磁兼容性要求\n序号\n试验项目\n符合标准\n试验等级\n１\n静电放电抗扰度试验\nＧＢ／Ｔ１７６２６．２\n２级\n２\n浪涌（冲击）抗扰度试验\nＧＢ／Ｔ１７６２６．５\n２级\n３\n射频场感应的传导骚扰抗扰度试验\nＧＢ／Ｔ１７６２６．６\n２级\n４\n工频磁场抗扰度试验\nＧＢ／Ｔ１７６２６．８\n３级\n７　安全防护要求\n７．１　系统在设计时应考虑安全防护的要求，采取的措施应符合ＧＢ／Ｔ３６５７２的相关规定。\n７．２　变电站辅助设施监控系统应采用满足安全可靠要求的软件和硬件，应封闭网络设备和计算机设备\n的空闲网络端口和其他无用端口。\n７．３　监控主机应支持对网络安全事件进行感知、记录与传输。\n７．４　变电站辅助设施监控系统与变电站监控系统之间应根据安全分区严格进行边界隔离。\n７．５　变电站辅助设施监控系统与上级系统之间应采用电力内部专网进行互联。与其他安全等级低的\n信息系统之间以网络方式互联时，应采用经国家有关部门认证的专业、可靠的安全隔离设备，不得直接\n相连。\n７．６　变电站辅助设施监控系统对远方控制操作应提供充分必要的安全措施。\n８　电源及环境要求\n８．１　电源要求\n电源应满足以下要求。\nａ）　交流电源：\n１）　应使用站内不间断电源供电；\n２）　交流电源电压为单相２２０Ｖ，电压允许偏差－２０％～＋１５％；\n３）　交流电源频率为５０Ｈｚ，允许偏差±５％；\n４）　交流电源波形为正弦波，谐波含量小于５％。\nｂ）　直流电源：\n６\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\n１）　直流电源电压为１１０Ｖ或２２０Ｖ，允许偏差为－２０％～＋１５％；\n２）　直流电源电压纹波系数小于５％。\n８．２　环境要求\n环境要求如下。\nａ）　环境温度和湿度要求应符合表２的规定。\nｂ）　大气压力：试验大气压力：８６ｋＰａ～１０６ｋＰａ；正常工作大气压力：８０ｋＰａ～１０６ｋＰａ。\nｃ）　设备的贮存、运输极限的环境温度－２５℃～＋７０℃，相对湿度不大于８５％。\nｄ）　设备使用地点应无爆炸危险，无腐蚀性气体及导电尘埃、无严重霉菌、无剧烈振动源，不准许有\n超过发电厂、变电站正常运行范围内可能遇到的电磁场存在。应有防御雨、雪、风、沙、尘埃及\n防静电措施。\n表２　工作场所环境温度和湿度分级\n级别\n环境温度\n湿度\n范围\n℃\n最大变化率\n℃／ｈ\n相对湿度ａ\n％\n最大绝对湿度\nｇ／ｍ３\n使用场所\nＣ０\n－５～＋４５\n２０\n５～９５\n２８\n室内\nＣ１\n－２５～＋５５\n２０\n５～９５\n２８\n遮蔽场所（户外柜）\nＣ２\n－４０～＋７０\n２０\n５～１００\n２８\n室外\nＣＸ\n特定\n与用户协商\n　　ａ设备内部既不应凝露，也不应结冰。\n８．３　防雷与接地\n８．３．１　防雷与接地要求\n系统的防雷与接地应符合ＤＬ／Ｔ５１４９的相关要求。\n８．３．２　防雷措施\n系统的防雷措施应满足以下要求：\nａ）　系统应设有防雷和防止过电压的保护措施；\nｂ）　在各种装置的交、直流输入处应设电源防雷器。\n８．３．３　接地措施\n系统的接地措施应满足以下要求：\nａ）　系统信号电缆遵循“一点接地”原则，接地线连接于变电站的主接地网的一个点上；\nｂ）　系统的机箱、机柜、打印机外设等设备均应可靠接地。\n９　试验方法\n９．１　试验条件\n除非另有规定，正常试验大气条件应不超过下列范围：\n７\n犌犅／犜４０７７３—２０２１\n库七七 www.kqqw.com  提供下载\n\nａ）　环境温度：１５℃～３５℃；\nｂ）　相对湿度：４５％～７５％；\nｃ）　大气压力：８６ｋＰａ～１０６ｋＰａ。\n９．２　功能试验\n９．２．１　试验系统\n变电站辅助设施监控系统试验环境应包括变电站辅助设施监控系统、时间同步装置、网络性能测试\n仪、网络报文记录及分析装置、防火墙、变电站监控系统、主站系统及各辅助设施子系统模拟装置。试验\n系统网络拓扑参见图１，通过各辅助设施子系统上送辅助子系统信息，查看变电站辅助设施监控系统数\n据接入是否正确；通过变电站辅助设施监控系统与主站系统、变电站监控系统之间数据接口测试，查看\n变电站辅助设施监控系统与外部系统数据接口是否遵循规约，数据内容是否正确。\n图１　试验系统网络拓扑图\n９．２．２　信息接入试验\n９．２．２．１　宜采用模拟系统发送消防、安全警卫、电源监测、环境监测、照明控制及视频监控等辅助设施\n信息。\n９．２．２．２　应通过ＤＬ／Ｔ８６０（所有部分）传输规约测试系统设置周期性上送、数据变化上送、品质变化上\n送及总召时间，查看设置是否生效。\n９．２．２．３　应通过辅助设施监控系统检查接入的消防、安全警卫、电源监测、环境监测、照明控制和视频监\n控等信息是否正确和完备。\n９．２．３　告警处理试验\n９．２．３．１　模拟各辅助设施子系统上送告警信息至辅助设施监控系统。\n９．２．３．２　通过辅助设施监控系统的告警窗口，查看告警信息分级、分区处理及展示功能是否正确和\n完备。\n８\n犌犅／犜４０７７３—２０２１\n\n９．２．３．３　通过告警窗口，查看告警级别设置、告警人工抑制设置功能是否正确。\n９．２．３．４　通过告警窗口，查看告警发生时是否及时推出告警条文，是否具备声、光提示功能。\n９．２．３．５　通过告警窗口，查看告警信息的时标是否准确，报警信息是否丢失和误报。\n９．２．３．６　查看是否具备远程解除警报功能。\n９．２．４　站内操作试验\n９．２．４．１　通过辅助设施监控系统的操作控制界面，对站内操作进行试验。\n９．２．４．２　选择被操作设备，包括安全警卫设备、摄像机云镜、门禁、风机等辅助设施。\n９．２．４．３　在操作界面，查看是否具备操作员用户名和口令验证功能，验证通过后可下发操作控制命令。\n９．２．４．４　查看所有操作是否有记录，包括操作人、操作对象、操作内容、操作时间、操作结果等，可供调阅\n和打印。\n９．２．５　智能联动试验\n９．２．５．１　在系统中对设备进行操作时，通过视频画面，实时跟踪操作过程中设备的状态。\n９．２．５．２　模拟触发消防火灾报警信号，查看对应区域内的门禁和灯光照明是否打开，视频画面是否切换\n至火灾报警区域。\n９．２．５．３　模拟触发电子围栏、红外双鉴等入侵报警信号，查看对应区域内的灯光照明是否打开，视频画\n面是否切换至入侵报警区域。\n９．２．５．４　模拟触发水浸告警信号，查看告警区域的水泵是否启动排水。\n９．２．５．５　模拟触发ＳＦ６气体浓度越限告警信号，查看告警区域的风机是否启动排风。\n９．２．６　可视化展示试验\n９．２．６．１　采用曲线、棒图、表格等方式对辅助设施的数据和运行状态进行展示，并检查图表数据是否\n正确。\n９．２．６．２　以曲线、棒图、饼图等方式展示模拟量数据，并检查图形数据是否正确。\n９．２．６．３　以多画面的方式展示实时视频，并检查视频画面是否清晰。\n９．２．６．４　支持实时视频的本地录像和抓图功能，并检查录像和抓图存放文件是否完整。\n９．２．６．５　支持视频轮巡显示功能，并检查视频轮巡画面是否清晰。\n９．２．６．６　具备在实时画面中展示警灯、警笛威慑警示功能。\n９．２．６．７　支持存储告警产生的事件、抓图、视频等信息，并检查信息是否正确和完备。\n９．２．６．８　支持运行日志和工况的展示，并检查运行日志和工况是否正确。\n９．２．７　历史数据查询试验\n９．２．７．１　支持通过时间段、设备类型等筛选方式进行历史数据查询，并检查查询结果是否正确。\n９．２．７．２　支持以曲线方式展示查询的采集模拟量数据，并检查绘制的曲线是否正确。\n９．２．７．３　支持以事件为线索检索和回放联动的视频录像，并检查视频录像是否清晰，回放过程是否支持\n播放、暂停、停止、快放、慢放、拖放、抓拍等操作功能。\n９．２．８　报表管理试验\n９．２．８．１　支持日报、周报、月报等多种形式报表的定义和展示，并检查报表数据是否正确。\n９．２．８．２　查看报表调用、显示、输出及打印等功能是否完备。\n９．２．９　系统配置试验\n９．２．９．１　查看用户及权限设置和管理功能是否正确和完备。\n９\n犌犅／犜４０７７３—２０２１\n\n９．２．９．２　查看辅助设施的接入管理功能是否正确和完备。\n９．２．９．３　查看辅助设施配置参数管理功能是否正确和完备。\n９．２．９．４　查看接入信息的建模管理功能是否正确和完备。\n９．２．９．５　查看告警信息的配置管理功能是否正确和完备。\n９．２．９．６　查看联动关系配置及展示管理功能是否正确和完备。\n９．２．９．７　查看矢量图形绘制及管理功能是否正确和完备。\n９．２．９．８　查看数据采集周期设置功能是否正确和完备。\n９．２．１０　接口信息传输试验\n９．２．１０．１　搭建变电站监控系统、上级主站系统以及视频监控平台。\n９．２．１０．２　变电站监控系统向辅助设施监控系统模拟发送一次设备状态变位、保护动作和异常告警等\n信息。\n９．２．１０．３　辅助设施监控系统向变电站监控系统模拟发送辅助设施运行工况和重要告警等信息。\n９．２．１０．４　检查辅助设施监控系统和变电站监控系统之间数据传输的正确性，检查接口规约是否遵循\nＧＢ／Ｔ３３６０２或ＤＬ／Ｔ８６０（所有部分）的相关技术要求。\n９．２．１０．５　上级主站系统向辅助设施监控系统模拟下发操作及信息查询等命令。\n９．２．１０．６　辅助设施监控系统向上级主站系统模拟上送辅助设施信息。\n９．２．１０．７　检查辅助设施监控系统和上级主站系统之间数据传输的正确性，检查接口规约是否遵循ＧＢ／\nＴ３３６０２或ＤＬ／Ｔ６３４．５１０４的相关要求。\n９．２．１０．８　视频监控平台向辅助设施监控系统模拟下发云镜控制命令。\n９．２．１０．９　辅助设施监控系统向视频监控平台模拟上送实时视频和历史视频数据。\n９．２．１０．１０　检查辅助设施监控系统和视频监控平台之间数据传输的正确性，检查接口规约是否遵循\nＤＬ／Ｔ２８３．１的相关要求。\n９．３　性能试验\n９．３．１　系统性能指标试验\n９．３．１．１　模拟辅助设施子系统向辅助设施监控系统上送联动事件，查看发送联动动作报文时标与接收\n联动事件报文时标的时间差。\n９．３．１．２　模拟辅助设施子系统向辅助设施监控系统发送告警及实时信息，系统产生告警事件报告，查看\n告警事件报告时标与告警及实时信息报文时标的时间差。\n９．３．１．３　模拟辅助设施子系统向辅助设施监控系统发送告警及实时信息，处理后上送至上级系统，查看\n上送上级系统报文时标与告警及实时信息报文时标的时间差。\n９．３．１．４　模拟辅助设施异常事件，触发联动视频摄像头，查看视频帧报文时标与事件ＳＯＥ报文时标的\n时间差。\n９．３．１．５　通过辅助设施监控系统的视频监视画面，查看是否同时支持显示１６路视频。\n９．３．１．６　通过辅助设施监控系统进行视频画面切换，查看切换时间差。\n９．３．１．７　查看辅助设施监控系统中视频画面报文时标与视频监控子系统同一视频画面报文时标的时\n间差。\n９．３．１．８　通过时间同步装置，监测辅助设施监控系统主机的对时偏差。\n９．３．１．９　系统稳定运行一段时间，根据日志数据存储占用空间同比例折算，查看日志数据存储时长。\n９．３．１．１０　ＣＰＵ平均负荷率，正常时（任意３０ｍｉｎ内）≤３０％，电力系统故障时（１０ｓ内）≤５０％的试验\n方法如下：\n０１\n犌犅／犜４０７７３—２０２１\n\nａ）　系统正常运行时，任意选择某个３０ｍｉｎ的时间段，查看辅助设施监控系统ＣＰＵ平均负荷；\nｂ）　模拟系统发生事故时的工况条件，设置背景数据流量占比５０％，实际应用数据流量占比３０％，\n查看辅助设施监控系统任意１０ｓ内ＣＰＵ的平均负荷。\n９．３．１．１１　网络平均负荷率，正常时（任意３０ｍｉｎ内）≤２０％，电力系统故障时（１０ｓ内）≤４０％的试验方\n法如下：\nａ）　系统正常运行时，任意选择某个３０ｍｉｎ的时间段，采用网络性能测试仪监测网络的平均负\n荷率；\nｂ）　模拟系统发生事故时的工况条件，设置背景数据流量占比５０％，实际应用数据流量占比３０％，\n采用网络性能测试仪监测网络的平均负荷率。\n９．３．２　抗干扰能力试验\n９．３．２．１　按ＧＢ／Ｔ１７６２６．２的规定和方法进行静电放电试验，在静电干扰过程中，查看被测系统的功能\n和性能指标是否符合试验要求。\n９．３．２．２　按ＧＢ／Ｔ１７６２６．５的规定和方法进行浪涌（冲击）抗扰度试验，在浪涌干扰过程中，查看被测系\n统的功能和性能指标是否符合试验要求。\n９．３．２．３　按ＧＢ／Ｔ１７６２６．６的规定和方法进行射频场感应的传导骚扰抗扰度试验，在射频场感应的传\n导骚扰抗过程中，查看被测系统的功能和性能指标是否符合试验要求。\n９．３．２．４　按ＧＢ／Ｔ１７６２６．８的规定和方法进行工频磁场抗扰度试验，在工频磁场干扰过程中，查看被测\n系统的功能和性能指标是否符合试验要求。\n１１\n犌犅／犜４０７７３—２０２１\n\n附　录　犃\n（资料性）\n变电站辅助设施监控系统结构示意图\n　　变电站辅助设施监控系统结构见图Ａ．１。\n图犃．１　变电站辅助设施监控系统结构示意图\n２１\n犌犅／犜４０７７３—２０２１"
}