{
  "file_stem": "GB_T 19963-2011 风电场接入电力系统技术规定",
  "file_name": "GB_T 19963-2011 风电场接入电力系统技术规定.pdf",
  "full_path": "E:\\WORK\\data\\raw_pdf\\中国华能集团有限公司2025年度风电技术监督用标准\\8-风力机监督标准\\GB_T 19963-2011 风电场接入电力系统技术规定.pdf",
  "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\8-风力机监督标准\\GB_T 19963-2011 风电场接入电力系统技术规定.pdf",
  "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准",
  "level_2_dir": "8-风力机监督标准",
  "level_3_dir": "GB_T 19963-2011 风电场接入电力系统技术规定.pdf",
  "page_count": 13,
  "pages": [
    {
      "page_num": 1,
      "text": "   \n \n \n \nICS\nICS\nICS\nICS \n  \n中华人民共和国国家标准\n中华人民共和国国家标准\n中华人民共和国国家标准\n中华人民共和国国家标准 \nGB/\nGB/\nGB/\nGB/T 19963\n19963\n19963\n19963-2011\n2011\n2011\n2011 \n代替 GB/Z 19963-2005\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定 \n \nTechnical rule for connecting wind farm to power system \n \n \n \n20  \n20  \n20  \n20  -  \n  \n  \n  -   \n   \n   \n   发布\n发布\n发布\n发布 \n20  \n20  \n20  \n20  -  \n  \n  \n  -   \n   \n   \n   实施\n实施\n实施\n实施 \n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局  \n  \n  \n  发 布 \n"
    },
    {
      "page_num": 2,
      "text": ""
    },
    {
      "page_num": 3,
      "text": "GB/T 19963—200   \n I \n目    次  \n前言 ...................................................................................................................................................................... II \n1 \n范围 ............................................................................................................................................................. 1 \n2 \n规范性引用文件 ......................................................................................................................................... 1 \n3 \n术语和定义 ................................................................................................................................................. 1 \n4 \n风电场送出线路 ......................................................................................................................................... 2 \n5 \n风电场有功功率 ......................................................................................................................................... 2 \n6 \n风电场功率预测 ......................................................................................................................................... 3 \n7 \n风电场无功容量 ......................................................................................................................................... 3 \n8 \n风电场电压控制 ......................................................................................................................................... 3 \n9 \n风电场低电压穿越 ..................................................................................................................................... 4 \n10 \n风电场运行适应性 ..................................................................................................................................... 5 \n11 \n风电场电能质量 ......................................................................................................................................... 6 \n12 \n风电场仿真模型和参数 ............................................................................................................................. 6 \n13 \n风电场二次系统 ......................................................................................................................................... 6 \n14 \n风电场接入系统测试 ................................................................................................................................. 7 \n参考文献 .............................................................................................................................................................. 9 \n \n \n \n"
    },
    {
      "page_num": 4,
      "text": "GB/T 19963—200   \n \nII \n前    言  \n本标准根据国家标准化管理委员会下达的国标委综合【2009】93 号《2009 年第二批国家标准计划\n项目》标准计划修订。 \n本标准与能源行业标准《大型风电场并网设计技术规范》共同规定了风电场并网的相关技术要求，\n能源行业标准规定了大型风电场并网的设计技术要求，本标准规定了风电场并网的通用技术要求。 \n本标准规定了对通过110（66）kV 及以上电压等级线路与电力系统连接的新建或扩建风电场的技\n术要求。 \n本标准由全国电力监管标准化技术委员会提出并归口。 \n本标准主要起草单位：中国电力科学研究院。 \n本标准参加编写单位：龙源电力集团股份有限公司、南方电网科学研究院有限责任公司、中国电力\n工程顾问集团公司。 \n本标准主要起草人：王伟胜、迟永宁、戴慧珠、赵海翔、石文辉、李  琰、李  庆、张  博、范子\n超、陆志刚、胡玉峰、陈建斌、张  琳、韩小琪。\n"
    },
    {
      "page_num": 5,
      "text": "GB/T 19963—200   \n 1 \n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定 \n1 \n范围\n范围\n范围\n范围 \n本标准规定了风电场接入电力系统的技术要求。 \n本标准适用于通过110（66）kV 及以上电压等级线路与电力系统连接的新建或扩建风电场。 \n对于通过其他电压等级与电力系统连接的风电场，可参照执行。 \n2 \n规范性引用文件\n规范性引用文件\n规范性引用文件\n规范性引用文件 \n下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本\n标准。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。 \nGB/T 12325  电能质量  供电电压偏差 \nGB/T 12326  电能质量  电压波动和闪变 \nGB/T 14549  电能质量  公用电网谐波 \nGB/T 15945  电能质量  电力系统频率偏差 \nGB/T 15543  电能质量  三相电压不平衡 \n国家电力监管委员会令第5 号  电力二次系统安全防护规定 \nDL/T 1040  电网运行准则 \n3 \n术语和定义\n术语和定义\n术语和定义\n术语和定义 \n本标准采用下列术语和定义。 \n3.1\n3.1\n3.1\n3.1  \n风电场\n风电场\n风电场\n风电场  \n  \n  \n  wind farm；wind power plant \n由一批风电机组或风电机组群（包括机组单元变压器）、汇集线路、主升压变压器及其他设备\n组成的发电站。 \n3.2\n3.2\n3.2\n3.2  \n风电场并网点\n风电场并网点\n风电场并网点\n风电场并网点  point of connection of wind farm \n风电场升压站高压侧母线或节点。 \n3.3\n3.3\n3.3\n3.3  \n风电场送出线路\n风电场送出线路\n风电场送出线路\n风电场送出线路  \n  \n  \n  transmission line of wind farm \n从风电场并网点至公共电网的输电线路。 \n3.4\n3.4\n3.4\n3.4  \n风电场有功功率\n风电场有功功率\n风电场有功功率\n风电场有功功率  active power of wind farm \n风电场输入到并网点的有功功率。 \n3.5\n3.5\n3.5\n3.5  \n"
    },
    {
      "page_num": 6,
      "text": "GB/T 19963—200   \n \n2 \n风电场无功功率\n风电场无功功率\n风电场无功功率\n风电场无功功率  reactive power of wind farm \n风电场输入到并网点的无功功率。 \n3.6\n3.6\n3.6\n3.6  \n有功功率变化\n有功功率变化\n有功功率变化\n有功功率变化  active power change \n一定时间间隔内，风电场有功功率最大值与最小值之差。 \n3.7\n3.7\n3.7\n3.7  \n风电机组\n风电机组\n风电机组\n风电机组/风电场\n风电场\n风电场\n风电场低电压穿越\n低电压穿越\n低电压穿越\n低电压穿越  \n  \n  \n  low voltage ride through of wind turbine/wind farm \n当电力系统事故或扰动引起并网点电压跌落时，在一定的电压跌落范围和时间间隔内，风电机\n组/风电场能够保证不脱网连续运行。 \n4 \n风电场\n风电场\n风电场\n风电场送出线路\n送出线路\n送出线路\n送出线路 \n为便于风电场的运行管理与控制，简化系统接线，风电场可采用一回线路接入电力系统。 \n5 \n风电场有功功率\n电场有功功率\n电场有功功率\n电场有功功率 \n5.1\n5.1\n5.1\n5.1 基本要求\n基本要求\n基本要求\n基本要求 \n5.1.1\n5.1.1\n5.1.1\n5.1.1 \n风电场应符合DL/T 1040 的规定，具备参与电力系统调频、调峰和备用的能力。 \n5.1.2   \n5.1.2   \n5.1.2   \n5.1.2   风电场应配置有功功率控制系统，具备有功功率调节能力。 \n5.1.\n5.1.\n5.1.\n5.1.3 \n当风电场有功功率在总额定出力的20%以上时，对于场内有功出力超过额定容量的20%的\n所有风电机组，能够实现有功功率的连续平滑调节，并参与系统有功功率控制。 \n5.1.\n5.1.\n5.1.\n5.1.4 \n风电场应能够接收并自动执行电力系统调度机构下达的有功功率及有功功率变化的控制指\n令，风电场有功功率及有功功率变化应与电力系统调度机构下达的给定值一致。 \n5.2\n5.2\n5.2\n5.2 正常运行情况下\n正常运行情况下\n正常运行情况下\n正常运行情况下有功功率变化\n有功功率变化\n有功功率变化\n有功功率变化 \n5.2.1\n5.2.1\n5.2.1\n5.2.1 \n风电场有功功率变化包括1min 有功功率变化和10min 有功功率变化。在风电场并网以及风\n速增长过程中，风电场有功功率变化应当满足电力系统安全稳定运行的要求，其限值应根据所接入\n电力系统的频率调节特性，由电力系统调度机构确定。 \n5.2.2\n5.2.2\n5.2.2\n5.2.2 \n风电场有功功率变化限值的推荐值见表1，该要求也适用于风电场的正常停机。允许出现\n因风速降低或风速超出切出风速而引起的风电场有功功率变化超出有功功率变化最大限值的情况。 \n表1  \n1  \n1  \n1  正常运行情况\n正常运行情况\n正常运行情况\n正常运行情况下风电场有功功率变化\n风电场有功功率变化\n风电场有功功率变化\n风电场有功功率变化最大\n最大\n最大\n最大限值\n限值\n限值\n限值 \n风电场装机容量（MW）\n10min 有功功率变化最大限值（MW） \n1min 有功功率变化最大限值（MW） \n<30 \n10 \n3 \n30～150 \n装机容量/3 \n装机容量/10 \n>150 \n50 \n15 \n5.3\n5.3\n5.3\n5.3 紧急控制\n紧急控制\n紧急控制\n紧急控制 \n5.\n5.\n5.\n5.3.1\n.1\n.1\n.1 \n在电力系统事故或紧急情况下，风电场应根据电力系统调度机构的指令快速控制其输出的\n有功功率，必要时可通过安全自动装置快速自动降低风电场有功功率或切除风电场；此时风电场有\n功功率变化可超出电力系统调度机构规定的有功功率变化最大限值。 \n"
    },
    {
      "page_num": 7,
      "text": "GB/T 19963—200   \n 3 \na) \n电力系统事故或特殊运行方式下要求降低风电场有功功率，以防止输电设备过载，确保电\n力系统稳定运行。 \nb) \n当电力系统频率高于50.2Hz 时，按照电力系统调度机构指令降低风电场有功功率，严重情\n况下切除整个风电场。 \nc) \n在电力系统事故或紧急情况下，若风电场的运行危及电力系统安全稳定，电力系统调度机\n构应按规定暂时将风电场切除。 \n5.\n5.\n5.\n5.3.2 \n事故处理完毕，电力系统恢复正常运行状态后，风电场应按调度指令并网运行。 \n6 \n风电场功率预测\n风电场功率预测\n风电场功率预测\n风电场功率预测 \n6.1\n6.1\n6.1\n6.1 基本要求\n基本要求\n基本要求\n基本要求 \n风电场应配置风电功率预测系统，系统具有0～72h 短期风电功率预测以及15min～4h 超短期风\n电功率预测功能。 \n6.2\n6.2\n6.2\n6.2 预测\n预测\n预测\n预测曲线\n曲线\n曲线\n曲线上报\n上报\n上报\n上报 \n风电场每15min自动向电力系统调度机构滚动上报未来15min～4h的风电场发电功率预测曲线，\n预测值的时间分辨率为15min。 \n风电场每天按照电力系统调度机构规定的时间上报次日0～24 时风电场发电功率预测曲线，预\n测值的时间分辨率为15min。 \n7 \n风电场无功\n风电场无功\n风电场无功\n风电场无功容量\n容量\n容量\n容量 \n7.1\n7.1\n7.1\n7.1 无功电源\n无功电源\n无功电源\n无功电源 \n7.1.1\n.1\n.1\n.1 \n风电场的无功电源包括风电机组及风电场无功补偿装置。风电场安装的风电机组应满足功\n率因数在超前0.95～滞后0.95 的范围内动态可调。 \n7.1.2 \n风电场要充分利用风电机组的无功容量及其调节能力；当风电机组的无功容量不能满足系\n统电压调节需要时，应在风电场集中加装适当容量的无功补偿装置，必要时加装动态无功补偿装置。 \n7.2\n7.2\n7.2\n7.2 无功容量\n无功容量\n无功容量\n无功容量配置\n配置\n配置\n配置 \n7.2.1\n.1\n.1\n.1 \n风电场的无功容量应按照分（电压）层和分（电）区基本平衡的原则进行配置，并满足检\n修备用要求。 \n7.2.2 \n对于直接接入公共电网的风电场，其配置的容性无功容量能够补偿风电场满发时场内汇集\n线路、主变压器的感性无功及风电场送出线路的一半感性无功之和，其配置的感性无功容量能够补\n偿风电场自身的容性充电无功功率及风电场送出线路的一半充电无功功率。 \n7.2.3 \n对于通过220kV（或330kV）风电汇集系统升压至500kV（或750kV）电压等级接入公共\n电网的风电场群中的风电场，其配置的容性无功容量能够补偿风电场满发时场内汇集线路、主变压\n器的感性无功及风电场送出线路的全部感性无功之和，其配置的感性无功容量能够补偿风电场自身\n的容性充电无功功率及风电场送出线路的全部充电无功功率。 \n7.2.4 \n风电场配置的无功装置类型及其容量范围应结合风电场实际接入情况，通过风电场接入电\n力系统无功电压专题研究来确定。 \n8 \n风电场电压\n风电场电压\n风电场电压\n风电场电压控制\n控制\n控制\n控制 \n"
    },
    {
      "page_num": 8,
      "text": "GB/T 19963—200   \n \n4 \n8.1\n8.1\n8.1\n8.1 基本要求\n基本要求\n基本要求\n基本要求 \n风电场应配置无功电压控制系统，具备无功功率调节及电压控制能力。根据电力系统调度机构\n指令，风电场自动调节其发出（或吸收）的无功功率，实现对风电场并网点电压的控制，其调节速\n度和控制精度应能满足电力系统电压调节的要求。 \n8.2\n8.2\n8.2\n8.2 控制目标\n控制目标\n控制目标\n控制目标 \n当公共电网电压处于正常范围内时，风电场应当能够控制风电场并网点电压在标称电压的\n97％～107％范围内。 \n8.3\n8.3\n8.3\n8.3 主变选择\n主变选择\n主变选择\n主变选择 \n风电场变电站的主变压器宜采用有载调压变压器，通过主变压器分接头调节风电场内电压，确\n保场内风电机组正常运行。 \n9 \n风电场低电压穿越\n风电场低电压穿越\n风电场低电压穿越\n风电场低电压穿越 \n9.1\n9.1\n9.1\n9.1 基本要求\n基本要求\n基本要求\n基本要求 \n图1 为风电场的低电压穿越要求。 \n0\n0.1\n0.2\n0.3\n0.4\n0.5\n0.6\n0.7\n0.8\n0.9\n1\n1.1\n1.2\n-1\n0\n1\n2\n3\n4\n时间(s)\n电网故障引起电压跌落\n要求风电机组\n不脱网连续运行\n风电机组可以从电网切出\n0.625\n并网点电压(pu)\n \n图1  \n1  \n1  \n1  风电场低电压穿越要求\n风电场低电压穿越要求\n风电场低电压穿越要求\n风电场低电压穿越要求 \na) \n风电场并网点电压跌至20％标称电压时，风电场内的风电机组应保证不脱网连续运行\n625ms。 \nb) \n风电场并网点电压在发生跌落后2s 内能够恢复到标称电压的90％时，风电场内的风电机组\n应保证不脱网连续运行。 \n9.2\n9.2\n9.2\n9.2 故障类型\n故障类型\n故障类型\n故障类型及考核电压\n及考核电压\n及考核电压\n及考核电压 \n电力系统发生不同类型故障时，若风电场并网点考核电压全部在图1 中电压轮廓线及以上的区\n域内，风电机组必须保证不脱网连续运行；否则，允许风电机组切出。 \n针对不同故障类型的考核电压如表2 所示： \n \n"
    },
    {
      "page_num": 9,
      "text": "GB/T 19963—200   \n 5 \n表2  \n  \n  \n  风电场\n风电场\n风电场\n风电场低电压穿越考核电压\n低电压穿越考核电压\n低电压穿越考核电压\n低电压穿越考核电压 \n故障类型 \n考核电压 \n三相短路故障 \n风电场并网点线电压 \n两相短路故障 \n风电场并网点线电压 \n单相接地短路故障 \n风电场并网点相电压 \n9.3\n9.3\n9.3\n9.3 有功恢复\n有功恢复\n有功恢复\n有功恢复 \n对电力系统故障期间没有切出的风电场，其有功功率在故障清除后应快速恢复，自故障清除时\n刻开始，以至少10％额定功率/秒的功率变化率恢复至故障前的值。 \n9.4\n9.4\n9.4\n9.4 动态无功支撑能力\n动态无功支撑能力\n动态无功支撑能力\n动态无功支撑能力 \n总装机容量在百万千瓦级规模及以上的风电场群，当电力系统发生三相短路故障引起电压跌落\n时，每个风电场在低电压穿越过程中应具有以下动态无功支撑能力： \na) \n当风电场并网点电压处于标称电压的20％～90％区间内时，风电场应能够通过注入无功电\n流支撑电压恢复；自并网点电压跌落出现的时刻起，动态无功电流控制的响应时间不大于\n75ms，持续时间应不少于550ms。 \nb) \n风电场注入电力系统的动态无功电流IT≥1.5×（0.9-UT）IN ，（0.2≤UT≤0.9） \n式中： \nUT ——风电场并网点电压标幺值； \nIN ——风电场额定电流。 \n10\n10\n10\n10 风电场\n风电场\n风电场\n风电场运行\n运行\n运行\n运行适应性\n适应性\n适应性\n适应性 \n10.1\n10.1\n10.1\n10.1 电压范围\n电压范围\n电压范围\n电压范围 \n10\n10\n10\n10.1.1 当风电场并网点电压在标称电压的90％～110％之间时，风电机组应能正常运行；当风电\n场并网点电压超过标称电压的110％时，风电场的运行状态由风电机组的性能确定。 \n10\n10\n10\n10.1.2 当风电场并网点的闪变值满足GB/T 12326、谐波值满足GB/T 14549、三相电压不平衡度满\n足GB/T 15543 的规定时，风电场内的风电机组应能正常运行。 \n10.2\n10.2\n10.2\n10.2 频率\n频率\n频率\n频率范围\n范围\n范围\n范围 \n风电场应在表3 所示电力系统频率范围内按规定运行： \n \n表3  \n  \n  \n  风电场在不同\n风电场在不同\n风电场在不同\n风电场在不同电力系统\n电力系统\n电力系统\n电力系统频率范围\n频率范围\n频率范围\n频率范围内的运行规定\n的运行规定\n的运行规定\n的运行规定 \n电力系统频率范围 \n要      求 \n低于48Hz \n根据风电场内风电机组允许运行的最低频率而定。 \n48Hz～49.5Hz \n每次频率低于49.5Hz 时要求风电场具有至少运行30min 的能力。 \n49.5Hz～50.2Hz \n连续运行。 \n高于50.2Hz \n每次频率高于50.2Hz 时，要求风电场具有至少运行5min 的能力，并执行电\n力系统调度机构下达的降低出力或高周切机策略，不允许停机状态的风电机\n组并网。 \n"
    },
    {
      "page_num": 10,
      "text": "GB/T 19963—200   \n \n6 \n11\n11\n11\n11 风电场电能质量\n风电场电能质量\n风电场电能质量\n风电场电能质量 \n11.1\n11.1\n11.1\n11.1 电压偏差\n电压偏差\n电压偏差\n电压偏差 \n风电场并网点电压正、负偏差绝对值之和不超过标称电压的10％，正常运行方式下，其电压偏\n差应在标称电压的－3％～＋7％范围内。 \n11.2\n11.2\n11.2\n11.2 闪变\n闪变\n闪变\n闪变 \n风电场所接入公共连接点的闪变干扰值应满足GB/T 12326 的要求，其中风电场引起的长时间闪\n变值\nltP 的限值应按照风电场装机容量与公共连接点上的干扰源总容量之比进行分配。 \n11.3\n11.3\n11.3\n11.3 谐波\n谐波\n谐波\n谐波 \n风电场所接入公共连接点的谐波注入电流应满足GB/T 14549 的要求，其中风电场向电力系统注\n入的谐波电流允许值应按照风电场装机容量与公共连接点上具有谐波源的发/供电设备总容量之比\n进行分配。 \n11.4\n11.4\n11.4\n11.4 监测与治理\n监测与治理\n监测与治理\n监测与治理 \n风电场应配置电能质量监测设备，以实时监测风电场电能质量指标是否满足要求；若不满足要\n求，风电场需安装电能质量治理设备，以确保风电场合格的电能质量。 \n12\n12\n12\n12 风电场\n风电场\n风电场\n风电场仿真\n仿真\n仿真\n仿真模型和参数\n模型和参数\n模型和参数\n模型和参数 \n12.1\n12.1\n12.1\n12.1 风电场\n风电场\n风电场\n风电场仿真\n仿真\n仿真\n仿真模型\n模型\n模型\n模型 \n风电场开发商应提供可用于电力系统仿真计算的风电机组、风电场汇集线路及风电机组/风电场\n控制系统模型及参数，用于风电场接入电力系统的规划设计及调度运行。 \n12.2\n12.2\n12.2\n12.2 参数变化\n参数变化\n参数变化\n参数变化 \n风电场应跟踪其各个元件模型和参数的变化情况，并随时将最新情况反馈给电力系统调度机构。 \n13\n13\n13\n13 风电场\n风电场\n风电场\n风电场二次\n二次\n二次\n二次系统\n系统\n系统\n系统 \n13.1\n13.1\n13.1\n13.1 基本要求\n基本要求\n基本要求\n基本要求 \n13\n13\n13\n13.1.1 风电场的二次设备及系统应符合电力二次系统技术规范、电力二次系统安全防护要求及相\n关设计规程。 \n13\n13\n13\n13.1.2 风电场与电力系统调度机构之间的通信方式、传输通道和信息传输由电力系统调度机构作\n出规定，包括提供遥测信号、遥信信号、遥控信号、遥调信号以及其他安全自动装置的信号，提供\n信号的方式和实时性要求等。 \n13\n13\n13\n13.1.3 风电场二次系统安全防护应满足国家电力监管委员会令第5 号的有关要求。 \n13.2\n13.2\n13.2\n13.2 正常运行信号\n正常运行信号\n正常运行信号\n正常运行信号 \n风电场向电力系统调度机构提供的信号至少应当包括以下方面： \na) \n单个风电机组运行状态； \nb) \n风电场实际运行机组数量和型号； \nc) \n风电场并网点电压； \nd) \n风电场高压侧出线的有功功率、无功功率、电流； \n"
    },
    {
      "page_num": 11,
      "text": "GB/T 19963—200   \n 7 \ne) \n高压断路器和隔离开关的位置； \nf) \n风电场测风塔的实时风速和风向。 \n13.3\n13.3\n13.3\n13.3 风电场继电保护\n风电场继电保护\n风电场继电保护\n风电场继电保护及安全自动装置\n及安全自动装置\n及安全自动装置\n及安全自动装置 \n13\n13\n13\n13.3.1 风电场继电保护、安全自动装置以及二次回路的设计、安装应满足电力系统有关规定和反\n事故措施的要求。 \n13\n13\n13\n13.3.2 对风电场送出线路，一般情况下在系统侧配置分段式相间、接地故障保护，有特殊要求时，\n可配置纵联电流差动保护。 \n13\n13\n13\n13.3.3 风电场变电站应配备故障录波设备，该设备应具有足够的记录通道并能够记录故障前10s\n到故障后60s 的情况，并配备至电力系统调度机构的数据传输通道。 \n13.4\n13.4\n13.4\n13.4 风电场调度自动化\n风电场调度自动化\n风电场调度自动化\n风电场调度自动化 \n13\n13\n13\n13.4.1 风电场应配备计算机监控系统、电能量远方终端设备、二次系统安全防护设备、调度数据\n网络接入设备等，并满足电力二次系统设备技术管理规范要求。 \n13\n13\n13\n13.4.2 风电场调度自动化系统远动信息采集范围按电网调度自动化能量管理系统（EMS）远动信\n息接入规定的要求接入信息量。 \n13\n13\n13\n13.4.3 风电场电能计量点（关口）应设在风电场与电网的产权分界处，产权分界处按国家有关规\n定确定。计量装置配置应符合电力系统关口电能计量装置技术管理规范要求。 \n13\n13\n13\n13.4.4 风电场调度自动化、电能量信息传输宜采用主/备信道的通信方式，直送电力系统调度机构。 \n13\n13\n13\n13.4.5 风电场调度管辖设备供电电源应采用不间断电源装置（UPS）或站内直流电源系统供电，\n在交流供电电源消失后，不间断电源装置带负荷运行时间应大于40min。 \n13\n13\n13\n13.4.6 对于接入220kV 及以上电压等级的风电场应配置相角测量系统（PMU）。 \n13.5\n13.5\n13.5\n13.5 风电场通信\n风电场通信\n风电场通信\n风电场通信 \n13\n13\n13\n13.5.1 风电场应具备两条路由通道，其中至少有一条光缆通道。 \n13\n13\n13\n13.5.2 风电场与电力系统直接连接的通信设备（如光纤传输设备、脉码调制终端设备（PCM）、\n调度程控交换机、数据通信网、通信监测等）需具有与系统接入端设备一致的接口与协议。 \n13\n13\n13\n13.5.3 风电场内的通信设备配置按相关的设计规程执行。 \n14\n14\n14\n14 风电场接入\n风电场接入\n风电场接入\n风电场接入系统\n系统\n系统\n系统测试\n测试\n测试\n测试 \n14.1\n14.1\n14.1\n14.1 基本要求\n基本要求\n基本要求\n基本要求 \n14\n14\n14\n14.1.1 当接入同一并网点的风电场装机容量超过40MW 时，需要向电力系统调度机构提供风电场\n接入电力系统测试报告；累计新增装机容量超过40MW，需要重新提交测试报告。 \n14\n14\n14\n14.1.2 风电场在申请接入电力系统测试前需向电力系统调度机构提供风电机组及风电场的模型、\n参数和控制系统特性等资料。 \n14\n14\n14\n14.1.3 风电场接入电力系统测试由具备相应资质的机构进行，并在测试前30 日将测试方案报所接\n入地区的电力系统调度机构备案。 \n14\n14\n14\n14.1.4 风电场应当在全部机组并网调试运行后6 个月内向电力系统调度机构提供有关风电场运行\n特性的测试报告。 \n14.2\n14.2\n14.2\n14.2 测试内容\n测试内容\n测试内容\n测试内容 \n"
    },
    {
      "page_num": 12,
      "text": "GB/T 19963—200   \n \n8 \na) \n风电场有功/无功控制能力测试。 \nb) \n风电场电能质量测试，包含闪变与谐波。 \nc) \n风电机组低电压穿越能力测试；风电场低电压穿越能力验证。 \nd) \n风电机组电压、频率适应性测试；风电场电压、频率适应能力验证。 \n \n"
    },
    {
      "page_num": 13,
      "text": "GB/T 19963—200   \n 9 \n参  考  文  献 \n[1] GB/T 20320－2006  风力发电机组  电能质量测量和评估方法 \n[2] DL 755－2001  电力系统安全稳定导则 \n[3] SD 325－1989  电力系统电压和无功电力技术导则 \n[4] 国办发[2007] 53 号  节能发电调度办法（试行） \n[5] 发改能源[2006] 13 号  可再生能源发电有关管理规定 \n \n \n"
    }
  ],
  "full_text": "ICS\nICS\nICS\nICS \n  \n中华人民共和国国家标准\n中华人民共和国国家标准\n中华人民共和国国家标准\n中华人民共和国国家标准 \nGB/\nGB/\nGB/\nGB/T 19963\n19963\n19963\n19963-2011\n2011\n2011\n2011 \n代替 GB/Z 19963-2005\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定 \n \nTechnical rule for connecting wind farm to power system \n \n \n \n20  \n20  \n20  \n20  -  \n  \n  \n  -   \n   \n   \n   发布\n发布\n发布\n发布 \n20  \n20  \n20  \n20  -  \n  \n  \n  -   \n   \n   \n   实施\n实施\n实施\n实施 \n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局\n中华人民共和国国家质量监督检验检疫总局  \n  \n  \n  发 布 \n\nGB/T 19963—200   \n I \n目    次  \n前言 ...................................................................................................................................................................... II \n1 \n范围 ............................................................................................................................................................. 1 \n2 \n规范性引用文件 ......................................................................................................................................... 1 \n3 \n术语和定义 ................................................................................................................................................. 1 \n4 \n风电场送出线路 ......................................................................................................................................... 2 \n5 \n风电场有功功率 ......................................................................................................................................... 2 \n6 \n风电场功率预测 ......................................................................................................................................... 3 \n7 \n风电场无功容量 ......................................................................................................................................... 3 \n8 \n风电场电压控制 ......................................................................................................................................... 3 \n9 \n风电场低电压穿越 ..................................................................................................................................... 4 \n10 \n风电场运行适应性 ..................................................................................................................................... 5 \n11 \n风电场电能质量 ......................................................................................................................................... 6 \n12 \n风电场仿真模型和参数 ............................................................................................................................. 6 \n13 \n风电场二次系统 ......................................................................................................................................... 6 \n14 \n风电场接入系统测试 ................................................................................................................................. 7 \n参考文献 .............................................................................................................................................................. 9 \n \n \n \n\nGB/T 19963—200   \n \nII \n前    言  \n本标准根据国家标准化管理委员会下达的国标委综合【2009】93 号《2009 年第二批国家标准计划\n项目》标准计划修订。 \n本标准与能源行业标准《大型风电场并网设计技术规范》共同规定了风电场并网的相关技术要求，\n能源行业标准规定了大型风电场并网的设计技术要求，本标准规定了风电场并网的通用技术要求。 \n本标准规定了对通过110（66）kV 及以上电压等级线路与电力系统连接的新建或扩建风电场的技\n术要求。 \n本标准由全国电力监管标准化技术委员会提出并归口。 \n本标准主要起草单位：中国电力科学研究院。 \n本标准参加编写单位：龙源电力集团股份有限公司、南方电网科学研究院有限责任公司、中国电力\n工程顾问集团公司。 \n本标准主要起草人：王伟胜、迟永宁、戴慧珠、赵海翔、石文辉、李  琰、李  庆、张  博、范子\n超、陆志刚、胡玉峰、陈建斌、张  琳、韩小琪。\n\nGB/T 19963—200   \n 1 \n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定\n风电场接入电力系统技术规定 \n1 \n范围\n范围\n范围\n范围 \n本标准规定了风电场接入电力系统的技术要求。 \n本标准适用于通过110（66）kV 及以上电压等级线路与电力系统连接的新建或扩建风电场。 \n对于通过其他电压等级与电力系统连接的风电场，可参照执行。 \n2 \n规范性引用文件\n规范性引用文件\n规范性引用文件\n规范性引用文件 \n下列文件对于本标准的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本\n标准。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本标准。 \nGB/T 12325  电能质量  供电电压偏差 \nGB/T 12326  电能质量  电压波动和闪变 \nGB/T 14549  电能质量  公用电网谐波 \nGB/T 15945  电能质量  电力系统频率偏差 \nGB/T 15543  电能质量  三相电压不平衡 \n国家电力监管委员会令第5 号  电力二次系统安全防护规定 \nDL/T 1040  电网运行准则 \n3 \n术语和定义\n术语和定义\n术语和定义\n术语和定义 \n本标准采用下列术语和定义。 \n3.1\n3.1\n3.1\n3.1  \n风电场\n风电场\n风电场\n风电场  \n  \n  \n  wind farm；wind power plant \n由一批风电机组或风电机组群（包括机组单元变压器）、汇集线路、主升压变压器及其他设备\n组成的发电站。 \n3.2\n3.2\n3.2\n3.2  \n风电场并网点\n风电场并网点\n风电场并网点\n风电场并网点  point of connection of wind farm \n风电场升压站高压侧母线或节点。 \n3.3\n3.3\n3.3\n3.3  \n风电场送出线路\n风电场送出线路\n风电场送出线路\n风电场送出线路  \n  \n  \n  transmission line of wind farm \n从风电场并网点至公共电网的输电线路。 \n3.4\n3.4\n3.4\n3.4  \n风电场有功功率\n风电场有功功率\n风电场有功功率\n风电场有功功率  active power of wind farm \n风电场输入到并网点的有功功率。 \n3.5\n3.5\n3.5\n3.5  \n\nGB/T 19963—200   \n \n2 \n风电场无功功率\n风电场无功功率\n风电场无功功率\n风电场无功功率  reactive power of wind farm \n风电场输入到并网点的无功功率。 \n3.6\n3.6\n3.6\n3.6  \n有功功率变化\n有功功率变化\n有功功率变化\n有功功率变化  active power change \n一定时间间隔内，风电场有功功率最大值与最小值之差。 \n3.7\n3.7\n3.7\n3.7  \n风电机组\n风电机组\n风电机组\n风电机组/风电场\n风电场\n风电场\n风电场低电压穿越\n低电压穿越\n低电压穿越\n低电压穿越  \n  \n  \n  low voltage ride through of wind turbine/wind farm \n当电力系统事故或扰动引起并网点电压跌落时，在一定的电压跌落范围和时间间隔内，风电机\n组/风电场能够保证不脱网连续运行。 \n4 \n风电场\n风电场\n风电场\n风电场送出线路\n送出线路\n送出线路\n送出线路 \n为便于风电场的运行管理与控制，简化系统接线，风电场可采用一回线路接入电力系统。 \n5 \n风电场有功功率\n电场有功功率\n电场有功功率\n电场有功功率 \n5.1\n5.1\n5.1\n5.1 基本要求\n基本要求\n基本要求\n基本要求 \n5.1.1\n5.1.1\n5.1.1\n5.1.1 \n风电场应符合DL/T 1040 的规定，具备参与电力系统调频、调峰和备用的能力。 \n5.1.2   \n5.1.2   \n5.1.2   \n5.1.2   风电场应配置有功功率控制系统，具备有功功率调节能力。 \n5.1.\n5.1.\n5.1.\n5.1.3 \n当风电场有功功率在总额定出力的20%以上时，对于场内有功出力超过额定容量的20%的\n所有风电机组，能够实现有功功率的连续平滑调节，并参与系统有功功率控制。 \n5.1.\n5.1.\n5.1.\n5.1.4 \n风电场应能够接收并自动执行电力系统调度机构下达的有功功率及有功功率变化的控制指\n令，风电场有功功率及有功功率变化应与电力系统调度机构下达的给定值一致。 \n5.2\n5.2\n5.2\n5.2 正常运行情况下\n正常运行情况下\n正常运行情况下\n正常运行情况下有功功率变化\n有功功率变化\n有功功率变化\n有功功率变化 \n5.2.1\n5.2.1\n5.2.1\n5.2.1 \n风电场有功功率变化包括1min 有功功率变化和10min 有功功率变化。在风电场并网以及风\n速增长过程中，风电场有功功率变化应当满足电力系统安全稳定运行的要求，其限值应根据所接入\n电力系统的频率调节特性，由电力系统调度机构确定。 \n5.2.2\n5.2.2\n5.2.2\n5.2.2 \n风电场有功功率变化限值的推荐值见表1，该要求也适用于风电场的正常停机。允许出现\n因风速降低或风速超出切出风速而引起的风电场有功功率变化超出有功功率变化最大限值的情况。 \n表1  \n1  \n1  \n1  正常运行情况\n正常运行情况\n正常运行情况\n正常运行情况下风电场有功功率变化\n风电场有功功率变化\n风电场有功功率变化\n风电场有功功率变化最大\n最大\n最大\n最大限值\n限值\n限值\n限值 \n风电场装机容量（MW）\n10min 有功功率变化最大限值（MW） \n1min 有功功率变化最大限值（MW） \n<30 \n10 \n3 \n30～150 \n装机容量/3 \n装机容量/10 \n>150 \n50 \n15 \n5.3\n5.3\n5.3\n5.3 紧急控制\n紧急控制\n紧急控制\n紧急控制 \n5.\n5.\n5.\n5.3.1\n.1\n.1\n.1 \n在电力系统事故或紧急情况下，风电场应根据电力系统调度机构的指令快速控制其输出的\n有功功率，必要时可通过安全自动装置快速自动降低风电场有功功率或切除风电场；此时风电场有\n功功率变化可超出电力系统调度机构规定的有功功率变化最大限值。 \n\nGB/T 19963—200   \n 3 \na) \n电力系统事故或特殊运行方式下要求降低风电场有功功率，以防止输电设备过载，确保电\n力系统稳定运行。 \nb) \n当电力系统频率高于50.2Hz 时，按照电力系统调度机构指令降低风电场有功功率，严重情\n况下切除整个风电场。 \nc) \n在电力系统事故或紧急情况下，若风电场的运行危及电力系统安全稳定，电力系统调度机\n构应按规定暂时将风电场切除。 \n5.\n5.\n5.\n5.3.2 \n事故处理完毕，电力系统恢复正常运行状态后，风电场应按调度指令并网运行。 \n6 \n风电场功率预测\n风电场功率预测\n风电场功率预测\n风电场功率预测 \n6.1\n6.1\n6.1\n6.1 基本要求\n基本要求\n基本要求\n基本要求 \n风电场应配置风电功率预测系统，系统具有0～72h 短期风电功率预测以及15min～4h 超短期风\n电功率预测功能。 \n6.2\n6.2\n6.2\n6.2 预测\n预测\n预测\n预测曲线\n曲线\n曲线\n曲线上报\n上报\n上报\n上报 \n风电场每15min自动向电力系统调度机构滚动上报未来15min～4h的风电场发电功率预测曲线，\n预测值的时间分辨率为15min。 \n风电场每天按照电力系统调度机构规定的时间上报次日0～24 时风电场发电功率预测曲线，预\n测值的时间分辨率为15min。 \n7 \n风电场无功\n风电场无功\n风电场无功\n风电场无功容量\n容量\n容量\n容量 \n7.1\n7.1\n7.1\n7.1 无功电源\n无功电源\n无功电源\n无功电源 \n7.1.1\n.1\n.1\n.1 \n风电场的无功电源包括风电机组及风电场无功补偿装置。风电场安装的风电机组应满足功\n率因数在超前0.95～滞后0.95 的范围内动态可调。 \n7.1.2 \n风电场要充分利用风电机组的无功容量及其调节能力；当风电机组的无功容量不能满足系\n统电压调节需要时，应在风电场集中加装适当容量的无功补偿装置，必要时加装动态无功补偿装置。 \n7.2\n7.2\n7.2\n7.2 无功容量\n无功容量\n无功容量\n无功容量配置\n配置\n配置\n配置 \n7.2.1\n.1\n.1\n.1 \n风电场的无功容量应按照分（电压）层和分（电）区基本平衡的原则进行配置，并满足检\n修备用要求。 \n7.2.2 \n对于直接接入公共电网的风电场，其配置的容性无功容量能够补偿风电场满发时场内汇集\n线路、主变压器的感性无功及风电场送出线路的一半感性无功之和，其配置的感性无功容量能够补\n偿风电场自身的容性充电无功功率及风电场送出线路的一半充电无功功率。 \n7.2.3 \n对于通过220kV（或330kV）风电汇集系统升压至500kV（或750kV）电压等级接入公共\n电网的风电场群中的风电场，其配置的容性无功容量能够补偿风电场满发时场内汇集线路、主变压\n器的感性无功及风电场送出线路的全部感性无功之和，其配置的感性无功容量能够补偿风电场自身\n的容性充电无功功率及风电场送出线路的全部充电无功功率。 \n7.2.4 \n风电场配置的无功装置类型及其容量范围应结合风电场实际接入情况，通过风电场接入电\n力系统无功电压专题研究来确定。 \n8 \n风电场电压\n风电场电压\n风电场电压\n风电场电压控制\n控制\n控制\n控制 \n\nGB/T 19963—200   \n \n4 \n8.1\n8.1\n8.1\n8.1 基本要求\n基本要求\n基本要求\n基本要求 \n风电场应配置无功电压控制系统，具备无功功率调节及电压控制能力。根据电力系统调度机构\n指令，风电场自动调节其发出（或吸收）的无功功率，实现对风电场并网点电压的控制，其调节速\n度和控制精度应能满足电力系统电压调节的要求。 \n8.2\n8.2\n8.2\n8.2 控制目标\n控制目标\n控制目标\n控制目标 \n当公共电网电压处于正常范围内时，风电场应当能够控制风电场并网点电压在标称电压的\n97％～107％范围内。 \n8.3\n8.3\n8.3\n8.3 主变选择\n主变选择\n主变选择\n主变选择 \n风电场变电站的主变压器宜采用有载调压变压器，通过主变压器分接头调节风电场内电压，确\n保场内风电机组正常运行。 \n9 \n风电场低电压穿越\n风电场低电压穿越\n风电场低电压穿越\n风电场低电压穿越 \n9.1\n9.1\n9.1\n9.1 基本要求\n基本要求\n基本要求\n基本要求 \n图1 为风电场的低电压穿越要求。 \n0\n0.1\n0.2\n0.3\n0.4\n0.5\n0.6\n0.7\n0.8\n0.9\n1\n1.1\n1.2\n-1\n0\n1\n2\n3\n4\n时间(s)\n电网故障引起电压跌落\n要求风电机组\n不脱网连续运行\n风电机组可以从电网切出\n0.625\n并网点电压(pu)\n \n图1  \n1  \n1  \n1  风电场低电压穿越要求\n风电场低电压穿越要求\n风电场低电压穿越要求\n风电场低电压穿越要求 \na) \n风电场并网点电压跌至20％标称电压时，风电场内的风电机组应保证不脱网连续运行\n625ms。 \nb) \n风电场并网点电压在发生跌落后2s 内能够恢复到标称电压的90％时，风电场内的风电机组\n应保证不脱网连续运行。 \n9.2\n9.2\n9.2\n9.2 故障类型\n故障类型\n故障类型\n故障类型及考核电压\n及考核电压\n及考核电压\n及考核电压 \n电力系统发生不同类型故障时，若风电场并网点考核电压全部在图1 中电压轮廓线及以上的区\n域内，风电机组必须保证不脱网连续运行；否则，允许风电机组切出。 \n针对不同故障类型的考核电压如表2 所示： \n \n\nGB/T 19963—200   \n 5 \n表2  \n  \n  \n  风电场\n风电场\n风电场\n风电场低电压穿越考核电压\n低电压穿越考核电压\n低电压穿越考核电压\n低电压穿越考核电压 \n故障类型 \n考核电压 \n三相短路故障 \n风电场并网点线电压 \n两相短路故障 \n风电场并网点线电压 \n单相接地短路故障 \n风电场并网点相电压 \n9.3\n9.3\n9.3\n9.3 有功恢复\n有功恢复\n有功恢复\n有功恢复 \n对电力系统故障期间没有切出的风电场，其有功功率在故障清除后应快速恢复，自故障清除时\n刻开始，以至少10％额定功率/秒的功率变化率恢复至故障前的值。 \n9.4\n9.4\n9.4\n9.4 动态无功支撑能力\n动态无功支撑能力\n动态无功支撑能力\n动态无功支撑能力 \n总装机容量在百万千瓦级规模及以上的风电场群，当电力系统发生三相短路故障引起电压跌落\n时，每个风电场在低电压穿越过程中应具有以下动态无功支撑能力： \na) \n当风电场并网点电压处于标称电压的20％～90％区间内时，风电场应能够通过注入无功电\n流支撑电压恢复；自并网点电压跌落出现的时刻起，动态无功电流控制的响应时间不大于\n75ms，持续时间应不少于550ms。 \nb) \n风电场注入电力系统的动态无功电流IT≥1.5×（0.9-UT）IN ，（0.2≤UT≤0.9） \n式中： \nUT ——风电场并网点电压标幺值； \nIN ——风电场额定电流。 \n10\n10\n10\n10 风电场\n风电场\n风电场\n风电场运行\n运行\n运行\n运行适应性\n适应性\n适应性\n适应性 \n10.1\n10.1\n10.1\n10.1 电压范围\n电压范围\n电压范围\n电压范围 \n10\n10\n10\n10.1.1 当风电场并网点电压在标称电压的90％～110％之间时，风电机组应能正常运行；当风电\n场并网点电压超过标称电压的110％时，风电场的运行状态由风电机组的性能确定。 \n10\n10\n10\n10.1.2 当风电场并网点的闪变值满足GB/T 12326、谐波值满足GB/T 14549、三相电压不平衡度满\n足GB/T 15543 的规定时，风电场内的风电机组应能正常运行。 \n10.2\n10.2\n10.2\n10.2 频率\n频率\n频率\n频率范围\n范围\n范围\n范围 \n风电场应在表3 所示电力系统频率范围内按规定运行： \n \n表3  \n  \n  \n  风电场在不同\n风电场在不同\n风电场在不同\n风电场在不同电力系统\n电力系统\n电力系统\n电力系统频率范围\n频率范围\n频率范围\n频率范围内的运行规定\n的运行规定\n的运行规定\n的运行规定 \n电力系统频率范围 \n要      求 \n低于48Hz \n根据风电场内风电机组允许运行的最低频率而定。 \n48Hz～49.5Hz \n每次频率低于49.5Hz 时要求风电场具有至少运行30min 的能力。 \n49.5Hz～50.2Hz \n连续运行。 \n高于50.2Hz \n每次频率高于50.2Hz 时，要求风电场具有至少运行5min 的能力，并执行电\n力系统调度机构下达的降低出力或高周切机策略，不允许停机状态的风电机\n组并网。 \n\nGB/T 19963—200   \n \n6 \n11\n11\n11\n11 风电场电能质量\n风电场电能质量\n风电场电能质量\n风电场电能质量 \n11.1\n11.1\n11.1\n11.1 电压偏差\n电压偏差\n电压偏差\n电压偏差 \n风电场并网点电压正、负偏差绝对值之和不超过标称电压的10％，正常运行方式下，其电压偏\n差应在标称电压的－3％～＋7％范围内。 \n11.2\n11.2\n11.2\n11.2 闪变\n闪变\n闪变\n闪变 \n风电场所接入公共连接点的闪变干扰值应满足GB/T 12326 的要求，其中风电场引起的长时间闪\n变值\nltP 的限值应按照风电场装机容量与公共连接点上的干扰源总容量之比进行分配。 \n11.3\n11.3\n11.3\n11.3 谐波\n谐波\n谐波\n谐波 \n风电场所接入公共连接点的谐波注入电流应满足GB/T 14549 的要求，其中风电场向电力系统注\n入的谐波电流允许值应按照风电场装机容量与公共连接点上具有谐波源的发/供电设备总容量之比\n进行分配。 \n11.4\n11.4\n11.4\n11.4 监测与治理\n监测与治理\n监测与治理\n监测与治理 \n风电场应配置电能质量监测设备，以实时监测风电场电能质量指标是否满足要求；若不满足要\n求，风电场需安装电能质量治理设备，以确保风电场合格的电能质量。 \n12\n12\n12\n12 风电场\n风电场\n风电场\n风电场仿真\n仿真\n仿真\n仿真模型和参数\n模型和参数\n模型和参数\n模型和参数 \n12.1\n12.1\n12.1\n12.1 风电场\n风电场\n风电场\n风电场仿真\n仿真\n仿真\n仿真模型\n模型\n模型\n模型 \n风电场开发商应提供可用于电力系统仿真计算的风电机组、风电场汇集线路及风电机组/风电场\n控制系统模型及参数，用于风电场接入电力系统的规划设计及调度运行。 \n12.2\n12.2\n12.2\n12.2 参数变化\n参数变化\n参数变化\n参数变化 \n风电场应跟踪其各个元件模型和参数的变化情况，并随时将最新情况反馈给电力系统调度机构。 \n13\n13\n13\n13 风电场\n风电场\n风电场\n风电场二次\n二次\n二次\n二次系统\n系统\n系统\n系统 \n13.1\n13.1\n13.1\n13.1 基本要求\n基本要求\n基本要求\n基本要求 \n13\n13\n13\n13.1.1 风电场的二次设备及系统应符合电力二次系统技术规范、电力二次系统安全防护要求及相\n关设计规程。 \n13\n13\n13\n13.1.2 风电场与电力系统调度机构之间的通信方式、传输通道和信息传输由电力系统调度机构作\n出规定，包括提供遥测信号、遥信信号、遥控信号、遥调信号以及其他安全自动装置的信号，提供\n信号的方式和实时性要求等。 \n13\n13\n13\n13.1.3 风电场二次系统安全防护应满足国家电力监管委员会令第5 号的有关要求。 \n13.2\n13.2\n13.2\n13.2 正常运行信号\n正常运行信号\n正常运行信号\n正常运行信号 \n风电场向电力系统调度机构提供的信号至少应当包括以下方面： \na) \n单个风电机组运行状态； \nb) \n风电场实际运行机组数量和型号； \nc) \n风电场并网点电压； \nd) \n风电场高压侧出线的有功功率、无功功率、电流； \n\nGB/T 19963—200   \n 7 \ne) \n高压断路器和隔离开关的位置； \nf) \n风电场测风塔的实时风速和风向。 \n13.3\n13.3\n13.3\n13.3 风电场继电保护\n风电场继电保护\n风电场继电保护\n风电场继电保护及安全自动装置\n及安全自动装置\n及安全自动装置\n及安全自动装置 \n13\n13\n13\n13.3.1 风电场继电保护、安全自动装置以及二次回路的设计、安装应满足电力系统有关规定和反\n事故措施的要求。 \n13\n13\n13\n13.3.2 对风电场送出线路，一般情况下在系统侧配置分段式相间、接地故障保护，有特殊要求时，\n可配置纵联电流差动保护。 \n13\n13\n13\n13.3.3 风电场变电站应配备故障录波设备，该设备应具有足够的记录通道并能够记录故障前10s\n到故障后60s 的情况，并配备至电力系统调度机构的数据传输通道。 \n13.4\n13.4\n13.4\n13.4 风电场调度自动化\n风电场调度自动化\n风电场调度自动化\n风电场调度自动化 \n13\n13\n13\n13.4.1 风电场应配备计算机监控系统、电能量远方终端设备、二次系统安全防护设备、调度数据\n网络接入设备等，并满足电力二次系统设备技术管理规范要求。 \n13\n13\n13\n13.4.2 风电场调度自动化系统远动信息采集范围按电网调度自动化能量管理系统（EMS）远动信\n息接入规定的要求接入信息量。 \n13\n13\n13\n13.4.3 风电场电能计量点（关口）应设在风电场与电网的产权分界处，产权分界处按国家有关规\n定确定。计量装置配置应符合电力系统关口电能计量装置技术管理规范要求。 \n13\n13\n13\n13.4.4 风电场调度自动化、电能量信息传输宜采用主/备信道的通信方式，直送电力系统调度机构。 \n13\n13\n13\n13.4.5 风电场调度管辖设备供电电源应采用不间断电源装置（UPS）或站内直流电源系统供电，\n在交流供电电源消失后，不间断电源装置带负荷运行时间应大于40min。 \n13\n13\n13\n13.4.6 对于接入220kV 及以上电压等级的风电场应配置相角测量系统（PMU）。 \n13.5\n13.5\n13.5\n13.5 风电场通信\n风电场通信\n风电场通信\n风电场通信 \n13\n13\n13\n13.5.1 风电场应具备两条路由通道，其中至少有一条光缆通道。 \n13\n13\n13\n13.5.2 风电场与电力系统直接连接的通信设备（如光纤传输设备、脉码调制终端设备（PCM）、\n调度程控交换机、数据通信网、通信监测等）需具有与系统接入端设备一致的接口与协议。 \n13\n13\n13\n13.5.3 风电场内的通信设备配置按相关的设计规程执行。 \n14\n14\n14\n14 风电场接入\n风电场接入\n风电场接入\n风电场接入系统\n系统\n系统\n系统测试\n测试\n测试\n测试 \n14.1\n14.1\n14.1\n14.1 基本要求\n基本要求\n基本要求\n基本要求 \n14\n14\n14\n14.1.1 当接入同一并网点的风电场装机容量超过40MW 时，需要向电力系统调度机构提供风电场\n接入电力系统测试报告；累计新增装机容量超过40MW，需要重新提交测试报告。 \n14\n14\n14\n14.1.2 风电场在申请接入电力系统测试前需向电力系统调度机构提供风电机组及风电场的模型、\n参数和控制系统特性等资料。 \n14\n14\n14\n14.1.3 风电场接入电力系统测试由具备相应资质的机构进行，并在测试前30 日将测试方案报所接\n入地区的电力系统调度机构备案。 \n14\n14\n14\n14.1.4 风电场应当在全部机组并网调试运行后6 个月内向电力系统调度机构提供有关风电场运行\n特性的测试报告。 \n14.2\n14.2\n14.2\n14.2 测试内容\n测试内容\n测试内容\n测试内容 \n\nGB/T 19963—200   \n \n8 \na) \n风电场有功/无功控制能力测试。 \nb) \n风电场电能质量测试，包含闪变与谐波。 \nc) \n风电机组低电压穿越能力测试；风电场低电压穿越能力验证。 \nd) \n风电机组电压、频率适应性测试；风电场电压、频率适应能力验证。 \n \n\nGB/T 19963—200   \n 9 \n参  考  文  献 \n[1] GB/T 20320－2006  风力发电机组  电能质量测量和评估方法 \n[2] DL 755－2001  电力系统安全稳定导则 \n[3] SD 325－1989  电力系统电压和无功电力技术导则 \n[4] 国办发[2007] 53 号  节能发电调度办法（试行） \n[5] 发改能源[2006] 13 号  可再生能源发电有关管理规定"
}