{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 1, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0001", "text": "ICS 29 . 1 80\nCCS K 41\nOL\n中华人民共和国电力行瓜深\nDL/T 574一2021\n代替DL/T 574\n一2010\n电力变俘器分接开关运行\n维修导则\nGuide for the operation\nof tap\n一changers in\nalld msintenanCe\nthe p0wer transformer", "text_len": 169, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 1, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0002", "text": "一04\n一26\n发布\n一10\n一26 实施\n国家能源局\n发\n布", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0003", "text": "DLIT 574\n一2021\n目\n次\n前言\n·\n·\n·\n·\n·\n·\n，\n·\n，·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n· ⋯⋯111\nI\n范围\n·\n·\n，\n·\n·\n·\n·\n，\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n，\n·\n·\n·\n· · ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ⋯⋯1", "text_len": 391, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0004", "text": "规范性引用文件\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n· ⋯⋯1", "text_len": 147, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0005", "text": "术语和定义\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n，\n·\n· ·\n·\n·\n，\n·\n·\n· · ·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n· · ·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n· 一” ’\n· ” \" \" \" \" \" \" \" 2", "text_len": 140, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0006", "text": "总则\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ·\n·\n·\n·\n·\n· ，\n·\n· · ·\n·\n·\n·\n· · ·\n·\n· · ，\n·\n·\n·\n·\n·\n，\n，\n·\n· · · · ·\n· · ·\n·\n· · ·\n·\n·\n·\n·\n·\n·\n· ·\n·\n· ·\n·\n·\n· ·\n·\n·\n· ·\n·\n· · ·\n·\n· ·\n·\n·\n·\n·\n· · · ⋯⋯3", "text_len": 180, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0007", "text": "安装与验收\n·\n·\n·\n，\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n· ⋯⋯” \" \" \" \" \" \" \" \" 3\n5 , 1\n现场安装\n·\n·\n·\n，\n·\n，\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n，\n· 一3\n5 .2\n现场验收\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ⋯⋯\n”\n’ ⋯8", "text_len": 458, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0008", "text": "运行\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ⋯⋯12\n6 . 1\n运行要求\n·\n·\n· ，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n· ⋯⋯12\n6 ,2\n巡视检查\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n，\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ⋯⋯12\n6 .3\n发现异常后的", "text_len": 500, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0009", "text": "运行要求\n·\n·\n· ·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ⋯⋯13\n6 .4\n运行操作\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n，\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n· ·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n，⋯⋯巧", "text_len": 256, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0010", "text": "检修\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n· ·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n，\n，\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ⋯⋯18\n7 . 1\n检修要求\n·\n·\n·\n·\n·\n·\n，·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n· · ⋯⋯18\n7 .2\n检修周期及项目\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n· ⋯⋯20\n7 .3\n检修环境要求\n·\n·\n·\n·\n·\n·\n·\n· ·\n·", "text_len": 500, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0011", "text": "· ·\n·\n·\n，\n·\n·\n·\n· ·\n·\n·\n·\n· · ·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ⋯⋯24\n7 .4\n检修前的准备、检测和注意事项\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n· ，\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n，\n·\n·\n，一25\n7 ,5\n有载开关的检修工艺\n·\n· ·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ·\n·\n·\n·\n·\n，⋯⋯25\n7 .6\n无励磁开关检修工艺\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· 一29", "text_len": 437, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0012", "text": "常见异常情况的原因、检查和处理\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n· ，\n·\n·\n，·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n· ⋯⋯31\n8 . 1\n有载开关常见故障及其排除方法\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· 一31\n8 .2\n无励磁开关常见故障及其排除方法\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n· ⋯⋯35", "text_len": 258, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 3, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0013", "text": "常用有载分接开关检修工艺\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n· ，\n·\n·\n·\n· ，\n·\n· ⋯⋯36\nl", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0014", "text": "DLIT 574\n－\n一2021\n附录A\n（资料性附录）\n附录B\n（资料性附录）\n附录C\n（资料性附录）\n附录D\n（资料性附录）\n附录E\n（资料性附录）\n附录F", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0015", "text": "（资料性附录）\n附录G\n（资料性附录）\n附录H\n（资料性附录）\n附录I\n（资料性附录）\nM 、CM 型有载分接开关检修工艺\n⋯⋯37\nV 、CV 型有载分接开关检修工艺", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0016", "text": "· ⋯⋯63\nMD 型有载分接开关检修工艺\n·\n·\n· ·\n·\n，\n· ⋯⋯87\nSHZV 型和VCV 型真空有载分接开关\n检修工艺\n·\n·\n·\n·\n·\n·\n· · ·", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0017", "text": "·\n·\n· · ·\n·\n·\n· ·\n·\n·\n，\n·\n，\n·\n·\n·\n·\n，\n·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· ⋯⋯112\nUC 、VUC 型有载分接开关检修工艺", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0018", "text": "二119\nUB 型有载分接开关检修工艺\n·\n·\n·\n·\n·\n· ⋯⋯143\nCZ 型真空熄弧干式有载分接开关\n· ⋯156\nBPK 型真空熄弧干式有载分接开关\n一1 60", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0019", "text": "ZVM 、ZVV 型真空有载分接开关\n检修工艺\n· ·\n·\n· ·\n·\n·\n· ·\n·\n·\n·\n·\n·\n·\n·\n·\n·\n· · ·\n·\n·\n· ·\n·\n·\n· · · ·", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 4, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0020", "text": "·\n·\n· ·\n·\n·\n·\n· ⋯⋯167", "text_len": 21, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0021", "text": "DLIT 574\n一2021\n言\n一\nRlJ\n本文件按照GB/T 1\n. 1\n一2020\n《标准化工作导则\n第1 部分：\n标准化文件的结构和起草规则》编写。\n本文件由中国电力企业联合会提出", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0022", "text": "。\n本文件由电力行业电力变压器标准化技术委员会\n（DL/TC\n02 ）\n归口\n。\n本次修订与原文件相比\n，\n主要在以下方面有所变化：\n―适用范围增加1000 kV 电压等级电力变压器用分接开关；", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0023", "text": "―增加了SF6 真空有载开关的运行维修相关内容，见5 .2 .2 ,6 ;\n―增加了油浸式真空有载分接开关的运行维修相关内容，\n见7 .2 , LS:\n―增加了分接开关非电量保护配置及运行要求；", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0024", "text": "―辛卜充了常规分接开关常见故障及其排除方法；\n―附录增加了VUC 、ZVM 、ZVV 型真空有载分接开关技\n术数据。\n本文件起草单位：国网江苏省电力有限公司电力科学研究院、", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0025", "text": "中国电力科学研究院有限公司\n、\n国网吉林省电力有限公司电力科\n学研究院、南方电网科学研究院有限责任公司\n、\n国网江苏省电力\n有限公司检修分公司\n、国网江西省电力有限公司电力科学研究院、", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0026", "text": "山东省电力公司电力科学研究院、\n东北电网有限公司\n、\n国网辽宁\n省电力有限公司\n、\n中国南方电网公司\n、\n内蒙古电力科学研究院、\n西安热工研究院有限公司\n、国网江苏省电力有限公司检修分公司", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0027", "text": "、\n广东电网公司电力科学研究院、\n国网上海市电力有限公司\n、南方\n电网超高压公司检修试验中心、\n国网甘肃省电力有限公司电力科\n学研究院、\n国网新疆电力有限公司电力科学研究院、", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 5, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0028", "text": "上海华明电", "text_len": 5, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 6, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0029", "text": "DL/T 574ee2021\n力设备制造有限公司\n、MR 开德贸易\n（上海）有限公司\n、ABB 电\n网投资\n（中国）有限公司\n、贵州长征电气有限公司\n、上海置信电", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 6, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0030", "text": "气股份有限公司\n、沈阳大型电力变压器维修有限公司\n。\n本文件主要起草人：王建明\n、陆云才、张淑珍\n、李辉、高飞、\n敖明\n、张曦、华德峰、周求宽、周加斌、杜砚、王延峰、程涣超、", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 6, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0031", "text": "王世阁、喇元、车传强、南江、蔚超、\n吉亚民、\n周丹、\n周晓凡、\n伍衡、温定绮、金铭、张敬、李献伟、胡文斌、邓立建、陶波、\n凌健、\n张宇。\n本文件历次发布情况：\n-1995 年6 月29 日首次发布；", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 6, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0032", "text": "-2010 年5 月24 日第二次发布。\n本文件在执行过程中的意见或建议反馈至中国电力企业联合\n会标准化管理中心\n（北京市白广路二条\n一号，\n100761 ）。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 7, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0033", "text": "DLITS不卜\n一2021\n电力变压器分接开关运行维修导则\n范围\n本文件规定了电力变压器使用的有载分接开关\n（以下简称有\n载开关）和无励磁分接开关\n（以下简称无励磁开关）的验收与运\n行维修要求。\n本文件适用于35\n( 20) kV? 1 000 kV 电压等级电力变压器用\n电阻过渡的油浸式、SF6 气体、干式有载分接开关及无励磁分接\n开关。", "text_len": 171, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 7, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0034", "text": "规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不\n可少的条款。其中\n，\n注日期的引用文件，\n仅该日期对应的版本适\n用于本文件；\n不注日期的引用文件，\n其最新版本\n（包括所有的修\n改单）适用于本文件。\nGB 10230 . 1\n分接开关\n第1 部分：\n性能要求和试验方法\nGB 50 1 50\n电气装置安装工程电气设备交接试验标准\nDL/TZ科\n油浸式电力变压器\n（电抗器）现场密封性试验导则\nDL汀265\n变压器有载分接开关现场试验导则\n，\nDL/T 572\n电力变压器运行规程\nDL/T 573\n电力变压器检修导则\nDL/T 596\n电力设备预防性试验规程\nDL/T 722\n变压器油中溶解气体分析和判断导则\nDL汀1538\n电力变压器用真空有载分接开关使用导则\nDL/T 1 810", "text_len": 353, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 7, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0035", "text": "( \" ) kV 六氟化硫气体绝缘电力变压器使用\n技术条件\nI", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 8, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0036", "text": "DLIT 574\n一仑021\n术语和定义\n下列术语和定义适用于本文件。3 . 1\n逐级分接变换\nstep\n一by\n一step tap\n一change\n一个指令发出后\n，\n与分接开关所配的电动机构只能可靠驱动\n分接开关完成\n一个分接变换操作。3 .2\n连动\nruuning一hrough\n与分接开关所配的电动操动机构驱动分接开关连续完成\n一个\n以上分接变换操作\n。3 . 3\n顺序开关\ncam switchcs\n由单片机或凸轮控制分合顺序的\n一组微动开关组，\n实现电动\n操动机构旋转方向保护与逐级控制。3 ,4\n在线净油装置\nin service 011 filtering\n一种与有载开关的油室固定连接在\n一起的\n，\n在变压器运行时\n可以定时的或在每次分接变换操作后自动地对油室内的油进行过\n滤净化的装置。[ DL/T 574\n一20 10\n，\n定义3\n.4 ]\n3 . 5\n真空有载分接开关\nvacuum tyPe on\n一load tap\n一changer\n采用真空灭弧室开断和接通负载电流与循环电流的有载分接\n开关。", "text_len": 461, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 8, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0037", "text": "分接开关本体的绝缘介质为油\n（包括矿物油和其他阻燃或\n环保的替代油\n，\n简称绝缘油）或气体\n（空气或SF6 ）\n。仁DL/T1538\n一2016 ，\n定义3\n. 1 〕\n3 . 6\n非真空有载分接开关\nnon一acuum tyPe on一oad tap一han罗r\n采用绝缘油灭弧的有载分接开关。分接开关本体绝缘介质为", "text_len": 159, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 9, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0038", "text": "DLIT 574\n一2021\n绝缘油或气体。\n3 .7\n组合式有载分接开关\ncombined on\n一10ad tap\n一changer\n由切换开关与分接选择器两个部分组合进行分接变换的有载\n分接开关\n。\n[DL/T 1538\n一2016 ，\n定义3 .5 〕\n3 .8\n复合式有载分接开关\ncompound on一oad tap\n一changer\n由选择开关进行分接变换的有载分接开关。\n[ DL/T 1538\n一2016 ，\n定义3 .6 〕", "text_len": 223, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 9, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0039", "text": "总贝11\n4 . 1\n为规范电力变压器分接开关运行和检修管理\n，提高检修工艺\n质量，保证分接开关安全可靠运行，制定本文件。\n4 .2\n电力系统各单位在进行分接开关安装调试、运行维修等方面\n的工作时应遵守本文件。\n4 .3\n其他非电力变压器分接开关可按照制造厂规定进行运行维\n修\n，或参照本文件进行。", "text_len": 149, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 9, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0040", "text": "安装与验收\n5. 1\n现场安装\n5 . 1\n. 1\n现场安装要求\n5 . 1\n. 1\n. 1\n分接开关的安装、检查和调试应符合GB 50150 和本文件\n及制造厂安装使用说明书的规定，\n并向运行部门进行技术交底。\n5 . 1\n. 1\n.2\n在变压器厂己经完成安装的分接开关\n，\n当变压器运至现\n场后应按5 .2 .2 条投运前验收项目进行检查验收\n，\n必要时进行分\n接开关吊芯检查。分接开关的现场验收应会同基建、检修或运行", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0041", "text": "DLIT 574\n一2021\n部门共同进行。\n5 . 1\n.2\n现场安装前的检查\n5 .,\n.2 . 1\n分接开关的规格及技术参数应与变压器设计要求相符\n，\n制造厂提供的各项技术资料应齐全。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0042", "text": "5 . 1\n.2 .2\n分接开关安装前的外部检查应包括文件资料、专用工具、\n保护配置、分接开关、\n电动机构、\n附件等。文件资料应包括产品\n合格证、产品说明书、装箱单、", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0043", "text": "附件清单、安装图、试验报告、\n搬运说明\n，\n其他有关资料。\n分接开关及其全部附件、专用工具应\n齐全，\n无锈蚀及机械损坏。\n5 . 1\n. 2 .3\n有载开关应有过压力保护装置，并应符合GB 10230 . 1 的", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0044", "text": "规定。\n5 . 1\n.2 .4\n油中熄弧有载开关宜采用油流控制继电器保护\n，\n不带轻\n瓦斯触点\n，流速定值由制造厂确定；\n油浸式真空有载开关宜使用\n气体继电器保护", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0045", "text": "，带轻瓦斯触点\n，\n且为挡板式结构\n，\n定值由制造\n厂确定\n，\n其管径尺寸应符合设计要求，\n并经过校验合格。\n5 . 1\n.2 .5\nSF6 真空有载分接开关应安装SF6 密度控制器或变送器、", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0046", "text": "突发压力继电器两套保护；\nSF6 密度控制器或变送器、突发压力\n继电器规格应符合SF6 真空有载分接开关制造厂和DL/T 1 538 的\n规定。\n5 . 1\n.2", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0047", "text": "固\n，\n.6\n分接开关头盖及头部法兰与变压器连接处的螺栓应紧\n密封应良好，\n无渗漏油现象。\n5 . 1\n.2 .7\n工作位置\n电动机构和分接开关分接位置指示应相同", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0048", "text": "，\n并应在整定\n5 . 1\n.2 .8\n分接开关装配定位\n的极限位置）标记应对齐。\n（有载开关的整定位置和无励磁开关\n5 . 1\n.2.9\n有载开关油室\n（以下简称油室）", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 10, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0049", "text": "同的绝缘油\n，\n且应符合GB 50150 的规定。\n与变压器本体应使用相\n5 . 1\n.2 . 10\n充气运输和存放的变压器油箱与油室之间应安装旁通", "text_len": 74, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0050", "text": "DLIT 574\n一2021\n管，\n油室内充气应为正压\n，\n抽真空时旁通管应打开。\n5 . 1\n.2 . 11\n在线净油装置应有过压力保护装置\n、手动控制装置、", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0051", "text": "自\n动和定时控制装置\n，\n滤芯应符合设计要求\n，\n油路结构应阻止滤芯\n碎屑进入开关油室\n，\n附件应齐全无锈蚀及机械损坏，\n装置和油室\n的连接密封应无渗漏油现象。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0052", "text": "5 . 1\n.2 .12\n有载开关储油柜、吸湿器及其他附件的检查与调试，应\n符合制造厂的规定\n。\n5 . 1\n.3\n安装与调试\n5 . 1\n.3 . 1\n变压器真空注油后应拆除旁通管", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0053", "text": "。\n5 . 1\n.3 .2\n检查分接开关各部件有无损坏与变形。\n5 . 1\n.3 .3\n必要时吊芯检查项目如下：\na ）\n检查分接开关各绝缘件，\n应无开裂、爬电及受潮现象。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0054", "text": "b ）\n检查分接开关各部位紧固件应良好紧固\n。\nc ）\n检查分接开关触头及其连线应完整无损\n、接触良好、连\n接正确牢固\n，\n铜编织线应无断股现象。\n必要时测量触头", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0055", "text": "的接触电阻及接触压力\n、行程或超程。\nd ）\n检查有载开关过渡电阻有无断裂、松脱现象，\n检查弹簧\n压力\n，\n并测量过渡电阻值，\n其阻值应符合设计要求\n。\ne ）", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0056", "text": "检查分接引线绝缘及各部位绝缘距离\n。\nf\n）\n分接引线长度应适宜\n，\n分接开关受力均衡。\n5 . 1\n.3 .4\n检查油室与其储油柜之间连接管道应畅通\n，阀门应开启", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0057", "text": "。\n5 . 1\n.3 .5\n油室密封检查\n。在变压器本体及其储油柜注油时\n，\n将油\n室中的绝缘油抽尽，\n检查油室内应无渗漏油现象，\n最后进行整体\n密封检查\n，\n包括附件和所有管道", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0058", "text": "，\n均应无渗漏油现象。检查方法\n按照DL/T 264 执行。\n5 . 1\n.3 .6\n清洗油室与芯体后\n，\n注入符合本文件第5\n. 1\n. 1\n.8 条规定的\n绝缘油", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 11, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0059", "text": "，\n储油柜油位应与环境温度相适应\n，\n并略低于变压器本体\n储油柜油位。\nJ", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0060", "text": "DLIT 574\n一2021\n5 . 1\n.3 .7\n在变压器抽真空时\n，\n安装旁通管将油室与变压器本体连\n通\n，\n使变压器本体与油室同时抽真空。有载开关爆破盖处应有明", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0061", "text": "显的禁止踩踏警告标志\n，\n如有载开关储油柜不能承受此真空值，\n应将通到储油柜的管道拆除\n，关闭所有影响真空的阀门及放气塞。\n解除真空后拆除旁通管对油室常压加油\n，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0062", "text": "油室作常压注油时，\n应\n留有出气口\n，\n防止将压力释放装置胀坏\n。有载开关油室不宜采用\n单独抽真空注油方式。\n5 . 1\n.3.8\n检查电动机构\n，\n包括它的驱动机构、", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0063", "text": "电动机传动齿轮\n、\n控制机构等应固定牢靠\n，操作灵活，连接位置正确\n，无卡滞现象。\n转动部分应注入符合制造厂规定的润滑脂。刹车装置上无油迹\n，\n刹车可靠。加热器工作正常。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0064", "text": "电动机构箱安装平整无应力\n，\n箱门\n开、关无卡滞，箱内清洁\n，无异物\n，无脏污\n，密封性应符合防潮\n、\n防尘、\n防小动物或合同防护等级要求。\n5 . 1\n.3 .9", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0065", "text": "检查分接开关本体指示的分接位置和操动机构指示的分\n接位置、远方指示的分接位置\n，\n三者应\n一致。\n5 . 1\n.3 .10\n检查分接开关和操动机构连接的正确性\n，确认水平轴与", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0066", "text": "垂直轴安装正确\n。分接开关和电动机构连接后应先做连接校验；\n检查切换开关或选择开关动作切换瞬间到电动机构动作结束之间\n的圈数，\n开关触头完全就位到操动机构动作结束之间的圈数", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0067", "text": "，\n分\n接开关两个旋转方向的动作圈数和顺序应符合制造说明书要求。\n连接校验合格后\n，\n再进行手摇操作检查。\n5 . 1\n.3 .11\n手摇操作检查\n，\n应操作\n一个循环", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0068", "text": "。检查传动机构应灵\n活\n，\n电动机构箱中的联锁开关、极限开关、顺序开关等动作应正\n确；\n极限位置的机械止动及手摇与电动闭锁应可靠；然后才可电\n动操作\n。\n5 . 1", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0069", "text": ".3 . 12\n电动操作检查\n。将分接开关手摇操作置于中间分接位\n置\n，\n接入操作电源，\n然后进行电动操作\n，\n检查电动机构转向应正\n确\n，\n若电动机构转向与分接开关要求的转向不相符合", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 12, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0070", "text": "，\n应及时纠\n正；\n然后逐级分接变换操作\n一个循环\n，\n检查启动按钮、\n紧急停车\n石", "text_len": 42, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0071", "text": "DLIT 574\n一仑021\n按钮、\n电气极限闭锁动作、手摇操作电动闭锁、远方控制操作均\n应准确可靠。在每次分接变换操作时，\n电动机构的分接变换动作\n和分接变换指示灯的指示应", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0072", "text": "一致；\n在每个分接变换操作后\n，\n远方\n分接位置指示器、\n电动机构分接位置指示与分接开关分接位置指\n示均应\n一致\n，\n动作计数器动作正确。\n5 . 1\n.3 .13", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0073", "text": "三个单相分接开关机械联动、电气联动的同步性能应符\n合制造厂要求。\n5 , 1\n.3 . 14\n油流控制继电器或气体继电器动作的油流速度应符合\n制造厂要求\n，\n并应校验合格，", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0074", "text": "其跳闸触点应接变压器跳闸回路。\n在油浸式真空有载开关上\n，\n除跳闸触点引出跳闸外\n，气体继电器\n的信号触点应接报警回路。\n5 . 1\n.4\n在线净油装置的安装检查与调整", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0075", "text": "5 , 1\n.4 . 1\n装置应完好、\n部件齐全，各联管内表面应清洁、无污垢\n和锈蚀。\n5 . 1\n.4.2\n安装前应完成有载开关的安装\n、\n干燥及注油\n，\n并调试", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0076", "text": "合格\n。\n5 . 1\n.4 .3\n装置进出油的引出管与油室应连接正确；\n进油和出油的\n管接头上应安装截止阀\n。\n5 . 1\n.4 .4\n连接管路长度及角度应适宜", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0077", "text": "，使在线净油装置不受应力；\n装置箱体安装平面应平整\n，\n箱体应无变形\n，\n内部应无异物、\n未进\n水及受潮。\n5 . 1\n.4 .5\n安装后管路系统和过滤罐应完全排气", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0078", "text": "。\n5 . 1\n.4 .6\n安装后应检查储油柜油位应正常\n。\n5 . 1\n.4 .7\n油泵电机相序应正确\n。\n5 . 1\n.4 .8\n净油装置压力指示应正常\n。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0079", "text": "5 . 1\n.4 .9\n手动控制装置应正常。打开装置从油室到储油柜所有管\n路上的阀门\n，检查储油柜油位正常后\n，按制造厂的规定接入电源，\n用手动启动方式\n，\n试运行lh 后", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 13, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0080", "text": "，\n检查管路及箱内各部位应无渗", "text_len": 15, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0081", "text": "DL理574\n一2021\n漏油现象。\n5 . 1\n.4 . 10\n检查手动控制装置、\n自动及定时控制装置\n。按使用说明\n进行功能检查：\n手动、\n自动、定时启动；", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0082", "text": "工作时间设定；\n动作次\n数记录；\n滤芯维护报警；\n温度和湿度控制等均应正常\n。\n5.2\n现场验收\n5 .2 . 1\n现场验收要求\n5 ,2 , 1\n. 1\n投运前安装", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0083", "text": "（检修）单位应按本文件第5 .2.2 条进行交接\n验收\n，\n同时将分接开关的产品安装使用说明书、\n合格证、控制器\n说明书与整定值、过压力的保护装置说明书与整定值、安装", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0084", "text": "（检\n修）记录、\n调试记录、\n油化报告等技术资料移交运行单位。现场\n应备有分接开关现场规程、检修记录簿、缺陷记录簿。\n5 .2 . 1\n.2\n有载开关采用自动调压控制器时", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0085", "text": "，\n应尽量配用同\n一厂家\n的产品\n，\n投运前自动控制器的检查和调试应符合制造厂和调度\n定值通知单的规定，\n自动控制器电压互感器断线闭锁保护应正确\n可靠。\n5 .2 . 1", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0086", "text": ".3\n有载开关的电动机构控制回路应设有变压器过流闭锁装\n置\n，\n其整定值应取变压器额定电流的1\n.2 倍\n，\n为保证电流闭锁动\n作正确可靠\n，\n要求电流继电器返回系数不应小于0 .9 。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0087", "text": "5 .2 . 1\n.4\n油室内绝缘油应符合本文件第6 .3 .3 条的要求\n。\n5 .2 .2\n投运前验收项目\n5 .2 .2 , 1\n新安装或大修后的变压器投运前，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0088", "text": "应结合变压器验收对\n分接开关的安装\n（检修）资料及调试报告、记录等进行检查与验\n收\n，\n并应有合格投运结论。并由安装人员与运行、检修人员共同\n对分接开关进行检查与验收。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 14, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0089", "text": "5 .2 .2 .2\n无励磁开关的检查与验收项目\n：\na ）\n操动机构操作灵活\n，\n分接位置指示清晰\n，\n变换正确\n，\n内", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 15, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0090", "text": "DL理574\n一仑021\n部实际分接位置与外部分接位置指示正确\n一致且三相\n一\n致；若配置远方分接位置显示器，\n应检查远方分接位置\n指示与实际相\n一致。机械操作定位装置的定位螺栓在每个分接均固定到位。机械操动机构无锈蚀并涂有润滑脂，\n与变压器连接部位\n及开关头部密封无渗漏。电动操动机构箱应符合5 .2 .2 .3 有载开关的规定。应检查\n电动操作回路己接入断路器位置信号触点\n，\n检查变压器\n带电闭锁电动操作回路功能正常，\n确保变压器带电情况\n,．下的电动操作回路闭锁。电动机构极限位置机械闭锁应\n下动．作正确可靠。：\n一\n通000 kv 变压器采用中性点调压，无励磁开关安装在调压\n一补偿变压器侧\n，\n分接开关位置在送电操作前\n，\n应检查三\n一\n；．相分接开关位置相\n一致．\n．油浸式非真空有载开关\n一的检查与验收项目\n：\n外观检查。油室与储油柜之间的阀门应在开启位置；油位\n指示正常；吸湿器良好；外部密封无渗漏；电动机构箱应\n清洁、密封措施完善；从油室头部法兰上引至变压器下部\n的进、\n出油管标志明显；保护装置完好无损；电动机构、\n分接开关与远方监控系统上的分接位置指示正确\n一致。", "text_len": 494, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 15, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0091", "text": "传动机构检查\n。传动机构应固定牢靠\n，\n连接位置正确\n，\n且操作灵活\n，\n无卡涩现象；传动机构的摩擦部分涂有适\n合当地气候条件的润滑脂。电动机构箱检查。电动机构箱安装应水平\n，\n垂直转轴应\n垂直、动作应灵活，\n加热器应良好。电气控制回路检查。电气控制回路接线应正确\n，\n绝缘良\n好；电气元件动作正确、接触可靠\n，\n不应发生误动\n、拒\n动和连动\n。电机保护、旋转方向保护\n、手动操作保护正\n确可靠；驱动电机的熔断器应与其容量相匹配，\n宜选用\n夕\n、\n，\nZ\n气\nl\n尹\n气\n，\n产\nb\nC\nd\n.", "text_len": 247, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 15, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0092", "text": "a\n)\n5 .2 .2", "text_len": 11, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0093", "text": "DLIT 574\n一仑021\n电机额定电流的2 一2 .5 倍或按制造厂规定配置\n。控制回\n路的绝缘性能应良好。\ne\n）\n切换装置检查。切换装置的工作顺序应符合制造厂规定；", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0094", "text": "正反两个方向操作时有载开关动作完成至指示到位停止\n的圈数误差应符合制造厂规定。\nf\n）\n电气联锁检查。在两个极限位置时\n，\n其机械限位功能与\n电气限位开关的电气联锁动作应正确。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0095", "text": "g ）\n控制闭锁检查。远方操作、就地操作、紧急停止按钮、\n电气闭锁和机械闭锁正确可靠。\nh\n）\n操作检查。变压器无电压下手动操作不少于2 个循环、\n电动操作不少于5 个循环，其中电动操作时电源电压为额", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0096", "text": "定电压的85％及以上。手摇操作检查项目应符合5 . 1\n.3 . 11\n条规定\n，\n电动操作检查项目应符合5 . 1\n.3 . 12 条规定。\ni\n）\n传动试验。对有载开关的油流控制继电器或气体继电器", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0097", "text": "进行整组传动试验\n，\n动作正确。\n」）\n非电量保护装置检查\n。\n防爆盖和压力释放阀完好无损\n。\n防爆盖上面应有明显的防护警示标识；\n压力保护装置宜\n采用防爆盖\n，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0098", "text": "如同时装有压力释放阀\n，\n应符合制造厂要\n求并和变压器本体压力释放阀相匹配\n，\n开启压力不宜小\n于130 kPa 。如油室采用防爆盖和压力释放阀双重保护\n时，\n运行中压力释放阀接信号回路。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0099", "text": "k ）\n变换操作检查。单相有载调压变压器组分接变换操作时\n应采用三相同步的远方或就地电气操作并有失步保护\n；\n三台单相变压器组或并联运行变压器应具有可靠的同步\n操作", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0100", "text": "、失步监视保护\n，各有载开关处于同\n一分接位置时，\n方可电气联动操作；\n各有载开关处于不同步时\n，\n在发出\n操作信号时，\n应闭锁此分接变换操作。\nl\n）\n在线净油装置检查。如装有在线净油装置，检查在线净", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 16, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0101", "text": "油装置滤芯已经安装好，\n其控制回路接线正确可靠；\n各", "text_len": 26, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0102", "text": "DLIT 574-2021\n管道连接处密封良好；\n各部位应均无残余气体；\n启动净\n油装置\n，\n检查压力表压力符合制造厂规定\n，\n运行时应无\n异常的振动和噪声\n。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0103", "text": "5 .2 .2 .4\n油浸式真空有载开关的检查与验收项目\n，\n见5 .2 .2.3 。\n5 .2 .2 .5\n干式有载开关的检查与验收项目\n：\na\n）\n触头应涂导电脂。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0104", "text": "b ）\n其他检查与验收内容见5.2.2.3 。\n5 .2 .2 .6\nsF6 真空有载开关的检查与验收项目\n：\na\n）\n变压器无电压下操作不少于10 个循环；另外应在电动机", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0105", "text": "构最大电源电压（额定电压的110% ）和最小电源电压（额\n定电压的85% ）下各进行\n一个循环的切换操作；\n检查开\n关切换正常\n，\n运转中无机械故障，\n运动部件无卡滞。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0106", "text": "b )\nSF6 密度继电器应设定低压报警信号整定值为10 kPa 或\n符合有载分接开关制造厂的规定\n，\n过压跳闸信号整定值\n应为70 沙a 或符合有载分接开关制造厂的规定。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0107", "text": "c )\nSF6 突发压力继电器动作特性应符合DL/T 1 538\n一2016 附\n录CZ 的规定，\n并应可靠发出跳闸信号。\nd ）\n其他检查与验收内容见5 .2 .2 .3 。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0108", "text": "5 ,2 .2 .7\n有载、无励磁调压变压器在所有分接位置上的变压比与\n直流电阻值应符合GB 50 150 的规定。\n5 .2 .2 .8\n分接开关安装后的各项试验验收，", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0109", "text": "应符合表2 或制造厂\n的规定\n。\n5 .2 .3\n投运后操作试验\n5 .2 .3 . 1\n新装或大修后的有载调压变压器，\n投入电网完成冲击合\n闸试验后\n，\n空载情况下，", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0110", "text": "在控制室对有载开关进行远方电气控制\n操作\n一个循环\n（如空载分接变换受电网电压限制\n，\n可在电压允许\n偏差范围内进行几个分接的变换操作），各项指示应正确、极限位", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 17, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0111", "text": "置电气闭锁应可靠，\n其三相切换电压变化范围和规律与产品出厂\nII", "text_len": 32, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 18, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0112", "text": "DLIT 574-2021\n数据相比较应无明显差别\n，\n然后调至所要求的分接位置带负荷运\n行\n，\n在试运行期间应加强监视。\n5 .2 .3 .2\n在线净油装置新投入运行后应先连续运行24h ，\n然后再\n改为手动或自动滤油模式。", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 18, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0113", "text": "运行\n6 . 1\n运行要求\n6 . 1\n. 1\n运行现场应具备产品安装使用说明书、\n图纸、\n自动控制装\n置整定书、绝缘油试验报告、检修记录、缺陷记录等技术资料。6 . 1\n.2\n有载开关及其自动控制装置，应经常保持在良好运行状态。6 . 1\n.3\n运行中分接变换操作频繁的油中熄弧有载开关，\n宜装设在\n线净油装置。6 . 1\n.4\n分接开关检修超周期或累计分接变换次数达到规定限值\n时\n，\n主管运行单位应通知检修单位\n，\n按本文件规定维修。6 . 1\n.5\n油浸式真空有载分接开关当气体继电器轻瓦斯报警时应立\n即停止调压操作\n，\n并对积存气体和绝缘油进行色谱分析，\n根据分\n析结果确定处理措施。6 , 1\n.6\n新投入运行、大修后的油浸式真空有载分接开关投运并变\n换分接后的色谱跟踪周期与本体\n一致，特征气体组分数值比较应\n无明显增量。6 . 1\n.7\n当SF6 真空有载分接开关内SF6 气体压力上升或下降至规\n定值，\n气体压力表或气体密度继电器发出报警信号时\n，\n应立即停\n止分接开关操作，\n并进\n一步分析缺陷原因\n。", "text_len": 461, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 18, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0114", "text": "6 . 1\n.8\nSF6 真空有载分接开关对湿度的检测周期要求与变压器本\n体保持\n一致，\n并应符合DL/TS％的规定\n。6.2\n巡视检查\n6 .2 . 1\n电压指示应在规定电压偏差范围内\n，控制器电源指示灯显", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0115", "text": "DL汀574\n一仑021\n示正常。\n6.2.2\n分接位置指示应正确\n。操动机构中分接位置指示、\n自动控\n制装置分接位置显示、远方分接位置指示应\n一致，\n三相分接位置", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0116", "text": "指示应\n一致。\n6 .2 .3\n油位检查\n。有载开关储油柜油位应正常\n，\n油位略低于变压\n器储油柜油位\n，\n油位计内无潮气凝露。吸湿器内干燥剂颜色应为\n干燥指示色", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0117", "text": "，\n油杯的油位应正常，\n随着油温的变化应能观察到油\n杯的呼吸气泡\n，\n呼吸时无溢油\n。\n6 .2 .4\n分接开关及其附件各部位应无渗漏油\n。\n6 .2 .5\nSF6 真空有载分接开关气体压力正常", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0118", "text": "。\n6 .2 .6\n分接变换时操作指示灯显示正确\n，\n机械连接\n、\n齿轮箱\n、\n开关内部等应无异声\n。\n计数器动作正常\n，\n及时记录分接变换\n次数\n。\n6 .2.7", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0119", "text": "操动机构箱内部应清洁，\n无潮气凝露\n，\n电气元件应完整，\n接线端子应接触良好\n，\n无发热痕迹，\n无松动和锈蚀。润滑油位正\n常，机构箱门关闭严密\n，\n密封良好，\n箱体接地良好。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0120", "text": "6 .2 .8\n操动机构箱内加热器应完好\n，\n并按要求及时投切\n。\n6.2 .9\n在线滤油装置工作方式及电源指示应正常\n，\n无渗漏油\n，\n出\n口压力正常\n，\n无异常发信。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0121", "text": "6 .3\n发现异常后的运行要求\n6 .3 . 1\n有载开关分接变换操作中发生下列异常情况时应及时处\n理，\n并及时汇报安排检修。异常情况处理要求：\na\n）\n操作中发生滑挡或失步时", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0122", "text": "，\n应立即切断操作电源。\nb ）\n远方电气控制操作时\n，\n计数器及分接位置指示正常\n，\n而\n电压表和电流表又无相应变化，\n应立即切断操作电源\n，\n中止操作\n。\nc ）", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 19, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0123", "text": "有载开关发生拒动\n、误动；\n电压表和电流表变化异常；\nj3", "text_len": 29, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 20, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0124", "text": "DLIT 574\n－\n一2021\n电动机构或传动机械故障；\n分接位置指示不\n一致；\n内部\n切换异声；\n过压力的保护装置动作；\n看不见油位或大量\n喷漏油及危及分接开关和变压器安全运行的其他异常情\n况时，\n应禁止或中止操作\n。\n注：\n电动操作出现失控的连动现象\n，称为滑挡。\n6 .3 .2\n运行中分接开关的油流控制继电器或气体继电器应有校验\n合格有效的测试报告\n。若使用气体继电器替代油流控制继电器，\n运行中多次分接变换后信号触点动作发信\n，\n应及时放气。若分接\n变换不频繁而发信频繁\n，应做好记录\n，及时汇报并暂停分接变换\n，\n查明原因\n。若油流控制继电器或气体继电器动作跳闸\n，\n应查明原\n因\n，并按DL/T 572 的规定处理。在未查明原因消除故障前\n，不得\n将变压器及其分接开关投入运行。\n有载开关运行中油质应符合表1 的规定。\n表1\n有载开关运行中油质\n1 类开关\n（用于绕组中性点\n位置）\n2 类开关\n（用于绕组中性点\n外其他位置）\n备注\n凌\n一\n号\ni\n.", "text_len": 434, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 20, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0125", "text": "一\n序\n八\nO\n一\n允许分接变换操作\n击穿电压\nkV\n停止自动电压控制\n器的使用\n停止分接变换操作\n并及时处理\n含水量\nmg/1\n若大于应及时处理\n内\nJ\nl\n月\nf\n6 . 3 .4\n在线净油装置运行中有异常的运转声或渗油时\n，\n应立即切\n除滤油机电源\n，\n关闭油室进、\n出油管阀门并释放压力\n，\n再报缺陷\n检修。在线滤油机故障报警时应立即停用并汇报，\n最大工作压力\n达到制造厂规定时或油质低于运行要求时应及时更换滤芯\n。更换\n滤芯后连续运行24h ，\n取油样试验分析合格后恢复手动或自动净\nI4", "text_len": 249, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0126", "text": "DLIT 574\n一仑021\n油模式。\n6.4\n运行操作\n6 .4 . 1\n变压器运行分接位置应保证发电厂和变电站及各用户受电\n端的电压偏差不超过允许值，\n并在充分发挥无功补偿设备的经济", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0127", "text": "效益和降低线损的原则下\n，\n优化确定\n。\n6.4.2\n调压原则\n6 .4 ,2 . 1\n对同时装有有载调压变压器及无功补偿并联电容器装置\n的变电站\n，\n当母线电压超出允许偏差范围时，", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0128", "text": "应首先按无功电力\n分层、分区就地平衡的原则\n，\n调节发电机和无功补偿装置的无功\n功率，\n若电压质量仍不符合要求时，\n再调整相应有载调压变压器\n的分接开关位置\n，", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0129", "text": "使电压恢复到合格值。\n6 .4 .2 .2\n如有载调压变压器自动调压装置及电容器自动投切装置\n同时使用\n，\n对两者的动作电压整定时\n，\n应使电容器组自动投切略\n先于有载开关自动调压动作。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0130", "text": "6.4 .3\n无励磁开关的分接变换操作\n6 .4 .3\n. 1\n无励磁调压的变压器变换分接位置\n，\n变压器由运行状态\n应改为检修状态，\n由检修人员进行变换操作。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0131", "text": "6.4 .3 .2\n无励磁开关如在某\n一挡位运行了较长时间\n，\n结合停电检\n修\n，\n分接变换操作时应先操作2 个循环\n，\n再调整到新的挡位，\n并\n且三相挡位应确保", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0132", "text": "一致。\n6.4 .3 .3\n无励磁开关操作前应解锁\n，\n操作到位后应锁紧\n，\n并经直\n流电阻测量合格后方可投入运行\n，\n变压器投运后应观察电压变化\n情况。\n6.4 .3 .4", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0133", "text": "无励磁开关传动部位应涂有适量润滑剂\n，\n防止开关长时\n间不操作后的卡涩、\n生锈。\n6 .4 .4\n有载开关的分接变换操作\n6 .4 .4 . 1\n有载开关的分接变换操作", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 21, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0134", "text": "，\n由运行人员按调度部门确定\n的电压曲线或调度命令\n，在电压允许偏差范围内进行。\n为保证用\nIJ", "text_len": 48, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0135", "text": "DLIT 574\n一2021\n户受电端的电压质量和降低线损\n，220kV 及以下电网电压的调整\n宜采用逆调压方式。\n6.4.4.2\n正常情况下\n，\n宜采用远方电气控制", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0136", "text": "。\n当检修、调试、远\n方电气控制回路故障和必要时\n，\n可采用就地电气控制。\n当有载开\n关处在极限位置又必须手摇操作时\n，\n应确认操作方向无误后方可\n进行。就地操作按钮应有防误操作措施。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0137", "text": "6.4.4 .3\n分接变换操作应在1 个分接变换完成后方可进行第2 次\n分接变换。操作时应同时观察电压表和电流表的指示，\n不应出现\n回零、突跳、无变化等异常情况", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0138", "text": "，\n分接位置指示器及动作计数器\n的指示等应有相应变动。\n6.4 .4 .4\n当变动电动机构操作电源后\n，\n未验证电源相序正确前，\n不得在极限位置进行电气控制操作", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0139", "text": "。\n6 .4.4 .5\n由3 台单相变压器构成的有载调压变压器组，\n分接变换\n操作时\n，\n应采用三相同步的远方或就地电气控制操作\n，\n并应具备\n失步保护。在实际操作中如果出现因", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0140", "text": "一相开关操动机构故障导致\n三相位置不同时\n，应利用就地电气或手动将三相分接位置调齐\n，\n并在修复前不允许进行分接变换操作。\n6 .4 .4.6\n运行时不允许分相操作", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0141", "text": "，\n只有在不带负荷的情况下\n，\n充\n电后的试验操作或在控制室远方控制回路故障而又急需操作时\n，\n方可在分相电动机构箱内操作，\n并应符合下列要求：\na\n）\n只有在三相有载开关依次完成", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0142", "text": "1 个分接变换后\n，\n方可\n进行第2 次分接变换\n，\n不得在\n一相连续进行2 次分接\n变换\n。\nb ）\n分接变换操作时\n，\n应与控制室保持联系\n，\n密切观察电压", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0143", "text": "表与电流表的变动情况。\n。）\n操作结束\n，\n应检查各相分接开关的分接位置指示应\n一致\n。\n6 .4.4 .72 台有载调压变压器并联运行时\n，\n允许在85％变压器额", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 22, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0144", "text": "定负荷电流及以下情况时进行分接变换操作\n，\n不得在单台变压\nI6", "text_len": 32, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 23, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0145", "text": "DLIT 574\n一2021\n器上连续进行2 个分接变换操作\n，\n应\n一台变压器的分接变换完\n成后\n，\n再进行另\n一台变压器的分接跟随变换操作\n。每进行\n1 次\n分接变换后\n，\n应检查电压和电流的变化情况\n，\n防止误操作和过\n负荷\n。升压操作\n，\n应先操作负荷电流相对较少的\n一台\n，\n后操作\n负荷电流相对较大的\n一台\n，\n以防止过大的环流\n。降压操作时与\n此相反\n。操作完毕\n，\n应再次检查并联的2 台变压器的电流分配\n情况\n。6 .4 .4\n.8\n有载调压变压器与无励磁调压变压器并联运行前\n，\n应预\n先将有载调压变压器分接位置调整到与无励磁调压变压器相应的\n分接位置\n，然后切断操作电源再并联运行。6 .4 .4 .9\n对装有自动控制器的分接开关的要求：\na ）\n自动控制器应装有计数器，\n以记录带负荷调压分接变换\n次数。当计数器失灵时，\n应暂停使用自动控制器，\n查明\n原因\n，\n故障消除后\n，\n方可恢复自动控制。b )\n2 台及以上并联运行的有载调压变压器或有载调压单相\n变压器组\n，\n应具有可靠的失步保护\n，\n当分接开关不同\n步时\n，\n发出信号\n，\n闭锁下\n一分接变换\n。", "text_len": 491, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 23, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0146", "text": "由于自动控制器\n不能确保2 台变压器同步切换\n，\n因此\n，\n并联运行的有\n载调压变压器或有载调压单相变压器组不应投入自动控\n制器。c\n）\n当系统中因倒闸操作或其他原因\n，\n可能造成电压大幅\n度波动时\n，\n应预先将有关变压器分接开关的自动控\n制器暂停使用\n，\n待操作完毕恢复正常后\n，\n再恢复自动\n控制\n。6.4 .4.10\n有载调压变压器过载运行可按各单位批准的现场运\n行规程确定\n。当变压器过载", "text_len": 198, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 23, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0147", "text": ".2 倍以上时\n，\n不得进行分接变换\n操作\n。\n6.4.4 . 11\n有载分接开关调压后应自动启动在线净油装置\n，无在\n线净油装置的有载开关长期无操作\n，\n滤油应根据油化验结果\nI7", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 24, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0148", "text": "DLIT 574\n一仑021\n确定\n。检修\n7. 1\n检修要求\n7 . 1\n. 1\n检修原则\n7 . 1\n. 1\n. 1\n分接开关的检修应符合变压器状态检修原则\n。状态检修\n计划和内容应根据分接开关运行年限和操作次数、分接开关运行\n信息\n、\n．设备评价结果确定\n。7 . 1\n. 1\n.2\n运行中的分接开关维修、调试应符合本文件和安全工作\n规程、检修工艺及制造厂使用说明书的规定。7 . 1\n.2\n有载开关检修\n7 . 1\n.2 . 1\n分接开关检查、检修、调试或故障处理均应填写报告或\n记录。7 . ,\n.2.2\n从油室中取油样时\n，\n应先放去排油管中的滞留油\n，\n然后\n再取油样。当其击穿电压或含水量不符合表1 要求时\n，\n应及时安\n排处理。7 . 1\n.2.3\n换油时\n，\n先关闭油室与储油柜连接管路上的阀门\n，\n然后\n排尽油室及排油管中污油\n，\n先打开阀门利用储油柜里的油进行冲\n洗并排尽\n，\n再用合格绝缘油冲洗。注油后应静止\n一段时间\n，\n直\n至油中气泡全部逸出为止\n，静置时间应符合制造厂规定\n。", "text_len": 454, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 24, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0149", "text": "如带\n电滤油\n，\n应中止分接变换\n，\n其油流控制继电器或气体继电器应\n暂停接跳闸\n，\n同时应遵守带电作业有关规定\n，\n采取措施确保无\n气油流闭路循环\n，\n控制适当的油流速度\n，\n防止空气进入造成放\n电故障或产生危及安全运行的静电。对在线滤油装置应检查渗漏\n油情况。7 . 1\n.2 .4\n当怀疑油室因密封缺陷而渗漏\n，致使油室油位异常升高、\n]8", "text_len": 173, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0150", "text": "DL\n/T 574\n一2021\n降低或变压器本体绝缘油色谱气体含量异常超标时\n，\n可停止有载\n开关的分接变换操作，\n调整油位\n，\n进行跟踪分析。\n7 . 1\n.2 .5", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0151", "text": "分接开关芯体吊出\n，\n宜在整定工作位置进行。复装后加\n油前，\n应手摇操作，\n观察其动作切换情况应正确\n，\n并测量变压器\n绕组直流电阻。变压器绕组的直流电阻应在所有分接位置测量，", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0152", "text": "但在转换选择器工作位置不变时，\n至少测量3 个连续分接位置。\n当发现相邻分接位置的直流电阻值相同或相差2 个分接级电阻阻\n值时，\n应及时查明原因\n，\n消除故障。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0153", "text": "7 . 1\n.2 .6\n分接开关操动机构垂直转轴拆动前\n，\n应预先设置在整定\n工作位置\n，\n复装连接仍应在整定工作位置进行。\n电动机构和分接\n开关分离复装后\n，", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0154", "text": "均应做联结校验。联结校验前应先切断电动机\n构操作电源\n，\n手摇操作做联结校验，\n正确后固定转轴\n，\n方可投入\n使用\n。\n同时应测量变压器各分接位置的变压比及连同绕组的直流", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0155", "text": "电阻\n。\n7 . 1\n.2.7\n运行中分接开关\n，\n结合变压器小修，\n操作3 个循环分接\n变换。\n7 . 1\n.2 .8\nSF6 真空有载分接开关内SF6 气体不符合DL/T 1810 运行", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0156", "text": "质量要求，\n应进行抽真空换气处理，\n必要时开关吊芯处理。换润\n滑油或故障检查吊芯时\n，\n工艺要求应符合制造厂规定。\n7 . 1\n.2 .9\n干式有载分接开关应进行内部清洁、机械传动机构润滑", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0157", "text": "，\n检查环氧绝缘表面应无爬电痕迹。\n7 . 1\n.3\n无励磁开关检修\n7 . 1\n.3 . 1\n分接开关检查、检修、调试或故障处理均应填写报告或\n记录。\n7 . 1", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0158", "text": ".3 .2\n分接开关操动机构垂直转轴拆动前，\n应预先设置在整定\n工作位置\n，\n复装连接仍应在整定工作位置进行。\n7 , 1\n.3 .3\n分接开关检修后应测量变压器各分接位置的变压比及连", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 25, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0159", "text": "同绕组的直流电阻。", "text_len": 9, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0160", "text": "DLIT 574\n一2021\n7.2\n检修周期及项目\n7.2 .1\n分接开关检修周期\n7 .2 . 1\n. 1\n变压器停电检修的同时\n，可相应进行分接开关的大小修。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0161", "text": "本文件给出了分接开关检修周期的范围\n，22OkV 及以下分接开关\n可以依据设备状态、地域环境、\n电网结构等特点\n，\n在进行状态评\n估的基础上酌情延长或缩短\n，但最长不超过本文件所推荐周期的", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0162", "text": "上限值。\n7 ,2 . 1\n.2\n经过检查与试验并结合运行情况，\n判定分接开关存在内\n部故障或严重渗漏油时，应及时检修。制造质量原因造成故障频\n发的同类分接开关，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0163", "text": "可提前大修或更换。\n7 .2 . 1\n.3\n无励磁开关应结合变压器小修对外部操作机构检查维\n护\n，\n并操作开关3 个循环\n，\n变压器大修时进行本体维修\n。\n7 .2 . 1", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0164", "text": ".4\n运行中分接开关油室内绝缘油\n，\n每1 年或分接变换5000\n次至少采样1 次进行含水量和击穿电压试验。\n7 .2 . 1\n.5\n运行中油浸式真空有载分接开关绝缘油含水量及击穿电", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0165", "text": "压试验周期\n，\n与变压器本体保持\n一致。油色谱分析\n，\n检测周期与\n变压器本体\n一致\n，乙炔含量的注意值为40 林L几；若乙炔含量超过\n注意值，应缩短检测周期\n，增长量不宜大于10 林L/L ；若乙炔含量", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0166", "text": "超过以上数值与制造厂联系进\n一步分析处理。\n7 .2 . 1\n.6\nSF6 真空有载分接开关应进行微水检测\n，检测周期与变压器\n本体同步，\n运行中微水含量不超过300 林Lt", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0167", "text": "( 20 ℃\n，\n0 . 1013 MPa ) ;\n运行必要时可分析SF6 组分，应无明显增长。\n7 . 2 . 1\n.7\n运行中的有载开关，\n油击穿电压和含水量不符合表", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0168", "text": "1 的\n规定时，\n应开盖清洗换油或滤油1 次。\n7 . 2 , 1\n.8\n运行中非真空有载开关累计分接变换次数或运行年限达\n到制造厂规定的检修周期时\n，应进行大修。如制造f", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 26, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0169", "text": "一\n无明确规定\n，\n每分接变换1 万次\n一2 万次，或3 年\n一6 年亦应吊芯检查。装设在\n2口", "text_len": 48, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 27, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0170", "text": "DLIT 574\n一仑021\n线净油装置的分接开关大修周期按运行年限确定\n。\n7 .2 . 1\n.9\n真空有载分接开关正常使用过程中检修周期应符合开关\n制造厂规定\n。运行正常及周期油试验合格的油浸式真空有载分接\n开关每10 万次或达到开关制造商要求的年限时进行1 次吊芯检\n查\n。干式真空有载分接开关在带负荷分接变换操作满2 万次或每\n2 年进行1 次停电检查。\n7 .2 . 1\n. 10\nSF6 真空有载分接开关正常使用过程中检修周期应符合\n开关制造厂规定。", "text_len": 231, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 27, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0171", "text": ".2 . 1\n.11\n1000 kV 变压器调压补偿变的无励磁分接开关检修周期\n与本体同步\n。其无励磁分接开关机构箱检修参照有载分接开关项\n目进行。\n7 .2 .2\n分接开关检修项目\n7 .2 .2 . 1\n有载开关大修项目如下：\na ）\n分接开关芯体吊芯检查\n（真空熄弧的含真空泡）、维修、\n调试。\nb ）\n分接开关油室的清洗、检漏与维修。\n。）\n头盖\n、快速机构、伞齿轮、传动轴等检查\n、清扫、加油\n与维修。\nd ）\n选择器检查\n，\n在变压器大修时同时进行。\ne ）\n储油柜及其附件的检查与维修。\nf\n）\n油流控制继电器或气体继电器、过压力继电器\n、压力释\n放装置的检查、维修与校验。\ng ）\n自动控制装置的检查。\nh\n）\n储油柜及油室中绝缘油的处理和检测。\ni\n）\n电动机构各项功能检查。\n」）\n各部位密封检查\n，\n渗漏油处理。\nk ）\n自动控制回路、\n电气控制回路的检查、维修与调试。\nl\n）\n分接开关与电动机构的联结校验与调试。", "text_len": 419, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0172", "text": "DL/T 574\n一2021\nm ）在线滤油装置的检查、维修。\n7 .2 .2 .2\n有载开关小修项目\n：\na ）\n机械传动部位与传动齿轮盒的检查与加油\n。\nb ）", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0173", "text": "电动机构箱的检查与清扫\n。\nc\n）\n各部位的密封检查。\nd ）\n油流控制继电器或气体继电器、过压力继电器、压力释\n放装置的检查。\ne ）\n电气控制回路的检查。\nf", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0174", "text": "）\n储油柜及其附件的检查与维修。\ng ）\n在线滤油装置的检查、维修。\n7 .2 .2 .3\n无励磁开关检修项目\n：\na\n）\n操动机构的检查、维修与调试。\nb ）", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0175", "text": "开关触头的检查、\n1 个循环的触头擦洗与测试。\nc ）\n绝缘件的检查与维护。\n7 .2 .3\n分接开关检修标准\n分接开关的检修项目\n、\n周期与标准按表2 的规定进行", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0176", "text": "。\n表2\n分接开关的检修项目\n、周期和标准\n序号\n｝\n项目\n周期\n标准\n说明\n绝缘电阻\n测量\n交接时\n大修时\n开关单独测试时绝缘\n电阻蒸1000 MQ\n吊芯检查时", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0177", "text": "一般连同变压器绕组\n一并进行，必要时，单独\n测量对地、相间及触头间\n绝缘电阻值\n测量过渡\n电阻值\n大修时\n吊芯检查时\na ）符合制造厂规定。\nb ）与铭牌值比较偏差", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0178", "text": "蕊士！O%\n使用电桥法等方法进\n行直接测量\n测量触头\n的接触电阻\n必要时\na ）应符合制造厂规\n定。\nb ）与上次测量值无明\n显变化\na ）测量前应分接变换\n一个循环。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 28, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0179", "text": "b ）分接变换次数达到\n检修周期限额时\n、\n更换新触头时、\n更\n换主触头或连接触\n头后应进行", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 29, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0180", "text": "DLIT 574\n－\n一2021\n表2\n（续）\n序号\n项目\n口口口口口口口口口口口口口口口口\n测量每个触\n头接触力\n周期\n标准\n说明\n应符合制造厂规定\n可检查触头的压缩量\n或用塞尺检查接触情况\n油室内的\n绝缘油的击\n穿电压、含\n水量\na ）符合制造厂规定。\nb ）交接或大修时与变\n压器本体相同\n．\nc ）运行中的油质符合\n表1 规定\n装设在线净油装置的有\n载开关油质低于运行规\n定\n，应手动启用在线净油\n装置，直至油质符合规定\nSF6 气体\n湿度\na ）应符合制造厂规定。\nb ）与上次测量值无明\n显变化\n按制造厂规定\n切换程序\n与时间\n必要时\n交接时\n大修时\n年或分接变换\n5000 次\n交接时\n大修时\n按制造厂规定\n交接时\n必要时或按制\n造厂规定\n更换触头后\n交接时\n大修时\n必要时或按制\n造厂规定\n交接时\n大修时\n按制造厂规定\n正反方向的切换程序\n与时间均应符合制造厂\n要求\n按制造厂规定", "text_len": 398, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 29, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0181", "text": "动作顺序\n分接选择器、转换选择\n器、切换开关或选择开关\n触头的全部动作顺序，应\n符合产品技术要求\n应在整个操作循环内\n进行\n；\n测量方法可参考\nDL/T265 的规定", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 29, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0182", "text": "｝\n操作试验\n切换过程中无异常\n，电\n气和机构限位动作正确\n并符合制造厂要求\n有载开关在变压器不\n通电下操作3 个循环：投\n运后操作试验按5 .2.3 的\n规定\n交接时\n测量连同\n分接开关的\n变压器绕组\n回路的直流\n电阻\n大修时\n吊芯时或联结\n校验后\na)\n1以刃kV汽及以下三\n相变压器，各相绕组\n相互间的差别燕沁肠；\n无中性点引出的\n绕组，线间各绕组\n相互间差别簇2% :\n160OkVA\n以上变\n压器，\n各相绕组相\n互间差别成2% ；无\n中性点引出的绕\n组，线间相互间差\n别蕊1 ％。\nb ）不应出现相邻两个\n分接位置直流电阻\n相同或2 倍级电阻\na\n）\n测量在连接校验后\n进行\n。\n一般应在所\n有分接位置测量。\nb ）切换开关吊芯检查\n复装后\n，\n在转换选\n择器工作位置不变\n的情况下至少测量\n3 个连续分接位置。\nc ）\n测量前应分接变换\n3 一5 个循环。\nd ）直阻测量出现异常\n时应增加操作循环\n后再进行测试\n2了", "text_len": 415, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0183", "text": "DL/\nT 574\n一仑021\n表2\n（续）\n序号\n！\n项目\n｝\n周期\n标准\n说明\n测量连同分\n接开关的变\n压器绕组电\n压比\n交接时\n大修时\n额定分接位置簇士0.5%;", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0184", "text": "其他分接续士1\n.0%\n测量在联结校验正确\n后进行\n联结校验后\n交接时\n辅助回路的\n绝缘试验\n绝缘电阻妻1 Mn\n大、小修时\na ）\n用500V ? 1000V", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0185", "text": "绝缘电阻表测量。\nb ）\n当回路绝缘电阻在\n10MO 以上时可用\n2500V 绝缘电阻表\n摇lmin 代替交流\n耐压；\n。）\n预防性试验仅测量\n绝缘电阻\n7.3", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0186", "text": "检修环境要求\n7.3 . 1\n检修工作如条件许可\n，\n应尽量安排在检修间内进行\n；\n如需在现场检修\n，\n应选在无尘土飞扬及其他污染的晴天时进\n行\n，施工环境清洁", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0187", "text": "，并应有防尘措施\n，雨雪天或雾天不应在室\n外进行\n。\n7.3 ,2\n周围空气温度不宜低于O ℃\n，\n分接开关器身温度不宜低于\n周围空气温度。检修不宜在空气相对湿度超过75％的环境条件下", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0188", "text": "进行。如相对湿度大于75％时\n，\n应采取必要措施。\n7.3 .3\n分接开关器身暴露在空气中的时间应符合表3 规定。\n时间\n计算由开始放油算起\n，\n未注油的油室\n，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0189", "text": "由揭盖或打开任\n一堵塞算\n起，\n直至开始注油为止。\n7 .3 .4\n施工同时应注意与带电设备保持安全距离，准备充足的施\n工电源及照明\n，\n安排好储油容器、大型机具、拆卸附件的放置地", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 30, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0190", "text": "点和消防器材的合理布置等。", "text_len": 13, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 31, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0191", "text": "DLIT 574\n一2021\n环境温度\n℃\n空气相对湿度\n%\n器身暴露时间\nh\n-\n7 .4\n检修前的准备、检测和注意事项\n7.4 . 1\n检修前的准备\n7 .4 . 1\n. 1\n检修项目\n、\n工艺要求和质量标准应根据运行\n、维护和试\n验中发现的缺陷及检修性质确定。\n7.4 . 1\n.2\n工器具、仪器设备、材料备品和专用工具应根据检修要\n求配备。\n7 .4 , 1\n.3\n检修前应组织人力\n、安排进度、落实责任并按安全工作\n规程要求办理工作票，\n完成检修开工手续和安全技术措施。\n7.4 .2\n检修前的检查、测试及其他事项\n7 .4 .2 . 1\n情况\n，\n检修前应根据检修目的\n，\n测量必要的数据并进行分析\n检查有关部位\n，\n查看有关缺陷\n.4 .2 .2\n.4 .2 .3\n检修前应检查各部分密封及渗漏油情况，\n并做好记录。\n检修前应进行手动和电动分接变换操作\n，\n检查各部分动", "text_len": 392, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 31, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0192", "text": "百\n寸\n才\n作的正确性\n。\n7 .4 .2 .4\n检修前应记录分接位置\n，\n宜调整至整定工作位置\n。\n7 .5\n有载开关的检修工艺\n7.5 . 1\n电动机构箱检修", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 31, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0193", "text": ".5. 1\n, 1\n每年清扫\n1 次\n，清扫检查前先切断操作电源\n，然后清理", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0194", "text": "DLIT 574-2021\n箱内尘土。\n7 .5 . 1\n.2\n检查机构箱密封与防尘情况。\n7 .5 . 1\n.3\n检查电气控制回路各触点接触应良好。\n7 .5 . 1", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0195", "text": ".4\n检查机械传动部位连接应良好，\n应有适量的润滑油\n。\n7 ,5 . 1\n.5\n使用SOOV ? 10O0V 绝缘电阻表测量电气控制和信号回\n路绝缘，\n电阻值不小于1 MQ 。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0196", "text": "7 .5 . 1\n.6\n刹车电磁铁的刹车皮应保持干燥，\n不可涂油\n。\n7 .5 . 1\n.7\n检查加热器应良好。\n7 .5 . 1\n.8\n验收要求手摇及远方电气控制正反两个方向至少操作各", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0197", "text": "1 个循环的分接变换。\n7 .5 .2\n切换开关或选择开关检修\n7 .5 .2 . 1\n关闭油室至储油柜之间的阀门\n，\n打开油室抽油管上的阀\n门\n，\n降低油室内的油位至油室顶盖下方", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0198", "text": "（放掉约skg 油）\n。打开\n顶盖\n，\n按说明书的要求\n，\n拧出螺钉。\n7 .5 .2 .2\n小心吊出切换开关或选择开关芯体宜在整定工作位置进\n行\n，\n并逐项进行检查与维修。检修项目如下：", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0199", "text": "a\n）\n清洗油室：\n排尽油室内的污油\n，\n打开油室至储油柜管路\n上的阀门利用储油柜的油冲洗管道及油室内部\n，\n再用合\n格绝缘油冲洗。\nb ）\n清洗除切换芯体或选择开关动触头转轴", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0200", "text": "：\n清除切换芯体\n或选择开关动触头转轴上的游离碳\n，\n然后用合格绝缘油\n冲洗。\nc\n）\n切换开关或选择开关芯体的检查与维修：\n―检查所有的紧固件应无松动\n。\n―检查快速机构的主弹簧、复位弹簧、爪卡应无变形", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 32, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0201", "text": "或断裂。\n―检查各触头编织软连接线应无断股、起毛。\n―检查切换开关或选择开关动、静触头的烧损程度；", "text_len": 49, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0202", "text": "DLIT 574\n一仑021\n检查载流触头应无过热及电弧烧伤痕迹\n，\n主通断触\n头、过渡触头烧伤情况符合制造厂要求。\n―检查过渡电阻应无断裂\n，\n同时测量直流电阻", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0203", "text": "，\n其\n阻值与产品出厂铭牌数据相比\n，\n其偏差值不大于\n士10％。\n―有条件时\n，\n测量切换芯体每相单、双数触头与中性\n引出点间的回路电阻，\n其阻值应符合要求。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0204", "text": "―检查选择开关槽轮传动机构应完好。\n―检查火花间隙有无放电烧损痕迹\n，\n必要时更换。\n―必要时\n，对真空有载开关真空灭弧室进行真空度\n检测\n。\nd ）\n必要时应将切换开关或选择开关芯体解体检查、清洗、", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0205", "text": "维修与更换零部件\n，\n然后测试动作顺序与测量接触电\n阻，\n合格后置于起始工作位置。\n7 .5 .2 .3\n将切换开关或选择开关芯体吊回油室\n，\n复装注油\n。\n7 .5 .2 .4", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0206", "text": "通过储油柜补充绝缘油至规定油位。\n7 .5 .3\n分接选择器检修\n7.5.3 . 1\n有载开关的分接选择器、转换选择器的检修\n。检修项目\n如下：\na\n）\n检查分接选择器和转换选择器触头的工作位置。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0207", "text": "b ）\n检查分接开关连接导线应正确\n，绝缘杆应无损伤、变形\n，\n紧固件应紧固\n，\n连接导线的松紧程度应不使分接选择器\n受力变形。\nc ）\n对带正反调压的分接选择器，检查连接", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0208", "text": "“ K\n” 端分接引线\n在\n“ +\n\"\n“\n一” 位置上与转换选择器的动触头支架\n（绝缘\n杆）的间隙不小于10mm 。\nd ）\n检查分接选择器与切换开关的6 根连接导线及其绝缘距", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 33, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0209", "text": "离与紧固情况，\n紧固件紧固\n，\n连接导线正确完好，\n无绝", "text_len": 28, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0210", "text": "DLIT 574\n一仑021\n缘层破损\n，\n并与油室底部法兰的金属构件间应有10 mrn\n的间隙。\ne ）\n检查级进槽轮传动机构应完好。\nf\n）\n手摇操作分接选择器1 ? n 和n 一1 方向分接变换", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0211", "text": "，\n逐挡\n检查分接选择器触头分合动作和啮合情况\n，\n触头接触应\n符合要求。\ng ）\n检查分接选择器和转换选择器动、静触头应无烧伤痕迹\n与变形。\nh ）\n检查切换油室底部放油螺栓应紧固", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0212", "text": "。\n7 .5 .3 .2\n组合式有载开关的分接选择器、转换选择器的检查与维\n修仅在变压器大修时或必要时进行。\n7 .5 .4\n自动控制装置检修\n清扫灰尘\n，\n进行功能检查", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0213", "text": "、核对动作整定值应符合要求、测\n量接线端子绝缘完好。\n7 . 5 . 5\n在线净油装置检修\n检修项目如下：\na\n）\n外观检查：\n接地装置可靠\n，\n金属部件无锈蚀，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0214", "text": "承压部件\n无变形，\n各部位无渗油\n。\nb ）\n缺相试验：\n电源缺相时滤油装置应退出运行并发信。\nc\n）\n油路堵塞试验：\n油路堵塞时\n，\n净油装置应能够显示压力\n异常", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0215", "text": "，\n并能够抑制压力上升或退出运行\n，\n连接部位无渗\n漏油\n。\nd ）\n绝缘电阻测试：\n使用50OV 一1000V 绝缘电阻表测量电\n气回路绝缘，\n电阻值不小于1 MQ 。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 34, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0216", "text": "e ）\n在线净油装置的检修、更换滤芯和部件可在不停电状况\n下进行。检修完毕后要在滤油机内部进行循环、补油\n、\n放气\n，\n投入运行时应短时退出有载分接开关油流控制继", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0217", "text": "DL理574\n一仑021\n电器\n（或气体继电器）的跳闸压板\n，\n并将有载开关控制\n方式转换到\n“ 就地\n”\n，\n滤油30 而n 无异常后恢复。投运\n24h 后分别从滤芯进出油口取样进行微水、耐压测试", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0218", "text": "，\n比较在线净油装置使用效果。\nf\n）\n装有在线净油装置的变压器有载分接开关油的耐压、含\n水量测试取样\n一律从滤油机管路上的取样阀抽取。\ng ）\n在线净油装置故障及滤芯失效应及时处理。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0219", "text": "7 .5 .6\n附件检修\n附件检修应符合DL/T 573 的规定\n。\n7 .6\n无励磁开关检修工艺\n无励磁开关检修工艺应符合表4 的规定\n。\n表4\n无励磁开关的检修工艺", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0220", "text": "！麟\n｝\n部位\n｝\n检修确\n｝检修方法\n｝\n工艺质量要求\n－\n拆卸\nl\n常用工具\n应先将开关调整到极限位置\n，\n安装法兰\n应做定位标记，\n三相联动的传动机构拆卸", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0221", "text": "前也应做定位标记\n灵活性\n目测\na\n）松开上方头部定位螺栓\n，转动操作手\n柄应灵活无卡滞，若转动不灵活应进\n一步检查卡滞的原因；\nb\n）检修时应添加或更换齿轮箱润滑油", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0222", "text": "操动\n机构\n密封性\n转动轴密封良好无渗漏油现象，\n如有渗\n漏油现象应适当调整压紧螺母\n，\n仍无效则\n更换密封垫\n指示\n目测\n检修前应调整到极限位置，\n解开传动连", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0223", "text": "接应做好标记\n，\n分接实际位置应与指示位\n置\n一致，\n否则应进行调整\n定位、\n限位、\n联动的\n一\n致性\na\n）逐级手摇时检查定位螺栓应处在正\n确位置；\nb ）极限位置的限位应准确有效；", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 35, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0224", "text": "c\n）三相联动指示和各相实际动作应\n一致\n2夕", "text_len": 23, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 36, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0225", "text": "DLIT 574\n－\n一2021\n表4\n（续）\n序号\n检修内容\n｝\n检修方法\n工艺质量要求\n完整性\n目测\n应齐全、完整无缺损\n，\n所有紧固件均应\n拧紧、锁住，无松动\na\n）触头表面应光洁，无氧化变色、镀层\n脱落及碰伤痕迹，\n弹簧无松动；\nb ）擦拭清除氧化膜；\nc ）触头如有严重烧损时应更换\n测\n一\n量\n一\n尺\n目\n一\n测\n一\n塞\n表面\n接触电阻\n动\n、静触头间接触电阻应符合产品要求\n位\n一\n关\n一\n头\n部\n一\n开\n一\n触\n压力试验\n触头接触压力均匀\n、\n接触严密\n，\n或用\n0 .02 mm 塞尺检查应插不进\n触头分接线\n目测\n所有紧固件、分接线均应连接牢固\n，\n无\n放电、过热、烧损、松动现象\n，\n发现松动\n应拧紧、锁住", "text_len": 314, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 36, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0226", "text": "绝缘件\n完整性和\n清洁\n目测\na\n）绝缘件、绝缘筒和支架应完好，无受\n潮、破损、剥离开裂或变形、放电，\n表面清洁无油垢：发现表面脏污应用\n无绒毛的白布擦拭干净，绝缘筒如有\n严重剥裂变形时应更换。\nb ）操作杆绝缘良好\n，无弯曲变形，铆接\n无松动；拆下后\n，应做好防潮\n、防尘\n措施保管，\n宜浸入合格绝缘油中。\nc\n）绝缘操作杆U 形拨叉应保持良好接\n触，如有接触不良或放电痕迹应加装\n弹簧片，确保拨叉无悬浮状态\n51 操动机构\nI\n复装\nI\n常用工具\na\n）先检查密封面应平整无划痕\n，\n无漆\n膜，无锈蚀，\n更换密封垫；\nb ）对准原标记，拆装前后指示位置应\n一\n致\n，\n各相手柄及传动机构不得互换；\nc ）密封垫圈入槽、位置正确\n，压缩均匀\n，\n法兰面啮合良好无渗漏油；\nd ）调试应在注油前和套管安装前进行，\n应逐级手动操作，\n操作灵活无卡滞，\n观察和通过测量确认定位正确\n、指示\n正确、\n限位正确；\ne ）操作3 个循环，\n擦洗触头表面\n注：\n若带电动操作机构\n，\n参照7 .5\n. 1 条相关规定进行\n3 口", "text_len": 458, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 37, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0227", "text": "DL/T 574\n一2021\n常见异常情况的原因\n、检查和处理\n有载开关常见故障及其排除方法\n有载开关常见故障及其排除方法按表5 要求。\n表5\n有载开关常见故障及其排除方法\n故障特征\n故障原因\n检查与排除方法", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 37, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0228", "text": ".\n不\n｛\n连动或连动保护动作\n交流接触器剩磁或油污造\n成失电延时，顺序开关故障或\n交流接触器动作配合不当\n检查交流接触器失电应\n无延时返回或卡滞，\n顺序\n开关触点动作顺序应正\n确\n．清除交流接触器铁芯\n油污\n，\n必要时予以更换。", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 37, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0229", "text": "调整顺序开关顺序或改进\n电气控制回路，确保逐级\n控制分接变换\n手摇操作正常，\n而就\n地电动操作拒动\n无操作电源或电动机控制\n回路故障，如手摇机构中弹簧\n片未复位，造成闭锁开关触点\n未接通\n检查操作电源和电动机\n控制回路的正确性，消除故\n障后进行整组联动试验\n电动操动机构动作过\n程中\n，\n空气开关跳闸\n顺序开关组安装移位或连\n动保护动作\n用灯光法分别检查511 ?\n5 13\n( l ?n ）与5 12 ?5 13\n( , ? 1\n）的分合程序\n，调整\n安装位置\n电动机构仅能\n一个方\n向分接变换\n限位机构未复位\n手拨动限位机构\n，\n滑动\n接触处加少量油脂润滑\n有载开关无法控制操\n作方向\n电动机电容器回路断线\n、接\n触不良或电容器故障\n检查电动机电容器回\n路\n，\n并处理接触不良\n、断\n线或更换电容器\n远方控制拒动\n，\n而就\n地电动操作正常\n远方控制回路故障\n检查远方控制回路的正\n确性\n，\n消除故障后进行整\n组联动试验\n了I", "text_len": 414, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0230", "text": "DLIT 574\n－\n一2021\n表5\n（续）\n序号\n故障特征\n故障原因\n检查与排除方法\n远方控制和就地电动\n或手动操作时，\n电动机\n构动作，\n控制回路与电\n动机构分接位置指示正", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0231", "text": "常\n一致，而电压表、\n电\n流表均无相应变动\n有载开关拒动、有载开关与\n电动机构联结脱落，如垂直或\n水平转动联结销脱落\n检查有载开关位置与电\n动机构指示位置\n一致后", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0232", "text": "，\n重新连接，然后做联结校验\n箱体进水，\n腐蚀机械\n构件和电气元件\n箱体密封不良\n，箱盖扣紧铰\n链机构不合理\n检查箱盖和箱体结合面\n应平行和平整\n，\n密封条应\n有足够弹性", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0233", "text": "，\n调整箱盖和\n箱体结合面的啮合程度\n，\n必要时更换密封条\n切换开关切换时间延\n长或不切换\n储能弹簧、拉簧疲劳，拉力\n｝\n更换储能弹簧或拉簧，\n减弱、断裂或机械卡死", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0234", "text": "｝检修传动机械\n有载开关与电动机构\n分接位置不\n一致\n有载开关与电动机构连接\n错误\n查明原因并进行联结校验\n断轴\n有载开关与电动机构连接\n错位；\n分接选择器严重变形", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0235", "text": "a ）检查分接选择器受\n力变形原因\n，予以处\n理或更换转轴\n；\nb ）判断整定工作位置\n的\n，并进行联结校验\n分接选择器或选择开\n关静触头支架弯曲变形\n造成变压器绕组直流电", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0236", "text": "阻超标，\n分接变换拒动\n或内部放电等\n分接选择器或选择开关绝\n缘支架材质不良\n，分接引线对\n其受力及安装垂直度不符合\n要求\na\n）\n更换静触头绝缘支\n架。纠正分接引线不", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0237", "text": "应使分接开关受力\n：\nb ）\n开关安装应垂直呈\n自由状态\n连同变压器绕组测\n量直流电阻时呈不稳定\n状态\n运行中长期不动作或长期\n无电流通过的静触点接触面\n形成\n一层膜或油污等，造成接", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0238", "text": "触不良\n每年结合变压器小修\n，\n进行3 个循环的分接变换\n切换开关吊芯复装\n后，\n测量连同变压器绕\n组直流电阻，\n发现在转\n换选择器不变的情况\n下，相邻二分接位置直", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0239", "text": "流电阻值相同或为二个\n级差电阻值\n切换开关拨臂与拐臂错位\n，\n不能同步动作\n，造成切换开关\n拒动，\n仅选择开关动作\na ）重新吊装切换开关，\n将拨臂与拐臂置于\n同", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 38, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0240", "text": "一方向\n，使拨臂在\n拐臂凹处就位：", "text_len": 17, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 39, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0241", "text": "DLIT 574\n一2021\n表5\n（续）\n序号\n故障特征\n故障原因\n检查与排除方法\n切换开关吊芯复装\n后\n，\n测量连同变压器绕\n组直流电阻，\n发现在转\n换选择器不变的情况\n下\n，\n相邻二分接位置直\n流电阻值相同或为二个\n级差电阻值\n切换开关拨臂与拐臂错位，\n不能同步动作，造成切换开关\n拒动i 仅选择开关动作\nb ）手摇操作，观察切换\n开关左右两个方向\n均可切换动作，然后\n注油复装，并测量连\n同变压器绕组直流\n电阻值，以复核安装\n的正确性", "text_len": 221, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 39, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0242", "text": "｝\n储能机构失灵\n有载开关干燥后无油操作；\n异物落入切换开关芯体内\n；\n误拨枪机使机构处于脱扣\n状态\na\n）严禁干燥后无油操作；\nb ）排除异物\n运行中气体继电器频\n繁发信动作\n吸湿器堵塞、气体继电器安\n装管路水平倾斜角不符合安\n装要求、油室内存在局部放电\n源，\n造成气体的不断积累\na ）检查油耐压应小于表\n1 规定。\nb ）检查吸湿器呼吸应\n通畅；\nc\n）气体继电器安装管\n路水平倾斜角＞2\n。\n；\nd ）\n吊芯检查触头接触\n压力不应偏小，无悬\n浮电位放电\n，连线或\n限流电阻有否断裂、\n接触不良而造成经\n常性的局部放电。应\n及时消除悬浮电位\n放电及其不正常局\n部放电源\n切换开关动触头的Y\n形臂中性线对主触头之\n间放电\n，\n造成变压器二\n分接间短路故障\n切换开关Y 形臂中性线，\n为裸多股软线，易松散并坐落\n在切换开关相间分接接头间\n，\n在级电压下易击穿放电\n在切换开关Y 形臂中性\n线加包绝缘\n有载开关有局部放电\n或爬电痕迹\n紧固件或电极有尖端放电；\n紧固件松动或悬浮电位\n放电\n排除尖端，加固紧固件，\n消除悬浮放电\n3了", "text_len": 465, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0243", "text": "DLIT 574\n一2021\n表5\n（续）\n序号\n故障特征\n故障原因\n检查与排除方法\n有载开关储油柜油位\n异常升高\n如调整储油柜油位后\n，仍继\n续出现类似故障现象，应判断", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0244", "text": "为油室密封缺陷，造成油室中\n油与变压器本体油互相渗漏：\n油室内放油螺栓未拧紧\n，亦\n会造成渗漏油\n有载开关揭盖寻找渗漏\n点\n，\n如无渗漏油\n，\n则应吊\n出芯体，", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0245", "text": "抽尽油室中绝缘\n油\n，\n在变压器本体储油柜\n压力下观察油室内壁\n，\n检\n查分接引线螺栓及转轴密\n封等处应无渗漏油\n。\n然\n后\n，\n更换密封件或进行密\n封处理。有放气孔或放油", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0246", "text": "螺栓的应紧固螺栓或更换\n密封圈\n变压器本体内绝缘油\n的色谱分析中氢、乙炔和\n总烃含量异常超注意值\n对变压器本体绝缘油进行\n色谱跟踪分析，比较本体绝缘\n油和切换开关油室的油中溶解", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0247", "text": "气体含量，分析qH刃飞气体\n比值（参照DUT 722 的规定）;\n或停止分接变换操作，对本体\n绝缘油进行色谱跟踪分析，如\n溶解气体含量与产气率呈下\n降趋势，则判断为油室的绝缘", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0248", "text": "油渗漏到变压器本体中\n有载开关揭盖寻找渗漏\n点\n，\n如无渗漏油\n，\n则应吊\n出芯体，\n抽尽油室中绝缘\n油\n，在变压器本体储油柜压\n力下观察油室内壁，检查分\n接引线螺栓及转轴密封等", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0249", "text": "处应无渗漏油。然后，更换\n密封件或进行密封处理。有\n放气孔或放油螺栓的应紧\n固螺栓或更换密封圈\n油浸式真空有载分接\n开关绝缘油色谱分析乙\n炔含量超注意值\n管道中残留；", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0250", "text": "过渡电阻等过热造成油\n裂解；\n真空灭弧室失效；\n触头火花放电导致\n缩短色谱跟踪分析周\n期\n，\n若无明显增长趋势，\n且判断为非真空灭弧室失\n效原因导致\n，\n可结合小修", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0251", "text": "查找具体原因\n：\n若有明显\n增长趋势，应停止分接变\n换\n，\n并与制造厂联系进\n一\n步处理\nSF6 真空有载分接开\n关气体组分异常、水分\n超注意值\n内部故障导致的气体组分", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0252", "text": "异常；\n密封不良或SF6 水分超标\n查明原因\nSF6 真空有载分接开\n关气体密度继电器不符\n合SF。气体温度\n一压力曲\n线或低气压动作\n气体泄漏导致保护继电器\n示值不符合SF6 气体温度", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 40, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0253", "text": "一压\n力曲线；\n气体泄漏导致保护继电器\n低气压动作：\n密度继电器故障\n查找泄漏点或密度继电\n器故障原因\n1 ?9 项为电动机构异常", "text_len": 65, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 41, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0254", "text": "DLIT 574\n一2021\n无励磁开关常见故障及其排除方法\n无励磁开关常见故障及其排除方法按表6 要求。\n表6\n无励磁开关常见故障及其排除方法\n故障特征\n故障原因\n检查与排除方法\n;\n．\n一\n号\nl\n.", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 41, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0255", "text": "一\n卿\n触头过热\n触头（弹簧）压力不足，\n接触不良\n塞尺检查\n，测量接触电阻，检查触\n头有无过热色斑；", "text_len": 51, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 41, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0256", "text": "调整触头接触压力\n，\n更换触头弹簧\n引出线连接\n（或焊接）\n不良\n重新焊接\n分接位置乱挡\n操动机构和无励磁开关的连接，\n重\n新连接并进行连接校验\n电压比不符合\n规律\n分接引线接错\n脱开无励磁开关测量变压器分接引\n线\n，确定分接引线序号后重新连接\n局部放电量超\n标，发生绝缘故障\n触头严重接触不良\n绝缘件劣化\n，\n绝缘件\n介损偏高\n紧固件松动\n，\n电极尖\n端放电\n检查触头接触情况\n更换绝缘件\n紧固\n、打磨处理，\n增加均压装置\n过电压\n分析过电压情况和提出对策，\n落实\n对策\n离合器或轴的\n变形与剪断\n零部件机械强度和机\n械刚度不足\n，\n操作力矩\n增大\n分析操作力矩增大原因\n，\n消除卡\n涩\n，\n更换操动机构或传动轴\n超越终端\n，造成\n分接位置错位\n一般开关本体不设限\n位装置\n，\n仅在操动机构\n上设置限位\n，\n操动机构\n限位失灵或安装错位\n操动机构限位\n，操动机构和开关对\n应情况\n，\n确保操动机构限位正确有\n效\n，\n重新连接并进行连接校验\n触头接触不良甚至未\n接触\n更换损坏部件，\n调整触头位置\n触头烧坏，开关\n内部放电或开关\n烧毁\n操动机构指示挡位与\n开关本体实际分接位置\n不\n一致，\n操动机构上", "text_len": 500, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 41, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0257", "text": "的\n定位件未定位\n检查操动机构调挡应灵活，转动到\n指定挡位时，操动机构上的定位件应\n在自由状态下定位\n3J", "text_len": 53, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 42, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0258", "text": "DLIT 574\n一仑021\n表6\n（续）\n序号\n｛\n故障特征\n故障原因\n检查与排除方法\n操作错误\n，\n操动机构\n不到位\n触头烧坏，\n开关\n内部放电或开关\n烧毁\n测量变压器绕组的直流电阻\n，\n判断\n变压器绕组应无损坏，\n变压器绕组完\n好可更换分接开关\n操动机构己经到位\n，\n触头合不到位\n机构和开关连接应正确，\n重新连接\n并进行连接校验\n开关机构的刚性不够\n或动触头变形\n检查机构和触头，\n更换\n触头接触电阻\n超标\n长期不变换分接位置，\n触头上存在氧化膜，\n油膜\n进行5 个循环以上分接变换操作后\n再次侧量\n操动机构机械卡死", "text_len": 262, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 42, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0259", "text": "开关无法转动\n绝缘操作杆未插入开\n关主轴，\n而是插入绝缘筒\n挡位变动电阻\n值不变，\n且机构转\n动力矩很小\n绝缘操作杆槽口未插\n入开关本体主轴或操作\n杆断裂\n电阻值有时很\n大，轻轻转动机构\n后有时正常\n开关安装时机构与本\n体间配合不到位\n打开操动机构检查并处理\na ）拆下无励磁开关操动机构法兰\n与变压器油箱上部开关固定法\n兰螺栓；\nb ）提升与绝缘操作杆相连的操动\n机构将绝缘操作杆下部的连接\n头的槽口对准分接开关本体主\n轴的定位横销\n，\n并与主轴对接；\nc\n）紧固无励磁开关操动机构法兰\n与变压器油箱上部开关固定法\n兰螺栓：\nd ）转动操动机构的手柄；\ne\n）测量连同变压器绕组直流电阻\n值应与开关指示盘上指示的挡\n位相对应\n检查转动操动机构有无调挡手感，\n若无调挡手感，\n便可判断绝缘操作杆\n槽口未插入开关本体主轴。处理方法\n同\n“ 绝缘操作杆未插入开关主轴\n，\n而\n是插入绝缘筒\n”\n让机构的定位装置往两个方向运\n动\n，\n再测试电阻\n，\n结果某\n一方向上电\n阻比定位位置电阻更小，\n重新安装、\n调试机构", "text_len": 454, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 42, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0260", "text": "常用有载分接开关检修工艺\n常用有载分接开关检修工艺参见附录A ～附录I 。\n3 石", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 43, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0261", "text": "DLIT 574\n－\n一2021\n附\n录\nA\n（资料性附录）\nM 、CM 型有载分接开关检修工艺\nA.1\n技术数据\nA . 1\n. 1\n分接开关技术数据\n分接开关技术数据见表A . 1\n。\n表A .IM 、CM 型有载分接开关技术数据\n技术数据\n了\n．\n二\nn\nU\n一\n八\nU\n叹\n甘\nl\n'\nJ\n了\n几", "text_len": 152, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 43, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0262", "text": "︸\n八\nU\n内\nj\nl\n今\n﹂\n最大额定通过电流\nA\nIfl\n设备最高电压\nkV\n额定频率\nHZ\n相数\n连接方式\n最大级电压\nV\n额定级容量\nkVA\n40 .5 、72 .5\n、\n1 26 、252\n三相\nY\n单相\n任意连接方式", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 43, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0263", "text": "1 1500\n1 1000\n! 1400\n调压\n级数\n无转换选择器\n带转换选择器\n7 ? 18 ,\n19 ?32\n+ S\n、\n⋯\n、\n＋\n分接选择器\n｝\n工作压力\n士3\n、\n士4 、\n按绝缘水平分为3 种尺寸\n，编号B 、\nl7\nC 、D\n切换\n开关\n油室\nPa\n密封性能\n超压保护\n继电器保护\n工作压力3xl 护\n6xl 了Pa24h 不渗漏\n爆破盖爆破压力：(4 一5) xl 护Pa\n整定油速：", "text_len": 200, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 43, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0264", "text": ".0 而s 土10%\nl\n3 100\n了7", "text_len": 21, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 44, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0265", "text": "DLIT 574\n一2021\n表A. 1\n（续）\n序号\n名称\n技术数据\n分接开关排油量\nL\n190?270\n分接开关充油量\nL\n125 ? 190\n质量\nkg\n240? 305", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 44, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0266", "text": "配用电动机构\nI (MR EDI阅）、\n（华明SHM\n-D 、CMA7 )\n（长征M人7B 、MAE\n注：\n额定级容量是连续允许的最大级容量。\nA . 1\n,2\n电动机构技术参数\n电动机构技术参数见表A .2 ～表A\n.4 。\n表A .2\nED1001200\n一S几型电动机构技术参数\n技术参数\n电动机额定功率\nkW\n额定电压\nV\n交流，\n2301400 三相四线\n.", "text_len": 184, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 44, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0267", "text": "一\n一\n一\n一\n一\n矛\n一\n︸\n一\n一\n一\n悦\n时\n一\nn\nU\n;\n．\n一\n哎\n叮\n勺\n自\n一\n：\n哎\nJ\n一\n额定电流\nA\n额定频率\nHZ\n电\n动\n机\n参\n数\n同步转速\nr/min\n每级分接变换\n转动轴转数\n月\n呀\n︸\n}\n哎\n︺\n月\n．\n;\nl\n一\n伟\nJ\n一\n一\n工\nJ\n一\n每级分接变换的时间\nS\n每级分接变换手柄操\n作转数\n输出轴的传动力矩\nN\n· m", "text_len": 181, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 45, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0268", "text": "DLIT 574--2021\n表A.2\n（续）\n名称\n工作位置数\n控制回路及加热器电压\nV\n控制回路功率\nVA\n加热器的功率\nW\n绝缘试验\n机械寿命\n万次\n质量\nkg\n技术参数\n最大35\n启动时为100 ，\n运转中为25\nED 1 00/200\n一S 为50W\nED 1 00/200\n一L 为60W\n工频2 kV ，\n持续1 min\n最大130\n表A .3\n名称\n额定功率\nkW\n额定电压\nV\n额定电流\nA\n额定频率\nHZ\n额定转速\nrlmin\nSHM\n一1 型电动机构技术参数\n技术参数\n交流220 单相\n，\n一\n一\n一\n一\n了\n七", "text_len": 268, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 45, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0269", "text": "．\n一\n一\n一\n乙\nU\n电\n动\n机\n参\n数\n传动轴的额定转矩\nN\n. m\n一次分接变换手摇柄\n转数\n一次分接变换\n传动轴转数\n一次分接变换运行时间\nS", "text_len": 75, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 46, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0270", "text": "DLIT 574\n一2021\n表A .3\n（续）\n序号\n名称\n技术参数\n最大分接位置数\n带电回路对地\n绝缘工频试验\n工频Zkv ，持续1 min\n（不含电动机、断路器、电缆插座及辅助触点）\n温度范围\n℃\n一25 ? + 60\n质量\nkg\n防护等级\n配用控制器\n表A.4\nIP56", "text_len": 139, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 46, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0271", "text": "一\n一\nf\nl\nM人7B 、MAE 型电动机构技术参数\n技术参数\n电动机构型号\n遥\nMA7B\n2201380 三相\n.4/2 .01\n4 .76/2 .75\n3 .4/2 .01\n电\n动\n机\n参\n数\n传动轴的额定转矩\nN\n. m\n一次分接变换\n手摇柄转数\n一次分接变换\n传动轴转数\n一次分接变换运行时间\n4口", "text_len": 154, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 47, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0272", "text": "DLIT 574\n一2021\n表A ,4\n（续）\n序号\n名称\n技术参数\n最大分接位置数\n｝\n电压\nAC220V\n71 控制回路\n输入功率\n启动时120 VA\n运转中26 VA\n电压\n功率\nW\nAC 220V", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 47, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0273", "text": "｝加热回路\n带电回路对地\n绝缘工频试验\n工频2 kV ，\n持续1 min\n（不含电动机、断路器、\n电缆插座及辅助触点）\n防护等级\n机械寿命\nIP55\n80 万次以上\n50 万次以上\n质量\nkg\n约84\n约70\n安装轴线与垂\n直面倾斜度\n不超过5o\n型号\nCZK\n一1 00B\n配用智能\n控制器\n额定电压\n额定频率\n人C380V 三相四线\n50 HZ\n注：MA份电动机构当分接开关有三个中间位置时，操动机构带有中间位置超越触点\nA . 1\n.3\n分接开关其他主要参数\nA . 1\n.3 . 1\n分接开关的机械寿命不低于80 万次。\nA . 1\n.3 .2\n分接开关经6 xl 了Pa 油压、24h 密封试验无渗漏。\nA . 1\n.3.3\n切换开关油压大于4 x 105 Pa? 5 xl护Pa ，爆破盖能起到\n超压保护的作用\n。\nA . 1\n.3 .4\n切换开关油箱应承受6 x 105 Pa 压力试验。\nA . 1\n.3 .5\n分接开关绝缘水平见表A\n.5 。\n4I", "text_len": 433, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 48, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0274", "text": "DLIT 574\n一仑021\n表A .5\n分接开关绝缘水平\n-\n;\n.\nn\nU\n.\n︸\n一\n一\n︶\n皮\n粼\n一\n一\n一\n一\n沁\n滚\n协\n一\n︵\n一\n别\n一\n︵\n一\n︶", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 48, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0275", "text": "全\n．\n．\n一\n︵\n一\n主\n一\n别\n一\n额定电压\nkV\n设备最高\n工作电压\nkV\n交流工频\n试验电压\nkV\n／而n\n冲击试验电压\nkV\n截波\n2 卜s?5 娜\n一", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 48, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0276", "text": "一\n一\nt\nl\n乞\n一\n引\n一\n叹\n一\nL\n竺\n一\n一\n豢\n一一簇\nA . 1\n.3 .6\n分接开关在最大额定通过电流下\n，\n各长期载流触头及导\n电部件对油的温升不超过20K 。\nA . 1\n.3 .7\n分接开关在1\n.5 倍最大额定电流从第\n一位置连续变换半\n周\n，\n其过渡电阻温升的最大值不超过35OK\n（油中）\n。\nA . 1\n.3 .8\n分接开关长期载流触头能承受的短路电流，\n见表A.6 。\n表A .6\n分接开关长期载流触头能承受的短路电流\nn\nU", "text_len": 229, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 48, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0277", "text": "n\nU\n一\nn\nU\n工\n八\nU\n,\n．\n二\n一\n一\n额定电流\nA\nI\n一601\n一600\nt\n．\n几\n八\nU\nl\n八\nU\n飞\nJ\nl\n飞\n以\n热稳定\n( 35 有效值）", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 48, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0278", "text": "动稳定\n（峰值）\n}\n}\n}\nA . 1\n.3.9\n分接开关应能承受表A .6 所示的额定级容量下负载切\n换\n，\n其触头电气寿命不低于20 万次。\nA . 1\n.3 .10\n分接开关应能承受表A\n.6 所示的2 倍额定通过电流下\n100 次开断能力试验\n。\nA . 1\n.4\n分接开关结构和主要部件\n分接开关结构和主要部件见图A . 1\n。", "text_len": 170, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 49, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0279", "text": "DLIT 574--2021\n一头部密封壁：\n一位置指示盘；\n一观察窗；\n4一位置指示传动杆；\n一头部；\n一头盖螺\n栓：\n一头盖密封圈；\n一头盖；\n一带输出轴的头部齿轮盒；\n1 介\n一联接油流控制继电器弯管\nR ;", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 49, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0280", "text": "一抽油弯管S :\n一回油管Q ;\n一头盖上溢气孔；\n一抽油管上溢气孔；\n一油室；\n1 斤\n一油室底部；\n一均压环\n（1 10 kV 以上有）;\n一输出端；\n一抽油管；\n2任\n一选择器上部、", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 49, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0281", "text": "一槽轮机构：\n一选择器；\n一转换选择器；\n一接线端：\n一切换开关；\n一绝缘支\n撑杆；\n一直撑板：\n一固定螺栓；\n2梦\n一吊攀；\n3任\n一过渡电阻\n图A . ，\n分接开关主要部件\n4了", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 50, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0282", "text": "DLIT 574\n一2021\nA .2\n检修周期和检修项目\nA .2 . 1\nA .2 ,2\n年\n一6\n检修周期和检修项目见7 .2 。\n制造厂对累计次数或年限的规定：达到表A .7 的次数或5\n年大修1 次\n（取先达到者）。\n表A .7M 型有载分接开关检修周期分接变换次数\n型号\n额定电流\nA\n分接变换次数\n111 300/111 600\n1 30lj 1 601\n300/600\n301/601", "text_len": 200, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 50, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0283", "text": "50000?80000\n70000? 100000\n50000 ?80000\n{ 35000? 70000\nA .3\n变压器吊罩时分接开关的拆装\nA:\n箱顶式安装结构分接开关的拆装\n箱顶式安装结构分接开关拆装的步骤及工艺要求见表A . 8 。表A.8\n箱顶式安装结构分接开关检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查电动机构应在整定工作位置\n排放变压器本体绝缘油\n，然后打开人孔盖板\n从人孔处检查分接选择器的闭合位置应与电\n动机构\n一致\n整定工作位置按说明书规定\n检查分接开关连接导线应正确\n、绝缘有无受\n伤、紧固应可靠、不应使分接选择器受力变形、\n动静触头啮合应正确\n分接选择器的闭合位置应与电\n动机构工作位置\n一致\n导线连接正确\n、绝缘完好、连接\n紧固；分接引线不应过紧过松\n，使\n分接选择器受力变形；", "text_len": 358, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 50, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0284", "text": "动静触头啮\n合正确\n对带正反调的极性选择器\n，检查连接\n“ K\n\"\n端的分接线圈引线与转换选择器的动触头支架\n（绝缘杆）在\n“ +\n\"\n“\n一” 位置上的间隙\n逐根拆除分接线圈至分接选择器及变压器中\n性线的连线\n复装时按相反顺序进行\n间隙不小于10mm\n确保分接开关与变压器线圈脱离，\n使其具备变压器钟罩的吊罩条件", "text_len": 157, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 51, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0285", "text": "A .3 .2\n钟罩式安装结构分接开关的拆装\n钟罩式安装结构分接开关拆装的步骤及工艺要求见表A .9 。\n表A .9\n口口口口口口口口口口口口口口口口\n检修步骤\n钟罩式安装结构分接开关拆装的步骤及工艺要求\n序号\n工艺要求\n口\nL\n两", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 51, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0286", "text": "气\n认\n检查电动机构应在整定工作位置\n排放变压器本体绝缘油\n，\n然后打开人孔盖板\n检查分接选择器的闭合位置应与电动机构\n一致\n拆除电动机构与分接开关的水平传动轴\n打开抽油管阀门\n，排放绝缘油\n，\n降低油室油位至变压器箱盖平面\n为止，松开头盖上排气溢油螺钉\n松开油室头盖上24 只M10 螺栓，\n然后卸除头盖\n卸除分接位置指示盘上MS 固定螺栓\n，\n然后向上拨出指示盘，\n卸\n下头部法兰边上红色区域内的7 只M6 螺母\n利用专用吊板\n（图A.2 ) ，\n吊紧切换油室芯体．\n缓慢地放下吊板。\n当油室头部法兰与中间法兰之间脱开间隙至巧mrn ?20mm\n（见图\nA.3\n）时，检查变压器器身上的分接开关预装支架的高度，\n调整至上\n述间隙尺寸，\n最后去掉吊板\n整定工作位置按说明书规定\n分接选择器的闭合位置应与电动机构工作位置\n一致\n注意保存头盖密封圈\n注意保存固定轴上定位销及卡件", "text_len": 388, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 52, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0287", "text": "口\n日\n两\n板\n认\n表A\n.9\n（续）\n检修步骤\n工艺要求\n口口口口口口口口口口口口口口口口\n?6\n( 起吊装t\n均压环\n洲气‘～民\n《仅1 50 kV和220 kV)\n-\n－\n一\n一\n一\n告．- - -\n－\n一\n－-\n－一\n一\n～\n门由\n支称法兰\n益飞纂蜷才认、\nZ涌二二＝今本二二二次吸\n乒零邢\n抖\n．一一川\n名\n吊装专用吊板\n又之．-IL多丫", "text_len": 174, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 52, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0288", "text": "一头部法兰；\n一中间法兰；\n一密封垫；\n一变压器罩；\n一吊板；\n一吸油管\n图A .3\n钟罩式分接开关的头部结构与吊装示意图\n卸除固定在变压器钟罩上的分接开关头部，安装法兰上的48 只M\n12 固定螺栓，此时分接开关与变压器钟罩己经脱离，\n具备变压器钟\n罩的吊罩条件\n复装时按相反顺序进行", "text_len": 143, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 53, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0289", "text": "DL/T 574-2021\nA .4\n切换开关及其油室的检修\nA:\n切换开关吊芯\n切换开关吊芯的检修步骤及工艺要求见表A . 10 。\n表A . 10\n切换开关吊芯检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n完成A.3.2 条中表A.9 的第\nl ～第9 项内\n容\n卸除分接位置指示盘上的MS 固定螺栓，\n然后向上取出分接位置指示盘\n注意不要碰坏吸油管和位置指示传\n动轴，\n保存好固定轴上定位销\n卸除切换开关本体支撑板上7 只MS 螺母\n（钟罩式）或MS x 20 螺栓\n（箱顶式）\n不得拆除红色区域内的固定螺母\n使用起重吊攀垂直缓慢地吊起切换开关\n芯体\n，\n并安放在平坦清洁的地方，然后用清\n洁布盖好，\n防止异物落入\n不得碰坏吸油管和位置指示传动轴\nA:", "text_len": 330, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 53, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0290", "text": "切换开关及油室的清洗\n切换开关及油室清洗的检修步骤及工艺要求见表A . 11\n。\n表A . 11\n切换开关及油室清洗检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n油室的清洗：\n―排尽切换开关油室污油，取出抽油管；\n―用合格绝缘油冲洗切换开关油室及抽油\n管，\n然后用刷子或无绒干净白布擦净油室内壁、\n连接触头及抽油管中碳粉，反复冲洗，排尽残油，\n复装抽油管，然后将清洗干净的油室用头盖盖好\n防止损坏抽油管弯头上的2 只\n密封圈", "text_len": 213, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 54, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0291", "text": "DLIT 574-2021\n表A.11\n（续）\n序号\n检修步骤\n工艺要求\n切换开关的清洗：\n吊出芯子后，可用合格的变\n压器油进行冲洗\n，必要时可用刷子洗刷芯子及\n触头的积污，切换开关芯子彻底清洗将在拆开后\n进行\nAA .3\n切换开关的检查\n切换开关的检修步骤及工艺要求见表A . 12 。\n表A .12\n切换开关检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查切换开关所有紧固件，尤其是3 块弧形板\n上的紧固件应无松动\n所有紧固件应紧固\n，无松动\n，动\n作正常，\n无卡滞\n使用专用工具\n（图A\n.4\n）来回动作2 次，检查\n储能机构工作状态应正常，然后返回起始状态\n检查储能机构的主弹簧、复位弹簧、爪卡应无\n变形或断裂", "text_len": 311, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 54, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0292", "text": "！\n检查各触头编织线应无损坏\n完整无损\n检查切换开关连接主通触头是否有过热及电\n弧烧伤痕迹\n无过热及电弧烧伤痕迹\n｝\n检查过渡电阻应无断裂，\n并测量其阻值\n过渡电阻应无断裂\n，其阻值与铭\n牌值比较偏差不大于士10%", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 54, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0293", "text": "｝\n测量每相单、双数与中性引出点间的回路电阻\n｝\n每对触头接触电阻蕊500 瞬\n检查切换动作\n，必要时测定动触头的变换程序\n｝\n符合制造厂要求", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 55, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0294", "text": "DLIT 574\n－\n一2021\n.12\n（续）\n检修步骤\n工艺要求\n。\n｝\n解体拆开切换开关芯体，清洗、检查和更换零\n，\n厄\n二～\n,d\nl 邵1午\n焉胃\n州而卜\n檬", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 55, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0295", "text": "凶\n号\n沪3\nc )\nd )\ne )\na ）快速机构上扣工具；b）储能机梅操作扳手；c\n）操作切换芯子\n（用偏心轮结构）;\nd ）安装切换芯子弧形板的楔子；\ne ）用于测量切换开关弧触头烧损程度\n图AA\n检修专用工具", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 56, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0296", "text": "DLIT 574\n一仑021\nA .4 .4\n切换开关芯体解体检修\n切换开关芯体解体的检修步骤及工艺要求见表A . 13\n。\n表A .13\n切换开关芯体解体检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n记录切换开关凸轮机构的\n实际位置和凸轮方向\n（作为复\n装依据）\n释放储能机构爪卡，将储能\n机构移至切换开关过渡弧触\n头桥接位置\n（便于拆开和装\n配），\n见图AS\n图A .5\n储能机构释放位置", "text_len": 197, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 56, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0297", "text": "｝\n测量过渡电阻测值\n与铭牌值相比较偏差不大于士10%\n拆卸绝缘弧形板上的连接\n螺钉（\n一块弧形板上的8 只M\n6x20 固定螺栓），\n打开锁紧\n片，先卸下边缘两侧上的4 只\n螺栓，再卸下里面的4 只螺栓，\n然后取下绝缘弧形板\n拆卸切换开关触头机构时\n，\n拆开\n一相\n，清洗\n一相\n，\n装配\n一相\n，\n三相不得同时拆开", "text_len": 159, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 56, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0298", "text": "取下隔弧片\n彻底清洗被拆开的扇形部\n件的触头系统与隔弧片\n使用专用工具\n，检查动静触\n头的烧损量，记录实测值。触\n头烧损测量见图A .6\n动静弧触头中任\n一触头的烧损量达到或超过4 ? ,\n就应更换全部弧触头\nJ口", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 57, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0299", "text": "DLIT 574\n一仑021\n表A .13\n（续）\n序号\n检修步骤\n工艺要求\na ）主弧触头；\nb ）过渡\n（静）\nc )\nd )\n弧触头；c\n）动弧触头；d\n）新触头动\n、\n静弧触头允许的最大烧损量七少\n二4\n(? )\n，\n新触头x = 8 士0.3nun , y\n二4 mm\n图A.6\n触头烧损量的测量\n检查主触头、过渡触头的引\n出编织软线，其中有\n一根编织\n软线断裂或分接变换达10 万\n次应更换\n应完好无损\n，更换编织线时，相应更换M6 自锁螺\n母及M 6x8 螺杆", "text_len": 237, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 57, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0300", "text": "检查动触头滑槽应无损伤\n无裂缝及破碎，\n完好无损\n检查全部动静触头的紧固\n情况，\n止退片应无松动\n应紧固\n，\n无松动\n检查保护间隙，记录烧损程\n度，\n必要时更换\n卸除尼龙罩，清洗过渡电阻\n绝缘驱动轴的清洗：\n―拆除每根支撑绝缘杆\n与储能机构连接处2 个MSX\n最小间隙为snun\n4 片蝶形弹簧垫圈的方向应正确\n万I", "text_len": 158, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 58, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0301", "text": "DLIT 574\n一仑021\n表A\n. 13\n（续）\n序号\n检修步骤\n工艺要求\n40 螺栓，及MS 自锁螺母与4\n片蝶形弹簧垫圈\n（旧结构）\n。或拆除绝缘筒与储能机构连\n接处的8 个MS X20 螺栓，及\nMS 自锁螺母与4 片垫圈\n（新\n结构）;―卸下切换开关芯体中4\n根绝缘杆的支撑板（旧结构）。或卸下切换开关芯体中除绝\n缘筒\n（新结构）;―取下绝缘驱动轴，清洗\n内外壁；―复装绝缘驱动轴时，应\n将其槽对准偏心轮，然后插入\n驱动轴；―绝缘杆\n（旧结构）的复\n装\n：\n将储能机构安装板上的\n“ △\n” 标记对准带\n“ △\n” 标记\n的绝缘杆。螺栓及自锁螺母按\n图A.7 方式安装。绝缘筒\n（新\n结构）的复装：将储能机构安\n装板上的\n“ △\n” 标记对准带\n“ △\n” 标记的绝缘筒上支持件。最大紧固力矩为22N\n· m\n触头的更换：\n―静触头的更换：每\n一触\n头由\n一个内六角带切口的M\n6xl6 沉头螺钉固定\n，\n更换触\n头时\n，\n其连接片及M6xl6\n螺钉同时更换；―动触头的更换：每个触\n头由1 个M6xl6 螺栓，\nl 个\nM6 自锁螺母及2 个蝶形垫圈\n固定。", "text_len": 486, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 58, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0302", "text": "并用锁片锁定\n动触头编织线的更换：\n―每两根编织线用1 个带\n自锁螺母及垫圈的M6 x 28 螺\n栓固定到输出端；―连接到主弧触头及过\n渡弧触头上的每个接头，\n由", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 58, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0303", "text": "个带M6 自锁螺母及垫圈的\nM6xls 螺栓固定\n图A了\n绝缘杆的安装\n最大紧固力矩为gN\n· m ，\n并用冲头在沉头螺钉的\n圆头上切口处冲眼防松止退，冲头口用力方向应与螺\n钉旋紧方向\n一致，最大紧固力矩为gN\n· m ，\n锁片应\n锁在六角螺母平面上\n紧固最大力矩为6N\n· m 。\n紧固最大力矩为gN\n, m 。拆装过程应注意螺杆方\n向\n，\n更换编织线时，\n相应更换M6 自锁螺母及M6x\n18 螺栓\nJ2", "text_len": 204, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 59, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0304", "text": "DLIT 574\n一2021\nA:\n切换开关芯体的装配\n切换开关芯体装配的检修步骤及工艺要求见表A . 14 。\n表A .14\n切换开关芯体装配检修的步骤及工艺要求\n序号\n检修步骤\n装入触头的隔弧片\n安装绝缘弧形板，紧固和锁紧8 只M6 螺栓（中\n间4 只螺栓先紧固\n，\n然后再紧固两侧4 只螺栓）\n工艺要求\n锁紧片紧贴M6 六角螺栓的边\n使用专用工具使储能机构回到原工作位置（见\n图A .8 ）。锁住储能机构下滑板，同时使专用工具\n顺时针转动切换开关，使上滑板挡块与另\n一侧爪卡\n接触，\n此时立刻放掉专用工具，\n回到工作位置\n｝\n使用专用工具，使储能机构转动2 次，用以检\n斗\n协\n一\n．‘ 人‘\n. ?\nLL\n- _\n.\n, ,\n＿一\n＿_ ?\nl 直储能习L构动作胜止幂\n图A .8\n储能机构工作位置\n当储能机构上滑块挡板与另\n一\n侧爪卡接触后才能动作\nA:", "text_len": 382, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 59, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0305", "text": "切换开关芯体的复装\n切换开关芯体复装的检修步骤及工艺要求见表A . 15 。\n表A .15\n切换开关芯体复装检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n卸下分接开关头盖\n将切换开关芯体吊至油室顶部开口上方，\n转\n动芯体使芯体支撑板抽油管切口位置对准抽油\n管。缓慢小心地放入油室\n，\n同时轻轻转动切换\n开关芯体\n，使其对准定位销下降到底\n套上蝶形垫圈及弹簧夹，\n并用7 只MS 螺母\n（钟罩式）或MS x 20 螺栓\n（箱顶式）将切换开\n关芯体固定\n紧固最大力矩为14N\n· m\nJ3", "text_len": 243, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 61, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0306", "text": "DL/\nT 574\n－\n一2021\n表A .16\n分接开关与电动机构连接检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n分接开关与电动机构均应在整定工作位置，\n然后连接垂直与水平传动轴：连接的两端自然\n对接\n，\n紧固螺栓\n，\n锁定锁定片\n，\n并有足够的轴\n向间隙；见图A . 10\n分接开关与电动机构的位置应\n一致，\n螺栓紧固可靠，\n锁定正确\n，\n轴向间隙为Znun ?3nun\n截面C\n一D\n（轴闻间隙）\n与与\n下蚕\n滋\n洲洲\n图A . 10\n垂直与水平传动轴向间隙\n手动操作1 一。方向分接变换，记录切换开关\n｝\n切换时\n（以切换响声为据）至电动机构分接变\n换指示轮上绿色区域内的红色中心标志出现在\n观察窗中心线时止的转动圈数m\n手动操作n 一1 方向分接变换\n，记录切换开关\n切换时\n（以切换响声为据）至电动机构分接变\n换指示轮上绿色区域内的红色中心标志出现在\n观察窗中心线时止的转动圈数k\n若两个方向的转动圈数m 二k ，说明连接正\n确\n。若\n｝\n。一k\n} > 1\n，\n应脱开分接开关与电动\n机构的垂直转动轴，手动操作，\n向手摇圈数多的\n方向转动1瓜\n！m\n一k\n！", "text_len": 488, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 61, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0307", "text": "圈\n恢复连接分接开关与电动机构的垂直传动轴\n重复上述\n（2 ）、\n（3\n）项操作\n，直至差数小于1\n为止\n每次复装传动轴后均应进行\n两个方向（l ? n 与n 一l\n）转动，\n圈数之差应符合要求\nA:", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 61, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0308", "text": "注油\n分接开关检修时的注油工艺要求见表A , 17 。\nJJ", "text_len": 30, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 62, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0309", "text": "DLIT 574\n－\n一2021\n表A .17\n分接开关检修时注油的工艺要求\n序号\n检修步骤\n工艺要求\n检查分接开关与其储油柜之间的阀门应在\n开启状态\n。通过储油柜补充绝缘油\n，\n拧松头盖\n上溢气螺孔的螺栓和抽油弯管上溢气螺孔的螺\n栓，\n直至油溢出后拧紧，\n见图A . 1", "text_len": 136, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 62, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0310", "text": "｝\n继续通过储油柜补充合格绝缘油至规定油位\nI\n储油柜油位符合要求\nA:\n维护换油\n分接开关维护时的注油步骤及工艺要求见表A . 18 。表A .18\n分接开关维护时注油的步骤及工艺要求\n序号\n维护步骤\n工艺要求\n从头部抽油管放尽污油\n从头部注油管注入合格绝缘油\n，\n同时松开头\n盖上溢气孔和抽油管上溢气孔的螺栓\n，\n直至油\n溢出后拧紧，\n必要时进行冲洗或过滤\n通过储油柜继续注入合格绝缘油直至规定油位\n储油柜油面表油位应符合要求\nA .5\n分接选择器和转换选择器的检修\n分接选择器和转换选择器的检修步骤及工艺要求见表A . 19 。", "text_len": 267, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 62, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0311", "text": "表A . 19\n分接选择器和转换选择器检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查分接选择器和转换选择器的工作位置\n检查分接开关连接导线应正确\n，绝缘杆有无\n损伤及变形，\n紧固件应紧固\n，\n连接导线的松紧\n程度不应使分接选择器受力变形\n对带正、反调的分接选择器\n，\n检查连接\n“ K\n\"\n端分接引线在\n“ +\n\"\n“\n一\n” 位置上与转换选择器\n的动触头支架\n（绝缘杆）的运动间隙\n检查分接选择器与切换开关的6 根连接导线\n及其绝缘距离\n应与电动机构工作位置\n一致\n连接正确，绝缘件无损伤\n，紧固\n件紧固\n，\n分接开关无受力变形\n间隙不应小于10 呱\n连接导线正确完好\n，与油室底部\n法兰应有10 nun 间隙\n万吞", "text_len": 312, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 63, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0312", "text": "DLIT 574\n一仑021\n表A.19\n（续）\n序号\n检修步骤\n工艺要求\n检查传动机构应完好\n手摇操作分接选择器\nl ～刀和n 一l 方向分接\n变换，逐档检查其触头分、合动作和啮合情况\n，\n触头接触应符合要求\n，\n见图A . ll\n应完好无损\n分、合慢动作应平滑渐进\n，啮合\n接触良好\n厂今\nA\n一A\nB\n一B\n声爵\na\n）细选择器动静触头及其啮合：b\n）极性选择器；\n。）粗调选择器\n图A . 11\n分接选择器触头系统", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 63, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0313", "text": "｝无鬓纂器翼霆\n和”换选”器动\n’ 静”头“\n{\n“静触头应无烧伤痕迹“ 变形\n检查切换油室底部放油螺栓应紧固\n，\n见图A . 12\n名冶\n放油螺栓\n图A.12\n油室放油螺栓\nJ 夕", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 64, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0314", "text": "DLIT 574-2021\nA.6\n电动机构的检修\n电动机构的检修步骤及工艺要求见表A .20 。", "text_len": 49, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 64, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0315", "text": "表A .20\n电动机构检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n切断操作电源，\n对电动机构箱进行清扫\n，\n并\n检查电动机构箱的密封性能\n检查连线接头应牢固\n，\n各元器件应完好\n检查电动机构\n、传动齿轮应安装牢固\n，\n动作\n灵活\n，\n连接正确\n，\n无卡滞现象\n，\n对滑动接触部\n位应加适量润滑脂\n（刹车部位除外）\n检查加热器及恒温控制器\n检查电动机构逐级控制性能\n检查电动机构与分接开关的分接位置指示应\n一致\n检查电机电源熔丝应匹配\n检查电动机构箱安装应水平，\n垂直传轴应垂\n直，传动轴的连接螺栓应紧固\n，\n紧锁片应锁定\n检查电动机构的电气与机械限位装置应正确\n检查电动机构手动与电动的联锁性能\n检查电动机构紧急脱扣装置\n检查电源相序应正确\n检查电源中断后自动再启动性能\n检查电动机构操作方向指示\n、\n分接变换在\n运行中的指示、紧急断开电源指示\n、完成分接\n变换次数指示及就地和远控工作位置指示的正\n确性\n清洁，\n密封性良好，\n符合防潮、\n防尘、防小动物的要求\n连线接头牢固\n，\n元器件完好\n操作正确\n、灵活，观察孔内油位\n符合要求，\n刹车可靠\n完好无损\n逐级分接变换可靠，\n不连动\n连接正确\n按", "text_len": 500, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 64, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0316", "text": "说明书要求选取\n动作灵活\n，\n无卡滞\n，连接可靠，\n锁紧片锁定\n闭锁正确\n联锁可靠\n紧急脱扣可靠\n相序正确\n操作过程中操作电源中断恢复\n后电机能重新启动", "text_len": 76, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 64, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0317", "text": "一\n一\n一\n一\n一\n一\n一\n一\n一\n指示均应\n一致正确\n附件的检修\n附件的检修步骤及工艺要求见表A .21\n。\n绍\nA", "text_len": 59, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0318", "text": "DLIT 574-2021\n表A\n.21\n附件检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n油流控制继电器或气体继电器：\na\n）\n继电器安装在分接开关头部与自身的储", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0319", "text": "油柜之间的连接管路中\n，应尽可能靠近切\n换油室顶部，安装水平向上倾斜度约2% ,\n继电器箭头标志应指向储油柜。\nb ）油流控制继电器或气体继电器的跳闸触\n点应接入变压器跳闸回路，气体继电器的", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0320", "text": "信号触点接发信回路\n检查清洗储油柜：\na\n）\n检查并清洗储油柜。\nb ）检查吸湿器功能是否正常或硅胶变色的\n更换\n检查头盖上的齿轮盒与直角传动齿轮盒\n（连\n接水平及垂直传动轴）的密封并更换润滑脂", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0321", "text": "传动轴连接见4.7 条中表A . 17 第\n一项\n至储油柜的连接管倾斜度不小\n于2% ：\n对继电器进行的连动试验\n应正确\n吸湿器无堵塞，硅胶无变色\n无渗漏\n，无不正常磨损", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0322", "text": "见相应要求\n调整与测试\n调整与测试的步骤及工艺要求见表A .22 。\n表A .22\n调整与测试的步骤及工艺要求\n检修步骤\n工艺要求\n。\n。\n一\n号\nA\n．\n一\n序", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0323", "text": "使用电桥法测量切换开关过渡电阻的阻值\n必要时使用测压计测量触头的接触压力\n（见\n表A\n.23\n）与超程\n（可调整垫圈数量\n，\n达到要\n求值）\n必要时使用电桥法或压降法测量切换开关、", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0324", "text": "分接选择器、转换选择器触头接触电阻\n与铭牌值比较偏差不大于士10\n主通触头超程为2 nun?3 mln\n每对触头接触电阻蕊500 啤\n手摇操作，\n用听觉及指示灯法测试分接开关", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0325", "text": "的动作顺序\n必要时采用油中电流示波图法进行切换程序\n和时间的测量\n（推荐直流示波图法见图A .9)\n分接选择器、转换选择器和切换\n开关触头动作顺序应符合要求，选", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0326", "text": "择器应合上至切换开关动作之间\n至少有二圈的间隙\n切换波形应符合要求，无明显回\n零断开现象，总切换时间为35ms?\nSOrns ，过渡触头桥接时间为Zrns一\n7ms", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 65, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0327", "text": "万夕", "text_len": 2, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 66, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0328", "text": "DLIT 574\n一仑021\n表A .22\n（续）\n序号\n检修步骤\n工艺要求\n采用静压试漏法对油室进行密封检漏\n变压器连同分接开关的绝缘和工频耐压试验\n分接选择器、转换选择器和切换开关整定位\n置的检查、调整\n油室各部位均无渗漏油\n应符合产品技术要求\n符合产品整定位置表中的规定", "text_len": 138, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 66, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0329", "text": "分接开关与电动机构的连接校验\n应在整定位置上连接，\n并校验正\n反两个方向\n，手柄转动圈数应平衡\n分接开关不带电进行10 个循环分接变换操作\n油流控制继电器或气体继电器的动作校验\n切换油室内绝缘油的击穿电压与含水量的\n测定\n无任何误动作\n符合技术指标\n应符合要求\n六\n妇\n目\nl\n口\n．", "text_len": 142, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 66, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0330", "text": "月\nJ\n乙\n劝\n．\n二\nl\n勺\n．\n三\nl\n咱\n．\n二\n逐级控制分接变换操作，\n每对触头接触电阻\n不大于500 啤\n按下启动按钮不放，直至电机自\n动停止，\n可靠地完成\n一个分接位置\n的变换\nM 型分接开关各触头接触压力\nM 型分接开关各触头接触压力见表A .23\n。\n表A.23M 型分接开关触头接触压力\n触头名称\n接触压力\n（N )\nA.9\n不\n主触头\n80? 100\n主通断触头和过渡触头\n140 ? 170\n中性点引出触头\n80? 100\n连接分接选择器的触头\n80? 100\n分接选择器触头\n60?80\n极性选择器触头\n“ K\n\" \" +\n\"\n“ 一”\n80 ? 100\nA .10\n检修专用工具\nA . 1 0. 1\n分接开关专用起吊装置见图A . 13\n。\n石0", "text_len": 337, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 67, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0331", "text": "DLIT 574\n－\n一2021\nO\n甘\n一\n率襄率重\n獭\n粤\n嵘\n朴\n，\n叶斗弓\n切换开关\nl 寸\n。\n。\n＿\nl 甘1\n儡｝\n:\n一\n吊育回旋\n范围360\n。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 67, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0332", "text": "一\n一\n心，\nO\n亡卜\n＝杯\n开关头\n巴\n变压器箱盖\n图A.13\n分接开关起吊装置\nA .10 .2\n分接开关维护\n、检修专用工具\n分接开关维护、检修专用工具见表A .24 。\nA.11\n备品备件\n备品备件见表A .25\n。\n了\nJ\n石", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 68, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0333", "text": "DLIT 574,-2021\n表A.24\n分接开关维护\n、检修专用工具\n规格\n幻nrn\n数量\n个\n一\n一\n一\n套筒扳手\n（加摇把）\n弓\nJ\n一\n月\n呀\nSX10\n双头开口扳手\n13 X 17\n17X19\n22 X 24\n内六角扳手", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 68, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0334", "text": "一\n一\n一\n一\n一\n一\n一\n表A.25\n备品备件明细表\n序号\n名称\n尼龙垫\n密封圈\n门封条\n锁紧片\n开口销\n台用量\n｝\n单位\n用途\n说明\n用作头盖及S 管放气\n螺钉的密封垫\n用于头盖密封\n用作电动机构门封\n一般易损件\n用于水平及垂直轴连接止退\n用于水平及垂直轴连接\n只\n一\n只\n一\nm\n一\n只\n一\n只\n气\nJ", "text_len": 154, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 68, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0335", "text": "月\n呀\n公", "text_len": 5, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0336", "text": "DL理574\n一2021\n附\n录\nB\n（资料性附录）\nV 、CV 型有载分接开关检修工艺\nB. 1\n技术数据\nB . 1\n, 1\n分接开关技术数据\n分接开关技术数据见表B . 1\n。\n表B .IV 、CV 型有载分接开关技术数据\n技术数据\n序号\n｝\n参数名称\nVm\nZooy\nVm\n200△\nVI\n2oo\nVm\n350Y\nVm\n350△\nVI", "text_len": 171, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0337", "text": "V班\n500Y\nVlll\n500△\nVI\n影\n绕组的\n任何部位\n中性\n点\n绕组的\n任何部位\n中性点\n绕组的\n任何部位\no\no\n一\n姗\n一\n一\n︶\n一\n八\nU\n一\n八\nU\n工\nX\n}\nn\nU\n}", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0338", "text": "一\n；\n泪\n一\n引\n一\n喇\n一\n／\n气\n甘\n一\n曰\n卜\n︸\n﹄\n‘\n}\n一525\n一420\n一\n︶\n一\n沁\n一\n沁\n一\n一\n一\n︵\n一\n一\n沁\n一\n沁\n一\n刀\n一", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0339", "text": "︵\n一\n(\n引\n一\n［\n一\n［\n一\n旧\n一\n又\n一\n：\n一\n引\n)\nn\nU\nn\nU\n一\nn\nU\n﹄\n，\n一\n︶\n工\n︶\nn\nU\n一\n︶\n(\n-\nX\n一\n︶\n︵\n一\n八\nU\n一\nO\n}", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0340", "text": "X\n一\nO\n一\nO\n一\nO\n-\nX\n一\n张\n︸\nX\n创\n一\n一\n一\n一\n引\n一\n去\n一\n创\n最大\n级电\n额定\n级容\n量\nkVA\n固有\n工作\n位置\n数\n10 触头\n12 触头\n14 触头\n10 触头\n12 触头\n14 触头\n不带\n转换选\n择器\n带转换\n选择器\n最大14\n最大12\n最大\nl4\n最大27\n最大23\n最大", "text_len": 157, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 69, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0341", "text": "分", "text_len": 1, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 70, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0342", "text": "DLIT 574一仑021\n表B . 1\n（续）\n技术数据\n序号\nI\n参数名称\nVlll\nZooy\nVln\n200△\nVI\nVlll\n350Y\nVlll\n350△\nVI", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 70, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0343", "text": "Vlll\n500Y\nVlll\n500△\nVI\n7oo\n绝缘水平\n电动机构\n符合GB 1 0230 . 1\n一2007\n《有载分接开关》标准\nCMAg 、MAgB 、ED 1 00/200\n。S几\n注：50OA 额定级容量在降低额定级数情况下可以从400 kvA 增至525 kvA ( 10 个触\n头），\n从325 kVA 增至420 kVA\n( 12 个触头）\nB . ,\n.2\n电动机构技术数据\n电动机构技术数据见表B .2 、表B .3\n。\n表B .2\n参数名称\n电动机额定功率\nkW\n额定电压\nV\n额定电流\nA\n额定频率\nHz\n同步转速\nr\n／而n\nCMAg 、MAgB 电动机构技术数据\n技术数据\n220/380 ，\n三相", "text_len": 316, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 70, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0344", "text": ".9411\n. 12\n电\n动\n机\n参\n数\n每级分接变换传动轴\n转数\n每级分接变换的时间\nS\n每级分接变换\n手柄操作转数\n输出轴的传动力矩\nN\n· m\n工作位置数\n最大27\n阿", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 71, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0345", "text": "DLIT 574一仑021\n表B .2\n（续）\n参数名称\n技术数据\n控制回路及加热器电压\nV\nAC 220\n控制回路功率\nVA\n启动时为60 ，运转中为17\n加热器的功率\nW\n绝缘试验\n工频ZkV ，\n持续1 而n\n（除电动机、6V 低压线路\n、\n空气开关的辅助开关外）\n机械寿命\n万次\n80 以上\n重量\nkg\n注：\n当分接开关有三个中间位置时，操动机构带有中间位置超越触点\n表B.3\nED10瞬O仆名几电动机构技术数据\n参数名称\n口曰口口口口口口口口口口口口口口\n电动机额定功率\nkW\n技术数据\n额定电压\nV\n交流，230峙00 ，\n三相四线", "text_len": 272, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 71, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0346", "text": "一\n户\nJ\n工\n戈\n材\n额定电流\nA\n额定频率\nHz\n电\n动\n机\n参\n数\n同步转速\n打饥加\n每级分接变换转动轴\n转数\n每级分接变换的时间\nS\n盯", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0347", "text": "DL厅574\n一仑021\n表B .3\n（续）\n序号\n｝\n参数名称\n技术数据\n每级分接变换手柄操\n作转数\n输出轴的传动力矩\nN\n. m\n工作位置数\n控制回路及加热器电压", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0348", "text": "V\n最大35\nAC 220\n控制回路功率\nVA\n启动时为100\n加热器的功率\nW\nED 1 00/200\n一S 为50W\n运转中为25\n}\n:Dl 。0/200", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0349", "text": "一L 为\n绝缘试验\n工频ZkV ，\n持续l 而n\n机械寿命\n万次\n最大130\nB . 1\n.3\n分接开关其他主要参数\nB . 1\n.3 . 1\n分接开关每对触头的接触电阻不大于500 啤", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0350", "text": "。\nB. 1\n.3 .2\n分接开关油室能承受6 x 104 Pa 油压、24h 密封试验无\n渗漏\n，\n并能长期承受3 x 10\n礴Pa 的压力差。\nB . 1\n.3 .3", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0351", "text": "分接开关在额定级电压下负载切换不小于5 万次。\nB . 1\n.3 .4\n分接开关机械寿命不小于80 万次。\nB.2\n检修周期和项目\nB.2. 1\n检修周期和项目见本文件的7.2 节。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 72, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0352", "text": "B .2 .2\n制造厂对累计次数或年限的规定\n：达到表B .4 的次数或5\n年\n一6 年大修l 次\n（取先达到者）。\n石石", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 73, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0353", "text": "DLIT 574\n一2021\n4V 型有载分接开关检修周期分接变换次数\n检修周期\n分接变换次数\n检修周期\n分接变换次数\nIVlll200Y／△，VI200\n}\n借", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 73, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0354", "text": "Vlll500Y／△\nIVlll350Y／△\n，VI3501\n门\nV 1 700\nB .3\n变压器吊罩时分接开关的拆装\nB .3 . 1\n钟罩式变压器用箱顶式分接开关的拆装\n钟罩式变压器用箱顶式分接开关的拆装步骤及工艺要求见\n表B .5\n。\n表B ,5\n钟罩式变压器用箱顶式分接开关拆装的步骤及工艺要求\n序号\n检修工艺\n质量标准\n检查电动机构是否在整定工作位置\n整定工作位置按说明书规定\n检查分接开关的闭合位置是否与电动机构\n一致\n分接开关的闭合位置应与电动\n机构工作位置\n一致", "text_len": 239, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 73, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0355", "text": "｝\n排放变压器本体绝缘油\n，\n然后打开人孔盖板\n检查分接开关连接导线是否正确\n、\n绝缘有\n无受伤、\n紧固是否可靠、是否使分接开关受力\n变形\n导线连接正确\n、绝缘完好、连接\n紧固；分接引线不应过紧过松，使\n分接开关受力变形\n逐根拆除分接线圈至分接开关的连线\n，\n确保\n分接开关与变压器线圈脱离\n，\n使其具备变压器\n钟罩的吊罩条件", "text_len": 163, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 73, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0356", "text": "！\n复装时按相反顺序进行\nB.3 .2\n钟罩式变压器用钟罩式分接开关的拆装\n钟罩式变压器用钟罩式分接开关的拆装步骤及工艺要求见\n表B .6 。\n石7", "text_len": 74, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 74, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0357", "text": "DLIT 574\n一2021\n表B .6\n钟罩式变压器用钟罩式分接开关拆装的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查电动机构是否在整定工作位置\n整定工作位置按说明书规定\n检查分接开关的闭合位置是否与电动机构\n一致\n分接开关的闭合位置应\n．与电动\n机构工作位置\n一致", "text_len": 135, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 74, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0358", "text": "拆除电动机构与分接开关的水平连杆\n打开抽油管阀门\n，\n排放绝缘油\n，\n降低油室油\n位至变压器箱盖平面为止，松开头盖上排气溢\n油螺钉\n松开油室头盖上20 只M10 螺栓\n，\n然后卸除\n头盖\n注意保存头盖密封圈", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 74, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0359", "text": "松开储能机构的弹簧\n注意保管好弹性圆柱销\n卸除快速机构圆形基板与法兰连接处5\n只MS x 40 螺钉及垫圈\n，用手向上取出快速机\n构\n，\n利用起吊工具撬起抽油管\n，\n用手取出抽\n油管\n利用起吊工具使选择开关触头系统处于与油\n室静触头不接处的空挡位置\n，\n向上慢慢吊出选\n择开关芯子\n使用专用吊板\n，\n吊紧开关油室，\n卸除头部法\n兰与中间法兰连接的9 只MS X 30 内六角螺钉\n及垫圈\n，缓慢放下吊板，使油室头部法兰与中\n间法兰脱开，将带有中间法兰的油室缓慢放置\n于变压器器身上的分接开关预装支架上，\n最后\n去除吊板\n卸除固定在变压器钟罩上的分接开关头部安\n装法兰上的24 只M12 固定螺栓\n逐根拆除分接线圈至分接开关的连线，\n确保\n分接开关与变压器线圈脱离\n，\n此时分接开关\n与变压器钟罩己经脱离\n，\n具备变压器钟罩的吊\n罩条件", "text_len": 367, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 74, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0360", "text": "｝\n复装时按相反顺序进行\n石8", "text_len": 15, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 75, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0361", "text": "DL理574一2021\n表B .6\n（续）\n序号\n检修步骤\n工艺要求\n！起吊装，\n开关头部法兰\n变压器法兰\n变压器箱盖\n砚二二\n攀幸三幸薰弃\n了沙一\n、二J\n．乳\n一土\n团勿绷口井二L\n,\n．\n扣\n自\n．\n、\n，\n、\n也\n笠\n、\n﹄\n口\n﹃\n二\n砂660\n价450\n支撑法兰\n，\n旋\n＂\n瘫\n疚\n横吊板\n秘\n耸粉睡\n”\n、、～.\n矽\nz导钉\n图B . 1\n钟罩式分接开关的拆装\n石夕", "text_len": 191, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 76, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0362", "text": "DL/\nT 574\n一2021\nB.4\n选择开关的吊芯检修\nB.4 . 1\n头盖的拆卸\n头盖拆卸的步骤及工艺要求见表B .7 。\n表B .7\n头盖拆卸的步骤及工艺要求\n’ 一\n序号\n｝\n-\n－\n一\n检修步辣\n｝\n工艺要求", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 76, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0363", "text": "调整分接开关从n? 1 方向至整定工作位置\n带转换选择器的分接开关整定\n工作位置：\n- 1019lw/G 型为10 ;\n- 12231W/G 型为12 ;\n-14271w心型为14 ;\n-10193WZG 型为gb ;\n-12233WIG 型为1 lb ;\n- 14273WIG 型为13b 。\n不带转换选择器的分接开关整\n定工作位置即为中间挡位置\n，\n如\n10090 为5 ．特殊规格的分接开关，\n按产品说明书整定", "text_len": 208, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 76, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0364", "text": "切断分接开关操作电源\n打开抽油阀门\n，\n排放绝缘油\n从传动水平轴连接托架上卸除6 只M6 螺栓，\n拆去转动方管\n，\n拆开头盖上接地螺栓和20\n只\nM10 螺栓\n，然后移开头盖\n保存好所有螺栓、\n螺母、\n锁紧\n垫片\n、连接销\n、弹簧垫圈及头盖\n的0 型密封圈\nB.4 .2\n快速机构的拆卸\n快速机构的拆卸步骤及工艺要求见表B .8 。\n序号\n表B .8\n快速机构拆卸的步骤及工艺要求\n检修工艺\n｝\n质量标准\n检查分接开关是否在整定工作位置，必要时应使用装卸\n扳手调整正确。\n“ ▲\n” 红色标记对位见图B .2\n应在整定工作位置", "text_len": 263, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 77, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0365", "text": "DLIT 574\n－\n一2021\n表B .8\n（续）\n口口口口口口口口口口口口白目口口\n检修工艺\n质量标准\n序\n号\n“ ▲\n” 红色标记\n固定销\n图B.2\n分接开关整定工作位炭\n借助MS x 20 螺钉\n，取出拉伸弹簧装置中的固定销\n（如图\nB ,2 所示）", "text_len": 129, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 77, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0366", "text": "｝\n松开吸油管螺母，\n并将油管转向中间\n保存好抽油弯管与接\n头间的密封垫和拉簧销\n｝\n用套筒扳手拆开5 只MS 螺栓并提出快速机构\n保存好弹簧垫圈\n，\n并\n记录整定工作位置和\n“ ▲\n” 标志的正确方向\nB:", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 77, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0367", "text": "吊芯\n吊芯的步骤及工艺要求见表B .9\n。\n吊芯时动触头位置和主轴\n的整定工作位置分别见图B .3 、\n图B .4 。\n表B.g\n吊芯的步骤及工艺要求\n万引\n一\n―\n检爵骤\n‘\n一\n‘\n一\n｝\n一\n土艺蜘\n一\n使用专用工具插入抽油管槽内\n，\n慢慢往上撬\n起，然后插入第二槽内\n，\n轻轻摇动拨出抽油管\n使用装卸扳手和3 只M10 螺栓连接主轴的轴\n承座，\n并按顺时针方向转动，\n使转换选择器的\n动触头脱离静触头，\n见图B.3 中虚线位置\n在整定工作位置时\n，\n转换选择\n器的动触头在\n“ 一” 的位置\n不得损坏抽油管\n7I", "text_len": 260, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 78, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0368", "text": "DLIT 574\n一2021\n表B .9\n（续）\n检修步骤\n工艺要求\n使用装卸扳手使之与主轴的轴承座连接\n，然\n后在扳手上系结吊绳\n，\n用起吊设备将芯体缓缓\n吊出\n。芯体起吊时，\n主轴上的动触头组应始终\n处于转换选择器静触头空挡位置\n主轴应垂直\n，起吊缓慢\n，\n不得\n碰伤动静触头与均压环\n将芯体上的油滴尽后\n，\n轻轻放下并使主轴卧\n放于木质支架上，\n进行检查与调整\n保持环境清洁并不得碰伤动触\n头与均压环", "text_len": 203, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 78, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0369", "text": "盖上头盖\n防止污物和潮气浸入\n图B.3\n吊芯时动触头位置\na )\nb )\na ) 1019lw/\nG 型或10193WIG 型\n主轴的整定工作位置；\nb\n) 10090 主轴的整定工作位置\n图B.4\n主轴的整定工作位置\nB .4 .4\n快速机构检修\n快速机构的检修步骤及工艺要求见表B . 10 。\n表B .10\n快速机构检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n将卸下的快速机构安放于临时木质支架上\n清洗机构全部零部件\n复紧各个紧固件后转动齿轮，检查各机械传\n动件的动作和磨损情况，\n严重磨损应进行检修\n或更换\n转动灵活\n，\n无卡滞，\n位置显示\n清晰正确", "text_len": 281, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 79, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0370", "text": "DLIT 574\n一2021\n表B .10\n（续）\n序号\n检修步骤\n工艺要求\n检查拉伸弹簧是否变形．\n严重变形应予更换\n检查机构底板，\n更换严重变形的底板\n调整机构至整定工作位置\n拉伸弹簧无变形\n机构底板应平整\n，\n无变形\n“ ▲\n” 红色标记应对齐\nB\n.5\n主轴的检修\n主轴的检修的步骤及工艺要求见表B . 11\n。\n表B . 11\n主轴检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n动触头组、转换选择器与主轴的连接：\n( l\n）检查每相动触头组支架和转换选择器与\n主轴连接是否牢固\n；\n( 2 ）检查转换选择器的动触头是否弯曲变形，\n必要时更换动触头；\n( 3 ）检查绝缘主轴是否弯曲变形：\n( 4 ）检查滚动触头应滚动灵活，\n无卡滞；\n( 5 ）检查电阻丝与动触头的软连接线有无损\n伤，紧固件连接是否可靠；\n( 6 ）检查动触头两侧的绝缘滚轮是否有磨损\n开裂\n连接可靠无松动，\n紧固件紧固；\n无弯曲变形；\n灵活不卡滞：\n连接完好\n，\n连接可靠", "text_len": 426, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 79, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0371", "text": "使用电桥测量过渡电阻值\n与出厂铭牌值比较\n，\n其偏差应\n不大于士10%\n主轴上动触头组的滚动触头检修：\n测量滚动触头直径，更换接近表B . 13 最小直\n径值的弧触头\n，\n所有触头中若其中有\n一个达到\n表B . 13 最小直径值时\n，应更换全部弧触头。更\n换弧触头时\n，\n相应的支撑弹簧同时更换\nB\n.6\n触头的更换\nB .6 . 1\nV200A 弧触头\nV20OA 弧触头见图B .5 。更换的步骤及工艺要求见表B . 12 。", "text_len": 215, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 80, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0372", "text": "DL理574\n一2021\nl\n一弹簧；\n一支持件；\n一绝缘支架；4\n一叹吸6 沉头螺钉；\n一M6 螺栓；6－止动垫片；\n一隔\n弧板；\n一均压环；\n一接线头：\nl 任\n一连接线：", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 80, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0373", "text": "一绝缘导管；\n一主触头；\n一主触头支\n架；\n一挡圈；\n一圆柱紧固螺钉；\n一轴销；\n一铝支架；\n一弹簧；\n1 争\n一主弧触头：\n－\n一左副弧触头；\n一右副弧触头\n图B .5\nV200A 型弧触头\n表B .12\nV200A 弧触头更换的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n翻开止动垫片6 ，旋出2 只M6 螺栓5 ，拆去\n均压环8", "text_len": 166, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 80, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0374", "text": "｝\n拆开弧触头与过渡电阻的连接线10\n松开圆柱紧固螺钉15 ，取出价8 轴销16 ，\n卸\n除功12 性轴用档圈14 ，取下调整垫圈主触头支\n架13 与弹簧18\n记录调整垫圈数量与装配位置，\n并保管好卸下的零件\n抽出三根连接线10a ，\n并剪去连接线端的接\n线头9 ，\n露出绝缘套管11\n卸除绝缘支架3 上的6 只M6 沉头螺钉4 并\n按顺序将要更换的弧触头及绝缘支架同时拆\n除，\n14 触头结构的隔弧板仍保留在铝支架上\n更换弧触头时应按拆卸的相反顺序进行装\n配\n，\n安装弧触头时，\n应同时安装弹簧\n1 和弹簧\n支撑件2\n（弹簧应正确嵌装在支持件内及铝支\n架凸台上，\n套进绝缘支架3 并旋紧6 只M6 沉\n头螺钉）。连接线的长短，应与原弧触头的连接\n线相同\n，\n并使连接线长出绝缘套管snnn ?\n6 nun ，\n装上接线头，用夹钳夹紧\n各螺栓紧固无松动\n，滚动弧触头\n转动灵活，无卡滞情况，止动锁片\n应翻起，\n并紧贴六角螺母边上", "text_len": 414, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 81, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0375", "text": "DL理574\n一仑021\nB.6 .2\nV350A 弧触头\nV3 5OA 弧触头见图B .6 。更换的步骤及工艺要求见表B . 13 。\nO\nO\n一MS 螺栓：", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 81, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0376", "text": "一紧固用M6 螺栓；\n一输出动触头；\n一下绝缘支架；\n一弹簧；\n一弹簧支持件：\n一顶部绝缘支架；\n一绝缘支撑管；\n一上铝支架；\n－\n一螺杆；\n一\n止动垫片：\n一隔弧片；", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 81, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0377", "text": "一绝缘套管；\n一连接线；\n一接线头；\n一轴销；\n一下铝支架；\n一弹簧；\n一弹簧；\n2介\n一主弧触头；\n一副弧触头\n图B .6\nV35OA 型弧触头的更换\n乃", "text_len": 78, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0378", "text": "DL/T 574-2021\n表B .13\nV350A 弧触头更换的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n翻开顶部绝缘支架7 两边锁住M6 螺杆10 的\n止动垫片11", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0379", "text": "，旋松螺杆10 使轴销16 脱离螺杆，\n并轻轻敲打螺杆使轴销稍有伸出\n，\n取出轴销16\n按下输出动触头3\n，\n轻轻向外移动，\n使其脱\n离下绝缘支架4\n松开主弧触头20 与下铝支架17 连接线的MS", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0380", "text": "螺栓1\n，\n取下输出动触头3\n拆开弧触头与过渡电阻间的连接线14 ，\n并剪\n去接线头15\n，\n使连接线滑出绝缘支持管8 ，\n卸\n除绝缘套管13\n翻开下绝缘支架上的止动垫片", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0381", "text": "，\n旋出紧固\n用的M6 螺栓2 和另\n一个M6 螺杆，取下绝缘\n支架4\n取去弧触头及有关支承\n更换弧触头的输出动触头时应按拆卸的相反\nJ顷序进行．弧触头装配时\n，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0382", "text": "同时放置弹簧5 与\n弹簧支持件6 。连接线的长短与原来相比较，\n连接线套上绝缘套管后\n，\n端部露出smm ?\n6 ? ，并通过弧触头下方的绝缘支撑管穿到另\n一面", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0383", "text": "，\n再通过下支架，\n装上接线头\n。隔弧板12\n和绝缘支撑管8 应嵌入相应槽内\n支架下的两个弹簧不能互换，必\n要时做好标记，\n以便复原装配\n各紧固件无松动\n，滚动触头转动", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0384", "text": "灵活，无卡滞，止退片应翻起止退\n，\n连接线不得交叉混淆\nB .6 .3\nV500A 型主动触头组\nVSOOA 型主动触头组由上层的弧触头组同下层的主动触头组\n构成", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0385", "text": "，\n上层的弧触头的更换工艺同VZOOA 弧触头更换工艺\nV500A 型主动触头组见图B .7 。更换的步骤及工艺要求见表B . 14\n序号\n表B .14\nv500A 型主动触头组更换的步骤及工艺要求", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0386", "text": "检修步骤\n｝\n工族录\n拧去MS 的六角螺栓\n，使各个软接线与相应\n触头脱离\n拧去小轴7 上螺母3 ，取下弹簧垫圈4 、平垫\n圈5 ，并同时松开小轴上各挡圈8 ，用木锤轻轻", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 82, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0387", "text": "敲打小轴\n（有螺纹的\n一端），\n卸除小轴\n7石", "text_len": 23, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 83, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0388", "text": "DLIT 574\n一2021\n表B .14\n（续）\n序号\n检修步骤\n工艺要求\n将触头与铝支架6 脱离\n保管好弹簧及有关零件\n更换触头的装配，\n按拆卸的相反顺序进行\n两组触头方向不能互换。在拆装\n时应做好记录\n，防止错位。各紧固\n件无松动\n，滚动触头转动灵活，无\n卡滞", "text_len": 133, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 83, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0389", "text": "一软连接线；\n一MS 螺栓：\n一螺母：\n一弹簧垫圈；\n一平垫圈：\n一铝支架；\n一小轴；\n一挡圈；\n一右动触头：\n一左动触头\n图B .7\nV500A 型主动触头组的更换\nB.6.4\n主弧触头直径\n主弧触头直径参数见表B . 15 。", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 84, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0390", "text": "DLIT 574\n一2021\n表B .15\n主弧触头直径\n序号\n｝\n型号\n触头数\n标准弧触头直径\n触头最小直径\n副弧触头\n一\n}\n︸\n今\n山\n一\n一\n}\n一\n勺\n山\n今\n山\n一\n，\n‘\n一\n弓\n乙\n︸\n今\n山\n︸\n勺\n山\n一\n争\n翻\n一", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 84, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0391", "text": "一\n滋\n甲\n一\n法\n犷\n一\n满\n尹\n一\n法\n俨\n︸\n．\n砂\n﹄\n满\n甲\n一\n洁\n价\n一\n法\n甲\n一\n一\n一\n一\n一\n一\n一\n洲\nvZOOA\n勺\nJ\n︸\n才\n兮\n,\n．\n一\n︸\n勺\n了\n汤\n俨\n一\n一\n洁\n尹\n洲\nv, ,\"A\n洲\nv，。。A\n主弧触头\n沪22\n护22\n沪22\n护22\n必22\n必22\n砂22\n沪22\nB\n.7\n油室的检修\n油室的密封结构见图B .8\n，\n检修和注油的步骤和工艺要求见\n表B . 1 60\n表B . 16\n油室检修和注油的步骤及工艺要求\n序号\n检修步骤\n移开分接开关头盖\n，\n排尽油室内污油\n，\n用合\n格绝缘油冲洗\n用无绒干净白布擦洗油室内壁\n检查静触头及支座的紧固情况\n检查静主通触头是否有电弧烧伤痕迹，\n必要\n时更换触头\n检查接触铜环是否有明显电弧烧伤\n检查静弼独头电弧烧伤程度，严重烧损应予更换\n检查油室内绝缘筒表面是否有爬电痕迹\n利用变压器本体及其储油柜的绝缘油对油室\n的压差，检查油室是否渗漏油\n处理渗漏点\n，\n更换密封圈\n（密封结构见图\nB.8 ）。", "text_len": 446, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 84, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0392", "text": "如处理渗漏油应使分接开关与变压器绕\n组分离\n，\n则应参照第A. 3 条工艺，\n二者区别在\n于钟罩式变压器用钟罩式分接开关拆装时，M\n型起吊切换开关芯体，\n而V 型起吊快速机构和\n选择开关\n，起吊时使用专用水平吊板\n工艺要求\n清洁\n，\n无纤维沾污\n紧固无松动\n无电弧烧伤痕迹\n无电弧烧伤痕迹\n无严重烧损和渗漏油\n无爬电烧伤，\n绝缘良好\n无渗漏油", "text_len": 171, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 85, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0393", "text": "DLIT 574\n一仑021\n表B .16\n（续）\n序号\n检修步骤\n工艺要求\n注油：\n―将合格绝缘油注入分接开关油室内\n，直\n至油面升至分接开关头盖平面。安装好头盖", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 85, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0394", "text": "“O\n\"\n形密封圈，\n盖上头盖\n，紧固20 只M10 螺栓。\n―检查储油柜至分接开关之间的阀门是否\n开启\n，然后从储油柜继续注油，并分别拧松头部\n和抽油管的放气溢油孔的螺栓，直至放气溢油孔", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 85, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0395", "text": "溢油后拧紧螺栓，并调整储油柜油面到规定油位\nWK8370 .2 10\nWK8370 .209\nWK8370 .2 18\n8370 .\nWK8370 .21\nWK8370", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 85, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0396", "text": "WK8370 .21\nWK8370 .21\nWK8370 .21\nWK8370\nWKS370 .208\nWK8370 .209\na ) VZOOA 静触头及绝缘筒与筒底密封结构；", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 85, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0397", "text": "b ) V35OA 静触头密封结构；\nc\n）法兰与绝缘筒及转换选择器静触头密封结构；d) V50OA 静触头密封结构\n图B.8\n油室的密封结构\n对", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 86, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0398", "text": "DLIT 574\n－\n一2021\nMAgB 电动机构的检修\nMAgB 电动机构的检修步骤及工艺要求见表B . 17 。表B .1 7\nMA,B 电动机构检修的步骤及工艺要求\n检修步骤\n切断操作电源\n，对MAgB 电动机构箱进行清\n扫\n，\n并检查机构箱的密封性能\n检查MAgB 电动机构内部连接与CY4O 系列\n控制器连线是否牢固\n，\n各元器件是否完好\n检查MA7B 电动机构\n、传动齿轮是否安装牢\n固\n，动作灵活，\n连接正确\n，\n无卡滞现象，\n对转\n动接触部位应加适量润滑脂（位置盘触头除外）\n检查加热器与温度控制器是否良好\n检查MAgB 电动机构\n、CY4O 系列控制器、\n分接开关的分接位置指示是否\n一致\n检查MAgB 电动机构箱安装是否水平\n，垂直\n传轴是否垂直，\n传动轴的连接螺栓是否紧固\n，\n紧锁片是否锁定。", "text_len": 359, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 86, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0399", "text": "检查MAgB 电动机构\n、CY40 系列控制器、\n远动逐级控制性能\n检查电机电源熔丝是否匹配\n检查MAgB 电动机构电源相序是否正确\n，\n手\n摇操作机构\n一个档循环，\n动作灵活\n、\n正确，\n然\n后置于中间分接位置\n检查MAgB 电动机构的电气与机械限位装置\n是否正确\n检查MAgB 电动机构手动与电动的联锁性能\n检查M人gB 电动机构紧急脱扣装置\n检查MA7B 电动机构\n、CY40 系列控制器\n、\n远动逐级控制性能\n检查电源中断后MAgB 电动机构自动再启动\n性能\n检查MAgB 电动机构操动方向指示、分接变换\n运行中指示、紧急断开电源指示、完成分接变换\n次数指示、就地和远方工作位置指示是否正确\n工艺要求", "text_len": 304, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 86, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0400", "text": "一\n号\n引\n一\n序\nB\n一\n厂\n电动机构箱清洁，密封措施符合\n防潮、防尘、\n防小动物的要求\n连线接头牢固\n，\n元器件完好\n操作正确、灵活，刹车可靠，传\n动齿轮无严重磨损\n加热器、温控器完好\n分接位置指示\n一致\n动作灵活，\n无卡滞，连接可靠，\n锁紧片锁定\n．\n符合逐级分接变换要求，不连动\n按说明书要求选取\n相序正确\n，手动灵活\n闭锁正确\n，\n限位可靠\n联锁可靠\n紧急脱扣可靠\n逐级分接变换可靠，\n不连动\n钾\n一\n八\nU\n一", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 86, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0401", "text": "气\n石\nO\n子\n一\n曰\n以\n一\n曰\n曰\n一\n口\n﹄\n操作过程中操作电源中断恢复\n后电机能重新启动\n指示正确", "text_len": 53, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 87, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0402", "text": "DL理574\n一仑021\n附件的检修\n附件的检修步骤及工艺要求见表B , 18 。\n表B .18\n附件检修的步骤及工艺要求\n检修步is'\n’\n一\n一\n一\n｝\n'\n-\n- －一\n‘\n一\n工艺蜘\n刁\n一\n号\n引\n一\n序\nB\n一\n厂\n拆卸转动轴、托架、\n油流控制继电器或气体\n继电器，\n传动齿轮箱等附件", "text_len": 148, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 87, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0403", "text": "清洗各附件然后复装\n｝\n检查清洗储油柜\n检查清洗传动齿轮盒包括头部齿轮盒并加润\n滑脂\nB\n.10\n整体组装\nB .IO . 1\n分接开关本体装配\n分接开关本体的装配步骤及工艺要求见表B . 19 。\n表B .19\n分接开关本体装配的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n移去头盖，\n将芯体吊起置于油室上方，\n然后慢慢放入油室内\n，\n使主轴底部的轴承\n座与油室底部的嵌件正确衔接并贴紧\n插入抽油管，\n并用手将其压入筒底，再\n借助装卸扳手，\n将动触头转动至\n“ K\n” 位\n置\n（整定工作位置）。对带转换选择器的分\n．\n接开关\n．将其动触头同时置于\n“ 一” 位置\n抽油管应插入筒底嵌件内\n，并正确到\n将在整定工作位置的快速机构置于油室\n内\n，借助安装法兰面上的定位销使快速机\n构正确到位，机构底板紧贴法兰面，\n用螺\n栓紧固底板\n机构上的传动拐臂插入主轴的轴承\n座传动槽内（无转换选择器的分接开关\n除外）。机构上槽轮正确同轴承座三凸\n台连接，轴承座凸台上的弹性定位销插\n入槽轮的孔上\n，\n见图B.9\n8I", "text_len": 452, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 88, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0404", "text": "DL/T 574-2021\n表B .19\n（续）\n检修步骤\n工艺要求\n连接抽油弯管，\n安装拉伸弹簧固定销借\n助装卸扳手，\n转动两个位置\n，\n然后返回原\n来位置\n将合格绝缘油注入分接开关油室内\n，\n直\n至快速机构底板为止\n，\n安放好\n“ O\n” 形密\n封圈\n，\n然后盖上分接开关头盖\n，\n用20 只\nM10 螺栓紧固\n开启油流控制继电器或气体继电器和储油\n柜之间的阀门\n，\n补充绝缘油，并利用放气溢\n油孔放尽分接开关头盖和抽油管中的气体，\n直至溢气孔溢油为止，\n关闭溢气孔，然后继\n续补充合格绝缘油\n，直至储油柜规定的油位", "text_len": 260, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 88, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0405", "text": "一传动槽；\n一定位销；\n一凸台：\n4－传动拐臂\n图B.9\n定位销的位置\n弹簧销应固定，不得漏装抽油弯管中\n间密封垫，抽油弯管与槽轮应有充分的\n间隙\nB . 1 0 .2\n分接开关与电动机构连接\n分接开关与电动机构的连接步骤及工艺要求见表B .20 。\n序号\n表B.20\n分接开关与电动机构连接的步骤及工艺要求\n检修步骤\n｝\n一\nl垂录\n检查分接开关与电动机构应均在整定工作\n位置\n用传动轴连接分接开关与电动机构\n头盖视察窗观察的数字应与电\n动机构指示位置\n一致", "text_len": 230, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 89, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0406", "text": "DLIT 574-2021\n调整与测试\n分接开关的调整与测试步骤及工艺要求见表B .21\n。\n表B.21\n分接开关调整与测试的步骤及工艺要求\n检修步骤\n工艺要求", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 89, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0407", "text": "一\n号\nl\n一\n序\nB\n一\n厂\n必要时测量分接开关触头接触电阻\n使用电桥测量过渡电阻值\n必要时用直流电流示波图法进行切换程序\n试验\n选择开关与电动机构的联结校验：\n手摇操作向\n一个方向转动\n，\n从分接开关切换\n（以切换响声为据）时算起到完成\n一个分接变\n换\n（指示盘中红线在视察孔中间出现）时的转\n动圈数n .\n，\n再向另\n一个方向操作其转动圈数\nnZ ,\n} nl\n一nZ\n｝续3 .75 为合格，若\n｝n ：\n一n：\n【\n＞4\n时应松开垂直传动轴，使电动机构输出轴脱离，\n然后手摇操作手柄\n，\n朝圈数大的方向转动，\n使\n输出轴转动900\n（约3 .75 圈），再恢复连接垂直\n传动轴\n，\n进行联结校验，\n直至合格为止\n相序检查\n逐级分接变换检查\n采用静压检漏法，对切换油室进行密封检查\n必要时在分接开关带电部位对地、相间、分\n接间\n、相邻触头间进行工频耐压试验\n检查电动机构限位位置的限位闭锁性能、重\n启动性能、紧急制动性能、相序保护性能及分\n接位置指示\n检查手动与电动的联锁性能\n电动机构电气回路的绝缘试验\n油室绝缘油的击穿电压测定\n每对触头接触电阻不大于500 啤\n与铭牌值比较偏差不大于士1", "text_len": 500, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 89, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0408", "text": "0%\n无断开现象，切换时间为45ms?\n65 刃DS\n每次复装传动轴后应进行联结\n校验\n相序正确\n符合逐级分接变换要求，不联动\n油室各部位均应无渗漏油\n，\n符\n合产品技术要求\n按说明书规定\n当手柄放于电动机构手动轴上\n后\n，\n安全开关动作\n，\n切断电源。", "text_len": 127, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 89, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0409", "text": "取下手柄，\n能电动启动\n工频耐压2 kV ，持续1 而n\n应符合产品技术要求和本文件\n规定\n8了", "text_len": 48, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 90, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0410", "text": "DL理574一仑021\nB.12\n检修专用工具\n用于钟罩式变压器的支撑法兰见图B . 10 。\n专用工具见图B . 11\n。\n！起吊装里\n、\n、\n开关头部法兰\n变压器法兰\n变压器箱盖1\n. : ：盛三艺冬\n二二二\n00 .\n日！\n_\n．上\n二二I\n叼气\n口口门\n砂660\n砂450\n支撑法兰\n协\n鼓\n，\n瘫\n习\n疚\n，\n砚\n横吊板\nl8\n笋\n协\n兰龙耳\n颐\n摊\nZ\n鼓\n矽\n含\nz导钉\n图B . , 0\n用于钟罩式变压器的支撑法兰", "text_len": 215, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 91, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0411", "text": "DLIT 574\n一2021\n坪\n气\n．\n.\nJ\nI\n(\nX\n}\n－\n忠\n﹂\nO\nS\nN\n:l\n﹄\n口\n口\n口\n口\n口\nr\n.\nl\n!\n．\n月\n口\n口\n口\n口\n口\n口\n呀\n﹄\n甘\n．\n.", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 91, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0412", "text": "处\n价12\n匕、1200\n地\nO\n万～\n欲｝苗\n夕理异\n鑫\n艺幻\n卜\n}\n今\n户\n－-\n- -- -- -- - - －一t\n- -- - - -- - - -- - －一\n：\nb )\n飞\n．\n产\na\na ）装卸扳手\n（附件）; b\n）水平吊板\n（附件）\n图B. 11\n检修专用工具\nB.13\n备品备件\nB . 1 3 . 1\n\" 0\n” 形密封圈\n\" O\n” 形密封圈参数见表B .22 。\n“O\n” 形密封圈示意图见图B . 12 。\nB . 1 3.2\n弧触头\n弧触头参数见表B .23 。弧触头示意图见图B . 13 。\n8J", "text_len": 267, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 92, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0413", "text": "DLIT 574\n一2021\n表B.22\n\"O\n” 形密封圈参数\n．\n洲\n，\n，\n口\n了\n－\n沪\n．\n自\n尹\n.\n－\n卜\n．\n勺\n﹄\n产\n尸\n﹄\n产\n曰\n石\nr\n﹃\n﹄\n尸\n﹄\n声\n户\n矛\n甘\n少\n︺\n洲\n．\n﹃\n气\n洲\np\n、\nJ\n产\n，\n，\n、\n尸\n、\nJ\n尸\nt\n月\n石\n尺寸\n（DXd )\n们n刀以\n7 .4 X 2 .5\n15X3\n19 .5X3\n10X3 .5\n46 X 5 .7\n347 X 10\n360 XS\n绝缘筒与筒底间\n绝缘筒与法兰间\n37 1 X6\n图B ,12\n形密封\n钟罩式法兰面\n415X4 .5\n圈示意图\n头盖上\n表B.23\n弧触头参数\n名称\n左副弧触头\n主弧触头\n右弧触头\n左副弧触头\n主弧触头\n右副弧触头\n副弧触头\n主弧触头\n副弧触头\n主弧触头\n副弧触头\n主弧触头\n数量\n个\nZooA\n10 、\n12 触头\nZooA\n14 触头\n350A\n10 、\n12 触头\n图B.13\n弧触头示意图\n350A\n14 触头\nsooA\n10 、\n12 触头\n8石", "text_len": 441, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 93, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0414", "text": "DLITS不争\n一2021\n附\n录\nC\n（资料性附录）\nMD 型有载分接开关检修工艺\nCl\n技术参数\nC . 1\n. 1\n分接开关技术参数\n分接开关技术参数见表C . 1\n。\n表C . 1\nMD 型有载分接开关技术参数\n技术参数\n相数和额定电流代码\nm600\n1 IH 1 000", "text_len": 140, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 93, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0415", "text": "1 1500\n最大额定通过电流\nA\n额定电压\nkV\n35 、66 、\n1 10 、\n150 、\n}\n\"0。\n｝\n”。。\n额定频率\nHz\n50 或60\n连接方式\n任意连接方式\n最大级电压\nV\n额定级容量\nkVA", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 93, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0416", "text": "1 500\n12必0\n3 1 00\n调压\n级数\n无转换选择器\n带转换选择器\n9 、\n、\n13 、\n15 、\n士9 、\n士11 、\n士13 、\n士15 、\n士17\n（士8 、\n士12 、\n士14 、\n士16 )\n分接选择器\n按绝缘水平分为4 种尺寸\n，\n编号B 、C 、D 、", "text_len": 137, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 94, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0417", "text": "DLIT 574\n一2021\n表C . 1\n（续）\n序号\n项目\n工作压力\n技术参数\n口口口口口口曰口曰口口口口口口口\n3X104Pa\n切换开关\n油室\n密封性能\n6xl护Pa , 24h 不渗漏\n超压保护\n爆破盖爆破压力：(4 ? 5 ) x 105 Pa\n继电器保护\n整定油速：", "text_len": 139, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 94, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0418", "text": ".0 耐s 士10%\nl2\n分接开关排油量\nL\n2 10?300\nl3\n分接开关充油量\nL\n130 ? 195\nl4\n质量\nkg\n240 ?370\nl5\n配用电动机构\nM人E 或MA7B\n注；额定级容量是连续允许的最大级容量。\nC . 1\n.2\n电动机构技术\n电动机构技术参数见表C .2 。\n表CZ\nMA7B 型和MAE 型电动机构技术参数\n电动机构型号\nMA7B\nMAE\n额定功率\nkW\n额定电压\nV\n220/3 80 三相\n额定电流\nA\n3 .412 .01\n4 .76/2 .75\n3 .4/2 .01\n额定频率\nHZ\n额定转速\nrlmin", "text_len": 274, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 95, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0419", "text": "DL理574\n一2021\n表C .2\n（续）\n电动机构型号\nMA7B\n传动轴的额定转矩\nN\n. m\n一次分接变换手摇柄转数\n一次分接变换传动轴转数\n一次分接变换运行时间", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 95, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0420", "text": "S\n最大分接位置数\n｛\n电压\nlV\nAC220\n71 控制回路\n输入功率\nVA\n起动时120\n运转中26\n蛋\n带电回路对地\n绝缘工频试验\n匕．曰甲．口目肠口曲帅．．曰匕目", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 95, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0421", "text": "防护等级\n..．州勺 ，侧．帅\n机械寿命\n万次\nAC 220\n工频2 kV ，\n持续1而n\n（不含电动机、断路器、\n电缆插座及辅助触点）\n80 以上\n50 以上", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 95, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0422", "text": "质量\nkg\n131 安装轴线与垂直面倾斜度\n不超过5%\nCZK\n一1 00B\n配用智能\n控制器\n额定电压\n额定频率\nAC380V 三相四线\n50 Hz\n注：\n( 1) MA7B 电动机构当分接开关有三个中间位置时", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 95, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0423", "text": "，操动机构带有中间位置超\n越触点\n。\n( 2) MAE 智能电动机构数据为标准设计，\n可根据用户特殊要求另行设计。\n8夕", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 96, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0424", "text": "DLIT 574-2021\nC . 1\n.3\n分接开关其他主要参数\nC .1\n.3 . 1\nC . 1\n.3 .2\nC . 1\n.3 .3\n压保护。\nC . 1\n.3 .4\nC . 1\n.3 .5\n触头各单触点的接触电阻不大于500 啤。\n分接开关经6xl 护Pa 油压24h 密封试验无渗漏。\n切换开关油压大于4x 10sPa一sx1o\n' Pa ，爆破盖能起超\n切换开关油箱应承受6x 105 Pa 压力试验。\n分接开关绝缘水平见表C ,3 。\n表C .3\n分接开关绝缘水平\n单位：kV\nC . 1\n.3 .6\n分接开关在最大额定通过电流下\n，\n各长期载流触头及导\n电部件对油的温升不超过20K 。\nC . 1\n.3 .7\n分接开关在1\n.5 倍最大额定电流从第\n一位置连续变换半\n周\n，\n其过渡电阻温升的最大值不超过350K\n（油中）。\nC . 1\n.3 .8\n分接开关长期载流触头能承受的短路电流，\n见表C .4 。\n表C\n型号", "text_len": 418, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 96, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0425", "text": "分接开关长期载流触头能承受的短路电流\n!\n111 1000\n额定电流\nA\n默洲瑞\n1 1500\n一\n弓\n山\n︸\n乙\nU\n兴\nn\nU\n一\n气\n甘\n.\n．\n盈\nl\n鸟\n二\n短路电\n热稳定（3s\n有效值）\n动稳定\n（峰值）", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 97, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0426", "text": "DLIT 574\n一2021\nC . 1\n.3 .9\n分接开关应能承受表4 所示的额定级容量下负载切换，\n其触头电气寿命不低于20 万次。\nC . 1\n.3 .10\n分接开关应能承受表4 所示的2 倍额定级容量下100\n次开断能力试验。\nC . 1\n.3 . 11\n分接开关的机械寿命不低于100 万次。\nC . 1\n.4\n分接开关结构和主要部件\n分接开关结构和主要部件如图C . l\n。", "text_len": 194, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 97, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0427", "text": "一头部齿轮传动机构；\n一联结管；\n一头盖；\n4－头部法兰；\n一中间法兰；\n一传动轴；\n一油室；\n一屏蔽环；\n－筒底齿轮机构；\n一筒底；\n一槽轮机构：\n一转换选择器：", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 97, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0428", "text": "一转换选择器动触头；\n一\n“K\n” 触头；\n一选择器导线：\n一选择器联结箱体；\n一选择器底座；\n一中心绝缘柱；\nl 少\n一选择器绝缘筒；\n一－选择器引线端子\n图C . 1\n分接开关主要部件\nCZ\n检修周期和项目\nC2 . 1\n检修周期和项目见本文件正文7.2 条款内容。\nC .2.2\n制造厂对累计次数或年限的规定\n：\n达到表CS 的次数或\n5 年\n一6 年大修1 次\n（取先达到者）。分接开关检修周期分接变换\n夕1", "text_len": 208, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 98, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0429", "text": "DLIT 574-2021\n次数见表C .so\n表C .5\nMD 型有载分接开关检修周期分接变换次数\n有载分接开关规格\n变压器额定电流\nA\n分接开关操作次数\n万次\n不用滤油机\n｝\n用滤油机", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 98, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0430", "text": "一\n一\n一\n一\n一\n一\n一\n一\n一\n一\n350 以下\nMDI[1600Y\n600 以下\n600 以下\nMDlll 1 000Y\nMDI601\nMDI800\n1000 以下\n600 以下", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 98, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0431", "text": "以下\n以下\n以下\nMDI 1 200\nMDI 1 500\n1500 以下\nC .3\n变压器吊罩时MD 型分接开关的拆装\n变压器吊罩时MD 型分接开关的拆装工艺要求见表C .6 。\n吊\n装专用吊板见图C .2\nC .4\n切换开关及其油室的检修\nC:", "text_len": 123, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 98, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0432", "text": "切换开关吊芯\n切换开关吊芯的步骤及工艺要求见表C .7 。\n刃", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 99, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0433", "text": "表C6\n变压器吊罩时MD 型分接开关拆装的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查电动机构与头部齿轮盒中位置指示是否在整定工作位置\n整定工作位置按说明书规定", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 99, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0434", "text": "排放变压器本体绝缘油，然后打开人孔盖板\n检查分接选择器的闭合位置是否与电动机构\n一致\n分接选择器的闭合位置应与电动机构工作位置\n一致\nl\n打开抽油管阀门\n，\n排放绝缘油\n，\n降低油室油位至变压器箱盖平面\n耳\n．\n。，\n,\nL\n。．\n一\n。。\n一\n。\n～～\n。、，\n、\n，\n．一一\nl 为止，\n松汁头盂上件气欲佃螺钊", "text_len": 157, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 99, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0435", "text": "拆除分接开关水平传动轴\n松开油室头盖上24 只M10 螺栓，\n然后卸除头盖\n卸下切换开关本体支撑板上5 只MS 螺母\n口\nL\n/\nT\n吊出切换芯体，\n抽尽油室内绝缘油\n，\n取下抽油管\n注意保存头盖密封圈\n红色区域内的螺母不能拆\n放在干净的平面上\n利用专用吊板，\n慢地放下吊板\n15 mm?20 刃D刃n\n吊紧切换油室，拆下红色区域内的MS 螺母，\n缓\n当油室头部法兰与中间法兰之间脱开间隙至\n（见图C3 ）时，检查变压器器身上的分接开关预装\n心\n认J\n支架的高度，\n调整至上述间隙尺寸，最后去掉吊板", "text_len": 249, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 100, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0436", "text": "口\nL\n两\n发\n表C .6\n（续）\n检修步骤\n具\n工艺要求\n口口口口口口口口口口口口日口门口\n盛起吊装t\n一王。\n巴巴与一种\n｝石抓\n～弓\n均压环月二一L\n－\n一石几公\n一\n一\n- -\n－\n一\n．'．\n一\n－\n一一－-\n.J\n典誉邢\n耳\n一川\ni\n决蹂犷竺士二侧殿\n，\n协\n．1\n专\n吊装专用吊板\n·\n、、～～』L－··一\n‘ -", "text_len": 165, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 100, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0437", "text": "一头部法兰；\n一中间法兰；\n一密封垫；\n一变压器罩；\n一吊板；\n一吸油管\n图C .3\n钟罩式分接开关的头部结构与吊装示意图\n卸除固定在变压器钟罩上的分接开关头部安装法兰上的24 只M12\n固定螺栓\n，\n卸下头部安装法兰。此时分接开关与变压器钟罩己经脱\n离，\n具备变压器钟罩的吊罩条件", "text_len": 141, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 100, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0438", "text": "复装时按相反顺序进行\n复装时注意将头部齿轮传动机构轴销插入传动轴缺口槽内", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 101, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0439", "text": "DL理574\n一2021\n表C7\n切换开关吊芯的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n调整分接开关到整定工作位置\n按说明书整定工作位置表整定\n打开抽油管阀门\n，降低油室油位至变压器\n箱盖平面为止\n，\n并松开头盖上的排气溢油\n螺钉\n拆除分接开关头部的接地联结\n，\n松开切换油\n室头盖的24 只M10 联结螺栓\n，\n卸除头盖\n，注\n意保存好密封垫圈", "text_len": 174, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 101, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0440", "text": "卸除切换开关本体支撑板上5 只MS 螺母\n不得拆除红色区域内的固定\n螺母\n使用起重吊攀垂直缓慢地吊起切换开关芯\n体\n，\n并安放在平坦清洁的地方，\n然后用清洁布\n盖好，\n防止异物落入\n不得碰坏吸油管\nC4 .2\n切换开关及其油室清洗\n切换开关及其油室的清洗步骤及工艺要求见表C .8 。\n表C .8\n切换开关及其油室清洗的步骤及工艺要求\n序号\n检修工艺\n质量标准\n油室的清洗：\na ）排尽切换开关油室污油\n，取出抽油管。\nb ）用合格绝缘油冲洗切换开关油室及抽油\n管，然后用刷子或无绒干净白布擦净油室\n内壁、连接触头及抽油管中碳粉，反复冲\n洗，排尽残油\n，复装抽油管\n，然后将清洗\n干净的油室用头盖盖好\n防止损坏抽油管弯头上的2 只\n密封圈\n切换开关的清洗：\n用合格绝缘油冲洗，再用刷子铁郊0 ，用无绒干\n净白布擦净，\n清除切换开关芯体及触头的积污\n夕J", "text_len": 376, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 102, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0441", "text": "DLIT 574\n－\n一2021\nC .4 .3\n切换开关的检查\n切换开关的检查步骤及工艺要求见表C .9 。\nC .4 .4\n切换开关芯体解体检修\n切换开关芯体解体的检修步骤及工艺要求见表C . 10 。\n表C .9\n切换开关检查的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查切换开关所有紧固件，\n尤其是3 块弧形\n板上的紧固件是否松动\n所有紧固件应紧固\n，\n无松动\n使用专用工具（图C4\n）来回动作2 次，检查储\n能机构工作状态是否正常，然后返回起始状态\n动作正常，\n无卡滞\n检查储能机构的主弹簧、复位弹簧、爪卡是\n否变形或断裂\n无变形或断裂", "text_len": 274, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 102, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0442", "text": "｝\n检查各触头编织线有无损坏\n完整无损\n检查切换开关连接主通触头是否有过热及电\n弧烧伤痕迹\n无过热及电弧烧伤痕迹\n检查过渡电阻是否有断裂，\n并测量其阻值\n过渡电阻应无断裂，其阻值与铭\n牌值比较偏差不大于土10%\n测量每相单\n、\n双数与中性引出点间的回路\n电阻\n每对触头接触电阻不大于500 瞬\n检查切换动作\n，\n必要时测定动触头的变换\n程序\n符合制造厂\n一\n要求\n解体拆开切换开关芯体\n，\n清洗、检查和更换\n零部件\n夕石", "text_len": 210, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 103, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0443", "text": "DL/\nT 574\n一2021\n表C .9\n（续）\n检修步骤\n工艺要求\n⋯诚\n瘴到‘\n衬\n’ 卜\n沪sc )\na\n）用于测量切换开关弧触头烧损程度；b\n）快速机构上扣工具；", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 103, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0444", "text": "c\n）操作切换芯子\n（用偏心轮结构）; d\n）安装切换芯子弧形板的楔子\n图C4\n检修专用工具", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 104, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0445", "text": "DL江574\n一仑021\n表C .10\n切换开关芯体解体检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n记录切换开关凸轮机构的实际位置和凸轮方向\n（作为复\n装依据）\n释放储能机构爪卡，将储能机构移至切换开关过渡弧触\n头桥接位置\n（便于拆开和装配），\n见图CS\n图CS\n储能机构释放位孟", "text_len": 142, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 104, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0446", "text": "｝\n测量过渡电阻测值\n与铭牌值相比较偏差\n不大于士10%\n拆卸绝缘弧形板上的联结螺钉\n（\n一块弧形板上的8 只\nM6 x 20 固定螺栓），打开锁紧片，先卸下边缘两侧上的4\n只螺栓，\n再卸下里面的4 只螺栓，\n然后取下绝缘弧形板\n拆卸切换开关触头机\n构时，\n拆开\n一相，\n清洗\n一相\n，装配\n一相\n，\n三相\n不得同时拆开", "text_len": 160, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 104, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0447", "text": "｛\n取下隔弧片\n彻底清洗被拆开的扇形部件的触头系统与隔弧片\n使用游标卡尺测量动静触头的烧损量，记录实测值。触\n头烧损测量见图C .6\n动静弧触头中任\n一触\n头的烧损量达到或超过\n4 mm ，就应更换全部弧\n触头\n夕8", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 105, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0448", "text": "DLIT 574\n一仑021\n表C .10\n（续）\n检修步骤\n工艺要求\n犁\nX卜\nd )\na\n）主弧触头；b\n）过渡\n（静）弧触头；c\n）动弧\n触头；\nd ）新触头动、静弧触头允许的最大烧损量x\n一\ny\n二4\n( mm ) ，\n新触头x 二8 士0.3rnln , y\n二4mm\n图C.6\n触头烧损量的测量\n检查主触头、过渡触头的引出编织软线\n，其中有\n一根编\n织软线断裂或10 万次分接变换后\n，\n应更换\n检查动触头滑槽是否损伤\n检查全部动静触头的紧固情况及止退片是否松动\n检查保护间隙，\n记录烧损程度\n，\n必要时更换\n完好无损\n无裂缝及破碎\n，\n完好\n无损\n应紧固\n，\n无松动\n最小间隙为snlln\n'\n.\n.\n,\n．\n户\n卜\n叼\nl\n门\n．", "text_len": 323, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 105, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0449", "text": "日\n．\n,\n‘\n…\n三\n．\n﹃\n．\n二", "text_len": 19, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 106, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0450", "text": "DLIT 574\n－\n一2021\n表C .10\n（续）\n序\n一号\n检修步骤\n工艺要求\n卸除尼龙罩\n，清洗过渡电阻\n清洗绝缘筒的内外壁\n触头的更换：\na\n）\n静触头的更换：每\n一触头由\n一个内六角带切口的M6x\n16 沉头螺钉固定，\n更换触头时，\n其连接片及M6x\n16 螺钉同时更换．最大紧固力矩为gN\n· m ，\n并用\n冲头在沉头螺钉的圆头上切口处冲眼防松止退，\n冲\n头口用力方向应与螺钉旋紧方向\n一致。\nb ）连接到主弧触头及过渡弧触头上的每个接头\n，\n由1\n个带M6 自锁螺母及垫圈的M6 X18 螺栓固定，\n力\n矩为gN\n· m\n勺\n白\n一\n飞\n︸\n它\n．\n二\nl\n口\n．", "text_len": 290, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 106, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0451", "text": "拆装过程应注意螺杆\n方向\n，\n更换编织线时\n，\n相应更换M6 自锁螺母\n及M6 xls 螺栓\nC .4 .5\n切换开关芯体装配\n切换开关芯体的装配步骤及工艺要求见表C . 11\n。\n表C ,11\n切换开关芯体解体装配的步骤及工艺要求\n序号\n装配步骤\n工艺要求\n装入触头的隔弧片\n安装绝缘弧形板\n，\n紧固和锁紧8 只M6 螺\n栓\n（中间4 只螺栓先紧固\n，\n然后再紧固两侧4\n只螺栓）\n使用专用工具使储能机构回到原工作位置\n（见\n图C7 ）。锁住储能机构下滑板，\n同时使专用工具\n顺时针转动切换开关，使上滑板挡块与另\n一侧爪\n卡接触，此时立刻放掉专用工具，回到工作位置\n锁紧片紧贴M6 六角螺栓的边\n当储能机构上滑块挡板与另\n一\n侧爪卡接触后才能动作\n图C .7\n储能机构工作位i", "text_len": 339, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0452", "text": "DL厅574\n一2021\n表Cll\n（续）\n序号\n装配步骤\n工艺要求\n使用专用工具\n，使储能机构转动2 次，\n用以\n检查储能机构动作是否正常\nC .4.6\n切换开关芯体复装", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0453", "text": "切换开关芯体的复装步骤及工艺要求见表C . 12 。\n表C .12\n切换开关芯体解体复装的步骤及工艺要求\n序号\n复装步骤\n卸下分接开关头盖\n将切换开关芯体吊至油室顶部开口上方，", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0454", "text": "观\n察联结套筒的缺口位置与油室底部联结件方向\n一致\n，\n转动芯体使芯体支撑板抽油管切口位置\n对准抽油管\n。缓慢小心地放入油室，\n同时轻轻\n转动切换开关芯体，使其对准定位销下降到底", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0455", "text": "套上蝶形垫圈及弹簧垫圈\n，\n并用5 只MS 螺\n母将切换开关芯体固定\n，\n紧固最大力矩为\n14N\n· m\n注入合格绝缘油至切换开关芯体支撑板止\n切换开关的变换程序试验", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0456", "text": "，\n变换程序正确\n（见图C . 8 )\n工艺要求\n变换时间为35ms?SOms ，过渡\n触头桥接时间为Zms?7ms\n.\nI\n口\n口口口口口口口\n!\n!\n．\n一", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0457", "text": "r\n。\n．\n{\n｝\n口口\n!\nl\n口口口口口口口口口口口口口口口口\nK\nl\n暇\n凡\n从\n凡\n城\n50 ms\n图C.8\n切换开关触头程序\n擦净头盖密封面，\n正确旋转密封垫圈，对准", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0458", "text": "安装标记，装好头盖。检查分接开关位置指示\n（在头部齿轮传动机构内）与电动机构的位置指\n示是否\n一致\n密封面清洁，装置正确\n，分接开\n关与电动机构的分接位置\n一致", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 107, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0459", "text": "1 口I\n口口口口口自口．口口口口口．\n口口口口口口自口口\n口口", "text_len": 32, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 108, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0460", "text": "DL/T 574\n一2021\nC.47\n注油\n注油的步骤及工艺要求见表C . 13\n。\n序号\n表C .13\n注油的步骤及工艺要求\n注油步骤\n一\n｝\n一\n工艺要求\n检查分接开关与其储油柜之间的阀门是否在\n开启状态。通过储油柜补充绝缘油\n，拧松头盖\n上溢气螺孔的螺栓和抽油弯管上溢气螺孔的螺\n栓，\n直至油溢出后拧紧", "text_len": 155, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 108, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0461", "text": "继续通过储油柜补充合格绝缘油至规定油位\nl\n储油柜油位符合要求\nC4 , 8\n维护换油\n维护换油的步骤及工艺要求见表C . 14 。\n表C .14\n维护换油的步骤及工艺要求\n序号\n护换步骤\n工艺要求", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 108, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0462", "text": "从头部抽油管放尽污油\n从头部注油管注入合格绝缘油，\n同时松开头\n盖上溢气孔和抽油管上溢气孔的螺栓，\n直至油\n溢出后拧紧\n，\n必要时进行冲洗或过滤\n通过储油柜继续注入合格绝缘油直至规定\n油位\n储油柜油面表油位符合要求\n分接选择器及转换选择器的检修\n分接选择器及转换选择器的检修步骤及工艺要求见表C . 15 。\n表C .15\n分接选择器及转换选择器检修的步骤及工艺要求\n检修步骤\n工艺要求", "text_len": 193, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 108, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0463", "text": "一\n号\n,\n︸\n一\n序\n检查分接选择器和转换选择器触头的闭合位置\n与电动机构工作\n位置\n一致", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 109, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0464", "text": "DL理574\n－\n一2021\n表C .15\n（续）\n序号\n检修步骤\n口口口口口口口口臼日日口臼口日白口口口口\n检查分接开关连接导线是否正确，\n紧固件是否松动\n工艺要求", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 109, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0465", "text": "绝缘件有无损伤及变形\n，\n连接正确，绝缘件\n无损伤，\n紧固可靠\n磊纂溥蔫斜\n间隙不应小于\nnUn\n紧固可靠\nsf\n检查槽轮传动机构是否完好\n完好无损\n手摇操作分接选择器1 一n 和n 一1 方向分接变换，逐档检查", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 109, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0466", "text": "分接选择器触头分、合动作和啮合情况，触头接触是否符合要\n求，\n见图Cg\nA r ?\n'\n、\n！\n尸\nI\nI\nAL ?\n分合慢动作应平\n滑渐进\nA,A\nB\n一B\n乒黔", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 109, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0467", "text": "图Cg\nMD 型分接选择器\n动静触头的啮合\n检查分接选择器和转换选择器动静触头有无烧伤痕迹与\n变形\n动静触头应无烧\n伤痕迹与变形\nC .6\n分接开关与电动机构的连接", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 109, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0468", "text": "只有新安装的分接开关和吊罩大修的分接开关才需进行分接\n1 口了", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 110, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0469", "text": "DL/T 574\n一2021\n开关与电动机构的联结调整。分接开关与电动机构的检修步骤及\n工艺要求见表C . 16 。\n表C . 16\n分接选择器及转换选择器检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n分接开关与电动机构均应在整定工作位置，\n然后连接传动轴\n手动操作1 ? n 方向分接变换\n，记录切换开关\n切换时\n（以切换响声为据）至电动机构分接变\n换指示轮上绿色区域内的红色中心标志出现在\n观察窗中心线时止的转动圈数m\n手动操作n 一1 方向分接变换\n，记录切换开关\n切换时\n（以切换响声为据）至电动机构分接变\n换指示轮上绿色区域内的红色中心标志出现在\n观察窗中心线时止的转动圈数k\n若两个方向的转动圈数m 二k ，\n说明连接正确\n。\n若\n｝m\n一k\n} > 1\n，\n应脱开分接开关与电动机\n构的垂直转动轴，\n手动操作，\n向手摇圈数多的\n方向转动1/2\n！川\n一k\n｝圈\n每次复装传动轴后均应进行两\n个方向（l 一n 与n ? l\n）转动，\n圈\n数之差应符合要求", "text_len": 434, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 110, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0470", "text": "恢复连接分接开关与电动机构的垂直转动轴\n｝\n重复上述2 、3 项操作\n，直至差数小于l 为止\nC 了\n电动机构的检修\nC .7 . 1\nMA7B 型电动机构的检修\nMA7B 型电动机构的检修步骤及工艺要求见表C . 17 。\n表C .17\nMA7B 型电动机构检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n切断操作电源\n，\n对电动机构箱进行清扫\n，\n并\n检查机构箱的密封性能\n清洁，密封性良好，\n符合防潮\n、\n防尘、防小动物的要求\n1 口4", "text_len": 221, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 111, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0471", "text": "DLIT 574\n一2021\n表C .17\n（续）\n序号\n检修步骤\n工艺要求\n检查电动机构内部连接与控制器连线是否牢\n固\n，\n各元器件是否完好\n连线接头牢固\n，\n元器件完好\n检查电动机构、皮带轮箱、传动齿轮是否安\n装牢固\n，\n动作灵活，\n连接正确\n，\n无卡滞现象，\n对滑动接触部位应加适量润滑脂\n（刹车部位、\n皮带传动、位里盘触头除外）\n操作正确、灵活，观察孔内油位\n符合要求，\n刹车可靠", "text_len": 194, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 111, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0472", "text": "检查加热器及温度控制器\n完好无损\n检查电动机构箱安装是否水平，垂直传轴是\n否垂直，传动轴的连接螺栓是否紧固\n，紧锁片\n是否锁定\n动作灵活，\n无卡滞，连接可靠\n，\n锁紧片锁定\n检查电动机构\n、控制器\n、分接开关的分接位\n置指示是否\n一致\n检查电机电源熔丝是否匹配\n甲自口．.., ～门\n检查电源相序是否正确\n检查电动机构的电气与机械限位装置是否\n正确\n检查电动机构手动与电动的联锁性能\n检查电动机构逐级控制性能\n检查电动机构紧急脱扣装置\n检查电动机构、控制器\n、远动逐级控制性能\n检查电源中断后自动再启动性能\n连接正确，\n位置\n一致\n按说明书要求选取\n相序正确\n电气与机械闭锁和限位可靠\n联锁可靠\n逐级分接变换可靠，不连动滑挡\n紧急脱扣可靠\n逐级分接变换可靠，\n不连动\n操作过程中操作电源中断恢复\n后电机能重新启动", "text_len": 356, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 111, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0473", "text": "一\n一\n一\n一\n一\n一\n一\n一\n检查电动机构操作方向指示\n、分接变换在运\n行中的指示\n、\n紧急断开电源指示\n、\n完成分接\n变换次数指示及就地和远控工作位里指示的正\n确性\n所有指示均应\n一致正确\n检查电气回路的绝缘性能．\n测量绝缘电阻\n- 曰白口口\n电动机构手摇操作至少\n一个循环，动作灵活、\n正确，然后置于中间分接位置（整定工作位置）,\n合上操作电源，\n电动操作至少\n一个循环\n电气回路绝缘电阻大于10MQ\n手动操作与电动操作均应正常\nIOJ", "text_len": 221, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0474", "text": "DLIT 574\n－\n一2021\nC .7 .2\nMAE 型电动机构的检修\nMAE 型电动机构的检修步骤及工艺要求见表C . 18 。\n表C ,18\nMAE 型电动机构检修的步骤及工艺要求", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0475", "text": "序号\n检修步骤\n工艺要求\n关闭控制器电源，对智能电动机构箱进行清\n扫\n，并检查MAE 智能电动机构箱的密封性能\n检查智能电动机构接头、\n连接控制器电缆\n头\n、控制器后面板接线是否牢固", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0476", "text": "，\n各元器件是\n否完好\n检查智能电动机构、传动齿轮是否安装牢固\n，\n动作灵活，连接正确\n，\n无卡滞现象，对滑动接\n触部位应加适量润滑脂（刹车部位、皮带传动、\n位置盘触头除外）", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0477", "text": "检查智能电动机构箱安装是否水平，\n垂直传\n轴是否垂直，传动轴的连接螺栓是否紧固\n，\n紧\n锁片是否锁定\n检查控制器、智能电动机构\n、分接开关的分\n接位置指示是否\n一致", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0478", "text": "检查控制器后面板熔丝是否完好\n检查电源相序是否正确\n检查加热器及温度控制器\n检查控制器电气限位与智能电动机构内机械\n限位装置是否正确\n检查智能电动机构手动与电动的联锁性能", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0479", "text": "检查控制器上本地、智能电动机构、远动的\n逐级升、\n降、停控制性能\n检查电源中断后自动再启动性能\n检查智能电动机构操作方向指示、分接变换\n在运行中的指示、紧急断开电源指示、完成分", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0480", "text": "接变换次数指示及本地\n、\n电操机构和远控工作\n位置指示的正确性\n清洁，\n密封性良好，\n符合防潮、\n防尘、防小动物的要求\n连线接头牢固\n，元器件完好\n操作正确、\n灵活", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0481", "text": "动作灵活，无卡滞，\n连接可靠\n，\n锁紧片锁定\n连接正确\n完好无损\n相序正确\n完好无损\n闭锁和限位可靠\n联锁可靠\n逐级分接变换可靠\n，不连动，停\n可靠\n操作过程中操作电源中断恢复", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 112, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0482", "text": "后电机能重新启动\n指示均应\n一致正确\n10石", "text_len": 22, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 113, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0483", "text": "DLIT 574\n一2021\n附件的检修\n附件的检修工艺要求见表C . 19 。\n表C .19\n附件检修的步骤及工艺要求\n检修步骤\n一\n｝\n一\n土旅录\n一\n号\n旧\n．.I\n一\n序\nC\n一\n厂\n垂直与水平传动轴；连接的两端自然对接，\n紧固螺栓\n，锁定锁定片，并有足够的轴向间隙，\n见图C , 10\n螺栓紧固可靠，锁定片应锁定正\n确\n，\n轴向间隙为3 ?\n截面C\n一D\n划\nA\n-\nB\n创\n颧\n3mm （轴向间隙）\n姐鲁三\n与与\n图C .10\n垂直与水平传动轴轴向间隙\n油流控制继电器或气体继电器的装置位置应\n尽可能靠近切换油室头部\n，\n安装水平倾斜度不\n超过2% ，\n继电器箭头标志应指向储油柜，\n油\n流控制继电器或气体继电器的跳闸触点应接入\n变压器跳闸回路，\n气体继电器的信号触点接发\n信回路\n至储油柜的连接管倾斜度不小\n于2% ，对油流控制器或气体继电\n器进行的动作试验应正确", "text_len": 389, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 113, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0484", "text": "｝\n检查清洗储油柜\n检查头部齿轮盒与传动齿轮盒\n（连接水平及\n垂直传动轴）的密封并更换润滑脂\n无渗漏\n，\n无不正常磨损", "text_len": 59, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 114, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0485", "text": "DLIT 574\n一2021\n调整与测试\n调整与测试的步骤与工艺要求见表C ,20 。\n表C .20\n调整与测试的步骤及工艺要求\n检修步骤\n工艺要求\n使用电桥法测量切换开关过渡电阻的阻值\n与铭牌值比较偏差不大于土100\n/", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 114, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0486", "text": "C.9\n一\n竺\n几\n必要时使用测压计测量触头的接触压力\n（见表CZI ）与超程\n（可调整垫圈数量，\n达到\n要求值）\n主通触头超程为2 mm 一3 mnl\n必要时使用电桥法或压降法测量切换开\n、\n分接选择器\n、\n转换选择器触头接触电\n每对触头接触电阻不大于500 闷\n关\n阻\n手摇操作\n，\n用听觉及指示灯法测试分接开关\n的动作顺序\n分接选择器、转换选择器和切换\n开关触头动作顺序应符合要求，选\n择器应合上至切换开关动作之间\n至少有二圈的间隙\n必要时采用油中电流示波图法进行切换程序\n和时间的测量\n（推荐直流示波图法）\n切换波形应符合要求，无明显回\n零断开现象，总切换时间为35rns一\nSOIns ，过渡触头桥接时间为Zms?\n7 rns", "text_len": 318, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 114, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0487", "text": "采用静压试漏法对油室进行密封检漏\n油室各部位均无渗漏油\n必要时对分接开关带电部位对地、相间\n、\n分接间\n试验\n、相邻触头间的绝缘进行油中工频耐压I\n应符合产品技术要求\n分接选择器、转换选择器和切换开关整定位\n置的检查、调整\n符合产品整定位置表中的规定", "text_len": 125, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 114, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0488", "text": "分接开关与电动机构的联结校验\n应在整定位置上连接\n，并校验\n正反两个方向\n，手柄转动圈数应\n平衡\n分接开关不带电进行10 个循环分接变换\n操作\n无任何误动作", "text_len": 78, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 115, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0489", "text": "DLIT 574\n一2021\n表C .20\n（续）\n序号\n检修步骤\n工艺要求\n油流控制继电器或气体继电器的动作校验\n符合技术指标\n切换油室内绝缘油的击穿电压与含水量的\n测定\n应符合要求", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 115, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0490", "text": "分接开关逐级控制分接变换操作试验\n按下启动按钮，\n直至电机停止，\n可靠地完成\n一个分接位置的变换\nC . 1 0\nMD 型分接开关触头接触压力表\nMD 型分接开关触头接触压力表参数见表C .ZI\n。\n表C21\nMD 型分接开关触头接触压力表参数\n切换开关\n触头名称\n主触头\n主通断触头\n和过渡触头\n中性点\n引出触头\n连接分接选\n择器触头\n分接\n选择器\n触头\n单位：N\n口口口口口口口口口口口口口口口口侧口匕口口口口口口口口口\n极性选择器触头\n\" K\n\"\n\" +\n\"\n接触压力\n｝80? 100\n!\n140? 170\n} 80 一130\n}\n80 一130\n} 55 ?65\n! 100 一120 1 65 一90\nCll\n检修专用工具\nC . 1 1\n. 1\n分接开关起吊装置\n分接开关起吊装置见图C . 11\n。\nCll\n.2\n专用工具\n专用工具同图C4 。\nC . 11\n.3\nMD 分接开关维护\n、检修通用工具\nMD 分接开关维护\n、检修通用工具见表C .22 。\n10夕", "text_len": 439, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 116, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0491", "text": "DLIT 574\n一2021\n心，\n寸\n甲．甲\nl\n!\n!\n.\nJ\nl\nl\n.\n洋\n率襄喜重\n护\n甲\n﹄\n／\n,\nL\nL\n，\n尹\n5oo\n{\n切换开关\nl 啥\nl 甘1\n儡留\n：\n一", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 116, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0492", "text": "州\n一\nO\nO\n（卜\n的\n［\n叫\n、\n比\n开关头\n律\n:\n变压器箱盖\n图C . 11\n分接开关起吊装置", "text_len": 51, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 117, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0493", "text": "DL理574\n－\n一2021\n表C22\nMD 分接开关维护、检修通用工具\n序号l 数量\n名称\n套筒扳手（加摇把）\n套筒扳手（加摇把）\n套筒扳手（加摇把）\n套筒扳手（加摇把）\n双头开口扳手\n双头开口扳手\n扳手尺寸\nnUn\n序号l 数量\n扳手尺寸\nmrn", "text_len": 125, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 117, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0494", "text": "双头开口扳手\n双头开口扳手\n内六角扳手\n内六角扳手\n内六角扳手\n内六角扳手\n17X19\n22 X 24\n一\n一\n一\n，\n创\n︸\n凡\nJ\n︸\n月\n峙\n︸\n，\n浮\n.\n．\n且\nl\n勺\n．\nL", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 117, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0495", "text": ".\n.\nt\nl\n,\n．\n月\n!\nl\nSX10\nI3X17\n12 11\nC.12\n备品备件\nMD 分接开关备品备件见表C .23\n。\n表C .23\nMD 分接开关备品备件明细表\n台用量\n｝\n单位\n用作头盖及S 管放气\n螺钉的密封垫\n只\n一\n只\n一\n只\n一\nm\n一\n只\n一\n只\n，\n石\n一\n，\n自\n名称\n尼龙垫\n尼龙垫\n密封圈\n门封条\n密封圈\n锁紧片\n开口销\n用于头盖密封\n用作电动机构门封\n一般易\n损件\n用于头部齿轮盒密封\n用于水平及垂直轴连接止退\n用于水平及垂直轴连接", "text_len": 234, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 118, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0496", "text": "DLIT 574\n一2021\n附\n录\nD\n（资料性附录）\nSHZV 型和VCV 型真空有载分接开关检修工艺\nD」\n技术数据\nD . 1\n. 1\nSHZV 型真空熄弧有载分接开关\nSHZV 型真空熄弧有载分接开关技术数据见表D . 1\n。\n表D . 1\nSHZV 型真空熄弧有载分接开关技术数据\n分类特征\nI 或111\n11 或Hl\n}\nI 或m\n最大额定通过电流\nA", "text_len": 183, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 118, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0497", "text": "1 000\n1 500 } 2400\n额定频率\nHZ\n相数和连接方式\n50 ,\n三相Y 接中心点\n单相任意连接\n最大级电压\nV\n额定级容量\nkVA\n1 3200\n1 3500\n承受短路\n能力\n热稳定\n3S", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 118, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0498", "text": "动稳定\n（峰值）\nkA\n工作位置数\n最大35 级\n1 252\n一\n内\n乙\nl\n内\n﹂\n,\n，\n二\nl\n鸟\n乙\n设备最高电压\nkV\n心\n夕\n一\n勺\n石\nl\n户\n﹂\n气\nj\n－\n﹃\n声\n八\nU", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 118, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0499", "text": "n\nU\n月\n兮\nr\nJ\n,\n．\n二\nl\n弓\n﹂\n心\nJ\n工\nM\n八\n︸\n曰\n决\n，\n山\n对地绝缘\n水平\n外施交流耐压试验\n电压\n（1 min )\n雷电冲击电压\n( 1\n.2150 )\n!12", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 119, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0500", "text": "DLIT 574\n一仑021\n序号\n分类特征\n表D . 1\n（续）\n}\nI 鲡n\nI 或IH\n11 或111\n分接选择器\n按绝缘水平分为3 种规格，\n编号为B 、C 、D\n0 .03 MPa\n切换开关\n油室\n工作压力\n密封性能\n超压保护\n气体继电器\n0 .06 MPa , 24h 不渗漏\n爆破盖200 kPa 一300 kPa 超压爆破\n整定油速1\n.On六士10%\n配用电动机构\nSHM\n一I\nD . 1\n.2\nVCV 型真空熄弧有载分接开关\nVCV 型真空熄弧有载分接开关技术数据见表D .2 。\n表D .2\nVCV 型真空熄弧有载分接开关技术数据\nVC讥11\nVCVlll\n最大额定通过电流\nA\n300 ,", "text_len": 307, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 119, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0501", "text": "300 , 500\n连接方式\nY\nID\n承受短路能力\nkA\n热稳定\n（35 )\n动稳定\n（峰值）\n最大额定级\n电压\nV\n10 接点\n12 接点\n}\n，\n一\n·\n一\n究", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 119, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0502", "text": "一\n一\n一\n额定级容量\nkVA\n最大工作\n分接位置数\n.\n一\n一\n勺\n了\n的\n．\n．\n二\n对地绝缘\n水平\nkV\n八\nU\n－\n曰\n：\n,\n︸\n了\n皿\n矛\nO\n︸\n了\n皿\n10 接点\n12 接点\n线性调\n正反调或粗细调\n设备最高电压\n外施交流耐压\n试验电压\n( 50H刁1 min )\n雷电冲击电压\n( l\n,2/50 娜）", "text_len": 160, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 120, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0503", "text": "DLIT 574\n一仑021\n表D .2\n（续）\nVCVlll\nVC讥11\n密封试验\n工作压力\n试验压力\n配用电动机构\n保护继电器\n有载开关电流\nA\n质量\n（不含油）\nkg\n油中容积\n山吐\n0 .03 MPa\n0 .06 MPa , 24h 不渗漏\nSHM\n一l", "text_len": 131, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 120, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0504", "text": "D . 1\n.3\n其他技术数据\nD . 1\n.3 . 1\n分接开关长期载流触头在1\n.2 倍最大额定通过电流下\n，\n对油温升不超过20K 。\nD . 1\n.3 .2\n分接开关长期载流触头的接触电阻：\n51业，型小于250 啤；\nVCV 型小于350 阁\n。\nD . 1\n.3 .3\n分接开关在1\n.5 倍的最大额定通过电流和相关级电压下\n连续切换半个操作循环\n，\n过渡电阻对油的温升不大于350K 。\nD . 1\n.3 ,4\n分接开关在2 倍最大额定通过电流和相关额定级电压下\n正常开断40 次。\nD , 1\n.3 .5\n分接开关在额定级容量下切换时\n，\n触头寿命可达60 万\n次以上。\nD . 1\n.3 .6\n分接开关机械寿命大于150 万次\n，\n30 万次免维修。\nD . 1\n.4\nSHM\n一1 电动机构技术数据\nSHM\n一1 电动机构技术数据见M 型检修工艺1\n.2 条所示\n。\nDZ\n检修周期和项目\nD .2 . 1\n检修周期和项目\n检修周期和项目见导则正文7 .2 条。", "text_len": 441, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0505", "text": "DL理574一仑021\nD .2 .2\n制造厂对累计次数或年限的规定\n达到10 万次或5 年大修1 次\n（取先达到者）。\nD .3\n变压器吊罩时分接开关的拆装\n变压器吊罩时分接开关的拆装参照CM 型有载分接开关的检", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0506", "text": "修工艺\n。\nD\n.4\nSHZV 型切换开关或VCV 型选择开关及其油室的检修\nSHZV 型切换开关或VCV 型选择开关的检修须由制造厂专\n业检修人员进行。\n油室的检修同M 型有载分接开关", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0507", "text": "。\nD:4 1\nSHZV 型切换开关吊芯\n切换开关芯子能在任\n一工作位置抽出\n，\n但建议在整定工作位\n置吊出切换开关芯子。\nSHZV 型分接开关吊芯可参照M 型分接开关吊芯的工艺要求", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0508", "text": "进行。\nD .4 .2\nSHZV 型切换开关芯子的检查与解体检修\nD .4 .2 .1\n检查SHZV 型切换开关芯体的要求与MD 型切换开关芯\n体的要求相同\n，", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0509", "text": "可参照MD 型切换开关芯体的检查步骤进行。\nD .4 .2 .2\n切换开关真空管的检漏要求如下：\na\n）\n切换开关真空管采用测量绝缘电阻作为真空度间接测\n量。真空管在断口开距为3 .5 nun 时", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0510", "text": "，\n用500 kV 绝缘电\n阻表测其两端的阻值，应为无穷大。若阻值很小\n，\n允许用\n吹干管外表面方式进行干燥，\n处理后阻值仍小于sooM只\n时\n，\n则为不合格\n。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 121, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0511", "text": "b ）\n真空管的检漏也可以采用交流耐压法，\n当触头开距为额\n11 丁", "text_len": 34, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0512", "text": "DLIT 574\n一2021\n定开距时\n，\n在触头间施加制造厂规定的额定试验电压\n( 20kV 、\n1 05 ) ；\n如果真空灭弧室内发生持续火花放电或闪\n络，则表明真空度己严重降低，否则表明真空度符合要求。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0513", "text": "D .4.2.3\n检查切换开关主触头和机械隔离触头\n（图D .l\n）表面应\n无烧损的痕迹。\nD . 4 .2.4\n检查切换开关触头变换程序见图D . 1 所示。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0514", "text": "切换方向\n丛与\nA泊\n人\n白\n划夕vl\nA\n一接通侧主触头；B\n一断开侧主触头；Vl\n一主通断真空管；VZ\n一过渡真空管；\nJl\n一与Vl 串联的隔离触头；n\n一与VZ 串联的隔离触头；R", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0515", "text": "一过渡电阻器\n图D . 1\nSHZV 型触头变换程序\nDA .3\nVCV 型选择开关芯子的吊芯\n切换开关芯子能在任\n一工作位置抽出\n，\n但建议在整定工作位\n置吊出切换开关芯子。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0516", "text": "D .4 .4\nHZV 型分接开关吊芯可参照V 型分接开关吊芯的工艺要求进行。\nVCV 型选择开关芯子的检查与解体检修\nD .4 .4 . 1\n检查VCV 型选择开关芯体的要求与MD 型切换开关芯", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0517", "text": "体的要求相同\n，\n可参照MD 型切换开关芯体的检查步骤进行。\nD .4 .4 .2\n选择开关真空泡的检漏\n。\n切换开关真空管采用测量绝缘电阻作为真空度间接测量。真", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 122, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0518", "text": "11 百", "text_len": 4, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 123, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0519", "text": "DL理574\n一仑021\n空管在断口开距为3.5 mm 时，\n用500 kV 绝缘电阻表测其两端的\n阻值，\n应为无穷大。若阻值很小\n，\n允许用吹干管外表面方式进行\n干燥，\n处理后阻值仍小于500 MO 时，\n则为不合格。\n真空管的检漏也可以采用交流耐压法，\n当触头开距为额定开\n距时，\n在触头间施加制造厂规定的额定试验电压\n（20 kV 、\n1 05 ) ;\n如果真空灭弧室内发生持续火花放电或闪络，\n则表明真空度已严\n重降低\n，\n否则表明真空度符合要求。\nD .4 .4 .3\n检查选择开关主触头和机械隔离触头表面应无烧损的痕迹。\nD .4 .4 .4\n检查选择开关触头变换程序见图D .2 所示。", "text_len": 300, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 123, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0520", "text": "A 卞什一\n一一一曰\n一\nV ，下州咔\n一一衬\n一份\n一\nJI 十\n一沐一一厂一一\n一\n斌\n寸\n白\n,\nf\n‘\n夕\n贾\nJ\n妇\ny\nV\nt\nJ\n.\n涎到\n⋯\n分波形\n复合波形", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 123, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0521", "text": "t\n一1 10? 120 ;\nt，\n一80?90 ;\nt2\n一＞5 :\nt3\n一＞12 ;\nt4\n一5 ?8\n单位：\nms\nA，主触头；Vl 一主真空管；\nJ1\n一机械转换触头\n（与vl 串联）; VZ\n一过渡真空管；\nJ2\n一机械转换触头\n（与VZ 串联）; v3\n一过渡真空管；\nJ3\n一机械转换触头\n（与V3 串联）\n图D .2\nVCV 型触头变换程序", "text_len": 179, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 124, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0522", "text": "DL理574\n－\n一2021\nD.5\n分接开关的复装与注油\n检修工艺同M 型有载分接开关。\nD .6\n分接选择器和转换选择器的检修\n检修工艺同M 型有载分接开关。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 124, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0523", "text": "D\n.7\nSHM\n一1 电动机构的检修\n检修工艺同M 型有载分接开关。\nD.8\n附件的检修\n附件的检修工艺同M 型有载分接开关。\nD.9\n调整与测试\n分接开关调整与测试可参照M 型有载分接开关。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 125, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0524", "text": "DLIT 574\n一2021\n附\n录\nE\n（资料性附录）\nUC 、VUC 型有载分接开关检修工艺\n技术参数\n分接开关技术参数\n分接开关技术参数见表E . 1\n。\n表E . 1\nUC 、vUC 型有载分接开关技术参数\n参疵标\n一\n―\n｝\n一\n一\n赫数据\nd\n.\n．\n﹁\n―\n刁\n．\n'\nd\n'\n‘\n工\nt\n嘴\n分接开关型号\n油熄弧有载分接开关I 真空熄弧有载分接开关\nUCG", "text_len": 186, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 125, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0525", "text": "UCL\n!\nVIJCG\nVUCL\n调压方式\n分接选择器\nL\n（线性）, R\n（正／反）, D\n（粗／细）\nC , m\nC , m\nF ,\n相数\n三相或单相\n巧\n一\nO\n一", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 125, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0526", "text": "一\nl︵\n一\n6:\n巧\n一\n一\n月\n声\n︸\n曰\n以\n﹄\n门\n瓦\n匕\n一\n︸\n乙\nU\n曰\n日\n︸\n︸\n办\n︸\n勺\n﹂\n绝缘水平\nkV\n丫\n八\n︸\n一\n月\n时\n︵\n翻\nl\n内\n石\n工\n月\n峥", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 125, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0527", "text": "－\n八\nU\n门\nn\nU\n一\n八\nU\n}\nn\nU\n勺\nJ\n一\n最大额定\n通过电流\nA\n最高冲击耐受电压\nBIL\n最高额定工频耐压\n设备最高工作电压\n三相中性点\n（N)\n三相全绝缘\n（T ) ,\n单相\n（E )", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 125, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0528", "text": "15加\n最高额定级电压\nV\n3oo\n8oo\n︸\n之\n﹂\n李\n自\n曰\n飞\n︺\n最多分接\n位置数\n线性调压\n正／反，粗／细调压\n11夕", "text_len": 65, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 126, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0529", "text": "DL理574\n一2021\n表E . 1\n（续）\n序号\n参数名称\n技术数据\n八\nU\n一\n叮\n夕\nl\n之\n﹂\n一\n︶\n江\n一\n曰\n﹄\n一\n亡\n﹂\n切换开关\n油室承压\nkPa\n运行时\n注油时\n对大气\n对主油箱\n对大气\n对主油箱\n2oo\n1oo\n机械寿命\n（操作次数）\n触头寿命\n（操作次数，\n随负载电流变化）\n100 万次以上\n最大50 万次\n60 万次\n检修周期\n每7 年\n或1 /5 的触头寿命\n每巧年\n或30 万次操作\n干燥处理\n热风，\n真空或气相干燥，\n最高温度1 ” ℃\n油重\n吨\n185 ?230\n260?", "text_len": 256, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 126, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0530", "text": "185 ?230\n1 260 ?340\n切换开关芯重量\nkg\n约90\n约1201\n约115\n约150\n配用电动机构\n控制回路标准\n配置\nBUL 或BUE\n就地Z远方转换开关\n（电动机构箱内）\n上升／下降控制开关\n（电动机构箱内）\n手动操作手柄\n（电动机构箱内）\n就地急停按钮\n（电动机构箱内）\n远方升／降控制\n远方急停控制\n极限位置保护\n相序保护\n步进控制\n手动／自动联锁保护\n过电流闭锁\n滑挡保护\n步进控制信号\n制\n一\n护\n一\n号\n控\n一\n保\n一\n信", "text_len": 226, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 127, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0531", "text": "DLIT 574\n一仑021\n表E . 1\n（续）\n序号\n参数名称\n技术数据\n极限位置信号\n报誉信号（远方急停，就地急停，电机过载等）\n控制回路标准\n配置\n信号\n一对\n一挡位空接点信号\n甲门口口口甲．匕．口\n4 mA?20 mA 挡位信号\nBCD 码\n（若选数码显示器，\n为标准配置）\nE . 1\n.2\n电动机构技术参数\n电动机构技术参数见表E.2\n。\n表E.2\n电动机构技术参数\n参数名称\n技术数据\n电动机构型号\nBUL", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 127, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0532", "text": "BULZ\n额定功率\nkW\n额定电压\nV\n220?240/380?420 ,\nBUEZ\n0 .37\n3 相\n电动机参数\n额定电流\nA\n额定频率\nHz\n转速\n动min\n输出轴上的最大扭矩\nN\n. m\n每级分接变换\n转动圈数\n输出驱动轴\n每级分接变换时间\nS", "text_len": 126, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 128, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0533", "text": "DLIT 574\n－\n一2021\n表E .2\n（续）\n参数名称\n技术数据\n启动脉冲持续时间\nS\n无要求\n最多分接位置数\n控制回路电压\nV\nAC 220\n控制回路的工频试验电压（l min )\nkv\n防冷凝～噶\nAC220\n温控100\n箱体防护等级\n器嵘十凳\nE . 1\n.3\n分接开关其他主要参数\nE . 1\n.3 .1\nE . 1\n.3 .2\n触头各单触点的接触电阻不大于500 啤；\n切换开关的油中切换时间（直流示波检查）为UC 型45ms?\n55 ms 、VUC 型100 ms 一130ms\nE . 1\n.3 .3\n分接开关在负载电流为最大额定通过电流的1\n.2 倍条件\n下，\n触头对周围油的温升不超过20K ;\nE . 1\n.3 .4\n分接开关在操作总次数中\n，最多允许3％次，负载电流最\n大可以达到额定通过电流的1\n.5 倍。\nE.2\n检修周期和项目\n检修周期和项目按照导则正文7 .2 条。\n分接开关分接变换次数达到触头寿命的1/5 次时或每7 年\n触头更换由制造厂进行。", "text_len": 443, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 128, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0534", "text": "，\n蜘\n。\nO\n口\n.\n'\n.\n：\n沙\n.\n:", "text_len": 23, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 129, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0535", "text": "DLIT 574\n－\n一2021\nE .3\n变压器吊罩时分接开关的拆装\nE .3 . 1\n箱盖式安装的分接开关的拆装\n箱盖式安装的分接开关的拆装步骤及工艺要求见表E ,3\n。\n表E .3\n箱盖式安装的分接开关拆装的步骤及工艺要求\n序号\n检修步骤\n工艺要求", "text_len": 127, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 129, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0536", "text": "排放变压器本体绝缘油\n，\n打开人孔盖板\n检查分接选择器闭合位置是否与电动机构工\n作位置\n一致，\n此操作可通过变压器变比试验来\n验证\n，更为方便\n其位置应与电动机构\n一致\n检查分接开关连接导线是否正确\n、绝缘有无\n受伤、紧固是否可靠；\n分接选择器是否受力变\n形；\n动静触头啮合是否正确\n导线连接正确\n、绝缘完好\n、\n紧\n固可靠；引线不应过紧过松，使分\n接选择器受力变形；动静触头啮合\n正确\n逐根拆除调压绕组至分接选择器及变压器中\n性点的引线，确保分接开关与变压器线圈脱离，\n使其具备变压器的吊罩条件（因器身自重不大，\n小容量变压器可不用拆除引线）\n吊起箱盖及开关（可能吊起小容量变压器器身）\n复装时按相反顺序进行\nE .3 .2\n夹件式安装的分接开关的拆装\n夹件式安装的分接开关的拆装步骤及工艺要求见表E .4 。\n序号\n表E .4\n夹件式安装的分接开关拆装的步骤及工艺要求\n检修步骤\n｝\n工艺要求", "text_len": 398, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 129, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0537", "text": "放变压器本体绝缘油\n，打开人孔盖板\n检查分接选择器闭合位置是否与电动机构工\n作位置\n一致，\n此操作可通过变压器变比试验来\n验证\n．\n更为方便\n其位置应与电动机构\n一致", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 130, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0538", "text": "DLIT 574\n一仑021\n表E .4\n（续）\n序号\n检修步骤\n工艺要求\n拆除电动机构与分接开关的水平连接轴，锁\n定电动机构\n使用锁紧装置\n打开排油管阀门\n，排尽开关油室内的绝缘油\n记下挡位，拆除固定在头部法兰上的齿轮盒，\n并将其锁定\n使用锁紧装置", "text_len": 125, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 130, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0539", "text": "拆除油室盖板紧固螺钉\n，\n卸除开关油室顶盖\nI\n注意保存螺栓和密封圈\n｝\n吊出切换开关芯体，松开排油管及导向杆\n注意将开关芯体安放在清洁的\n地方\n将专用吊具倾斜放入起吊位置\n（见图E . 1 ) ,\n卸除中间法兰与头部法兰的连接螺栓，将开关\n吊起放在支架上\n（见图E.2 )\n卸除分接开关头部法兰上固定螺栓，此时分\n接开关与变压器钟罩己脱离，\n具备变压器钟罩\n的吊罩条件\n吊去钟罩，锁定绝缘传动杆\n复装时按相反顺序进行。\nUCG 型有载分接开关的总体布置图见图E .3\n使用锁紧装置\n最大90\n。\n起吊装里\nTC 00224\n图E. 1\n起吊位盖", "text_len": 273, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 131, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0540", "text": "DLIT 574\n－\n一2021\n表E .4\n（续）\n序号\n检修步骤\n工艺要求\n锁紧螺帽\nMS (20x )\n弹簧垫圈\n平垫\n8 .4x20x2\n／\n、\n，\n、\nInn\\\n乡\n上法兰\n螺杆M12 (24x )\n螺帽M 12\n垫圈\n密封圈\n（用户自备）\n己\n匕\n' O形圈\n· 夹件支架\n· 下法兰\nTC 00228\n图E.2\nUCG\n( UCL ）夹件式分接开关的拆装\n切换开关醉室\n呼盏\n油闷\n伞齿轮\n挡位显示器\n编号\n接线端子\n变压器油箱排气石\n绝缘轴\n屏蔽环l:\n屏蔽环2 }\n过渡电阻\n动触头和定触头\n编号\n定位销\n压力继电器\n顶部结构\n屏蔽环［)\n排油管\n绝缘简\n切换开关\n插入式触头\n底部结构\n电流端子\n切换开关的驱动\n进行处理\n时用的阀门\n奋\nI", "text_len": 330, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 131, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0541", "text": "中间联结齿轮\n间歇齿轮\n极性选择器\n，\n。厂\n接～\n纷呱\n灌\n／/\n蜡\n与切换开关油\n室连接的导线\n选择器的定触\n选择器的动触头\n集流环\n图E .3\nUCG 型有载分接开关的总体布置图\nIZJ", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 132, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0542", "text": "DLIT 574\n一2021\n切换开关及油室的检修\n切换开关吊芯及清洁\n切换开关吊芯及清洁步骤及工艺要求见表E .5\n。\n表E .5\n切换开关吊芯及清洁的步骤及工艺要求\n检修步骤\n工艺要求\n打开排油管阀门\n，\n并松开排气溢流阀\n，排尽\n开关油室内的绝缘油\n拆除油室盖板紧固螺钉，\n卸除开关油室顶盖\n｝\n注意保存螺栓和密封圈\n起吊切换开关芯体．稍微吊起切换开关，\n以\n便在油室中用油冲洗\nE.4\n叫\n一\n竺", "text_len": 202, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 132, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0543", "text": "一\n一\n、\n认真冲洗后\n，\n从油室中吊出切换开关并用无\n绒干净擦布擦净\n注意切换开关驱动连杆的端\n部或其连接处不碰到法兰内部边\n缘，注意将开关芯体安放在清洁\n的地方\n切换开关吊芯示意图如图E .4 所示。\n起吊滑轮\n绊\n架\n吊\n支\n图E.4\n切换开关吊芯示意图\nIZd", "text_len": 134, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 133, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0544", "text": "DL理574\n一2021\nE .4 .2\n切换开关油室清洁\n切换开关油室的清洁步骤及工艺要求见表E .6 。\n表E .6\n切换开关油室清洁的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n排尽开关油室内的污油\n，取出排油管", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 133, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0545", "text": "｝缘霆厦翼藻嘿着霆暑\n和”卜油管’\n用合格绝\n｝\n不允许人员进研关油室\n用无绒千净擦布擦拭油室内壁和底部，将顶\n盖盖回油室\nE.4 .3\n切换开关检查\n切换开关的检查步骤及工艺要求见表E .7 。\n表E .7\n切换开关检查的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查动、\n定触头的触头磨损情况，将测量数\n值记录下来，以便和下\n一次检修状况进行比较。\n将测量数值与检修说明书中的数值比较，\n以确\n定是否应在此同时进行触头更换．\n新的镶有钨铜合金的触头\n，其顶部的合金层\n厚度A 二B = 5 .5 rnm 。如图E.5 所示。过渡触头\n在分接位置示意图\n，\n见图E.6\n不允许挫平或磨平触头表面的\n烧痕或凹痕；\n当触头顶部的铜钨合金层厚\n度A 、B 约为0.smln 时，应更换\n触头；\n根据触头磨损程度来判断，触头\n现有尺寸不足以维持到下\n一次检\n修，\n则应在此同时进行触头更换\n图E.5\n主触头尺寸示意图", "text_len": 405, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 134, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0546", "text": "DL\n/T 574-2021\n表E .7\n（续）\n检修步骤\n工艺要求\n图E .6\n过渡触头在分接位盖示意图\n检查在接通位置时，\n主动触头与主定触头之间\n的间隙是否维持在规定范围内", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 134, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0547", "text": "；\n如图E.7 所示\n主动灭弧触头与主定灭弧触头\n间有0.5 mm?Zm斑的间隙\n0.5 mm ?2 nun\n定主灭弧触头\n｝｝\n动主灭弧触头\n厚度1 mrn\n汇流条", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 134, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0548", "text": "定主触头\n动主触头\n隔片的尺寸；b\n）主动、定触头在分接位置示意\n、\n月\n产\na\n、\n，\n户\na\n图E7\n主动、定触头在分接位置示意图\n需要检查切换开关两侧的间隙，如果间隙太", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 134, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0549", "text": "小\n，\n可用通过在安装板与定主触头之间安装黄\n铜薄垫来调整此间隙\n此垫片在备件清单内可查到\n。\n每侧安装的垫片数最多不得超过\n3 个。安装垫片时，将切换开关切\n换到另", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 134, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0550", "text": "一侧位置", "text_len": 4, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 135, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0551", "text": "DLff 574\n一2021\n表E .7\n（续）\n序号\n检修步骤\n.．目口臼口口口口口口口口日\n触头弹簧是否变形或断裂\n，\n工艺要求\n检查储能弹簧，\n是否处于良好状态\n无变形或断裂，状态良好\n检查所有可调节连线是否有松动现象；\n所有\n紧固件连接是否紧固\n，\n无松动\n没有松动", "text_len": 137, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 135, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0552", "text": "检查所有插入式触头是否完好\n活动自如，没有烧结形成\n操作切换开关若干次\n，\n检查弹簧储能的多连\n杆机构工作是否正常\n动作正常\n，\n无卡滞\n检查过渡电阻是否完好，\n在触头断开侧的定\n主触头与定过渡触头之间测量过渡电阻值\n其阻值与铭牌值比较偏差不大\n于士10%\n测量所有动、定主触头的接触电阻。必要时，\n用百洁布清洁动、定主触头\n成500 瞬\nE.4.4\n切换开关的复装\n切换开关的复装步骤及工艺要求见表E ,8 。\n表E .8\n切换开关复装的步骤及工艺要求\n序\n「1\n下了\n检修步骤\n工艺要求\n复装前检查产品序号以确认切换开关装入正\n确的油室；\n确认切换开关油室清洁、干澡且无\n异物遗流在油室\n卸下分接开关顶盖\n调笼切换开关芯体，\n使开关芯体上的半圆形\n导向槽槽口对准油室中的导向管\n（排油管），慢\n慢落下芯体\n切换开关支架上与油室筒壁上\n均印有产品序号\n切换开关芯体如图E.8 所示", "text_len": 391, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 135, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0553", "text": "检查插入式触头是否已被定位到正确的位置\n新型UCG 和UCL 开关，还有\n一\n根导向杆帮助更正确地定位，\n如图\nE .9 、\n图E . 10 所示\n当切换开关放入后，手动操作分接开关朝同\n一\n方向转动，直到其驱动销进入驱动盘开口槽中\n当切换开关放入后，手动操作分接开关朝同\n一\n方向转动，直到其驱动销进入驱动盘开口槽中\n为了保证切换开关和分接选择器连接正确\n，\n需要在同\n一方向操作分接开关三个挡位", "text_len": 199, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 136, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0554", "text": "DLIT 574\n－\n一2021\n表E.8\n（续）\n序号\n检修步骤\n工艺要求\n检查切换开关是否切换到位，确保开关芯体\n落入最终的正确位置\n用顶盖向下压切换开关起吊装置上的缓冲弹", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 136, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0555", "text": "簧\n，\n并安装好顶盖\n朝两个方向操作分接开关进行\n切换；操作期间，能听见开关切换\n声，证明其机械安装正确。当开关\n芯体落入最终位置时，其顶部起吊\n装置在法兰水平面以下", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 136, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0556", "text": "，仅缓冲弹\n簧高出法兰水平面约10 mn、\n弹赞\n‘‘二二\n起吊装皿\n屏蔽环\n（对地冲击电压水平超过38OkV )\n曰／/\n(UCG短型开关没有）\n过渡电阻\n( UCO短型横放）", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 136, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0557", "text": "编号\n（在切换开关侧面）\n性\n定位销\n插入式触头\n定位梢\n连接杆\n驱动销\n图E.8\n切换开关芯体\n插入驱动销的\n驱动盘\n定位销的\n导向杆的槽口\n定位孔\n定位销\n排油管的槽口", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 136, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0558", "text": "排油管\nA,A,\nUCG\n图E.9\nUCG 切换开关油室俯视图\n13口", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 137, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0559", "text": "DLIT 574\n一2021\n表E .8\n（续）\n检修步骤\n工艺要求\n驱动盘\n插入驱动销\n的槽口\n定位销的定位孔\n切换开关的\n导向杆\n导向杆的槽口\n定位销\n排油管的槽口", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 137, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0560", "text": "A一A\nUCL\n图E . ,0UCL 切换开关油室俯视图\n注油\n注油可以在大气压下或真空状态下进行。真空注油时油室内\n髯\n…\nl\nr\na\n一\n．\n―\n一\nE.5", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 137, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0561", "text": "外的压差不允许超过规定值。在大气压下完成注油\n，\n需静放3h ,\n才能给变压器通电\n。注油步骤及工艺要求见表E .9 。\n序号\n｝\n注油方式\n表E .9\n注油的步骤及工艺要求", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 137, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0562", "text": "薰幸\n工艺要求\nc\n）拆下有载开关储油柜上的呼吸\n装置\n大气压下\n注油\nd ）通过油阀用油泵将油从底部注\n入切换开关油室，直到储油柜里的油\n位达到正确的温度位置", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 137, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0563", "text": "e ）关闭油阀断开油泵\nf\n）\n重新安装呼吸装置\n，确定呼吸\n装置连接处密封性能良好\nI 了1", "text_len": 47, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 138, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0564", "text": "DLIT 574-2021\n序号\nj\n注油方式\n表E . 9\n（续）\n检修步骤\n工艺要求\n真空状态下\n注油\na ）真空状态下注油\n，\n但储油柜不\n真空注油\nb ）真空状态下储油柜的注油\n参见制造厂\n“UCG 和UCL\n型有载分接开关\n《安装及试\n运行指南》\n”\nE .6\n分接选择器及转换选择器的检修\n分接选择器及转换选择器的检修步骤及工艺要求见表E . 10 。\n表E .10\n分接选择器及转换选择器的检修步骤及工艺要求\n序号\n检修步骤\n工艺要求", "text_len": 224, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 138, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0565", "text": "检查分接选择器及转换选择器触头的闭合位置\n应与电动机构\n工作位置\n一致\n检查分接开关连接导线是否正确\n，分接引线连接示意如图E . 11\n。\n绝缘触头筒\n（C 型、\n111型和G 选择器）或杆\n（\nI 型选择器）有无\n损伤或变形，\n紧固件是否紧固\n，连接导线的松紧程度是否使分接\n选择器受力变形\n_\n＿毒\n’选\ni\nTC 00 130N、\n尹Z\n端子\n连接正确\n，\n绝缘件无损伤，\n分接选择器无\n受力变形\n以\n夕\n阁\n督\n云\n下\n伪\n延伸弯曲\n错误\n图E . 11\n正确\n分接引线连接示意", "text_len": 244, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 138, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0566", "text": "｝\n检查绝缘触头筒或杆与任\n一引线之间是否有足够大的绝缘距离\n建议该距离\n不小于50 mm\n｝\n检查传动机构是否完好\n完好无损\n手摇分接选择器1 一n 和n 一1 方向分接变换，\n逐档检查分接选\n择器触头分、合动作及啮合情况，\n触头接触是否符合要求\n分合慢动作\n应平滑渐进", "text_len": 136, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 138, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0567", "text": "！\n检查分接选择器动静触头有无烧伤痕迹与变形\n动静触头应\n无烧伤痕迹与\n变形", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 139, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0568", "text": "DLIT 574一2021\nE.7\n分接开关与电动机构的连接\n分接开关与电动机构连接的步骤及工艺要求见表E . 11\n。\nES\n电动机构的检修\nE.8. 1\n电动机构功能\n电动机构的功能检修步骤及工艺要求见表E . 12 。\n表E . 11\n分接开关与电动机构连接的步骤及工艺要求\n⋯序号\n｝\n检修步骤\n｛\n工艺要求\n分接开关与电动机构应在相同的工作位置进\n行传动轴的连接\n手动操作1 一n 或n ? 1 方向分接变换，\n记录\n切换开关切换时\n（以切换响声为据）的转动圈\n数m\n{\n' ）\n与切换开关切换时的正确转动圈数比较，\n｝若转动圈数正确\n，说明连接正确；若圈数不对，\n｝则应拆开连轴头\n，\n脱开分接开关与电动机构的\n｝垂直转动轴，按下列方法调整：\n}\nl) BUL 型，调整圈数x= ( 10\n一切换开关动\n｝作时的转动圈数m ）。", "text_len": 370, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 139, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0569", "text": "}\n2) BUE 型，\n调整圈数x 二（10\n一切换开关动\nl 作时的转动圈数m )\nBUL 型电动机构，\n如图E . 12 ,\n切换开关在10 圈左右切换\n（总圈\n数为15 圈）。\nBUE 型电动机构\n，\n如图E . 13 ,\n切换开关在17 圈左右切换\n（总圈\n数为25 圈）\nb ) ABB 分接开关采用的是多孔连轴头结\n构，其最小可调整圈数为0.05 圈（BUL ）和2115\n圈\n（BUE ) :\nl\n）若x 为正数，则朝着原操作方向转动x 圈。\n2 ）若x 为负数，则朝着相反操作方向转动x 圈\n｝\n重新装上连轴头，\n恢复连接分接开关与电动\n斗", "text_len": 278, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 139, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0570", "text": "．一\n．。，。\n一\n一\n，:\n_\n．\n二\n，\nl 刃‘构的垂且传动釉\n重复操作步骤2 ，\n再次检查，\n确认分接开关\n与电动机构连接正确\n13了", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 140, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0571", "text": "DL理574\n一仑021\n表E.11\n（续）\n检修步骤\n工艺要求\nO叮入\nO\n允许偏差\n分接挡位指示相同\n指示标记\n华P\nOO\nO\n冲石喇\nO\n,\n'\n.\n.\n.\n.\nr\n'\n.\n,\n'\n.\n,\n毛\nt\n,\n曲\n勺\nl\n飞\n、\n？\n﹂\n、\n、\n‘\n、\n口\nJ\n.", "text_len": 131, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 140, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0572", "text": "川\n朋\n刁\n护\n侧\n扒\n卜\nr\n.\n．\n…\n口\n．\n．\n…\n自\n百\n．\n公\n．\n．\n。\n：\n挡位指示\n制动仲前端的滚轮应\n在凸轮盘的箱口中间\n几\n乙\nk匀\n～\n佗三9\n紧固螺帽\n调节螺钉\n图E .12\n配BUL 电动机构的UCG 、UCL 型分接开关的挡位调整", "text_len": 130, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 141, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0573", "text": "DLIT 574一2021\n表E.11\n（续）\n检修步骤\n工艺要求\n准确位！\nO丫入\nO\n砂卿翼襄\n变压器\n允许偏差\n口口日\n口口口\n口口口\nr\n― 一\n飞\n一\n广\n～\n一\n“\n)\n分接挡位\n指示相同\n几刃D 夕夕\nn\nn\nU\n扣\n臼\n口\n﹃\n．\n.\n.\n.\n.\n－\n…", "text_len": 135, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 141, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0574", "text": ".\n协\n场\n．\n…\n，\n：\n居\n矿\n霎\n飞\nO\n挡位指示\n调整螺帽\n制动器\n彝\n图E .13\n配BUE 电动机构的UCG 、UCL 型分接开关的档位调整\nI了J", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 142, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0575", "text": "DL/\nT 574\n一2021\n表E .12\n电动机构功能检修的步骤及工艺要求\n序号\n｝\n检修项目\n检修步骤\na ）\n检查电机保护开关是否设定在适应\n的电流范围内\nb\n）检查电机保护开关的脱扣时间\n，对三\n相交流电机，\n断开其中的\n一个相位，\n断开\n时间继电器，\n执行\n一次上升或下降操作来\n检查电机保护开关是否能在605 内脱扣\n检查上升和下降操作时计数器的功能是\n否正常，\n以及计数器臂是否紧固在轴上\n用手触摸加热器\n，\n检查其工作是否正常\n工艺要求\n口口口口口口口口口口甲口口口口曰\n在电机的铭牌上注明\n了电机的额定电流值\n电机保护\n功能\n要求在605 内脱扣\n21 计数器功能", "text_len": 292, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 142, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0576", "text": "｝加热器功能\na ）检查齿形带是否有干裂裂纹，是否有\n损坏或老化的皮带脱落\n每上升和下降操作\n一\n次，\n计数器向前进\n一位\n只要感觉发热即可\n应无干裂裂纹\n，\n无损\n坏或老化的皮带脱落；\n若需更换皮带\n，\n请联\n络制造厂\n齿形带松紧\n度程度\nb ）如果齿形带无损，则检查齿形带张力\n是否足够．将\n一量尺放置在皮带上\n，\n用弹\n簧秤钩住皮带的中心，\n按照规定的压力向\n下拉，\n在拉力的作用下\n，\n皮带与两齿之间\n的距离不得超过规定值\n。）\n如果皮带需要张紧，则需要松开并调\n节电机的位置\nd ）再做\n一次检查\n，\n确定皮带张力是否\n正确\nBUL 型负载达6N 时\n，\n齿带伸长Zmm ;\nBUL 型负载达\n1ON\n时，齿带伸长snun", "text_len": 316, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 142, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0577", "text": "｝\n电气连接\n检查机构箱内电气元件触头接触是否正\n常、可靠\n，\n接头是否松动\n；\n检查接线端子\n排上接线是否松动\n电气元件触头接触正\n常、\n可靠\n，\n接头不得松\n动\n；\n接线端子排上接线\n不得松动\nE.8.2\n位置变送器\n位置变送器的检修步骤及工艺要求见表E . 13\n、表E . 14 。\n表E .13\nBUL 电动机构位置变送器检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n如果位置变送器和其他位置开关积有灰尘，\n在不拆除多位置开关的情况下\n，\n用真空吸尘器\n清洁电路板和透明保护罩\n注意断电后方能操作\n。BUL 位\n置变送器见图E . 14\nI 了百", "text_len": 279, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 143, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0578", "text": "DL/T 574-2021\n表E .13\n（续）\n检修步骤\n工艺要求\n在所有分接位置上检查其触头接触功能，\n确\n保动作正确\n触头无须进行调整\n触头臂\n图E .14\nBUL 位篮变送器\n表E .14\nBUE 电动机构位盆变送器检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n用干布擦拭触头盘及触头臂\n，清除多位置中\n的灰尘\n检查多位置开关板上所有动触头内的弹簧\n力\n，\n用目测的方法检查螺母与触头臂之间的间\n隙是否在所有位置都达到设定要求\nBUE 电动机构所有位置的动触头\n在螺母和触头臂之间应有o .4tnm?\n.2mm 的间隙\n（见图E ．巧）\n若间隙达不到设定的要求，\n可用触头上的螺\n母进行调节\n若需更换位置开关，\n参见制造厂\n,\n'UCG 、UCL 、UCC 、UCD 型有载\n在所有分接位置上检查其触头接触功能\n，\n保动作正确\n__\n｝分接开关\n《修理指南》\n”\n确\nl\nI 了7", "text_len": 395, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 144, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0579", "text": "DL/\nT 574\n－\n一2021\n表E.14\n（续）\n检修步骤\n工艺要求\n间歇齿轮\nA 七一」A\n定触头\n图E. 15\nBUE 触头臂的间隙\nE:\n制动器\n制动器的检修步骤及工艺要求见表E . 15\n、表E . 16 。表E .15\nBUL 电动机构制动器检修的步骤及工艺要求\n序号\n检修步骤\n使电动机构运行，检查计数器动作臂是否对\n准凸轮盘中心\n，\n而制动器滚轮是否落入凸轮盘\n的凹槽中心；检查凸轮盘凹槽中心在距制动臂\n滚轮中心2 mm 位置是否能够制动\n如果在偏差范围内不能制动的话，\n松开制动\n臂下部的锁定螺母，\n调整调节螺栓\n，\n对制动力\n进行调整：\n拧开螺母，\n顺时针上紧调节螺栓可\n以提前制动；逆时针松开调节螺栓使制动减弱\n调整完成后\n，\n紧固锁紧螺母\n重新做\n一次测试\n，\n检查制动器是否达到上述\n制动作用\n，\n若不行，\n则要拆下清洁、调整\n重新安装制动器\n工艺要求\n计数器动作臂要对准凸轮盘中\n心\n，而制动器滚轮要落入凸轮盘的\n凹槽中心\n。", "text_len": 429, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 144, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0580", "text": "BUL 电动机构制动器\n见图E . 16\n若将制动器调整到最小15mm\n时\n，电动机构仍不能停止，请与制\n造厂联系\n应该达到制动要求\n若仁燃达不到要求，请联络制澎\n－'\n制动壁上位于凸轮盘槽中央的滚轮\n凸轮”＼耗石\n螺母\n调节螺丝\n制动盘\n最小凰书\n图E . 1 6\nBUL 电动机构制动器的调整\nI 了8", "text_len": 153, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0581", "text": "DLIT 574\n－\n一2021\n表E . 1 6\nBUE 电动机构制动器检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n检查指示标\n识旗在制动状\n态时文字指示", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0582", "text": "位置是否停在\n正中\na ）\n若没有达到正中位置，\n则\n须放松弹簧的力度来进行调节\n应在正中\n，BUE 电动机构制动\n器见图E . 17\nb ）若超过正中位置，\n则须张", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0583", "text": "紧弹簧的力度来进行调节\n制动盘上的红线与制动片上的\n红线偏差不超过士25\n\"\na ）擦掉制动盘上的润滑脂\n此时弹簧的长度应不小于35 ?\n检查制动盘\n位置是否对称", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0584", "text": "b ）分别检查升操作和降操\n作时\n，制动盘位置是否对称（制\n动盘上的红线与制动片上的红\n线位置是否有偏差）\nc ）若超过偏差，\n则可通过张\n紧或放松制动器上的两个弹簧", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0585", "text": "螺栓来调整制动器的弹簧弹力\nd ）用手柄操作电动机构\n，\n直\n到制动器完全张开，测量弹簧\n长度\n当弹簧长度调整到35 mm ，制动\n器己完全张开，但电动驱动仍不能", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0586", "text": "停止时，须修理制动盘或更换制动\n片。请联络制造厂\n重新做\n一次测试，\n若制动器仍无法达到制动\n作用\n，\n则可能是制动器里有油或润滑脂，\n需要\n进行清洁\n清洁制动盘时，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0587", "text": "注意切断电源\n重新安装制动器\n，\n调整制动器的弹簧弹力\n，\n直到使电动机构能在上述偏差范围内停止工作\n制动盘\n距制动盘红色标\n记度\n红色标记\n制动片\n图E . 1 7", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 145, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0588", "text": "BUE 电动机构制动器的调整\nE .8 .4\n电动机构润滑\n电动机构润滑的检修步骤及工艺要求见表E . 17 。\nI 了夕", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 146, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0589", "text": "DLIT 574\n一仑021\n表E .17\n电动机构润滑检修的步骤及工艺要求\n序号\n检修步骤\n工艺要求\nBUL\n电动机构\n在正常运行状态下\n，\n用建议\n的润滑脂润滑间隙齿轮、手柄", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 146, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0590", "text": "轴伞齿轮\n、挡位指示器；\n其他\n轴承有永久性润滑油\n，\n不需要\n添加润滑月旨\n普通滚珠轴承和滚针轴承用油\n。\nBUL 电动机构结构见图E . 18\nBUE\n电动机构", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 146, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0591", "text": "制动垫块和连杆的轴承点\n，需\n要用建议的润滑脂稍微润滑\n间隙齿轮的磨损表面\n、\n齿轮\n轴、\n凸轮盘也需适当润滑\n普通滚珠轴承和滚针轴承用油\n。\nBUE 电动机构结构见图E . 19", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 146, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0592", "text": "操作计数器\n润’冥骥\n润” 众板二杏愿\n制动臂\n间歇齿轮\n调节螺栓\n保持触点\nl 翠。\n限位开关\n多位里开关\n调节剂\n图E.1 8\nBUL 电动机构结构图\n14口", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 147, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0593", "text": "DLIT 574\n一仑021\n表E.17\n（续）\n检修步骤\n工艺要求\n制动盘\n保持触点\n瓣\n乙\n以\n！\n-\n\"\n-\n!\n.\n-\n―\n尸\n'\n叠\n／\n口\n拳\n制动部件", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 147, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0594", "text": "O\n、‘产－\n保持触头的制动器\n/\n凸轮盘\n臂装置\n驱动轮\n“ 一转\n” 轴\n镰\n齿形带\n群\n沐\n咖\n巍\n触头板\n图E . 1 9\nBUE 电动机构结构图\nE.8.5", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 147, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0595", "text": "操作功能试验\n操作功能试验的步骤及工艺要求见表E . 18 。", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0596", "text": "DL/\nT 574\n一2021\n表E .18\n操作功能试验的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n在所有分接位置手动操作电动机构\n，\n再电动\n操作，\n检查其是否具有手动和电动操作功能", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0597", "text": "具有手动和电动操作功能\n操作电动机构\n，\n从\n一端的极限位置到另\n一端\n的极限位置。检查在极限位置时，\n电动操作是\n否起作用\n电动操作不应该起作用\n用手柄来检查是否有机械极限限位的止动", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0598", "text": "功能\n在两端的极限位置都有止动\n功能\n在调控范围中间的\n一个位置，检查确认该装\n置在手柄插入的状态下是否能带电运作\n该装置不可在手柄插入的状态\n下带电运作\n发出", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0599", "text": "一个升或降的信号，\n当电动机构启动约\n15 后\n，按下紧急停止按钮，检查电动机构是否\n具有紧急停机功能；顺时针方向转动按钮头部，\n复位紧急停止按钮，\n合上电机保护开关，检查", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0600", "text": "电动机构是否动做到操作完成\n电动机构工作中断\n，\n紧急停机；\n电动机构继续动作到操作完成\n检查滑挡保护功能：先拆下\n“x4 : 1\n” 和\n“x4:2\n\"\n端子间的短接片", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0601", "text": "，然后提供\n一个持续的\n“ 升或\n降\n” 的脉冲\n，\n电动机构将在第四个操作结束\n之前停机。此项检查建议在极限位置前五挡位\n进行\n复位时间继电器，\n合上电机保护开关，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0602", "text": "恢复\n接线端子的连接\n，然后提供\n一个持续的\n“ 升\n”\n的脉冲\n，检查分接开关是否只运行\n一个位置；\n在下降位置重复操作检查\n一次\n用蜂鸣器检查位置变送器和其他多位置开关", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0603", "text": "的触头接触性能\n时间继电器上的红灯指示此功\n能生效\n每次只运行\n一个位置\nE.9\n换触头\n换触头由制造厂进行。\nE .10\n检修专用工具\n开关维护\n、检修时用到的", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 148, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0604", "text": "一些专用吊具\n、锁紧装置及工具详\n见制造厂\n“ 有载分接开关及电动机构的《安装及试运行指南》《维\n护指南》\n《修理指南》\n”\n。", "text_len": 64, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 149, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0605", "text": "DL理574\n一2021\n附\n录\nF\n（资料性附录）\nUB 型有载分接开关检修工艺\n技术参数\n分接开关技术参数\n分接开关技术参数见表El\n。\n表F . 1\n参数名称\n分接开关型号\n调压方式\nUB 型有载分接开关技术参数\n技术数据", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 149, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0606", "text": ".\n.1.’\n一\n杆\nF\nF\nL\n（线性）, R\n（正／反）, D\n（粗l细）\n湘\n一\no\no\n一\n一\n刃\n一\n一\n！\n一\n一\n︸\n嵘\n︺\n一\n曰\n﹄\n︸\n一\n性\nJ\n一\n，\n．\n二\n最大额定通过电流\nA\n最高额定级电压\nV\n最多分接位置数\n线性调压：", "text_len": 126, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 149, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0607", "text": "粗／细调压：\n对地和相间最高额定雷电冲击耐压\nkV\n对地和相间最高额定工频耐压\nkV\n相间最高工作电压\nkV\n调压绕组最高额定雷电冲击耐压\nkV", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 150, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0608", "text": "DL/T 574\n～\n一2021\n表F . 1\n（续）\n序号\n参数名称\n技术数据\n切换开关油室\nkPa\n最大允许压差100\n机械寿命\n（切换次数）\n万次\n> 50", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 150, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0609", "text": "触头寿命\n（操作次数，\n随负载电流变化）\n万次\n25 ?50\n检修年限\n每5 年或1/5 的触头寿命\n干燥处理\n热风、真空或气相干燥，\n最高温度135 ℃\n油重", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 150, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0610", "text": "kg\n120? 150\n总重\nkg\n260?305\n配用电动机构\nBUL 或BUE\n就心远方转换开关\n（电动机构箱内）\n上升／下降控制开关\n（电动机构箱内）\n手动操作手柄", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 150, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0611", "text": "（电动机构箱内）\n就地急停按钮\n（电动机构箱内）\n远方升／降控制\n控制回路\n标准配置\n远方急停控制\n极限位置保护\n相序保护\n步进控制\n制\n一\n护\n控\n一\n保\n手动／自动联锁保护", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 150, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0612", "text": "过电流闭锁\n滑挡保护", "text_len": 10, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 151, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0613", "text": "DLIT 574\n一2021\n表F .1\n（续）\n序号\n参数名称\n技术数据\n步进控制信号\n控制回路\n标准配置\n信号\n极限位置信号\n报替信号\n（远方急停，就地急停，\n电机过载等）\n⋯\n｝\n.\n}\n}\n\"cD 码\n（若选数码显示器，\n为标准配置）\nF . 1\n.2\n分接开关其他主要参数\nF . 1\n.2 . 1\n触头各单触点的接触电阻不大于500 阁；\nF . 1\n.2.2\n切换开关的油中切换时间\n（直流示波检查）为42 ms 一\n52 ms ;\nF . 1\n.2 ,3\n分接开关在负载电流为最大额定通过电流的", "text_len": 255, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 151, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0614", "text": ".2 倍条件\n下，触头对周围油的温升不超过ZOK;\nF . 1\n.2 .4\n分接开关在操作总次数中\n，最多允许3％次，负载电流最\n大可以达到额定通过电流的1 .5 倍。\nF.2\n检修周期\n分接开关分接变换次数达到触头寿命的1/5 次时或每5 年\n～7\n年\n（按铭牌上规定的时间）\n一次。\n更换触头由制造厂进行。\nF.3\n变压器吊罩时分接开关的拆装\n参见附录E 中UC 型分接开关E.3 条，\n有两点不同：\n-UB 型开关检修时\n，\n需将分接开关调整到出厂铭牌中标\n明的检修位置；\n―对于夹件式安装的UB 型开关，\n在吊罩时所用的专用吊\n具，\n不同于UC 型开关。\nI4)", "text_len": 285, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 152, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0615", "text": "DLIT 574\n一2021\nE4\n选择开关的吊芯检修\nF.4 . 1\n选择开关的拆装\nUBBRT 型有载分接开关的总体布置如图F, 1\n。\n选择开关拆装的工艺和要求见表EZ 。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 152, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0616", "text": "通向储油桶的接口\n压力继电器\n齿轮盒\n法\nj么\n.,，月户\n绝缘筒\n指示器窗口\n转换开关动触头\n定触头\n选择开关定触头\n动触头\n引出端子\n过渡电阻\n选择开关轴\n屏蔽环", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 152, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0617", "text": "底部放油阀螺钉\n底部\n图F . 1\n通气孔\nUBBRT 型有载分接开关的总体布置图\nF.4 .2\n快速机构检修\n快速机构检修步骤及工艺要求见表E3\n。\n14石", "text_len": 79, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 153, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0618", "text": "表F .2\n检修步骤\n将分接开关调整到检修位置\n打开排油管阀门\n，\n排尽开关油室内的绝缘油\n选择开关拆装的步骤及工艺要求\n序号\n工艺要求\n按铭牌上标明的检修位置\n拆除与开关顶盖相连的连接管\n松开传动轴上防护管的夹子\n，从齿轮盒处推开防护管，\n拆除水平\n传动轴\n，\n白\n︸\n工\nJ\n开关顶盖示意图见图F .2 。\n关油室项盖\n保护管\n夹摧\n拧下开关油室顶盖上的螺栓\n，\n拆除开\n盖子\n齿轮盒\n顶盖\nM6级钉\n半个联轴器\n定位悄\n传动盘\n定位梢\n纂\n水平移开顶盖前，\n先将其吊升约100 nun ，\n拆下的顶盖存\n放时\n，\n注意保护密封面\n口\nL\n两", "text_len": 273, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 153, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0619", "text": "‘\n继\n/\n健\n图F.2\n开关顶盖示意图", "text_len": 20, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 154, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0620", "text": "口\nL\n两\n表F .2\n（续）\n序号\n检修步骤\n工艺要求\n﹄\n拧开基板四角上的4 个MS 螺钉，拆卸开关快速机构，\n如图F.3\n所示\n如果基板压得太紧，可以用两个M10X30 的六角螺钉来松\n开。把螺钉安装在选择开关上部的两个孔隙中\n，\n见图F.4 。\n上紧螺丝\n，基板就会受压上抬，\n当拆下基板后\n，\n立即拧下螺\n钉\n吊升和下降开关\n接地标志\n本体时集流环的位置\n电流引出端子\n选择开关在维修\n位置上的动触头\n转换选择开关的长触头片\n转换选择开关的动触头\n图F.3\n快速机构安装图", "text_len": 241, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 155, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0621", "text": "表F .2\n（续）\n序号\n检修步骤\n工艺要求\n快速机构的基板\n位里选择器的椭圆形孔\n4个MS六角头螺钉\n转换选择开关的位置\n选择器\n安装M 1 0x30\n六角头螺钉的孔\n口\nL\n两", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 155, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0622", "text": "-\n.\n图F4\n基板的拆卸\n定触头\n拆卸\na\n）用拆除定触头的专用工具，拆除电流引出端子旁边的\n定触头，\n如图F.5 所示；\nb\n）所拆定触头的位置是按顺时针方向\n，电流引出端子边\n的\n一个或两个定触头；\n对于12 或14 个定触头的选择开关\n，每相应拆卸两个定触\n头片：\n对于\n10 个定触头的选择开关，\n每相只拆卸\n一个定触\n头片\n、", "text_len": 169, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 155, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0623", "text": "心", "text_len": 1, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 156, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0624", "text": "口\nL\n两\n表F .2\n（续）\n序号\n检修步骤\n工艺要求\n工\n认\n定触头\n拆卸\nc ）\n调整专用触头吊具的触头夹持器\n（见图F.6 和图\nF.7 )\n，\n用其夹住上部相位\n（A 相）的定触头片；\nd\n）用专用螺旋工具\n（见图F.8\n）拧开定触头片上的2 个\nM6 螺钉：\ne\n）提起触头夹持器\n，\n取下定触头片、M6 螺钉；\nf\n）\n用相同的方法拆除另两相的定触头片\n对于10 、\n12 和14 个定触头的选择开关，触头夹持器板簧\n应分别调整到尺寸B 为41 + l /0 、\n36+ 2/0 和31 + 1/0\n接地标志\n本体时集流环的位皿\n选择开关在维修\n位里上的动触头\n图F.5\n选择开关吊芯位置", "text_len": 301, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 157, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0625", "text": "表F .2\n（续）\n工艺要求\n可选择工具I\n可选择工具2\n价\nl\n一\n一\n二刊\n一\n一\n一\n}\n一\n非\n︾\n擎\n吊\n口\n曰\n两\n调整螺钉\n娥\n螺丝\n垫圈\n导向围杆\n图F.6\n触头夹持器尺寸示意图\n图F.7\n触头夹具及导向杆\n图F.8\n螺旋工具\n工\n认", "text_len": 125, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 158, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0626", "text": "口\n口\n两\n表F .2\n（续）\n序\n·号\n检修步骤\n工艺要求\n工\n认\n起吊选择\n开关芯体\na\n）记录选择开关和转换选择开关相互间的位置，作为\n复装依据；\nb\n）将起吊和操作工具\n（见图F.9 )\n，\n固定在选择开关\n上端的2 个MS 孔上；\nc ）顺时针转动选择开关，使动触头转到拆除的定触头\n的位置上；\nd ）将极性选择器的动触头转到两个长定触头之间；\nc ）\n小心吊起选择开关，\n直到集流环离开电流引出端\n子，\n把集流环推到拆除的定触头的位置；\nf\n）\n吊出选择开关本体\n图F.9\n选择开关起吊\n、操作工具\n注意：\n不得碰伤选择开关上的部件\na\n）刷除开关上所有的碳质沉淀物，\n用新油进行重洗；\nb ）清洁选择开关主轴内部时，使用刷子\n（见图F . 10 )\n一边转动\n一边上下刷洗；\nc ）\n注入新油重洗内部，将选择开关移开，清洁开关油\n室筒；\nd ）转动油室筒，用刷子上下刷洗，刷去碳质沉淀物，\n用新油冲洗；\ne ）用不起毛的抹布擦去绝缘筒底部残余的油", "text_len": 430, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 158, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0627", "text": "清洁选择\n开关本体\n及油室\n用于清洁瓶子等类似的刷子\n材料：\n塑料\n图F.10\n清洁主轴用刷子", "text_len": 47, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 159, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0628", "text": "DLIT 574\n一2021\n表F .3\n快速机构检修的步骤及工艺要求\n序号\n检修步骤\n清洗快速机构\n检查各机械传动的动作是否灵活及磨损情\n况，\n复紧各个紧固件\n检查拉伸弹簧是否变形及拉力情况，\n如不良\n应更换\n工艺要求\n动作灵活，无卡滞\n无变形", "text_len": 123, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 159, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0629", "text": "调整快速机构到原来的位置\nF.4 .3\n选择开关本体检修\n选择开关本体的检修工艺和要求见表E4 。表F .4\n选择开关本体的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n过渡电阻\n的检修\n检查电阻丝与动触头的连接是\n否可靠\n，\n电阻丝是否松动：\n在过\n渡触头与主触头之间侧量过渡电\n阻值\n电阻丝与动触头的连接可靠，电\n阻丝无松动\n；阻值与铭牌值比较\n偏差不大于士10%\n转换选择\n开关的检修\n检查转换选择开关的转动是否\n灵活\n，\n其动触头是否弯曲变形及\n磨损\n动作灵活，\n无卡滞，\n无变形\na ）检查每相动触头组支架与\n主轴是否牢固\nb\n）检查主触头的磨损情况\nc ）检查弧动触头的磨损情况，\n测量触头滚子的直径，\n将测量数\n值记录下来\n，\n以便和下\n一次检修\n状况进行比较。将测量数值与检\n修说明书中的数值比较，\n以确定\n是否则应在此同时进行触头更换\n检查定触头的磨损情况，\n将测\n量数值记录下来，\n以便和下\n一次\n检修状况进行比较。", "text_len": 416, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 159, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0630", "text": "将测量数值\n与检修说明书中的数值比较，\n以\n确定是否应在此同时进行触头更\n换\n应牢固\n动触头组\n的检修\n参见制造厂\n“ UBB 型有载分接\n开关、BUE 与BUL 型电动驱动机\n构\n《维护指南》\n”\n定触头的\n检修\n参见制造厂\n“ UBB 型有载分接\n开关、BUE 与BUL 型电动驱动机\n构\n《维护指南》\n”\n1 万3", "text_len": 160, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 160, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0631", "text": "DLIT 574-2021\nF.4 .4\n选择开关本体的复装\n选择开关本体的复装工艺和要求见表F.5 。\n表F .5\n选择开关本体复装的步骤及工艺要求\n序号\n检修步骤", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 160, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0632", "text": "｝\n检查选择开关油室中是否遗留异物\n工艺要求\n没有异物\n将导向圆杆（参见图F.7\n）放在选择开关油室\n底部中央孔中\n将起吊和操作工具固定在选择开关上端的两\n个MS 孔上\n吊起选择开关本体\n，\n在放入油室前，\n动触\n头和集流环应当放在定触头片拆掉后形成的空\n隙中\n，\n转换选择开关的动触头放在两个长定触\n头间\n小心放下选择开关，\n直到集流环略高于电流\n引出端子，\n把集流环转到引出端子正上方\n继续下落选择开关，\n检查本体底部是否进入\n底部轴承，\n集流环是否插入端子\n用操作工具的外壁将转换选择开关动触头转\n到与之对应的定触头的位置\n用同\n一工具\n，将选择开关转到动触头与维修\n位置的定触头对应位置\n检查转换选择开关和选择开关是否回到起吊\n前所作标记的位置\n拆掉操作工具和导向圆杆\n用专用工具重新安装拆卸下来的定触头片\n重新安装快速机构，\n确保极性选择器上部的\n拨柱进入位置选择器槽轮的孔中\n重新安装\n“ O\n” 形圈和顶盖\n，\n要求齿轮盒的\n连接销对着法兰上的接地标志，\n并加以紧固\n通过顶盖上部指示窗显示的数字，\n检查分接\n开关是否在维修位置\n，\n电动机构是否也在相同\n的指示位置\n如果需要调整\n，", "text_len": 499, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 160, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0633", "text": "可以使用螺旋\n工具\n如果对接不良\n，吊起开关重新调\n整，直至到位", "text_len": 32, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 160, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0634", "text": "一\n一\n一\n更换新的\n“O\n” 形圈；\n紧固力矩为12N\n· m\n应该在相同的维修位置\nIJ4", "text_len": 47, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 161, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0635", "text": "DLIT 574\n一2021\n表F .5\n（续）\n序号\n检修步骤\n工艺要求\n装上顶盖，\n要求齿轮盒的连接销对着法兰上\n的接地标志，\n并加以紧固\n⋯\n‘生上里新安装好些誉", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 161, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0636", "text": "驱动轴及附些\n｝\nF .5\n分接开关与电动机构的连接\n分接开关与电动机构的连接按照附录E UC 型有载分接开关\n检修工艺E .7 分接开关与电动机构的连接。\nF.6", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 161, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0637", "text": "电动机构检修\n电动机构检修按照附录E\nUC 型有载分接开关检修工艺E .8\n电动机构的检修\n（BUE 型或BUL 型）。\nF.7\n触头更换\n触头更换由制造厂进行。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 161, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0638", "text": "IJJ", "text_len": 3, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 162, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0639", "text": "DLIT 574\n一2021\n附\n录\nG\n（资料性附录）\nCZ 型真空熄弧干式有载分接开关\nG . 1\n主要技术参数\nG . 1\n. 1\n分接开关技术参数\n分接开关技术参数见表Gl\n。\n表G .1\nCZ 型真空熄弧干式有载分接开关技术参数\n参数名称\n技术数据\n有载分接开关\nCZ500", "text_len": 142, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 162, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0640", "text": "3 X CZ500\n最大额定通过电流\nA\n一\n．\n一\n一\n一\nl\n．\n一\n一\n承受短路能力\nkA\n热稳定\n（35 )\n动稳定\n（峰值）\n最大额定级电压\nV\n额定开断能力\nkVA\n额定工作位置数\n9 ,\n7 ，\n线性调压\n额定工作频率\nHz\n50 ,", "text_len": 124, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 162, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0641", "text": "设备最高电压\nUm\n对地绝缘水平\nkV\n工频耐受电压\n（kv\n/ 1 min)\n额定雷电冲击试验电压\n( 1 .2/50 林s )\nIJ石", "text_len": 69, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 163, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0642", "text": "DLIT 574\n－\n一2021\n表G .1\n（续）\n序号\n参数名称\n技术数据\n内部\n绝缘\n水平\n级间\nkv\n最大最小\n分接间\nkV\n工频耐受电压\n（kv/l 而n)\n额定雷电冲击试验电压\n( 1 .2/50 林s )\n工频耐受电压\n（kWI 而n )\n额定雷电冲击试验电压\n( 1\n.2/50 哪）\n工作环境温度\n℃\n一25 ? + 65\n工作环境介质\n配用电动机构\n空气\nSHM\n一1\n电气寿命\n万次\n) 10\n（受真空灭弧室性能限制）\n勺\n．\n蕊", "text_len": 226, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 163, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0643", "text": "t\nJ\n乙\n口\n﹃\n闷\n︺\nl\n月\n口\nF\n,\n．\n几\n吸\n．\n．\n二\nf\n.\n.\nt\n吸\n，\n．\n三\n机械寿命\n万次\n不低于80 万次\n质量\nkg\n约80\n约240\nG . 1\n.2\n分接开关其他主要参数\nG:12 . 1\n额定开断能力\n开关的额定开断能力是由开关的电路结构和真空灭弧室的开\n断能力所决定的\n。\nG . 1\n.2.2\n最大开断能力\n根据GB 1 0230 和IEC 602 14 标准要求，最大开断能力等于2\n倍的额定电流与相关级电压的乘积。\nG . 1\n.2 . 3\n环境温度\nCZ 型分接开关的设计适用于工作在环境温度为\n一25 ℃一\nI 万7", "text_len": 283, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 164, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0644", "text": "DLIT 574\n一2021\n+ 65\n结露\n℃\n，使用部门应采取适当措施防止在分接开关上产生冷凝和\nG . 1\n.2.4\n绝缘水平\n开关的绝缘水平分为对地绝缘水平和内部绝缘水平，对地绝\n缘是按35kV 绝缘水平来设计的。其内部绝缘水平是按满足常规\n干式变压器各部分绝缘水平来设计的\n，\n其值见表GZ 。\n表GZ\n开关的绝缘水平\n绝缘水平\n工频耐受电压\n( kV八mln )\n雷电冲击试验电压\n( kV )\n( 1 .2/50 娜）\n)", "text_len": 218, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 164, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0645", "text": "一\nO\n一\n一\n红\n︸\n处\n叹\n一\n，\n翻\n一\n一\n洲\nJ\n一\n一\n对地绝缘、相间绝缘\n（△接）\n相邻分接头间\n最大最小分接间\n注：若变压器置于接地的箱体内\n，应考虑分接开关带电部分与箱体间应有足够的对地\n绝缘距离\nG . 1\n.3\n检修及维护周期\n电阻式真空有载分接开关\n一般不需要大修，\n平时只进行维护\n工作\n，\n维护应由生产厂家的工程技术人员进行\n，\n未经许可不得擅\n自拆装开关内部的部件。\n开关每操作10000 次或运行第\n一年应进行\n一次维护\n，\n维护的\n内容包括：\n―检查紧固件是否出现松动；\n―清洁绝缘件表面的污垢；\n―在选择器和切换开关的触头处涂工业凡士林进行润\n滑\n，\n在开关机构的转动部位补充润滑脂\n，\n检查传动箱\n内润滑油\n；\n―检查各部分触头是否存在过度磨损\n，\n触头是否存在卡滞\nIJS", "text_len": 356, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 165, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0646", "text": "DLIT 574\n－\n一2021\n和压力不足现象；\n―检查分接开关各分接位置是否正确、统\n一\n；\n―检查操动机构是否完好；\n―真空灭弧室的触头开距是否仍保持有2 nun 以上，\n必要\n时应采用工频耐压方式来检查真空灭弧室的真空度\n，\n正\n常情况在断开位置动、静触头间应能耐受4kV 、\n1 而n\n的工频耐压。\n分接开关外形见图G. 1\n，\n结构示意图见图GZ 。\n传动机构\n切换开关\n选择开关\n图G . 1\n分接开关外形图", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 165, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0647", "text": "一真空灭弧室；2\n一传动机构；3\n一轴；4\n一静触头；\n一动触头；卜汾移选择器；卜遂除板；\n一导电排；\n夕\n一丝杆；\n1 介\n一导线；\n一主动触头；12\n一主静触头；", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 165, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0648", "text": "一过渡电阻：\n一切换开关\n图GZ\n分接开关结构示意图\nI万夕", "text_len": 30, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 166, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0649", "text": "DLIT 574--2021\n附\n录\nH\n（资料性附录）\nBPK 型真空熄弧干式有载分接开关\nH . 1\n技术数据\nH . 1\n. 1\n干式真空有载分接开关技术数据\n干式真空有载分接开关技术参数见表H . 1\n。\n表H . 1\n干式真空有载分接开关技术参数\n序号\n参数名称\n技术数据\nBPK △1 65\n一35/85\n。NF\nBPK12OO\n一35/85\n一NF\n最大额定通过电流\nA\n额定电压\nkV", "text_len": 200, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 166, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0650", "text": "额定频率\nHZ\n相数\n最大级电压\nV\n三相\n单相\n连接方式\n丫接或△接\n中部调压\n短路试验电流\nkA\n3kA\n热稳定\n（35 )\n最高工作电压\nkV\n40 .5\n对地绝缘\n额定雷电冲击耐压\n额定工频耐压\n170 kV ,", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 166, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0651", "text": ".2/50 林s\n85 kV ,\n5 而n\nl0\n开关内绝缘\n相间额定工频耐压\n35 kV ,\n5 min\n单相无\nI 吞0", "text_len": 62, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 167, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0652", "text": "DLIT 574\n一仑021\n表H . 1\n（续）\n序号\n参数名称\n技术数据\nBPK △1 65\n一35/85\n·N下\nBPKIZ的\n一35/85\n·NF\n柑邻分接间额定工频耐压\n相间额定雷电冲击耐压\n170 kV ,\nL之巧0 娜\n5 kV ，\n持续时间sn五n\n开关内绝缘\n单相无\n相邻分接间额定雷电冲击耐压\n20kv ,", "text_len": 163, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 167, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0653", "text": ".2/50 声\n电动机额定功率\nW\n电动机额定电压\nV\n330 三相\n380 三相\n.\n一\n心\n﹂\n名\n－\nn\nU\n工\n哎\n砂\n电动机额定电流\nA\n电动机额定频率\nHZ\n电\n动\n机\n参\n数\n.\n．\n月\n．\n.\n'\n,\n.\n．\n月\n﹃\n．\n协\n．\n.\n.\n‘\n二\n吐\n‘\n.\n．\n月\n门\n．\n二\n仓\n．\n二\n电动机额定转速\nd而n", "text_len": 164, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 167, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0654", "text": "｝每次切换操作手柄转动圈数\nI '\nl\n每次切换电动机转动时间\nS\n6?8\n分接位置数\n簇19\nH . 1\n.2\n分接开关其他主要参数\nH . 1\n.2 . 1\nH . 1\n.2 .2\n每对触头接触电阻不大于500 啤\n。\n分接开关总接触电阻不大于2000 啤。\nH .2\n检查及维护周期\nH .2 . 1\nH .2 .2\nH .2 .3\n每年\n一次。\n开关运行达到5000 次。\n二者以先达到为检修及维护周期。\nI 吞I", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 168, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0655", "text": "DLIT 574\n一2021\nH.3\n安装与调试\nH:\n安装\nH .3 . 1\n. 1\n分接开关的安装是通过4 x M12 地脚螺栓固定。H .3 . 1\n.2\n分接开关的带电部位与变压器的带电部位在安装时，\n应\n保证最小距离150mm 。H .3 . 1\n.3\n连接分接开关与变压器的连接导线都不应带有牵引力\n，\n且连接可靠，\n防止短接或虚接。H .3 . 1\n.4\n分接开关的安装应保证垂直地面。H .3 . 1\n.5\n根据变压器设计结构，分接开关与变压器的连接有两种\n形式可选择，\n见图H.2 。H .3 . 1\n.6\n安装完毕后\n，\n检查分接开关各部位运动是否灵活，\n紧固\n件是否松动\n，\n否则应予调整或紧固\n。H .3 . 1\n.7\n运行前，分接开关应在无负载下\n，进行手动和电动操作。手摇操作时\n，\n应在变压器无励磁和分接开关断路器断开的状态下\n进行。H.32\n调试\nH:32 . 1\n手动操作试验时，\n从水平输出轴抽出离合套，\n用专用摇\n把操作分接开关。将分接开关从1 挡\n一直走到N 挡\n，然后再返回\n，\n最后将分接开关停在3 挡位置并装回离合套。", "text_len": 482, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 168, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0656", "text": "H:32 .2\n电动操作试验时，\n需要接上电源，\n此时\n一定要遵守安全\n规程\n，\n否则有致命的危险。H.3.2.3\n合上断路器后\n，信号灯HL4 亮，\n当按动\n“ 升\n” 或\n“ 降\n”\n按钮时\n，若信号灯HL4 灭，说明相序接反\n，控制电路中断，不能\n启动。相序保护可以保证电动机的正反转符合分接开关的升、\n降\n档要求\n，\n防止电动机误动作。H .3 .2 .4\n检查电网电源的参数是否和电动机构的额定参数\n一致。I 公", "text_len": 211, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 169, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0657", "text": "DLIT 574-2021\nH:32 .5\n检查接入电动机电源相序是否正确\n，\n相序正确时\n，\n分接\n开关可以启动。\nH .3 .2 .6\n电动操作包括从分接开关本体上和自动控制器上进行。\n同样将分接开关从1 挡\n一直走到N 挡\n，然后再返回来。\n同时观察\n逐级控制\n，\n各种保护是否正常\n。透过分接开关视察窗查看操作位\n置\n，在任何情况下都不可超越终端位置\n。上述功能试验完成之后\n，\n一定要操作分接开关停在3 挡位置。经上述安装调试后\n，\n确定分\n接开关的各项功能正常，\n方可投入运行。\nH.4\n检修及维护项目\nH:", "text_len": 260, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 169, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0658", "text": "检查及维护前注意事项\n检查及维护前注意事项如下：\na ）\n干式有载分接开关在正常运行中\n一般不需特别维护\n，\n仅\n限于定期的各项检查。如果分接开关发生操作问题，\n根\n据故障情况应及时停机并通知变压器厂或直接与分接开\n关厂家联系。\nb ）\n送电前应连接好高压跳闸\n，\n否则严禁送电。\nc ）\n分接开关出现故障\n，\n保护使高压跳闸\n，\n故障没有彻底排\n除不得送高压。\nd\n）\n除尘、检查部件、润滑之前\n一定要确保变压器和分接开\n关已经做好下述各项准备：\n―变压器停电；\n―确保变压器不可能再励磁；\n―保证不存在电压；\n―接好对地短路装置。\n分接开关的检修应该由分接开关制造厂的售后服务人员和经\n过培训的专业人员进行。这样可以保证检修是由专业人员进行的，\n并保证某些部件可以更新到最新的制造水平。\n1 分", "text_len": 349, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 170, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0659", "text": "DLIT 574\n一仑021\nH:\n除尘\n清除各零部件表面灰尘、污物，\n润滑点和绝缘间距要使用干\n布清理。\nH:\n检查各部位\n下列部位需要检查：\n―检查真空管在正常开距状态下的工频耐压是否符合要\n求，\n否则予以更换；\n―检查分接开关各运动部位是否灵活\n，\n紧固件是否松动\n，\n电器连接是否牢固可靠，\n否则应予以调整或紧固\n；\n―检查分接开关总接触电阻不大于2000 啤；\n―检查分接开关的带电部位与变压器的带电部位应保证最\n小距离为150 ? ;\n―连接分接开关与变压器的连接导线都不应带有牵引力\n，\n且连接可靠，\n防止短接或虚接；\n―分接开关应保证垂直地面；\n―检查分接开关各项功能试验完成之后\n，\n是否停在指定\n挡位。\nH:", "text_len": 314, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 170, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0660", "text": "润滑部件\n下列部件需要润滑\n（优质美孚滑脂）:\n―齿轮、齿条；\n―镀银触头；\n―各滑动轴承和滚动轴承；\n―槽轮机构。\nH.5\n电动机构的检修\n电动机构检修的步骤及工艺要求见表H .2 。\nI 洲", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0661", "text": "DL理574\n一2021\n表H .2\n电动机构的检修步骤及工艺要求\n序号\n检修步骤\n工艺要求\n切断操作电源，对电动机构箱进行清扫\n，\n并\n检查电动机构箱体的密封性能", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0662", "text": "检查连线接头是否牢固\n，\n各元器件是否完好\n检查电动机构\n、\n皮带轮箱\n、传动齿轮是否\n安装牢固\n，\n动作灵活\n，\n连接正确\n，\n无卡滞现\n象\n，\n对滑动接触部位应加适量润滑脂", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0663", "text": "（刹车部\n位除外）\n检查加热器及恒温控制器\n检查电机电源熔丝是否匹配\n检查电源相序是否正确\n检查电动机构与分接开关的分接位置指示是\n否\n一致\n检查电动机构箱安装是否水平，", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0664", "text": "垂直传轴是\n否垂直\n，传动轴的连接螺栓是否紧固\n，\n紧锁片\n是否锁定\n检查电动机构逐级控制性能\n检查电动机构的电气与机械限位装置是否\n正确\n检查电动机构手动与电动的联锁性能", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0665", "text": "检查电动机构紧急脱扣装置\n检查电源中断后自动再启动性能\n检查电动机构操作方向指示、分接变换在运\n行中的指示\n、紧急断开电源指示\n、完成分接\n变换次数指示及就地和远控工作位置指示的正", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0666", "text": "确性\n检查电气回路的绝缘性能\n．\n测量绝缘电阻\n电动机构手摇操作至少\n一个循环，动作灵活、\n正确，然后置于中间分接位置（整定工作位置）,\n合上操作电源，\n电动操作至少", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0667", "text": "一个循环\n清洁，\n密封性良好，\n符合防潮、\n防尘、防小动物的要求\n连线接头牢固\n，\n元器件完好\n操作正确、灵活，观察孔内油位\n符合要求，\n刹车可靠\n完好无损\n按说明书要求选取", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0668", "text": "相序正确\n连接正确，位置\n一致\n动作灵活，\n无卡滞\n，连接可靠，\n锁紧片锁定\n逐级分接变换可靠，不连动滑挡\n电气与机械限位闭锁正确可靠\n联锁可靠\n紧急脱扣可靠\n操作过程中操作电源中断恢复", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 171, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0669", "text": "后电机能重新启动\n所有指示均应\n一致正确\n电气回路绝缘电阻大于10MQ\n手动操作与电动操作均应正常\nI 盯", "text_len": 53, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 172, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0670", "text": "DLIT 574\n一仑021\nH.6\n原理图\n减速箱传动原理示意图见图H . 1\n。\nBPK 型干式分接开关原理图见图H .2 。\n至切换开关\n至切换开关\n手动轴", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 172, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0671", "text": "立｛二\n(\n{ Z勺\n至分接选择器\n图H , 1\n减速箱传动原理示意图\nK2\nKl\nK2\nKl\nR\nR\nM\nM\n⋯⋯⋯⋯⋯｝三\n〕〕〕｛{｛\n一\n⋯⋯⋯⋯⋯｝\n〕〕〕", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 172, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0672", "text": "母\n母\n母\n母\n母\n母\n母\n一\n︸\n一\n一\n一\n﹄\n一\n母\n母\n母\n母\n心\n舍\n母\n一\n︸\n}\n︸\n一\n一\n一\na ）中性点调压\nb ）中部调压\nK ；\n、Kz", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 172, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0673", "text": "一真空开关管；\nR\n一过渡电阻；M\n一转换开关\n图H . 2\nBPK 型干式分接开关原理图\nI 石石", "text_len": 50, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0674", "text": "DLIT 574\n－\n一2021\n附\n录\nI\n（资料性附录）\nZVM 、ZVV 型真空有载分接开关检修工艺\nLl\n技术数据\n1 . 1\n. 1\nZVM 型真空熄弧有载分接开关\nZVM 型真空熄弧有载分接开关技术数据见表1 . 1\n。\n表I , 1\n口口阅口日口口口门口口口口门口口\n分类特征\nZyM 型真空熄弧有载分接开关技术数据\nI 或班", "text_len": 170, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0675", "text": "50 或60\n三相丫接中性点\n单相任意连接\n2必0\n!\n3 1 00\n乙\nU\n一\n八\nU\nl\n}\n旧\n一\n一\n一\n一\n一\n旧\nr\n-\nl\nw\ne\nl\n十\n―\nl\n-\n―\n占\ns\ne\ne\ne\n上", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0676", "text": "一\n刀\n工\nJ\n︸\n一\n︸\n一\nr\nL\n︸\n曰\n卜\nI\nJ\n︸\n一\n︸\n一\n一\n最大通过电流\nA\n额定频率\nHz\n相数和联结方式\n最大额定级电压\nV\n额定级容量\nkVA\n或111", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0677", "text": "l\n一\nn\nU\n一\n曰\n认\n乏\n一\n，\n白\n︸\n一\n哎\n砂\n'\nJ\nl\n气\n︸\n一\n伟\n﹂\n承受短\n路能力\nkA\n气\n砂\n工\n八\nU\n勺\n乙\nl\n哎\n﹂\n门\nJ\nl\n叮\n尹\nn\nU\n工\n八\nU\n飞\nJ\nl\n哎\n﹂\n弓\n石\n一\n气\n甘\nL\n，\n一\n．", "text_len": 124, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0678", "text": "一\n仅\n一\n2．\n一\n一\n”\n热稳定\n( 35 有效值）\n动稳定\n（峰值）\n额定电压\n最高工作电压\n工频试验电压\n( 50 Hz , 1 min )\n冲击试验电压\n( 1\n.2/50 娜）\n40 ,5", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 173, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0679", "text": "工作位置数\n线性调：\n7 、\n10 、\n12 、\n14 、\n16 、\n18 、22 、34\n正反调和粗细调；\n士3 ～士17\n1 石7", "text_len": 67, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0680", "text": "DLIT 574\n一仑021\n表1 . 1\n（续）\n项\n分类特征\nl 或111\n}\nI 或111\n分接选择器\n按绝缘水平分为\n工作压力\n密封性能\n超压保护\n保护继电器\nI 或111\n}\nI\n}\n4 种尺寸，编号为\n3xl04P8\nI\n}\nl\nA 、B 、C 、D\nl0\n切换\n开关\n油箱\n6 x 104 Pa\n24h 不渗漏\n爆破盖\n（4 ?5 ) x 105 Pa\nQJ4\n一25 整定油速1\n.0 而s 士10%\nll\n配用电动机构\nZD几城AE/MA7B\n1 . 1\n.2\nZVV 型真空熄弧有载分接开关\nZVV 型真空熄弧有载分接开关技术数据见表I ,2 。\n表LZ\n口口口曰口目．口口口匕白口口门月口口口\n分类特征\nZVV 型真空熄弧有载分接开关技术数据\nIll350Y 1 Ifl350D\nIll500Y\n1 IH500D", "text_len": 367, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0681", "text": "1 500\n最大通过电流\nA\n}\n【\n额定频率\nHZ\n50 或60\n相数和联结方式\n中性点\n｝任意连接｝任意连接｝\n中性点\n！任意连接｝任意连接\nn\nU\n一\n︶\n一\n︶\n一\n)\n︵\n一\n八\nU\n一\nO\n一\n找\n一\n心\nJ\n一\nO\n一\n叮\n了", "text_len": 120, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0682", "text": "一\n侧\n一\n︵\n一\n户\n＂\n八\nU\n一\n︶\n一\n︶\n一\n)\n(\n}\nO\n一\nO\n一\n)\n︵\n一\n八\nU\n}\nn\nU\n一\n哎\n口\nO\n一\n汉\n︸\n汉\n一\n瑞\n．\n打\n认\n一\n叮\n了\n一\n月\n声\n一\n内\n乙\n一\n－\n．\n一\n．", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0683", "text": "一\n最大额定\n级电压\nV\n额定级\n容量\nkVA\n承受短\n路能力\nkA\n心\nJ\n一\n口\n勺\n一\nn\nU\n一\n一\n哎\n︺\nl\n一\n一\n尹\nO\n乙\nU\nn\nV\nn\nU\n，\n乙\n一\n份\nJ\n一\n口\n办", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0684", "text": "佗\n乙\nl\n哎\n以\n}\n一\n八\nU\n一\n一\n巧\n一\nl\n一\n心\n﹂\n10 个触头\n12 个触头\n10 个触头\n12 个触头\n热稳定\n( 35 有效值）\n动稳定\n（峰值）\n最高工作电压\n工频试验电压\n( 501七，\n1 min )\n冲击试验电压\n( 1\n.2/50 娜）\n40 ,5", "text_len": 140, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 174, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0685", "text": "I 石8", "text_len": 4, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 175, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0686", "text": "DLIT 574-2021\n表1 .2\n（续）\n项\nl\n分类特征\n！111350Y\n1 Ill350D\n1 350\n} Ill500Y\n! Ill500D\n}\n1 500", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 175, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0687", "text": "工作位置数\n切换\n开关\n油箱\n工作压力\n密封性能\n超压保护\n. }\n．保护继电器\n配用电动机构\n线性调：\n5 、\n6 、\n7 、\n8 、9 、\n10 、\n、\n正反调和粗细调：\n士3 一士11\n3X104Pa\n6x 104Pa\n24h 不渗漏\n爆破盖\n（4 ?5 ) x 10\n, Pa\nQJ4\n一25 整定油速1\n，。耐s 土100\n/", "text_len": 168, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 175, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0688", "text": "1 . 1\n.3\n1 . 1\n.3 . 1\n其他技术数据\n分接开关长期载流触头在1\n.2 倍最大额定通过电流下\n，对\n油温升不超过20K 。\n1 . 1\n.3 .2\n1 . 1\n.3 .3\n分接开关长期载流触头的接触电阻不大于500 啤\n。\n分接开关在1\n.5 倍的最大额定通过电流和相关级电压下\n连续切换半个操作循环，\n过渡电阻对油的温升不大于350 K .\n1 . 1\n.3 .4\n分接开关在2 倍最大额定通过电流和相关额定级电压下\n正常开断40 次。\n1 . 1\n.3 .5\n分接开关在额定级容量下切换时\n，触头寿命可达60 万次\n以上。\n1 . 1\n.3 .6\n分接开关机械寿命大于150 万次\n，\n30 万次免维修。\nLZ\n检修周期和项目\n1 .2 . 1\n1 .2 .2\n检修周期和项目\n检修周期和项目见正文7.2 条。\n制造厂对累计次数或年限的规定\n达到10 万次或5 年大修1 次\n（取其先到者）。\n1 矽", "text_len": 411, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0689", "text": "DL理574\n一仑021\n1 .3\n变压器吊罩时分接开关的拆装\n变压器吊罩时分接开关的拆装参照M 型有载分接开关的检\n修工艺\n。\nL4\nZVM 型切换开关或ZVV 型选择开关及其油室的检修", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0690", "text": "ZVM 型切换开关或ZVV 型选择开关的检修须由制造厂专业\n检修人员进行。\nZVM 型油室的检修同M 型，ZVV 型油室的检修同V 型。\n14 . 1\nZVM 型切换开关吊芯", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0691", "text": "切换开关芯子能在任\n一工作位置抽出\n，\n但建议在整定工作位\n置吊出切换开关芯子。\nZVM 型分接开关吊芯可参照M 型分接开关吊芯的工艺要求\n进行。\n14 .2\nZyM 型切换开关芯子的检查与解体检修", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0692", "text": "14 .2 . 1\n检查ZVM 型切换开关芯体的要求与M 型切换开关芯体\n的要求相同\n，\n可参照M 型切换开关芯体的检查步骤进行。\nL4 .2 .2\n切换开关真空灭弧室的检漏要求如下：", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0693", "text": "a\n）\n切换开关真空灭弧室采用测量绝缘电阻作为真空度间接\n测量。真空灭弧室在断口开距为5 mm 时\n，\n用SO0kV 绝\n缘表测其两端的阻值，应为无穷大。若阻值很小", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0694", "text": "，\n允许用\n吹干管外表面方式进行干燥，\n处理后阻值仍小于500 MO\n时，\n则为不合格。\nb ）\n真空灭弧室的检漏也可以采用交流耐压法，\n当触头开距为\n额定开距时，", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 176, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0695", "text": "在触头间施加制造厂规定的额定试验电压\n(20kV ,\n1 05 ) ；如果真空灭弧室内发生持续火花放电或闪\n络，则表明真空度已严重降低，否则表明真空度符合要求。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 177, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0696", "text": "DLIT 574\n－\n一2021\n1 .4 .2 .3\n痕迹。\n1 .4 . 3\n检查切换开关主触头和机械隔离触头表面应无烧损的\nZVV 型选择开关吊芯\n吊芯的步骤及工艺要求见表1 .3 。\n表L3\nZVV 型选择开关吊芯的步骤及工艺要求\n序号\n检修步骤\n工艺要求\n松开储能弹簧\n注意保存取出的三颗弹性销\n拆卸吸油弯管：①松开吸油弯管处的序1 管\n螺母（\n38 号扳手）；②拔出序2 管接头：③拔\n出序3 吸油弯管\n使用专用工具拔出抽油管：①用\n一字起松掉\n序5 止退垫片；②用13 套筒松掉序6 MS 螺栓\n( 2 颗）\n；\n③取掉序7 半圆形连接片\n：\n④将\n序6 MS 螺栓\n（2 颗）复装；⑤用专用工具拔\n出序4 抽油管", "text_len": 314, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 177, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0697", "text": "卸掉紧固芯子螺母\n卸掉选择开关芯子序8 、5 颖MS\n螺母，取出螺母及其垫圈。注意保\n管好螺母、垫圈\n｝\n垂直缓慢吊出选择开关芯子\n芯子应放在平坦、清洁的地方\n1 .4 .4\nZVV 型选择开关芯子的检查与解体检修\nZVV 型选择开关芯子的检查与解体检修工艺要求见表1 .4 。\n表L4\nZVV 型选择开关芯子的检查与解体检修工艺要求\n序号\n检修步骤\n工艺要求\n记录吊出位置\n开始检修前\n，\n要先记录选择开\n关最后停止位置\n，\n以便在选择开\n关复装后回复到此位置", "text_len": 231, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 178, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0698", "text": "DL/\nT 574\n一2021\n表1 .4\n（续）\n序号\n检修步骤\n工艺要求\n检查各紧固件是否松动\n检查储能机构的主弹簧是否变形或断裂\n｝\n测量过渡电阻\n｛\n检测转换开关、真空灭弧室的软连线", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 178, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0699", "text": "检查主动触头组编织线是否断裂\n真空灭弧室检测：\n①检测真空灭弧室的超程；\n②测量真空灭弧室真空度\n出现断裂、变形则应直接更换\n测量值与铭牌上的标称值比较，\n误差应在10％范围内\n如出现断裂情况则直接更换\n如果编织线断裂则需要更换触\n头组\n①真空灭弧室烧损量达到", "text_len": 130, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 178, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0700", "text": ".5 ?\n时，应引起高度注意\n，真空灭弧室\n烧损量已接近使用寿命，必须准备\n更换\n。\n②真空灭弧室真空度的测量：采\n用测量绝缘电阻作为真空度间接\n测量\n。真空灭弧室在断口开距为\nsmln 时，用500 kV 绝缘电阻表测\n其两端的阻值，应为无穷大．若阻\n值很小\n，允许用吹干管外表面方式\n进行干燥\n，\n处理后阻值仍小于\n5伪Mn 时，\n则为不合格：\n或用交\n流耐压法测量。当触头开距为额定\n开距时，在触头间施加制造厂规定\n的额定试验电压\n（20 kV ,\n1 05 ) ;\n如果真空灭弧室内发生持续火花\n放电或闪络，则表明真空度已严重\n降低，\n否则表明真空度符合要求\n1 .5\n1 .5 . 1\n分接开关的复装与注油\nZVM 复装与注油同M 型有载分接开关。\nZVV 选择开关的复装与注油的步骤及工艺要求见表1 .5 。\n表LS\nZVV 选择开关的复装与注油的步骤及工艺要求\n检修步骤\n一\n！\n一\n工艺兹\n移去头盖，\n将选择开关芯子吊起置于油室上\n方，\n然后缓慢放入油室内\n注意芯子的位置，三颗定位钉与\n底板的位置是唯\n一的\nn\n乙\n︸\n王", "text_len": 470, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 178, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0701", "text": "}\n︸\n钾\n厂\n二\n口\n一\n卜\n一\nl\n一\n，\nJ\n了\n．\n二\n…", "text_len": 33, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 179, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0702", "text": "DLIT 574-2021\n表1 .5\n（续）\n序号\n检修步骤\n工艺要求\n插入抽油管：①用专用工具插入抽油管；②用\n13 套筒松掉MS 螺栓（2 颗）；③装上半圆形连\n接片；④将MS 螺栓（2 颗）复装；⑥用止退\n垫片将螺丝锁死\n安装时注意不要将零件或工具\n掉入油室内\n连接抽油弯管：①将抽油弯管与中心抽油管\n连接好；②将管接头装在法兰上；③将管螺母\n与管接头连接上\n管螺母与管接头连接时不要漏装\n垫圈，管螺母与管接头连接要紧固\n储能弹簧的安装：\n用弹性销将储能弹簧安装\n在法兰上\n注油：将合格变压器油注入选择开关油室内\n，\n直至快速机构底板为止，装上大盖密封圈\n，\n装\n上大盖，\n用24 颗M10 螺栓紧固\n。开启油流继\n电器和储油柜之间的阀门\n，\n补充变压器油，\n打\n开大盖上溢油螺栓，\n排尽选择开关内的气体，\n直至溢油螺栓溢油为止\n，\n紧固溢油螺栓，\n继续\n补充变压器油\n，\n直至储油柜规定的油位\nL6\n分接选择器和转换选择器的检修\n检修工艺同M 型有载分接开关。", "text_len": 435, "text_quality_label": "high_quality"}
{"doc_id": "DLT 574-2021 电力变压器分接开关运行维修导则", "file_name": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\1-风电绝缘监督标准\\DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "1-风电绝缘监督标准", "level_3_dir": "DLT 574-2021 电力变压器分接开关运行维修导则.pdf", "page_num": 179, "chunk_id": "DLT 574-2021 电力变压器分接开关运行维修导则_chunk_0703", "text": "ZD 、MAE 、MA7B 电动机构的检修\n检修工艺同M 型有载分接开关。\n附件的检修\n附件的检修工艺同M 型有载分接开关\n。\nLg\n调整与测试\n分接开关调整与测试可参照M 型有载分接开关。", "text_len": 95, "text_quality_label": "high_quality"}
