{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 1, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0001", "text": "防止电力生产事故的二十五项重点要求\n（2023 版）\n国家能源局\n二〇二三年三月", "text_len": 40, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0002", "text": "防止电力生产事故的二十五项重点要求\n1 防止人身伤亡事故的重点要求\n1.1 防止高处坠落事故\n1.1.1 高处作业人员必须经职业健康体检合格（检查周期为1 年），凡患有", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0003", "text": "不宜从事高处作业病症的人员，不得参加高处作业。\n1.1.2 高处作业人员，必须经过专业技能培训，并取得合格证书后方可上岗。\n1.1.3 高处作业应穿工作服、防滑鞋，正确佩戴使用个人安全防护用具，并", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0004", "text": "设专人监护。\n高处作业人员配备的安全帽、安全带、安全绳、攀登自锁器、防坠器等应检\n验合格并符合要求；使用前应检查确认。安全带、安全绳必须系在牢固物件上，\n防止脱落。安全带应采取高挂低用的方式，安全带的使用长度应事前调整合适，", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0005", "text": "必要时加缓冲器，避免在高空坠落防护范围内造成二次冲击或应力伤害。作业人\n员应随时检查安全带、安全绳是否拴牢，在转移作业位置时不得失去安全保护。\n高处作业所用的工具和材料应放在工具袋内或用绳索拴在牢固的构件上，较", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0006", "text": "大的工具应系保险绳。上下传递物件应使用绳索，不得抛掷。\n1.1.4 遇有阵风风力6 级及以上以及暴雨、雷电、冰雹、大雾、沙尘暴等恶\n劣天气，应停止露天高处作业；冰雪、霜冻、雨雾天气未采取防滑、防寒、防冻", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0007", "text": "措施，禁止进行高处作业。在夜间或光线不足的地方作业，应设充足的照明。\n特殊情况下，确需在恶劣天气进行抢修时，应制定完善的安全措施，经本单\n位批准，并在安全措施执行到位后方可进行高处作业。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0008", "text": "1.1.5 高处作业应设有防止作业人员失误、失踏或坐靠坠落的牢固作业立足\n面、防护栏、防护网、停歇区等。立足面应有足够面积，脚手板应满铺并有效固\n定。\n1.1.6 施工或生产作业区的通道及各种孔、洞、井、沟、坑口、平台等临边", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 6, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0009", "text": "部位应设置可靠的安全防护设施、悬挂安全标志牌。\n基坑（槽）临边应装设合格牢固的防护栏杆，防护栏杆上除安全标志牌外不\n得拴挂任何物件。上下基坑必须设置专用斜道、梯道、扶梯、入坑踏步等攀登设", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0010", "text": "施，作业人员严禁沿坑壁、支撑或乘坐运土工具上下。\n1.1.7 作业现场常设洞口应设盖板并盖实、表面刷黄黑相间的安全警示线或\n装设栏杆护板；临时洞口或洞口盖板掀开后，应装设刚性防护栏杆，装设挡脚板，", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0011", "text": "悬挂安全标志牌，夜间无照明或照明不足时应设红灯警示。\n1.1.8 登高用的支撑架、脚手架、作业平台应使用合格材质搭设。高处作业\n层应装有防护栏杆并搭设牢固，经验收合格后方可使用，使用中严禁超载。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0012", "text": "作业层脚手板必须铺满、铺稳、铺实、铺平，脚手板和脚手架应连接牢固。\n禁止使用单板或大于150mm 的探头板。作业层脚手板下必须采用足够强度的安\n全平网兜底，以下每隔不大于10m 必须采用安全平网封闭。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0013", "text": "脚手架内立杆与建筑物距离大于150mm 时，必须采取封闭防护措施。\n特殊形式的脚手架，如悬吊式脚手架、水电站的进水口处脚手架、调压井处\n脚手架等，应专门设计并经批准。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0014", "text": "1.1.9 作业现场使用移动高处作业平台四周应设置保护栏杆、护脚板或其他\n保护设施，作业平台表面应防滑、支撑稳定，不得超载。\n移动式升降工作平台应经验收合格后方可投入使用。操作人员必须经专业培", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0015", "text": "训合格，操作时遵守安全操作规程和制造商的操作使用说明。工作平台升降作业\n时，必须设置醒目的作业警戒控制区，悬挂安全标志牌和风险告知牌，无关人员\n严禁入内。\n1.1.10 高处作业应使用有防滑保护装置（如防滑套、挂钩等）的合格的梯子，", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0016", "text": "梯阶的距离不应大于30cm，并在距梯顶1m 处设限高标志。使用单梯工作时，\n梯腿和水平面之间的夹角为65 度至75 度之间，梯子应有人扶持，以防失稳坠落。\n梯上有人时，禁止移动梯子。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0017", "text": "1.1.11 作业现场使用的吊篮应检验合格，悬挂机构的结构件应有足够的强\n度、刚度、配重以及可固定措施。操作人员应经专门培训。\n禁止货运吊篮、索道载人。\n吊篮的每个吊点处除工作钢丝绳外还应独立设置安全钢丝绳，安全钢丝绳必", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 7, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0018", "text": "须装有安全锁或相同作用的独立防坠落装置。\n1.1.12 线路施工作业，登杆塔前应对塔架、根部、基础、拉线、桩锚、地脚\n螺母（螺栓）等进行全面检查。合格后，方可登杆塔作业。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0019", "text": "1.1.13 在轻质型材等强度不足的高处作业面（如石棉瓦、铁皮板、采光浪板、\n装饰板、屋面光伏板等）上作业，必须搭设带安全护栏的临时通道，悬挂安全标\n志牌，在梁下张设安全平网或搭设安全防护设施。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0020", "text": "严禁无有效防护措施在轻质型材上行走、作业。\n1.1.14 绑扎钢筋和安装钢筋骨架需要悬空作业时，必须搭设脚手架和上下通\n道，严禁攀爬钢筋骨架；绑扎圈梁、挑梁、挑檐、外墙、边柱和悬空梁等构件的", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0021", "text": "钢筋时，必须设置合格作业平台；绑扎立柱和墙体钢筋时，严禁站在钢筋骨架上\n或攀登骨架作业。\n严禁未设置作业平台，进行高处绑扎柱钢筋作业、预应力张拉作业和开展临\n边高度2m 及以上混凝土结构构件浇筑作业。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0022", "text": "模板安装和拆卸时，作业人员必须有可靠的立足点和防护措施。上下模板支\n撑架必须设置专用攀登通道，不得在连接件和支撑件上攀登，不得在上下同一垂\n直面上装拆模板。\n钢结构安装或装配式混凝土结构安装作业层未设置手扶水平安全绳、未搭设", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0023", "text": "水平通道、两侧未设置防护栏杆，禁止作业。\n严禁在未固定、无有效防护措施的物件以及安装中的管道上作业或通行。\n1.1.15 在煤（粉、灰）仓或斗内作业时，作业人员必须佩戴防坠器和全身式", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0024", "text": "安全带，安全带上应挂有安全绳，安全绳另一端必须握在仓或斗外的监护人手中，\n且牢固地连接到外部固定物体上。\n1.1.16 从事风电机组塔筒清洗、叶片维修等高处作业，必须在风机停机状态", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0025", "text": "并将叶轮锁定、做好防止吊篮摆动等措施后进行，作业人员必须使用独立安全绳、\n防坠器，安全绳应避免接触边缘锋利的构件，严禁对安全绳接长使用。工作地点\n20m 直径范围内禁止人员停留和通行。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0026", "text": "1.1.17 拆除工程必须事先制定安全防护措施和作业程序，并对作业人员进行\n安全技术交底；作业人员必须在安全措施落实到位后，按照拆除程序进行作业，\n不得颠倒、漏项。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 8, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0027", "text": "1.2 防止触电事故\n1.2.1 凡从事电气操作、电气检修和维护的人员（统称电气作业人员）必须\n经专业技术培训、触电急救培训并考试合格方可上岗。带电作业人员应经专门安", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0028", "text": "全作业培训，考试合格并经单位批准。\n1.2.2 电气作业人员应正确佩戴合格的个人防护用品，使用合格的电力安全\n工器具。绝缘鞋（靴）、绝缘手套等必须符合国家或行业相关标准。作业时，应", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0029", "text": "穿工作服，戴安全帽，穿绝缘鞋（靴），根据作业需要佩戴绝缘手套。\n1.2.3 使用绝缘安全工器具——绝缘操作杆、验电器、携带型短路接地线等\n必须经过定期试验合格，使用前必须检查安全工器具结构完整、性能良好，在检", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0030", "text": "验有效期内。\n使用的手持电动工器具和电气机具应定期检验合格，使用前应进行检查，并\n按工器具类型在使用中佩戴绝缘手套、配备漏电保护器或隔离电源。\n1.2.4 电气设备的金属外壳应有良好的接地装置，使用中不得将接地装置拆", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0031", "text": "除或对其进行任何工作。\n1.2.5 检修动力电源箱的支路开关都应加装剩余电流动作保护器（漏电保护\n器）并应定期检查和试验。连接电动机械及电动工具的电气回路应单独装设开关", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0032", "text": "或插座，并装设剩余电流动作保护器，做到“一机一闸一保护”。\n对氢站、氨站、油区、危险化学品间、酸性蓄电池室（不含阀控式密封铅酸\n蓄电池室）等特殊场所，应选用防爆型检修电源箱，并使用防爆插头。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0033", "text": "1.2.6 在高压线路、设备及相关区域工作，根据不同的作业方式、地点，人\n体与带电体的安全距离应满足《电力安全工作规程电力线路部分》（GB26859）\n和《电力安全工作规程发电厂和变电站电气部分》（GB26860）相关要求。低", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0034", "text": "压电气带电工作时，人体不得直接接触裸露的带电部位并保持对地绝缘。作业中\n应采取防相间短路和单相接地措施。\n1.2.7 高压线路、设备停电检修时，应采取停电、验电、接地、悬挂标示牌", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0035", "text": "和装设遮栏（围栏）等措施，作业人员应在接地装置的保护范围内作业。禁止作\n业人员擅自移动或拆除接地线、遮栏（围栏）、标示牌。\n低压线路、设备停电、验电后，无法实施接地措施时，可采取加锁、挂牌或", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0036", "text": "绝缘遮蔽等措施，必要时派人看守。\n带电作业主要采取等电位、中间电位、地电位三种方式。等电位作业时，作\n业人员须穿屏蔽服，与带电部位保持电位相同；中间电位和地电位作业时，作业", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 9, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0037", "text": "人员需借用绝缘工器具对带电部位进行操作。", "text_len": 20, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0038", "text": "1.2.8 高压电气设备带电部位对地距离不满足设计标准时周边必须装设防护\n围栏，门应加锁，并挂好安全警示牌。围栏与带电部位最小间距应满足《电力安\n全工作规程发电厂和变电站电气部分》（GB26860）要求。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0039", "text": "1.2.9 雷雨天气，需要巡视室外高压设备时，应穿绝缘靴，并不准靠近避雷\n器和避雷针。\n雨天操作室外高压设备时，应使用有防雨罩的绝缘棒，穿绝缘靴、戴绝缘手\n套。雷电时禁止就地倒闸操作和登塔作业。发生雷雨天气后一小时内禁止靠近风", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0040", "text": "力发电机组。\n1.2.10 当高压设备发生接地故障时，室内不得进入故障点4m 以内，室外不\n得进入故障点8m 以内。进入上述范围的人员必须穿绝缘靴，接触设备的外壳和", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0041", "text": "构架应带绝缘手套。\n当发觉有跨步电压时，应立即将双脚并在一起或用一条腿跳着离开接地故障\n点。\n1.2.11 高压试验时，必须装设围栏，悬挂安全标示牌，并设专人看护，严禁", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0042", "text": "其他人员进入试验场地或接触被试验设备。试验设备两端不在同一地点时，另一\n端也应采取防范措施，并指派专人看守。试验时，操作人员应站在绝缘物上。禁\n止越过遮栏（围栏）。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0043", "text": "1.2.12 因邻近带电设备或工作地段有邻近、平行、交叉跨越及同杆塔架设带\n电线路，导致检修设备（线路）可能产生感应电压时，应加装工作接地线或使用\n个人保安线。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0044", "text": "架空绝缘导线不得视为绝缘设备，在停电检修作业中，开断或接入绝缘导线\n前，应做好防感应电的安全措施。\n1.2.13 电缆及电容器检修前应逐相充分放电，并可靠接地；试验后的电缆及", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0045", "text": "电容器应充分放电。\n1.2.14 在地下敷设电缆附近开挖土方时，严禁使用机械开挖。\n1.2.15 严禁用湿手去触摸电源开关以及其它电气设备。\n1.2.16 在变电站户外和高压室内搬动梯子、管子等长物，应放倒后搬运，并", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 10, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0046", "text": "与带电部分保持足够的安全距离。在变、配电站带电区域内或临近带电线路处，\n禁止使用金属梯子。", "text_len": 45, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0047", "text": "1.2.17 在带电设备周围或上方进行安装或测量时，严禁使用钢卷尺或带有金\n属丝的测绳、皮尺，上下传递物件必须使用干燥的绝缘绳索。\n1.2.18 有限空间移动照明应使用36V 以下的电压，金属容器内、潮湿环境", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0048", "text": "下应使用12V 的安全电压。\n使用超过安全电压的手持电动工具，应按规定配置剩余电流动作保护装置\n（漏电保护器）。\n1.2.19 严禁无票操作、擅自修改操作票、擅自解除高压电气设备的防误操作", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0049", "text": "闭锁装置，严禁带接地线（接地刀闸）合断路器（隔离开关），严禁带电挂（合）\n接地线（接地刀闸）和带负荷拉（合）隔离开关，严禁误入带电间隔。\n1.2.20\n3~66kV 中性点不接地系统发生单相接地故障时，一次设备应能快速", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0050", "text": "切除故障，从而降低人身触电风险。变电站3~66kV 各段母线，因地制宜配置主\n动干预型消弧装置。\n1.3 防止物体打击事故\n1.3.1 进入生产现场人员必须掌握相关安全防护知识，正确佩戴合格的安全", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0051", "text": "帽。工作场所井、坑、孔、洞或沟道、缝隙等，应覆以与地面齐平的坚固盖板，\n作业平台临边必须装设踢脚板。建构筑物或设备设施上搁置物、悬挂物必须采取\n防止脱落、掉落措施。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0052", "text": "1.3.2 高处临边原则上不得堆、放物件，必须堆放时应采取防止物件掉落措\n施。在格栅式平台上堆、放小型物件时，应铺设木板或胶皮等，采取确保物件不\n掉落的措施。\n高处场所的废弃物应及时清理，清理前应做好防止物件掉落的措施。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0053", "text": "1.3.3 高处作业时，必须做好防止物件掉落的防护措施，严禁两名及以上作\n业人员同时攀爬直梯；使用工具袋时，应拴紧系牢；上下传递物件时，应用绳子\n系牢物件后再传递，严禁上下抛掷物品。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0054", "text": "上、下层垂直交叉同时作业时，中间必须搭设严密牢固的防护隔板、罩栅或\n其它隔离设施。无专项施工方案和现场安全措施未落实，禁止立体交叉作业。\n高处作业地点的下方应用围栏设置隔离区，人员进出通道口和通行道路上部", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 11, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0055", "text": "应设置安全防护棚；无法设置隔离区的应设警戒区，应设专人监护，人员不得在\n工作地点下面通行和逗留。", "text_len": 48, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0056", "text": "1.3.4 从事手工加工的作业人员，必须掌握工器具的正确使用方法及安全防\n护知识，作业前应检查工器具安装牢固。\n从事人工搬运的作业人员，必须掌握撬杠、滚杠、跳板等工具的正确使用方", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0057", "text": "法及安全防护知识，必须戴好安全帽，防护手套，穿好防砸鞋，必要时戴好披肩、\n垫肩、护目镜。\n1.3.5 进入锅炉炉膛、尾部烟道、脱硫吸收塔、电除尘等设备内部进行工作", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0058", "text": "前，应先清除上方可能掉落的焦、渣，并做好防止工作时上方落物的安全措施。\n1.3.6 风力发电机组叶片有结冰现象且有掉落危险时，禁止人员靠近。登风\n机前，应确定无高处落物风险。禁止两人同时攀爬。随手携带工具人员应后上塔、", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0059", "text": "先下塔。\n1.4 防止机械伤害事故\n1.4.1 机械（设备）的操作人员必须经过专业技能培训，并掌握现场操作规\n程和安全防护知识。\n操作人员着装不应有可能被转动机械绞住的部分，必须穿好工作服，衣服、", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0060", "text": "袖口应扣好、扎紧，不得戴围巾、领带，长发必须盘在帽内。\n使用机床时，必须戴防护眼镜，不得戴手套。不得在运转设备的旋转和移动\n部分旁边换衣服。\n1.4.2 机械设备各转动、传动部位（如传送带、齿轮机、联轴器、飞轮等）", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0061", "text": "必须装设防护装置。\n机械设备必须装设紧急制动装置，“一机一闸一保护”。周边必须划警戒线，\n照明必须充足。\n工作场所应设人行通道，设备移动或转动时与构筑物或固定物体之间安全距", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0062", "text": "离不符合要求的区域，应用固定式安全网封闭隔离，限制人员通行。\n1.4.3 在停运检修的机械设备上工作，应切断电源、风源、水源、汽（气）\n源、油源等，必须采取强制制动措施，防止设备突然转动。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0063", "text": "1.4.4 严禁清扫、擦拭和润滑运行设备中的旋转和移动部分，严禁将头、手、\n脚伸入部件活动区内。\n1.4.5 输煤皮带的转动部分及拉紧重锤必须装设遮栏，加油装置应接在遮拦", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 12, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0064", "text": "外面。输煤皮带两侧人行通道必须装设固定防护栏杆和标识明显的紧急停止拉线", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0065", "text": "开关。\n1.4.6 在输煤皮带运行、备用过程中，严禁清理皮带和设备中杂物。在防止\n输煤皮带启动安全措施实施前，输煤皮带上严禁站人，严禁跨越和爬过输煤皮带，\n严禁在输煤皮带上传递各种用具。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0066", "text": "1.4.7 给料（煤）机在运行中发生卡、堵时，应停止设备运行，做好设备防\n转动措施后方可清理塞物，严禁用手直接清理塞物。\n钢球磨煤机运行中，严禁在传动装置和滚筒下部清除煤粉、钢球、杂物等。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0067", "text": "1.4.8 空气预热器内进行检修工作前，内外部人员信息必须保持通畅并做好\n相应的安全措施；回转式空气预热器盘车时，内部人员应撤离至安全位置；盘车\n用的工具应封闭存放，由专人保管。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0068", "text": "1.5 防止灼烫伤害事故\n1.5.1 电工、电（气）焊人员均属于特种作业人员，必须经专业技能培训，\n取得《特种作业操作证》。电工作业、焊接与热切割作业、除灰（焦）人员、热", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0069", "text": "力作业人员必须经专业技术培训，符合上岗要求。\n电（气）焊作业面应铺设防火隔离毯并做好防焊渣、焊花飞溅的措施，作业\n区下方设置警戒线并设专人看护，作业现场照明充足。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0070", "text": "1.5.2 作业人员应避免靠近或长时间地停留在可能受到灼烫危及人身安全的\n地方。\n进行接触高温物体的工作，必须穿好防烫伤的隔热劳动防护用品。电（气）\n焊作业人员必须穿好焊工工作服、焊工防护鞋，戴好工作帽、焊工手套，其中电", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0071", "text": "焊须戴好焊工面罩，气焊须戴好防护眼镜。化学作业人员（配置化学溶液，装卸\n酸（碱）等）必须穿好耐酸（碱）服，戴好橡胶耐酸（碱）手套和防护眼镜（面\n罩）。\n1.5.3 在维护和检修热力系统的阀门、管件、设备时，必须采取防止汽水串", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0072", "text": "通的可靠隔离措施。\n严禁在热力系统消压、放水前作业，严禁近距离检查带压状态设备、管道的\n泄漏，严禁用敲打法检查管道的泄漏，严禁带压堵漏。\n1.5.4 除焦作业人员必须穿好防烫伤的隔热工作服、工作鞋，戴好防烫伤手", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 13, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0073", "text": "套、防护面罩和必须的安全工具，站在除焦口的侧面。", "text_len": 24, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0074", "text": "除焦时，原则应停炉进行。确需不停炉除焦（渣）时，应设置警戒区域，挂\n上安全警示牌，设专人监护，非除焦人员禁止进入除焦作业区；必须做好确保锅\n炉稳定燃烧的措施，当燃烧不稳定或有炉烟向外喷出时，禁止打焦。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0075", "text": "循环流化床锅炉除焦，必须停炉处理，指定专门的现场指挥人员，开工前必\n须制定好除焦方案，并进行安全和技术交底。\n1.5.5 捞渣机周边应装设固定防护栏杆，设置“当心烫伤”警示牌，禁止人员", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0076", "text": "在运行中的捞渣机周围长时间停留。\n不停炉在捞渣机区域进行检修作业时，作业人员必须穿好防烫伤的隔热工作\n服、戴头盔等，应采取降低机组负荷、关闭锅炉冷灰斗关断门并设置支撑等防止", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0077", "text": "大焦块掉落，渣飞溅伤人措施。\n循环流化床锅炉的外置床事故排渣口周围必须设置固定围栏。循环流化床排\n渣门须使用先进、可远操作的电动锤型阀，取消简易的插板门。\n1.5.6 制粉系统防爆门应装有阻火装置，不应正对人行道。对给粉机、给煤", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0078", "text": "机、磨煤机入口管道、制粉系统设备内部进行清理煤（粉）前，应确保煤粉无自\n燃，入口门（挡板）关闭。\n1.5.7 锅炉运行时，因工作需要打开的门孔应及时关闭。人员不得在锅炉人", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0079", "text": "孔门、炉膛连接的膨胀节处长时间逗留。\n观察炉膛燃烧情况时，必须站在看火孔的侧面；同时佩戴防护眼镜或用有色\n玻璃遮盖眼睛。\n1.6 防止起重伤害事故\n1.6.1 属于特种设备的起重机械必须按照国家相关规定周期进行检验，并在", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0080", "text": "特种设备安全监督管理部门登记备案，应定期检查并作好记录。\n1.6.2 起重吊具（钢丝绳、钢丝绳卡、吊带、吊钩、卸扣等）由使用单位每\n月检查1 次、每年自检1 次；手拉葫芦（倒链）、电葫芦、卷扬机由使用单位每", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0081", "text": "年自检1 次。\n1.6.3 从事起吊作业及其安装维修的人员必须取得相应证书，并经县级以上\n医疗机构体检合格方可上岗。持证人员应按照证书上的作业类别和准操项目，操", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 14, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0082", "text": "作相应的起重机械。\n1.6.4 起重作业人员必须穿工作服和安全鞋（靴），佩戴安全帽；起重指挥", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0083", "text": "人员必须佩戴明显标志，配备必要的通讯设备，不得兼做司索（挂钩）及其他工\n作，严禁多人指挥；起重司机必须听从指挥人员的指挥，指挥信号不明时严禁操\n作；吊装中任何人发出紧急停车信号时，司机必须立即停车。", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0084", "text": "1.6.5 大型起重作业、易燃易爆物品吊装及危险化学品的吊装作业必须制订\n“三措两案”（即组织措施、技术措施、安全措施、施工方案、应急预案），经本\n单位审批执行，并设置专业人员监护。吊装易燃易爆物（如氧气瓶、煤气罐等）、", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0085", "text": "危险化学品时，由专业人员负责吊物的安全性，指挥人员负责吊装的安全性。\n1.6.6 起吊现场必须保证光线和视线良好、照明充足，设置警戒区域并设专\n人监护，非工作人员严禁入内。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0086", "text": "1.6.7 吊装散件物时应用料斗或箱子，装料高度严禁超过上口边，散粒状的\n物料必须低于料斗上口边线100mm；吊装大的或不规则的物件时，应在物件上\n系上控制其姿态和方向的拉绳。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0087", "text": "1.6.8 起重吊物前，必须清楚吊物重量并捆绑牢固，严禁起吊不明物和埋在\n地下的物件。当吊物无固定吊点时必须按规定选择吊点，使吊物在吊运中保持平\n衡和吊点不发生移动。带棱角或缺口的吊物无防割措施严禁起吊。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0088", "text": "1.6.9 吊装前，必须检查起重机械的安全装置可靠、起重工具检验合格并在\n有效期内、吊具、钢丝绳等完好无损，确认吊点承载能力、吊物重量、捆绑正确\n牢固、吊装区域内无人、吊运路线无障碍物、与电气设备距离符合安全要求。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0089", "text": "1.6.10 起吊前必须鸣铃（或口哨）示警，吊装接近人时应给断续铃声（或口\n哨）示警。当起吊物离地20~30cm 时必须停吊检查，确认安全性；吊装中的吊\n物不得长期悬在空中；吊物暂时悬在空中时，司机不得离开驾驶室或做其他工作；", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0090", "text": "吊装中突遇停电，应先将控制器恢复到零位，切断电源，然后采用防止吊物坠落\n的可靠措施将吊物缓慢放下。\n1.6.11 吊装作业，严禁利用管道、设备、防护栏杆、脚手架以及不坚固的建", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0091", "text": "（构）筑物上作为起吊物的吊点，严禁超载或歪斜拽吊，严禁在吊物上站人或放\n有活动物件，严禁起重人员停留在吊物下作业，严禁吊物从人的头上越过或停留，\n严禁人员从吊物下方行走或停留。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 15, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0092", "text": "1.6.12 利用两台或多台起重机械吊装同一重物时，绑扎时应根据各台起重机\n械的允许起重量按比例分配负荷，保持吊装同步，每台起重机械的起重量不得超", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0093", "text": "1.7.5 加强对存在可能垮塌风险的场所（如尾部烟道、料仓、粉仓、灰斗等）\n的定期巡检和管理工作，保证料位计指示正确，严禁长期高料位运行。若发现有\n漏灰、灰斗脱落等异常情况时应及时采取防护措施后进行处理，周围应悬挂警示", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0094", "text": "牌，严禁人员在附近逗留和通过。\n1.7.6 搭设脚手架必须使用合格的管件、脚手板、扣件等材料，搭设好后必\n须验收合格、悬挂验收合格牌；每次使用前必须检查确认架体连接稳固、安全可", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0095", "text": "靠、承载能力；使用时，严禁擅自改变架体结构，严禁超载使用，严禁在脚手架\n上起重作业，严禁将任何管道、起重装置等与架体结构连接；拆除脚手架时，必\n须由上而下逐层拆除，连墙件必须随脚手架逐层拆除，严禁数层同时拆除，严禁", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0096", "text": "将整个脚手架推倒拆除。\n1.7.7 模板工程施工，严禁擅自改变施工方案或凭经验施工，搭设模板必须\n选用合格的搭设材料，浇筑混凝土必须办理混凝土浇筑许可手续，浇筑时必须按", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0097", "text": "照“先浇筑柱、再浇筑梁和板”工序进行；拆除模板必须办理申请拆模手续，且确\n认混凝土达到拆模强度后方可拆除，拆除模板时必须按照“先拆侧模后拆底模，\n先拆非承重部分后拆承重部分”的原则进行，严禁随意拆模。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0098", "text": "1.7.8 搭设临时建筑必须制订施工方案，选择安全地段和合格建材，必须验\n收合格后方可使用。严禁使用钢管、毛竹、三合板、石棉瓦等搭设，严禁使用夹\n芯板作为活动房的竖向承重构件，严禁在易发生泥石流、季节旋风、山洪、微地", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0099", "text": "形大风处搭设，严禁在临时建筑墙外周边开挖土石方。\n1.7.9 拆除工程应制订施工方案，并遵守“先上后下、先屋面后主体、先水电\n后建筑、先梁板后墙柱、先内墙后外墙”原则；拆除前必须现场研究拟拆除物整", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0100", "text": "体结构、确定拆除顺序，按照拆除顺序施工，对局部拆除影响结构安全的必须先\n加固后拆除。严禁随意拆除或立体交叉拆除作业。\n1.8 防止中毒窒息事故\n1.8.1 进入有限空间必须佩戴合格的防护用品和应急装备；进入可能会持续", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0101", "text": "释放有毒有害气体或作业可能产生有毒有害气体的场所，必须佩戴长管呼吸器或\n正压空气呼吸器；进入有害气体的场所必须佩戴防毒面罩；进入酸气较大的场所\n必须佩戴套头式防毒面具；进入液氨泄漏的场所必须穿好重型防化服并佩戴正压", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 17, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0102", "text": "式空气呼吸器。", "text_len": 7, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 18, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0103", "text": "1.8.2 有限空间作业必须遵守“先通风、再检测、后作业”原则，对隧洞作业\n或者有害因素可能发生变化的作业，还必须做到“持续通风、持续检测”原则。必\n须执行有限空间作业审批许可制度、有限空间出入登记制度，必须设专人监护。\n1.8.3 有限空间作业必须对其危险有害因素进行辨识，进入前30min 内必须\n检测有害气体浓度不得超过表1-2 限值，氧气浓度在19.5%~21.0%范围内，并保\n持良好通风；作业中至少每2h 检测一次有害气体含量，对可能释放有害物质的\n有限空间应连续监测；作业中断时间超过30min 必须重新检测。\n表1-2 有限空间作业常见有毒气体浓度判定限值\n气体名称\n评判值\nmg/m3\nppm（20℃）\n硫化氢", "text_len": 314, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 18, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0104", "text": "氯化氢\n7.5\n4.9\n氰化氢\n0.8\n磷化氢\n0.3\n0.2\n溴化氢\n2.9\n氯\n0.3\n甲醛\n0.5\n0.4\n一氧化碳\n一氧化氮\n二氧化碳\n二氧化氮\n5.2\n二氧化硫", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 18, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0105", "text": "3.7\n二硫化碳\n3.1\n苯\n甲苯\n二甲苯\n氨\n乙酸\n丙酮\n注：标中数据均为该气体容许浓度的上限值。\n1.8.4 有限空间仅有1 个进出口时，必须将通风设备出风口置于作业区域底\n部进行送风；有限空间有2 个或2 个以上进出口（通风口）时，必须在临近作业\n人员处进行送风，远离作业人员处进行排风，且出风口应远离进风口，防止有害\n气体循环进入有限空间。\n1.8.5 对容器内的有害气体置换时，吹扫必须彻底、不留残留气体，吹扫气\n体排放必须符合安全要求，易燃易爆气体必须使用符合要求的惰性气体置换，容", "text_len": 247, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0106", "text": "器与其他管道的连接处应加装可靠隔离封堵措施。\n1.8.6 在有限空间内从事衬胶、涂漆、刷环氧树脂等具有挥发性溶剂作业时，\n必须进行强力通风，采取防止爆燃措施。严禁使用纯氧通风。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0107", "text": "1.8.7 进入容器、罐、井、仓或池内的作业人员必须遵守1.1.15、1.8.2、1.8.3、\n1.8.5 等条要求外，还必须确保作业人员与外部监护人联络畅通，联络不畅时严", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0108", "text": "禁作业。严禁在容器、罐、井、仓或池内使用软梯。\n1.8.8 在有限空间内作业感觉身体不适时，应立即撤离现场；如发生中毒窒\n息事件时，现场监护人应在有限空间外施救，并立即报告。施救人员必须正确选", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0109", "text": "用并佩戴好合格的防毒用品、呼吸器具，携带救援器材后，方可进入施救。严禁\n盲目进入施救。\n1.8.9 有限空间内作业结束后，必须清点人员和工具，确认有限空间内无人", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0110", "text": "后，方可关闭人孔门或盖板并解除采取的隔离封闭措施。\n1.8.10 两台锅炉共用一个烟囱，当一台锅炉运行另一台锅炉检修需进入脱硫\n吸收塔、净烟道时，净烟气挡板必须关闭严密并切断电源，防止烟气倒入检修系统。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0111", "text": "1.8.11 危险化学品专用仓库必须装设机械通风装置、冲洗水源及排水设施，\n必须设专人管理，应进行出入库登记。从事危险化学品的人员必须熟悉所用药品\n的毒性、腐蚀、爆炸、燃烧等特性，掌握操作要点及安全注意事项，掌握现场急", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0112", "text": "救方法和程序。\n1.8.12 化学实验室必须装设通风、自来水、消防设施，应在明显处放置急救\n药箱、酸（碱）伤害急救中和用药、毛巾、肥皂等。从事化验人员必须穿专用工", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0113", "text": "作服并做好安全防护。\n1.8.13 盛装化学药品和溶剂的容器必须标识正确，严禁容器上无标签。剧毒\n危化品必须储藏在隔离房间或保险柜内，保险柜应装设双锁，并双人、双账管理，", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0114", "text": "装设电子监控设备，并挂“当心中毒”警示牌。\n1.8.14 进入尿素溶解罐前，必须将罐内浆液全部清空，充分通风，并检测罐\n内氨气残存量的气体浓度值不得大于30mg/m3，方准作业。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 19, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0115", "text": "1.8.15 配制有毒性、致癌或有挥发性等药品时，室内必须在通风柜橱内进行，\n室外必须站在上风口进行。露天装卸化学药品（溶液）时，人必须站在上风口作\n业。", "text_len": 77, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0116", "text": "1.8.16 化学室内作业时，应每隔1~2h 到室外换气。若感到头痛、恶心、胸\n闷、心悸等不适症状，立即停止作业，并到室外换气。\n1.8.17 化学实验时，严禁一边作业一边饮食（水）；工作中断或结束后，工", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0117", "text": "作人员必须及时换衣洗手。化学实验用过的有毒有害废弃物严禁随意抛弃，必须\n集中保管，妥善处理。\n1.9 防止电力生产交通事故\n1.9.1 建立和完善电力生产交通安全管理制度和相应的实施细则，健全交通", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0118", "text": "安全保证和监督体系，明确责任。严禁无证驾驶、酒后驾驶、超速超载、人货混\n装等违法违章驾驶行为。\n1.9.2 加强对电力生产所用车辆维修管理，确保车辆的技术状况符合国家规", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0119", "text": "定，安全装置完善可靠。定期对车辆进行检修维护，在行驶前、行驶中、行驶后\n对安全装置进行检查，发现危及交通安全问题，应及时处理，严禁带病行驶。\n1.9.3 大件运输、大件转场、运输危化品或易燃易爆物品应严格遵守有关法", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0120", "text": "规，制定运输方案和专门的安全技术措施，指定有经验的专人负责，事前应对参\n加工作的全体人员进行全面安全技术交底。危险货物运输驾驶员、装卸员、押运\n员应取得相应的从业资格证。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0121", "text": "1.9.4 在临边、狭窄场地、临近带电体及线路等危险区域(路段)使用车辆作\n业时，应划定明确的作业范围，设置明显的警示标志，并设专人监护。\n1.9.5 严禁未提前确认路基、边坡满足安全作业要求盲目作业，悬崖陡坡、", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0122", "text": "路边临空边缘必须设安全警示标志、安全墩、挡墙等防护设施，并确保夜间有充\n足照明。\n1.9.6 严禁在铁道上或机车底下休息，不准在车辆下面或两节车的中间穿过。\n在铁道附近进行工作可能影响调车作业或行车安全时，工作负责人应事先与调车", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0123", "text": "人员联系，做好安全措施，必要时应设专人监护。煤车摘钩、挂钩或起动前，必\n须由调车人员查明车底下或各节车辆的中间确已无人，才可发令操作。\n1.9.7 叉车、翻斗车、起重机、铲车等特种车辆，除驾驶员、副驾驶员座位", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 20, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0124", "text": "以外，任何位置在工作中不得载人。\n1.9.8 机动车在无限速标志的厂内主干道行驶时，不得超过30km/h，其它道\n路不得超过20km/h。机动车行驶特定地点、路段或遇到特殊情况时的限速要求", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0125", "text": "应符合相关规定。\n1.9.9 建立交通安全预警机制。按恶劣气候、气象、地质灾害等情况及时启\n动预警机制，制定并落实防止车辆伤害事故的管控措施。\n1.10 防止电力生产淹溺事故", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0126", "text": "1.10.1 水上运输应遵守水运管理部门或海事管理机构的有关规定。\n机动作业船、运维交通船等作业船只，必须有船舶行驶许可证，必须按要求\n配备船员，配备救生设备，船体不得有损伤漏水。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0127", "text": "1.10.2 上下船使用的跳板宽度不得小于250mm，水上临时人行跳板宽度不得\n小于600mm，跳板的强度和刚度应满足使用要求，跳板端部应固定，板面应设\n置防滑设施。水上临时人行跳板应设置安全护栏或张挂安全网。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0128", "text": "1.10.3 船上装卸大件物体或大型施工设备应有专门的装卸方案，严禁船舶超\n载。海上风电建设项目大件运输应制定海上运输方案和应急预案。\n1.10.4 进入水轮机（水泵）等内部工作时，必须严密关闭进水闸门(或进水", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0129", "text": "阀)，并切断其动力电源和控制电源，做好隔离水源措施，排除内部积水。工作\n结束撤出时必须清点人数。\n1.10.5 集水井、集水廊道洞口、生产区域水池等有淹溺危险的场所应设置坚", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0130", "text": "固的盖板或护网并盖实，防止人员掉落溺水。集水井、集水廊道内的工作，必须\n有专人监护，作业人员必须系好安全带和安全绳，安全绳由监护人掌握，遇有水\n位上涨时，井内作业人员必须立即撤离。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0131", "text": "1.10.6 临水、水上作业应对作业人员进行安全救生培训，必须制定详细的预\n控措施并进行现场交底，必须有2 人以上方可进行。\n临水、水上作业及乘坐交通工作船时，人员必须穿好救生衣（或绑安全绳、", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0132", "text": "安全带）、穿防滑鞋，作业人员在出海前或在船期间不得饮酒，禁止游泳、捞物。\n临水作业现场应设置有效的安全防护措施、安全警示牌，夜间作业配备足够\n的照明设施，五级及以上大风、大雨、雷电、浓雾天气禁止临水和水上作业。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0133", "text": "1.10.7 围堰施工过程中必须监测水位变化，围堰内外的水头差必须在设计范\n围内，筑岛围堰必须高出施工期间可能出现的最高水位0.7m 以上。\n1.10.8 基坑、顶管工作井周边必须有良好的排水系统和设施，设置防护盖板", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 21, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0134", "text": "或围栏，夜间必须设置警示灯。", "text_len": 14, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0135", "text": "1.10.9 严禁穿越深浅不明的水域。对于抗洪抢险作业、台风暴雨持续期间，\n故障巡视应至少两人一组进行，巡视期间保持通信畅通。\n1.10.10 当大坝溢流或泄洪量达到规定值时，禁止在上、下游大坝近区进行", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0136", "text": "任何水上作业。\n1.10.11 潜水作业应由取得相关资质的人员担任，作业前，必须对装具、设\n备和系统进行现场检查和测试，并遵守潜水作业相关安全要求。禁止夜间水下作", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0137", "text": "业，如遇特殊情况需在夜间作业时，应经本单位批准，并做好相关措施。\n1.11 防止烟气脱硫设备及其系统中人身伤亡事故\n1.11.1 新建、改建和扩建电厂的吸收塔及内部支撑架、烟道、浆液箱罐、烟", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0138", "text": "气挡板、浆液管道、烟囱做防腐处理时，应选择耐腐蚀、耐磨损的材料，对浆液\n泵及搅拌器、浆液管道（管件）、旋流器、膨胀节要做防磨处理，并加强日常检\n查维护，防止由于设备腐蚀、卡涩带来的安全隐患。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0139", "text": "1.11.2 防止脱硫塔进口烟气温度过高损坏防腐层。及时修复损坏的防腐层和\n更换损坏的衬胶管。\n1.11.3 加强石灰石粉输送系统防尘措施，防止粉尘飞扬对作业人员造成职业", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0140", "text": "健康伤害。在脱硫石膏装载作业时，必须在确认运输车厢（罐）内无人后才能进\n行装载作业。\n1.11.4 加强浆液池等盛装液体的沟池的安全防护，有淹溺危险的场所必须设", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0141", "text": "置盖板，并做到盖板严密，以防作业人员落入沟池。\n1.11.5 进入脱硫塔前，必须打开人孔门进行通风，在有毒气体浓度降低到允\n许值以下才能进入。进入脱硫塔检修，应做好防止作业人员坠落、防落物伤人安", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0142", "text": "全措施，脱硫塔外必须设专人监护。\n1.11.6 加强保安电源的维护，发生全厂停电或者脱硫系统突然停电时，保安\n电源能确保及时启动并向脱硫系统供电。\n1.12 防止液氨储罐泄漏、中毒、爆炸伤人事故", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0143", "text": "1.12.1 液氨储罐区应由具有综合甲级资质或者化工、石化专业甲级设计资质\n的化工、石化设计单位设计。储罐、管道、阀门、法兰等必须定期检验、检测、\n试压，确保质量性能符合要求。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 22, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0144", "text": "1.12.2 液氨区域应必须设置安全警示标志，现场必须放置防毒面具、防护服、", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0145", "text": "药品等防护用具。\n液氨区域必须标识清晰的安全逃生方向和路线，必须设置及时掌握风向变化\n的方向标，必须放置符合规定要求的消防灭火器材，必须设置洗眼器、淋洗器和\n喷淋系统，必须按要求设置避雷装置和静电释放装置，输送易燃物质的管道、法", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0146", "text": "兰等应有防静电接地措施。\n氨区控制室和配电间出入口不得朝向装置间。氨区所有电气设备、远传仪表、\n执行机构、热控盘柜等均选用相应等级的防爆设备，防爆结构选用隔爆型（Ex-d），", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0147", "text": "防爆等级不低于IIAT1。\n1.12.3 进入液氨储存区，严禁吸烟，严禁携带火种，严禁携带和使用无线通\n讯设备，严禁人员未释放静电进入。\n1.12.4 应加强液氨区域管理，建立液氨管理制度，加强相关人员的业务知识", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0148", "text": "培训，液氨作业人员必须经过专门培训，熟悉系统，熟悉液氨物理、化学特性和\n危险性，经考试合格，持证上岗。\n严格工艺措施，加强巡回检查，防止液氨系统跑冒滴漏，尤其应防止因外部", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0149", "text": "环境腐蚀发生泄漏。\n应制定液氨储罐意外受热或罐体温度过高致使压力显著升高、液氨泄漏等应\n急预案，并定期组织演练。\n1.12.5 进入液氨储存区域的人员必须正确穿戴劳动防护用品，严禁穿戴易产", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0150", "text": "生静电服装（严禁穿带钉皮鞋、穿易起静电化纤类服装等）。作业人员实施操作\n时，应按规定佩戴个人防护品。\n1.12.6 氨区应设置事故报警系统，氨气泄漏检测装置应覆盖氨区，具有检测", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0151", "text": "数据远传、就地报警功能，并自动联锁启动水喷淋系统。\n液氨泄漏时，应立即采取处理措施，在保证安全的情况下，尽可能切断泄漏\n源；应急处理人员必须戴正压式空气呼吸器，穿专用防护服；泄漏区周围立即设", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0152", "text": "置隔离带，并监测空气中氨气的浓度，撤离隔离带内所有人员。\n1.12.7 严格控制液氨储罐充装量，不应超过储罐总容积的85%。严禁过量充\n装，防止因超压而发生罐体开裂或阀门顶脱、液氨泄漏伤人。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 23, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0153", "text": "1.12.8 应在液氨储罐四周安装自动水喷淋装置，当罐体温度过高时该装置自\n动启动。氨贮存箱、氨计量箱的排气，应设置氨气吸收装置。", "text_len": 65, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0154", "text": "1.12.9 在液氨储存区检修时应作好防护措施，严格执行动火审批制度，并加\n强监护。氨罐检修时，必须采取防止形成爆炸性混合气体的措施后方可开工。严\n禁在充装液氨的罐体上实施动火作业。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0155", "text": "1.12.10 液氨槽车卸料时应严格遵守操作规程，卸料过程应有专人监护。完\n善储运等生产设施的安全阀、压力表、放空管、氮气吹扫置换口等安全装置，并\n做好日常维护；严禁使用软管卸氨，应采用金属万向管道充装系统卸氨。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0156", "text": "1.12.11 加强进入液氨储存区车辆管理，严禁未装阻火器机动车辆进入，运\n送物料的机动车辆必须正确行驶。\n1.12.12 加强厂外运输液氨车辆管理，不得随意找社会车辆进行液氨运输。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0157", "text": "电厂应与具有危险货物运输资质的单位签定专项液氨运输协议。\n2 防止火灾事故的重点要求\n2.1 加强防火组织与消防设施管理\n2.1.1 各单位应落实全员消防安全责任制，建立消防安全保证和监督体系，", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0158", "text": "制定消防安全制度、消防安全操作规程，制定灭火和应急疏散预案。建立火灾风\n险分级管控及火灾隐患排查治理双重预防机制。保障疏散通道、安全出口、消防\n车通道畅通。配备消防专责人员，并建立有效的消防组织网络和训练有素的志愿", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0159", "text": "消防队伍。定期进行全员消防安全培训、组织有针对性的消防演练和火灾疏散\n演习。\n2.1.2 配备符合要求的消防设施、消防器材及正压式消防空气呼吸器，灭火\n剂的选用应根据灭火的有效性，设备、人身和环境的影响等因素确定。禁止使用", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0160", "text": "过期和性能不达标消防器材。灭火器最低配置基准、灭火器的设置、灭火器类型、\n规格和灭火级别应符合《建筑灭火器配置设计规范》（GB50140）标准。泡沫灭\n火器的标志牌应标明“不适用于电气火灾”字样。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0161", "text": "2.1.3 单机容量125MW 机组及以上的燃煤电厂消防给水应采用独立的消防\n给水系统，以确保消防水量、水压不受其他系统影响；消防设施的备用电源应由\n保安电源供给，未设置保安电源的应按Ⅰ类负荷供电（25MW 及以下的发电厂，", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 24, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0162", "text": "消防水泵应按不低于Ⅱ类负荷供电）。消防水系统应定期检查、维护。正常工作\n状态下，应将自动喷水灭火系统、火灾自动报警系统、防烟排烟系统和联动控制", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0163", "text": "的防火卷帘分隔设施设置在自动控制状态。\n2.1.4 设置固定式气体灭火系统的发电厂、变电站等场所、长距离电缆隧道、\n长距离地下燃料皮带通廊、地下变电站至少配置2 套正压式消防空气呼吸器，长", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0164", "text": "距离电缆隧道、长距离地下燃料皮带通廊、地下变电站至少配置4 只防毒面具。\n并应进行使用培训，确保其掌握正确使用方法，以防止人员在灭火中因使用不当\n中毒或窒息。正压式空气呼吸器和消防员灭火防护服应每月检查一次。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0165", "text": "2.1.5 现场工作人员应掌握《电力设备典型消防规程》动火级别、禁止动火\n条件。在一、二级动火区施工、检修现场动火作业时，要做好一般动火安全措施、\n组织措施、技术措施，严格执行动火工作票制度。变压器、脱硫塔现场检修工作", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0166", "text": "期间应有专人防火值班，不得出现现场无人情况。\n2.1.6 电力调度大楼、地下变电站、无人值守变电站应安装火灾自动报警或\n自动灭火设施，无人值守变电站其火灾报警系统应和视频监控系统联动，以便及", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0167", "text": "时发现火警。\n2.1.7 建（构）筑物的安全疏散安全出口、室外疏散楼梯、疏散通道、疏散\n门不得堆积和占用、应保持畅通，疏散设施各项防火参数符合要求。疏散门不许\n封堵、上锁。主厂房疏散楼梯间内部不应穿越可燃气体管道，蒸汽管道，甲、乙、", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0168", "text": "丙类液体的管道和电缆或电缆槽盒。\n2.1.8 风电、光伏新能源场站要与当地森林防火指挥中心建立应急协调机制，\n根据气候特征，结合森林、草场季节、环境等因素以及山火、林火、草火特点，", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0169", "text": "适时开展风电、光伏新能源场站及输配电线路火灾隐患排查，并落实防范措施，\n最大限度地减少山火、雷击事故造成的损失。\n2.1.9 大型发电、变配电等特殊建设工程应履行消防设计审查、消防验收制", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0170", "text": "度，其他建设工程应履行备案抽查制度；依法应当进行消防验收的建设工程，未\n经消防验收或者消防验收不合格的，禁止投入使用；其他建设工程经依法抽查不\n合格的，应当停止使用。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0171", "text": "2.1.10 定期进行消防设施维护保养检测；消防设施维护保养检测、消防安全\n评估等消防技术服务机构及人员应符合从业条件和资格，并对服务质量负责。\n2.1.11 推广应用电力设备消防新产品、新技术。消防新产品、新技术应按有", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 25, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0172", "text": "关规定通过型式检验、技术鉴定、专家评审、验收，并提供相应报告或记录。", "text_len": 34, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0173", "text": "2.1.12 进入氢站、油库、氨区和天然气站前进行静电释放，严禁携带手机、\n火种，严禁穿带钉子的鞋和易产生静电的衣服，运行和维护应使用铜质的专用工\n具。\n2.2 防止发电厂电缆着火事故", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0174", "text": "2.2.1 新、扩建工程中的电缆选择与敷设应按有关规定进行设计。电缆通道\n的防火设施必须与主体工程同时设计、同时施工、同时验收。\n2.2.2 在密集敷设电缆的主控制室下电缆夹层和电缆沟内，不得布置热力管", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0175", "text": "道、油气管以及其它可能引起着火的管道和设备。\n2.2.3 对于新建、扩建的火电厂主厂房、升压站、输煤、燃油、制氢、氨区\n及其它易燃易爆场所，应选用阻燃电缆。\n2.2.4 采用排管、电缆沟、隧道、桥梁及桥架敷设的阻燃电缆，其成束阻燃", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0176", "text": "性能应不低于C 级。与电力电缆同通道敷设的控制电缆、非阻燃通信光缆等应\n分层敷设并采取防火隔离措施。110（66）kV 及以上电压等级电缆在隧道、电缆\n沟、变电站内、桥梁内应选用阻燃电缆，其成束阻燃性能应不低于C 级。", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0177", "text": "2.2.5 严格按正确的设计图册施工，做到布线整齐，同一通道内电缆数量较\n多时，若在同一侧的多层支架上敷设，应按电压等级由高至低的电力电缆、强电\n至弱电的控制和信号电缆、通讯电缆“由上而下”的顺序排列；当水平通道中含有", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0178", "text": "35kV 以上高压电缆，或为满足引入柜盘的电缆符合允许弯曲半径要求时，应按\n“由下而上”的顺序排列。同一重要回路的工作与备用电缆应配置在不同层或不同\n侧的支架上，并应实行防火分隔。电缆在任何敷设方式及其全部路径条件的上下", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0179", "text": "左右改变部位，均应满足电缆允许弯曲半径要求，并应符合电缆绝缘及其构造特\n性的要求，避免任意交叉并留出足够的人行通道。\n2.2.6 发电厂控制室、开关室、计算机室等通往电缆夹层、隧道、穿越楼板、", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0180", "text": "墙壁、柜、盘等处的所有电缆孔洞和盘面之间的缝隙(含电缆穿墙套管与电缆之\n问缝隙)必须采用合格的不燃或阻燃材料封堵。防火封堵组件的耐火极限不应低\n于被贯穿物的耐火极限，且不低于1.00h。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 26, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0181", "text": "2.2.7 非直埋电缆接头的外护层及接地线应包覆阻燃材料，充油电缆接头及\n敷设密集的10~35kV 电缆的接头应用耐火防爆槽盒封闭。密集区域（4 回及以上）\n的110（66）kV 及以上电压等级电缆接头应选用防火槽盒、防火隔板、防火毯、", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0182", "text": "防爆壳等防火防爆隔离措施。\n2.2.8 新建或改扩建工程，发电厂的发电机、主变压器、备用变压器、消防\n水泵、消防系统回路、应急电源、断路器及重要公用设备的保护、控制等回路，", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0183", "text": "应使用耐火电缆。水电厂（含抽水蓄能电厂）消防电梯、消防系统回路，应急电\n源、断路器、灭磁开关等直流操作电源回路，以及发电机组紧急停机、进水口快\n速闸门或阀门紧急闭门的直流电源等重要回路，计算机监控、双重化继电保护的", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0184", "text": "电源回路，应使用耐火电缆。\n2.2.9 电缆竖井和电缆沟应分段做防火隔离，对敷设在隧道和主控室或厂房\n内构架上的电缆要采取分段阻燃措施。\n2.2.10 尽量减少电缆中间接头的数量。如需要，应按工艺要求制作安装电缆", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0185", "text": "头，经质量验收合格后，再用防火或防爆措施将其封闭。变电站夹层内3kV 以\n上在运中间接头应逐步移出，电力电缆切改或故障抢修时，应将3kV 以上中间\n接头布置在站外的电缆通道内。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0186", "text": "2.2.11 在电缆通道、夹层内动火作业应办理动火工作票，并采取可靠的防火\n措施。在电缆通道、夹层内使用的临时电源应满足绝缘、防火、防潮要求。工作\n人员撤离时应立即断开电源。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0187", "text": "2.2.12 火力发电厂主厂房到网络控制楼或主控制楼的每条电缆隧道或沟道\n所容纳的电缆回路，宜不超过1 台机组的电缆。\n2.2.13 建立健全电缆维护、检查及防火、报警等各项规章制度。严格按照规", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0188", "text": "程规定对电缆夹层、通道进行定期巡检，并检测电缆和附件关键部位运行温度，\n多条并联的电缆应分别进行测量。\n2.2.14 电缆通道、夹层应保持清洁，禁止堆放杂物，照明应充足，并有防火、", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0189", "text": "防水、通风的措施。电缆通道沿线及其内部、隧道通风口（亭）外部不得积存易\n燃、易爆物。火电厂锅炉、燃煤贮运车间内架空电缆上及附近电气设备控制箱内\n的积灰应定期清扫。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0190", "text": "2.2.15 近高温管道、阀门等热体的电缆应有隔热措施，靠近充油设备的电缆\n沟，靠近充油设备的电缆沟，应设有防火延燃措施，盖板应封堵。\n2.2.16 发电厂主厂房内架空电缆与热体管路平行时应保持足够的距离，控制", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 27, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0191", "text": "电缆不小于0.5m，动力电缆不小于1m。控制电缆、动力电缆与热力管道交叉时，", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0192", "text": "两者距离分别不应小于0.25m 及0.5m。当不能满足要求时，应采取有效的防火\n隔热措施。\n2.2.17 电缆通道临近易燃或腐蚀性介质的存储容器、输送管道时，应加强监", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0193", "text": "视或采取安全隔离措施，防止易燃或腐蚀性介质渗漏进入电缆通道损害电缆或导\n致火灾。\n2.2.18\n3~66kV 中性点不接地系统发生单相接地故障时，一次设备应能快速", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0194", "text": "响应，防止电缆着火、事故扩大。变电站3~66kV 各段母线，因地制宜配置主动\n干预型消弧装置。\n2.2.19 重要的电缆通道如控制电缆安装密集的电缆夹层、电缆竖井、电缆桥", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0195", "text": "架、电缆沟区域内应安装火灾探测报警装置，并定期检测。新建场站和重要负荷\n的交流电源回路，在发生绝缘损坏时，接地故障产生的接地电弧，可能引起火灾\n危险时宜设置剩余电流监测电器。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0196", "text": "2.3 防止汽机油系统着火事故\n2.3.1 油系统应尽量避免使用法兰连接，禁止使用铸铁阀门。\n2.3.2 油系统法兰禁止使用塑料垫、橡皮垫（含耐油橡皮垫）和石棉纸垫，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0197", "text": "应按磷酸酯抗燃油及矿物油对密封材料的相容性要求进行选择。\n2.3.3 油管道法兰、阀门及可能漏油部位附近不准有明火，必须明火作业时\n要采取有效措施，附近的热力管道或其它热体的保温应紧固完整，并包好铁皮。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0198", "text": "2.3.4 禁止在有介质的油管道上进行切割、焊接工作。在无介质的油管上进\n行切割、焊接时，必须事先将管子冲洗、吹扫干净，办理一级动火工作票，并对\n可燃气体检测合格后，方可进行动火作业。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0199", "text": "2.3.5 油管道法兰、阀门及轴承、调速系统等应保持严密不漏油，如有漏油\n应及时消除，严禁漏油渗透至下部蒸汽管、阀保温层。对油管道上的焊口、弯头\n及接头部位，结合机组检修进行无损检测抽检，发现问题进行更换处理并扩大抽", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0200", "text": "检范围。\n2.3.6 油管道法兰、阀门的周围及下方，如敷设有热力管道或其它热体，这\n些热体保温必须齐全，保温外面应包铁皮等金属外保护层。\n2.3.7 检修时如发现保温材料内有渗油时，应查明原因，消除漏油点，并更", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 28, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0201", "text": "换保温材料。", "text_len": 6, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0202", "text": "2.3.8 事故排油阀应设两个串联钢质截止阀，其操作手轮应设在距油箱5m\n以外的地方，便于操作和撤离，有两个以上通道且能保证漏油着火时人员可以到\n达，操作手轮不允许加锁或摘除手轮，应挂有明显的“禁止操作”标志牌。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0203", "text": "2.3.9 油管道要保证机组在各种运行工况下自由膨胀，应定期检查和维修油\n管道支吊架。定期检查油管道有无碰摩，发生碰摩应及时设法消除；油管道穿过\n楼板、孔洞等构筑物时，留在孔洞内管道不得有法兰、焊口，且应设有橡胶套管", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0204", "text": "等防碰摩措施。\n2.3.10 机组油系统的设备及管道损坏发生漏油，除轻微渗油可以及时处理\n外，凡不能与系统隔绝处理且无法现场消除漏油的，或热力管道保温已渗入油且", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0205", "text": "无法妥善处置的，应立即停机处理。\n2.4 防止燃油罐区及锅炉油系统着火事故\n2.4.1 油系统应使用铜制工具或专用防爆工具操作，禁止在油管道上进行焊\n接、捻缝工作。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0206", "text": "2.4.2 储油罐或油箱的加热温度必须根据燃油种类严格控制在允许的范围\n内，加热燃油的蒸汽温度，应低于油品的自燃点。\n2.4.3 油区、输卸油管道应有可靠的防静电安全接地装置，油区应设置可靠", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0207", "text": "地防雷接地装置，并定期测试接地电阻值。\n2.4.4 油区、油库必须有严格的消防管理制度。在相关设施、设备上，设置\n明显的消防安全警示标志。油区内明火作业时，必须办理一级动火工作票，并应", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0208", "text": "有可靠的安全措施。\n2.4.5 油区内易着火的临时建筑要拆除，禁止存放易燃物品和堆放杂物，无\n杂草。\n2.4.6 燃油罐区及锅炉油系统的防火还应遵守2.3.4、2.3.6、2.3.7 的规定。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0209", "text": "2.4.7 燃油系统的软管和垫片，应定期检查更换。\n2.4.8 油库、油罐降温装置要进行定期维护和试运，保持完整备用。\n2.5 防止制粉系统爆炸事故\n2.5.1 不得用压力水管直接浇着火的煤粉，以防煤粉飞扬引起爆炸，不准在", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 29, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0210", "text": "运行中的制粉设备上进行焊接工作。\n2.5.2 及时消除漏粉点，清除漏出的煤粉。清理煤粉时，应杜绝明火。", "text_len": 51, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0211", "text": "2.5.3 严格控制磨煤机出口温度和煤粉仓温度，其温度不得超过煤种要求的\n规定。磨制混合品种燃料时，出口温度应按其中最易爆的煤种确定。\n2.5.4 防爆门动作时喷出的气流，不应危及附近的电缆、油气管道和有人通", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0212", "text": "行的部位。\n2.5.5 制粉系统的设备保温材料、管道保温材料及在煤仓间穿过的汽、水、\n油管道保温材料均应采用不燃烧材料。\n2.5.6 制粉系统动火作业，应测定粉尘浓度合格，并执行动火工作制度。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0213", "text": "2.6 防止氢气系统爆炸事故\n2.6.1 当发电机为氢气冷却运行时，置换空气的管路必须隔绝，并加严密的\n堵板。制氢和供氢的管道、阀门或其他设备发生冻结时，应用蒸汽或热水解冻，", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0214", "text": "禁止用火烤。\n2.6.2 氢冷系统中氢气纯度须不低于96%，含氧量不应大于1.2%；制氢设备\n中，气体含氢量不应低于99.5%，含氧量不应超过0.5%。如不能达到标准，应", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0215", "text": "立即进行处理，直到合格为止。\n2.6.3 在氢站或氢气系统附近进行明火作业或做能产生火花的工作时，应测\n定工作区域内氢气含量合格，执行动火工作制度，并应办理一级动火工作票。作", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0216", "text": "业时必须使用不产生火花的工具。\n2.6.4 氢站应按严重危险级的场所管理，应设推车式灭火器。\n2.6.5 密封油系统平衡阀、压差阀、安全阀及浮球阀必须保证动作灵活、可", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0217", "text": "靠，密封瓦间隙必须调整合格。\n2.6.6 空、氢侧各种备用密封油泵应定期进行联动试验。\n2.6.7 室内氢气排放管的出口应高出屋顶2m 以上。室外设备的氢气排放管", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0218", "text": "应高于附近有人员作业的最高设备2m 以上。氢气排放管应设置静电接地，并在\n避雷保护范围之内。氢管道应有防静电的接地措施，管道法兰、阀门等连接处，\n应采用金属线跨接。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 30, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0219", "text": "2.6.8 首次使用和检修、改造后的氢气系统应进行耐压、清洗（吹扫）和气\n密性试验，符合要求后方可投入使用。\n2.7 防止输煤皮带着火事故\n2.7.1 输煤皮带停止上煤期间，也应坚持巡视检查，发现积煤、积粉应及时", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0220", "text": "清理。\n2.7.2 煤垛发生自燃现象时应及时扑灭，不得将带有火种的煤送入输煤皮带。\n2.7.3 燃用易自燃煤种的电厂必须采用阻燃输煤皮带。\n2.7.4 应经常清扫输煤系统主辅助设备，重点是电源箱柜、电缆排架、电缆", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0221", "text": "槽盒、电缆竖井、除尘器管路、落煤管、导煤槽内等各处的积粉。\n2.8 防止脱硫、湿除系统着火事故\n2.8.1 脱硫、湿式电除尘器系统防腐材料应当天配置，即配即用，非工作期", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0222", "text": "间分类存放在专用仓库内。严禁在吸收塔、烟道、湿式除尘器内及其他防腐区域\n堆积防腐材料。专用仓库应单独隔离并距离其他建（构）筑物不小于25m。严禁\n在防腐材料仓库周围10m 范围内焊接、切割或进行其他热处理作业。装过挥发", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0223", "text": "性油剂及其他易燃物质的容器，应及时清理处置，粘有油漆的棉纱、破布及油纸\n等易燃废物，应及时回收处理。\n2.8.2 在涉及衬胶、环氧树脂、玻璃鳞片、喷涂聚脲、FRP 玻璃钢的设备内", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0224", "text": "部或外壁进行焊接、切割、打磨等可能产生明火的作业或其他加热作业，必须严\n格执行动火工作票制度。吸收塔、湿式电除尘器及相关烟道内动火作业只能单点\n作业，焊割作业应采取间歇性工作方式。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0225", "text": "2.8.3 涉及脱硫塔、湿式电除尘器以及相关烟道内部防腐、非金属部件安装\n区域，必须制定施工区域出入门禁制度，所有人员凭证出入并登记，交出火种，\n关闭随身携带的无线通信设备，禁止穿钉有铁掌的鞋和容易产生静电火花的化纤", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0226", "text": "服装。\n2.8.4 脱硫、湿式电除尘器系统及附属烟道内防腐、安装或检修必须选用防\n爆型电器设备和电动工具，并安装漏电保护器，电源线必须使用软橡胶电缆，且\n不允许有接头。塔、罐及烟道行灯电压不得超过12V，不得使用自耦变压器。严", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0227", "text": "禁将行灯照明的隔离变压器带进金属容器、金属管道或密闭容器内使用。灯具与\n内部防腐涂层及除雾器、湿式除尘器阳极模块的距离应大于1.0m。\n2.8.5 脱硫、湿式电除尘器系统及内部防腐及非金属部件安装作业期间，应", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 31, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0228", "text": "至少设置2 台防爆型排风机进行强制通风，并配备足够的消防灭火设施，周围\n10 米范围及其上下空间内严禁动火。禁止在与防腐、非金属部件安装作业面相\n通的其他设备、烟道、管道内部和外壁进行焊接、切割、打磨等可能产生明火的", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0229", "text": "作业。防腐施工面积在10m2 以上时，防腐现场应接引消防水带，并保证消防水\n随时可用。与非金属部件胶合黏结采用加热保温方法促进固化时，严禁使用明火。\n禁止在塔、箱、罐及烟道等有限空间内进行防腐鳞片涂料稀释或搅拌作业。进行", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0230", "text": "吸收塔、湿式电除尘器和烟道内部防腐、安装施工时，应至少保留2 个有限空间\n出入孔，并保持逃生通道畅通。\n2.8.6 湿式电除尘器本体四周应配备消防设施，灭火范围应能够覆盖最顶层", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0231", "text": "平台设备。阳极上方须设置全覆盖事故喷淋系统。电场启动前和停运后必须进行\n冲洗，未经冲洗不得启动。严禁湿式电除尘器未通烟气空载运行，锅炉MFT 动\n作应立即联锁停运湿式电除尘器并启动冲洗系统。空载升压试验须履行规定的许", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0232", "text": "可手续，相关管理和专业人员须到场监督指导，消防人员做好现场监护和消防应\n急准备。空载升压必须在风机运行的条件下进行，空载升压前、后必须对电场进\n行冲洗，空载升压二次电压最大值不得超过设计值。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0233", "text": "2.8.7 应编制并落实脱硫系统、湿式电除尘器系统施工临时设施的消防设计，\n满足施工现场防火、灭火及人员安全疏散的要求，并对各级施工人员进行安全交\n底。应制定脱硫系统、湿式电除尘器系统施工专项应急预案和现场处置方案，建", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0234", "text": "立应急救援队伍，配备应急救援物资，开展应急演练，并对演练效果进行评估。\n2.9 防止氨系统着火爆炸事故\n2.9.1 健全和完善氨系统运行与维护规程以及相关的制度、措施。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0235", "text": "2.9.2 氨区及输氨管道法兰、阀门连接处应装设金属跨接线。与储罐相连的\n管道、阀门、法兰、仪表等材料选择符合要求，并具有防腐蚀措施。\n2.9.3 氨区所有电气设备、远传仪表、执行机构、热控盘柜应使用防爆型电", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0236", "text": "器设备，且通风、照明良好。\n2.9.4 液氨设备、系统的布置应便于操作、通风和事故处理，同时必须留有\n足够宽度的操作空间和安全疏散通道。\n2.9.5 在正常运行中会产生火花的氨压缩机启动控制设备、氨泵及空气冷却", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0237", "text": "器（冷风机）等动力装置的启动控制设备不应布置在氨压缩机房中。温度遥测、\n记录仪表等不应布置在氨压缩机房内。\n2.9.6 在氨区或氨系统附近进行明火作业时，必须严格执行动火工作票制度，", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 32, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0238", "text": "氨区内动火必须办理一级动火工作票，氨区内严禁明火采暖。氨系统动火作业前、", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0239", "text": "后应置换排放合格；动火结束后，及时清理火种。\n2.9.7 氨储罐区及使用场所，应按规定配备消防灭火和稀释吸收的喷淋系统\n以及足够的消防器材、氨漏泄检测器和视频监控系统，并按时检查和试验。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0240", "text": "2.9.8 氨储罐的新建、改建和扩建工程项目应进行安全性评价，其防火、防\n爆设施应与主体工程同时设计、同时施工、同时验收投产。\n2.9.9 氨区按规定设置避雷保护装置，储罐和氨管道可靠接地，并采取防止", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0241", "text": "静电感应的措施。\n2.9.10 氨区储罐应设置防晒和温度升高的降温喷淋措施，具有自动启动功能\n并定期试验。\n2.9.11 卸氨区应装设万向充装系统用于接卸液氨，禁止使用软管接卸。万向", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0242", "text": "充装系统应使用干式快装接头，周围设置防撞设施。\n2.10 防止天然气系统着火爆炸事故\n2.10.1 燃气轮机（房）或联合循环发电机组（房）、余热锅炉（房）与办公、", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0243", "text": "生活建筑（耐火等级一、二级）之间的防火间距应大于10m，与办公、生活建筑\n（耐火等级三级）之间的防火间距应大于12m，天然气调压站与办公、生活建筑\n之间的防火间距应大于25m。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0244", "text": "2.10.2 天然气系统的新建、改建和扩建工程项目应进行安全评价，其防火、\n防爆设施应与主体工程同时设计、同时施工、同时验收投产。\n2.10.3 天然气系统区域应建立严格的防火防爆制度，生产区与办公区应有明", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0245", "text": "显的分界标志，并设有“严禁烟火”等醒目的防火标志。\n2.10.4 室内天然气调压站，燃气轮机与联合循环发电机组厂房应设可燃气体\n漏泄探测装置，其报警信号应引至集中火灾报警控制器。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0246", "text": "2.10.5 应定期对天然气系统进行火灾、爆炸风险评估，对可能出现的危险及\n影响应制定和落实风险削减措施，并应有完善的防火、防爆应急救援预案。\n2.10.6 天然气系统的压力容器使用管理应按《特种设备安全监察条例》的规", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 33, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0247", "text": "定执行。\n2.10.7 天然气系统中设置的安全阀，应做到启闭灵敏，每年至少委托有资格\n的检验机构检验、校验一次。压力表等其它安全附件应按其规定的检验周期定期\n进行校验。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0248", "text": "2.10.8 在天然气管道中心线两侧各五米地域范围内，禁止种植乔木、灌木、\n藤类、芦苇、竹子或者其他根系达管道埋设部位可能损坏管道防腐层的深根植物；\n禁止取土、采石、用火、堆放重物、排放腐蚀性物质、使用机械工具进行挖掘施", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0249", "text": "工；禁止挖塘、修渠、修晒场、修建水产养殖场、建温室、建家畜棚圈、建房以\n及修建其他建筑物、构筑物。\n2.10.9 天然气爆炸危险区域内的设施应采用防爆电器，其选型、安装和电气", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0250", "text": "线路的布置应按《爆炸和火灾危险环境电力装置设计规范》（GB 50058）执行。\n2.10.10 天然气区域应有防止静电荷产生和集聚的措施，并设有可靠的防静\n电接地装置。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0251", "text": "2.10.11 天然气区域的设施应有可靠的防雷装置，防雷（静电）接地，接地\n电阻不应大于10Ω；防雷（静电）检测每年应进行两次（其中在雷雨季节前监测\n一次）。\n2.10.12 连接管道的法兰连接处，应设金属跨接线（绝缘管道除外），当法", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0252", "text": "兰用五根以上的螺栓连接时，法兰可不用金属线跨接，但必须构成电气通路。\n2.10.13 在天然气易燃易爆区域内进行作业时，应使用防爆工具，并穿戴防\n静电服和不带铁掌的工鞋。禁止使用手机等非防爆通信工具。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0253", "text": "2.10.14 机动车辆进入天然气系统区域，排气管应带阻火器。\n2.10.15 天然气区域内不应使用汽油、轻质油、苯类溶剂等擦地面、设备和\n衣物。\n2.10.16 天然气区域需要进行动火、动土、进入有限空间等特殊作业时，应", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0254", "text": "按照作业许可的规定，办理作业许可。\n2.10.17 天然气区域应做到无油污、无杂草、无易燃易爆物，生产设施做到\n不漏油、不漏气、不漏电、不漏火。\n2.10.18 应配置专职的消防队（站）人员、车辆和装备，并符合国家和行业", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0255", "text": "的标准要求，或与距离较近的国家综合性消防救援队形成联动机制，制定灭火救\n援预案，定期联合演练。\n2.10.19 发生火灾、爆炸后，火场指挥部应立即采取安全警戒措施，并根据", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 34, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0256", "text": "现场是否有继续扩大蔓延的态势以及产生次生灾害的情况，果断下达撤退命令，\n在确保人员、设备、物资安全的前提下，采取相应的措施。", "text_len": 62, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0257", "text": "2.10.20 燃气轮机天然气系统厂房如汽机房、燃机房、集中控制室、启动锅\n炉房、天然气增压站等，建筑物耐火等级应达到二级，外墙保温材料及屋面板应\n采用不燃性材料，屋面防水层应采用不燃、难燃材质。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0258", "text": "2.10.21 燃气轮机天然气系统停气进行动火作业前，应按规定对作业管段或\n设备进行系统隔离及置换。置换应采用间接置换法。\n2.10.22 燃气轮机天然气系统各过滤器及与过滤器相连的取样管、放空管、", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0259", "text": "排污管等管道在进行动火作业前，必须确认动火管段与过滤器之间有可靠物理隔\n离或封堵；过滤器设备本体进行动火作业前，必须将滤芯拆除并清理干净罐体内\n部；排污管进行动火作业前管道内部必须清理干净。现场工作应使用铜质工具。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0260", "text": "2.11 防止风力发电机组着火事故\n2.11.1 建立健全预防风力发电机组（以下简称风机）火灾的管理制度，严格\n风机内动火作业管理，定期巡视检查风机防火控制措施。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0261", "text": "2.11.2 风电机组机舱、塔筒内母排、并网接触器、励磁接触器、变频器、变\n压器等一次设备动力电缆必须选用阻燃电缆，机舱至塔基电缆应采取分段阻燃措\n施。靠近加热器等热源的电缆应有隔热措施，靠近带油设备的电缆槽盒密封。机", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0262", "text": "舱通往塔筒穿越平台、柜、盘等处电缆孔洞和盘面缝隙应采用有效的封堵措施且\n涂刷电缆防火涂料。\n2.11.3 严格监控设备轴承、发电机、齿轮箱及机舱内环境温度变化，发现异", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0263", "text": "常及时处理。发电机轴承温度报警值不超过85℃，停机温度不超过95℃。定期\n清理主轴下部接油盒内废油。严禁用火把或喷灯拆卸或安装轴承。\n2.11.4 母排、并网接触器、励磁接触器、变频器、变压器等一次设备动力电", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0264", "text": "缆，定期用红外测温或使用测温贴对电缆温度进行监视，电缆损坏时及时更换阻\n燃电缆。机组塔筒内电缆穿越的孔洞应用耐火极限不低于1h 的不燃材料进行封\n堵。\n2.11.5 风机机舱、塔筒内的电气设备及防雷设施的预防性试验合格，并每季", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0265", "text": "度检查机组防雷接地回路的电涌保护器、接地引下线、旋转导电单元等部件是否\n工作可靠，连接正常。每年应测量一次防雷系统接地电阻，单机工频接地电阻应\n不大于4Ω。每年检测接闪器至塔筒底部接地扁钢引雷通道电气连接性能，每一", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 35, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0266", "text": "连接点的过渡电阻应不大于0.24Ω。", "text_len": 18, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0267", "text": "2.11.6 风机机舱的齿轮油及液压油系统应严密、无渗漏，应采用不易燃烧或\n燃点（闪点）高于风电机组运行最高温度的油品。法兰不得使用铸铁材料、不得\n使用塑料垫、橡胶垫（含耐油橡胶垫）和石棉纸、钢纸垫，刹车系统必须采取对", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0268", "text": "火花或高温碎屑封闭隔离的措施。\n2.11.7 机组内严禁存放易燃物品，机舱内保温材料必须用阻燃材料。并应配\n置自动消防系统，至少包含探测器、火灾报警装置、灭火装置、控制器、通信设", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0269", "text": "备等，应具有智能防护、自动控制功能，并且可与风机主控系统协调联动；检修\n期间机舱内应配置不低于2 个呼吸器用于紧急逃生；机组机舱、塔内底部及机舱\n下第一个平台应摆设合格消防器材；在检修作业和动火作业时，应在作业平台配", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0270", "text": "备合格消防器材后方可进行作业。\n2.11.8 风机机舱末端有紧急逃生孔及逃生绳悬挂点，配备紧急逃生装置，且\n定期检验合格，保证人员逃逸或施救安全。塔筒的醒目部位必须悬挂安全警示牌。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0271", "text": "2.11.9 风机塔筒内的动火作业必须开具动火作业票，作业前消除动火区域内\n可燃物。氧气瓶、乙炔气瓶应摆放、固定在塔筒外，气瓶间距不得小于5m，不\n得爆晒。电焊机电源应取自塔筒外，不得将电焊机放在塔筒内，严禁在机舱内油", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0272", "text": "管道上进行焊接作业，作业场所保持良好通风和照明。动火结束后清理火种。\n2.11.10 进入风机机舱、塔筒内，严禁带火种、严禁吸烟，不得存放易燃品。\n清洗、擦拭设备时，必须使用非易燃清洗剂。严禁使用汽油、酒精等易燃物。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0273", "text": "2.11.11 布置在风机内（含塔架与机舱）的变压器应采用干式变压器，应布\n置于独立的隔离室内并配置自动灭火装置，设置耐火隔板，耐火隔板的耐火极限\n不小于1h。塔架外独立布置的机组变压器与塔架之间的距离不应小于10m，当", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0274", "text": "小于10m 时应选用干式变压器或在变压器与塔架之间增设防火墙，并且变压器\n与塔架之间最小间距不得低于5m；对于贴挂在塔架外壁的机组变压器，应选用\n干式变压器并配置自动灭火装置。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0275", "text": "2.11.12 风电机组的机舱及机舱平台底板下部、轮毂、塔架底部设备层、各\n类电气柜应设应配置自动灭火装置；风机机舱大空间灭火介质应选用新型气溶胶\n或超细干粉，电气控制柜、变流器柜等局部小空间应采用新型气溶胶，新型气溶", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 36, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0276", "text": "胶喷口温度均应大于200℃，且配置的灭火介质需经消防产品质量监督检测中心\n测试及认证。", "text_len": 43, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0277", "text": "2.11.13 定期对控制柜内元器件及接线情况进行检查，保证元件工作可靠，\n电缆连接无松动、过热和老化现象。定期检查、清扫发电机集电环碳粉，及时更\n换磨损超标超限的碳刷，防止污闪及环火。定期检查并统计机组并网断路器动作", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0278", "text": "次数，动作次数或使用年限达到设计寿命的应进行更换。\n2.11.14 风电机组高速轴刹车系统应采用钢质材料的防护罩，其厚度应不小\n于2mm。定期对刹车时间、刹车间隙、刹车油泵的自动启动进行测试，不满足", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0279", "text": "要求的禁止机组投运。定期检查刹车盘和制动钳的间隙，刹车盘厚度磨损量超过\n3mm 时必须更换，及时清理刹车盘油污。定期检查检查制动钳的释放灵活性，\n不满足要求时应及时更换。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0280", "text": "2.12 防止电化学储能电站火灾事故\n2.12.1 发电侧和电网侧电化学储能电站（以下简称“储能电站”）站址不应\n贴邻或设置在生产、储存、经营易燃易爆危险品的场所，不应设置在具有粉尘、", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0281", "text": "腐蚀性气体的场所，不应设置在重要架空电力线路保护区内；当设置在发电厂、\n变电站内时，电池设备室与其它电力设施的安全距离应符合《电化学储能电站设\n计规范》（GB 51048）等技术标准的相关规定。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0282", "text": "2.12.2 中大型储能电站应选用技术成熟、安全性能高的电池，审慎选用梯次\n利用动力电池。当选用梯次利用动力电池时，应遵循全生命周期理念，进行一致\n性筛选并结合溯源数据进行安全评估，符合《电力储能用锂离子电池》（GB/T", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0283", "text": "36276）等技术标准中关于安全性能的要求；运行中，应实时监测电池性能参数，\n及时进行一致性管控。\n2.12.3 储能电站锂离子电池设备间不得设置在人员密集场所。锂离子电池设", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0284", "text": "备间的布置应符合《电化学储能电站设计规范》（GB 51048）等技术标准的相\n关规定。\n2.12.4 储能单元直流回路、电池簇回路应配置直流开断设备，电池模块端子", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0285", "text": "应具备结构性防反接功能。电池管理系统应具备过压、欠压、压差、过流等电量\n保护功能和过温、温差等非电量保护功能，宜具备簇级隔离控制功能，能发出分\n级告警信号或跳闸指令，实现就地故障隔离。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 37, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0286", "text": "2.12.5 磷酸铁锂电池设备间内应设置可燃气体探测装置，当H2 或CO 浓度\n大于设定的阈值时，应联动断开设备间级和簇级直流开断设备，联动启动事故通", "text_len": 75, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0287", "text": "风系统和报警装置。可燃气体探测装置阈值的设定应满足相关标准的要求。通风\n系统应采用防爆型，启动时每分钟排风量不小于设备间容积（可按照扣除电池等\n设备体积后的净空间计算），合理设置进风口、排风口位置，保证上下层不同密", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0288", "text": "度可燃气体及时排出室外，严禁产生气流短路。正常运行时，通风系统应处于自\n动运行状态。\n2.12.6 铅酸/铅炭、液流电池室内应设置可燃气体探测装置，联动启动通风", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0289", "text": "系统和报警装置。通风系统的设计应符合《电力系统用固定型铅酸蓄电池安全运\n行使用技术规范》（NB/T 42083）、《全钒液流电池安全要求》（GB/T 34866）", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0290", "text": "等技术标准的相关规定。\n2.12.7 储能电站电气设备间应设置火灾自动报警系统。新（改、扩）建中大\n型锂离子电池储能电站电池设备间内应设置固定自动灭火系统；灭火系统应满足", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0291", "text": "扑灭电池明火且不复燃的要求，系统类型、流量、压力、喷头布置方式等技术参\n数应经具有相应资质的机构实施模块级电池实体火灾模拟试验验证。\n2.12.8 储能电站的设备间、隔墙、隔板等管线开孔部位和电缆进出口应采用", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0292", "text": "防火封堵材料封堵严密。设备间（舱）的通风口、孔洞、门、电缆沟等与室外相\n通部位，应设置防止雨雪、风沙、小动物进入的设施。\n2.12.9 储能电站运维单位应制定消防设施运行操作规程，定期开展维护保", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0293", "text": "养，每年至少进行一次全面检测，确保消防设施处于正常工作状态。投运前，运\n维单位应针对可能存在的电池热失控、火灾等紧急情况编制应急预案，与属地消\n防救援机构建立协同机制，定期开展演练。运维人员应经消防培训合格后方可上", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0294", "text": "岗。\n3 防止电气误操作事故的重点要求\n3.1 防误操作技术措施\n3.1.1 防止电气误操作的“五防”功能除“防止误分、误合断路器”可采取\n提示性措施以外，其余“四防”功能必须采取强制性防止电气误操作措施。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 38, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0295", "text": "强制性防止电气误操作是指在设备的电动操作控制回路中串联受闭锁回路\n控制的接点，在设备的手动操控部件上加装受闭锁回路控制的锁具，严禁出现走\n空程序。", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0296", "text": "3.1.2 防误闭锁装置应简单、可靠，操作和维护方便。不得影响继电保护和\n自动化系统等设备正常运行。\n3.1.3 采用计算机监控系统时，远方、就地操作均应具备防止误操作闭锁功", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0297", "text": "能。监控防误系统应具有完善的全站性防误闭锁功能，应满足相关标准的要求。\n3.1.4 断路器、隔离开关和接地开关电气防误闭锁回路应直接用断路器、隔\n离开关和接地开关的辅助触点，不应经重动继电器类元器件重动后接入；操作断", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0298", "text": "路器或隔离开关时，应确保操作断路器或隔离开关位置正确，并以现场实际状态\n为准。\n3.1.5 敞开式隔离开关与其所配装的接地开关间应配有可靠的机械防误闭\n锁。\n3.1.6 电磁锁、遥控闭锁装置、微机闭锁、智能防误终端等防误闭锁装置，", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0299", "text": "电源应单独设置，并与继电保护及控制回路电源分开。防误闭锁系统主机应由不\n间断电源供电。防误闭锁系统主机应单独配置。\n3.1.7 成套高压开关柜、成套六氟化硫（SF6）组合电器（GIS/PASS/HGIS）", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0300", "text": "五防功能应齐全、性能良好。开关柜应装设具有自检功能的带电显示装置，并与\n接地开关（或临时接地装置）及柜门实现强制闭锁，带电显示装置传感器应三相\n分别设置。高压开关柜内手车开关拉出后，隔离带电部位的挡板应可靠闭锁。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0301", "text": "3.1.8 新、扩建的发、变电工程或主设备经技术改造后，防误闭锁装置应与\n主设备同时设计、同时安装、同时验收投运。\n设计阶段应根据选用防误闭锁装置的类型，配置完善的闭锁程序和闭锁部", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0302", "text": "件；闭锁部件的装设应和主设备安装同时进行；验收阶段应有运行人员参与，验\n证闭锁程序的正确，检查五防闭锁功能是否齐全完善、是否达到强制闭锁要求。\n闭锁部件安装应牢固可靠，使用方便。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0303", "text": "3.1.9 调度、集控、场站等各层级操作都应具备完善的防误闭锁功能，并确\n保操作权的唯一性。\n3.1.10 采用新技术实现“五防”闭锁功能时，具备条件的应实现实时在线强", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 39, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0304", "text": "制闭锁，以满足新型电力系统及智能（数字）电网发展的实际需要。有条件时应\n优先选用综合智能防误系统。\n3.1.11 防误闭锁系统或装置应具备应急硬件（解锁钥匙）快速解锁机制，在", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0305", "text": "授权管理下，可临时停用、停运防误闭锁装置。\n3.1.12 采用微机防误闭锁系统的场区及变电站内应预设固定接地桩，临时接\n地线的挂、拆状态应实时采集监控，并实施强制性闭锁。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0306", "text": "3.2 防误操作管理措施\n3.2.1 严格执行操作票、工作票制度，并使“两票”制度标准化，管理规范\n化。在满足网络安全防护的前提下，两票管理系统宜与防误系统形成业务贯通。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0307", "text": "3.2.2 严格执行操作指令。当操作中发生疑问时，应立即停止操作并向发令\n人报告，并禁止单人滞留在操作现场，待发令人确认无误并再行许可后，方可进\n行操作。不准擅自更改操作票，不准随意解除防误闭锁装置，禁止擅自使用解锁", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0308", "text": "工具（钥匙）或扩大解锁范围。\n3.2.3 建立完善的解锁工具（钥匙）及解锁密码使用和管理制度。防误闭锁\n装置不能随意退出运行，只有在应急处理事故时，才能停用停运防误闭锁装置，", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0309", "text": "此时应经本单位分管生产的行政副职或总工程师批准；确因防误闭锁装置本身故\n障短时间退出防误闭锁装置，应经变电站站长、运维班班长、操作或运维队长、\n发电厂当班值长批准，并实行双重监护后实施，应按程序尽快修复该防误闭锁装", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0310", "text": "置并投入运行。\n防误闭锁装置因缺陷不能及时消除，防误功能暂时不能恢复时，执行审批手\n续后，可以通过加挂机械锁作为临时措施，此时机械锁的钥匙也应纳入解锁工具\n（钥匙）管理，禁止随意取用。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0311", "text": "3.2.4 应制定和完善防误闭锁装置的运行规程及检修规程，加强防误闭锁装\n置的运行、维护管理，确保防误闭锁装置正常运行。对已投产尚未装设防误闭锁\n装置的发、变电设备，要制订切实可行的防范措施和整改计划，必须尽快装设防", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0312", "text": "误闭锁装置。\n3.2.5 应配备充足的经国家认证认可的质检机构检测合格的安全工作器具和\n安全防护用具。检修工作时，为防止误登室外带电设备，应在带电设备四周装设\n全封闭检修临时围栏。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 40, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0313", "text": "4 防止系统稳定破坏事故的重点要求\n4.1 加强电源支撑能力", "text_len": 30, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0314", "text": "4.1.1 合理规划电源接入点，并满足分层分区原则。发电厂宜根据布局、装\n机容量以及所起的作用，接入相应电压等级，并综合考虑地区受电需求、地区电\n压及动态无功支撑需求、相关政策等影响。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0315", "text": "4.1.2 电源均应具备一次调频、快速调压、调峰能力，且应满足相关标准要\n求。新能源场站应根据电网需求，具备相应的惯量能力。在新能源并网发电比重\n较高的地区，新能源场站应具备短路容量支撑能力。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0316", "text": "4.1.3 综合考虑电力系统安全稳定水平、电力市场空间、可再生能源比例、\n峰谷时段发用电平衡、系统总体调节能力等因素，统筹协调、合理布局抽水蓄能\n电站、储能、单循环燃气机组等灵活性电源。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0317", "text": "4.1.4 发电厂的升压站不应作为系统枢纽站，也不应装设构成电磁环网的联\n络变压器。\n4.1.5 开展风电场和集中式光伏电站接入系统设计之前，应完成“系统接纳风", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0318", "text": "电、光伏能力研究”和“大型风电场、光伏电站输电系统设计”等新能源相关研究。\n风电场、光伏电站接入系统方案应与电网总体规划相协调，并满足相关规程、规\n定的要求。\n4.1.6 对于点对网或经串补送出等大电源远距离交直流外送系统有特殊要求", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0319", "text": "的情况，应开展励磁系统、调速系统对电网影响、直流孤岛、次同步振荡等专题\n研究，研究结果用于指导励磁、调速系统的选型。\n4.1.7 严格做好风电场、光伏电站并网验收环节的工作，严禁不符合标准要", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0320", "text": "求的设备并网运行。\n4.1.8 并网电厂机组投入运行时，相关继电保护、安全自动装置等稳定措施、\n一次调频、电力系统稳定器（PSS）、自动发电控制（AGC）、自动电压控制（AVC）", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0321", "text": "等自动调整措施和电力专用通信配套设施等应同时投入运行。\n4.1.9 新能源场站应加强运行监视与数据分析工作的管理，优化运行方式，\n制订防范机组大量脱网的技术及管理措施，保障系统安全稳定运行。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0322", "text": "4.1.10 电源侧的继电保护（涉网保护、线路保护）和自动装置（自动励磁调\n节器、电力系统稳定器、调速器、稳定控制装置、自动发电控制装置等）的配置\n和整定应与发电设备相互配合，并应与电力系统相协调，保证其性能满足电力系", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 41, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0323", "text": "统稳定运行的要求。具体按照国家标准《电力系统网源协调技术导则》（GB/T", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0324", "text": "40594-2021）等相关标准执行。\n4.2 加强系统网架结构\n4.2.1 加强电网规划工作，制定完备的电网发展规划和实施计划，尽快消除\n电网薄弱环节，重点加强主干网架建设及配电网完善工作，对供电可靠性要求高", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0325", "text": "的电网应适度提高设计标准，确保电网结构合理、运行灵活、坚强可靠和协调发\n展。\n4.2.2 电网规划应统筹考虑、合理布局，各电压等级电网协调发展。电网结\n构应按照电压等级和供电范围分层分区，控制短路电流，各电压等级及交直流系", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0326", "text": "统之间应相互协调。\n4.2.3 电网发展应适度超前，规划的输电通道及联络线输电能力应在满足运\n行需求的基础上留有一定裕度。\n4.2.4 直流系统应优化落点选址，完善近区网架，提高系统对直流的支撑能", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0327", "text": "力，直流输电的容量应与送受端系统的容量匹配，直流短路比、多馈入直流短路\n比应达到合理水平。\n4.2.5 受端系统应具有多个方向的多条受电通道，电源点应合理分散接入，", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0328", "text": "每个独立输电通道的输送电力占受端系统最大负荷的比重不宜过大，并保证失去\n任一通道时不影响电网安全运行和受端系统可靠供电。\n4.2.6 在直流容量占比较大的受端系统，应关注由于直流闭锁或受端系统大", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0329", "text": "容量电源脱网引起大功率缺额导致的电压稳定和频率稳定问题，并采取必要的控\n制措施。\n4.2.7 受端电网330kV 及以上变电站设计时应考虑一台变压器停运后对地区", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0330", "text": "供电的影响，必要时一次投产两台或更多台变压器。\n4.2.8 在工程设计、建设、调试和启动阶段，电网、发电、设计、建设、调\n试等相关企业应相互协调配合，分别制定有效的组织、管理和技术措施，以保证", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0331", "text": "一次设备投入运行时，相关配套设施等能同时投入运行。\n4.2.9 电网应进行合理分区，分区电网应尽可能简化，有效限制短路电流；\n兼顾供电可靠性和经济性，分区之间要有备用联络线以满足一定程度的负荷互带", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 42, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0332", "text": "能力。\n4.2.10 避免和消除严重影响系统安全稳定运行的电磁环网。在高一级电压网", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0333", "text": "络建设初期，对于暂不能消除的影响系统安全稳定运行的电磁环网，应采取必要\n的稳定控制措施，同时应采取后备措施限制系统稳定破坏事故的影响范围。\n4.2.11 联系较为薄弱的省级电网之间及区域电网之间宜采取自动解列等措", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0334", "text": "施，防止一侧系统发生稳定破坏事故时扩展到另一侧系统。特别重要的系统（政\n治、经济或文化中心）应采取必要措施，防止相邻系统发生事故时直接影响到本\n系统的安全稳定运行。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0335", "text": "4.2.12 加强开关设备、保护装置的运行维护和检修管理，确保能够快速、可\n靠地切除故障。\n4.3 加强系统稳定分析及管理\n4.3.1 重视和加强系统稳定计算分析工作。规划、设计、运行部门必须严格", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0336", "text": "按照《电力系统安全稳定计算规范》（GB/T 40581-2021）等相关规定要求进行\n系统安全稳定计算分析，全面把握系统特性，优化电网规划设计方案，滚动调整\n建设时序，完善电网安全稳定控制措施，提高系统安全稳定水平。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0337", "text": "4.3.2 在系统规划、设计有关稳定计算中，系统中各设备模型均应与生产运\n行相关稳定计算模型一致，以正确反映系统动态特性。\n4.3.3 在规划、设计阶段，对尚未有具体参数的规划设备，宜采用同类型、", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0338", "text": "同容量设备的典型模型和参数。\n4.3.4 对基建阶段的特殊运行方式，应进行认真细致的电网安全稳定分析，\n制定相关的控制措施和事故预案。\n4.3.5 严格执行相关规定，进行必要的计算分析，制定完善的基建投产启动", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0339", "text": "方案。必要时应开展电网相关适应性专题分析。\n4.3.6 应做好电网运行控制极限管理，根据系统发展变化情况，及时计算和\n调整电网运行控制极限。电网调度部门确定的电网运行控制极限值，应按照相关", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0340", "text": "规定在计算极限值的基础上留有一定的裕度。\n4.3.7 加强计算模型、参数的研究和实测工作，并据此建立系统计算的各种\n元件、控制装置及负荷的模型和参数。\n4.3.8 严格执行电网各项运行控制要求，严禁超过运行控制极限运行。电网", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 43, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0341", "text": "一次设备故障后，应按照故障后方式电网运行控制的要求，尽快将相关设备的潮\n流（或发电机出力、电压等）控制在规定值以内。", "text_len": 58, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0342", "text": "4.3.9 电网正常运行中，必须按照有关规定留有一定的旋转备用和事故备用\n容量。\n4.3.10 加强电网在线安全稳定分析与预警系统建设，提高电网运行决策时效\n性和预警预控能力。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0343", "text": "4.4 增强电力监控系统（二次系统）可靠性\n4.4.1 做好电力监控系统（二次系统）规划。结合电网发展规划，做好继电\n保护、安全自动装置、自动化系统、通信系统规划，提出合理配置方案，保证接", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0344", "text": "入电网的二次相关设施安全水平与电网要求保持一致。电力监控系统（二次系统）\n网络安全水平应与国家和行业规定相一致。\n4.4.2 稳定控制措施设计应与系统设计同时完成。合理设计稳定控制措施和", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0345", "text": "失步解列，高频高压切机、低频低压减载方案。\n4.4.3 加强110kV 及以上电压等级母线、220kV 及以上电压等级主设备快速\n保护建设。\n4.4.4 特高压直流及柔性直流的控制保护逻辑应根据不同工程及工程不同阶", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0346", "text": "段接入电网的安全稳定特性进行差异化设计。\n4.4.5 一次设备投入运行时，相关继电保护、安全自动装置、稳定措施、自\n动化系统、故障信息系统和电力专用通信配套设施等应同时投入运行。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0347", "text": "4.4.6 加强安全稳定控制装置入网管理。对新入网或软、硬件更改后的安全\n稳定控制装置，应经装置所接入电网调度机构组织专业部门检测合格后，进行出\n厂测试（或验收试验）、现场联合调试和挂网试运行等工作。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0348", "text": "4.4.7 严把工程投产验收关，专业技术人员必须全程参与基建和技改工程验\n收工作。\n4.4.8 调度机构应根据电网的变化情况及时地分析、调整各种保护装置、安\n全自动装置的配置或整定值，并按照有关规程规定每年下达低频低压减载方案，", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0349", "text": "及时跟踪负荷变化，细致分析低频减载实测容量，定期核查、统计、分析各种安\n全自动装置的运行情况。各运行维护单位应加强检修管理和运行维护工作，防止\n电网事故情况下装置出现拒动、误动。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 44, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0350", "text": "4.4.9 加强继电保护运行维护，正常运行时，严禁220kV 及以上电压等级线\n路、变压器等设备无快速保护运行。", "text_len": 56, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0351", "text": "4.4.10 母差保护临时退出时，应尽量缩短无母差保护运行时间，并严格限制\n母线及相关元件的倒闸操作。\n4.4.11 受端系统枢纽厂站继电保护定值整定困难时，应侧重防止保护拒动。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0352", "text": "4.5 防止系统无功电压稳定破坏\n4.5.1 电力系统中无功电源的安排应有规划，并留有适当裕度，以保证系统\n各中枢点的电压在正常和事故后均能满足规定的要求。\n4.5.2 电力系统中的无功补偿应能保证系统在高峰和低谷运行方式下，分（电", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0353", "text": "压）层和分（供电）区的无功平衡，并应避免经长距离线路或多级变压器传送无\n功功率。\n4.5.3 无功补偿设备的配置与选型，应进行技术经济比较，并应具有灵活的\n无功电力调节能力及足够的事故和检修备用容量。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0354", "text": "4.5.4 为保证受端系统发生突然失去一回线路、失去直流单级或失去一台大\n容量机组（包括发电机失磁）等故障时，保持电压稳定和正常供电，不致出现电\n压崩溃，受端系统中应有足够的动态无功补偿设备。对于大容量直流落点近区、", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0355", "text": "新能源集中外送系统以及高比例受电地区，通过技术经济比较可选择调相机、\nSTATCOM 等。\n4.5.5 新能源场站应具备无功功率调节能力和自动电压控制功能，并保持其", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0356", "text": "运行的稳定性。新能源场站无功功率调节能力原则上应与同步发电机保持一致。\n4.5.6 110kV 及以上电压等级发电厂（包括新能源场站）、变电站均应具备\n自动电压控制（AVC）功能，可对发电机组、有载调压变压器分接头、并联电容", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0357", "text": "器、并联电抗器、调相机、SVC、SVG 等设备进行自动控制。\n4.5.7 变电站一次设备投入运行时，配套的无功补偿设备及自动投切装置等\n应同步投入运行。\n4.5.8 在基建阶段应完成自动电压控制系统（AVC）的联调和传动工作。自", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0358", "text": "动电压控制系统（AVC）应先投入半闭环控制模式运行48 小时，自动控制策略\n验证无误后再改为闭环控制模式。\n4.5.9 电网局部电压超出允许偏差范围时，应根据分层分区、就地平衡的原", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 45, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0359", "text": "则，调整该局部地区内无功电源的出力。若电压偏差仍不符合要求时，可调整相\n应的有载调压变压器分接头。当母线电压低于调度部门下达的电压曲线下限时，", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0360", "text": "应闭锁接于该母线有载调压变压器分接头的调整。\n4.5.10 发电厂、变电站电压监测系统和调度自动化系统应保证有关测量数据\n的准确性。中枢点电压超出电压合格范围时，应及时向运行人员告警。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0361", "text": "4.5.11 在电网运行时，当系统电压持续降低并有进一步恶化的趋势时，必须\n及时采取拉路限电等果断措施，防止发生系统电压崩溃事故。\n4.6 加强大面积停电恢复能力", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0362", "text": "4.6.1 根据电网结构特点合理划出分区，各分区应至少安排１~２台具备黑启\n动能力的机组，并保证机组容量、所处位置分布合理。\n4.6.2 结合本系统的实际情况制定大面积停电后系统恢复方案（包括黑启动", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0363", "text": "方案），以满足在保证系统设备安全的前提下快速有序地实现系统和用户供电的\n恢复。上述方案应根据系统运行方式的变化适时进行修订或调整，并落实到电网\n及各并网主体。\n4.6.3 发生电力系统大面积停电后应首先确定停电的地区、范围和负荷状况，", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0364", "text": "然后依次确定本区内电源或外部系统帮助恢复供电的可能性。当不可能时，应尽\n快执行系统恢复方案。\n4.6.4 在恢复启动过程中系统电压和频率的波动可比正常运行方式允许范围", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0365", "text": "有所增加，但不能超出设备能够承受的范围，应避免出现非同期合闸。\n5 防止机网协调及风电机组、光伏逆变器大面积脱网事故的\n重点要求\n5.1 防止机网协调事故\n5.1.1 各发电企业（厂）应重视和完善与电网运行关系密切的励磁、调速、", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0366", "text": "无功补偿装置和保护选型、配置，其涉网控制性能除了保证主设备安全，还必须\n满足电网安全运行的要求。\n5.1.2 发电机励磁调节器（包括电力系统稳定器（PSS））须经涉网性能检", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0367", "text": "测合格，形成入网励磁调节器软件版本，才能进入电网运行。\n5.1.3 40MW 及以上水轮机调速器控制程序须经全面的静态模型测试和动态\n涉网性能测试合格，形成入网调速器软件版本，才能进入电网运行。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 46, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0368", "text": "5.1.4 根据电网安全稳定运行的需要，100MW 及以上容量的火力发电机组、", "text_len": 39, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0369", "text": "5.1.9 发电厂应准确掌握接入大规模新能源汇集地区电网、有串联补偿电容\n器送出线路以及接入直流换流站近区的汽轮发电机组可能存在的次/超同步振荡\n风险情况，并做好抑制和预防机组次/超同步振荡措施，同时应装设次/超同步振", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0370", "text": "荡监测及保护装置，协助电网管理部门共同防止次/超同步振荡。\n5.1.10 机组并网调试前三个月，发电厂应向相应电力调度机构提供电网计算\n分析所需的主设备（发电机、变压器等）参数、二次设备（电流互感器（TA）、", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0371", "text": "电压互感器（TV））参数及保护装置技术资料以及励磁系统（包括PSS）、调\n速系统技术资料（包括原理及传递函数框图）等。\n5.1.11 新建机组及增容改造机组，发电厂应根据有关电力调度机构要求，开", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0372", "text": "展励磁系统、调速系统建模及参数实测试验、电力系统稳定器参数整定试验、发\n电机进相试验、一次调频试验、自动发电控制（AGC）试验、自动电压控制（AVC）\n试验工作，实测建模报告需通过电力调度机构认可的单位审核，并将试验报告报", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0373", "text": "有关电力调度机构。\n5.1.12 并网电厂应根据《并网电源涉网保护技术要求》（GB/T 40586-2021）\n的规定、电网运行情况和主设备技术条件，认真校核涉网保护与电网保护的整定", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0374", "text": "配合关系，并根据电力调度机构的要求，做好每年度对所辖设备的整定值进行全\n面复算和校核工作。当电网结构、线路参数和短路电流水平发生变化时，应及时\n校核相关涉网保护的配置与整定，避免保护发生不正确动作行为。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0375", "text": "5.1.13 发电机励磁系统正常应投入自动方式运行，PSS 正常必须置入投运状\n态，励磁系统（包括PSS）的整定参数应适应跨区交流互联电网不同联网方式运\n行要求，对0.1~2.0Hz 系统振荡频率范围的低频振荡模式应能提供正阻尼。", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0376", "text": "5.1.14 利用自动电压控制系统（AVC）对发电机调压时，受控机组励磁系统\n应置于自动方式。\n5.1.15 100MW 及以上火电、燃气及核电机组，40MW 及以上水电机组，接", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0377", "text": "入220kV 及以上电压等级的同步发电机组的频率异常保护，过电压保护，过激\n磁保护，失磁保护，失步保护，转子过负荷保护，定子过负荷保护，超速保护，\n一类辅机保护，功率负荷不平衡保护，零功率切机保护等涉网保护，发电机励磁", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 48, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0378", "text": "系统（包括PSS）等设备（保护）定值必须报有关电力调度机构备案。\n5.1.15.1 励磁系统的过励限制（即过励磁电流反时限限制和强励电流瞬时限", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0379", "text": "制）环节的特性应与发电机转子的过负荷能力相一致，并与发电机保护中转子过\n负荷保护定值相配合，在保护跳闸之前动作。\n5.1.15.2 励磁变压器保护定值应与励磁系统强励能力相配合，防止机组强励", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0380", "text": "时保护误动作。\n5.1.15.3 励磁系统如设有定子电流限制环节，则定子电流限制环节的特性应\n与发电机定子的过电流能力相一致，并与发电机保护中定子过负荷保护定值相配", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0381", "text": "合，在保护跳闸之前动作。\n5.1.15.4 励磁系统的伏/赫兹限制（V/Hz 限制）环节特性应与发电机或变压\n器过激磁能力低者相匹配，应在发电机组对应继电保护装置跳闸动作前进行限", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0382", "text": "制。V/Hz 限制环节在发电机空载和负载工况下都应正确工作。\n5.1.15.5 励磁系统如设有定子过压限制环节，应与发电机过压保护定值相配\n合，在保护跳闸之前动作。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0383", "text": "5.1.16 电网低频减载装置的配置和整定，应保证系统频率动态特性的低频持\n续时间符合相关规定，并有一定裕度。发电机组低频保护定值可按汽轮发电机制\n造厂有关规定进行整定，低频保护应与电网低频减载装置配合，低频保护定值应", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0384", "text": "低于电网低频减载装置最低一级定值。汽轮机超速保护控制（OPC）应与机组过\n频保护、电网高频切机装置协调配合，遵循高频切机先于OPC，OPC 先于过频\n保护动作的原则，电网有特殊要求者除外。应考虑OPC 动作特性与电网特性的", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0385", "text": "配合，防止OPC 反复动作对电网的扰动。机组低电压保护定值应低于系统（或\n所在地区）低压减载的最低一级定值。\n5.1.17 发电机组一次调频运行管理\n5.1.17.1 并网发电机组的一次调频功能参数应按照电网运行的要求进行整", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0386", "text": "定，一次调频功能应按照电网有关规定投入运行。一次调频功能应与AGC 功能\n协调配合，且优先级高于AGC 功能。\n5.1.17.2 新投产机组和在役机组大修、通流改造、灵活性改造、原动机及其", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0387", "text": "调节控制系统改造（升级）、控制逻辑和参数变更、运行方式改变后，发电厂应\n向相应电力调度机构交付由技术监督部门或有资质的试验单位完成的一次调频\n性能试验和调速系统参数测试及建模试验报告，以确保机组一次调频功能长期安", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 49, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0388", "text": "全、稳定运行。在役机组应定期进行一次调频性能复核试验和调速系统参数测试", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0389", "text": "及建模复核试验，复核周期不应超过5 年。\n5.1.17.3 发电机组调速系统中的调门特性参数应与一次调频功能和AGC 调\n度方式相匹配。在阀门大修后或发现两者不匹配时，应进行调门特性参数测试及", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0390", "text": "优化整定，确保机组参与电网调峰调频的安全性。\n5.1.17.4 具有孤网或孤岛运行可能的机组，机组调节系统应针对孤岛、孤网\n运行方式配备专门的一次调频功能，其性能指标应根据电网稳定需求确定。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0391", "text": "5.1.18 发电机组进相运行管理\n5.1.18.1 发电厂应根据发电机进相试验结果绘制指导实际进相运行的P-Q\n图，编制相应的进相运行规程，并根据电力调度机构的要求进相运行。发电机应", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0392", "text": "能监视双向无功功率和功率因数。\n5.1.18.2 并网发电机组的低励限制辅助环节功能参数应按照电网运行的要\n求进行整定和试验，与电压控制主环合理配合，确保在低励限制动作后发电机组", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0393", "text": "稳定运行。\n5.1.18.3 低励限制定值应参考进相试验结果、考虑发电机电压影响并与发电\n机失磁保护相配合，应在发电机失磁保护之前动作。应结合机组B 级及以上检", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0394", "text": "修定期检查限制动作定值。\n5.1.19 发电机组自动发电控制（AGC）运行管理\n5.1.19.1 单机容量100MW 及以上火电（不含背压式热电机组）和燃气机组，", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0395", "text": "40MW 及以上非灯泡贯流式水电机组和抽水蓄能机组，根据所在电网要求，都应\n参加电网AGC 运行。\n5.1.19.2 发电机组AGC 的性能指标应满足接入电网的相关规定和要求。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0396", "text": "5.1.19.3 发电机组大修、增容改造、通流改造、脱硫脱硝改造、高背压改造、\n原动机及其调节控制系统改造（升级）、控制逻辑和参数变更、运行方式改变后，\n发电厂应向相应电力调度机构交付由技术监督部门或有资质的试验单位完成的", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0397", "text": "AGC 试验报告，以确保机组AGC 功能长期安全、稳定运行。\n5.1.20 发电厂应制订完备的发电机带励磁失步振荡故障的应急措施，并按有\n关规定做好保护定值整定，包括：", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 50, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0398", "text": "5.1.20.1 当失步振荡中心在发变组内部，失步运行时间超过整定值或电流振\n荡次数超过规定值时，保护动作于解列。", "text_len": 57, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0399", "text": "5.1.20.2 当失步振荡中心在发变组外部时，发电机组应允许失步运行5~20\n个振荡周期。此时，应立即增加发电机励磁，同时减少有功负荷，切换厂用电，\n延迟一定时间，争取恢复同步。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0400", "text": "5.1.20.3 水轮发电机承受失步振荡运行能力应满足当地电网运行控制要求。\n5.1.21 发电机失磁异步运行管理\n5.1.21.1 严格控制发电机组失磁异步运行的时间和运行条件。根据国家有关", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0401", "text": "标准规定，不考虑对电网的影响时，汽轮发电机应具有一定的失磁异步运行能力，\n但只能维持发电机失磁后短时运行，此时必须快速降负荷。若在规定的短时运行\n时间内不能恢复励磁，则机组应与系统解列。水轮发电机不允许失磁异步运行，", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0402", "text": "失磁保护宜带时限动作于解列。\n5.1.21.2 发电机失磁保护阻抗圆元件宜按异步边界圆整定。\n5.1.22 为避免系统扰动引起全厂机组同时跳闸，同一电厂内各发电机的失", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0403", "text": "磁、失步保护在跳闸策略上应协调配合。\n5.1.23 电网发生事故引起发电厂高压母线电压、频率等异常时，电厂一类辅\n机保护不应先于主机保护动作，以免切除辅机造成发电机组停运。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0404", "text": "5.1.24 发电机组附属设备变频器应具备在电网发生故障的瞬态过程中保持\n运行的能力。电厂应按照标准要求开展厂用一类辅机变频器高/低电压穿越能力\n的评估，必要时进行改造，并将评估、改造结果报有关电力调度机构。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0405", "text": "5.1.25 新建及改扩建电厂应主动开展并网安全性评价工作，已投入运行的电\n厂应定期进行并网安全性评价，保证发电机组满足并网安全条件、评价标准以及\n电力监管机构和电力调度机构涉网安全规定的要求。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0406", "text": "5.2 防止风电机组、光伏逆变器大面积脱网事故\n5.2.1 新建及改扩建风电场、光伏发电站设备选型时，性能指标必须满足《电\n力系统安全稳定导则》（GB 38755-2019）要求，并通过国家有关部门授权的有", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0407", "text": "资质的检测机构的并网检测，不符合要求的不予并网。\n5.2.2 风电机组、光伏逆变器除具备低电压穿越能力外，机端电压原则上应\n具有1.3 倍额定电压持续500ms 的高电压穿越能力。以电压耐受运行时间评价风", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 51, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0408", "text": "电机组和光伏逆变器的高电压穿越能力，满足表5-2 要求。", "text_len": 28, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0409", "text": "当系统频率偏差超过一次调频死区值（风电场调频死区在±0.03Hz~±0.1Hz 范围\n内，光伏发电站调频死区在±0.02Hz~±0.06Hz 范围内，具体根据电网需要确定），", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0410", "text": "风电场、光伏发电站应能调节有功输出，参与电网一次调频，在核定的出力范围\n内响应系统频率变化。\n5.2.9 风电场、光伏发电站应根据电网安全稳定需求配置相应的安全稳定控", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0411", "text": "制装置。\n5.2.10 风电场、光伏发电站应向相应电力调度机构提供电网计算分析所需的\n风电机组、光伏逆变器及其升压站内主要涉网设备参数、有功与无功控制系统技\n术资料、并网检测报告等。风电场、光伏发电站应完成风电机组、光伏逆变器及", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0412", "text": "配套静止无功发生器（SVG）、静态无功补偿装置（SVC）的参数测试、一次调\n频、AGC 投入、AVC 投入等试验，并向电力调度机构提供相关试验报告。\n5.2.11 风电场、光伏发电站应根据电力调度机构电网稳定计算分析要求，开", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0413", "text": "展电磁暂态和机电暂态建模及参数实测工作，并将模型和试验报告报电力调度机\n构。\n5.2.12 电力系统发生故障，并网点电压出现跌落或骤升时，风电场、光伏发\n电站应具备电压支撑能力，动态调整风电机组、光伏逆变器和场内无功补偿装置", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0414", "text": "的无功功率，确保电容器、电抗器支路在紧急情况下能被快速正确投切，配合系\n统将并网点电压和机端电压快速恢复到正常范围内。\n5.2.13 风电场、光伏发电站35kV 电缆终端头、中间接头应严格按照安装图", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0415", "text": "纸规定的尺寸、工艺要求制作并经电气试验合格，电缆附件的安装应实行全过程\n验收。投运后应定期检查电缆终端头及接头温度、放电痕迹和机械损伤等情况。\n5.2.14 风电场、光伏发电站汇集线系统的单相故障应快速切除。汇集线系统", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0416", "text": "应采用经电阻或消弧线圈接地方式，宜采用低电阻接地方式，不应采用不接地或\n经消弧柜接地方式。经电阻接地的汇集线系统发生单相接地故障时，应能通过相\n应保护快速切除，同时应兼顾机组运行电压适应性要求。经消弧线圈接地的汇集", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0417", "text": "线系统发生单相接地故障时，应能可靠选线，快速切除。汇集线保护快速段定值\n应对线路末端故障有灵敏度，汇集线系统中的母线应配置母差保护。\n5.2.15 接入220kV 及以上电压等级的风电场、光伏发电站的单元变压器高压", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 53, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0418", "text": "侧宜采用断路器隔离故障。单元变压器配有速动电气量保护并可作用于其高压侧", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0419", "text": "断路器时，汇集线系统过流I 段或相间距离I 段保护应增加短延时以保证选择性。\n5.2.16 风电机组、光伏逆变器控制系统参数和变流器参数设置应与电压、频\n率等保护协调一致。风电机组、光伏逆变器的电压、频率保护应与安全自动装置、", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0420", "text": "防孤岛装置的电压、频率等保护协调一致。\n5.2.17 风电场、光伏发电站内保护定值应按照相关标准要求整定并经电站审\n核，其涉网保护定值应与电网保护定值相配合，报电力调度机构备案。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0421", "text": "5.2.18 风电机组、光伏逆变器因安全自动装置动作，电压、频率等电气保护\n动作，导致脱网后不得自行并网，故障脱网的风电机组、光伏逆变器须经电力调\n度机构许可后并网。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0422", "text": "5.2.19 发生故障后，风电场、光伏发电站应及时向电力调度机构报告故障及\n相关保护动作情况，及时收集、整理、保存相关资料，积极配合调查。\n5.2.20 风电场、光伏发电站应在升压站内配置故障录波装置，启动判据应至", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0423", "text": "少包括电压越限和电压突变量，记录升压站内设备在故障前10s 至故障后60s 的\n电气量数据，波形记录应满足相关技术标准。\n5.2.21 风电场、光伏发电站应配备全站统一的卫星时钟（北斗和GPS），", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0424", "text": "并具备双网络授时功能，对场站内各种系统和设备的时钟进行统一校正。\n5.2.22 当风电机组、光伏逆变器各部件软件版本信息、涉网保护定值及关键\n控制技术参数更改后，需提供故障穿越能力等涉网性能一致性技术分析及说明资", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0425", "text": "料。\n5.2.23 风电场、光伏发电站应向电力调度机构定时上传可用发电功率的短\n期、超短期预测，实时上传理论发电功率和场站可用发电功率，上传率和准确率\n应满足电网电力电量平衡要求。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0426", "text": "5.2.24 对于可能存在次同步振荡、超同步振荡风险的风电场、光伏发电站，\n应在场站投运前开展次/超同步振荡风险研究，向电力调度机构提供研究结论和\n相关技术资料，并根据评估研究结果采取抑制、保护和监测措施。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 54, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0427", "text": "6 防止锅炉事故的重点要求\n6.1 防止锅炉尾部再次燃烧事故\n6.1.1 防止锅炉尾部再次燃烧事故重点是防止回转式空气预热器转子蓄热元", "text_len": 67, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0428", "text": "件、脱硝装置的催化元件、余热利用装置、除尘器及其干除灰系统、锅炉底部干\n除渣系统等部位的再次燃烧事故。\n6.1.2 锅炉机组的设计选型要保证回转式空气预热器本身及其辅助系统设计", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0429", "text": "合理、配套齐全，必须保证预热器在运行中和热态停机状态均有完善的监控和防\n止再次燃烧事故的手段，包括：\n（1）预热器应设独立的主辅电机、盘车装置、火灾报警装置、入口烟气挡", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0430", "text": "板、出入口风挡板及相应的联锁保护。\n（2）预热器应设可靠的停转报警装置，停转报警信号应取自预热器的主轴，\n而不能取自预热器马达。\n（3）预热器应有相配套的水冲洗系统，设备性能必须满足冲洗工艺要求，", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0431", "text": "电厂必须配套具体的水冲洗制度和水冲洗措施，并严格执行。\n（4）预热器应设有完善的消防系统，空气侧和烟气侧均应装设消防水喷淋\n水管，喷淋面积应覆盖整个受热面。如采用蒸汽消防系统，其汽源必须与公共汽", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0432", "text": "源相联，以保证启停、正常运行时均可随时投入以隔绝空气。\n（5）预热器应设计配套完善合理的吹灰系统，冷热端均应设有吹灰器。如\n采用蒸汽吹灰，其汽源应合理选择，且必须与公共汽源相联，疏水设计合理，以", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0433", "text": "满足机组启动和低负荷运行期间的吹灰需要。\n6.1.3 锅炉设计、改造时应加强油枪、小油枪、等离子燃烧器等锅炉点火/\n助燃系统的选型工作，保证其自身完备性及其与锅炉的适应性。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0434", "text": "（1）油燃烧器必须设置配风器，配风、雾化质量与出力要匹配，以保证油\n枪点火可靠、着火稳定、燃烧完全。\n（2）循环流化床锅炉油燃烧器出口必须设计足够的燃烧空间，保证油进入", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0435", "text": "炉膛前能够完全燃烧。\n（3）锅炉采用少油/无油点火技术时必须充分把握燃用煤质特性，保证小\n油枪或等离子发生装置的点火热功率与燃用煤质匹配，确保少油/无油点火的可", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 55, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0436", "text": "靠性、启动初期的燃尽率和整体性能。\n（4）所有燃烧器均应设计完善可靠的火焰监测保护系统，并保证其可以真\n实反应实际着火情况。\n6.1.4 回转式空气预热器在制造等阶段应进行监造和正确保管：", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0437", "text": "（1）传热元件在出厂和安装保管期间不得采用浸油防腐方式。\n（2）设备制造过程中应重视预热器着火报警系统测点元件的检查和验收。\n6.1.5 必须充分重视回转式空气预热器辅助设备及系统的可靠性和可用性，", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0438", "text": "按要求进行设备传动检查和试运工作，保证系统可用，联锁保护动作正确。\n（1）机组基建、调试阶段和检修期间应重视空气预热器的全面检查和资料\n审查，重点包括空气预热器的热控逻辑、吹灰系统、水冲洗系统、消防系统、停", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0439", "text": "转保护、报警系统及隔离挡板等。\n（2）机组基建调试前期和启动前，必须做好吹灰系统、冲洗系统、消防系\n统的检查、调试、消缺和维护工作，确保吹灰、冲洗、消防行程、喷头等均无死", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0440", "text": "角、无堵塞。锅炉点火前空气预热器相关的所有系统都必须达到投运状态。\n（3）基建机组首次点火前或空预器检修后应逐项检查传动火灾报警测点和\n系统，确保火灾报警系统正常。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0441", "text": "（4）基建调试或机组检修期间应进入烟道内部，就地检查、调试空预器各\n烟风挡板，确保DCS 显示、就地刻度和挡板实际位置一致，且动作灵活，关闭\n严密，能起到隔绝作用。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0442", "text": "6.1.6 机组启动前要严格执行验收和检查工作，保证空气预热器和烟风系统\n干净无杂物、无堵塞。\n（1）预热器首次投运前，应将杂物彻底清理干净，蓄热元件通过全面的通", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0443", "text": "透性检查，并经制造、施工、建设、生产等各方验收合格后，方可投入运行。\n（2）基建或检修期间，在炉膛或者烟风道内进行工作后，必须彻底检查清\n理炉膛、风道和烟道，并经过验收，防止风机启动后杂物积聚在空预器换热元件", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0444", "text": "表面上或缝隙中。\n6.1.7 锅炉冷态点火前要重视系统准备和调试工作，保证锅炉启动后燃烧良\n好，特别要防止出现设备故障导致的燃烧不良。\n（1）新建机组或锅炉改造后，燃油系统必须经过辅汽吹扫，并按要求进行", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 56, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0445", "text": "油循环；首次投运前必须经过燃油泄漏试验确保各油阀的严密性。\n（2）油枪、少油/无油点火系统等新设备和新系统投运前必须进行正确整定\n和冷态调试。\n（3）锅炉启动点火或锅炉灭火后重新点火前必须对炉膛及烟道进行充分吹", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0446", "text": "扫，防止未燃尽物质聚集在尾部烟道。\n（4）火焰监测保护系统点火前应全部投用，严禁退出火焰监测保护系统和\n随意修改逻辑。\n6.1.8 锅炉启动后应精心做好运行调整工作，保证燃烧系统参数合理，燃料", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0447", "text": "燃烧完全。\n（1）油燃烧器运行时，必须加强配风调整工作，从火焰根部给予足够的燃\n烧风量以保证燃油燃烧稳定完全。\n（2）锅炉燃用渣油或重油时应保证燃油温度和油压在规定值内，雾化蒸汽", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0448", "text": "参数在设计值内，以保证油枪雾化良好、燃烧完全。锅炉点火时应严格监视油枪\n雾化情况，油枪雾化不好应立即停用并进行清理检修。\n（3）采用少油/无油点火方式启动锅炉机组，应保证入炉煤质满足点火要求，", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0449", "text": "磨煤机出力、通风量和煤粉细度在合理范围；应注意检查和分析燃烧情况和锅炉\n沿程温度、阻力变化情况。\n（4）煤油混烧情况下应防止燃烧器超出力。\n（5）点火后应加强飞灰可燃物含量的监控，并防止未完全燃烧可燃物在烟", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0450", "text": "道内的沉积。\n6.1.9 要重视空气预热器的吹灰，必须精心组织机组冷态启动和低负荷运行\n情况下的吹灰工作，做到合理吹灰。\n（1）投入蒸汽吹灰器前应进行充分疏水，确保吹灰要求的蒸汽过热度。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0451", "text": "（2）采用少油/无油点火方式启动的机组，锅炉启动初期空气预热器必须连\n续吹灰。\n（3）机组启动期间，锅炉负荷低于25％额定负荷时，空气预热器应连续吹\n灰；锅炉负荷大于25％额定负荷时，至少每8h 吹灰一次；当回转式空气预热器", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0452", "text": "烟气侧压差增加时，应增加吹灰次数；当低负荷煤、油混烧时，空气预热器应连\n续吹灰。\n6.1.10 要加强对回转式空气预热器的检查，重视发挥水冲洗的作用，及时精\n心组织，对回转式空气预热器正确地进行水冲洗。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 57, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0453", "text": "（1）机组每次大、小修或锅炉停炉1 周以上时必须对预热器受热面进行检\n查。若锅炉较长时间低负荷燃油或煤油混烧，应根据具体情况安排停炉对预热器", "text_len": 70, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0454", "text": "受热面进行检查。\n（2）预热器停炉检查若发现有存挂油垢或积灰堵塞现象，应及时清理，必\n要时应及时组织进行水冲洗。\n（3）机组运行中，如果预热器阻力超过对应工况设计阻力的150%，应及时", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0455", "text": "安排全面清理。\n（4）预热器水冲洗必须事先制定全面的技术措施并通过审批，冲洗工作必\n须严格按措施执行，一次性彻底冲洗干净，达到冲洗工艺要求，并验收合格。\n（5）预热器冲洗后必须正确地进行干燥，并保证彻底干燥。不能立即启动", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0456", "text": "引送风机进行强制通风干燥，防止炉内积灰被空预器金属表面水膜吸附造成二次\n污染。\n6.1.11 应重视并加强对锅炉尾部再次燃烧事故风险点的监控。\n（1）运行规程应明确省煤器、脱硝装置、空气预热器等部位烟道在不同工", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0457", "text": "况的烟气温度限制值。\n（2）运行中应加强监视回转式空气预热器出口烟风温度变化情况，当烟气\n温度超过规定值、有再燃前兆时，应立即停炉并及时采取消防措施。\n（3）机组停运后和温、热态启动时，是回转式空气预热器受热和冷却条件", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0458", "text": "发生巨大变化的时候，容易产生热量积聚引发着火，应更重视运行监控和检查，\n如有再燃前兆，必须及早发现，及早处理。\n（4）锅炉停炉后，严格按照运行规程和厂家要求停运空气预热器，应加强", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0459", "text": "停炉后的回转式空气预热器运行监控，防止异常发生。\n（5）应根据运行工况及时优化、调整脱硝装置喷氨量，保证氨逃逸量在合\n理区间，以减轻由于硫酸氢铵引起的空气预热器堵塞。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0460", "text": "6.1.12 回转式空气预热器跳闸后应防止发生再燃及空预器故障。\n（1）若发现预热器停转，立即将其隔绝，投入盘车装置。若挡板隔绝不严\n或转子盘不动，应立即停炉。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0461", "text": "（2）若预热器未设出入口烟/风挡板，空气预热器停转应立即停炉。\n6.1.13 加强空预器外的其它特殊设备和部位防再次燃烧事故工作。\n（1）在低负荷阶段有少油/无油助燃装置投运或煤油混烧期间，脱硝反应", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 58, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0462", "text": "器内必须加强吹灰，监控反应器前后阻力及烟气温度，防止反应器内催化剂区域", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0463", "text": "有未燃尽物质燃烧，反应器灰斗需要及时排灰，防止沉积。\n（2）新建燃煤机组尾部烟道下部省煤器灰斗应设可靠输灰系统，以保证未\n燃物可以及时送出系统。\n（3）如果低负荷燃油、微油点火、等离子点火、或者煤油混烧电除尘器在", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0464", "text": "投入运行，电除尘器应降低、或者限二次电压、电流运行，防止在积尘极和放电\n极之间燃烧、或者在电除尘器内部发生爆炸。期间除灰系统必须连续投入。\n（4）布袋除尘器应设可靠的降温系统或保护逻辑以防止除尘器入口烟气温", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0465", "text": "度超限损坏除尘布袋。如降温系统无法控制烟温，应立即降负荷或停炉。在低负\n荷阶段有少油/无油助燃装置投运或煤油混烧期间，布袋除尘器宜停止清灰或减\n少清灰频次。\n（5）对于安装在锅炉脱硝系统与除尘器间的烟气余热利用装置，在低负荷", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0466", "text": "阶段有少油/无油助燃装置投运或煤油混烧期间，烟气余热利用装置必须加强吹\n灰，监控装置前后阻力及烟气温度，防止装置管排间有未燃尽物质积存燃烧。对\n于布置烟气余热利用装置的烟道中容易积灰的位置应设计除灰系统，并及时排", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0467", "text": "灰，防止沉积。\n（6）在低负荷阶段有少油/无油助燃装置投运或煤油混烧期间，要防止由于\n锅炉未燃尽的物质落入干排渣系统的钢带二次燃烧，损坏钢带。要加强就地巡检，\n必要时应派人就地监控。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0468", "text": "（7）锅炉尾部有非金属防腐内衬的部位，检修时有动火操作，必须有相应\n的防火措施并严格执行。\n6.2 防止锅炉炉膛爆炸事故\n6.2.1 防止锅炉灭火的重点要求\n（1）锅炉炉膛安全监控系统的设计、选型、安装、调试等各阶段都应严格", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0469", "text": "执行《火力发电厂锅炉炉膛安全监控系统技术规程》（DL/T\n1091-2018）中的\n安全规定。\n（2）根据《电站锅炉炉膛防爆规程》（DL/T\n435-2018）中有关防止炉膛", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 59, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0470", "text": "灭火放炮的规定以及设备的实际状况，如煤质监督、混配煤、燃烧调整、深度调\n峰运行等内容，制定防止锅炉灭火放炮的措施并严格执行。\n（3）加强燃煤的监督管理，制定配煤掺烧管理办法，完善混煤设施。加强", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0471", "text": "负荷预测和煤质分析，根据负荷和煤质变化做好深度调峰用煤管理和调整燃烧的\n应变措施，防止煤质突变引发燃烧失稳和锅炉灭火事故。\n（4）锅炉新投产、改进性大修后或入炉燃料与设计燃料有较大差异时，应", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0472", "text": "进行燃烧调整，以确定合理的配风方式、过量空气系数、煤粉细度、燃烧器倾角\n或旋流强度及不投油最低稳燃负荷等。\n（5）当锅炉已经灭火或全部运行磨煤机的多个火检保护信号闪烁失稳时，", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0473", "text": "严禁投油枪、微油点火枪、等离子点火枪等引燃。当锅炉灭火后，要立即停止燃\n料（含煤、油、燃气、制粉乏气风）供给，严禁用爆燃法恢复燃烧。重新点火前\n必须对锅炉进行充分通风吹扫，以排除炉膛和烟道内的可燃物质。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0474", "text": "（6）100MW 及以上等级机组的锅炉应装设锅炉灭火保护装置。该装置应包\n括但不限于以下功能：炉膛吹扫、锅炉点火、主燃料跳闸、全炉膛火焰监视、灭\n火保护和主燃料跳闸首出等。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0475", "text": "（7）锅炉灭火保护装置和就地控制设备电源应可靠，电源应采用两路交流\n220V 供电电源，其中一路应为交流不间断电源，另一路电源引自厂用事故保安\n电源。当设置冗余不间断电源系统时，也可两路均采用不间断电源，但两路进线", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0476", "text": "应分别取自不同的供电母线，防止因瞬间失电造成失去锅炉灭火保护功能。\n（8）参与灭火保护的炉膛压力测点应单独设置并冗余配置，必须保证炉膛\n压力信号取样部位设计合理、安装正确，各压力信号的取样管相互独立，系统工", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0477", "text": "作可靠。炉膛负压模拟量测点应冗余配备4 套或以上，各套测量系统的取样点、\n取样管、压力变送器均单独设置：其中三个为调节用，量程应大于炉膛压力异常\n联跳风机定值，另一个作监视用，其量程应大于炉膛瞬态承压能力极限值。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0478", "text": "（9）炉膛压力保护定值应综合考虑炉膛防爆能力、炉底密封承受能力和锅\n炉正常燃烧要求合理设置；新机启动或机组检修后启动时必须进行炉膛压力保护\n带工质传动试验。\n（10）加强锅炉灭火保护装置的维护与管理，防止发生火焰探头烧毁和污染", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0479", "text": "失灵、炉膛负压管堵塞等问题，确保锅炉灭火保护装置可靠投用。\n（11）每个煤、油、气燃烧器都应单独设置火焰检测装置。火焰检测装置应\n精细调整，保证锅炉在全负荷段（含深度调峰工况）和全适用煤种条件下都能正", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 60, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0480", "text": "确检测到火焰。火焰检测装置冷却用气源应稳定可靠。", "text_len": 24, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0481", "text": "（12）锅炉运行中严禁随意退出锅炉灭火保护。因设备缺陷需部分退出锅炉\n灭火保护时，应严格履行审批手续，事先做好安全措施并及时恢复。严禁锅炉在\n灭火保护装置退出情况下启动。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0482", "text": "（13）加强设备检修管理和运行维护，防止出现炉膛严重漏风、一次风管不\n畅、送风不正常脉动、直吹式制粉系统磨煤机堵煤断煤和粉管堵粉、中储式制粉\n系统给粉机下粉不均或煤粉自流、热控设备失灵等问题。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0483", "text": "（14）加强点火油、气系统的维护管理，消除泄漏，防止燃油、燃气漏入炉\n膛发生爆燃。燃油、燃气速断阀要定期试验，确保动作正确、关闭严密。\n（15）加强锅炉点火（稳燃）系统的检查和维护，定期对各型油枪进行清理", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0484", "text": "和投入试验，确保油枪动作可靠、雾化良好；定期对等离子点火系统进行拉弧试\n验，确保点火（稳燃）系统可靠备用，能在锅炉深度调峰运行或燃烧不稳时及时\n投入。\n（16）在停炉检修或备用期间，必须检查确认燃油或燃气系统阀门关闭的严", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0485", "text": "密性。锅炉点火前应进行燃油、燃气系统泄漏试验，合格后方可点火启动。\n（17）配置少油/无油点火系统煤粉锅炉的灭火保护应参照有关规范合理制\n定：采用中速磨煤机直吹式制粉系统时，180s 内未点燃时应立即停止相应磨煤", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0486", "text": "机的运行；中储式制粉系统在30s 内未点燃时，应立即停止相应给粉机的运行；\n启动点火期间严禁磨煤机出力超出等离子或小油枪最大允许范围运行。点火失败\n后必须经充分通风吹扫、查明原因后再重新投入。锅炉点火时严禁解除全炉膛灭", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0487", "text": "火保护，严禁强制火检信号。\n（18）加强热工控制系统的维护与管理，防止因分散控制系统死机导致的锅\n炉炉膛灭火放炮事故。\n（19）锅炉实施灵活性改造应全面考虑掉渣、塌灰、辅机跳闸、负荷突变等", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0488", "text": "各类内扰或外扰对稳燃的影响，充分论证并制定可靠的燃烧器改造方案，消除燃\n烧器缺陷，确定深度调峰工况下的锅炉合理的燃烧方式和制粉系统组合方式。\n（20）应通过试验确定锅炉深度调峰运行稳燃安全边界，并制定可靠的稳燃", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 61, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0489", "text": "运行技术措施。当深度调峰运行出现燃烧不稳或达到稳燃安全边界时，应及时调\n整燃烧或投入稳燃系统。深度调峰工况不应采取煤质特性差异较大的煤种掺烧运\n行。", "text_len": 74, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0490", "text": "（21）完成灵活性改造的锅炉，应通过燃烧调整确认深度调峰工况下主辅机\n运行方式，并建立相应的风煤比、一次风压、二次风量、直流燃烧器摆角或旋流\n燃烧器旋流强度等参数的控制策略，完善深度调峰运行措施和应急预案。锅炉所", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0491", "text": "有保护和自动投入率不应因深度调峰运行而降低。\n（22）锅炉深度调峰运行应同步改进并完善吹灰系统和吹灰控制策略。\n6.2.2 防止锅炉严重结渣的重点要求\n（1）锅炉炉膛的设计、选型应参照《大容量煤粉燃烧锅炉炉膛选型导则》", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0492", "text": "（DL/T\n831-2015）的有关规定进行。\n（2）重视锅炉燃烧器的安装、检修和维护，保留必要的安装记录，确保安\n装角度正确，避免一次风射流偏斜产生贴壁气流。燃烧器改造后的锅炉投运前应", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0493", "text": "进行冷态炉膛空气动力场试验，以检查燃烧器安装角度是否正确，确定锅炉炉内\n空气动力场符合设计要求。\n（3）加强氧量计、一氧化碳测量装置、风量测量装置及二次风门等锅炉燃", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0494", "text": "烧监视、调整相关设备的管理与维护，形成定期校验制度，确保其指示准确，动\n作正确，避免在炉内近壁区域形成还原性气氛，从而加剧炉膛结渣。\n（4）采用与锅炉相匹配的煤种，是防止炉膛结渣的重要措施，当煤种改变", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0495", "text": "时，要进行变煤种燃烧调整试验。\n（5）加强运行培训，使运行人员了解防止炉膛和燃烧器结渣的要素，熟悉\n燃烧调整手段。\n（6）运行人员应监视和分析炉膛结渣情况，发现结渣，应及时处理。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0496", "text": "（7）应加强锅炉吹灰器维护、检修，设置合理的吹灰参数，严格执行定期\n吹灰制度，防止受热面结渣沾污造成超温。\n（8）锅炉受热面及炉底等部位严重结渣，影响锅炉安全运行时，应立即停", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0497", "text": "炉处理。\n6.2.3 循环流化床锅炉防爆的重点要求\n（1）应严格按照制造厂规定的可燃物含量要求，筛选合适的启动床料，严\n禁使用可燃物含量超标的启动床料。\n（2）锅炉启动前或主燃料跳闸（MFT）、锅炉跳闸（BT）后应根据床温情", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 62, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0498", "text": "况严格执行炉膛冷态或热态吹扫程序，禁止采用降低一次风量至最小控制流化风", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0499", "text": "量以下的方式点火。\n（3）确保床上、床下油枪雾化良好、燃烧完全。油枪投用时应严密监视油\n枪雾化和燃烧情况，发现油枪雾化不良应立即停用，并及时进行清理检修；油枪\n停用时应确保不发生燃油泄漏。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0500", "text": "（4）对于循环流化床锅炉，应根据实际燃用煤质着火点情况进行间断投煤\n操作，禁止床温未达到投煤允许条件连续大量投煤。锅炉运行中严禁退出床温低\n触发主燃料跳闸的保护。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0501", "text": "（5）循环流化床锅炉压火应先停止给煤机，切断所有燃料，并严格执行炉\n膛吹扫程序，待床温开始下降、氧量回升时再按正确顺序停风机；禁止通过锅炉\n跳闸（BT）直接跳闸风机联跳主燃料跳闸（MFT）的方式压火。压火后的热启", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0502", "text": "动应严格执行热态吹扫程序，并根据床温情况进行投油升温或投煤启动。\n（6）循环流化床锅炉水冷壁泄漏后，应尽快停炉，并保留一台引风机运行，\n禁止闷炉；冷渣器受热面泄漏后，应立即切断炉渣进料，并隔绝冷却水。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0503", "text": "（7）燃料掺烧应定期做好日常入炉煤质分析，确保投煤允许床温高于入炉\n煤着火点，新燃料首次掺烧应参照执行《循环流化床锅炉燃料掺烧技术导则》\n（DL/T\n2199-2020）的规定。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0504", "text": "6.2.4 防止锅炉内爆的重点要求\n（1）新建机组引风机和脱硫增压风机的最大压头设计必须与炉膛及尾部烟\n道防内爆能力相匹配，设计炉膛及尾部烟道防内爆强度应大于引风机及脱硫增压", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0505", "text": "风机压头之和。\n（2）机组改造增加烟气系统阻力时，应重新核算引风机出力裕度及锅炉尾\n部烟道的负压承受能力；引风机出力不足时应同步增容改造，对烟道强度不足部\n分应进行重新加固。检修时应对烟风道的壁面、内部支撑情况进行检查，腐蚀、", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0506", "text": "磨损、变形严重的部分必须进行加固或更换。\n（3）应特别重视防止机组高负荷灭火或设备故障瞬间产生过大炉膛负压对\n锅炉炉膛及尾部烟道造成的内爆危害。锅炉主保护应设置炉膛负压低二值跳锅炉", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 63, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0507", "text": "保护；烟风系统联锁应设置炉膛负压低三值跳引风机的保护；机组RUNBACK\n功能应可靠投用。\n（4）加强引风机、脱硫增压风机等设备的检修维护工作，定期对入口调节", "text_len": 79, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0508", "text": "装置进行检查和试验，确保动作灵活可靠和炉膛负压自动调节特性良好，防止机\n组运行中设备故障时或锅炉灭火后产生过大负压。\n（5）运行规程中必须有防止炉膛内爆的条款和事故处理预案。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0509", "text": "6.3 防止制粉系统爆炸和煤尘爆炸事故\n6.3.1 防止制粉系统爆炸的重点要求\n（1）在锅炉设计和制粉系统设计选型时期，应严格遵照相关规程要求，保\n证制粉系统设计和磨煤机的选型，与燃用煤种特性和锅炉机组性能要求相匹配和", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0510", "text": "适应，必须体现出制粉系统防爆设计。\n（2）不论是新建机组设计、还是由于改烧煤种等原因进行锅炉燃烧系统改\n造，都不应忽视制粉系统的防爆要求，当煤的干燥无灰基挥发分大于25%（或煤", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0511", "text": "的爆炸性指数大于3.0）时，不宜采用中间储仓式制粉系统，如必要时宜抽取炉\n烟干燥或者加入惰性气体。\n（3）对于制粉系统，应设计可靠足够的温度、压力、流量等测点和完备的", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0512", "text": "连锁保护逻辑，以保证对制粉系统状态测量指示准确、监控全面、动作合理。中\n间储仓制粉系统的粉仓和直吹制粉系统的磨煤机出口，应设置足够的温度测点和\n温度报警装置，并定期进行校验。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0513", "text": "（4）制粉系统设计时，应尽量减少水平管段，整个系统要做到严密、内壁\n光滑、无积粉死角。\n（5）煤仓、粉仓、制粉和送粉管道、制粉系统阀门、制粉系统防爆压力和\n防爆门等的防爆设计符合《火力发电厂烟风煤粉管道设计规范》（DL/T", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0514", "text": "5121-2020）和《火力发电厂制粉系统设计计算技术规定》（DL/T\n5145-2012）\n的相关要求。\n（6）热风道与制粉系统连接部位，以及排粉机出入口风箱的连接部位，应", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0515", "text": "达到防爆规程规定的抗爆强度。\n（7）制粉系统应设计配置齐全的磨煤机出口隔离门和热风隔绝门。\n（8）对于爆炸特性较强煤种，制粉系统应配套设计相应的消防系统和充惰\n系统。该系统应汽（气）源稳定，疏水符合设计和运行要求，并定期进行维护和", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 64, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0516", "text": "检查，确保能够随时按要求投用。\n（9）原煤仓应安装性能适应的疏松装置，能够在机组运行中发挥作用，及", "text_len": 49, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0517", "text": "时有效防止原煤仓发生堵塞、棚煤、板结、和局部走空等问题。\n（10）加强防爆门的检查和管理工作，防爆薄膜应有足够的防爆面积和规定\n的强度。防爆门一旦动作喷出物的喷射方向和范围，不能直对通道和电缆桥架，", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0518", "text": "以避免危及人身安全、损坏设备和烧损电缆。\n（11）保证系统安装质量，保证连接部位严密、光滑、无死角，避免出现局\n部积粉。\n（12）做好“三块分离”和入炉煤杂物清除工作，保证制粉系统运行正常。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0519", "text": "（13）应做好磨煤机风门挡板和石子煤排渣门的检修维护工作，保证磨煤机\n能够隔离严密。\n（14）中储式制粉系统粉仓、绞龙的吸潮管应完好，管内通畅无阻，运行中\n粉仓要保持适当负压。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0520", "text": "（15）定期检查煤仓、粉仓仓壁内衬钢板，严防衬板磨漏、夹层积粉自燃。\n每次大修煤粉仓应清仓，并检查粉仓的严密性及有无死角，特别要注意仓顶板—\n大梁搁置部位有无积粉死角。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0521", "text": "（16）在锅炉机组进行跨煤种改烧时，在对燃烧器和配风方式进行改造的同\n时，应对制粉系统进行安全评估，必要时进行配套改造，以保证炉膛和制粉系统\n全面达到安全要求。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0522", "text": "（17）加强入厂煤和入炉煤的管理工作，建立煤质分析和配煤管理制度，掺\n烧和燃用易燃易爆煤种应进行可行性研究，分析评估设备、系统、运行以及管理\n等方面存在的不适应性，必要情况下应加以设备改造，提前制定完善的管理制度", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0523", "text": "和技术措施并进行培训，具体掺烧和燃用时应及早通知运行人员，以便加强监视\n和检查，发现异常及时处理。\n（18）中储式制粉系统要坚持执行定期降粉制度和停炉前煤粉仓空仓制度。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0524", "text": "（19）根据煤种的自燃特性，建立停炉清理煤仓制度，防止因长期停运导致\n原煤仓自燃。\n（20）制粉系统的爆炸绝大部分发生在制粉设备的启动和停机阶段，因此不\n论是制粉系统的控制设计，还是运行规程中的操作规定和启停措施，特别是具体", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 65, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0525", "text": "的运行操作，都必须遵守通风、吹扫、充惰、加减负荷等要求，保证各项操作规\n范，负荷、风量、温度等参数控制平稳，避免大幅扰动。", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0526", "text": "（21）磨煤机运行及启停过程中应严格控制磨煤机出口温度不超过规定值。\n（22）针对燃用煤质和制粉系统特点，制定合理的制粉系统定期轮换制度，\n防止备用制粉系统在原煤仓或磨煤机内部发生自燃。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0527", "text": "（23）加强运行检查、监控，及时采取措施，避免制粉系统运行中出现断煤、\n满煤以及走空原煤仓等问题。一旦出现断煤、满煤问题，必须及时正确处理，防\n止出现严重超温和煤在磨煤机及系统内不正常存留。正压制粉系统磨煤机运行中", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0528", "text": "应避免发生原煤仓空仓问题，杜绝热风通过磨煤机上窜至原煤仓，引发原煤仓内\n发生爆炸事故。\n（24）中速磨煤机定期对石子煤箱进行检查，及时排石子煤；正常运行中石\n子煤量较少时也要定期排石子煤，以防止石子煤箱自燃。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0529", "text": "（25）对于中速磨煤机直吹制粉系统，如采用风道燃烧器加热一次风进行制\n粉，应重视风道燃烧器系统各设备、部件、测点、以及风道燃烧器后膨胀节等的\n检查维护，确保燃烧正常、燃烧器下游温度合理，防止膨胀节超温老化发生撕裂", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0530", "text": "泄漏，引发附近设备、电缆着火，造成二次连带事故。\n（26）对于采用直吹制粉系统的机组燃用经过干燥提质的褐煤时，要合理优\n化干燥后褐煤的剩余水分以及磨煤机出口一次风温度限制；应配套完善的防爆措", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0531", "text": "施，防止发生制粉系统爆炸事故。\n（27）加强制粉系统运行状态管理，定期对煤粉细度、煤粉管道一次风流速\n测量和偏差调整，防止发生一次风管道堵管问题。\n（28）当发现备用磨煤机内着火时，要立即关闭其所有的出入口风门挡板以", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0532", "text": "隔绝空气，并用蒸汽消防进行灭火。\n（29）制粉系统煤粉爆炸事故发生后，应找到积粉着火点并分析清楚造成积\n粉的原因，采取针对性措施消除积粉。必要时应进行针对性改造。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0533", "text": "（30）制粉系统检修动火前应将积粉清理干净，并正确办理动火工作票手续，\n规范作业。\n6.3.2 防止煤尘爆炸的重点要求\n（1）消除制粉系统和输煤系统的粉尘泄漏点，降低煤粉浓度。大量放粉或", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 66, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0534", "text": "清理煤粉时，应制定和落实相关安全措施，应尽可能避免扬尘，杜绝明火，防止\n煤尘爆炸。", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0535", "text": "（2）煤粉仓、制粉系统和输煤系统附近应有消防设施，并备有专用的灭火\n器材，消防系统水源应充足、水压符合要求。消防灭火设施应保持完好，按期进\n行试验（试验时灭火剂不进入粉仓）。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0536", "text": "（3）煤粉仓投运前应做严密性试验。凡基建投产时未做过严密性试验的要\n补做漏风试验，如发现有漏风、漏粉现象应及时消除。\n（4）在微油或等离子点火期间，除灰系统储仓需经常卸料，防止储仓未燃", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0537", "text": "尽物质自燃爆炸。\n6.4 防止锅炉满水和缺水事故\n6.4.1 汽包锅炉应至少配置2 只彼此独立的就地汽包水位计和3 只远传汽包\n水位计。水位计的配置应采用2 种以上工作原理共存的配置方式，以保证各种运", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0538", "text": "行工况下对锅炉汽包水位的正确监视。按《火电发电厂锅炉汽包水位测量系统技\n术规程》（DL/T\n1393-2014）中汽包水位测量系统的量程相关要求，应配置大\n量程的差压式或电极式汽包水位测量装置。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0539", "text": "6.4.2 汽包水位计的安装：\n（1）取样管应穿过汽包内壁隔层，管口应尽量避开汽包内水汽工况不稳定\n区（如：安全阀排汽口、汽包进水口、下降管口、汽水分离器水槽处等），若不", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0540", "text": "能避开时，应在汽包内取样管口加装稳流装置。\n（2）汽包水位计水侧取样管孔的位置应低于锅炉汽包水位低停炉保护动作\n值，汽侧取样管孔的位置应高于锅炉汽包水位高停炉保护动作值，并应有足够的", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0541", "text": "裕量。\n（3）水位计、水位平衡容器或变送器与汽包联接的取样管，应至少有1：\n100 的斜度：就地联通管式水位计的汽侧取样管位置高于取样孔侧位置，水侧取\n样管位置低于取样孔侧位置；差压式水位计的汽侧取样管位置低于取样孔侧位", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0542", "text": "置，水侧取样管位置高于取样孔侧位置。\n（4）新安装的机组必须核实汽包水位取样孔的位置、结构及水位计平衡容\n器安装尺寸，均符合要求。\n（5）差压式水位计严禁采用将汽水取样管引到一个连通容器（平衡容器），", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 67, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0543", "text": "再在平衡容器中段或中高段引出差压水位计的汽水侧取样的方法。\n6.4.3 对于过热器出口压力为13.5MPa 及以上的锅炉，其汽包水位计应以差", "text_len": 70, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0544", "text": "转换逻辑采用品质判断等作为依据时，在逻辑正式投运前应进行详细试验确认，\n不可简单的采用超量程等手段作为品质判断。\n（2）锅炉汽包水位保护所用的三个独立的水位测量装置输出的信号均应分", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0545", "text": "别通过三个独立的I/O 模件引入DCS 的冗余控制器。每个补偿用的汽包压力变\n送器也应分别独立配置，其输出信号引入相对应的汽包水位差压信号I/O 模件。\n（3）锅炉汽包水位保护在锅炉启动前和停炉前应进行实际传动校检。用上", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0546", "text": "水方法进行高水位保护试验、用排污门放水的方法进行低水位保护试验，严禁用\n信号短接方法进行模拟传动替代。\n（4）锅炉汽包水位保护的定值和延时值随炉型和汽包内部结构不同而异，", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0547", "text": "延时值的设置还应符合防止瞬间虚假水位误动及防止事故时水位偏差进一步扩\n大导致重大事故的原则，汽包水位保护的定值和延时值的具体数值应由锅炉制造\n厂确定，不应自行设置上述数值。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0548", "text": "（5）锅炉水位保护的停退，必须严格执行审批制度。\n（6）汽包锅炉水位保护是锅炉启动的必备条件之一，水位保护不完整严禁\n启动。\n6.4.10 当在运行中无法判断汽包真实水位时，应紧急停炉。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0549", "text": "6.4.11 对于控制循环锅炉，应设计炉水循环泵差压低低停炉保护。炉水循环\n泵差压信号应采用独立测量的元件，对于差压低停泵保护应采用二取二的逻辑判\n别方式，当有一点故障退出运行时，应自动转为二取一的逻辑判断方式，并办理", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0550", "text": "审批手续，限期恢复（不宜超过8 小时）。当二点故障超过4 小时时，应立即停\n止该炉水循环泵运行。\n6.4.12 对于直流炉，应设计省煤器入口流量低保护，流量低保护应遵循三取", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0551", "text": "二原则。主给水流量测量应分别取自三个独立的取样点、传压管路和差压变送器\n并进行三选中后的信号。\n6.4.13 直流炉应严格控制燃水比，严防燃水比失调。湿态运行时应严密监视", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0552", "text": "分离器水位，干态运行时应严密监视微过热点（中间点）温度，防止蒸汽带水或\n金属壁温超温。\n6.4.14 高压加热器保护装置及旁路系统应正常投入，并按规程进行试验，保", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 69, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0553", "text": "证其动作可靠，避免给水中断。当因某种原因需退出高压加热器保护装置时，应", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0554", "text": "制定措施，严格执行审批手续，并限期恢复。\n6.4.15 给水系统中各备用设备应处于正常备用状态，按规程定期切换。当失\n去备用时，应制定安全运行措施，限期恢复投入备用。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0555", "text": "6.4.16 建立锅炉汽包水位、炉水泵差压及主给水流量测量系统的维修和设备\n缺陷档案，对各类设备缺陷进行定期分析，找出原因及处理对策，并实施消缺。\n6.4.17 运行人员必须严格遵守值班纪律，监盘思想集中，经常分析各运行参", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0556", "text": "数的变化，调整要及时，准确判断及处理事故。不断加强运行人员的培训，提高\n其事故判断能力及操作技能。\n6.5 防止锅炉承压部件失效事故\n6.5.1 各单位应成立防止压力容器和锅炉爆漏工作小组，加强专业管理、技", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0557", "text": "术监督管理和专业人员培训考核，健全各级责任制。\n6.5.2 新建锅炉产品的制造、安装过程应由特种设备监检单位实施制造、安\n装阶段监督检验。锅炉投入使用前或投入使用后30 日内，使用单位应按照《特", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0558", "text": "种设备使用管理规则》（TSG 08-2017）办理使用登记，申领使用登记证。不按\n规定检验、办理使用登记的锅炉，严禁投入使用。\n6.5.3 电站锅炉范围内管道包括主给水管道、主蒸汽管道、再热蒸汽管道等", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0559", "text": "应符合《锅炉安全技术规程》（TSG 11-2020）的要求。建设单位采购该范围内\n管道中使用的元件组合装置（减温减压装置、堵阀、流量计（壳体）、工厂化预\n制管段）时，应在采购合同中注明“要求按照锅炉部件实施制造过程监督检验”", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0560", "text": "的要求。制造单位制造上述元件组合装置时，应向经国家市场监督管理总局核准\n的具备锅炉或压力管道监检资质的检验机构提出监检申请，由检验机构按照安全\n技术规范和相关标准实施制造过程监督检验，合格后出具监检报告和证书。未经", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0561", "text": "监督检验合格的管道元件组合装置不得在电站锅炉范围内管道中使用。\n6.5.4 严格做好锅炉制造、安装和调试期间的监造和监理工作。新建锅炉承\n压部件在安装前必须进行安全性能检验，并将该项工作前移至制造厂，与设备监", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0562", "text": "造工作结合进行。在役锅炉结合机组检修开展承压部件、锅炉定期检验。锅炉检\n验项目和程序按《中华人民共和国特种设备安全法》、《特种设备安全监察条例》\n（国务院令第549 号，2009 年修订版）、《锅炉安全技术规程》（TSG 11-2020）、", "text_len": 120, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 70, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0563", "text": "《电站锅炉压力容器检验规程》（DL647-2004）、《固定式压力容器安全技术", "text_len": 39, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0564", "text": "监察规程》\n（TSG 21-2016）和《火力发电厂金属技术监督规程》\n（DL/T\n438-2016）\n等相关规定进行。\n6.5.5 防止超压超温的重点要求\n（1）严防锅炉缺水和超温超压运行，严禁在水位表数量不足（指能正确指", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0565", "text": "示水位的水位表数量）、安全阀解列的状况下运行。\n（2）参加电网调峰的锅炉，运行规程中应制定相应的技术措施。按调峰设\n计的锅炉，其调峰性能应与汽轮机性能相匹配；非调峰设计的锅炉，其调峰负荷", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0566", "text": "的下限应由水动力计算、水动力试验及燃烧稳定性试验确定，并在运行规程制定\n相应的反事故措施。\n（3）直流锅炉的蒸发段、分离器、过热器、再热器出口导汽管等应有完整\n的管壁温度测点，以便监视各导汽管间的温度，并结合直流锅炉蒸发受热面的水", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0567", "text": "动力分配特性，做好直流锅炉燃烧调整工作，防止超温爆管。\n（4）锅炉超压水压试验和安全阀整定应严格按《电力行业锅炉压力容器安\n全监督规程》（DL/T\n612-2017）、《电站锅炉压力容器检验规程》（DL/T", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0568", "text": "647-2004）、《电站锅炉安全阀技术规程》（DL/T\n959-2020）执行。\n（5）装有一、二级或多级旁路系统的机组，机组起停时应投入旁路系统，\n旁路系统的减温水须正常可靠。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0569", "text": "（6）锅炉启停过程中，应严格控制汽温变化速率。在启动中应加强燃烧调\n整，防止炉膛出口烟温超过规定值。\n（7）加强直流锅炉的运行调整，严格按照规程规定的负荷点进行干湿态转", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0570", "text": "换操作。\n（8 ）锅炉承压部件使用的材料应符合《高压锅炉用无缝钢管》\n（GB/T5310-2017）和《火力发电厂金属材料选用导则》（DL/T\n715-2015）的", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0571", "text": "规定，材料的允许使用温度应高于计算壁温并留有裕度。应配置必要的炉膛出口\n或高温受热面两侧烟气温度测点、高温受热面壁温测点，应加强对烟气温度偏差\n和受热面壁温的监视和调整。现有壁温测点无法满足需要时，及时增加超温管段", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 71, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0572", "text": "的壁温测点。\n6.5.6 防止设备大面积腐蚀的重点要求\n（1 ）严格执行《火力发电机组及蒸汽动力设备水汽质量》", "text_len": 55, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0573", "text": "（GB/T12145-2016）、《化学监督导则》（DL/T 246-2015）、《火力发电厂水\n汽化学监督导则》（DL/T 561-2022）、《电力基本建设热力设备化学监督导则》", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0574", "text": "（DL/T 889-2015）、《发电厂凝汽器及辅机冷却器管选材导则》（DL/T 712-2021）、\n《火力发电厂停（备）用热力设备防锈蚀导则》（DL/T 956-2017）、《火力发", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0575", "text": "电厂锅炉化学清洗导则》（DL/T 794-2012）、《火电厂凝汽器管防腐防垢导则》\n（DL/T 300-2022）等有关规定，加强化学监督工作。\n（2）机组运行时凝结水精处理设备严禁全部退出。机组启动时应及时投入", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0576", "text": "凝结水精处理设备，直流锅炉机组在启动冲洗达到规程规定铁、硅等指标时即应\n投入精处理设备，精处理运行设备应采取氢型运行方式防止漏氯漏钠，以保证精\n处理出水质量。\n（3）凝结水精处理系统再生时要保证阴阳离子交换树脂的分离度和再生度，", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0577", "text": "防止再生过程发生交叉污染，阴树脂的再生剂应满足《工业用氢氧化钠》（GB/T\n209-2018）中离子膜碱一等品要求，阳树脂的再生剂应满足《工业用合成盐酸》\n(GB 320-2006)中优等品的要求。精处理树脂投运前应充分正洗，应控制阴树脂", "text_len": 119, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0578", "text": "正洗出水电导率小于1μS/cm、阳树脂正洗出水电导率小于2μS/cm、混合树脂\n正洗出水电导率小于0.1μS/cm；串联阳床+阴床系统，控制阴、阳树脂在再生\n设备中单独正洗至电导率小于1μS/cm，投运前设备串联正洗至末级出水电导率", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0579", "text": "小于0.1μS/cm，防止树脂中的残留再生酸液被带入水汽系统而造成炉水pH 值\n大幅降低。\n（4）应定期检查凝结水精处理混床和树脂捕捉器的完好性，防止凝结水精\n处理混床树脂在运行过程中漏入热力系统，其分解产物影响水汽品质，造成热力", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0580", "text": "设备腐蚀。\n（5）加强循环冷却水处理系统的监督和管理，严格按照动态模拟试验结果\n控制循环水的各项指标，防止凝汽器管材腐蚀、结垢及泄漏。当凝结器管材发生\n泄漏造成凝结水品质超标时，应及时查漏、堵漏。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0581", "text": "（6）当运行机组发生水汽质量劣化时，严格按《火力发电机组及蒸汽动力\n设备水汽质量》（GB/T 12145-2016）中的第15 条、《火力发电厂水汽化学监督\n导则》（DL/T 561-2013）中的第6 条、《火电厂汽水化学导则第4 部分：锅炉", "text_len": 122, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 72, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0582", "text": "给水处理》（DL/T\n805.4-2016）中的第9 条处理，严格执行“三级处理”制度。", "text_len": 44, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0583", "text": "（7）按照《火力发电厂停（备）热力设备防锈蚀导则》（DL/T 956-2017）\n进行机组停用保护，防止锅炉、汽轮机、凝汽器（包括空冷岛）、热网换热器等\n热力设备发生停用腐蚀。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0584", "text": "（8）应按《发电厂凝汽器及辅机冷却器管选材导则》（DL/T 712-2021）的\n规定选用凝汽器及辅机冷却器管材，安装或更新前应进行严格的质量检验和验\n收，并加强运行维护及检修检查评价。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0585", "text": "（9）加强锅炉燃烧调整，改善贴壁气氛，避免高温腐蚀。锅炉改燃非设计\n煤种时，应全面分析新煤种高温腐蚀特性，采取有针对性的措施。锅炉采用主燃\n区过量空气系数低于1.0 的低氮燃烧技术时应加强贴壁气氛监视和大小修时对锅", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0586", "text": "炉水冷壁管壁高温腐蚀趋势的检查工作。\n（10）在大修或大修前的最后一次检修时应割取水冷壁管并测定垢量，按《火\n力发电厂锅炉化学清洗导则》（DL/T 794-2012）相关规定及时进行机组化学清洗。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0587", "text": "（11）热网疏水等各类温度较高的工质禁止直接进入给水系统，应降温后\n接入凝汽器，并经精处理设备处理后进入给水系统，以免造成给水水质劣化。\n6.5.7 防止炉外管爆破的重点要求", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0588", "text": "（1）加强炉外管巡视，对管系振动、水击、膨胀受阻、保温脱落等现象应\n认真分析原因，及时采取措施。炉外管发生漏汽、漏水现象，必须尽快查明原因\n并及时采取措施，如不能与系统隔离处理应立即停炉。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0589", "text": "（2）按照《火力发电厂金属技术监督规程》（DL/T\n438-2016），对汽包、\n直流锅炉汽水分离器及储水罐、集中下降管、联箱、主蒸汽管道、再热蒸汽管道、\n弯管、弯头、阀门、三通等大口径部件及其焊缝进行检查，及时发现和消除设备", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0590", "text": "缺陷。对于不能及时处理的缺陷，应对缺陷尺寸进行定量检测及监督，并做好相\n应技术措施。\n（3）定期对导汽管、汽水联络管、下降管等炉外管以及联箱封头、接管座\n等进行外观检查、壁厚测量、圆度测量及无损检测，发现裂纹、冲刷减薄或圆度", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0591", "text": "异常复圆等问题应及时采取打磨、补焊、更换等处理措施。\n（4）加强对汽水系统中的高中压疏水、排污、减温水等小径管的管座焊缝、\n内壁冲刷和外表腐蚀现象的检查，发现问题及时更换。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 73, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0592", "text": "（5）按照《火力发电厂汽水管道与支吊架维修调整导则》（DL/T 616-2006）", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0593", "text": "的要求，对支吊架进行定期检查和调整。\n（6）对于疏水管道、放空气管等存在汽水两相流的管道，应重点检查其与\n母管相连的角焊缝、母管开孔的内孔周围、弯头等部位的裂纹和冲刷，其管道、", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0594", "text": "弯头、三通和阀门，运行10 万小时后，宜结合检修全部更换。\n（7）定期对喷水减温器检查，混合式减温器每隔1.5~3 万小时检查一次，\n应采用内窥镜进行内部检查，喷头应无脱落、喷管无开裂、喷孔无扩大，联箱内", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0595", "text": "衬套应无裂纹、腐蚀和断裂。减温器内衬套长度小于8 米时，除工艺要求的必须\n焊缝外，不宜增加拼接焊缝；若必须采用拼接时，焊缝应经100%探伤合格后方\n可使用。防止减温器喷头及套筒断裂造成过热器联箱裂纹，面式减温器运行2~3", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0596", "text": "万小时后应抽芯检查管板变形，内壁裂纹、腐蚀情况及芯管水压检查泄漏情况，\n以后每大修检查一次。\n（8）在检修中，应重点检查可能因膨胀和机械原因引起的承压部件爆漏的", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0597", "text": "缺陷。\n（9）机组投运的第一年内，应对主蒸汽和再热蒸汽管道的不锈钢温度套管\n角焊缝进行渗透和超声波检测，并结合每次A 级检修进行检测。\n（10）锅炉水压试验结束后，应严格控制泄压速度，并将炉外蒸汽管道存", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0598", "text": "水完全放净，防止发生水击。\n（11）焊接工艺、质量、热处理及焊接检验应符合《火力发电厂焊接技术\n规程》（DL/T 869-2021）和《火力发电厂焊接热处理技术规程》（DL/T 819-2019）", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0599", "text": "的有关规定。\n6.5.8 防止锅炉四管爆漏的重点要求\n（1）建立锅炉承压部件防磨防爆设备台帐，制定和落实防磨防爆定期检查\n计划、防磨防爆预案，完善防磨防爆检查、考核制度。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0600", "text": "（2）在有条件的情况下，应采用漏泄监测装置。水冷壁、过热器、再热器、\n省煤器管发生爆漏时，应及时停运，防止扩大冲刷损坏其它管段。\n（3）定期检查水冷壁刚性梁四角连接及燃烧器悬吊机构，发现问题及时处", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 74, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0601", "text": "理。防止因水冷壁晃动或燃烧器与水冷壁鳍片处焊缝受力过载拉裂而造成水冷壁\n泄漏。\n（4）加强蒸汽吹灰设备系统的维护及管理。在蒸汽吹灰系统投入正式运行", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0602", "text": "前，应对各吹灰器蒸汽喷嘴伸入炉膛内的实际位置及角度进行测量、调整，并对\n吹灰器的吹灰压力进行逐个整定，避免吹灰压力过高。吹灰器投用前应对吹灰管\n路充分暖管疏水，严禁吹灰蒸汽带水。运行中遇有吹灰器卡涩、进汽门关闭不严", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0603", "text": "等问题，应及时将吹灰器退出并关闭进汽门，避免受热面被吹损，并通知检修人\n员处理。\n（5）锅炉发生四管爆漏后，必须尽快停炉。在对锅炉运行数据和爆口位置、\n数量、宏观形貌、内外壁情况等信息作全面记录后方可进行割管和检修。应对爆", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0604", "text": "漏原因进行分析，分析手段包括宏观分析、金相组织分析和力学性能试验，必要\n时对结垢和腐蚀产物进行化学成分分析，根据分析结果采取相应措施。\n（6）运行时间接近设计寿命或发生频繁泄漏的锅炉过热器、再热器、省煤", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0605", "text": "器，应对受热面管进行寿命评估，并根据评估结果及时安排更换。\n（7）达到设计使用年限的机组和设备，必须按规定对主设备特别是承压管\n路进行全面检查和试验，组织专家进行全面安全性评估，经主管部门审批后，方", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0606", "text": "可继续投入使用。\n（8）对新更换的金属钢管必须进行光谱复核，焊缝100％探伤检查，并按\n《火力发电厂焊接技术规程》（DL/T 869-2021）和《火力发电厂焊接热处理技", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0607", "text": "术规程》（DL/T 819-2019）要求进行热处理。\n（9）加强锅炉水冷壁及集箱检查，以防止裂纹导致泄漏。\n6.5.9 防止超（超超）临界锅炉高温受热面管内氧化皮大面积脱落", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0608", "text": "（1）超（超超）临界锅炉受热面设计必须尽可能减少热偏差，各段受热面\n必须布置足够的壁温测点，测点应定期检查校验，确保壁温测点的准确性。\n（2）高温受热面管材的选取应考虑合理的高温抗氧化裕度。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0609", "text": "（3）加强锅炉受热面和联箱监造、安装阶段的监督检查，必须确保用材正\n确，受热面内部清洁，无杂物。重点检查原材料质量证明书、入厂复检报告和进\n口材料的商检报告。\n（4）必须准确掌握各受热面多种材料拼接情况，合理制定壁温报警定值。", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 75, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0610", "text": "（5）必须重视试运中酸洗、吹管工艺质量，吹管完成过热器高温受热面联\n箱和节流孔必须进行内部检查、清理工作，确保联箱及节流圈前清洁无异物。\n（6）不论是机组启动过程，还是运行中，都必须建立严格的超温管理制度，", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0611", "text": "认真落实，严格执行规程，杜绝超温。\n（7）严格执行厂家设计的启动、停止方式和变负荷、变温速率。\n（8）机组运行中，尽可能通过燃烧调整，结合平稳使用减温水和吹灰，减", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0612", "text": "少烟温、汽温和受热面壁温偏差，保证各段受热面吸热正常，防止超温和温度突\n变。\n（9）对于存在氧化皮问题的锅炉，不应停炉后强制通风快冷。\n（10）加强汽水监督，给水品质达到《火力发电机组及蒸汽动力设备水汽", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0613", "text": "质量》（GB/T 12145-2016）。\n（11）新投产的超（超超）临界锅炉，必须在第一次检修时进行高温段受热\n面的管内氧化情况检查。对于存在氧化皮问题的锅炉，必须利用检修机会对弯头", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0614", "text": "及水平段进行氧化层检查，以及氧化皮分布和运行中壁温指示对应性检查。\n（12）加强对超（超超）临界机组锅炉过热器的高温段联箱、管排下部弯\n管和节流圈的检查，以防止由于异物和氧化皮脱落造成的堵管爆破事故。对弯曲", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0615", "text": "半径较小的弯管应进行重点检查。\n（13）加强新型高合金材质管道和锅炉蒸汽连接管的使用过程中的监督检\n验，每次检修均应对焊口、弯头、三通、阀门等进行抽查，尤其应注重对焊接接", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0616", "text": "头中危害性缺陷（如裂纹、未熔合等）的检查和处理，不允许存在超标缺陷的设\n备投入运行，以防止泄漏事故；对于记录缺陷也应加强监督，掌握缺陷在运行过\n程中的变化规律及发展趋势，对可能造成的隐患提前做出预判。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0617", "text": "（14）加强新型高合金材质管道和锅炉蒸汽连接管运行过程中材质变化规\n律的分析，定期对P91、P92、P122 等材质的管道和管件进行硬度和微观金相组\n织定点跟踪抽查，积累试验数据并与国内外相关的研究成果进行对比，掌握材质", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0618", "text": "老化的规律，一旦发现材质劣化严重应及时进行更换。对于应用于高温蒸汽管道\n的P91、P92、P122 等材质的管道，如果发现硬度低于标准值，应及时分析原因，\n进行金相组织检验，必要时，进行强度计算与寿命评估，并根据评估结果采取相", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0619", "text": "应措施。焊缝硬度超出控制范围，首先在原测点附近两处和原测点180°位置再\n次测量；其次在原测点可适当打磨较深位置，打磨后的管子壁厚不应小于管子的\n最小计算壁厚。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 76, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0620", "text": "6.5.10 奥氏体不锈钢小管监督的重点要求", "text_len": 22, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0621", "text": "（1）奥氏体不锈钢管子蠕变应变大于4.5%，T91、T122 类管子外径蠕变\n应变大于1.2%，应进行更换。\n（2）对于奥氏体不锈钢管子要结合大修检查钢管及焊缝是否存在沿晶、穿", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0622", "text": "晶裂纹，一旦发现应及时换管。\n（3）锅炉运行5 万小时后，检修时应对与奥氏体耐热钢相连的异种钢焊缝\n按10%进行无损检测。\n（4）对于奥氏体不锈钢管与铁素体钢管的异种钢接头在5 万小时进行割管", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0623", "text": "检查，重点检查铁素体钢一侧的熔合线是否开裂。\n6.6 防止农林生物质发电事故\n6.6.1 防止农林生物质电厂燃料存储区、上料皮带及炉前料仓着火的重点要\n求\n（1）应做好料场整体规划，预防外来火源、火灾，防火间距满足相关规程", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0624", "text": "要求；堆垛位置选择排水比较好的区域，确保雨水可以及时排出；消防通道保持\n通畅。\n（2）规范燃料存储区的用电设备，严格用电安全。加强料场内用电管理，\n杜绝雷电火灾。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0625", "text": "（3）上料系统及炉前料仓必须采取防火措施，设置消防水喷淋系统，杜绝\n外来火源，并在炉前料仓与皮带之间设置防火挡板。螺旋给料机头部宜装有感温\n探测器，当温度异常时，应能向控制室报警。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0626", "text": "（4）加强料场内部消防安全管理，从严控制火灾隐患。严格料场门禁管理，\n对入厂车辆和人员进行检查登记，设立火种留置柜，进入料场必须留下火种。\n（5）加强车辆安全管理，杜绝车辆自燃火灾。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0627", "text": "（6）料场内严禁吸烟；料场内岗楼、值班室、计量室应采用无明火方式取\n暖，禁止使用大功率电热取暖设备（如电炉、热得快、小太阳等），料场内燃料\n卸车过程中，必须严格检查卸料现场是否有遗留火种，卸车完成后应检查卸车现", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 77, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0628", "text": "场，及时清理散落燃料，确保安全。\n6.6.2 防止水冷壁和高温受热面高温腐蚀的重点要求\n（1）在锅炉设计时，必须合理控制炉膛温度；必须采用合适的材料与合理\n的受热面结构，以避免结渣造成的碱金属和氯离子腐蚀。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0629", "text": "（2）锅炉设计方案中应充分考虑优化锅炉蒸汽流程和烟气流程，考虑对炉\n膛拱形结构和向火侧水冷壁的材质进行升级优化，做好防止高温腐蚀措施。\n（3）加强入厂燃料和入炉燃料的管理工作，严格控制入炉燃料质量，主要", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0630", "text": "控制燃料氯含量、钠含量和硫含量不超锅炉设计燃料范围要求。\n（4）禁止掺烧、改烧煤等高污染燃料，以及垃圾、塑料等废弃物。\n（5）应在每次停炉检修时对水冷壁、高温过热器等向火侧开展高温腐蚀检", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0631", "text": "查，做好记录形成台账，并根据历史记录和台账判断管子强度，必要时采取喷涂\n等措施加强或者更换管子。\n6.6.3 防止锅炉尾部再次燃烧的重点要求\n（1）在炉膛出口烟道转向部位应设置分离灰斗，并应及时清除沉积分离下", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0632", "text": "来的大颗粒及未燃尽火星，减少逃逸出锅炉的未燃尽大颗粒及火星。\n（2）必须在锅炉烟气出口设置火花捕集器或者旋风除尘器，运行中预分离\n大颗粒及未燃尽火星，避免火星直接撞击布袋。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0633", "text": "（3）除尘系统设计时应选择防火材质的除尘器滤袋。\n（4）应定期清理除尘器底部灰斗积灰，防止发生再次燃烧烧损滤袋。\n7 防止压力容器等承压设备爆破事故的重点要求\n7.1 防止承压设备超压事故", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0634", "text": "7.1.1 根据设备特点和系统的实际情况，制定每台压力容器的操作规程。操\n作规程中应明确异常工况的紧急处理方法，确保在任何工况下压力容器不超压、\n超温运行。\n7.1.2 各种压力容器安全阀应定期进行校验。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0635", "text": "7.1.3 运行中的压力容器及其安全附件（如安全阀、排污阀、监视表计、连\n锁、自动装置等）应处于正常工作状态。设有自动调整和保护装置的压力容器，\n其保护装置的退出应经单位技术总负责人批准，保护装置退出后，实行远控操作", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0636", "text": "并加强监视，且应限期恢复。\n7.1.4 除氧器的运行操作规程应符合《电站压力式除氧器安全技术规定》（能\n源安保〔1991〕709号）的要求。除氧器两段抽汽之间的切换点，应根据《电站", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 78, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0637", "text": "压力式除氧器安全技术规定》进行核算后在运行规程中明确规定，并在运行中严", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0638", "text": "格执行，严禁高压汽源直接进入除氧器。\n7.1.5 使用中的各种气瓶严禁改变涂色，严防错装、错用；气瓶立放时应采\n取防止倾倒的措施；液氯钢瓶必须水平放置；放置液氯、液氨钢瓶、溶解乙炔气", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0639", "text": "瓶场所的温度要符合要求。使用溶解乙炔气瓶者必须配置防止回火装置。\n7.1.6 压力容器内部有压力时，严禁进行任何修理或紧固工作。\n7.1.7 压力容器上使用的压力表，应列为计量强制检定表计，按规定周期进", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0640", "text": "行强检。\n7.1.8 压力容器的耐压试验应参考《固定式压力容器安全技术监察规程》\n（TSG 21-2016）进行。\n7.1.9 检查进入除氧器、扩容器的汽源压力，应采取措施消除除氧器、扩容", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0641", "text": "器超压的可能。应采取滑压运行，取消二段抽汽进入除氧器。\n7.1.10 单元制的给水系统，除氧器上应配备不少于两只全启式安全门，并完\n善除氧器的自动调压和报警装置。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0642", "text": "7.1.11 除氧器和其他压力容器安全阀的总排放能力，应能满足其在最大进汽\n工况下不超压。\n7.1.12 高压加热器等换热容器，应防止因水侧换热管泄漏导致的汽侧容器筒", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0643", "text": "体的冲刷减薄。定期检验时应增加对水位附近的筒体减薄的检查内容。\n7.1.13 氧气瓶、乙炔气瓶等气瓶在户外使用必须竖直放置并固定，不得放置\n阳光下暴晒，必须放在阴凉处。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0644", "text": "7.1.14 氧气瓶、乙炔气瓶等气瓶不得混放，不得在一起搬运。\n7.2 防止氢罐等压力容器爆炸事故\n7.2.1 制氢站应采用性能可靠的压力调整器，并加装液位差越限联锁保护装", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0645", "text": "置和氢侧氢气纯度表、在线氢中氧量、在线氧中氢量监测仪表，防止制氢设备系\n统爆炸。\n7.2.2 对制氢系统及氢罐的检修应进行可靠的隔离。\n7.2.3 氢罐应按照《固定式压力容器安全技术监察规程》（TSG 21-2016）的", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 79, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0646", "text": "要求进行定期检验。\n7.2.4 运行10年及以上的氢罐，应该重点检查氢罐的外形，尤其是上下封头\n不应出现鼓包和变形现象。", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0647", "text": "7.2.5 压力容器工作介质为易燃易爆气体的，应根据设计要求，在维护和检\n验中安排泄漏试验。\n7.3 防止压力容器脱检漏检\n7.3.1 火电厂热力系统压力容器定期检验时，应按照《电站锅炉压力容器检", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0648", "text": "验规程》（DL647-2004）要求，对与压力容器相连的管系进行检查，特别是对\n蒸汽进口附近的内表面热疲劳和加热器疏水管段冲刷、腐蚀情况的检查。防止爆\n破汽水喷出伤人。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0649", "text": "7.3.2 禁止在压力容器上随意开孔和焊接其他构件。若涉及在压力容器筒壁\n上开孔或修理等修理改造时，应按照《固定式压力容器安全技术监察规程》（TSG\n21-2016）第5.2条“改造与重大修理”进行。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0650", "text": "7.3.3 停用超过一年以上的压力容器重新启用时，应当进行自行检查。超过\n定期检验有效期的，应当按照定期检验的有关要求进行检验。\n7.3.4 在订购压力容器前，应对设计单位和制造厂商的资格进行审核，其供", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0651", "text": "货产品必须附有“压力容器产品质量证明书”和制造厂所在地锅炉压力容器监检\n机构签发的“监检证书”。要加强对所购容器的质量验收，特别应参加容器水压试\n验等重要项目的验收见证。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0652", "text": "7.4 防止压力容器违规使用\n7.4.1 压力容器投入使用必须按照《特种设备使用管理规则》（TSG 08-2017）\n办理使用登记手续，申领使用登记证。未进行建设期检验、办理使用登记手续的", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0653", "text": "压力容器，严禁投入运行使用。\n7.4.2 对已经投入运行的压力容器中设计资料不全、材质不明及经检验安全\n性能不良的老旧容器，应安排计划进行更换。\n7.4.3 使用单位对压力容器的管理，不仅要满足特种设备的法律法规技术性", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0654", "text": "条款的要求，还要满足有关特种设备在法律法规程序上的要求。定期检验有效期\n届满1个月以前，应向压力容器检验机构提出定期检验要求。\n7.4.4 达到设计使用年限（未规定设计使用年限但使用超过20 年）的压力", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0655", "text": "容器，应安排计划进行更换。如确需继续使用，应当依据《特种设备使用管理规\n则》（TSG 08-2017）和《固定式压力容器安全技术监察规程》（TSG 21-2016）", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 80, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0656", "text": "要求，在到期时进行检验或安全评估，办理使用登记变更。", "text_len": 26, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0657", "text": "7.4.5 使用单位应参照固定式压力容器做好简单压力容器使用安全管理，达\n到使用年限时应当报废。\n8 防止汽轮机、燃气轮机事故的重点要求\n8.1 防止汽轮机超速事故", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0658", "text": "8.1.1 在额定蒸汽参数下，调节系统应能维持汽轮机在额定转速下稳定运行，\n甩负荷后能将机组转速控制在超速保护动作值转速以下。\n8.1.2 数字式电液控制系统（DEH）应设有完善的机组启动与保护逻辑和严", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0659", "text": "格的限制启动条件；对机械液压调节系统的机组，也应有明确的限制启动条件。\n8.1.3 汽轮发电机组轴系应至少安装两套转速监测装置在不同的转子上。两\n套装置转速值相差超过30r/min后分散控制系统（DCS）应发报警。技术人员应", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0660", "text": "分析原因，确认转速测量系统故障时，应立即处理。\n8.1.4 抽汽供热机组的抽汽逆止阀关闭应迅速、严密，联锁动作应可靠，布\n置应靠近抽汽口，并必须设置有能快速关闭的抽汽关断阀，以防止抽汽倒流引起", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0661", "text": "超速。\n8.1.5 透平油和抗燃油的油质应合格。油质不合格的情况下，严禁机组启动。\n8.1.6 各种超速保护均应正常投入。超速保护不能可靠动作时，禁止机组运\n行（超速试验所必要的启动、并网运行除外）。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0662", "text": "8.1.7 机组重要运行监视表计，尤其是转速表，显示不正确或失效，严禁机\n组启动。运行中的机组，在无任何有效监视手段的情况下，必须停止运行。\n8.1.8 新建或机组大修后，必须按规程要求进行汽轮机调节系统静止试验或", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0663", "text": "仿真试验，确认调节系统工作正常。在调节部套有卡涩、调节系统工作不正常的\n情况下，严禁机组启动。\n8.1.9 在任何情况下绝不可强行挂闸。\n8.1.10 机组正常启动或停机过程中，应严格按运行规程要求投入汽轮机旁路", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0664", "text": "系统，尤其是低压旁路。在机组甩负荷或事故状态下，应开启旁路系统。机组再\n次启动时，再热蒸汽压力不得大于制造商规定的压力值。\n8.1.11 坚持按规程要求进行主汽阀、调节汽阀、低压补汽阀关闭时间测试，", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 81, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0665", "text": "汽阀严密性试验，超速保护试验，阀门活动试验。", "text_len": 22, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0666", "text": "8.1.12 坚持按规程要求进行抽汽逆止阀关闭时间测试、机组运行中逆止阀活\n动试验，逆止阀应动作灵活、不卡涩。\n8.1.13 危急保安器动作转速一般为额定转速的110%±1%。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0667", "text": "8.1.14 进行超速试验实际升速时，在满足试验条件下，主蒸汽和再热蒸汽压\n力尽量取低值。\n8.1.15 对新投产机组或汽轮机调节系统经重大改造后的机组，应进行甩负荷", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0668", "text": "试验。《火力发电建设工程机组甩负荷试验导则》（DL/T\n1270）所列不宜进\n行甩负荷试验的机组除外，包括：\n（1）未设置旁路系统。\n（2）仅设置5%串级启动疏水系统。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0669", "text": "（3）配置不具备热备用功能的启动旁路系统。\n8.1.16 机组正常停机时，严禁带负荷解列。应先将发电机有功、无功功率减\n至零，检查确认有功功率到零，电能表停转或逆转以后，再将发电机与系统解列；", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0670", "text": "或采用汽轮机手动打闸或锅炉手动主燃料跳闸联跳汽轮机，发电机逆功率保护动\n作解列。\n8.1.17 电液伺服阀（包括各类型电液转换器）的性能必须符合要求，否则不\n得投入运行。油系统冲洗时，电液伺服阀必须按规定使用专用盖板替代，不合格", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0671", "text": "的油严禁进入电液伺服阀。运行中要严密监视其运行状态，不卡涩、不泄漏和动\n作稳定。大修中要进行清洗、检测等维护工作。发现问题应及时处理或更换。备\n用伺服阀应按制造商的要求条件妥善保管。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0672", "text": "8.1.18 主油泵轴与汽轮机主轴间具有齿型联轴器或类似联轴器的机组，应定\n期检查联轴器的润滑和磨损情况，其两轴中心标高、左右偏差应严格按制造商的\n规定安装。\n8.1.19 汽轮机在深调峰运行方式下，进入中压调节阀动作区间后，调节系统", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0673", "text": "应设置中压调节阀阀位限制或增加蓄能器等防止控制油压大幅摆动的措施。\n8.2 防止汽轮机轴系断裂及损坏事故\n8.2.1 机组主、辅设备的保护装置必须正常投入，已有振动监测保护装置的", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 82, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0674", "text": "机组，振动超限跳机保护应投入运行；机组正常运行瓦振、轴振应满足相关标准，\n并注意监视变化趋势。", "text_len": 47, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0675", "text": "8.2.2 新机组投产前、已投产机组每次大修中，应进行转子表面和中心孔探\n伤检查。按《火力发电厂金属技术监督规程》（DL/T 438）相关规定，对高温段\n应力集中部位应进行表面检验，有疑问时进行表面探伤。选取不影响转子安全的", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0676", "text": "部位进行硬度检验，若硬度相对前次检验有较明显变化时应进行金相组织检验。\n8.2.3 新机组投产前和机组大修中，必须检查平衡块固定螺栓、风扇叶片固\n定螺栓、定子铁芯支架螺栓、各轴承和轴承座螺栓的紧固情况，保证各联轴器螺", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0677", "text": "栓的紧固和配合间隙完好，并有完善的防松措施。\n8.2.4 新机组投产前应对焊接隔板的主焊缝进行检查。大修中应检查隔板变\n形情况，最大变形量不得超过轴向间隙的三分之一。对于600MW以上机组或超", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0678", "text": "临界及以上机组，高中压隔板累计变形超过1mm，按《火力发电厂金属技术监督\n规程》（DL/T\n438）相关规定，应对静叶与外环的焊接部位进行相控阵检查，\n结构条件允许时静叶与内环的焊接部位也应进行相控阵检查。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0679", "text": "8.2.5 为防止由于发电机非同期并网造成的汽轮机轴系断裂及损坏事故，应\n严格落实10.10.1条规定的各项措施。\n8.2.6 严格按超速试验规程的要求，机组冷态启动带10%~25%额定负荷、运", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0680", "text": "行3~4h（或按制造商要求），解列后立即进行超速试验。\n8.2.7 加强汽水品质的监督和管理。大修时应检查汽轮机转子叶片、隔板上\n沉积物，并取样分析，针对分析结果制定有效的防范措施，防止转子及叶片表面", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0681", "text": "及间隙积盐、腐蚀。\n8.2.8 对于送出线路加装串联补偿装置的机组，应采取措施预防因次同步谐\n振造成发电机组转子损伤。\n8.2.9 运行100000h以上的机组，每隔3~5年应对转子进行一次检查（制造商", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0682", "text": "有返厂检查等特殊要求的，可参照制造商要求执行）。运行时间超过15年、转子\n寿命超过设计使用寿命、低压焊接转子、承担调峰启停频繁或深度调峰运行的转\n子，应适当缩短检查周期。重点对高中压转子调速级叶轮根部的变截面R处和前", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0683", "text": "汽封槽，叶轮、轮缘小角及叶轮平衡孔部位，以及高、中、低压转子套装叶轮键\n槽，焊接转子焊缝等部位进行检查。\n8.2.10 严禁使用不合格的转子。已经过本企业上级单位主管部门批准并拟投", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 83, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0684", "text": "入运行的有缺陷转子应进行技术评定，根据机组的具体情况、缺陷性质制定运行", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0685", "text": "安全措施，并报主管部门审批后执行。\n8.2.11 建立机组试验档案，包括投产前的安装调试试验、大小修后的调整试\n验、常规试验和定期试验。\n8.2.12 建立机组事故档案，无论大小事故均应建立档案，包括事故名称、性", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0686", "text": "质、原因和防范措施。\n8.2.13 建立转子技术档案，包括制造商提供的转子原始缺陷和材料特性等转\n子原始资料；历次转子检修检查资料；机组主要运行数据、运行累计时间、主要", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0687", "text": "运行方式、冷热态启停次数、启停过程中的汽温汽压负荷变化率、超温超压运行\n累计时间、主要事故情况及原因和处理。\n8.3 防止汽轮机大轴弯曲事故\n8.3.1 疏水系统应保证疏水畅通。疏水联箱的标高应高于凝汽器热水井最高", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0688", "text": "点标高。高、低压疏水联箱应分开，疏水管应按压力顺序接入联箱，并向低压侧\n倾斜45°。疏水联箱或扩容器应保证在各疏水阀全开的情况下，其内部压力仍低\n于各疏水管内的最低压力。再热冷段蒸汽管的最低点应设有疏水点。防腐蚀汽管", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0689", "text": "直径应不小于76mm。\n8.3.2 减温水管路阀门应关闭严密，自动装置可靠，并应设有截止阀。\n8.3.3 轴封及门杆漏汽至除氧器或抽汽管路，应设置逆止阀和截止阀。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0690", "text": "8.3.4 高、低压加热器应装设紧急疏水阀，可远方操作和根据疏水水位自动\n开启。\n8.3.5 高、低压轴封应分别供汽。特别注意高压轴封段或合缸机组的高中压\n轴封段，其供汽管路应有良好的疏水措施。低压轴封供汽温度测点应与喷水装置", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0691", "text": "保持充分距离以避免温度测量不准，定期检查喷水减温装置的雾化效果，防止水\n进入低压轴封。\n8.3.6 凝汽器应设计有高水位报警并在停机后仍能正常投入。除氧器应有水", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0692", "text": "位报警和高水位自动放水装置。\n8.3.7 汽轮机启动前必须符合以下条件，否则禁止启动：\n（1）大轴晃动（偏心）、串轴（轴向位移）、胀差、低油压和振动保护等\n表计显示正确，并正常投入。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 84, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0693", "text": "（2）大轴晃动值不超过制造商的规定值或原始值的±0.02mm。", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0694", "text": "（3）高压外缸上、下缸温差不超过50℃，高压内缸上、下缸温差不超过35℃。\n若制造厂有更严格的规定，应从严执行。\n（4）启动蒸汽参数应符合制造厂规定。一般情况下主汽阀前蒸汽温度应高", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0695", "text": "于汽缸最高金属温度50℃，但不超过额定蒸汽温度，且蒸汽过热度不低于50℃。\n8.3.8 机组启、停过程操作措施：\n（1）机组启动前连续盘车时间应执行制造商的有关规定，至少不得少于", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0696", "text": "2~4h，热态启动不少于4h。若盘车中断应重新计时。\n（2）机组启动过程中因振动异常停机必须回到盘车状态，应全面检查、认\n真分析、查明原因。当机组已符合启动条件时，连续盘车不少于4h才能再次启动，", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0697", "text": "严禁盲目启动。\n（3）机组热态启动前应检查停机记录，并与正常停机曲线进行比校，若有\n异常应认真分析，查明原因，采取措施及时处理。\n（4）机组热态启动投轴封供汽时，应确认盘车装置运行正常，先向轴封供", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0698", "text": "汽，后抽真空。停机后，凝汽器真空到零，方可停止轴封供汽。轴封供汽停止后，\n应关闭轴封减温水截止阀。应根据缸温选择供汽汽源，以使供汽温度与金属温度\n相匹配。\n（5）疏水系统投入时，严格控制疏水系统各容器水位，注意保持凝汽器（排", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0699", "text": "汽装置）水位低于疏水联箱标高。供汽管道应充分暖管、疏水，严防水或冷汽进\n入汽轮机。\n（6）机组启动时从锅炉点火至机组并网带极低负荷运行期间，不得投入再\n热蒸汽减温器喷水。机组深度调峰运行必须投入再热蒸汽减温器喷水时，应加强", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0700", "text": "对再热蒸汽温度监视。在锅炉熄火或机组甩负荷时，应及时切断主蒸汽、再热蒸\n汽减温水。\n（7）电动盘车在转子惰走到零后应立即投入。当盘车电流较正常值大、摆\n动或有异音时，应查明原因及时处理。当汽缸内动静部分摩擦严重时，将转子高", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0701", "text": "点置于最高位置，关闭与汽缸相连通的所有疏水（闷缸措施），以保持上下缸温\n差，监视转子弯曲度，当确认转子弯曲度正常后，进行试投盘车，盘车投入后应\n连续盘车。当盘车盘不动时，严禁用起重机等设备强行盘车。", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 85, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0702", "text": "（8）停机后因盘车装置故障或其他原因需要暂时停止盘车时，应采取闷缸", "text_len": 33, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0703", "text": "措施，监视上下缸温差、转子弯曲度的变化，待盘车装置正常或暂停盘车的因素\n消除后及时投入连续盘车。\n（9）停机后应监视凝汽器（排汽装置）、高低压加热器、除氧器水位和主", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0704", "text": "蒸汽、再热冷段及再热热段管道集水罐处及各段抽汽管道管壁温度变化，防止汽\n轮机进水。\n8.3.9 汽轮机发生下列情况之一，应立即打闸停机：\n（1）机组启动过程中，在中速暖机之前，轴承振动超过0.03mm；或严格按", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0705", "text": "照制造商标准执行。\n（2）机组启动过程中，通过临界转速时，轴承振动超过0.1mm或相对轴振\n动值超过0.25mm，应立即打闸停机；或严格按照制造商的标准执行；严禁强行", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0706", "text": "通过临界转速或降速暖机。\n（3）机组运行中要求轴承振动不超过0.03mm或相对轴振动不超过0.09mm，\n超过时应设法消除，当相对轴振动大于0.25mm应立即打闸停机；当轴承振动或", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0707", "text": "相对轴振动变化量超过报警值的25%，应查明原因设法消除，当轴承振动或相对\n轴振动突然增加报警值的100%，应立即打闸停机；或严格按照制造商的标准执\n行。\n（4）高压外缸上、下缸温差超过50℃，高压内缸上、下缸温差超过35℃。", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0708", "text": "若制造厂有更严格的规定，应从严执行。\n（5）机组正常运行时，主、再热蒸汽温度在10min内下降50℃。调峰型单层\n汽缸机组可根据制造商相关规定执行。\n8.3.10 应采用良好的保温材料和施工工艺，保证机组正常停机后的上下缸温", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0709", "text": "差不超过35℃，最大不超过50℃。若制造厂有更严格的规定，应从严执行。\n8.3.11 汽轮机在热状态下，锅炉不得进行打水压试验。\n8.3.12 机组监测仪表必须完好、准确，并定期进行校验。尤其是大轴晃度、", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0710", "text": "振动和汽缸金属温度表计，应按热工监督条例进行统计考核。\n8.3.13 严格执行运行、检修操作规程，严防汽轮机进水、进冷汽。\n8.3.14 应具备和熟悉掌握的资料：", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 86, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0711", "text": "（1）转子安装原始弯曲的最大晃动值（双振幅），最大弯曲点的轴向位置\n及在圆周方向的位置。", "text_len": 44, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0712", "text": "（2）大轴晃度表测点安装位置转子的原始晃动值（双振幅），最高点在圆\n周方向的位置。\n（3）机组正常启动过程中的波德图（Bode）和实测轴系临界转速。\n（4）正常情况下盘车电流和电流摆动值（针对液压盘车装置为油压），以", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0713", "text": "及相应的油温和顶轴油压。\n（5）正常停机过程的惰走曲线，以及相应的真空值和顶轴油泵的开启转速\n和紧急破坏真空停机过程的惰走曲线。\n（6）停机后，机组正常状态下的汽缸主要金属温度的下降曲线。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0714", "text": "（7）通流部分的轴向间隙和径向间隙。\n（8）机组在各种状态下的典型启动曲线和停机曲线，并应全部纳入运行规\n程。\n（9）记录机组启停全过程中的主要参数和状态。停机后定时记录汽缸金属", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0715", "text": "温度、大轴弯曲、盘车电流、汽缸膨胀、胀差等重要参数，直到机组下次热态启\n动或汽缸金属温度低于150℃为止。\n（10）系统进行改造，运行规程中尚未作具体规定的重要运行操作或试验，", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0716", "text": "必须预先制订安全技术措施，经总工程师或厂级分管生产领导批准后再执行。\n8.4 防止汽轮机、燃气轮机轴瓦损坏事故\n8.4.1 润滑油冷油器制造时，冷油器切换阀应有可靠的防止阀芯脱落的措施，", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0717", "text": "避免阀芯脱落堵塞润滑油通道导致断油、烧瓦。\n8.4.2 油系统严禁使用铸铁阀门，各阀门门杆应与地面水平安装。主要阀门\n应挂有“禁止操作”警示牌。主油箱事故放油阀应串联设置两个钢制截止阀，操作", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0718", "text": "手轮应设在距油箱5m以外，有两个以上通道且能保证漏油着火时人员可到达并\n便于操作、便于撤离的地方，手轮应挂有明显的“禁止操作”标志牌，手轮不应加\n锁。润滑油供油管道中不宜装设滤网，若装设滤网，必须采用激光打孔滤网，并", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0719", "text": "有防止滤网堵塞和破损的措施。\n8.4.3 润滑油系统油泵出口逆止阀前应设置可靠的排气措施，防止油泵启动\n后泵出口堆积空气不能快速建立油压，导致轴瓦损坏。\n8.4.4 直流润滑油泵的直流电源系统应有足够的容量，其各级保险应合理配", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 87, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0720", "text": "置，防止故障时熔断器熔断使直流润滑油泵失去电源。", "text_len": 24, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0721", "text": "8.4.5 交流润滑油泵电源的接触器，应采取低电压延时释放措施，同时要保\n证自投装置动作可靠。\n8.4.6 应设置主油箱油位低跳机保护，必须采用测量可靠、稳定性好的液位", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0722", "text": "测量方法，并采取“三取二”的保护方式，保护动作值应考虑机组跳闸后的惰走时\n间。机组运行中发生油系统渗漏时，应申请停机处理，避免处理不当造成大量漏\n油，导致烧瓦。如已发生大量漏油，应立即打闸停机。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0723", "text": "8.4.7 润滑油系统不宜在轴瓦进油管道装设调压阀。已装设的机组，调压阀\n应有可靠的防松脱措施，并定期进行检查。避免运行中阀芯移位或脱落造成断油\n烧瓦。\n8.4.8 电厂应与制造厂核实新建或改造机组的汽轮机轴向推力计算值或实测", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0724", "text": "值，防止调速汽阀动作异常或补汽阀开启时轴向推力过大，造成推力轴承损伤。\n8.4.9 安装和检修时要彻底清理油系统杂物，严防遗留杂物堵塞油泵入口或\n管道。\n8.4.10 润滑油系统油质应按规程要求定期进行化验，油质劣化应及时处理。", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0725", "text": "在油质不合格的情况下，严禁机组启动。\n8.4.11 润滑油压低报警、联启油泵、跳闸保护、停止盘车定值及测点安装位\n置应按照制造商要求安装和整定，低油压联锁启动直流油泵整定值与汽轮机油压", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0726", "text": "低跳闸整定值应相同，直流油泵联启的同时必须跳闸停机。对各压力开关应采用\n现场试验系统进行校验，润滑油压低时应能正确、可靠的联动交流、直流润滑油\n泵。\n8.4.12 新机组或润滑油系统检修、改造后，应进行交流润滑油泵跳闸联锁启", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0727", "text": "动备用交流润滑油泵和直流润滑油泵试验，在联锁启动过程中，系统润滑油压不\n得低于汽轮机运行最低安全油压（或润滑油压低跳汽轮机值）。\n8.4.13 辅助油泵（包括交流润滑油泵、直流润滑油泵）及其自启动装置，应", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0728", "text": "按要求定期进行启动试验，保证油泵处于良好的备用状态。机组启动前辅助油泵\n必须处于联动状态。机组正常停机前，应先启动交流润滑油泵，确认油泵工作正\n常后再打闸停机。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 88, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0729", "text": "8.4.14 润滑油系统冷油器、辅助油泵、滤网等进行切换时，应在指定人员的\n监护下按操作票顺序缓慢进行操作，操作中严密监视润滑油压的变化，严防切换", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0730", "text": "操作过程中断油。\n8.4.15 油位计、油压表、油温表及相关的信号装置，必须按要求装设齐全、\n指示正确，表计值DCS显示应与就地显示一致，并定期进行校验。\n8.4.16 机组启动、停机和运行中要严密监视推力瓦、轴瓦钨金温度和回油温", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0731", "text": "度。当温度超过标准要求时，应按规程规定果断处理。\n8.4.17 在机组启、停过程中，应按制造商规定的转速停止、启动顶轴油泵。\n8.4.18 在运行中发生了可能引起轴瓦损坏的异常情况（如水冲击、瞬时断油、", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0732", "text": "轴瓦温度急升超过120℃等），应在确认轴瓦未损坏之后，方可重新启动。\n8.4.19 检修中应检查主油泵、交流润滑油泵和直流润滑油泵出口逆止阀的状\n态是否正常，防止启停机过程中断油。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0733", "text": "8.4.20 机组蓄电池在按22.2.6.17条或运行规程规定进行核对性放电试验后，\n应带上直流润滑油泵、直流密封油泵进行实际带负载试验。\n8.4.21 严格执行运行、检修操作规程，严防轴瓦断油。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0734", "text": "8.5 防止燃气轮机超速事故\n8.5.1 在设计燃气参数范围内，调节系统应能维持燃气轮机在额定转速下稳\n定运行，甩负荷后能将燃气轮机组转速飞升控制在超速保护动作值以下并迅速稳", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0735", "text": "定到额定转速。\n8.5.2 燃气关断阀和燃气控制阀（包括燃气压力和燃气流量调节阀）应能关\n闭严密。新投产机组及大修后机组应进行调节系统静态试验及关闭时间测试，阀", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0736", "text": "门开关动作过程迅速且无卡涩现象。自检试验不合格，燃气轮机组严禁启动。\n8.5.3 燃气轮机组轴系应至少安装两套转速监测装置在不同的转子上。两套\n装置转速值相差超过30r/min后DCS应发报警。技术人员应分析原因，确认转速", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0737", "text": "测量系统故障时，应立即处理。\n8.5.4 燃气轮机组重要运行监视表计，尤其是转速表，显示不正确或失效，\n严禁机组启动。运行中的机组，在无任何有效监视手段的情况下，必须停止运行。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0738", "text": "8.5.5 透平油和液压油品质应按规程要求定期化验。燃气轮机组投产初期，\n燃气轮机本体和油系统检修后，以及燃气轮机组油质劣化时，应缩短化验周期。\n8.5.6 透平油和液压油的油质应合格，在油质不合格的情况下，严禁燃气轮", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 89, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0739", "text": "机组启动。", "text_len": 5, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0740", "text": "8.5.7 燃气轮机组电超速保护动作转速一般为额定转速的108%~110%。运行\n期间电超速保护必须正常投入。超速保护不能可靠动作时，禁止燃气轮机组运行\n（超速试验所必要的启动、并网运行除外）。燃气轮机组电超速保护应进行实际", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0741", "text": "升速动作试验，保证其动作转速符合有关技术要求。\n8.5.8 对新投产的燃气轮机组或调节系统进行重大改造后的燃气轮机组应进\n行甩负荷试验。\n8.5.9 机组正常停机时，严禁违反制造商规定带负荷解列。联合循环单轴机", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0742", "text": "组应先停运汽轮机，检查发电机有功、无功功率到制造商规定值，再与系统解列；\n分轴机组应先检查发电机有功、无功功率到制造商规定值，再与系统解列。\n8.5.10 电液伺服阀（包括各类型电液转换器）的性能必须符合要求，否则不", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0743", "text": "得投入运行。油系统冲洗时，电液伺服阀必须按规定使用专用盖板替代，不合格\n的油严禁进入电液伺服阀。运行中要严密监视其运行状态，不卡涩、不泄漏和系\n统稳定。大修中要进行清洗、检测等维护工作。备用伺服阀应按照制造商的要求", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0744", "text": "条件妥善保管。\n8.5.11 燃气轮机组大修后，必须按规程要求进行燃气轮机调节系统的静止试\n验或仿真试验，确认调节系统工作正常。否则严禁机组启动。\n8.6 防止燃气轮机轴系断裂及损坏事故", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0745", "text": "8.6.1 燃气轮机组主、辅设备的保护装置必须正常投入，振动监测保护应投\n入运行；燃气轮机组正常运行时瓦振、轴振应达到相关标准的优良范围，并注意\n监视变化趋势。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0746", "text": "8.6.2 发生下列情况之一，严禁机组启动：\n（1）在盘车状态听到有明显的刮缸声。\n（2）压气机进口滤网破损或压气机进气道可能存在残留物。\n（3）机组转动部分有明显的摩擦声。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0747", "text": "（4）任一火焰探测器或点火装置故障。\n（5）燃气辅助关断阀、燃气关断阀、燃气控制阀任一阀门或其执行机构故\n障。\n（6）燃气辅助关断阀、燃气关断阀、燃气控制阀任一阀门严密性试验不合", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 90, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0748", "text": "格。", "text_len": 2, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0749", "text": "（7）具有压气机进口导流叶片和压气机防喘阀活动试验功能的机组，压气\n机进口导流叶片和压气机防喘阀活动试验不合格。\n（8）任一燃气轮机排气温度测点故障。\n（9）燃气轮机主保护故障。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0750", "text": "8.6.3 燃气轮机组应避免在燃烧模式切换负荷区域长时间运行。\n8.6.4 严格按照超速试验规程进行超速试验。\n8.6.5 加强燃气轮机排气温度、排气分散度、轮间温度、火焰强度等运行数", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0751", "text": "据的综合分析，及时找出设备异常的原因，防止局部过热燃烧引起的设备裂纹、\n涂层脱落、燃烧区位移等损坏。\n8.6.6 为防止发电机非同期并网造成的燃气轮机轴系断裂及损坏事故，应严", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0752", "text": "格落实第10.10.1条规定的各项措施。\n8.6.7 发生下列情况之一，应立即打闸停机：\n（1）运行参数超过保护值而保护拒动。\n（2）机组内部有金属摩擦声或轴承端部有摩擦产生火花。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0753", "text": "（3）压气机失速，发生喘振。\n（4）机组冒出大量黑烟。\n（5）机组运行中，要求轴承振动不超过0.03mm或相对轴振动不超过\n0.09mm，超过时应设法消除，当相对轴振动大于0.25mm应立即打闸停机；当轴", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0754", "text": "承振动或相对轴振动变化量超过报警值的25%，应查明原因设法消除，当轴承振\n动或相对轴振动突然增加报警值的100%，应立即打闸停机；或严格按照制造商\n的标准执行。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0755", "text": "（6）运行中发现燃气泄漏探测器动作或检测到燃气浓度有突升，达到停机\n条件，立即打闸停机；尚未达到停机条件，应立即申请检查处理。\n8.6.8 机组发生紧急停机时，应严格按照制造商要求连续盘车若干小时以上，", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0756", "text": "才允许重新启动点火，以防止冷热不均发生转子振动大或残余燃气引起爆燃而损\n坏部件。\n8.6.9 燃气轮机停止运行投盘车时，严禁随意开启罩壳各处大门和随意增开\n燃气轮机间冷却风机，以防止因温差大引起缸体收缩而使压气机刮缸。在发生严", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 91, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0757", "text": "重刮缸时，应立即停运盘车，采取闷缸措施48h后，尝试手动盘车，直至投入连", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0758", "text": "续盘车。\n8.6.10 调峰机组应按照制造商要求控制两次启动间隔时间，防止出现通流部\n分刮缸等异常情况。\n8.6.11 应定期检查燃气轮机、压气机气缸周围的冷却水、水洗等管道、接头、", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0759", "text": "泵体，防止运行中断裂造成冷水喷在高温气缸上，发生气缸变形、动静摩擦设备\n损坏事故。\n8.6.12 定期对压气机进行孔窥检查，防止空气悬浮物或滤后不洁物对叶片的\n冲刷摩损，或压气机静叶调整垫片受疲劳而脱落。定期对压气机进行离线水洗或", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0760", "text": "在线水洗。定期对压气机前级叶片进行无损探伤等检查。周期应按制造商要求或\n严于厂商要求的相关规范执行。\n8.6.13 严格按照燃气轮机制造商的要求，定期对燃气轮机孔窥检查，定期对", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0761", "text": "转子进行表面检查或无损探伤。按《火力发电厂企属技术监督规程》\n（DL/T\n438）\n相关规定，对高温段应力集中部位应进行表面检验，有疑问时进行表面探伤。若\n需要，可选取不影响转子安全的部位进行硬度检验，若硬度相对前次检验有较明", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0762", "text": "显变化时应进行金相组织检验。\n8.6.14 离线水洗完成后应按设备厂家要求进行甩干、烘干或机组启动，不得\n在离线水洗后直接停机闲置。\n8.6.15 定期检查燃气轮机进气系统，防止空气未经过滤或过滤不充分而进入", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0763", "text": "压气机。\n8.6.16 新机组投产前和机组大修中，应重点检查：\n（1）轮盘拉杆螺栓紧固情况、轮盘之间错位、通流间隙、转子及各级叶片\n的冷却风道。\n（2）平衡块固定螺栓、风扇叶固定螺栓、定子铁芯支架螺栓，并应有完善", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0764", "text": "的防松措施。绘制平衡块分布图。\n（3）各联轴器轴孔、轴销及间隙配合满足标准要求，联轴器螺栓外观及金\n属探伤检验，紧固防松措施完好。\n（4）燃气轮机热通道内部紧固件与锁定片的装复工艺良好，防止因气流冲", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 92, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0765", "text": "刷引起部件脱落进入喷嘴而损坏通道内的动静部件。\n8.6.17 燃气轮机热通道主要部件更换返修时，应对主要部件焊缝、受力部位", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0766", "text": "进行无损探伤，检查返修质量，防止运行中发生裂纹断裂等异常事故。\n8.6.18 严禁使用不合格的转子，已经过制造商确认可以在一定时期内投入运\n行的有缺陷转子应对其进行技术评定，根据燃气轮机组的具体情况、缺陷性质制", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0767", "text": "订运行安全措施，并报上级主管部门备案。\n8.6.19 建立燃气轮机组试验档案，包括投产前的安装调试试验、计划检修的\n调整试验、常规试验和定期试验。\n8.6.20 建立燃气轮机组事故档案，记录事故名称、性质、原因和防范措施。", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0768", "text": "8.6.21 建立转子技术档案，包括制造商提供的转子原始缺陷和材料特性等原\n始资料，历次转子检修检查资料；燃气轮机组主要运行数据、运行累计时间、主\n要运行方式、冷热态启停次数、启停过程中的负荷的变化率、主要事故情况的原", "text_len": 109, "text_quality_label": "high_quality"}
