{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0769", "text": "因和处理；转子金属监督技术资料。根据转子档案记录，定期对转子进行分析评\n估，把握转子寿命状态；建立燃气轮机热通道部件返修使用记录台账。\n8.7 防止燃气轮机燃气系统泄漏爆炸事故", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0770", "text": "8.7.1 天然气管道放散塔或放空管的设计和安装，应满足现行《石油天然气\n工程设计防火规范》（GB 50183）中对高度和周围环境相关规定。\n8.7.2 严禁燃气管道从管沟内敷设。对于从房内穿越的架空管道，必须做好", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0771", "text": "穿墙套管的严密封堵，合理设置现场燃气泄漏检测器，防止燃气泄漏引起意外事\n故。\n8.7.3 对于与燃气系统相邻的，自身不含燃气运行设备，但可通过地下排污\n管道等通道相连通的封闭区域，也应装设燃气泄漏探测器。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0772", "text": "8.7.4 按燃气管理制度要求，做好燃气系统日常巡检、维护与检修工作。新\n安装或检修后的管道或设备应进行系统打压试验，确保燃气系统的严密性。\n8.7.5 新安装的燃气管道应在24h之内检查一次，并应在通气后的第一周进行", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0773", "text": "一次复查，确保管道系统燃气输送稳定安全可靠。\n8.7.6 燃气泄漏量达到测量爆炸下限的20%时，不允许启动燃气轮机。\n8.7.7 点火失败后，重新点火前必须进行足够时间的清吹，防止燃气轮机和", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 93, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0774", "text": "余热锅炉通道内的燃气浓度达到爆炸极限而产生爆燃事故。\n8.7.8 加强对燃气泄漏探测器的定期维护，每季度进行一次校验，确保测量\n可靠，防止发生因测量偏差、拒报而发生火灾爆炸。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0775", "text": "8.7.9 严禁在运行中的燃气轮机周围进行燃气管道燃气排放与置换作业。\n8.7.10 严禁在燃气泄漏现场违规操作。消缺时必须使用铜制专用工具，防止\n处理事故中产生静电火花引起爆炸。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0776", "text": "8.7.11 运行点检人员巡检燃气系统时，必须使用防爆型的照明工具、对讲机、\n气体检漏仪等必要电子设备，操作阀门尽量用手操作，必要时应用铜制工具进行。\n严禁使用非防爆型工器具作业。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0777", "text": "8.7.12 进入燃气系统区域（如调压站、燃气轮机间、前置模块等）的人员必\n须穿防静电工作服。不得穿易产生静电的服装、带铁掌的鞋，不得携带移动电话\n及其他易燃、易爆品进入燃气系统区域。燃气区域禁止用非防爆设备照相、摄影。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0778", "text": "8.7.13 进入燃气系统区域前应先通过消静电装置消除静电。\n8.7.14 在燃气系统附近进行明火作业时，应有严格的管理制度。明火作业的\n地点测量空气所含燃气浓度不得超过爆炸下限的20%，其中甲烷浓度不得超过", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0779", "text": "1%，并经批准后才能进行明火作业，同时按规定间隔时间做好动火区域危险气\n体含量检测。\n8.7.15 燃气调压站、前置模块等燃气系统应按规定配备足够的消防器材，并", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0780", "text": "按时检查和试验。\n8.7.16 严格执行燃气轮机点火系统的管理制度，定期加强维护管理，防止点\n火器、高压点火电缆等设备因高温老化损坏而引起点火失败。\n8.7.17 严禁未装设阻火器的汽车、摩托车、电瓶车等车辆在燃气轮机的警示", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0781", "text": "范围或调压站内行驶。\n8.7.18 应结合机组检修，对燃气轮机仓及燃料阀组间燃气系统进行气密性试\n验，对燃气管道进行全面检查。\n8.7.19 机组停运时，禁止采用向燃料关断阀后通入燃气的方式对燃气透平及", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0782", "text": "其他管道设备进行法兰找漏等试验、检修工作。\n8.7.20 在燃气管道系统部分投入燃气运行的情况下，与充入燃气相邻的、以\n阀门相隔断的管道部分必须充入氮气，且要进行常规的巡检查漏工作。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0783", "text": "8.7.21 做好在役地下燃气管道防腐涂层的检查与维护工作。正常情况下高\n压、次高压管道（0.4MPa＜P≤4.0MPa）应每3年一次。10年以上的管道每2年一", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 94, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0784", "text": "次。", "text_len": 2, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0785", "text": "8.7.22 燃气调压站内的防雷设施应处于正常运行状态。每年应进行两次检\n测，其中在雷雨季节前应检测一次，确保接地电阻值在设计范围内。\n8.7.23 露天布置的调压站、前置模块等燃气系统，应建立并严格执行管道、", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0786", "text": "阀门等设备的定期保养制度，避免设备产生严重锈蚀。\n9 防止分散控制系统失灵事故的重点要求\n9.1 防止分散控制系统供电系统事故\n9.1.1 分散控制系统电源应设计有可靠的后备手段，电源的切换时间应保证", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0787", "text": "控制器、服务器不被初始化；操作员站如无双路电源切换装置，则必须将两路供\n电电源分别连接于不同的操作员站；系统电源故障应设置最高级别的报警；严禁\n非分散控制系统用电设备接到分散控制系统的电源装置上；公用分散控制系统电", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0788", "text": "源，应分别取自不同机组的不间断电源系统,且具备无扰切换功能。分散控制系\n统电源的各级电源开关容量和熔断器熔丝应匹配，防止故障越级。\n9.1.2 交、直流电源开关和接线端子应分开布置，交、直流电源开关和接线", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0789", "text": "端子应有明显的标示。\n9.1.3 分散控制系统（DCS）使用的不间断电源（UPS）电源装置应做定期\n维护，蓄电池应定期进行充放电试验，应对UPS 装置及电源冗余切换装置出口", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0790", "text": "电源进行录波试验，确保供电质量。如有条件，宜对所有UPS 电源进行远程实\n时监控，并作相应UPS 故障报警。\n9.1.4 热控设备需要两路直流电源互备时，严禁采用大功率二极管将厂用直", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0791", "text": "流两段电源进行耦合。\n9.1.5 DCS 各等级电压电源应按照“专电专用”原则，严禁接入其他非核心负\n载，例如机柜风扇、指示灯、操作面板、检修用电源、伴热电源、照明电源等。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0792", "text": "9.1.6 DCS 应具有可靠的电源失电报警功能。当外部供电或内部供电任一路\n电源故障时，均能在人机界面显示故障信息，触发报警。\n9.1.7 DCS 网络通信设备电源应双路配置，电源的切换时间应保证网络通信", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 95, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0793", "text": "设备不被初始化，且应有失电报警功能。\n9.1.8 分散控制系统设计阶段时，用于重要联锁保护的输入输出信号，应避\n免多个信号通过短接线或母线共用直流正极或负极，或应根据控制设备的重要等", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0794", "text": "级进行分组，各组电源分别配以熔丝或空气开关做电气隔离，尽可能降低集中供\n电风险。\n9.1.9 热控设备进行改造后，应针对电源回路复核空气开关或熔丝的额定参\n数，确保设备的用电容量不超过空气开关或熔丝的额定容量，同时核算上下级电", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0795", "text": "源匹配功耗，防止因空气开关或熔丝越级跳闸或熔断导致失电事故范围扩大。\n9.1.10 独立于DCS 外的重要控制系统（如主燃料跳闸（MFT）控制柜、紧\n急跳闸系统（ETS）电源柜、汽轮机监控仪表系统（TSI）等）电源应冗余配置，", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0796", "text": "并设置电源故障声光报警。\n9.1.11 DCS 冗余电源应每年至少进行一次切换试验，如机组连续运行超过一\n年，则下次启动前应开展电源切换试验。\n9.2 防止分散控制系统硬件事故", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0797", "text": "9.2.1 分散控制系统配置应能满足机组任何工况下的监控要求（包括紧急故\n障处理），控制站及人机接口站的中央处理器（CPU）负荷率、系统网络负荷率、\n分散控制系统与其他相关系统的通信负荷率、控制处理器扫描周期、系统响应时", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0798", "text": "间、事故顺序记录（SOE）分辨率、抗干扰性能、控制电源质量、定位系统时钟\n等指标应满足相关标准的要求，控制系统升级或改造后应开展全功能性能测试，\n机组大修后应开展必要功能性能测试。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0799", "text": "9.2.2 分散控制系统的控制器、系统电源、为信号输入/输出（I/O）模件供\n电的直流电源、通讯网络（含现场总线形式）等均应采用完全独立的冗余配置，\n且具备无扰切换功能。冗余的通讯网络应具有互通功能。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0800", "text": "9.2.3 分散控制系统控制器应严格遵循机组重要功能分开的独立性配置原\n则，各控制功能应遵循任一组控制器或其他部件故障对机组影响最小的原则。\n9.2.4 重要参数测点、参与机组或设备保护的测点应冗余配置，冗余I/O 测", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0801", "text": "点应分配在不同模件上，任一测点采集故障不应影响其它冗余测点采集。\n9.2.5 分散控制系统接地必须严格遵守相关技术要求，接地电阻满足标准要\n求，并保证分散控制系统一点接地；所有进入分散控制系统的控制信号电缆必须", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 96, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0802", "text": "采用质量合格的屏蔽电缆，且可靠单端接地；分散控制系统与电气系统共用一个\n接地网时，分散控制系统接地线与电气接地网只允许有一个连接点。不同类型的\n控制系统应严格按照接地要求接地，不应混用接地汇流排。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0803", "text": "9.2.6 机组应配备必要的、可靠的、独立于分散控制系统的硬手操设备（如\n紧急停机、紧急停炉按钮等，按钮应有防护措施），以确保安全停机停炉。\n9.2.7 分散控制系统电子间环境满足相关标准要求，不应有380V 及以上动", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0804", "text": "力电缆及产生较大电磁干扰的设备。分散控制系统电子间存在产生电磁干扰设备\n且不具备改造条件的应进行安全评估，确保DCS 运行稳定。机组运行时，禁止\n在电子间使用无线通信工具。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0805", "text": "9.2.8 远程控制柜与主系统的两路通信电(光)缆要分层敷设。\n9.2.9 对于多台机组分散控制系统网络互联的情况，以及当公用分散控制系\n统的网络独立配置并与两台单元机组的分散控制系统进行通信时，应采取可靠隔", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0806", "text": "离及闭锁措施、只能有一台机组有权限对公用分散控制系统进行操作。\n9.2.10 汽轮机紧急跳闸系统和汽轮机监视仪表应加强定期巡视检查，所配电\n源应取自可靠的两路独立电源，电压波动值不得大于±5％，且不应含有高次谐波。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0807", "text": "汽轮机监视仪表的中央处理器及重要跳机保护信号和通道必须冗余配置，输出继\n电器必须可靠。\n9.3 防止就地热工设备异常引发事故\n9.3.1 按照单元机组配置的重要设备（如循环水泵、空冷系统的辅机）应纳", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0808", "text": "入各自单元控制网，避免由于公用系统中设备事故扩大为两台或全厂机组的重大\n事故。\n9.3.2 在高温环境下使用的重要控制、保护信号电缆应使用耐高温阻燃电缆，\n敷设时应避免直接接触高温热源，敷设在油系统附近处电缆应采用阻油性电缆，", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0809", "text": "电缆敷设处易受机械性外力损伤时，还应选择带铠装层电缆。就地电缆接线端子\n或预制插头环境防护等级应保证与电缆防护等级匹配，确保电缆联接的可靠性。\n9.3.3 就地执行器的安装应考虑环境因素（例如：高温、高湿、结露、腐蚀", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0810", "text": "性气体、盐雾、振动及雷击等）对设备运行的影响。如果现场环境极为恶劣，可\n采取移位、分体式改造、热绝缘处理、防水密封等措施改善就地执行器运行环境，\n提高执行器运行的可靠性。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 97, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0811", "text": "9.3.4 气源装置宜选用无油空气压缩机，仪表与控制气源应有除油、除水、\n除尘、干燥等空气净化处理措施。气源总容量应能满足仪表与控制气动仪表和设\n备的最大耗气量。当气源装置停用时，仪表与控制用压缩空气系统的贮气罐的容", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0812", "text": "量，应能维持不小于5 分钟的耗气量。供气母管上应配置空气露点检测装置。\n9.3.5 独立配置的锅炉灭火保护装置应符合《电站锅炉炉膛防爆规程》\n（DL/T\n435）、《火力发电厂锅炉炉膛安全监控系统技术规程》(DL/T", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0813", "text": "1091)\n中的技术规范要求，并配置可靠的电源。系统涉及的炉膛压力取样装置、压力开\n关、传感器、火焰检测器及冷却风系统等设备应符合《电站锅炉炉膛防爆规程》\n（DL/T", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0814", "text": "435）的规定。\n9.3.6 重要控制回路的执行机构应具有三断保护(断气、断电、断信号)功能，\n特别重要的执行机构，还应设有可靠的机械闭锁措施。\n9.3.7 重要控制、保护信号的取样装置应根据所处位置和环境有防堵、防震、", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0815", "text": "防漏、防冻、防雨、防抖动的等措施。触发机组跳闸的保护信号的开关量仪表和\n变送器应单独设置。\n9.3.8 应定期检查汽轮机高（中）压调节阀、汽动给水泵调节阀油动机位置", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0816", "text": "反馈变送器（LVDT），及时发现变送器连杆松动、变形、磨损、不对中等问题。\n每个调节阀油动机宜安装不少于两只LVDT 变送器，冗余配置的LVDT 开度必\n须在操作员站同时显示。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0817", "text": "9.3.9 严禁涉及重要保护的变送器、开关与其他测量元件共用取样口及取样\n管路。\n9.3.10 循环流化床机组锅炉重要保护回路涉及的温度测点，其布置位置在高\n温、高浓度物料区时，该类温度测量元件保护套管材质应使用耐高温耐磨材料或", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0818", "text": "对保护套管做耐磨喷涂处理，防止由于长期磨损造成温度测点失效，导致机组热\n工保护失灵事故发生。\n9.3.11 所有就地涉及热控重要保护的启停或开关操作按钮、就地远方切换按", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0819", "text": "钮、就地操作显示面板均应有防护措施，防止因无意磕碰、踩踏造成重要设备停\n机从而导致机组跳闸。\n9.3.12 所有热工保护冗余配置的测量信号应分别使用不同电缆进行信号传", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 98, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0820", "text": "输。\n9.3.13 所有热工电源及信号电缆必须具有相应的绝缘强度、阻燃强度和机械\n强度，严禁使用绝缘老化或失去绝缘性能的电气线路，严禁在热工电源及信号电\n缆上悬挂无关异物，严禁热工电源及信号电缆超负荷运行或带故障使用。", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0821", "text": "9.3.14 主控室、电子间机柜、工程师站等通往电缆夹层、隧道、穿越楼板、\n墙壁、柜、盘等处的所有电缆孔洞和盘面之间的缝隙(含电缆穿墙套管与电缆之\n间缝隙)必须采用合格的不燃或阻燃材料封堵。电缆竖井和电缆沟必须分段做防", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0822", "text": "火隔离，对敷设在主控室或厂房内构架上的电缆要采取分段阻燃措施。\n9.4 防止因检修、维护不当引发事故\n9.4.1 各项热工保护功能在机组运行中严禁退出。若发生热工保护装置（系", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0823", "text": "统、包括一次检测设备)故障被迫退出运行时，应制定可靠的安全措施，并开具\n工作票，经批准后方可处理。锅炉炉膛压力、全炉膛灭火、汽包水位（直流炉断\n水）和汽轮机超速、轴向位移、机组振动、低油压等重要保护装置当其故障被迫", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0824", "text": "退出运行时，应在8 小时内恢复；其它保护装置被迫退出运行时，应在24 小时\n内恢复。\n9.4.2 检修机组启动前或机组停运15 天以上，应对机、炉主保护及其他重要", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0825", "text": "热工保护装置进行静态模拟试验，检查跳闸逻辑、报警及保护定值。热工保护联\n锁试验中，应采用现场信号源处模拟试验或物理方法进行实际传动，但禁止在控\n制柜内通过开路或短路输入端子的方法进行试验。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0826", "text": "9.4.3 所有热工保护或联锁有关的测量元件、取样管路、变送器、信号电缆\n均应使用文字标识或醒目颜色明示与其他测点的区别，严防对其异常操作。\n9.4.4 多台机组共用一个工程师站时，应在不同机组工程师站操作区域之间", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0827", "text": "做物理隔离，明确标识设备归属的机组编号，严格进入及退出操作区域的管理，\n防止热工人员因走错间隔造成设备误操作。\n9.4.5 加强对分散控制系统的监视检查，当发现中央处理器、网络、电源等", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0828", "text": "故障时，应及时通知运行人员并启动相应应急预案。\n9.4.6 规范分散控制系统软件和应用软件的管理，软件的修改、更新、升级\n必须履行审批授权及责任人制度。在修改、更新、升级软件前，应对软件进行备", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0829", "text": "份。拟安装到分散控制系统中使用的软件必须严格履行测试和审批程序，必须建\n立有针对性的分散控制系统防病毒措施。\n9.4.7 加强分散控制系统网络通信管理，运行期间严禁在控制器、人机接口", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 99, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0830", "text": "网络上进行不符合相关规定许可的较大数据包的存取，防止通信阻塞。\n9.5 防止保护系统失灵事故", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0831", "text": "9.5.1 除特殊要求的设备外（如紧急停机电磁阀等），其他所有设备都应采\n用脉冲信号控制，防止分散控制系统失电导致停机停炉时，引起该类设备误停运，\n造成重要主设备或辅机的损坏。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0832", "text": "9.5.2 所有重要的主、辅机保护都应采用“三取二”、“四取二”等可靠的逻辑\n判断方式，保护信号应遵循从取样点到输入模件全程相对独立的原则，确因系统\n原因测点数量不够，应有防保护误动及拒动措施，保护信号供电亦应采用分路独", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0833", "text": "立供电回路。\n9.5.3 热工保护系统输出的指令应优先于其它任何类型指令。控制系统的控\n制器发出的机、炉跳闸信号及相应的动作回路应冗余配置，且应设计机组硬接线\n跳闸回路。机、炉主保护回路中不应设置供运行人员切(投)保护的任何操作手段。", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0834", "text": "9.5.4 汽轮机紧急跳闸系统应设计为失电动作，硬手操设备本身要有防止误\n操作、动作不可靠的措施。手动停炉、停机保护应具有独立于分散控制系统（或\n可编程逻辑控制器（PLC））装置的硬跳闸控制回路，配置有双通道四跳闸线圈", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0835", "text": "汽轮机紧急跳闸系统的机组，应定期进行汽轮机紧急跳闸系统在线试验。\n9.5.5 主机及主要辅机保护逻辑设计合理，符合工艺及控制要求，逻辑执行\n时序、相关保护的配合时间配置合理，防止由于取样延迟等时间参数设置不当而", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0836", "text": "导致的保护失灵。\n9.5.6 重要辅机的“已启动”和“已停机”信号应真实反映辅机的启停状态，防\n止由于虚假信号造成机组跳闸。\n9.5.7 对于重要被调量或主要保护、联锁有关的模拟量，如果需做温度、压", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0837", "text": "力修正，引入修正计算的测点应做冗余配置，防止修正测点单点故障导致测量异\n常事故。如果冗余配置的修正测点发生故障，应做相应报警，模拟量调节系统应\n切手动。\n9.5.8 送风机、引风机、一次风机、空气预热器、给水泵、凝结水泵、真空", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0838", "text": "泵、重要冷却水泵等、以及非母管制的循环水泵等多台组合或主/备运行重要辅\n机（辅助）设备的保护及控制功能，应分别配置在不同的控制器中。\n9.5.9 重要辅机采用单台配置方式的机组（如单台给水泵、单台送风机、单", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 100, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0839", "text": "台引风机、单台一次风机等），其入口门（挡板）、出口门（挡板）设备的全开、\n全关信号判断逻辑应增加工质特性信号判断（如流量、压力等信号），并对全开、", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0840", "text": "全关状态进行光字报警，避免出现阀门全开、全关信号同时触发或阀门全开信号\n瞬间消失、全关信号同时出现等故障导致跳机。\n9.5.10 机组和主要辅机跳闸的输入信号，通过硬接线直接接入对应保护单元", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0841", "text": "的输入通道。不同系统间的重要联锁与控制信号，除通信连接外还应硬接线连接\n并冗余配置硬接线信号。\n9.5.11 涉及机组安全的重要设备（如汽轮机交流润滑油泵、汽动给水泵润滑", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0842", "text": "油泵）应有独立于分散控制系统的硬接线操作回路。润滑油压力低信号应直接送\n入电气启动回路，确保在没有分散控制系统控制的情况下能够自动启动，保证汽\n机的安全。\n9.5.12 涉及机组保护的压力开关安装位置与取样点位置存在明显影响测量", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0843", "text": "准确性的标高差时，应按照机组保护定值对压力开关动作值进行相应修正。\n9.5.13 冗余控制器(包括电源)故障和故障后复位时，应采取必要措施，确认\n保护和控制信号的输出处于安全位置。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0844", "text": "9.6 防止模拟量调节事故\n9.6.1 模拟量调节系统功能设计合理，满足相关标准要求。重要模拟量控制\n系统（如协调系统、汽水系统、风烟系统、燃烧系统等）应定期开展试验。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0845", "text": "9.6.2 模拟量调节系统测量信号、执行机构应可靠，综合信号故障、指令与\n反馈偏差大、设定值与被调量偏差大、被调量坏质量等调节失效时应报警，并切\n手动。\n9.6.3 模拟量调节系统应具备全工况全过程的无扰切换功能，调节品质应满", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0846", "text": "足相关标准要求。\n9.7 防止RB系统事故\n9.7.1 机组应设计有满足相关标准要求的辅机故障减负荷（RB）功能，且大\n修后或重要辅机改造后应开展相应的RB 试验。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0847", "text": "9.7.2 应按照GB/T 31461、DL/T\n1213 的要求，进行RB 静态和动态试验，\n试验结果应满足相关标准要求。\n9.7.3 RB 控制系统滑压速率、降负荷速率、给水泵转速速率、磨煤机跳闸间", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 101, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0848", "text": "隔时间等参数应设置合理，且通过动态试验验证。\n9.8 防止分散控制系统网络事故", "text_len": 39, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0849", "text": "9.8.1 分散控制系统与管理信息大区之间必须设置经国家指定部门检测认证\n的电力专用横向单向安全隔离装置。分散控制系统与其他生产大区之间应当采用\n具有访问控制功能的设备、防火墙或者相当功能的设施，实现逻辑隔离。分散控", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0850", "text": "制系统与广域网的纵向交接处应当设置经过国家指定部门检测认证的电力专用\n纵向加密认证装置或者加密认证网关及相应设施。分散控制系统禁止采用安全风\n险高的通用网络服务功能。分散控制系统的重要业务系统应当采用认证加密机", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0851", "text": "制。\n9.8.2 分散控制系统在与其终端的纵向联接中使用无线通信网、电力企业其\n他数据网（非电力调度数据网）或者外部公用数据网的虚拟专用网络方式（VPN）\n等进行通信的，应当设立安全接入区。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0852", "text": "9.8.3 安全接入区与分散控制系统中其他部分的联接处必须设置经国家指定\n部门检测认证的电力专用横向单向安全隔离装置。\n9.8.4 安全区边界应当采取必要的安全防护措施，禁止任何穿越分散控制系", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0853", "text": "统和管理信息大区之间边界的通用网络服务。\n9.8.5 分散控制系统在设备选型及配置时，应当禁止选用经国家相关管理部\n门检测认定并经监管机构通报存在漏洞和风险的系统及设备；对于已经投入运行", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0854", "text": "的系统及设备，应当按照监管机构的要求及时进行整改，同时应当加强相关系统\n及设备的运行管理和安全防护。\n9.8.6 分散控制系统中除安全接入区外，应当禁止选用具有无线通信功能的", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0855", "text": "设备。\n9.9 防止水电厂（站）计算机监控系统事故\n9.9.1 监控系统配置基本要求\n（1）监控系统的主要设备应采用冗余配置，服务器的存储容量和中央处理\n器负荷率、系统响应时间、事件顺序记录分辨率、抗干扰性能等指标应满足要求。", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0856", "text": "（2）并网机组投入运行时，相关电力专用通信配套设施应同时投入运行。\n（3）监控系统网络建设应满足电力监控系统安全防护、电力行业信息系统\n安全等级保护、关键信息基础设施安全保护等相关要求。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 102, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0857", "text": "（4）严格遵循机组重要功能相对独立的原则，即监控系统上位机网络故障\n不应影响现地控制单元功能、监控系统控制系统故障不应影响单机油系统、调速", "text_len": 69, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0858", "text": "系统、励磁系统等功能，各控制功能应遵循任一组控制器或其他部件故障对机组\n影响最小、继电保护独立于监控系统的原则。\n（5）监控系统上位机应采用专用的、冗余配置的不间断电源供电，不应与", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0859", "text": "其他设备合用电源，且应具备无扰自动切换功能。交流供电电源应采用两路独立\n电源供电。\n（6）现地控制单元及其自动化设备应采用冗余配置的不间断电源或站内直\n流电源供电。具备双电源模块的装置，两个电源模块应由不同电源供电且应具备", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0860", "text": "无扰自动切换功能。\n（7）监控系统相关设备应加装防雷（强）电击装置，相关机柜及柜间电缆\n屏蔽层应通过等电位网可靠接地。\n（8）监控系统及其测控单元、变送器等自动化设备（子站）必须是通过具", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0861", "text": "有国家级检测资质的质检机构检验合格的产品。\n（9）监控设备通信模块应冗余配置，优先采用国内专用装置，采用专用操\n作系统；支持调控一体化的厂站间隔层应具备双通道组成的双网，至调度主站(含", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0862", "text": "主调和备调)应具有两路不同路由的通信通道（主/备双通道）。\n（10）水电厂基（改、扩）建工程中监控设备的设计、选型应符合自动化专\n业有关规程规定。现场监控设备的接口和传输规约必须满足调度自动化主站系统", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0863", "text": "的要求。\n（11）自动发电控制（AGC）和自动电压控制（AVC）子站应具有可靠的\n技术措施，对调度自动化主站下发的自动发电控制指令和自动电压控制指令进行\n安全校核，确保发电运行安全。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0864", "text": "（12）监控机房应配备专用空调、环境条件应满足有关规定要求。\n9.9.2\n防止监控系统误操作措施\n（1）严格执行操作指令。当操作发生疑问时，应立即停止工作，并向发令", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0865", "text": "人汇报，待发令人再行许可，确认无误后，方可进行操作。\n（2）计算机监控系统控制流程应具备闭锁功能，远方、就地操作均应具备\n防止误操作闭锁功能。\n（3）非监控系统工作人员未经批准，不得进入机房进行工作（运行人员巡", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 103, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0866", "text": "回检查除外）。", "text_len": 7, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0867", "text": "9.9.3 防止网络瘫痪要求\n（1）计算机监控系统的网络设计和改造计划应与技术发展相适应，充分满\n足各类业务应用需求，强化监控系统网络薄弱环节的改造力度，力求网络结构合", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0868", "text": "理、运行灵活、坚强可靠和协调发展。同时，设备选型应与现有网络使用的设备\n类型一致，保持网络完整性。\n（2）电站监控系统与上级调度机构、集控中心（站）之间应具有两个及以", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0869", "text": "上独立通信路由。\n（3）通信光缆或电缆应采用不同路径的电缆沟（竖井）进入监控机房和主\n控室；避免与一次动力电缆同沟（架）布放，并完善防火阻燃和阻火分隔等安全\n措施，绑扎醒目的识别标志；如不具备条件，应采取电缆沟（竖井）内部分隔离", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0870", "text": "等措施进行有效隔离。\n（4）监控设备（含电源设备）的防雷和过电压防护能力应满足电力系统通\n信站防雷和过电压防护要求。\n（5）在基建或技改工程中，若改变原有监控系统的网络结构、设备配置、", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0871", "text": "技术参数时，工程建设单位应委托设计单位对监控系统进行设计，深度应达到初\n步设计要求，并按照基建和技改工程建设程序开展相关工作。\n（6）监控网络设备应采用独立的自动空气开关供电，禁止多台设备共用一", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0872", "text": "个分路开关。各级开关保护范围应逐级配合，避免出现分路开关与总开关同时跳\n开，导致故障范围扩大的情况发生。\n（7）实时监视及控制所辖范围内的监控网络的运行情况，及时发现并处理", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0873", "text": "网络故障。\n（8）机房内温度、湿度应满足设计要求。\n9.9.4 监控系统管理要求\n（1）建立健全各项管理办法和规章制度，必须制订和完善监控系统运行管\n理规程、监控系统运行管理考核办法、机房安全管理制度、系统运行值班与交接", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0874", "text": "班制度、系统运行维护制度、运行与维护岗位职责和工作标准等。\n（2）建立完善的密码权限使用和管理制度。\n（3）制定监控系统应急预案和故障恢复措施，落实数据备份、病毒防范和", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 104, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0875", "text": "安全防护工作。", "text_len": 7, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0876", "text": "（4）按调度要求对调度范围内厂站远动信息进行测试。遥信传动试验应具\n有传动试验记录，遥测精度应满足相关规定并按要求开展周期检验。\n（5）规范监控系统软件和应用软件的管理，软件的修改、更新、升级必须", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0877", "text": "履行审批授权及责任人制度。在修改、更新、升级软件前，应对软件进行备份。\n未经监控系统厂家测试确认的任何软件严禁在监控系统中使用，必须建立有针对\n性的监控系统防病毒、防黑客攻击措施。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0878", "text": "（6）定期对监控设备的滤网、防尘罩进行清洗，做好设备防尘、防虫工作。\n9.10 防止水机保护失灵\n9.10.1 水机保护设置\n（1）水轮发电机组应设置电气、机械过速保护、调速系统事故低油压保护、", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0879", "text": "导叶剪断销剪断保护（导叶破断连杆破断保护）、机组振动和摆度保护、轴承温\n度过高保护、轴承冷却水中断、轴承外循环油流中断、主轴密封水中断、灯泡头\n水位过高、快速闸门（或主阀）、真空破坏阀等水机保护功能或装置。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0880", "text": "（2）在机组C 级及以上停机检修期间，应对水机保护装置报警及出口回\n路等进行检查及联动试验，合格后在机组开机前按照相关规定投入。\n（3）所有水机保护模拟量信息、开关量信息应接入电站计算机监控系统，", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0881", "text": "实现远方监视。\n（4）设置的紧急事故停机按钮应能在现地控制单元失效情况下完成事故停\n机功能，必要时可在远方设置紧急事故停机按钮。\n（5）水机保护压板应与其他保护压板分开布置，并粘贴标示。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0882", "text": "（6）水轮机保护装置应配置独立于机组LCU 电源。\n9.10.2 防止机组过速保护失效\n（1）机组电气和机械过速出口回路应单独设置，装置应定期检验，检查各\n输出接点动作情况。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0883", "text": "（2）装置校验过程中应检查装置测速显示连续性，不得有跳变及突变现象，\n如有应检查原因或更换装置。\n（3）电气过速装置、输入信号源电缆应采取可靠的抗干扰措施，防止对输", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 105, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0884", "text": "入信号源及装置造成干扰。\n9.10.3 防止调速系统低油压保护失效", "text_len": 33, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0885", "text": "（1）调速系统油压监视变送器或油压开关应定期进行检验，检查定值动作\n正确性。\n（2）在无水情况下模拟事故低油压保护动作，导叶应能从最大开度可靠全\n关。\n（3）油压变送器或油压开关信号电源不得接反，并检查变送器或油压开关", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0886", "text": "供油手阀在全开位置。\n9.10.4\n防止机组剪断销剪断保护（破断连杆破断保护）失效\n（1）定期检查剪断销剪断保护装置（导叶破断连杆破断保护装置），在发\n现有装置报警时，应立即安排机组停机，检查导叶剪断销及剪断销保护装置（导", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0887", "text": "叶破断连杆及连杆破断保护装置）。\n（2）剪断销（破断连杆）信号电缆应绑扎牢固，防止电缆意外损伤。\n（3）应定期对机组顺控流程进行检查，检查机组剪断销剪断（破断连杆破", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0888", "text": "断）与机组事故停机信号判断逻辑，并在无水情况下进行联动试验。\n9.10.5 防止轴承温度过高保护失效\n（1）应定期检查机组轴承温度过高保护逻辑及定值的正确性，并在无水情", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0889", "text": "况下进行联动试验。运行机组发现轴承温度有异常升高，应根据具体情况立即安\n排机组减出力运行或停机，查明原因。\n（2）机组轴承测温电阻输出信号电缆应采取可靠的抗干扰措施。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0890", "text": "（3）测温电阻线缆在油槽内需绑扎牢固。\n（4）机组B 级及以上检修过程中应对轴承测温电阻进行校验，对不合格的\n测温电阻应检查原因或进行更换。\n（5）所有瓦（每块或每瓣）均应安装测温电阻，所有瓦均应具备报警、停", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0891", "text": "机功能。\n9.10.6 防止轴电流保护失效\n（1）机组检修过程中应对轴电流保护装置定值进行检验，检查定值动作正\n确性，并在无水情况下进行联动试验。\n（2）机组大修过程中应对各导轴承进行绝缘检查，发现轴承绝缘下降时应", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 106, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0892", "text": "进行检查、处理。\n（3）定期对导轴承润滑油质进行化验，检查有无劣化现象。如有劣化现象", "text_len": 42, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0893", "text": "应查明原因，并及时进行更换处理。\n（4）轴电流输出信号电缆应采取可靠的抗干扰措施。\n（5）轴电流互感器应安装可靠、牢固。\n9.11 主控系统失灵的紧急处理措施\n9.11.1 已配备分散控制系统的电厂，应根据机组的具体情况，建立分散控制", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0894", "text": "系统故障时的应急处理机制，制定在各种情况下切实可操作的分散控制系统故障\n应急处理预案，并定期进行反事故演习。\n9.11.2 当全部操作员站出现故障时（所有上位机“黑屏”或“死机”），应立即", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0895", "text": "执行停机、停炉预案。\n9.11.3 当部分操作员站出现故障时，应由可用操作员站继续承担机组监控任\n务，停止重大操作，同时迅速排除故障，若故障无法排除，则应根据具体情况启", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0896", "text": "动相应应急预案。\n9.11.4 当系统中的控制器或相应电源故障时，应采取以下对策：\n（1）辅机控制器或相应电源故障时，可切至后备手动方式运行并迅速处理\n系统故障，若条件不允许则应将该辅机退出运行。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0897", "text": "（2）调节回路控制器或相应电源故障时，应将执行器切至就地或本机运行\n方式，保持机组运行稳定，根据处理情况采取相应措施，同时应立即更换或修复\n控制器模件。\n（3）涉及控制器故障时应立即更换或修复控制器模件，涉及机炉保护电源", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0898", "text": "故障时则应采用强送措施，此时应做好防止控制器初始化的措施。若恢复失败则\n应紧急停机停炉。\n10 防止发电机及调相机损坏事故的重点要求\n10.1 防止定子绕组故障", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0899", "text": "10.1.1 防止定子绕组端部绝缘损坏\n10.1.1.1 200MW 及以上汽轮发电机、燃气轮发电机、100Mvar 及以上调相\n机，新建、投运1 年后及每次大修时应检查定子绕组端部的紧固、磨损情况，存", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 107, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0900", "text": "在松动、磨损情况应及时处理；并按照相关标准进行模态试验，试验结果应与历\n史数据进行比较。试验数据不合格时应综合历史数据和运行情况进行分析，制定\n相应的检修及运维措施。多次出现松动、磨损情况时，应重新对绕组端部进行整", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0901", "text": "体绑扎；多次出现大范围松动、磨损情况时，应对绕组端部结构进行改造或加装\n绕组端部振动在线监测系统监视运行。\n10.1.1.2 新机出厂时或现场安装绕组后应进行定子绕组端部起晕试验，并提", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0902", "text": "供试验报告。定子绕组运行于空气介质的，应根据检修计划定期进行电腐蚀检查，\n并进行电晕试验确定起晕电压及放电点位置，根据电晕试验结果及发展趋势制定\n处理方案。定子绕组运行于氢气介质的，当端部检查存在明显电腐蚀特征时，应", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0903", "text": "开展起晕试验，并根据试验结果指导修复工作。\n10.1.1.3 加强大型发电机和调相机的环形引线、过渡引线、主引线、鼻部手\n包绝缘、引水管水接头等部位的绝缘检查。定子绕组采用水内冷的发电机、调相", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0904", "text": "机交接及大修时，应对定子绕组手包绝缘进行试验，及时发现和处理缺陷，大修\n时应尽可能在通水或充水条件下进行。\n10.1.1.4 抽蓄机组定子线棒端部接头应采用全封闭环氧浇注绝缘结构，对于", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0905", "text": "已投运的采用其他绝缘结构的机组，应要求制造厂重新进行端部绝缘设计，及时\n改造。\n10.1.2 防止定子绕组槽部绝缘损坏\n10.1.2.1 新机投运满1 年后及每次大修时，应对定子槽部进行检查或试验，", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0906", "text": "当出现以下情况时采取更换槽楔、部分或全部重打槽楔等措施：\n(1) 同一槽内连续多个槽楔发生松动；\n(2) 铁心端部槽楔发生松动；\n(3) 大面积槽楔松动（如超过25%）或较上次检查松动槽楔数量明显增加；", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0907", "text": "(4) 发现槽楔开裂等严重缺陷；\n(5) 槽内半导体垫条、绝缘垫条大面积窜出。\n10.1.2.2 机组运行或检查中出现以下问题时，应及时查明原因，怀疑存在槽\n部防晕层损坏的应进行槽电位测量或槽放电探测，试验结果异常的应及时处理：", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0908", "text": "(1) 在线局放监测数据随负荷增加而急剧增加；\n(2) 空冷机组冷却空气中出现大量臭氧；\n(3) 运行中测温元件电位升高；\n(4) 定子槽楔大面积松动；\n(5) 铁心通风道内、槽楔附近可见绝缘磨损产生的粉末或黑色油泥；", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 108, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0909", "text": "(6) 相出线端高电位线棒上有局放蚀损或燃弧迹象。", "text_len": 25, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0910", "text": "10.1.3 防止绝缘受潮\n10.1.3.1 氢冷发电机应配置具有强制氢气循环功能的氢气干燥器，干燥塔宜\n采用循环再生结构，吸湿和再生环节应能自动循环切换保证连续对氢气进行干", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0911", "text": "燥，吸附剂宜选用活性氧化铝，氢气干燥器应配备精度合格、具备防爆和防油污\n等基本功能的湿度检测仪表。\n10.1.3.2 氢冷发电机运行中，应严格控制机内氢气湿度。保证氢气干燥器始", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0912", "text": "终处于良好工作状态，并定期进行在线监测和手工检测比对，防止单一指示误差造成\n误导。机组停机状态下，处于空气环境中的绕组应根据环境湿度采取驱潮措施；\n充氢状态下，应根据氢气湿度情况启动氢气干燥器强制除湿功能。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0913", "text": "10.1.3.3 密封油系统回油管路应保证回油畅通并加强监视，防止密封油进入\n发电机内部影响氢气湿度。密封油系统油净化装置和自动补油装置应随发电机组\n投入运行，并定期检测密封油含水量等指标，密封油质量应符合相关标准要求。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0914", "text": "10.1.3.4 新建水内冷机组应有单独引出的汇水管接地端子，方便检修及启动\n前进行绝缘电阻、直流泄漏电流测量。\n10.1.4 加强定子绝缘局部放电在线监测\n10.1.4.1 300MW 及以上发电机、100Mvar 及以上调相机，宜配备定子绕组", "text_len": 123, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0915", "text": "绝缘局部放电在线监测装置，并优先选用具备模式分析、噪声分离功能的监测装\n置。\n10.1.4.2 监测装置报警时，应先排除封闭母线段关联设备的干扰，并结合历\n史趋势、报警频次、放电特征、负荷相关性等信息进行综合分析，如存在局放量", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0916", "text": "异常增高并持续增长的情况，应及时停机检查。\n10.2 防止定子铁心故障\n10.2.1 加强铁心制造阶段质量控制，防止由于制造缺陷引起的绝缘损伤或片\n间短路。铁心出厂前应进行铁心磁化试验，并出具试验报告。现场安装过程中避", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0917", "text": "免铁心表面擦碰导致的叠片表层绝缘损伤。\n10.2.2 运行中，加强对机座振动及异音的监测，存在异常时应对振动频谱进\n行分析，当存在显著增长的100Hz 频率分量时，应分析铁心松动的可能性，并", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 109, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0918", "text": "制定停机检查计划。\n10.2.3 检修时，应结合运行振动数据、外观检查情况，采用插刀试验或穿心\n螺杆预紧力复核等方法对铁心紧固情况进行判断。运行中机座存在异音的机组，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0919", "text": "应对绕组端部固定情况、定位筋与铁心接触情况、穿心螺杆紧固情况、隔振结构\n性能进行重点检查，存在异常时应采取措施及时处理，防止缺陷扩大。\n10.2.4 检修中应检查铁心是否存在局部松齿、叠片短缺、局部烧熔或过热、", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0920", "text": "外表面附着黑色油污等问题，结合实际异常情况必要时进行铁心磁化试验或定子\n铁心故障诊断试验（ELCID），检查有无铁心过热以及铁心片间绝缘短路情况，\n分析缺陷原因及时进行处理。对测温元件绝缘电阻进行检查，防止因测温元件及", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0921", "text": "引线绝缘损伤导致片间短路。\n10.2.5 水轮发电机新机设计时，定子铁心穿心螺杆宜采用全绝缘结构，若采\n用分段绝缘结构，应有可靠措施防止穿心螺杆和铁心间脏物进入造成穿心螺杆绝", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0922", "text": "缘下降，穿心螺杆本体应进行绝缘处理，在A 级检修或必要时，应进行穿心螺\n杆绝缘电阻测试，有条件的可采用穿心螺杆绝缘在线监测。\n10.2.6 应合理选择机组接地方式并合理配置定子单相接地保护定值和出口", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0923", "text": "方式，以保证机组单相接地故障电流满足制造厂要求。\n10.3 防止转子绕组故障\n10.3.1 防止转子绕组匝间短路\n10.3.1.1 加强转子制造过程的质量管控，防止因制造工艺问题导致转子绕组", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0924", "text": "匝间短路。转子在运输、存放过程中应满足防尘、防冻（储存温度不应低于5℃）、\n防潮和防机械损伤等要求，严格防止转子内部落入异物。\n10.3.1.2 运行中应监视密封油系统运行情况，确保密封油系统平衡阀、压差", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0925", "text": "阀动作灵活、可靠，避免发电机进油造成转子运行环境劣化。\n10.3.1.3 加强机组运行数据分析，当出现以下情况时应分析转子绕组存在匝\n间短路的可能性，必要时降低负荷运行：", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0926", "text": "(1) 转子振动增加并与励磁电流变化有明显相关性；\n(2) 在相同工况或试验条件下，励磁电流值明显增大；\n(3) 对于定子膛内安装有探测线圈等磁通传感器的机组，监测波形异常；", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0927", "text": "(4) 转子磁化造成轴电压异常升高。\n当判断发电机转子绕组存在严重的匝间短路时，应尽快停机检修。\n10.3.1.4 停机检查（如发现转子磁化等）、例行试验或运行中怀疑存在匝间", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 110, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0928", "text": "短路的转子，应开展重复脉冲法（RSO）试验或转子频域阻抗分析（FIA）试验\n进行综合诊断。有条件时，应在交接及历次检修时开展频域阻抗分析试验，留取", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0929", "text": "阻抗频谱数据，对转子绝缘状态进行跟踪分析。\n10.3.1.5 转子在运行中存在异常，但静态试验数据无明显异常时，应进行动\n态匝间短路诊断试验。\n10.3.1.6 对于确认存在匝间短路缺陷的机组，应根据匝间短路的严重情况，", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0930", "text": "制定安全运行条件及检修消缺计划。当存在较严重转子绕组匝间短路时，应尽快\n消缺，防止转子、轴瓦等部件磁化。发电机转子、轴承、轴瓦发生磁化（参考值：\n轴瓦、轴颈>10×10-4T，其他部件>50×10-4T）应进行退磁处理。退磁后剩磁参考", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0931", "text": "值为：轴瓦、轴颈小于2×10-4T，其他部件小于10×10-4T。\n10.3.1.7 运行超过20 年的隐极式发电机或调相机，宜加装转子绕组匝间短\n路在线监测装置，并对在线监测数据进行定期分析。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0932", "text": "10.3.1.8 水轮发电机新机设计时，制造厂应核算转子励磁回路突然断路、定\n子绕组短路或缺相等事故工况下磁极线圈匝间过电压分布，磁极线圈匝间绝缘设\n计应能承受发生上述故障时产生的过电压冲击。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0933", "text": "10.3.2 防止转子绕组接地短路\n10.3.2.1 当转子励磁回路接地保护报警时，应先对转子外部励磁回路进行检\n查并尝试消缺，经分析确定为稳定性的金属接地且无法排除故障时，应立即停机", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0934", "text": "处理。\n10.3.2.2 发电机组启动时，根据相关标准要求进行额定转速下转子绕组绝缘\n测量或开展转子绝缘在线监测，及时发现动态接地隐患。\n10.3.2.3 机组停机及检修时，应采取相关措施防止转子受潮及异物进入风", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0935", "text": "道。\n10.3.3 防止转子绕组引线故障\n10.3.3.1 大修时应利用内窥镜检查等方法，检查转子绕组引线及固定结构等\n是否存在松动、过热、开裂等迹象，并进行转子直流电阻测量和分析，当消除测", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0936", "text": "试条件影响后直流电阻存在明显增大时，应进一步检查绕组引线是否存在异常。\n10.3.3.2 机组每次空载启动时，应记录转子励磁电流、电压及相关温度数据，\n并与历史数据进行比较，如出现明显异常应进行运行数据及绝缘过热监测数据的", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 111, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0937", "text": "分析。运行中如存在励磁电流和无功功率异常下降，应分析转子引线过热的可能\n性，并采取降负荷或停机等措施，防止故障扩大。\n10.3.3.3 抽蓄机组新机设计时，磁极连接线应采用抗疲劳结构，若采用刚性", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0938", "text": "磁极连接线，应采用整板加工的一体铜排，不应使用拼焊成型结构，连接线的受\n力情况要经计算分析。磁极连接线铜排直角平弯时，弯曲半径应不小于2d（d\n为铜排厚度），经计算应力较大部位，应优化磁极连接线结构，改善磁极连接线", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0939", "text": "应力。转子励磁引线穿轴段宜采用一体化铜排连接或分段焊接连接结构，对于已\n投产采用穿轴螺杆的机组，存在隐患的应要求制造厂重新进行设计，并及时改造。\n10.3.3.4 水轮发电机新机设计时，磁极连接线在磁轭与磁极上均设有固定点", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0940", "text": "时，应在连接中设计补偿装置，以吸收磁极与磁轭的相对位移、振动产生的拉伸\n应力。\n10.3.3.5 水轮发电机现场安装磁极连接铜排过程中，应保持铜排在自由状态\n下连接固定，安装矫正时不应引起连接线受损；定期检查或检修时，应检查磁极", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0941", "text": "引出线根部、磁极连接线弯曲处等应力集中部位有无裂纹情况，通流部件有无过\n热、螺栓松动等情况。\n10.3.4 防止调峰机组转子绕组故障\n10.3.4.1 对于参与调峰运行的新建发电机，应在设备订货时提出针对性要", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0942", "text": "求，确保满足调峰运行需要。\n10.3.4.2 对于通过技术改造参与调峰运行的机组，改造前应对机组改造方案\n进行评估，保证改造方案满足机组调峰运行要求，并制定针对调峰运行的运行措", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0943", "text": "施及检修计划，防止转子绕组发生热变形、匝间短路等故障。\n10.3.4.3 对参与调峰运行的300MW 及以上容量的汽轮发电机，尤其是结构\n上未针对调峰进行改造的机组，机组投运1 年后应进行专项检修。利用内窥镜", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0944", "text": "检查转子绕组端部和极间连接线有无过热变色、变形、端部垫块松动、匝间绝缘\n移位等问题，必要时拔下转子护环检查与本体嵌装部位有无裂纹和蚀坑。\n10.3.4.4 对于频繁调峰的机组，应加装转子绕组匝间短路在线监测装置或定", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0945", "text": "期开展针对性的转子运行相关数据分析工作，已安装在线监测装置的应对在线监\n测数据进行定期分析。\n10.4 防止转子大轴及护环损伤\n10.4.1 水平放置转子在到货存储、安装及检修期间，应采取转子中部增加合", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 112, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0946", "text": "适支撑或定期（不超过两周）翻转180°等措施防止转子大轴弯曲。\n10.4.2 转子在运输、存放及大修期间应避免受潮和腐蚀。大修时，应对转子\n护环进行无损探伤和金相检查（对Mn18Cr18 系钢制护环，从机组第三次A 级", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0947", "text": "检修起开始进行），检出有裂纹或蚀坑应根据严重程度进行局部处理或更换。测\n量并记录护环与铁心轴向间隙，与出厂及上次测量数据比对，以判断护环是否存\n在位移。\n10.4.3 转子转轴非接地端轴承（座）与底板和油管间应设置绝缘结构，便于", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0948", "text": "在运行中测量该轴承（座）与底板间的绝缘电阻，防止产生轴电流损坏轴瓦。运\n行中应定期测量轴电压，轴电压升高时，应首先检查转子大轴接地是否良好、励\n磁回路阻容吸收装置是否正常，必要时分析轴电压成分，确定成因后制定相应处", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0949", "text": "理措施。\n10.4.4 水轮机组运行中，轴承轴电流保护或轴绝缘监测回路应正常投入，出\n现轴电流或轴绝缘报警应及时检查处理，禁止机组长时间无轴电流保护或无轴绝\n缘监测运行。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0950", "text": "10.5 防止内冷水系统故障\n10.5.1 防止水路堵塞\n10.5.1.1 定子绕组端部引线水路通流截面应达到设计值，引出线外部水路的\n安装应严格按照厂家的图纸和要求进行，保证（总）水管焊接位置有效截面积满", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0951", "text": "足设计要求。\n10.5.1.2 水内冷转子进水支座安装时应严格按照制造厂的安装图纸和技术\n规范进行，保证安装精度，防止盘根等部位磨损造成转子水路堵塞。\n10.5.1.3 定子、转子冷却系统应采用耐蚀性能不低于S30408 不锈钢材质的", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0952", "text": "水泵、管道和阀门，防止锈蚀产物进入内冷水系统。\n10.5.1.4 水内冷系统中管道、阀门的橡胶密封圈应全部使用聚四氟乙烯垫\n圈，并应定期（不宜超过1 个大修期）更换。检修过程中涉及水回路再密封时，", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0953", "text": "应严格按照制造厂施工工艺要求开展，禁止随意更改密封措施。\n10.5.1.5 绕组线棒在制造、安装、检修过程中，若放置时间较长，应将线棒\n内的水放净并及时吹干，防止空心导线内表面产生氧化腐蚀。有条件时可进行充", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0954", "text": "氮保护。\n10.5.1.6 定期对定子线棒进行反冲洗（线棒出水端安装节流孔板的发电机除\n外），反冲洗回路不锈钢滤网应达到200 目（75μm），并定期检查和清洗滤网。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 113, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0955", "text": "机组运行期间发电机水路反冲洗门应关闭严密并上锁。反冲洗时应按照相关标准\n要求进行，反冲洗的流量、流速应大于正常运行中的流量、流速（或按制造厂的", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0956", "text": "规定），冲洗直到排水清澈、无可见杂质，进、出水的pH 值、电导率基本一致\n且达到要求时终止。\n10.5.1.7 交接及大修时应进行水系统流通性检查，分支路进行流量试验或进", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0957", "text": "行热水流试验。\n10.5.1.8 内部水回路充水时应彻底排气，防止由于环形引线“气堵”导致的过\n热烧损。\n10.5.1.9 水内冷机组的内冷水质应按照相关标准进行优化控制，长期不能达", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0958", "text": "标的发电机应选择适用的内冷水处理方法进行设备改造。机组运行过程中，应在\n线连续测量内冷水的电导率和pH 值，定期测定含铜量、溶氧量等参数。\n10.5.1.10 严格按规范安装温度测点，做好防止感应电影响温度测量的措施，", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0959", "text": "防止温度跳变、显示误差。运行中实时监测发电机各部位温度，当发电机（绕组、\n铁心、冷却介质）的温度、温升、温差与正常值有较大的偏差时，应立即分析查\n找原因。温差控制值应按制造厂规定，制造厂未明确规定的，应按照以下限额执行：", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0960", "text": "对于水内冷定子线棒层间测温元件的温差达8℃或定子线棒引水管同层出水\n温差达8℃应报警，并及时查明原因，必要时降低负荷或停机；当定子线棒层间\n温差达14℃，或定子引水管出水温差达12℃，或任一定子槽内层间测温元件温", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0961", "text": "度超过90℃，或出水温度超过85℃时，应立即降低负荷，在确认测温元件无误\n后应立即停机，进行反冲洗及有关检查处理。经反冲洗无明显效果时，应依据相\n关标准综合分析内冷水系统结垢的可能性，并委托专业机构进行化学清洗。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0962", "text": "10.5.1.11 对于内冷水系统存在漏氢隐患的机组，应加强出水温度的监测，\n防止由于气堵造成线棒过热。\n10.5.1.12 运行中严格保持水内冷转子进水支座盘根冷却水压力低于转子内", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0963", "text": "冷水进水压力，以防盘根材料破损物进入转子分水盒内。\n10.5.2 防止内冷水系统断水\n10.5.2.1 内冷水系统中的主要部件，如水泵、冷却器和过滤器等应采用冗余", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0964", "text": "设计，确保系统的连续运行。内冷水系统内所有部件的容量或处理能力应有相应\n的裕度。主水泵及备用水泵应由两段不同母线供电。\n10.5.2.2 加强定子内冷水泵的运行维护，备用水泵应处在热备用状态，防止", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 114, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0965", "text": "切换时因备用水泵故障造成定子水回路断水，严防水箱水位偏低或水量严重波动\n导致断水故障。", "text_len": 43, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0966", "text": "10.5.2.3 断水保护装置的信号宜采用直接测量流量的方式或采用流量孔板\n测量方式，信号宜选择流量测量装置的前后差压开关量，并满足三取二原则，三\n个信号应独立取样。运行中定子绕组断水最长允许时间应符合制造厂规定，开关", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0967", "text": "量信号以硬接线方式送至发电机断水保护，并作用于跳闸。\n10.5.2.4 定冷水压力测量应考虑测点位差影响，且压力测点应在流量调节装\n置之后。管道条件允许时，定冷水流量装置应装设在反冲洗支管接口之后的定子", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0968", "text": "内冷水管道，确保准确体现实际进入发电机的冷却水流量。\n10.5.3 防止定子、转子绕组漏水\n10.5.3.1 绝缘引水管不得交叉接触，不得附着、捆绑其他附属装置，引水管", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0969", "text": "之间、引水管与端罩之间应保持足够的绝缘距离。检修中应加强绝缘引水管检查，\n引水管外表面应无伤痕。\n10.5.3.2 做好漏水报警装置调试、维护和定期检验工作，确保装置反应灵敏、", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0970", "text": "动作可靠，并定期对管路进行疏通检查，确保管路畅通。\n10.5.3.3 水内冷转子绕组复合引水管应采用具有钢丝编织护套的复合绝缘\n引水管。\n10.5.3.4 100MW 及以上发电机、100Mvar 及以上调相机的转子出水拐角应", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0971", "text": "采用高强度不锈钢材质，以防止转子线圈拐角断裂漏水。\n10.5.3.5 机组大修期间，应对内冷水系统密封性进行检验。当对水压试验结\n果不确定时，宜用气密试验查漏。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0972", "text": "10.5.3.6 对于不需拔护环即可更换转子绕组导水管密封件的特殊机组，大修\n期应更换密封件，以确保转子冷却的可靠性。\n10.5.3.7 水内冷机组发出漏水报警信号，经判断确认是内部漏水时，应立即", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0973", "text": "停机处理。\n10.5.3.8 机内氢压应高于定子内冷水压，其差压应按厂家规定执行。如厂家\n无规定，差压应大于0.05MPa。\n10.6 防止发生局部过热\n10.6.1 防止铁心及绕组过热", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 115, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0974", "text": "10.6.1.1 新机制造时，定子铁心、定子线圈层间埋入式测温元件应采用冗余\n设置，保证各测点有备用替换元件。\n10.6.1.2 定子绕组现场装配时，绕组端部所有的接头和连接应采用银铜焊接", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0975", "text": "工艺，接头处的载流能力不得低于同回路的其它部位。\n10.6.1.3 水轮发电机励磁引线及磁极连接线的接头应采用镀银或搪锡工艺，\n制造厂应对接触面的电流密度进行计算校核，确保机组运行时接触面的温升在安", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0976", "text": "全范围内。\n10.6.1.4 安装及大修时，应对定子铁心通风槽进行检查，防止由于油污、灰\n尘或异物等造成通风槽堵塞引起铁心局部过热。安装及大修时，对风冷转子进行", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0977", "text": "通风试验，发现风路堵塞时及时处理；穿转子前应再次检查所有通风孔，避免因\n遗留异物造成堵塞。\n10.6.1.5 运行中，应加强氢气冷却器、空气冷却器水流量监测，当出现水流", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0978", "text": "量不足或断水情况时及时处理。氢内冷发电机定子线棒出口风温差达到8℃或定\n子线棒间温差超过8℃时，应立即停机处理。\n10.6.1.6 对于运行中多次过励的机组，检修时应重点检查铁心背部是否存在", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0979", "text": "过热痕迹；对于深度进相的机组，运行中加强对铁心端部的温度监测，检修时应\n重点对端部结构件和铜屏蔽等进行检查。\n10.6.1.7 加强交接及历次大修时对定子绕组直流电阻的测量及结果分析，对", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0980", "text": "于直流电阻有增长趋势或超标的，应结合敲击法或大电流红外成像法等手段进行\n缺陷定位并及时处理。\n10.6.2 加强绝缘过热监测装置管理\n10.6.2.1 300MW 及以上汽轮发电机、燃气轮发电机及100Mvar 及以上调相", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0981", "text": "机宜安装绝缘过热监测装置，监测装置应具备对0.1μm 以下烟气微粒的检测能\n力，当绝缘存在早期过热（对于F 级绝缘达到230℃）时应可靠报警。\n10.6.2.2 装置发生报警时，运行人员应及时记录并上报发电机运行工况及电", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0982", "text": "气和非电量运行参数，就地核对监测装置是否正常，并排除油污、气流变化等影\n响，不得盲目将报警信号复位或随意降低监测装置检测灵敏度。\n10.6.2.3 经检查确认非监测装置误报后，应立即取样进行色谱分析。对于铁", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0983", "text": "心局部过热可能引发的单次短时报警，不应简单视为误报，应作好报警信息及相\n关运行数据的记录分析，必要时停机进行消缺处理。当出现持续、频繁报警并核\n对无误后，应停机处理。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 116, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0984", "text": "10.7 防止氢冷发电机漏氢\n10.7.1 防止经冷却系统漏氢", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0985", "text": "10.7.1.1 水氢氢冷发电机内冷水箱应加装氢气含量检测装置，量程范围应满\n足0%~20%（体积浓度）测量要求，定期进行巡视检查，做好记录。氢气含量检\n测装置的探头应结合机组检修进行定期校验。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0986", "text": "10.7.1.2 内冷水箱漏氢监测数据应以未进行补排水、水箱液位稳定时为准。\n当含氢量（体积含量）超过2%应报警，并加强对发电机的监视，超过10%应立\n即停机消缺。对于闭式水箱，氢气浓度应在排气阀开启状态下，水箱上部气体达", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0987", "text": "到动态稳定时测量。\n10.7.1.3 加装气体流量表的机组，应定期记录流量表的示数，并对单位时间\n内增量进行趋势分析。当单位时间内增量明显增大时，应首先排除保护气体、水", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0988", "text": "温或水位变化等因素的影响，实际增量超出制造厂规定值时，应安排消缺或停机，\n制造厂未做规定时按照以下标准执行：漏氢量达到0.3m3/d 时应在计划停机时安\n排消缺，漏氢量大于5m3/d 时应立即停机处理。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0989", "text": "10.7.1.4 有条件时开展水内溶解氢量检测（或监测），通过与同类机组及历\n史数据比较或计算等效漏氢量，判断是否存在漏氢缺陷。\n10.7.1.5 运行中内冷水质明显变化时（如pH 值减小、电导率上升），应结", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0990", "text": "合以上分析判断是否存在漏氢。\n10.7.1.6 氢气冷却器的冷却水压异常上升时，应检查是否存在漏氢问题，并\n及时处理。\n10.7.2 防止经油系统漏氢\n10.7.2.1 严密监测氢冷发电机油系统、主油箱内的氢气体积含量，确保避开", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0991", "text": "含量在4％~75％的可能爆炸范围。\n10.7.2.2 机组安装和检修时应严格按要求调整密封瓦间隙，密封油系统平衡\n阀、压差阀必须保证动作灵活、可靠，运行应监视氢油压差变化。发现发电机大", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0992", "text": "轴密封瓦处轴颈存在磨损沟槽，应及时处理。\n10.7.3 防止经密封结合面、外部管路及转子漏氢\n10.7.3.1 发电机端盖密封面、密封瓦法兰面、机壳检修孔法兰面以及氢系统", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0993", "text": "管道法兰面、水系统、监测系统的管路法兰和阀门、氢干燥器内部管路法兰和阀\n门等所使用的密封材料（包含橡胶垫、圈等），经检验合格后方可使用。严禁使\n用合成橡胶、再生橡胶制品。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 117, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0994", "text": "10.7.3.2 发电机内外进出水管、氢气管路、排污管等的焊缝应在每次大修中", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0995", "text": "进行全面检查，防止焊口运行中开裂泄漏。\n10.7.3.3 交接和大修时应对发电机转子进行气密性试验，防止运行中经导电\n螺杆漏氢，宜在发电机励磁罩壳内安装危险气体监测探头，并定期校验。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0996", "text": "10.7.3.4 整机气密试验不合格的氢冷发电机严禁投入运行。\n10.7.4 防止经出线箱及封闭母线漏氢\n10.7.4.1 发电机出线箱与封闭母线连接处应装设隔氢装置，并在出线箱顶部", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0997", "text": "适当位置设排气孔，排气孔上端应具有防止异物掉落的措施。\n10.7.4.2 出线箱内应加装漏氢监测报警装置，当有漏氢指示时应及时查明原\n因，当氢气含量达到或超过1%时，应停机查漏消缺。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0998", "text": "10.8 防止励磁系统故障引起设备损坏\n10.8.1 防止集电环及直流母线故障\n10.8.1.1 集电环小室内附属部件、固定螺栓应安装牢固，电缆应靠近小室边\n缘布置，防止部件脱落掉入集电环与碳刷之间，引起集电环、碳刷故障。集电环", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_0999", "text": "小室底部与基础台板间不应留有间隙，防止异物进入造成转子接地故障。\n10.8.1.2 运行中应定期利用红外成像仪检查集电环及碳刷本体发热情况（重\n点检查碳刷与集电环接触面附近温度），并测量碳刷载荷电流分布情况。当集电", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1000", "text": "环温升过高时应检查风路是否通畅、进口滤网是否堵塞；出现碳刷过热、载荷分\n布不均或打火现象时，应对碳刷磨损情况、电刷是否抖动、弹簧压力是否正常、\n刷盒安装间隙和位置情况进行检查和处理，必要时应利用频闪仪检查集电环表面", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1001", "text": "情况。若打火严重或形成环火，且无法消除时必须立即停机。\n10.8.1.3 应明确碳刷长度更换标准，并使用制造厂家指定的或经过试验验证\n的同一牌号电刷。碳刷使用前，应研磨使其接触面弧度与集电环表面一致，防止", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1002", "text": "碳刷接触不良引起打火、过热等故障，并应避免短时间内同一刷架更换多个碳刷。\n10.8.1.4 加强对转子集电环、刷架系统的运行维护，及时清理积留的碳粉，\n防止由于碳粉堆积导致集电环对地绝缘下降。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1003", "text": "10.8.1.5 检修时应根据运行情况检查集电环表面伤蚀及椭圆度，存在异常及\n超标情况应进行处理。停备时间较长时应对集电环采取涂抹硅脂等防锈措施，防\n止集电环表面锈蚀造成碳刷与集电环接触不良。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 118, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1004", "text": "10.8.1.6 机组检修期间应对交直流励磁母线箱内部进行清擦，检查相关连接\n设备状态。机组投运前励磁绝缘应无异常变化。", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1005", "text": "10.8.2 防止励磁调节器故障引起发电机损坏\n10.8.2.1 进相运行的发电机，其低励限制的定值应根据发电机进相试验实测\n值设定且在制造厂给定的容许值及保持发电机静稳定的范围内，并定期校验。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1006", "text": "10.8.2.2 自动励磁调节器的过励限制和过励保护的定值应在制造厂给定的\n容许值内，并定期校验。\n10.8.2.3 励磁调节器的自动通道发生故障时应及时修复并投入运行。严禁发", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1007", "text": "电机在手动励磁调节（含按发电机或交流励磁机的磁场电流的闭环调节）下长期\n运行。在手动励磁调节运行期间，在调节发电机的有功负荷时必须先适当调节发\n电机的无功负荷，以防止发电机失去静态稳定性。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1008", "text": "10.8.2.4 机组起动、停机和相关试验过程中，应有机组低转速时切断发电机\n励磁的措施。\n10.8.2.5 机组检修期间，应对灭磁开关进行检查，触头接触压力、触头烧伤", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1009", "text": "面积和烧伤深度应符合产品要求，必要时进行更换。\n10.8.3 防止励磁变压器故障损坏发电机\n10.8.3.1 励磁变压器引线各部件装配尺寸应符合设计要求。低压绕组引出线", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1010", "text": "裸露铜排（尤其是靠近铁心拉板的铜排），应喷绝缘涂料或加装绝缘带、绝缘热\n缩套，防止短路故障。\n10.8.3.2 励磁变压器外罩应能有效防止异物落入、小动物进入、进水短路等，", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1011", "text": "做好预防措施。机组检修时，应对励磁变压器铁心和线圈的固定夹件、绝缘垫块\n以及连接螺栓等进行检查紧固，防止铁心线圈松动位移或零部件脱落引起短路故\n障。\n10.9 防止出线及外部回路设备故障", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1012", "text": "10.9.1 防止出线故障导致发电机跳机或损坏\n10.9.1.1 对于采用新工艺和新结构的出线套管，在采购过程中应加强对套管\n的选型和质量要求。制造厂在供货过程中加强对套管的质量管控并提供全套技术", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1013", "text": "资料。\n10.9.1.2 套管现场安装或更换前应按照规程要求单独进行相关试验检查，套\n管与引出线连接螺栓应按照厂家提供的力矩要求进行紧固，紧固后的接触电阻应\n符合要求。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 119, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1014", "text": "10.9.1.3 对于水冷套管，运行中应严密监测出线套管处的出水温度。若出线", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1015", "text": "套管出水温度高于线棒的平均出水温度，或出现异常增长或波动，应及时查明原\n因并处理。\n10.9.1.4 对于氢气冷却套管，运行中应加强密封油的管理，防止密封油沉积", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1016", "text": "堵塞套管风冷回路，导致套管过热。\n10.9.1.5 运行中应定期开展套管及其接头部位的温度检测，对于封闭在出线\n箱内不能直接检测的套管，可采取加装无线测温或红外测温装置等措施进行监", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1017", "text": "测。\n10.9.1.6 检修时，应对出线套管进行检查、清洁，氢冷套管要特别注意内部\n风道积油的检查和清理，并按照规程要求连同定子绕组开展相关试验，必要时单\n独对套管进行试验检查。按照厂家说明书规定周期更换套管相关密封组件。", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1018", "text": "10.9.1.7 发电机出线软连接设计时应保证其热伸缩性能、机械性能、电气性\n能满足负荷变化的需要并留有足够裕度。现场安装时应严格按照制造厂图纸进\n行，防止运行中异常受力。检修时应对软连接进行检查，出现松动、位移、断裂、", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1019", "text": "过热等情况时应查明原因并处理。\n10.9.2 防止出口电压互感器故障\n10.9.2.1 出口电压互感器选型时，应保证相关参数留有足够裕度。采购后应\n根据规程要求严格开展交接试验，同台套产品应保证性能一致。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1020", "text": "10.9.2.2 机组检修时，宜开展出口电压互感器一、二次线圈直流电阻及一次\n保险直流电阻测试，一、二次回路接线检查等检修项目，及时发现设备隐患并处\n理。应定期开展空载电流测量，试验周期不超过3 年；大修时应进行交流耐压、", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1021", "text": "局部放电试验，对分级绝缘式的电压互感器应进行倍频感应耐压试验。\n10.9.2.3 运行中，定期开展红外测温和外观检查，环氧浇注干式互感器外绝\n缘如有裂纹、沿面放电、局部变色、变形，应立即更换。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1022", "text": "10.9.3 防止离相封闭母线故障\n10.9.3.1 机组安装、检修时，应对室外封闭母线密封情况重点检查，对封闭\n母线内部附属设施（如伴热带、密封条、电源线、互感器二次线等）应注意检查", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1023", "text": "其布置和接线是否满足规范要求，安装是否牢固。封闭母线外壳封闭前，应对内\n部进行全面清洁，防止封母内留有异物。\n10.9.3.2 应按照相关标准要求，开展离相封闭母线的维护、检修及防结露装", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 120, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1024", "text": "置的配置和运行管理，防止母线受潮凝露、异常放电等导致机组跳机。", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1025", "text": "10.9.3.3 使用微正压装置的机组，运行中应注意微正压装置单位时间启停次\n数、压力保持时间，辅助判断母线密封性是否良好。封闭母线密封性下降时，应\n根据母线密封情况调整微正压装置的运行方式，避免微正压装置长时间充气或频", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1026", "text": "繁启动造成设备损坏，并及时利用检修机会对母线进行密封性改造。\n10.9.3.4 采用微正压充气（或微风循环）的封闭母线最低处应设置排污装置，\n定期检查是否堵塞、积液，并及时排污。不采用微正压充气（或微风循环）的自", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1027", "text": "然冷却封闭母线应在母线最低处通过干燥器与大气连通，并定期检查干燥剂变色\n情况。\n10.10 防止非正常运行造成设备损坏\n10.10.1 防止发生非同期并网\n10.10.1.1 微机自动准同期装置应安装独立的同期检定闭锁继电器，同期闭", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1028", "text": "锁继电器应同时具备压差、频差、角差检查闭锁功能。对于新建或改造的同期装\n置，宜选择双通道相互闭锁的同期装置。\n10.10.1.2 新投产、大修机组及同期回路（包括交流电压回路、直流控制回", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1029", "text": "路、整步表、自动准同期装置及同期把手等）发生改动或设备更换的机组，在第\n一次并网前应进行以下工作：\n(1) 对装置及同期回路进行全面的校核、传动；\n(2) 利用发变组升压或发变组带空载母线升压试验，校核同期电压检测二次", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1030", "text": "回路的正确性，并对整步表及同期检定继电器进行实际校核，对于不具备升压条\n件的，可利用系统倒送电进行；\n(3) 进行机组假同期试验，试验应包括自动准同期合闸试验、同期（继电器）", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1031", "text": "闭锁等内容。\n10.10.1.3 自动准同期装置不正常时不应强行手动准同期并网，自动准同期\n合闸脉冲宜与同期闭锁继电器接点串联后出口。\n10.10.1.4 为防止发生非同期并网，应保证机组并网点断路器机械特性满足", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1032", "text": "规程要求。\n10.10.2 防止发生非全相运行\n10.10.2.1 采用发变组接线方式的新建220kV 及以下电压等级机组，并网断\n路器应选用机械联动的三相操作断路器。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 121, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1033", "text": "10.10.2.2 与220kV 及以上系统连接的机组，出现断路器非全相运行时，应", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1034", "text": "及时启动断路器失灵保护。\n10.10.2.3 发变组各断路器检修时应检查其三相动作一致性是否合格，接触\n是否良好。\n10.10.2.4 断路器检修时校验发变组各断路器非全相保护回路的完好性，以", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1035", "text": "保证出现非全相时断路器可靠断开。\n10.10.3 防止发生误上电\n10.10.3.1 300MW 及以上机组应配置发电机误上电保护并定期校验，机组解\n列后应能自动投入，并网后应能自动退出。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1036", "text": "10.10.3.2 发变组并网断路器和隔离开关做好日常检查和维护，停机解列后\n应就地检查开关是否分合到位。\n10.10.3.3 机组停机状态下，应做好高厂变低压侧开关误合闸的防范措施，", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1037", "text": "防止通过厂用分支将发电机误上电。\n10.10.3.4 厂站直流系统应做好防止一点和两点接地的措施，及时排除接地\n点，防止因控制回路原因引起机组各断路器误合闸。\n10.10.3.5 机组误上电保护出口，跳开并网断路器时，应同时启动断路器失", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1038", "text": "灵保护，避免断路器失灵引起机组继续上电。\n10.10.4 防止发生次/超同步振荡\n10.10.4.1 存在的次/超同步振荡风险的机组，应做好抑制和预防机组次/超同", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1039", "text": "步振荡的措施，同时应装设次/超同步振荡监测及保护装置（参见5.1.9）。\n10.10.4.2 应做好机组轴系扭振保护装置（或监测装置）的数据记录和机组\n轴系疲劳累计与状态分析，必要时进行检测评估，及时采取相应措施。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1040", "text": "10.11 防止水轮发电机启停故障\n10.11.1 水轮发电机解列时，发电机出口断路器应先于磁场断路器断开，防\n止机组解列前失磁。\n10.11.2 水轮发电机电气制动应在机组励磁退出且机械制动投入后退出。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1041", "text": "10.11.3 抽蓄机组新机设计时，发电机出口断路器应具备低频开断故障电流\n的能力，最小开断频率不高于20Hz，制造厂供货时应提供相应的型式试验报告。\n10.11.4 新建常规水轮发电机及抽蓄发电电动机出口SF6 断路器宜装设灭弧", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 122, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1042", "text": "触头剩余电气寿命监测装置以及灭弧室外壳温度监测装置，在运电站可结合实际\n情况进行改造。", "text_len": 43, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1043", "text": "10.11.5 抽蓄机组背靠背调相启动时，应设计有防止拖动机组出口断路器开\n断允许频率范围外故障电流的措施。\n10.11.6 抽蓄机组发电机电压设备操动机构（含断路器、隔离开关、接地开", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1044", "text": "关）应配置足够的常开和常闭的辅助位置接点供外部用户的控制、信号及联动回\n路用，新建项目不允许通过中间继电器扩展。\n10.11.7 水轮发电机组电气制动设计应采取防止电气制动刀闸（或开关）三", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1045", "text": "相不一致合闸情况下投入励磁的措施。\n10.11.8 常规水电站及抽蓄机组应定期检查频繁操作的隔离刀闸本体操作拉\n杆是否松动或变形，防止隔离刀闸拒动。\n10.12 加强在线监测装置运行管理", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1046", "text": "10.12.1 应根据机组冷却方式和容量等级、运行工况特点制定在线监测装置\n配置方案，具体装置选型时，应对设备技术可行性及适用性进行论证确认。监测\n装置报警信号宜接入机组分散控制系统（DCS）统一监测。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1047", "text": "10.12.2 安装过程中，与高压设备直接相连的元部件，应保证安装稳固，绝\n缘可靠，二次回路不应在一次回路内部走线，宜采用最短距离直接引出。\n10.12.3 与氢气回路相连的监测管道，应满足密封性和防爆要求。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1048", "text": "10.12.4 机组投运后应对在线监测装置进行功能核对，确保装置软硬件功能\n正常，运行中应对装置运行状态和监测数据进行定期检查。\n10.12.5 机组检修中，应对测温元件、局放耦合装置等直接安装在一次设备", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1049", "text": "上的元件进行检查及相关试验。对于监测装置所用表计应开展定期校验。\n10.13 防止检修不当造成设备损坏\n10.13.1 防止机内遗留异物\n10.13.1.1 规范检修区域进出人员管理，严格执行人员进出记录和工具登记", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1050", "text": "制度，作业期间设置值班岗位，非作业期间应做好场地封闭措施。进入膛内工作\n人员应着无金属的连体服和软底鞋。工作完毕撤出时清点物品正确，确保无遗留\n物品。\n10.13.1.2 规范现场检修、试验等环节的标准化管理，防止锯条、螺钉、螺", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 123, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1051", "text": "母、工具、试验材料等异物遗留定子内部，特别应对端部线圈的夹缝、上下渐伸\n线之间位置作详细检查。对于进行水系统检修的，还应防止临时封堵材料、焊渣\n等异物进入水系统。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1052", "text": "10.13.1.3 定、转子表面喷漆前，做好其表面油污清理工作。防止运行中漆\n皮脱落，造成定、转子通风孔堵塞。\n10.13.1.4 穿转子前，应对膛内进行全面清理和检查。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1053", "text": "10.13.2 防止发生磕碰及机械损伤\n10.13.2.1 在定子膛内施工前，应在膛内铺设橡胶垫，防止铁心受损或异物\n遗留。\n10.13.2.2 在抽穿转子前，应做好防止转子跌坠、磕碰定子的技术措施，并", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1054", "text": "严格控制作业流程。\n10.13.2.3 人员进入膛内作业时，禁止踩踏引水管及接头、线棒绝缘盒、连\n接梁等部位。\n10.13.2.4 检修中加强对端部紧固件检查（如压板紧固螺栓、支架固定螺栓、", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1055", "text": "引线夹板螺栓、汇流管所用卡板和螺栓、定子铁心穿心螺杆等），防止相关部件\n运行中松动脱落。\n10.13.2.5 转子风叶装配时应按照制造厂的力矩要求进行安装，防止运行中", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1056", "text": "脱落造成定子损伤。\n11 防止发电机励磁系统事故的重点要求\n11.1 励磁系统设计的重点要求\n11.1.1 励磁系统应保证良好的工作环境，环境温度、湿度不得低于相关标准", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1057", "text": "规定要求。励磁调节器与励磁变压器不应置于同一个没有隔断的场地内。励磁设\n备（含励磁变压器和励磁小间）上方及附近不得布置水管道，如有布置则应采取\n防止漏水的隔离措施。整流柜冷却通风入口应设置滤网，励磁调节器及功率整流", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1058", "text": "柜所在的励磁小间应具备必要的防尘降温措施。\n11.1.2 励磁系统中两套励磁调节器的电压回路应相互独立，使用机端不同电\n压互感器（PT）的二次绕组，防止其中一个故障引起发电机误强励。励磁调节", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1059", "text": "器原则上应具有防止电压互感器（PT）高压侧熔丝熔断引起发电机误强励的措\n施。\n11.1.3 励磁系统的灭磁能力应达到国家及行业标准要求，且灭磁装置应具备\n独立于调节器及功率整流装置的灭磁能力。灭磁开关的弧压应满足机组故障灭磁", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 124, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1060", "text": "及误强励灭磁的要求。", "text_len": 10, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1061", "text": "11.1.4 励磁变压器不应采取高压熔断器作为保护措施。励磁变压器保护定值\n应与励磁系统强励能力相配合，防止强励时保护误动作。\n11.1.5 励磁变压器的绕组温度应具有有效的监视手段，监视其温度在设备允", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1062", "text": "许的范围之内，并具备将温度信号传至远方的功能。有条件的可装设铁芯温度在\n线监视装置。\n11.1.6 当励磁系统中过励限制、低励限制、定子过压或过流限制和伏/赫兹", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1063", "text": "限制（V/Hz限制）的控制失效后，应由相应的发变组保护完成解列及灭磁。\n11.1.7 励磁系统设备选型应考虑所在电网运行需求和稳定控制要求，性能指\n标应满足相关标准的要求；励磁调节器应通过涉网性能检测试验的检验；励磁调", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1064", "text": "节器控制模型应满足相关标准的要求。未进行涉网性能检测试验且频繁出现故障\n的励磁调节器，应考虑整体换型改造。\n11.1.8 当接入机组故障录波器、同步相量测量装置（PMU）等监测系统的", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1065", "text": "励磁电流和励磁电压信号采用变送器输出时，励磁电压输出信号应有一定负值量\n显示，正向输出信号最大值应不低于额定励磁电压的2倍；励磁电流输出信号最\n大值应不低于额定励磁电流的2倍。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1066", "text": "11.2 励磁系统基建安装及设备改造的重点要求\n11.2.1 励磁变压器高压侧封闭母线外壳用于各相别之间的安全接地连接应\n采用大截面金属板。\n11.2.2 发电机转子接地保护装置原则上应安装于励磁系统柜。接入保护柜或", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1067", "text": "机组故障录波器的转子正、负极连接电缆应采用高绝缘的电缆且不能与其它信号\n共用电缆。所用电缆的绝缘耐压水平应满足相关标准规定要求。\n11.2.3 励磁系统的二次控制电缆均应采用屏蔽电缆，电缆屏蔽层应可靠接", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1068", "text": "地。\n11.2.4 励磁系统设备改造后，应进行阶跃扰动性试验和各种限制环节的试\n验，确认励磁系统工作正常，满足相关标准的要求，并按相关部门要求完成励磁\n系统建模试验及电力系统稳定器（PSS）整定投入试验。控制程序更新升级前，", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 125, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1069", "text": "对旧的控制程序和参数进行备份，升级后进行空载试验及新增功能或改动部分功\n能的测试，确认程序更新后励磁系统功能正常。做好励磁系统改造或程序更新前\n后的试验记录并备案。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1070", "text": "11.3 励磁系统调整试验的重点要求\n11.3.1 新建或改扩建机组及励磁系统改造后的机组，应由具备资质的电力试\n验单位按照相关标准，完成发电机励磁系统参数测试及建模试验。试验前应制定", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1071", "text": "完善的技术方案和安全措施上报相关管理部门备案，试验后自动电压调节器\n（AVR）模型及最终整定参数应书面报告相关调度部门。\n11.3.2 新建或改扩建机组及励磁系统改造后的机组，PSS装置的定值设定和", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1072", "text": "调整应由具备电力调试/试验资质的科研单位或相关调度部门认可的技术监督单\n位按照相关标准进行。试验前应制定完善的技术方案和安全措施上报相关管理部\n门备案，试验后电力系统稳定器（PSS）的传递函数及自动电压调节器（AVR）", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1073", "text": "最终整定参数应书面报告相关调度部门。\n11.3.3机组大修（或A/B级检修）后，应进行发电机空载和负载阶跃扰动性\n试验，检查励磁系统动态指标是否达到标准要求。试验前应编写包括试验项目、", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1074", "text": "安全措施和危险点分析等内容的试验方案并经批准。\n11.3.4 励磁系统的V/Hz限制环节特性应与发电机或变压器过激磁能力低者\n相匹配，应在发电机组对应继电保护装置跳闸动作前进行限制。V/Hz限制环节", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1075", "text": "在发电机空载和负载工况下都应正确工作。\n11.3.5 励磁系统如设有定子过压限制环节，应与发电机过压保护定值相配\n合，该环节应在机组保护之前动作。\n11.3.6 励磁系统低励限制环节的限制值应根据进相试验结果，并考虑发电机", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1076", "text": "电压影响进行整定，与发电机静态稳定极限和失磁保护相配合，在保护跳闸之前\n动作。当发电机进相运行受到扰动瞬间进入励磁调节器低励限制环节工作区域\n时，不允许发电机组进入不稳定工作状态。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1077", "text": "11.3.7 励磁系统的过励限制（即过励磁电流反时限限制和顶值电流瞬时限\n制）环节的特性应与发电机转子的过负荷能力相一致，并与发电机保护中转子过\n负荷保护定值相配合，在保护跳闸之前动作。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1078", "text": "11.3.8 励磁系统如设置有定子电流限制环节，则定子电流限制环节的特性应\n与发电机定子的过电流能力相一致，并与发电机保护中定子过负荷保护定值相配\n合，在保护跳闸之前动作。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 126, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1079", "text": "11.3.9 励磁系统应具有无功调差功能，设置合理的无功调差系数并投入运", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1080", "text": "行。接入同一母线的发电机在并列点处（补偿主变压器电抗压降后）的电压调差\n特性应基本一致。机端并列的发电机无功调差系数应不小于+5%。\n11.3.10应按照相关标准要求，定期进行励磁系统涉网性能复核性试验，包括", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1081", "text": "励磁调节器参数建模复核性试验和电力系统稳定器（PSS）性能复核性试验，复\n核周期应不超过5年。\n11.3.11 灭磁开关应结合机组检修，进行断口触头接触电阻、分合闸线圈直", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1082", "text": "流电阻、分合闸动作电压、分合闸时间测试等试验，试验结果应符合厂家规定。\n11.3.12 灭磁开关应按厂家规定的运行时间或动作次数进行解体检查，检查\n开关动、静触头接触面是否符合要求、机械部分是否出现磨损、开裂等。发现问", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1083", "text": "题及时予以更换。\n11.4 励磁系统运行安全的重点要求\n11.4.1 并网机组励磁系统应在自动方式下运行。如励磁系统故障或进行试验\n需退出自动方式，必须及时报告调度部门。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1084", "text": "11.4.2 励磁调节器的自动通道发生故障时应及时修复并投入运行。严禁发电\n机在手动励磁调节（含按发电机或交流励磁机的磁场电流或磁场电压闭环调节）\n下长期运行。在手动励磁调节运行期间，在调节发电机的有功负荷时必须先适当", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1085", "text": "调节发电机的无功负荷，以防止发电机失去静态稳定性。\n11.4.3 进相运行的发电机励磁调节器应投入自动方式，低励限制环节必须投\n入。\n11.4.4 励磁系统各限制和保护的定值应在发电机安全运行允许范围内，并在", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1086", "text": "机组B级及以上检修时校验。\n11.4.5 修改励磁系统参数必须严格履行审批手续，在书面报告技术监督单位\n和调度有关部门审批并进行相关试验后，方可执行，严禁随意更改励磁系统参数", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1087", "text": "设置。\n11.4.6 利用自动电压控制系统（AVC）对发电机调压时，受控机组励磁系统\n应投入自动方式。\n11.4.7 励磁系统设备的日常巡视，检查内容至少包括：励磁调节器各项功能", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 127, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1088", "text": "指示正常；励磁变压器各部件温度应在允许范围内；整流柜的均流系数满足相关\n标准的规定要求、散热风机运行正常、温度无异常、通风孔滤网无堵塞；发电机", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1089", "text": "或励磁机转子碳刷磨损情况在允许范围内、滑环火花不影响机组正常运行等。\n11.4.8 励磁系统电源模块应定期检查，且备有经检测功能完好的备件，发现\n异常时应及时予以更换。励磁调节器所用的电源模块原则上应在运行6年后予以", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1090", "text": "更换。\n11.4.9对于励磁调节器所用的电压互感器和一次保险应定期检查，发现异常\n及时予以更换。\n11.4.10 励磁系统调节器运行12年后，应全面检查板件、电子元器件情况，", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1091", "text": "发现异常应及时更换。\n11.4.11 励磁系统整流器功率元件运行15年后，经评估存在整流异常或无法\n及时消除的缺陷等运行风险，应及时更换或改造。\n12 防止大型变压器和互感器损坏事故的重点要求", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1092", "text": "12.1 防止变压器出口短路事故\n12.1.1 240MVA及以下容量变压器应选用通过短路承受能力试验验证的相似\n产品；500kV变压器或240MVA以上容量变压器应优先选用通过短路承受能力试", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1093", "text": "验验证的相似产品。生产厂家应提供同类产品短路承受能力试验报告或短路承受\n能力计算报告。在变压器设计阶段，应取得所订购变压器的短路承受能力校核报\n告。220kV及以上电压等级的变压器还应取得抗震计算报告。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1094", "text": "12.1.2 高压厂用变不宜选用有载调压方式，确需采用时，分接开关应选用单\n相调压开关，且应与绕组就近布置。\n12.1.3 220kV及以下主变压器的6~35kV中（低）压侧引线、户外母线（不含", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1095", "text": "架空母线）及接线端子应绝缘化；500（330）kV变压器35kV套管至母线的引线\n宜绝缘化；变电站出口2km内的10kV架空线路应采用绝缘导线。\n12.1.4 变压器受到近区短路冲击未跳闸时，应立即进行油中溶解气体组分分", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1096", "text": "析，并加强跟踪，同时注意油中溶解气体组分数据的变化趋势，若发现异常，应\n及时安排停电检查；若通过故障录波或监测装置判断短路电流峰值超过变压器能\n够承受的短路电流峰值的70%时，应尽早安排停电检查。变压器受到近区短路冲", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 128, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1097", "text": "击跳闸后，应开展油中溶解气体组分分析、绕组电阻测量、绕组变形（绕组频率\n响应、低电压短路阻抗、电容量）及其他诊断性试验，综合判断无异常后方可投", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1098", "text": "入运行。\n12.2 防止变压器绝缘事故\n12.2.1 工厂试验时应将实际供货的套管安装在变压器上进行试验；所有附件\n在出厂时均应按实际使用方式经过整体预装。\n12.2.2 出厂局部放电试验测量电压为1.58Ur/", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1099", "text": "3 时，110（66）kV电压等级\n变压器高压端的视在放电量不大于100pC；220kV~500kV电压等级变压器高、中\n压端的视在放电量不大于100pC；750kV~1000kV电压等级变压器高压端的视在", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1100", "text": "放电量不大于100pC，中压端的视在放电量不大于200pC，低压端的视在放电量\n不大于300pC。强迫油循环变压器出厂试验时还应在潜油泵全部开启时（除备用\n潜油泵）进行局部放电试验，试验电压为1.58Ur/", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1101", "text": "3 ，局部放电量应小于以上的\n规定值。500kV及以上并联电抗器在进行出厂温升试验时，应进行局部放电监测。\n12.2.3 生产厂家首次设计、新型号或有运行特殊要求的220kV及以上电压等", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1102", "text": "级变压器在首批次生产系列中应进行例行试验、型式试验和特殊试验（承受短路\n能力的试验视实际情况而定）。\n12.2.4 500kV及以上并联电抗器的中性点电抗器出厂试验应进行感应耐压试", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1103", "text": "验（IVW）。\n12.2.5 充气运输及现场保存的变压器应监视气体压力，压力低于0.01MPa时\n要补干燥气体。现场充气保存时间不应超过3个月，否则应注油保存，并装上储", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1104", "text": "油柜。\n12.2.6 强迫油循环变压器安装结束后，应按顺序开启全部油泵进行油循环，\n并经充分静放、排气后方可进行交接试验。\n12.2.7 110（66）kV及以上电压等级的变压器在新安装时应进行现场局部放", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1105", "text": "电试验；对110（66）kV电压等级变压器在新安装时应抽样进行额定电压下空载\n损耗试验和负载损耗试验；如有条件时，500kV并联电抗器在新安装时可进行现\n场局部放电试验。现场局部放电试验验收，应在所有额定运行油泵（如有）启动", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1106", "text": "以及工厂试验电压和时间下，110（66）kV电压等级变压器高压端的局部放电量\n不大于100pC；220~500kV电压等级变压器高、中压端的局部放电量不大于100pC；", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 129, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1107", "text": "750~1000kV电压等级变压器高压端的局部放电量不大于100pC，中压端的局部放\n电量不大于200pC，低压端的局部放电量不大于300pC。", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1108", "text": "12.2.8 变压器在交接或者大修后可采取单相加压方式进行局部放电测量，有\n条件时，可采取三相加压测量。\n12.2.9 110（66）kV及以上电压等级变压器、50MW及以上机组配置的高压", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1109", "text": "厂用变压器在出厂和投产前，应用频响法和低电压短路阻抗法测试绕组变形，并\n留原始记录。\n12.2.10 高压厂用变宜在交接和大修后开展带有局部放电测量的感应电压试", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1110", "text": "验（IVPD）。\n12.2.11 加强变压器运行巡视，应特别注意变压器冷却器潜油泵负压区出现\n的渗漏油，如果出现渗漏应切换停运冷却器组，进行堵漏消除渗漏点。\n12.2.12 对运行10年以上且负载率长期运行在90%以上的变压器，应进行一", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1111", "text": "次油中糠醛含量测试。不同油基、牌号、添加剂类型的油原则上不宜混合使用；\n如必须混合使用时，参与混合的新油（或运行中油）应符合各自的质量标准，且\n应预先进行相关试验。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1112", "text": "12.2.13 220kV及以上电压等级变压器拆装套管需内部接线或进人后，应进行\n现场局部放电试验。\n12.2.14 积极开展红外检测，新建、改扩建或大修后的变压器（电抗器），", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1113", "text": "应在投运带负荷后不超过1个月（但至少在24小时以后）进行一次精确检测。\n220kV及以上电压等级的变压器（电抗器）每年在夏季前后应至少各进行一次精\n确检测。在高温大负荷运行期间，对220kV及以上电压等级变压器（电抗器）应", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1114", "text": "增加红外检测次数。精确检测的测量数据和图像应制作报告存档保存。\n12.3 防止变压器保护事故\n气体继电器、油流速动继电器、压力释放阀在新安装和变压器大修时应进行", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1115", "text": "校验，并检查相关的二次接线盒、端子箱防水及密封情况，防止二次回路受潮短\n路。\n12.4 防止分接开关事故\n12.4.1 油浸式真空有载分接开关轻瓦斯报警后应暂停调压操作，并对气体和", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 130, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1116", "text": "绝缘油进行色谱分析，根据分析结果确定恢复调压操作或进行检修。\n12.4.2 无励磁分接开关在改变分接位置后，必须测量使用分接的直流电阻和\n变比。", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1117", "text": "12.5 防止变压器套管事故\n12.5.1 如套管的伞裙间距低于规定标准，应采取加硅橡胶伞裙套等措施。在\n严重污秽地区运行的变压器，宜采取在瓷套涂防污闪涂料等措施。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1118", "text": "12.5.2 处于8度及以上地震烈度区域的110kV及以上变压器和500kV及以上\n高压并联电抗器高压侧套管不应选用卡装式瓷绝缘套管，宜选用通过抗震试验的\n无机粘接的胶装式瓷绝缘套管（耐受地震波水平峰值加速度不低于主变所处地震", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1119", "text": "烈度区域的水平最大峰值加速度）。\n12.5.3 油纸电容套管在最低环境温度下不应出现负压，制造厂应明确规定套\n管可取绝缘油总量。\n12.5.4 运行中变压器套管油位视窗无法看清时，继续运行过程中应按周期结", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1120", "text": "合红外成像技术掌握套管内部油位变化情况，防止套管事故发生。\n12.6 防止冷却系统事故\n12.6.1 强油循环结构的潜油泵启动应逐台启用，延时间隔应在30秒以上，以", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1121", "text": "防止气体继电器误动。\n12.6.2 对目前正在使用的单铜管水冷却变压器，应始终保持油压大于水压，\n并加强运行维护工作，同时应采取有效的运行监视方法，及时发现冷却系统泄漏", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1122", "text": "故障。\n12.6.3 强迫油循环变压器内部故障跳闸后，潜油泵应同时退出运行。\n12.7 防止变压器火灾事故\n12.7.1 排油注氮灭火装置应满足:\n（1）对于重锤结构，采用电磁铁驱动脱扣结构的，排油及注氮阀动作线圈", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1123", "text": "功率应大于DC220V×1.5A；采用电磁铁直接支撑结构的，排油及注氮阀动作线\n圈功率应大于DC220V×3A；\n（2 ）对于采用其他结构的注氮阀，注氮阀动作线圈功率应大于", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1124", "text": "DC220V×1.5A；\n（3）注氮阀与排油阀间应设有机械连锁阀门；\n（4）动作逻辑关系应满足本体重瓦斯保护、主变断路器开关跳闸、油箱超\n压开关（火灾探测器）同时动作时才能启动排油充氮保护。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 131, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1125", "text": "12.7.2 当采用水喷雾灭火系统时，应满足以下要求：", "text_len": 27, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1126", "text": "（1）水喷雾控制回路继电器动作功率应大于8W。\n（2）动作逻辑关系应满足变压器火灾探测器与变压器断路器开关跳闸同时动作。\n12.7.3 变压器固定灭火装置进行远方或就地手动操作时，应能够实现一键启", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1127", "text": "动，不应串入气体继电器、压力释放阀及各侧断路器的接点。\n12.7.4 励磁变压器上方不宜布置水管道，若无法避免应采取防水隔离措施。\n12.7.5 当采用泡沫灭火系统时，宜采用泵组式泡沫喷雾灭火系统，具备先期", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1128", "text": "采用泡沫快速灭火、后期采用水喷雾持续降温的功能。\n12.7.6 应结合例行试验检修，定期对灭火装置进行维护和检查，以防止误动\n和拒动。\n12.7.7 现场进行变压器干燥时，应做好防火措施，防止加热系统故障或线圈", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1129", "text": "过热烧损。\n12.7.8 应定期对变压器固定灭火系统进行维护保养，并结合变压器停电检修\n工作进行灭火系统功能测试，防止误动和拒动。维护保养检测人员应具备相应等\n级消防设施操作员（消防设施检测维护保养职业方向）资格和高压电工从业资格。", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1130", "text": "12.8 防止互感器事故\n12.8.1 防止各类油浸式互感器事故\n12.8.1.1 新采购的电容式电压互感器电磁单元油箱工艺孔应高出油箱上平\n面10mm以上，且密封可靠。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1131", "text": "12.8.1.2 所选用电流互感器的动、热稳定性能应满足安装地点系统短路容量\n的远期要求，一次绕组串联时也应满足安装地点系统短路容量的要求。\n12.8.1.3 电容式电压互感器的中间变压器高压侧不应装设金属氧化物避雷", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1132", "text": "器（MOA）。\n12.8.1.4 110（66）kV~750kV油浸式电流互感器在出厂试验时，局部放电试\n验的测量时间延长到5min。\n12.8.1.5 电容式电压互感器宜选用速饱和电抗器型阻尼器，并应在出厂时进", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1133", "text": "行0.8Un、1.0Un、1.2Un及1.5Un的铁磁谐振试验(注:Un指额定一次相电压)。\n12.8.1.6 电流互感器的一次端子所受的机械力不应超过规定的允许值。互感", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 132, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1134", "text": "器的二次引线端子和末屏引出线端子应有防转动措施。\n12.8.1.7 110（66）kV及以上电压等级的油浸式电流互感器，应逐台进行交", "text_len": 66, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1135", "text": "流耐受电压试验，交流耐压试验前后应进行油中溶解气体分析。\n12.8.1.8 对于220kV及以上等级的电容式电压互感器，其耦合电容器部分是\n分成多节的，安装时必须按照出厂时的编号以及上下顺序进行安装，严禁互换。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1136", "text": "12.8.1.9 220kV及以上电压等级油浸式电流互感器运输时，应在每辆车的产\n品上至少安装一台冲击记录仪。设备运抵现场后应检查确认，记录数据超过5g\n应进行评估，超过10g应返厂检查。110kV及以下电压等级电流互感器应直立运", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1137", "text": "输。\n12.8.1.10 故障抢修安装的油浸式互感器，应保证绝缘试验前静置时间，其\n中500（330）kV~750kV设备静置时间应大于36h，110（66）kV~220kV设备静置", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1138", "text": "时间应大于24h。\n12.8.1.11 对新投运的220kV及以上电压等级电流互感器，1~2年内应取油样\n进行油色谱、微水分析；对于厂家明确要求不取油样的产品，确需取样或补油时", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1139", "text": "应由制造厂配合进行。\n12.8.1.12 对硅橡胶套管和加装硅橡胶伞裙的瓷套，应经常检查硅橡胶表面\n有无放电或老化、龟裂现象，如果有应及时处理。\n12.8.1.13 油浸倒立式电流互感器漏油应停止运行。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1140", "text": "12.8.1.14 如运行中互感器的膨胀器异常伸长顶起上盖，应立即退出运行。\n当互感器出现异常响声时应退出运行。当电压互感器二次电压异常时，应迅速查\n明原因并及时处理。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1141", "text": "12.8.1.15 根据电网发展情况，应注意验算电流互感器动热稳定电流是否满\n足要求。若互感器所在变电站短路电流超过电流互感器铭牌规定的动热稳定电流\n值时，应及时改变变比或安排更换。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1142", "text": "12.8.2 防止110（66）kV~500kV SF6绝缘电流互感器事故\n12.8.2.1 SF6密度继电器与互感器设备本体之间的连接方式应满足不拆卸校\n验密度继电器的要求，户外安装应加装防雨罩。", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1143", "text": "12.8.2.2 互感器出厂时必须逐台进行各项试验，包括局部放电试验和耐压试\n验。\n12.8.2.3 制造厂应采取有效措施，防止运输过程中内部构件震动移位。用户", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 133, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1144", "text": "自行运输时应按制造厂规定执行。", "text_len": 15, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1145", "text": "12.8.2.4 110kV及以下互感器推荐直立安放运输，220kV及以上互感器必须满\n足卧倒运输的要求。运输时110（66）kV产品每批次超过10台时，每车装10g振", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1146", "text": "动子2个，低于10台时每车装10g振动子1个；220kV产品每台安装10g振动子1个；\n330kV及以上每台安装带时标的三维冲撞记录仪。到达目的地后检查振动记录装", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1147", "text": "置的记录，若记录数值超过10g一次或10g振动子落下，则产品应返厂解体检查。\n12.8.2.5 气体绝缘的电流互感器安装后应进行现场老炼试验。老炼试验后进\n行耐压试验，试验电压为出厂试验值的80％。条件具备且必要时还宜进行局部放", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1148", "text": "电试验。\n12.8.2.6 互感器安装时，应将运输中膨胀器限位支架等临时保护措施拆除，\n并检查顶部排气塞密封情况。\n12.8.2.7 运行中应巡视检查气体密度表，产品年漏气率应小于0.5%。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1149", "text": "12.8.2.8 气体绝缘互感器严重漏气导致压力低于报警值时应立即退出运行。\n运行中的电流互感器气体压力下降到0.2MPa（相对压力）以下，检修后应进行\n老练和交流耐压试验。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1150", "text": "12.8.2.9 交接时SF6气体含水量小于250μL/L。运行中不应超过500μL/L（换\n算至20℃），若超标时应进行处理。\n12.8.2.10 对长期微渗的互感器应重点开展SF6气体微水量的检测，必要时可", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1151", "text": "缩短检测时间，以掌握SF6电流互感器气体微水量变化趋势。\n13 防止开关设备事故的重点要求\n13.1 防止气体绝缘金属封闭开关设备（GIS、包括HGIS）、SF6断路器事故", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1152", "text": "13.1.1 户内布置的GIS、六氟化硫（SF6）开关设备室，应配置相应的SF6泄\n漏检测报警、事故排风及氧含量检测系统。\n13.1.2 开关设备二次回路及元器件应满足以下要求：", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1153", "text": "（1）应加强开关设备二次回路专业管理，断路器分、合闸控制回路应简单\n可靠，防止误动、拒动。应加强时间继电器等元器件选型管理，优化断路器本体\n三相不一致回路设计，定期开展维护检修。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 134, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1154", "text": "（2）列入国家市场监督管理总局强制性产品认证目录的二次元件应取得\n“3C”认证，外壳绝缘材料阻燃等级应满足V-0 级塑料阻燃等级要求。", "text_len": 67, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1155", "text": "（3）新订货断路器机构动作次数计数器不应带有复归功能。\n（4）断路器分、合闸控制回路的端子间应有端子隔开，或采取其他有效防\n误动措施。新安装的分相弹簧机构断路器的防跳继电器、非全相继电器不应安装", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1156", "text": "在机构箱内，应装在独立的汇控箱内。\n（5）断路器出厂试验、交接试验及例行试验中，应进行三相不一致、防跳、\n压力闭锁等二次回路动作特性检查，并保证在模拟手合于故障条件下断路器不会", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1157", "text": "发生跳跃现象。\n（6）252kV及以上断路器应具备双跳闸线圈机构。\n13.1.3 开关设备用气体密度继电器应满足以下要求：\n（1）新安装的252kV及以上电压等级的GIS和SF6断路器的密度继电器与开", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1158", "text": "关设备本体之间的连接方式应满足不拆卸校验密度继电器的要求。\n（2）密度继电器应装设在与被监测气室处于同一运行环境温度的位置。对\n于严寒地区的设备，其密度继电器应满足环境温度在-40℃~-25℃时准确度不低", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1159", "text": "于2.5级的要求。\n（3）新安装252kV及以上断路器每相应独立安装气体密度继电器且气体密\n度继电器应有双套压力闭锁接点。三相分箱的GIS母线及断路器气室，相间不应", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1160", "text": "采用管路连接。\n（4）断路器应配防振型密度继电器。\n（5）密度继电器表计应朝向巡视通道，有条件时可选用数字化远传表计。\n（6）户外安装的密度继电器应设置防雨箱（罩），密度继电器防雨箱（罩）", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1161", "text": "应能将表、控制电缆接线端子一起放入，防止指示表、控制电缆接线盒进水受潮。\n13.1.4 开关设备机构箱、汇控箱内应有完善的驱潮防潮装置，防止凝露造成\n二次设备损坏。应加强开关设备机构箱、汇控箱的检查维护，保证箱体密封良好，", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1162", "text": "防雨、防尘、通风、防潮等性能良好，并保持内部干燥清洁。\n13.1.5 生产厂家在防爆膜设计选型时，应保证设备最高运行压力低于防爆膜\n最低爆破压力，罐体和套管等部件的最小破坏压力高于防爆膜的最高爆破压力，", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 135, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1163", "text": "并保留足够裕度。装配前应检查并确认防爆膜是否受外力损伤，装配时应保证防\n爆膜泄压方向正确、定位准确，防爆膜泄压挡板的结构和方向应避免在运行中积\n水、结冰、误碰。防爆膜喷口不应朝向巡视通道。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1164", "text": "13.1.6 新订货的GIS及SF6断路器年泄漏率应不高于0.5%。户外GIS法兰对接\n面宜采用双密封，并宜在法兰接缝、安装螺孔、跨接片接触面周边、法兰对接面\n注胶孔、盆式绝缘子浇注孔等部位涂防水胶。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1165", "text": "13.1.7 断路器和GIS内部的绝缘件装配前应通过工频耐压试验和局部放电\n试验，单个绝缘件的局部放电量不大于3pC。GIS内部的绝缘件装配前应逐支通\n过X射线探伤试验。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1166", "text": "13.1.8 户外瓷柱式断路器、罐式断路器、GIS、隔离开关绝缘子金属法兰与\n瓷件的胶装部位出厂时应涂有性能良好的防水密封胶。检修时应检查瓷绝缘子胶\n装部位防水密封胶完好性，必要时复涂防水密封胶。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1167", "text": "13.1.9\nGIS、罐式断路器现场安装过程中，应采取有效的防尘措施，如移\n动厂房、防尘帐蓬等，GIS的孔、盖等打开时，应使用防尘罩进行封盖。安装现\n场环境太差、尘土较多或相邻部分正在进行土建施工或作业区相对湿度大于", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1168", "text": "80%、阴雨天气时，不应开展GIS清理、检查、装配工作。作业人员进入罐体内\n安装时，应穿着专用洁净防尘服，带入罐内的工具及用品应清洁。\n13.1.10 SF6开关设备现场安装过程中，在进行抽真空处理时，应采用出口带", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1169", "text": "有电磁阀的真空处理设备，且在使用前应检查电磁阀动作可靠，防止抽真空设备\n意外断电造成真空泵油倒灌进入设备内部。并且在真空处理结束后应检查抽真空\n管的滤芯是否有油渍。为防止真空度计水银倒灌进设备中，不应使用麦氏真空计。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1170", "text": "13.1.11 SF6新气体应经抽检合格、回收后SF6气体则应全部检测，并出具检测\n报告后方可使用。\n13.1.12 SF6气体注入设备后应进行湿度试验，且应对设备内气体进行SF6纯", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1171", "text": "度检测，必要时进行气体成份分析。运行中，应加强SF6气体压力、微水监督，\n防止开关设备因气体压力过低或微水超标导致绝缘降低。\n13.1.13 加强开关设备外绝缘的清扫或采取相应的防污闪措施，当发电机组", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1172", "text": "并网断路器断口外绝缘积雪、严重积污时不得进行启机并网操作。\n13.1.14 新订货断路器应优先选用弹簧机构、液压机构（包括弹簧储能液压\n机构）。\n13.1.15 加强投切无功补偿装置用断路器的选型管理工作。新订货的投切并", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 136, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1173", "text": "联电容器、交流滤波器用断路器应选用C2级断路器，且型式试验项目应包含投", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1174", "text": "切电容器组试验；所用真空断路器灭弧室出厂前应整台进行老炼试验，并提供老\n炼试验报告。\n13.1.16 为防止机组并网断路器单相异常导通造成机组损伤，252kV及以下", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1175", "text": "机组并网的断路器（含发电机断路器）应选用三相机械联动式结构。新订货252kV\n母联（分段）、主变压器、高压电抗器断路器宜选用三相机械联动设备。\n13.1.17 断路器液压机构应具有防止失压后慢分慢合的机械装置。液压机构", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1176", "text": "验收、检修时应对机构防慢分慢合装置的可靠性进行试验。断路器液压机构突然\n失压时应申请停电处理。在设备停电前，不应人为启动油泵，防止断路器慢分。\n13.1.18 机组并网断路器宜在并网断路器与机组侧隔离开关间装设带电显示", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1177", "text": "装置，在并网操作时先合入并网断路器的母线侧隔离开关，确认装设的带电显示\n装置显示无电时方可合入并网断路器的机组/主变侧隔离开关。\n13.1.19 GIS用断路器、隔离开关和接地开关以及罐式六氟化硫断路器，出厂", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1178", "text": "试验时应进行不少于200次的机械操作试验（其中断路器每100次操作试验的最后\n20 次应为重合闸操作试验），以保证触头充分磨合。200次操作完成后应彻底清\n洁壳体内部，再进行其他出厂试验。直流断路器产品出厂试验时进行200次单分", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1179", "text": "单合试验，不进行重合闸操作。\n13.1.20 加强断路器合闸电阻的检测和试验，防止断路器合闸电阻缺陷引发\n故障。断路器安装阶段，应确认合闸电阻装配正确完好。在断路器产品出厂试验、", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1180", "text": "交接试验及例行试验中，应对断路器主触头与合闸电阻触头的时间配合关系进行\n测试，有条件时应测量合闸电阻的阻值。\n13.1.21 为防止因合闸电阻过热导致的断路器损坏，对于新订货的带合闸电", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1181", "text": "阻断路器，生产厂家应在使用说明书中对合闸电阻允许运行工况进行说明，在运\n带合闸电阻的瓷柱式断路器在规定时间内合闸或重合闸次数达到规定值时，可采\n用临时停用重合闸等措施防止合闸电阻炸裂。长线路破口改接工程，若操作过电", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1182", "text": "压计算确定两侧断路器不需要配置合闸电阻，宜结合改建工程同步拆除在运断路\n器合闸电阻。\n13.1.22 在断路器产品出厂试验、交接试验及例行试验中，应测试断路器均", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 137, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1183", "text": "压电容与断路器断口并联后的电容量及介质损耗因数。\n13.1.23 用于投切并联电容器的真空断路器应在交接试验和大修后对合闸弹", "text_len": 62, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1184", "text": "跳时间和分闸反弹幅值进行检测。\n13.1.24 弹簧机构断路器应定期进行机械特性试验，防止机构特性变化等原\n因造成的机构拒动或异常动作。应结合例行试验加强凸轮间隙、线圈铁芯间隙、", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1185", "text": "弹簧预压缩量等关键尺寸测量和重要活动部件润滑，必要时开展弹簧性能评估。\n13.1.25 新订货的用于低温（年最低温度为-30℃及以下）、日温差超过25K、\n重污秽e级或沿海d级地区、城市中心区、周边有重污染源（如钢厂、化工厂、水", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1186", "text": "泥厂等）的363kV及以下GIS，应采用户内安装方式，550kV及以上GIS经充分论\n证后确定布置方式。\n13.1.26 GIS应选用技术成熟、性能良好的产品类型，宜结合设计、制造、安", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1187", "text": "装、验收等全过程管理开展技术监督、技术符合性评估等质量管控工作，保障设\n备运行可靠性。有条件时可选用具有“一键顺控”双确认功能的设备。\n13.1.27 363kV及以上GIS电流互感器宜采用外置结构。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1188", "text": "13.1.28 为便于试验和检修，双母线、单母线或桥形接线中，新订货GIS母\n线避雷器和电压互感器应设置独立的隔离开关。3/2断路器接线中，新订货GIS\n母线避雷器和电压互感器不应装设隔离开关，宜设置可拆卸导体作为隔离装置。", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1189", "text": "架空进线的GIS线路间隔的避雷器和线路电压互感器宜采用外置结构。\n13.1.29 GIS气室应划分合理，并满足以下要求：\n（1）新投运的GIS最大气室的气体处理时间不超过8h。252kV及以下设备单", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1190", "text": "个气室长度不超过15m，且单个主母线气室对应间隔不超过3个。\n（2）双母线结构的GIS，同一间隔的不同母线隔离开关应各自设置独立隔\n室。252kV及以上GIS母线隔离开关不应采用与母线共隔室的设计结构。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1191", "text": "13.1.30 新订货的252kV及以上GIS宜加装内置局部放电传感器。采用带金属\n法兰的盆式绝缘子时，应预留窗口用于特高频局部放电检测。\n13.1.31 同一GIS间隔内的多台隔离开关的电机电源，应分别设置独立的开", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1192", "text": "断设备。电动操动机构内应装设一套能可靠切断电动机电源的过载保护装置。电\n机电源消失时，控制回路应解除自保持。\n13.1.32 三相机械联动GIS隔离开关，应在从动相同时安装可靠的分/合闸指", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 138, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1193", "text": "示器。\n13.1.33 新订货的户外GIS法兰跨接片应安装在GIS外壳上的专用跨接部位，", "text_len": 44, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1194", "text": "不应通过法兰螺栓直连。\n13.1.34 GIS穿墙壳体与墙体间应采取防护措施，穿墙部位采用非腐蚀性、非\n导磁性材料进行封堵，墙外侧做好防水措施。\n13.1.35 GIS安装过程中应对导体是否插接良好进行检查，且回路电阻测试合", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1195", "text": "格，特别对可调整的伸缩节及电缆连接处的导体连接情况应进行重点检查。\n13.1.36 在厂内具备条件情况下，GIS出厂绝缘试验宜在装配完整的间隔上\n进行，550kV 及以上设备可以试验形态为单位进行绝缘试验。252kV及以上设备", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1196", "text": "还应进行正负极性各3次雷电冲击耐压试验。\n13.1.37 严格按有关规定对新装GIS、罐式断路器进行现场耐压，耐压过程\n中应进行局部放电检测，有条件时可对GIS设备进行现场冲击耐压试验。GIS出", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1197", "text": "厂试验、现场交接耐压试验中，如发生放电现象，不管是否为自恢复放电，均应\n解体或开盖检查、查找放电部位。对发现有绝缘损伤或有闪络痕迹的绝缘部件均\n应进行更换。\n13.1.38 应加强运行中GIS和罐式断路器的带电局放检测工作。在大修后应", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1198", "text": "进行局放检测，在大负荷前、经受短路电流冲击后必要时应进行局放检测，对于\n局放量异常的设备，应同时结合气体检测等手段进行综合分析和判断。\n13.2 防止敞开式隔离开关、接地开关事故", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1199", "text": "13.2.1 隔离开关和接地开关应选择能够防止主回路过热、操作卡滞、金属部\n件腐蚀、瓷瓶断裂等典型问题的成熟产品，应具备电动操作功能，有条件时可选\n用具有隔离开关分合闸位置双确认的“一键顺控”功能的设备。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1200", "text": "13.2.2 风沙活动严重、严寒、重污秽、多风地区以及采用悬吊式管形母线的\n变电站，不宜选用配钳夹式触头的单臂伸缩式隔离开关。\n13.2.3 敞开式隔离开关与其所配装的接地开关之间应有可靠的机械联锁，机", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1201", "text": "械联锁应有足够的强度。发生电动或手动误操作时，设备应可靠联锁。\n13.2.4 隔离开关应具备防止自动分闸的结构设计。安装和检修时应检查并确\n认隔离开关主拐臂调整应过死点；检查平衡弹簧的张力应合适。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 139, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1202", "text": "13.2.5 敞开式隔离开关和接地开关应在生产厂家内进行整台组装和出厂试\n验。需拆装发运的设备应按相、按柱作好标记，其连接部位应作好特殊标记。\n13.2.6 敞开式隔离开关瓷绝缘子出厂前应逐只进行无损探伤，252kV及以上", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1203", "text": "13.3.3 开关柜应选用经试验验证能满足在内部电弧情况下保护人员规定要\n求的高压开关柜（内部故障IAC 级别），生产厂家应提供相应型式试验报告(附\n试验试品照片)。选用开关柜时应确认其母线室、断路器室、电缆室相互独立，", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1204", "text": "且均通过相应内部燃弧试验；燃弧时间应不小于0.5s，试验电流为额定短时耐受\n电流。\n13.3.4 开关柜各高压隔室均应设有泄压通道或压力释放装置。当开关柜内产\n生内部故障电弧时，压力释放装置应能可靠打开，压力释放方向应避开巡视通道", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1205", "text": "和其他设备。\n13.3.5 高压开关柜内避雷器、电压互感器等柜内设备应经隔离开关（或隔离\n手车）与母线相连，不应与母线直接连接。其前面板模拟显示图应与其内部接线", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1206", "text": "一致，开关柜可触及隔室、不可触及隔室、活门和机构等关键部位在出厂时应设\n置明显的安全警告、警示标识。柜内隔离金属活门应可靠接地，活门机构应选用\n可独立锁止的结构，防止检修时人员失误打开活门。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1207", "text": "13.3.6 高压开关柜内的绝缘件（如绝缘子、套管、隔板和触头罩等）应采用\n阻燃绝缘材料。\n13.3.7 新安装的24kV及以上开关柜内的穿柜套管应采用双屏蔽结构，其等", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1208", "text": "电位连线（均压环）应长度适中，并与母线及部件内壁可靠连接。\n13.3.8 开关柜的观察窗应能满足安全要求、便于观察，并通过开关柜内部燃\n弧试验。未经型式试验考核前，不得进行柜体开孔等降低开关柜内部故障防护性", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1209", "text": "能的改造。\n13.3.9 新建变电站的站用变压器、接地变压器不应布置在开关柜内或紧靠开\n关柜布置，避免其故障时影响开关柜运行。\n13.3.10 应在开关柜配电室配置空调、除湿机等有效的除湿防潮设备，防止", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1210", "text": "凝露导致绝缘事故。\n13.3.11 开关柜中所有绝缘件装配前均应进行局放检测，单个绝缘件局部放\n电量不大于3pC。\n13.3.12 开关柜内真空断路器灭弧室出厂前应逐台进行老炼试验，并提供老", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 141, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1211", "text": "炼试验报告。\n13.3.13 基建中高压开关柜在安装后应对其一、二次电缆进线处采取有效封", "text_len": 44, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1212", "text": "堵措施。\n13.3.14 为防止开关柜火灾蔓延，在开关柜的柜间、母线室之间及与本柜其\n它功能隔室之间应采取有效的封堵隔离措施。\n13.3.15 高压开关柜应检查泄压通道或压力释放装置，确保与设计图纸保持", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1213", "text": "一致。\n13.3.16 开关柜操作应平稳无卡滞，不应强行操作。新开关柜安装后，应检\n查手车触头插入深度，满足厂家技术要求。\n13.3.17 定期开展开关柜超声波局部放电、暂态地电压等带电检测，及早发", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1214", "text": "现开关柜内绝缘缺陷，防止由开关柜内部局部放电演变成短路故障。\n13.3.18 应通过无线测温、红外窗口测温等方式加强总路（进线）、分段等\n大电流开关柜柜内温度检测。对温度异常的开关柜强化监测、分析和处理，防止", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1215", "text": "导电回路过热引发的柜内短路故障。\n13.3.19 加强带电显示闭锁装置的运行维护，保证其与柜门间强制闭锁的运\n行可靠性。\n14 防止接地网和过电压事故的重点要求", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1216", "text": "14.1 防止接地网事故\n14.1.1 在新建变电站工程设计中，应掌握工程地点的地形地貌、土壤的种类\n和分层状况，并提高土壤电阻率的测试深度，当采用四极法时，测试电极极间距", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1217", "text": "离一般不小于拟建接地装置的最大对角线，测试条件不满足时至少应达到最大对\n角线的2/3。\n14.1.2 在新建工程设计中，校验接地引下线热稳定所用电流应不小于远期可", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1218", "text": "能出现的最大值，有条件地区可按照断路器额定开断电流考核；接地装置接地体\n的截面积不小于连接至该接地装置接地引下线截面积的75%。并提供接地装置的\n热稳定容量计算报告。在扩建工程设计中，应对前期已投运的接地装置进行热稳", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1219", "text": "定容量校核，不满足要求的必须进行改造。\n14.1.3 在接地网设计时，应考虑分流系数的影响，计算确定流过设备外壳接\n地导体（线）和经接地网入地的最大接地故障不对称电流有效值。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 142, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1220", "text": "14.1.4 对于110kV（66kV）及以上新建、改建变电站，在中性或酸性土壤地", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1221", "text": "区，接地装置选用热镀锌钢为宜，在强碱性土壤地区或者其站址土壤和地下水条\n件会引起钢质材料严重腐蚀的中性土壤地区，宜采用铜质、铜覆钢（铜层厚度不\n小于0.25mm）或者其它具有防腐性能材质的接地网。对于室内变电站及地下变", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1222", "text": "电站应采用紫铜材料的接地网。铜材料间或铜材料与其他金属间的连接，须采用\n放热焊接，不得采用电弧焊接或压接。\n14.1.5 施工单位应严格按照设计要求进行施工，预留设备、设施的接地引下", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1223", "text": "线必须经确认合格，隐蔽工程必须经监理单位和建设单位验收合格，在此基础上\n方可回填土。同时，应分别对两个最近的接地引下线之间测量其回路电阻，测试\n结果是交接验收资料的必备内容，竣工时应全部交甲方备存。隐蔽工程应留存施", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1224", "text": "工过程资料和验收资料。\n14.1.6 接地装置的焊接质量必须符合有关规定要求，各设备与主接地网的连\n接必须可靠，扩建接地网与原接地网间应为多点连接。接地线与主接地网的连接", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1225", "text": "应用焊接，接地线与电气设备的连接宜用螺栓，且设置防松螺帽或防松垫片。\n14.1.7 变压器中性点应有两根与接地网主网格的不同边连接的接地引下线，\n并且每根接地引下线均应符合热稳定校核的要求。主设备及设备架构等应有两根", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1226", "text": "与主接地网不同干线连接的接地引下线，并且每根接地引下线均应符合热稳定校\n核的要求。接地引下线应便于定期进行检查测试。\n14.1.8\n6~66kV不接地、谐振接地和高电阻接地的系统，改造为低电阻接地", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1227", "text": "方式时，应重新核算杆塔和接地网接地阻抗值及热稳定性。\n14.1.9 新建变电站围墙范围内接地网宜一次性建成，变电站内接地装置宜采\n用同一材料。当采用不同材料进行混连时，地下部分应采用统一材料连接。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1228", "text": "14.1.10 对于高土壤电阻率地区的接地网，在接地阻抗难以满足要求时，应\n采取有效的均压及隔离措施，防止人身及设备事故，方可投入运行。对弱电设备\n应采取有效的隔离或限压措施，防止接地故障时地电位的升高造成设备损坏。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1229", "text": "14.1.11 接地阻抗测试宜在架空地线（普通避雷线、OPGW光纤地线）与变\n电站出线构架连接之前、双端接地的电缆护套与主接地网连接之前完成，若在上\n述连接完成之后且无法全部断开测量时，应采用分流向量法进行接地阻抗的测", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 143, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1230", "text": "试，对于不满足设计要求的接地网及时进行降阻改造。\n14.1.12 对于已投运的接地装置，应每年根据变电站短路容量的变化，校核", "text_len": 62, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1231", "text": "接地装置（包括设备接地引下线）的热稳定容量。对于变电站中的不接地、经消\n弧线圈接地、经高阻接地等小电流接地系统，必须按异点两相接地故障校核接地\n装置的热稳定容量。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1232", "text": "14.1.13 投运10 年及以上的非地下变电站接地网，应定期开挖（间隔不大\n于5 年），抽检接地网的腐蚀情况，每站抽检5~8个点。铜质材料接地体地网整\n体情况评估合格的不必定期开挖检查。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1233", "text": "14.2 防止雷电过电压事故\n14.2.1 设计阶段应因地制宜开展防雷设计，除地闪密度小于0.78次/（平方千\n米•年）的雷区外，220kV及以上线路一般应全线架设双地线，110kV线路应全线", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1234", "text": "架设地线。地闪密度大于等于0.78次/（平方千米•年）的新能源场站，35kV架空\n集电线路宜架设双避雷线。\n14.2.2 对符合以下条件之一的敞开式变电站应在110~220kV进出线间隔入", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1235", "text": "口处加装金属氧化物避雷器：\n（1）变电站所在地区近3年雷电监测系统记录的平均落雷密度不小于3.5次/\n（平方千米•年）；\n（2）变电站110~220kV进出线路走廊在距变电站15km范围内穿越雷电活动", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1236", "text": "频繁（近3年雷电监测系统记录的平均落雷密度大于等于2.8次/（平方千米•年）\n的丘陵或山区；\n（3）变电站已发生过雷电波侵入造成断路器等设备损坏；\n（4）经常处于热备用状态的线路。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1237", "text": "14.2.3 500kV及以上电压等级线路，设计阶段应计算线路雷击跳闸率，若大\n于控制参考值【折算至地闪密度2.78次/（平方千米•年）】，则应对500kV（750kV）", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1238", "text": "及以上电压等级的超、特高压线路按段进行雷害风险评估，对高雷害风险等级\n（Ⅲ、Ⅳ级）的杆塔采取防雷优化措施。500kV以下电压等级线路可参照执行。\n14.2.4 在设计阶段，500kV交流线路处于C2及以上雷区的线路区段，其保护", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1239", "text": "角设计值减小5°。其他电压等级线路地线保护角参考相应设计规范执行。\n14.2.5 在设计阶段，杆塔接地电阻设计值应参考相关标准执行，对220kV及\n以下电压等级线路，若杆塔处土壤电阻率大于1000Ω•m，且地闪密度处于C1及以", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 144, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1240", "text": "上雷区，则接地电阻较设计规范宜降低5Ω。", "text_len": 20, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1241", "text": "14.2.6 架空输电线路的防雷措施应按照输电线路在电网中的重要程度、线路\n走廊雷电活动强度、地形地貌及线路结构的不同，进行差异化配置，重点加强重\n要线路以及多雷区、强雷区内杆塔和线路的防雷保护。新建和运行的重要线路，", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1242", "text": "应综合采取减小地线保护角、改善接地装置、适当加强绝缘等措施降低线路雷害\n风险。针对雷害风险较高的杆塔和线段宜采用线路避雷器保护或预留加装避雷器\n的条件。\n14.2.7 在土壤电阻率较高地段的杆塔，可采用增加垂直接地体、加长接地带、", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1243", "text": "改变接地形式、换土或采用接地模块等措施降低杆塔接地电阻值。\n14.2.8 线路雷击跳闸后，即使断路器重合成功仍需检查故障录波装置、查询\n雷电定位系统，分析断路器分断300ms内电流波形和周边落雷情况。如确认断路", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1244", "text": "器因遭受多重雷击导致断口击穿后，应尽量避免对该断路器进行操作，尽快泄压\n并进行解体检查。\n14.2.9 加强避雷线运行维护工作，定期打开部分线夹检查，保证避雷线与杆", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1245", "text": "塔接地点可靠连接。对于具有绝缘架空地线的线路，要加强放电间隙的检查与维\n护，确保动作可靠。\n14.2.10 严禁利用避雷针、变电站构架和带避雷线的杆塔作为低压线、通信", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1246", "text": "线、广播线、电视天线的支柱。\n14.2.11 每年雷雨季节前开展：（1）接地电阻测试，对不满足要求的杆塔及\n时进行降阻改造。（2）定期（不大于5年）对接地装置开挖抽查。（3）定期（不", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1247", "text": "大于5年）对线路避雷器进行抽检。\n14.3 防止变压器过电压事故\n14.3.1 切合110kV及以上有效接地系统中性点不接地的空载变压器时，应先\n将该变压器中性点临时接地。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1248", "text": "14.3.2 为防止在有效接地系统中不接地变压器中性点出现高幅值的雷电、工\n频过电压，对中性点额定雷电冲击耐受电压大于185kV的110~220kV不接地变压\n器，中性点过电压保护应采用无间隙避雷器保护；对于110kV变压器，当中性点", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 145, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1249", "text": "额定雷电冲击耐受电压不大于185kV时，原则上应优先采用水平布置的间隙保护\n方式，对已采用间隙并联避雷器的组合保护方式仍可继续保留使用。对于间隙，\n在雷雨季节前或间隙动作后，应检查间隙的烧损情况并校核间隙距离。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1250", "text": "14.3.3 对于低压侧有空载运行或者带短母线运行可能的变压器，宜在变压器\n低压侧装设避雷器进行保护。对中压侧有空载运行可能的变压器，中性点有引出\n的可将中性点临时接地，中性点无引出的应在中压侧装设避雷器。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1251", "text": "14.3.4 新建变压器户外10kV出口侧应选用提高外绝缘水平的出线避雷器，\n并使其达到出线侧支柱绝缘子的外绝缘水平。\n14.4 防止谐振过电压事故\n14.4.1 为防止110kV及以上电压等级断路器断口均压电容与母线电磁式电", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1252", "text": "压互感器发生谐振过电压，可通过改变运行和操作方式避免形成谐振过电压条\n件。新建或改造敞开式变电站应选用电容式电压互感器。\n14.4.2为防止中性点非直接接地系统发生由于电磁式电压互感器饱和产生的", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1253", "text": "铁磁谐振过电压，可采取以下措施：\n（1）选用励磁特性饱和点较高的，在1.9Un/ 电压下，铁芯磁通不饱和的电\n压互感器，且三相在0.2、0.5、0.8、1.0、1.2倍额定电压下的励磁电流偏差不超", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1254", "text": "过30%；\n（2）在电压互感器（包括系统中的用户站）一次绕组中性点对地间宜串接\n零序电压互感器或其它消除此类谐振的装置；\n（3）10kV及以下用户电压互感器一次中性点应不直接接地。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1255", "text": "14.4.3 电磁式电压互感器谐振后(特别是长时间谐振后)，应进行励磁特性试\n验并与初始值比较，在0.2、0.5、0.8、1.0、1.2倍额定电压下的励磁电流偏差不", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1256", "text": "超过30%。严禁在发生长时间谐振后未经检查将设备投入运行。\n14.5 防止弧光接地过电压事故\n14.5.1 对于中性点不接地的6~66kV系统，应根据电网发展每3~5年进行一次", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1257", "text": "电容电流测试，已装设消弧线圈的变电站可参考控制器中的电容电流数值。在消\n弧线圈布置上，应避免由于运行方式改变出现部分系统无消弧线圈补偿的情况。\n对于已经安装消弧线圈、单相接地故障电容电流依然超标的应当采取消弧线圈增", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1258", "text": "容或者采取分散补偿方式，消弧线圈宜采用过补偿运行方式，脱谐度不大于15%；\n对于系统电容电流大于150A及以上的，也可以根据系统实际情况改变中性点接\n地方式或者采用分散补偿。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 146, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1259", "text": "14.5.2 对于自动调谐消弧线圈，在招标采购阶段应要求生产厂家提供系统电", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1260", "text": "容电流测试及跟踪功能试验报告。自动调谐消弧线圈投入运行后，应定期（时间\n间隔不大于3年），根据实际测量的系统电容电流对其自动调谐功能的准确性进\n行校核。\n14.5.3 变电站6~66kV各段母线，因地制宜可配置消弧线圈或主动干预型消", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1261", "text": "弧装置。不接地和谐振接地系统发生单相接地时，应按照就近、快速隔离故障的\n原则尽快切除故障线路或区段。尤其对于与66kV及以上电压等级电缆同隧道、\n同电缆沟、同桥梁敷设的纯电缆线路，应全面采取有效防火隔离措施，并开展安", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1262", "text": "全性与可靠性评估，应尽量缩短切除故障线路时间，降低发生弧光接地过电压的\n风险。\n14.6 防止无间隙金属氧化物避雷器事故\n14.6.1 对于强风地区变电站避雷器应采取差异化设计，避雷器均压环应采取", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1263", "text": "增加固定点、支撑筋数量及支撑筋宽度等加固措施。\n14.6.2 220kV及以上电压等级瓷外套避雷器安装前应检查避雷器上下法兰是\n否胶装正确，下法兰应设置排水孔。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1264", "text": "14.6.3 对金属氧化物避雷器，应坚持在运行中按规程要求进行带电试验。\n35~330kV电压等级金属氧化物避雷器可用带电测试替代定期停电试验。500kV\n及以上电压等级金属氧化物避雷器宜进行停电检测。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1265", "text": "14.6.4 避雷器运行中持续电流检测（带电），330kV及以上电压等级的避雷\n器应每6个月进行一次，220kV及以下的避雷器每年检测1 次，检测应在雷雨季\n节前进行。测试数据应包括全电流及阻性电流，且不超过规程允许值。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1266", "text": "14.6.5 110kV（66 kV）及以上电压等级避雷器应安装与电压等级相符的交流\n泄漏电流在线监测表计。对已安装在线监测表计的避雷器，有人值班的变电站每\n天至少巡视一次，每半月记录一次，并加强数据分析。无人值班变电站可结合设", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1267", "text": "备巡视周期进行巡视并记录，强雷雨天气后应进行特巡。\n14.6.6 对运行15年及以上的避雷器应重点跟踪泄漏电流的变化，停运后应重\n点检查压力释放板是否有变色、锈蚀或破损。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 147, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1268", "text": "14.7 防止避雷针事故\n14.7.1 构架避雷针设计时应统筹考虑站址环境条件、配电装置构架结构形式\n等，采用格构式避雷针或圆管型避雷针等结构形式。", "text_len": 74, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1269", "text": "14.7.2 构架避雷针结构形式应与构架主体结构形式协调统一，通过优化结构\n形式，有效减小风阻。构架主体结构为钢管人字柱时，宜采用变截面钢管避雷针；\n构架主体结构采用格构柱时，宜采用变截面格构式避雷针。构架避雷针如采用管", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1270", "text": "型结构，法兰连接处应采用有劲肋板法兰刚性连接。\n14.7.3 在严寒大风地区的变电站，避雷针设计应考虑风振的影响，结构型式\n宜选用格构式，以降低结构对风荷载的敏感度；当采用圆管型避雷针时，应严格", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1271", "text": "控制避雷针针身的长细比。根据运行条件对风载进行评估后，按照设计原则选用\n适合强度等级的螺栓，螺栓规格不小于M20，双帽双垫，并加强螺栓采购的品控\n工作。结合环境条件，避雷针钢材应具有冲击韧性的合格保证。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1272", "text": "14.7.4 钢管避雷针底部应设置有效排水孔，防止内部积水锈蚀或结冰。\n14.7.5 在非高土壤电阻率地区，独立避雷针的接地电阻不宜超过10Ω。当有\n困难时，该接地装置可与主接地网连接，但避雷针与主接地网的地下连接点至", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1273", "text": "35kV及以下电压等级设备与主接地网的地下连接点之间，沿接地体的长度不得\n小于15m。\n14.7.6 定期（不超过6年）或在接地网结构发生改变后，进行独立避雷针接", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1274", "text": "地装置接地阻抗检测，当测试值大于10Ω时应采取降阻措施，必要时进行开挖检\n查。独立避雷针接地装置与主接地网之间导通电阻应大于500mΩ。\n15 防止架空输电线路事故的重点要求", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1275", "text": "15.1 防止倒塔（杆）事故\n15.1.1 规划阶段，应对特高压密集通道开展多回同跳风险评估，必要时采取\n差异化设计。当特高压线路在滑坡等地质不良地区同走廊架设时，宜满足倒塔距", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1276", "text": "离要求。\n15.1.2 线路设计时应避让可能引起杆塔倾斜和沉降的崩塌、滑坡、泥石流、\n岩溶塌陷、地裂缝等不良地质灾害区。\n15.1.3 线路设计时宜避让采动影响区，无法避让时，应进行稳定性评价，合", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 148, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1277", "text": "理选择架设方案及基础型式，宜采用单回路或单极架设，必要时加装在线监测装\n置。\n15.1.4 特殊地形和极端恶劣气象环境条件下的重要输电线路宜采取差异化", "text_len": 75, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1278", "text": "设计，适当提高防冰、防洪、防风等设防水平。\n15.1.5 设计阶段，对于易发生水土流失、山洪冲刷等地段的杆塔，应采取加\n固基础、修筑挡土墙（桩）、截（排）水沟、改造上下边坡等措施，必要时改迁", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1279", "text": "路径。\n15.1.6 设计阶段，分洪区等受洪水冲刷影响的基础，应考虑洪水冲刷作用及\n漂浮物的撞击影响，并采取相应防护措施。\n15.1.7 设计阶段，高寒地区线路应采用合理的基础型式和必要的地基防护措", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1280", "text": "施，避免基础冻胀导致的位移和永冻层融化导致的下沉。\n15.1.8 对于移动或半移动沙丘等区域的杆塔，应采取围栏种草、草方格、碎\n石压沙等防风固沙措施，且设计时应考虑主导风向等影响因素。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1281", "text": "15.1.9 隐蔽工程应留有影像资料，并经监理单位质量验收合格后方可隐蔽；\n竣工验收时运行单位应检查隐蔽工程影像资料的完整性，并进行必要的抽检。\n15.1.10 铁塔现场组立前应对紧固件螺栓、螺母及铁附件进行抽样检测，经", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1282", "text": "确认合格后方可使用。地脚螺栓直径级差宜在6mm及以上，螺杆顶面、螺母顶面\n或侧面加盖规格钢印标记，安装前应对螺杆、螺母型号进行匹配。架线前应对地\n脚螺栓紧固及螺纹打毛情况进行检查，地脚螺栓紧固不到位或螺纹未打毛时严禁", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1283", "text": "架线作业和保护帽施工；但8.8级、10.9级的高强度地脚螺栓不采用螺纹打毛措施。\n15.1.11 对于山区线路，设计单位应设计余土处理方案，且施工单位应严格\n执行余土处理方案。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1284", "text": "15.1.12 运维单位宜结合本单位实际，按照分级储备、集中使用的原则，确\n定事故抢修塔的合理数量并予以储备。\n15.1.13 恶劣天气后，应开展线路特巡。对于发生导地线覆冰或舞动的线路，", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1285", "text": "应做好观测记录和影像资料的收集，并进行杆塔螺栓松动、金具磨损等专项检查\n及消缺。对发生大风和强降雨的线路，应做好杆塔基础及护坡、排水沟和挡土墙\n等设施检查，发现异常及时处置。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1286", "text": "15.1.14 加强杆塔基础的检查和维护，对取土、挖沙、采石、堆积、掩埋、\n水淹等可能危及杆塔基础安全的行为，应及时制止并采取相应防范措施。\n15.1.15 应采用可靠、有效的在线监测设备加强特殊区段的运行监测。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 149, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1287", "text": "15.1.16 加强拉线塔的保护和维修。拉线下部应采取可靠的防盗、防割措施；", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1288", "text": "应及时更换锈蚀严重的拉线和拉棒；对易受撞击的杆塔和拉线，应采取有效的防\n撞措施；对机械化耕种区的拉线塔，宜改造为自立式铁塔。\n15.1.17 混凝土电杆基础埋置深度不应小于0.5m，对于坡道、河边等易造成", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1289", "text": "冲刷，或埋深无法满足的电杆，应采取加固措施。\n15.1.18 利用已有杆塔立（撤）杆的线路改造及迁移项目，需对铁塔（杆）\n结构和基础进行鉴定和复核计算，必要时增设临时拉线等补强措施，并采取安全", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1290", "text": "可靠的施工组织措施防止杆塔结构损坏。\n15.2 防止断线事故\n15.2.1 应加强施工质量管控，防止放线、紧线、压接金具、挂线及安装附件\n时损伤导地线。\n15.2.2 110kV及以下线路的光纤复合架空地线（OPGW）的外层线股应选取", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1291", "text": "单丝直径2.8mm及以上的铝包钢线；220kV及以上线路应选取3.0mm及以上的铝\n包钢线。\n15.2.3 加强对大跨越线路的运行管理，按期进行导地线测振，发现动弯应变", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1292", "text": "值超标时应及时分析、处理。\n15.2.4 对于腐蚀严重区域的线路，应根据导地线运行情况进行鉴定性试验；\n出现多处严重锈蚀、散股、断股、表面氧化时，宜换线。\n15.2.5 预绞式金具的使用应加强施工质量管控，确保预绞丝与被接续线股紧", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1293", "text": "密连接；跳线的接续不应采用预绞式金具。\n15.2.6 大风频发区域，宜采用预绞丝护线条，降低导线振动疲劳受损风险。\n15.3 防止绝缘子和金具断裂事故\n15.3.1 设计阶段，大风频发区域的悬垂线夹和连接金具应选用耐磨型金具；", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1294", "text": "重冰区应考虑脱冰跳跃对金具的影响；舞动区应考虑舞动对金具的影响。\n15.3.2 不应反装复合绝缘子的均压环，不应将均压环安装于护套上。作业时\n应避免损伤复合绝缘子伞裙、护套及端部密封，不应脚踏复合绝缘子。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1295", "text": "15.3.3 设计阶段，500（330）kV 及以上线路的悬垂复合绝缘子串应采用双\n联及以上设计，且单联应满足断联工况荷载的要求。\n15.3.4 设计阶段，跨越110kV（66kV）及以上线路、铁路、等级公路、通航", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 150, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1296", "text": "河流及居民区的线路直线塔悬垂串应采用双联设计，宜采用双挂点，且单联应满", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1297", "text": "足断联工况荷载的要求。\n15.3.5 基建阶段，对于耐张绝缘子串倒挂的耐张线夹，应采取填充电力脂或\n线夹尾部打渗水孔等防积水冻胀措施。\n15.3.6 应基于复合绝缘子的实际运行效果，合理降低伞套电蚀性和阻燃性，", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1298", "text": "实现伞套硅橡胶含量的大幅度提高及复合绝缘子运行寿命的有效提升。\n15.3.7 新建500kV及以上线路的V串和跳串复合绝缘子宜采用环式连接金\n具，但应确保金具连接方向的匹配。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1299", "text": "15.3.8 对于新建特高压输电工程的420kN及以上盘形悬式瓷绝缘子，每个制\n造商、每个型号的产品应随机选择一个抽检批次进行热机试验。\n15.3.9 高温大负荷期间应开展红外测温，重点检测接续管、耐张线夹、引流", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1300", "text": "板、并沟线夹、导线修补部位、地线接地螺栓等金具的发热情况，发现缺陷应及\n时处理。\n15.3.10 加强对导、地线悬垂线夹承重轴磨损情况的检查，导地线振动严重\n区段应按2年周期打开检查，磨损严重的应予更换。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1301", "text": "15.3.11 应加强锁紧销运行状况的检查，锈蚀严重及失去弹性的应及时更换；\n应重点加强V串复合绝缘子锁紧销的检查，防止因锁紧销受压变形、失去锁紧效\n果而导致掉串事故。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1302", "text": "15.3.12 加强瓷绝缘子的检测，及时更换零、低值瓷绝缘子及自爆玻璃绝缘\n子。加强复合绝缘子护套和端部金具连接部位的检查，应及时更换端部密封破损\n及护套严重损坏的复合绝缘子。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1303", "text": "15.3.13 应按周期开展运行复合绝缘子的抽检试验，其中应包括芯棒应力腐\n蚀试验。\n15.3.14 应加强特高压输电工程的盘形悬式瓷绝缘子性能跟踪，每个制造商、", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1304", "text": "每个型号的产品应在投运2~4年期间抽取不少于8片绝缘子进行机电破坏负荷试\n验，破坏值应不小于绝缘子额定机械强度。\n15.3.15 防振锤、间隔棒发生移位和脱落，架空绝缘地线绝缘子间隙发生放", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 151, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1305", "text": "电，应及时处理。\n15.4 防止风偏闪络事故\n15.4.1 设计阶段应结合周边气象台站资料及风区分布图，并参考已有线路的", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1306", "text": "运行经验确定架空线路设计风速；对于山谷、垭口等微地形、微气象区，应加强\n风偏校核，必要时采取进一步的防风偏措施。\n15.4.2 新建330~750kV 架空线路40°以上转角塔的外侧跳线应加装双串绝", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1307", "text": "缘子及重锤；40°以下且15°以上的转角塔的外侧跳线应加装绝缘子及重锤；15°\n以下的转角塔的内外侧跳线均应加装绝缘子及重锤。\n15.4.3 新建110~220kV架空线路20°以上转角塔的外侧跳线应加装绝缘子及", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1308", "text": "重锤；20°以下的转角塔的内外侧跳线均应加装单串绝缘子及重锤。\n15.4.4 运行单位应加强通道周边新增构筑物、各类交叉跨越及山区线路大档\n距侧边坡、树木的排查，对于影响线路安全运行的隐患应及时治理。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1309", "text": "15.4.5 线路风偏故障后，应注意收集故障发生时微气象、微地形信息和放电\n特征，开展风偏原因分析和校核，并应检查导线、金具、铁塔等受损情况，及时\n消缺和整改。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1310", "text": "15.4.6 更换不同型式的悬垂绝缘子串后，应重新校核导线风偏角及弧垂。\n15.4.7 沿海强风区的老旧线路应进行防风能力评估，并结合评估结果开展防\n风改造。沿海强风区的重要输电线路及微气象、微地形区域的杆塔宜配置气象在", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1311", "text": "线监测装置。\n15.5 防止覆冰、舞动事故\n15.5.1 设计阶段，线路路径选择应以冰区分布图、舞动区域分布图为重要参\n考，宜避开重冰区及舞动易发区；3级舞动区不应采用紧凑型线路设计，并应采", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1312", "text": "取全塔双螺母防松措施。\n15.5.2 不能避开重冰区或舞动易发区的新建线路，宜避免大档距、大高差和\n杆塔两侧档距相差悬殊等设计形式。\n15.5.3 对于重冰区和舞动易发区的新建线路，瓷绝缘子串或玻璃绝缘子串的", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1313", "text": "联间距宜适当增加，必要时可安装联间支撑间隔棒。\n15.5.4 设计阶段，110kV及以上线路因舞动发生过相间放电的区段，应采用\n线夹回转式间隔棒、相间间隔棒等防舞产品及措施；对于舞动频繁区段，宜安装", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 152, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1314", "text": "舞动在线监测装置。\n15.5.5\n15mm及以上冰区且同时为c级及以上污区并发生过冰闪的线路，导\n线悬垂串宜采用V型、八字型、大小伞插花I型绝缘子串、防覆冰复合绝缘子等。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1315", "text": "15.5.6 重冰区的220kV及以上线路和110kV重要线路应结合实际、按轻重缓\n急逐步配置融冰装置，且线路两侧均应配置融冰刀闸，固定式直流融冰装置所在\n变电站应配置覆盖所有需融冰110kV及以上线路的融冰母线；但穿越冰区区段较", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1316", "text": "短的线路经论证后可不配置融冰装置。曾因冰灾受损且未加固、无融冰功能的输\n电线路，应结合实际、按轻重缓急逐步进行防冰加固改造或配置融冰装置。\n15.5.7 加强导地线覆冰、舞动的观测，对覆冰及舞动易发区，应合理安装在", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1317", "text": "线监测装置及设立观冰站（点），加强沿线气象环境资料的调研搜集，及时修订\n冰区分布图和舞动区域分布图。\n15.5.8 对设计冰厚取值偏低，且未采取必要防冰害措施的中、重冰区线路，", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1318", "text": "应采取增加直线塔、缩短耐张段长度或合理补强杆塔等措施。\n15.5.9 防舞治理应综合考虑线路的微风振动性能，避免因采取防舞动措施而\n造成导线动弯应变超标；同时应加强防舞效果的观测和防舞装置的维护。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1319", "text": "15.5.10 覆冰季节前应对线路做全面检查，落实除冰、融冰和防舞动措施。\n15.5.11 具备融冰条件的线路覆冰后，应根据覆冰厚度和天气情况，对导线\n及时采取融冰措施以消除或减轻导线覆冰。冰雪消融后，对已发生倾斜的杆塔应", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1320", "text": "加强监测，可根据需要在直线杆塔上设立临时拉线以加强杆塔的抗纵向不平衡张\n力能力。\n15.5.12 线路发生覆冰、舞动后，应结合实际安排停电检修，对线路覆冰、\n舞动重点区段的杆塔螺栓、线夹出口处导地线、绝缘子锁紧销及相关金具进行检", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1321", "text": "查和消缺；及时校核和调整因覆冰、舞动造成的导地线滑移引起的弧垂变化缺陷。\n15.6 防止鸟害闪络事故\n15.6.1 对于66~500kV新建线路，应结合涉鸟故障风险分布图，对于鸟害多", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1322", "text": "发区采取有效的防鸟措施，如安装防鸟刺、防鸟挡板、防鸟针板，增加绝缘子串\n结构高度等。110（66）、220、330、500kV悬式绝缘子的鸟粪闪络基本防护范\n围为以绝缘子悬挂点为圆心，半径分别为0.25m、0.55m、0.85m、1.2m的圆。", "text_len": 122, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1323", "text": "15.6.2 鸟害多发区线路应及时安装防鸟装置，如防鸟刺、防鸟挡板、悬垂串\n第一片绝缘子采用大盘径绝缘子、复合绝缘子横担侧采用防鸟型均压环等。对于\n已安装的防鸟装置，应加强检查和维护，及时更换失效防鸟装置。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 153, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1324", "text": "15.6.3 及时拆除绝缘子及导线上方可能危及线路运行的鸟巢，并及时清扫鸟", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1325", "text": "粪污染的绝缘子。\n15.6.4 线路施工阶段，出现护套损伤的复合绝缘子，应在线路投运前更换。\n15.7 防止外力破坏事故\n15.7.1 新建线路设计时应采取必要的防盗、防撞等防外力破坏措施，验收时", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1326", "text": "应检查防外力破坏措施是否落实到位。\n15.7.2 架空线路采用高跨设计跨越森林、防风林、固沙林、河流坝堤的防护\n林、高等级公路绿化带、经济园林时，应满足对主要树种自然生长高度的距离要", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1327", "text": "求。\n15.7.3 新建线路宜避开山火易发区；不能避让时，宜采用高跨设计，并适当\n提高安全裕度；不能采用高跨设计时，重要线路应按相关标准清理通道。\n15.7.4 应建立完善的通道属地化制度，积极配合当地公安机关及司法部门，", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1328", "text": "严厉打击破坏、盗窃、收购线路器材的违法犯罪活动。\n15.7.5 加强巡视和宣传，及时制止线路附近的烧荒、烧秸秆、放风筝、爆破\n作业、大型机械施工、非法采沙等可能危及线路安全运行的行为，组织人员向当", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1329", "text": "地群众宣传防山火和外力破坏知识，提高沿线群众防山火和外力破坏意识，严防\n相关事故发生。\n15.7.6 应在线路保护区或附近的公路、铁路、水利、市政施工现场等可能引", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1330", "text": "起误碰线或因距离不足可能造成导线放电的区段设立限高警示牌或采取其它有\n效措施，防止吊车、打桩机、架桥机等大型施工机械碰线。\n15.7.7 及时清理线路通道特别是密集输电通道内的树障、堆积物等，严防因", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1331", "text": "树木、堆积物与线路距离不足引起放电事故；及时清理或固定线路通道内彩钢瓦、\n大棚薄膜、遮阳网等易飘浮物。\n15.7.8 对易遭外力碰撞的线路杆塔，应设置防撞墩（墙）、并设置醒目标志。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1332", "text": "15.7.9 重要线路、存在电网事故风险的重要交叉跨越及重要同走廊线路区段\n中的山火高风险隐患点宜安装山火在线监测装置；重要线路的外力破坏隐患点、\n存在电网事故风险的重要交叉跨越宜安装具有前端识别功能的图像/视频在线监", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 154, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1333", "text": "测装置。\n15.7.10 发生山火的线路区段应进行复合绝缘子、瓷绝缘子和玻璃绝缘子的\n受损和积污等检查，必要时进行更换或清扫。", "text_len": 63, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1334", "text": "15.7.11 宜应用北斗卫星、视频监测、无人机等技术，全方位开展山火监测\n和风险预警，提升山火隐患防治的科技水平。\n15.7.12 开展输电人员防山火知识技能培训和应急演练，掌握森林草原火灾", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1335", "text": "常识、国家相关法律法规，切实提升人员防山火技能水平，确保现场处置过程人\n身安全。\n15.8 防止“三跨”事故\n15.8.1 线路路径选择时，宜减少“三跨”（“三跨”是指跨越高速铁路、高速", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1336", "text": "公路和重要输电通道的架空输电线路区段）数量，且不宜连续跨越；跨越重要输\n电通道时，不宜在一档中跨越3条及以上输电线路，且不宜在杆塔顶部跨越。\n15.8.2 新建“三跨”线路与高铁交叉角不宜小于45°，存在困难时亦不应小于", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1337", "text": "30°，且不应在铁路车站出站信号机以内跨越；与高速公路交叉角一般不应小于\n45°；与重要输电通道交叉角不宜小于30°。线路改造路径受限时，可按原路径设\n计。\n15.8.3 新建“三跨”宜避免大档距和大高差的情况，跨越塔两侧档距之比不宜", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1338", "text": "大于2。\n15.8.4 新建线路“三跨”跨越点宜避开2级和3级舞动区；无法避开时，应以舞\n动区域分布图为依据，并结合附近舞动发生情况及舞动条件发展情况，适当提高", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1339", "text": "防舞设防水平。\n15.8.5 新建“三跨”应采用独立耐张段跨越；杆塔结构重要性系数应不低于\n1.1；除必要的防盗措施外，杆塔应采用全塔防松措施；跨越重要输电通道时，", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1340", "text": "跨越线路设计标准应不低于被跨越线路。\n15.8.6 设计阶段，对于15mm及以上冰区的特高压“三跨”，导线最大设计验\n算覆冰厚度应比同区域常规线路增加10mm，地线设计验算覆冰厚度应增加", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1341", "text": "15mm；对于覆冰区其它电压等级“三跨”，导线最大设计验算覆冰厚度应比同区\n域常规线路增加10mm，地线设计验算覆冰厚度应增加15mm；对历史上曾出现\n过超设计覆冰的地区，还应按稀有覆冰条件进行验算。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 155, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1342", "text": "15.8.7 设计阶段，重覆冰区悬垂串应避免使用上扛式线夹。\n15.8.8 设计阶段，“三跨”跨越档距大于200m时，导线弧垂应按照导线允许\n温度进行计算。", "text_len": 78, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1343", "text": "15.8.9 防舞动装置（不含线夹回转式间隔棒）安装位置应避开被跨越物。\n15.8.10 设计阶段，500千伏及以下“三跨”的悬垂绝缘子串应采用独立双串，\n对于大高差、连续上下山的线路区段可采用单挂点双联；耐张绝缘子应采用双联", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1344", "text": "及以上结构形式，且单联强度应满足正常运行状态下的荷载要求。“三跨”地线悬\n垂应采用独立双串设计，耐张串连接金具应提高一个强度等级，不具备独立双串\n改造条件时，应采取防掉串后备保护措施。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1345", "text": "15.8.11 设计阶段，风振严重区、舞动易发区“三跨”的导地线用保护及连接\n金具，应选用耐磨型产品。\n15.8.12 设计阶段，跨越高铁时应安装分布式故障诊断装置和视频监控装置；", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1346", "text": "跨越高速公路和重要输电通道时应安装图像或视频监控装置。对于不均匀沉降、\n强风、易覆冰等微地形、微气象区域的线路，宜安装状态监测装置。\n15.8.13 设计和基建阶段，“三跨”导线应选择技术成熟、运行经验丰富的产", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1347", "text": "品，地线宜采用铝包钢绞线，光缆宜选用全铝包钢结构的光纤复合架空地线\n（OPGW）。\n15.8.14 对于新建特高压线路的“三跨”，跨越档内导、地线不应有接头；其", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1348", "text": "它电压等级的“三跨”，耐张段内导、地线不应有接头。\n15.8.15 新建及改建“三跨”金具压接质量应按照施工验收规定逐一检查，且\n应按照“三跨”段内不低于耐张线夹总数量10%的比例，开展X射线无损检测。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1349", "text": "15.8.16 对于跨越铁路、一级及以上公路、人口密集区域等易引发公共危害\n的线路杆塔，标志牌等应可靠固定。\n15.8.17 跨越在运线路施工时，设备运维单位应参与技术方案审查，督促施", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1350", "text": "工单位落实必要的防护措施，保障在运线路安全。\n15.8.18 跨越段存在外力破坏隐患时,应采取人防、物防和技防等多种防护措\n施。\n15.8.19 在运特高压交直流线路跨越高速公路、重要输电通道不满足独立耐", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 156, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1351", "text": "张段要求的，可不改造。\n15.8.20 在运110~750千伏交流、±400~±660千伏直流线路跨越高速公路匝道\n不满足独立耐张段要求的，可不改造。\n15.8.21 在运330~750千伏交流、±400~±660千伏直流线路跨越高速公路、", "text_len": 120, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1352", "text": "重要输电通道不满足独立耐张段要求，当存在以下四种情形时，应改造为独立耐\n张段：（1）轻冰区耐张段长度超过10km、中冰区耐张段长度超过5km、重冰区\n耐张段长度超过3km；（2）耐张段内存在拉线杆(塔)；（3）跨越段位于2级和3", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1353", "text": "级舞动区；（4）跨越耐张段内曾发生过脱冰跳跃、舞动、重覆冰、强风等导致\n的倒塔、掉串、断线、金具严重损伤的线路。除以上情形外，跨越耐张段内不存\n在影响被跨越物安全的其他隐患时，可不改造。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1354", "text": "15.8.22 跨越高速公路、重要输电通道的在运110 (66)千伏、220千伏线路，\n不满足独立耐张段要求的，应进行改造。\n15.8.23 在运“三跨”线路压接点，应根据需要，结合停电检修开展耐张线夹X", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1355", "text": "射线等无损探伤检测，根据检测结果及时消缺，相关检测结果（探伤报告、X光\n片等）及消缺情况应存档备查。\n15.8.24 在运“三跨”红外测温周期应不超过3个月，当环境温度达到35℃或当", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1356", "text": "输送功率超过额定功率的80%时，应开展红外测温和弧垂测量。\n15.8.25 报废线路的“三跨”应及时拆除，退运线路的“三跨”应纳入正常运维\n范围。\n15.8.26在运线路“三跨”的常规巡视周期应不超过1个月，在恶劣天气或地质", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1357", "text": "灾害发生后应进行特殊巡视。\n16 防止污闪事故的重点要求\n16.1 新、改（扩）建输变电设备的外绝缘配置应以最新版污区分布图为基\n础，综合考虑环境、气象、污秽发展和运行经验等因素确定。线路设计时，交流", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1358", "text": "c级以下污区外绝缘按c级配置；c、d级污区按相应污级上限配置；e级污区按实\n际情况配置，并适当留有裕度。变电站设计时，c级以下污区外绝缘按c级配置；\nc、d级污区根据环境情况适当提高配置；e级污区按实际情况配置。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1359", "text": "16.2 设计阶段，对于饱和等值盐密大于0.35mg/cm2的污区，应单独校核外绝\n缘配置。特高压交直流工程宜开展专项沿线污秽调查以确定外绝缘配置。\n16.3 设计和基建阶段，应选用合理的绝缘子材质和伞形。中重污区变电站", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 157, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1360", "text": "悬垂串宜采用复合绝缘子或外伞形绝缘子，中重污区支柱绝缘子、组合电器宜采\n用硅橡胶外绝缘。变电站站址应尽量避让交流e级区，如不能避让，变电站宜采", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1361", "text": "用GIS、HGIS设备或全户内变电站。中重污区输电线路悬垂串及220kV及以下电\n压等级耐张串宜采用复合绝缘子，330kV及以上电压等级耐张串宜采用瓷或玻璃\n绝缘子。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1362", "text": "16.4 对于复合绝缘子、防污闪辅助伞裙等高温硫化硅橡胶类外绝缘，宜在\n现行标准基础上适当降低伞套和伞裙的电蚀损性和阻燃性，相应提高硅橡胶含\n量，以有效延长产品运行寿命。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1363", "text": "16.5 设计阶段，易发生覆冰闪络、湿雪闪络或大雨闪络地区的外绝缘配置\n宜采用V型串、不同盘径绝缘子组合或加装辅助伞裙等。\n16.6 设计和基建阶段，粉尘污染严重地区的外绝缘宜选用自洁能力强的绝", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1364", "text": "缘子，如外伞形绝缘子，变电设备可采取加装辅助伞裙等措施。用于沿海、盐湖、\n水泥厂和冶炼厂等特殊区域的玻璃绝缘子及瓷绝缘子，应涂覆防污闪涂料。硅橡\n胶类外绝缘用于苯、酒精类等化工厂附近时，应提高绝缘配置水平。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1365", "text": "16.7 设计阶段，安装在非密封户内的设备外绝缘设计应考虑户内场湿度和\n实际污秽度，与户外设备外绝缘的污秽等级差异不宜大于一级。\n16.8 设计和基建阶段，瓷或玻璃绝缘子安装前需涂覆防污闪涂料时，宜采", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1366", "text": "用工厂复合化工艺，运输及安装时应注意避免绝缘子涂层擦伤。\n16.9 盘形悬式瓷绝缘子安装前，应在现场逐个进行零值检测。\n16.10 根据“适当均匀、总体照顾”的原则，采用“网格化”方法开展饱和污秽", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1367", "text": "度测试布点，兼顾疏密程度、兼顾未来电网发展。局部重污染区、特殊污秽区、\n重要输电通道、微气象区、极端气象区等特殊区域应增加布点。根据标准要求开\n展污秽取样及测试。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1368", "text": "16.11 应以现场污秽度为主要依据，结合运行经验、污湿特征，考虑连续无\n降水日的大幅度延长等影响因素定期开展污区分布图修订。污秽等级变化时，应\n及时进行外绝缘配置校核。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1369", "text": "16.12 对外绝缘不满足防污闪配置要求的输变电设备应进行治理，措施包括\n增加绝缘子片数、更换防污绝缘子、涂覆防污闪涂料、更换复合绝缘子、加装辅\n助伞裙等。\n16.13 清扫作为辅助性防污闪措施，可用于暂不满足防污闪配置要求的输变", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 158, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1370", "text": "电设备及污染特殊严重区域的输变电设备。", "text_len": 19, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1371", "text": "16.14 出现快速积污、连续无降水日大幅度延长或外绝缘暂不满足防污闪配\n置要求，且可能发生污闪时，可采取带电清扫（含带电水冲洗）、直流线路降压\n运行等紧急防污闪措施。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1372", "text": "16.15 绝缘子上方金属部件严重锈蚀造成绝缘子表面污染，或绝缘子表面覆\n盖藻类、苔藓等可能造成闪络时，应及时进行处理。\n16.16 在大雾、毛毛雨、覆冰（雪）等易污闪条件下，宜加强特殊巡视，且", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1373", "text": "可采用红外热成像、紫外成像等辅助手段判定外绝缘运行状态。\n16.17 对于水泥厂、有机溶剂类化工厂等特殊污源附近的硅橡胶类外绝缘，\n应加强憎水性检测。\n16.18 对于现场涂覆的防污闪材料，应确保绝缘子表面清扫质量、涂层厚度、", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1374", "text": "附着力符合要求，且应避免在大雾、阴雨潮湿天气施工。\n16.19 瓷套避雷器不宜单独加装辅助伞裙，如需加装辅助伞裙宜将辅助伞裙\n与防污闪涂料结合使用。\n17 防止电力电缆损坏事故的重点要求", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1375", "text": "17.1 防止电缆绝缘击穿事故\n17.1.1 应根据线路输送容量、系统运行条件、电缆路径、敷设方式、环境条\n件等合理选择电缆和附件结构型式及相关材料。\n17.1.2 应避免电缆通道邻近热力管线、腐蚀性、易燃易爆介质的管道，确实", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1376", "text": "不能避开时，电缆通道与其他管道、道路、建筑物等之间平行和交叉时的最小净\n距应符合相关标准要求。\n17.1.3 应加强电力电缆和电缆附件选型、订货、验收及投运的全过程管理。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1377", "text": "应优先选择具有良好运行业绩和成熟制造经验的制造商。\n17.1.4 同一受电端的双回或多回电缆线路宜选用不同制造商的电缆、附件。\n人员密集区域或有防爆要求场所的新建电缆线路户外终端应选择复合套管终端。", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1378", "text": "17.1.5 设计阶段应充分考虑耐压试验作业空间、安全距离，在GIS电缆终端\n与线路隔离开关之间宜配置试验专用隔离开关，并根据需求配置GIS试验套管。\n110（66）kV及以上采用电缆进出线的GIS，宜预留电缆试验、故障测寻用的高", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 159, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1379", "text": "压套管连接位置并考虑足够的作业空间。GIS电缆终端尾管与GIS筒之间应设计", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1380", "text": "过电压限制元件。\n17.1.6 110（66）kV及以上电力电缆站外户外终端应有检修平台。终端塔应\n有围墙（围栏），并有监控等技防措施。\n17.1.7 10kV及以上电力电缆应采用干法化学交联的生产工艺，110（66）kV", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1381", "text": "及以上电力电缆应采用悬链或立塔式工艺。\n17.1.8 运行在潮湿或浸水环境中的110（66）kV及以上电压等级的电缆应有\n纵向阻水功能，电缆附件应密封防潮；35kV及以下电压等级电缆附件的密封防", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1382", "text": "潮性能应能满足长期运行需要。\n17.1.9 电缆主绝缘、单芯电缆的金属屏蔽层、金属护层应有可靠的过电压保\n护措施。统包型电缆的金属屏蔽层、金属护层应两端直接接地。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1383", "text": "17.1.10 合理安排电缆段长，减少电缆接头的数量，严禁在变电站电缆夹层、\n竖井、50米及以下桥架等缆线密集区域布置电力电缆接头。110（66）kV电缆线\n路在非开挖定向钻拖拉管两端工作井内不应布置电力电缆接头。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1384", "text": "17.1.11 重要电力电缆及通道应合理部署状态监测装置，掌握运行状态。\n17.1.12 对220kV及以上电压等级电缆、110（66）kV及以下电压等级重要线", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1385", "text": "路的电缆，应进行工厂验收。\n17.1.13 应严格进行到货验收，并开展到货检测。\n17.1.14 在电缆运输过程中，应防止电缆受到碰撞、挤压等导致的机械损伤，\n严禁平放电缆盘。电缆敷设过程中应严格控制牵引力、侧压力和弯曲半径。", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1386", "text": "17.1.15 电缆通道、夹层及管孔等应满足电缆弯曲半径的要求，110（66）kV\n及以上电缆的支架应满足电缆蛇形敷设的要求，支架立柱部分不应采用角钢以避\n免硌伤电缆，1600mm2截面及以上电缆的支架横撑应采用非铁磁性材料。电缆应", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1387", "text": "严格按照设计要求进行敷设、固定。110(66) kV及上电压等级电缆接头两侧端部、\n终端下部应采用刚性固定。电缆支架、固定金具等均应可靠接地。\n17.1.16 施工期间应做好电缆和电缆附件的防潮、防尘、防外力损伤措施。", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1388", "text": "在现场安装高压电缆附件之前，其组装部件应试装配。安装现场的温度、湿度和\n清洁度应符合安装工艺要求，严禁在雨、雾、风沙等有严重污染的环境中安装电\n缆附件。加强高压电缆附件安装的过程管理，严格按照说明书进行施工，对于重", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 160, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1389", "text": "要工序应进行影像记录。", "text_len": 11, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1390", "text": "17.1.17 应检测电缆金属护层接地电阻、接地箱（互联箱）端子接触电阻，\n阻值必须满足设计要求和相关技术规范要求。\n17.1.18 金属护层采取交叉互联方式时，应逐相进行导通测试，确保连接方", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1391", "text": "式正确。金属护层对地绝缘电阻应试验合格，过电压限制元件在安装前应检测合\n格。\n17.1.19 电缆支架、固定金具、排管的机械强度应符合设计和长期安全运行\n的要求，且无尖锐棱角。户外终端应采取措施避免杆塔沉降，电缆引上直埋部分", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1392", "text": "应填砂掩埋。\n17.1.20 110(66) kV及以上电缆穿越桥梁等振动较为频繁的区域时，应采用可\n缓冲机械应力的固定装置。\n17.1.21 电缆终端尾管应采用封铅方式，可加装铜编织线连接尾管和金属护", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1393", "text": "套以确保等电位。\n17.1.22 运维部门应加强电缆线路负荷和温度的检（监）测，防止过负荷运\n行，多条并联的电缆应分别进行测量。巡视过程中应重点检测电缆附件、接地系", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1394", "text": "统等的关键接点的温度。\n17.1.23 严禁金属护层不接地运行。应严格按照试验规程对电缆金属护层的\n接地系统开展运行状态检测、试验。\n17.1.24 运维部门应每年开展电缆线路状态评价，对异常状态和严重状态的", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1395", "text": "电缆线路应及时检修。对重要电缆及通道应开展带电检测或在线监测，掌握运行\n状态。\n17.1.25 应监视重载和重要电缆线路因运行温度变化产生的伸缩位移，出现\n异常应及时处理。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1396", "text": "17.1.26 电缆线路发生运行故障后，应检查接地系统是否受损，发现问题应\n及时修复。\n17.1.27 人员密集区域或有防爆要求场所的存量瓷套终端应更换为复合套管", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 161, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1397", "text": "终端。\n17.2 防止电缆火灾事故\n17.2.1 新、扩建工程中的电缆设计应有防火设计要求。电缆通道的防火设施\n必须与主体工程同时设计、同时施工、同时验收。电缆通道应有防火、排水、通", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1398", "text": "风的措施。\n17.2.2 同一电源的110（66）kV及以上电压等级电缆线路宜选用不同通道，\n同通道敷设时应两侧布置。同一通道内不同电压等级的电缆，应按照电压等级的", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1399", "text": "高低从下向上排列，分层敷设在电缆支架上。110（66）kV及以上电压等级电缆\n进出线口，应与10kV电缆进出线口分开设置。新建重要枢纽变电站动力电缆和\n控制电缆应分通道敷设。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1400", "text": "17.2.3 新建110（66）kV及以上电压等级电缆线路在隧道、电缆沟、变电站\n内、桥梁内应选用阻燃电缆，其成束阻燃性能应不低于C级。与电力电缆同通道\n敷设的低压电缆、控制电缆、通讯光缆等选用不低于C级阻燃等级并采取穿入阻", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1401", "text": "燃管或其他防火隔离措施。\n17.2.4 中性点非有效接地方式且允许带故障运行的新建电力电缆线路不宜\n与110kV及以上电压等级电缆线路共用隧道、电缆沟、综合管廊电力舱。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1402", "text": "17.2.5 在安全性要求较高的电缆密集区域，应设置火灾自动报警系统和自动\n灭火装置。变电站夹层应安装温度、烟气监视报警器，重要的电缆隧道应安装温\n度在线监测装置，并应定期传动、检测，确保动作可靠、信号准确。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1403", "text": "17.2.6 存在延燃风险的隧道、电缆沟、竖井、桥架等应合理设置防火门、防\n火墙等阻火分隔封堵措施。\n17.2.7 非直埋电缆接头的最外层应包覆阻燃材料。充油电缆应全线采用防火", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1404", "text": "槽盒封闭或埋沙。密集区域的电缆接头应选用防火槽盒、防火隔板、防火毯、防\n爆壳等防火防爆隔离措施。\n17.2.8 扩建工程敷设电缆时，应与运维单位密切配合，在电缆通道内敷设电", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1405", "text": "缆需经运维部门许可。施工过程中产生的电缆孔洞应加装防火封堵，受损的防火\n设施应及时恢复，并由运维部门验收。\n17.2.9 隧道、竖井、变电站电缆层应采取防火墙、防火隔板及封堵等防火措", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1406", "text": "施。防火墙、阻火隔板和阻火封堵应满足耐火极限不低于1h的耐火完整性、隔热\n性要求。\n17.2.10 电缆密集区域的在役接头应加装防火槽盒或采取其他防火隔离措\n施。输配电电缆同通道敷设应采取可靠的防火隔离措施。变电站夹层内在役接头", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 162, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1407", "text": "应逐步移出，电力电缆切改或故障抢修时，应将接头布置在站外的电缆通道内。", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1408", "text": "17.2.11 运维部门应保持电缆通道、夹层整洁、畅通，消除各类火灾隐患，\n通道沿线及其内部、隧道通风口（亭）外部不得积存易燃、易爆物。\n17.2.12 电缆通道临近易燃或腐蚀性介质的存储容器、输送管道时，应加强", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1409", "text": "监视，防止其渗漏进入电缆通道，进而损害电缆或导致火灾。\n17.2.13 在电缆通道、夹层内动火作业应办理动火工作票，并采取可靠的防\n火措施。在电缆通道、夹层内使用的临时电源应满足绝缘、防火、防潮要求。工", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1410", "text": "作人员撤离时应立即断开电源。\n17.2.14 严格按照运行规程规定对电缆夹层、通道进行定期巡检，并检测电\n缆和附件关键部位运行温度。\n17.2.15 与110（66）kV及以上电压等级电缆线路共用隧道、电缆沟、综合", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1411", "text": "管廊电力舱的存量的中性点非有效接地方式的电力电缆线路，应开展中性点接地\n方式改造或逐步疏导至其他通道，或做好防火隔离措施并在发生接地故障时立即\n拉开故障线路。\n17.2.16 3~66kV中性点不接地系统发生单相接地故障时，一次设备应能快速", "text_len": 120, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1412", "text": "响应，防止电缆着火、事故扩大。变电站3~66kV各段母线，因地制宜配置主动\n干预型消弧装置。\n17.3 防止外力破坏和设施被盗\n17.3.1 同一受电端的的双路或多路电缆宜选用不同通道，同通道敷设时应两", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1413", "text": "侧布置。\n17.3.2 电缆线路路径、附属设备及设施（地上接地箱、出入口、通风亭等）\n的设置应通过规划部门审批。应避免电缆通道邻近热力管线、易燃易爆管线（输\n油、燃气）和腐蚀性介质的管道。综合管廊中110（66）千伏及以上电缆线路应", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1414", "text": "采用独立舱体建设。电力舱不宜与天然气管道舱、热力管道舱紧邻布置。\n17.3.3 电缆终端站、隧道出入口、重要区域的工井井盖应设置视频监控、门\n禁、井盖监控等安防措施。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1415", "text": "17.3.4 建立与规划部门和其他管线单位的联动和信息沟通共享机制。\n17.3.5 电缆通道及直埋电缆线路工程、水底电缆敷设应严格按照相关标准和\n设计要求施工，并同步进行竣工测绘，非开挖工艺的电缆通道应进行三维测绘。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 163, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1416", "text": "应在投运前向运维部门提交竣工资料和图纸。", "text_len": 20, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1417", "text": "17.3.6 直埋电缆沿线、水底电缆应装设永久标识或路径感应标识。电缆接头\n处、转弯处、进入建筑物处应设置明显方向桩或标桩。\n17.3.7 电缆终端场站、隧道出入口、重要区域的工井井盖应有安防措施，并", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1418", "text": "宜加装在线监控装置。户外金属电缆支架、电缆固定金具等应使用防盗螺栓。\n17.3.8 电缆路径上应设立明显的警示标志，对可能发生外力破坏的区段应加\n强监视，并采取可靠的防护措施。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1419", "text": "17.3.9 工井正下方的电缆，宜采取防止坠落物体打击的保护措施。\n17.3.10 应监视电缆通道结构、周围土层和临近建筑物等的稳定性，发现异\n常应及时采取防护措施。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1420", "text": "17.3.11 敷设于公用通道中的电缆应制定专项管理措施。通道内所有电力电\n缆及光缆应明确设备归属及运维职责。对盗窃易发地区的电缆设施应加强巡视，\n接地箱（互联箱）、工井盖等应采取相应的技防措施。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1421", "text": "17.3.12 应及时清理退运的报废缆线，对盗窃易发地区的电缆设施应加强巡\n视。\n17.3.13 临近大型施工现场的电缆通道宜采用视频监控、光纤振动等技防措\n施，减少外力破坏发生。因施工原因裸露的电缆线路应采取保护措施，并加强特", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1422", "text": "巡或在施工期间安排人员看护。\n17.3.14 对于电缆通道与燃气、污水、热力等其他管线临近、交叉敷设不满\n足国标净距要求的情况，应与政府部门主动协商，划清责任界限，商定整改方案，", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1423", "text": "消除安全隐患。\n18 防止继电保护及安全自动装置事故的重点要求\n18.1 规划设计阶段的重点要求\n18.1.1 涉及电网安全、稳定运行的发、输、变、配及重要用电设备的继电保", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1424", "text": "护装置应纳入电网统一规划、设计、运行、管理和技术监督。在一次系统规划建\n设中，应充分考虑继电保护的适应性，避免出现特殊接线方式造成继电保护配置\n及整定难度的增加。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 164, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1425", "text": "18.1.2 继电保护及安全自动装置的设计、配置和选型，必须满足有关规程规\n定的要求，并经相关继电保护管理部门同意。继电保护及安全自动装置选型应采", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1426", "text": "用技术成熟、性能可靠、质量优良、经有资质的专业检测机构检测合格的产品。\n18.1.3 稳控系统应在合理的电网结构和电源结构基础上规划、设计和运行，\n控制策略和措施应安全可靠、简单实用。对无法采取稳定控制措施保持系统稳定", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1427", "text": "的情况，应通过完善网架方案、优化运行方式、完善第三道防线方案等综合措施，\n共同降低并控制系统运行风险。\n18.1.4 继电保护及安全自动装置应符合网络安全防护规定，满足《电力监控", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1428", "text": "系统安全防护规定（国家发展改革委2014年第十四号令）》及《电力监控系统网\n络安全防护导则》（GBT 36572）要求。\n18.1.5 220kV及以上电压等级线路、变压器、母线、高压电抗器、串联电容", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1429", "text": "器补偿装置等交流输变电设备的保护及电网安全稳定控制装置应按双重化配置。\n18.1.6 依照双重化原则配置的两套保护装置，每套保护均应含有完整的主、\n后备保护功能，能反应被保护设备的各种故障及异常状态，并能作用于跳闸或给", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1430", "text": "出信号。\n18.1.7 220kV及以上电压等级输电线路（含电铁牵引站及引入线路）两端均\n应配置双重化线路纵联保护，两套保护的通道应相互独立，优先采用纵联电流差", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1431", "text": "动保护，双侧均应具备远方跳闸功能；具备条件的110（66）kV输电线路（含电\n铁牵引站及引入线路）宜配置纵联电流差动保护。\n18.1.8 继电保护及安全自动装置的通讯通道应采用安全可靠的传输方式，线", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1432", "text": "路纵联保护应优先采用光纤通道。220kV及以上电压等级线路纵联保护的通道\n（含光纤、微波、载波等通道及加工设备和供电电源等）、远方跳闸及就地判别\n装置（或功能）应遵循相互独立的原则按双重化配置。穿越覆冰区的220kV及以", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1433", "text": "上电压等级输电线路，应至少配置一条不受冰灾影响的应急通道。\n18.1.9 100MW及以上容量及接入220kV及以上电压等级的发电机、启备变应\n按双重化原则配置微机保护（非电量保护除外）；重要发电厂的启备变保护宜采", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1434", "text": "用双重化配置。\n18.1.10 对220kV及以上电压等级电网、110（66）kV变压器的保护和测控功\n能应相互独立，在单一功能损坏或异常情况下，保护和测控功能应互相不受影响。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 165, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1435", "text": "18.1.11 继电保护及安全稳定控制装置组屏设计应充分考虑运行和检修时的\n安全性，应采取合理布置端子排、预留足够检修空间、规范现场安全措施等防止", "text_len": 73, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1436", "text": "继电保护“三误”（误碰、误整定、误接线）事故的措施。当双重化配置的两套保\n护装置不能实施确保运行和检修安全的技术措施时，应安装在各自屏柜内。\n18.1.12 为保证继电保护相关辅助设备（如交换机、光电转换器、通讯接口", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1437", "text": "装置等）的供电可靠性，宜采用直流电源供电。因硬件条件限制只能交流供电的，\n电源应取自站用不间断电源。\n18.1.13 在新建、扩建和技改工程中，应根据相关规定和电网发展带来的系", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1438", "text": "统短路容量增加等情况进行电流互感器的选型工作，并充分考虑到保护配置及整\n定的要求。\n18.1.14 差动保护用电流互感器的相关特性宜一致；母线差动保护各支路电\n流互感器变比差不宜大于4倍。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1439", "text": "18.1.15 母线差动、变压器差动和发变组差动保护各支路的电流互感器应优\n先选用准确限值系数（KalF）和额定拐点电压较高的电流互感器。\n18.1.16 应充分考虑合理的电流互感器配置和二次绕组分配，消除主保护死", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1440", "text": "区。\n18.1.16.1 当220kV及以上电压等级变电站、升压站新建、改建或扩建采用\n3/2、4/3、角形、桥形接线等多断路器接线形式时，应在断路器两侧均配置电流", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1441", "text": "互感器。\n18.1.16.2 对经计算影响电网安全稳定运行重要变电站的220kV及以上电压\n等级双母线双分断接线方式的母联、分段断路器，应在断路器两侧配置电流互感", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1442", "text": "器。\n18.1.16.3 独立式CT应按照CT故障时跳闸范围最小的原则合理选择等电位\n点。\n18.1.16.4 针对短期不能按18.1.16.1及18.1.16.2要求进行改造的老旧厂站或", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1443", "text": "其他确实无法快速切除故障的保护动作死区，在满足系统稳定要求的前提下，应\n采取启动失灵和远方跳闸等后备措施加以解决；经系统方式计算可能对系统稳定\n造成较严重的威胁时，应进行改造。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 166, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1444", "text": "18.1.17\n110（66）kV及以上电压等级发电厂升压站、变电站应配置故障录\n波器；100MW及以上容量发电机-变压器组应配置专用故障录波器。发电厂、变\n电站内的故障录波器应对站用直流系统的各母线段（控制、保护）对地电压进行", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1445", "text": "录波。\n18.1.18 除母线保护、变压器保护、发变组保护外，不同间隔设备的主保护\n功能不应集成。\n18.1.19 应充分考虑安装环境对保护装置性能及寿命的影响，对于布置在室", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1446", "text": "外的保护装置，其附属设备（如智能控制柜及温控设备）的性能指标应满足保护\n运行要求且便于维护。\n18.1.20 继电保护及相关设备的端子排，应按照功能进行分区、分段布置，", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1447", "text": "正、负电源之间、跳（合）闸引出线之间以及跳（合）闸引出线与正电源之间、\n交流电流与交流电压回路之间等应至少采用一个空端子隔开或增加绝缘隔片。交\n流回路与直流回路的接线端子不宜布置在同一段端子排。新建、扩建、改建工程", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1448", "text": "中，端子箱、汇控柜等户外设备应采用额定电压1000V的端子。\n18.1.21\n500kV及以上电压等级变压器低压侧并联电抗器和电容器、站用变\n压器的保护配置与设计，应与一次系统相适应，防止电抗器、电容器或站用变压", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1449", "text": "器故障造成主变压器的跳闸。\n18.1.22 双回线路采用同型号纵联保护，或线路纵联保护采用双重化配置时，\n在回路设计和调试过程中应采取有效措施防止保护通道交叉使用。分相电流差动", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1450", "text": "保护应采用同一路由收发、往返延时一致的通道。\n18.1.23 对闭锁式纵联保护，“其它保护停信”回路应直接接入保护装置，而\n不应接入收发信机。\n18.1.24 发电厂升压站断路器控制回路及保护装置电源，应取自升压站配置", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1451", "text": "的独立的直流系统。\n18.1.25 发电厂的辅机设备及其电源在外部系统发生故障时，应具有一定的\n抵御事故能力，以保证发电机在外部系统故障情况下的持续运行。\n18.1.26 稳控装置动作切除负荷或机组后，应采取有效措施防止重合闸、备", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1452", "text": "自投或被切除机组所带负荷转由同一厂站的其他机组承担等导致的控制措施失\n效。\n18.2 继电保护配置的重点要求\n18.2.1 继电保护的设计、配置和选型应以继电保护可靠性、选择性、灵敏性、", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 167, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1453", "text": "速动性为基本原则，任何技术创新不得以牺牲继电保护的快速性和可靠性为代", "text_len": 34, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1454", "text": "价。\n18.2.2 按双重化配置的两套保护中，当一套保护退出时不应影响另一套保护\n运行。双重化配置的继电保护应满足以下基本要求：\n18.2.2.1 两套保护装置的交流电流、电压应分别取自互感器互相独立的绕", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1455", "text": "组。对原设计中电压互感器仅有一组二次绕组，且已经投运的变电站，应积极安\n排电压互感器的更新改造工作，改造完成前，应在开关场的电压互感器端子箱处，\n利用具有短路跳闸功能的两组分相空气开关将按双重化配置的两套保护装置交", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1456", "text": "流电压回路分开。\n18.2.2.2 两套保护装置的直流电源应取自不同蓄电池组连接的直流母线段。\n每套保护装置及与其相关设备（电子式互感器、合并单元、智能终端、采集执行", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1457", "text": "单元、通讯及网络设备、操作箱、跳闸线圈等）的直流电源均应取自于同一蓄电\n池组连接的直流母线段，避免因一组站用直流电源异常对两套保护功能同时产生\n影响而导致的保护拒动。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1458", "text": "18.2.2.3 按双重化配置的两套保护装置的跳闸回路应与断路器的两个跳闸\n线圈、压力闭锁继电器分别一一对应。\n18.2.2.4 双重化配置的两套保护装置之间不应有电气联系。两套保护装置与", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1459", "text": "其他保护、设备配合的回路及通道应遵循相互独立的原则，应保证每一套保护装\n置与其他相关装置（如通道、失灵保护）联络关系的正确性，防止因交叉停用导\n致保护功能缺失。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1460", "text": "18.2.2.5 为防止装置家族性缺陷可能导致的双重化配置的两套继电保护装\n置同时拒动的问题，新建、改建、扩建工程双重化配置的线路、变压器、发电机\n变压器组、调相机变压器组、母线、高压电抗器保护装置宜采用不同生产厂家的", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1461", "text": "产品。\n18.2.3\n220kV及以上电压等级的线路保护应满足以下要求：\n18.2.3.1 每套保护均应能对全线路内发生的各种类型故障快速动作切除。对\n于要求实现单相重合闸的线路，在线路发生单相经高阻接地故障时，应能正确选", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 168, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1462", "text": "相跳闸。\n18.2.3.2 对于远距离、重负荷线路及负荷转移等情况，继电保护装置应采取\n有效措施，防止相间、接地距离保护在系统发生较大的潮流转移时误动作。", "text_len": 77, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1463", "text": "18.2.13\n220kV及以上电压等级变压器、发变组的断路器失灵保护应满足以\n下要求：\n18.2.13.1 当接线形式为线路—变压器或线路—发变组时，线路和主设备的", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1464", "text": "电气量保护均应启动断路器失灵保护。当本侧断路器无法切除故障时，应采取启\n动远方跳闸等后备措施加以解决。\n18.2.13.2 变压器的电气量保护应启动断路器失灵保护，断路器失灵保护动", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1465", "text": "作除应跳开失灵断路器相邻的全部断路器外，还应跳开本变压器连接其他电源侧\n的断路器。\n18.2.13.3 发电机机端断路器失灵保护判据中不应使用机端断路器辅助触点", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1466", "text": "作为判据。\n18.2.14 防跳继电器动作时间应与断路器动作时间配合，断路器三相位置不\n一致保护的动作时间应与相关保护、重合闸时间相配合。\n18.2.15 断路器失灵保护中用于判断断路器主触头状态的电流判别元件应保", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1467", "text": "证其动作和返回的快速性，动作和返回时间均不宜大于20ms，其返回系数也不\n应低于0.9。\n18.2.16 为提高切除变压器低压侧母线故障的可靠性，宜在变压器的低压侧", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1468", "text": "设置取自不同电流回路的两套电流保护功能。当短路电流大于变压器热稳定电流\n时，变压器保护切除故障的时间不宜大于2s。\n18.2.17 变压器过励磁保护的启动、反时限和定时限元件应根据变压器的过", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1469", "text": "励磁特性曲线分别进行整定，其返回系数不应低于0.96。\n18.2.18\n110（66）kV及以上电压等级的母联、分段断路器宜按断路器配置\n具备瞬时和延时跳闸功能的过电流保护装置或功能。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1470", "text": "18.2.19 有保护远方修改定值等远方控制业务需求的场站，应有措施保证保\n护定值修改的安全性。\n18.3 调试及检验的重点要求\n18.3.1 应从保证设计、调试和验收质量的要求出发，合理确定新建、改建、", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 170, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1471", "text": "扩建工程工期。工程调试应严格按照规程规定执行，不得为赶工期减少调试项目，\n降低调试质量。\n18.3.2 新建、改建、扩建工程的相关设备投入运行后，施工（或调试）单位", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1472", "text": "应及时提供完整的一、二次设备安装资料及调试报告，并应保证图纸与实际投入\n运行设备相符。\n18.3.3 保护验收应进行所有保护整组检查，模拟故障检查保护与硬（软）压", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1473", "text": "板的唯一对应关系，避免有寄生回路存在。\n18.3.4 保护装置整组传动验收时，应检验同一间隔内所有保护之间的相互配\n合关系；线路纵联保护还应与对侧线路保护进行一一对应的联动试验；新投保护", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1474", "text": "装置应考虑被保护设备的各套保护装置同时、不同时动作，采取有效方法对两套\n保护装置、控制电源及相关回路进行验证。\n18.3.5 所有继电保护及安全自动装置投入运行前，除应在能够保证互感器与", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1475", "text": "测量仪表精度的负荷电流条件下，测定相回路和差回路外，还必须测量各中性线\n的不平衡电流、电压，以保证保护装置和二次回路接线的正确性。\n18.3.6 验收方应根据有关规程、规定及反措要求制定详细的验收标准。新设", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1476", "text": "备投产前应认真编写保护启动方案，做好事故预想，确保新投设备发生故障能可\n靠被切除。\n18.3.7 应保证继电保护装置、安全自动装置、故障录波器、保护故障信息管\n理系统等二次设备与一次设备同期投入。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1477", "text": "18.3.8 继电保护及安全自动装置应按照《继电保护和电网安全自动装置检验\n规程》（DL∕T 995）等标准要求开展检修及出口传动检验，确保传动开关的正确\n性与断路器跳合闸回路的可靠性，确保功能完整可用。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1478", "text": "18.3.9 稳控系统应按照“入网必检、逢修必验”原则加强稳控系统厂内测试、\n工程验证和现场调试，严格落实软件改动后全面测试原则。\n18.4 运行管理阶段的重点要求", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1479", "text": "18.4.1 加强继电保护及安全自动装置软件版本的管控，新投、修改、升级前，\n应对其书面说明材料及检测报告进行确认，并对原运行软件进行备份。发电厂、\n电铁牵引站等与电网相联的并网线路两侧纵联保护装置型号、软件版本应相适", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1480", "text": "应。未经调度部门认可的软件版本和智能站配置文件不得投入运行。现场二次回\n路变更应经相关保护管理部门同意并及时修订相关的图纸资料。\n18.4.2 加强继电保护装置运行维护工作。装置检验应保质保量，严禁超期和", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 171, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1481", "text": "漏项，应特别加强对基建投产设备及新安装装置投产验收检验和首年全检工作，", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1482", "text": "消除设备运行隐患。\n18.4.3 配置足够的保护备品、备件，缩短继电保护缺陷处理时间。\n18.4.4 加强继电保护试验仪器、仪表的管理工作，每1~2年应对继电保护试", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1483", "text": "验装置进行一次全面检测，防止因试验仪器、仪表存在问题而造成继电保护误整\n定、误试验。\n18.4.5 继电保护专业和通信专业应密切配合，加强对纵联保护通道设备的检", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1484", "text": "查，重点检查是否设定了不必要的收、发信环节的延时或展宽时间。注意校核继\n电保护通信设备（光纤、微波、载波）传输信号的可靠性和冗余度及通道传输时\n间，防止因通信问题引起保护不正确动作。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1485", "text": "18.4.6 利用载波作为纵联保护通道时，应建立阻波器、结合滤波器等高频通\n道加工设备的定期检修制度。对已退役的高频阻波器、结合滤波器和分频滤过器\n等设备，应及时采取安全隔离措施。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1486", "text": "18.4.7 配置母差保护的变电站，在母差保护停用期间应采取相应措施，严格\n限制母线侧刀闸的倒闸操作，以保证系统安全。\n18.4.8 针对电网运行工况，加强备用电源自动投入装置的管理，定期进行传", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1487", "text": "动试验，保证事故状态下投入成功率。\n18.4.9 在电压切换和电压闭锁回路，断路器失灵保护，母线差动保护，远跳、\n远切、联切回路、“和电流”等接线方式有关的二次回路上工作时，以及3/2断路", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1488", "text": "器接线单断路器检修而相邻断路器仍需运行时，应做好安全隔离措施。\n18.4.10 新投运或电流、电压回路发生变更的220kV及以上保护设备，在第\n一次经历区外故障后，应通过保护装置和故障录波器相关录波数据校核保护交流", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1489", "text": "采样值、功率方向以及差动保护差流值的正确性。\n18.4.11 建立和完善二次设备在线监视与分析系统，确保继电保护信息、故\n障录波等可靠上送。在线监视与分析系统应严格按照国家有关网络安全规定，做", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1490", "text": "好安全防护。\n18.4.12 对于运行工况不良以及运行超过12年的110kV及以上保护装置，经\n评估存在保护拒动、误动或无法及时消缺等运行风险，应立项改造。\n18.4.13 电网调整运行方式时，应充分考虑其对稳控系统的影响，保证稳控", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 172, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1491", "text": "系统控制功能正常运行。", "text_len": 11, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1492", "text": "18.4.14 电厂应开展初步设计、施工图设计、施工调试、验收并网、生产运\n行、退役报废、技术改造等阶段的继电保护及安全自动装置全过程技术监督。电\n厂技术监督工作应落实调度机构的涉网安全要求，涉网安全检查发现的问题同时", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1493", "text": "做为电厂技术监督问题纳入闭环整改流程。\n18.4.15 严格执行工作票制度和二次工作安全措施票制度，规范现场安全措\n施，防止继电保护“三误”事故。相关专业工作涉及继电保护及安全自动装置相", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1494", "text": "关二次回路时，应遵守继电保护专业技术要求及管理规定，避免导致保护不正确\n动作。\n18.5 定值管理的重点要求\n18.5.1 依据电网结构和继电保护配置情况，按相关规定进行继电保护的整定", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1495", "text": "计算。当灵敏性与选择性难以兼顾时，应首先考虑以保灵敏度为主，防止保护拒\n动，可提前设置失配点，并备案报主管领导批准，做好失配风险的管控。\n18.5.2 发电企业应按相关规定进行继电保护整定计算，并认真校核与电网侧", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1496", "text": "保护的配合关系。加强对主设备及厂用系统的继电保护整定计算与管理工作，安\n排专人每年对所辖设备的整定值进行全面复算和校核，当厂用系统结构或参数发\n生变化时应对所辖设备的整定值进行全面复算和校核，当系统阻抗变化较大时应", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1497", "text": "对系统阻抗相关的保护进行校核，注意防止因厂用系统保护不正确动作，扩大事\n故范围。\n18.5.3 大型发电机高频、低频保护整定计算时，应分别根据发电机在并网前、\n后的不同运行工况和制造厂提供的发电机性能、特性曲线，并结合电网要求进行", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1498", "text": "整定计算。\n18.5.4 发变组过励磁保护的启动元件、反时限和定时限应能分别整定，其返\n回系数不宜低于0.96。整定计算应全面考虑主变压器及高压厂用变压器的过励磁", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1499", "text": "能力，并与励磁调节器V/Hz限制特性相配合，按励磁调节器V/Hz限制首先动作、\n再由过励磁保护动作的原则进行整定和校核。\n18.5.5 发电机负序电流保护应根据制造厂提供的负序电流暂态限值（A值）", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 173, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1500", "text": "进行整定，并留有一定裕度。应校核发电机保护启动失灵保护的零序或负序电流\n判别元件满足灵敏度要求。\n18.5.6 发电机励磁绕组过负荷保护应投入运行，且与励磁调节器过励磁限制", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1501", "text": "（OEL）相配合。\n18.5.7 变压器中、低压侧为110kV及以下电压等级且并列运行的，其中、低\n压侧后备保护宜第一时限跳开母联或分段断路器，缩小故障范围。\n18.6 二次回路的重点要求", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1502", "text": "18.6.1 装设静态型、微机型继电保护装置机箱应构成良好电磁屏蔽体，并有\n可靠的接地措施。\n18.6.2 重视继电保护二次回路的接地问题，并定期检查这些接地点的可靠性", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1503", "text": "和有效性。继电保护二次回路接地应满足以下要求：\n18.6.2.1 电流互感器或电压互感器的二次回路只能有一个接地点。当两个及\n以上电流（电压）互感器二次回路间有直接电气联系时，其二次回路接地点设置", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1504", "text": "应符合以下要求：\n（1）便于运行中的检修维护。\n（2）互感器或保护设备的故障、异常、停运、检修、更换等均不得造成运\n行中的互感器二次回路失去接地。\n18.6.2.2 未在开关场接地的电压互感器二次回路，宜在电压互感器端子箱处", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1505", "text": "将每组二次回路中性点分别经放电间隙或氧化锌阀片接地，其击穿电压峰值应大\n于30·Imax V（Imax 为电网接地故障时通过变电站的可能最大接地电流有效值，\n单位为kA）。应定期检查、更换放电间隙或氧化锌阀片，防止造成电压二次回", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1506", "text": "路出现多点接地。为保证接地可靠，各电压互感器的中性线不得接有可能断开的\n开关或熔断器等。\n18.6.2.3 独立的、与其他互感器二次回路没有电气联系的电流互感器二次回", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1507", "text": "路在开关场一点接地时，应考虑将开关场不同点地电位引至同一保护柜时对二次\n回路绝缘的影响。\n18.6.2.4 严禁在保护装置电流回路中并联接入过电压保护器，防止过电压保", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1508", "text": "护器不可靠动作引起差动保护误动作。\n18.6.3 二次回路电缆敷设应符合以下要求：\n18.6.3.1 合理规划二次电缆的路径，尽可能离开高压母线、避雷器和避雷针", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 174, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1509", "text": "的接地点，并联电容器、电容式电压互感器、结合电容及电容式套管等设备；避\n免和减少迂回以缩短二次电缆的长度；拆除与运行设备无关的电缆。", "text_len": 66, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1510", "text": "18.6.3.2 交流电流和交流电压回路、不同交流电压回路、交流和直流回路、\n强电和弱电回路、来自电压互感器二次的四根引入线和电压互感器开口三角绕组\n的两根引入线均应使用各自独立的电缆。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1511", "text": "18.6.3.3 保护装置的跳闸回路和启动失灵回路均应使用各自独立的电缆。\n18.6.4 严格执行有关规程、规定及反措，防止二次寄生回路的形成。\n18.6.5 在运行和检修中应加强对直流系统的管理，防止直流系统故障，特别", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1512", "text": "要防止交流串入直流回路，造成电网事故。\n18.6.6 主设备非电量保护应防水、防震、防油渗漏、密封性好。气体继电器\n至保护柜的电缆应尽量减少中间转接环节。\n18.6.7 新建、改建、扩建工程引入两组及以上电流互感器构成和电流的继电", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1513", "text": "保护及安全自动装置，各组电流互感器应分别引入保护装置，禁止通过装置外部\n回路形成和电流。\n18.6.8 对经长电缆跳闸的回路，应采取防止长电缆分布电容影响和防止出口", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1514", "text": "继电器误动的措施。\n18.6.9 继电保护及安全自动装置装置和保护屏柜应具有抗电磁干扰能力，保\n护装置由屏外引入的开入回路应采用220V/110V直流电源。光耦开入的动作电压", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1515", "text": "应控制在额定直流电源电压的55%~70%范围以内。\n18.6.10 继电保护及安全自动装置应选用抗干扰能力符合有关规程规定的产\n品，针对来自系统操作、故障、直流接地等的异常情况，应采取有效防误动措施。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1516", "text": "断路器失灵启动母线保护等重要回路应采用装设大功率重动继电器或者采取软\n件防误等措施。外部开入直接跳闸、不经闭锁直接跳闸（如变压器和电抗器的非\n电量保护、不经就地判别的远方跳闸等）的重要回路，应在启动开入端采用动作", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1517", "text": "电压在额定直流电源电压的55%~70%范围以内的中间继电器，并要求其动作功\n率不低于5W。\n18.6.11 采用油压、气压作为操作机构的断路器，当压力闭锁回路改动后，", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 175, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1518", "text": "应试验整组传动分、合、分—合—分正常；断路器弹簧机构未储能接点不得闭锁\n跳闸回路。\n18.6.12 备自投装置启动后跟跳主供电源开关时，禁止通过手跳回路启动跳\n闸，以防止因同时启动“手跳闭锁备自投”逻辑而误闭锁备自投。", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1519", "text": "18.6.13 保护屏柜上交流电压回路的空气开关应与电压回路总路开关在跳闸\n时限上有明确的配合关系。\n18.6.14 应采取有效措施减少短路电流、电磁场等对继电保护装置、二次电", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1520", "text": "缆的干扰，具体要求如下：\n18.6.14.1 在保护室屏柜下层的电缆室（或电缆沟道）内，沿屏柜布置的方\n向逐排敷设截面积不小于100mm2的铜排（缆），将铜排（缆）的首端、末端分", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1521", "text": "别连接，形成保护室内的等电位地网。该等电位地网应与变电站主地网一点相连，\n连接点设置在保护室的电缆沟道入口处。为保证连接可靠，等电位地网与主地网\n的连接应使用4根及以上，每根截面积不小于50mm2的铜排（缆）。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1522", "text": "18.6.14.2 分散布置保护小室（含集装箱式保护小室）的变电站，每个小室\n均应设置与主地网一点相连的等电位地网，小室之间若存在相互连接的二次电\n缆，则小室的等电位地网之间应使用截面积不小于100mm2的铜排（缆）可靠连", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1523", "text": "接，连接点应设在小室等电位地网与变电站主接地网连接处。保护小室等电位地\n网与控制室、通信室等的地网之间亦应按上述要求进行连接。\n18.6.14.3 微机保护和控制装置的屏柜下部应设有截面积不小于100mm2的", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1524", "text": "铜排（不要求与保护屏绝缘），屏柜内所有装置、电缆屏蔽层、屏柜门体的接地\n端应用截面积不小于4mm2的多股铜线与其相连，铜排应用截面不小于50mm2的\n铜缆接至保护室内的等电位接地网。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1525", "text": "18.6.14.4 直流电源系统绝缘监测装置的平衡桥和检测桥的接地端以及微机\n型继电保护装置柜屏内的交流供电电源（照明、打印机和调制解调器）的中性线\n（零线）不应接入保护专用的等电位接地网。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1526", "text": "18.6.14.5 微机型继电保护装置之间、保护装置至开关场就地端子箱之间以\n及保护屏至监控设备之间所有二次回路的电缆均应使用屏蔽电缆，电缆的屏蔽层\n两端接地，严禁使用电缆内的备用芯线替代屏蔽层接地。控制和保护设备的直流", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1527", "text": "电源电缆宜采用屏蔽电缆。\n18.6.14.6 为防止地网中的大电流流经电缆屏蔽层，应在开关场二次电缆沟\n道内沿二次电缆敷设截面积不小于100mm2的专用铜排（缆）；专用铜排（缆）", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 176, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1528", "text": "的一端在开关场的每个就地端子箱处与主地网相连，另一端在保护室的电缆沟道\n入口处与主地网相连。", "text_len": 46, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1529", "text": "18.6.14.7 接有二次电缆的开关场就地端子箱内（包括汇控柜、智能控制柜）\n应设有铜排（不要求与端子箱外壳绝缘），二次电缆屏蔽层、保护装置及辅助装\n置接地端子、屏柜本体通过铜排接地。铜排截面积应不小于100mm2，一般设置", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1530", "text": "在端子箱下部，通过截面积不小于100mm2的铜缆与电缆沟内不小于的100mm2的\n专用铜排（缆）及变电站主地网相连。\n18.6.14.8 由一次设备（如变压器、断路器、隔离开关和电流、电压互感器", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1531", "text": "等）直接引出的二次电缆的屏蔽层应使用截面不小于4mm2多股铜质软导线仅在\n就地端子箱处一点接地，在一次设备的接线盒（箱）处不接地，二次电缆经金属\n管从一次设备的接线盒（箱）引至电缆沟，并将金属管的上端与一次设备的底座", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1532", "text": "或金属外壳良好焊接，金属管另一端应在距一次设备3~5m之外与主接地网焊接。\n18.6.14.9 由纵联保护用高频结合滤波器至电缆主沟施放一根截面不小于\n50mm2的分支铜导线，该铜导线在电缆沟的一侧焊至沿电缆沟敷设的截面积不小", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1533", "text": "于100mm2专用铜排（缆）上；另一侧在距耦合电容器接地点约3~5m处与变电站\n主地网连通，接地后将延伸至保护用结合滤波器处。\n18.6.14.10 结合滤波器中与高频电缆相连的变送器的一、二次线圈间应无直", "text_len": 103, "text_quality_label": "high_quality"}
