{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1534", "text": "接连线，一次线圈接地端与结合滤波器外壳及主地网直接相连；二次线圈与高频\n电缆屏蔽层在变送器端子处相连后用不小于10mm2的绝缘导线引出结合滤波器，\n再与上述与主沟截面积不小于100mm2的专用铜排（缆）焊接的50mm2分支铜导", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1535", "text": "线相连；变送器二次线圈、高频电缆屏蔽层以及50mm2分支铜导线在结合滤波器\n处不接地。\n18.6.14.11 当使用复用载波作为纵联保护通道时，结合滤波器至通信室的高", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1536", "text": "频电缆敷设应按18.6.14.9和18.6.14.10的要求执行。\n18.6.14.12 保护室与通信室之间信号优先采用光缆传输。若传输模拟量电信\n号，应采用双绞双屏蔽电缆，其中内屏蔽在信号接收侧单端接地，外屏蔽在电缆", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1537", "text": "两端接地。\n18.6.14.13 应沿线路纵联保护光电转换设备至光通信设备光电转换接口装\n置之间的2M同轴电缆敷设截面积不小于100mm2铜电缆。该铜电缆两端分别接至", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 177, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1538", "text": "光电转换接口柜和光通信设备（数字配线架）的接地铜排。该接地铜排应与2M\n同轴电缆的屏蔽层可靠相连。为保证光电转换设备和光通信设备（数字配线架）", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1539", "text": "的接地电位的一致性，光电转换接口柜和光通信设备的接地铜排应同点与主地网\n相连。重点检查2M同轴电缆接地是否良好，防止电网故障时由于屏蔽层接触不\n良影响保护通信信号。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1540", "text": "18.6.15 控制系统与继电保护的直流电源配置应满足以下要求：\n18.6.15.1 对于按近后备原则双重化配置的保护装置，每套保护装置应由不\n同的电源供电，并分别设有专用的直流空气开关。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1541", "text": "18.6.15.2 母线保护、变压器差动保护、发电机差动保护、各种双断路器接\n线方式的线路保护等保护装置与每一断路器的控制回路应分别由专用的直流空\n气开关供电。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1542", "text": "18.6.15.3 有两组跳闸线圈的断路器，其每一跳闸回路应分别由专用的直流\n空气开关供电，且跳闸回路控制电源应与对应保护装置电源取自同一直流母线\n段。\n18.6.15.4 禁止继电保护及安全自动装置的蓄电池的两段直流电源以自动切", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1543", "text": "换的方式对同一设备进行供电。\n18.6.15.5直流空气开关的额定工作电流应按最大动态负荷电流（即保护三相\n同时动作、跳闸和收发信机在满功率发信的状态下）的2.0倍选用。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1544", "text": "18.6.16 对发变组分相操作机构的断路器，除就地配置非全相保护外，宜在\n发变组保护内配置具有反映发变组运行状态的电气量闭锁的非全相保护启动失\n灵的逻辑及回路。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1545", "text": "18.7 智能变电站继电保护的重点要求\n18.7.1 有扩建需要的智能变电站，在初期设计、建设中，交换机、网络报文\n分析仪、故障录波器、母线保护、公用测控装置、电压合并单元等公用设备需要", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1546", "text": "为扩建设备预留相关接口及通道，避免扩建时公用设备改造增加运行设备风险。\n18.7.2 保护装置不应依赖外部对时系统实现其保护功能，避免对时系统或网\n络故障导致同时失去多套保护。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1547", "text": "18.7.3\n220kV及以上电压等级的继电保护及与之相关的设备、网络等应按\n照双重化原则进行配置，任一套装置故障不应影响双重化配置的两个网络。应采\n取有效措施防止因网络风暴原因同时影响双重化配置的两个网络。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 178, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1548", "text": "18.7.4 交换机VLAN划分应遵循“简单适用，统一兼顾”的原则，既要满足新", "text_len": 39, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1549", "text": "建站设备运行要求，防止由于交换机配置失误引起保护装置拒动，又要兼顾远景\n扩建需求，防止新设备接入时多台交换机修改配置所导致的大规模设备陪停。\n18.7.5 为保证智能变电站二次设备可靠运行、运维高效，合并单元、智能终", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1550", "text": "端、采集执行单元、交换机应采用经有资质的专业检测机构检测合格的产品，装\n置应满足相关技术标准的互操作要求。\n18.7.6 加强合并单元、采集执行单元额定延时参数的测试和验收，防止参数", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1551", "text": "错误导致的保护不正确动作。\n18.7.7 运维单位应完善智能变电站现场运行规程，细化智能设备各类报文、\n信号、硬压板、软压板的使用说明和异常处置方法，应规范压板操作顺序，现场", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1552", "text": "操作时应严格按照顺序进行操作，并在操作前后检查保护的告警信号，防止误操\n作事故。\n18.7.8 应加强SCD等配置文件在设计、基建、改造、验收、运行、检修等阶\n段的全过程管控，验收时要确保SCD等文件的正确性及其与设备配置文件的一致", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1553", "text": "性，防止因SCD等文件错误导致保护失效或误动。\n19 防止电力自动化系统、电力监控系统网络安全、电力通信网\n及信息系统事故的重点要求\n19.1 防止电力自动化系统事故", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1554", "text": "19.1.1 调度自动化主站系统和110kV及以上电压等级的厂站的主要设备（数\n据采集与交换服务器、监视控制服务器、历史数据库服务器、分析决策服务器、\n磁盘阵列、远动装置、电能量终端等）应采用冗余配置，互为热备，服务器的存", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1555", "text": "储容量和中央处理器负载应满足相关规定要求。备用调度控制系统及其通信通道\n应独立配置，宜实现全业务备用。\n19.1.2 主网500kV（330kV）及以上厂站、220kV枢纽变电站、大电源、电", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1556", "text": "网薄弱点、通过35kV及以上电压等级线路并网且装机容量40MW及以上的风电\n场、光伏电站均应部署相量测量装置（PMU）。其测量信息应能满足调度机构\n需求，并提供给厂站进行就地分析。相量测量装置与主站之间应采用调度数据网", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 179, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1557", "text": "络进行信息交互。新能源发电汇集站、直流换流站及近区厂站的相量测量装置应\n具备连续录波和次/超同步振荡监测功能。", "text_len": 55, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1558", "text": "19.1.3 调度自动化主站系统应采用专用的、冗余配置的不间断电源（UPS）\n供电，不应与信息系统、通信系统合用电源，不间断电源涉及的各级低压开关过\n流保护定值整定应合理。采用模块化的UPS，应避免并联等效电阻过低，引起直", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1559", "text": "流绝缘监测装置监测误告警。UPS单机负载率应不高于40%。外供交流电消失后\nUPS 电池满载供电时间应不小于2h。交流供电电源应采用两路来自不同电源点\n供电。发电厂、变电站远动装置、计算机监控系统及其测控单元、变送器等自动", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1560", "text": "化设备应采用冗余配置的不间断电源或站内直流电源供电。具备双电源模块的装\n置或计算机，两个电源模块应由不同电源供电。相关设备应加装防雷(强)电击装\n置，相关机柜及柜间电缆屏蔽层应可靠接地。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1561", "text": "19.1.4 厂站内的远动装置、相量测量装置、电能量终端、时间同步装置、计\n算机监控系统及其测控单元、变送器及安全防护设备等自动化设备(子站)必须是\n通过具有国家级检测资质的质检机构检验合格的产品。", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1562", "text": "19.1.5 调度范围内的发电厂、110kV及以上电压等级的变电站应采用开放、\n分层、分布式计算机双网络结构，自动化设备电源模块通信模块应冗余配置，优\n先采用专用装置，无旋转部件，采用经国家指定部门认证的安全加固的操作系统；", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1563", "text": "至调度主站(含主调和备调)应具有两路不同路由的网络通道(主/备双通道)。\n19.1.6 发电厂、变电站基(改、扩)建工程中调度自动化设备的设计、选型应\n符合调度自动化专业有关规程规定，并须经相关调度自动化管理部门同意。现场", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1564", "text": "设备的信息采集、接口和传输规约必须满足调度自动化主站系统的要求。改（扩）\n建变电站（换流站）的改（扩）建部分和原有部分最终应接入同一监控系统，最\n终不应采用两套或多套监控系统。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1565", "text": "19.1.7 在基建调试和启动阶段，生产单位技术监督部门应在启动前检查现场\n调度自动化设备安装验收情况，调度自动化设备有关的运行规程、操作手册、系\n统配置图纸等应完整正确并与现场实际接线相符，调度自动化系统主站、子站、", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1566", "text": "调度数据网等必须提前进行调试，确保与一次设备同步投入运行，投产资料文档\n应同步提交。\n19.1.8 厂站数据通信网关机、相量测量装置、时间同步装置、调度数据网及", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 180, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1567", "text": "安全防护设备等屏柜宜集中布置，双套配置的设备宜分屏放置且两个屏应采用独\n立电源供电。二次线缆的施工工艺、标识应符合相关标准、规范要求。", "text_len": 67, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1568", "text": "19.1.9 变电站、发电厂监控系统软件、应用软件升级和参数变更应经过测试\n并向对应调度中心提交合格测试报告后方可投入运行。\n19.1.10 主站系统应建立基础数据一体化维护使用机制和考核机制，利用状", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1569", "text": "态估计、综合智能告警、远程浏览、母线功率不平衡统计等手段，加强对基础数\n据质量的监视与管理，不断提高基础数据（尤其是电网模型参数和运行数据）的\n完整性、准确性、一致性和及时性。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1570", "text": "19.1.11 发电厂自动发电控制和自动电压控制子站应具有可靠的技术措施，\n对接收到的所属调度自动化主站下发的自动发电控制指令和自动电压控制指令\n进行安全校核，对本地自动发电控制和自动电压控制系统的输出指令进行校验，", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1571", "text": "拒绝执行明显影响电厂或电网安全的指令。除紧急情况外，未经调度许可不得擅\n自修改自动发电控制和自动电压控制系统的控制策略和相关参数。厂站自动发电\n控制和自动电压控制系统的控制策略更改后，需要对安全控制逻辑、闭锁策略、", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1572", "text": "监控系统安全防护等方面进行全面测试验证，确保自动发电控制和自动电压控制\n系统在启动过程、系统维护、版本升级、切换、异常工况等过程中不发出或执行\n控制指令。\n19.1.12 调度自动化系统运行维护管理部门应结合本网实际，建立健全各项", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1573", "text": "管理办法和规章制度，应包括但不限于制定和完善调度自动化系统运行管理规\n程、调度自动化系统运行管理考核办法、机房安全管理制度、系统运行值班与交\n接班制度、系统运行维护制度、运行与维护岗位职责和工作标准等。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1574", "text": "19.1.13 应制定和落实调度自动化系统应急预案和故障恢复措施，系统和运\n行数据应定期备份。\n19.1.14 按照有关规定的要求，结合一次设备检修或故障处理，定期对调度", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1575", "text": "范围内厂站远动信息(含相量测量装置信息)进行测试。遥信传动试验应具有传动\n试验记录，遥测精度应满足相关规定要求。\n19.1.15 调度端及厂站端应配备全站统一的卫星时钟设备和网络授时设备，", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1576", "text": "对站内各种系统和设备的时钟进行统一校正。主时钟应采用双机双时钟源（北斗\n和GPS）冗余配置。时间同步装置应能可靠应对时钟异常跳变及电磁干扰等情况，\n避免时钟源切换策略不合理等导致输出时间的连续性和准确性受到影响。被授时", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 181, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1577", "text": "系统(设备)对接收到的对时信息应做校验。", "text_len": 20, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1578", "text": "19.2 防止电力监控系统网络安全事故\n19.2.1\n电力监控系统（或电力二次系统，包括继电保护和安自装置、各类\n自动化系统、电力通信系统等）安全防护满足《中华人民共和国网络安全法》、", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1579", "text": "《电力监控系统安全防护规定》（国家发展改革委令2014年第14号）、《电力监\n控系统网络安全防护导则》（GB/T36572）等有关要求，建立健全网络安全防护\n体系（包括安全防护技术、应急备用措施、全面安全管理、不断发展完善），坚", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1580", "text": "持“安全分区、网络专用、横向隔离、纵向认证”结构安全基本原则，落实网络\n安全防护措施与电力监控系统同步规划、同步建设、同步使用要求，确保电力监\n控系统安全防护体系完整可靠，具有数据网络安全防护实施方案和网络安全隔离", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1581", "text": "措施，分区合理、隔离措施完备、可靠，提高电力监控系统安全防护水平。禁止\n通过外部公共信息网直接对场站内设备进行远程控制和维护。\n19.2.2 电力监控系统安全防护策略从边界防护逐步过渡到全过程安全防护，", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1582", "text": "禁止选用经国家相关管理部门检测存在信息安全漏洞的设备，信息系统安全保护\n等级为安全四级的主要设备应满足电磁屏蔽的要求，全面形成具有纵深防御的安\n全防护体系。\n19.2.3 生产控制大区内部的系统配置应符合规定要求，硬件应满足要求；生", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1583", "text": "产控制大区一和二区之间应实现逻辑隔离，访问控制规则（ACL）应按最小化原\n则进行配置；连接生产控制大区和管理信息大区间应安装单向横向隔离装置；发\n电厂至上一级调度机构电力调度数据网之间应安装纵向加密认证装置，以上两装", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1584", "text": "置应经过国家权威机构的测试和安全认证。\n19.2.4 调度主站、变电站、统调发电厂生产控制大区的业务系统与终端的纵\n向通信应优先采用OPGW光纤通信的电力调度数据网等专用数据网络,并采取有", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1585", "text": "效的防护措施；使用无线通信网或非电力调度数据网进行通信的，应设立安全接\n入区，并采用安全隔离、访问控制、安全认证及数据加密等安全措施。配电网自\n动化、用电负荷控制、风电场和光伏电站内部控制等业务可以采用无线通信方式，", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 182, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1586", "text": "但必须采用网络安全防护措施，防止系统末梢的无线通信直接联入电力控制专用\n网络。\n19.2.5 调度主站具有远方控制功能（如系统保护、精准切负荷等）的业务应\n采用人员、设备和程序的身份认证，具备数据加密等安全技术措施。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1587", "text": "19.2.6 地级及以上调度机构应建设网络安全管理平台或网络安全态势感知\n系统，调管厂站侧应部署网络安全监测装置或网络安全态势感知采集装置，实现\n对调度控制系统、变电站监控系统、发电厂涉网监控系统网络安全事件的监视、", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1588", "text": "告警、分析和审计功能。应建立配电自动化系统、负荷控制系统等其他电力监控\n系统及其终端的网络安全事件的监测和管理技术手段，并将重要告警信息及时传\n送至调度机构网络安全管理平台或网络安全态势感知系统。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1589", "text": "19.2.7 火电厂分散控制系统与管理信息大区之间必须设置经国家指定部门\n检测认证的电力专用横向单向安全隔离装置。分散控制系统与生产控制大区其他\n业务之间至少应采用具有访问控制功能的设备、防火墙或者相当功能的设施，实", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1590", "text": "现逻辑隔离。分散控制系统禁止采用安全风险高的通用网络服务功能。分散控制\n系统的重要业务系统内部通信应采用加密认证机制。\n19.2.8 调度主站、变电站、发电厂电力监控系统工程建设和管理单位（部门）", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1591", "text": "应严格按照安全防护要求，保障横向隔离、纵向认证、调度数字证书、网络安全\n监测等安全防护技术措施与电力监控系统同步建设，根据要求配置安全防护策\n略，验收合格方可开展业务调试。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1592", "text": "19.2.9 变电站、发电厂电力监控系统安全防护实施方案应经过相应调度机构\n的审核，方案实施完成后应通过相应调度机构参与的验收。\n19.2.10 调度主站、变电站、发电厂电力监控系统工程建设和管理单位（部", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1593", "text": "门）应按照最小化原则，采取白名单方式对安全防护设备的策略进行合理配置。\n电力监控系统各类主机、网络设备、安防设备、操作系统、应用系统、数据库等\n应采用强口令，并删除缺省账户。应按照要求对电力监控系统主机及网络设备进", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1594", "text": "行安全加固，关闭空闲的硬件端口，关闭生产控制大区禁用的通用网络服务。\n19.2.11 调度主站、变电站、发电厂电力监控系统在设备选型及配置时，应\n使用国家指定部门检测认证的安全加固的操作系统和数据库，禁止选用经国家相", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1595", "text": "关管理部门检测认定并通报存在漏洞和风险的系统和设备。生产控制大区中除安\n全接入区外，应禁止选用具有无线通信功能的设备。调度主站、变电站、发电厂\n生产控制大区各业务系统的调试工作，须采用经安全加固的便携式计算机及移动", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 183, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1596", "text": "介质，严格按照调度分配的安全策略和网络资源实施；禁止违规连接互联网或跨\n安全大区直连。应加强现场作业人员的作业管控，禁止将未经病毒查杀的移动介", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1597", "text": "质接入生产系统。\n19.2.12 调度主站、变电站、发电厂电力监控系统在上线投运之前、升级改\n造之后应进行安全评估，不符合安全防护规定或存在严重漏洞的禁止投入运行。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1598", "text": "对于等级保护三级及以上系统和电力行业关键信息基础设施，系统上线前应聘请\n具备测评资质的机构开展等级保护测评，测评通过后方可允许并网。对于等级保\n护三级及以上系统和电力行业关键信息基础设施，应同步开展商用密码应用安全", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1599", "text": "性评估工作。\n19.2.13 严格控制生产控制大区局域网络的延伸，严格控制异地使用键盘、\n显示器、鼠标（KVM）功能，确需使用的应制定详细的网络安全防护方案并经", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1600", "text": "主管部门审核。\n19.2.14 调度主站、发电厂电力监控系统应在投入运行后30日内办理等级保\n护备案手续。已投入运行的电力监控系统，应按照相关要求定期开展等级保护测", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1601", "text": "评及安全防护评估工作。针对测评、评估发现的问题，应及时完成整改。\n19.2.15 调度主站、变电站、发电厂记录电力监控系统网络运行状态、网络\n安全事件的日志应保存不少于六个月。应对用户登录本地操作系统、访问系统资", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1602", "text": "源等操作进行身份认证，根据身份与权限进行访问控制，并且对操作行为进行安\n全审计。应建立责权匹配的用户权限划分机制，落实用户实名制和身份认证措施。\n严格限制生产控制大区拨号访问和远程运维。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1603", "text": "19.2.16 调度主站、发电厂应对病毒库、木马库以及入侵检测系统（IDS）\n规则库更新至六个月内最新版本，在生产控制大区，病毒库、木马库经事先测试\n对业务系统无影响后进行。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1604", "text": "19.2.17 调度主站、变电站、发电厂应重点加强内部人员的保密教育、录用\n离岗等的管理，并定期组织安全防护专业人员技术培训。应对厂家现场服务人员\n进行网络安全教育，签订安全承诺书，严格控制其工作范围和操作权限。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1605", "text": "19.2.18 调度主站应加强并网发电企业涉网安全防护的技术监督。禁止各类\n发电厂生产控制大区任何形式的非法外联，禁止主机设备跨安全区直连，严禁设\n备厂商或其他服务企业远程进行电力监控系统的控制、调节和运维操作，完善并", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 184, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1606", "text": "网发电企业涉网网络安全分区分域体系架构，增强新能源等并网发电企业涉网部\n分物理安全防护和网络准入，严禁远程集控采用非安全通信方式，严禁将与调度", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1607", "text": "机构通信的远动装置用于给非调度机构的其他单位转发数据。\n19.2.19 电力监控系统的运维单位（部门）应制定和落实电力监控系统应急\n预案和故障恢复措施，并定期演练。应定期对关键业务的数据与系统进行备份，", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1608", "text": "建立历史归档数据的异地存放制度。\n19.2.20 当电力监控系统遭受网络攻击，发生危害网络安全的事件时，运维\n单位（部门）应按照应急预案，立即采取处置措施，并向上级调度机构以及主管", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1609", "text": "部门报告。对电力监控系统安全事件紧急及重要告警应立即处置，对发现的漏洞\n和风险应限期整改。\n19.2.21 调度主站、变电站、发电厂应配置运维网关（堡垒机）、专用安全", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1610", "text": "U盘、专用运维终端等运维装备，在监控后台等重要主机具备U盘监视功能，拆\n除或禁用不必要的光驱、USB接口、串行口等，严格管控移动介质接入生产控制\n大区。\n19.2.22 调度主站应逐步采用基于可信计算的安全免疫防护技术，形成对病", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1611", "text": "毒木马等恶意代码的自动免疫。重要电力监控系统和设备应逐步推广应用以密码\n硬件为核心的可信计算技术，用于实现计算环境和网络环境安全免疫，免疫未知\n恶意代码，防范有组织的、高级别的恶意攻击。严禁重要电力控制系统现场修改", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1612", "text": "程序代码，程序代码修改后必须经过专业检测和真型动态模拟测试，且通过安全\n可信封装保护和安全可信度量，并在备用设备上实测无误后，方可投入在线运行。\n19.2.23 应将网络安全管理融入电力安全生产管理体系，对全体人员（包括", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1613", "text": "内部人员和外部调试或测试人员）、全部设备（包括安全设备和生产设备等）、\n全生命周期进行全方位的安全管理。电力监控系统的设计研发、安装调试、运行\n维护和退役销毁的全生命周期，采集、传输和控制等各环节均应严格考虑安全防", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1614", "text": "护技术。\n19.2.24 电力监控系统可采用控制专用云技术，但必须与社会公有云及企业\n管理云实施安全隔离；可采用控制专用物联网技术，但必须与社会公有物联网及\n企业管理物联网实施安全隔离。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 185, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1615", "text": "19.3 防止电力通信网事故\n19.3.1 电力通信网的网络规划、设计和改造计划应与电力发展相适应，并保\n持适度超前，统筹业务布局和运行方式优化，充分满足各类业务应用需求，避免", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1616", "text": "生产控制类业务过度集中承载，强化通信网薄弱环节的改造力度，力求网络结构\n合理、运行灵活、坚强可靠和协调发展。\n19.3.2 通信设备选型应与现有网络使用的设备类型一致，保持网络完整性。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1617", "text": "承载110kV及以上电压等级输电线路生产控制类业务的光传输设备应支持双电\n源供电，核心板卡应满足冗余配置要求。220kV及以上新建输变电工程应同步设\n计、建设线路本体光缆。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1618", "text": "19.3.3 电力新建、改（扩）建等工程需对原有通信系统的网络结构、安装位\n置、设备配置、技术参数进行改变时，工程建设单位应委托设计单位对通信系统\n进行设计，深度应达到初步设计要求，经相关电力通信管理部门同意后，按照电", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1619", "text": "力新建、改（扩）建工程建设程序开展相关工作。现场设备的接口和协议应满足\n通信系统的要求。必要时应根据实际情况制定通信系统过渡方案。\n19.3.4 电力调度机构、集控中心（站）、220kV及以上电压等级厂站和通信", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1620", "text": "枢纽站应具备两条及以上完全独立的光缆敷设沟道（竖井）。同一方向的多条光\n缆或同一传输系统不同方向的多条光缆应避免同路由敷设进入通信机房和主控\n室。\n19.3.5 省级及以上电力调度机构应具备三条及以上全程不同路由的出局光", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1621", "text": "缆接入骨干通信网。省级及以上电力备用调度机构、地（市）级调度机构应具备\n两条及以上全程不同路由的出局光缆接入骨干通信网。\n19.3.6 通信光缆或电缆应避免与一次动力电缆同沟（架）布放，并完善防火", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1622", "text": "阻燃和阻火分隔等各项安全措施，绑扎醒目的识别标志；如不具备条件，应采取\n电缆沟（竖井）内部分隔离等措施进行有效隔离。新建通信站应在设计时与全站\n电缆沟（架）统一规划，满足以上要求。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1623", "text": "19.3.7 电力调度机构与直调发电厂及重要变电站调度自动化实时业务信息\n的传输应具有两路不同路由的通信通道（主/备双通道）。调度厂站应具有两种\n及以上通信方式的调度电话，满足“双设备、双路由、双电源”的要求，且至少保", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1624", "text": "证有一路单机电话。省调及以上调度及许可厂站应至少具备一种光纤通信手段。\n19.3.8 同一条220kV及以上电压等级线路的两套继电保护通道、同一系统的\n有主/备关系的两套安全自动装置通道应至少采用两条完全独立的路由；均采用", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 186, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1625", "text": "复用通道的，应由两套独立的通信传输设备分别提供，且传输设备均应由两套电", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1626", "text": "源供电，满足“双设备、双路由、双电源”的要求。\n19.3.9 双重化配置的继电保护、安全自动控制光电转换接口装置的直流电源\n应取自不同的电源。单电源供电的继电保护接口装置和为其提供通道的单电源供", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1627", "text": "电通信设备，如外置光放大器、脉冲编码调制设备（PCM）、载波设备等，应\n由同一套电源供电。\n19.3.10 在配置双套通信直流供电系统（含通信高频开关电源和通信用直流", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1628", "text": "变换电源系统）的厂站，具备双电源接入功能的通信设备应由两套电源独立供电。\n禁止两套电源负载侧形成并联。\n19.3.11 电力调度机构、330kV及以上电压等级变电站、通信枢纽站应配备", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1629", "text": "两套独立的通信高频开关电源。每套通信高频开关电源应有两路分别取自不同母\n线的交流输入，并具备相互独立的自动切换功能。通信高频开关电源每个整流模\n块交流输入侧应加装独立的断路器。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1630", "text": "19.3.12 每套通信直流供电系统的整流或变换模块配置总数量不应少于3块。\n通信站蓄电池组供电后备时间不少于4小时，地处偏远的无人值班通信站应大于\n抢修人员携带必要工器具抵达通信站的时间且不小于8小时。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1631", "text": "19.3.13 电力调度机构、330kV及以上电压等级变电站、通信枢纽站的通信\n机房，应配备不少于两套具备独立控制和来电自启功能的专用机房空调，在空调\n“N-1”情况下机房温度、湿度应满足设备运行要求，且空调电源不应取自同一路", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1632", "text": "交流母线。空调送风口不应处于机柜正上方。\n19.3.14 通信高频开关电源与机房空调不应共用机房交流配电屏。电源监控\n系统应采用站内通信直流供电系统、UPS等具备后备时间的供电方式。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1633", "text": "19.3.15 通信机房、通信设备（含电源设备）的防雷和过电压防护能力应满\n足电力系统通信站防雷和过电压防护相关标准、规定的要求。\n19.3.16 跨越高速铁路、高速公路和重要输电通道（“三跨”）的架空输电线", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1634", "text": "路区段光缆不应使用全介质自承式光缆（ADSS），宜选用全铝包钢结构的光纤\n复合架空地线（OPGW）。\n19.3.17 电力一次系统配套通信项目应随电力一次系统建设同步设计、同步", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 187, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1635", "text": "实施、同步投运，以满足电力发展需要。\n19.3.18 通信设备应在安装、调试、入网试验等各个阶段严格执行电力系统", "text_len": 56, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1636", "text": "通信运行管理和工程建设、验收等方面的标准、规定。\n19.3.19 应从保证工程质量和通信设备安全稳定运行的要求出发，合理安排\n新建、改建和技改工程的工期，严格把好质量关，满足提前调试的条件，不得因", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1637", "text": "赶工期减少调试项目，降低调试质量。\n19.3.20 用于传输继电保护和安全自动装置业务的通信通道投运前应进行测\n试验收，其传输时延、误码率、倒换时间等技术指标应满足《继电保护和安全自", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1638", "text": "动装置技术规程》\n（GB/T 14285）和《光纤通道传输保护信息通用技术条件》\n（DL/T\n364）的要求。传输线路电流差动保护的通信通道应满足收、发路径和时延相同", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1639", "text": "的要求。\n19.3.21 通信高频开关电源系统投运前应进行双交流输入切换试验、电源系\n统告警信号的校核验证。通信蓄电池组投运前应进行全核对性放电试验。通信设\n备投运前应进行双电源倒换测试。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1640", "text": "19.3.22 安装调试人员应严格按照通信业务运行方式单的内容进行设备配置\n和接线。通信调度应在业务开通前与现场工作人员核对通信业务运行方式单的相\n关内容，确保业务图实相符。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1641", "text": "19.3.23 严格按照OPGW及其他光缆施工工艺要求进行施工。OPGW光缆应\n在进站门型架顶端、最下端固定点（余缆前）和光缆末端分别通过匹配的专用接\n地线可靠接地，其余部分应与构架绝缘。采用分段绝缘方式架设的输电线路", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1642", "text": "OPGW光缆，绝缘段接续塔引下的OPGW光缆与构架之间的最小绝缘距离应满足\n安全运行要求，接地点应与构架可靠连接。\n19.3.24 OPGW、ADSS等光缆在进站门型架处应悬挂醒目光缆标识牌。应防", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1643", "text": "止引入光缆封堵不严或接续盒安装不正确，造成光缆保护管内或接续盒内进水结\n冰，导致光纤受力引起断纤故障的发生。引入光缆应采用阻燃、防水功能的非金\n属光缆，并在沟道内全程穿防护子管或使用防火槽盒。引入光缆从门型架至电缆", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1644", "text": "沟地埋部分应全程穿热镀锌钢管，钢管应全程密闭并与站内接地网可靠连接，钢\n管埋设路径上应设置地埋光缆标识或标牌，钢管地面部分应与构架固定。\n19.3.25 直埋光缆（通信电缆）在地面应设置清晰醒目的标识。承载继电保", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 188, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1645", "text": "护、安全自动装置业务的专用通信线缆、配线端口等应采用醒目颜色的标识。\n19.3.26 通信设备应采用独立的断路器或直流熔断器供电，禁止并接使用。", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1646", "text": "各级断路器或熔断器保护范围应逐级配合,下级不应大于其对应的上级断路器或\n熔断器的额定容量，避免出现越级跳闸，导致故障范围扩大。\n19.3.27 通信机房应满足密闭防尘和温度、湿度要求，不宜安装窗户，若有", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1647", "text": "窗户应具备遮阳功能，防止阳光直射机柜和设备。\n19.3.28 各级通信调度负责监视及控制所辖范围内通信网的运行情况，指挥、\n协调通信网故障处理。通信调度员应具有较强的判断、分析、沟通、协调和管理", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1648", "text": "能力，熟悉所辖通信网络状况和业务运行方式，上岗前应进行培训和考核。\n19.3.29 通信站内主要设备及机房动力环境的告警信号应上传至24小时有人\n值班的场所。通信电源系统及为通信设备供电的其他电源系统的状态及告警信息", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1649", "text": "应纳入实时监控，满足通信运行要求。\n19.3.30 通信蓄电池组核对性放电试验周期不得超过两年，运行年限超过四\n年的蓄电池组，应每年进行一次全核对性放电试验。蓄电池单体浮充电压应严格", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1650", "text": "按照电源运行规程设定，避免造成蓄电池欠充或过充。\n19.3.31 通信直流供电系统新增负载时，应及时核算电源及蓄电池组容量，\n如不满足安全运行要求，应对电源实施改造或调整负载。每年春、秋检期间应对", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1651", "text": "电源系统进行负荷校验、主备切换试验、告警信息验证。\n19.3.32 连接两套通信直流供电系统的直流母联断路器应采用手动切换方\n式。通信直流供电系统正常运行时，禁止闭合直流母联断路器。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1652", "text": "19.3.33 通信检修工作应严格遵守电力通信检修管理规定相关要求，对通信\n检修票的业务影响范围、采取的措施等内容应严格审查核对，对影响一次电力生\n产业务的检修工作应按一次电力检修管理办法办理相关手续。严格按照通信检修", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1653", "text": "票工作内容开展工作，严禁超范围、超时间检修。\n19.3.34 通信运行部门应与电力一次线路建设、运维及市政施工部门建立沟\n通协调机制，避免因电力建设、检修或市政施工对光缆运行造成影响。对可能影", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1654", "text": "响电力通信光缆正常运行的城市施工，电力通信运行部门应提前告知建设单位电\n力通信光缆的保护要求，现场确认防止光缆中断的措施落实情况，并告知光缆受\n损或中断后采取的措施。项目建设单位应配合做好电力通信光缆的保护和应急处", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 189, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1655", "text": "置。\n19.3.35 通信运行部门应与一次线路建设、运行维护部门建立工作联系制度。", "text_len": 41, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1656", "text": "因一次线路施工或检修对通信光缆造成影响时，一次线路建设、运行维护部门应\n提前通知通信运行部门，并按照电力通信检修管理规定办理相关手续，如影响上\n级通信电路，应报上级通信调度审批后，方可批准办理开工手续。防止人为原因", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1657", "text": "造成通信光缆非计划中断。\n19.3.36 检修施工单位需要同时办理电力和通信检修申请时，应在得到电力\n调度和通信调度“双许可”后，方可开展检修工作。\n19.3.37 线路运行维护部门应结合线路巡检每半年对OPGW光缆进行专项检", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1658", "text": "查，并将检查结果报通信运行部门。通信运行部门应每半年对ADSS和普通光缆\n进行专项检查，重点检查站内及线路光缆的外观、接续盒固定线夹、接续盒密封\n垫等，并对光缆备用纤芯的衰耗特性进行测试对比。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1659", "text": "19.3.38 每年雷雨季节前应对接地系统进行检查和维护。检查连接处是否紧\n固、接触是否良好、接地引下线有无锈蚀、接地体附近地面有无异常，必要时应\n开挖地面抽查地下隐蔽部分锈蚀情况。独立通信站、综合大楼接地网的接地电阻", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1660", "text": "应每年进行一次测量，变电站通信接地网应纳入变电站接地网测量内容和周期。\n微波塔上除架设本站必须的通信装置外，不得架设或搭挂可构成雷击威胁的其他\n装置。\n19.3.39 加强通信设备、网管系统运行管理，落实数据备份、病毒防范和网", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1661", "text": "络安全防护要求。通信网管应定期开展网络安全等级保护定级备案和测评工作，\n及时整改测评中发现的安全隐患。\n19.3.40 应定期开展机房和设备除尘工作。每季度应对通信设备的滤网、防", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1662", "text": "尘罩等进行清洗，做好设备防尘、防虫工作。\n19.3.41 通信设备检修或故障处理中，应严格按照通信设备和仪表使用手册\n进行操作，避免误操作或对通信设备及人员造成损伤。在采用光时域反射仪测试", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1663", "text": "光纤时，应断开对端通信设备；在插拔拉曼放大器尾纤时，应先关闭泵浦激光器。\n19.3.42 调度交换机运行数据应每月进行备份，当系统数据变动时，应及时\n备份。调度录音系统应每周进行检查，确保运行可靠、录音效果良好、录音数据", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 190, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1664", "text": "准确无误、存储容量充足。调度录音系统服务器应保持时间同步。\n19.3.43 因通信设备故障、施工改造或电路优化工作等原因，需要对原有通\n信业务运行方式进行调整时，如在48小时之内不能恢复原运行方式，应编制和下", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1665", "text": "达新的通信业务运行方式单。\n19.3.44 落实通信专业在电网大面积停电及突发事件发生时的组织机构和技\n术保障措施；完善各类通信设备和系统的现场处置方案和应急预案，定期开展反", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1666", "text": "事故演习，检验应急预案的有效性，提高通信网预防和应对突发事件的能力。\n19.3.45 架设有通信光缆的一次线路计划退运前，应通知相关通信运行管理\n部门，并根据业务需要制订改造调整方案，确保通信系统可靠运行。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1667", "text": "19.4 防止信息系统事故\n19.4.1 信息系统的需求阶段应充分考虑到信息安全，进行风险分析，开展等\n级保护定级工作；设计阶段应明确系统自身安全功能一设计以及安全防护部署设", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1668", "text": "计，形成专项信息安全防护设计。\n19.4.2 加强信息系统开发阶段的管理，建立完善内部安全测试机制，确保项\n目开发人员遵循信息安全管理和信息保密要求，并加强对项目开发环境的安全管", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1669", "text": "控，确保开发环境与实际运行环境安全隔离。\n19.4.3 建立并完善信息系统安全管理机构，强化管理确保各项安全措施落实\n到位。\n19.4.4 定期开展风险评估，并通过质量控制及应急措施消除或降低评估工作", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1670", "text": "中可能存在的风险。\n19.4.5 在技术上合理配置和设置物理环境、网络、主机系统、应用系统、数\n据等方面的设备及安全措施；在管理上不断完善规章制度，持续改善安全保障机", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1671", "text": "制。\n19.4.5.1 信息网络设备及其系统设备可靠，符合相关要求；总体安全策略、\n设备安全策略、网络安全策略、应用系统安全策略、部门安全策略等应正确，符\n合规定。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1672", "text": "19.4.5.2 构建网络基础设备和软件系统安全可信，没有预留后门或逻辑炸\n弹。接入网络用户及网络上传输、处理、存储的数据可信，杜绝非授权访问或恶\n意篡改。\n19.4.5.3 路由器、交换机、服务器、邮件系统、目录系统、数据库、域名系", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 191, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1673", "text": "统、安全设备、密码设备、密钥参数、交换机端口、IP地址、用户帐号、服务端\n口等网络资源统一管理。", "text_len": 48, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1674", "text": "19.4.6 信息系统上线前测试阶段，应严格进行安全功能测试、代码安全检测\n等内容；并按照合同约定及时进行软件著作权资料的移交。\n19.4.7 通过灾备系统的实施做好信息系统及数据的备份，以应对自然灾难可", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1675", "text": "能会对信息系统造成毁灭性的破坏。网络节点具有备份恢复能力，并能够有效防\n范病毒和黑客的攻击所引起的网络拥塞、系统崩溃和数据丢失。\n19.4.8 信息系统投入运行前，应对访问策略和操作权限进行全面清理，复查", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1676", "text": "账号权限，核实安全设备开放的端口和策略，确保信息系统投运后的信息安全；\n信息系统投入运行须同步纳入监控。\n19.4.9 在信息系统运行维护、数据交互和调试期间，认真履行相关流程和审", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1677", "text": "批制度，执行工作票和操作票制度，不得擅自进行在线调试和修改，相关维护操\n作在测试环境通过后再部署到正式环境。\n19.4.10 配备信息安全管理人员，并开展有效的管理、考核、审查与培训。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1678", "text": "19.4.11 加强网络与信息系统安全审计工作，安全审计系统要定期生成审计\n报表，审计记录应受到保护，并进行备份，避免删除、修改或破坏。\n20 防止串联电容器补偿装置和并联电容器装置事故的重点要求", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1679", "text": "20.1 防止串联电容器补偿装置事故\n20.1.1 应考虑串补装置接入后对差动保护、距离保护、重合闸等继电保护功\n能的影响。并应避免出现系统感性电抗小于串补容性电抗等继电保护无法适应的", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1680", "text": "串补接入方式。\n20.1.2 当电源送出系统装设串补装置时，应进行串补装置接入对发电机组\n次同步振荡的影响分析，当存在次同步振荡风险时，应确定抑制次同步振荡的\n措施。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1681", "text": "20.1.3 应通过对电力系统区内外故障、暂态过载、短时过载和持续运行等顺\n序事件进行校核，以验证串补装置的耐受能力。\n20.1.4 电容器组\n20.1.4.1 串联电容器应采用双套管结构。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 192, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1682", "text": "20.1.4.2 串联电容器绝缘介质的平均电场强度不应高于57kV/mm。\n20.1.4.3 单只电容器的耐爆容量应不小于18kJ ，电容器的并联数量应考虑", "text_len": 78, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1683", "text": "电容器的耐爆能力。\n20.1.4.4 电容器之间的连接线应采用软连接。\n20.1.4.5 电容器组初始不平衡电流应不大于电容器组不平衡电流告警值的\n30%。\n20.1.4.6 运行中应重点关注电容器组不平衡电流值，当确认该值发生越限告", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1684", "text": "警时，应在一周内安排串补装置检修。\n20.1.5 金属氧化物限压器（MOV）\n20.1.5.1 MOV的能耗计算应考虑系统发生区内和区外故障（包括单相接地故\n障、两相短路故障、两相接地故障和三相接地故障）以及故障后线路摇摆电流流", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1685", "text": "过金属氧化物限压器过程中积累的能量，还应计及线路保护的动作时间与重合闸\n时间对金属氧化物限压器能量积累的影响。\n20.1.5.2 新建串补装置的MOV热备用容量裕度应大于10%且不少于3单元/", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1686", "text": "平台。\n20.1.5.3 新建串补装置的MOV应采用复合外套。\n20.1.6 阻尼装置\n20.1.6.1 线路短路故障导致串补跳闸后，应检查故障相电容器高频放电电流", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1687", "text": "频率和衰减速度，若放电电流频率超出设计值，应考虑阻尼装置损坏，尽快安排\n串补装置检修。\n20.1.7 火花间隙\n20.1.7.1 火花间隙的强迫触发电压应不高于1.8p.u.，无强迫触发命令时拉合", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1688", "text": "串补装置相关隔离开关不应出现间隙误触发。\n20.1.7.2 火花间隙动作次数超过厂家规定值时进行检查。若动作次数长期未\n超过厂家规定值，运行单位应根据线路及串补运行情况定期进行检查。检查项目", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1689", "text": "应包括间隙距离检查、表面清洁及触发回路功能试验。\n20.1.7.3 应检查串补装置保护触发火花间隙功能，验证间隙能可靠击穿。\n20.1.8 电流互感器和平台取能设备", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 193, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1690", "text": "20.1.8.1 串补装置平台上控制保护设备电源应能在激光电源供电、平台取能\n设备供电之间平滑切换。对于单一激光回路供能设备，激光供能回路应冗余配置，\n其中一回供能回路出现问题应不影响设备正常运行。线路故障时，串补装置平台", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1691", "text": "上的控制保护设备的供电应不受影响。\n20.1.9 光纤柱\n20.1.9.1 光纤柱中包含的信号光纤和激光供能光纤不应采用光纤转接设备,\n并应有100%的备用芯数量。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1692", "text": "20.1.9.2 串补装置平台到控制保护室的光纤损耗不应超过3dB。\n20.1.10 串补平台抗干扰措施\n20.1.10.1 串补装置平台上测量及控制箱的箱体应采用密闭良好的金属壳", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1693", "text": "体，箱门四边金属应与箱体可靠接触，避免外部电磁干扰辐射进入箱体内。\n20.1.10.2 串补装置平台上各种电缆应采取有效的一、二次设备间的隔离和\n防护措施，如电磁式电流互感器电缆应外穿与串补装置平台及所连接设备外壳可", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1694", "text": "靠连接的金属屏蔽管；电缆头制作工艺应符合要求；应尽量减少电缆长度；串补\n装置平台上采用的电缆绝缘强度应高于控制室内控制保护设备采用的电缆强度；\n接入串补装置平台上测量及控制箱的电缆应增加防扰措施。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1695", "text": "20.1.11 控制保护系统\n20.1.11.1 控制保护系统应采取必要的电磁干扰防护措施，串补装置平台上\n的控制保护设备所采用的电磁干扰防护能力应高于控制室内的控制保护设备。控", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1696", "text": "制及保护设备应就地与等电位接地网可靠连接。\n20.1.11.2 在线路保护跳闸经长电缆联跳旁路断路器的回路中，应在串补装\n置控制保护开入量前一级采取防止直流接地或交直流混线时引起串补控制保护", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1697", "text": "开入量误动作的措施。\n20.1.11.3 在串补装置遇到区内外故障或拉合串补相关隔离开关时，串补装\n置控制保护不应出现误动作或误发告警的情况。\n20.1.11.4 串补装置的保护应完全双重化配置。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1698", "text": "20.1.12 串补运行方式操作\n20.1.12.1 串补装置停电检修时运行人员应将二次操作电源断开，将相关联\n跳线路保护的连接片断开。\n20.2 防止高压并联电容器装置事故", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 194, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1699", "text": "20.2.1 高压并联电容器\n20.2.1.1 加强高压并联电容器工作场强控制，在压紧系数为1(即K=1)条件", "text_len": 55, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1700", "text": "下，全膜电容器绝缘介质的平均场强不得大于57kV/mm。\n20.2.1.2 电容器组每相每一并联段并联总容量不大于3900kVar（包括\n3900kVar）；单台电容器耐爆容量不低于15kJ。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1701", "text": "20.2.1.3 电容器单元选型时应采用内熔丝结构，电容器组禁止采用外熔断器\n和内熔丝保护混用。\n20.2.1.4 高压直流输电系统用交流并联电容器及交流滤波电容器在设计环", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1702", "text": "节应有防鸟害措施。\n20.2.1.5 电容器端子间或端子与汇流母线间的连接应采用带绝缘护套的软\n铜线。\n20.2.1.6 新安装电容器的汇流母线宜采用铜排。\n20.2.1.7 同一型号产品必须提供满足国标覆盖要求的老化试验报告。对每一", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1703", "text": "批次产品，制造厂需提供能覆盖此批次产品的老化性试验报告。\n20.2.1.8 加强电容器设备的交接验收工作\n20.2.1.8.1 电容器例行停电试验时要求定期进行电容器组单台电容器电容量", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1704", "text": "的测量，应使用不拆连接线的测量方法。对于内熔丝电容器，当电容量减少超过\n铭牌标注电容量的3%时，应退出运行，避免电容器带故障运行而发展成扩大性\n故障。对于无内熔丝的电容器，一旦发现电容量增大超过一个串段击穿所引起的", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1705", "text": "电容量增大，应立即退出运行，避免电容器带故障运行而发展成扩大性故障。\n20.2.1.9 采用自动电压控制（AVC）等自动投切系统控制的多组电容器投切\n策略应保持各组投切次数均衡，避免反复投切同一组，而其他组长时间闲置。近", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1706", "text": "1个年度内投切次数达到1000次时，自动投切系统应闭锁投切。对投切次数达到\n1000次的电容器组连同其断路器均应及时进行例行检查及试验，确认设备状态完\n好后应及时解锁。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1707", "text": "20.2.2 外熔断器\n20.2.2.1 安装五年以上的外熔断器应及时更换。\n20.2.3 串联电抗器\n20.2.3.1 电抗器的电抗率应根据并联电容器装置接入电网处的背景谐波含", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 195, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1708", "text": "量的测量值选择，必须避免同谐波发生谐振或谐波过度放大，运行中谐波电流应\n不超过标准要求。已配置抑制谐波用串联电抗器的电容器组，禁止减容量运行。", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1709", "text": "20.2.3.2 35kV及以下户内串联电抗器应选用干式铁心或油浸式电抗器。户外\n串联电抗器优先选用干式空心电抗器，当户外现场安装环境受限而无法采用干式\n空心电抗器时，应选用油浸式电抗器。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1710", "text": "20.2.3.3 新安装干式空心电抗器不应采用叠装结构，避免电抗器单相事故发\n展为相间事故。\n20.2.3.4 并联电容器用干式串联电抗器应安装电容器组首端，在系统短路电", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1711", "text": "流大的安装点应校核其动、热稳定性。\n20.2.3.5 330kV及以上变电站用干式空心电抗器设备交接时，具备条件时宜\n进行匝间耐压试验，试验电压取出厂值的80%。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1712", "text": "20.2.3.6 在使用环境温度低于-40℃时，户外安装的串联电抗器应采用油浸铁\n心电抗器。\n20.2.4 放电线圈\n20.2.4.1 放电线圈首末端必须与电容器首末端相连接。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1713", "text": "20.2.4.2 新安装放电线圈应采用全密封结构。对已运行的非全密封放电线圈\n应加强绝缘监督，发现受潮现象应及时更换。\n20.2.5 避雷器\n20.2.5.1 电容器组过电压保护用金属氧化物避雷器接线方式应采用星形接", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1714", "text": "线，中性点直接接地方式。\n20.2.5.2 电容器组过电压保护用金属氧化物避雷器应安装在紧靠电容器组\n高压侧入口处位置。\n20.2.5.3 选用电容器组用金属氧化物避雷器时，应充分考虑其通流容量。避", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1715", "text": "雷器的2 ms方波通流能力应满足标准中通流容量的要求。\n20.2.6 电容器组保护\n20.2.6.1 采用电容器成套装置，应要求厂家提供保护计算方法和保护整定\n值。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 196, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1716", "text": "21 防止直流换流站设备损坏和单双极强迫停运事故的重点要求\n21.1 防止换流阀损坏事故\n21.1.1 加强换流阀及阀控系统设计、制造、安装、投运的全过程管理，明确", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1717", "text": "专责人员及其职责。\n21.1.2 对于换流阀及阀控系统，应进行赴厂监造和验收。监造验收工作结束\n后，赴厂人员应提交监造报告，并作为设备原始资料分别交建设和运行单位存档。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1718", "text": "21.1.3 新建直流工程每个单阀中应具有一定数量的冗余晶闸管。各单阀中的\n冗余晶闸管数应不小于12个月运行周期内损坏的晶闸管数期望值的2.5倍，且不\n应少于3级晶闸管。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1719", "text": "21.1.4 换流阀应采用阻燃材料，并消除火灾在换流阀内蔓延的可能性。阀厅\n应安装响应时间快、灵敏度高的火情早期检测报警装置。阀厅火灾报警系统宜投\n跳闸，确保阀厅出现火情时能够及时停运直流，并自动停运阀厅空调通风系统。", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1720", "text": "21.1.5 换流阀安装期间，阀塔内部各水管接头应用力矩扳手紧固，并做好标\n记。换流阀及阀冷系统安装完毕后应进行冷却水管道压力试验。\n21.1.6 换流阀冷控制保护系统至少应双重化配置。阀冷控制系统应具备手动", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1721", "text": "切换和系统故障情况下自动切换功能，防止单一元件故障不经系统切换直接跳闸\n出口。作用于跳闸的传感器应按照三套独立冗余配置，保护按照“三取二”原则出\n口，当一套传感器故障时，采用“二取一”或“二取二”逻辑出口；当两套传感器故", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1722", "text": "障时，采用“一取一”逻辑出口。当阀冷保护检测到严重泄漏、主水流量过低或者\n进阀水温过高时，应自动停运直流系统以防止换流阀损坏。\n21.1.7 换流阀内冷系统主泵切换延时引起流量变化时，仍应满足换流阀对水", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1723", "text": "冷系统最小流量的要求。换流阀内冷系统投运前的调试期间应开展主泵切换试\n验。\n21.1.8 设计阀外风冷系统时，应充分考虑环境温度、安装位置等因素的影响，\n具备足够的冷却裕度。应考虑现场热岛效应，设计最高温度应在气象统计最高温", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1724", "text": "度的基础上增加3至5℃。\n21.1.9 冷却系统管道不允许在换流站阀冷系统安装施工现场切割焊接。现场\n安装前及水冷分系统试验后，应充分清洗直至换流阀冷却水满足水质要求。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1725", "text": "21.1.10 阀控系统应实现完全冗余配置，除光发射板、光接收板和背板外，\n其它板卡应能够在换流阀不停运的情况下进行故障处理。阀控系统应全程参与直\n流控制保护系统联调试验。当直流控制系统接收到阀控系统的跳闸命令后，应先", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 197, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1726", "text": "进行系统切换。", "text_len": 7, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1727", "text": "21.1.11 换流阀外水冷系统缓冲水池应配置两套水位监测装置，并设置高低\n水位报警。喷淋泵首次启动应检测缓冲水池水位，水位低时禁止启动。喷淋泵运\n行时，出现缓冲水池水位低报警时禁止停运喷淋泵。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1728", "text": "21.1.12 换流阀外风冷系统风扇电机、换流阀外水冷系统风扇电动机及其接\n线盒应采取防潮防锈措施。\n21.1.13 在寒冷地区，阀外冷系统冷却器应装设于防冻棚内，配置足够裕度", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1729", "text": "的暖风机，且具备低温自动启动、手动启动功能，避免低温天气下阀冷系统设备\n结冰或冻裂。\n21.1.14 阀厅设计应根据当地历史气候记录，适当提高阀厅屋顶的设计与施", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1730", "text": "工标准，防止大风掀翻屋顶，保证阀厅的防雨、防尘性能。\n21.1.15 阀厅屋顶及室内巡视通道设计应考虑可靠的安全措施，避免人员跌\n落。\n21.1.16 运行期间应记录和分析阀控系统的报警信息，掌握晶闸管、光纤、", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1731", "text": "板卡的运行状况。当单阀内晶闸管故障数达到跳闸值-1时，应申请停运直流系统\n并进行全面检查，更换故障元件，查明故障原因后方可再投入运行，避免发生击\n穿或误闭锁。\n21.1.17 运行期间应定期对换流阀设备进行红外测温，必要时进行紫外检测，", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1732", "text": "出现过热、弧光等问题时应密切跟踪，必要时申请停运直流系统处理。若发现火\n情，应立即停运直流系统，采取灭火措施，避免事故扩大。\n21.1.18 检修期间应对内冷水系统水管进行检查，发现水管接头松动、磨损、", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1733", "text": "渗漏等异常要及时分析处理。\n21.1.19 晶闸管换流阀运行15年后，每3年应随机抽取部分晶闸管进行全面检\n测和状态评估。\n21.1.20 新建换流站附近应有可靠水源，其水量和水质应满足换流站消防事", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1734", "text": "故情况下救援、应急抢修需要。\n21.2 防止换流变压器（油浸式平波电抗器）事故\n防止换流变压器（油浸式平波电抗器）事故参考“防止大型变压器损坏和互\n感器事故”措施执行，还应注意以下方面。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 198, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1735", "text": "21.2.1 换流变压器及油浸式平波电抗器阀侧套管不宜采用充油套管。换流变", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1736", "text": "压器及油浸式平波电抗器穿墙套管的封堵应使用非导磁材料。换流变压器及油浸\n式平波电抗器阀侧套管类新产品应充分论证，并严格通过试验考核后再在直流工\n程中使用。\n21.2.2 换流变压器及油浸式平波电抗器应配置带胶囊的储油柜，储油柜容积", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1737", "text": "应不小于本体油量的8~10%，胶囊宜采用丁腈橡胶材质。\n21.2.3 换流变压器保护应采用三重化或双重化配置。采用三重化配置的按\n“三取二”逻辑出口，采用双重化配置的每套保护装置中应采用“启动＋动作”逻", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1738", "text": "辑。新建和改建工程换流变压器非电量保护跳闸触点应满足非电量保护三重化配\n置的要求，按照“三取二”原则出口。\n21.2.4 换流变压器回路电流互感器、电压互感器二次绕组应满足保护冗余配", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1739", "text": "置的要求。\n21.2.5 换流变压器、油浸式平波电抗器户外布置时，瓦斯继电器、油流速动\n继电器、压力释放阀等非电量保护装置及表计应加装防雨罩并采取措施防止带电\n运行过程中防雨罩损伤电缆；非电量保护装置接线盒的引出电缆应以垂直U型方", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1740", "text": "式接入继电器接线盒，避免高挂低用；电缆护套应具有防进水、防积水保护措施，\n防止雨水顺电缆倒灌。换流变压器分接开关不应配置浮球式的油流继电器。\n21.2.6 采用六氟化硫气体绝缘的换流变压器及油浸式平波电抗器套管、穿墙", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1741", "text": "套管、直流分压器等应配置六氟化硫压力或密度继电器，并分级设置报警和跳闸。\n作用于跳闸的非电量保护继电器应设置三副独立的跳闸接点，以便在非电量元件\n采用“三取二”原则出口，三个开入回路要独立，不允许多副跳闸接点并联上送，", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1742", "text": "三取二出口判断逻辑装置及其电源应冗余配置。\n21.2.7 换流变压器、油浸式平波电抗器故障跳闸后，应自动切除潜油泵。\n21.2.8 换流变压器、油浸式平波电抗器就地控制柜、冷却器控制柜和有载分", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1743", "text": "接开关机构箱应满足电子元器件长期工作环境条件要求且便于维护，控制柜内直\n流工作电源与直流信号电源应独立。\n21.2.9 换流变压器铁芯及夹件引出线采用不同标识，并引出至运行中便于测", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 199, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1744", "text": "量的位置。\n21.2.10 换流变压器及油浸式平波电抗器应配置成熟可靠的在线监测装置，\n并将在线监测信息送至后台集中分析。", "text_len": 61, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1745", "text": "21.2.11 运行期间，换流变压器及油浸式平波电抗器的重瓦斯保护以及换流\n变压器有载分接开关油流保护应投跳闸。\n21.2.12 换流变压器、油浸式平波电抗器应配置油中溶解气体在线监测装置。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1746", "text": "油中溶解气体在线监测装置采购时应满足入网检测要求；对基建和改造安装的油\n中溶解气体在线监测装置，到货后应做好安装、验收、运维、检验等工作。\n21.2.13 定期对换流变压器及油浸式平波电抗器进行红外测温，套管本体和", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1747", "text": "端子导体的温度（精确测温）不应有跃变；相邻相间套管本体和端子的导体温度\n（精确测温）不应有明显差异。\n21.2.14 换流变压器分接开关档位不一致时，首先通过远方手动操作等方式", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1748", "text": "将异常相换流变压器分接开关档位调至与正常相档位相同。异常相分接开关无法\n调节且与正常相档位差达到2档及以上，可调整正常相分接开关档位与异常相档\n位相差1档，故障处理过程中应避免保护动作，必要时申请换流变压器停运。", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1749", "text": "21.2.15 换流变压器和油浸式平波电抗器投运前应检查套管末屏端子接地良\n好。若需更换末屏分压器，应确认分压器电容与套管主电容满足匹配关系。\n21.2.16 平波电抗器瓦斯继电器与油枕相连的波纹联管应为刚性连接，降低", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1750", "text": "瓦斯继电器振动加速度，避免共振。\n21.3 防止失去站用电事故\n21.3.1 换流站的站用电源设计应配置三路独立、可靠电源，其中至少有一回\n应从站内交流系统引接。若三路电源中有两路取自站外，则两路站外电源应取自", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1751", "text": "不同电源点，且为专线供电，不得采用T接、迂回供电和同杆架设方式。\n21.3.2 站用电系统10kV母线和400V母线均应配置备用电源自动投切功能，\n并与阀外冷系统电源切换装置的动作时间逐级配合，确保不因站用电源切换导致", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1752", "text": "单、双极闭锁。\n21.3.3 换流阀内冷却系统两台主泵应冗余配置、主泵电源应相互独立并取自\n不同的400V母线段。换流阀外冷却系统由两路400V电源经电源切换装置分塔分", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1753", "text": "段供电。换流变压器冷却系统由两路400V电源经电源切换装置供电。\n21.3.4 站用电系统及阀冷却系统应在系统调试前完成各级站用电源切换、定\n值检定、内冷水主泵切换试验。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 200, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1754", "text": "21.3.5 直流换流站直流电源应采用三台充电、浮充电装置，两组蓄电池组、", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1755", "text": "三条直流配电母线（直流ａ、ｂ和ｃ母线）的供电方式。ａ、ｂ两条直流母线为\n电源双重化配置的设备提供工作电源，ｃ母线为电源非双重化的设备提供工作电\n源。双重化配置的二次设备的信号电源应相互独立，分别取自直流母线ａ段或者", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1756", "text": "ｂ段。\n21.3.6 当失去一路站用电源时应尽快恢复其供电。当仅剩一路电源时，换流\n站应立即向调度机构汇报。\n21.4 防止外绝缘事故\n21.4.1 在设计阶段，应充分考虑当地污秽等级，结合直流设备易积污的特点，", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1757", "text": "参考当地长期运行经验及环境污染发展情况，并进行专题研究来设计直流场设备\n外绝缘强度。\n21.4.2 对于新电压等级的直流工程，应通过绝缘配合计算合理选择避雷器参", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1758", "text": "数。\n21.4.3 密切跟踪换流站周围污染源及污秽度的变化情况，加强环境气象监\n测，应定期开展污秽度及污闪风险评估，据此及时采取相应措施使设备爬电比距\n与所处地区的污秽等级相适应。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1759", "text": "21.4.4 每年应对已喷涂防污闪涂料的直流场设备绝缘子进行憎水性检查，及\n时对破损或失效的涂层进行重新喷涂。若绝缘子的憎水性下降到3级，应考虑重\n新喷涂。\n21.4.5 定期对直流场设备进行红外测温，建立红外图谱档案，进行纵、横向", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1760", "text": "温差比较，便于及时发现隐患并处理\n21.4.6 恶劣天气下加强设备的巡视，检查跟踪设备放电情况。发现设备出现\n异常放电后，及时汇报，必要时申请降压运行或停电处理。若发现交流滤波器开", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1761", "text": "关有放电现象，应申请调度暂停功率调整，减少交流滤波器开关分合操作。\n21.5 防止直流控制保护设备事故\n21.5.1 直流控制系统应采用完全冗余的双重化配置。每套控制系统应有独立", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1762", "text": "的硬件设备，包括主机、板卡、电源、输入输出回路和控制软件，每极各层控制\n设备间、极间不应有公用的输入/输出（I/O）设备。在两套控制系统均可用的情\n况下，一套控制系统任一环节故障时，应不影响另一套系统的运行，也不应导致", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 201, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1763", "text": "直流闭锁。", "text_len": 5, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1764", "text": "21.5.2 直流保护应采用分区设置，各区域交界面应相互重叠，防止出现保护\n死区。每一区域均应配置主、后备保护。\n21.5.3 采用双重化配置的直流保护（含换流变保护及交流滤波器保护），每", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1765", "text": "套保护应采用“启动+动作”逻辑，启动和动作元件及回路应完全独立。采用三重\n化配置的直流保护（含换流变压器保护），每套保护测量回路应独立，应按“三\n取二”逻辑出口，任一“三取二”模块故障也不应导致保护误动和拒动。电子式电", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1766", "text": "流互感器的远端模块至保护装置的回路应独立，纯光纤式电流互感器测量光纤及\n电磁式电流互感器二次绕组至保护装置的回路应独立。\n21.5.4 直流控制保护系统应具备完善、全面的自检功能，自检到主机、板卡、", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1767", "text": "总线、测量等故障时应根据故障级别进行报警、系统切换、退出运行、停运直流\n系统等操作，且给出准确的故障信息。直流保护系统检测到测量异常时应可靠退\n出相关保护功能，测量恢复正常后应确保保护出口复归再投入相关保护功能，防", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1768", "text": "止保护不正确动作。\n21.5.5 直流控制保护系统的参数应由成套设计单位通过系统仿真计算、设备\n能力校核给出设计值，经过二次设备联调试验验证。当电网结构发生变化时，成", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1769", "text": "套设计单位应对控制保护系统参数的适应性进行校核。\n21.5.6 直流光电流互感器二次回路应简洁、可靠，光电流互感器输出的数字\n量信号宜直接输入直流控制保护系统，避免经多级数模、模数转化后接入。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1770", "text": "21.5.7 直流控制保护装置安装应在控制室、继电器室等建筑物土建施工完成\n并且联合验收合格后进行，不得与土建施工同时进行。在设备室达到要求前，不\n应开展控制保护设备的安装、接线和调试；在设备室内开展可能影响洁净度的工", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1771", "text": "作时，须采用完好塑料罩等做好设备的密封防护措施。当施工造成设备内部受到\n污秽、粉尘污染时，应返厂清洗并经测试正常后方可使用；如污染导致设备运行\n异常，应整体更换设备。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1772", "text": "21.5.8 换流站所有跳闸出口触点均应采用常开触点。\n21.5.9 换流站户外端子箱、接线盒、插头等防护等级（IP）最低应达到IP55。\n21.5.10 现场注意控制直流控制保护系统运行环境，监视主机板卡的运行温", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 202, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1773", "text": "度、清洁度，运行条件较差的控制保护设备可加装小室、空调或空气净化器。\n21.5.11 加强换流站直流控制保护系统软硬件管理，直流控制保护系统的软", "text_len": 72, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1774", "text": "件、硬件及定值的修改须履行软硬件修改审批手续，经主管部门的同意后方可执\n行。\n21.5.12 一极运行一极检修（调试）时，检修（调试）极中性隔离开关应处\n于分闸状态，禁止在该检修极中性隔离开关和双极公共区域设备上开展工作。", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1775", "text": "21.5.13 直流控制保护系统故障处理完毕后，应检查并确认无报警、无保护\n出口后才可切换到运行状态。\n21.5.14 开展直流控制保护系统主机板卡故障率统计分析，对突出的问题要", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1776", "text": "及时联系厂家分析处理。\n22 防止发电厂、变电站全停及重要电力用户停电事故的\n重点要求\n22.1 防止发电厂全停事故\n22.1.1 厂用电系统运行方式和设备管理。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1777", "text": "22.1.1.1 根据电厂运行实际情况，制订合理的全厂公用系统运行方式，防止\n部分公用系统故障导致全厂停电。重要公用系统在非标准运行方式时，应制定监\n控措施，保障运行正常。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1778", "text": "22.1.1.2 重视机组厂用电切换装置的合理配置及日常维护，确保系统电压、\n频率出现较大波动时，具有可靠的保厂用电源技术措施。\n22.1.1.3 带直配电负荷电厂的机组应设置低频率、低电压解列装置，确保机", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1779", "text": "组在发生系统故障时，解列部分机组后能单独带厂用电和直配负荷运行。\n22.1.2 自动准同期装置和厂用电切换装置应单独配置。\n22.1.3 在汽轮机油系统间加装能隔离开断的设施并设置备用冷油器，定期化", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1780", "text": "验油质，防止因冷油器漏水导致油质老化，造成轴瓦过热熔化被迫停机。\n22.1.4 重要辅机（如送引风、给水泵、循环水泵等）电动机事故控制按钮应\n加装保护罩，防止误碰造成停机事故。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1781", "text": "22.1.5 加强蓄电池和直流系统（含逆变电源）及柴油发电机组的运行维护，\n确保主机交直流润滑油泵和主要辅机油泵供电可靠。直流润滑油泵的直流电源系\n统应有足够的容量，其各级空气断路器（保险）应合理配置，并有级差配合，防", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 203, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1782", "text": "止故障时熔断器熔断或空气断路器越级跳闸使直流润滑油泵失去电源。", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1783", "text": "22.1.6 积极开展汽轮发电机组小岛试验工作，以保证机组与电网解列后的厂\n用电源。\n22.1.7 应合理制定机组检修计划，做好保单机运行安全措施，防止单机运行", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1784", "text": "时机组非停。用于发电机机组控制用的功率采样装置宜采用微机式发电机智能变\n送装置。\n22.1.8 加强海洋环境及海洋生物监测、预警，制定应急预案和采取措施避免\n灾害发生时对机组冷源系统的危害，造成停机事故。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1785", "text": "22.1.9 电厂监控系统、调度自动化系统等重要设备应选择不间断电源供电，\n现地控制单元（Local Control Unit）电源应采用冗余配置，其中至少一路为直流", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1786", "text": "电源。\n22.1.10 厂高变高压侧断路器的控制及保护电源应分母线设置，禁止接入同\n一母线，防止该段直流母线故障造成断路器同时跳闸。\n22.1.11 燃气关断阀（Emergency Shut Down Valve，ESD 阀）电源回路应可", "text_len": 119, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1787", "text": "靠。ESD 阀采用双电源切换开关供电的，其二路电源应独立，应能保证切换过\n程中，电磁阀不误动；应结合检修开展ESD 阀双电源切换试验并进行录波；对\n达不到ESD 阀供电要求的双电源切换装置应及时进行改造。ESD 阀采用UPS 自", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1788", "text": "带蓄电池供电的，应定期开展自带蓄电池核对性放电试验。宜配置冗余的电磁阀\n控制ESD 阀，避免单电磁阀误动作引发ESD 阀动作。\n22.2 防止变电站和发电厂升压站全停事故", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1789", "text": "22.2.1 新建220kV 及以上电压等级枢纽变电站的架空电源进线不应全部架\n设在同一杆塔上，220kV 及以上电压等级电缆电源进线不应敷设在同一排管或电\n缆沟内（进站隧道除外），以防止故障导致变电站全停。已建成在运的应逐步改", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1790", "text": "造达到此要求。\n22.2.2 新建220kV 及以上电压等级双母分段接线方式的气体绝缘金属封闭\n开关设备（GIS），当本期进出线元件数达到4 回及以上时，投产时应将母联及", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 204, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1791", "text": "分段间隔相关一、二次设备全部投运。\n22.2.3 设备改扩建时，一次设备安装调试全部结束并通过验收后，方可与运\n行设备连接。\n22.2.4 完善变电站一、二次设备", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1792", "text": "22.2.4.1 省级主电网枢纽变电站在非过渡阶段应有不同电源点的三条及以\n上输电通道，在站内部分母线或一条输电通道检修情况下，发生N-1 故障时不应\n出现变电站全停的情况；特别重要的枢纽变电站在非过渡阶段应有不同电源点的", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1793", "text": "三条以上输电通道，在站内部分母线或一条输电通道检修情况下，发生N-2 故障\n时不应出现变电站全停的情况。\n22.2.4.2 枢纽变电站（升压站）应采用双母分段接线或3/2 接线方式，根据", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1794", "text": "电网结构的变化，应满足变电站设备的短路容量约束。当设备额定短路电流不满\n足要求时，应及时采取设备改造、限流或调整运行方式等措施。\n22.2.4.3 双母线、单母线或桥形接线中，GIS 母线避雷器和电压互感器应设", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1795", "text": "置独立的隔离开关。3/2 断路器接线中，GIS 母线避雷器和电压互感器不应装设\n隔离开关，宜设置可拆卸导体作为隔离装置。可拆卸导体应设置于独立的气室内。\n架空进线的GIS 线路间隔的避雷器和线路电压互感器宜采用外置结构。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1796", "text": "22.2.4.4\n330kV 及以上变电站和地下220kV 变电站的备用站用变电源不能\n由该站作为单一电源的区域供电。\n22.2.4.5 严格按照有关标准进行断路器、隔离开关、母线等设备选型，加强", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1797", "text": "对变电站断路器开断容量的校核、隔离开关与母线额定短时耐受电流及额定峰值\n耐受电流校核。对短路容量增大后造成断路器开断容量不满足要求的断路器要及\n时进行改造，在改造以前应加强对设备的运行监视和试验。", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1798", "text": "22.2.4.6 为提高继电保护的可靠性，传输两套独立的继电保护通道相对应的\n电力通信设备应为两套完整独立的、两种不同路由的通信系统，其告警信息应接\n入相关监控系统。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1799", "text": "22.2.4.7 在确定各类保护装置电流互感器二次绕组分配时，应考虑消除保护\n死区。分配接入保护的互感器二次绕组时，还应特别注意避免运行中一套保护退\n出时可能出现的电流互感器内部故障死区问题。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1800", "text": "22.2.4.8 继电保护及安全自动装置应选用抗干扰能力符合有关规程规定的\n产品，在保护装置内，直跳回路开入量应设置必要的延时防抖回路，防止由于开\n入量的短暂干扰造成保护装置误动出口。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 205, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1801", "text": "22.2.4.9 对双母线接线方式下间隔内一组母线侧隔离开关检修时，应将另一\n组母线侧隔离开关的电机电源及控制电源断开。", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1802", "text": "22.2.4.10 双母线接线方式下，一组母线电压互感器退出运行时，应加强运\n行电压互感器的巡视和红外测温，避免故障导致母线全停。\n22.2.4.11 定期对变电站（升压站）内及周边飘浮物、塑料大棚、彩钢板建", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1803", "text": "筑、风筝及高大树木等进行清理，大风前后应进行专项检查，防止异物漂浮造成\n设备短路。\n22.2.5 防止污闪造成的变电站和发电厂升压站全停。\n22.2.5.1 对于伞形合理、爬距不低于三级污区要求的瓷绝缘子，可根据当地", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1804", "text": "运行经验，采取绝缘子表面涂覆防污闪涂料的补充措施。其中防污闪涂料的综合\n性能应不低于线路复合绝缘子所用高温硫化硅橡胶的性能要求。\n22.2.5.2 硅橡胶复合绝缘子（含复合套管、复合支柱绝缘子等）的硅橡胶材", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1805", "text": "料综合性能应不低于线路复合绝缘子所用高温硫化硅橡胶的性能要求；树脂浸渍\n的玻璃纤维芯棒或玻璃纤维筒应参考线路复合绝缘子芯棒材料的水扩散试验进\n行检验。\n22.2.5.3 对于易发生粘雪、覆冰的区域，支柱绝缘子及套管在采用大小相间", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1806", "text": "的防污伞形结构基础上，每隔一段距离应采用一个超大直径伞裙（可采用硅橡胶\n增爬裙），以防止绝缘子上出现连续粘雪、覆冰。110kV、220kV 及500kV 绝缘\n子串宜分别安装3、6 及9~12 片超大直径伞裙。支柱绝缘子所用伞裙伸出长度", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1807", "text": "8~10cm；套管等其它直径较粗的绝缘子所用伞裙伸出长度12~15cm。\n22.2.5.4 变电站、升压站带电水冲洗工作必须保证水质要求，并严格按照《电\n力设备带电水冲洗导则》（GB 13395）规范操作，母线冲洗时要投入可靠的母", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1808", "text": "差保护。\n22.2.6 直流电源系统配置\n22.2.6.1 升压站电压等级在220kV 及以上时，发电机组用直流电源系统与升\n压站用直流电源系统必须相互独立。\n22.2.6.2", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1809", "text": "220kV 及以上电压等级的新建变电站通信电源应双重化配置，满\n足“双设备、双路由、双电源”的要求。\n22.2.6.3 变电站、发电厂升压站直流系统配置应充分考虑设备检修时的冗", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 206, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1810", "text": "余，330kV 及以上电压等级变电站、发电厂升压站及重要的220kV 变电站、发\n电厂升压站应采用3 台充电、浮充电装置，两组蓄电池组的供电方式。每组蓄电", "text_len": 77, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1811", "text": "池和充电机应分别接于一段直流母线上，第三台充电装置（备用充电装置）可在\n两段母线之间切换，任一工作充电装置退出运行时，手动投入第三台充电装置。\n变电站、发电厂升压站直流电源供电质量应满足微机保护运行要求。", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1812", "text": "22.2.6.4 火电厂动力、UPS 及应急电源用直流系统，按主控单元，应采用3\n台充电、浮充电装置，两组蓄电池组的供电方式。每组蓄电池和充电机应分别接\n于一段直流母线上，第三台充电装置（备用充电装置）可在两段母线之间切换，", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1813", "text": "任一工作充电装置退出运行时，手动投入第三台充电装置。其标称电压应采用\n220V，直流电源的供电质量应满足动力、UPS 及应急电源的运行要求。\n22.2.6.5 火电厂控制、保护用直流电源系统，按单台发电机组，应采用2 台", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1814", "text": "充电、浮充电装置，两组蓄电池组的供电方式。每组蓄电池和充电机应分别接于\n一段直流母线上。每一段母线各带一台发电机组的控制、保护用负荷。直流电源\n的供电质量应满足控制、保护负荷的运行要求。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1815", "text": "22.2.6.6 采用两组蓄电池供电的直流电源系统，每组蓄电池组的容量，应能\n满足同时带两段直流母线负荷的运行要求，且满足在正常运行中两段母线切换时\n不中断供电的要求。在切换过程中，两组蓄电池应满足标称电压相同，电压差小", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1816", "text": "于规定值，且直流电源系统处于正常运行状态，允许短时并联运行。禁止在两个\n系统都存在接地故障情况下进行切换。\n22.2.6.7 直流电源系统馈出网络应采用集中辐射或分层辐射供电方式，严禁", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1817", "text": "采用环状供电方式。断路器储能电源、隔离开关电机电源、35（10）kV 开关柜\n内顶部可采用每段母线辐射供电方式。\n22.2.6.8 新建或改造变电站直流电源系统对负载供电，应采用分层辐射供电", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1818", "text": "方式，按电压等级设置分电屏，不应采用直流小母线供电方式。\n22.2.6.9 发电机组直流电源系统对负载供电，应按所供电设备所在段设置分\n电屏，不应采用直流小母线供电方式。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1819", "text": "22.2.6.10 直流母线采用单母线供电时，应采用不同位置的直流开关，分别\n带控制用负荷和保护用负荷。\n22.2.6.11 新建或改造后的直流电源系统应具有直流电源系统母线及馈线接", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 207, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1820", "text": "地、蓄电池接地、瞬时接地、交流窜入和直流互窜等绝缘故障的测量、记录、选\n线、报警及录波功能，不应采用交流注入法测量直流电源系统绝缘状态，新建或", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1821", "text": "改造后的直流电源系统应具有蓄电池内阻监测功能，不满足要求的应逐步进行改\n造。\n22.2.6.12 直流电源系统除蓄电池组出口保护电器外，应使用直流专用断路\n器。蓄电池组出口回路保护用电器宜采用熔断器，也可采用具有选择性保护的直", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1822", "text": "流断路器。\n22.2.6.13 直流高频模块和通信电源模块应加装独立进线断路器。\n22.2.6.14 加强直流断路器上、下级之间的级差配合的运行维护管理。新建\n或改造的发电机组、变电站、升压站的直流电源系统，设计资料中应提供全站直", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1823", "text": "流电源系统上下级差配置图和各级断路器（熔断器）级差配合参数。投运前，应\n进行直流断路器的级差配合试验。\n22.2.6.15 直流电源系统的电缆应采用阻燃电缆，两组蓄电池的电缆应分别", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1824", "text": "铺设在各自独立的通道内，避免与交流电缆并排铺设，在穿越电缆竖井时，两组\n蓄电池电缆应分别加穿金属套管。对不满足要求的应采取防火隔离措施。\n22.2.6.16 一组蓄电池配一套充电装置或两组蓄电池配两套充电装置的直流", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1825", "text": "电源系统，每套充电装置应采用两路交流电源输入，且具备自动投切功能。\n22.2.6.17 新安装的阀控密封蓄电池组，应进行全核对性放电试验。以后每\n隔2 年进行一次核对性放电试验。运行满4 年以后的蓄电池组，每年做一次核对", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1826", "text": "性放电试验。对容量不合格的蓄电池组应立即更换。\n22.2.6.18 浮充电运行的蓄电池组，除制造厂有特殊规定外，应采用恒压方\n式进行浮充电。浮充电时，严格控制单体电池的浮充电压上、下限，每个月至少", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1827", "text": "一次对蓄电池组所有的单体浮充端电压进行测量记录，防止蓄电池因充电电压过\n高或过低而损坏。\n22.2.6.19 严防交流窜入直流故障。变电站内端子箱、机构箱、智能控制柜、", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1828", "text": "汇控柜等屏柜内的交直流接线，不应接在同一段端子排上。严禁从控制箱、端子\n箱内引接检修电源。控制箱、端子箱内要装设加热驱潮装置并保证运行状态良好，\n防止受潮、凝露引发直流接地、交窜直等故障。试验电源屏交流电源与直流电源", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 208, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1829", "text": "应分层布置。\n22.2.6.20 及时消除直流电源系统接地缺陷，当同一段直流母线出现两点同\n时接地时，应立即采取措施消除，避免同一直流母线两点接地造成继电保护、开", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1830", "text": "关误动或拒动故障。当出现直流电源系统一点接地时，应及时消除。\n22.2.6.21 充电、浮充电装置在检修结束恢复运行时，应先合交流侧开关，\n再带直流负荷。\n22.2.7 站用电系统配置", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1831", "text": "22.2.7.1 设计资料中应提供全站交流电源系统上下级差配置图和各级断路\n器（熔断器）级差配合参数、直流断路器灵敏度和选择性计算校核资料，选择性\n不满足要求的，主馈线屏、分电屏应选用三段式直流断路器。新建变电站交流电", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1832", "text": "源系统在投运前，应完成断路器上下级级差配合试验，核对熔断器级差参数，合\n格后方可投运。\n22.2.7.2 新建或改造的站用电系统，高压侧有继电保护装置的，应加强对站", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1833", "text": "用变高压侧保护装置定值整定，避免站用变高压侧保护装置定值与站用电屏断路\n器自身保护定值不匹配，导致越级跳闸事件。\n22.2.7.3 加强站用电高压侧保护装置、站用电屏总路和馈线断路器保护功能", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1834", "text": "校验，并在设计资料中提供灵敏度校验计算报告，确保短路、过载、接地故障时，\n各级断路器能正确动作，防止站用电故障越级动作，确保站用电系统的稳定运行。\n22.2.7.4 变电站采用交流供电的通信设备、自动化设备、防误主机、火灾报", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1835", "text": "警主机、固定灭火控制主机交流电源应取自站用交流不间断电源系统。\n22.2.7.5\n110（66）kV 及以上电压等级变电站应至少配置两路站用电源。\n装有两台及以上主变压器的330kV 及以上变电站和地下220kV 变电站，应配置", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1836", "text": "三路站用电源。站外电源应独立可靠，不应取自本站作为唯一供电电源的变电站。\n22.2.7.6 当任意一台站用变压器退出时，备用站用变压器应能自动切换至失\n电的工作母线段，继续供电。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1837", "text": "22.2.7.7 站用交流母线分段的，每套站用交流不间断电源装置的交流主输\n入、交流旁路输入电源应取自不同段的站用交流母线。两套配置的站用交流不间\n断电源装置交流主输入应取自不同段的站用交流母线，直流输入应取自不同段的", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1838", "text": "直流电源母线。\n22.2.7.8 双机单母线分段接线方式的站用交流不间断电源装置，分段断路器\n应具有防止两段母线带电时闭合分段断路器的防误操作措施。手动维修旁路断路", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 209, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1839", "text": "器应具有防误操作的闭锁措施。", "text_len": 14, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1840", "text": "22.2.7.9 站用交流电源系统的母线安装在一个柜架单元内，主母线与其他元\n件之间的导体布置应采取避免相间或相对地短路的措施，配电屏间禁止使用裸导\n体进行连接，母线应有绝缘护套。", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1841", "text": "22.2.7.10 两套分列运行的站用交流电源系统，电源环路中应设置明显断开\n点，禁止合环运行。\n22.2.7.11 正常运行中，禁止两台不具备并联运行功能的站用交流不间断电", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1842", "text": "源装置并列运行。\n22.2.8 变电站、升压站的运行、检修管理\n22.2.8.1 加强防误闭锁装置的运行和维护管理，确保防误闭锁装置正常运\n行。闭锁装置的解锁钥匙必须按照有关规定严格管理。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1843", "text": "22.2.8.2 对于双母线接线方式的变电站、升压站，在一条母线停电检修及恢\n复送电过程中，必须做好各项安全措施。对检修或事故跳闸停电的母线进行试送\n电时，具备空余线路且线路后备保护满足充电需求时应首先考虑用外来电源送", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1844", "text": "电。\n22.2.8.3 隔离开关、硬母线支柱绝缘子，应选用高强度支柱绝缘子，定期对\n枢纽变电站、升压站支柱绝缘子，特别是母线支柱绝缘子、隔离开关支柱绝缘子\n进行检查，防止绝缘子断裂引起母线事故。", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1845", "text": "22.2.8.4 根据电网容量和网架结构变化定期校验变电站短路容量，当设备额\n定短路电流不满足要求时，应及时采取设备改造、限流或调整运行方式等措施。\n22.2.8.5 无专用开关的线路高压电抗器，电抗器运行时应投入线路远跳保", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1846", "text": "护，远跳保护退出时电抗器应停运。\n22.2.8.6 加强对变电站一次设备的检查，加强对套管及其引线接头、隔离开\n关触头、引线接头的温度监测。\n22.2.8.7 定期对隔离开关、母线支柱绝缘子进行超声波探伤，及时发现缺陷", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 210, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1847", "text": "并处理，避免发生支柱绝缘子断裂。母线至PT、避雷器引下线金具要定期检查\n是否有裂纹。\n22.3 防止重要电力用户停电事故\n22.3.1 重要电力用户入网管理\n22.3.1.1 供电企业应制定重要电力用户入网管理制度，制度应包括对重要电", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1848", "text": "力用户在规划设计、接线方式、电源配置、短路容量、电流开断能力、设备运行\n环境条件、安全性等各方面的要求。\n22.3.1.2 供电企业对属于非线性、不对称负荷性质的重要电力用户应进行电", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1849", "text": "能质量测试评估，根据评估结果，指导督促重要电力用户制订相应电能质量治理\n方案并进行评审，保证其负荷产生的谐波成分及负序分量不对电网造成污染，不\n对供电企业及其自身供用电设备造成影响。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1850", "text": "22.3.1.3 供电企业在与重要电力用户签订供用电协议时，应按照国家法律法\n规、政策及电力行业标准，明确重要电力用户供电电源、自备应急电源及非电保\n安措施配置要求，明确供电电源及用电负荷电能质量标准，明确双方在电气设备", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1851", "text": "安全运行管理中的权利义务及发生用电事故时的法律责任，明确重要电力用户按\n照电力行业技术监督标准，开展技术监督工作。供电企业应指导督促重要电力用\n户应制订停电事故应急预案。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1852", "text": "22.3.2 合理配置供电电源点\n22.3.2.1 特级重要电力用户应采用多电源供电，多电源是指为同一用户负荷\n供电的两回以上供电线路，至少有两回供电线路分别来自不同变电站。。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1853", "text": "22.3.2.2 一级重要电力用户至少应采用双电源供电，双电源是指为同一用户\n负荷供电的两回供电线路，两回供电线路可以分别来自两个不同的变电站（开闭\n所），或来自不同电源进线的同一变电站（开闭所）内两段母线。", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1854", "text": "22.3.2.3 二级重要电力用户至少应采用双回路供电，双回路是指为同一用户\n负荷供电的两回供电线路，两回供电线路可以来自同一变电站的同一母线段。\n22.3.2.4 临时性重要电力用户按照供电负荷的重要性，在条件允许情况下，", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1855", "text": "可以通过临时敷设线路或移动发电设备等方式满足双回路或两路以上电源供电\n条件。\n22.3.2.5 重要电力电力用户供电电源的切换时间和切换方式要满足国家相\n关标准中规定的允许中断供电时间的要求。", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1856", "text": "22.3.2.6 对电能质量有特殊需求的重要电力用户，供电企业应指导重要电力\n用户自行加装电能质量治理装置。\n22.3.3 重要电力用户供电的输变电设备运行维护", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 211, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1857", "text": "22.3.3.1 供电企业应根据国家相关标准、电力行业标准，针对重要电力用户", "text_len": 38, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1858", "text": "供电的输变电设备制定相应的运行规范、检修规范、反事故措施，\n22.3.3.2 根据对重要电力用户供电的输变电设备实际运行情况，缩短设备巡\n视周期、设备检修周期。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1859", "text": "22.3.3.3 汛期来临前应检查重要电力用户配电设备设施的周边环境、排水设\n施状况，保证在恶劣天气情况下顺利排水。\n22.3.3.4 对于重要电力电力用户地下或低洼地区的配电设备设施，供电企业", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1860", "text": "应指导督促其具有可靠的防范水淹及倒灌措施。\n22.3.4 重要电力用户自备应急电源管理\n重要电力用户自备应急电源应在供电企业登记备案，供电企业应对重要电力\n用户配置的自备应急电源进行定期检查，重点检查重要电力用户自备应急电源配", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1861", "text": "置使用应符合以下要求：\n22.3.4.1 重要电力用户自备应急电源配置容量标准应达到保安负荷的\n120%。\n22.3.4.2 重要电力用户自备应急电源启动时间应满足安全要求。", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1862", "text": "22.3.4.3 重要电力用户自备应急电源与电网电源之间应装设可靠的电气或\n机械锁装置，防止倒送电。\n22.3.4.4 重要电力用户自备应急电源设备要符合国家有关安全、消防、节能、", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1863", "text": "环保等技术规范和标准要求。\n22.3.4.5 重要电力用户新装自备应急电源投入切换装置技术方案要符合国\n家有关标准和所接入电力系统安全要求。\n22.3.4.6 重要电力用户应按照国家和电力行业有关规程、规范和标准的要", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1864", "text": "求，对自备应急电源定期进行安全检查、预防性试验、启机试验和切换装置的切\n换试验。\n22.3.4.7 重要电力用户不应自行变更自备应急电源接线方式。\n22.3.4.8 重要电力用户不应自行拆除自备应急电源的闭锁装置或者使其失", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 212, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1865", "text": "效。\n22.3.4.9 供电企业应给予指导，确保重要电力用户的自备应急电源处于良好\n的运行状态，发生故障后应尽快修复，并应具备外部应急电源接入条件，配置外\n部应急电源接入装置，便于外部电源接入，确保应急情况下保障重要负荷不失电。", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1866", "text": "22.3.4.10 重要电力用户严禁擅自将自备应急电源转供其他用户。\n22.3.5 督促重要电力用户整改安全隐患\n22.3.5.1 供电企业生产部门、调度部门应建立重要电力用户电网侧安全隐患", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1867", "text": "排查机制，定期（至少半年一次）对重要电力用户供电情况进行排查，对发现的\n电网责任安全隐患进行整改。\n22.3.5.2 供电企业应督促重要电力用户编制反事故预案，定期开展反事故演", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1868", "text": "习，每3 年至少开展1 次电网和重要用户端的联合演练，并组织演练评估。\n22.3.5.3 发现属于用户责任的用电安全隐患，供电企业用电检查人员应以书\n面形式告知用户，积极督促用户整改，定期将重要用电安全隐患向政府主管部门", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1869", "text": "沟通汇报，争取政府支持，进行监督管理，建立政府主导、用户落实整改、供电\n企业提供技术指导的长效工作机制。\n22.4 反恐怖防范和防止网络攻击导致停电事故\n22.4.1 电力企业和重要电力用户应贯彻落实电力系统治安反恐防范的重点", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1870", "text": "目标和重点部位、重点目标等级和防范级别、总体防范要求、常态三级防范要求、\n常态二级防范要求、常态一级防范要求、非常态防范要求和安全防范系统技术要\n求。\n22.4.2 电力企业应落实《电力行业网络安全管理办法》《电力监控系统安全", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1871", "text": "防护规定》《电力行业网络安全等级保护管理办法》等网络安全工作要求，防止\n网络攻击事件导致的发电厂、变电站全停和重要电力用户停电事故。\n23 防止水轮发电机组（含抽水蓄能机组）事故的重点要求", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1872", "text": "23.1 防止机组飞逸\n23.1.1 调速器设置交直流两套电源装置，互为备用，故障时自动转换并发出\n故障信号。\n23.1.2 调速器控制器应冗余配置，重要控制信号应至少设置2路，重要控制", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1873", "text": "信号丢失后系统控制性能应满足相关标准要求。\n23.1.3 机组调速系统安装、更新改造及大修后应进行水轮机调节系统静态模\n拟试验、动态特性试验和导叶关闭规律等试验，各项指标合格方可投入运行。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 213, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1874", "text": "23.1.4 新机组、改造后机组投运前或机组大修后应通过甩负荷和过速试验，", "text_len": 37, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1875", "text": "验证水压上升率和转速上升率符合设计要求，过速整定值校验合格。\n23.1.5 新投产机组或机组大修后，应结合机组甩负荷试验时转速升高值，核\n对水轮机导叶关闭规律是否符合设计要求，并通过合理设置关闭时间或采用分段", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1876", "text": "关闭，确保水压上升值不超过规定值。\n23.1.6 对调速系统油质进行定期化验和颗粒度超标检查，加强对调速器滤油\n器的维护保养工作，寒冷地区电站应做好调速系统及集油槽透平油的保温措施，", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1877", "text": "防止油温低、粘度增大，导致调速器动作不灵活，在油质指标不合格的情况下，\n严禁机组启动。\n23.1.7 工作闸门（主阀）应具备动水关闭功能，导水机构拒动时能够动水关", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1878", "text": "闭。具备自动关闭条件的工作闸门（主阀），应保证在最大流量下动水关闭时，\n关闭时间不超过机组在最大飞逸转速下允许持续运行的时间。\n23.1.8 进口工作门（事故门）应定期进行落门试验。水轮发电机组设计有快", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1879", "text": "速门的，应在中控室能进行人工紧急关闭，并定期进行落门试验。设计有联动功\n能的，应在落门试验时同步验证联动性能。\n23.1.9 设置完善的剪断销剪断（破断连杆、导叶摩擦装置）、调速系统低油", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1880", "text": "压、低油位、电气和机械过速等保护装置。过速保护装置应定期检验，并正常投\n入。对机械过速、事故停机时剪断销剪断（破断连杆破断）等保护在机组检修时\n应进行传动试验。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1881", "text": "23.1.10 机组过速保护的转速信号装置采用冗余配置，其输入信号取自不同\n的信号源，转速信号器的选用应符合规程要求。\n23.1.11 大中型水电站在水轮发电机组的保护和控制回路电压消失时发出报", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1882", "text": "警信号，对于有人值班的电站，当工作电源完全消失时，并网机组接力器行程应\n保持当前位置不变，或采取关机保护原则；对于无人值班电站，当工作电源完全\n消失时，调节系统可采取关机保护的原则。", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1883", "text": "23.1.12 机组A级检修时做好过速限制器的分解检查，保证机组过速时可靠\n动作，防止机组飞逸。\n23.1.13 电气和机械过速保护装置、自动化元件应定期进行检修、试验，以", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 214, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1884", "text": "确保机组过速时可靠动作。\n23.2 防止水轮机损坏", "text_len": 25, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1885", "text": "23.2.1 防止水轮机过流及重要紧固部件损坏的重点要求\n23.2.1.1 水电站规划设计中应重视水轮发电机组的运行稳定性，合理选择机\n组参数，使机组具有较宽的稳定运行范围。水电站运行单位应全面掌握各台水轮", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1886", "text": "发电机组的运行特性，划分机组运行区域，并将测试结果作为机组运行控制和自\n动发电控制（AGC）等系统运行参数设定的依据，电力调度机构应加强与水电\n站的沟通联系，了解和掌握所调度范围水轮发电机组随水头、出力变化的运行特", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1887", "text": "性，优化机组的安全调度。\n23.2.1.2 水轮发电机组设计制造时应重视机组重要连接紧固部件的安全性，\n并说明重要连接紧固部件的安装、使用、维护要求。水电站运行单位应经常对水", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1888", "text": "轮发电机组重要设备部件（如水轮机顶盖紧固螺栓等）进行检查维护，结合设备\n消缺和检修对易产生疲劳损伤的重要设备部件进行无损探伤，对已存在损伤的设\n备部件要加强技术监督，对已老化和不能满足安全生产要求的设备部件要及时进", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1889", "text": "行更新。\n23.2.1.3 水轮机导水机构必须设有防止导叶损坏的安全装置，包括装设剪断\n销（破断连杆、导叶摩擦装置等）、导叶限位、导叶轴向调整和止推等装置。\n23.2.1.4 水电站应安装水轮发电机组状态在线监测系统，对机组的运行状态", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1890", "text": "进行监测、记录和分析。对于机组振动、摆度突然增大超过标准的异常情况，应\n立即停机检查，查明原因和处理合格后，方可按规定程序恢复机组运行。水轮机\n在各种工况下运行时，应保证顶盖振动和机组轴线各处摆度不大于规定的允许", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1891", "text": "值。机组异常振动和摆度超过允许值应启动报警和事故停机回路。\n23.2.1.5 水轮机桨叶接力器与操作机构连接螺栓应符合设计要求，经无损检\n测合格，螺栓预紧力矩符合设计要求，止动装置安装牢固或点焊牢固。", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1892", "text": "23.2.1.6 水轮机的轮毂与主轴连接螺栓和销钉符合设计标准，经无损检测合\n格，螺栓对称紧固，预紧力矩符合设计要求，止动装置安装或点焊牢固。\n23.2.1.7 轴流转桨式水轮机桨叶接力器铜套、桨叶轴颈铜套、连杆铜套应符", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1893", "text": "合设计标准，铜套完好无明显磨损，铜套润滑油沟油槽完好，铜套与轴颈配合间\n隙符合设计要求。\n23.2.1.8 水轮机桨叶接力器、桨叶轴颈密封件应完好无渗漏，符合设计要求，", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 215, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1894", "text": "并保证耐压试验、渗漏试验及桨叶动作试验合格。", "text_len": 22, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1895", "text": "23.2.1.9 水轮机伸缩节所用螺栓符合设计要求，经无损检测合格，密封件完\n好无渗漏，螺栓紧固无松动，预留间隙均匀并符合设计值。\n23.2.1.10 灯泡贯流式、轴流转桨式水轮机转轮室与桨叶端部间隙符合设计", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1896", "text": "要求，桨叶轴向窜动量符合设计要求。混流式机组应检查上冠和下环之间的间隙\n符合设计要求。\n23.2.1.11 水轮机水下部分检修应检查转轮体与泄水锥的连接牢固可靠。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1897", "text": "23.2.1.12\n水轮机过流部件应定期检修，重点检查过流部件裂纹、磨损和汽\n蚀，防止裂纹、磨损和大面积汽蚀等造成过流部件损坏。水轮机过流部件补焊处\n理后应进行修型，保证型线符合设计要求，转轮大面积补焊或更换新转轮应做静", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1898", "text": "平衡试验。\n23.2.1.13 水轮机所用紧固件、连接件、结构件应结合机组检修检查，针对\n关键部位的紧固件、连接件和结构件，应执行所在行业相关规定；水轮机轮毂与", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1899", "text": "主轴等重要受力、振动较大的部位螺栓应在每次大修拆卸后更换，如需继续使用，\n应开展全面无损检测，经有资质单位确认后方可继续使用，如经过高温加热拆卸\n的，应全部更换。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1900", "text": "23.2.1.14 水轮机转轮室及人孔门的螺栓、焊缝经无损检测合格，M32以上\n螺栓应出具检测报告；螺栓紧固无松动，密封完好无渗漏。\n23.2.1.15 水轮机真空破坏阀、补气阀应动作可靠，检修期间应对其进行检", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1901", "text": "查、维护和测试。\n23.2.2 防止水轮机导轴承事故的重点要求\n23.2.2.1 水轮机导轴承的间隙应符合设计要求，导轴承支撑方式宜采用球面\n支撑，保证导瓦径向和切向调整灵活，轴承瓦面完好无明显磨损（巴氏合金瓦与", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1902", "text": "基材无分层褶皱），轴承瓦与主轴接触面积符合设计标准。\n23.2.2.2 水轮机导轴承紧固螺栓应符合设计要求，经无损检测合格，对称紧\n固，止动装置安装牢固或焊死。", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1903", "text": "23.2.2.3 新机制造时，制造厂应对机组各种运行条件下和典型转速点导轴承\n油膜厚度、压力，轴承受力、强度等进行分析计算，并提交正式计算报告。\n23.2.2.4 水轮机导轴承瓦出厂前应进行全面的性能试验和无损检测。对于巴", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 216, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1904", "text": "氏合金瓦，应对原材料开展硬度、金相组织抽样检测，并提交正式检测报告。", "text_len": 34, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1905", "text": "23.2.2.5 油润滑的水导轴承应定期检查油位、油色，油位应具备远方自动监\n测功能，定期对运行中的油进行油质化验。\n23.2.2.6 水润滑的水导轴承应保证水质清洁、水流畅通和水压正常，压力变", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1906", "text": "送器和示流器等装置工作正常。\n23.2.2.7 水轮机导轴承测温元件和表计应保证显示正常，信号整定值正确。\n对设置有外循环油系统的机组，其控制系统应正常工作。\n23.2.2.8 水轮机顶盖排水系统完好，防止顶盖水位升高导致水导轴承油槽进", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1907", "text": "水。\n23.2.2.9 水轮机出现异常运行工况可能损伤轴承时，应全面检查确认轴瓦完\n好后，方可重新启动。\n23.2.3 防止液压装置破裂、失压的重点要求\n23.2.3.1 压力油罐油气比符合规程要求，对投入运行的自动补气阀定期检查", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1908", "text": "试验，保证自动补气工作正常。\n23.2.3.2 压力油罐及其附件应定期检验检测合格，焊缝检测合格。压力容器\n安全阀、压力开关和变送器定期校验，动作定值符合设计要求。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1909", "text": "23.2.3.3 机组检修后对油泵启停定值、安全阀组定值进行校对并试验。油泵\n运转应平稳，其输油量不小于设计值。\n23.2.3.4 液压系统管路应经耐压试验合格，重要连接螺栓经无损检测合格，", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1910", "text": "M32以上螺栓应出具检测报告，密封件完好无渗漏。\n23.2.4 防止机组引水管路系统事故的重点要求\n23.2.4.1 结合引水系统管路定检、设备检修检查，分析引水系统管路管壁锈", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1911", "text": "蚀、磨损情况，如有异常则及时采取措施处理，做好引水系统管路外表除锈防腐\n工作。\n23.2.4.2 定期检查伸缩节漏水、伸缩节螺栓紧固情况，如有异常及时处理。\n23.2.4.3 及时监测拦污栅前后压差情况，出现异常及时处理。结合机组检修", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 217, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1912", "text": "定期检查拦污栅的完好性情况，防止进水口拦污栅损坏。\n23.2.4.4 当引水管破裂时，事故门应能可靠关闭，并具备远方操作功能，在\n检修时进行关闭试验。\n23.2.4.5 一管（洞）多机的主进水阀设备检修吊出时，同流道相邻机组宜陪", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1913", "text": "停，不宜采用加装堵头等临时措施。若加装堵头，应对堵头的结构和刚强度专门\n设计，并由第三方复核，确保在调保计算最不利工况不致发生堵头撕裂、焊缝断\n裂等；严控制造工艺，材质成分、力学性能等应检测合格，所有焊缝应经射线检", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1914", "text": "测等无损检测合格；堵头出厂前应压力试验合格；严格按照审核合格的施工方案\n进行堵头安装，并做好堵头运行过程中的状态监视。\n23.3 防止水轮发电机重大事故\n23.3.1 防止定子绕组端部松动引起相间短路的重点要求（参见10.1.1.1）", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1915", "text": "23.3.1.1 定子绕组在槽内应紧固，槽电位测试应符合要求。\n23.3.1.2 定期检查定子绕组端部有无下沉、松动或磨损现象。\n23.3.2 防止定子绕组绝缘损坏的重点要求", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1916", "text": "23.3.2.1 加强大型发电机环形接线、过渡引线绝缘检查，并定期按照相关标\n准要求进行试验。\n23.3.2.2 定期检查发电机定子铁芯螺杆紧力，发现铁芯螺杆紧力不符合出厂", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1917", "text": "设计值应及时处理。定期检查发电机硅钢片叠压整齐、无过热痕迹，发现有硅钢\n片滑出应及时处理。（参见10. 2）\n23.3.2.3 定期对抽水蓄能发电/电动机线棒端部与端箍相对位移与磨损进行", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1918", "text": "检查，发现端箍与支架连接螺栓松动应及时处理。\n23.3.2.4 卧式机组应做好发电机风洞内及引线端部油、水引排工作，定期检\n查发电机风洞内应无油气，机仓底部无积油、水。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1919", "text": "23.3.3 防止转子绕组匝间短路的重点要求\n加强运行中发电机的振动与无功出力变化情况监视。如果振动伴随无功变\n化，则可能是发电机转子有严重的匝间短路。此时，首先控制转子电流，若振动", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1920", "text": "突然增大，应立即停运发电机。\n23.3.4 防止发电机局部过热损坏的重点要求\n23.3.4.1 制造、运输、安装及检修过程中，应防止焊渣或金属屑等微小异物\n掉入定子铁芯通风槽内。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 218, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1921", "text": "23.3.4.2 新投产机组或机组检修，都应检查定子铁芯压紧以及齿压指有无压\n偏情况，特别是两端齿部，如发现有松驰现象，应进行处理后方可投入运行。对\n铁芯绝缘有怀疑时，应进行铁损试验。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1922", "text": "23.3.4.3 发电机出口、中性点引线连接部分应可靠，机组运行中应定期对励\n磁变压器至静止励磁装置的分相电缆、静止励磁装置至转子滑环电缆、转子滑环\n进行红外成像测温检查。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1923", "text": "23.3.4.4 定期检查电制动刀闸动静触头接触情况，发现压紧弹簧松脱或单个\n触指与其它触指不平行等问题应及时处理。\n23.3.5 防止发电机机械损伤的重点要求", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1924", "text": "23.3.5.1 发电机主、辅设备保护装置应定期检验，并正常投入。机组重要运\n行监视表计和装置失效或动作不正确时，严禁机组启动。机组运行中失去监控时，\n应停机检查处理。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1925", "text": "23.3.5.2 应尽量避免机组在振动负荷区或汽蚀区运行。\n23.3.5.3 在发电机风洞内作业，应设专人把守发电机进人门，作业人员应穿\n无金属的工作服、工作鞋，进入发电机内部前应全部取出禁止带入的物件，带入", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1926", "text": "物品应清点记录，工作时，不得踩踏线棒绝缘盒及连接梁等绝缘部件，也不得将\n其作为安全带或绳索悬挂受力点，工作产生的杂物应及时清理干净，工作完毕撤\n出时清点物品正确，确保无遗留物品。重点要防止螺钉、螺母、工具、铁屑等金", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1927", "text": "属杂物遗留在定子内部，特别应对端部线圈的夹缝、上下渐伸线之间位置作详细\n检查。\n23.3.5.4 大修时应对端部紧固件（如压板紧固的螺栓和螺母、支架固定螺母\n和螺栓、引线夹板螺栓、汇流管所用卡板和螺栓等）紧固情况以及定子铁芯边缘", "text_len": 114, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1928", "text": "硅钢片有无断裂等进行检查。\n23.3.6 防止发电机轴承损坏的重点要求\n23.3.6.1 导轴承支撑方式宜采用球面支撑，保证导瓦径向和切向调整灵活。\n23.3.6.2 新机制造时，制造厂应对机组各种运行条件下和典型转速点推力轴", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1929", "text": "承及导轴承油膜厚度、压力，轴承受力、强度等进行分析计算，并提交正式计算\n报告。同时，应设计有防止油雾溢出油箱污染发电机定子、转子部件的措施。\n23.3.6.3 机组推力轴瓦和导轴承瓦出厂前应进行全面的性能试验和无损检", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 219, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1930", "text": "测。对于巴氏合金瓦，应对原材料开展硬度、金相组织抽样检测，并提交正式检\n测报告。\n23.3.6.4 轴承油系统采用强迫外循环的冷却系统应配置两个相互独立的电", "text_len": 78, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1931", "text": "源，并采用自动切换装置。\n23.3.6.5 润滑油油位应具备远方自动监测功能，并定时检查。定期对润滑油\n进行化验，油质劣化应尽快处理。\n23.3.6.6 带有高压油顶起装置的推力轴承应保证在高压油顶起装置失灵的", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1932", "text": "情况下，推力轴承不投入高压油顶起装置时安全停机无损伤。应定期对高压油顶\n起装置进行检查试验，确保其处于正常工作状态。\n23.3.6.7 高压注油系统出口压力监视应设压力变送器和压力开关，分别用于", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1933", "text": "监控系统远方监视和现地逻辑控制。\n23.3.6.8 新机制造时，制造厂应提供机组各工况条件下的高压注油系统运行\n压力计算保证值，并据此进行压力报警值整定。\n23.3.6.9 安装过程中，高压注油泵出口安全阀整定值应不小于设备厂家计算", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1934", "text": "的在推力轴承瓦面高压油室所形成的使推力轴承镜板与推力瓦完全脱开的瞬时\n冲击压力。\n23.3.6.10 冷却水温、油温、瓦温监测和保护装置应准确可靠，并加强运行\n监控。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1935", "text": "23.3.6.11 机组出现异常运行工况可能损伤轴承时，应全面检查确认轴瓦完\n好后，方可重新启动。\n23.3.6.12 定期对轴承瓦进行检查，确认无脱壳、裂纹等缺陷，轴瓦接触面、", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1936", "text": "轴领、镜板表面光洁度应符合设计要求。对于巴氏合金轴承瓦，应定期检查合金\n与瓦坯的接触情况，必要时进行无损探伤检测。\n23.3.6.13 装设有轴电流（轴绝缘）保护装置的机组，轴电流（轴绝缘）保", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1937", "text": "护回路应正常投入，出现轴电流（轴绝缘）报警应及时检查处理，禁止机组无轴\n电流（轴绝缘）保护运行。\n23.3.7 防止水轮发电机部件松动的重点要求\n23.3.7.1 水轮发电机风洞内应避免使用在电磁场下易发热材料或能被电磁", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1938", "text": "吸附的金属连接材料，否则应采取可靠的防护措施，且强度应满足使用要求。\n23.3.7.2 旋转部件连接件应做好防止松脱措施，并定期进行检查。磁极引线、\n磁极间连接、阻尼环和绝缘板等易受离心和疲劳影响部件应加强检查。发电机转", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 220, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1939", "text": "子风扇应安装牢固，叶片无裂纹、变形，引风板安装应牢固并与定子线棒保持足", "text_len": 35, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1940", "text": "够间距。\n23.3.7.3 定子（含机座）、转子各部件、定子线棒槽楔等应定期检查。水轮\n发电机机架固定螺栓、定子基础螺栓、定子穿芯螺栓和拉紧螺栓应紧固良好，机\n架和定子支撑、转动轴系等承载部件的承载结构、焊缝、基础、配重块等应无松", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1941", "text": "动、裂纹、变形等现象。\n23.3.7.4 定期检查水轮发电机机械制动系统，制动闸、制动环应平整无裂纹，\n固定螺栓无松动，制动瓦磨损后应及时更换，制动闸及其供气、油系统应无发卡、", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1942", "text": "串腔、漏气和漏油等影响制动性能的缺陷。制动回路转速整定值应定期进行校验，\n严禁高转速下投入机械制动；监控程序宜设置有高转速下闭锁投机械制动功能。\n23.3.7.5 发电机所用紧固件、连接件、结构件应结合机组检修检查，针对关", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1943", "text": "键部位的紧固件、连接件、结构件，应执行所在行业相关规定；发电机转子与大\n轴、发电机轴与水轮机轴等重要受力、振动较大的部位螺栓应在每次大修拆卸后\n更换，如需继续使用，应开展全面无损检测，经有资质单位确认后方可继续使用，", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1944", "text": "如经过高温加热拆卸的，应全部更换。\n23.3.8 防止发电机转子绕组接地故障的重点要求（参见10. 3.2.1、10. 3.2.3）\n23.3.9 防止发电机非同期并网的重点要求（参见10.10.1）", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1945", "text": "23.3.10 防止励磁系统故障引起发电机损坏的重点要求\n23.3.10.1 励磁调节器的运行通道发生故障时应能自动切换通道并投入运\n行。严禁发电机在手动励磁调节下长期运行。在手动励磁调节运行期间，调节发", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1946", "text": "电机的有功负荷时应先适当调节发电机的无功负荷，以防止发电机失去静态稳定\n性。\n23.3.10.2 在电源电压偏差为+10%~-15%、频率偏差为+4%~-6%时，励磁控", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1947", "text": "制系统及其继电器、开关等操作系统均能正常工作。\n23.3.10.3 励磁系统中两套励磁调节器的电压回路应相互独立，使用机端不\n同电压互感器的二次绕组，防止其中一个短路引起发电机误强励。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1948", "text": "23.3.10.4 励磁系统中两套励磁调节器的电流回路宜分别取自电流互感器不\n同的二次绕组。\n23.3.10.5 严格执行调度机构有关发电机低励限制和电力系统静态稳定器", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 221, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1949", "text": "（PSS）的定值要求。", "text_len": 11, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1950", "text": "23.3.10.6 自动励磁调节器的过励限制和过励保护的定值应在制造厂给定的\n容许值内，并定期校验。\n23.3.10.7 在机组启动、停机和其它试验过程中，应有机组低转速时切断发", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1951", "text": "电机励磁的措施。\n23.4 防止抽水蓄能机组相关事故\n23.4.1 防止机组飞逸的重点要求\n23.4.1.1 新机组、改造机组投运前，机组A修或进行其他影响调速系统调节", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1952", "text": "性能的工作后，应通过单机甩负荷和过速试验。甩负荷试验应在额定负荷的25%、\n50%、75%和100%下进行，验证水压上升率和转速上升率符合设计要求。\n23.4.1.2 对于一管（洞）多机的新建电站，应结合电站电气主接线、现场实", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1953", "text": "际运行条件，在单机甩负荷之后，择机开展同一引水水道多机组同时发电甩负荷\n试验，甩负荷试验应在额定负荷的100%下进行。试验后应进行过渡过程复核计\n算，验证水压上升率和转速上升率符合设计要求。", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1954", "text": "23.4.1.3 新机组或改造机组投运前应进行水泵工况断电试验，验证压力钢管\n和尾水管水压变化满足设计要求。\n23.4.2 防止主轴密封、迷宫环损坏的重点要求\n23.4.2.1 主轴密封、迷宫环技术供水管路应设计压力、流量监测装置，流量", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1955", "text": "监测装置应设越下限报警信号。\n23.4.2.2 主轴密封、迷宫环应设置温度传感器，其中主轴密封温度测点不少\n于3个。各温度测点应设两级越上限信号，其中一级越限作用于报警、二级越限", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1956", "text": "作用于报警和水力机械事故停机。\n23.4.3 防止抽水蓄能电站上下库水位越限运行的重点要求\n23.4.3.1 上/下水库应分别设置两套不同原理的水库水位测量装置。", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1957", "text": "23.4.3.2 上/下水库水位各测点应根据水工设施要求分别设置两级越上限和\n两级越下限信号，其中一级越限作用于报警、二级越限作用于报警及自动停机。\n23.4.3.3 每年应对水库水位各测点与水位标尺等进行对比校核。", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 222, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1958", "text": "23.4.4 防止静止变频器相关设备损坏的重点要求\n23.4.4.1 静止变频器输入变压器严禁无保护运行。\n23.4.4.2 静止变频器输入变压器及限流电抗器应选用短路试验合格的产品。", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1959", "text": "23.4.4.3 静止变频器输入及输出变压器为油浸式应定期进行油色谱分析。\n23.4.5 防止主进水阀损坏的重点要求\n23.4.5.1 主进水阀枢轴轴瓦设计应采用铜基镶嵌自润滑、双金属自润滑或其", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1960", "text": "它在同等运行条件下能够长期可靠运行的整体式轴瓦。枢轴轴瓦与阀体之间应设\n有可靠固定方式确保不发生相对位移。\n23.4.5.2 主进水阀紧急停机阀为失电动作的机组，控制电源应冗余配置，并", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1961", "text": "与其他回路隔离。\n23.4.5.3 球阀活门和工作密封动作顺序应具有闭锁功能，宜采用液压回路和\n控制逻辑双重闭锁。\n23.4.5.4 主进水阀与尾闸应具有主进水阀全关后尾闸方可关闭、尾闸全开后", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1962", "text": "主进水阀方可开启的闭锁功能。\n23.4.5.5 球阀工作密封投退腔压力、差压、工作密封位置、压力钢管压力及\n球阀本体位移监测等信号应接入监控系统。\n23.4.5.6 压力钢管、球阀及其附属管路、阀门、接头等设备设计选型时，强", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1963", "text": "度应满足机组发生水力自激振动情况下的安全裕度。压力钢管、球阀的压力监测\n管路、隔离阀门应使用不锈钢材质，隔离阀门应采用球阀或针阀。\n23.4.5.7 球阀设计上应有保证工作密封投退腔串压情况下投入腔压力始终", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1964", "text": "大于退出腔压力的措施。\n23.4.5.8 新建电站在调试期间或全部机组投运后一年内，同一制造厂生产的\n主进水阀应至少选取1台进行动水关闭试验，以全面验证主进水阀及其附属设备", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1965", "text": "性能。\n23.4.5.9 主进水阀接力器连接管路设计为软管的，当软管达到设计使用寿命\n时，应进行更换。更换的软管应有制造厂明确的使用寿命及更换条件。\n23.4.5.10 应定期校验、调整主进水阀平压信号装置，确保平压信号有效时", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1966", "text": "两侧压差符合设计值。\n23.4.5.11 配置有球阀的电站应在监控系统中设置水力自激振动报警判据。\n23.4.6 防止水淹厂房的重点要求\n23.4.6.1 在招标设计、输水道充水或首台机组启动前，设计单位应提交防水", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 223, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1967", "text": "淹厂房专题报告，结合电站设备实际，针对不同管路破裂引起的水淹厂房可能性，", "text_len": 36, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1968", "text": "复核电站排水能力及相关设备的可靠性。\n23.4.6.2 电站中控室应配置紧急停机和紧急关闭上、下游水道事故闸门的可\n靠装置，紧急停机和紧急关闭事故闸门回路设计应采用独立于电站监控系统的硬", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1969", "text": "布线（包括独立光缆），电源应独立提供。\n23.4.6.3 主进水阀、调速器的控制回路应由交、直流双回路供电或两路完全\n独立的直流供电，在控制回路电压消失的情况下具备“失电关闭”功能，即失电时", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1970", "text": "自动关闭主进水阀及导叶。\n23.4.6.4 动力电源操作的事故闸门，应配置独立的应急电源，确保在地下厂\n房交流电源全部丢失时闸门能正常下落。\n23.4.6.5 与水库、压力钢管、蜗壳、尾水管等直接相连的管路、法兰及第一", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1971", "text": "道阀门应采用不锈钢材质。\n23.4.6.6 地下或坝后式厂房各层逃生通道显著位置应装设逃生路线指示图，\n逃生路线指示图应采用荧光材料制作，逃生通道应安装防护等级不低于IP67的应", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1972", "text": "急照明。\n23.4.6.7 应急照明电源应分级和分高程设计和布置，并逐级逐层设置断路\n器，以保证下层和下级电源遇水短路跳闸而不影响上层和上级电源供电。\n23.4.6.8 应至少配置两套不同原理的厂房集水井水位监测装置及水位过高", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1973", "text": "报警装置。\n23.4.6.9 对可能遭遇区间暴雨、尾水位超高倒灌等影响的孔洞、管沟、通道、\n预留缺口等应设置拍门或挡板。\n23.4.6.10 除另有规定外，当螺栓要求有预应力时，预紧力应不小于正常工", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1974", "text": "况和过渡工况下连接对象的最大工作荷载折算到螺栓轴向荷载的2.0倍，螺栓的\n工作综合应力在正常工况和过渡工况下不大于螺栓材料屈服强度的2/3，在特殊\n工况下不大于螺栓材料屈服强度的4/5。螺栓预紧过程中最大综合应力不得超过", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1975", "text": "材料屈服强度的7/8。\n23.4.6.11 各水电厂应结合自身实际建立重要部位螺栓台账，重要部位螺栓\n应做好原始位置状态标记并制定防止松动措施。\n23.4.6.12 重要部位螺栓无损检测时宜同时进行超声波与磁粉检测；新购置", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 224, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1976", "text": "螺栓应提供螺栓材质、无损检测、硬度、力学性能等出厂试验报告。", "text_len": 30, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1977", "text": "23.4.6.13 压力钢管明管段应按照设计要求单独进行压力试验，主进水阀阀\n体及前后的延伸段、伸缩节及其相连的所有阀门应进行压力试验。\n23.4.6.14 应按照相关标准要求进行压力钢管及明管段管壁焊缝、壁厚、应", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1978", "text": "力、腐蚀检测。对与压力钢管直接连接的阀门和管路焊缝按照相关标准要求进行\n无损检测。\n23.4.6.15 一管（洞）多机的抽水蓄能机组，主进水阀设备检修吊出时，禁", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1979", "text": "止使用进水阀堵头作为临时措施，同一流道相邻机组应陪停，应排空引水管道，\n并做好防止上水库进水闸门误开启的措施。\n23.4.7 防止输水系统金属部件脱落的重点要求", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1980", "text": "23.4.7.1 水道系统内格栅应采用不锈钢材质，格栅应固定牢固。\n23.4.7.2 闸门井通气孔孔盖应采用格栅式设计，宜采用整体结构并固定牢\n固。\n23.4.7.3 在闸门井或其通气孔内设计有爬梯的，爬梯应采用不锈钢材质；未", "text_len": 113, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1981", "text": "设计爬梯的，应在闸门井口或通气孔口设置软梯和防坠器的挂点。\n23.4.8 防止特殊工况或极限工况运行设备损坏的重点要求\n23.4.8.1 监控系统应设计有防止同一流道内不同机组同时抽水和发电的闭", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1982", "text": "锁功能。\n23.4.8.2 机组在电气制动工况运行时禁止强励功能投入。\n23.4.8.3 应尽量避免抽蓄机组超设计电量或设计利用小时数运行。因负荷调\n整需求等原因必须运行时，应尽可能保障关键疲劳设备、易损设备定期检修或临", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1983", "text": "时检查需求，防止机组过疲劳受损。\n23.4.8.4 机组不应在高振动区和低负荷不稳定区内长期投自动功率控制运\n行。\n23.4.8.5 高寒地区电站应尽可能调整运行检修策略，最大限度防止水库冰", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 225, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1984", "text": "冻。\n24 防止垮坝、水淹厂房及厂房坍塌事故的重点要求\n24.1 加强大坝、厂房设计\n24.1.1 设计应充分考虑不利的工程地质、气象条件和地震、洪水、地质灾害", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1985", "text": "等自然灾害的影响，尽量避开不利地段，禁止在危险地段新建、扩建和改建工程。\n设计应开展大坝、厂房周边安全风险评估，优先设计管控风险的工程措施。\n24.1.2 大坝、厂房的安全监测设计应与主体工程同步设计、同步施工、同步", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1986", "text": "投入运行，监测项目和布置在符合水工建筑物监测设计规范基础上，应满足运行、\n维护及检修要求。对坝高一百米以上的大坝或库容一亿立方米以上的大坝，应当\n同步设计大坝安全在线监控系统。", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1987", "text": "24.1.3 大坝、厂房的设防标准应满足规范要求。大坝应有安全、可靠的泄洪\n等设施，闸门启闭设备电源、闸门门后通气孔、防水淹厂房应急电源及视频监控\n设备、水位监测设施等的设置和可靠性应满足要求。应配置独立可靠的大坝泄洪", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1988", "text": "闸门启闭应急电源或应急启闭装置。\n24.1.4 厂房应设计可靠的正常及应急排水系统。\n24.1.5 地面主厂房的安全出口不应少于两个，且应有1个直通室外。地下厂", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1989", "text": "房至少应有2 个通至地面的安全出口。\n24.1.6 设计应根据已运行电站出现的问题，统筹考虑水电站大坝和厂房等工\n程问题的解决方案。设计单位应从保护设施、设备运行安全及维护方便等方面征", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1990", "text": "求运行单位意见。\n24.2 落实大坝、厂房施工期防洪度汛措施\n24.2.1 施工期项目建设单位应成立包含业主（建设）、勘察、设计、施工和\n监理等参建单位的防洪度汛组织机构，明确各单位职责。", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1991", "text": "24.2.2 设计单位应于每年汛前提出工程度汛标准、工程形象面貌及度汛要\n求。\n24.2.3 大坝、厂房改（扩）建过程中应满足各施工阶段的防洪标准。\n24.2.4 压力管道、蜗壳、尾水管道等过水系统充水或首台机组启动前，设计", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1992", "text": "单位应提交防水淹厂房专题报告。结合电站设备实际，针对厂内和厂内外连接管\n路破裂以及伸缩节、进人门等严重渗漏引起的水淹厂房可能性，复核电站排水能\n力及相关设备的可靠性。", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 226, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1993", "text": "24.2.5 施工期项目建设单位应组织编制满足工程度汛及施工要求的防洪度\n汛方案，报相关部门审查后严格执行。\n24.2.6 项目建设单位、施工单位应制定完善工程防洪应急预案，按要求组织", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1994", "text": "评审、审批、培训和演练，按规定报地方政府有关部门备案。\n24.2.7 施工单位应单独编制监测设施施工方案，由项目建设单位组织设计、\n监理、运行单位审查后实施。\n24.2.8 项目建设单位应于汛前组织开展防汛检查，并对汛期可能存在的安全", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1995", "text": "风险进行辨识、分析和评估，制定管控措施，汛前落实到位。\n24.2.9 施工单位应于汛前按设计要求和现场施工情况制定防汛措施，报监理\n单位审批后成立防汛抢险队伍，配置必要的防汛物资，做好防洪抢险准备工作。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1996", "text": "24.2.10 施工期应加强洪水、地震、地质灾害等自然灾害的监测预报和会商\n研判，密切跟踪区域内雨情和水情动态，及时发布预报预警信息。\n24.2.11 施工期应做好汛期防灾避险工作，预报有强降雨前应及时对截排水", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1997", "text": "系统等进行全面检查，加强施工区域的隐患排查治理和突发事件应急处置。\n24.3 加强大坝、厂房日常运行管理\n24.3.1 应办理大坝安全注册登记，针对注册检查提出的大坝安全监管意见制", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1998", "text": "定整改落实计划，并按期完成整改。\n24.3.2 建立健全大坝运行安全组织体系和应急工作机制，加强大坝运行全过\n程管理。汛期应建立主要负责人为第一责任人的防汛组织机构，以及与地方政府", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_1999", "text": "和上下游单位的联动机制，成立防汛抢险队伍，明确防汛目标和防汛重点，强化\n落实防汛岗位责任制。\n24.3.3 制定并不断修订完善能够指导实际工作的防汛、检查、监测、运行维", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2000", "text": "护等制度规程，并严格执行；制订和完善大坝运行安全应急预案和防水淹厂房应\n急预案，确保预案的科学性、针对性和可操作性。\n24.3.4 做好大坝安全检查（日常巡查、专项检查、年度详查、定期检查和特", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2001", "text": "种检查）、监测、维护工作，对检查发现的问题及时整改；对异常监测数据应及\n时分析、上报和采取措施；当发生地震、洪水、库水位骤升骤降、库水位低于死\n水位或者其他影响大坝安全的异常情况时，应加强巡视检查，增加监测频次，并", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 227, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2002", "text": "进行分析；确保大坝处于良好状态。\n24.3.5 做好发电、输水建筑物及附属设施的安全检查、监测、维护工作，定\n期开展厂房和输水建筑物结构安全评估。\n24.3.6 近厂坝区域发现有滑坡体及泥石流沟的，应每隔3~5年论证导致漫坝", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2003", "text": "或水淹厂房事故发生的可能性。对工程管理范围内可能危及大坝、厂房安全的地\n质灾害风险区域设置监测设施，并纳入巡查和监测范围，及时分析监测成果，必\n要时开展灾害评估和工程处置。", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2004", "text": "24.3.7 对影响大坝、灰坝、厂房安全的缺陷、隐患及水毁工程，应实施永久\n性的工程措施，优先安排资金，抓紧进行处理。对已确认的病、险坝，应在规定\n期限内完成补强加固处理，并制定险情预计和应急预案。病险坝除险加固方案要", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2005", "text": "专项设计、专项审查、专项施工和专项验收，隐患未消除前，应根据实际病险情\n况，充分论证运行安全性，必要时采取降低水库运行水位等措施确保安全。\n24.3.8 应认真开展汛前、汛中和汛后检查工作，明确防汛重点部位、薄弱环", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2006", "text": "节，有针对性地开展应急预案演练，并将检查报告及演练情况及时上报主管单位。\n24.3.9 应按照有关规定，对大坝、发电输水系统、厂房建筑物、泄洪设备、\n排水设施、消防设施及其供电电源等进行认真检查。泄洪设备应急电源汛前应进", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2007", "text": "行带负荷可靠性验证试验。闸门操作控制系统（含远程）应结合检修进行检查和\n可靠性验证试验。既要检查厂房外部、上下游防洪墙的防汛措施，也要检查厂房\n内部及厂房内外连接管路、闸（阀）门、堵头的防水淹厂房措施，厂房内部重点", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2008", "text": "应对供排水系统、消防水系统、廊道、尾水进人孔、水轮机顶盖、堵头（含检修\n期间的临时封堵装置）等部位进行检查和监视。定期验证防水淹厂房停机保护措\n施及运行监控系统的可靠性。", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2009", "text": "24.3.10 汛前应做好防止水淹厂房、廊道、泵房、变电站、进厂铁（公）路\n以及其他生产、生活设施的可靠防范措施，特别确保地处河流附近低洼地区、水\n库下游地区、河谷地区排水畅通，防止河水倒灌和暴雨造成水淹。", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2010", "text": "24.3.11 汛前备足必要的防洪抢险器材、物资，并对其定期进行检查、检验\n和试验，确保物资的良好状态。确保有足够的防汛资金保障，并建立防汛物资保\n管、更新、使用等专项管理制度。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2011", "text": "24.3.12 在重视防御江河洪水灾害的同时，应落实防御和应对上游水库垮坝、\n下游尾水顶托及局部暴雨造成的厂坝区山洪、支沟洪水、厂区内部涝水的各项应\n急措施。对于滨海地区可能受到海水潮汐作用影响的厂房，应制定防极端高潮位", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 228, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2012", "text": "和海啸的应急措施。\n24.3.13 完善水雨情自动测报系统，广泛收集气象、水文信息，充分利用共", "text_len": 47, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2013", "text": "享的水情信息，加强水情测报和洪水预报，确保洪水预报精度。加强对水雨情自\n动测报系统的维护，每年汛前开展专项检查，确保设备、系统正常运行和水情数\n据准确可靠。\n24.3.14 应严格执行批准的汛期调度运用计划，不得擅自在汛限水位以上蓄", "text_len": 116, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2014", "text": "水运行。汛限水位以上防洪库容调度运用，应按照水行政主管部门或流域管理机\n构（防汛指挥部门）下达的防洪调度指令执行。\n24.3.15 强化水电厂水库运行管理，应根据批准的调洪方案和有防洪调度权", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2015", "text": "限的水行政主管部门和流域管理机构的指令进行调洪，严格按照规程操作闸门。\n如遇特大洪水或其他严重威胁大坝安全的事件，在无法接到调度指令时，应按照\n批准的应急调度方案，采取措施确保大坝安全，同时采取一切可能的途径通知地", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2016", "text": "方政府及相关单位。当水库发生特大洪水后，应对水库的防洪能力进行复核。多\n泥沙水库，应严格执行拉沙调度方案，防止淤堵泄洪设施和侵占调洪库容。\n24.3.16 加强维护检修改造过程的防汛和安全管理，辨识危险源、评估安全", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2017", "text": "风险并采取切实可靠的管控措施。检修期间各类临时挡水、封堵设施应按规定组\n织专项论证、专项设计、专项审查、专项施工、专项验收。\n24.3.17 汛期应加强防汛值班，值班人员应具有相应的业务知识和技能，并", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2018", "text": "落实汛期24小时值班和领导带班制度。\n24.3.18 及时掌握和上报有关防汛信息。防汛抗洪中发现异常现象和不安全\n因素时，应及时采取措施，并报告上级主管部门和地方政府。", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2019", "text": "24.3.19 汛期后应及时对存在的隐患和问题进行整改，并及时进行防汛总结，\n应及时将防汛总结上报主管单位。\n25 防止重大环境污染事故的重点要求\n25.1 严格执行环境影响评价制度与环保“三同时”原则", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2020", "text": "25.1.1 环保设施应当与主体工程同时设计、同时施工、同时投入使用，应符\n合经批准的环境影响评价文件的要求。应加强对环保设施运维管理，确保环保设\n施正常运行，环保指标应达到设计标准和国家及地方排放标准的要求。", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 229, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2021", "text": "25.1.2 电厂宜采用干除灰输送系统、干排渣系统。如采用水力除灰电厂应实\n现灰水回收循环使用，灰水设施和除灰系统投运前必须做水压试验。", "text_len": 68, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2022", "text": "25.1.3 电厂应按地方、国家烟气污染物排放标准规定的各污染物排放限值，\n采用相应的烟气除尘设施、脱硫设施与脱硝设施，投运的环保设施及系统应运行\n正常，脱除效率应达到设计要求，各污染物排放浓度达到国家及地方标准规定的", "text_len": 109, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2023", "text": "要求。\n25.1.4 电厂的锅炉实际燃用煤质的灰分、硫分、低位发热量等不宜超出设计\n煤质及校核煤质。\n25.1.5 灰场大坝应充分考虑大坝的强度和安全性，大坝工程设计应最大限度", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2024", "text": "地合理利用水资源并建设灰水回用系统，贮灰场应无渗漏设计，防止污染地下水。\n25.2 加强贮灰场运行维护管理\n25.2.1 建立贮灰场（灰坝坝体）安全管理制度，明确管理职责。应设专人定", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2025", "text": "期对灰坝、灰管、灰场和排、渗水设施进行巡检。应坚持巡检制度并认真做好巡\n检记录，发现缺陷和隐患及早解决。汛期应加强贮灰场管理，增加巡检频率。\n25.2.2 应对贮灰场定期组织开展安全评估工作，原则上每三年进行一次。", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2026", "text": "25.2.3 加强灰水系统运行参数和污染物排放情况及地下水、土壤等周边环境\n的影响的监测分析，发现问题及时采取措施。\n25.2.4 定期对灰管进行检查，重点包括灰管（含弯头）的磨损和接头、各支", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2027", "text": "撑装置（含支点及管桥）的状况等，防止发生管道断裂事故。灰管道泄漏时应及\n时停运，以防蔓延形成污染事故。\n25.2.5 对分区使用或正在取灰外运的贮灰场，必须制定落实严格的防止扬尘", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2028", "text": "污染的管理制度，配备必要的防尘设施，避免扬尘对周围环境造成污染。\n25.2.6 贮灰场应根据实际情况进行覆土、种植或表面固化处理等措施，防止\n发生扬尘污染。当贮灰场服务期满或不再承担新的贮存、填埋任务时，应启动封", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2029", "text": "场作业，并采取相应的污染防治措施，防止造成环境污染和生态破坏。\n25.3 加强废水处理，防止超标排放\n25.3.1 电厂内部应做到废水集中处理，提高水的重复利用率，减少废水和污", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2030", "text": "染物排放量。禁止无排污许可证或者违反排污许可证的规定排放废水、污水。禁\n止利用渗井、渗坑、暗管、雨水管、裂隙、溶洞等排放废水、污水。\n25.3.2 应对废（污）水处理设施制订严格的运行维护和检修制度，加强对污", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 230, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2031", "text": "水处理设备的维护、管理，确保废（污）水处理运转正常。", "text_len": 26, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2032", "text": "25.3.3 作好电厂废（污）水处理设施运行记录，并定期监督废水处理设施的\n投运率、处理效率和废水排放达标率。\n25.3.4 锅炉进行化学清洗时，必须制订废液处理方案，并经审批后执行，属", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2033", "text": "于危险废物的应按危险废物有关要求进行处置。\n25.4 加强除尘、除灰、除渣设施运行维护管理\n25.4.1 加强除尘设施的运行、维护及管理，除尘器的运行参数控制在最佳状", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2034", "text": "态。及时处理设备运行中存在的故障和问题，保证除尘器的除尘效率和投运率。\n烟尘排放浓度应符合国家、地方的排放标准要求，不能达到要求的应进行除尘器\n提效改造。\n25.4.2 新建、改造和大修后的除尘设施应进行性能试验，性能指标未达标不", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2035", "text": "得验收。\n25.4.3 电除尘器（包括旋转电极）的除尘效率、电场投运率、烟尘排放浓度\n应满足设计的要求，同时烟尘排放浓度达到国家、地方的排放标准规定要求。\n25.4.4 袋式除尘器、电袋复合式除尘器的除尘效率、滤袋破损率、阻力、滤", "text_len": 115, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2036", "text": "袋寿命等应满足设计的要求，同时烟尘排放浓度达到国家、地方的排放标准规定\n要求。运行期间出现滤袋破损应及时处理。\n25.4.5 防止电厂干除灰输送系统、干排渣系统及水力输送系统的输送管道泄", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2037", "text": "漏，应制定紧急事故措施及预案。\n25.4.6 锅炉启动时油枪点火、燃油、煤油混烧、等离子投入等工况下，电除\n尘器应在闪络电压以下运行，袋式除尘器或电袋复合式除尘器的滤袋应提前进行", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2038", "text": "预喷涂处理。\n25.4.7 袋式除尘器或电袋复合式除尘器的旁路烟道及阀门应零泄漏。\n25.4.8 应对除尘设施本体和烟道的腐蚀和磨损情况进行定期检查，防止发生\n大面积腐蚀漏风和设备塌陷。", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2039", "text": "25.4.9 加强袋式除尘器、电袋复合式除尘器入口烟温监测，出现超温现象应\n及时采取措施，防止滤袋因长期超温运行造成滤袋烧毁。\n25.4.10 加强湿式电除尘器入口烟温、氧量及电场电流电压、闪络频次等参", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 231, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2040", "text": "数的监视，出现异常情况及时采取应急措施，防止因烟气过热、放电过热、短路\n等引起湿式电除尘器火灾事故。", "text_len": 50, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2041", "text": "25.4.11 应加强除尘器灰斗料位监视，当灰位超过高位报警值时，应立即采\n取降低灰位的措施，避免长期高料位运行。应制定预防灰斗满灰和卸灰不畅的处\n理措施，出现异常情况及时处理。", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2042", "text": "24.4.12 对于经过电改布袋的除尘器，要委托有相应资质能力的专业机构开\n展钢结构强度校核，并确保在极端运行工况下仍具有足够安全裕度。\n25.5 加强脱硫设施运行维护管理", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2043", "text": "25.5.1 应制订完善的脱硫设施运行、维护及管理制度，并严格贯彻执行。\n25.5.2 锅炉运行时脱硫系统必须同时投入，SO2排放浓度应达到国家及地方\n的排放标准。", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2044", "text": "25.5.3 新建、改造和大修后的脱硫系统应进行性能试验，指标未达到标准的\n不得验收。\n25.5.4 脱硫系统运行时必须投入废水处理系统，处理后的废水应满足国家及", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2045", "text": "行业标准。\n25.5.5 应对脱硫系统吸收塔、换热器、烟道等设备的腐蚀、结晶和堵塞情况\n进行定期检查，防止发生大面积腐蚀和堵塞。\n25.5.6 应加强对脱硫系统的巡回检查，及时发现并消除系统的跑冒滴漏。", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2046", "text": "25.5.7 应加强对除雾器组件、喷淋层的冲洗及检查，防止发生除雾器及喷淋\n层的堵塞、脱落、变形。\n25.5.8 脱硫系统的副产品应按照要求进行堆放、贮存、运输和利用，避免二", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2047", "text": "次污染。\n25.5.9 脱硫系统的上游设备除尘器应保证其出口烟尘浓度满足脱硫系统运\n行要求，避免吸收塔浆液中毒。\n25.6 加强脱硝设施运行维护管理\n25.6.1 制订完善的脱硝设施运行、维护及管理制度，并严格贯彻执行。", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2048", "text": "25.6.2 脱硝系统的脱硝效率、投运率、应达到设计要求，同时NOX排放浓度\n满足国家及地方的排放标准，不能达到标准要求应加装或更换催化剂。\n25.6.3 新建、改造和大修后的脱硝系统应进行性能试验，指标未达到标准的", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 232, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2049", "text": "不得验收。\n25.6.4 应定期对脱硝催化剂进行性能检测，开展催化剂寿命评估，及时对失", "text_len": 43, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 233, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2050", "text": "效催化剂进行更换或再生。\n25.6.5 应控制脱硝反应器出口氨逃逸率，防止对后续设备造成腐蚀、堵塞以\n及板结。\n25.6.6 设有液氨储存设备、采用燃油热解炉的脱硝系统，应制定事故应急预", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 233, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2051", "text": "案，每年至少组织一次环境污染的事故预想、防火、防爆处理演习。\n25.7 加强烟气在线连续监测装置运行维护管理\n按照《固定污染源烟气（SO2、NOx、颗粒物）排放连续监测技术规范》（HJ", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 233, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2052", "text": "75）、《固定污染源烟气（SO2、NOx、颗粒物）排放连续监测系统技术要求及\n检测方法》（HJ 76）标准相关内容执行。", "text_len": 60, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2053", "text": "《工贸企业有限空间作业安全管理与监督暂行规定》（国家安监总局令2015\n年第80号修正）\n《特种设备作业人员监督管理办法》（国家质监总局令2011年第140号修正）", "text_len": 82, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2054", "text": "《电力安全生产“十四五”行动计划》（国能发安全〔2021〕62号）\n《水电站大坝安全定期检查监督管理办法》（国能安全〔2015〕145号）\n《水电站大坝安全注册登记监督管理办法》（国能安全〔2015〕146号）", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2055", "text": "《燃气电站天然气系统安全管理规定》（国能安全〔2015〕450号）\n《水电站大坝运行安全信息报送办法》（国能安全〔2016〕261号）\n《燃煤发电厂贮灰场安全评估导则》（国能安全〔2016〕234号）", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2056", "text": "《水电站大坝安全监测工作管理办法》（国能发安全〔2017〕61号）\n《重大活动电力安全保障工作规定》（国能发安全〔2020〕18号）\n《国家能源局综合司关于加强水电站水淹厂房防范工作的通知》（国能综函", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2057", "text": "安全〔2017〕66号）\n《防止电气误操作装置管理规定》（能源安保〔1990〕1110号）\n《电站压力式除氧器安全技术规定》（能源安保〔1991〕709号）\n《关于吸取俄罗斯萨扬水电站事故教训进一步加强水电站安全监督管理的", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2058", "text": "意见》（电监安全〔2010〕2号）\n《突发环境事件应急管理办法》（环境保护部令2015年第34号）\n《商用密码应用安全性评估管理办法（试行）》\n三、国家标准\n《火电厂大气污染物排放标准》GB 13223-2011", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2059", "text": "《锅炉大气污染物排放标准》GB 13271-2014\n《大气污染物综合排放标准》GB 16297-1996\n《一般工业固体废物贮存、处置场污染控制标准》GB 18599-2020", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2060", "text": "《高压交流断路器》GB 1984-2014\n《高压交流隔离开关和接地开关》GB 1985-2014\n《互感器第2部分:电流互感器的补充技术要求》GB 20840.2-2014", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 235, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2061", "text": "《高压带电显示装置》GB 25081-2010\n《移动式升降工作平台\n设计计算、安全要求和测试方法》GB 25849-2010", "text_len": 63, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2062", "text": "《电业安全工作规程热力和机械》GB 26164.1-2010\n《电力安全工作规程电力线路部分》GB 26859-2011\n《电力安全工作规程发电厂和变电站电气部分》GB 26860-2011", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2063", "text": "《电力安全工作规程高压试验室部分》GB 26861-2011\n《安全标志及其使用导则》GB 2894-2008\n《工业用合成盐酸》GB 320-2006\n《电力系统安全稳定导则》GB 38755-2019", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2064", "text": "《工业企业厂内铁路、道路运输安全规程》GB 4387-2008\n《氢气使用安全技术规程》GB 4962-2008\n《建筑设计防火规范》GB 50016-2014", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2065", "text": "《城镇燃气设计规范(2020年版)》GB 50028-2006\n《爆炸危险环境电力装置设计规范》GB 50058-2014\n《爆炸和火灾危险环境电力装置设计规范》GB 50058-2014", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2066", "text": "《66kV及以下架空电力线路设计规范》GB 50061-2010\n《交流电气装置的过电压保护和绝缘配合设计规范》GB 50064-2014\n《交流电气装置的接地设计规范》GB 50065-2011", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2067", "text": "《建筑灭火器配置设计规范》GB 50140-2005\n《电气装置安装工程电气设备交接试验标准》GB 50150-2016\n《火灾自动报警系统施工及验收标准》GB 50166-2019", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2068", "text": "《电力装置安装工程电缆线路施工及验收规范》GB 50168-2018\n《电气装置安装规程蓄电池施工及验收规范》GB 50172-2012\n《石油天然气工程设计防火规范》GB 50183-2015", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2069", "text": "《电力工程电缆设计标准》GB 50217-2018\n《水喷雾灭火系统技术规范》GB 50219-2014\n《并联电容器装置设计规范》GB 50227-2017\n《火力发电厂与变电站设计防火规范》GB 50229-2019", "text_len": 110, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 236, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2070", "text": "《110～750kV架空输电线路施工及验收规范》GB 50233-2014\n《110kV~750kV架空输电线路设计规范》GB 50545-2010\n《大中型火力发电厂设计规范》GB 50660-2017", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2071", "text": "《1000kV架空输电线路设计规范》GB 50665-2011\n《秸秆发电厂设计规范》GB 50762-2012\n《±800kV及以下换流站换流变压器施工及验收规范》GB 50776-2012", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2072", "text": "《±800kV直流架空输电线路设计规范》GB 50790-2013\n《水电工程设计防火规范》GB 50872-2014\n《电化学储能电站设计规范》GB 51048-2014", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2073", "text": "《通信电源设备安装工程验收规范》GB 51199-2016\n《污水综合排放标准》GB 8978-1996\n《电力变压器第3部分：绝缘水平、绝缘试验和外绝缘空气间隙》GB/T1094.3-2017", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2074", "text": "《电力变压器第5部分:承受短路的能力》GB/T 1094.5-2008\n《高压交流开关设备和控制设备标准的共用技术要求》GB/T 11022-2020\n《标称电压1kV以上交流电力系统用并联电容器第1部分：总则》GB/T11024.1-2019", "text_len": 122, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2075", "text": "《标称电压1kV以上交流电力系统用并联电容器第2部分：老化试验》GB/T11024.2-2019\n《标称电压1kV以上交流电力系统用并联电容器第3部分：并联电容器和并", "text_len": 83, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2076", "text": "联电容器组的保护》GB/T 11024.3-2019\n《标称电压1kV以上交流电力系统用并联电容器第4部分：内部熔丝》GB/T11024.4-2019\n《水轮发电机组自动化元件（装置）及其系统基本技术条件》GB/T 11805-2019", "text_len": 118, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2077", "text": "《工业六氟化硫》GB/T 12022-2014\n《火力发电机组及蒸汽动力设备水汽质量》GB/T 12145-2016\n《继电保护和安全自动装置技术规程》GB/T 14285-2006", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2078", "text": "《大中型水轮机进水阀门基本技术条件》GB/T 14478-2012\n《电厂用矿物涡轮机油维护管理导则》GB/T 14541-2017\n《变压器油维护管理导则》GB/T 14542-2017", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2079", "text": "《水轮机基本技术条件》GB/T 15468-2020\n《梯子第1部分：术语、型式和功能尺寸》GB/T 17889.1-2012\n《梯子第2部分：要求、试验和标志》GB/T 17889.2-2012", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 237, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2080", "text": "《高处作业吊篮》GB/T 19155-2017\n《电力工程直流电源设备通用技术条件及安全要求》GB/T 19826-2014\n《风电场接入电力系统技术规范》GB/T 19963.1-2021", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2081", "text": "《风电场接入电力系统技术规定》GB/T 19963-2021\n《光伏发电站接入电力系统技术规定》GB/T 19964-2012\n《隐极同步发电机定子绕组端部动态特性和振动测量方法及评定》GB/T2014-2016", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2082", "text": "《发电机定子铁心磁化试验导则》GB/T 20835-2016\n《工业用氢氧化钠》GB/T 209-2018\n《信息安全技术信息安全风险评估规范》GB/T 20984-2022", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2083", "text": "《信息技术安全技术信息安全事件管理指南》GB/T 20985-2020\n《信息安全技术信息系统灾难恢复规范》GB/T 20988-2007\n《信息安全技术信息安全控制实用规则》GB/T 22081-2016", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2084", "text": "《信息安全技术网络安全等级保护基本要求》GB/T 22239-2019\n《信息安全技术信息系统安全等级保护定级指南》GB/T 22240-2020\n《混流式水泵水轮机技术条件》GB/T 22581-2008", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2085", "text": "《信息安全技术信息安全应急响应计划规范》GB/T 24363-2009\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第1部分：定义、信息和\n一般原则》GB/T 26218.1-2010", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2086", "text": "《污秽条件下使用的高压绝缘子的选择和尺寸确定第2部分：交流系统用瓷\n和玻璃绝缘子》GB/T 26218.2-2010\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第3部分：交流系统用复", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2087", "text": "合绝缘子》GB/T 26218.3-2011\n《污秽条件下使用的高压绝缘子的选择和尺寸确定第4部分：直流系统用绝\n缘子》GB/T 26218.4-2019\n《移动式升降工作平台安全规则、检查、维护和操作》GB/T 27548-2011", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2088", "text": "《移动式升降工作平台操作人员培训》GB/T 27549-2011\n《火力发电机组一次调频试验及性能验收导则》GB/T 30370-2013\n《高压并联电容器装置的通用技术要求》GB/T 30841-2014", "text_len": 103, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2089", "text": "《电网运行准则》GB/T 31464-2015\n《220kV~750kV电网继电保护和安全自动装置配置技术规范》GB/T 34122-2017\n《高处作业分级》GB/T 3608-2008", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 238, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2090", "text": "《燃气电站天然气系统安全生产管理规范》GB/T 36039-2018", "text_len": 34, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2091", "text": "《高压直流输电用晶闸管阀》GB/T 36559-2018\n《电力监控系统网络安全防护导则》GB/T 36572-2018\n《光伏发电并网逆变器技术要求》GB/T 37408-2019", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2092", "text": "《无人值守变电站监控系统技术规范》GB/T 37546-2019\n《牵引站供电线路的继电保护配置及整定计算原则》GB/T 38435-2019\n《电力系统技术导则》GB/T 38969-2020", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2093", "text": "《3.6kV-40.5kV交流金属封闭开关设备和控制设备》GB/T 3906-2020\n《电力系统电压和无功电力技术导则》GB/T 40427-2021\n《电力系统安全稳定计算规范》GB/T 40581-2021", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2094", "text": "《并网电源涉网保护技术要求》GB/T 40586-2021\n《电力系统安全稳定控制系统技术规范》GB/T 40587-2021\n《电力系统网源协调技术导则》GB/T 40594-2021", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2095", "text": "《并网电源一次调频技术规定及试验导则》GB/T 40595-2021\n《电力系统大面积停电恢复导则》GB/T 40613-2021\n《110kV～750kV架空输电线路设计规范》GB/T 50545-2010", "text_len": 104, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2096", "text": "《海上风力发电工程施工规范》GB/T 50571-2010\n《1000kV架空输电线路设计规范》GB/T 50665-2011\n《±800kV直流架空输电线路设计规范》GB/T 50790-2013", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2097", "text": "《电力系统用串联电容器第1部分：总则》GB/T 6115.1-2008\n《电力系统用串联电容器第2部分：串联电容器组用保护设备》GB/T6115.2-2017\n《电力系统用串联电容器第3部分：内部熔丝》GB/T 6115.3-2002", "text_len": 117, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2098", "text": "《电力系统用串联电容器第4部分：晶闸管控制的串联电容器》GB/T6115.4-2014\n《隐极同步发电机技术要求》GB/T 7064-2017\n《同步电机励磁系统电力系统研究用模型》GB/T 7409.2-2020", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2099", "text": "《同步电机励磁系统大、中型同步发电机励磁系统技术要求》GB/T7409.3-2007\n《额定电压72.5kV及以上气体绝缘金属封闭开关设备》GB/T 7674-2020", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 239, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2100", "text": "《水轮机调速系统技术条件》GB/T 9652.1-2019\n《信息安全技术标准规范信息安全分类分级指南》GB/Z 20986-2007\n《信息安全技术重要工业控制系统网络安全防护导则》GB/Z 41288-2022", "text_len": 107, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2101", "text": "四、电力行业及相关标准\n《城镇燃气设施运行、维护和抢修安全技术规程》CJJ 51-2016\n《城镇燃气埋地钢质管道腐蚀控制技术规程》CJJ 95-2013\n《电力系统安全稳定控制系统通用技术条件》DL/T 1092-2008", "text_len": 112, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2102", "text": "《火电发电厂锅炉汽包水位测量系统技术规程》DL/T 1393-2014\n《变电站监控系统防止电气误操作技术规范》DL/T 1404-2015\n《电站煤粉锅炉燃煤掺烧技术导则》DL/T 1445-2015", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2103", "text": "《同步发电机进相试验导则》DL/T 1523-2016\n《可逆式水泵水轮机调节系统技术条件》DL/T 1549-2016\n《湿式电除尘器技术规范》DL/T 1589-2016", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2104", "text": "《并网风电场继电保护配置及整定技术规范》DL/T 1631-2016\n《换流变压器阀侧套管技术规范》DL/T 1673-2016\n《智能电网调度控制系统技术规范》DL/T 1709-2017", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2105", "text": "《数字式励磁调节器辅助控制技术要求》DL/T 1767-2017\n《旋转电机预防性试验规程》DL/T 1768-2017\n《发电厂封闭母线运行与维护导则》DL/T 1769-2017", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2106", "text": "《电力系统网源协调技术规范》DL/T 1870-2018\n《循环流化床锅炉防磨技术导则》DL/T 1906-2018\n《水轮发电机励磁系统配置导则》DL/T 1970-2019", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2107", "text": "《火力发电机组电气启动试验规程》DL/T 2092-2020\n《电力系统安全稳定控制系统设计及应用技术规范》DL/T 2193-2020\n《超临界循环流化床锅炉运行导则》DL/T 2198-2020", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2108", "text": "《循环流化床锅炉燃料掺烧技术导则》DL/T 2199-2020\n《水电站防水淹厂房安全检查技术规程》DL/T 2447-2021\n《电力物联网体系架构与功能》DL/T 2459-2021", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2109", "text": "《±800kV 直流架空输电线路检修规程》DL/T 251-2012\n《抽水蓄能可逆式水泵水轮机运行规程》DL/T 293-2011\n《发电机定子绕组端部电晕检测与评定导则》DL/T 298-2009", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 240, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2110", "text": "《火电厂凝汽器管防腐防垢导则》DL/T 300-2011", "text_len": 28, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2111", "text": "《换流站设备巡检导则》DL/T 348-2019\n《换流站运行操作导则》DL/T 349-2019\n《晶闸管换流阀检修导则》DL/T 351-2019\n《换流变压器、平波电抗器检修导则》DL/T 354-2019", "text_len": 106, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2112", "text": "《光纤通道传输保护信息通用技术条件》DL/T 364-2019\n《电站锅炉炉膛防爆规程》DL/T 435-2018\n《火力发电厂金属技术监督规程》DL/T 438-2016", "text_len": 86, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2113", "text": "《高压交流隔离开关和接地开关》DL/T 486-2010\n《电力系统自动化设计规程》DL/T 5003-2017\n《火力发电厂烟风煤粉管道设计规范》DL/T 5121-2020", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2114", "text": "《火力发电厂制粉系统设计计算技术规定》DL/T 5145-2012\n《电力调度自动化运行管理规程》DL/T 516-2017\n《燃气-蒸汽联合循环电厂设计规定》DL/T 5174-2020", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2115", "text": "《火力发电厂热工控制系统设计技术规定》DL/T 5175-2003\n《火力发电厂热工自动化就地设备安装、管路及电缆设计技术规定》DL/T5182-2017\n《电力建设施工及验收技术规范第4 部分：热工仪表及控制装置》DL/T5190.5-2019", "text_len": 123, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2116", "text": "《城市电力电缆线路设计技术规定》DL/T 5221-2015\n《火力发电厂辅助车间系统仪表与控制设计规程》DL/T 5227-2020\n《±800kV 及以下直流架空输电线路工程施工及验收规程》DL/T 5235-2010", "text_len": 111, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2117", "text": "《电力光纤通信工程验收规范》DL/T 5344-2018\n《火力发电厂热工保护系统设计技术规定》DL/T 5428-2009\n《重覆冰架空输电线路设计技术规程》DL/T 5440-2009", "text_len": 94, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2118", "text": "《电力通信运行管理规程》DL/T 544-2012\n《电力系统光纤通信运行管理规程》DL/T 547-2020\n《电力系统通信站过电压防护规程》DL/T 548-2012", "text_len": 85, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2119", "text": "《架空输电线路荷载规范》DL/T 5551-2018\n《220kV～750kV 电网继电保护装置运行整定规程》DL/T 559-2018\n《电力系统通信设计导则》DL/T 5599-2021", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 241, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2120", "text": "《水轮机电液调节系统及装置技术规程》DL/T 563-2016", "text_len": 31, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2121", "text": "《电厂用磷酸酯抗燃油运行维护导则》DL/T 571-2014\n《电力变压器运行规程》DL/T 572-2021\n《电力变压器检修规程》DL/T 573-2021", "text_len": 80, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2122", "text": "《电力变压器分接开关运行维修导则》DL/T 574-2021\n《水电厂计算机监控系统基本技术条件》DL/T 578-2008\n《大中型水轮发电机静止整流励磁系统技术条件》DL/T 583-2018", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2123", "text": "《3kV～110kV 电网继电保护装置运行整定规程》DL/T 584-2017\n《继电保护和安全自动装置运行管理规程》DL/T 587-2016\n《电力设备预防性试验规程》DL/T 596-2021", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2124", "text": "《汽轮发电机漏水、漏氢的检验》DL/T 607-2017\n《300MW～600M 级机组煤粉锅炉运行导则》DL/T 611-2016\n《水电厂自动化元件（装置）及其系统运行维护与检修试验规程》DL/T619-2012", "text_len": 108, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2125", "text": "《水电厂自动化元件（装置）及其系统运行维护与检修试验规程》DL/T619-2012\n《电力系统继电保护及安全自动装置运行评价规程》DL/T 623-2010\n《劣化悬式绝缘子检测规程》DL/T 626-2015", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2126", "text": "《氢冷发电机氢气湿度技术要求》DL/T 651-2017\n《火力发电厂锅炉炉膛安全监控系统验收测试规程》DL/T 655-2017\n《火力发电厂汽轮机控制及保护系统验收测试规程》DL/T 656-2016", "text_len": 102, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2127", "text": "《火力发电厂模拟量控制系统验收测试规程》DL/T 657-2015\n《火力发电厂开关量控制系统验收测试规程》DL/T 658-2017\n《火力发电厂分散控制系统验收测试规程》DL/T 659-2016", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2128", "text": "《大型发电机变压器继电保护整定计算导则》DL/T 684-2012\n《大型发电机变压器继电保护整定计算导则》DL/T 684-2018\n《微机型防止电气误操作系统通用技术条件》DL/T 687-2010", "text_len": 101, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2129", "text": "《运行中氢冷发电机用密封油质量》DL/T 705-2021\n《汽轮机调节保安系统试验导则》DL/T 711-2019\n《火力发电厂金属材料选用导则》DL/T 715-2015", "text_len": 87, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 242, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2130", "text": "《电力系统用蓄电池直流电源装置运行与维护技术规程》DL/T 724-2021\n《大型汽轮发电机定子绕组端部动态特性的测量及评定》DL/T 735-2000", "text_len": 77, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2131", "text": "《架空输电线路运行规程》DL/T 741-2019\n《回转式空气预热器运行维护规程》DL/T 750-2016\n《火力发电厂热工自动化系统检修运行维护规程》DL/T 774-2015", "text_len": 91, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2132", "text": "《风力发电场安全规程》DL/T 796-2012\n《大型发电机内冷却水质及系统技术要求》DL/T 801-2010\n《火电厂汽水化学导则第4 部分：锅炉给水处理》DL/T 805.4-2016", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2133", "text": "《水电厂计算机监控系统试验验收规程》DL/T 822-2012\n《大容量煤粉燃烧锅炉炉膛选型导则》DL/T 831-2015\n《大型同步发电机励磁系统技术条件》DL/T 843-2021", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2134", "text": "《同步发电机励磁系统技术条件》DL/T 843-2021\n《电流互感器和电压互感器选择及计算规程》DL/T 866-2015\n《便携式接地及接地短路装置》DL/T 879-2021", "text_len": 90, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2135", "text": "《火力发电厂厂级监控信息系统技术条件》DL/T 924-2016\n《电站锅炉安全阀技术规程》DL/T 959-2020\n《继电保护和电网安全自动装置检验规程》DL/T 995-2016", "text_len": 92, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2136", "text": "《电力系统电压和无功电力技术导则》DL/T 1773-2017\n《化学监督导则》DL/T 246-2015\n《接地装置特性参数测量导则》DL/T 475-2017", "text_len": 81, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2137", "text": "《火力发电厂水汽化学监督导则》DL/T 561-2013\n《电力行业锅炉压力容器安全监督规程》DL/T 612-2017\n《火力发电厂汽水管道与支吊架维修调整导则》DL/T 616-2006", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2138", "text": "《电站锅炉压力容器检验规程》DL/T 647-2004\n《发电厂凝汽器及辅机冷却器管选材导则》DL/T 712-2021\n《火力发电厂锅炉化学清洗导则》DL/T 794-2012", "text_len": 89, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2139", "text": "《火力发电厂焊接热处理技术规程》DL/T 819-2019\n《火力发电厂焊接技术规程》DL/T 869-2021\n《电力基本建设热力设备化学监督导则》DL/T 889-2015", "text_len": 88, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 243, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2140", "text": "《火力发电厂停（备）用热力设备防锈蚀导则》DL/T 956-2017\n《电力建设安全工作规程第1 部分：火力发电》DL 5009.1-2014", "text_len": 71, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2141", "text": "《电力建设安全工作规程第2 部分：电力线路》DL 5009.2-2013\n《电力建设安全工作规程第3 部分：变电站》DL 5009.3-2013\n《电力设备典型消防规程》DL 5027-2015", "text_len": 97, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2142", "text": "《电站锅炉压力容器检验规程》DL 647-2004\n《电力系统治安反恐防范要求》GA 1800-2021\n《袋式除尘工程通用技术规范》HJ 2020-2012\n《火电厂除尘工程技术规范》HJ 2039-2014", "text_len": 105, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2143", "text": "《固定污染源烟气（SO2、NOx、颗粒物）排放连续监测技术规范》HJ 75-2017\n《固定污染源烟气（SO2、NOx、颗粒物）排放连续监测系统技术要求及检\n测方法》HJ 76-2017", "text_len": 93, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2144", "text": "《排污单位自行监测技术指南总则》HJ 819-2017\n《排污单位自行监测技术指南火力发电及锅炉》HJ 820-2017\n《石灰石/石灰-石膏湿法烟气脱硫工程通用技术规范》HJ/T 179-2018", "text_len": 99, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2145", "text": "《高压并联电容器用串联电抗器》JB/T 5346-2014\n《建筑拆除工程安全技术规范》JGJ 147-2016\n《建筑施工高处作业安全技术规范》JGJ 80-2016", "text_len": 84, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2146", "text": "《压力变送器检定规程》JJG 882-2019\n《风电场设计防火规范》NB 31089-2016\n《水电站厂房设计规范》NB 35011-2016\n《水电工程钢闸门设计规范》NB 35055-2015", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2147", "text": "《风电场动态无功补偿装置并网性能测试规范》NB/T 10316-2019\n《压力钢管安全检测技术规程》NB/T 10349-2019\n《水力发电厂机电设计规范》NB/T 10878-2021", "text_len": 95, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2148", "text": "《核电厂汽轮发电机励磁系统技术要求》NB/T 25100-2019\n《风电功率预测系统功能规范》NB/T 31046-2013\n《光伏发电站功率预测系统技术要求》NB/T 32011-2013", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 244, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2149", "text": "《水力发电厂自动化设计技术规范》NB/T 35004-2013\n《水电机组机械液压过速保护装置基本技术条件》NB/T 35088-2016\n《水电站地下厂房设计规范》NB/T 35090-2016", "text_len": 98, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 245, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2150", "text": "《海上风电场工程施工安全技术规范》NB/T 10393-2020\n《架空输电线路雷电防护导则》Q/GDW 11452-2009\n《1000kV 变电站接地技术规范》Q/GDW 278-2009", "text_len": 96, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 245, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2151", "text": "《火力发电厂分散控制系统技术规范书》QDG 1-K401-2004\n《石油设施电器装置场所分类》SY/T 0025-1995\n《大中型水电站地质灾害预警及应急管理技术规范》T/CEC 179-2018", "text_len": 100, "text_quality_label": "high_quality"}
{"doc_id": "防止电力生产事故的二十五项重点要求（2023版）", "file_name": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\防止电力生产事故的二十五项重点要求（2023版）.pdf", "level_1_dir": "中国华能集团有限公司2025年度风电技术监督用标准", "level_2_dir": "3-风电继保监督标准", "level_3_dir": "防止电力生产事故的二十五项重点要求（2023版）.pdf", "page_num": 245, "chunk_id": "防止电力生产事故的二十五项重点要求（2023版）_chunk_2152", "text": "《特种设备使用管理规则》TSG 08-2017\n《锅炉安全技术规程》TSG 11-2020\n《固定式压力容器安全技术监察规程》TSG 21-2016\n《通信用高频开关电源系统》YD/T 1058-2015", "text_len": 102, "text_quality_label": "high_quality"}
