{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 1, "text": "ICS 29.240.01\nK 45\n中华人民共和国国家标准\nGB/T19826-2014\n代替GB/T19826—2005\n电力工程直流电源设备\n通用技术条件及安全要求\nGeneral specification and safetyrequirementsfor\nDC power supply equipment of power projects\n2014-05-06发布\n2014-10-28实施\n中华人民共和国国家质量监督检验检疫总局\n发布\n中国国家标准化管理委员会", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9849, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 239, "clean_text_len": 233, "clean_text": "ICS 29.240.01K 45\n中华人民共和国国家标准GB/T19826-2014\n代替GB/T19826—2005\n电力工程直流电源设备通用技术条件及安全要求\nGeneral specification and safetyrequirementsfor\nDC power supply equipment of power projects\n2014-05-06发布\n2014-10-28实施中华人民共和国国家质量监督检验检疫总局发布中国国家标准化管理委员会", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9535, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 2, "text": "GB/T 19826—2014\n目次\n前言·\n1范围.\n2规范性引用文件\n........\n3术语和定义\n2\n4产品型号及基本参数\n2\n4.1产品型号及含义\n2\n4.2产品规格及参数\n3\n5通用要求.\n5.1环境条件要求\n5.2技术要求\n5\n5.3安全要求…\n14\n5.4电磁兼容要求·\n++*\n16\n5.5结构及工艺要求·\n18\n6试验方法….\n18\n6.1试验条件…….\n18\n6.2结构及工艺检查·\n19\n6.3稳流精度、稳压精度及纹波因数试验\n19\n6.4\n直流电流电压输出误差试验\n21\n6.5\n限压特性、限流特性试验\n21\n6.6效率和功率因数试验·\n6.7\n22\n6.8车\n软启动特性试验··\n23\n6.9交流不间断电源和逆变电源试验…..\n23\n6.10\n直流变换电源装置\n25\n6.11\n蓄电池试验\n26\n6.12\n直流供电能力试验\n27\n6.13\n噪声试验\n..28\n6.14\n保护及告警功能试验\n28\n6.15\n监控功能试验\n28\n6.16通信功能试验\n28\n6.17产品的充电功能试验\n28\n6.18温度变化对性能的影响\n29\n6.19产品配置试验\n30\n6.20\n安全要求试验\n6.21抗扰度试验\n30\n6.22电磁发射试验\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9706, "ocr_line_count": 79, "ocr_error": null, "raw_text_len": 528, "clean_text_len": 438, "clean_text": "GB/T 19826—2014\n目次前言·\n1范围.\n2规范性引用文件\n3术语和定义\n4产品型号及基本参数\n4.1产品型号及含义\n4.2产品规格及参数\n5通用要求.\n5.1环境条件要求\n5.2技术要求\n5.3安全要求…\n5.4电磁兼容要求·\n++*\n5.5结构及工艺要求·\n6试验方法….\n6.1试验条件…….\n6.2结构及工艺检查·\n6.3稳流精度、稳压精度及纹波因数试验\n6.4\n直流电流电压输出误差试验\n6.5\n限压特性、限流特性试验\n6.6效率和功率因数试验·\n6.7\n6.8车软启动特性试验··\n6.9交流不间断电源和逆变电源试验…..\n6.10\n直流变换电源装置\n6.11\n蓄电池试验\n6.12\n直流供电能力试验\n6.13\n噪声试验\n..28\n6.14\n保护及告警功能试验\n6.15\n监控功能试验\n6.16通信功能试验\n6.17产品的充电功能试验\n6.18温度变化对性能的影响\n6.19产品配置试验\n6.20\n安全要求试验\n6.21抗扰度试验\n6.22电磁发射试验", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8564, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 3, "text": "GB/T 19826—2014\n7检验规则\n31\n7.1般要求……..\n7.2出厂检验…\n31\n7.3型式检验·\n8标志、包装、运输和贮存\n34\n8.1标志…\n.34\n8.2包装.\n35\n8.3运输….\n8.4贮存…….….\n9随同产品供应的文件\n35\n附录A（规范性附录）\n合闸冲击放电要求·\n.36\n附录B（资料性附录）导线颜色及截面积的相关规定\n附录C（资料性附录）直流电源设备的充放电特性\n40\n图1稳流精度、稳压精度、纹波因数的试验线路图\n20\n图2效率及功率因数试验线路图\n22\n图3杂音电压试验线路图\n.........\n.*.\n25\n图4蓄电池容量试验线路图\n图5充电特性试验线路图\n..........\n29\n图A.1蓄电池事故能力放电试验\n37\n图C.1直流电源设备充放电特性示意图\n40\n表1影响量和影响因素标称范围的标准极限值·\n4\n表2充电电压及电流调节范围\n5\n表3稳压精度、稳流精度及纹波因数\n表4\n充电装置的效率及功率因数…·\n表5交流不间断电源、逆变电源的效率\n8\n表6直流变换电源的效率·\n表7蓄电池放电终止电压及放电电流\n.........\n10\n表8\n电气间隙和爬电距离\n表9\n绝缘试验的试验等级\n15\n表10\n温升要求\n15\n表11\n传导发射限值\n17\n表12\n辐射发射限值·\n17\n表13\n外形尺寸公差及形位公差\n18\n表14\n测试仪表精度的选择.\n19\n表15\n检验项目\n32\n表A.1\n冲击电流的选择\n表B.1\n小母线汇流排主电路导线相序及颜色\n39\n表B.2\n导线截面积", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9594, "ocr_line_count": 82, "ocr_error": null, "raw_text_len": 660, "clean_text_len": 553, "clean_text": "GB/T 19826—2014\n7检验规则\n7.1般要求……..\n7.2出厂检验…\n7.3型式检验·\n8标志、包装、运输和贮存\n8.1标志…\n.34\n8.2包装.\n8.3运输….\n8.4贮存…….….\n9随同产品供应的文件\n附录A（规范性附录）\n合闸冲击放电要求·.36\n附录B（资料性附录）导线颜色及截面积的相关规定附录C（资料性附录）直流电源设备的充放电特性\n图1稳流精度、稳压精度、纹波因数的试验线路图\n图2效率及功率因数试验线路图\n图3杂音电压试验线路图\n.*.\n图4蓄电池容量试验线路图图5充电特性试验线路图\n图A.1蓄电池事故能力放电试验\n图C.1直流电源设备充放电特性示意图\n表1影响量和影响因素标称范围的标准极限值·\n表2充电电压及电流调节范围\n表3稳压精度、稳流精度及纹波因数表4\n充电装置的效率及功率因数…·\n表5交流不间断电源、逆变电源的效率\n表6直流变换电源的效率·\n表7蓄电池放电终止电压及放电电流\n表8\n电气间隙和爬电距离表9绝缘试验的试验等级\n表10\n温升要求\n表11\n传导发射限值\n表12\n辐射发射限值·\n表13\n外形尺寸公差及形位公差\n表14\n测试仪表精度的选择.\n表15\n检验项目\n表A.1\n冲击电流的选择表B.1\n小母线汇流排主电路导线相序及颜色\n表B.2\n导线截面积", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.895, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 4, "text": "GB/T 19826-2014\n前言\n本标准按照GB/T1.1一2009给出的规则起草。\n本标准代替GB/T19826一2005《电力工程直流电源设备通用技术条件及安全要求》。与\nGB/T19826—2005相比，主要技术变化如下：\n--一增加了一体化电源设备的要求；\n--交流输人电压范围由(85%～115%)U改为（85%～120%)U；\n纹波系数改为纹波因数，重新定义并与其他标准协调；\n增加了软启动特性要求；\n删除其他类型充电装置的要求；\n删除镉镍蓄电池的要求。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会（SAC/TC154)归口。\n本标准起草单位：许昌开普电气研究院、深圳供电局有限公司、许继电源有限公司、艾默生网络能源\n有限公司、深圳奥特迅电力设备股份有限公司、深圳市英可瑞科技开发有限公司、广州东芝白云菱机电\n力电子有限公司、烟台东方电子玉麟电气有限公司、珠海泰坦科技股份有限公司、深圳市泰昂能源科技\n股份有限公司、杭州中恒电气股份有限公司、积成电子股份有限公司、河北北恒电气科技有限公司、河南\n电力试验研究院、郑州供电公司、西南电力设计院、河南省电力勘测设计院。\n本标准主要起草人：李全喜、杨忠亮、杨慧霞、王刚、冯谦益、王风仁、何勇志、石罡、薛安忠、潘景宜、\n刘平、许胜飞、孙十柱、蒋冠前、田建军、赵军、李宏伟、关江桥、耿建风、罗治军。\n本标准于2005年首次发布，本次为第一次修订。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9865, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 620, "clean_text_len": 614, "clean_text": "GB/T 19826-2014\n前言本标准按照GB/T1.1一2009给出的规则起草。\n本标准代替GB/T19826一2005《电力工程直流电源设备通用技术条件及安全要求》。与\nGB/T19826—2005相比，主要技术变化如下：\n--一增加了一体化电源设备的要求；\n--交流输人电压范围由(85%～115%)U改为（85%～120%)U；\n纹波系数改为纹波因数，重新定义并与其他标准协调；\n增加了软启动特性要求；删除其他类型充电装置的要求；\n删除镉镍蓄电池的要求。\n本标准由中国电器工业协会提出。\n本标准由全国量度继电器和保护设备标准化技术委员会（SAC/TC154)归口。\n本标准起草单位：许昌开普电气研究院、深圳供电局有限公司、许继电源有限公司、艾默生网络能源有限公司、深圳奥特迅电力设备股份有限公司、深圳市英可瑞科技开发有限公司、广州东芝白云菱机电力电子有限公司、烟台东方电子玉麟电气有限公司、珠海泰坦科技股份有限公司、深圳市泰昂能源科技股份有限公司、杭州中恒电气股份有限公司、积成电子股份有限公司、河北北恒电气科技有限公司、河南电力试验研究院、郑州供电公司、西南电力设计院、河南省电力勘测设计院。\n本标准主要起草人：李全喜、杨忠亮、杨慧霞、王刚、冯谦益、王风仁、何勇志、石罡、薛安忠、潘景宜、\n刘平、许胜飞、孙十柱、蒋冠前、田建军、赵军、李宏伟、关江桥、耿建风、罗治军。\n本标准于2005年首次发布，本次为第一次修订。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8664, "has_structure_hint": false}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 5, "text": "GB/T 19826—2014\n电力工程直流电源设备\n通用技术条件及安全要求\n1范围\n本标准规定了电力工程用直流电源设备、一体化电源设备的通用技术条件和安全要求，以及试验方\n法、检验规则、标志、包装、运输和贮存等方面的要求。\n本标准适用于电力工程中的直流、一体化电源设备（以下简称产品），并作为产品设计、制造、检验和\n使用的依据。对于未涵盖的其他电源设备可参照使用。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db：交变湿热（12h+\n12h循环）\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.32电工术语电力半导体器件\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB9254一2008信息技术设备的无线电骚扰限值和测量方法\n试验第1篇：振动试验（正弦）\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3一2006电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5--2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.6一2008电磁兼容试验和测量技术射频场感应的传导骚扰抗扰度\nGB/T17626.8--2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.12-1998电磁兼容试验和测量技术振荡波抗扰度试验\nGB/T19582（所有部分）基于Modbus协议的工业自动化网络规范\nDL/T634.5104—2009远动设备及系统第5-104部分：传输规约采用标准传输协议集的IEC\n60870-5-101网络访向\nDL/T860（所有部分）变电站通信网络和系统", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 988, "clean_text_len": 981, "clean_text": "GB/T 19826—2014\n电力工程直流电源设备通用技术条件及安全要求\n1范围本标准规定了电力工程用直流电源设备、一体化电源设备的通用技术条件和安全要求，以及试验方法、检验规则、标志、包装、运输和贮存等方面的要求。\n本标准适用于电力工程中的直流、一体化电源设备（以下简称产品），并作为产品设计、制造、检验和使用的依据。对于未涵盖的其他电源设备可参照使用。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单)适用于本文件。\nGB/T2423.4一2008电工电子产品环境试验第2部分：试验方法试验Db：交变湿热（12h+\n12h循环）\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.32电工术语电力半导体器件\nGB/T2900.33电工术语电力电子技术\nGB/T2900.41电工术语原电池和蓄电池\nGB4208一2008外壳防护等级（IP代码）\nGB/T4365电工术语电磁兼容\nGB/T7261一2008继电保护和安全自动装置基本试验方法\nGB9254一2008信息技术设备的无线电骚扰限值和测量方法试验第1篇：振动试验（正弦）\nGB/T14537—1993量度继电器和保护装置的冲击与碰撞试验\nGB/T17626.2一2006电磁兼容试验和测量技术静电放电抗扰度试验\nGB/T17626.3一2006电磁兼容试验和测量技术射频电磁场辐射抗扰度试验\nGB/T17626.4一2008电磁兼容试验和测量技术电快速瞬变脉冲群抗扰度试验\nGB/T17626.5--2008电磁兼容试验和测量技术浪涌（冲击）抗扰度试验\nGB/T17626.6一2008电磁兼容试验和测量技术射频场感应的传导骚扰抗扰度\nGB/T17626.8--2006电磁兼容试验和测量技术工频磁场抗扰度试验\nGB/T17626.12-1998电磁兼容试验和测量技术振荡波抗扰度试验\nGB/T19582（所有部分）基于Modbus协议的工业自动化网络规范\nDL/T634.5104—2009远动设备及系统第5-104部分：传输规约采用标准传输协议集的IEC\n60870-5-101网络访向\nDL/T860（所有部分）变电站通信网络和系统", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 6, "text": "GB/T 19826—2014\nJB/T5777.2一2002电力系统二次电路用控制及继电保护屏（柜、台）通用技术条件\nJB/T5777.3一2002电力系统二次电路用控制及继电保护屏（柜、台）基本试验方法\n3术语和定义\nGB/T 2900.1、GB/T 2900.17、GB/T 2900.32、GB/T 2900.33、GB/T 2900.41和GB/T4365界定的\n以及下列术语和定义适用于本文件。\n3.1\n直流电源设备DCpower supplyequipment\n为电力工程控制、保护、信号、操作等提供电源的设备，通常由充电装置、蓄电池、馈出回路、调压装\n置和相关的控制、测量、信号、保护、调节单元、机电连接件等组成。\n3.2\n一体化电源设备integratedpower supplyequipment\n将直流电源、电力用交流不间断电源（UPS）、电力用逆变电源（INV）、通信用直流变换电源（DC/\nDC)等装置组合为一体，共享直流电源的蓄电池组，并统一监控的成套设备。\n注：以直流电源为核心，直流电源与上述任何一种电源及一种以上电源所构成的组合体，均称为一体化电源设备。\n3.3\n充电装置chargingunit\n承担对蓄电池组充电和/或浮充电任务的一种整流装置。\n3.4\n充电charge\n充电装置用不同的工作方式对蓄电池补充容量的工作过程。\n3.5\n恒流充电（稳流充电）constantcurrentcharge\n充电装置对蓄电池的充电电流在充电电压范围内维持在恒定值的工作过程。\n3.6\n浮充电floating charge\n以浮充电压值对蓄电池进行的恒压充电。在正常运行时，充电装置承担经常负荷，同时向蓄电池组\n补充充电，以补充蓄电池的自放电。\n3.7\n均衡充电equalizingcharge\n3.8\n纹波因数ripplefactor\n脉动量直流电量的峰值与谷值之差的一半对直流分量的绝对值之比。\n4产品型号及基本参数\n4.1产品型号及含义\n产品的分类及命名由企业产品标准规定。产品的型号推荐使用以下规定的方式进行编制，未配置\n的功能在型号中可不体现。对于产品中的充电装置及馈电屏在单独生产时，型号的编制方式按有关标\n准进行。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 929, "clean_text_len": 921, "clean_text": "GB/T 19826—2014\nJB/T5777.2一2002电力系统二次电路用控制及继电保护屏（柜、台）通用技术条件\nJB/T5777.3一2002电力系统二次电路用控制及继电保护屏（柜、台）基本试验方法\n3术语和定义\nGB/T 2900.1、GB/T 2900.17、GB/T 2900.32、GB/T 2900.33、GB/T 2900.41和GB/T4365界定的以及下列术语和定义适用于本文件。\n3.1\n直流电源设备DCpower supplyequipment\n为电力工程控制、保护、信号、操作等提供电源的设备，通常由充电装置、蓄电池、馈出回路、调压装置和相关的控制、测量、信号、保护、调节单元、机电连接件等组成。\n3.2\n一体化电源设备integratedpower supplyequipment\n将直流电源、电力用交流不间断电源（UPS）、电力用逆变电源（INV）、通信用直流变换电源（DC/\nDC)等装置组合为一体，共享直流电源的蓄电池组，并统一监控的成套设备。\n注：以直流电源为核心，直流电源与上述任何一种电源及一种以上电源所构成的组合体，均称为一体化电源设备。\n3.3\n充电装置chargingunit\n承担对蓄电池组充电和/或浮充电任务的一种整流装置。\n3.4\n充电charge\n充电装置用不同的工作方式对蓄电池补充容量的工作过程。\n3.5\n恒流充电（稳流充电）constantcurrentcharge\n充电装置对蓄电池的充电电流在充电电压范围内维持在恒定值的工作过程。\n3.6\n浮充电floating charge\n以浮充电压值对蓄电池进行的恒压充电。在正常运行时，充电装置承担经常负荷，同时向蓄电池组补充充电，以补充蓄电池的自放电。\n3.7\n均衡充电equalizingcharge\n3.8\n纹波因数ripplefactor\n脉动量直流电量的峰值与谷值之差的一半对直流分量的绝对值之比。\n4产品型号及基本参数\n4.1产品型号及含义产品的分类及命名由企业产品标准规定。产品的型号推荐使用以下规定的方式进行编制，未配置的功能在型号中可不体现。对于产品中的充电装置及馈电屏在单独生产时，型号的编制方式按有关标准进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9047, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 7, "text": "GB/T 19826-2014\n口/右六-口-口/口-口首\n/-P/口\nDC/DC额定输出电流\n-DC/DC额定输出电压\n-DC/DC装置\nINV额定输出电压\n-INV额定容量\n-INV装置\nUPS额定输出电压\nUPS额定容量\n-UPS装置\n蓄电池组容量\n充电装置额定输出电流\n直流系统标称输出电压\n设计序号\n直流电源类型\n设备结构型式\nDC/DC额定输出电流用阿拉伯数字表示，单位为A；\nDC/DC额定输出电压用阿拉伯数字表示，单位为V；\nDC/DC装置用字母D表示；\n一INV额定输出电压（单相为相电压，三相为线电压）用阿拉伯数字表示，单位为V；\n-INV额定容量用阿拉伯数字表示，单位为100VA；\nINV装置用字母I表示；\nUPS额定输出电压（单相为相电压，三相为线电压)用阿拉伯数字表示，单位为V；\nUPS额定容量用阿拉伯数字表示，单位为100VA；\nUPS装置用字母U表示；\n蓄电池容量（C)用阿拉伯数字表示，单位为Ah，其中铅酸电池用C表示标称的容量；\n直流额定电流用阿拉伯数字表示，单位为A；\n直流系统标称电压用阿拉伯数字表示，单位为V，一般采用220V、110V、48V、24V；\n设计序号用阿拉伯数字、字母等表示，序号的位数和代表的含义由企业产品标准规定；\n直流电源类型：Z直流电源；Y一一体化电源；\n设备结构型式用下列字母表示：P—屏；G—柜。\n4.2产品规格及参数\n4.2.1交流输入额定电压及频率\n三相电压：380V、50Hz;\n单相电压：220V、50Hz。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.967, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 643, "clean_text_len": 631, "clean_text": "GB/T 19826-2014\n口/右六-口-口/口-口首/-P/口\nDC/DC额定输出电流-DC/DC额定输出电压\n-DC/DC装置INV额定输出电压\n-INV额定容量-INV装置UPS额定输出电压\nUPS额定容量\n-UPS装置蓄电池组容量充电装置额定输出电流直流系统标称输出电压设计序号直流电源类型设备结构型式\nDC/DC额定输出电流用阿拉伯数字表示，单位为A；\nDC/DC额定输出电压用阿拉伯数字表示，单位为V；\nDC/DC装置用字母D表示；\n一INV额定输出电压（单相为相电压，三相为线电压）用阿拉伯数字表示，单位为V；\n-INV额定容量用阿拉伯数字表示，单位为100VA；\nINV装置用字母I表示；\nUPS额定输出电压（单相为相电压，三相为线电压)用阿拉伯数字表示，单位为V；\nUPS额定容量用阿拉伯数字表示，单位为100VA；\nUPS装置用字母U表示；\n蓄电池容量（C)用阿拉伯数字表示，单位为Ah，其中铅酸电池用C表示标称的容量；\n直流额定电流用阿拉伯数字表示，单位为A；\n直流系统标称电压用阿拉伯数字表示，单位为V，一般采用220V、110V、48V、24V；\n设计序号用阿拉伯数字、字母等表示，序号的位数和代表的含义由企业产品标准规定；\n直流电源类型：Z直流电源；Y一一体化电源；\n设备结构型式用下列字母表示：P—屏；G—柜。\n4.2产品规格及参数\n4.2.1交流输入额定电压及频率三相电压：380V、50Hz;\n单相电压：220V、50Hz。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8746, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 8, "text": "GB/T 19826-—2014\n4.2.2交流输出标称电压及频率\n三相电压：380V、50Hz；\n单相电压：220V、50Hz。\n4.2.3直流标称电压\n220V、110V、48V、24V。\n4.2.4充电装置输出直流额定电流\n充电装置输出直流额定电流可优先采用下列数值：\n500 A。\n4.2.5蓄电池额定容量\n蓄电池额定容量可优先采用下列数值：\n500Ah、600Ah、800Ah、1 000Ah、1 500Ah、2000Ah、2500Ah、3 000 Ah。\n4.2.6产品外形尺寸\n产品外形尺寸由企业产品标准规定，屏、柜体可优先采用以下外形尺寸（屏柜体框架尺寸）：\n2260mm×800mm×600mm（高×宽×深，高度包含眉头60mm）。\n5通用要求\n5.1环境条件要求\n5.1.1影响量和影响因素标称范围的标准极限值\n影响量和影响因素标称范围的标准极限值见表1。\n表1影响量和影响因素标称范围的标准极限值\n影响量和影响因素\n标称范围\n环境温度\nSs+~.0-'.0+~s-\n24h日平均温度不超过35℃\n输人交流电源电压\n(85%~120%)U\n交流输人电压不对称度\n不超过5%\n频率变化范围\n不超过±2%\n大气压力\n80 kPa~110 kPa\n最湿月的月平均最大相对湿度为90%，同时该月的月平均最低温度为25℃，\n相对湿度\n且表面无凝露\n工作位置\n偏离基准位置任一方向5°\n注1：U。为交流输人额定电压。\n注2：特殊环境要求，由制造厂在标准中规定，或制造厂和用户协商。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9792, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 644, "clean_text_len": 629, "clean_text": "GB/T 19826-—2014\n4.2.2交流输出标称电压及频率三相电压：380V、50Hz；\n单相电压：220V、50Hz。\n4.2.3直流标称电压\n220V、110V、48V、24V。\n4.2.4充电装置输出直流额定电流充电装置输出直流额定电流可优先采用下列数值：\n500 A。\n4.2.5蓄电池额定容量蓄电池额定容量可优先采用下列数值：\n500Ah、600Ah、800Ah、1 000Ah、1 500Ah、2000Ah、2500Ah、3 000 Ah。\n4.2.6产品外形尺寸产品外形尺寸由企业产品标准规定，屏、柜体可优先采用以下外形尺寸（屏柜体框架尺寸）：\n2260mm×800mm×600mm（高×宽×深，高度包含眉头60mm）。\n5通用要求\n5.1环境条件要求\n5.1.1影响量和影响因素标称范围的标准极限值影响量和影响因素标称范围的标准极限值见表1。\n表1影响量和影响因素标称范围的标准极限值影响量和影响因素标称范围环境温度\nSs+~.0-'.0+~s-\n24h日平均温度不超过35℃\n输人交流电源电压(85%~120%)U\n交流输人电压不对称度不超过5%\n频率变化范围不超过±2%大气压力\n80 kPa~110 kPa\n最湿月的月平均最大相对湿度为90%，同时该月的月平均最低温度为25℃，\n相对湿度且表面无凝露工作位置偏离基准位置任一方向5°\n注1：U。为交流输人额定电压。\n注2：特殊环境要求，由制造厂在标准中规定，或制造厂和用户协商。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8626, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 9, "text": "GB/T 19826—2014\n5.1.2使用场所的其他要求\n5.1.2.1使用场所不应有超过GB/T11287--2000和GB/T14537—1993规定的严酷等级为1级的振\n动和冲击。\n5.1.2.2使用场所不得有爆炸危险的介质，周围介质不含有腐蚀金属和破坏绝缘的气体及导电介质，不\n允许充满水蒸气及较严重的霉菌存在。\n5.1.2.3使用场所应具有防御雨、雪、沙的设施。\n5.1.2.4使用场所任一方向不超过1.5mT外磁场感应强度。\n5.2技术要求\n5.2.1充电装置\n5.2.1.1充电电压及电流调节范围\n充电装置的充电电压及电流调节范围应符合表2的规定。\n表2充电电压及电流调节范围\n直流系统\n恒流充电\n浮充电\n均衡充电\n标称电压蓄电池类别\n充电电流调节\n负荷电流调节\n负荷电流调节\n电压调节范围\n电压调节范围\n范围\n电压调节范围\nV\n范围\n范围\n阀控密封式\n（90%~120%）\n（95%~115%）\n（105%~120%）\n11\n铅酸蓄电池\nU,\nU。\nU。\n或\n排气式\n（90%~135%）\n（95%~115%）\n（105%~135%)\n220\n铅酸蓄电池\nU。\nU.\nU',\n阀控密封式\n36V~60V\n48V~52V\n48 V~52 V\n铅酸蓄电池\n（20%~100%）\n(0~100%)\n(0~100%)\n43\n排气式\nI\nI。\nI。\n40V~72V\n48 V~52 V\n48 V~72 V\n铅酸蓄电池\n阀控密封式\n18V~30V\n24V~26V\n24 V~26 V\n铅酸蓄电池\n24\n排气式\n20V~36V\n24 V~26 V\n24V~36V\n铅酸蓄电池\n注：U。为直流系统标称电压，1。为直流额定电流。\n5.2.1.2\n稳压精度、稳流精度及纹波因数\n充电装置在交流输人电压为（85%～120%)额定值及表2规定的范围内，稳压精度、稳流精度及纹\n波因数不应超过表3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9539, "ocr_line_count": 80, "ocr_error": null, "raw_text_len": 799, "clean_text_len": 746, "clean_text": "GB/T 19826—2014\n5.1.2使用场所的其他要求\n5.1.2.1使用场所不应有超过GB/T11287--2000和GB/T14537—1993规定的严酷等级为1级的振动和冲击。\n5.1.2.2使用场所不得有爆炸危险的介质，周围介质不含有腐蚀金属和破坏绝缘的气体及导电介质，不允许充满水蒸气及较严重的霉菌存在。\n5.1.2.3使用场所应具有防御雨、雪、沙的设施。\n5.1.2.4使用场所任一方向不超过1.5mT外磁场感应强度。\n5.2技术要求\n5.2.1充电装置\n5.2.1.1充电电压及电流调节范围充电装置的充电电压及电流调节范围应符合表2的规定。\n表2充电电压及电流调节范围直流系统恒流充电浮充电均衡充电标称电压蓄电池类别充电电流调节负荷电流调节负荷电流调节电压调节范围电压调节范围范围电压调节范围\nV范围范围阀控密封式（90%~120%）\n（95%~115%）（105%~120%）\n铅酸蓄电池U,U。U。或排气式\n（90%~135%）（95%~115%）\n（105%~135%)铅酸蓄电池\nU。U.U',阀控密封式\n36V~60V\n48V~52V\n48 V~52 V\n铅酸蓄电池（20%~100%）\n(0~100%)(0~100%)\n排气式II。I。\n40V~72V\n48 V~52 V\n48 V~72 V\n铅酸蓄电池阀控密封式\n18V~30V\n24V~26V\n24 V~26 V\n铅酸蓄电池排气式\n20V~36V\n24 V~26 V\n24V~36V\n铅酸蓄电池注：U。为直流系统标称电压，1。为直流额定电流。\n5.2.1.2\n稳压精度、稳流精度及纹波因数充电装置在交流输人电压为（85%～120%)额定值及表2规定的范围内，稳压精度、稳流精度及纹波因数不应超过表3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8314, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 10, "text": "GB/T 19826—2014\n表3稳压精度、稳流精度及纹波因数\n充电装置类型\n稳压精度\n稳流精度\n纹波因数\n高频开关电源型\n±0,5%\n±1%\n0.5%\n相控型\n±1%\n±2%\n1%\n5.2.1.3直流电流和直流电压的输出误差\n当充电装置输出的充电电流、充电电压通过数字式整定方式（如：数字拨盘、数字键盘、通信接口等\n数字方式）进行整定时，应满足下列规定：\na）充电电流<30A时，其整定误差不超过土0.3A；\nb）充电电流≥30A时，其整定误差不超过士1%；\nc）\n充电电压的整定误差不超过士0.5%（直流系统标称电压为110V及以上)或士1%（直流系统\n标称电压为110V以下）。\n5.2.1.4限压特性和限流特性\n5.2.1.4.1限压特性：充电装置在恒流充电状态下运行时，当输出直流电压超过限压整定值时，应能自\n动限制其输出电压的增加。\n5.2.1.4.2限流特性：充电装置在稳压状态下运行时，当对蓄电池的充电电流超过蓄电池的限流整定值\n时，或者当输出直流电流超过充电装置的总限流整定值时，应能立即进人限流状态，自动限制其输出电\n流的增加。\n5.2.1.5效率\n充电装置的效率不应低于表4的规定。\n5.2.1.6功率因数\n充电装置的功率因数不应低于表4的规定。\n表4充电装置的效率及功率因数\n充电装置类型\n额定输出功率\n效率\nkW\n%\n功率因数\n单模块功率<1.5\n85\n0.90\n高频开关电源型\n单模块功率≥1.5\n90\n0.92\n单相输人1~5.4\n60\n0.6\n三相输人1~5.4\n70\n0.7\n相控型\n>5.4~18\n75\n0.7\n>18~36\n80\n0.7\n大于36\n85\n0.7\n5.2.1.7均流不平衡度\n多台同型号的高频开关电源模块并机工作时，各模块应能按比例均分负载，当各模块平均输出电流\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 65, "ocr_error": null, "raw_text_len": 760, "clean_text_len": 712, "clean_text": "GB/T 19826—2014\n表3稳压精度、稳流精度及纹波因数充电装置类型稳压精度稳流精度纹波因数高频开关电源型\n±0,5%±1%\n0.5%\n相控型±1%±2%\n1%\n5.2.1.3直流电流和直流电压的输出误差当充电装置输出的充电电流、充电电压通过数字式整定方式（如：数字拨盘、数字键盘、通信接口等数字方式）进行整定时，应满足下列规定：\na）充电电流<30A时，其整定误差不超过土0.3A；\nb）充电电流≥30A时，其整定误差不超过士1%；\nc）\n充电电压的整定误差不超过士0.5%（直流系统标称电压为110V及以上)或士1%（直流系统标称电压为110V以下）。\n5.2.1.4限压特性和限流特性\n5.2.1.4.1限压特性：充电装置在恒流充电状态下运行时，当输出直流电压超过限压整定值时，应能自动限制其输出电压的增加。\n5.2.1.4.2限流特性：充电装置在稳压状态下运行时，当对蓄电池的充电电流超过蓄电池的限流整定值时，或者当输出直流电流超过充电装置的总限流整定值时，应能立即进人限流状态，自动限制其输出电流的增加。\n5.2.1.5效率充电装置的效率不应低于表4的规定。\n5.2.1.6功率因数充电装置的功率因数不应低于表4的规定。\n表4充电装置的效率及功率因数充电装置类型额定输出功率效率\nkW%功率因数单模块功率<1.5\n0.90\n高频开关电源型单模块功率≥1.5\n0.92\n单相输人1~5.4\n0.6\n三相输人1~5.4\n0.7\n相控型>5.4~18\n0.7\n>18~36\n0.7\n大于36\n0.7\n5.2.1.7均流不平衡度多台同型号的高频开关电源模块并机工作时，各模块应能按比例均分负载，当各模块平均输出电流", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8529, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 11, "text": "GB/T 19826—2014\n为50%～100%的额定电流值时，其均流不平衡度不应超过士5%。\n5.2.1.8软启动特性\n充电装置应具有软启动特性，软启动时间可根据用户要求设定，一般设定为3s～10s。\n5.2.2交流不间断电源和逆变电源\n5.2.2.1稳压精度\n当输人交流电压为（85%～120%)额定电压或输人直流电压为表2范围内的电压值，负载电流在\n0～100%额定负载时，稳压精度不应超过土3%。\n5.2.2.2动态电压瞬变范围及瞬变响应恢复时间\n动态电压瞬变范围不应超过标称电压值的土10%，瞬变响应恢复时间不应大于20ms。\n5.2.2.3同步精度\n同步精度不应超过土2%。\n5.2.2.4输出频率\n当输人电压和负载电流为额定值时，断开旁路输人，输出频率不应超过（50土0.2)Hz。\n5.2.2.5电压不平衡度\n对于三相输出的交流不间断电源，电压不平衡度不应大于5%。\n5.2.2.6电压相位偏差\n对于三相输出的交流不间断电源，电压相位偏差不应超过3°。\n5.2.2.7电压波形失真度\n输出波形的失真度不应超过3%。\n5.2.2.8输出电流峰值因数\n若输人电压与负载容量为额定值，输出的电流峰值因数不应小于3：1。\n5.2.2.9反灌纹波电压\n在逆变输出状态下，对直流母线反灌纹波电压的均方根值不应超过直流母线电压的0.5%。\n5.2.2.10总切换时间\n总切换时间应满足：\na）冷备用模式：旁路输出切换到逆变输出的切换时间不应大于10ms。逆变输出切换到旁路输\n出的切换时间不应大于4ms。\nb）双变换模式：交流供电与直流供电相互切换的切换时间应为0ms。旁路输出与逆变输出相互\n切换的切换时间不应大于4ms。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 714, "clean_text_len": 701, "clean_text": "GB/T 19826—2014\n为50%～100%的额定电流值时，其均流不平衡度不应超过士5%。\n5.2.1.8软启动特性充电装置应具有软启动特性，软启动时间可根据用户要求设定，一般设定为3s～10s。\n5.2.2交流不间断电源和逆变电源\n5.2.2.1稳压精度当输人交流电压为（85%～120%)额定电压或输人直流电压为表2范围内的电压值，负载电流在\n0～100%额定负载时，稳压精度不应超过土3%。\n5.2.2.2动态电压瞬变范围及瞬变响应恢复时间动态电压瞬变范围不应超过标称电压值的土10%，瞬变响应恢复时间不应大于20ms。\n5.2.2.3同步精度同步精度不应超过土2%。\n5.2.2.4输出频率当输人电压和负载电流为额定值时，断开旁路输人，输出频率不应超过（50土0.2)Hz。\n5.2.2.5电压不平衡度对于三相输出的交流不间断电源，电压不平衡度不应大于5%。\n5.2.2.6电压相位偏差对于三相输出的交流不间断电源，电压相位偏差不应超过3°。\n5.2.2.7电压波形失真度输出波形的失真度不应超过3%。\n5.2.2.8输出电流峰值因数若输人电压与负载容量为额定值，输出的电流峰值因数不应小于3：1。\n5.2.2.9反灌纹波电压在逆变输出状态下，对直流母线反灌纹波电压的均方根值不应超过直流母线电压的0.5%。\n5.2.2.10总切换时间总切换时间应满足：\na）冷备用模式：旁路输出切换到逆变输出的切换时间不应大于10ms。逆变输出切换到旁路输出的切换时间不应大于4ms。\nb）双变换模式：交流供电与直流供电相互切换的切换时间应为0ms。旁路输出与逆变输出相互切换的切换时间不应大于4ms。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.864, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 12, "text": "GB/T 19826—2014\n5.2.2.11交流旁路输入要求\n5.2.2.11.1交流旁路输入隔离变压器\n当配置有交流输人隔离变压器时，输人隔离变压器应满足：\na）绝缘电阻：绝缘电阻不应小于10MΩ；\nb）工频耐压：应能承受历时1min、3kV工频电压的耐压试验，无绝缘击穿或闪络现象；\nc）冲击耐压：应能承受5kV标准雷电波的短时冲击电压试验。\n5.2.2.11.2交流旁路输入稳压器\n当配置有交流输人稳压器时，输人稳压器应满足：\na）输出电压调节范围：不应超过土10%；\nb）输出电压稳压精度：不应超过士3%。\n5.2.2.11.3交流旁路输入过载能力\n交流旁路输人电路过载150%时，工作不应小于30min。\n5.2.2.12效率\n当输人电压与负载电流为额定值时，交流不间断电源、逆变电源的效率不应低于表5中的规定。\n表5交流不间断电源、逆变电源的效率\n高频机\n工频机(输人输出具有工频隔离的变压器）\n额定输出功率\n交流输人逆变输出\n直流输人逆变输出\n交流输人逆变输出\n直流输人逆变输出\n3kVA以上\n90%\n85%\n80%\n85%\n3kVA及以下\n85%\n80%\n75%\n80%\n5.2.2.13输入功率因数\n交流不间断电源的输人功率因数不应小于0.9。\n5.2.2.14并机均流性能\n具有并机功能的交流不间断电源装置并机工作时，若负载电流为50%～100%额定电流，其均流不\n平衡度不应超过土5%。\n5.2.3直流变换电源装置\n5.2.3.1直流变换电源装置类型和直流标称电压\n5.2.3.1.1直流变换电源装置应为高频开关模块型。\n5.2.3.1.2直流变换电源装置直流输出标称电压为48V。\n5.2.3.2稳压精度\n直流输人电压在表2规定的上限值和下限内变化，输出电流在额定值的5%～100%范围内变化，\n稳压精度不应超过土0.6%。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 778, "clean_text_len": 762, "clean_text": "GB/T 19826—2014\n5.2.2.11交流旁路输入要求\n5.2.2.11.1交流旁路输入隔离变压器当配置有交流输人隔离变压器时，输人隔离变压器应满足：\na）绝缘电阻：绝缘电阻不应小于10MΩ；\nb）工频耐压：应能承受历时1min、3kV工频电压的耐压试验，无绝缘击穿或闪络现象；\nc）冲击耐压：应能承受5kV标准雷电波的短时冲击电压试验。\n5.2.2.11.2交流旁路输入稳压器当配置有交流输人稳压器时，输人稳压器应满足：\na）输出电压调节范围：不应超过土10%；\nb）输出电压稳压精度：不应超过士3%。\n5.2.2.11.3交流旁路输入过载能力交流旁路输人电路过载150%时，工作不应小于30min。\n5.2.2.12效率当输人电压与负载电流为额定值时，交流不间断电源、逆变电源的效率不应低于表5中的规定。\n表5交流不间断电源、逆变电源的效率高频机工频机(输人输出具有工频隔离的变压器）\n额定输出功率交流输人逆变输出直流输人逆变输出交流输人逆变输出直流输人逆变输出\n3kVA以上\n90%\n85%\n80%\n85%\n3kVA及以下\n85%\n80%\n75%\n80%\n5.2.2.13输入功率因数交流不间断电源的输人功率因数不应小于0.9。\n5.2.2.14并机均流性能具有并机功能的交流不间断电源装置并机工作时，若负载电流为50%～100%额定电流，其均流不平衡度不应超过土5%。\n5.2.3直流变换电源装置\n5.2.3.1直流变换电源装置类型和直流标称电压\n5.2.3.1.1直流变换电源装置应为高频开关模块型。\n5.2.3.1.2直流变换电源装置直流输出标称电压为48V。\n5.2.3.2稳压精度直流输人电压在表2规定的上限值和下限内变化，输出电流在额定值的5%～100%范围内变化，\n稳压精度不应超过土0.6%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8605, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 13, "text": "GB/T 19826-2014\n5.2.3.3动态电压瞬变范围及瞬变响应恢复时间\n动态电压瞬变范围不应超过标称电压值的土5%。瞬变响应恢复时间不应大于200ms。\n5.2.3.4杂音电压\n5.2.3.4.1电话衡重杂音电压\n直流变换电源装置直流输出端电话衡重杂音电压不大于2mV。\n5.2.3.4.2宽频杂音电压\n直流变换电源装置直流输出端在3.4kHz～150kHz频带内的宽频杂音电压不应大于50mV；在\n0.15MHz～30MHz频带内的宽频杂音电压不应大于20mV。\n5.2.3.4.3离散频率杂音电压\n直流变换电源装置直流输出端在3.4kHz～150kHz频带内的离散频率杂音电压不应大于5mV；\n在0.15MHz~0.2MHz频带内的离散频率杂音电压不应大于3mV；在0.2MHz～0.5MHz频带内的\n离散频率杂音电压不应大于2mV；在0.5MHz～30MHz频带内的离散频率杂音电压不应大于1mV。\n5.2.3.4.4峰-峰值杂音电压\n直流变换电源装置直流输出端输出峰-峰值杂音电压不大于200mV。\n5.2.3.5反灌纹波电压\n直流变换电源装置对直流母线反灌纹波电压的均方根值不应超过直流母线电压的0.5%。\n5.2.3.6效率\n在额定负载时，直流变换电源装置的效率不应低于表6的规定。\n表6直流变换电源的效率\n额定输出功率\n额定输人电压\n效率\n装置类型\nkW\nV\n%\n<220\n80\n单模块功率≤1.5\n≥220\n85\n直流变换电源装置\n<220\n85\n单模块功率>1.5\n≥220\n90\n5.2.3.7并机均流性能\n直流变换电源装置的变换模块并机工作时，在负载电流为50%～100%额定值时，其均流不平衡度\n不应超过土5%。\n5.2.4蓄电池\n5.2.4.1蓄电池容量\n蓄电池组按表7规定的放电电流和放电终止电压进行容量试验，蓄电池容量应符合表7的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9854, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 788, "clean_text_len": 754, "clean_text": "GB/T 19826-2014\n5.2.3.3动态电压瞬变范围及瞬变响应恢复时间动态电压瞬变范围不应超过标称电压值的土5%。瞬变响应恢复时间不应大于200ms。\n5.2.3.4杂音电压\n5.2.3.4.1电话衡重杂音电压直流变换电源装置直流输出端电话衡重杂音电压不大于2mV。\n5.2.3.4.2宽频杂音电压直流变换电源装置直流输出端在3.4kHz～150kHz频带内的宽频杂音电压不应大于50mV；在\n0.15MHz～30MHz频带内的宽频杂音电压不应大于20mV。\n5.2.3.4.3离散频率杂音电压直流变换电源装置直流输出端在3.4kHz～150kHz频带内的离散频率杂音电压不应大于5mV；\n在0.15MHz~0.2MHz频带内的离散频率杂音电压不应大于3mV；在0.2MHz～0.5MHz频带内的离散频率杂音电压不应大于2mV；在0.5MHz～30MHz频带内的离散频率杂音电压不应大于1mV。\n5.2.3.4.4峰-峰值杂音电压直流变换电源装置直流输出端输出峰-峰值杂音电压不大于200mV。\n5.2.3.5反灌纹波电压直流变换电源装置对直流母线反灌纹波电压的均方根值不应超过直流母线电压的0.5%。\n5.2.3.6效率在额定负载时，直流变换电源装置的效率不应低于表6的规定。\n表6直流变换电源的效率额定输出功率额定输人电压效率装置类型\nkWV%<220单模块功率≤1.5\n≥220直流变换电源装置<220\n单模块功率>1.5≥220\n5.2.3.7并机均流性能直流变换电源装置的变换模块并机工作时，在负载电流为50%～100%额定值时，其均流不平衡度不应超过土5%。\n5.2.4蓄电池\n5.2.4.1蓄电池容量蓄电池组按表7规定的放电电流和放电终止电压进行容量试验，蓄电池容量应符合表7的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8804, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 14, "text": "GB/T 19826—2014\n表7蓄电池放电终止电压及放电电流\n标称电压\n放电终止电压\n额定容量\n放电电流\n蓄电池类型\nV\nAh\nA\n排气式铅酸蓄电池\n2\n1.8\nC10\nI10\n2\n1.8\nC10\nI10\n阀控密封式铅酸蓄电池\n6\n5.4\nC1\nI10\n12\n10.8\nC10\nI10\n注1：Cu为蓄电池容量符号，是10h率额定容量，Ah。\n注2：I为放电电流符号，是10h率放电电流，数值Co/10，A。\n5.2.4.2大电流放电能力\n对阀控密封式蓄电池应以30Io的电流放电3min，对排气式铅酸蓄电池应以15Io的电流放电\n1min，试验后极柱不应熔断，其外观不应出现异常。\n5.2.5直流供电能力\n5.2.5.1直流母线电压\n控制母线电压最大变化范围为（85%～110%)直流系统标称电压；动力母线电压最大变化范围为\n(87.5%～112.5%）直流系统标称电压。\n5.2.5.2合闸冲击放电\n当用户有要求时，产品需要进行此项试验，具体要求见附录A。\n5.2.5.3直流母线连续供电\n在正常运行方式、交流电源中断或充电装置发生故障的情况下，直流母线应连续供电。\n5.2.5.4控制母线的电压调节功能\n当直流母线配置有调压装置时，调压装置应具有手动调压功能和自动调压功能，在调节过程中或调\n压装置故障时，直流控制母线应连续供电。\n5.2.6噪声\n在周围环境不大于40dB的条件下，自冷式产品的噪声不应大于55dB（A声级）；风冷式产品的噪\n声在50%及以下额定负载时不应大于60dB（A声级），在50%及以上额定负载时不应大于65dB（A声\n级)。\n5.2.7保护及告警\n5.2.7.1绝缘监察要求\n产品应具备绝缘监察功能。当直流系统发生接地故障或绝缘水平下降到设定值时，绝缘监察装置\n应正确发出信号并具有相应的远方信号触点。\n当检测多条支路，或多段母线时，宜配置独立的装置。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9654, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 796, "clean_text_len": 760, "clean_text": "GB/T 19826—2014\n表7蓄电池放电终止电压及放电电流标称电压放电终止电压额定容量放电电流蓄电池类型\nVAhA排气式铅酸蓄电池\n1.8\nC10I10\n1.8\nC10I10阀控密封式铅酸蓄电池\n5.4\nC1I10\n10.8\nC10I10\n注1：Cu为蓄电池容量符号，是10h率额定容量，Ah。\n注2：I为放电电流符号，是10h率放电电流，数值Co/10，A。\n5.2.4.2大电流放电能力对阀控密封式蓄电池应以30Io的电流放电3min，对排气式铅酸蓄电池应以15Io的电流放电\n1min，试验后极柱不应熔断，其外观不应出现异常。\n5.2.5直流供电能力\n5.2.5.1直流母线电压控制母线电压最大变化范围为（85%～110%)直流系统标称电压；动力母线电压最大变化范围为\n(87.5%～112.5%）直流系统标称电压。\n5.2.5.2合闸冲击放电当用户有要求时，产品需要进行此项试验，具体要求见附录A。\n5.2.5.3直流母线连续供电在正常运行方式、交流电源中断或充电装置发生故障的情况下，直流母线应连续供电。\n5.2.5.4控制母线的电压调节功能当直流母线配置有调压装置时，调压装置应具有手动调压功能和自动调压功能，在调节过程中或调压装置故障时，直流控制母线应连续供电。\n5.2.6噪声在周围环境不大于40dB的条件下，自冷式产品的噪声不应大于55dB（A声级）；风冷式产品的噪声在50%及以下额定负载时不应大于60dB（A声级），在50%及以上额定负载时不应大于65dB（A声级)。\n5.2.7保护及告警\n5.2.7.1绝缘监察要求产品应具备绝缘监察功能。当直流系统发生接地故障或绝缘水平下降到设定值时，绝缘监察装置应正确发出信号并具有相应的远方信号触点。\n当检测多条支路，或多段母线时，宜配置独立的装置。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.883, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 15, "text": "GB/T 19826—2014\n5.2.7.2电压监察要求\n产品应具备电压监察功能，当直流母线电压高于上限设定值或低于下限设定值时，产品的电压监察\n装置应正确发出信号并具有相应的远方信号触点。\n5.2.7.3闪光信号要求\n当用户需要时，产品设置闪光信号功能和相应的试验按钮。\n5.2.7.4过压和欠压保护\n过压和欠压保护要求：\na）当输人过压时，装置应具有过压关机保护功能，输人恢复正常后，应能自动恢复原工作状态；\nb）当输人欠压时，装置应具有欠压保护功能或输人自动切换功能，输人恢复正常后，应能自动恢\n复原工作状态；\nc）当输出过压时，充电装置和直流变换电源应具有过压关机保护功能，故障排除后，应能人工恢\n复工作。交流不间断电源和逆变电源应具有输出自动切换功能，故障消除后，应能自动恢复原\n工作状态；\nd）当输出欠压时，充电装置和直流变换电源可不具有保护动作，但故障排除后，应能自动恢复工\n作。交流不间断电源和逆变电源应具有输出自动切换功能，故障消除后，应能自动恢复原工作\n状态。\n5.2.7.5输出过载和短路保护\n5.2.7.5.1充电浮充电装置和直流变换电源装置\n当输出过载或短路时，应自动进人输出限流保护状态，故障消除后，应能自动恢复工作。\n5.2.7.5.2交流不间断电源和逆变电源\n交流不间断电源和逆变电源要求：\na）输出功率超过额定值的105%～125%，运行时间大于或等于10min后自动转旁路，过载消除\n后，应能自动恢复工作；\nb）输出功率超过额定值的125%～150%，运行时间大于或等于1min后自动转旁路，过载消除\n后，应能自动恢复工作；\nc）输出功率超过额定值的150%或短路时，应立刻转旁路。旁路开关要有足够的过载能力，并保\n证配电开关先脱扣，过载消除后，应能自动恢复工作。原则上配电开关的额定电流不应大于装\n置额定输出电流的50%。\n5.2.7.6故障报警要求\n当发生下列情况时，产品应能发出报警信号，并且具有远方信号触点：\na）直流电源报警信号：\n1）交流输人过压、欠压、缺相；\n2）交流输出过压、欠压；\n3）充电浮充电装置故障；\n4）直流母线过压、欠压；\n5）直流母线绝缘故障；\n11", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 909, "clean_text_len": 890, "clean_text": "GB/T 19826—2014\n5.2.7.2电压监察要求产品应具备电压监察功能，当直流母线电压高于上限设定值或低于下限设定值时，产品的电压监察装置应正确发出信号并具有相应的远方信号触点。\n5.2.7.3闪光信号要求当用户需要时，产品设置闪光信号功能和相应的试验按钮。\n5.2.7.4过压和欠压保护过压和欠压保护要求：\na）当输人过压时，装置应具有过压关机保护功能，输人恢复正常后，应能自动恢复原工作状态；\nb）当输人欠压时，装置应具有欠压保护功能或输人自动切换功能，输人恢复正常后，应能自动恢复原工作状态；\nc）当输出过压时，充电装置和直流变换电源应具有过压关机保护功能，故障排除后，应能人工恢复工作。交流不间断电源和逆变电源应具有输出自动切换功能，故障消除后，应能自动恢复原工作状态；\nd）当输出欠压时，充电装置和直流变换电源可不具有保护动作，但故障排除后，应能自动恢复工作。交流不间断电源和逆变电源应具有输出自动切换功能，故障消除后，应能自动恢复原工作状态。\n5.2.7.5输出过载和短路保护\n5.2.7.5.1充电浮充电装置和直流变换电源装置当输出过载或短路时，应自动进人输出限流保护状态，故障消除后，应能自动恢复工作。\n5.2.7.5.2交流不间断电源和逆变电源交流不间断电源和逆变电源要求：\na）输出功率超过额定值的105%～125%，运行时间大于或等于10min后自动转旁路，过载消除后，应能自动恢复工作；\nb）输出功率超过额定值的125%～150%，运行时间大于或等于1min后自动转旁路，过载消除后，应能自动恢复工作；\nc）输出功率超过额定值的150%或短路时，应立刻转旁路。旁路开关要有足够的过载能力，并保证配电开关先脱扣，过载消除后，应能自动恢复工作。原则上配电开关的额定电流不应大于装置额定输出电流的50%。\n5.2.7.6故障报警要求当发生下列情况时，产品应能发出报警信号，并且具有远方信号触点：\na）直流电源报警信号：\n1）交流输人过压、欠压、缺相；\n2）交流输出过压、欠压；\n3）充电浮充电装置故障；\n4）直流母线过压、欠压；\n5）直流母线绝缘故障；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8769, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 16, "text": "GB/T 19826—2014\n6）蓄电池组过压、欠压；\n7）蓄电池组出口熔断器熔断或断路器脱扣；\n8）馈线断路器脱扣；\n9）绝缘监察装置故障。\nb）交流不间断电源报警信号：\n1）交流不间断电源装置异常；\n2）交流馈线断路器脱扣。\nc）逆变电源装置报警信号：\n1）逆变电源装置异常；\n2）交流馈线断路器脱扣。\nd）直流变换电源报警信号：\n1）直流变换电源装置异常；\n2）馈线断路器脱扣。\ne）其他报警信号：\n1）监控装置故障；\n2）避雷器故障；\n3）监控通信异常。\n5.2.8监控功能\n5.2.8.1一般要求\n监控装置应具备对直流电源、不间断电源、逆变电源、直流变换电源、蓄电池组和配电状态的监控\n功能。\n监控装置可通过通信接口与上级主站进行连接通信，实现对电源系统的远程监控。\n5.2.8.2控制功能\n控制功能包括：\na）监控装置应具备电池管理功能，能按设定的条件自动完成对蓄电池充电控制；\nb）监控装置应能对蓄电池、充电装置、不间断电源、逆变电源、直流变换电源等装置的运行方式\n进行设定，并可进行自动与手动控制。\n5.2.8.3显示和检测功能\n5.2.8.3.1显示\n监控装置应能显示下列信息：\na）交流输入电压；\nb）交流输出电压、电流和频率；\nc）直流系统母线电压、电流；\nd）蓄电池组电压、电流；\ne）充电装置输出电压、电流；\nf）直流变换电源装置输出电压、电流；\ng）直流系统接地电阻、对地电压及其接地支路编号；\nh）充电装置运行状态；\ni）不间断电源、逆变电源运行状态；\n12", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 645, "clean_text_len": 636, "clean_text": "GB/T 19826—2014\n6）蓄电池组过压、欠压；\n7）蓄电池组出口熔断器熔断或断路器脱扣；\n8）馈线断路器脱扣；\n9）绝缘监察装置故障。\nb）交流不间断电源报警信号：\n1）交流不间断电源装置异常；\n2）交流馈线断路器脱扣。\nc）逆变电源装置报警信号：\n1）逆变电源装置异常；\n2）交流馈线断路器脱扣。\nd）直流变换电源报警信号：\n1）直流变换电源装置异常；\n2）馈线断路器脱扣。\ne）其他报警信号：\n1）监控装置故障；\n2）避雷器故障；\n3）监控通信异常。\n5.2.8监控功能\n5.2.8.1一般要求监控装置应具备对直流电源、不间断电源、逆变电源、直流变换电源、蓄电池组和配电状态的监控功能。\n监控装置可通过通信接口与上级主站进行连接通信，实现对电源系统的远程监控。\n5.2.8.2控制功能控制功能包括：\na）监控装置应具备电池管理功能，能按设定的条件自动完成对蓄电池充电控制；\nb）监控装置应能对蓄电池、充电装置、不间断电源、逆变电源、直流变换电源等装置的运行方式进行设定，并可进行自动与手动控制。\n5.2.8.3显示和检测功能\n5.2.8.3.1显示监控装置应能显示下列信息：\na）交流输入电压；\nb）交流输出电压、电流和频率；\nc）直流系统母线电压、电流；d）蓄电池组电压、电流；\ne）充电装置输出电压、电流；\nf）直流变换电源装置输出电压、电流；\ng）直流系统接地电阻、对地电压及其接地支路编号；\nh）充电装置运行状态；\ni）不间断电源、逆变电源运行状态；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8405, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 17, "text": "GB/T 19826—2014\nj）直流变换电源装置运行状态。\n5.2.8.3.2检测精度及检测周期\n监控装置对模拟信号的检测精度不超过0.5%（直流）或1.0%（交流），对状态信号的检测周期不应\n超过1s，异常报警信号的检测周期不应超过0.5s。\n5.2.8.4保护和故障管理\n保护和故障管理功能包括：\na）根据被监控设备的工作状态和参数变化，及时、准确判断异常或故障类型，并自动实施异常工\n况限制、故障保护和声光报警显示功能；\nb）监控装置应提供用于信号报警输出的无源触点。\n5.2.9通信功能要求\n5.2.9.1一般要求\n产品通信接口应满足现场连接要求。产品通信规约应采用DL/T860、GB/T19582、DL/T634.5104\n或其他国家标准或行业标准规定的通信规约。\n5.2.9.2遥测功能\n产品中的监控装置应能采集并通过通信接口向远方发送直流系统母线电压、充电装置输出电压和\n电流、蓄电池组的电压和电流；交流输人电源电压；交流不间断电源和逆变电源装置输出电压、电流、频\n率；直流变换电源装置输出电压、电流。\n5.2.9.3遥信功能\n产品中的监控装置应能采集并通过通信接口向远方发送直流系统母线过压和欠压、直流母线绝缘\n降低、充电装置运行状态及故障、交流电源故障、蓄电池熔丝熔断、蓄电池放电欠压等信号，交流不间断\n电源和逆变电源装置工作运行状态、交流不间断电源及逆变电源装置异常、交流馈线断路器脱扣，直流\n变换电源装置异常、馈线断路器脱扣，监控装置故障、监控通信异常。\n5.2.9.4遥控功能\n产品中的监控装置应能通过通信接口接收并执行远方的控制信号，控制充电装置的均充和浮充运\n行方式的转换。\n5.2.10产品的充电功能要求\n5.2.10.1产品的充电运行特性应满足蓄电池正常工作的要求。\n5.2.10.2具有程序控制功能的产品，应具有充电、长期运行、交流中断的控制程序，其运行控制方式应\n满产品运行的需要。运行特性曲线可参考附录C。\n5.2.11温度变化对性能的影响\n在表1规定的温度范围内变化时，产品应能正常工作，并满足以下要求：\na）直流电压变差要求：充电装置在稳压工作时，输出电压变差不应超过土0.5%；\nb）稳压精度要求：充电装置的输出稳压精度不应超过表3的规定。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9973, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 945, "clean_text_len": 929, "clean_text": "GB/T 19826—2014\nj）直流变换电源装置运行状态。\n5.2.8.3.2检测精度及检测周期监控装置对模拟信号的检测精度不超过0.5%（直流）或1.0%（交流），对状态信号的检测周期不应超过1s，异常报警信号的检测周期不应超过0.5s。\n5.2.8.4保护和故障管理保护和故障管理功能包括：\na）根据被监控设备的工作状态和参数变化，及时、准确判断异常或故障类型，并自动实施异常工况限制、故障保护和声光报警显示功能；\nb）监控装置应提供用于信号报警输出的无源触点。\n5.2.9通信功能要求\n5.2.9.1一般要求产品通信接口应满足现场连接要求。产品通信规约应采用DL/T860、GB/T19582、DL/T634.5104\n或其他国家标准或行业标准规定的通信规约。\n5.2.9.2遥测功能产品中的监控装置应能采集并通过通信接口向远方发送直流系统母线电压、充电装置输出电压和电流、蓄电池组的电压和电流；交流输人电源电压；交流不间断电源和逆变电源装置输出电压、电流、频率；直流变换电源装置输出电压、电流。\n5.2.9.3遥信功能产品中的监控装置应能采集并通过通信接口向远方发送直流系统母线过压和欠压、直流母线绝缘降低、充电装置运行状态及故障、交流电源故障、蓄电池熔丝熔断、蓄电池放电欠压等信号，交流不间断电源和逆变电源装置工作运行状态、交流不间断电源及逆变电源装置异常、交流馈线断路器脱扣，直流变换电源装置异常、馈线断路器脱扣，监控装置故障、监控通信异常。\n5.2.9.4遥控功能产品中的监控装置应能通过通信接口接收并执行远方的控制信号，控制充电装置的均充和浮充运行方式的转换。\n5.2.10产品的充电功能要求\n5.2.10.1产品的充电运行特性应满足蓄电池正常工作的要求。\n5.2.10.2具有程序控制功能的产品，应具有充电、长期运行、交流中断的控制程序，其运行控制方式应满产品运行的需要。运行特性曲线可参考附录C。\n5.2.11温度变化对性能的影响在表1规定的温度范围内变化时，产品应能正常工作，并满足以下要求：\na）直流电压变差要求：充电装置在稳压工作时，输出电压变差不应超过土0.5%；\nb）稳压精度要求：充电装置的输出稳压精度不应超过表3的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8825, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 18, "text": "GB/T 19826—2014\n5.2.12产品配置要求\n5.2.12.1产品的配置应符合相关技术规范和产品设计要求。\n施及必要的信号灯、光字牌、按钮等。\n5.3安全要求\n5.3.1电气间隙和爬电距离\n柜内两带电导体之间、带电导体与裸露的不带电导体之间的电气间隙和爬电距离均应符合表8的\n规定。小母线、汇流排或不同极的裸露的带电导体之间，以及裸露的带电导体与未经绝缘的不带电导体\n之间的电气间隙不小于12mm，爬电距离不小于20mm。\n表8电气间隙和爬电距离\n额定绝缘电压U\n电气间隙\n爬电距离\nV\nmm\nmm\nU≤63\n3.0\n3.0\n63<U≤300\n5.0\n6.0\n300<U,≤500\n8.0\n10.0\n注1：当主电路与控制电路或辅助电路的额定绝缘电压不一致时，其电气间隙和爬电距离可分别按其额定值\n选取。\n注2：具有不同额定值主电路或控制电路导电部分之间的电气间隙与爬电距离，按最高额定绝缘电压选取。\n5.3.2绝缘电阻\n用开路电压为表9规定电压的测试仪器测量有关部位的绝缘电阻，应符合以下规定：\na）各独立电路与地（即金属框架）之间的绝缘电阻不小于10MΩ；\nb）无电气联系的各电路之间的绝缘电阻不小于10MΩ。\n5.3.3介质强度\n5.3.3.1产品的下列部位应进行介质强度试验：\na）各独立电路与地(即金属框架)之间；\nb）无电气联系的各电路之间。\n5.3.3.2介质强度试验电压值：5.3.3.1中所列部位应能承受频率为（50土5）Hz的工频耐压试验，历时\n1min，（也可采用直流电压，试验电压为交流电压有效值的1.4倍），不应出现击穿或闪络现象，绝缘试\n验的试验等级见表9。\n14", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9835, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 701, "clean_text_len": 686, "clean_text": "GB/T 19826—2014\n5.2.12产品配置要求\n5.2.12.1产品的配置应符合相关技术规范和产品设计要求。\n施及必要的信号灯、光字牌、按钮等。\n5.3安全要求\n5.3.1电气间隙和爬电距离柜内两带电导体之间、带电导体与裸露的不带电导体之间的电气间隙和爬电距离均应符合表8的规定。小母线、汇流排或不同极的裸露的带电导体之间，以及裸露的带电导体与未经绝缘的不带电导体之间的电气间隙不小于12mm，爬电距离不小于20mm。\n表8电气间隙和爬电距离额定绝缘电压U\n电气间隙爬电距离VmmmmU≤63\n3.0\n3.0\n63<U≤300\n5.0\n6.0\n300<U,≤500\n8.0\n10.0\n注1：当主电路与控制电路或辅助电路的额定绝缘电压不一致时，其电气间隙和爬电距离可分别按其额定值选取。\n注2：具有不同额定值主电路或控制电路导电部分之间的电气间隙与爬电距离，按最高额定绝缘电压选取。\n5.3.2绝缘电阻用开路电压为表9规定电压的测试仪器测量有关部位的绝缘电阻，应符合以下规定：\na）各独立电路与地（即金属框架）之间的绝缘电阻不小于10MΩ；\nb）无电气联系的各电路之间的绝缘电阻不小于10MΩ。\n5.3.3介质强度\n5.3.3.1产品的下列部位应进行介质强度试验：\na）各独立电路与地(即金属框架)之间；\nb）无电气联系的各电路之间。\n5.3.3.2介质强度试验电压值：5.3.3.1中所列部位应能承受频率为（50土5）Hz的工频耐压试验，历时\n1min，（也可采用直流电压，试验电压为交流电压有效值的1.4倍），不应出现击穿或闪络现象，绝缘试验的试验等级见表9。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8786, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 19, "text": "GB/T 19826—2014\n表9绝缘试验的试验等级\n额定绝缘电压U\n绝缘电阻测试仪器的电压等级\n介质试验电压\n冲击试验电压\nV\nV\nkV\nkV\nU≤63\n250\n0.5(0.7)\n1\n63<U,≤250\n500\n2.0(2.8)\n5\n250<U≤500\n1 000\n2.0(2.8)\n5\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为15。\n5.3.4冲击电压\n产品各电路对地（即金属框架)之间，交流电路与直流电路之间，应能承受标准雷电波的短时冲击电\n压试验，试验电压值按表9选取。\n承受冲击电压后，产品的主要功能应符合标准规定。在试验过程中，允许出现不导致损坏绝缘的闪\n络，如果出现闪络，则应复查介质强度，介质强度试验电压为规定值的75%。\n5.3.5温升\n正常试验条件下，产品交流输人为额定电压，直流输出电压为浮充电压，输出电流为额定电流时，其\n各元器件的温升不得超过表10的规定。并且发热元件的温度不应影响周围元器件的正常工作且无元\n器件损坏。\n表10温升要求\n单位为开\n元器件（部件）名称\n温\n升\n整流管外壳（含散热器）\n70\n晶闸管外壳\n55\n降压硅堆外壳\n85\n电阻元件\n25（距外表30mm处空间）\nB级绝缘\n80\n变压器、电抗器线圈\nF级绝缘\n100\nH级绝缘\n125\n母线连接处\n铜—铜\n50\n铜搪锡-铜搪\n60\n铜镀银—铜镀银\n80\n操作手柄\n金属材料\n15*\n绝缘材料\n254\n15", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9748, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 640, "clean_text_len": 563, "clean_text": "GB/T 19826—2014\n表9绝缘试验的试验等级额定绝缘电压U\n绝缘电阻测试仪器的电压等级介质试验电压冲击试验电压\nVVkVkVU≤63\n0.5(0.7)\n63<U,≤250\n2.0(2.8)\n250<U≤500\n1 000\n2.0(2.8)\n注1：括号内数据为直流介质强度试验值。\n注2：出厂试验时，介质强度试验允许试验电压高于本表中规定值的10%，试验时间为15。\n5.3.4冲击电压产品各电路对地（即金属框架)之间，交流电路与直流电路之间，应能承受标准雷电波的短时冲击电压试验，试验电压值按表9选取。\n承受冲击电压后，产品的主要功能应符合标准规定。在试验过程中，允许出现不导致损坏绝缘的闪络，如果出现闪络，则应复查介质强度，介质强度试验电压为规定值的75%。\n5.3.5温升正常试验条件下，产品交流输人为额定电压，直流输出电压为浮充电压，输出电流为额定电流时，其各元器件的温升不得超过表10的规定。并且发热元件的温度不应影响周围元器件的正常工作且无元器件损坏。\n表10温升要求单位为开元器件（部件）名称温升整流管外壳（含散热器）\n晶闸管外壳降压硅堆外壳电阻元件\n25（距外表30mm处空间）\nB级绝缘变压器、电抗器线圈F级绝缘\nH级绝缘母线连接处铜—铜铜搪锡-铜搪\n铜镀银—铜镀银操作手柄金属材料\n15*\n绝缘材料", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.885, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 20, "text": "GB/T 19826—2014\n表10(续)\n单位为开\n元器件(部件)名称\n温\n1升\n可接触的外壳和覆板\n金属表面\n30b\n绝缘表面\n40b\n·装在产品内部的操作手柄（如：事故操作手柄、把手等），因只有门打开后才能被触及且不经常操作，允许其温升\n比表中的数据高10K。\n除非另有规定，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中的数据高10K。\n5.3.6耐湿热性能\n两周期（48h)的条件下，经交变湿热试验，在试验结束前2h内，用规定开路电压值的测试仪表，分别测\n量规定部位的绝缘电阻，不应小于0.5MΩ，其介质强度为规定试验电压的75%。\n5.3.7产品防护等级\n产品的外壳防护等级不应低于GB4208一2008中IP20的规定。\n5.3.8防触电措施\n产品的防触电措施应符合JB/T5777.2一2002中5.12的规定。\n5.4电磁兼容要求\n5.4.1抗扰度要求\n5.4.1.1振荡波抗扰度\n产品应能承受GB/T17626.12-1998第5章规定的试验严酷等级为3级的1MHz和100kHz振\n荡波抗扰度试验。\n5.4.1.2静电放电抗扰度\n5.4.1.3射频电磁场辐射抗扰度\n产品应能承受GB/T17626.3一2006第5章规定的试验严酷等级为3级的射频电磁场辐射抗扰度\n试验。\n5.4.1.4电快速瞬变脉冲群抗扰度\n产品应能承受GB/T17626.4一2008第5章规定的试验严酷等级为3级的电快速瞬变脉冲群抗扰\n度试验。\n16", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9806, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 632, "clean_text_len": 614, "clean_text": "GB/T 19826—2014\n表10(续)\n单位为开元器件(部件)名称温\n1升可接触的外壳和覆板金属表面\n30b\n绝缘表面\n40b\n·装在产品内部的操作手柄（如：事故操作手柄、把手等），因只有门打开后才能被触及且不经常操作，允许其温升比表中的数据高10K。\n除非另有规定，对可以接触，但正常工作时不需触及的外壳和覆板，允许其温升比本表中的数据高10K。\n5.3.6耐湿热性能两周期（48h)的条件下，经交变湿热试验，在试验结束前2h内，用规定开路电压值的测试仪表，分别测量规定部位的绝缘电阻，不应小于0.5MΩ，其介质强度为规定试验电压的75%。\n5.3.7产品防护等级产品的外壳防护等级不应低于GB4208一2008中IP20的规定。\n5.3.8防触电措施产品的防触电措施应符合JB/T5777.2一2002中5.12的规定。\n5.4电磁兼容要求\n5.4.1抗扰度要求\n5.4.1.1振荡波抗扰度产品应能承受GB/T17626.12-1998第5章规定的试验严酷等级为3级的1MHz和100kHz振荡波抗扰度试验。\n5.4.1.2静电放电抗扰度\n5.4.1.3射频电磁场辐射抗扰度产品应能承受GB/T17626.3一2006第5章规定的试验严酷等级为3级的射频电磁场辐射抗扰度试验。\n5.4.1.4电快速瞬变脉冲群抗扰度产品应能承受GB/T17626.4一2008第5章规定的试验严酷等级为3级的电快速瞬变脉冲群抗扰度试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8893, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 21, "text": "GB/T 19826—2014\n5.4.1.5浪涌（冲击）抗扰度\n产品应能承受GB/T17626.5一2008第5章规定的试验严酷等级为3级的浪涌（冲击）抗扰度试验。\n5.4.1.6射频场感应的传导骚扰抗扰度\n产品应能承受GB/T17626.6一2008第5章规定的试验严酷等级为3级的射频场感应的传导骚扰\n抗扰度试验。\n5.4.1.7工频磁场抗扰度\n产品应能承受GB/T17626.8一2006第5章规定的试验严酷等级为4级的工频磁场抗扰度试验。\n对于超高压系统使用的产品，应能承受GB/T17626.8一2006第5章规定的试验严酷等级为5级的工频\n磁场抗扰度试验。\n5.4.1.8阻尼振荡磁场抗扰度\n产品应能承受GB/T17626.10—1998第5章规定的试验严酷等级为4级的阻尼振荡磁场抗扰度试\n验。对于超高压系统使用的产品，应能承受GB/T17626.10—1998第5章规定的试验严酷等级为5级\n的阻尼振荡磁场抗扰度试验。\n5.4.2电磁发射限值要求\n5.4.2.1传导发射限值和辐射发射限值\n产品应符合表11和表12规定的传导发射限值和辐射发射限值。\n表11传导发射限值\n发射限值\n频率范围\ndB(μV)\nMHz\n准峰值\n平均值\n0.15~0.5（不含0.5)\n79\n66\n0.5~30\n73\n60\n表12辐射发射限值\n频率范围\n在10m测量距离处辐射发射限值/dB(μV/m)\nMHz\n准峰值\n30~230\n40\n230~1000（不含230)\n47\n5.4.2.2谐波电流限值\n在产品的交流输人端，产品的谐波电流含有率不大于30%。\n17", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 679, "clean_text_len": 640, "clean_text": "GB/T 19826—2014\n5.4.1.5浪涌（冲击）抗扰度产品应能承受GB/T17626.5一2008第5章规定的试验严酷等级为3级的浪涌（冲击）抗扰度试验。\n5.4.1.6射频场感应的传导骚扰抗扰度产品应能承受GB/T17626.6一2008第5章规定的试验严酷等级为3级的射频场感应的传导骚扰抗扰度试验。\n5.4.1.7工频磁场抗扰度产品应能承受GB/T17626.8一2006第5章规定的试验严酷等级为4级的工频磁场抗扰度试验。\n对于超高压系统使用的产品，应能承受GB/T17626.8一2006第5章规定的试验严酷等级为5级的工频磁场抗扰度试验。\n5.4.1.8阻尼振荡磁场抗扰度产品应能承受GB/T17626.10—1998第5章规定的试验严酷等级为4级的阻尼振荡磁场抗扰度试验。对于超高压系统使用的产品，应能承受GB/T17626.10—1998第5章规定的试验严酷等级为5级的阻尼振荡磁场抗扰度试验。\n5.4.2电磁发射限值要求\n5.4.2.1传导发射限值和辐射发射限值产品应符合表11和表12规定的传导发射限值和辐射发射限值。\n表11传导发射限值发射限值频率范围\ndB(μV)MHz准峰值平均值\n0.15~0.5（不含0.5)\n0.5~30\n表12辐射发射限值频率范围在10m测量距离处辐射发射限值/dB(μV/m)\nMHz准峰值\n30~230\n230~1000（不含230)\n5.4.2.2谐波电流限值在产品的交流输人端，产品的谐波电流含有率不大于30%。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8844, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 22, "text": "GB/T 19826—2014\n5.5结构及工艺要求\n5.5.1结构要求\n5.5.1.1产品的结构外形尺寸公差及形位公差应符合表13的规定。\n5.5.1.2其他要求应符合JB/T5777.2—2002中5.2的规定。\n表13外形尺寸公差及形位公差\n单位为毫米\n项目名称\n尺寸\n公差\n500~1 600\n±1.5\n高度\n1 600~2 200\n±2.0\n>2 200\n±2.5\n宽度\n2.0\n深度\n-\n±1.5\n平面度\n1 000 : 3\n垂直度\n1 000 : 2\n5.5.2表面涂敷层及系统模拟图要求\n产品表面涂敷层与系统模拟图应符合JB/T5777.2—2002中5.3的规定。\n5.5.3元件安装要求\n产品元件安装应符合JB/T5777.2一2002中5.4的规定。\n5.5.4母线、连接导线的要求\n产品母线、连接导线应符合JB/T5777.2一2002中5.5的规定。导线截面积参见附录B。\n5.5.5绝缘导线的敷设和连接\n产品绝缘导线的敷设和连接应符合JB/T5777.2一2002中5.6的规定。\n5.5.6其他要求\n5.5.6.1产品的同类接插件应具有通用性和互换性，应接触可靠，插拔方便，并设有锁紧设施。\n5.5.6.2蓄电池组的布置应满足蓄电池的运行要求，保证蓄电池组的绝缘性能，便于维护与检修。对需\n要观察液面的蓄电池应便于观察液面。\n5.5.6.3产品内安装布置宜满足不停电维护的要求。\n6试验方法\n6.1试验条件\n6.1.1环境条件\n除另有规定外，试验应在正常环境条件下进行。正常试验环境条件为：\n18", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9765, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 663, "clean_text_len": 642, "clean_text": "GB/T 19826—2014\n5.5结构及工艺要求\n5.5.1结构要求\n5.5.1.1产品的结构外形尺寸公差及形位公差应符合表13的规定。\n5.5.1.2其他要求应符合JB/T5777.2—2002中5.2的规定。\n表13外形尺寸公差及形位公差单位为毫米项目名称尺寸公差\n500~1 600\n±1.5高度\n1 600~2 200\n±2.0>2 200±2.5宽度\n2.0\n深度±1.5平面度\n1 000 : 3\n垂直度\n1 000 : 2\n5.5.2表面涂敷层及系统模拟图要求产品表面涂敷层与系统模拟图应符合JB/T5777.2—2002中5.3的规定。\n5.5.3元件安装要求产品元件安装应符合JB/T5777.2一2002中5.4的规定。\n5.5.4母线、连接导线的要求产品母线、连接导线应符合JB/T5777.2一2002中5.5的规定。导线截面积参见附录B。\n5.5.5绝缘导线的敷设和连接产品绝缘导线的敷设和连接应符合JB/T5777.2一2002中5.6的规定。\n5.5.6其他要求\n5.5.6.1产品的同类接插件应具有通用性和互换性，应接触可靠，插拔方便，并设有锁紧设施。\n5.5.6.2蓄电池组的布置应满足蓄电池的运行要求，保证蓄电池组的绝缘性能，便于维护与检修。对需要观察液面的蓄电池应便于观察液面。\n5.5.6.3产品内安装布置宜满足不停电维护的要求。\n6试验方法\n6.1试验条件\n6.1.1环境条件除另有规定外，试验应在正常环境条件下进行。正常试验环境条件为：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8597, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 23, "text": "GB/T 19826-2014\na）环境温度：+15°℃～+35°℃；\nb）相对湿度：45%~75%；\nc）大气压力：86kPa～106kPa。\n6.1.2试验电源要求\n试验电源要求包括：\na）交流电源频率：50Hz土0.5Hz；\nb）交流电源波形：正弦波，波形畸变因数不大于5%；\nc）交流电源中直流分量：偏移量不大于峰值的2%；\nd）直流电源中交流分量（纹波）：不大于6%；\ne）交流电源系统的不平衡度：不大于5%。\n6.1.3仲裁条件\n当出现争议时，可按GB/T7261一2008中4.1和4.2规定的基准条件进行仲裁。\n6.1.4试验用仪器仪表要求\n除另有规定外，试验中所使用的仪器仪表精度应满足下列要求：\na）\n一般使用的仪表精度应根据被测量的误差等级按表14进行选择；\nb）测量相位用仪表不低于1.0级；\nc）测量温度用仪表误差不超过土1℃；\n差不大于0.1%；\ne）其他测试仪器、仪表的精度应符合有关标准的要求，并在计量认证的有效期内。\n表14测试仪表精度的选择\n误差\n≤0.5%\n0.5%~1.5%\n1.5%~5%\n7.5%\n仪表精度\n0.1级\n0.2级\n0.5级\n1.0级\n数字仪表精度\n6位半\n5位半\n4位半\n4位半\n6.2结构及工艺检查\n检验5.5结构及工艺要求，按JB/T5777.3一2002第5章规定的方法进行。\n6.3稳流精度、稳压精度及纹波因数试验\n6.3.1试验线路图\n试验接线如图1所示。\n19", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9856, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 615, "clean_text_len": 605, "clean_text": "GB/T 19826-2014\na）环境温度：+15°℃～+35°℃；\nb）相对湿度：45%~75%；\nc）大气压力：86kPa～106kPa。\n6.1.2试验电源要求试验电源要求包括：\na）交流电源频率：50Hz土0.5Hz；\nb）交流电源波形：正弦波，波形畸变因数不大于5%；\nc）交流电源中直流分量：偏移量不大于峰值的2%；\nd）直流电源中交流分量（纹波）：不大于6%；\ne）交流电源系统的不平衡度：不大于5%。\n6.1.3仲裁条件当出现争议时，可按GB/T7261一2008中4.1和4.2规定的基准条件进行仲裁。\n6.1.4试验用仪器仪表要求除另有规定外，试验中所使用的仪器仪表精度应满足下列要求：\na）\n一般使用的仪表精度应根据被测量的误差等级按表14进行选择；\nb）测量相位用仪表不低于1.0级；\nc）测量温度用仪表误差不超过土1℃；\n差不大于0.1%；\ne）其他测试仪器、仪表的精度应符合有关标准的要求，并在计量认证的有效期内。\n表14测试仪表精度的选择误差\n≤0.5%\n0.5%~1.5%\n1.5%~5%\n7.5%\n仪表精度\n0.1级\n0.2级\n0.5级\n1.0级数字仪表精度\n6位半\n5位半\n4位半\n4位半\n6.2结构及工艺检查检验5.5结构及工艺要求，按JB/T5777.3一2002第5章规定的方法进行。\n6.3稳流精度、稳压精度及纹波因数试验\n6.3.1试验线路图试验接线如图1所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8193, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 24, "text": "GB/T 19826—2014\n三相\n2PV\n充\nP\n1PA\nR\n调压器\n电\n装\n说明：\n2R-\n可调电阻器；\n1PA—\n一电流表；\n1PV-\n直流电压表；\n2PV-\n交流电压表；\n3PV\n交流毫伏表；\n1PR-\n示波器。\n图1稳流精度、稳压精度、纹波因数的试验线路图\n6.3.2稳流精度试验\n6.3.2.1充电装置在恒流充电状态下，充电电流设定为表2规定的整定范围内任一点，交流输人电压在\n(85%～120%）额定值（电压表2PV所示值）内变化.调整充电电压在表2规定的变化范围内变化，分别\n测量充电电流（电流表1PA所示值），找出上述变化范围内充电电流的极限值IM。\n6.3.2.2按式（1)计算稳流精度，计算结果应符合5.2.1.2的要求：\nI -Iz\n=\nIz\n×100%\n..·（1)\n式中：\n0，-稳流精度；\nIz—\n交流输人电压为额定值且充电电压在调整范围内的中间值时，充电电流测量值；\n一充电电流的极限值。\n6.3.3稳压精度试验\n6.3.3.1充电装置在稳压状态下，直流输出电压设定为表2规定的整定范围内任一点，交流输人电压在\n(85%～120%）额定值（电压表2PV所示值）内变化，调整负载电流为（0～100)%额定值（电流表1PA\n所示值)，分别测量其充电装置的输出电压（电压表1PV所示值）。找出上述变化范围内充电装置输出\n电压的极限值Ux。\n6.3.3.2按式(2)计算稳压精度，计算结果应符合5.2.1.2的要求：\nUx-Uz\n0y=\n×100%\nUz\n式中：\n-—\"\n-稳压精度；\nUz一交流输入电压为额定值且负载电流为50%的额定电流时，输出电压测量值；\nUM-输出电压的极限值。\n6.3.4纹波因数试验\n6.3.4.1示波器要求：带宽20MHz示波器，扫描速度低于0.5s/div示波器频带宽20MHz，扫描速度\n20", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9223, "ocr_line_count": 57, "ocr_error": null, "raw_text_len": 776, "clean_text_len": 757, "clean_text": "GB/T 19826—2014\n三相\n2PV\n充P\n1PA\nR调压器电装说明：\n2R-\n可调电阻器；\n1PA—\n一电流表；\n1PV-\n直流电压表；\n2PV-\n交流电压表；\n3PV\n交流毫伏表；\n1PR-\n示波器。\n图1稳流精度、稳压精度、纹波因数的试验线路图\n6.3.2稳流精度试验\n6.3.2.1充电装置在恒流充电状态下，充电电流设定为表2规定的整定范围内任一点，交流输人电压在\n(85%～120%）额定值（电压表2PV所示值）内变化.调整充电电压在表2规定的变化范围内变化，分别测量充电电流（电流表1PA所示值），找出上述变化范围内充电电流的极限值IM。\n6.3.2.2按式（1)计算稳流精度，计算结果应符合5.2.1.2的要求：\nI -IzIz×100%..·（1)\n式中：\n0，-稳流精度；\nIz—\n交流输人电压为额定值且充电电压在调整范围内的中间值时，充电电流测量值；\n一充电电流的极限值。\n6.3.3稳压精度试验\n6.3.3.1充电装置在稳压状态下，直流输出电压设定为表2规定的整定范围内任一点，交流输人电压在\n(85%～120%）额定值（电压表2PV所示值）内变化，调整负载电流为（0～100)%额定值（电流表1PA\n所示值)，分别测量其充电装置的输出电压（电压表1PV所示值）。找出上述变化范围内充电装置输出电压的极限值Ux。\n6.3.3.2按式(2)计算稳压精度，计算结果应符合5.2.1.2的要求：\nUx-Uz\n0y=\n×100%Uz式中：-—\"-稳压精度；\nUz一交流输入电压为额定值且负载电流为50%的额定电流时，输出电压测量值；\nUM-输出电压的极限值。\n6.3.4纹波因数试验\n6.3.4.1示波器要求：带宽20MHz示波器，扫描速度低于0.5s/div示波器频带宽20MHz，扫描速度", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.828, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 25, "text": "GB/T 19826—2014\n低于0.5s/div，测量探头尽可能靠近被试设备输出端。\n6.3.4.2充电装置在稳压状态下，直流输出电压设定在表2规定的整定范围内，交流输人电压在\n(85%～120%)额定值（电压表2PV所示值）内变化，调整负载电流为（0～100)%额定值（电流表1PA\n（示波器1PR所示值）。\n6.3.4.3分别按式(3)计算纹波因数，计算结果应符合5.2.1.2的要求：\n2UDc\n×100%\n式中：\n6一纹波因数；\nUp—输出电压交流分量峰-峰值；\nUnc—直流输出电压平均值。\n6.4直流电流电压输出误差试验\n6.4.1充电电流整定误差试验\n6.4.1.1充电装置在恒流充电状态下，充电电流设定在表2规定的整定范围内，交流输人电压为额定值\n（电压表2PV所示值），调整充电电压在表2规定的变化范围内的中间值，分别测量充电电流值Iz（电流\n表1PA所示值）。\n6.4.1.2按式（4)计算整定误差，计算结果应符合5.2.1.3的要求：\n=\nI zo\n式中：\n6，—电流整定误差；\nI2一交流输人电压为额定值且充电电压在调整范围内的中间值时，充电电流测量值；\nIz-一充电电流的设定值。\n6.4.2直流输出电压整定误差试验\n6.4.2.1充电装置在稳压状态下，直流输出电压设定在表2规定的整定范围内，交流输人电压为额定值\n（电压表2PV所示值），调整负载电流为50%额定值（电流表1PA所示值），分别测量其充电装置的输\n出电压Uz（电压表1PV所示值）。\n6.4.2.2按式（5)计算整定误差，计算结果应符合5.2.1.3的要求：\nUz—Uzo\n×100%\nUzo\n式中：\nu—-电压整定误差；\nUz一交流输入电压为额定值且负载电流为50%的额定电流时，输出电压测量值；\nUzo—-输出电压的设定值。\n6.5限压特性、限流特性试验\n6.5.1充电装置在恒流充电状态下运行，调整负载电阻，使直流输出电压增加，当输出电压超过限压整\n定值时，应能自动限制输出直流电压的增加。\n6.5.2充电装置在稳压状态下运行，调整负载电阻，使输出电流逐渐上升而超过限流整定值，充电装置\n将自动限制直流输出电流。当输出电流减小到限制电流以下时，能自动恢复工作。\n21", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9572, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 934, "clean_text_len": 920, "clean_text": "GB/T 19826—2014\n低于0.5s/div，测量探头尽可能靠近被试设备输出端。\n6.3.4.2充电装置在稳压状态下，直流输出电压设定在表2规定的整定范围内，交流输人电压在\n(85%～120%)额定值（电压表2PV所示值）内变化，调整负载电流为（0～100)%额定值（电流表1PA\n（示波器1PR所示值）。\n6.3.4.3分别按式(3)计算纹波因数，计算结果应符合5.2.1.2的要求：\n2UDc\n×100%式中：\n6一纹波因数；\nUp—输出电压交流分量峰-峰值；\nUnc—直流输出电压平均值。\n6.4直流电流电压输出误差试验\n6.4.1充电电流整定误差试验\n6.4.1.1充电装置在恒流充电状态下，充电电流设定在表2规定的整定范围内，交流输人电压为额定值\n（电压表2PV所示值），调整充电电压在表2规定的变化范围内的中间值，分别测量充电电流值Iz（电流表1PA所示值）。\n6.4.1.2按式（4)计算整定误差，计算结果应符合5.2.1.3的要求：\nI zo式中：\n6，—电流整定误差；\nI2一交流输人电压为额定值且充电电压在调整范围内的中间值时，充电电流测量值；\nIz-一充电电流的设定值。\n6.4.2直流输出电压整定误差试验\n6.4.2.1充电装置在稳压状态下，直流输出电压设定在表2规定的整定范围内，交流输人电压为额定值\n（电压表2PV所示值），调整负载电流为50%额定值（电流表1PA所示值），分别测量其充电装置的输出电压Uz（电压表1PV所示值）。\n6.4.2.2按式（5)计算整定误差，计算结果应符合5.2.1.3的要求：\nUz—Uzo×100%Uzo式中：\nu—-电压整定误差；\nUz一交流输入电压为额定值且负载电流为50%的额定电流时，输出电压测量值；\nUzo—-输出电压的设定值。\n6.5限压特性、限流特性试验\n6.5.1充电装置在恒流充电状态下运行，调整负载电阻，使直流输出电压增加，当输出电压超过限压整定值时，应能自动限制输出直流电压的增加。\n6.5.2充电装置在稳压状态下运行，调整负载电阻，使输出电流逐渐上升而超过限流整定值，充电装置将自动限制直流输出电流。当输出电流减小到限制电流以下时，能自动恢复工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8468, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 26, "text": "GB/T 19826—2014\n6.6效率和功率因数试验\n6.6.1按图2接线，交流输人电压为额定电压，在稳压充电状态，直流输出为额定电流（电阻性负载）、\nI.（电流表2PA所示值）和电压值U_（电压表2PV所示值）。\n三\n充\n2PA\n相调\n1PV\n1PA\n功\n率\n压\n表\n置\n2PV\n说明：\n1PV-\n交流电压表；\n2PV-\n直流电压表；\n1PA\n交流电流表；\n直流电流表；\nR—可调电阻器。\n图2效率及功率因数试验线路图\n6.6.2充电装置的效率按式（6)计算，计算结果应符合5.2.1.5的要求：\nI×Um\n7 =\n×100%\nP\n式中：\n》\n充电装置的效率；\nIn\n直流输出的电流值；\nUm\n直流输出的电压值；\nP\n交流输人有功功率。\n6.6.3充电装置的功率因数按式（7)计算，计算结果应符合5.2.1.6的要求：\nP\nPF=\nS\n式中：\nPF\n功率因数；\nP\n交流输人有功功率；\nS\n交流输人视在功率。\n6.7\n均流不平衡度试验\n6.7.1\n充电装置在浮充电状态下，调整高频开关电源模块总输出电流为50%1。。\n6.7.2\n2测量各模块输出电流值，均流不平衡度按式（8)计算，计算结果应符合5.2.1.7的要求：\nIm-I\n×100%\nIN\n·(8)\n式中：\n均流不均衡度；\nI m\n单模块输出电流最大或最小值；\n22", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9468, "ocr_line_count": 66, "ocr_error": null, "raw_text_len": 565, "clean_text_len": 533, "clean_text": "GB/T 19826—2014\n6.6效率和功率因数试验\n6.6.1按图2接线，交流输人电压为额定电压，在稳压充电状态，直流输出为额定电流（电阻性负载）、\nI.（电流表2PA所示值）和电压值U_（电压表2PV所示值）。\n三充\n2PA\n相调\n1PV\n1PA\n功率压表置\n2PV\n说明：\n1PV-\n交流电压表；\n2PV-\n直流电压表；\n1PA\n交流电流表；直流电流表；R—可调电阻器。\n图2效率及功率因数试验线路图\n6.6.2充电装置的效率按式（6)计算，计算结果应符合5.2.1.5的要求：\nI×Um\n7 =\n×100%P式中：》充电装置的效率；\nIn直流输出的电流值；Um直流输出的电压值；\nP交流输人有功功率。\n6.6.3充电装置的功率因数按式（7)计算，计算结果应符合5.2.1.6的要求：\nPPF=S式中：PF功率因数；\nP交流输人有功功率；S交流输人视在功率。\n6.7\n均流不平衡度试验\n6.7.1\n充电装置在浮充电状态下，调整高频开关电源模块总输出电流为50%1。。\n6.7.2\n2测量各模块输出电流值，均流不平衡度按式（8)计算，计算结果应符合5.2.1.7的要求：\nIm-I×100%IN·(8)\n式中：均流不均衡度；I m单模块输出电流最大或最小值；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8263, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 27, "text": "GB/T 19826—2014\nI.一单模块输出电流平均值；\nIv—单模块额定输出电流值。\n6.7.3调整高频开关电源的模块充电电流值为100%1。时，重复上述试验。\n6.7.4断开任意一个模块电源后，重复上述试验。\n6.8软启动特性试验\n交流输人电压为额定值，负载电流为50%额定负载电流，启动充电装置，用存贮示波器适当的量程\n观察充电装置从输出直流电压开始到输出电压稳定的过程，同时记录该过程的时间，电压从10%到\n90%的时间应符合5.2.1.8的要求。\n6.9交流不间断电源和逆变电源试验\n6.9.1稳压精度试验\n6.9.1.1电源输人端分别单独输人直流电源和单独输人交流电源进行试验。在直流电源单独输人时，\n直流输人电压在表2规定的上限值和下限值内变化；在交流电源单独输入时，交流输人电压在（85%～\n120%)额定值内变化。\n6.9.1.2电源输出端加线性负载，负载电流分别为0和100%额定电流，记录输出电压值。线性负载：\n阻性十感性，功率因数0.8滞后。\n6.9.1.3电源输出端负载改为整流性负载，负载电流分别为0和100%额定电流，记录输出电压值。整\n流性负载：全波整流+阻性，波峰系数3：1，有功功率为额定容量的70%。\n6.9.1.4按式(9)计算稳压精度，计算结果应符合5.2.2.1的要求：\nu=\nU。\n式中：\n---稳压精度；\nUM—输出电压波动极限值；\nU。----输出电压标称值。\n6.9.2动态电压瞬变范围试验\n6.9.2.1在额定输人电压和额定输出电压条件下，输出接阻性负载，使负载电流由20%额定值突加到\n压瞬时值，与输出电压额定值之比应符合5.2.2.2的规定。\n6.9.2.2在额定输人电压和额定输出电压条件下，输出接阻性额定负载，输人电源在交流电源和直流电\n源之间相互切换时，用存储示波器测量的输出电压瞬时值，与输出电压额定值之比应符合5.2.2.2的\n要求。\n6.9.3瞬变响应恢复时间试验\n在6.9.2的试验条件下，用存储示波器分别测量负载电流突变时和输人电源相互切换时，输出电压\n从突变的时刻起到恢复至稳压精度范围内止的时间，应符合5.2.2.2的要求。\n6.9.4同步精度试验\n旁路输人为标准正弦波，UPS输出接阻性额定负载，当UPS与旁路输人同步后，用存储示波器测\n量旁路输人波形和UPS输出波形的相位差，按式（10)计算同步精度，计算结果应符合5.2.2.3的要求：\n23", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9734, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1015, "clean_text_len": 997, "clean_text": "GB/T 19826—2014\nI.一单模块输出电流平均值；Iv—单模块额定输出电流值。\n6.7.3调整高频开关电源的模块充电电流值为100%1。时，重复上述试验。\n6.7.4断开任意一个模块电源后，重复上述试验。\n6.8软启动特性试验交流输人电压为额定值，负载电流为50%额定负载电流，启动充电装置，用存贮示波器适当的量程观察充电装置从输出直流电压开始到输出电压稳定的过程，同时记录该过程的时间，电压从10%到\n90%的时间应符合5.2.1.8的要求。\n6.9交流不间断电源和逆变电源试验\n6.9.1稳压精度试验\n6.9.1.1电源输人端分别单独输人直流电源和单独输人交流电源进行试验。在直流电源单独输人时，\n直流输人电压在表2规定的上限值和下限值内变化；在交流电源单独输入时，交流输人电压在（85%～\n120%)额定值内变化。\n6.9.1.2电源输出端加线性负载，负载电流分别为0和100%额定电流，记录输出电压值。线性负载：\n阻性十感性，功率因数0.8滞后。\n6.9.1.3电源输出端负载改为整流性负载，负载电流分别为0和100%额定电流，记录输出电压值。整流性负载：全波整流+阻性，波峰系数3：1，有功功率为额定容量的70%。\n6.9.1.4按式(9)计算稳压精度，计算结果应符合5.2.2.1的要求：\nu=U。式中：---稳压精度；\nUM—输出电压波动极限值；U。----输出电压标称值。\n6.9.2动态电压瞬变范围试验\n6.9.2.1在额定输人电压和额定输出电压条件下，输出接阻性负载，使负载电流由20%额定值突加到压瞬时值，与输出电压额定值之比应符合5.2.2.2的规定。\n6.9.2.2在额定输人电压和额定输出电压条件下，输出接阻性额定负载，输人电源在交流电源和直流电源之间相互切换时，用存储示波器测量的输出电压瞬时值，与输出电压额定值之比应符合5.2.2.2的要求。\n6.9.3瞬变响应恢复时间试验在6.9.2的试验条件下，用存储示波器分别测量负载电流突变时和输人电源相互切换时，输出电压从突变的时刻起到恢复至稳压精度范围内止的时间，应符合5.2.2.2的要求。\n6.9.4同步精度试验旁路输人为标准正弦波，UPS输出接阻性额定负载，当UPS与旁路输人同步后，用存储示波器测量旁路输人波形和UPS输出波形的相位差，按式（10)计算同步精度，计算结果应符合5.2.2.3的要求：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8533, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 28, "text": "GB/T 19826—2014\n式中：\nt---同步精度；\n0—输入与输出的相位差，单位为度(°)。\n6.9.5输出频率试验\n断开UPS或IVV的旁路输入，在阻性额定负载下，其输出频率应符合5.2.2.4的要求。\n6.9.6电压不平衡度试验\n输人额定电压和频率，在阻性负载下，分别在对称负载和不对称负载下，测量三相输出的相电压，计\n算电压不平衡度。对称负载为三相加额定负载；不对称负载为二相满载，一相空载。测量结果应满足\n5.2.2.5的要求。\n6.9.7电压相位偏差试验\nUPS三相输出接平衡阻性额定负载，测量三相输出相电压的相位角，其偏差值应符合5.2.2.6的要求。\n6.9.8电压波形失真度试验\n在电源输人分别为交流输人和直流输人下测试，电源在逆变输出工作状态，在空载、阻性额定负载\n及非线性额定负载（三相为平衡负载）条件下，输出电压波形失真度应符合5.2.2.7的要求。\n6.9.9输出电流峰值因数\n在交流输人额定电压和直流输人额定电压下分别测试，电源在逆变输出工作状态，接非线性负载\n（平衡负载），调节非线性负载的峰值电流，使电源保持额定输出，测量输出电流的峰值I：和均方根值\nIR。输出电流峰值因数F=Ip/I应符合5.2.2.8的要求。\n6.9.10反灌纹波电压\n在逆变输出工作状态下，由直流母线输入供电，蓄电池组处于浮充电状态，被测装置输出额定电压\n和额定电流，用真有效值表测量一体化电源设备蓄电池组进线处纹波电压均方根值，按式(11)计算纹波\n电压因数，计算结果应符合5.2.2.9的要求：\nms=Ua\nX100%\n式中：\nms\"纹波电压因数；\nUm一纹波电压均方根值；\nU。—直流电压平均值。\n6.9.11总切换时间试验\n在额定输人和阻性额定负载（三相为平衡负载）时，人为模拟各种切换条件，用存储示波器记录输出\n电压波形，其切换时间应符合5.2.2.10的要求。\n6.9.12交流旁路输入试验\n6.9.12.1变压器绕组与铁芯、输人绕组与输出绕组之间的绝缘电阻、工频耐压及冲击电压应符合\n5.2.2.11的要求。\n24", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9727, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 870, "clean_text_len": 851, "clean_text": "GB/T 19826—2014\n式中：t---同步精度；\n0—输入与输出的相位差，单位为度(°)。\n6.9.5输出频率试验断开UPS或IVV的旁路输入，在阻性额定负载下，其输出频率应符合5.2.2.4的要求。\n6.9.6电压不平衡度试验输人额定电压和频率，在阻性负载下，分别在对称负载和不对称负载下，测量三相输出的相电压，计算电压不平衡度。对称负载为三相加额定负载；不对称负载为二相满载，一相空载。测量结果应满足\n5.2.2.5的要求。\n6.9.7电压相位偏差试验\nUPS三相输出接平衡阻性额定负载，测量三相输出相电压的相位角，其偏差值应符合5.2.2.6的要求。\n6.9.8电压波形失真度试验在电源输人分别为交流输人和直流输人下测试，电源在逆变输出工作状态，在空载、阻性额定负载及非线性额定负载（三相为平衡负载）条件下，输出电压波形失真度应符合5.2.2.7的要求。\n6.9.9输出电流峰值因数在交流输人额定电压和直流输人额定电压下分别测试，电源在逆变输出工作状态，接非线性负载\n（平衡负载），调节非线性负载的峰值电流，使电源保持额定输出，测量输出电流的峰值I：和均方根值\nIR。输出电流峰值因数F=Ip/I应符合5.2.2.8的要求。\n6.9.10反灌纹波电压在逆变输出工作状态下，由直流母线输入供电，蓄电池组处于浮充电状态，被测装置输出额定电压和额定电流，用真有效值表测量一体化电源设备蓄电池组进线处纹波电压均方根值，按式(11)计算纹波电压因数，计算结果应符合5.2.2.9的要求：\nms=UaX100%式中：ms\"纹波电压因数；\nUm一纹波电压均方根值；U。—直流电压平均值。\n6.9.11总切换时间试验在额定输人和阻性额定负载（三相为平衡负载）时，人为模拟各种切换条件，用存储示波器记录输出电压波形，其切换时间应符合5.2.2.10的要求。\n6.9.12交流旁路输入试验\n6.9.12.1变压器绕组与铁芯、输人绕组与输出绕组之间的绝缘电阻、工频耐压及冲击电压应符合\n5.2.2.11的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8594, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 29, "text": "GB/T 19826—2014\n6.9.12.2在输人交流电压为（85%～120%）额定值和阻性额定负载（三相为平衡负载）下，其输出电压\n调压范围和稳压精度应符合5.2.2.11的要求。\n6.9.12.3在额定条件下长期运行，在150%过载条件下运行30min，温升应符合5.3.5的要求。\n6.9.13效率试验\n分别在额定交流输人和额定直流输人条件下，输出接阻性额定负载，测量变换效率应符合5.2.2.12\n的要求。\n6.9.14输入功率因数试验\n在额定交流输人条件下，输出接额定负载，测量输人功率因数应符合5.2.2.13的要求。\n6.9.15并机均流试验\n电源输人为额定值，输出负载电流分别为额定值的50%和100%（三相为平衡负载），测量各个单元\n的交流输出电流，按式（8)计算负载电流不均衡度，计算结果应符合5.2.2.14的要求。\n6.10直流变换电源装置\n6.10.1稳压精度试验\n直流输人电压在表2规定的上限值和下限内变化，输出电流在额定值的5%～100%范围内变化\n输出电压在标称电压的100%～110%范围内任一数值上保持稳定，在输出端测量输出电压，按式(2)计\n算的稳压精度应符合5.2.3.2的要求。\n6.10.2动态电压瞬变范围试验\n75%一50%进行阶跃变化，用存储示波器测量直流输出电压的波形，其超调量应符合5.2.3.3的要求。\n6.10.2.2输人电压从0到额定值突变时，用存储示波器测量直流输出电压的波形，其超调量应符合\n5.2.3.3的要求。\n6.10.3瞬变响应恢复时间试验\n在6.10.2的试验条件下，用存储示波器分别测量输出电压从突变的时刻起到恢复至稳压精度范围\n内止的时间，测量结果应符合5.2.3.3的要求。\n6.10.4杂音电压试验\n6.10.4.1试验电路\n杂音电压试验电路如图3所示。\n直流电流\n测试装置\n可调\n0.1 μF/100 V\n直流\n被\n测\n阻性\n直流\n电\n直流数字\n30 MHz\n杂音计\n电压表\n电压表\n选频表\n20MHz示波器\n负\n源\n载\n图3杂音电压试验线路图\n25", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 868, "clean_text_len": 839, "clean_text": "GB/T 19826—2014\n6.9.12.2在输人交流电压为（85%～120%）额定值和阻性额定负载（三相为平衡负载）下，其输出电压调压范围和稳压精度应符合5.2.2.11的要求。\n6.9.12.3在额定条件下长期运行，在150%过载条件下运行30min，温升应符合5.3.5的要求。\n6.9.13效率试验分别在额定交流输人和额定直流输人条件下，输出接阻性额定负载，测量变换效率应符合5.2.2.12\n的要求。\n6.9.14输入功率因数试验在额定交流输人条件下，输出接额定负载，测量输人功率因数应符合5.2.2.13的要求。\n6.9.15并机均流试验电源输人为额定值，输出负载电流分别为额定值的50%和100%（三相为平衡负载），测量各个单元的交流输出电流，按式（8)计算负载电流不均衡度，计算结果应符合5.2.2.14的要求。\n6.10直流变换电源装置\n6.10.1稳压精度试验直流输人电压在表2规定的上限值和下限内变化，输出电流在额定值的5%～100%范围内变化输出电压在标称电压的100%～110%范围内任一数值上保持稳定，在输出端测量输出电压，按式(2)计算的稳压精度应符合5.2.3.2的要求。\n6.10.2动态电压瞬变范围试验\n75%一50%进行阶跃变化，用存储示波器测量直流输出电压的波形，其超调量应符合5.2.3.3的要求。\n6.10.2.2输人电压从0到额定值突变时，用存储示波器测量直流输出电压的波形，其超调量应符合\n5.2.3.3的要求。\n6.10.3瞬变响应恢复时间试验在6.10.2的试验条件下，用存储示波器分别测量输出电压从突变的时刻起到恢复至稳压精度范围内止的时间，测量结果应符合5.2.3.3的要求。\n6.10.4杂音电压试验\n6.10.4.1试验电路杂音电压试验电路如图3所示。\n直流电流测试装置可调\n0.1 μF/100 V\n直流被测阻性直流电直流数字\n30 MHz\n杂音计电压表电压表选频表\n20MHz示波器负源载图3杂音电压试验线路图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.86, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 30, "text": "GB/T 19826—2014\n6.10.4.2试验方法\n6.10.4.2.1按图2接好试验电路。按测试内容要求在被测DC/DC输出端分别连接以下仪表：连接\n30MHz选频表：测量离散频率杂音电压（仪表测试回路串接一只0.1pF/100V无极性电容器）；连接\n6.10.4.2.2启动DC/DC，调节直流输人电压为额定值，直流输出电压为额定值，负载电流分别为50%\n和100%额定值。\n6.10.4.2.3用杂音计中电话衡重加权测量模式，选择75Ω2输人阻抗，并选择适当的量程，读取并记录\n6.10.4.2.4用杂音计15Hz～30MHz加权测量模式Ⅱ段（3.4kHz～150kHz）及Ⅲ段（0.15MHz～\n30MHz)，选择75Ω2输人阻抗，并选择适当的量程，读取并记录杂音计Ⅱ段与Ⅲ段最大电压测量读数，\n即为输出端3.4kHz～150kHz频段与0.15MHz～30MHz频段杂音电压值，测量结果应符合5.2.3.4\n的要求。\n6.10.4.2.5用30MHz选频表选择适当的量程，按3.4kHz～150kHz频段、150kHz～200kHz频段、\n200kHz～500kHz频段、0.5MHz～30MHz频段进行测量，读取并记录各频段最大电压测量读数，即\n为输出端离散杂音电压值，测量应符合5.2.3.4的要求。\n6.10.4.2.6用20MHz示波器选择适当的量程，示波器扫描速度应低于0.5s，读取并记录示波器所显\n示的最大峰-峰值幅度，即为输出端峰-峰值杂音电压，测量结果应符合5.2.3.4的要求。\n6.10.5反灌纹波电压试验\n蓄电池组处于浮充电状态，被测装置输出额定电压和额定电流，用真有效值表测量一体化电源设备\n蓄电池组进线处纹波电压均方根值，按式（11)计算纹波电压因数，应符合5.2.3.5的要求。\n6.10.6效率试验\n6.10.7并机均流试验\n电源输人为额定值，输出负载电流分别为额定值的50%和100%，测量各个单元的输出电流，按式\n(8)计算负载电流不均衡度，应符合5.2.3.7的要求。\n6.11蓄电池试验\n6.11.1蓄电池容量试验\n6.11.1.1试验接线如图4所示。\n26", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 907, "clean_text_len": 899, "clean_text": "GB/T 19826—2014\n6.10.4.2试验方法\n6.10.4.2.1按图2接好试验电路。按测试内容要求在被测DC/DC输出端分别连接以下仪表：连接\n30MHz选频表：测量离散频率杂音电压（仪表测试回路串接一只0.1pF/100V无极性电容器）；连接\n6.10.4.2.2启动DC/DC，调节直流输人电压为额定值，直流输出电压为额定值，负载电流分别为50%\n和100%额定值。\n6.10.4.2.3用杂音计中电话衡重加权测量模式，选择75Ω2输人阻抗，并选择适当的量程，读取并记录\n6.10.4.2.4用杂音计15Hz～30MHz加权测量模式Ⅱ段（3.4kHz～150kHz）及Ⅲ段（0.15MHz～\n30MHz)，选择75Ω2输人阻抗，并选择适当的量程，读取并记录杂音计Ⅱ段与Ⅲ段最大电压测量读数，\n即为输出端3.4kHz～150kHz频段与0.15MHz～30MHz频段杂音电压值，测量结果应符合5.2.3.4\n的要求。\n6.10.4.2.5用30MHz选频表选择适当的量程，按3.4kHz～150kHz频段、150kHz～200kHz频段、\n200kHz～500kHz频段、0.5MHz～30MHz频段进行测量，读取并记录各频段最大电压测量读数，即为输出端离散杂音电压值，测量应符合5.2.3.4的要求。\n6.10.4.2.6用20MHz示波器选择适当的量程，示波器扫描速度应低于0.5s，读取并记录示波器所显示的最大峰-峰值幅度，即为输出端峰-峰值杂音电压，测量结果应符合5.2.3.4的要求。\n6.10.5反灌纹波电压试验蓄电池组处于浮充电状态，被测装置输出额定电压和额定电流，用真有效值表测量一体化电源设备蓄电池组进线处纹波电压均方根值，按式（11)计算纹波电压因数，应符合5.2.3.5的要求。\n6.10.6效率试验\n6.10.7并机均流试验电源输人为额定值，输出负载电流分别为额定值的50%和100%，测量各个单元的输出电流，按式\n(8)计算负载电流不均衡度，应符合5.2.3.7的要求。\n6.11蓄电池试验\n6.11.1蓄电池容量试验\n6.11.1.1试验接线如图4所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8417, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 31, "text": "GB/T 19826—2014\n3PV\n三相调\n充电\nIK\n2K\n装\nIPV\n池\n2PV\n压器\n置\n说明：\nR—可调电阻器；\nIPA—直流电流表；\n2PA—直流电流表；\n1PV----直流电压表；\n2PV-直流电压表；\n3PV—交流电压表。\n图4蓄电池容量试验线路图\n6.11.1.2将蓄电池充至满容量后，充电装置停止工作，接好放电回路。\n电池组电压（电压表2PV所示值）。\n6.11.1.4按蓄电池组中任一只放电到终止电压的蓄电池的放电时间来计算蓄电池组容量，其值折算到\n25C时，蓄电池组容量应符合5.2.4.1的要求。\n6.11.1.5蓄电池组允许连续进行三次充放电循环，三次充放电循环内容量应达到要求。\n6.11.2大电流放电能力试验\n经6.11.1试验合格后进行本试验，将蓄电池完全充电后，按5.2.4.2规定的电流和时间连续放电，然\n后检查蓄电池的极柱和外观，导电部件不应熔断，外观不应出现异常和明显变形。\n6.12直流供电能力试验\n6.12.1合闸冲击放电试验\n产品需要进行此项试验时，按附录A进行试验。\n6.12.2直流母线连续供电试验\n产品工作在浮充电状态下，中断交流电源500ms～1000ms，录出交流电源中断和恢复供电全过\n程的示波图。直流母线应供电连续且直流母线电压应符合5.2.5.1的要求。\n6.12.3控制母线的电压调节功能试验\n在装有硅链调压或其他调压装置的产品中，进行手动调压和自动调压试验：\na）手动调压试验：动力母线电压值不变，每次手动调压一挡，控制母线电压变化一次，直至调整到\n控制母线电压与动力母线电压相等为止，其测试结果应符合5.2.5.4的要求；\nb）自动调压试验：调节动力母线电压从最大值连续下降及从最小值逐渐上升到最大值时，自动\n调压装置均能使控制母线电压保持在整定的范围内，其测试结果应符合5.2.5.4的要求。\n27", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9757, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 786, "clean_text_len": 767, "clean_text": "GB/T 19826—2014\n3PV\n三相调充电IK\n2K\n装IPV池\n2PV\n压器置说明：R—可调电阻器；IPA—直流电流表；\n2PA—直流电流表；\n1PV----直流电压表；\n2PV-直流电压表；\n3PV—交流电压表。\n图4蓄电池容量试验线路图\n6.11.1.2将蓄电池充至满容量后，充电装置停止工作，接好放电回路。\n电池组电压（电压表2PV所示值）。\n6.11.1.4按蓄电池组中任一只放电到终止电压的蓄电池的放电时间来计算蓄电池组容量，其值折算到\n25C时，蓄电池组容量应符合5.2.4.1的要求。\n6.11.1.5蓄电池组允许连续进行三次充放电循环，三次充放电循环内容量应达到要求。\n6.11.2大电流放电能力试验经6.11.1试验合格后进行本试验，将蓄电池完全充电后，按5.2.4.2规定的电流和时间连续放电，然后检查蓄电池的极柱和外观，导电部件不应熔断，外观不应出现异常和明显变形。\n6.12直流供电能力试验\n6.12.1合闸冲击放电试验产品需要进行此项试验时，按附录A进行试验。\n6.12.2直流母线连续供电试验产品工作在浮充电状态下，中断交流电源500ms～1000ms，录出交流电源中断和恢复供电全过程的示波图。直流母线应供电连续且直流母线电压应符合5.2.5.1的要求。\n6.12.3控制母线的电压调节功能试验在装有硅链调压或其他调压装置的产品中，进行手动调压和自动调压试验：\na）手动调压试验：动力母线电压值不变，每次手动调压一挡，控制母线电压变化一次，直至调整到控制母线电压与动力母线电压相等为止，其测试结果应符合5.2.5.4的要求；\nb）自动调压试验：调节动力母线电压从最大值连续下降及从最小值逐渐上升到最大值时，自动调压装置均能使控制母线电压保持在整定的范围内，其测试结果应符合5.2.5.4的要求。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8775, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 32, "text": "GB/T 19826—2014\n6.13噪声试验\n在交流输人电压为额定输人电压，输出额定负载，周围环境噪声不大于40dB，在距噪音源水平位\n置1m，离地面高度1m～1.5m，测得产品的噪声；对风冷式产品，改变负载为50%额定负载，测试产品\n的噪声。测得的噪声应符合5.2.6的要求。\n6.14保护及告警功能试验\n6.14.1绝缘监察要求试验：模拟绝缘降低故障，观察绝缘监察装置的动作和触点输出等情况，应符合\n5.2.7.1的要求。\n6.14.2电压监察要求试验：调整母线电压，观察电压监察装置的动作和触点输出等情况，应符合\n5.2.7.2的要求。\n6.14.3闪光报警要求试验：观察闪光信号装置动作情况与相应的配置，应符合5.2.7.3的要求。\n6.14.4过压和欠压保护试验：分别调整输人电压为过压和欠压值，观察产品动作情况；分别调整输出\n电压为过压和欠压值，观察产品动作情况。产品在过压和欠压情况下，应符合5.2.7.4的要求。\n6.14.5过载和短路保护试验：模拟过载和短路故障，观察产品动作情况，应符合5.2.7.5的要求。\n6.14.6故障报警要求试验：模拟故障，观察故障报警情况及触点输出情况，应符合5.2.7.6的要求。\n6.15监控功能试验\n监控功能按下列方法进行试验：\na）一般功能试验：检查监控装置的一般功能应符合5.2.8.1的要求；\nb）控制功能试验：检查监控装置控制功能应符合5.2.8.2的要求；\nc）显示与检测功能试验：检查监控装置检测精度和检测周期应符合5.2.8.3的要求；\n6.16通信功能试验\n6.16.1将产品通信接口与模拟主站相连接，进行通信功能试验。\n6.16.2产品的通信规约测试按相关标准规定的方法进行，通信规约应符合5.2.9.1的要求。\n的要求。\n应的报警信号及设备运行状态指示信号，应符合5.2.9.3的要求。\n6.16.5遥控功能试验，与通信接口连接的主站应能对设备工作状态进行转换操作，应符合5.2.9.4的\n要求。\n6.17产品的充电功能试验\n6.17.1试验接线如图5所示。\n28", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9974, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 871, "clean_text_len": 862, "clean_text": "GB/T 19826—2014\n6.13噪声试验在交流输人电压为额定输人电压，输出额定负载，周围环境噪声不大于40dB，在距噪音源水平位置1m，离地面高度1m～1.5m，测得产品的噪声；对风冷式产品，改变负载为50%额定负载，测试产品的噪声。测得的噪声应符合5.2.6的要求。\n6.14保护及告警功能试验\n6.14.1绝缘监察要求试验：模拟绝缘降低故障，观察绝缘监察装置的动作和触点输出等情况，应符合\n5.2.7.1的要求。\n6.14.2电压监察要求试验：调整母线电压，观察电压监察装置的动作和触点输出等情况，应符合\n5.2.7.2的要求。\n6.14.3闪光报警要求试验：观察闪光信号装置动作情况与相应的配置，应符合5.2.7.3的要求。\n6.14.4过压和欠压保护试验：分别调整输人电压为过压和欠压值，观察产品动作情况；分别调整输出电压为过压和欠压值，观察产品动作情况。产品在过压和欠压情况下，应符合5.2.7.4的要求。\n6.14.5过载和短路保护试验：模拟过载和短路故障，观察产品动作情况，应符合5.2.7.5的要求。\n6.14.6故障报警要求试验：模拟故障，观察故障报警情况及触点输出情况，应符合5.2.7.6的要求。\n6.15监控功能试验监控功能按下列方法进行试验：\na）一般功能试验：检查监控装置的一般功能应符合5.2.8.1的要求；\nb）控制功能试验：检查监控装置控制功能应符合5.2.8.2的要求；\nc）显示与检测功能试验：检查监控装置检测精度和检测周期应符合5.2.8.3的要求；\n6.16通信功能试验\n6.16.1将产品通信接口与模拟主站相连接，进行通信功能试验。\n6.16.2产品的通信规约测试按相关标准规定的方法进行，通信规约应符合5.2.9.1的要求。\n的要求。\n应的报警信号及设备运行状态指示信号，应符合5.2.9.3的要求。\n6.16.5遥控功能试验，与通信接口连接的主站应能对设备工作状态进行转换操作，应符合5.2.9.4的要求。\n6.17产品的充电功能试验\n6.17.1试验接线如图5所示。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.851, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 33, "text": "GB/T 19826—2014\n三相调压器\n充电装置\nIP\nPA\n蓄电\n池组\n说明：\nPA—直流电流表；\n1PV\n直流电压表；\n2PV—交流电压表。\n图5充电特性试验线路图\n6.17.2充电特性试验\n6.17.2.1在100%放电后，进行充电试验。\n6.17.2.2交流输人电压为额定电压，调整充电装置的充电电流值（铅酸蓄电池充电装置为Ino），按蓄电\n电曲线。\n6.17.2.4对于具有自动控制功能的产品，应按企业产品标准规定，检验充电过程中的全部功能。\n6.17.2.5充电过程应符合制造企业规定和蓄电池的要求。\n6.17.3具有程序控制功能产品的充电运行过程特性试验\n6.17.3.1充电控制程序\n设定充电电流、充电电流最小值、充电电压、浮充电压、浮充计时时间（为缩短试验时间，可用3min~\n5min模拟代替）、浮充倒计时起点电流等参数。\n6.17.3.2充电程序\n通过调整负荷，模拟充电装置由恒流充电状态自动转换至恒压充电状态，充电电流下降到最小值\n时，再自动转换浮充电状态。\n6.17.3.3长期运行程序试验\n装置在正常浮充电状态时，浮充计时时间达到整定值时，充电装置自动进人充电程序。\n6.17.3.4交流中断程序试验\n按6.12.2交流电源中断的方法进行中断试验，交流电源恢复后，充电装置自动进人充电程序。\n6.18温度变化对性能的影响\n6.18.1将产品放置恒温箱内，按GB/T7261一2008中9.1的要求进行试验。\n6.18.2按6.3.3分别测量、计算充电装置的稳压精度。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9812, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 649, "clean_text_len": 637, "clean_text": "GB/T 19826—2014\n三相调压器充电装置IPPA蓄电池组说明：\nPA—直流电流表；\n1PV\n直流电压表；\n2PV—交流电压表。\n图5充电特性试验线路图\n6.17.2充电特性试验\n6.17.2.1在100%放电后，进行充电试验。\n6.17.2.2交流输人电压为额定电压，调整充电装置的充电电流值（铅酸蓄电池充电装置为Ino），按蓄电电曲线。\n6.17.2.4对于具有自动控制功能的产品，应按企业产品标准规定，检验充电过程中的全部功能。\n6.17.2.5充电过程应符合制造企业规定和蓄电池的要求。\n6.17.3具有程序控制功能产品的充电运行过程特性试验\n6.17.3.1充电控制程序设定充电电流、充电电流最小值、充电电压、浮充电压、浮充计时时间（为缩短试验时间，可用3min~\n5min模拟代替）、浮充倒计时起点电流等参数。\n6.17.3.2充电程序通过调整负荷，模拟充电装置由恒流充电状态自动转换至恒压充电状态，充电电流下降到最小值时，再自动转换浮充电状态。\n6.17.3.3长期运行程序试验装置在正常浮充电状态时，浮充计时时间达到整定值时，充电装置自动进人充电程序。\n6.17.3.4交流中断程序试验按6.12.2交流电源中断的方法进行中断试验，交流电源恢复后，充电装置自动进人充电程序。\n6.18温度变化对性能的影响\n6.18.1将产品放置恒温箱内，按GB/T7261一2008中9.1的要求进行试验。\n6.18.2按6.3.3分别测量、计算充电装置的稳压精度。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8653, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 34, "text": "GB/T 19826-2014\n6.4.2.2分别计算整定误差为0ca，0u，则变差0，按式（12)计算，计算结果应符合5.2.11的要求：\n0,=0u-8o\n6.19产品配置试验\n检查产品的配置，产品配置应符合5.2.12的要求。\n6.20安全要求试验\n6.20.2检验5.3.2绝缘电阻，按GB/T7261—2008中12.1规定的方法进行，应符合5.3.2的要求。\n6.20.3检验5.3.3介质强度，按GB/T7261--2008中12.2规定的方法进行，应符合5.3.3的要求。\n6.20.5检验5.3.5温升，按GB/T7261一2008第8章规定的方法进行，应符合5.3.5的要求。\n6.20.6检验5.3.6耐湿热性能，按GB/T2423.4—2008规定的方法进行，应符合5.3.6的要求。\n6.20.7检验5.3.7产品防护等级，按GB4208一2008规定的方法进行，应符合5.3.7的要求。\n6.20.8检验5.3.8防电措施，用电桥、接地电阻测试仪或数字式低电阻测试仪测试接地电阻，检查防\n触电防护措施，应符合5.3.8的要求。\n6.21抗扰度试验\n6.21.1检验结果及合格判定\n6.21.1.1检验结果\n抗扰度试验过程中可能出现以下四种结果：\na）在技术规范内性能正常；\nb）功能或性能暂时降低或丧失，但能自行恢复；\nc）功能或性能暂时降低或丧失，但需要操作者干预或系统复位；\n6.21.1.2合格判定\n合格判定如下：\na）在试验中出现6.21.1.1中a)或b)的结果，判定为合格；\nb）在试验中出现6.21.1.1中c)或d)的结果，判定为不合格。\n6.21.2振荡波抗扰度试验\n检验5.4.1.1振荡波抗扰度，按GB/T17626.12—1998规定的方法进行。\n6.21.3静电放电抗扰度试验\n检验5.4.1.2静电放电抗扰度，按GB/T17626.2—2006规定的方法进行。\n6.21.4射频电磁场辐射抗扰度试验\n检验5.4.1.3射频电磁场辐射抗扰度，按GB/T17626.3一2006规定的方法进行。\n6.21.5电快速瞬变脉冲群抗扰度试验\n检验5.4.1.4电供速瞬变脉冲群抗扰度，按GB/T17626.4一2008规定的方法进行。\n30", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9784, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 943, "clean_text_len": 932, "clean_text": "GB/T 19826-2014\n6.4.2.2分别计算整定误差为0ca，0u，则变差0，按式（12)计算，计算结果应符合5.2.11的要求：\n0,=0u-8o\n6.19产品配置试验检查产品的配置，产品配置应符合5.2.12的要求。\n6.20安全要求试验\n6.20.2检验5.3.2绝缘电阻，按GB/T7261—2008中12.1规定的方法进行，应符合5.3.2的要求。\n6.20.3检验5.3.3介质强度，按GB/T7261--2008中12.2规定的方法进行，应符合5.3.3的要求。\n6.20.5检验5.3.5温升，按GB/T7261一2008第8章规定的方法进行，应符合5.3.5的要求。\n6.20.6检验5.3.6耐湿热性能，按GB/T2423.4—2008规定的方法进行，应符合5.3.6的要求。\n6.20.7检验5.3.7产品防护等级，按GB4208一2008规定的方法进行，应符合5.3.7的要求。\n6.20.8检验5.3.8防电措施，用电桥、接地电阻测试仪或数字式低电阻测试仪测试接地电阻，检查防触电防护措施，应符合5.3.8的要求。\n6.21抗扰度试验\n6.21.1检验结果及合格判定\n6.21.1.1检验结果抗扰度试验过程中可能出现以下四种结果：\na）在技术规范内性能正常；\nb）功能或性能暂时降低或丧失，但能自行恢复；\nc）功能或性能暂时降低或丧失，但需要操作者干预或系统复位；\n6.21.1.2合格判定合格判定如下：\na）在试验中出现6.21.1.1中a)或b)的结果，判定为合格；\nb）在试验中出现6.21.1.1中c)或d)的结果，判定为不合格。\n6.21.2振荡波抗扰度试验检验5.4.1.1振荡波抗扰度，按GB/T17626.12—1998规定的方法进行。\n6.21.3静电放电抗扰度试验检验5.4.1.2静电放电抗扰度，按GB/T17626.2—2006规定的方法进行。\n6.21.4射频电磁场辐射抗扰度试验检验5.4.1.3射频电磁场辐射抗扰度，按GB/T17626.3一2006规定的方法进行。\n6.21.5电快速瞬变脉冲群抗扰度试验检验5.4.1.4电供速瞬变脉冲群抗扰度，按GB/T17626.4一2008规定的方法进行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8205, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 35, "text": "GB/T19826—2014\n6.21.6浪涌（冲击）抗扰度试验\n检验5.4.1.5浪涌（冲击）抗扰度，按GB/T17626.5一2008第8章规定的方法进行。\n6.21.7射频场感应的传导骚扰抗扰度试验\n检验5.4.1.6射频场感应的传导骚扰抗扰度，按GB/T17626.6一2008规定的方法进行。\n6.21.8工频磁场抗扰度试验\n检验5.4.1.7工频磁场抗扰度，按GB/T17626.8—2006规定的方法进行。\n6.21.9阻尼振荡磁场抗扰度试验\n检验5.4.1.8阻尼振荡磁场抗扰度，按GB/T17626.10一1998规定的方法进行。\n6.22电磁发射试验\n6.22.1工作条件\n电磁发射试验时，交流输人电压为额定值，产品工作在浮充电状态，直流输出电压为浮充电压，输出\n电流分别为额定电流（电阻性负载）和0.5倍额定电流（电阻性负载）。\n6.22.2合格判定\n电磁发射限值不超过表11及表12中规定限值可判为合格。超过规定值，判为不合格。\n6.22.3传导发射限值试验\n检验5.4.2.1传导发射限值，按GB9254一2008规定的方法进行，对交流输人端进行测试。\n6.22.4辐射发射限值试验\n检验5.4.2.1辐射发射限值，按GB9254一2008规定的方法进行。\n6.22.5谐波电流限值试验\n产品在浮充状态下，输出直流电流为额定电流，在充电装置交流输人侧测量第2次～第19次谐波\n电流的含有率，应符合5.4.2.2的要求。\n7检验规则\n7.1一般要求\n产品的检验分出厂检验和型式检验两类。\n7.2出厂检验\n7.2.1每台产品均应进行出厂检验，经检验合格后方能出厂，并具有证明产品合格的产品出厂证明书。\n7.2.2出厂检验项目见表15。\n7.3型式检验\n7.3.1在下列情况下，产品应进行型式检验：\n31", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 762, "clean_text_len": 747, "clean_text": "GB/T19826—2014\n6.21.6浪涌（冲击）抗扰度试验检验5.4.1.5浪涌（冲击）抗扰度，按GB/T17626.5一2008第8章规定的方法进行。\n6.21.7射频场感应的传导骚扰抗扰度试验检验5.4.1.6射频场感应的传导骚扰抗扰度，按GB/T17626.6一2008规定的方法进行。\n6.21.8工频磁场抗扰度试验检验5.4.1.7工频磁场抗扰度，按GB/T17626.8—2006规定的方法进行。\n6.21.9阻尼振荡磁场抗扰度试验检验5.4.1.8阻尼振荡磁场抗扰度，按GB/T17626.10一1998规定的方法进行。\n6.22电磁发射试验\n6.22.1工作条件电磁发射试验时，交流输人电压为额定值，产品工作在浮充电状态，直流输出电压为浮充电压，输出电流分别为额定电流（电阻性负载）和0.5倍额定电流（电阻性负载）。\n6.22.2合格判定电磁发射限值不超过表11及表12中规定限值可判为合格。超过规定值，判为不合格。\n6.22.3传导发射限值试验检验5.4.2.1传导发射限值，按GB9254一2008规定的方法进行，对交流输人端进行测试。\n6.22.4辐射发射限值试验检验5.4.2.1辐射发射限值，按GB9254一2008规定的方法进行。\n6.22.5谐波电流限值试验产品在浮充状态下，输出直流电流为额定电流，在充电装置交流输人侧测量第2次～第19次谐波电流的含有率，应符合5.4.2.2的要求。\n7检验规则\n7.1一般要求产品的检验分出厂检验和型式检验两类。\n7.2出厂检验\n7.2.1每台产品均应进行出厂检验，经检验合格后方能出厂，并具有证明产品合格的产品出厂证明书。\n7.2.2出厂检验项目见表15。\n7.3型式检验\n7.3.1在下列情况下，产品应进行型式检验：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8603, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 36, "text": "GB/T 19826—2014\na）\n新设计的产品（包括转厂生产），在定型鉴定前应进行型式检验；\nb）\n连续生产的产品，每四年应进行一次型式检验；\nc）\n正式投产后，当设计，制造工艺或主要元器件有较大改变，可能影响产品性能时，应进行型式\n检验；\nd)\n停产一年以上又重新生产时，应进行型式检验。\n7.3.2\n型式检验项目见表15。\n7.3.3\n型式检验应在出厂检验合格的产品中任意抽取一台作为检验样品。\n7.3.4进行型式检验时，产品如达不到5.2～5.4规定要求中任一条要求时，均按主要缺陷计算，则判定\n该产品不合格。结构及工艺要求（5.5)按JB/T5777.3--2002合格判定原则进行判定，\n7.3.5产品型式检验不合格，该产品应停止生产，直至查明并消除不合格的原因，再次型式检验合格后\n方能恢复生产。\n表15检验项目\n序号\n检验项目\n型式检验\n出厂检验\n技术要求\n试验方法\n1\n结构及工艺检查\n√\n√\n5.5\n6.2\n稳流精度\n√\n√\n5.2.1.2\n6.3.2\n3\n稳压精度\n√\n√\n5.2.1.2\n6.3.3\n纹波因数\n√\n√\n5.2.1.2\n6.3.4\n5\n直流电流电压输出误差\n√\n√\n5.2.1.3\n6.4\n6\n限压特性及限流特性\n√\n5.2.1.4\n6.5\n7\n效率\n√\n5.2.1.5\n6.6\n功率因数\n√\n5.2.1.6\n6.6\nS\n均流不平衡度\n√\n√\n5.2.1.7\n6.7\n10\n软启动特性\n5.2.1.8\n6.8\n稳压精度\n√\n√\n5.2.2.1\n6.9.1\n动态电压瞬变范围及瞬变响应恢复时间\n√\n5.2.2.2\n6.9.2、6.9.3\n交\n同步精度\n√\n√\n5.2.2.3\n6.9.4\n流\n输出频率\n√\n5.2.2.4\n6.9.5\n不\n电压不平衡度\n√\n√\n5.2.2.5\n6.9.6\n间\n断\n电压相位偏差\n√\n√\n5.2.2.6\n6.9.7\n电\n电压波形失真度\n√\nV\n5.2.2.7\n6.9.8\n11\n源\n输出电流峰值因数\n√\n5.2.2.8\n6.9.9\n反灌纹波电压\n√\n5.2.2.9\n6.9.10\n变\n总切换时间\n√\n5.2.2.10\n6.9.11\n电\n交流旁路输人要求\n√\n√\n5.2,2.11\n6.9.12\n源\n效率\n√\n5.2.2.12\n6.9.13\n输人功率因数\n√\n5.2.2.13\n6.9.14\n并机均流性能\n√\n√\n5.2.2.14\n6.9.15\n32", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9507, "ocr_line_count": 152, "ocr_error": null, "raw_text_len": 1008, "clean_text_len": 934, "clean_text": "GB/T 19826—2014\na）\n新设计的产品（包括转厂生产），在定型鉴定前应进行型式检验；\nb）\n连续生产的产品，每四年应进行一次型式检验；\nc）\n正式投产后，当设计，制造工艺或主要元器件有较大改变，可能影响产品性能时，应进行型式检验；\nd)\n停产一年以上又重新生产时，应进行型式检验。\n7.3.2\n型式检验项目见表15。\n7.3.3\n型式检验应在出厂检验合格的产品中任意抽取一台作为检验样品。\n7.3.4进行型式检验时，产品如达不到5.2～5.4规定要求中任一条要求时，均按主要缺陷计算，则判定该产品不合格。结构及工艺要求（5.5)按JB/T5777.3--2002合格判定原则进行判定，\n7.3.5产品型式检验不合格，该产品应停止生产，直至查明并消除不合格的原因，再次型式检验合格后方能恢复生产。\n表15检验项目序号检验项目型式检验出厂检验技术要求试验方法\n结构及工艺检查√√\n5.5\n6.2\n稳流精度√√\n5.2.1.2\n6.3.2\n稳压精度√√\n5.2.1.2\n6.3.3\n纹波因数√√\n5.2.1.2\n6.3.4\n直流电流电压输出误差√√\n5.2.1.3\n6.4\n限压特性及限流特性√\n5.2.1.4\n6.5\n效率√\n5.2.1.5\n6.6\n功率因数√\n5.2.1.6\n6.6\nS均流不平衡度√√\n5.2.1.7\n6.7\n软启动特性\n5.2.1.8\n6.8\n稳压精度√√\n5.2.2.1\n6.9.1\n动态电压瞬变范围及瞬变响应恢复时间\n√\n5.2.2.2\n6.9.2、6.9.3\n交同步精度√√\n5.2.2.3\n6.9.4\n流输出频率√\n5.2.2.4\n6.9.5\n不电压不平衡度√√\n5.2.2.5\n6.9.6\n间断电压相位偏差√√\n5.2.2.6\n6.9.7\n电电压波形失真度√V\n5.2.2.7\n6.9.8\n源输出电流峰值因数√\n5.2.2.8\n6.9.9\n反灌纹波电压√\n5.2.2.9\n6.9.10\n变总切换时间√\n5.2.2.10\n6.9.11\n电交流旁路输人要求√√\n5.2,2.11\n6.9.12\n源效率√\n5.2.2.12\n6.9.13\n输人功率因数√\n5.2.2.13\n6.9.14\n并机均流性能√√\n5.2.2.14\n6.9.15", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7669, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 37, "text": "GB/T 19826—2014\n表15 (续)\n序号\n检验项目\n型式检验\n出厂检验\n技术要求\n试验方法\n稳压精度\n√\n√\n5.2.3.2\n6.10.1\n直流\n动态电压瞬变范围及瞬变响应恢复时间\n√\n5.2.3.3\n6.10.2、6.10.3\n变换\n杂音电压\n√\n5.2.3.4\n6.10.4\n12\n电源\n反灌纹波电压\n√\n5.2.3.5\n6.10.5\n装\n置\n效率\n√\n5.2.3.6\n6.10.6\n并机均流性能\n√\n5.2.3.7\n6.10.7\n蓄\n蓄电池容量\n√\n√\n5.2.4.1\n6.11.1\n13\n电池\n大电流放电能力\n5.2.4.2\n6.11.2\n草\n合闸冲击放电\n√\n5.2.5.2\n6.12.1\n流供\n14\n电能\n直流母线连续供电\n√\n5.2.5.3\n6.12.2\n控制母线的电压调节功能\n√\n√\n5.2.5.4\n6,12.3\n15\n噪声\n√\n5.2.6\n6.13\n绝缘监察要求\n√\n√\n5.2.7.1\n6.14.1\n保\n电压监察要求\n√\n√\n5.2.7.2\n6.14.2\n护及\n闪光信号要求\n√\n√\n5.2.7.3\n6.14.3\n16\n告\n警\n过压和欠压保护\n√\n√\n5.2.7.4\n6.14.4\n功\n能\n过载和短路保护\n√\n5.2.7.5\n6.14.5\n故障报警要求\n√\n√\n5.2.7.6\n6,14,6\n17\n监控功能\n√\n√\n5.2.8\n6.15\n18\n通信功能要求\n√\n√\n5.2.9\n6.16\n19\n产品的充电功能要求\n√\n√\n5.2.10\n6.17\n20\n温度变化对性能的影响\n√\n5.2.11\n6.18\n21\n产品配置要求\n√\n√\n5.2.12\n6.19\n22\n电气间隙及爬电距离\n√\n√\n5.3.1\n6.20.1\n23\n绝缘电阻\n√\n√\n5.3.2\n6.20.2\n24\n介质强度\n√\n√\n5.3.3\n6.20.3\n25\n冲击电压\n√\n5.3.4\n6.20.4\n26\n温升\n√\n5.3.5\n6.20.5\n27\n耐湿热性能\n5.3.6\n6.20.6\n28\n产品防护等级\n√\n5.3.7\n6.20.7\n29\n防触电措施\n√\n√\n6.20.8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9408, "ocr_line_count": 179, "ocr_error": null, "raw_text_len": 884, "clean_text_len": 765, "clean_text": "GB/T 19826—2014\n表15 (续)\n序号检验项目型式检验出厂检验技术要求试验方法稳压精度\n√√\n5.2.3.2\n6.10.1\n直流动态电压瞬变范围及瞬变响应恢复时间\n√\n5.2.3.3\n6.10.2、6.10.3\n变换杂音电压√\n5.2.3.4\n6.10.4\n电源反灌纹波电压√\n5.2.3.5\n6.10.5\n装置效率√\n5.2.3.6\n6.10.6\n并机均流性能√\n5.2.3.7\n6.10.7\n蓄蓄电池容量√√\n5.2.4.1\n6.11.1\n电池大电流放电能力\n5.2.4.2\n6.11.2\n草合闸冲击放电√\n5.2.5.2\n6.12.1\n流供电能直流母线连续供电√\n5.2.5.3\n6.12.2\n控制母线的电压调节功能√√\n5.2.5.4\n6,12.3\n噪声√\n5.2.6\n6.13\n绝缘监察要求√√\n5.2.7.1\n6.14.1\n保电压监察要求√√\n5.2.7.2\n6.14.2\n护及闪光信号要求√√\n5.2.7.3\n6.14.3\n告警过压和欠压保护√√\n5.2.7.4\n6.14.4\n功能过载和短路保护√\n5.2.7.5\n6.14.5\n故障报警要求√√\n5.2.7.6\n6,14,6\n监控功能√√\n5.2.8\n6.15\n通信功能要求√√\n5.2.9\n6.16\n产品的充电功能要求√√\n5.2.10\n6.17\n温度变化对性能的影响√\n5.2.11\n6.18\n产品配置要求√√\n5.2.12\n6.19\n电气间隙及爬电距离√√\n5.3.1\n6.20.1\n绝缘电阻√√\n5.3.2\n6.20.2\n介质强度√√\n5.3.3\n6.20.3\n冲击电压√\n5.3.4\n6.20.4\n温升√\n5.3.5\n6.20.5\n耐湿热性能\n5.3.6\n6.20.6\n产品防护等级√\n5.3.7\n6.20.7\n防触电措施√√\n6.20.8", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7231, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 38, "text": "GB/T 19826-2014\n表15(续)\n序号\n检验项目\n型式检验\n出厂检验\n技术要求\n试验方法\n振荡波抗扰度\n√\n5.4.1.1\n6.21.2\n静电放电抗扰度\n√\n5.4.1.2\n6.21.3\n射频电磁场辐射抗扰度\n√\n5.4.1.3\n6.21.4\n抗\n扰\n电快速瞬变脉冲群抗扰度\n√\n5.4,1.4\n6.21.5\n30\n度\n要\n浪涌（冲击）抗扰度\n5.4.1.5\n6.21.6\n求\n射频场感应的传导骚扰抗扰度\n√\n5.4.1.6\n6.21.7\n工频磁场抗扰度\n√\n5.4.1.7\n6.21.8\n阻尼振荡磁场抗扰度\n√\n5.4,1.8\n6.21.9\n电磁\n传导发射限值\n√\n5.4,2.1\n6.22.3\n发射\n31\n限值\n辐射发射限值\n√\n5.4.2.1\n6.22,4\n要求\n谐波电流限值\n√\n5.4.2.2\n6.22.5\n注1：“√\"表示检验项目。\n注2：当产品未配置不间断的电源、逆变电源及直流变换电源等装置时，相关的检验项目不进行试验，\n8标志、包装、运输和贮存\n8.1标志\n8.1.1每套产品应有铭牌，应安装在明显位置，铭牌上应标明以下内容：\na）设备名称。\nb）型号。\nc）\n技术参数：\n1）\n蓄电池组额定容量（Ah）；\n2）额定输入交流电压(V)；\n直流额定电流（A)；\n4）\n直流标称电压(V)；\n5)\n不间断电源额定输出电压（V)；\n6）\n不间断电源额定输出功率（VA)；\n7）\n不间断电源额定输出频率（Hz)；\n8)\n逆变电源额定输出电压(V)；\n逆变电源额定输出功率(VA);\n10)\n逆变电源额定输出频率(Hz)；\n11)\n直流变换电源额定输出电压；\n12）\n直流变换电源额定输出电流。\n（P\n质量（kg)。\n出厂编号。\n34", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9438, "ocr_line_count": 96, "ocr_error": null, "raw_text_len": 727, "clean_text_len": 689, "clean_text": "GB/T 19826-2014\n表15(续)\n序号检验项目型式检验出厂检验技术要求试验方法振荡波抗扰度\n√\n5.4.1.1\n6.21.2\n静电放电抗扰度√\n5.4.1.2\n6.21.3\n射频电磁场辐射抗扰度√\n5.4.1.3\n6.21.4\n抗扰电快速瞬变脉冲群抗扰度√\n5.4,1.4\n6.21.5\n度要浪涌（冲击）抗扰度\n5.4.1.5\n6.21.6\n求射频场感应的传导骚扰抗扰度√\n5.4.1.6\n6.21.7\n工频磁场抗扰度√\n5.4.1.7\n6.21.8\n阻尼振荡磁场抗扰度√\n5.4,1.8\n6.21.9\n电磁传导发射限值√\n5.4,2.1\n6.22.3\n发射限值辐射发射限值√\n5.4.2.1\n6.22,4\n要求谐波电流限值√\n5.4.2.2\n6.22.5\n注1：“√\"表示检验项目。\n注2：当产品未配置不间断的电源、逆变电源及直流变换电源等装置时，相关的检验项目不进行试验，\n8标志、包装、运输和贮存\n8.1标志\n8.1.1每套产品应有铭牌，应安装在明显位置，铭牌上应标明以下内容：\na）设备名称。b）型号。c）技术参数：\n1）\n蓄电池组额定容量（Ah）；\n2）额定输入交流电压(V)；\n直流额定电流（A)；\n4）\n直流标称电压(V)；\n5)\n不间断电源额定输出电压（V)；\n6）\n不间断电源额定输出功率（VA)；\n7）\n不间断电源额定输出频率（Hz)；\n8)\n逆变电源额定输出电压(V)；\n逆变电源额定输出功率(VA);\n10)\n逆变电源额定输出频率(Hz)；\n11)\n直流变换电源额定输出电压；\n12）\n直流变换电源额定输出电流。（P\n质量（kg)。出厂编号。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7744, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 39, "text": "GB/T 19826—2014\nf）制造年月。\ng）制造单位名称或标识。\n8.1.2产品的各种开关、仪表、信号灯、光字牌、动力母线、控制母线等，应有相应的文字符号作为标志，\n并与接线图上的文字符号一致，要求字迹清晰易辨，不退色，不脱落，布置均匀，便于观察。\n8.2包装\n产品包装应由企业产品标准规定。\n8.3运输\n产品在运输过程中，不应有剧烈振动、冲击、曝晒雨淋和倾倒放置等。\n8.4处存\n产品在贮存期间，应放在空气流通，温度在一25℃～十55℃之间，月平均相对湿度不大于90%，无\n腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、曝晒、凝露和霜冻。\n9随同产品供应的文件\n出厂产品应配套供应以下文件：\na）装箱文件资料清单；\nb）使用说明书；\nc）电气原理图和接线图；\nd）产品出厂合格证明书或合格证；\ne）装箱单。\n35", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9903, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 361, "clean_text_len": 351, "clean_text": "GB/T 19826—2014\nf）制造年月。g）制造单位名称或标识。\n8.1.2产品的各种开关、仪表、信号灯、光字牌、动力母线、控制母线等，应有相应的文字符号作为标志，\n并与接线图上的文字符号一致，要求字迹清晰易辨，不退色，不脱落，布置均匀，便于观察。\n8.2包装产品包装应由企业产品标准规定。\n8.3运输产品在运输过程中，不应有剧烈振动、冲击、曝晒雨淋和倾倒放置等。\n8.4处存产品在贮存期间，应放在空气流通，温度在一25℃～十55℃之间，月平均相对湿度不大于90%，无腐蚀性和爆炸气体的仓库内，在贮存期间不应淋雨、曝晒、凝露和霜冻。\n9随同产品供应的文件出厂产品应配套供应以下文件：\na）装箱文件资料清单；b）使用说明书；\nc）电气原理图和接线图；\nd）产品出厂合格证明书或合格证；\ne）装箱单。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8466, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 40, "text": "GB/T 19826—2014\n附录A\n（规范性附录）\n合闸冲击放电要求\nA.1概述\n当产品使用在变电站且开关为电磁操作机构时，需按下列技术要求进行事故放电能力试验和正常\n工作情况下的合闸冲击放电试验。\nA.2铅酸蓄电池\nA.2.1事故放电电流的确定\n铅酸蓄电池的事故放电能力试验的冲击放电电流应根据蓄电池放电状态、放电的终止电压和蓄电\n池组的个数来选择，其事故放电电流的大小由表A.1来确定。\n表A.1冲击电流的选择\n单体式\n开路\nI 13\n210\n3I10\n系统\n蓄电池\n电池\n组件电池\n数量\n(0状态）\n标称电压\n放电1h后\n放电1h后\n放电1h后\n种类\n电压\nV\n个\nV\n87.5%\n90%\n87.5 %\n90%\n87.5%\n90%\n87.5%\n90%\n51\n11.0 I10\n8.0 110\n10.0I10\n7.5 I10\n9.0I10\n6.0 I10\n8.0110\n5.0I\n2\n52\n13.0I10\n10.0I\n12.0I10\n9.5Io\n11.0 I10\n8.5 I10\n10.0 I10\n7.5 I;a\n110\n17\n19.4 I10\n17.9 I10\n18.0I0\n12.8 I10\n16.0 I o\n11.8 I10\n14.5 I10\n11.0 I0\n6\n18\n28.0I10\n22.7 Io\n23.5 I10\n20.0I10\n21.5 I10\n17.0 I10\n19.5 I0\n15.0 I 10\n阀控\n密封\n12\n9\n30.0 I1\n22.7 I10\n23.5 I o\n20.0I0\n21.5 1o\n17.0 I o\n19.5 I10\n15.0 Ia\n式铅\n103\n12.0 I10\n9.0 I10\n11.5 I\n8.5 I\n10.5 Io\n7.2 I10\n9.4 I 1o\n6.2 I μo\n酸蓄\n2\n104\n13.0 I0\n10.0 Io\n12.0 I16\n9.5 I10\n11.0 I1\n8.5 I10\n10.0 Io\n7.5 I\n电池\n34\n19.4 I10\n17.9 11o\n18.0 I10\n12.8 I10\n16.0 I10\n11.8 I0\n14.5I10\n11.0 I10\n220\n6\n35\n26.0I10\n19.2 I10\n22.5 Io\n18.0I10\n21.0I10\n16.0 I10\n19.0 I10\n14.5 I\n17\n19.4 I10\n17.9 I10\n18.0 I10\n12.8 I10\n16.0 I0\n11.8 I10\n14.5 I0\n11.0 I10\n18\n30.0 I10\n22.7 I10\n23.5 Io\n20.0 I10\n21.5 I0\n17.0 I10\n19.5 Io\n15.0Io\n排气\n53\n8.0 I0\n6.0 I10\n6.5 Io\n4.9 I10\n4.6 I 10\n2.9 110\n2.8 I10\n1.0 I 10\n110\n2\n式铅\n54\n8.3 110\n6.9 I10\n7.0 I0\n5.2 I0\n5.1 I10\n3.5 I10\n3.1 I10\n1.8 I10\n酸蓄\n107\n8.1 I10\n6.1 I 10\n6.7 I o\n5.0 I10\n4.8 I 10\n3.0 I10\n2.9 I 10\n1.1 I1\n电池\n220\n2\n108\n8.3 I10\n6.9 I0\n7.0 I10\n5.2 I0\n5.1 I 0\n3.5 I10\n3.1 I10\n1.8 I10\n注：0状态放电为100%满容量的事故电流放电。\nA.2.2\n铅酸蓄电池一般取IA放电1h后，进行冲击电流放电试验。试验进行3次，每次历时\n36", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9229, "ocr_line_count": 199, "ocr_error": null, "raw_text_len": 1489, "clean_text_len": 1383, "clean_text": "GB/T 19826—2014\n附录A\n（规范性附录）合闸冲击放电要求\nA.1概述当产品使用在变电站且开关为电磁操作机构时，需按下列技术要求进行事故放电能力试验和正常工作情况下的合闸冲击放电试验。\nA.2铅酸蓄电池\nA.2.1事故放电电流的确定铅酸蓄电池的事故放电能力试验的冲击放电电流应根据蓄电池放电状态、放电的终止电压和蓄电池组的个数来选择，其事故放电电流的大小由表A.1来确定。\n表A.1冲击电流的选择单体式开路\nI 13\n3I10\n系统蓄电池电池组件电池数量(0状态）\n标称电压放电1h后放电1h后放电1h后种类电压\nV个V\n87.5%\n90%\n87.5 %\n90%\n87.5%\n90%\n87.5%\n90%\n11.0 I10\n8.0 110\n10.0I10\n7.5 I10\n9.0I10\n6.0 I10\n8.0110\n5.0I\n13.0I10\n10.0I\n12.0I10\n9.5Io\n11.0 I10\n8.5 I10\n10.0 I10\n7.5 I;a\n19.4 I10\n17.9 I10\n18.0I0\n12.8 I10\n16.0 I o\n11.8 I10\n14.5 I10\n11.0 I0\n28.0I10\n22.7 Io\n23.5 I10\n20.0I10\n21.5 I10\n17.0 I10\n19.5 I0\n15.0 I 10\n阀控密封\n30.0 I1\n22.7 I10\n23.5 I o\n20.0I0\n21.5 1o\n17.0 I o\n19.5 I10\n15.0 Ia\n式铅\n12.0 I10\n9.0 I10\n11.5 I\n8.5 I\n10.5 Io\n7.2 I10\n9.4 I 1o\n6.2 I μo\n酸蓄\n13.0 I0\n10.0 Io\n12.0 I16\n9.5 I10\n11.0 I1\n8.5 I10\n10.0 Io\n7.5 I\n电池\n19.4 I10\n17.9 11o\n18.0 I10\n12.8 I10\n16.0 I10\n11.8 I0\n14.5I10\n11.0 I10\n26.0I10\n19.2 I10\n22.5 Io\n18.0I10\n21.0I10\n16.0 I10\n19.0 I10\n14.5 I\n19.4 I10\n17.9 I10\n18.0 I10\n12.8 I10\n16.0 I0\n11.8 I10\n14.5 I0\n11.0 I10\n30.0 I10\n22.7 I10\n23.5 Io\n20.0 I10\n21.5 I0\n17.0 I10\n19.5 Io\n15.0Io\n排气\n8.0 I0\n6.0 I10\n6.5 Io\n4.9 I10\n4.6 I 10\n2.9 110\n2.8 I10\n1.0 I 10\n式铅\n8.3 110\n6.9 I10\n7.0 I0\n5.2 I0\n5.1 I10\n3.5 I10\n3.1 I10\n1.8 I10\n酸蓄\n8.1 I10\n6.1 I 10\n6.7 I o\n5.0 I10\n4.8 I 10\n3.0 I10\n2.9 I 10\n1.1 I1\n电池\n8.3 I10\n6.9 I0\n7.0 I10\n5.2 I0\n5.1 I 0\n3.5 I10\n3.1 I10\n1.8 I10\n注：0状态放电为100%满容量的事故电流放电。\nA.2.2\n铅酸蓄电池一般取IA放电1h后，进行冲击电流放电试验。试验进行3次，每次历时", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8573, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 41, "text": "GB/T 19826—2014\n500ms，每两次间隔时间为2s，放电时，其母线电压不应低于5.2.5.1的规定。\nA.3试验方法\nA.3.1试验接线如图A.1所示。\n3K\n3PV\n11果\n电\n电装\nR1\n调压\n1PV\n池\n1PR\n置\n组\n2PV\n器\n2K\n分流器\n3PR\n说明：\n1PR、3PR---示波器的电压输人信号端；\n2PR——示波器的电流输人信号端；\n1PV、2PV-\n直流电压表；\n1PA、2PA\n直流电流表；\nR1、R2-\n负载电阻；\n3PV—-交流电压表。\n图A.1蓄电池事故能力放电试验\nA.3.2100%电池容量的冲击电流放电能力试验步骤如下：\na）将蓄电池按充电要求充满容量，并转人浮充电1h，充电装置停止工作；\nb）调整R2使其电流为规定的冲击放电电流值；\nc）合开关2K，使冲击放电电流的时间为500ms；\nd）记录放电电流及电压，计算蓄电池组的电压；\ne）试验3次，每次试验间隔时间为2s。\nA.3.3事故过程中冲击电流放电能力试验步骤如下：\na）将蓄电池按充电要求充满容量，转人浮充电1h，充电装置停止工作；\nb）调整R1使其放电电流为规定值，合开关3K，经规定的放电时间，保持放电电流不变；\nc）调整R2使其放电电流选加到规定的冲击电流值；\nd）合开关2K，使冲击放电电流的时间为500ms；\ne）记录放电电流及电压，计算蓄电池组的电压；\nf）试验3次，每次试验间隔时间为2s。\nA.3.4正常运行过程中冲击电流放电能力试验步骤如下：\n37", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9664, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 637, "clean_text_len": 628, "clean_text": "GB/T 19826—2014\n500ms，每两次间隔时间为2s，放电时，其母线电压不应低于5.2.5.1的规定。\nA.3试验方法\nA.3.1试验接线如图A.1所示。\n3K\n3PV\n11果电电装\nR1调压\n1PV\n池\n1PR\n置组\n2PV\n器\n2K\n分流器\n3PR\n说明：\n1PR、3PR---示波器的电压输人信号端；\n2PR——示波器的电流输人信号端；\n1PV、2PV-\n直流电压表；\n1PA、2PA\n直流电流表；R1、R2-负载电阻；\n3PV—-交流电压表。\n图A.1蓄电池事故能力放电试验\nA.3.2100%电池容量的冲击电流放电能力试验步骤如下：\na）将蓄电池按充电要求充满容量，并转人浮充电1h，充电装置停止工作；\nb）调整R2使其电流为规定的冲击放电电流值；\nc）合开关2K，使冲击放电电流的时间为500ms；\nd）记录放电电流及电压，计算蓄电池组的电压；\ne）试验3次，每次试验间隔时间为2s。\nA.3.3事故过程中冲击电流放电能力试验步骤如下：\na）将蓄电池按充电要求充满容量，转人浮充电1h，充电装置停止工作；\nb）调整R1使其放电电流为规定值，合开关3K，经规定的放电时间，保持放电电流不变；\nc）调整R2使其放电电流选加到规定的冲击电流值；\nd）合开关2K，使冲击放电电流的时间为500ms；\ne）记录放电电流及电压，计算蓄电池组的电压；\nf）试验3次，每次试验间隔时间为2s。\nA.3.4正常运行过程中冲击电流放电能力试验步骤如下：", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8639, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 42, "text": "GB/T19826-2014\na）将蓄电池按充电要求充满容量，转人浮充电1h；\nb）控制母线带经常负荷电流；\nc）冲击负荷接合闸（动力)母线，调R2使其放电电流事故状态下的冲击电流值；\nd）合开关2K，使冲击放电电流的时间为500ms；\ne）试验一次记录放电电流及电压，计算蓄电池组的电压。\n38", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 7, "ocr_error": null, "raw_text_len": 148, "clean_text_len": 145, "clean_text": "GB/T19826-2014\na）将蓄电池按充电要求充满容量，转人浮充电1h；\nb）控制母线带经常负荷电流；\nc）冲击负荷接合闸（动力)母线，调R2使其放电电流事故状态下的冲击电流值；\nd）合开关2K，使冲击放电电流的时间为500ms；\ne）试验一次记录放电电流及电压，计算蓄电池组的电压。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8714, "has_structure_hint": false}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 43, "text": "GB/T19826—2014\n附录B\n（资料性附录）\n导线颜色及截面积的相关规定\nB.1小母线、汇流排、主电路导线相序及颜色应符合表B.1规定。\n表B.1小母线汇流排主电路导线相序及颜色\n涂漆颜色或色标\n母线安装相互位置\n符号\n（或绝缘导线颜色）\n垂直布置\n前后布置\n水平布置\nA相\nU\n黄\n上\n后\n左\nB相\n绿\n中\n中\n中\nC相\nW\n红\n下\n前\n右\n正级\nL+\n棕\n上\n后\n左\n负极\nL-\n蓝\n下\n前\n右\n中性极\nN\n淡蓝\n最下\n最前\n最右\n安全用\n保护接地PE\n黄绿双色\n接地线\nE\n一\n注：安装位置按屏、柜的正视方向。正、负母线安装时，其间距不宜小于60mm。\nB.2产品选用的连接导线应采用铜导线，且其截面积不应小于表B.2的规定。\n表B.2导线截面积\n绝缘导线截面\n矩形母线推荐值\n电路特征\nmm²\nmm²\n交流电压控制电路\n100V~380V\n1.5\n直流电压控制电路\n≤220V\n1.5\n1 A~5 A\n2.5\n10 A\n4.0\n30×4\n25 A\n6.0\n30X4\n40 A\n10.0\n30 ×4\n50 A\n10.0\n30 X4\n63 A\n16.0\n50×4\n80 A\n25.0\n50X 4\n交、直流电流电路\n100 A\n35.0\n50 X 4\n140 A\n50.0\n50×4\n200 A\n95.0\n60×6\n300 A\n120.0\n60×6\n400 A\n150.0\n60×6\n630 A\n2×120\n60×6\nV 000I\n2×150\n80×8\nV 00SI\n2×185\n80×10\n注：对于48V及以下的控制电路，允许采用标称截面为0.5mm²~1mm²的导线。\n39", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9624, "ocr_line_count": 115, "ocr_error": null, "raw_text_len": 694, "clean_text_len": 642, "clean_text": "GB/T19826—2014\n附录B\n（资料性附录）导线颜色及截面积的相关规定\nB.1小母线、汇流排、主电路导线相序及颜色应符合表B.1规定。\n表B.1小母线汇流排主电路导线相序及颜色涂漆颜色或色标母线安装相互位置符号\n（或绝缘导线颜色）垂直布置前后布置水平布置\nA相U黄上后左B相绿中中中C相\nW红下前右正级L+棕上后左负极\nL-蓝下前右中性极N\n淡蓝最下最前最右安全用保护接地PE\n黄绿双色接地线E\n一注：安装位置按屏、柜的正视方向。正、负母线安装时，其间距不宜小于60mm。\nB.2产品选用的连接导线应采用铜导线，且其截面积不应小于表B.2的规定。\n表B.2导线截面积绝缘导线截面矩形母线推荐值电路特征\nmm²mm²交流电压控制电路\n100V~380V\n1.5\n直流电压控制电路≤220V\n1.5\n1 A~5 A\n2.5\n10 A\n4.0\n30×4\n25 A\n6.0\n30X4\n40 A\n10.0\n30 ×4\n50 A\n10.0\n30 X4\n63 A\n16.0\n50×4\n80 A\n25.0\n50X 4\n交、直流电流电路\n100 A\n35.0\n50 X 4\n140 A\n50.0\n50×4\n200 A\n95.0\n60×6\n300 A\n120.0\n60×6\n400 A\n150.0\n60×6\n630 A\n2×120\n60×6\nV 000I\n2×150\n80×8\nV 00SI\n2×185\n80×10\n注：对于48V及以下的控制电路，允许采用标称截面为0.5mm²~1mm²的导线。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8833, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 44, "text": "GB/T 19826-2014\n附录C\n（资料性附录）\n直流电源设备的充放电特性\n直流电源设备充放电特性曲线示意图如图C.1所示。\n均充电压\n均充电压\n开路电压\n浮充电压\n放电电压\n浮充电压\n浮充电压\n均充转浮充电流\n均充转浮充电流\n均充电流\n整定值1mA/(Ah）~10mA/(Ah)\n整定值1 mA/(Ah）~10 mA/(Ah)\n浮充电流\n均充电流\n浮充电流\n浮充电流\n事故放电电流\n2 h~3 h\n2 h~3h\n浮充运行\n事故放电\n均衡（补充）充电\n蒋充运行\n均衡充电\n浮充运行\n持续浮充运行3月~6月\n图C.1直流电源设备充放电特性示意图\n40", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9793, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 277, "clean_text_len": 252, "clean_text": "GB/T 19826-2014\n附录C\n（资料性附录）\n直流电源设备的充放电特性直流电源设备充放电特性曲线示意图如图C.1所示。\n均充电压均充电压开路电压浮充电压放电电压浮充电压浮充电压均充转浮充电流均充转浮充电流均充电流整定值1mA/(Ah）~10mA/(Ah)\n整定值1 mA/(Ah）~10 mA/(Ah)\n浮充电流均充电流浮充电流浮充电流事故放电电流\n2 h~3 h\n2 h~3h\n浮充运行事故放电均衡（补充）充电蒋充运行均衡充电浮充运行持续浮充运行3月~6月图C.1直流电源设备充放电特性示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8903, "has_structure_hint": true}
{"doc_id": "a7fdfe449f39", "file_name": "104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\104--GB_T 19826-2014 电力工程直流电源设备通用技术条件及安全要求.pdf", "page_num": 45, "text": "2014\n19826\n山/\n中华人民共和国\n国家标准\n电力工程直流电源设备\n通用技术条件及安全要求\nGB/T 19826—2014\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号（100029）\n北京市西城区三里河北街16号（100045)\n网址www.spc.net.cn\n总编室：（010）64275323发行中心：（010）51780235\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张3字数82千字\n2014年7月第一版2014年7月第一次印刷\n书号：155066·1-49439定价42.00元\n如有印装差错\n由本社发行中心调换\n版权专有侵权必究\nGB/T19826-2014\n举报电话：（010）68510107\n打印H期：2014年7月28日F009A", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9672, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 375, "clean_text_len": 354, "clean_text": "山/\n中华人民共和国国家标准电力工程直流电源设备通用技术条件及安全要求\nGB/T 19826—2014\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号（100029）\n北京市西城区三里河北街16号（100045)\n网址www.spc.net.cn\n总编室：（010）64275323发行中心：（010）51780235\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销开本880×12301/16印张3字数82千字\n2014年7月第一版2014年7月第一次印刷书号：155066·1-49439定价42.00元如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T19826-2014\n举报电话：（010）68510107\n打印H期：2014年7月28日F009A", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9091, "has_structure_hint": true}
