{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 1, "text": "ICS 29.240\nCCSF21\n中华人民共和国国家标准\nGB/T 40532—2021\n电力系统站域失灵（死区）保护技术导则\nGuide on technology for power system substation-area circuit breaker\nfailure(dead-zone）protection\n2021-10-11发布\n2022-05-01实施\n国家市场监督管理总局\n国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9851, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 213, "clean_text_len": 209, "clean_text": "ICS 29.240CCSF21\n中华人民共和国国家标准\nGB/T 40532—2021\n电力系统站域失灵（死区）保护技术导则\nGuide on technology for power system substation-area circuit breaker\nfailure(dead-zone）protection\n2021-10-11发布\n2022-05-01实施国家市场监督管理总局国家标准化管理委员会发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9323, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 2, "text": "GB/T40532—2021\n目次\n前言\n引言\nTV\n1范围…\n2规范性引用文件\n3术语和定义\n4总体要求\n5功能及配置·\n6技术要求\n7对辅助设备及二次回路的要求\n8试验...….…..\n附录A（规范性）信息交互规范\n附录B（资料性）站域失灵（死区)保护架构", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9522, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 130, "clean_text_len": 126, "clean_text": "GB/T40532—2021目次前言引言\nTV\n1范围…\n2规范性引用文件\n3术语和定义\n4总体要求\n5功能及配置·\n6技术要求\n7对辅助设备及二次回路的要求\n8试验...….…..\n附录A（规范性）信息交互规范附录B（资料性）站域失灵（死区)保护架构", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8448, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 3, "text": "GB/T40532-2021\n前言\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会(SAC/TC446)归口。\n本文件起草单位：国家电网有限公司国家电力调度控制中心、中国电力科学研究院有限公司、中国\n南方电网电力调度控制中心、国家电网有限公司华东分部、国网上海市电力公司、广东电网有限责任公\n司广州供电局、国网河南省电力公司、国网安徽省电力有限公司、国网福建省电力有限公司、国网黑龙江\n省电力有限公司、北京四方继保工程技术有限公司、南京南瑞继保电气有限公司、长园深瑞继保自动化\n有限公司、许继集团有限公司、国电南京自动化股份有限公司、国电南瑞科技股份有限公司。\n本文件主要起草人：吕鹏飞、韩学军、李仲青、阮思烨、周泽昕、曹虹、徐凯、陈国平、冷喜武、陈朝晖、\n王玉玲、张剑云、蔡燕春、涂崎、杜丁香、宋福海、刘明松、张晓莉、余锐、邓小元、田宝江、叶海、刘烨、谢民、\n刘中平、邹磊、李旭、戴光武、姚刚、刘奎、俞伟国、林日宏、张元博。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9961, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 470, "clean_text_len": 464, "clean_text": "GB/T40532-2021前言起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会(SAC/TC446)归口。\n本文件起草单位：国家电网有限公司国家电力调度控制中心、中国电力科学研究院有限公司、中国南方电网电力调度控制中心、国家电网有限公司华东分部、国网上海市电力公司、广东电网有限责任公司广州供电局、国网河南省电力公司、国网安徽省电力有限公司、国网福建省电力有限公司、国网黑龙江省电力有限公司、北京四方继保工程技术有限公司、南京南瑞继保电气有限公司、长园深瑞继保自动化有限公司、许继集团有限公司、国电南京自动化股份有限公司、国电南瑞科技股份有限公司。\n本文件主要起草人：吕鹏飞、韩学军、李仲青、阮思烨、周泽昕、曹虹、徐凯、陈国平、冷喜武、陈朝晖、\n王玉玲、张剑云、蔡燕春、涂崎、杜丁香、宋福海、刘明松、张晓莉、余锐、邓小元、田宝江、叶海、刘烨、谢民、\n刘中平、邹磊、李旭、戴光武、姚刚、刘奎、俞伟国、林日宏、张元博。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8665, "has_structure_hint": false}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 4, "text": "GB/T 40532-2021\n引言\n随着大容量特高压直流输电工程陆续投产，区域间电网联系愈发紧密，交直流、送受端、上下级电网\n间电磁耦合不断增强，系统一体化特征日趋显著。特高压直流受端电网发生断路器失灵（死区)故障时，\n若故障不能及时被切除，严重情况下会导致特高压直流连续换相失败，给电网安全稳定运行带来很大的\n威胁。\n现有的断路器失灵（死区)保护无法满足电网稳定需求的极限切除时间。本文件规定的站域失灵\n（死区）保护是站域保护系统的一种应用，采用系统性的保护理念，采集全站多间隔模拟量和开关量信\n息，利用光纤通道进行站间信息快速交互实现综合判别，能在现有技术手段下以最短时间隔离故障，尽\n最大可能满足系统稳定要求。\n本文件规定了站域失灵（死区)保护技术的功能配置要求以及技术原则，提出了站域失灵（死区)保\n护的通用架构，有助于站域失灵（死区)保护在全国范围内的推广应用，对于后续站域保护的发展具有指\n导意义。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 406, "clean_text_len": 399, "clean_text": "GB/T 40532-2021\n引言随着大容量特高压直流输电工程陆续投产，区域间电网联系愈发紧密，交直流、送受端、上下级电网间电磁耦合不断增强，系统一体化特征日趋显著。特高压直流受端电网发生断路器失灵（死区)故障时，\n若故障不能及时被切除，严重情况下会导致特高压直流连续换相失败，给电网安全稳定运行带来很大的威胁。\n现有的断路器失灵（死区)保护无法满足电网稳定需求的极限切除时间。本文件规定的站域失灵\n（死区）保护是站域保护系统的一种应用，采用系统性的保护理念，采集全站多间隔模拟量和开关量信息，利用光纤通道进行站间信息快速交互实现综合判别，能在现有技术手段下以最短时间隔离故障，尽最大可能满足系统稳定要求。\n本文件规定了站域失灵（死区)保护技术的功能配置要求以及技术原则，提出了站域失灵（死区)保护的通用架构，有助于站域失灵（死区)保护在全国范围内的推广应用，对于后续站域保护的发展具有指导意义。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9109, "has_structure_hint": false}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 5, "text": "GB/T40532—2021\n电力系统站域失灵（死区）保护技术导则\n1范围\n本文件规定了电力系统站域失灵（死区)保护的总体要求、功能及配置、技术要求、对辅助设备及二\n次回路的要求及试验。\n本文件适用于3/2断路器等双断路器接线形式发电厂、变电站的站域失灵（死区)保护。其他类型\n接线形式的保护参照使用。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n本文件。\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T7261继电保护和安全自动装置基本试验方法\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14598.24量度继电器和保护装置第24部分：电力系统暂态数据交换（COMTRADE)通\n用格式\nGB/T20840.8互感器第8部分：电子式电流互感器\nGB/T21711.1基础机电继电器第1部分：总则与安全要求\nGB/T25931网络测量和控制系统的精确时钟同步协议\nGB/T26399电力系统安全稳定控制技术导则\nGB/T26864电力系统继电保护产品动模试验\nGB/T34122220kV～750kV电网继电保护和安全自动装置配置技术规范\nDL/T282合并单元技术条件\nDL/T364光纤通道传输保护信息通用技术条件\nDL/T478继电保护和安全自动装置通用技术条件\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1241电力工业以太网交换机技术规范\nDL/T1782变电站继电保护信息规范\nITU-TG.703系列数字接口的物理/电气特性（Physical/electricalcharacteristicsofhierarchical\ndigitalinterfaces)\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49和DL/T478界定的以及下列术语和定义适用于本\n文件。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9972, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 847, "clean_text_len": 840, "clean_text": "GB/T40532—2021\n电力系统站域失灵（死区）保护技术导则\n1范围本文件规定了电力系统站域失灵（死区)保护的总体要求、功能及配置、技术要求、对辅助设备及二次回路的要求及试验。\n本文件适用于3/2断路器等双断路器接线形式发电厂、变电站的站域失灵（死区)保护。其他类型接线形式的保护参照使用。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文本文件。\nGB/T2900.1电工术语基本术语\nGB/T2900.17电工术语量度继电器\nGB/T2900.49电工术语电力系统保护\nGB/T7261继电保护和安全自动装置基本试验方法\nGB/T14285继电保护和安全自动装置技术规程\nGB/T14598.24量度继电器和保护装置第24部分：电力系统暂态数据交换（COMTRADE)通用格式\nGB/T20840.8互感器第8部分：电子式电流互感器\nGB/T21711.1基础机电继电器第1部分：总则与安全要求\nGB/T25931网络测量和控制系统的精确时钟同步协议\nGB/T26399电力系统安全稳定控制技术导则\nGB/T26864电力系统继电保护产品动模试验\nGB/T34122220kV～750kV电网继电保护和安全自动装置配置技术规范\nDL/T282合并单元技术条件\nDL/T364光纤通道传输保护信息通用技术条件\nDL/T478继电保护和安全自动装置通用技术条件\nDL/T860（所有部分）电力自动化通信网络和系统\nDL/T1241电力工业以太网交换机技术规范\nDL/T1782变电站继电保护信息规范\nITU-TG.703系列数字接口的物理/电气特性（Physical/electricalcharacteristicsofhierarchical\ndigitalinterfaces)\n3术语和定义\nGB/T2900.1、GB/T2900.17、GB/T2900.49和DL/T478界定的以及下列术语和定义适用于本文件。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9177, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 6, "text": "GB/T40532—2021\n3.1\n站域保护系统substation-areaprotection system\n基于站内多间隔电气量、开关量信息，结合站间交互的信息，实现电力系统保护优化、冗余、补充等\n功能的保护系统。\n3.2\n站域失灵（死区）保护substation-areacircuitbreakerfailure（dead-zone）protection\n通过采集本站多间隔以及对端站相关间隔的电气量和开关量信息，利用光纤通道进行站间信息快\n速交互实现断路器失灵(死区)故障综合判别的一种站域保护系统。\n3.3\n死区差动保护dead-zonedifferentialprotection\n利用断路器两侧电流信息实现快速切除断路器与电流互感器之间死区故障的差动保护。\n3.4\n出串运行singlemiddle-breaker string operation\n将3/2接线某一串的两台边断路器退出运行，本串内相邻两个元件通过中断路器合环运行的一种\n运行方式。\n4总体要求\n4.1当现有的断路器失灵（死区)保护无法满足电网稳定需求的极限切除时间时，需配置本文件中规定\n的电力系统站域失灵（死区)保护。\n4.2站域失灵（死区)保护作为站域保护系统的一种应用，应满足对电力系统断路器失灵（死区)故障快\n速切除的要求，不应影响变电站原断路器失灵（死区)保护的功能。\n4.3站域失灵（死区）保护应适用于完整串和非完整串以及母线上单挂变压器不人串等3/2断路器接\n线形式，在出串运行方式时也应正确判别断路器失灵（死区)故障。\n4.4站域失灵（死区）保护应满足GB/T14285中可靠性、选择性、灵敏性和速动性的要求。\n4.5除出口继电器外，站域失灵（死区）保护装置在任一元件损坏时不应误动作。\n4.6站域失灵（死区）保护装置应符合GB/T34122中双重化配置要求。\n4.7站域失灵（死区)保护装置应符合易扩展、易升级、易改造、易维护的工业化应用要求。\n4.8站域失灵（死区）保护装置应具有包括保护装置硬件损坏、功能失效、通信回路异常运行状态的在\n线自动检测功能。装置任一元件损坏后应发出告警或异常信号并上送，并应指明损坏元件位置，应能将\n故障定位至插件。\n4.9站域失灵（死区）保护装置应具有故障记录功能，并应符合GB/T14598.24规定的数据输出格式。\n保护装置应保证发生故障时不丢失故障记录信息，在装置电源消失时不丢失已经记录的信息；故障记录\n信息应包括输人模拟量和开关量、输出开关量、动作元件、动作时间、相别等。\n4.10站域失灵（死区)保护装置开人回路应简单可靠，宜减少外部输人量。在确保实现继电保护功能\n的前提下，宜减少保护装置间的连线。\n4.11站域失灵（死区)保护装置应具备常规采样及SV采样功能。双重化配置的站域失灵（死区）保护\n装置应采用相互独立的、直接的采样方式，不得共用同一组CT二次绕组或SV组网方式采样。\n4.12站域失灵（死区)保护装置跳故障串内断路器应采用点对点直接跳闸方式，站内和站间的跳闸命\n令传输应采用GOOSE方式实现。\n4.13站域失灵（死区）保护装置的信息规范应符合DL/T1782的规定。\n4.14站域失灵（死区）保护装置信息交互应满足保护对可靠性、快速性的要求，不同厂家设备应实现站\n间互相通信，通信通道带宽不小于2Mbit/s，信息交互规范应符合附录A。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1405, "clean_text_len": 1390, "clean_text": "GB/T40532—2021\n3.1\n站域保护系统substation-areaprotection system\n基于站内多间隔电气量、开关量信息，结合站间交互的信息，实现电力系统保护优化、冗余、补充等功能的保护系统。\n3.2\n站域失灵（死区）保护substation-areacircuitbreakerfailure（dead-zone）protection\n通过采集本站多间隔以及对端站相关间隔的电气量和开关量信息，利用光纤通道进行站间信息快速交互实现断路器失灵(死区)故障综合判别的一种站域保护系统。\n3.3\n死区差动保护dead-zonedifferentialprotection\n利用断路器两侧电流信息实现快速切除断路器与电流互感器之间死区故障的差动保护。\n3.4\n出串运行singlemiddle-breaker string operation\n将3/2接线某一串的两台边断路器退出运行，本串内相邻两个元件通过中断路器合环运行的一种运行方式。\n4总体要求\n4.1当现有的断路器失灵（死区)保护无法满足电网稳定需求的极限切除时间时，需配置本文件中规定的电力系统站域失灵（死区)保护。\n4.2站域失灵（死区)保护作为站域保护系统的一种应用，应满足对电力系统断路器失灵（死区)故障快速切除的要求，不应影响变电站原断路器失灵（死区)保护的功能。\n4.3站域失灵（死区）保护应适用于完整串和非完整串以及母线上单挂变压器不人串等3/2断路器接线形式，在出串运行方式时也应正确判别断路器失灵（死区)故障。\n4.4站域失灵（死区）保护应满足GB/T14285中可靠性、选择性、灵敏性和速动性的要求。\n4.5除出口继电器外，站域失灵（死区）保护装置在任一元件损坏时不应误动作。\n4.6站域失灵（死区）保护装置应符合GB/T34122中双重化配置要求。\n4.7站域失灵（死区)保护装置应符合易扩展、易升级、易改造、易维护的工业化应用要求。\n4.8站域失灵（死区）保护装置应具有包括保护装置硬件损坏、功能失效、通信回路异常运行状态的在线自动检测功能。装置任一元件损坏后应发出告警或异常信号并上送，并应指明损坏元件位置，应能将故障定位至插件。\n4.9站域失灵（死区）保护装置应具有故障记录功能，并应符合GB/T14598.24规定的数据输出格式。\n保护装置应保证发生故障时不丢失故障记录信息，在装置电源消失时不丢失已经记录的信息；故障记录信息应包括输人模拟量和开关量、输出开关量、动作元件、动作时间、相别等。\n4.10站域失灵（死区)保护装置开人回路应简单可靠，宜减少外部输人量。在确保实现继电保护功能的前提下，宜减少保护装置间的连线。\n4.11站域失灵（死区)保护装置应具备常规采样及SV采样功能。双重化配置的站域失灵（死区）保护装置应采用相互独立的、直接的采样方式，不得共用同一组CT二次绕组或SV组网方式采样。\n4.12站域失灵（死区)保护装置跳故障串内断路器应采用点对点直接跳闸方式，站内和站间的跳闸命令传输应采用GOOSE方式实现。\n4.13站域失灵（死区）保护装置的信息规范应符合DL/T1782的规定。\n4.14站域失灵（死区）保护装置信息交互应满足保护对可靠性、快速性的要求，不同厂家设备应实现站间互相通信，通信通道带宽不小于2Mbit/s，信息交互规范应符合附录A。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8999, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 7, "text": "GB/T 40532—2021\n置主机及子机应采用相同厂家的装置。\n5功能及配置\n5.1站域失灵（死区）保护作为站域保护系统形式，应按站配置主机，应按串配置子机。站域失灵（死\n区)保护架构见附录B。\n的电流或电压模拟量以及开关量信息，接人容量不小于10串。\n5.3站域失灵（死区)保护装置通过采集串内各断路器电流、电压模拟量以及开关量信息进行综合判\n断，能实现串内各断路器失灵(死区)故障的判别。\n5.4站域失灵（死区)保护功能配置应符合表1的规定。\n表1站域失灵（死区）保护功能配置表\n类别\n功能模块\n功能描述\n断路器失灵（死区）故障时，通过采集本串保护动作与全站断路器电流信\n失灵（死区）保护\n息，实现快速判别断路器失灵（死区）故障的功能\n本站接收到线路对侧站域失灵（死区）保护的动作信号后，结合就地判据实\n基础功能\n远方跳闸保护\n现跳闸的功能\n失灵联跳母线\n本串站域失灵（死区）子机在接收到其他串站域失灵（死区）子机动作信号\n后，联跳相应母线上断路器的功能\n选配功能\n死区差动保护\n若电流互感器仅在断路器单侧配置时，可在断路器另一侧新增光纤电流互\n感器，与原有常规电流互感器共同实现断路器死区差动保护功能\n5.5站域失灵（死区)保护装置中各断路器失灵（死区)保护功能、死区差动保护功能相互独立，可单独\n投退。\n5.6站域失灵（死区）保护远方跳闸及失灵联跳功能应符合下列要求：\na）线-线串接线方式下，本站站域失灵（死区)保护装置判别为失灵（死区)故障后：\n1）对于边断路器，通过内部逻辑瞬时跳中断路器、采用面向通用对象的变电站事件\n（GOOSE）方式并通过其他串站域失灵（死区）保护装置瞬时联跳对应母线的断路器，同时\n采用GOOSE方式发对应线路间隔远跳命令给对端站；\n2）对于中断路器，通过保护内部逻辑瞬时跳两侧边断路器、同时采用GOOSE方式发对应两\n个线路间隔远跳命令给对端站。\nb）线-变串接线方式下，本站站域失灵(死区)保护装置判别为失灵（死区)故障后：\n1）对于线路间隔边断路器，通过内部逻辑瞬时跳中断路器、采用GOOSE方式并通过其他串\n站域失灵（死区）保护装置瞬时联跳对应母线的断路器，同时采用GOOSE方式发对应线\n路间隔远跳命令给对端站；\n2）对于中断路器，通过保护内部逻辑瞬时跳两侧边断路器，同时瞬时跳变压器各侧断路器，\n采用GOOSE方式发对应线路间隔远跳命令给对端站；\n3）对于主变间隔边断路器，通过保护内部逻辑瞬时跳中断路器，同时瞬时跳变压器各侧断路\n器，采用GOOSE方式并通过其他串站域失灵（死区)保护装置瞬时联跳对应母线的断\n路器。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1086, "clean_text_len": 1060, "clean_text": "GB/T 40532—2021\n置主机及子机应采用相同厂家的装置。\n5功能及配置\n5.1站域失灵（死区）保护作为站域保护系统形式，应按站配置主机，应按串配置子机。站域失灵（死区)保护架构见附录B。\n的电流或电压模拟量以及开关量信息，接人容量不小于10串。\n5.3站域失灵（死区)保护装置通过采集串内各断路器电流、电压模拟量以及开关量信息进行综合判断，能实现串内各断路器失灵(死区)故障的判别。\n5.4站域失灵（死区)保护功能配置应符合表1的规定。\n表1站域失灵（死区）保护功能配置表类别功能模块功能描述断路器失灵（死区）故障时，通过采集本串保护动作与全站断路器电流信失灵（死区）保护息，实现快速判别断路器失灵（死区）故障的功能本站接收到线路对侧站域失灵（死区）保护的动作信号后，结合就地判据实基础功能远方跳闸保护现跳闸的功能失灵联跳母线本串站域失灵（死区）子机在接收到其他串站域失灵（死区）子机动作信号后，联跳相应母线上断路器的功能选配功能死区差动保护若电流互感器仅在断路器单侧配置时，可在断路器另一侧新增光纤电流互感器，与原有常规电流互感器共同实现断路器死区差动保护功能\n5.5站域失灵（死区)保护装置中各断路器失灵（死区)保护功能、死区差动保护功能相互独立，可单独投退。\n5.6站域失灵（死区）保护远方跳闸及失灵联跳功能应符合下列要求：\na）线-线串接线方式下，本站站域失灵（死区)保护装置判别为失灵（死区)故障后：\n1）对于边断路器，通过内部逻辑瞬时跳中断路器、采用面向通用对象的变电站事件\n（GOOSE）方式并通过其他串站域失灵（死区）保护装置瞬时联跳对应母线的断路器，同时采用GOOSE方式发对应线路间隔远跳命令给对端站；\n2）对于中断路器，通过保护内部逻辑瞬时跳两侧边断路器、同时采用GOOSE方式发对应两个线路间隔远跳命令给对端站。\nb）线-变串接线方式下，本站站域失灵(死区)保护装置判别为失灵（死区)故障后：\n1）对于线路间隔边断路器，通过内部逻辑瞬时跳中断路器、采用GOOSE方式并通过其他串站域失灵（死区）保护装置瞬时联跳对应母线的断路器，同时采用GOOSE方式发对应线路间隔远跳命令给对端站；\n2）对于中断路器，通过保护内部逻辑瞬时跳两侧边断路器，同时瞬时跳变压器各侧断路器，\n采用GOOSE方式发对应线路间隔远跳命令给对端站；\n3）对于主变间隔边断路器，通过保护内部逻辑瞬时跳中断路器，同时瞬时跳变压器各侧断路器，采用GOOSE方式并通过其他串站域失灵（死区)保护装置瞬时联跳对应母线的断路器。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8982, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 8, "text": "GB/T 40532-2021\nc）不完整串等其他接线方式参照执行。\n5.7断路器单侧电流互感器配置时，可通过在断路器另一侧新增光纤电流互感器，构成死区差动保护。\n死区差动保护应具备同时接人常规电流互感器和光纤电流互感器形成差动保护的能力。\n6技术要求\n6.1一般要求\n6.1.1金属性故障，站域失灵（死区)保护从故障发生时刻至判别断路器失灵（死区)故障并发出跳闸命\n令时间应不大于0.16s。在断路器正常开断时间小于或等于0.06s时，保护切除故障的时间应不大于\n0.25 s。\n6.1.2死区差动保护中差动电流大于2倍整定值时，动作时间应不大于0.03S。\n6.1.3站域失灵（死区）保护应具有如电流突变量、零序电流等启动元件作为保护运行防误动的措施。\n6.1.4站域失灵（死区)保护应具有防止电流互感器暂态饱和过程中误动的措施。\n6.1.5站域失灵（死区)保护应具有电流互感器、电压互感器断线判别功能，并应告警。\n6.1.6站域失灵（死区)保护应具有防止断路器切除过程电流互感器拖尾引起失灵误动的措施。\n6.1.7站域失灵（死区)保护应具有独立的外部启动失灵开人，应包括两组分相跳闸开人，每个断路器\n均设置一个变压器、发变组、线路高抗等共用的三相跳闸开入。所有启动失灵的开人不应经重动继电\n器，直接从原间隔保护接入。\n6.1.8站域失灵（死区）保护应按断路器设置可整定的相电流元件、零序电流元件、负序电流元件。保\n护装置内部应设置跳开相“有无电流”的电流判别元件，作为判别分相操作的断路器单相失灵的基本\n条件。\n6.1.9远方跳闸保护的就地判据应反映一次系统故障、异常运行状态，应简单可靠、便于整定，宜采用\n零序电流、负序电流、零序电压、负序电压、电流变化量等判据。\n6.1.10远方跳闸保护的就地判据元件应实时计算，当收到对侧远跳命令并满足就地判据条件后，应瞬\n时跳本侧断路器，实现快速可靠切除故障。\n6.1.11站域失灵（死区)保护装置应具有站间通信链路监视功能，链路出错时告警并闭锁相应远跳\n功能。\n6.1.12站域失灵（死区)保护采样数据同步不应依赖于外部时钟源。\n6.2装置要求\n6.2.1站域失灵（死区）保护装置采样回路应使用模数转换器（A/D)冗余结构，装置采样频率应不低于\n1kHz。装置采集的模拟量信息应包括各串的电压量及电流量。\n6.2.2站域失灵（死区）保护装置开关量输入应符合DL/T478的规定。装置采集的输人开关量应\n包括：\na）各串的断路器跳闸位置；\nb）外部启动失灵开入。\n6.2.3站域失灵（死区）保护装置开关量输出应符合GB/T21711.1的规定。装置输出开关量应包括：\na）跳串内断路器的出口；\nb）联跳主变其他侧断路器的出口。\n6.2.4站域失灵（死区）保护装置单点开关量输人应采用正逻辑，并应符合如下规定：\na）“1”肯定所表述的功能，即触点闭合；\nb）“0”否定所表述的功能，即触点断开。\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 41, "ocr_error": null, "raw_text_len": 1222, "clean_text_len": 1210, "clean_text": "GB/T 40532-2021\nc）不完整串等其他接线方式参照执行。\n5.7断路器单侧电流互感器配置时，可通过在断路器另一侧新增光纤电流互感器，构成死区差动保护。\n死区差动保护应具备同时接人常规电流互感器和光纤电流互感器形成差动保护的能力。\n6技术要求\n6.1一般要求\n6.1.1金属性故障，站域失灵（死区)保护从故障发生时刻至判别断路器失灵（死区)故障并发出跳闸命令时间应不大于0.16s。在断路器正常开断时间小于或等于0.06s时，保护切除故障的时间应不大于\n0.25 s。\n6.1.2死区差动保护中差动电流大于2倍整定值时，动作时间应不大于0.03S。\n6.1.3站域失灵（死区）保护应具有如电流突变量、零序电流等启动元件作为保护运行防误动的措施。\n6.1.4站域失灵（死区)保护应具有防止电流互感器暂态饱和过程中误动的措施。\n6.1.5站域失灵（死区)保护应具有电流互感器、电压互感器断线判别功能，并应告警。\n6.1.6站域失灵（死区)保护应具有防止断路器切除过程电流互感器拖尾引起失灵误动的措施。\n6.1.7站域失灵（死区)保护应具有独立的外部启动失灵开人，应包括两组分相跳闸开人，每个断路器均设置一个变压器、发变组、线路高抗等共用的三相跳闸开入。所有启动失灵的开人不应经重动继电器，直接从原间隔保护接入。\n6.1.8站域失灵（死区）保护应按断路器设置可整定的相电流元件、零序电流元件、负序电流元件。保护装置内部应设置跳开相“有无电流”的电流判别元件，作为判别分相操作的断路器单相失灵的基本条件。\n6.1.9远方跳闸保护的就地判据应反映一次系统故障、异常运行状态，应简单可靠、便于整定，宜采用零序电流、负序电流、零序电压、负序电压、电流变化量等判据。\n6.1.10远方跳闸保护的就地判据元件应实时计算，当收到对侧远跳命令并满足就地判据条件后，应瞬时跳本侧断路器，实现快速可靠切除故障。\n6.1.11站域失灵（死区)保护装置应具有站间通信链路监视功能，链路出错时告警并闭锁相应远跳功能。\n6.1.12站域失灵（死区)保护采样数据同步不应依赖于外部时钟源。\n6.2装置要求\n6.2.1站域失灵（死区）保护装置采样回路应使用模数转换器（A/D)冗余结构，装置采样频率应不低于\n1kHz。装置采集的模拟量信息应包括各串的电压量及电流量。\n6.2.2站域失灵（死区）保护装置开关量输入应符合DL/T478的规定。装置采集的输人开关量应包括：\na）各串的断路器跳闸位置；b）外部启动失灵开入。\n6.2.3站域失灵（死区）保护装置开关量输出应符合GB/T21711.1的规定。装置输出开关量应包括：\na）跳串内断路器的出口；\nb）联跳主变其他侧断路器的出口。\n6.2.4站域失灵（死区）保护装置单点开关量输人应采用正逻辑，并应符合如下规定：\na）“1”肯定所表述的功能，即触点闭合；\nb）“0”否定所表述的功能，即触点断开。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8719, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 9, "text": "GB/T 40532—2021\n6.2.5站域失灵（死区）保护装置功能控制字“1\"和“0”的定义统一规定如下：\na）“1\"肯定所表述的功能；\nb）“o\"否定所表述的功能，或根据需要另行定义。\n1）“远方操作”只设硬压板。\n三者功能相互独立，分别与“远方操作”硬压板采用“与”门逻辑。\n3）当“远方操作\"硬压板投人后，上述三个软压板远方功能才有效，此时保护装置本地投退软\n压板、切换定值区和修改定值无效。\nb）“保护检修状态”只设硬压板。采用DL/T860（所有部分)时，当“保护检修状态”硬压板投人，\n保护装置上送的所有报文中信号的品质q的Test位应置1，“保护检修状态”硬压板遥信的品\n质q的Test位不应置1。\n6.2.7站域失灵（死区）保护装置的电流测量范围为0.05Iv～20I时，相对误差不应大于2.5%或绝对\n误差不应大于0.01In；电流测量范围为0.1Iv～40Iv时，相对误差不应大于2.5%或绝对误差不应大于\n0.02INo\n6.2.8站域失灵（死区)保护装置应具备下列接口：\na）对时接口：\n1）应支持接收对时系统发出的IRIG-B对时码；\n2）条件成熟时也可采用GB/T25931进行网络对时，对时精度应满足要求。\nb）间隔层通信接口：\n1）装置应具备以太网或RS-485通信接口；\n2）其中至少2路以太网口支持MMS网通信。\nc）其他接口：\n1）调试接口；\n2）打印机接口。\nd）过程层通信接口应支持GOOSE组网和点对点通信方式、SV点对点通信方式；\ne）站间通信接口应支持GOOSE通信方式。\n6.2.9站域失灵（死区）保护装置应记录保护动作信息，保留8次及以上最新动作报告。每个动作报告\n应至少应包含故障前2个周波、故障切除后2个周波的数据。\n7对辅助设备及二次回路的要求\n7.1辅助设备要求\n7.1.1对通道及接口设备的要求如下：\na）双重化配置的站域失灵（死区）保护通道应相互独立，通道及接口设备的电源也应相互独立，若\n采用一体化电源，应与保护电源一一对应；\nb）安装在通信机房继电保护通信接口设备的直流电源应取自通信直流电源，并与所接人通信设\n备的直流电源相对应；\nc）站域失灵（死区)保护通道传输时延应符合DL/T364的规定。\n7.1.2不同串保护装置之间通过交换机传输GOOSE信号时，交换机符合下列要求：\na）交换机应符合DL/T1241的规定；\nb）交换机应支持百兆以太网光接口或千兆以太网光接口；\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 1026, "clean_text_len": 1018, "clean_text": "GB/T 40532—2021\n6.2.5站域失灵（死区）保护装置功能控制字“1\"和“0”的定义统一规定如下：\na）“1\"肯定所表述的功能；\nb）“o\"否定所表述的功能，或根据需要另行定义。\n1）“远方操作”只设硬压板。\n三者功能相互独立，分别与“远方操作”硬压板采用“与”门逻辑。\n3）当“远方操作\"硬压板投人后，上述三个软压板远方功能才有效，此时保护装置本地投退软压板、切换定值区和修改定值无效。\nb）“保护检修状态”只设硬压板。采用DL/T860（所有部分)时，当“保护检修状态”硬压板投人，\n保护装置上送的所有报文中信号的品质q的Test位应置1，“保护检修状态”硬压板遥信的品质q的Test位不应置1。\n6.2.7站域失灵（死区）保护装置的电流测量范围为0.05Iv～20I时，相对误差不应大于2.5%或绝对误差不应大于0.01In；电流测量范围为0.1Iv～40Iv时，相对误差不应大于2.5%或绝对误差不应大于\n0.02INo\n6.2.8站域失灵（死区)保护装置应具备下列接口：\na）对时接口：\n1）应支持接收对时系统发出的IRIG-B对时码；\n2）条件成熟时也可采用GB/T25931进行网络对时，对时精度应满足要求。\nb）间隔层通信接口：\n1）装置应具备以太网或RS-485通信接口；\n2）其中至少2路以太网口支持MMS网通信。\nc）其他接口：\n1）调试接口；\n2）打印机接口。\nd）过程层通信接口应支持GOOSE组网和点对点通信方式、SV点对点通信方式；\ne）站间通信接口应支持GOOSE通信方式。\n6.2.9站域失灵（死区）保护装置应记录保护动作信息，保留8次及以上最新动作报告。每个动作报告应至少应包含故障前2个周波、故障切除后2个周波的数据。\n7对辅助设备及二次回路的要求\n7.1辅助设备要求\n7.1.1对通道及接口设备的要求如下：\na）双重化配置的站域失灵（死区）保护通道应相互独立，通道及接口设备的电源也应相互独立，若采用一体化电源，应与保护电源一一对应；\nb）安装在通信机房继电保护通信接口设备的直流电源应取自通信直流电源，并与所接人通信设备的直流电源相对应；\nc）站域失灵（死区)保护通道传输时延应符合DL/T364的规定。\n7.1.2不同串保护装置之间通过交换机传输GOOSE信号时，交换机符合下列要求：\na）交换机应符合DL/T1241的规定；\nb）交换机应支持百兆以太网光接口或千兆以太网光接口；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8609, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 10, "text": "GB/T 40532—2021\nc）交换机宜支持DL/T860建模，具备自描述功能，采用DL/T860规定的通信服务机制与站控\n层设备通信；\nd）交换机宜支持组播流量控制功能，根据组播MAC地址自动识别不同的组播并按设定的阈值\n进行流量控制；\ne）交换机宜支持CSD配置文件，通过导人CSD文件完成交换机的离线自动配置，交换机也可将\n当期运行的配置参数以CSD文件格式导出。\n7.1.3对合并单元的要求如下：\na）采用光纤电流互感器时，应按断路器数量双重化配置合并单元，并对应接人双重化配置的站域\n失灵（死区)保护装置；\nb）合并单元应符合DL/T282的规定。\n7.2二次回路要求\n7.2.1站域失灵（死区)保护装置所接人的电流互感器二次绕组及电流互感器变比应合理配置，站域失\n灵(死区)保护应采用P级绕组且绕组宜独立。\n7.2.2站域失灵（死区）保护装置所用的断路器位置接点应是其本体的辅助接点，不应使用经重动继电\n器转接扩展的位置接点。\n7.2.3站域失灵（死区)保护装置宜通过操作箱的分相跳闸回路或非电自保持、人工复归的三相跳闸出\n7.2.4站域失灵（死区）保护装置联跳变压器各侧时，跳闸信号应直接连至各侧操作箱永跳开人或智能\n终端。\n7.2.6光纤电流互感器数字量输出应符合DL/T860（所有部分)或GB/T20840.8规定；准确级及误差\n限值按GB/T20840.8选取。\n7.2.7对通信接口屏柜及通信光缆连接要求如下：\na）使用复用数字通道时，应采用符合ITU-TG.703规定的2Mbit/s通信接口设备，同时在通信\n机房内设置专用的站域失灵（死区）保护通信接口屏柜，通信接口屏柜的容量、数量宜按照厂站\n远景规模配置；\nb）两套站域失灵（死区)保护装置的通信接口宜安装在不同屏柜上；\nc）统一屏柜尺寸并统一布置。屏柜安装应方便后续通信接口安装；\nd）站域失灵（死区)保护装置至通信接口屏柜应使用光纤连接。\n8试验\n8.1站域失灵（死区)保护装置型式试验按照GB/T7261要求执行，指标应符合GB/T14285和DL/T478\n的规定，应包括如下试验项目：\na）动作时间试验；\nb）温度储存试验；\nc）高温/低温试验；\nd）耐湿热性能试验；\ne）振动、冲击、碰撞试验；\nf）辐射电磁场干扰试验；\ng）快速瞬变干扰试验；\nh）脉冲群干扰试验；\n9", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 40, "ocr_error": null, "raw_text_len": 983, "clean_text_len": 967, "clean_text": "GB/T 40532—2021\nc）交换机宜支持DL/T860建模，具备自描述功能，采用DL/T860规定的通信服务机制与站控层设备通信；\nd）交换机宜支持组播流量控制功能，根据组播MAC地址自动识别不同的组播并按设定的阈值进行流量控制；\ne）交换机宜支持CSD配置文件，通过导人CSD文件完成交换机的离线自动配置，交换机也可将当期运行的配置参数以CSD文件格式导出。\n7.1.3对合并单元的要求如下：\na）采用光纤电流互感器时，应按断路器数量双重化配置合并单元，并对应接人双重化配置的站域失灵（死区)保护装置；\nb）合并单元应符合DL/T282的规定。\n7.2二次回路要求\n7.2.1站域失灵（死区)保护装置所接人的电流互感器二次绕组及电流互感器变比应合理配置，站域失灵(死区)保护应采用P级绕组且绕组宜独立。\n7.2.2站域失灵（死区）保护装置所用的断路器位置接点应是其本体的辅助接点，不应使用经重动继电器转接扩展的位置接点。\n7.2.3站域失灵（死区)保护装置宜通过操作箱的分相跳闸回路或非电自保持、人工复归的三相跳闸出\n7.2.4站域失灵（死区）保护装置联跳变压器各侧时，跳闸信号应直接连至各侧操作箱永跳开人或智能终端。\n7.2.6光纤电流互感器数字量输出应符合DL/T860（所有部分)或GB/T20840.8规定；准确级及误差限值按GB/T20840.8选取。\n7.2.7对通信接口屏柜及通信光缆连接要求如下：\na）使用复用数字通道时，应采用符合ITU-TG.703规定的2Mbit/s通信接口设备，同时在通信机房内设置专用的站域失灵（死区）保护通信接口屏柜，通信接口屏柜的容量、数量宜按照厂站远景规模配置；\nb）两套站域失灵（死区)保护装置的通信接口宜安装在不同屏柜上；\nc）统一屏柜尺寸并统一布置。屏柜安装应方便后续通信接口安装；\nd）站域失灵（死区)保护装置至通信接口屏柜应使用光纤连接。\n8试验\n8.1站域失灵（死区)保护装置型式试验按照GB/T7261要求执行，指标应符合GB/T14285和DL/T478\n的规定，应包括如下试验项目：a）动作时间试验；\nb）温度储存试验；c）高温/低温试验；\nd）耐湿热性能试验；e）振动、冲击、碰撞试验；\nf）辐射电磁场干扰试验；g）快速瞬变干扰试验；\nh）脉冲群干扰试验；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8758, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 11, "text": "GB/T 40532—2021\ni）静电放电干扰试验；\nj）浪涌抗扰度试验；\nk）射频磁场感应的传导骚扰抗扰度试验；\n1）工频抗扰度试验；\nm）工频磁场抗扰度试验；\nn）脉冲磁场抗扰度试验；\no）阻尼振荡磁场抗扰度试验；\np）传导发射试验；\nq）辐射发射试验；\nr）直流电源端口暂降、短时中断、瞬变和极性反接抗扰度试验；\ns）数字采样与接口性能试验；\nt）功率消耗、过载能力试验；\nu）装置功能及测量元件准确度试验；\nv）绝缘电阻、介质强度、冲击电压试验。\n8.2站域失灵（死区)保护装置动模试验按照GB/T26864和GB/T26399要求执行，应包括如下试验\n项目：\na）PT断线；\nb）金属性故障试验；\nc）断路器失灵试验；\nd）死区故障试验；\ne）线路、变压器、断路器检修方式试验；\nf）出串运行线路试验；\ng）经过渡电阻故障试验；\nh）发展/转换性故障试验；\ni）CT断线/饱和/拖尾试验。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 400, "clean_text_len": 392, "clean_text": "GB/T 40532—2021\ni）静电放电干扰试验；j）浪涌抗扰度试验；\nk）射频磁场感应的传导骚扰抗扰度试验；\n1）工频抗扰度试验；\nm）工频磁场抗扰度试验；n）脉冲磁场抗扰度试验；\no）阻尼振荡磁场抗扰度试验；p）传导发射试验；\nq）辐射发射试验；\nr）直流电源端口暂降、短时中断、瞬变和极性反接抗扰度试验；\ns）数字采样与接口性能试验；t）功率消耗、过载能力试验；\nu）装置功能及测量元件准确度试验；\nv）绝缘电阻、介质强度、冲击电压试验。\n8.2站域失灵（死区)保护装置动模试验按照GB/T26864和GB/T26399要求执行，应包括如下试验项目：\na）PT断线；b）金属性故障试验；\nc）断路器失灵试验；d）死区故障试验；\ne）线路、变压器、断路器检修方式试验；\nf）出串运行线路试验；g）经过渡电阻故障试验；\nh）发展/转换性故障试验；\ni）CT断线/饱和/拖尾试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8262, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 12, "text": "GB/T 40532—2021\n附录A\n（规范性）\n信息交互规范\nA.1站域失灵（死区）装置站间通信应使用符合DL/T860（所有部分)规定的GOOSE通信协议。\nA.2\n主机装置站间GOOSE输出/输人虚端子应符合表A.1、表A.2的规定。\nA.3虚端子按线路间隔建模实现数据集成员最大化，若实际工程是变压器间隔，GOOSE发布和订阅\n不做处理。\n表A.1主机站间GOOSE输出虚端子表\n序号\n信号名称\n软压板\n是否强制(M/O)\n1\n串n间隔1失灵（死区）保护启动\n有\nM\n2\n串n间隔1失灵（死区）保护远跳对侧\n有\nM\n3\n串n间隔1死区差动远跳对侧\n有\nM\n4\n串n间隔2失灵（死区）保护启动\n有\nM\n5\n串n间隔2失灵（死区）保护远跳对侧\n有\nM\n6\n串n间隔2死区差动远跳对侧\n有\nM\n注：n为串序号，n为1~10的数值；M表示强制，O表示可选；间隔1和间隔2指该串上的线路或变压器，间隔1\n靠近I母，间隔2靠近Ⅱ母。\n表A.2主机站间GOOSE输入虚端子表\n序号\n信号名称\n软压板\n是否强制（M/O）\n1\n串n间隔1对侧失灵（死区）保护启动\n无\n0\n2\n串n间隔1对侧失灵（死区）保护远跳\n无\nM\n3\n串n间隔1对侧死区差动远跳\n无\nM\n串n间隔2对侧失灵（死区）保护启动\n无\n0\n5\n串n间隔2对侧失灵（死区）保护远跳\n无\nM\n6\n串n间隔2对侧死区差动远跳\n无\nM\n注：n为串序号，n为1～10的数值；M表示强制，O表示可选；间隔1和间隔2指该串上的线路或变压器，间隔1\n靠近I母，间隔2靠近Ⅱ母。\n8", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9827, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 660, "clean_text_len": 606, "clean_text": "GB/T 40532—2021\n附录A\n（规范性）信息交互规范\nA.1站域失灵（死区）装置站间通信应使用符合DL/T860（所有部分)规定的GOOSE通信协议。\nA.2\n主机装置站间GOOSE输出/输人虚端子应符合表A.1、表A.2的规定。\nA.3虚端子按线路间隔建模实现数据集成员最大化，若实际工程是变压器间隔，GOOSE发布和订阅不做处理。\n表A.1主机站间GOOSE输出虚端子表序号信号名称软压板是否强制(M/O)\n串n间隔1失灵（死区）保护启动有\nM\n串n间隔1失灵（死区）保护远跳对侧有\nM串n间隔1死区差动远跳对侧有\nM\n串n间隔2失灵（死区）保护启动有\nM\n串n间隔2失灵（死区）保护远跳对侧有\nM串n间隔2死区差动远跳对侧有\nM\n注：n为串序号，n为1~10的数值；M表示强制，O表示可选；间隔1和间隔2指该串上的线路或变压器，间隔1\n靠近I母，间隔2靠近Ⅱ母。\n表A.2主机站间GOOSE输入虚端子表序号信号名称软压板是否强制（M/O）\n串n间隔1对侧失灵（死区）保护启动无\n串n间隔1对侧失灵（死区）保护远跳无\nM串n间隔1对侧死区差动远跳无\nM\n串n间隔2对侧失灵（死区）保护启动无\n串n间隔2对侧失灵（死区）保护远跳无\nM串n间隔2对侧死区差动远跳无\nM\n注：n为串序号，n为1～10的数值；M表示强制，O表示可选；间隔1和间隔2指该串上的线路或变压器，间隔1\n靠近I母，间隔2靠近Ⅱ母。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.887, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 13, "text": "GB/T 40532-2021\n附录B\n(资料性）\n站域失灵（死区）保护架构\n站域失灵（死区）保护架构示意图如图B.1。\n符号说明：\nMU\n合并单元；\nOCT-\n光纤电流互感器；\nCT\n常规电流互感器；\n一常规电压互感器。\n对于常规变电站，断路器位置接点直接取自其本体的辅助接点。\n图B.1站域失灵（死区）保护架构示意图", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9857, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 160, "clean_text_len": 154, "clean_text": "GB/T 40532-2021\n附录B\n(资料性）\n站域失灵（死区）保护架构站域失灵（死区）保护架构示意图如图B.1。\n符号说明：MU合并单元；OCT-\n光纤电流互感器；CT常规电流互感器；\n一常规电压互感器。\n对于常规变电站，断路器位置接点直接取自其本体的辅助接点。\n图B.1站域失灵（死区）保护架构示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8552, "has_structure_hint": true}
{"doc_id": "0c3a8257f4cc", "file_name": "133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\133--GB_T 40532-2021电力系统站域失灵（死区）保护技术导则-继保.PDF", "page_num": 14, "text": "GB/T 40532—2021\n中华人民共和国\n国家标准\n电力系统站域失灵（死区）保护技术导则\nGB/T 40532—2021\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n开本880×12301/16印张1字数25千字\n2021年10月第一版2021年10月第一次印刷\n书号：155066·1-68219定价18.00元\n口\n如有印装差错\n由本社发行中心调换\n版权专有\n侵权必究\nGB/T40532-2021\n码上扫一扫正版服务到\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 368, "clean_text_len": 356, "clean_text": "GB/T 40532—2021\n中华人民共和国国家标准电力系统站域失灵（死区）保护技术导则\nGB/T 40532—2021\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销开本880×12301/16印张1字数25千字\n2021年10月第一版2021年10月第一次印刷书号：155066·1-68219定价18.00元口如有印装差错由本社发行中心调换版权专有侵权必究\nGB/T40532-2021\n码上扫一扫正版服务到举报电话：（010)68510107", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9038, "has_structure_hint": true}
