{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 1, "text": "ICS 27.100\nP 60\n备案号：J142—2012\n中华人民共和国电力行业标准\nDL / T 5136 — 2012\nP\n代替 DL /T 5136— 2001\n火力发电厂、变电站二次接线\n设计技术规程\nTechnical code for the design of electrical secondary\nwiring in fossil-fired power plants and substations\n2012-11-09发布\n2013-03-01实施\n国家能源局发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9843, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 245, "clean_text_len": 241, "clean_text": "ICS 27.100P 60备案号：J142—2012\n中华人民共和国电力行业标准\nDL / T 5136 — 2012\nP\n代替 DL /T 5136— 2001\n火力发电厂、变电站二次接线设计技术规程\nTechnical code for the design of electrical secondary\nwiring in fossil-fired power plants and substations\n2012-11-09发布\n2013-03-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9375, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 2, "text": "中华人民共和国电力行业标准\n火力发电厂、变电站二次接线\n设计技术规程\nTechnical code for the design of electrical secondary\nwiring in fossil-fired power plants and substations\nDL/T 5136-2012\n代替 DL/T 5136—2001\n主编部门：电力规划设计总院\n批准部门：国家能源局\n施行日期：2013年3月1日\n中国计划出版社\n2012北\n京", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 229, "clean_text_len": 223, "clean_text": "中华人民共和国电力行业标准火力发电厂、变电站二次接线设计技术规程\nTechnical code for the design of electrical secondary\nwiring in fossil-fired power plants and substations\nDL/T 5136-2012\n代替 DL/T 5136—2001\n主编部门：电力规划设计总院批准部门：国家能源局施行日期：2013年3月1日中国计划出版社\n2012北京", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9552, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 3, "text": "国家能源局\n公告\n2012年第9号\n按照《能源领域行业标准化管理办法(试行)》(国能局科技\n[2009]52号)的规定，经审查，国家能源局批准《压力容器法兰分\n类与技术条件》等 63项行业标准(见附件),其中能源标准(NB)17\n项、电力标准(DL)9项、石油天然气标准(SY)37项,现予以发布。\n附件:行业标准目录\n国家能源局\n2012年11月9日\n附件：\n行业标准目录\n序号\n标准编号\n标准名称\n代替标准\n采标号批准日期实施日期\n火力发电厂、变电站\nDL/T\nDL/T\n18\n二次接线设计技术\n2012-11-092013-03-01\n5136—2012\n5136—2001\n规程", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.994, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 293, "clean_text_len": 277, "clean_text": "国家能源局公告\n2012年第9号按照《能源领域行业标准化管理办法(试行)》(国能局科技\n[2009]52号)的规定，经审查，国家能源局批准《压力容器法兰分类与技术条件》等 63项行业标准(见附件),其中能源标准(NB)17\n项、电力标准(DL)9项、石油天然气标准(SY)37项,现予以发布。\n附件:行业标准目录国家能源局\n2012年11月9日附件：\n行业标准目录序号标准编号标准名称代替标准采标号批准日期实施日期火力发电厂、变电站\nDL/TDL/T二次接线设计技术\n2012-11-092013-03-01\n5136—2012\n5136—2001\n规程", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8642, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 4, "text": "前言\n本标准是根据国家发展改革委办公厅《关于印发2008年行业\n标准计划的通知》发改办工业[2008]1242号）的要求，由中国电\n力工程顾问集团西北电力设计院会同有关单位，对原《火力发电\n厂、变电所二次接线设计技术规程》DL/T5136-2001进行修订\n而成。\n在修订过程中，标准编制组认真总结了火力发电厂工程的设\n计实践经验，吸取了相关科研成果，考虑了我国电力工程建设实践\n经验，并广泛征求了有关设计和设计管理单位的意见，最后经专家\n审查并修改定稿。\n本标准修订后共有16章和13个附录，保持了2001年版本的\n基本框架，本次修订的主要内容是：\n1.新增了发电厂电气在ECMS的监控、继电保护及安全自动\n装置和电力系统调度自动化等章节，增加了时间同步系统、在线监\n测装置、配电装置图像监视和直流系统等内容。\n2.简化了控制屏台的布置、中央信号系统以及模拟控制屏等\n相关内容，对励磁系统中与其他规范相重复的内容进行了精简。\n3.新增了附录C故障录波信息量，附录D厂、站各种设备的\n时间同步技术要求，附录E配电装置摄像头设置和附录L厂、站\nUPS 常用负荷。\n本标准自实施之日起，原《火力发电厂、变电所二次接线设计\n技术规程》DL/T5136-2001同时废止。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由\n能源行业发电设计标准化技术委员会负责日常管理，由中国电力\n工程顾问集团西北电力设计院负责具体技术内容的解释。执行过\n·1·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9795, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 622, "clean_text_len": 606, "clean_text": "前言本标准是根据国家发展改革委办公厅《关于印发2008年行业标准计划的通知》发改办工业[2008]1242号）的要求，由中国电力工程顾问集团西北电力设计院会同有关单位，对原《火力发电厂、变电所二次接线设计技术规程》DL/T5136-2001进行修订而成。\n在修订过程中，标准编制组认真总结了火力发电厂工程的设计实践经验，吸取了相关科研成果，考虑了我国电力工程建设实践经验，并广泛征求了有关设计和设计管理单位的意见，最后经专家审查并修改定稿。\n本标准修订后共有16章和13个附录，保持了2001年版本的基本框架，本次修订的主要内容是：\n1.新增了发电厂电气在ECMS的监控、继电保护及安全自动装置和电力系统调度自动化等章节，增加了时间同步系统、在线监测装置、配电装置图像监视和直流系统等内容。\n2.简化了控制屏台的布置、中央信号系统以及模拟控制屏等相关内容，对励磁系统中与其他规范相重复的内容进行了精简。\n3.新增了附录C故障录波信息量，附录D厂、站各种设备的时间同步技术要求，附录E配电装置摄像头设置和附录L厂、站\nUPS 常用负荷。\n本标准自实施之日起，原《火力发电厂、变电所二次接线设计技术规程》DL/T5136-2001同时废止。\n本标准由国家能源局负责管理，由电力规划设计总院提出，由能源行业发电设计标准化技术委员会负责日常管理，由中国电力工程顾问集团西北电力设计院负责具体技术内容的解释。执行过\n·1·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9144, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 5, "text": "程中如有意见或建议,请寄送电力规划设计总院（地址：北京市西\n城区安德路65号，邮政编码：100120）。\n本标准主编单位和主要起草人：\n主编单位：中国电力工程顾问集团西北电力设计院\n主要起草人:高华唐艳茹唐华韦惠肖张欢畅\n吴小青孙 进 许玉香", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9697, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 121, "clean_text_len": 116, "clean_text": "程中如有意见或建议,请寄送电力规划设计总院（地址：北京市西城区安德路65号，邮政编码：100120）。\n本标准主编单位和主要起草人：\n主编单位：中国电力工程顾问集团西北电力设计院主要起草人:高华唐艳茹唐华韦惠肖张欢畅吴小青孙进许玉香", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9123, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 6, "text": "总\n则\n1\n2\n术\n语\n控制方式\n3\n电气设备的控制方式\n（5）\n3.1F\n发电厂电气设备的控制\n（5)\n3.2\n变电站电气设备控制\n（7）\n3.3\n控制室、继电器室及其屏(台)的布置\n(8)\n4\n(8)\n4.1—般规定\n（9)\n4.2\n主控制室的布置\n(10)\n4.3\n继电器室的布置\n(10)\n集中控制室及单元控制室的布置\n4. 4\n(11)\n4. 5\n控制屏(台)及继电器屏的屏面布置\n5二次回路设计的基本要求\n(14)\n(14)\n5.1\n控制系统\n5.2信号系统\n(16)\n(17)\n5.3测量系统\n(17)\n5.4交流电流、电压回路\n6控制室控制的各安装单位的接线\n(22)\n(22)\n6.1发电机\n变压器和并联电抗器\n(22)\n6.2\n送电线路\n(24)\n6.3\n补偿装置\n(24)\n6.4\n母线设备\n(26)\n6.5\n(27)\n6. 6\n厂(站)用电源·\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9493, "ocr_line_count": 65, "ocr_error": null, "raw_text_len": 386, "clean_text_len": 359, "clean_text": "总则\n术语控制方式电气设备的控制方式\n（5）\n3.1F\n发电厂电气设备的控制（5)\n3.2\n变电站电气设备控制（7）\n3.3\n控制室、继电器室及其屏(台)的布置\n(8)(8)\n4.1—般规定\n（9)\n4.2\n主控制室的布置(10)\n4.3\n继电器室的布置(10)集中控制室及单元控制室的布置\n4. 4\n(11)\n4. 5\n控制屏(台)及继电器屏的屏面布置\n5二次回路设计的基本要求\n(14)(14)\n5.1\n控制系统\n5.2信号系统\n(16)(17)\n5.3测量系统\n(17)\n5.4交流电流、电压回路\n6控制室控制的各安装单位的接线\n(22)(22)\n6.1发电机变压器和并联电抗器\n(22)\n6.2\n送电线路(24)\n6.3\n补偿装置(24)\n6.4\n母线设备(26)\n6.5\n(27)\n6. 6\n厂(站)用电源·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7771, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 7, "text": "6.7故障录波装置·\n(29)\n6.8时间同步系统·\n(30)\n6.9在线监测装置···\n(32)\n6.10配电装置图像监视\n.…·(32)\n二次回路设备的选择及配置\n>\n(34)\n7.1控制和信号设备的选择\n(34)\n7.2二次回路的保护设备··\n(35)\n7.3小母线和二次回路标号\n(37)\n7.4端子排\n*+*\n(38)\n7.5控制电缆\n(39)\n8励磁系统\n(43)\n8.1--般规定\n(43)\n8.2励磁系统类型·\n(44)\n8.3励磁系统信号·\n(48)\n8.4励磁盘柜布置及环境要求\n(49)\n9同步系统\n(50)\n10直流及交流不间断电源(UPS)\n(52)\n10.1\n直流系统··\n···（52)\n10.2 1\n不间断电源(UPS)\n(52)\n11发电厂电气系统在 DCS 的监控\n(55)\n11.1\n基本要求和设置原则··\n(55)\n11.2\n监控范围\n（55)\n11.3\n监测范围\n(55)\n11.4\n硬操后备\n(56)\n11.5\n数据采集\n(56)\n11.6\n通信接口\n(56)\n11.7\n顺序控制\n(56)\n11.8\n实时画面\n(57)\n11.9\n性能计算及报表管理·\n(57)\n·2·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9431, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 507, "clean_text_len": 492, "clean_text": "6.7故障录波装置·\n(29)\n6.8时间同步系统·\n(30)\n6.9在线监测装置···\n(32)\n6.10配电装置图像监视\n.…·(32)二次回路设备的选择及配置\n>(34)\n7.1控制和信号设备的选择\n(34)\n7.2二次回路的保护设备··\n(35)\n7.3小母线和二次回路标号\n(37)\n7.4端子排\n*+*(38)\n7.5控制电缆\n(39)\n8励磁系统\n(43)\n8.1--般规定\n(43)\n8.2励磁系统类型·\n(44)\n8.3励磁系统信号·\n(48)\n8.4励磁盘柜布置及环境要求\n(49)\n9同步系统\n(50)\n10直流及交流不间断电源(UPS)\n(52)\n10.1\n直流系统·····（52)\n10.2 1\n不间断电源(UPS)(52)\n11发电厂电气系统在 DCS 的监控\n(55)\n11.1\n基本要求和设置原则··(55)\n11.2\n监控范围（55)\n11.3\n监测范围(55)\n11.4\n硬操后备(56)\n11.5\n数据采集(56)\n11.6\n通信接口(56)\n11.7\n顺序控制(56)\n11.8\n实时画面(57)\n11.9\n性能计算及报表管理·(57)·2·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7367, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 8, "text": "12变电站和发电厂电力网络部分的计算机监控······.…..…·（58）\n12.1\n基本要求和设置原则·\n(58)\n12.2\n基本功能\n(58)\n12.3\n监控范围\n(59)\n12.4\n监测范围\n(59)\n12.5\n网络结构及间隔层布置\n(59)\n12.6\n数据采集\n(59)\n12.7\n实时画面\n(60)\n12.8\n性能计算及报表管理·\n(60)\n12.9\n通信接口\n.····（60)\n13\n发电厂电气系统在ECMS的监控\n(61)\n13. 1\n基本要求和设置原则··\n(61)\n13.2\n基本功能\n(61)\n13.3\n监控范围\n(62)\n13.4\n监测范围\n(62)\n13.5\n网络结构和系统构成···\n(63)\n13.6\n数据采集\n(63)\n13.7\n实时画面\n(64)\n13.8\n接口方式\n(64)\n14\n继电保护及安全自动装置\n(66)\n14.1继电保护·.··\n(66)\n14.2电力系统安全自动装置·\n(67)\n14.3保护及故障信息管理系统\n(67)\n15　电力系统调度自动化\n(68)\n15.1远动··\n(68)\n15.2\n电能计量\n(68)\n15.3\n自动电压控制(AVC)\n(69)\n15.4同步相量测量(PMU)\n(69)\n15.5二次系统安全防护\n(70)\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9733, "ocr_line_count": 79, "ocr_error": null, "raw_text_len": 545, "clean_text_len": 517, "clean_text": "12变电站和发电厂电力网络部分的计算机监控······.…..…·（58）\n12.1\n基本要求和设置原则·(58)\n12.2\n基本功能(58)\n12.3\n监控范围(59)\n12.4\n监测范围(59)\n12.5\n网络结构及间隔层布置(59)\n12.6\n数据采集(59)\n12.7\n实时画面(60)\n12.8\n性能计算及报表管理·(60)\n12.9\n通信接口.····（60)\n发电厂电气系统在ECMS的监控\n(61)\n13. 1\n基本要求和设置原则··(61)\n13.2\n基本功能(61)\n13.3\n监控范围(62)\n13.4\n监测范围(62)\n13.5\n网络结构和系统构成···(63)\n13.6\n数据采集(63)\n13.7\n实时画面(64)\n13.8\n接口方式(64)继电保护及安全自动装置\n(66)\n14.1继电保护·.··\n(66)\n14.2电力系统安全自动装置·\n(67)\n14.3保护及故障信息管理系统\n(67)\n15 电力系统调度自动化\n(68)\n15.1远动··\n(68)\n15.2\n电能计量(68)\n15.3\n自动电压控制(AVC)(69)\n15.4同步相量测量(PMU)\n(69)\n15.5二次系统安全防护\n(70)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7435, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 9, "text": "16接地与抗干扰\n(71)\n16.1常规二次回路和设备的接地\n(71)\n16.2抗干扰接地\n(71)\n16.3计算机系统的接地\n(73)\n16.4\n其他抗干扰措施\n(74)\n附录A\n控制室的屏间距离和通道宽度\n(76)\n附录B\n模拟母线色别\n(77)\n附录C古\n故障录波信息量\n(78)\n附录D厂、站各种设备的时间同步技术要求\n(81)\n附录E 配电装置摄像头设置\n(82)\n附录F小母线色别·…···\n(83)\n附录G小母线符号和回路标号\n(84)\n附录 H二次直流回路数字标号\n(88)\n附录』二次交流回路标号\n(90)\n附录KAVR的性能和AVR控制下励磁系统的性能·.·（95）\n附录L厂、站UPS常用负荷\n(97)\n附录M发电机变压器组I/O数据量··\n(99)\n附录N变电站及发电厂电网部分I/O数据量\n(102)\n本标准用词说明\n(106)\n：\n引用标准名录\n(107)\n附：条文说明\n(109)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9525, "ocr_line_count": 46, "ocr_error": null, "raw_text_len": 405, "clean_text_len": 395, "clean_text": "16接地与抗干扰\n(71)\n16.1常规二次回路和设备的接地\n(71)\n16.2抗干扰接地\n(71)\n16.3计算机系统的接地\n(73)\n16.4\n其他抗干扰措施(74)\n附录A\n控制室的屏间距离和通道宽度(76)\n附录B\n模拟母线色别(77)\n附录C古故障录波信息量\n(78)\n附录D厂、站各种设备的时间同步技术要求\n(81)\n附录E 配电装置摄像头设置\n(82)\n附录F小母线色别·…···\n(83)\n附录G小母线符号和回路标号\n(84)\n附录 H二次直流回路数字标号\n(88)附录』二次交流回路标号\n(90)\n附录KAVR的性能和AVR控制下励磁系统的性能·.·（95）\n附录L厂、站UPS常用负荷\n(97)\n附录M发电机变压器组I/O数据量··\n(99)\n附录N变电站及发电厂电网部分I/O数据量\n(102)本标准用词说明(106)：\n引用标准名录(107)附：条文说明\n(109)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.824, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 10, "text": "Contents\nGeneral provisions\n2\nTerms\nControl mode\n（5)\nControl mode of electrical equipment\n3.1\n(5)\nElectrical equipment control of power plant\n3.2\n(5)\n3.3\nElectrical equipment control of substation\n（7)\nArrangement of control room and its panel\n4\n(or platform)\n（8)\n4. 1\nGeneral provisions\n（8)\n4. 2\nLayout of electrical control room\n（9)\n4.3\nLayout of relay room\n(10)\n4.41\nLayout of center control room and unit control rooms\n..·.··（10)\nLayout of control panel (or platform) and relay board\n4. 5\n......（11)\n5 Basic requirements on secondary circuit design\n5\n(14)\n5.1(\nControl system\n(14)\n5.2\nSignal system ·...\n(16)\n5.3\nMeasurement system\n(17)\n5.4\nAlternating current and voltage circuit\n(17)\nWiring of installation units in control room\n6\n(22)\n6.1(\nGenerator\n(22)\n6.2\nTransformer and shunt reactor\n(22)\n6.3\nPower transmission circuit\n(24)\n6. 4\nCompensation device\n(24)\n6.5 Bus bar equipment\n(26)\n·5·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9276, "ocr_line_count": 67, "ocr_error": null, "raw_text_len": 896, "clean_text_len": 883, "clean_text": "Contents\nGeneral provisions\nTermsControl mode\n（5)\nControl mode of electrical equipment\n3.1\n(5)\nElectrical equipment control of power plant\n3.2\n(5)\n3.3\nElectrical equipment control of substation\n（7)\nArrangement of control room and its panel\n(or platform)（8)\n4. 1\nGeneral provisions\n（8)\n4. 2\nLayout of electrical control room\n（9)\n4.3\nLayout of relay room\n(10)\n4.41\nLayout of center control room and unit control rooms\n..·.··（10)\nLayout of control panel (or platform) and relay board\n4. 5\n......（11)\n5 Basic requirements on secondary circuit design\n(14)\n5.1(\nControl system(14)\n5.2\nSignal system ·...\n(16)\n5.3\nMeasurement system\n(17)\n5.4\nAlternating current and voltage circuit\n(17)\nWiring of installation units in control room\n(22)\n6.1(\nGenerator(22)\n6.2\nTransformer and shunt reactor\n(22)\n6.3\nPower transmission circuit\n(24)\n6. 4\nCompensation device\n(24)\n6.5 Bus bar equipment\n(26)·5·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8889, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 11, "text": "6.6 Power source of plant(or station)\n(27)\n6.7I\nFault wave recording device\n(29)\n6.8\nTime synchronizing system\n(30)\n6. 9  On-line monitoring system\n(32)\n6.10\nVisual monitoring of switchyard\n(32)\nSelection and allocation of secondary\n7\ncircuit equipment\n(34)\n7.1 Selection of control and signal equipment ·........\n(34)\n7.2\nProtection equipment of secondary circuit ·\"\n(35)\n7.3\nMini-bus bar and secondary circuit label\n(37)\n7.4\nTerminal block\n(38)\n+·.++..\n7.5\nControl cable\n(39)\n3Excitation system\n8\n(43)\n8.1\nGeneral provisions\n(43)\n8.2\nType of excitation system\n(44)\n8.3\nSignal of excitation system\n(48)\n8. 4\nLayout and environment requirements of\nexcitation cabinet\n(49)\nSynchronization system\n9\n(50)\n10  DC system and UPS\n(52)\n10.1 DC system\n(52)\n10.2  UPS\n(52)\n$\n11\n1 DCS control of electrical system in the\npower plant\n（55)\n11.1\nBasic requirement and configuration principle\n(55)\nControl range\n11.2\n(55)\n11.3\nMonitoring range\n(55)\n11.4\nBack up operation\n(56)\n11.5\nData acquisition\n(56)\n·6·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9425, "ocr_line_count": 78, "ocr_error": null, "raw_text_len": 993, "clean_text_len": 975, "clean_text": "6.6 Power source of plant(or station)\n(27)\n6.7I\nFault wave recording device\n(29)\n6.8\nTime synchronizing system\n(30)\n6. 9 On-line monitoring system\n(32)\n6.10\nVisual monitoring of switchyard\n(32)\nSelection and allocation of secondary\ncircuit equipment\n(34)\n7.1 Selection of control and signal equipment ·........\n(34)\n7.2\nProtection equipment of secondary circuit ·\"\n(35)\n7.3\nMini-bus bar and secondary circuit label\n(37)\n7.4\nTerminal block(38)\n+·.++..\n7.5\nControl cable(39)\n3Excitation system\n(43)\n8.1\nGeneral provisions\n(43)\n8.2\nType of excitation system\n(44)\n8.3\nSignal of excitation system\n(48)\n8. 4\nLayout and environment requirements of\nexcitation cabinet\n(49)\nSynchronization system\n(50)\n10 DC system and UPS\n(52)\n10.1 DC system\n(52)\n10.2 UPS\n(52)$\n1 DCS control of electrical system in the\npower plant（55)\n11.1\nBasic requirement and configuration principle\n(55)Control range\n11.2\n(55)\n11.3\nMonitoring range\n(55)\n11.4\nBack up operation\n(56)\n11.5\nData acquisition\n(56)·6·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8816, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 12, "text": "11.6  Communication interface\n(56)\n11.7 S\nSequence control\n(56)\n1l. 8 Real time display diagram ·....\n(57)\n11. 9 Performance calculation and report management\n(57)\n12\nThe Computer control for power network of the\nsubstation and power plant\n(58)\nBasic requirement and configuration principle\n(58)\n12.1\n12.2 Function\n(58)\nControl range\n(59)\n12.3\nMonitoring range\n(59)\n12.4\n12.5\nNetwork structure And bay layer arrangement\n(59)\n12.6\nData acquisition\n(59)\n12.7\nReal time display diagram\n(60)\n(60)\n12.8 Performance calculation and report management ·...........\n12.9\nCommunication interface\n(60)\n13\n3 ECMS control of electrical system in the\npower plant\n(61)\n(61)\n13. 1  Basic requirement and configuration principle\n13.2 Function\n(61)\nControl range\n13.3\n(62)\n13.4\nMonitoring range\n(62)\n13.5 1\nNetwork structure and system components\n(63)\n13.6 Data acquisition\n(63)\n13. 7  Real time display diagram\n(64)\n13.8 Interface\n(64)\n14\n1 Relay protection and security automatic equipment\n.··...(66)\n14.1  Relay protection\n(66)\n14.2  Security automatic equipment\n(67)\n14. 3  Protection and fault information management system\n(67)\n7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9618, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 1117, "clean_text_len": 1096, "clean_text": "11.6 Communication interface\n(56)\n11.7 S\nSequence control\n(56)\n1l. 8 Real time display diagram ·....\n(57)\n11. 9 Performance calculation and report management\n(57)\nThe Computer control for power network of the\nsubstation and power plant\n(58)\nBasic requirement and configuration principle\n(58)\n12.1\n12.2 Function\n(58)Control range\n(59)\n12.3\nMonitoring range\n(59)\n12.4\n12.5\nNetwork structure And bay layer arrangement\n(59)\n12.6\nData acquisition\n(59)\n12.7\nReal time display diagram\n(60)(60)\n12.8 Performance calculation and report management ·...........\n12.9\nCommunication interface\n(60)\n3 ECMS control of electrical system in the\npower plant(61)\n(61)\n13. 1 Basic requirement and configuration principle\n13.2 Function\n(61)Control range\n13.3\n(62)\n13.4\nMonitoring range\n(62)\n13.5 1\nNetwork structure and system components\n(63)\n13.6 Data acquisition\n(63)\n13. 7 Real time display diagram\n(64)\n13.8 Interface\n(64)\n1 Relay protection and security automatic equipment\n.··...(66)\n14.1 Relay protection\n(66)\n14.2 Security automatic equipment\n(67)\n14. 3 Protection and fault information management system\n(67)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8922, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 13, "text": "15  Automation of power system dispatching\n(68)\n15.1  Remote telecontrol unit (RTU) .\n(68)\n15.2  Electric energy metering\n(68)\nAuomatic voltage control\n15.31\n(69)\n15. 4 Phasor measurement unit\n(69)\n15.5 S\nSecurity protection of secondary system\n(70)\n16  Grounding and anti-interference\n(71)\nRoutine secondary circuit and grounding of equipment ·..... (71)\n16.1  1\n16.2\nAnti-interference grounding\n(71)\n16.3(\nGrounding of the computer system\n(73)\n16.4(\nOther anti-interference measures\n(74)\nAppendix A\nPanel spaceing and channel width in\nthe control room\n(76)\n3 Color type of simulated bus bar\nAppendix B\n(77)\nAppendix C\nInformation list for fault wave\nrecording dvice .......\n(78)\nAppendix D\nTechnical requirements of time\nsynchronizing between devices in\nthe power plant and substation\n(81)\nAppendix E\nConfiguration of swichgear camera\n(82)\nAppendix F (\nColor type of mini-bus bar\n(83)\nAppendix G\nMini-bus bar symbols and\ncircuit labels\n(84)\nAppendix H\nNumber labels of secondary DC circuit -..... (88)\nAppendix J  Number labels of secondary AC circuit\nt......(90)\nAppendix K\nAVR performance and performance of\nexitation system under AVR control ....... (95)\nAppendix L\nCommon loads of UPS in the power plant\nand substation\n(97)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9654, "ocr_line_count": 64, "ocr_error": null, "raw_text_len": 1229, "clean_text_len": 1213, "clean_text": "15 Automation of power system dispatching\n(68)\n15.1 Remote telecontrol unit (RTU) .\n(68)\n15.2 Electric energy metering\n(68)\nAuomatic voltage control\n15.31\n(69)\n15. 4 Phasor measurement unit\n(69)\n15.5 S\nSecurity protection of secondary system\n(70)\n16 Grounding and anti-interference\n(71)\nRoutine secondary circuit and grounding of equipment ·..... (71)\n16.1 1\n16.2\nAnti-interference grounding\n(71)\n16.3(\nGrounding of the computer system\n(73)\n16.4(\nOther anti-interference measures\n(74)Appendix A\nPanel spaceing and channel width in\nthe control room\n(76)\n3 Color type of simulated bus bar\nAppendix B(77)Appendix C\nInformation list for fault wave\nrecording dvice .......\n(78)Appendix D\nTechnical requirements of time\nsynchronizing between devices in\nthe power plant and substation\n(81)Appendix E\nConfiguration of swichgear camera\n(82)Appendix F (\nColor type of mini-bus bar\n(83)Appendix G\nMini-bus bar symbols and\ncircuit labels(84)\nAppendix H\nNumber labels of secondary DC circuit -..... (88)\nAppendix J Number labels of secondary AC circuit\nt......(90)Appendix K\nAVR performance and performance of\nexitation system under AVR control ....... (95)\nAppendix L\nCommon loads of UPS in the power plant\nand substation(97)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9072, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 14, "text": "Appendix M 1/O data list for generator\ntransformer unit\n(99)\nAppendix N 1/O data list for power network in the\nsubstation and power plant\n(102)\nExplanation of wording in this code\n(106)\nList of quoted standards\n(107)\nAddition:Explanation of provisions\n(109)", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 257, "clean_text_len": 257, "clean_text": "Appendix M 1/O data list for generator\ntransformer unit\n(99)\nAppendix N 1/O data list for power network in the\nsubstation and power plant\n(102)\nExplanation of wording in this code\n(106)\nList of quoted standards\n(107)\nAddition:Explanation of provisions\n(109)", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9401, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 15, "text": "1总则\n1.0.1为了使火力发电厂、变电站二次设计方面满足安全可靠、\n技术先进、经济适用、符合国情的要求，制定本标准。\n1.0.2本标准规定了发电厂、变电站电气二次设计应遵循的原则\n及标准。\n新建火力发电厂及额定电压为35kV～1000kV单台变压器额定\n容量为5MV·A及以上的新建变电站。\n1.0.4二次接线设计应不断总结经验，积极慎重地采用和推广经\n过鉴定的新技术和新产品。\n1.0.5二次接线设计应积极采用通过审定的标准设计和典型设\n计，以提高设计质量，并为保护及控制设备的标准化生产创造\n条件。\n1.0.6电压250V以上的回路不宜进人控制和保护屏。\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9639, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 282, "clean_text_len": 275, "clean_text": "1总则\n1.0.1为了使火力发电厂、变电站二次设计方面满足安全可靠、\n技术先进、经济适用、符合国情的要求，制定本标准。\n1.0.2本标准规定了发电厂、变电站电气二次设计应遵循的原则及标准。\n新建火力发电厂及额定电压为35kV～1000kV单台变压器额定容量为5MV·A及以上的新建变电站。\n1.0.4二次接线设计应不断总结经验，积极慎重地采用和推广经过鉴定的新技术和新产品。\n1.0.5二次接线设计应积极采用通过审定的标准设计和典型设计，以提高设计质量，并为保护及控制设备的标准化生产创造条件。\n1.0.6电压250V以上的回路不宜进人控制和保护屏。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8993, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 16, "text": "2术语\n2.0.1主控制室electrical control room\n变电站中对主要电气系统、设备进行集中控制的房间，发电厂\n在非单元制控制方式下对主要电气系统集中控制的房间。\n2.0.2集中控制室\ncenter control room\n发电厂中对二台及以上的机组及辅助系统进行集中控制的\n房间。\n2.0.3单元控制室\nunit control room\n发电厂中对单元机组的锅炉、汽轮机、发电机及其主要辅助系\n统或设备进行控制的房间。\n2.0.4网络控制室\nnetwork control room\n发电厂中对升压站的电力网络系统或设备单独进行控制的\n房间。\n2.0.5继电器室\nrelay room\n安装继电保护、自动装置、变送器、电能积算及记录仪表、辅助\n继电器屏等的房间。\n2.0.6电子设备间\nelectronics room\n发电厂内安装电气和热控的保护和自动装置等设备的房间。\n2.0.7辅助屏auxiliary panel\n安装控制、信号、仪表、继电器、转接端子排等设备的立式开\n关板。\n2.0.8模拟母线mimicbus\n屏（台）、显示器上模拟主电路和母线的示意图。\n2.0.9小母线mini-busbar\n控制屏或继电器屏安装的二次接线公共连接点的导体。\n·2·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 544, "clean_text_len": 538, "clean_text": "2术语\n2.0.1主控制室electrical control room\n变电站中对主要电气系统、设备进行集中控制的房间，发电厂在非单元制控制方式下对主要电气系统集中控制的房间。\n2.0.2集中控制室\ncenter control room\n发电厂中对二台及以上的机组及辅助系统进行集中控制的房间。\n2.0.3单元控制室\nunit control room\n发电厂中对单元机组的锅炉、汽轮机、发电机及其主要辅助系统或设备进行控制的房间。\n2.0.4网络控制室\nnetwork control room\n发电厂中对升压站的电力网络系统或设备单独进行控制的房间。\n2.0.5继电器室\nrelay room\n安装继电保护、自动装置、变送器、电能积算及记录仪表、辅助继电器屏等的房间。\n2.0.6电子设备间\nelectronics room\n发电厂内安装电气和热控的保护和自动装置等设备的房间。\n2.0.7辅助屏auxiliary panel\n安装控制、信号、仪表、继电器、转接端子排等设备的立式开关板。\n2.0.8模拟母线mimicbus\n屏（台）、显示器上模拟主电路和母线的示意图。\n2.0.9小母线mini-busbar\n控制屏或继电器屏安装的二次接线公共连接点的导体。\n·2·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9105, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 17, "text": "2.0.10端子排terminalblock\n用以连接和固定电缆芯线终端或二次设备间连线端头的连接\n器件。\n2.0.11事故信号fault alarm\n断路器事故跳闸时发出的报警信号。\n2.0.12预告信号abnormal alarm\n设备运行异常时发出的报警信号。\ncontrol with strong power source\n2.0.13强电控制\n额定控制电压为110V及以上的控制方式。\n2.0.14弱电控制（\ncontrol with. weak power source\n额定控制电压为60V及以下的控制方式。\nblocking against misoperation\n2.0.15防误操作闭锁\n防电气误操作闭锁。\n2.0.16快速切换(HCO)\nhigh speed change-over\n发电厂高压厂用电源事故切换时间不大于100ms的厂用电\n切换。\n2.0.17电压切换(VCO)\nvoltage check change-over\n发电厂高压厂用电源事故切换时，工作母线电压必须低于\n25%额定值方可切换。\n2.0.18 并联切换(PCO)\nparallel change-over\n发电厂高压工作电源断路器跳闸与备用电源断路器合闸指令\n同时发出的切换。\n2.0.19串联切换（SCO）．series change-over\n发电厂高压工作电源断路器跳闸之后，备用电源断路器方可\n合闸的切换。\n2.0.20励磁系统excitationsystem\n励磁系统是为同步发电机提供可调励磁电流装置的组合。它\n包括励磁电源（直流励磁机、交流励磁机或励磁变压器及整流器\n等）、自动电压调节器、手动控制单元、灭磁、保护、监视装置和仪表等。\n·3·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 730, "clean_text_len": 721, "clean_text": "2.0.10端子排terminalblock\n用以连接和固定电缆芯线终端或二次设备间连线端头的连接器件。\n2.0.11事故信号fault alarm\n断路器事故跳闸时发出的报警信号。\n2.0.12预告信号abnormal alarm\n设备运行异常时发出的报警信号。\ncontrol with strong power source\n2.0.13强电控制额定控制电压为110V及以上的控制方式。\n2.0.14弱电控制（control with. weak power source\n额定控制电压为60V及以下的控制方式。\nblocking against misoperation\n2.0.15防误操作闭锁防电气误操作闭锁。\n2.0.16快速切换(HCO)\nhigh speed change-over\n发电厂高压厂用电源事故切换时间不大于100ms的厂用电切换。\n2.0.17电压切换(VCO)\nvoltage check change-over\n发电厂高压厂用电源事故切换时，工作母线电压必须低于\n25%额定值方可切换。\n2.0.18 并联切换(PCO)\nparallel change-over\n发电厂高压工作电源断路器跳闸与备用电源断路器合闸指令同时发出的切换。\n2.0.19串联切换（SCO）．series change-over\n发电厂高压工作电源断路器跳闸之后，备用电源断路器方可合闸的切换。\n2.0.20励磁系统excitationsystem\n励磁系统是为同步发电机提供可调励磁电流装置的组合。它包括励磁电源（直流励磁机、交流励磁机或励磁变压器及整流器等）、自动电压调节器、手动控制单元、灭磁、保护、监视装置和仪表等。\n·3·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9083, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 18, "text": "2.0.21发电厂电气监控管理系统\nelectrical control and\nmanagement system\n电气监控管理系统，简称ECMS,是应用现场总线和通信技\n术，对发电厂电气系统进行监控和管理的系统。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9836, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 108, "clean_text_len": 107, "clean_text": "2.0.21发电厂电气监控管理系统\nelectrical control and\nmanagement system\n电气监控管理系统，简称ECMS,是应用现场总线和通信技术，对发电厂电气系统进行监控和管理的系统。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9406, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 19, "text": "3控制方式\n3.1电气设备的控制方式\n3.1.1电气设备的控制、测量、信号宜采用计算机监控方式。\n3.2发电厂电气设备的控制\n3.2.1发电厂电气设备的控制方式应根据发电厂的性质、接线形\n式及工艺专业各机炉之间的关系，采用单元制或非单元制控制\n方式。\n3.2.2单机容量为125MW以下的机组可采用非单元制控制方\n式，单机容量为125MW的机组宜采用单元制控制方式，单机容量\n为200MW及以上的机组应采用单元制控制方式。\n3.2.3采用单元制控制的发电厂，电力网络的控制部分宜设在集\n中控制室或第一单元控制室内；对发电厂电力网络部分运行有特\n别要求时，也可另设网络控制室。\n3.2.4对于非单元制发电厂，可设置电气监控系统，控制范围应\n包括各机组及电力网络的电气设备和元件。\n3.2.5发电厂单元控制应符合下列规定：\n1按机组设置控制系统的单元制控制系统，电气设备可设专\n门的电气计算机监控系统，也可与热工控制系统统一考虑。发电\n机的控制、信号、测量和自动装置应与热工仪表和控制相协调。\n2单元制机组应采用炉、机、电集中控制方式，实现炉、机、电\n全能值班模式。可采用两机一控制室或多机一控制室。\n3应在单元控制系统控制的设备和元件有：发电机及励磁系\n统、发电机变压器组、发电机变压器线路组、高压厂用工作（公用）\n变压器、高压厂用公用/备用变压器或启动/备用变压器、停机变压\n·5·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 591, "clean_text_len": 580, "clean_text": "3控制方式\n3.1电气设备的控制方式\n3.1.1电气设备的控制、测量、信号宜采用计算机监控方式。\n3.2发电厂电气设备的控制\n3.2.1发电厂电气设备的控制方式应根据发电厂的性质、接线形式及工艺专业各机炉之间的关系，采用单元制或非单元制控制方式。\n3.2.2单机容量为125MW以下的机组可采用非单元制控制方式，单机容量为125MW的机组宜采用单元制控制方式，单机容量为200MW及以上的机组应采用单元制控制方式。\n3.2.3采用单元制控制的发电厂，电力网络的控制部分宜设在集中控制室或第一单元控制室内；对发电厂电力网络部分运行有特别要求时，也可另设网络控制室。\n3.2.4对于非单元制发电厂，可设置电气监控系统，控制范围应包括各机组及电力网络的电气设备和元件。\n3.2.5发电厂单元控制应符合下列规定：\n1按机组设置控制系统的单元制控制系统，电气设备可设专门的电气计算机监控系统，也可与热工控制系统统一考虑。发电机的控制、信号、测量和自动装置应与热工仪表和控制相协调。\n2单元制机组应采用炉、机、电集中控制方式，实现炉、机、电全能值班模式。可采用两机一控制室或多机一控制室。\n3应在单元控制系统控制的设备和元件有：发电机及励磁系统、发电机变压器组、发电机变压器线路组、高压厂用工作（公用）\n变压器、高压厂用公用/备用变压器或启动/备用变压器、停机变压\n·5·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9012, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 20, "text": "器、高压厂用电源线、主厂房内采用专用备用电源及互为备用的低\n压厂用变压器、主厂房PC分段断路器、主厂房PC至MCC电源\n馈线、柴油发电机交流事故保安电源。\n4交流事故保安电源应由计算机监控系统控制，但启动柴油\n机及电源自动切换功能宜由专用回路实现。\n5交流事故保安柴油发电机、交流不间断电源、直流系统宜\n采用就地控制方式。\n6辅助车间变压器PC进线和分段开关可在电气计算机监\n控系统监控或在辅助车间计算机系统监控。\n7对于全厂共用的设备，宜集中在集中控制室、第一单元控\n制室、网络控制室或其他合适的地点控制。\n3.2.6发电厂非单元控制应符合下列规定：\n1非单元控制方式可设置专用电气计算机监控系统，发电厂\n电气设备在电气计算机监控系统内控制。\n2在电气计算机监控系统控制的设备和元件有：全厂发电\n机、发电机变压器组、励磁装置、主变压器、联络变压器、母线设备、\n旁路、线路、高压厂用电源线、厂用工作与备用变压器（电抗器）、全\n厂低压变压器及其分段断路器、主厂房PC至MCC馈线、交流事\n故保安段电源开关等。\n3.2.7发电厂电力网络控制应符合下列规定：\n1电力网络部分的电气元件的控制、信号、测量应采用计算\n机监控。值长监测需要的电力网络计算机监控系统信息可通过通\n信方式获得。\n2应在电力网络计算机监控系统监控的设备和元件有：联络\n变压器、降压变压器、高压母线设备、旁路、线路设备、并联电抗器\n等。此外，还应有各单元发电机变压器组及启动/备用变压器高压\n断路器的位置信号和必要的测量信号。\n3当采用一个半断路器接线且无发电机断路器时，与发电机\n变压器组有关的两台断路器应在单元控制系统控制。在电力网络\n·6·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 705, "clean_text_len": 689, "clean_text": "器、高压厂用电源线、主厂房内采用专用备用电源及互为备用的低压厂用变压器、主厂房PC分段断路器、主厂房PC至MCC电源馈线、柴油发电机交流事故保安电源。\n4交流事故保安电源应由计算机监控系统控制，但启动柴油机及电源自动切换功能宜由专用回路实现。\n5交流事故保安柴油发电机、交流不间断电源、直流系统宜采用就地控制方式。\n6辅助车间变压器PC进线和分段开关可在电气计算机监控系统监控或在辅助车间计算机系统监控。\n7对于全厂共用的设备，宜集中在集中控制室、第一单元控制室、网络控制室或其他合适的地点控制。\n3.2.6发电厂非单元控制应符合下列规定：\n1非单元控制方式可设置专用电气计算机监控系统，发电厂电气设备在电气计算机监控系统内控制。\n2在电气计算机监控系统控制的设备和元件有：全厂发电机、发电机变压器组、励磁装置、主变压器、联络变压器、母线设备、\n旁路、线路、高压厂用电源线、厂用工作与备用变压器（电抗器）、全厂低压变压器及其分段断路器、主厂房PC至MCC馈线、交流事故保安段电源开关等。\n3.2.7发电厂电力网络控制应符合下列规定：\n1电力网络部分的电气元件的控制、信号、测量应采用计算机监控。值长监测需要的电力网络计算机监控系统信息可通过通信方式获得。\n2应在电力网络计算机监控系统监控的设备和元件有：联络变压器、降压变压器、高压母线设备、旁路、线路设备、并联电抗器等。此外，还应有各单元发电机变压器组及启动/备用变压器高压断路器的位置信号和必要的测量信号。\n3当采用一个半断路器接线且无发电机断路器时，与发电机变压器组有关的两台断路器应在单元控制系统控制。在电力网络\n·6·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9142, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 21, "text": "计算机监控系统应有上述断路器的位置状态信号。当发电机出口\n装有断路器，且机组无解列运行要求时，与发电机变压器组有关的\n两台断路器应在电力网络计算机监控系统控制，有解列运行要求\n时，这两台断路器也应能在单元机组计算机监控系统控制。一个\n半断路器接线或类似接线的发电机变压器组进线装设隔离开关，\n在隔离开关断开时，发电机变压器组两台断路器也应能在电力网\n络计算机监控系统控制。\n4当主接线为发电机-变压器-线路组等简单接线方式时，发\n电厂的电力网络设备也可在单元机组计算机监控系统控制。\n5除简单接线方式外，高压配电装置可远方控制的隔离开\n关、接地开关宜在电力网络计算机监控系统控制。\n3.3变电站电气设备控制\n3.3.1变电站应采用计算机监控。变电站的值班方式分为有人\n值班和无人值班,220kV及以下的变电站宜为无人值班方式。由\n集中控制中心或有关调度站实现遥控、遥测、遥信、遥视和遥调。\n无人值班变电站不应设主控制室，可设继电器室。\n有人值班的变电站应设主控制室。\n3.3.2应在计算机监控系统控制的设备和元件有：主变压器、高\n站用变压器、无功补偿设备等。\n·7", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 482, "clean_text_len": 472, "clean_text": "计算机监控系统应有上述断路器的位置状态信号。当发电机出口装有断路器，且机组无解列运行要求时，与发电机变压器组有关的两台断路器应在电力网络计算机监控系统控制，有解列运行要求时，这两台断路器也应能在单元机组计算机监控系统控制。一个半断路器接线或类似接线的发电机变压器组进线装设隔离开关，\n在隔离开关断开时，发电机变压器组两台断路器也应能在电力网络计算机监控系统控制。\n4当主接线为发电机-变压器-线路组等简单接线方式时，发电厂的电力网络设备也可在单元机组计算机监控系统控制。\n5除简单接线方式外，高压配电装置可远方控制的隔离开关、接地开关宜在电力网络计算机监控系统控制。\n3.3变电站电气设备控制\n3.3.1变电站应采用计算机监控。变电站的值班方式分为有人值班和无人值班,220kV及以下的变电站宜为无人值班方式。由集中控制中心或有关调度站实现遥控、遥测、遥信、遥视和遥调。\n无人值班变电站不应设主控制室，可设继电器室。\n有人值班的变电站应设主控制室。\n3.3.2应在计算机监控系统控制的设备和元件有：主变压器、高站用变压器、无功补偿设备等。\n·7", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9222, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 22, "text": "4控制室、继电器室及其屏（台）的布置\n4.1一般规定\n4.1.1主控制室、集中控制室、网络控制室应按规划设计容量在\n第一期工程中一次建成。\n每一个单元控制室宜控制两台同类机组。单元控制室的位置\n应与主厂房布置密切配合。\n对于发电厂非单元制控制方式，主控制室与炉、机控制室如集\n中规划，电气操作员站宜与炉、机操作员站布置于同一房间。\n4.1.2控制室的布置应与总平面布置、建筑、照明、暖通等专业密\n切配合，应便于运行人员相互联系，便于监视屋外配电装置，以获\n得良好的运行条件。\n4.1.3在计算机监控方式下，主控制室和继电器室可集中布置，\n也可分开布置。集中布置的控制室和继电器室应分室布置，少人\n值班的变电站控制室也可与继电器室统一布置。\n一次建成。屏柜的布置应按电压等级和功能相对集中。各安装单\n位的屏柜的布置宜与配电装置排列次序相对应，应使控制电缆最\n短，敷设时交叉最少。二次设备采用分散布置的变电站或升压站，\n宜在各配电装置设继电器小室。分散布置的继电器小室应根据工\n程建设情况分批建成。\n4.1.5屋外配电装置的继电器室和继电器小室应尽量靠近配电\n装置布置，使控制电缆最短。\n4.1.6控制室、继电器室的布置要有利于防火和有利于紧急事故\n时人员的安全疏散，出人口不宜少于2个，其净空高度不宜低于\n3m。\n·8·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 559, "clean_text_len": 548, "clean_text": "4控制室、继电器室及其屏（台）的布置\n4.1一般规定\n4.1.1主控制室、集中控制室、网络控制室应按规划设计容量在第一期工程中一次建成。\n每一个单元控制室宜控制两台同类机组。单元控制室的位置应与主厂房布置密切配合。\n对于发电厂非单元制控制方式，主控制室与炉、机控制室如集中规划，电气操作员站宜与炉、机操作员站布置于同一房间。\n4.1.2控制室的布置应与总平面布置、建筑、照明、暖通等专业密切配合，应便于运行人员相互联系，便于监视屋外配电装置，以获得良好的运行条件。\n4.1.3在计算机监控方式下，主控制室和继电器室可集中布置，\n也可分开布置。集中布置的控制室和继电器室应分室布置，少人值班的变电站控制室也可与继电器室统一布置。\n一次建成。屏柜的布置应按电压等级和功能相对集中。各安装单位的屏柜的布置宜与配电装置排列次序相对应，应使控制电缆最短，敷设时交叉最少。二次设备采用分散布置的变电站或升压站，\n宜在各配电装置设继电器小室。分散布置的继电器小室应根据工程建设情况分批建成。\n4.1.5屋外配电装置的继电器室和继电器小室应尽量靠近配电装置布置，使控制电缆最短。\n4.1.6控制室、继电器室的布置要有利于防火和有利于紧急事故时人员的安全疏散，出人口不宜少于2个，其净空高度不宜低于\n3m。\n·8·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9028, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 23, "text": "4.1.7控制室内应布置与设备操作监视有关的终端设备，辅助屏\n柜等设备应布置于继电器室或电子设备间内。\n4.1.8控制室、继电器室的屏间距离和通道宽度要考虑运行维护\n及控制、保护装置调试方便，可按照本标准附录A的规定取值。\n4.1.9初期工程屏（台)的布置应结合远景规划，充分考虑分期扩\n建的便利，布置紧凑成组，避免零乱无章。\n4.1.10在计算机监控方式下不应设置后备控制屏。\n4.1.11监控系统的显示画面接线应与实际布置相对应。模拟母\n线的色别应符合本标准附录B的有关规定。\n4.1.12控制屏和继电器屏宜采用宽800mm、深600mm、高2200mm\n的屏。继电器屏宜选用柜式结构，控制屏（台）宜选用屏后设门的\n结构。\n4.1.13在离操作台800mm处的地面上应饰有警戒线。警戒线\n的颜色应为黄色，线宽宜为50mm。\n4.1.14当配电装置采用开关柜时，其线路和母线设备的继电保\n护装置和电能表宜设在就地开关柜上。\n4.2 主控制室的布置\n4.2.1非单元制控制方式下，主控制室内应布置电气监控系统操\n作员站、微机五防工作站、打印机等设备。主控制室如与热工控制\n室统一考虑，则电气设备的布置应与热控设备协调一致。\n4.2.2工程师站可布置于独立的工程师站房间中或与热工工程\n师站统一考虑。\n4.2.3有人值班的变电站在主控制楼设主控制室和计算机室，主\n控制室与计算机室宜毗邻布置。\n主控制室布置的设备有：计算机监控系统操作员站、五防工作\n站、图像监视系统监视器等。\n计算机室布置的设备主要有：计算机监控系统主机、工程师\n站、远动工作站、数据网络接口设备、图像监视系统主机柜、继电保\n·6.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9828, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 699, "clean_text_len": 686, "clean_text": "4.1.7控制室内应布置与设备操作监视有关的终端设备，辅助屏柜等设备应布置于继电器室或电子设备间内。\n4.1.8控制室、继电器室的屏间距离和通道宽度要考虑运行维护及控制、保护装置调试方便，可按照本标准附录A的规定取值。\n4.1.9初期工程屏（台)的布置应结合远景规划，充分考虑分期扩建的便利，布置紧凑成组，避免零乱无章。\n4.1.10在计算机监控方式下不应设置后备控制屏。\n4.1.11监控系统的显示画面接线应与实际布置相对应。模拟母线的色别应符合本标准附录B的有关规定。\n4.1.12控制屏和继电器屏宜采用宽800mm、深600mm、高2200mm\n的屏。继电器屏宜选用柜式结构，控制屏（台）宜选用屏后设门的结构。\n4.1.13在离操作台800mm处的地面上应饰有警戒线。警戒线的颜色应为黄色，线宽宜为50mm。\n4.1.14当配电装置采用开关柜时，其线路和母线设备的继电保护装置和电能表宜设在就地开关柜上。\n4.2 主控制室的布置\n4.2.1非单元制控制方式下，主控制室内应布置电气监控系统操作员站、微机五防工作站、打印机等设备。主控制室如与热工控制室统一考虑，则电气设备的布置应与热控设备协调一致。\n4.2.2工程师站可布置于独立的工程师站房间中或与热工工程师站统一考虑。\n4.2.3有人值班的变电站在主控制楼设主控制室和计算机室，主控制室与计算机室宜毗邻布置。\n主控制室布置的设备有：计算机监控系统操作员站、五防工作站、图像监视系统监视器等。\n计算机室布置的设备主要有：计算机监控系统主机、工程师站、远动工作站、数据网络接口设备、图像监视系统主机柜、继电保\n·6.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.894, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 24, "text": "护及故障信息管理子站、配电柜、同步相量测量(PMU)子站、时钟\n同步柜等设备。\n4.3继电器室的布置\n4.3.1继电器室的面积应满足保护、测控装置，安全自动装置等\n设备布置的要求。各设备、元件与保护、测量及控制相关的二次屏\n（柜），宜布置在控制该设备、元件的地方或与一次设备毗邻的继电\n器室内。\n4.3.2在发电厂网络继电器室布置的设备主要有：计算机监控测\n控柜、继电保护屏、安全自动装置屏、故障录波器屏、远动屏、电能\n量计费屏、保护及故障信息管理系统设备、网络直流屏、同步相量\n测量屏(PMU)等设备。网络UPS配电柜、网络直流屏可布置于\n配电室内或网络继电器室内。\n4.3.3330kV及以上电压等级变电站，当配电装置采用开式\n布置时，继电器室宜就地下放布置，继电器小室数量应根据变电站\n规模来确定，一般不宜设置太多。220kV及以下电压等级的无人\n值班变电站仅设继电器室。\n在继电器室布置的设备主要有：计算机监控测控屏，继电保护\n屏，安全自动装置柜，故障录波器屏，电能量计费屏，保护及故障信\n息管理系统设备，交、直流（分）屏，同步相量测量屏（PMU）等\n设备。\n4.3.4继电器室环境条件应满足继电保护装置和控制装置的安\n全可靠要求。应考虑空调、必要的采暖和通风条件以满足设备运\n行的要求。要有良好的电磁屏蔽措施。同时应有良好的防尘、防\n潮、照明、防火、防小动物措施。\n4.4集中控制室及单元控制室的布置\n4.4.1采用炉、机、电集中控制方式的单元机组，操作员站按炉、\n机、电全能值班方式布置。\n·10·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 655, "clean_text_len": 638, "clean_text": "护及故障信息管理子站、配电柜、同步相量测量(PMU)子站、时钟同步柜等设备。\n4.3继电器室的布置\n4.3.1继电器室的面积应满足保护、测控装置，安全自动装置等设备布置的要求。各设备、元件与保护、测量及控制相关的二次屏\n（柜），宜布置在控制该设备、元件的地方或与一次设备毗邻的继电器室内。\n4.3.2在发电厂网络继电器室布置的设备主要有：计算机监控测控柜、继电保护屏、安全自动装置屏、故障录波器屏、远动屏、电能量计费屏、保护及故障信息管理系统设备、网络直流屏、同步相量测量屏(PMU)等设备。网络UPS配电柜、网络直流屏可布置于配电室内或网络继电器室内。\n4.3.3330kV及以上电压等级变电站，当配电装置采用开式布置时，继电器室宜就地下放布置，继电器小室数量应根据变电站规模来确定，一般不宜设置太多。220kV及以下电压等级的无人值班变电站仅设继电器室。\n在继电器室布置的设备主要有：计算机监控测控屏，继电保护屏，安全自动装置柜，故障录波器屏，电能量计费屏，保护及故障信息管理系统设备，交、直流（分）屏，同步相量测量屏（PMU）等设备。\n4.3.4继电器室环境条件应满足继电保护装置和控制装置的安全可靠要求。应考虑空调、必要的采暖和通风条件以满足设备运行的要求。要有良好的电磁屏蔽措施。同时应有良好的防尘、防潮、照明、防火、防小动物措施。\n4.4集中控制室及单元控制室的布置\n4.4.1采用炉、机、电集中控制方式的单元机组，操作员站按炉、\n机、电全能值班方式布置。·10·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8742, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 25, "text": "当设置电气监控管理系统时，电气监控管理系统操作员站宜\n布置在两机组中间位置。\n电气监控管理系统主机、服务器、公共接口装置及网络通信设\n备等宜集中布置在电气计算机室或电子设备间（电气继电器室\n内）。工程师站宜布置在机组工程师室内。\n当网控部分放在第一单元控制室时，网控操作员站、微机五防\n工作站及相应打印机宜布置在两机组的操作台中间位置。\n4.4.2电气与单元机组有关的保护屏、自动装置屏、无功电压自\n动调整柜、同步相量测量屏（PMU)、故障录波器屏、电能量表屏、\n计算机监控设备等宜与主厂房内电子设备间的布置统一考虑，也\n可布置在独立的继电器室。操作员站的网络设备宜布置于控制室\n附近。\n对分散控制系统（DCS)的控制方式，电气操作员站、工程师站\n的布置应与热控专业相协调。\n4.5控制屏（台）及继电器屏的屏面布置\n4.5.1在计算机监控方式下，应急操作的按钮宜布置在操作员站\n（台）上。\n4.5.2硬接线手动控制方式屏（台)布置应符合下列规定：\n1控制屏(台)的布置应满足监视和操作、调节方便、模拟接\n线清晰的要求；相同的安装单位，其屏面布置应一致。\n2测量仪表宜与模拟接线相对应,A、B、C相按纵向排列，同\n类安装单位功能相同的仪表一般布置在相对应的位置。\n3主环内每侧各屏光字牌的高度应一致；光字牌宜设在屏的\n上方，要求上部取齐；也可设在中间，要求下部取齐。\n4对屏台分开的结构，经常监视的显示仪表、操作设备宜设\n在台上，一般显示仪表及光字牌宜布置在屏上；测量仪表宜布置在\n屏上电气主接线模拟线上。\n5屏上仪表最低位置不宜小于1.5m，如果不能满足要求时，\n·11·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9875, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 686, "clean_text_len": 673, "clean_text": "当设置电气监控管理系统时，电气监控管理系统操作员站宜布置在两机组中间位置。\n电气监控管理系统主机、服务器、公共接口装置及网络通信设备等宜集中布置在电气计算机室或电子设备间（电气继电器室内）。工程师站宜布置在机组工程师室内。\n当网控部分放在第一单元控制室时，网控操作员站、微机五防工作站及相应打印机宜布置在两机组的操作台中间位置。\n4.4.2电气与单元机组有关的保护屏、自动装置屏、无功电压自动调整柜、同步相量测量屏（PMU)、故障录波器屏、电能量表屏、\n计算机监控设备等宜与主厂房内电子设备间的布置统一考虑，也可布置在独立的继电器室。操作员站的网络设备宜布置于控制室附近。\n对分散控制系统（DCS)的控制方式，电气操作员站、工程师站的布置应与热控专业相协调。\n4.5控制屏（台）及继电器屏的屏面布置\n4.5.1在计算机监控方式下，应急操作的按钮宜布置在操作员站\n（台）上。\n4.5.2硬接线手动控制方式屏（台)布置应符合下列规定：\n1控制屏(台)的布置应满足监视和操作、调节方便、模拟接线清晰的要求；相同的安装单位，其屏面布置应一致。\n2测量仪表宜与模拟接线相对应,A、B、C相按纵向排列，同类安装单位功能相同的仪表一般布置在相对应的位置。\n3主环内每侧各屏光字牌的高度应一致；光字牌宜设在屏的上方，要求上部取齐；也可设在中间，要求下部取齐。\n4对屏台分开的结构，经常监视的显示仪表、操作设备宜设在台上，一般显示仪表及光字牌宜布置在屏上；测量仪表宜布置在屏上电气主接线模拟线上。\n5屏上仪表最低位置不宜小于1.5m，如果不能满足要求时，\n·11·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8936, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 26, "text": "可将屏垫高。\n6操作设备宜与其安装单位的模拟接线相对应。功能相同\n的操作设备应布置在相应的位置上，操作方向全厂必须一致。\n7采用灯光监视时，红、绿灯分别布置在控制开关的右上侧\n及左上侧。\n8800mm宽的控制屏或台上，每行控制开关不宜超过5个，\n经常操作的设备宜布置在离地面800mm～1500mm。\n4.5.3继电器屏的屏面布置应符合下列规定：\n1继电器屏的屏面布置应在满足试验、运行方便的条件下，\n适当紧凑。\n2相同安装单位的屏面布置宜对应一致，不同安装单位的继\n电器装在一块屏上时，宜按纵向划分，其布置宜对应一致。\n3当设备或元件装设两套主保护装置时，宜分别布置在两块\n屏上。\n4对由单个继电器构成的继电保护装置，调整、检查工作较\n少的继电器布置在屏上部，较多的布置在屏中部；宜按如下次序由\n上至下排列：电流、电压、中间、时间继电器等布置在屏的上部,方\n向、差动、重合闸等继电器布置在屏的中部。\n5组合式继电器插件箱宜按出口分组的原则，相同出口的保\n护装置放在一块箱内或上、下紧靠布置。一组出口的保护装置停\n止工作时，不得影响另一组出口的保护装置运行。\n6各屏上设备安装的横向高度应整齐一致。\n7各屏上信号继电器宜集中布置，安装水平高度应一致。高\n度不宜低于600mm。\n8试验部件与连接片，安装中心线离地面不宜低于300mm。\n9对正面不开门的继电器屏，屏的下面离地250mm处宜设\n有孔洞，供试验时穿线之用。\n4.5.4微机测控屏的屏面布置应符合下列规定：\n1屏内装置安装高度不宜低于800mm。\n·12·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.99, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 658, "clean_text_len": 647, "clean_text": "可将屏垫高。\n6操作设备宜与其安装单位的模拟接线相对应。功能相同的操作设备应布置在相应的位置上，操作方向全厂必须一致。\n7采用灯光监视时，红、绿灯分别布置在控制开关的右上侧及左上侧。\n8800mm宽的控制屏或台上，每行控制开关不宜超过5个，\n经常操作的设备宜布置在离地面800mm～1500mm。\n4.5.3继电器屏的屏面布置应符合下列规定：\n1继电器屏的屏面布置应在满足试验、运行方便的条件下，\n适当紧凑。\n2相同安装单位的屏面布置宜对应一致，不同安装单位的继电器装在一块屏上时，宜按纵向划分，其布置宜对应一致。\n3当设备或元件装设两套主保护装置时，宜分别布置在两块屏上。\n4对由单个继电器构成的继电保护装置，调整、检查工作较少的继电器布置在屏上部，较多的布置在屏中部；宜按如下次序由上至下排列：电流、电压、中间、时间继电器等布置在屏的上部,方向、差动、重合闸等继电器布置在屏的中部。\n5组合式继电器插件箱宜按出口分组的原则，相同出口的保护装置放在一块箱内或上、下紧靠布置。一组出口的保护装置停止工作时，不得影响另一组出口的保护装置运行。\n6各屏上设备安装的横向高度应整齐一致。\n7各屏上信号继电器宜集中布置，安装水平高度应一致。高度不宜低于600mm。\n8试验部件与连接片，安装中心线离地面不宜低于300mm。\n9对正面不开门的继电器屏，屏的下面离地250mm处宜设有孔洞，供试验时穿线之用。\n4.5.4微机测控屏的屏面布置应符合下列规定：\n1屏内装置安装高度不宜低于800mm。\n·12·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9126, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 27, "text": "2屏内装置机箱应采用必要的防静电及防电磁辐射干扰\n的措施。机箱的不带电金属部分在电气上应连成一体,并可靠\n接地。\n3屏体应满足装置发热元件的通风散热要求。\n·13·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9688, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 82, "clean_text_len": 80, "clean_text": "2屏内装置机箱应采用必要的防静电及防电磁辐射干扰的措施。机箱的不带电金属部分在电气上应连成一体,并可靠接地。\n3屏体应满足装置发热元件的通风散热要求。\n·13·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9231, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 28, "text": "5二次回路设计的基本要求\n5.1控制系统\n5.1.1发电厂和变电站的强电控制系统电源额定电压可选用直\n流110V 或 220V。\n电气一次设备与计算机监控设备之间宜采用硬接线方式。数\n字化电气设备与计算机监控系统之间可采用数据通信方式。计算\n机监控系统断路器(隔离开关)分、合闸命令应能自复位。\n5.1.2断路器的控制回路应满足下列规定：\n1应有电源监视，并宜监视跳、合闸绕组回路的完整性。\n2应能指示断路器合闸与跳闸的位置状态，自动合闸或跳闸\n时应能发出报警信号。\n3合闸或跳闸完成后应使命令脉冲自动解除。\n4有防止断路器“跳跃”的电气闭锁装置，宜使用断路器机构\n内的防跳回路。\n5接线应简单可靠，使用电缆芯最少。\n5.1.3在计算机监控系统操作的断路器和隔离开关，计算机监控\n系统应有状态位置显示，本体机构箱可由双灯制接线的灯光监视\n回路或状态位置指示。在合闸位置时红灯亮，跳闸位置时绿灯亮。\n断路器控制电源消失及控制回路断线应发出报警信号。\n5.1.4在配电装置就地操作的断路器可只装设监视跳闸回路\n的位置继电器，用红、绿灯作位置指示灯。事故时向控制室发出\n信号。\n5.1.5保护双重化配置的设备，220kV及以上断路器应配置两\n组跳闸线圈。具有两组独立跳闸系统的断路器应由两组蓄电池的\n直流电源分别供电。两套保护的出口继电器接点，应分别接至对\n·14*", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 569, "clean_text": "5二次回路设计的基本要求\n5.1控制系统\n5.1.1发电厂和变电站的强电控制系统电源额定电压可选用直流110V 或 220V。\n电气一次设备与计算机监控设备之间宜采用硬接线方式。数字化电气设备与计算机监控系统之间可采用数据通信方式。计算机监控系统断路器(隔离开关)分、合闸命令应能自复位。\n5.1.2断路器的控制回路应满足下列规定：\n1应有电源监视，并宜监视跳、合闸绕组回路的完整性。\n2应能指示断路器合闸与跳闸的位置状态，自动合闸或跳闸时应能发出报警信号。\n3合闸或跳闸完成后应使命令脉冲自动解除。\n4有防止断路器“跳跃”的电气闭锁装置，宜使用断路器机构内的防跳回路。\n5接线应简单可靠，使用电缆芯最少。\n5.1.3在计算机监控系统操作的断路器和隔离开关，计算机监控系统应有状态位置显示，本体机构箱可由双灯制接线的灯光监视回路或状态位置指示。在合闸位置时红灯亮，跳闸位置时绿灯亮。\n断路器控制电源消失及控制回路断线应发出报警信号。\n5.1.4在配电装置就地操作的断路器可只装设监视跳闸回路的位置继电器，用红、绿灯作位置指示灯。事故时向控制室发出信号。\n5.1.5保护双重化配置的设备，220kV及以上断路器应配置两组跳闸线圈。具有两组独立跳闸系统的断路器应由两组蓄电池的直流电源分别供电。两套保护的出口继电器接点，应分别接至对\n·14*", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.915, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 29, "text": "应的一组跳闸绕组。断路器的两组跳闸回路都应设有断线监视。\n5.1.6分相操动机构的断路器，当设有综合重合闸或单相重合闸\n装置时，应满足事故时单相和三相跳、合闸的功能。其他情况下，\n均应采用三相操作控制。\n发电机变压器组的高压侧断路器、变压器的高压侧断路器、并\n联电抗器断路器、母线联络断路器、母线分段断路器和采用三相重\n合闸的线路断路器均宜选用三相联动的断路器。\n5.1.7主接线为一个半断路器接线时，为使二次接线运行、调试\n方便，每串的二次接线宜分成五个安装单位。当为线线串时，每条\n变压器串时，变压器、出线、每台断路器各为一个安装单位。当线\n路接有并联电抗器时，并联电抗器可单独作为一个安装单位；也可\n与线路合设一个安装单位。母线设备可作为一个公用安装单位。\n5.1.8高压隔离开关宜在远方控制。110kV及以下供检修用的\n隔离开关和接地开关可就地操作。\n5.1.9隔离开关、接地开关和母线接地开关都必须有操作闭锁措\n施，严防电气误操作。电气防误操作闭锁回路的电源应单独设置。\n5.1.10液压或空气操动机构的断路器，当压力降低至规定值时，\n应相应闭锁重合闸、合闸及跳闸回路。对液压操动机构的断路器，\n不宜采用压力降低至规定值后自动跳闸的接线。弹簧操动机构的\n断路器应有弹簧储能与否的闭锁及信号。\n5.1.11分相操作的断路器机构应有非全相自动跳闸回路，并能\n够发出断路器非全相信号。\n5.1.12对具有电流或电压自保持的继电器，如防跳继电器等，在\n接线中应标明极性。\n5.1.13发电厂和变电站中重要设备和线路的继电保护和自动装\n·置应有监视操作电源的回路，并发出报警信号至计算机监控系统。\n5.1.14对断路器及远方控制的隔离开关，宜在就地设远方/就地\n切换开关。\n·15·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 741, "clean_text_len": 728, "clean_text": "应的一组跳闸绕组。断路器的两组跳闸回路都应设有断线监视。\n5.1.6分相操动机构的断路器，当设有综合重合闸或单相重合闸装置时，应满足事故时单相和三相跳、合闸的功能。其他情况下，\n均应采用三相操作控制。\n发电机变压器组的高压侧断路器、变压器的高压侧断路器、并联电抗器断路器、母线联络断路器、母线分段断路器和采用三相重合闸的线路断路器均宜选用三相联动的断路器。\n5.1.7主接线为一个半断路器接线时，为使二次接线运行、调试方便，每串的二次接线宜分成五个安装单位。当为线线串时，每条变压器串时，变压器、出线、每台断路器各为一个安装单位。当线路接有并联电抗器时，并联电抗器可单独作为一个安装单位；也可与线路合设一个安装单位。母线设备可作为一个公用安装单位。\n5.1.8高压隔离开关宜在远方控制。110kV及以下供检修用的隔离开关和接地开关可就地操作。\n5.1.9隔离开关、接地开关和母线接地开关都必须有操作闭锁措施，严防电气误操作。电气防误操作闭锁回路的电源应单独设置。\n5.1.10液压或空气操动机构的断路器，当压力降低至规定值时，\n应相应闭锁重合闸、合闸及跳闸回路。对液压操动机构的断路器，\n不宜采用压力降低至规定值后自动跳闸的接线。弹簧操动机构的断路器应有弹簧储能与否的闭锁及信号。\n5.1.11分相操作的断路器机构应有非全相自动跳闸回路，并能够发出断路器非全相信号。\n5.1.12对具有电流或电压自保持的继电器，如防跳继电器等，在接线中应标明极性。\n5.1.13发电厂和变电站中重要设备和线路的继电保护和自动装\n·置应有监视操作电源的回路，并发出报警信号至计算机监控系统。\n5.1.14对断路器及远方控制的隔离开关，宜在就地设远方/就地切换开关。\n·15·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9018, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 30, "text": "5.2信号系统\n5.2.1电气信号系统宜由计算机监控系统实现。采用计算机监\n控方式的信号系统，由数据采集、画面显示及声光报警等部分组\n成。计算机监控的信号分为状态信号和报警信号。\n信号数据可通过硬接线方式或通过与装置通信方式采集，通\n信方式应保证信号的实时性和通信的可靠性，重要的信号应通过\n硬接线方式实现。\n报警信号由事故信号和预告信号组成。发电厂和变电站的信\n号在发生事故和预警时在监控显示器上弹出并发出音响，事故信\n号和预告信号的画面显示和报警音响应有所区分。\n计算机监控系统的开关量输人回路电压宜采用强电电压。\n5.2.2单元控制方式的发电厂电气信号系统应与全厂控制系统\n的规划协调-致。非单元制方式的电气信号可接人电气计算机监\n控系统。\n5.2.3接人电气计算机监控系统的信号应按安装单位进行接线。\n110kV以上同一安装单位的信号应接入同一测控装置。公用系\n统信号接人专用公用测控单元。\n接人DCS的电气信号，同一安装单位信号数量较多时公共端\n设置宜兼顾DCS卡件测点数量，避免不同卡件公共端并接。\n5.2.4计算机监控的报警信号系统应能够避免发出可能瞬间误\n发的信号（如电压回路断线、断路器三相位置不一致等）。\n5.2.5在配电装置就地控制的元件，就地装置控制设备如与监控\n系统通信组网，则按间隔以数据通信方式发信号至监控系统。如未\n与监控系统组网则可按各母线段分别发送总的事故和预告信号。\n5.2.6在计算机监控系统控制的断路器、隔离开关、接地开关的\n状态量信号，参与控制及逻辑闭锁的开关状态量应接入开、闭两个\n状态量。断路器及隔离开关状态发生改变时，对应图形将变位闪\n光人工认可后解除。\n·16·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9885, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 707, "clean_text_len": 691, "clean_text": "5.2信号系统\n5.2.1电气信号系统宜由计算机监控系统实现。采用计算机监控方式的信号系统，由数据采集、画面显示及声光报警等部分组成。计算机监控的信号分为状态信号和报警信号。\n信号数据可通过硬接线方式或通过与装置通信方式采集，通信方式应保证信号的实时性和通信的可靠性，重要的信号应通过硬接线方式实现。\n报警信号由事故信号和预告信号组成。发电厂和变电站的信号在发生事故和预警时在监控显示器上弹出并发出音响，事故信号和预告信号的画面显示和报警音响应有所区分。\n计算机监控系统的开关量输人回路电压宜采用强电电压。\n5.2.2单元控制方式的发电厂电气信号系统应与全厂控制系统的规划协调-致。非单元制方式的电气信号可接人电气计算机监控系统。\n5.2.3接人电气计算机监控系统的信号应按安装单位进行接线。\n110kV以上同一安装单位的信号应接入同一测控装置。公用系统信号接人专用公用测控单元。\n接人DCS的电气信号，同一安装单位信号数量较多时公共端设置宜兼顾DCS卡件测点数量，避免不同卡件公共端并接。\n5.2.4计算机监控的报警信号系统应能够避免发出可能瞬间误发的信号（如电压回路断线、断路器三相位置不一致等）。\n5.2.5在配电装置就地控制的元件，就地装置控制设备如与监控系统通信组网，则按间隔以数据通信方式发信号至监控系统。如未与监控系统组网则可按各母线段分别发送总的事故和预告信号。\n5.2.6在计算机监控系统控制的断路器、隔离开关、接地开关的状态量信号，参与控制及逻辑闭锁的开关状态量应接入开、闭两个状态量。断路器及隔离开关状态发生改变时，对应图形将变位闪光人工认可后解除。\n·16·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9249, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 31, "text": "5.2.7继电保护及自动装置的动作信号和装置故障信号应接人\n计算机监控系统。发电机变压器组、厂用电系统保护及其断路器\n等设备的信号接人发电机组的计算机监控系统。系统保护及安全\n自动装置和断路器等设备的信号应接人网络监控系统。\n5.2.8继电保护及自动装置动作后应能在计算机监控和就地及\n时将信号予以复归，无人值班变电站应远方复归。\n5.2.9非单元制控制方式的各发电机的控制系统中，宜设有与汽\n机控制系统之间相互联系的信号。\n5.2.10交流事故保安电源、交流不间断电源、直流系统的重要信\n号应能在控制室内显示，无人值班变电站相关信号也能发至远方\n集控中心。\n5.3测量系统\n5.3.1发电厂和变电站电测量系统的设置应符合现行国家标准\n《电力装置的电测量仪表装置设计规范》GB/T50063的有关规定。\n5.3.2电气计算机监控系统的交流测量宜采用交流采样方式，监\n控系统有特殊要求或无法交流采样的信号可通过变送器直流采\n样。发电厂计算机监控系统可与电气二次仪表测量共用变送器。\nDCS所需的变送器应满足机组控制、测量的需求，并且变送\n器电源的设置应避免电源消失，整个机组测量信号消失。\n采用直流采样的测量回路，监控系统的量程应与变送器输出\n参数一致，变送器的输出参数应满足监控系统输人要求。\n5.3.3测量回路的交流电流回路额定电流可选1A或5A，交流\n电压回路宜为100V。\n5.3.4直流、UPS等设备在计算机监控系统内的测量信号可通\n过直流采样方式或通过数据通信的方式实现。\n5.4交流电流、电压回路\n5.4.1电流互感器的选择应符合下列规定：\n·17·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9924, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 681, "clean_text_len": 668, "clean_text": "5.2.7继电保护及自动装置的动作信号和装置故障信号应接人计算机监控系统。发电机变压器组、厂用电系统保护及其断路器等设备的信号接人发电机组的计算机监控系统。系统保护及安全自动装置和断路器等设备的信号应接人网络监控系统。\n5.2.8继电保护及自动装置动作后应能在计算机监控和就地及时将信号予以复归，无人值班变电站应远方复归。\n5.2.9非单元制控制方式的各发电机的控制系统中，宜设有与汽机控制系统之间相互联系的信号。\n5.2.10交流事故保安电源、交流不间断电源、直流系统的重要信号应能在控制室内显示，无人值班变电站相关信号也能发至远方集控中心。\n5.3测量系统\n5.3.1发电厂和变电站电测量系统的设置应符合现行国家标准\n《电力装置的电测量仪表装置设计规范》GB/T50063的有关规定。\n5.3.2电气计算机监控系统的交流测量宜采用交流采样方式，监控系统有特殊要求或无法交流采样的信号可通过变送器直流采样。发电厂计算机监控系统可与电气二次仪表测量共用变送器。\nDCS所需的变送器应满足机组控制、测量的需求，并且变送器电源的设置应避免电源消失，整个机组测量信号消失。\n采用直流采样的测量回路，监控系统的量程应与变送器输出参数一致，变送器的输出参数应满足监控系统输人要求。\n5.3.3测量回路的交流电流回路额定电流可选1A或5A，交流电压回路宜为100V。\n5.3.4直流、UPS等设备在计算机监控系统内的测量信号可通过直流采样方式或通过数据通信的方式实现。\n5.4交流电流、电压回路\n5.4.1电流互感器的选择应符合下列规定：\n·17·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9174, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 32, "text": "1应满足一次回路的额定电压、最大负荷电流及短路时的\n动、热稳定电流的要求。\n2应满足二次回路测量装置、继电保护和自动装置的要求。\n3电流互感器实际二次负荷在稳态短路电流下的准确限值\n系数或励磁特性(含饱和拐点)应满足所接保护装置动作可靠性的\n要求。\n4保护用电流互感器的选择应根据保护特性综合考虑，暂\n态特性应满足继电保护的要求，必要时应选择TP类电流互感器，\n其特性应符合国家现行标准《电流互感器和电压互感器选择及计\n算导则》DL/T866和《保护用电流互感器暂态特性技术要求》\nGB 16847的要求。\n5电流互感器的实际二次负荷不应超过电流互感器额定二\n次负荷。\n6在工作电流变化范围较大的情况下，做准确计量时可选用\nS类电流互感器，当无法选择小变比（指电流互感器－次侧与二次\n侧电流大小的比例)的CT时，也可选用S类电流互感器以满足测\n量精度的要求。\n5.4.2电流互感器的配置应符合下列规定：\n1电流互感器的类型、二次绕组的数量与准确等级应满足继\n电保护自动装置和测量表计的要求。\n2保护用电流互感器的配置应避免出现主保护的死区。保\n护接人电流互感器二次绕组的分配应注意避免当一套保护停用\n时，出现电流互感器内部故障时的保护死区；双重化保护的电流互\n感器应采用不同的二次绕组。\n3保护用电流互感器的配置应避免出现电流互感器内部故\n障时扩大故障范围。\n4对中性点直接接地系统，可按三相配置;对中性点非直接\n接地系统，依具体要求可按两相或三相配置。\n5当采用一个半断路器接线时，对独立式电流互感器每串宜\n·18·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 659, "clean_text_len": 645, "clean_text": "1应满足一次回路的额定电压、最大负荷电流及短路时的动、热稳定电流的要求。\n2应满足二次回路测量装置、继电保护和自动装置的要求。\n3电流互感器实际二次负荷在稳态短路电流下的准确限值系数或励磁特性(含饱和拐点)应满足所接保护装置动作可靠性的要求。\n4保护用电流互感器的选择应根据保护特性综合考虑，暂态特性应满足继电保护的要求，必要时应选择TP类电流互感器，\n其特性应符合国家现行标准《电流互感器和电压互感器选择及计算导则》DL/T866和《保护用电流互感器暂态特性技术要求》\nGB 16847的要求。\n5电流互感器的实际二次负荷不应超过电流互感器额定二次负荷。\n6在工作电流变化范围较大的情况下，做准确计量时可选用\nS类电流互感器，当无法选择小变比（指电流互感器－次侧与二次侧电流大小的比例)的CT时，也可选用S类电流互感器以满足测量精度的要求。\n5.4.2电流互感器的配置应符合下列规定：\n1电流互感器的类型、二次绕组的数量与准确等级应满足继电保护自动装置和测量表计的要求。\n2保护用电流互感器的配置应避免出现主保护的死区。保护接人电流互感器二次绕组的分配应注意避免当一套保护停用时，出现电流互感器内部故障时的保护死区；双重化保护的电流互感器应采用不同的二次绕组。\n3保护用电流互感器的配置应避免出现电流互感器内部故障时扩大故障范围。\n4对中性点直接接地系统，可按三相配置;对中性点非直接接地系统，依具体要求可按两相或三相配置。\n5当采用一个半断路器接线时，对独立式电流互感器每串宜\n·18·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9332, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 33, "text": "配置三组。\n6用于自动调整励磁装置时，应布置在发电机定子绕组的出\n线侧。电流互感器二次绕组的数量应满足励磁系统双通道的要求。\n5.4.3用于变压器差动保护的各侧电流互感器铁芯宜具有相同\n的铁芯形式。\n5.4.4用于同一母线差动保护的电流互感器铁芯宜具有相同的\n铁芯形式。\n5.4.5当测量仪表与保护装置共用一组电流互感器时，宜分别接\n于不同的二次绕组。若受条件限制需共用电流互感器同一个二次\n绕组时，应按下述原则配置：\n1保护装置接在仪表之前，避免校验仪表时影响保护装置\n工作。\n2电流回路开路能引起保护装置不正确动作，而又未设有效\n的闭锁和监视时，仪表应经中间电流互感器连接，当中间互感器二\n次回路开路时，保护用电流互感器误差仍应保证其准确度要求。\n5.4.6当几种仪表接在电流互感器的一个二次绕组时，其接线顺\n序宜先接指示和积算式仪表，再接变送器，最后接计算机监控系统。\n5.4.7当几种保护类装置接在电流互感器的一个二次绕组时，其\n接线顺序宜先接保护，再接安全自动装置，最后接故障录波。\n5.4.8电流互感器的二次回路不宜进行切换，当需要时，应采取\n防止开路的措施。\n5.4.9电流互感器的二次回路应有且只能有一个接地点，宜在配\n电装置处经端子排接地。由几组电流互感器绕组组合且有电路直\n接联系的回路，电流互感器二次回路应和电流处一点接地。\n5.4.10110kV及以上的电流互感器的额定二次电流宜选1A。\n5.4.11电压互感器的选择应能符合下列规定：\n1应满足一次回路额定电压的要求。\n2应能在电力系统故障时将一次电压准确传变至二次侧，传\n变误差及暂态响应应符合现行行业标准《电流互感器和电压互感\n·19·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 708, "clean_text_len": 694, "clean_text": "配置三组。\n6用于自动调整励磁装置时，应布置在发电机定子绕组的出线侧。电流互感器二次绕组的数量应满足励磁系统双通道的要求。\n5.4.3用于变压器差动保护的各侧电流互感器铁芯宜具有相同的铁芯形式。\n5.4.4用于同一母线差动保护的电流互感器铁芯宜具有相同的铁芯形式。\n5.4.5当测量仪表与保护装置共用一组电流互感器时，宜分别接于不同的二次绕组。若受条件限制需共用电流互感器同一个二次绕组时，应按下述原则配置：\n1保护装置接在仪表之前，避免校验仪表时影响保护装置工作。\n2电流回路开路能引起保护装置不正确动作，而又未设有效的闭锁和监视时，仪表应经中间电流互感器连接，当中间互感器二次回路开路时，保护用电流互感器误差仍应保证其准确度要求。\n5.4.6当几种仪表接在电流互感器的一个二次绕组时，其接线顺序宜先接指示和积算式仪表，再接变送器，最后接计算机监控系统。\n5.4.7当几种保护类装置接在电流互感器的一个二次绕组时，其接线顺序宜先接保护，再接安全自动装置，最后接故障录波。\n5.4.8电流互感器的二次回路不宜进行切换，当需要时，应采取防止开路的措施。\n5.4.9电流互感器的二次回路应有且只能有一个接地点，宜在配电装置处经端子排接地。由几组电流互感器绕组组合且有电路直接联系的回路，电流互感器二次回路应和电流处一点接地。\n5.4.10110kV及以上的电流互感器的额定二次电流宜选1A。\n5.4.11电压互感器的选择应能符合下列规定：\n1应满足一次回路额定电压的要求。\n2应能在电力系统故障时将一次电压准确传变至二次侧，传变误差及暂态响应应符合现行行业标准《电流互感器和电压互感\n·19·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9161, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 34, "text": "器选择及计算导则》DL/T 866的有关规定。电磁式电压互感器\n，应避免出现铁磁谐振。\n3容量和准确等级(包括电压互感器辅助绕组)应满足测量\n装置、保护装置和自动装置的要求；当保护、同期和测控装置不需\n要电压互感器剩余绕组时，也可不设电压互感器剩余绕组。\n4对中性点非直接接地系统，需要检查和监视一次回路单相\n接地时，应选用三相五柱或三个单相式电压互感器，其剩余绕组额\n定电压应为100V/3。中性点直接接地系统，电压互感器剩余绕组\n额定电压应为100V。\n5暂态特性和铁磁谐振特性应满足继电保护的要求。\n5.4.12双重化保护的电压回路宜分别接入不同的电压互感器或\n不同的二次绕组；双断路器接线按近后备原则配备的两套主保护，\n应分别接人电压互感器的不同二次绕组；对双母线接线按近后备\n原则配备的两套主保护，可以合用电压互感器的同一二次绕组。\n5.4.13当主接线为一个半断路器接线时，线路和变压器回路宜\n装设三相电压互感器；母线宜装设一相电压互感器。当母线上接\n有并联电抗器时，母线应装设三相电压互感器。\n5.4.14双母线接线应在主母线上装设三相电压互感器。旁路母\n线是否装设电压互感器视具体情况和需要确定。需监视线路侧电\n压和重合闸时，可在出线侧装设单相电压互感器。大型发变电工\n程的220kV及以上电压等级双母线接线，也可按线路或变压器单\n元配置三相电压互感器。\n5.4.15应保证电压互感器负载端仪表、保护和自动装置工作时\n所要求的电压准确等级。电压互感器二次负载三相宜平衡配置。\n5.4.16电压互感器的-次侧隔离开关断开后，其二次回路应有\n防止电压反馈的措施。\n5.4.17对电压及功率调节装置的交流电压回路应采取措施，防\n止电压互感器一次或二次侧断开时，发生误强励或误调节。\n5.4.18电压互感器二次绕组的接地应符合下列规定：\n·20·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 777, "clean_text_len": 760, "clean_text": "器选择及计算导则》DL/T 866的有关规定。电磁式电压互感器，应避免出现铁磁谐振。\n3容量和准确等级(包括电压互感器辅助绕组)应满足测量装置、保护装置和自动装置的要求；当保护、同期和测控装置不需要电压互感器剩余绕组时，也可不设电压互感器剩余绕组。\n4对中性点非直接接地系统，需要检查和监视一次回路单相接地时，应选用三相五柱或三个单相式电压互感器，其剩余绕组额定电压应为100V/3。中性点直接接地系统，电压互感器剩余绕组额定电压应为100V。\n5暂态特性和铁磁谐振特性应满足继电保护的要求。\n5.4.12双重化保护的电压回路宜分别接入不同的电压互感器或不同的二次绕组；双断路器接线按近后备原则配备的两套主保护，\n应分别接人电压互感器的不同二次绕组；对双母线接线按近后备原则配备的两套主保护，可以合用电压互感器的同一二次绕组。\n5.4.13当主接线为一个半断路器接线时，线路和变压器回路宜装设三相电压互感器；母线宜装设一相电压互感器。当母线上接有并联电抗器时，母线应装设三相电压互感器。\n5.4.14双母线接线应在主母线上装设三相电压互感器。旁路母线是否装设电压互感器视具体情况和需要确定。需监视线路侧电压和重合闸时，可在出线侧装设单相电压互感器。大型发变电工程的220kV及以上电压等级双母线接线，也可按线路或变压器单元配置三相电压互感器。\n5.4.15应保证电压互感器负载端仪表、保护和自动装置工作时所要求的电压准确等级。电压互感器二次负载三相宜平衡配置。\n5.4.16电压互感器的-次侧隔离开关断开后，其二次回路应有防止电压反馈的措施。\n5.4.17对电压及功率调节装置的交流电压回路应采取措施，防止电压互感器一次或二次侧断开时，发生误强励或误调节。\n5.4.18电压互感器二次绕组的接地应符合下列规定：\n·20·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.917, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 35, "text": "1对中性点直接接地系统，电压互感器星形接线的二次绕组\n应采用中性点一点接地方式（中性线接地）。中性点接地线中不应\n串接有断开可能的设备。\n2对中性点非直接接地系统，电压互感器星形接线的二次绕\n组宜采用中性点接地方式(中性线接地)。中性点接地线中不应串\n接有断开可能的设备。\n3对V一V接线的电压互感器，宜采用B相一点接地，B相\n接地线上不应串接有可能断升的设备。\n4电压互感器开口三角绕组的引出端之一应一点接地，接地\n引线上不应串接有断开可能的设备。\n5几组电压互感器二次绕组之间有电路联系或者地中电流\n会产生零序电压使保护误动作时，接地点应集中在继电器室内一\n点接地。无电路联系时，可分别在不同的继电器室或配电装置内\n接地。\n6已在控制室或继电器室一点接地的电压互感器二次线圈，\n宜在配电装置将二次线圈中性点经放电间隙或氧化锌阀片接地。\n5.4.19由配电装置至继电器室的电压互感器回路的电缆，星形\n接线和开口三角接线回路应使用各自独立的电缆，中性点接地线、\n.开口三角接线的接地线应分别引接。\n5.4.20电压互感器二次侧互为备用的切换应设切换开关控制。\n在切换后，监控系统应有信号显示。中性点非直接接地系统的母\n线电压互感器应设有绝缘监察信号装置及抗铁磁谐振措施。\n5.4.21当电压回路电压降不能满足电能表的准确度要求时，电\n能表可就地布置，或在电压互感器端子箱处设电能表专用的熔断\n器或自动开关，并引接电能表电压回路专用电缆。关口计量表回路\n应有电压失电的监视信号。关口计量表计专用电压互感器二次回\n路不应装设隔离开关辅助接点，但可以装设接触良好的空气开关。\n5.4.22当继电保护和仪表测量共用电压互感器二次绕组时，宜\n各自装设自动开关或熔断器。\n·21·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 734, "clean_text_len": 718, "clean_text": "1对中性点直接接地系统，电压互感器星形接线的二次绕组应采用中性点一点接地方式（中性线接地）。中性点接地线中不应串接有断开可能的设备。\n2对中性点非直接接地系统，电压互感器星形接线的二次绕组宜采用中性点接地方式(中性线接地)。中性点接地线中不应串接有断开可能的设备。\n3对V一V接线的电压互感器，宜采用B相一点接地，B相接地线上不应串接有可能断升的设备。\n4电压互感器开口三角绕组的引出端之一应一点接地，接地引线上不应串接有断开可能的设备。\n5几组电压互感器二次绕组之间有电路联系或者地中电流会产生零序电压使保护误动作时，接地点应集中在继电器室内一点接地。无电路联系时，可分别在不同的继电器室或配电装置内接地。\n6已在控制室或继电器室一点接地的电压互感器二次线圈，\n宜在配电装置将二次线圈中性点经放电间隙或氧化锌阀片接地。\n5.4.19由配电装置至继电器室的电压互感器回路的电缆，星形接线和开口三角接线回路应使用各自独立的电缆，中性点接地线、\n.开口三角接线的接地线应分别引接。\n5.4.20电压互感器二次侧互为备用的切换应设切换开关控制。\n在切换后，监控系统应有信号显示。中性点非直接接地系统的母线电压互感器应设有绝缘监察信号装置及抗铁磁谐振措施。\n5.4.21当电压回路电压降不能满足电能表的准确度要求时，电能表可就地布置，或在电压互感器端子箱处设电能表专用的熔断器或自动开关，并引接电能表电压回路专用电缆。关口计量表回路应有电压失电的监视信号。关口计量表计专用电压互感器二次回路不应装设隔离开关辅助接点，但可以装设接触良好的空气开关。\n5.4.22当继电保护和仪表测量共用电压互感器二次绕组时，宜各自装设自动开关或熔断器。\n·21·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9305, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 36, "text": "6控制室控制的各安装单位的接线\n6.1发电机\n6.1.1根据保护装置的性质，按保护装置的动作对象，可将出口\n方式分为以卜儿组：停机、解列灭磁、程序跳闸、解列、缩小故障范\n围、减出力、减励磁、厂用电源切换、信号等，也可根据实际系统不\n同条件适当减少合并出口。\n6.1.2非单元制电气控制系统与机、炉控制系统之间有信号传\n输。机、炉与电气控制系统的信号宜通过数据通信口传输。\n6.1.3发电机出口或发电机变压器组各侧断路器全断开时，应闭\n锁发电机的强行励磁装置。\n6.1.4对于不设失磁保护的发电机，当发电机灭磁开关跳闸时，\n应经连接片联动发电机断路器跳闸。不设发电机断路器的中、小\n型发电机变压器组，其灭磁开关跳闸时，应经连接片作用于发电机\n变压器组保护出口继电器，以断开发电机。\n6.1.5对于发电机一变压器一线路组接线方式，当主变压器高压\n侧出口装设断路器时，该断路器应在单元控制室控制；当主变压器\n高压侧不装设断路器而只在对侧开关站侧设断路器时，该断路器\n宜在单元控制室控制，并设有可靠的跳闸通道。线路保护跳闸应\n联跳发电机机组。\n6.1.6对于桥型或角型接线方式，发电机变压器组断路器及发电机\n变压器组与线路公用的断路器在单元控制室控制，两台机组公用的断\n路器应在公用控制系统控制，保证一台机退出运行时能够合环运行。\n6.2 变压器和并联电抗器\n6.2.1变压器通风冷却装置控制应符合下列规定：\n·22·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 605, "clean_text_len": 592, "clean_text": "6控制室控制的各安装单位的接线\n6.1发电机\n6.1.1根据保护装置的性质，按保护装置的动作对象，可将出口方式分为以卜儿组：停机、解列灭磁、程序跳闸、解列、缩小故障范围、减出力、减励磁、厂用电源切换、信号等，也可根据实际系统不同条件适当减少合并出口。\n6.1.2非单元制电气控制系统与机、炉控制系统之间有信号传输。机、炉与电气控制系统的信号宜通过数据通信口传输。\n6.1.3发电机出口或发电机变压器组各侧断路器全断开时，应闭锁发电机的强行励磁装置。\n6.1.4对于不设失磁保护的发电机，当发电机灭磁开关跳闸时，\n应经连接片联动发电机断路器跳闸。不设发电机断路器的中、小型发电机变压器组，其灭磁开关跳闸时，应经连接片作用于发电机变压器组保护出口继电器，以断开发电机。\n6.1.5对于发电机一变压器一线路组接线方式，当主变压器高压侧出口装设断路器时，该断路器应在单元控制室控制；当主变压器高压侧不装设断路器而只在对侧开关站侧设断路器时，该断路器宜在单元控制室控制，并设有可靠的跳闸通道。线路保护跳闸应联跳发电机机组。\n6.1.6对于桥型或角型接线方式，发电机变压器组断路器及发电机变压器组与线路公用的断路器在单元控制室控制，两台机组公用的断路器应在公用控制系统控制，保证一台机退出运行时能够合环运行。\n6.2 变压器和并联电抗器\n6.2.1变压器通风冷却装置控制应符合下列规定：\n·22·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9017, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 37, "text": "1自然油循环风冷却变压器的通风控制回路宜由交流电源\n供电，按变压器上层油温及负荷可自动及手动启停通风电动机；向\n控制室发送的通风故障信号宜用直流电源；通风电动机群宜由共\n用的空气开关及热元件进行保护，并且装设断相信号；通风控制设\n备装设在变压器控制箱内。\n2强迫油循环风(水)冷却变压器的通风控制柜由制造厂成\n套供应。每台通风控制柜应由两路电源供电，电源供电侧应用自\n动开关保护；变压器冷却器全停时，应自动发出信号，并根据现行\n的电力变压器标准的规定，限时断开变压器各侧断路器。\n3125MW及以上容量的发电机变压器组应按厂用高压工\n作变压器油温设定值切换厂用电源。\n6.2.2应装设变压器和并联电抗器油温及绕组温度测温装置,并\n由就地温度指示仪发送变压器油温、绕组温度高越限信号，并通过\n油温信号启动通风回路。远方测温信号宜接人计算机监控系\n统中。\n6.2.3带负荷调压的变压器，调压开关应由计算机监控系统进行\n监控。\n6.2.4变压器及并联电抗器的瓦斯继电器与中间端子盒之间的\n联线应采用防油导线。中间端子盒应具有防雨措施，盒内端子排\n应横向排列安装，瓦斯继电器接人中间端子盒的连线应从端子排\n下侧进线接人端子，跳闸回路的端子与其他端子之间留出间隔端\n子并单独用一根电缆。中间端子盒的引出电缆应从端子排上侧连\n接。对单相变压器的瓦斯继电器保护宜分相报警。变压器及并联\n电抗器瓦斯保护动作后应有自保持。未采用就地跳闸方式的变压\n器非电量保护应设置独立的电源回路（包括直流空气小升关及其\n直流电源监视回路)和出口跳闸回路，且必须与电气量保护完全分\n开。如采用就地跳闸方式，非电量保护中就地部分的中间继电器\n由强电直流启动且应采用启动功率较大的中间继电器。\n6.2.5线路高压并联电抗器保护动作时应跳开线路两侧断路器。\n·23·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9919, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 763, "clean_text_len": 741, "clean_text": "1自然油循环风冷却变压器的通风控制回路宜由交流电源供电，按变压器上层油温及负荷可自动及手动启停通风电动机；向控制室发送的通风故障信号宜用直流电源；通风电动机群宜由共用的空气开关及热元件进行保护，并且装设断相信号；通风控制设备装设在变压器控制箱内。\n2强迫油循环风(水)冷却变压器的通风控制柜由制造厂成套供应。每台通风控制柜应由两路电源供电，电源供电侧应用自动开关保护；变压器冷却器全停时，应自动发出信号，并根据现行的电力变压器标准的规定，限时断开变压器各侧断路器。\n3125MW及以上容量的发电机变压器组应按厂用高压工作变压器油温设定值切换厂用电源。\n6.2.2应装设变压器和并联电抗器油温及绕组温度测温装置,并由就地温度指示仪发送变压器油温、绕组温度高越限信号，并通过油温信号启动通风回路。远方测温信号宜接人计算机监控系统中。\n6.2.3带负荷调压的变压器，调压开关应由计算机监控系统进行监控。\n6.2.4变压器及并联电抗器的瓦斯继电器与中间端子盒之间的联线应采用防油导线。中间端子盒应具有防雨措施，盒内端子排应横向排列安装，瓦斯继电器接人中间端子盒的连线应从端子排下侧进线接人端子，跳闸回路的端子与其他端子之间留出间隔端子并单独用一根电缆。中间端子盒的引出电缆应从端子排上侧连接。对单相变压器的瓦斯继电器保护宜分相报警。变压器及并联电抗器瓦斯保护动作后应有自保持。未采用就地跳闸方式的变压器非电量保护应设置独立的电源回路（包括直流空气小升关及其直流电源监视回路)和出口跳闸回路，且必须与电气量保护完全分开。如采用就地跳闸方式，非电量保护中就地部分的中间继电器由强电直流启动且应采用启动功率较大的中间继电器。\n6.2.5线路高压并联电抗器保护动作时应跳开线路两侧断路器。\n·23·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9346, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 38, "text": "6.3送电线路\n6.3.1线路的自动重合闸装置应符合现行国家标准《继电保护和\n安全自动装置技术规程》GB/T14285，并应符合下列规定：\n1自动重合闸应能投人与切除。\n2自动重合闸可按由保护启动的方式、控制开关或计算机手\n动合闸与断路器位置不对应的原理启动。\n3控制开关(或计算机监控系统)或遥控装置将断路器断开，\n或断路器投于故障线路上随即由保护装置将断路器断开时，自动\n重合闸装置均不应动作；母线保护动作时，应闭锁重合闸。\n4在任何情况下，自动重合闸装置的动作次数应符合预先的\n规定，自动重合闸动作时应发出信号。\n5自动重合闸装置动作后应自动复归。\n6自动重合闸装置应能在重合闸后加速继电保护的动作。\n必要时，还应能在重合闸前加速其动作；当用控制开关或计算机监\n控系统合闸时，应有加速继电保护的措施。\n7当断路器处于不允许实现自动重合闸的不正常状态(如气\n压，液压降低等)时，应将自动重合闸装置闭锁。\n8对于发电机一变压器一线路接线方式，重合闸装置装设与\n否需经计算确定，且仅装设单相跳闸单相重合，三相跳闸时严禁\n董合。\n6.3.2对双侧电源线路的手动合闸回路，应防止未经同步检查而\n误合闸。手动同步功能应在计算机监控系统中实现。\n6.3.3线路出线侧的电压互感器或电压抽取装置二次侧应装设\n自动开关或熔断器，并应设有回路完整性监视。\n6.3.4中性点非直接接地系统出线宜装设接地检测装置。\n6.4补偿装置\n6.4.1并联电容补偿装置应符合现行国家标准《并联电容器装置\n·24·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 642, "clean_text_len": 632, "clean_text": "6.3送电线路\n6.3.1线路的自动重合闸装置应符合现行国家标准《继电保护和安全自动装置技术规程》GB/T14285，并应符合下列规定：\n1自动重合闸应能投人与切除。\n2自动重合闸可按由保护启动的方式、控制开关或计算机手动合闸与断路器位置不对应的原理启动。\n3控制开关(或计算机监控系统)或遥控装置将断路器断开，\n或断路器投于故障线路上随即由保护装置将断路器断开时，自动重合闸装置均不应动作；母线保护动作时，应闭锁重合闸。\n4在任何情况下，自动重合闸装置的动作次数应符合预先的规定，自动重合闸动作时应发出信号。\n5自动重合闸装置动作后应自动复归。\n6自动重合闸装置应能在重合闸后加速继电保护的动作。\n必要时，还应能在重合闸前加速其动作；当用控制开关或计算机监控系统合闸时，应有加速继电保护的措施。\n7当断路器处于不允许实现自动重合闸的不正常状态(如气压，液压降低等)时，应将自动重合闸装置闭锁。\n8对于发电机一变压器一线路接线方式，重合闸装置装设与否需经计算确定，且仅装设单相跳闸单相重合，三相跳闸时严禁董合。\n6.3.2对双侧电源线路的手动合闸回路，应防止未经同步检查而误合闸。手动同步功能应在计算机监控系统中实现。\n6.3.3线路出线侧的电压互感器或电压抽取装置二次侧应装设自动开关或熔断器，并应设有回路完整性监视。\n6.3.4中性点非直接接地系统出线宜装设接地检测装置。\n6.4补偿装置\n6.4.1并联电容补偿装置应符合现行国家标准《并联电容器装置\n·24·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9122, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 39, "text": "设计规范》GB50227的有关规定。并联电容补偿装置的合闸操作只\n能在某一选定的控制方式下进行，跳闸操作不受控制方式的限制。\n6.4.2串联补偿装置强补部分的投人时间应根据电力系统稳定\n要求及主设备允许时间决定。强补部分的投人宜由保护及综合重\n合闸装置控制，必要时还可以增设远动信号启动强补。\n当线路保护使断路器单相断开后，宜于非故障两相进行强补。\n条件允许时，也可简化为对三相进行强补。\n在线路断路器单相重合时限以前，宜将强补回路自动解除。\n在线路两相故障时，不宜进行强补。\n6.4.3串联补偿的保护间隙击穿时，应瞬时发出预报信号，并延\n时自动使并联断路器三相合闸。并联断路器自动合闸时，应发出\n事故信号。\n6.4.4串联补偿的强补断路器和并联断路器的“防跳”接线，应按\n断路器能稳定于合闸状态的要求设计。\n6.4.5静止补偿装置（SVC)宜采用独立的控制系统，应具备测\n量、计算、自动调节、监视、通信、启动/停止顺序控制、文件记录等\n功能。SVC控制系统可通过通信接口与站级监控系统和上级控\n制(或调度中心)进行信息交换。\nSVC晶闸管阀组控制电抗器静止型动态无功补偿装置应由\n全数字控制系统控制。控制系统应能动态跟踪电网电能质量变\n化，并根据变化情况动态调节无功输出。其控制系统上位机应能\n与监控系统通信。\n6.4.6SVC配置保护应具备如下功能：母线过压、母线欠压、速\n断、过流、过负荷、阀元件损坏检测保护、控制系统电源异常、丢同\n步电源、丢脉冲、触发异常、过压击穿、阀室超温、保护输人接口、保\n护输出接口等功能。SVC电容器组应根据电容器接线形式的不\n同，配置不同的电容器保护。\n6.4.7超、特高压输电系统根据系统规划要求，如配置可控高压\n并联电抗器，应根据不同可控高压并联电抗器的控制原理配置保\n·25·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 759, "clean_text_len": 742, "clean_text": "设计规范》GB50227的有关规定。并联电容补偿装置的合闸操作只能在某一选定的控制方式下进行，跳闸操作不受控制方式的限制。\n6.4.2串联补偿装置强补部分的投人时间应根据电力系统稳定要求及主设备允许时间决定。强补部分的投人宜由保护及综合重合闸装置控制，必要时还可以增设远动信号启动强补。\n当线路保护使断路器单相断开后，宜于非故障两相进行强补。\n条件允许时，也可简化为对三相进行强补。\n在线路断路器单相重合时限以前，宜将强补回路自动解除。\n在线路两相故障时，不宜进行强补。\n6.4.3串联补偿的保护间隙击穿时，应瞬时发出预报信号，并延时自动使并联断路器三相合闸。并联断路器自动合闸时，应发出事故信号。\n6.4.4串联补偿的强补断路器和并联断路器的“防跳”接线，应按断路器能稳定于合闸状态的要求设计。\n6.4.5静止补偿装置（SVC)宜采用独立的控制系统，应具备测量、计算、自动调节、监视、通信、启动/停止顺序控制、文件记录等功能。SVC控制系统可通过通信接口与站级监控系统和上级控制(或调度中心)进行信息交换。\nSVC晶闸管阀组控制电抗器静止型动态无功补偿装置应由全数字控制系统控制。控制系统应能动态跟踪电网电能质量变化，并根据变化情况动态调节无功输出。其控制系统上位机应能与监控系统通信。\n6.4.6SVC配置保护应具备如下功能：母线过压、母线欠压、速断、过流、过负荷、阀元件损坏检测保护、控制系统电源异常、丢同步电源、丢脉冲、触发异常、过压击穿、阀室超温、保护输人接口、保护输出接口等功能。SVC电容器组应根据电容器接线形式的不同，配置不同的电容器保护。\n6.4.7超、特高压输电系统根据系统规划要求，如配置可控高压并联电抗器，应根据不同可控高压并联电抗器的控制原理配置保\n·25·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8959, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 40, "text": "护和控制装置。\n6.4.8可控高抗的控制系统宜独立于厂(站)内监控系统，可控高\n抗控制系统网络配置可为分层分布式双网结构。网络结构可分为\n控制层、通信层、就地层。控制层操作员站应布置在控制室内，通\n信层设备布置在继电器室或就地小室内。\n6.4.9磁控式可控高抗除主电抗器配置常规的电抗器保护外，可\n控电抗器的励磁绕组还应配置励磁绕组平衡差动以及励磁绕组接\n地保护。\n6.4.10分级式可控并联电抗器，主电抗器配置常规的电抗器保\n护，电抗器差动保护范围还包括可控电抗器副边。\n6.4.11中性点非直接接地系统的补偿装置回路宜装设接地检测\n装置。\n6.5母线设备\n6.5.1旁路断路器安装单位的控制、信号、测量仪表及保护装置\n二次接线的设计应满足所代替的安装单位的有关要求。\n6.5.2母线接地刀闸只有在该母线无电压时才允许合闸，可采用\n有电闭锁继电器来闭锁。母线接地刀闸合闸后，应闭锁与该母线\n连接的全部隔离开关的合闸。\n6.5.3双母线接线系统应设置由母联断路器及其隔离升关的辅\n助触点串联组成的母线倒闸隔离开关闭锁接线。\n6.5.4旁路隔离开关的闭锁应符合下列规定：\n1各线路的旁路隔离开关必须在旁路断路器断开及其旁路\n母线隔离开关合闸时才可操作；对于线路旁路隔离开关的操作，还\n必须在其出线接地刀闸断开时才可操作。\n2旁路断路器的旁路母线侧隔离开关必须在旁路断器断开\n且连接为母线联络运行的隔离开关打开时，才可操作。\n3旁路回路旁路母线侧的接地刀闸必须在旁路断路器旁路\n母线侧的隔离开关断开时，才可操作。\n·26·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 659, "clean_text_len": 644, "clean_text": "护和控制装置。\n6.4.8可控高抗的控制系统宜独立于厂(站)内监控系统，可控高抗控制系统网络配置可为分层分布式双网结构。网络结构可分为控制层、通信层、就地层。控制层操作员站应布置在控制室内，通信层设备布置在继电器室或就地小室内。\n6.4.9磁控式可控高抗除主电抗器配置常规的电抗器保护外，可控电抗器的励磁绕组还应配置励磁绕组平衡差动以及励磁绕组接地保护。\n6.4.10分级式可控并联电抗器，主电抗器配置常规的电抗器保护，电抗器差动保护范围还包括可控电抗器副边。\n6.4.11中性点非直接接地系统的补偿装置回路宜装设接地检测装置。\n6.5母线设备\n6.5.1旁路断路器安装单位的控制、信号、测量仪表及保护装置二次接线的设计应满足所代替的安装单位的有关要求。\n6.5.2母线接地刀闸只有在该母线无电压时才允许合闸，可采用有电闭锁继电器来闭锁。母线接地刀闸合闸后，应闭锁与该母线连接的全部隔离开关的合闸。\n6.5.3双母线接线系统应设置由母联断路器及其隔离升关的辅助触点串联组成的母线倒闸隔离开关闭锁接线。\n6.5.4旁路隔离开关的闭锁应符合下列规定：\n1各线路的旁路隔离开关必须在旁路断路器断开及其旁路母线隔离开关合闸时才可操作；对于线路旁路隔离开关的操作，还必须在其出线接地刀闸断开时才可操作。\n2旁路断路器的旁路母线侧隔离开关必须在旁路断器断开且连接为母线联络运行的隔离开关打开时，才可操作。\n3旁路回路旁路母线侧的接地刀闸必须在旁路断路器旁路母线侧的隔离开关断开时，才可操作。\n·26·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9192, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 41, "text": "4旁路回路的旁路断路器侧的接地刀闸必须在旁路断路器\n及其旁路母线侧隔离开关断开，且连接为母线联络运行的隔离开\n关断开时，方可操作。\n6.5.5·单母线分段带旁路断路器接线的隔离开关闭锁应符合下\n列规定：\n1断路器的旁路母线隔离开关必须在断路器断开及该隔离\n开关相连的接到母线的分段隔离开关断开时，才可操作。\n2断路器的母线分段隔离开关，必须在断路器断开及该隔离\n开关相连的接到旁路母线的分段隔离开关断开时，才可操作。\n3与断路器并联的专用分段隔离开关必须在断路器及其相\n连接的分段隔离开关均合闸时，才可操作。\n4各回路的旁路隔离开关，旁路母线的有关接地刀闸闭锁条\n件与第6.5.4条相同。\n6.5.6当变电站或升压站采用计算机监控时，远方、就地操作均\n应具备防误操作闭锁功能，应符合下列规定：\n1当发电厂升压站设置发电厂网络计算机监控系统时，防误\n闭锁操作由独立或集成于计算机监控系统的微机五防装置实现。\n就地操作时的防误操作功能宜由就地机械编码锁或电编码锁完成。\n2升压站未设置网络计算机监控系统时，电气设备防误闭锁\n可由专用的微机五防装置实现，也可通过就地电气硬接线实现。\n3当为气体绝缘开关设备（GIS)时，防误操作可由电气硬接\n线方式实现，并在监控系统中具有操作票功能。\n4采用硬接线的防电气误操作回路的电源应单独设置。断\n路器或开关团锁回路不宜用重动继电器，宜直接用断路器或隔离\n开关的辅助接点。\n6.6厂(站)用电源\n·27·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 619, "clean_text_len": 606, "clean_text": "4旁路回路的旁路断路器侧的接地刀闸必须在旁路断路器及其旁路母线侧隔离开关断开，且连接为母线联络运行的隔离开关断开时，方可操作。\n6.5.5·单母线分段带旁路断路器接线的隔离开关闭锁应符合下列规定：\n1断路器的旁路母线隔离开关必须在断路器断开及该隔离开关相连的接到母线的分段隔离开关断开时，才可操作。\n2断路器的母线分段隔离开关，必须在断路器断开及该隔离开关相连的接到旁路母线的分段隔离开关断开时，才可操作。\n3与断路器并联的专用分段隔离开关必须在断路器及其相连接的分段隔离开关均合闸时，才可操作。\n4各回路的旁路隔离开关，旁路母线的有关接地刀闸闭锁条件与第6.5.4条相同。\n6.5.6当变电站或升压站采用计算机监控时，远方、就地操作均应具备防误操作闭锁功能，应符合下列规定：\n1当发电厂升压站设置发电厂网络计算机监控系统时，防误闭锁操作由独立或集成于计算机监控系统的微机五防装置实现。\n就地操作时的防误操作功能宜由就地机械编码锁或电编码锁完成。\n2升压站未设置网络计算机监控系统时，电气设备防误闭锁可由专用的微机五防装置实现，也可通过就地电气硬接线实现。\n3当为气体绝缘开关设备（GIS)时，防误操作可由电气硬接线方式实现，并在监控系统中具有操作票功能。\n4采用硬接线的防电气误操作回路的电源应单独设置。断路器或开关团锁回路不宜用重动继电器，宜直接用断路器或隔离开关的辅助接点。\n6.6厂(站)用电源\n·27·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9275, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 42, "text": "的手动切换装置。明备用的高、低压电源应设事故备用电源自动\n切换装置，暗备用的低压电源不宜设备用电源自动投人装置。\n6.6.2变电站的站用变压器当有专用备用变压器时，应装设备用\n电源的自动投人装置。\n6.6.3备用电源自动投入装置的接线应符合下列规定：\n1当采用慢速自动切换时，应保证工作电源断开后，才可投\n入备用电源。对于200MW及以上容量的发电机的厂用备用电源\n可采用同步鉴定的快速自动投人方式（串联切换或并联切换方\n式），当快速切换不成功时应能自动转为慢速切换(鉴定残压)。\n2任何原因引起运行的工作电源消失时，备用电源自动投人\n装置均应尽快动作。\n3工作电源供电侧断路器跳闸时，应联动其负荷侧断路器\n跳闸。\n4装设专门的低电压保护，当厂用工作母线电压降低至0.25\n倍额定电压以下，而备用电源电压在0.7倍额定电压以上时应自\n动断升工作电源负荷侧断路器。\n5200MW及以上容量的发电机的厂用备用电源快速自动\n投人接线，应具有相位差及电压差的同步鉴定装置。装置的整定\n原则应使备用电压尽快自动投人，又不对电动机产生有害的冲击。\n6应设有投人或切除备用电源自动投入的选择回路。\n7备用电源自动投人装置应能保证只动作一次，且备用电源\n断路器的合闸脉冲应是短脉冲。\n8当在厂用母线速动保护动作或工作分支断路器限时速断\n或过电流保护动作时，工作电源断路器由手动跳闸（或计算机监控\n跳闸)时，应闭锁备用电源自动投人装置。\n6.6.4当备用电源投人于故障母线时应加速保护动作。\n6.6.5发电厂同一级电压的厂用母线有两个及以上的备用电源\n时，宜各装设独立的备用电源自动投人装置，两个备用电源的二次\n回路可不相互切换。\n·28·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 711, "clean_text_len": 696, "clean_text": "的手动切换装置。明备用的高、低压电源应设事故备用电源自动切换装置，暗备用的低压电源不宜设备用电源自动投人装置。\n6.6.2变电站的站用变压器当有专用备用变压器时，应装设备用电源的自动投人装置。\n6.6.3备用电源自动投入装置的接线应符合下列规定：\n1当采用慢速自动切换时，应保证工作电源断开后，才可投入备用电源。对于200MW及以上容量的发电机的厂用备用电源可采用同步鉴定的快速自动投人方式（串联切换或并联切换方式），当快速切换不成功时应能自动转为慢速切换(鉴定残压)。\n2任何原因引起运行的工作电源消失时，备用电源自动投人装置均应尽快动作。\n3工作电源供电侧断路器跳闸时，应联动其负荷侧断路器跳闸。\n4装设专门的低电压保护，当厂用工作母线电压降低至0.25\n倍额定电压以下，而备用电源电压在0.7倍额定电压以上时应自动断升工作电源负荷侧断路器。\n5200MW及以上容量的发电机的厂用备用电源快速自动投人接线，应具有相位差及电压差的同步鉴定装置。装置的整定原则应使备用电压尽快自动投人，又不对电动机产生有害的冲击。\n6应设有投人或切除备用电源自动投入的选择回路。\n7备用电源自动投人装置应能保证只动作一次，且备用电源断路器的合闸脉冲应是短脉冲。\n8当在厂用母线速动保护动作或工作分支断路器限时速断或过电流保护动作时，工作电源断路器由手动跳闸（或计算机监控跳闸)时，应闭锁备用电源自动投人装置。\n6.6.4当备用电源投人于故障母线时应加速保护动作。\n6.6.5发电厂同一级电压的厂用母线有两个及以上的备用电源时，宜各装设独立的备用电源自动投人装置，两个备用电源的二次回路可不相互切换。\n·28·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9252, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 43, "text": "6.6.6事故切换宜采用专门的自动切换装置来完成。自动切换\n装置的状态信号、事故信号及预告信号应送计算机监控系统。\n6.6.7暗备用的低压电源如装设备用电源自动投人装置时，应考\n虑PC进线保护闭锁备用电源自动投人装置及其他防止备用电源\n投到故障上的措施。\n6.7故障录波装置\n6.7.1容量100MW及以上的发电厂机组、110kV及以上升压\n站、启/备电源，220kV及以上变电站和110kV重要变电站应装设\n专用故障录波装置。\n6.7.2发电厂应按机组配置故障录波装置，启备电源变压器可根\n据录波信息量与机组合用或单独设置；发电厂110kV及以上配电\n装置按电压等级配置故障录波装置。\n6.7.3变电站110kV及以上配电装置按电压等级配置故障录波\n装置。330kV及以上主变压器宜按台（组）数配置故障录波装置。\n220kV及以下主变压器可适当考虑，两台或多台变压器共设一台\n故障录波装置。\n6.7.4并联电抗器可与相应的系统故障录波装置合用，也可单独\n设置；可控高抗可配置专用的故障录波装置；串联补偿装置也可配\n置专用的故障录波装置。\n6.7.5故障录波装置的电流输人应接人电流互感器的保护级线\n圈，可与保护共用一个二次绕组，接在保护装置之后。\n6.7.6故障录波装置应有模拟量启动、开关量启动及手动启动方\n式，应具备外部启动接点的接人回路。\n6.7.7故障录波装置应具有接受站内时钟同步对时信号的接口。\n6.7.8专用故障录波装置应是集中式。保护装置自带录波功能\n为分散式。\n6.7.9故障录波信息应能送至调度端。\n6.7.10故障录波装置应具备接人保护及故障信息管理系统的接口。\n·29·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 698, "clean_text_len": 684, "clean_text": "6.6.6事故切换宜采用专门的自动切换装置来完成。自动切换装置的状态信号、事故信号及预告信号应送计算机监控系统。\n6.6.7暗备用的低压电源如装设备用电源自动投人装置时，应考虑PC进线保护闭锁备用电源自动投人装置及其他防止备用电源投到故障上的措施。\n6.7故障录波装置\n6.7.1容量100MW及以上的发电厂机组、110kV及以上升压站、启/备电源，220kV及以上变电站和110kV重要变电站应装设专用故障录波装置。\n6.7.2发电厂应按机组配置故障录波装置，启备电源变压器可根据录波信息量与机组合用或单独设置；发电厂110kV及以上配电装置按电压等级配置故障录波装置。\n6.7.3变电站110kV及以上配电装置按电压等级配置故障录波装置。330kV及以上主变压器宜按台（组）数配置故障录波装置。\n220kV及以下主变压器可适当考虑，两台或多台变压器共设一台故障录波装置。\n6.7.4并联电抗器可与相应的系统故障录波装置合用，也可单独设置；可控高抗可配置专用的故障录波装置；串联补偿装置也可配置专用的故障录波装置。\n6.7.5故障录波装置的电流输人应接人电流互感器的保护级线圈，可与保护共用一个二次绕组，接在保护装置之后。\n6.7.6故障录波装置应有模拟量启动、开关量启动及手动启动方式，应具备外部启动接点的接人回路。\n6.7.7故障录波装置应具有接受站内时钟同步对时信号的接口。\n6.7.8专用故障录波装置应是集中式。保护装置自带录波功能为分散式。\n6.7.9故障录波信息应能送至调度端。\n6.7.10故障录波装置应具备接人保护及故障信息管理系统的接口。\n·29·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.909, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 44, "text": "6.7.11故障录波装置应具有必要的信号指示灯及告警信号输出\n接点。\n6.7.12故障录波装置录波信息量可按照本标准附录C的有关\n内容确定。\n6.8 时间同步系统\n6.8.1发电厂及变电站时间同步系统应符合现行国家标准《电力\n系统的时间同步系统第1部分：技术规范》DL/T1100.1的规\n定。发电厂或变电站应统一配置一套时间同步系统；单机容量\n300MW及以上的发电厂、330kV(500kV)及以上变电站及有条件\n的场合宜采用主备式时间同步系统，两台同步时钟一主一备，以提\n高时间同步系统的可靠性。220kV变电站宜配置单台主时钟系\n统。110kV及以下变电站可通过网络以网络授时方式对时。\n6.8.2时间同步系统宜单独组屏，便于设备扩展和校验。同步时\n钟应输出足够数量的不同类型时间同步信号。需要时可以增加分\n时钟以满足不同使用场合的需要。设备较集中且距离主时钟较远\n的场所可设分时钟，分时钟与主时钟对时。\n6.8.3当时间同步系统采用两路无线授时基准信号时，宜选用不\n同的授时源。\n6.8.4当时间同步系统通过以太网接口为不同安全防护等级的\n系统提供时间基准信号时，应符合相关安全防护规定的要求。\n6.8.5发电厂同步时钟系统主时钟可设在网络继电器室，也可设\n在发电厂的单元机组电子设备间内。变电站同步时钟系统主时钟\n可设在主控制楼内。\n6.8.6要求进行时间同步的设备应包括以下设备：\n1记录与时间有关信息的设备，如故障录波器、发电厂电\n气监控管理系统、发电厂网络监控系统、变电站计算机监控系\n统、调度自动化系统、自动电压控制（AVC)装置、保护信息管理系\n统等。\n·30·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 692, "clean_text_len": 675, "clean_text": "6.7.11故障录波装置应具有必要的信号指示灯及告警信号输出接点。\n6.7.12故障录波装置录波信息量可按照本标准附录C的有关内容确定。\n6.8 时间同步系统\n6.8.1发电厂及变电站时间同步系统应符合现行国家标准《电力系统的时间同步系统第1部分：技术规范》DL/T1100.1的规定。发电厂或变电站应统一配置一套时间同步系统；单机容量\n300MW及以上的发电厂、330kV(500kV)及以上变电站及有条件的场合宜采用主备式时间同步系统，两台同步时钟一主一备，以提高时间同步系统的可靠性。220kV变电站宜配置单台主时钟系统。110kV及以下变电站可通过网络以网络授时方式对时。\n6.8.2时间同步系统宜单独组屏，便于设备扩展和校验。同步时钟应输出足够数量的不同类型时间同步信号。需要时可以增加分时钟以满足不同使用场合的需要。设备较集中且距离主时钟较远的场所可设分时钟，分时钟与主时钟对时。\n6.8.3当时间同步系统采用两路无线授时基准信号时，宜选用不同的授时源。\n6.8.4当时间同步系统通过以太网接口为不同安全防护等级的系统提供时间基准信号时，应符合相关安全防护规定的要求。\n6.8.5发电厂同步时钟系统主时钟可设在网络继电器室，也可设在发电厂的单元机组电子设备间内。变电站同步时钟系统主时钟可设在主控制楼内。\n6.8.6要求进行时间同步的设备应包括以下设备：\n1记录与时间有关信息的设备，如故障录波器、发电厂电气监控管理系统、发电厂网络监控系统、变电站计算机监控系统、调度自动化系统、自动电压控制（AVC)装置、保护信息管理系统等。\n·30·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9095, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 45, "text": "2微机保护装置、电网安全自动装置等。\n3有必要记录其作用时间的设备，如调度录音电话、行政电\n话交换网计费系统等。\n装置、线路故障行波测距装置、雷电定位系统等。\n5要求在同一时刻记录其采集数据的系统，如电能量计量系\n统等。\n6分散控制系统(DCS)。\n7各类管理信息系统(MIS)。\n8其他要求时间统一的装置。\n6.8.7时钟同步系统的主时钟主要应有以下功能：\n1接收单元接收外部时间基准信号。接收单元以接收的无\n线或有线时间基准信号作为外部时间基准。主时钟的接收单元能\n同时接收至少两种外部时间基准信号，其中一种应为无线时间基\n准信号。从时钟的接收单元只接收两种或一种两路有线时间基准\n信号，这些时间基准信号互为热备用。\n2时钟单元。接收单元接收外部时间基准信号后，时钟单元\n按优先顺序选择外部时间基准信号作同步源，将时钟牵引到跟踪\n锁定状态，并补偿传输延时。时钟受外部时间基准信号的控制，并\n输出与其同步的时间同步信号和时间信息。\n3当接收单元失去外部时间基准信号时，时钟进人守时保持\n状态，此时，时钟仍能保持一定的时间准确度，并输出时间同步信\n号和时间信息。外部时间基准信号恢复后，时钟单元自动结束守\n时保持状态，重新被外部时间基准信号牵引人跟踪锁定状态，牵引\n时间应小于0.5s。牵引过程中，时间单元仍能输出正确的时间同\n步信号和时间信息。\n4输出单元。输出各类时间同步信号和时间信息、状态信号\n和告警信号，也可以显示时间、状态和告警信号，输出的时间同步\n信号应满足发电厂、变电站设备的对时接口要求。\n·31·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 658, "clean_text_len": 642, "clean_text": "2微机保护装置、电网安全自动装置等。\n3有必要记录其作用时间的设备，如调度录音电话、行政电话交换网计费系统等。\n装置、线路故障行波测距装置、雷电定位系统等。\n5要求在同一时刻记录其采集数据的系统，如电能量计量系统等。\n6分散控制系统(DCS)。\n7各类管理信息系统(MIS)。\n8其他要求时间统一的装置。\n6.8.7时钟同步系统的主时钟主要应有以下功能：\n1接收单元接收外部时间基准信号。接收单元以接收的无线或有线时间基准信号作为外部时间基准。主时钟的接收单元能同时接收至少两种外部时间基准信号，其中一种应为无线时间基准信号。从时钟的接收单元只接收两种或一种两路有线时间基准信号，这些时间基准信号互为热备用。\n2时钟单元。接收单元接收外部时间基准信号后，时钟单元按优先顺序选择外部时间基准信号作同步源，将时钟牵引到跟踪锁定状态，并补偿传输延时。时钟受外部时间基准信号的控制，并输出与其同步的时间同步信号和时间信息。\n3当接收单元失去外部时间基准信号时，时钟进人守时保持状态，此时，时钟仍能保持一定的时间准确度，并输出时间同步信号和时间信息。外部时间基准信号恢复后，时钟单元自动结束守时保持状态，重新被外部时间基准信号牵引人跟踪锁定状态，牵引时间应小于0.5s。牵引过程中，时间单元仍能输出正确的时间同步信号和时间信息。\n4输出单元。输出各类时间同步信号和时间信息、状态信号和告警信号，也可以显示时间、状态和告警信号，输出的时间同步信号应满足发电厂、变电站设备的对时接口要求。\n·31·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9143, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 46, "text": "6.8.8发电厂及变电站设备对时要求可按照本标准附录D的有\n关规定确定。\n6.9 在线监测装置\n6.9.1在线监测装置应采用原理可靠、运行稳定的设备，并应符\n合下列规定：\n1可根据现行国家标准《隐极同步发电机技术要求》GB/T\n7064的规定及系统运行需要配置发电机在线监测装置。\n2对于大容量主变压器（240MV·A及以上）、330kV及以\n上高压断路器（包括GIS）、高压并联电抗器等电气设备可根据运\n行需要配置在线监测装置。\n3在线监测装置宜选择数字型、可提供趋势信息（数据或曲\n线），带有分析功能的产品。\n6.9.2当发电机、变压器、高压断路器（包括GIS)等电气设备装\n设在线监测装置时，宜将输出的信息集中管理。可将有关信息送\n到适当的监控系统（可嵌套在某一监控系统，也可单独设置在线监\n测管理系统）。\n6.9.3在线监测装置输出的信息宜包括报警信号、趋势数据和趋\n势曲线。\n6.9.4在线监测信息管理系统宜设置专家诊断系统，但暂不宜实\n现在线诊断。\n6.10配电装置图像监视\n6.10.1电厂升压站和变电站宜配置一套独立的图像监视系统，\n用于监视隔离开关、接地刀闸触头的分、合位状态。图像监视系统\n有以下功能，并有与计算机监控系统的接口。\n1实时图像监控。\n2远程控制。\n3图像管理。\n·32·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 553, "clean_text_len": 542, "clean_text": "6.8.8发电厂及变电站设备对时要求可按照本标准附录D的有关规定确定。\n6.9 在线监测装置\n6.9.1在线监测装置应采用原理可靠、运行稳定的设备，并应符合下列规定：\n1可根据现行国家标准《隐极同步发电机技术要求》GB/T\n7064的规定及系统运行需要配置发电机在线监测装置。\n2对于大容量主变压器（240MV·A及以上）、330kV及以上高压断路器（包括GIS）、高压并联电抗器等电气设备可根据运行需要配置在线监测装置。\n3在线监测装置宜选择数字型、可提供趋势信息（数据或曲线），带有分析功能的产品。\n6.9.2当发电机、变压器、高压断路器（包括GIS)等电气设备装设在线监测装置时，宜将输出的信息集中管理。可将有关信息送到适当的监控系统（可嵌套在某一监控系统，也可单独设置在线监测管理系统）。\n6.9.3在线监测装置输出的信息宜包括报警信号、趋势数据和趋势曲线。\n6.9.4在线监测信息管理系统宜设置专家诊断系统，但暂不宜实现在线诊断。\n6.10配电装置图像监视\n6.10.1电厂升压站和变电站宜配置一套独立的图像监视系统，\n用于监视隔离开关、接地刀闸触头的分、合位状态。图像监视系统有以下功能，并有与计算机监控系统的接口。\n1实时图像监控。\n2远程控制。\n3图像管理。\n·32·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8857, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 47, "text": "4报警功能。\n5远传功能。\n6网络联动功能。\n7安全警卫功能。\n6.10.2视频信号及信号格式应严格符合国际、国家有关标准。\n图像质量应满足系统远程监视要求，不应受外界影响导致图像失\n真、漂移等。图像监视系统设备应满足强电磁场于扰环境下使用\n的要求。\n6.10.3户外摄像头的设置原则可按照本标准附录E的规定执行。\n6.10.4户内摄像头应设置在安装重要设备的房间，如交直流配\n电室、计算机室、通信机房、继电器（小）室、站用配电室等。\n6.10.5图像监视系统后台设备应按变电站最终规模设置，摄像\n头等可分期设置。\n6.10.6图像监视器应安装于发电厂网络控制所在控制室内、变\n电站主控制室内。\n·33·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 302, "clean_text_len": 297, "clean_text": "4报警功能。\n5远传功能。\n6网络联动功能。\n7安全警卫功能。\n6.10.2视频信号及信号格式应严格符合国际、国家有关标准。\n图像质量应满足系统远程监视要求，不应受外界影响导致图像失真、漂移等。图像监视系统设备应满足强电磁场于扰环境下使用的要求。\n6.10.3户外摄像头的设置原则可按照本标准附录E的规定执行。\n6.10.4户内摄像头应设置在安装重要设备的房间，如交直流配电室、计算机室、通信机房、继电器（小）室、站用配电室等。\n6.10.5图像监视系统后台设备应按变电站最终规模设置，摄像头等可分期设置。\n6.10.6图像监视器应安装于发电厂网络控制所在控制室内、变电站主控制室内。\n·33·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.878, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 48, "text": "7二次回路设备的选择及配置\n7.1控制和信号设备的选择\n7.1.1控制开关的选择应符合该二次回路额定电压、额定电流、\n分断电流、操作频繁率、电寿命和控制接线等的要求。\n7.1.2位置指示灯及其附加电阻的选择应符合下列规定：\n1发光二极管信号灯及附加电阻的选择应按照1.1倍额定\n电压时回路电流不大于发光二极管的额定电流。\n20.95倍额定电压时不小于发光二极管稳定起光电流，以\n决定附加电阻值。\n7.1.3跳、合闸位置继电器的选择应符合下列规定：\n1母线电压为1.1倍额定值时，通过跳、合闸绕组或合闸接\n触器绕组的电流不应大于其最小动作电流和长期热稳定电流。\n2母线电压为85%额定值时，加在位置继电器线圈的电压\n不应小于其额定值的70%。\n7.1.4断路器的跳、合闸继电器，电流启动电压保持的防跳继电\n器以及自动重合闸出口中间继电器和其串接信号继电器的选择应\n符合下列规定：\n1电压线圈的额定电压可等于供电母线额定电压；如用较低\n电压的继电器串接电阻降压时，继电器线圈上的压降应等于继电\n器电压线圈的额定电压；串联电阻的一端应接负电源。\n2额定电压工况下，电流线圈的额定电流的选择应与跳、合\n闸绕组或合闸接触器绕组的额定电流相配合，继电器电流自保持\n线圈的额定电流不宜大于跳、合闸线圈额定电流的50%，并保证\n串接信号继电器电流灵敏度不低于1.4。\n3跳、合闸中间继电器电流自保持线圈的电压降不应大于额\n·34·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 607, "clean_text_len": 596, "clean_text": "7二次回路设备的选择及配置\n7.1控制和信号设备的选择\n7.1.1控制开关的选择应符合该二次回路额定电压、额定电流、\n分断电流、操作频繁率、电寿命和控制接线等的要求。\n7.1.2位置指示灯及其附加电阻的选择应符合下列规定：\n1发光二极管信号灯及附加电阻的选择应按照1.1倍额定电压时回路电流不大于发光二极管的额定电流。\n20.95倍额定电压时不小于发光二极管稳定起光电流，以决定附加电阻值。\n7.1.3跳、合闸位置继电器的选择应符合下列规定：\n1母线电压为1.1倍额定值时，通过跳、合闸绕组或合闸接触器绕组的电流不应大于其最小动作电流和长期热稳定电流。\n2母线电压为85%额定值时，加在位置继电器线圈的电压不应小于其额定值的70%。\n7.1.4断路器的跳、合闸继电器，电流启动电压保持的防跳继电器以及自动重合闸出口中间继电器和其串接信号继电器的选择应符合下列规定：\n1电压线圈的额定电压可等于供电母线额定电压；如用较低电压的继电器串接电阻降压时，继电器线圈上的压降应等于继电器电压线圈的额定电压；串联电阻的一端应接负电源。\n2额定电压工况下，电流线圈的额定电流的选择应与跳、合闸绕组或合闸接触器绕组的额定电流相配合，继电器电流自保持线圈的额定电流不宜大于跳、合闸线圈额定电流的50%，并保证串接信号继电器电流灵敏度不低于1.4。\n3跳、合闸中间继电器电流自保持线圈的电压降不应大于额\n·34·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9175, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 49, "text": "定电压的5%，电流启动电压保持“防跳”继电器的电流启动线圈\n的电压降不应大于额定电压的10%。\n7.1.5具有电流和电压线圈的中间继电器，其电流和电压线圈应\n采用正极性接线。电流与电压线圈间的耐压水平不应低于\n1000V、1min的试验标准。\n应符合下列规定：\n1额定电压时信号继电器的电流灵敏系数不宜小于1.4。\n20.8倍额定电压时信号继电器线圈的电压降不应大于额\n定电压的10%。\n3选择中间继电器的并联电阻时，应使保护继电器触点的断\n开容量不大于其允许值；应不超过信号继电器串联线圈的热稳定\n电流。\n7.1.7重瓦斯保护回路并联信号继电器或附加电阻的选择应符\n合下列规定：\n1并联信号继电器的额定电压等于供电母线额定电压。\n2当用附加电阻代替并联信号继电器时，附加电阻的选择应\n符合本标准第7.1.6条第1款、第3款的规定。\n7.1.8直接跳闸的重要回路应采用动作电压在额定直流电源电\n压的55%～70%范围以内的中间继电器，并要求其动作功率不低\n于 5W。\n7.2 二次回路的保护设备\n7.2.1二次回路的保护设备用于切除二次回路的短路故障，并作\n为回路检修、调试时断开交、直流电源之用。二次电源回路宜采用\n自动开关，但当自动开关开断水平、动热稳定无法满足要求时，保\n护设备应选用熔断器。\n7.2.2对具有双重化快速主保护和断路器具有双跳闸线圈的安\n“装单位,其控制回路和继电保护、自动装置回路应分设独立的自动\n·35·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9869, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 615, "clean_text_len": 603, "clean_text": "定电压的5%，电流启动电压保持“防跳”继电器的电流启动线圈的电压降不应大于额定电压的10%。\n7.1.5具有电流和电压线圈的中间继电器，其电流和电压线圈应采用正极性接线。电流与电压线圈间的耐压水平不应低于\n1000V、1min的试验标准。\n应符合下列规定：\n1额定电压时信号继电器的电流灵敏系数不宜小于1.4。\n20.8倍额定电压时信号继电器线圈的电压降不应大于额定电压的10%。\n3选择中间继电器的并联电阻时，应使保护继电器触点的断开容量不大于其允许值；应不超过信号继电器串联线圈的热稳定电流。\n7.1.7重瓦斯保护回路并联信号继电器或附加电阻的选择应符合下列规定：\n1并联信号继电器的额定电压等于供电母线额定电压。\n2当用附加电阻代替并联信号继电器时，附加电阻的选择应符合本标准第7.1.6条第1款、第3款的规定。\n7.1.8直接跳闸的重要回路应采用动作电压在额定直流电源电压的55%～70%范围以内的中间继电器，并要求其动作功率不低于 5W。\n7.2 二次回路的保护设备\n7.2.1二次回路的保护设备用于切除二次回路的短路故障，并作为回路检修、调试时断开交、直流电源之用。二次电源回路宜采用自动开关，但当自动开关开断水平、动热稳定无法满足要求时，保护设备应选用熔断器。\n7.2.2对具有双重化快速主保护和断路器具有双跳闸线圈的安\n“装单位,其控制回路和继电保护、自动装置回路应分设独立的自动\n·35·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9061, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 50, "text": "开关或熔断器，并由不同蓄电池组供电的直流母线段分别向双重\n化主保护供电。控制回路、继电保护、自动装置屏内电源消失时应\n有报警信号。\n7.2.3凡两个及以上安装单位公用的保护或自动装置的供电回\n路，应装设专用的自动开关或熔断器。\n和自动装置供电回路自动开关或熔断器的配置应符合下列规定：\n宜分别设自动开关或熔断器。\n2当一个安装单位含几台断路器时，应按断路器分别设自动\n开关或熔断器；公用保护和公用自动装置及其他保护或自动控制\n装置按保证正确工作的条件，宜采用辐射型供电，各回路设独立的\n自动开关。\n7.2.5控制回路的自动开关或熔断器应有监视，可用断路器控制\n回路的监视装置进行监视。保护、自动装置及测控装置回路的自\n动升关或熔断器应有监视，其信号应接至计算机监控系统。\n7.2.6电压互感器二次回路保护的配置应符合下列规定：\n定者（如电磁式自动调整励磁装置用电压互感器）外，应在其出口\n装设自动开关。如自动调整励磁装置已考虑电压互感器失电闭锁\n强励磁措施，应装设自动升关。\n2电能计量表电压回路宜在电压互感器出线端装设专用自\n动开关。\n3电压互感器二次侧中性点引出线上不应装设保护设备。\n4电压互感器接成开口三角的剩余绕组的试验芯出线端应\n装设自动开关。\n7.2.7设备所需交流操作电源宜装设单独的自动开关或熔断器，\n并加以监视。\n7.2.8熔断器额定电流的选择应符合下列规定：\n·36·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9946, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 595, "clean_text_len": 583, "clean_text": "开关或熔断器，并由不同蓄电池组供电的直流母线段分别向双重化主保护供电。控制回路、继电保护、自动装置屏内电源消失时应有报警信号。\n7.2.3凡两个及以上安装单位公用的保护或自动装置的供电回路，应装设专用的自动开关或熔断器。\n和自动装置供电回路自动开关或熔断器的配置应符合下列规定：\n宜分别设自动开关或熔断器。\n2当一个安装单位含几台断路器时，应按断路器分别设自动开关或熔断器；公用保护和公用自动装置及其他保护或自动控制装置按保证正确工作的条件，宜采用辐射型供电，各回路设独立的自动开关。\n7.2.5控制回路的自动开关或熔断器应有监视，可用断路器控制回路的监视装置进行监视。保护、自动装置及测控装置回路的自动升关或熔断器应有监视，其信号应接至计算机监控系统。\n7.2.6电压互感器二次回路保护的配置应符合下列规定：\n定者（如电磁式自动调整励磁装置用电压互感器）外，应在其出口装设自动开关。如自动调整励磁装置已考虑电压互感器失电闭锁强励磁措施，应装设自动升关。\n2电能计量表电压回路宜在电压互感器出线端装设专用自动开关。\n3电压互感器二次侧中性点引出线上不应装设保护设备。\n4电压互感器接成开口三角的剩余绕组的试验芯出线端应装设自动开关。\n7.2.7设备所需交流操作电源宜装设单独的自动开关或熔断器，\n并加以监视。\n7.2.8熔断器额定电流的选择应符合下列规定：\n·36·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9227, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 51, "text": "1熔断器额定电流应按回路的最大负荷电流选择，并满足\n选择性的要求。干线上熔断器熔件的额定电流应较支线上的大\n2级～3级。\n2选择电压互感器二次侧熔断器时，其最大负荷电流应考虑\n到双母线仅一组运行时，两组电压互感器的全部负荷由一组电压\n互感器供给的可能情况。\n7.2.9自动开关额定电流的选择应符合下列规定：\n1自动开关额定电流应按回路的最大负荷电流选择，并满足\n选择性的要求；干线上自动开关脱扣器的额定电流应较支线上的\n大2级～3级。\n2电压互感器二次侧自动开关的选择应符合下列规定：\n1)自动开关瞬时脱扣器的动作电流，应按大于电压互感器\n二次回路的最大负荷电流来整定；\n2)当电压互感器运行电压为90%额定电压时，二次电压回\n路末端经过渡电阻短路，加于继电器线圈上的电压低于\n70%额定电压时，自动开关应瞬时动作；\n3)自动开关瞬时脱扣器断开短路电流的时间不应大于\n20ms;\n4)自动开关应附有常闭辅助触点用于空气开关跳闸时发出\n报警信号。\n7.3小母线和二次回路标号\n7.3.1各安装单位的控制、信号电源宜由电源屏或电源分屏的馈\n线以辐射状供电，供电线应设保护及监视设备。\n7.3.2控制屏及保护屏顶上的小母线不宜超过28条，最多不应\n超过40条。小母线宜米用p6mm的绝缘铜棒。\n当屏顶上不能装设小母线时，也可通过端子排连接。端子排\n宜单独成组排列。\n7.3.3小母线的色别应符合本标准附录F的有关规定。小母线\n·37·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9896, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 614, "clean_text_len": 603, "clean_text": "1熔断器额定电流应按回路的最大负荷电流选择，并满足选择性的要求。干线上熔断器熔件的额定电流应较支线上的大\n2级～3级。\n2选择电压互感器二次侧熔断器时，其最大负荷电流应考虑到双母线仅一组运行时，两组电压互感器的全部负荷由一组电压互感器供给的可能情况。\n7.2.9自动开关额定电流的选择应符合下列规定：\n1自动开关额定电流应按回路的最大负荷电流选择，并满足选择性的要求；干线上自动开关脱扣器的额定电流应较支线上的大2级～3级。\n2电压互感器二次侧自动开关的选择应符合下列规定：\n1)自动开关瞬时脱扣器的动作电流，应按大于电压互感器二次回路的最大负荷电流来整定；\n2)当电压互感器运行电压为90%额定电压时，二次电压回路末端经过渡电阻短路，加于继电器线圈上的电压低于\n70%额定电压时，自动开关应瞬时动作；\n3)自动开关瞬时脱扣器断开短路电流的时间不应大于\n20ms;\n4)自动开关应附有常闭辅助触点用于空气开关跳闸时发出报警信号。\n7.3小母线和二次回路标号\n7.3.1各安装单位的控制、信号电源宜由电源屏或电源分屏的馈线以辐射状供电，供电线应设保护及监视设备。\n7.3.2控制屏及保护屏顶上的小母线不宜超过28条，最多不应超过40条。小母线宜米用p6mm的绝缘铜棒。\n当屏顶上不能装设小母线时，也可通过端子排连接。端子排宜单独成组排列。\n7.3.3小母线的色别应符合本标准附录F的有关规定。小母线\n·37·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9181, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 52, "text": "的符号和回路标号应符合本标准附录G的有关规定。二次直流\n回路的数字标号应符合本标准附录H的有关规定。二次交流回\n路的数字标号应符合本标准附录」的有关规定。\n7.4端子排\n7.4.1端子排应由阻燃材料构成。端子的导电部分应为铜质。\n安装在潮湿地区的端子排应当防潮。\n7.4.2安装在屏上每侧的端子距地不宜低于350mm。\n设备的位置相对应。\n每个安装单位应有其独立的端子排。同一屏上有几个安装单\n位时，各安装单位端子排的排列应与屏面布置相配合。\n7.4.4每个安装单位的端子排可按下列回路分组，并由上而下\n（或由左至右）按下列顺序排列：\n1交流电流回路按每组电流互感器分组，同一保护方式的电\n流回路宜排在一起。\n2交流电压回路按每组电压互感器分组。\n3升关量输人信号回路按装置分组。\n4控制回路按控制对象原则分组。\n5其他回路按励磁保护、自动调整励磁装置的电流和电压回\n路、远方调整及联锁回路等分组。\n6转接端子排排列顺序为：本安装单位端子、其他安装单位\n的转接端子、最后排小母线兜接用的转接端子。\n7.4.5当一个安装单位的端子过多或一个屏上仅有一个安装单\n位时，可将端子排成组地布置在屏的两侧。\n7.4.6屏上二次回路经过端子排连接应符合下列规定：\n1屏内与屏外二次回路的连接，同一屏上各安装单位之间的\n连接以及转接回路等均应经过端子排。\n2屏内设备与直接接在小母线上的设备（如熔断器、电阻、刀\n·38·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 603, "clean_text_len": 595, "clean_text": "的符号和回路标号应符合本标准附录G的有关规定。二次直流回路的数字标号应符合本标准附录H的有关规定。二次交流回路的数字标号应符合本标准附录」的有关规定。\n7.4端子排\n7.4.1端子排应由阻燃材料构成。端子的导电部分应为铜质。\n安装在潮湿地区的端子排应当防潮。\n7.4.2安装在屏上每侧的端子距地不宜低于350mm。\n设备的位置相对应。\n每个安装单位应有其独立的端子排。同一屏上有几个安装单位时，各安装单位端子排的排列应与屏面布置相配合。\n7.4.4每个安装单位的端子排可按下列回路分组，并由上而下\n（或由左至右）按下列顺序排列：\n1交流电流回路按每组电流互感器分组，同一保护方式的电流回路宜排在一起。\n2交流电压回路按每组电压互感器分组。\n3升关量输人信号回路按装置分组。\n4控制回路按控制对象原则分组。\n5其他回路按励磁保护、自动调整励磁装置的电流和电压回路、远方调整及联锁回路等分组。\n6转接端子排排列顺序为：本安装单位端子、其他安装单位的转接端子、最后排小母线兜接用的转接端子。\n7.4.5当一个安装单位的端子过多或一个屏上仅有一个安装单位时，可将端子排成组地布置在屏的两侧。\n7.4.6屏上二次回路经过端子排连接应符合下列规定：\n1屏内与屏外二次回路的连接，同一屏上各安装单位之间的连接以及转接回路等均应经过端子排。\n2屏内设备与直接接在小母线上的设备（如熔断器、电阻、刀\n·38·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9149, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 53, "text": "开关等)的连接宜经过端子排。\n3各安装单位主要保护的正电源应经过端子排。保护的负\n电源应在屏内设备之间接成环形，环的两端应分别接至端子排；其\n他回路均可在屏内连接。\n4电流回路应经过试验端子，预告及事故信号回路和其他需\n断开的回路(试验时断开的仪表等)宜经过特殊端子或试验端子。\n7.4.7每一安装单位的端子排应编有顺序号，并宜在最后留2\n个～2个备用端子。在端子排组两端应有终端端子。\n间的端子排应以一个空端子隔开。\n直流端子与交流端子要有可靠的隔离。\n7.4.8一个端子的每一端宜接一根导线，导线截面不宜超过\n6mm²。\n7.4.9屋内、外端子箱内端子排列应按交流电流回路、交流电压\n回路和直流回路等成组排列。\n7.4.10每组电流互感器的二次侧宜在配电装置端子箱内经过端\n子连接成星形或三角形等接线方式。\n7.4.11强电与弱电回路的端子排宜分开布置，如有困难时，强、\n弱电端子之间应有明显的标志，应设隔离措施。如弱电端子排上\n要接强电缆芯时，端子间应设加强绝缘的隔板。\n7.4.12强电设备与强电端子的连接和端子与电缆芯的连接应用\n插接或螺丝连接，弱电设备与弱电端子间的连接可采用焊接。屏\n内弱电端子与电缆芯的连接宜采用插接或螺丝连接。\n7.5控制电缆\n7.5.1控制电缆的敷设和选型应符合现行国家标准《电力工程电\n缆设计规范》GB50217的有关规定。微机型继电保护装置及计算\n机测控装置二次回路的电缆均应使用屏蔽电缆。\n·39·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 620, "clean_text_len": 610, "clean_text": "开关等)的连接宜经过端子排。\n3各安装单位主要保护的正电源应经过端子排。保护的负电源应在屏内设备之间接成环形，环的两端应分别接至端子排；其他回路均可在屏内连接。\n4电流回路应经过试验端子，预告及事故信号回路和其他需断开的回路(试验时断开的仪表等)宜经过特殊端子或试验端子。\n7.4.7每一安装单位的端子排应编有顺序号，并宜在最后留2\n个～2个备用端子。在端子排组两端应有终端端子。\n间的端子排应以一个空端子隔开。\n直流端子与交流端子要有可靠的隔离。\n7.4.8一个端子的每一端宜接一根导线，导线截面不宜超过\n6mm²。\n7.4.9屋内、外端子箱内端子排列应按交流电流回路、交流电压回路和直流回路等成组排列。\n7.4.10每组电流互感器的二次侧宜在配电装置端子箱内经过端子连接成星形或三角形等接线方式。\n7.4.11强电与弱电回路的端子排宜分开布置，如有困难时，强、\n弱电端子之间应有明显的标志，应设隔离措施。如弱电端子排上要接强电缆芯时，端子间应设加强绝缘的隔板。\n7.4.12强电设备与强电端子的连接和端子与电缆芯的连接应用插接或螺丝连接，弱电设备与弱电端子间的连接可采用焊接。屏内弱电端子与电缆芯的连接宜采用插接或螺丝连接。\n7.5控制电缆\n7.5.1控制电缆的敷设和选型应符合现行国家标准《电力工程电缆设计规范》GB50217的有关规定。微机型继电保护装置及计算机测控装置二次回路的电缆均应使用屏蔽电缆。\n·39·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9091, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 54, "text": "7.5.2发电厂和变电站应采用铜芯控制电缆和绝缘导线。按机\n械强度要求，强电回路导体截面不应小于1.5mm²，弱电回路导体\n截面不应小于0.5mm²。\n7.5.3继电保护用电流互感器二次回路电缆截面的选择应保证\n互感器误差不超过规定值。计算条件应为系统最大运行方式下最\n不利的短路形式，并应计及电流互感器二次绕组接线方式、电缆阻\n抗换算系数、继电器阻抗换算系数及接线端子接触电阻等因素。\n对系统最大运行方式如无可靠根据，可按断路器的断流容量确定\n最大短路电流。\n7.5.4测量仪表装置用电流互感器的准确级次，按照该电流互\n感器二次绕组所串接的准确度要求最高的仪表选择，并符合现行\n国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的\n规定。电流互感器二次回路电缆截面的选择，按照一次设备额定\n运行方式下电流互感器的误差不超过上述条件下选定的准确级\n次。计算条件应为电流互感器一次电流为额定值、一次电流三相\n对称平衡，并应计及电流互感器二次绕组接线方式、电缆阻抗换算\n系数、仪表阻抗换算系数和接线端子接触电阻及仪表保安系数诸\n因素。\n7.5.5继电保护和自动装置用电压互感器二次回路电缆截面的\n选择应保证最大负荷时，电缆的电压降不应超过额定二次电压的\n3%。\n7.5.6电测量仪表用电压互感器二次回路电缆截面的选择应符\n合下列规定：\n1常用测量仪表回路电缆的电压降不应大于额定二次电压\n的3%。\n2I、Ⅱ类电能计量装置的电压互感器二次专用回路压降不\n宜大于电压互感器额定二次电压的0.2%。\n3其他电能计量装置二次回路压降不应大于额定二次电压\n的 0. 5 % 。\n·40·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 692, "clean_text_len": 672, "clean_text": "7.5.2发电厂和变电站应采用铜芯控制电缆和绝缘导线。按机械强度要求，强电回路导体截面不应小于1.5mm²，弱电回路导体截面不应小于0.5mm²。\n7.5.3继电保护用电流互感器二次回路电缆截面的选择应保证互感器误差不超过规定值。计算条件应为系统最大运行方式下最不利的短路形式，并应计及电流互感器二次绕组接线方式、电缆阻抗换算系数、继电器阻抗换算系数及接线端子接触电阻等因素。\n对系统最大运行方式如无可靠根据，可按断路器的断流容量确定最大短路电流。\n7.5.4测量仪表装置用电流互感器的准确级次，按照该电流互感器二次绕组所串接的准确度要求最高的仪表选择，并符合现行国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的规定。电流互感器二次回路电缆截面的选择，按照一次设备额定运行方式下电流互感器的误差不超过上述条件下选定的准确级次。计算条件应为电流互感器一次电流为额定值、一次电流三相对称平衡，并应计及电流互感器二次绕组接线方式、电缆阻抗换算系数、仪表阻抗换算系数和接线端子接触电阻及仪表保安系数诸因素。\n7.5.5继电保护和自动装置用电压互感器二次回路电缆截面的选择应保证最大负荷时，电缆的电压降不应超过额定二次电压的\n3%。\n7.5.6电测量仪表用电压互感器二次回路电缆截面的选择应符合下列规定：\n1常用测量仪表回路电缆的电压降不应大于额定二次电压的3%。\n2I、Ⅱ类电能计量装置的电压互感器二次专用回路压降不宜大于电压互感器额定二次电压的0.2%。\n3其他电能计量装置二次回路压降不应大于额定二次电压的 0. 5 %。\n·40·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9181, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 55, "text": "4当不能满足上述要求时，电能表、指示仪表电压回路可由\n电压互感器端子箱单独引接电缆，也可将保护和自动装置与仪表\n回路分别接自电压互感器的不同二次绕组。\n7.5.7控制回路电缆截面的选择应保证最大负荷时，控制电源母\n线至被控设备间连接电缆的电压降不应超过额定二次电压的\n10 % 。\n7.5.8当控制电缆的敷设长度超过制造长度时，或由于屏、台的\n搬迁而使原有电缆长度不够时，或更换电缆的故障段时，可用焊接\n法连接电缆。·焊接法连接电缆时在连接处应设连接盒。有可能\n时，也可用其他屏上的端子排连接。\n7.5.9控制电缆宜采用多芯电缆，应尽可能减少电缆根数。当芯\n线截面为1.5mm²或2.5mm²时，电缆芯数不宜超过24芯。当芯\n线截面为4mm°及以上时，电缆芯数不宜超过10芯。弱电控制电\n缆不宜超过50芯。\n7.5.10对双重化保护的电流回路、电压回路、直流电源回路、双\n套跳闸绕组的控制回路等，两套系统不应合用一根多芯电缆。强、\n弱电信号不应合用一根多芯电缆。\n7.5.117芯及以上的芯线截面小于4mm＇的较长控制电缆应\n留有必要的备用芯。但同一安装单位的同一起止点的控制电缆不\n必在每根电缆中都留备用芯，可在同类性质的一根电缆中预留备\n用芯。\n7.5.12应尽量避免将一根电缆中的各芯线接至屏上两侧的端子\n排，若为6芯及以上时，应设单独的电缆。\n7.5.13对较长的控制电缆应尽量减少电缆根数，同时也应避免\n电缆芯的多次转接。\n在同一根电缆中不宜有两个及以上安装单位的电缆芯。\n7.5.14控制电缆的绝缘水平宜采用0.45/0.75kV级。\n7.5.15信号电缆屏蔽层的选型应符合下列规定：\n1开关量信号电缆可选用外部总屏蔽。\n·41 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.982, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 722, "clean_text_len": 706, "clean_text": "4当不能满足上述要求时，电能表、指示仪表电压回路可由电压互感器端子箱单独引接电缆，也可将保护和自动装置与仪表回路分别接自电压互感器的不同二次绕组。\n7.5.7控制回路电缆截面的选择应保证最大负荷时，控制电源母线至被控设备间连接电缆的电压降不应超过额定二次电压的\n10 %。\n7.5.8当控制电缆的敷设长度超过制造长度时，或由于屏、台的搬迁而使原有电缆长度不够时，或更换电缆的故障段时，可用焊接法连接电缆。·焊接法连接电缆时在连接处应设连接盒。有可能时，也可用其他屏上的端子排连接。\n7.5.9控制电缆宜采用多芯电缆，应尽可能减少电缆根数。当芯线截面为1.5mm²或2.5mm²时，电缆芯数不宜超过24芯。当芯线截面为4mm°及以上时，电缆芯数不宜超过10芯。弱电控制电缆不宜超过50芯。\n7.5.10对双重化保护的电流回路、电压回路、直流电源回路、双套跳闸绕组的控制回路等，两套系统不应合用一根多芯电缆。强、\n弱电信号不应合用一根多芯电缆。\n7.5.117芯及以上的芯线截面小于4mm＇的较长控制电缆应留有必要的备用芯。但同一安装单位的同一起止点的控制电缆不必在每根电缆中都留备用芯，可在同类性质的一根电缆中预留备用芯。\n7.5.12应尽量避免将一根电缆中的各芯线接至屏上两侧的端子排，若为6芯及以上时，应设单独的电缆。\n7.5.13对较长的控制电缆应尽量减少电缆根数，同时也应避免电缆芯的多次转接。\n在同一根电缆中不宜有两个及以上安装单位的电缆芯。\n7.5.14控制电缆的绝缘水平宜采用0.45/0.75kV级。\n7.5.15信号电缆屏蔽层的选型应符合下列规定：\n1开关量信号电缆可选用外部总屏蔽。\n·41 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8971, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 56, "text": "2高电平模拟信号电缆宜选用对绞芯加外部总屏蔽，必要时\n也可用对绞芯分屏蔽。\n3低电平模拟信号或脉冲信号电缆宜选用对绞芯分屏蔽，必\n要时也可选用对绞芯分屏蔽加外部总屏蔽。\n7.5.16发电厂及变电站设备间联系所采用的光缆应根据传输距\n离及速率选择多模或单模铠装光缆。\n7.5.17电缆耐火及阻燃的选择应符合下列规定：\n1火力发电厂主厂房及易燃、易爆场所宜用阻燃电缆。·\n2发电厂、变电站直流、UPS、保安电源系统电缆应选用耐火\n电缆。\n3在外部火势作用一定时间内需维持通电的下列场所或回\n路，明敷的电缆应实施耐火防护或选用具有耐火性的电缆：\n1)消防、报警、应急照明、断路器操作直流电源和发电机组\n紧急停机的保安电源等重要回路。\n2)计算机监控、双重化继电保护、保安电源或应急电源等双\n回路合用同一通道未相互隔离时的其中一个回路。\n·42·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 369, "clean_text_len": 362, "clean_text": "2高电平模拟信号电缆宜选用对绞芯加外部总屏蔽，必要时也可用对绞芯分屏蔽。\n3低电平模拟信号或脉冲信号电缆宜选用对绞芯分屏蔽，必要时也可选用对绞芯分屏蔽加外部总屏蔽。\n7.5.16发电厂及变电站设备间联系所采用的光缆应根据传输距离及速率选择多模或单模铠装光缆。\n7.5.17电缆耐火及阻燃的选择应符合下列规定：\n1火力发电厂主厂房及易燃、易爆场所宜用阻燃电缆。·\n2发电厂、变电站直流、UPS、保安电源系统电缆应选用耐火电缆。\n3在外部火势作用一定时间内需维持通电的下列场所或回路，明敷的电缆应实施耐火防护或选用具有耐火性的电缆：\n1)消防、报警、应急照明、断路器操作直流电源和发电机组紧急停机的保安电源等重要回路。\n2)计算机监控、双重化继电保护、保安电源或应急电源等双回路合用同一通道未相互隔离时的其中一个回路。\n·42·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.915, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 57, "text": "8励磁系统\n8.1一般规定\n8.1.1励磁系统的电流和电压不大于1.1倍额定值的工况下，其\n设备和导体应能连续运行。励磁系统的短时过励磁时间应按照发\n电机励磁绕组允许的过负荷能力和发电机允许的过励磁特性\n限定。\n8.1.2励磁系统的电气设备和导体的介电强度应满足发电机自\n动灭磁过电压、定子异常运行和暂态传变过电压、可控整流器换弧\n尖峰过电压的要求，必要时应装设励磁过电压保护。\n8.1.3发电机应按以下规定装设自动灭磁装置，并应符合下列\n规定：\n112MW至50MW的发电机可采用发电机励磁绕组对电阻\n放电的灭磁方式，也可采用对消弧栅放电的灭磁方式；在励磁机励\n磁回路可采用串联接人灭磁电阻的方式。\n2对大、中型发电机和励磁机的励磁回路可采用对电阻或非\n线性电阻放电的灭磁方式；当为可控硅整流桥时，机组故障继电保\n护动作灭磁时，应采用继电保护跳灭磁开关经电阻或非线性电阻\n灭磁；正常停机时可采用逆变灭磁。\n8.1.4发电机应装设自动电压调整器（以下简称为AVR）。\nAVR的性能和AVR控制下励磁系统的性能应符合本标准附录\nK的要求。200MW及以上高起始响应励磁系统和远距离输电的\n发电机变压器组，宜按照本标准附录K中第9款的规定配备电力\n系统稳定器（PSS）。\n8.1.5AVR的电压测量回路应接于机端电压互感器二次侧，无\n功调差回路应接于机端电流互感器二次回路。当需由电压互感器\n· 43 *", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 600, "clean_text_len": 586, "clean_text": "8励磁系统\n8.1一般规定\n8.1.1励磁系统的电流和电压不大于1.1倍额定值的工况下，其设备和导体应能连续运行。励磁系统的短时过励磁时间应按照发电机励磁绕组允许的过负荷能力和发电机允许的过励磁特性限定。\n8.1.2励磁系统的电气设备和导体的介电强度应满足发电机自动灭磁过电压、定子异常运行和暂态传变过电压、可控整流器换弧尖峰过电压的要求，必要时应装设励磁过电压保护。\n8.1.3发电机应按以下规定装设自动灭磁装置，并应符合下列规定：\n112MW至50MW的发电机可采用发电机励磁绕组对电阻放电的灭磁方式，也可采用对消弧栅放电的灭磁方式；在励磁机励磁回路可采用串联接人灭磁电阻的方式。\n2对大、中型发电机和励磁机的励磁回路可采用对电阻或非线性电阻放电的灭磁方式；当为可控硅整流桥时，机组故障继电保护动作灭磁时，应采用继电保护跳灭磁开关经电阻或非线性电阻灭磁；正常停机时可采用逆变灭磁。\n8.1.4发电机应装设自动电压调整器（以下简称为AVR）。\nAVR的性能和AVR控制下励磁系统的性能应符合本标准附录\nK的要求。200MW及以上高起始响应励磁系统和远距离输电的发电机变压器组，宜按照本标准附录K中第9款的规定配备电力系统稳定器（PSS）。\n8.1.5AVR的电压测量回路应接于机端电压互感器二次侧，无功调差回路应接于机端电流互感器二次回路。当需由电压互感器\n· 43 *", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9267, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 58, "text": "提供调整用功率时，应装设AVR专用的电压互感器。仅提供\nAVR测量信号时，可与保护、仪表共用电压互感器。\n8.1.6发电机励磁系统应考虑与同步相量测量装置（PMU）和自\n动电压控制装置（AVC）的信号连接。\n8.1.7复式励磁装置应接于机端电流互感器二次侧。\n8.1.8作为某些不能满足强行励磁的AVR的补充措施，发电机\n应装设继电强行励磁装置。\n8.1.9单机容量为300MW及以上的发电机，可不装设手动调\n整励磁装置，但自动调整励磁装置中应设有保证发电机励磁电压\n从空载励磁电压的20%至额定励磁电压的110%范围内稳定平滑\n的调节单元。\n8.1.10励磁回路仪表的上限值不得低于额定工况的1.3倍。仪\n表的综合误差不得超过1.5%。发电机励磁绕组电流表宜经变送\n器接人。\n8.1.11发电机励磁绕组回路应串接供试验时接人标准仪表用的\n试验连接板。\n8.1.12励磁回路正常工作时应为不接地系统。励磁回路的连接\n导体可为电缆或硬母线。当采用电缆连接时，导体的正、负极不允\n许共处于一根电缆内。\n8.2 励磁系统类型\n8.2.1直流励磁机励磁系统应符合下列规定：\n1直流励磁机应与发电机同轴运转。励磁机宜采用自并激\n，方式，可带有或不带有附加励磁绕组。\n2当配置备用励磁装置时，应设工作和备用励磁切换屏。切\n换屏内应装设工作和备用励磁的投、切刀开关。屏上还应分别装\n设工作和备用励磁系统的电压表。\n3灭磁开关应满足励磁系统连续运行电流、灭磁过电压和暂\n态过电压的要求。灭磁开关应保证灭磁过程中不致使励磁电流突\n·44*", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9926, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 660, "clean_text_len": 646, "clean_text": "提供调整用功率时，应装设AVR专用的电压互感器。仅提供\nAVR测量信号时，可与保护、仪表共用电压互感器。\n8.1.6发电机励磁系统应考虑与同步相量测量装置（PMU）和自动电压控制装置（AVC）的信号连接。\n8.1.7复式励磁装置应接于机端电流互感器二次侧。\n8.1.8作为某些不能满足强行励磁的AVR的补充措施，发电机应装设继电强行励磁装置。\n8.1.9单机容量为300MW及以上的发电机，可不装设手动调整励磁装置，但自动调整励磁装置中应设有保证发电机励磁电压从空载励磁电压的20%至额定励磁电压的110%范围内稳定平滑的调节单元。\n8.1.10励磁回路仪表的上限值不得低于额定工况的1.3倍。仪表的综合误差不得超过1.5%。发电机励磁绕组电流表宜经变送器接人。\n8.1.11发电机励磁绕组回路应串接供试验时接人标准仪表用的试验连接板。\n8.1.12励磁回路正常工作时应为不接地系统。励磁回路的连接导体可为电缆或硬母线。当采用电缆连接时，导体的正、负极不允许共处于一根电缆内。\n8.2 励磁系统类型\n8.2.1直流励磁机励磁系统应符合下列规定：\n1直流励磁机应与发电机同轴运转。励磁机宜采用自并激，方式，可带有或不带有附加励磁绕组。\n2当配置备用励磁装置时，应设工作和备用励磁切换屏。切换屏内应装设工作和备用励磁的投、切刀开关。屏上还应分别装设工作和备用励磁系统的电压表。\n3灭磁开关应满足励磁系统连续运行电流、灭磁过电压和暂态过电压的要求。灭磁开关应保证灭磁过程中不致使励磁电流突\n·44*", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9033, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 59, "text": "然中断。应设有灭磁开关跳闸时联动发电机或发电机变压器组断\n路器跳闸的接线。\n4AVR宜具有相复励特性。应设AVR的投人、试验和切\n断三位置开关，并应符合卜列规定：\n1)投人位置：接通AVR的电压和电流输人，将AVR的输\n出接至励磁机自并励励磁绕组或附加励磁绕组；\n2)试验位置：接通AVR 的电压和电流输人，将AVR 的输\n出接至试验电阻；\n3)断开位置：切断AVR的电压输入，将AVR电流输人的\n电流互感器二次侧短路并接地，切断AVR的输出回路。\n5应装设继电强励切换用三位置开关和发出强励动作信号，\n并且可在计算机监控系统中显示，应符合下列规定：\n1)工作励磁系统位置：可启动工作励磁系统强励接触器；\n2)备用励磁系统位置：可启动备用励磁系统强励接触器；\n3)断升位置：切断继电强励输出。\n6灭磁开关、分励变阻器、AVR、强行励磁装置应在控制室\n内控制和监测。计算机监控系统上应显示发电机励磁绕组电压和\n电流、AVR输出电流、励磁回路绝缘检查电压。发电机励磁绕组\n电流的变送器应装设在发电机出线间的励磁屏内。\n7灭磁和励磁切换屏应安装在发电机出线间。屏的布置应\n满足操作及维护的方便。屏下电缆沟的深度应根据大截面电缆安\n装的要求确定。屏上应装设发电机励磁绕组的电压表、电流表和\n备用励磁装置的电压表。\n8.2.2交流励磁机励磁系统应符合下列规定：\n1交流励磁机励磁系统的励磁机与副励磁机应采用与发电\n机同轴运转的中频发电机，符合带整流负载的交流发电机的要求，\n在出口各型短路时不致损坏。副励磁机应采用永磁式恒压发电\n机。副励磁机从空载到相当于发电机强励状态下，其端电压的变\n化不应超过10%～15%的额定值。\n·45·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9863, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 711, "clean_text_len": 697, "clean_text": "然中断。应设有灭磁开关跳闸时联动发电机或发电机变压器组断路器跳闸的接线。\n4AVR宜具有相复励特性。应设AVR的投人、试验和切断三位置开关，并应符合卜列规定：\n1)投人位置：接通AVR的电压和电流输人，将AVR的输出接至励磁机自并励励磁绕组或附加励磁绕组；\n2)试验位置：接通AVR 的电压和电流输人，将AVR 的输出接至试验电阻；\n3)断开位置：切断AVR的电压输入，将AVR电流输人的电流互感器二次侧短路并接地，切断AVR的输出回路。\n5应装设继电强励切换用三位置开关和发出强励动作信号，\n并且可在计算机监控系统中显示，应符合下列规定：\n1)工作励磁系统位置：可启动工作励磁系统强励接触器；\n2)备用励磁系统位置：可启动备用励磁系统强励接触器；\n3)断升位置：切断继电强励输出。\n6灭磁开关、分励变阻器、AVR、强行励磁装置应在控制室内控制和监测。计算机监控系统上应显示发电机励磁绕组电压和电流、AVR输出电流、励磁回路绝缘检查电压。发电机励磁绕组电流的变送器应装设在发电机出线间的励磁屏内。\n7灭磁和励磁切换屏应安装在发电机出线间。屏的布置应满足操作及维护的方便。屏下电缆沟的深度应根据大截面电缆安装的要求确定。屏上应装设发电机励磁绕组的电压表、电流表和备用励磁装置的电压表。\n8.2.2交流励磁机励磁系统应符合下列规定：\n1交流励磁机励磁系统的励磁机与副励磁机应采用与发电机同轴运转的中频发电机，符合带整流负载的交流发电机的要求，\n在出口各型短路时不致损坏。副励磁机应采用永磁式恒压发电机。副励磁机从空载到相当于发电机强励状态下，其端电压的变化不应超过10%～15%的额定值。\n·45·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9147, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 60, "text": "2AVR可设两套，当AVR设一套时，其可控整流器和触发\n脉冲单元应设两套。\n3全厂同类型机组宜设一套供调试AVR用的中频电源装\n置。装置可采用移动式或装在主厂房底层室内的固定式。\n4功率整流装置的并联支路数等于或大于4时，如有一支路\n退出运行应能保证强励电流；两支路退出运行时，应能提供发电机\n额定工况下所需的励磁电流，此时可限制发电机强励，并给出\n信号。\n5整流装置并、串联元件应有均流和均压措施。整流元件的\n均流系数不应低于0.9,均压系数不应低于0.9。\n6空气冷却器应采用可靠的低噪声风机。应配置备用风机，\n运行风机故障时，备用风机应能自动投人并发出信号。风机的供\n电应由两回独立的电源线路供电。风冷整流装置柜应为封闭式，\n进风口应有空气滤过器。\n7整流励磁系统应装设励磁回路过电压保护装置。过电压\n保护动作后应能自动记录，自动恢复。\n1)静止二极管整流励磁系统应装设灭磁及发电机转子绕组\n和整流桥交流侧的过电压保护；\n2)旋转二极管整流励磁系统在采用高反向峰值电压二极\n管的前提下，可取消阻容抑制器件，但应有换弧过电压\n保护；\n3)静止可控整流器励磁系统宜分别装设整流桥交流侧过电\n压保护、可控整流器换相尖峰过电压保护、灭磁过电压保\n护和发电机非全相运行和大转差运行的过电压保护。\n8交流励磁机励磁系统控制室内应有下列测量仪表或数据\n显示：\n1)发电机励磁绕组电压（旋转二极管整流时除外）；\n2)发电机励磁绕组电流（旋转二极管整流时除外）；\n3)副励磁机输出电压；\n·46·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 642, "clean_text_len": 628, "clean_text": "2AVR可设两套，当AVR设一套时，其可控整流器和触发脉冲单元应设两套。\n3全厂同类型机组宜设一套供调试AVR用的中频电源装置。装置可采用移动式或装在主厂房底层室内的固定式。\n4功率整流装置的并联支路数等于或大于4时，如有一支路退出运行应能保证强励电流；两支路退出运行时，应能提供发电机额定工况下所需的励磁电流，此时可限制发电机强励，并给出信号。\n5整流装置并、串联元件应有均流和均压措施。整流元件的均流系数不应低于0.9,均压系数不应低于0.9。\n6空气冷却器应采用可靠的低噪声风机。应配置备用风机，\n运行风机故障时，备用风机应能自动投人并发出信号。风机的供电应由两回独立的电源线路供电。风冷整流装置柜应为封闭式，\n进风口应有空气滤过器。\n7整流励磁系统应装设励磁回路过电压保护装置。过电压保护动作后应能自动记录，自动恢复。\n1)静止二极管整流励磁系统应装设灭磁及发电机转子绕组和整流桥交流侧的过电压保护；\n2)旋转二极管整流励磁系统在采用高反向峰值电压二极管的前提下，可取消阻容抑制器件，但应有换弧过电压保护；\n3)静止可控整流器励磁系统宜分别装设整流桥交流侧过电压保护、可控整流器换相尖峰过电压保护、灭磁过电压保护和发电机非全相运行和大转差运行的过电压保护。\n8交流励磁机励磁系统控制室内应有下列测量仪表或数据显示：\n1)发电机励磁绕组电压（旋转二极管整流时除外）；\n2)发电机励磁绕组电流（旋转二极管整流时除外）；\n3)副励磁机输出电压；\n·46·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9184, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 61, "text": "4)励磁机励磁电流；\n5）励磁机励磁电压；\n6)AVR输出电压；\n7)手动调整励磁装置输出电流（当设有手动调整励磁装\n置时）；\n8)励磁回路绝缘监察电压(旋转二极管整流时除外）。\n8.2.3静止励磁系统应符合下列规定：\n1电压源静止可控整流器励磁系统的励磁变压器宜接于发\n电机出线端，也可接于高压厂用电源母线的馈线上。当励磁变压\n器接于发电机出线端时，高压侧可不设断路器或熔断器；应设置起\n励电源。\n2起励电源可由蓄电池供电，也可由380V厂用电源经起励\n变压器、起励整流装置及起励接触器接至发电机励磁绕组。起励\n装置的容量应满足发电机在规定时间内可靠起励的要求。\n3励磁变压器宜采用Y，d接线方式。励磁变压器副边绕组\n及中性点都不允许接地。\n4在满足灭磁开关开断电流的前提下，励磁变压器的阻抗标\n幺值宜尽可能小。励磁变压器可选用干式树脂绝缘或油浸式变压\n器。变压器一、二次绕组之间应设金属屏蔽层并可靠接地，当励磁\n变压器为干式绝缘时，应靠近可控整流器柜布置。当励磁变压器\n为油浸绝缘时，应布置在户外靠近可控整流器柜处。\n5励磁变压器的容量应满足1.1倍发电机额定励磁电流下\n长期运行的要求。当励磁变压器初级绕组供电电压为80%额定\n电压时，励磁变压器相应的二次电压扣除励磁变压器压降、换弧电\n抗压降及电缆压降后，应满足发电机强励顶值电压的要求。励磁\n变压器应满足发电机空载实验时130%额定机端电压的要求。\n6电压源可控整流器励磁系统在正常停机时宜采用逆变灭\n磁，事故停机时应由继电保护跳灭磁开关进行灭磁。\n7电压源可控整流器励磁系统的励磁变压器可不接人发电\n·47·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 685, "clean_text_len": 669, "clean_text": "4)励磁机励磁电流；\n5）励磁机励磁电压；\n6)AVR输出电压；\n7)手动调整励磁装置输出电流（当设有手动调整励磁装置时）；\n8)励磁回路绝缘监察电压(旋转二极管整流时除外）。\n8.2.3静止励磁系统应符合下列规定：\n1电压源静止可控整流器励磁系统的励磁变压器宜接于发电机出线端，也可接于高压厂用电源母线的馈线上。当励磁变压器接于发电机出线端时，高压侧可不设断路器或熔断器；应设置起励电源。\n2起励电源可由蓄电池供电，也可由380V厂用电源经起励变压器、起励整流装置及起励接触器接至发电机励磁绕组。起励装置的容量应满足发电机在规定时间内可靠起励的要求。\n3励磁变压器宜采用Y，d接线方式。励磁变压器副边绕组及中性点都不允许接地。\n4在满足灭磁开关开断电流的前提下，励磁变压器的阻抗标幺值宜尽可能小。励磁变压器可选用干式树脂绝缘或油浸式变压器。变压器一、二次绕组之间应设金属屏蔽层并可靠接地，当励磁变压器为干式绝缘时，应靠近可控整流器柜布置。当励磁变压器为油浸绝缘时，应布置在户外靠近可控整流器柜处。\n5励磁变压器的容量应满足1.1倍发电机额定励磁电流下长期运行的要求。当励磁变压器初级绕组供电电压为80%额定电压时，励磁变压器相应的二次电压扣除励磁变压器压降、换弧电抗压降及电缆压降后，应满足发电机强励顶值电压的要求。励磁变压器应满足发电机空载实验时130%额定机端电压的要求。\n6电压源可控整流器励磁系统在正常停机时宜采用逆变灭磁，事故停机时应由继电保护跳灭磁开关进行灭磁。\n7电压源可控整流器励磁系统的励磁变压器可不接人发电\n·47·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9223, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 62, "text": "机变压器组差动保护范围内。励磁变压器应设主保护及后备保\n护，动作于停机。保护配置应符合现行国家标准《继电保护和安全\n自动装置技术规程》GB/T14285的要求。\n8复励静止可控整流器励磁系统的串联变压器或励磁变流\n器宜串接于发电机出线端。串联变压器或励磁变流器宜带气隙。\n电压源与电流源的组合宜具有相复励特性。\n9静止可控整流器励磁系统控制室内应有下列测量仪表或\n数据显示：\n1)发电机励磁绕组电压；\n2）发电机励磁绕组电流。\n8.3  励磁系统信号\n8.3.1励磁系统信号应能反应发电机励磁系统的运行状态和故\n障信息。\n8.3.2励磁系统的运行状态信号宜有励磁调节装置调节方式选\n择、通道选择、PSS投切、灭磁开关分合、给定值增减及通道跟踪平\n衡状态。\n8.3.3励磁系统故障及动作信号宜包含下列内容：\n1励磁机或励磁变压器故障信号。\n2功率整流装置故障信号。\n3电压互感器断线信号。\n4励磁系统控制回路电源消失和励磁调节装置工作电源消\n失信号。\n5励磁调节装置故障信号。\n6稳压电源消失或故障信号。\n7触发脉冲消失信号。\n8调节通道自动切换动作信号。\n9强励动作信号。\n10低励限制信号。\n·48·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 501, "clean_text_len": 492, "clean_text": "机变压器组差动保护范围内。励磁变压器应设主保护及后备保护，动作于停机。保护配置应符合现行国家标准《继电保护和安全自动装置技术规程》GB/T14285的要求。\n8复励静止可控整流器励磁系统的串联变压器或励磁变流器宜串接于发电机出线端。串联变压器或励磁变流器宜带气隙。\n电压源与电流源的组合宜具有相复励特性。\n9静止可控整流器励磁系统控制室内应有下列测量仪表或数据显示：\n1)发电机励磁绕组电压；\n2）发电机励磁绕组电流。\n8.3 励磁系统信号\n8.3.1励磁系统信号应能反应发电机励磁系统的运行状态和故障信息。\n8.3.2励磁系统的运行状态信号宜有励磁调节装置调节方式选择、通道选择、PSS投切、灭磁开关分合、给定值增减及通道跟踪平衡状态。\n8.3.3励磁系统故障及动作信号宜包含下列内容：\n1励磁机或励磁变压器故障信号。\n2功率整流装置故障信号。\n3电压互感器断线信号。\n4励磁系统控制回路电源消失和励磁调节装置工作电源消失信号。\n5励磁调节装置故障信号。\n6稳压电源消失或故障信号。\n7触发脉冲消失信号。\n8调节通道自动切换动作信号。\n9强励动作信号。\n10低励限制信号。\n·48·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.913, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 63, "text": "11过励限制信号。\n12V/F限制信号。\n13PSS故障信号。\n14旋转整流元件故障（对无刷励磁系统）。\n15起励故障信号。\n8.4励磁盘柜布置及环境要求\n8.4.1励磁系统盘柜应布置在室内，一般布置在励磁小室，励磁\n小室应有良好的通风设施。屏前应留有操作通道，屏侧及屏后应\n留有不少于800mm的检修通道。\n8.4.2励磁系统设备应满足环境温度一5℃～ 40℃及相对湿\n度95%的要求。布置在房间内时，室内应有通风、散热及防潮等\n措施。\n8.4.3交流励磁机静止二极管整流励磁系统及交流励磁机静止\n可控整流励磁系统的灭磁柜、整流柜宜布置在发电机出线间附近。\n·49·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 15, "ocr_error": null, "raw_text_len": 284, "clean_text_len": 279, "clean_text": "11过励限制信号。\n12V/F限制信号。\n13PSS故障信号。\n14旋转整流元件故障（对无刷励磁系统）。\n15起励故障信号。\n8.4励磁盘柜布置及环境要求\n8.4.1励磁系统盘柜应布置在室内，一般布置在励磁小室，励磁小室应有良好的通风设施。屏前应留有操作通道，屏侧及屏后应留有不少于800mm的检修通道。\n8.4.2励磁系统设备应满足环境温度一5℃～ 40℃及相对湿度95%的要求。布置在房间内时，室内应有通风、散热及防潮等措施。\n8.4.3交流励磁机静止二极管整流励磁系统及交流励磁机静止可控整流励磁系统的灭磁柜、整流柜宜布置在发电机出线间附近。\n·49·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.881, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 64, "text": "9同步系统\n9.0.1发电厂和变电站宜采用单相同步系统。\n9.0.2每台机组宜设一套微机自动准同步装置，宜设同步闭锁回\n路，可不再设置手动同步装置。\n发电厂的网络部分、变电站的同期宜通过计算机监控的同期\n捕捉功能实现。\n9.0.3发电厂和变电站内，下列断路器应能进行同步操作：发电\n机断路器、发电机双绕组变压器组高压侧、发电机三绕组变压器各\n电源侧、母线分段、母线联络、旁路、一个半断路器接线的全部断路\n器。发电厂35kV以上系统联络线上、变电站的变压器各侧断路\n器及系统联络线上，可根据需要装设同步操作设备。\n发电机出口带断路器的接线，有解列方式运行要求的机组，还\n应在主变压器高压侧设自动准同步的同步点。\n200MW及以上机组的高压厂用电源切换宜采用同步闭锁\n措施。\n若备用电源距系统电气距离很远，工作电源与备用电源相角\n差太大或非同一系统而进行电源切换时，应采取相应措施。\n9.0.4同步系统的闭锁措施应符合下列规定：\n1对被选择进行并列的断路器应有闭锁，每次同时只允许一\n个同步点进行同步操作。\n2各同步装置之间应闭锁，只允许一套同步装置进人工作。\n3进行手动调速(调压)时，应切除自动准同步装置的调速\n（调压）回路。\n4自动准同步装置仅当同步时才投入使用。\n5自动准同步装置应有投人、退出及试验功能。\n·50·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 560, "clean_text_len": 550, "clean_text": "9同步系统\n9.0.1发电厂和变电站宜采用单相同步系统。\n9.0.2每台机组宜设一套微机自动准同步装置，宜设同步闭锁回路，可不再设置手动同步装置。\n发电厂的网络部分、变电站的同期宜通过计算机监控的同期捕捉功能实现。\n9.0.3发电厂和变电站内，下列断路器应能进行同步操作：发电机断路器、发电机双绕组变压器组高压侧、发电机三绕组变压器各电源侧、母线分段、母线联络、旁路、一个半断路器接线的全部断路器。发电厂35kV以上系统联络线上、变电站的变压器各侧断路器及系统联络线上，可根据需要装设同步操作设备。\n发电机出口带断路器的接线，有解列方式运行要求的机组，还应在主变压器高压侧设自动准同步的同步点。\n200MW及以上机组的高压厂用电源切换宜采用同步闭锁措施。\n若备用电源距系统电气距离很远，工作电源与备用电源相角差太大或非同一系统而进行电源切换时，应采取相应措施。\n9.0.4同步系统的闭锁措施应符合下列规定：\n1对被选择进行并列的断路器应有闭锁，每次同时只允许一个同步点进行同步操作。\n2各同步装置之间应闭锁，只允许一套同步装置进人工作。\n3进行手动调速(调压)时，应切除自动准同步装置的调速\n（调压）回路。\n4自动准同步装置仅当同步时才投入使用。\n5自动准同步装置应有投人、退出及试验功能。\n·50·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9084, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 65, "text": "9.0.5在一个半断路器或4/3接线时，如果有开环可能，当该环\n上某一电压互感器退出运行，断路器仍要求同步操作时，同步电压\n也可用“近区优先法”取得。\n51", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9947, "ocr_line_count": 4, "ocr_error": null, "raw_text_len": 78, "clean_text_len": 73, "clean_text": "9.0.5在一个半断路器或4/3接线时，如果有开环可能，当该环上某一电压互感器退出运行，断路器仍要求同步操作时，同步电压也可用“近区优先法”取得。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.863, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 66, "text": "10直流及交流不间断电源（UPS）\n10.1直流系统\n10.1.1发电厂及变电站直流系统应符合现行行业标准《电力工\n程直流系统设计技术规程》DL/T5044的规定。\n10.1.2规模及站区面积较大的500kV～1000kV变电站，可设\n置两套或两套以上直流电源系统，分散布置在就地继电器室内。\n10.1.3220kV及以上变电站、300MW及以上发电厂的直流网\n络宜采用辐射供电方式。\n高压配电装置断路器电机储能回路及隔离开关电机电源如采\n用直流电源宜采用环形供电，间隔内采用辐射供电。\n10.1.4直流母线应设绝缘监测装置。\n10.1.5直流主屏宜布置在蓄电池室附近单独的电源室内或电气\n继电器室内。对于小型变电站，也可布置在控制室内。充电设备\n宜与直流主屏同室布置。直流分电柜宜布置在相应负荷中心处。\n10.2 不间断电源(UPS)\n10.2.1UPS 的负荷按照本标准附录L 的有关规定确定。\n10.2.2采用单元制控制方式的机组UPS可按机组配置UPS。\n采用非单元制控制方式的机组UPS根据DCS配置情况配置\nUPS。发电厂的网络部分计算机监控系统和辅助车间的计算机监\n控系统也可装设独立UPS。发电厂MIS系统应配置独立的\nUPS。\n10.2.3UPS的配置形式应符合下列规定：\n1单机容量为300MW级及以下机组，当计算机控制系统仅\n需要1路不间断电源时，每台机组可配置1台交流不间断电源装置。\n·52.", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 609, "clean_text_len": 601, "clean_text": "10直流及交流不间断电源（UPS）\n10.1直流系统\n10.1.1发电厂及变电站直流系统应符合现行行业标准《电力工程直流系统设计技术规程》DL/T5044的规定。\n10.1.2规模及站区面积较大的500kV～1000kV变电站，可设置两套或两套以上直流电源系统，分散布置在就地继电器室内。\n10.1.3220kV及以上变电站、300MW及以上发电厂的直流网络宜采用辐射供电方式。\n高压配电装置断路器电机储能回路及隔离开关电机电源如采用直流电源宜采用环形供电，间隔内采用辐射供电。\n10.1.4直流母线应设绝缘监测装置。\n10.1.5直流主屏宜布置在蓄电池室附近单独的电源室内或电气继电器室内。对于小型变电站，也可布置在控制室内。充电设备宜与直流主屏同室布置。直流分电柜宜布置在相应负荷中心处。\n10.2 不间断电源(UPS)\n10.2.1UPS 的负荷按照本标准附录L 的有关规定确定。\n10.2.2采用单元制控制方式的机组UPS可按机组配置UPS。\n采用非单元制控制方式的机组UPS根据DCS配置情况配置\nUPS。发电厂的网络部分计算机监控系统和辅助车间的计算机监控系统也可装设独立UPS。发电厂MIS系统应配置独立的\nUPS。\n10.2.3UPS的配置形式应符合下列规定：\n1单机容量为300MW级及以下机组，当计算机控制系统仅需要1路不间断电源时，每台机组可配置1台交流不间断电源装置。\n·52.", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9124, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 67, "text": "交流不间断电源装置。\n10.2.4交流不间断电源主母线应采用单母线或单母线分段方\n式。当有亢余供电或互为备用的不间断负载时，交流不间断电源\n主母线宜采用单母线分段，双重化的交流不间断电源装置和负载\n应分别接到不同的母线段上。\n10.2.5220kV变电站设一台单机在线式UPS装置，110kV及\n以下变电站所需小容量的不间断交流电源可采用DC/AC变换装\n置。220kV变电站，当主变压器数量为4台及以上的较大型变电\n站或220kV以上变电站时，UPS宜采用冗余配置。\n组成时，任一模块故障时可在线更换模块。UPS的主机不冗余配\n置，模块数量大于或等于7台时宜按N十2配置，小于7台时宜按\nN十1配置。\n10.2.7UPS系统的直流电源宜由相应机组或变电站的直流系\n统蓄电池组供电。如果直流系统电源距离较远或直流电动机启动\n压降较大难以满足UPS启动的需要，技术经济合理时也可由\nUPS自带蓄电池组供电。\n还要计及动态（按负荷从0～100%突变)稳压和稳频精度的要求，\n以及温度变化、蓄电池端电压下降和设计冗余要求等因素的影响。\n10.2.9UPS应为静态逆变装置。UPS宜为单相输出。输出电\n压为 220V、50Hz、额定功率因数0.8。当容量较大时或有三相电\n源的负载时，也可选用三相输出式。\nUPS输出的配电屏馈线宜采用辐射状供电方式。\n10.2.10发电厂主厂房UPS宜由保安电源供电，其他UPS电源\n可由就近厂用段引接。交流主电源与交流旁路电源应由不同厂用\n母线段供电。变电站UPS宜由站用电源供电。当UPS输人电源\n故障消失或整流器故障时，宜由发电厂(变电站)蓄电池组经闭锁\n·53·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.985, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 698, "clean_text_len": 684, "clean_text": "交流不间断电源装置。\n10.2.4交流不间断电源主母线应采用单母线或单母线分段方式。当有亢余供电或互为备用的不间断负载时，交流不间断电源主母线宜采用单母线分段，双重化的交流不间断电源装置和负载应分别接到不同的母线段上。\n10.2.5220kV变电站设一台单机在线式UPS装置，110kV及以下变电站所需小容量的不间断交流电源可采用DC/AC变换装置。220kV变电站，当主变压器数量为4台及以上的较大型变电站或220kV以上变电站时，UPS宜采用冗余配置。\n组成时，任一模块故障时可在线更换模块。UPS的主机不冗余配置，模块数量大于或等于7台时宜按N十2配置，小于7台时宜按\nN十1配置。\n10.2.7UPS系统的直流电源宜由相应机组或变电站的直流系统蓄电池组供电。如果直流系统电源距离较远或直流电动机启动压降较大难以满足UPS启动的需要，技术经济合理时也可由\nUPS自带蓄电池组供电。\n还要计及动态（按负荷从0～100%突变)稳压和稳频精度的要求，\n以及温度变化、蓄电池端电压下降和设计冗余要求等因素的影响。\n10.2.9UPS应为静态逆变装置。UPS宜为单相输出。输出电压为 220V、50Hz、额定功率因数0.8。当容量较大时或有三相电源的负载时，也可选用三相输出式。\nUPS输出的配电屏馈线宜采用辐射状供电方式。\n10.2.10发电厂主厂房UPS宜由保安电源供电，其他UPS电源可由就近厂用段引接。交流主电源与交流旁路电源应由不同厂用母线段供电。变电站UPS宜由站用电源供电。当UPS输人电源故障消失或整流器故障时，宜由发电厂(变电站)蓄电池组经闭锁\n·53·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9195, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 68, "text": "二极管供电或由自带的蓄电池组供电。\n10.2.11UPS的正常交流输人端、旁路交流输人端、蓄电池馈线\n的输人端，逆变器的输人端和输出端以及UPS输出端应装设具有\n热、磁脱扣器的自动开关进行保护。\n10.2.12UPS屏应至少配置UPS输出频率、输出电压、输出电\n流测量表计，并应将测量信号远传至计算机监控系统。UPS系统·\n宜能输出UPS总报警信号、旁路运行、蓄电池供电、整流器故障、逆\n变器故障、冷却风扇故障、电池电压低等信号至计算机监控系统。\n10.2.13UPS主机及主配电屏应布置在室内，交流分配电屏宜\n布置在负荷集中的室内。\n10.2.14UPS设备应满足环境温度一5℃～40℃及相对湿度\n95%的要求。室内应加强通风、散热及防潮。\n10.2.15UPS配电系统可采用不接地方式，也可采用接地方式，\n根据热工系统对电源要求确定。\n10.2.16UPS交流输人、输出两侧应装设隔离变压器。\n·54·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 403, "clean_text_len": 398, "clean_text": "二极管供电或由自带的蓄电池组供电。\n10.2.11UPS的正常交流输人端、旁路交流输人端、蓄电池馈线的输人端，逆变器的输人端和输出端以及UPS输出端应装设具有热、磁脱扣器的自动开关进行保护。\n10.2.12UPS屏应至少配置UPS输出频率、输出电压、输出电流测量表计，并应将测量信号远传至计算机监控系统。UPS系统·\n宜能输出UPS总报警信号、旁路运行、蓄电池供电、整流器故障、逆变器故障、冷却风扇故障、电池电压低等信号至计算机监控系统。\n10.2.13UPS主机及主配电屏应布置在室内，交流分配电屏宜布置在负荷集中的室内。\n10.2.14UPS设备应满足环境温度一5℃～40℃及相对湿度\n95%的要求。室内应加强通风、散热及防潮。\n10.2.15UPS配电系统可采用不接地方式，也可采用接地方式，\n根据热工系统对电源要求确定。\n10.2.16UPS交流输人、输出两侧应装设隔离变压器。\n·54·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8814, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 69, "text": "11发电厂电气系统在DCS的监控\n11.1基本要求和设置原则\n11.1.1电气控制系统配置、控制方式等应与机、炉一致。\n11.1.2公用的厂用备用电源或两单元公用的厂用电源段，宜能\n分别在每一单元的计算机监控系统中进行监视和控制，确保任何\n时候只能在一个地方发出有效操作命令。\n11.1.3继电保护、自动准同步、自动调整励磁、高压厂用电源自\n动切换、备自投装置、保安电源应采用专门的独立装置或回路。\n11.2监控范围\n11.2.1发电厂电气系统在DCS的监控范围可包括下列设备：\n1发电机变压器组或发电机变压器线路组。\n2发电机励磁系统。\n3厂用高压电源，包括单元工作变压器和启动/备用或公用/\n备用变压器。\n4主厂房低压变压器及低压母线分段，辅助厂房低压变压器\n高压断路器，主厂房PC至MCC馈线。\n5单元机组用柴油发电机程控启动命令。\n11.3监测范围\n11.3.1发电厂电气系统在DCS的监测应符合现行国家标准《电\n“力装置的电测量仪表装置设计规范》GB/T 50063 的规定，监测范\n围可包括下列内容：\n1包括本标准第 11.2节所规定的项目。\n2单元机组直流和 UPS。\n·55·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 496, "clean_text_len": 491, "clean_text": "11发电厂电气系统在DCS的监控\n11.1基本要求和设置原则\n11.1.1电气控制系统配置、控制方式等应与机、炉一致。\n11.1.2公用的厂用备用电源或两单元公用的厂用电源段，宜能分别在每一单元的计算机监控系统中进行监视和控制，确保任何时候只能在一个地方发出有效操作命令。\n11.1.3继电保护、自动准同步、自动调整励磁、高压厂用电源自动切换、备自投装置、保安电源应采用专门的独立装置或回路。\n11.2监控范围\n11.2.1发电厂电气系统在DCS的监控范围可包括下列设备：\n1发电机变压器组或发电机变压器线路组。\n2发电机励磁系统。\n3厂用高压电源，包括单元工作变压器和启动/备用或公用/\n备用变压器。\n4主厂房低压变压器及低压母线分段，辅助厂房低压变压器高压断路器，主厂房PC至MCC馈线。\n5单元机组用柴油发电机程控启动命令。\n11.3监测范围\n11.3.1发电厂电气系统在DCS的监测应符合现行国家标准《电\n“力装置的电测量仪表装置设计规范》GB/T 50063 的规定，监测范围可包括下列内容：\n1包括本标准第 11.2节所规定的项目。\n2单元机组直流和 UPS。\n·55·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8998, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 70, "text": "11.4硬操后备\n11.4.1操作员站台宜保留的后备硬手操及辅助屏可保留的显示\n仪表包括下列内容：\n1发电机变压器组(发电机)紧急跳闸按钮。\n2发电机灭磁开关紧急跳闸按钮。\n3柴油发电机启动按钮。\n4显示仪表。\n1)发电机频率；\n2)发电机功率。\n11.5数据采集\n11.5.1开关量：监控所涉及的全部开关量，包括程控、连锁、报\n警、动态画面等信号所需的开关量。\n11.5.2模拟量：监测所涉及的全部模拟量，测点应符合现行国家\n标准《电力装置的电测量仪表装置设计规范》GB/T50063的规\n定，还包括变压器的温度模拟量。\n11.5.3事件顺序记录量（SOE）：单元机组范围内的断路器跳闸。\n11.5.4推荐的数据量宜按照本标准附录M的有关内容确定。\n11.6通信接口\n11.6.1电力网络计算机监控系统、电气保护与自动化装置\n（ASS、AVR等）、直流系统、UPS宜设置与DCS 的通信接口。\n11.7顺序控制\n11.7.1发电厂电气系统的顺序控制应符合下列规定：\n1发电机变压器组顺序控制应与整套炉、机、电顺序控制设\n计相配合。\n2顺序控制应能与软手操之间实现无扰动切换。\n·56·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 493, "clean_text_len": 488, "clean_text": "11.4硬操后备\n11.4.1操作员站台宜保留的后备硬手操及辅助屏可保留的显示仪表包括下列内容：\n1发电机变压器组(发电机)紧急跳闸按钮。\n2发电机灭磁开关紧急跳闸按钮。\n3柴油发电机启动按钮。\n4显示仪表。\n1)发电机频率；\n2)发电机功率。\n11.5数据采集\n11.5.1开关量：监控所涉及的全部开关量，包括程控、连锁、报警、动态画面等信号所需的开关量。\n11.5.2模拟量：监测所涉及的全部模拟量，测点应符合现行国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的规定，还包括变压器的温度模拟量。\n11.5.3事件顺序记录量（SOE）：单元机组范围内的断路器跳闸。\n11.5.4推荐的数据量宜按照本标准附录M的有关内容确定。\n11.6通信接口\n11.6.1电力网络计算机监控系统、电气保护与自动化装置\n（ASS、AVR等）、直流系统、UPS宜设置与DCS 的通信接口。\n11.7顺序控制\n11.7.1发电厂电气系统的顺序控制应符合下列规定：\n1发电机变压器组顺序控制应与整套炉、机、电顺序控制设计相配合。\n2顺序控制应能与软手操之间实现无扰动切换。\n·56·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8694, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 71, "text": "3机组的启停过程应与厂用系统的切换相配合。\n11.8实时画面\n11.8.1发电厂电气系统在DCS的实时画面宜包括下列内容：\n1发电机变压器组画面及模拟量显示。\n2发电机励磁系统画面及模拟量显示。\n3单元厂用工作高压电源和启动/备用或公用/备用电源和\n电动机画面及模拟量显示。\n4单元低压变及PC电源进线和电动机画面及模拟量显示。\n5保安电源系统画面及模拟量显示。\n6直流系统画面及进线回路模拟量显示。\n7UPS系统画面及进线回路模拟量显示。\n11.9性能计算及报表管理\n11.9.1发电厂电气系统在DCS系统的性能计算及报表管理宜\n包括下列内容：\n1监控和监测范围内的参量召唤显示和报警、打印。\n2发电机和厂用电系统主要参数、性能计算及曲线显示。\n3电厂管理必要的曲线显示和打印。\n·57·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 345, "clean_text_len": 343, "clean_text": "3机组的启停过程应与厂用系统的切换相配合。\n11.8实时画面\n11.8.1发电厂电气系统在DCS的实时画面宜包括下列内容：\n1发电机变压器组画面及模拟量显示。\n2发电机励磁系统画面及模拟量显示。\n3单元厂用工作高压电源和启动/备用或公用/备用电源和电动机画面及模拟量显示。\n4单元低压变及PC电源进线和电动机画面及模拟量显示。\n5保安电源系统画面及模拟量显示。\n6直流系统画面及进线回路模拟量显示。\n7UPS系统画面及进线回路模拟量显示。\n11.9性能计算及报表管理\n11.9.1发电厂电气系统在DCS系统的性能计算及报表管理宜包括下列内容：\n1监控和监测范围内的参量召唤显示和报警、打印。\n2发电机和厂用电系统主要参数、性能计算及曲线显示。\n3电厂管理必要的曲线显示和打印。\n·57·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9238, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 72, "text": "12变电站和发电厂电力网络部分的计算机监控\n12.1基本要求和设置原则\n12.1.1发电厂电力网络计算机监控系统基本要求和设置原则应\n符合现行行业标准《火力发电厂电力网络计算机监控系统设计技\n术规定》DL/T5226的有关规定。\n12.1.2变电站计算机监控系统基本要求和设置原则应符合现行\n行业标准《220kV～500kV变电所计算机监控系统设计技术规程》\nDL/T5149的有关规定。\n置应采用专门的独立装置。110kV及以下宜采用测控保护合一装置。\n12.1.4110kV及以上断路器测控屏应保留后备手动操作手段。\n12.2基本功能\n12.2.1计算机监控系统应具有以下功能：\n1电力网络电气设备的安全监控。\n2 数据采集和处理。\n3事件顺序记录。\n4远方集中和就地控制操作。\n5应能实现远动功能并满足电网调度实时性、安全性和可靠\n性的要求。\n6防误操作闭锁。\n7同步鉴定。\n8人机对话。\n9同步时钟对时。\n10电压无功自动控制功能。\n·58·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 425, "clean_text_len": 421, "clean_text": "12变电站和发电厂电力网络部分的计算机监控\n12.1基本要求和设置原则\n12.1.1发电厂电力网络计算机监控系统基本要求和设置原则应符合现行行业标准《火力发电厂电力网络计算机监控系统设计技术规定》DL/T5226的有关规定。\n12.1.2变电站计算机监控系统基本要求和设置原则应符合现行行业标准《220kV～500kV变电所计算机监控系统设计技术规程》\nDL/T5149的有关规定。\n置应采用专门的独立装置。110kV及以下宜采用测控保护合一装置。\n12.1.4110kV及以上断路器测控屏应保留后备手动操作手段。\n12.2基本功能\n12.2.1计算机监控系统应具有以下功能：\n1电力网络电气设备的安全监控。\n2 数据采集和处理。\n3事件顺序记录。\n4远方集中和就地控制操作。\n5应能实现远动功能并满足电网调度实时性、安全性和可靠性的要求。\n6防误操作闭锁。\n7同步鉴定。\n8人机对话。\n9同步时钟对时。\n10电压无功自动控制功能。\n·58·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9102, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 73, "text": "12.3监控范围\n12.3.1计算机监控范围应包括下列设备：\n1发电厂电力网络及变电站输电线、母线设备、330kV～\n750kV并联电抗器。\n2变电站主变压器和联络变压器。\n3站用电系统。\n4变电站消防水泵的启动命令。\n535（66)kV及以下并联电容器、并联电抗器。\n12.4监测范围\n12.4.1计算机监测应符合现行国家标准《电力装置的电测量\n仪表装置设计规范》GB/T50063的有关规定，范围可包括下列\n内容：\n1包括本标准第12.3.1条所规定的项目。\n2直流系统及UPS。\n12.5网络结构及间隔层布置\n12.5.1变电站和发电厂网络部分的计算机监控系统应采用开放\n式、分层分布式结构。应设站控层和间隔层。站控层设备宜集中\n设置，包括主机/操作员站、工程师站、五防工作站、远动通信设备、\n公用接口设备等。\n12.5.2330kV及以上变电站的间隔层设备在经济技术比较后\n宜根据继电器小室的布置情况分散布置。\n12.6数据采集\n12.6.1计算机监控系统应采集以下数据：\n1开关量：监控、监测所涉及的全部开关量。\n2模拟量：监控、监测所涉及的全部电气模拟量，应符合现行\n国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的\n· 59·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9859, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 528, "clean_text_len": 522, "clean_text": "12.3监控范围\n12.3.1计算机监控范围应包括下列设备：\n1发电厂电力网络及变电站输电线、母线设备、330kV～\n750kV并联电抗器。\n2变电站主变压器和联络变压器。\n3站用电系统。\n4变电站消防水泵的启动命令。\n535（66)kV及以下并联电容器、并联电抗器。\n12.4监测范围\n12.4.1计算机监测应符合现行国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的有关规定，范围可包括下列内容：\n1包括本标准第12.3.1条所规定的项目。\n2直流系统及UPS。\n12.5网络结构及间隔层布置\n12.5.1变电站和发电厂网络部分的计算机监控系统应采用开放式、分层分布式结构。应设站控层和间隔层。站控层设备宜集中设置，包括主机/操作员站、工程师站、五防工作站、远动通信设备、\n公用接口设备等。\n12.5.2330kV及以上变电站的间隔层设备在经济技术比较后宜根据继电器小室的布置情况分散布置。\n12.6数据采集\n12.6.1计算机监控系统应采集以下数据：\n1开关量：监控、监测所涉及的全部开关量。\n2模拟量：监控、监测所涉及的全部电气模拟量，应符合现行国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的\n· 59·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8842, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 74, "text": "有关规定，还应包括变压器、电抗器的温度模拟量。\n3脉冲量：应符合现行国家标准《电力装置的电测量仪表装\n置设计规范》GB/T50063的有关规定。电能计量也可采用数字\n通信输人方式。\n4事件顺序记录(SOE)：监控范围内的断路器事故跳闸或继\n电保护动作的开关量。\n12.6.2推荐的数据采集量宜按照本标准附录N的内容确定。\n12.7实时画面\n12.7.1实时画面及实时参数显示宜包括下列内容：\n1主接线画面及模拟量显示。\n2站用电画面及模拟量显示。\n3网络直流系统、UPS画面及模拟量显示。\n12.8性能计算及报表管理\n12.8.1性能计算及报表管理应包括下列内容：\n1 监控和监测范围内的参量召唤显示和报警、打印。\n2高压母线、变压器、线路主要参数、潮流分布、性能计算和\n曲线显示。\n3电网管理必要的曲线显示和打印。\n12.9通信接口\n12.9.1计算机监控应包括以下与其他智能设备的接口：\n1保护及信息管理子站的接口。\n2电能量采集装置的接口。\n3网络直流系统的接口。\n4网络UPS 的接口。\n5各机组分散控制系统DCS的接口。\n6发电厂全厂（站)信息管理系统SIS的接口等。\n·60·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 494, "clean_text_len": 490, "clean_text": "有关规定，还应包括变压器、电抗器的温度模拟量。\n3脉冲量：应符合现行国家标准《电力装置的电测量仪表装置设计规范》GB/T50063的有关规定。电能计量也可采用数字通信输人方式。\n4事件顺序记录(SOE)：监控范围内的断路器事故跳闸或继电保护动作的开关量。\n12.6.2推荐的数据采集量宜按照本标准附录N的内容确定。\n12.7实时画面\n12.7.1实时画面及实时参数显示宜包括下列内容：\n1主接线画面及模拟量显示。\n2站用电画面及模拟量显示。\n3网络直流系统、UPS画面及模拟量显示。\n12.8性能计算及报表管理\n12.8.1性能计算及报表管理应包括下列内容：\n1 监控和监测范围内的参量召唤显示和报警、打印。\n2高压母线、变压器、线路主要参数、潮流分布、性能计算和曲线显示。\n3电网管理必要的曲线显示和打印。\n12.9通信接口\n12.9.1计算机监控应包括以下与其他智能设备的接口：\n1保护及信息管理子站的接口。\n2电能量采集装置的接口。\n3网络直流系统的接口。\n4网络UPS 的接口。\n5各机组分散控制系统DCS的接口。\n6发电厂全厂（站)信息管理系统SIS的接口等。\n·60·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8927, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 75, "text": "13发电厂电气系统在ECMS的监控\n13.1基本要求和设置原则\n13.1.1规模为300MW及以上的火力发电厂机组宜装设发电厂\n电气监控管理系统（ECMS）。\n13.1.2发电厂电气监控管理系统应根据电厂的控制方式统筹考\n虑，采用监控方式或监测方式。非单元制控制方式的发电厂，发电\n厂的电气系统宜由ECMS监控。ECMS系统采用监控方式时操\n作员站应按允余配置。\n13.1.3发电厂电力网络电气监控系统与电气监控管理系统可统\n一规划。\n13.2基本功能\n13.2.1发电厂电气监控管理系统功能包括发电厂电气设备的监\n控及管理，主要为机组（高、低压厂用电系统、发电机变压器）的监\n控管理实现发电厂电气系统正常运行及事故情况下的监控/监测\n和管理、维护。ECMS宜具备以下功能，实际工程中应根据所采用\n监控或监测的方式进行选用：\n1数据采集。\n2数据处理。\n3控制功能。\n4运行管理。\n5事故管理。\n6人机联系。\n7电气网络分析与计算。\n8设备维护及检修管理。\n·61·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 433, "clean_text_len": 424, "clean_text": "13发电厂电气系统在ECMS的监控\n13.1基本要求和设置原则\n13.1.1规模为300MW及以上的火力发电厂机组宜装设发电厂电气监控管理系统（ECMS）。\n13.1.2发电厂电气监控管理系统应根据电厂的控制方式统筹考虑，采用监控方式或监测方式。非单元制控制方式的发电厂，发电厂的电气系统宜由ECMS监控。ECMS系统采用监控方式时操作员站应按允余配置。\n13.1.3发电厂电力网络电气监控系统与电气监控管理系统可统一规划。\n13.2基本功能\n13.2.1发电厂电气监控管理系统功能包括发电厂电气设备的监控及管理，主要为机组（高、低压厂用电系统、发电机变压器）的监控管理实现发电厂电气系统正常运行及事故情况下的监控/监测和管理、维护。ECMS宜具备以下功能，实际工程中应根据所采用监控或监测的方式进行选用：\n1数据采集。\n2数据处理。\n3控制功能。\n4运行管理。\n5事故管理。\n6人机联系。\n7电气网络分析与计算。\n8设备维护及检修管理。\n·61·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9046, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 76, "text": "9系统改造辅助设计。\n10当ECMS与发电厂电力网络计算机监控统一规划时，\nECMS还应具备发电厂电力网络监控的同步检定、防误闭锁、调度\n自动化等功能，具体应符合本标准第12章的有关规定。\n13.3监控范围\n13.3.1ECMS监控范围包括机组时，监控对象应符合本标准第\n11.2节的规定。\n13.3.2ECMS与网络监控系统统一规划时，发电厂电力网络部\n分的监控对象应符合本标准第12.3节的规定。\n13.3.3ECMS监控范围还可包括以下设备：\n1低压PC至MCC馈线升关。\n2低压 PC系统中至非旋转负荷馈线开关。\n3选择可控开关时的 MCC进线开关。\n4选择可控开关时的MCC系统中至非旋转负荷馈线开关。\n5独立的电气自动装置。\n13.4监测范围\n13.4.1ECMS监测范围可包括以下设备：\n1高压厂用电系统所有回路。\n2低压 PC系统所有回路。\n3低压MCC系统所有回路。\n4发电机励磁、同期及保护系统。\n5快切/备用电源自投装置。\n6机组直流及UPS系统。\n7发电机变压器组故障录波系统。\n8发电机变压器组设备在线监测系统。\n9升压站设备状态监测系统。\n10柴油发电机控制系统。\n·62·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 501, "clean_text_len": 499, "clean_text": "9系统改造辅助设计。\n10当ECMS与发电厂电力网络计算机监控统一规划时，\nECMS还应具备发电厂电力网络监控的同步检定、防误闭锁、调度自动化等功能，具体应符合本标准第12章的有关规定。\n13.3监控范围\n13.3.1ECMS监控范围包括机组时，监控对象应符合本标准第\n11.2节的规定。\n13.3.2ECMS与网络监控系统统一规划时，发电厂电力网络部分的监控对象应符合本标准第12.3节的规定。\n13.3.3ECMS监控范围还可包括以下设备：\n1低压PC至MCC馈线升关。\n2低压 PC系统中至非旋转负荷馈线开关。\n3选择可控开关时的 MCC进线开关。\n4选择可控开关时的MCC系统中至非旋转负荷馈线开关。\n5独立的电气自动装置。\n13.4监测范围\n13.4.1ECMS监测范围可包括以下设备：\n1高压厂用电系统所有回路。\n2低压 PC系统所有回路。\n3低压MCC系统所有回路。\n4发电机励磁、同期及保护系统。\n5快切/备用电源自投装置。\n6机组直流及UPS系统。\n7发电机变压器组故障录波系统。\n8发电机变压器组设备在线监测系统。\n9升压站设备状态监测系统。\n10柴油发电机控制系统。\n·62·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9087, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 77, "text": "11厂用低压变压器温度。\n12高、低压电动机。\n13.5 网络结构和系统构成\n13.5.1ECMS宜采用分层分布式结构，设站控层、通信管理层、\n现场层。\n13.5.2当ECMS采用监控方式时，各网络层宜采用双网、双\n余配置，并按照机组、公用系统分别组网；当ECMS采用监测功能\n时，现场层宜采用单网，通信管理层及以站控层的网络可采用单网\n或双网。\n13.5.3高压厂用电系统应每回路设置一台现场测控装置。高压\n厂用电系统现场测控装置可以由保护、测控-体化设备构成。\n13.5.4380VPC系统应按每回路设置一台测控装置，也可采用\n断路器的脱扣器测控装置一体化配置，应根据供电回路性质、功能\n及经济性等要求确定。\n13.5.5380VMCC系统电动机馈线宜按每回路设置一台测控\n装置，而对MCC非旋转负荷馈线，可多回路设置一台测控单元，\n用监控方式时，通信管理站应余配置；采用监测方式时，通信管\n理站可采用单机配置。\n高压厂用电配电装置通信管理站宜按段配置。380V宜按不\n同系统PC段分别设置通信管理站。\n13.5.7通信管理站宜独立组屏，安装于发电厂各个配电室内，也\n可集中安装在电子设备间或附近的继电器室内。\n13.6数据采集\n13.6.1ECMS 数据采集应包括开关量、模拟量、电能量、SOE 量\n与设备运行管理有关的数据。\n· 63·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 572, "clean_text_len": 561, "clean_text": "11厂用低压变压器温度。\n12高、低压电动机。\n13.5 网络结构和系统构成\n13.5.1ECMS宜采用分层分布式结构，设站控层、通信管理层、\n现场层。\n13.5.2当ECMS采用监控方式时，各网络层宜采用双网、双余配置，并按照机组、公用系统分别组网；当ECMS采用监测功能时，现场层宜采用单网，通信管理层及以站控层的网络可采用单网或双网。\n13.5.3高压厂用电系统应每回路设置一台现场测控装置。高压厂用电系统现场测控装置可以由保护、测控-体化设备构成。\n13.5.4380VPC系统应按每回路设置一台测控装置，也可采用断路器的脱扣器测控装置一体化配置，应根据供电回路性质、功能及经济性等要求确定。\n13.5.5380VMCC系统电动机馈线宜按每回路设置一台测控装置，而对MCC非旋转负荷馈线，可多回路设置一台测控单元，\n用监控方式时，通信管理站应余配置；采用监测方式时，通信管理站可采用单机配置。\n高压厂用电配电装置通信管理站宜按段配置。380V宜按不同系统PC段分别设置通信管理站。\n13.5.7通信管理站宜独立组屏，安装于发电厂各个配电室内，也可集中安装在电子设备间或附近的继电器室内。\n13.6数据采集\n13.6.1ECMS 数据采集应包括开关量、模拟量、电能量、SOE 量与设备运行管理有关的数据。\n· 63·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.895, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 78, "text": "13.7实时画面\n13.7.1ECMS监控系统画面应满足电气设备运行和管理的需\n要，并根据监控范围符合本标准第 11.8节和第 12.7节的规定。\n13.8接口方式\n13.8.1电气监控管理系统与发电厂其他计算机监控系统接口包\n括以下内容：\n1当机组电气设备通过 DCS控制并以硬接线为主时,ECMS\n系统与DCS通信宜通过上层以太网与DCS接口，也可通过通信\n管理站与 DCS DPU柜接口。\n2当DCS对电气设备控制通过与本系统通信实现时，本系\n统与DCS接口可通过通信管理站与DCSDPU接口，且通信管理\n站配置应与DCS DPU配置协调对应。\n3ECMS与电厂信息系统接口应通过以太网连接。\n4ECMS与电厂电力网络计算机监控系统独立设置时，接口\n应通过以太网连接。\n13.8.2电气设备与ECMS接口方式应符合下列规定：\n1当ECMS采用监控方式时，独立的电气装置如快切/备用\n电源自投装置、同期装置、励磁调节系统、保护系统、故障录波等设\n备宜以硬接线接人现场测控单元。当ECMS系统采用监测方式\n电气设备在DCS控制时，以硬接线接人DCS，以通信方式接人通\n信管理站。\n2高压厂用电系统断路器控制及测量通过综保装置或测控\n单元以通信方式接人通信管理站。\n3低压厂用电系统采用框架断路器智能脱扣器作为现场测\n控单元时，智能脱扣器与ECMS宜采用串行通信接口接人ECMS\n通信管理站；当设独立的现场测控单元时，厂用各回路设备宜以硬\n接线接人现场测控单元。\n·64·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9906, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 636, "clean_text_len": 623, "clean_text": "13.7实时画面\n13.7.1ECMS监控系统画面应满足电气设备运行和管理的需要，并根据监控范围符合本标准第 11.8节和第 12.7节的规定。\n13.8接口方式\n13.8.1电气监控管理系统与发电厂其他计算机监控系统接口包括以下内容：\n1当机组电气设备通过 DCS控制并以硬接线为主时,ECMS\n系统与DCS通信宜通过上层以太网与DCS接口，也可通过通信管理站与 DCS DPU柜接口。\n2当DCS对电气设备控制通过与本系统通信实现时，本系统与DCS接口可通过通信管理站与DCSDPU接口，且通信管理站配置应与DCS DPU配置协调对应。\n3ECMS与电厂信息系统接口应通过以太网连接。\n4ECMS与电厂电力网络计算机监控系统独立设置时，接口应通过以太网连接。\n13.8.2电气设备与ECMS接口方式应符合下列规定：\n1当ECMS采用监控方式时，独立的电气装置如快切/备用电源自投装置、同期装置、励磁调节系统、保护系统、故障录波等设备宜以硬接线接人现场测控单元。当ECMS系统采用监测方式电气设备在DCS控制时，以硬接线接人DCS，以通信方式接人通信管理站。\n2高压厂用电系统断路器控制及测量通过综保装置或测控单元以通信方式接人通信管理站。\n3低压厂用电系统采用框架断路器智能脱扣器作为现场测控单元时，智能脱扣器与ECMS宜采用串行通信接口接人ECMS\n通信管理站；当设独立的现场测控单元时，厂用各回路设备宜以硬接线接人现场测控单元。\n·64·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9337, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 79, "text": "4机组直流及UPS 宜采用串行通信接口接人ECMS 通信\n管理站。\n5发电机变压器组设备在线监测系统、升压站设备状态监测\n系统、厂用低压变压器温度监测及管理系统宜采用通信接口方式\n接人ECMS通信管理站。\n·65", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9708, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 106, "clean_text_len": 103, "clean_text": "4机组直流及UPS 宜采用串行通信接口接人ECMS 通信管理站。\n5发电机变压器组设备在线监测系统、升压站设备状态监测系统、厂用低压变压器温度监测及管理系统宜采用通信接口方式接人ECMS通信管理站。\n·65", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9495, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 80, "text": "14继电保护及安全自动装置\n14.1继电保护\n14.1.1继电保护及安全自动装置的设计应符合现行国家标准\n《继电保护和安全自动装置技术规程》GB/T14285的规定。\n14.1.2继电保护装置的配置和选型应满足有关规程规定的要\n求，线路保护的选型还应保证与对侧保护的一致性或可配合性。\n14.1.3继电保护在设计接线上应符合下列规定：\n1按双重化配置的线路主保护，每套主保护应分别动作于断\n路器的一组跳闸线圈，但单套配置的断路器失灵保护等应分别一\n一跳开两组跳闸线圈。如断路器只有一组跳闸线圈，失灵保护装\n置工作电源与断路器操作电源应取自不同的直流电源。\n2所有保护动作出口都应经过连接片，包括启动重合闸、启\n动失灵等的接点，并且跳闸线圈的跳闸出口压板应装在跳闸线圈\n和出口继电器的跳闸接点之间。\n3　电气主接线为发电机一变压器一线路组或不完全单母线\n停机。\n4当配置失灵保护时，线路保护和主设备电气量保护均应启\n动断路器失灵保护。当本侧断路器无法切除故障时，应采取启动\n远方跳闸等后备措施加以解决。\n5电气主接线为双母线接线时，失灵保护与母线保护共用出\n口。需经过电流判别后启动母差保护出口。\n6变压器的断路器失灵时，除应跳开失灵断路器相邻的全部\n断路器外，还应跳开本变压器其他电源侧的断路器。.\n14.1.4保护的通道要求应符合下列规定：\n·66·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 576, "clean_text_len": 565, "clean_text": "14继电保护及安全自动装置\n14.1继电保护\n14.1.1继电保护及安全自动装置的设计应符合现行国家标准\n《继电保护和安全自动装置技术规程》GB/T14285的规定。\n14.1.2继电保护装置的配置和选型应满足有关规程规定的要求，线路保护的选型还应保证与对侧保护的一致性或可配合性。\n14.1.3继电保护在设计接线上应符合下列规定：\n1按双重化配置的线路主保护，每套主保护应分别动作于断路器的一组跳闸线圈，但单套配置的断路器失灵保护等应分别一一跳开两组跳闸线圈。如断路器只有一组跳闸线圈，失灵保护装置工作电源与断路器操作电源应取自不同的直流电源。\n2所有保护动作出口都应经过连接片，包括启动重合闸、启动失灵等的接点，并且跳闸线圈的跳闸出口压板应装在跳闸线圈和出口继电器的跳闸接点之间。\n3 电气主接线为发电机一变压器一线路组或不完全单母线停机。\n4当配置失灵保护时，线路保护和主设备电气量保护均应启动断路器失灵保护。当本侧断路器无法切除故障时，应采取启动远方跳闸等后备措施加以解决。\n5电气主接线为双母线接线时，失灵保护与母线保护共用出口。需经过电流判别后启动母差保护出口。\n6变压器的断路器失灵时，除应跳开失灵断路器相邻的全部断路器外，还应跳开本变压器其他电源侧的断路器。.\n14.1.4保护的通道要求应符合下列规定：\n·66·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9274, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 81, "text": "1线路全线速动主保护可按照现行国家标准《继电保护和安\n全自动装置技术规程》GB/T14285要求设置构成全线速动主保\n护的通道。\n2当构成全线速动线路主保护的通信通道采用光纤通道，线\n路长度不大于50km时，应优先采用独立光纤芯通道，50km以上\n线路宜采用复用光纤。\n3远方跳闸保护可与主保护共用通道，也可采用独立通道。\n14.2电力系统安全自动装置\n14.2.1电力系统安全自动装置是指防止电力系统失去稳定性和\n避免电力系统发生大面积停电事故的自动保护装置。\n14.2.2安全目动装置设计应符合国家现行标准《继电保护和安\n全自动装置技术规程》GB/T14285和《电力系统安全自动装置设\n计技术规程》DL/T 5147的相关规定。\n14.2.3电力系统安全自动装置配置以安全稳定计算结论为基\n础，应依据电网结构、运行特点、通信通道情况等条件合理配置。\n14.3保护及故障信息管理系统\n14.3.1新建发电厂和较重要变电站宜配置保护及故障信息管理\n系统子站，扩建工程新建部分宜配置保护信息管理子站。\n14.3.2保护及故障信息管理子站应配置足够的接口，用于采集\n系统保护、元件保护、故障录波器信息。通信口应可扩展，采用通\n信口授信方式。\n14.3.3保护及故障信息管理子站应将信息上传到调度端。\n·67·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9877, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 553, "clean_text_len": 542, "clean_text": "1线路全线速动主保护可按照现行国家标准《继电保护和安全自动装置技术规程》GB/T14285要求设置构成全线速动主保护的通道。\n2当构成全线速动线路主保护的通信通道采用光纤通道，线路长度不大于50km时，应优先采用独立光纤芯通道，50km以上线路宜采用复用光纤。\n3远方跳闸保护可与主保护共用通道，也可采用独立通道。\n14.2电力系统安全自动装置\n14.2.1电力系统安全自动装置是指防止电力系统失去稳定性和避免电力系统发生大面积停电事故的自动保护装置。\n14.2.2安全目动装置设计应符合国家现行标准《继电保护和安全自动装置技术规程》GB/T14285和《电力系统安全自动装置设计技术规程》DL/T 5147的相关规定。\n14.2.3电力系统安全自动装置配置以安全稳定计算结论为基础，应依据电网结构、运行特点、通信通道情况等条件合理配置。\n14.3保护及故障信息管理系统\n14.3.1新建发电厂和较重要变电站宜配置保护及故障信息管理系统子站，扩建工程新建部分宜配置保护信息管理子站。\n14.3.2保护及故障信息管理子站应配置足够的接口，用于采集系统保护、元件保护、故障录波器信息。通信口应可扩展，采用通信口授信方式。\n14.3.3保护及故障信息管理子站应将信息上传到调度端。\n·67·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9113, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 82, "text": "15电力系统调度自动化\n15.1远动\n15.1.1电力系统调度自动化装置的配置和选型，必须满足现行\n行业标准《电力系统调度自动化设计技术规程》DL/T5003和《地\n区电网调度自动化设计技术规程》DL/T5002的要求。\n15.1.2远动终端(RTU)的配置应符合下列规定：\n1当发电厂设置网络监控系统时，远动终端应与网络监控系\n统共享信息采集，避免重复采集。\n2当发电厂不设网络监控系统时，可配置独立的远动终端\n系统。\n15.1.3自动发电控制（AGC）应符合下列规定：\n1发电厂应根据电力系统要求装设自动发电控制厂站终端。\n2自动发电控制宜根据远动系统的配置情况，与电厂网络控\n制系统或远动系统统一配置。\n15.2电能计量\n15.2.1电能计量系统的基本要求和设置原则应符合现行行业标\n准《电能量计量系统设计技术规程》DL/T5202的有关规定。\n15.2.2电能计量根据用途可分为关口计量点及考核计量点。重\n要的关口计量点计量装置应配置相同型号的主、后备双表，主、后\n备双表应具有脉冲和数据通信输出接口。考核点计量装置应单表\n配置。关口计量装置应采用电子式。发电厂、变电站内部考核用\n计量装置宜采用电子式，也可与满足测量精度要求的智能仪表综\n合保护合用。\n15.2.3电能量处理器用以接收关口表的电能量数据，对电能量\n·68·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9939, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 566, "clean_text_len": 555, "clean_text": "15电力系统调度自动化\n15.1远动\n15.1.1电力系统调度自动化装置的配置和选型，必须满足现行行业标准《电力系统调度自动化设计技术规程》DL/T5003和《地区电网调度自动化设计技术规程》DL/T5002的要求。\n15.1.2远动终端(RTU)的配置应符合下列规定：\n1当发电厂设置网络监控系统时，远动终端应与网络监控系统共享信息采集，避免重复采集。\n2当发电厂不设网络监控系统时，可配置独立的远动终端系统。\n15.1.3自动发电控制（AGC）应符合下列规定：\n1发电厂应根据电力系统要求装设自动发电控制厂站终端。\n2自动发电控制宜根据远动系统的配置情况，与电厂网络控制系统或远动系统统一配置。\n15.2电能计量\n15.2.1电能计量系统的基本要求和设置原则应符合现行行业标准《电能量计量系统设计技术规程》DL/T5202的有关规定。\n15.2.2电能计量根据用途可分为关口计量点及考核计量点。重要的关口计量点计量装置应配置相同型号的主、后备双表，主、后备双表应具有脉冲和数据通信输出接口。考核点计量装置应单表配置。关口计量装置应采用电子式。发电厂、变电站内部考核用计量装置宜采用电子式，也可与满足测量精度要求的智能仪表综合保护合用。\n15.2.3电能量处理器用以接收关口表的电能量数据，对电能量\n·68·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9022, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 83, "text": "数据分时段进行累计、存储和预处理，按照要求的通信规约和通信\n方式将原始电能量数据传送到调度端。具有当地显示和数据接\n口，便于与当地厂站自动化系统进行电能量数据交换。\n15.2.4电能计量装置工作电源应取自UPS或直流系统，并且能\n送出电源故障信号。\n15.3 自动电压控制（AVC）\n15.3.1单机容量300MW及以上发电厂可配置自动电压控制装\n置（AVC），较小系统可适当降低单机容量要求；主变容量240MV·\nA以上变电站和带有无功补偿的变电站也应配置自动电压控制装\n置，或根据当地调度系统要求配置。\n15.3.2AVC装置应能够与多个调度端通信。\n15.3.3AVC装置宜独立组柜，也可与远动系统或NCS系统一\n体化设置。\n15.3.4AVC的信息上传调度端可与调度自动化共用通道，也可\n采用独立通道。\n15.4 同步相量测量（PMU)\n15.4.1发电厂、变电站可按电力系统要求配置电力系统相量测\n量装置。\n15.4.2同步相量测量装置应能够与多个调度端和其他子站系统\n通信，通信信号带有统一时标。\n15.4.3同步相量测量装置应具有与就地时间同步的对时接口，\n同步对时准确度为lμs,就地对时时钟准确度满足不了要求时，可\n考虑同步相量测量装置设置专用的同步时钟系统。\n15.4.4同步相量测量装置独立组柜可分散布置也可集中布置，\n发电厂和变电站相量测量装置应组网构成子站，统一上送测量\n信息。\n15.4.5同步相量测量装置的信息上传调度端可与调度自动化共\n·69·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 638, "clean_text_len": 627, "clean_text": "数据分时段进行累计、存储和预处理，按照要求的通信规约和通信方式将原始电能量数据传送到调度端。具有当地显示和数据接口，便于与当地厂站自动化系统进行电能量数据交换。\n15.2.4电能计量装置工作电源应取自UPS或直流系统，并且能送出电源故障信号。\n15.3 自动电压控制（AVC）\n15.3.1单机容量300MW及以上发电厂可配置自动电压控制装置（AVC），较小系统可适当降低单机容量要求；主变容量240MV·\nA以上变电站和带有无功补偿的变电站也应配置自动电压控制装置，或根据当地调度系统要求配置。\n15.3.2AVC装置应能够与多个调度端通信。\n15.3.3AVC装置宜独立组柜，也可与远动系统或NCS系统一体化设置。\n15.3.4AVC的信息上传调度端可与调度自动化共用通道，也可采用独立通道。\n15.4 同步相量测量（PMU)\n15.4.1发电厂、变电站可按电力系统要求配置电力系统相量测量装置。\n15.4.2同步相量测量装置应能够与多个调度端和其他子站系统通信，通信信号带有统一时标。\n15.4.3同步相量测量装置应具有与就地时间同步的对时接口，\n同步对时准确度为lμs,就地对时时钟准确度满足不了要求时，可考虑同步相量测量装置设置专用的同步时钟系统。\n15.4.4同步相量测量装置独立组柜可分散布置也可集中布置，\n发电厂和变电站相量测量装置应组网构成子站，统一上送测量信息。\n15.4.5同步相量测量装置的信息上传调度端可与调度自动化共\n·69·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9031, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 84, "text": "用通道，也可采用独立通道。\n15.5二次系统安全防护\n15.5.1发电厂及变电站应配置电网二次系统安全防护设施。\n15.5.2分区之间及与调度端之间的隔离设备宜由调度自动化系\n统考虑。\n15.5.3所配置的防护设施应与当地调度自动化系统设备相\n协调。\n·70·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9746, "ocr_line_count": 8, "ocr_error": null, "raw_text_len": 130, "clean_text_len": 128, "clean_text": "用通道，也可采用独立通道。\n15.5二次系统安全防护\n15.5.1发电厂及变电站应配置电网二次系统安全防护设施。\n15.5.2分区之间及与调度端之间的隔离设备宜由调度自动化系统考虑。\n15.5.3所配置的防护设施应与当地调度自动化系统设备相协调。\n·70·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8862, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 85, "text": "16接地与抗干扰\n16.1常规二次回路和设备的接地\n16.1.1常规二次机柜的金属外壳、电缆的金属外铠和电缆设施\n的安全接地应符合现行行业标准《交流电气装置的接地》DL/T621\n的规定。\n16.1.2有交流电源输人的二次机柜应有工作接零。供电电缆中\n应含零线芯。零线芯不应与二次机柜的金属外壳相连接。\n当为三相五线制交流电源向二次机柜供电时，供电电缆中应\n含零线芯(N)和保护接地线（PE)芯。接地线（PE)芯应与二次机\n柜的金属外壳相连接。接地线芯的材料和截面应符合现行行业标\n准《交流电气装置的接地》DL/T621的要求。\n16.2抗干扰接地\n16.2.1装有电子装置的屏柜应设有供公用零电位基准点逻辑接\n地的总接地板。总接地板铜排的截面不应小于100mm²。\n16.2.2当单个屏柜内部的多个装置的信号逻辑零电位点分别独\n立，并且不需引出装置小箱（浮空)或需与小箱壳体连接时，总接地\n铜排可不与屏体绝缘；各装置小箱的接地引线应分别与总接地铜\n排可靠连接。\n16.2.3当屏柜上多个装置组成一个系统时，屏柜内部各装置的\n逻辑接地点均应与装置小箱壳体绝缘，并分别引接至屏柜内总接\n地铜排。总接地铜排应与屏柜壳体绝缘。组成一个控制系统的多\n连接至安全接地网。其他屏柜的绝缘总接地铜排均应分别用绝缘\n铜绞线接至有接地引出线的屏柜的绝缘总接地铜排上。\n·71·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9833, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 579, "clean_text_len": 566, "clean_text": "16接地与抗干扰\n16.1常规二次回路和设备的接地\n16.1.1常规二次机柜的金属外壳、电缆的金属外铠和电缆设施的安全接地应符合现行行业标准《交流电气装置的接地》DL/T621\n的规定。\n16.1.2有交流电源输人的二次机柜应有工作接零。供电电缆中应含零线芯。零线芯不应与二次机柜的金属外壳相连接。\n当为三相五线制交流电源向二次机柜供电时，供电电缆中应含零线芯(N)和保护接地线（PE)芯。接地线（PE)芯应与二次机柜的金属外壳相连接。接地线芯的材料和截面应符合现行行业标准《交流电气装置的接地》DL/T621的要求。\n16.2抗干扰接地\n16.2.1装有电子装置的屏柜应设有供公用零电位基准点逻辑接地的总接地板。总接地板铜排的截面不应小于100mm²。\n16.2.2当单个屏柜内部的多个装置的信号逻辑零电位点分别独立，并且不需引出装置小箱（浮空)或需与小箱壳体连接时，总接地铜排可不与屏体绝缘；各装置小箱的接地引线应分别与总接地铜排可靠连接。\n16.2.3当屏柜上多个装置组成一个系统时，屏柜内部各装置的逻辑接地点均应与装置小箱壳体绝缘，并分别引接至屏柜内总接地铜排。总接地铜排应与屏柜壳体绝缘。组成一个控制系统的多连接至安全接地网。其他屏柜的绝缘总接地铜排均应分别用绝缘铜绞线接至有接地引出线的屏柜的绝缘总接地铜排上。\n·71·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9101, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 86, "text": "当采用没有隔离的RS一232一C从一个房间到另一个房间进\n行通信时，它们必须共用同一接地系统。如果不能将各建筑物中\n的电气系统都接到一个公共的接地系统时，则彼此的通信必须实\n现电气上的隔离，如采用隔离变压器、光隔离、隔离化的短程调制\n解调器。\n16.2.4零电位母线应仅在-点用绝缘铜绞线或电缆就近连接至\n接地干线上（如控制室夹层的环形接地母线上）。零电位母线与主\n接地网相连处不得靠近有可能产生较大故障电流和较大电气干扰\n的场所，如避雷器、高压隔离开关、旋转电机附近及其接地点。\n16.2.5在继电器室屏柜下层的电缆沟（夹层)内，按屏柜布置的\n方向敷设100mm²的专用首末端连接的铜排（缆），形成继电器室\n内的等电位接地网。\n应在主控室、继电器室、敷设二次电缆的沟道、配电装置的就\n地端子箱及保护用结合滤波器等处，使用截面不小于100mm²的\n裸铜排(缆)敷设与主接地网连接的等电位接地网。\n分散布置的保护继电器小室、通信室与继电器室之间应使用\n截面不小于100mm²的与厂、站主接地网相连接的铜排（缆)将保\n护继电器小室与继电器室的等电位接地网可靠连接。\n沿二次电缆的沟道敷设截面不小于100mm²的裸铜排（缆），\n构建室外的等电位接地网等电位接地网。\n继电器室内的等电位接地网必须与厂、站的主接地网可靠\n连接。\n微机型继电保护装置屏内的交流供电电源（照明、打印机和调\n制解调器)的中性线(零线)不应接人等电位接地网。\n16.2.6保护和控制装置的屏柜下部应设有截面不小于100mm²\n的接地铜排。屏柜上装置的接地端子应用截面不小于4mm²的多\n股铜线和接地铜排相连。接地铜排应用截面不小于50mm²的铜\n缆与保护室内的等电位接地网相连。各屏柜的总接地铜排应首末\n可靠连接成环网，并仅在一点引出与电力安全接地网相连。\n·72·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9852, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 766, "clean_text_len": 748, "clean_text": "当采用没有隔离的RS一232一C从一个房间到另一个房间进行通信时，它们必须共用同一接地系统。如果不能将各建筑物中的电气系统都接到一个公共的接地系统时，则彼此的通信必须实现电气上的隔离，如采用隔离变压器、光隔离、隔离化的短程调制解调器。\n16.2.4零电位母线应仅在-点用绝缘铜绞线或电缆就近连接至接地干线上（如控制室夹层的环形接地母线上）。零电位母线与主接地网相连处不得靠近有可能产生较大故障电流和较大电气干扰的场所，如避雷器、高压隔离开关、旋转电机附近及其接地点。\n16.2.5在继电器室屏柜下层的电缆沟（夹层)内，按屏柜布置的方向敷设100mm²的专用首末端连接的铜排（缆），形成继电器室内的等电位接地网。\n应在主控室、继电器室、敷设二次电缆的沟道、配电装置的就地端子箱及保护用结合滤波器等处，使用截面不小于100mm²的裸铜排(缆)敷设与主接地网连接的等电位接地网。\n分散布置的保护继电器小室、通信室与继电器室之间应使用截面不小于100mm²的与厂、站主接地网相连接的铜排（缆)将保护继电器小室与继电器室的等电位接地网可靠连接。\n沿二次电缆的沟道敷设截面不小于100mm²的裸铜排（缆），\n构建室外的等电位接地网等电位接地网。\n继电器室内的等电位接地网必须与厂、站的主接地网可靠连接。\n微机型继电保护装置屏内的交流供电电源（照明、打印机和调制解调器)的中性线(零线)不应接人等电位接地网。\n16.2.6保护和控制装置的屏柜下部应设有截面不小于100mm²\n的接地铜排。屏柜上装置的接地端子应用截面不小于4mm²的多股铜线和接地铜排相连。接地铜排应用截面不小于50mm²的铜缆与保护室内的等电位接地网相连。各屏柜的总接地铜排应首末可靠连接成环网，并仅在一点引出与电力安全接地网相连。\n·72·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9104, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 87, "text": "配电装置的就地端子箱内应设置截面不小于100mm²的裸铜\n排,并使用截面不小于100mm²的铜缆与电缆沟道内的等电位接\n地网连接。\n16.2.7逻辑接地系统的接地线应符合下列规定：\n1逻辑接地线应采用绝缘铜绞线或电缆，不允许使用裸铜\n线，不允许与其他接地线混用。\n2逻辑接地绝缘铜绞线或电缆的截面应符合下列规定。\n1)零电位母线（铜排）至接地网之间：不应小于35mm\"。\n2)屏间零电位母线间的连接线：不应小于16mm²。\n3逻辑接地线与接地体的连接应采用焊接，不允许采用\n压接。\n4逻辑接地线的布线应尽可能短。\n16.3计算机系统的接地\n16.3.1计算机系统应有稳定、可靠的接地。计算机系统的保护\n性接地和功能性接地宜共用~组接地装置。\n16.3.2发电厂、变电站的计算机宜利用电力保护接地网，与电力\n保护接地网一点相连，不宜设置独立的计算机接地系统。当为小\n接地电流系统或低压配电网时，接人电力保护接地网的接地电阻\n不能满足计算机接地电阻的要求时，应补充接地体。\n16.3.3计算机系统应设有截面不小于100mm²的零电位接地铜\n排，以构成零电位母线。零电位母线应仅由一点焊接引出两根并\n联的绝缘铜绞线或电缆，并于一点与最近的交流接地网的接地干\n线焊接，如焊接至控制室电缆夹层的环形接地母线上。环形接地\n母线应与室外接地网可靠连接，室外接地网应至少有2处与主接\n地网相连。计算机零电位母线接人主接地网的接地点与大电流入\n地点沿接地导体的距离不宜小于15m。\n16.3.4计算机系统内的逻辑地、信号地、屏蔽地均应用绝缘铜绞\n线或电缆接至总接地铜排，达到“一点接地”的要求。\n·73·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9852, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 693, "clean_text_len": 678, "clean_text": "配电装置的就地端子箱内应设置截面不小于100mm²的裸铜排,并使用截面不小于100mm²的铜缆与电缆沟道内的等电位接地网连接。\n16.2.7逻辑接地系统的接地线应符合下列规定：\n1逻辑接地线应采用绝缘铜绞线或电缆，不允许使用裸铜线，不允许与其他接地线混用。\n2逻辑接地绝缘铜绞线或电缆的截面应符合下列规定。\n1)零电位母线（铜排）至接地网之间：不应小于35mm\"。\n2)屏间零电位母线间的连接线：不应小于16mm²。\n3逻辑接地线与接地体的连接应采用焊接，不允许采用压接。\n4逻辑接地线的布线应尽可能短。\n16.3计算机系统的接地\n16.3.1计算机系统应有稳定、可靠的接地。计算机系统的保护性接地和功能性接地宜共用~组接地装置。\n16.3.2发电厂、变电站的计算机宜利用电力保护接地网，与电力保护接地网一点相连，不宜设置独立的计算机接地系统。当为小接地电流系统或低压配电网时，接人电力保护接地网的接地电阻不能满足计算机接地电阻的要求时，应补充接地体。\n16.3.3计算机系统应设有截面不小于100mm²的零电位接地铜排，以构成零电位母线。零电位母线应仅由一点焊接引出两根并联的绝缘铜绞线或电缆，并于一点与最近的交流接地网的接地干线焊接，如焊接至控制室电缆夹层的环形接地母线上。环形接地母线应与室外接地网可靠连接，室外接地网应至少有2处与主接地网相连。计算机零电位母线接人主接地网的接地点与大电流入地点沿接地导体的距离不宜小于15m。\n16.3.4计算机系统内的逻辑地、信号地、屏蔽地均应用绝缘铜绞线或电缆接至总接地铜排，达到“一点接地”的要求。\n·73·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9083, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 88, "text": "16.3.5主机及外设的接地方式如下：\n1主机和外设机柜应与基础绝缘，对地绝缘电阻应大于\n50MQ，并与钢制电缆管、电缆槽道等绝缘。\n2集中布置机柜的接地应用绝缘铜绞线或电缆引接至总接\n地铜排。\n3距离主机较远的外设（如I/O 通道、CRT控制台等)的接\n地应用绝缘铜绞线或电缆直接引接至总接地铜排。\n4打印机等电噪声较大的外设可通过三孔电源插座的接地\n脚接地。\n5继电器柜、操作台等与基础不绝缘的机柜不得接到总接地\n铜排，可就近接地。\n16.3.6计算机信号电缆屏蔽层的接地方式如下:\n1当信号源浮空时，屏蔽层应在计算机侧接地。\n2当信号源接地时，屏蔽层应在信号源侧接地。\n3当放大器浮空时，屏蔽层的一端宜与屏蔽罩相连；另一端宜\n共模接地(当信号源接地时接信号地，当信号源浮空时接现场地）。\n16.3.7各种用途接地线的截面选择应符合表16.3.7的规定。\n表 16.3.7 各种用途接地线的截面选择表\n序号\n连接对象\n接地铜线最小截面（mm²)\n总接地板—接地点\n35\n1\n2\n计算机系统地——总接地板\n16\n3\n机柜间链式接地连接线\n2.5\n4\n机柜与钢筋接地连接线\n2.5\n外设经三孔插头接地\n按厂家预供电缆规范\n5\n注：1\n表中接线采用绝缘铜绞线或电缆；\n计算机系统地包括逻辑地、信号地、屏蔽地。\n16.4其他抗干扰措施\n16.4.1控制电源馈线不宜构成闭环运行。不应使地电位差串人\n·74·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9797, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 601, "clean_text_len": 575, "clean_text": "16.3.5主机及外设的接地方式如下：\n1主机和外设机柜应与基础绝缘，对地绝缘电阻应大于\n50MQ，并与钢制电缆管、电缆槽道等绝缘。\n2集中布置机柜的接地应用绝缘铜绞线或电缆引接至总接地铜排。\n3距离主机较远的外设（如I/O 通道、CRT控制台等)的接地应用绝缘铜绞线或电缆直接引接至总接地铜排。\n4打印机等电噪声较大的外设可通过三孔电源插座的接地脚接地。\n5继电器柜、操作台等与基础不绝缘的机柜不得接到总接地铜排，可就近接地。\n16.3.6计算机信号电缆屏蔽层的接地方式如下:\n1当信号源浮空时，屏蔽层应在计算机侧接地。\n2当信号源接地时，屏蔽层应在信号源侧接地。\n3当放大器浮空时，屏蔽层的一端宜与屏蔽罩相连；另一端宜共模接地(当信号源接地时接信号地，当信号源浮空时接现场地）。\n16.3.7各种用途接地线的截面选择应符合表16.3.7的规定。\n表 16.3.7 各种用途接地线的截面选择表序号连接对象接地铜线最小截面（mm²)\n总接地板—接地点计算机系统地——总接地板\n机柜间链式接地连接线\n2.5\n机柜与钢筋接地连接线\n2.5\n外设经三孔插头接地按厂家预供电缆规范\n注：1\n表中接线采用绝缘铜绞线或电缆；\n计算机系统地包括逻辑地、信号地、屏蔽地。\n16.4其他抗干扰措施\n16.4.1控制电源馈线不宜构成闭环运行。不应使地电位差串人\n·74·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8978, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 89, "text": "二次回路。电缆通道应有均压措施。\n16.4.2二次回路中可能产生过电压时，应设放电消弧等措施。\n16.4.3电子回路的导体和电缆应尽可能远离干扰源，必要时应\n设置干扰隔离措施。\n16.4.4电子装置的电源进线应设必要的滤波去耦措施。\n16.4.5继电器室、电子装置应有可靠屏蔽措施。\n16.4.6电缆的屏蔽层应可靠接地，并应符合下列规定：\n1计算机监控系统的模拟信号回路控制电缆屏蔽层，不得构\n成两点或多点接地，应集中式一点接地。对于双层屏蔽电缆，内屏\n蔽应一端接地，外屏蔽应两端接地。\n2屏蔽电缆的屏蔽层应在开关场和控制室内两端接地。在\n控制室内屏蔽层宜在保护屏上接于屏柜内的接地铜排；在开关场\n屏蔽层应在与高压设备有一定距离的端子箱接地。互感器每相二\n箱体和端子箱两端接地。\n3电力线载波用同轴电缆屏蔽层应在两端分别接地，并紧靠\n同轴电缆敷设截面不小于100mm²两端接地的铜导线。\n4传送音频信号应采用屏蔽双绞线，其屏蔽层应在两端接地。\n5传送数字信号的保护与通信设备间的距离大于50m时，\n应采用光缆。\n6对于低频、低电平模拟信号的电缆，如热电偶用电缆，屏蔽\n层应在最不平衡端或电路本身接地处一点接地。\n7两点接地的屏蔽电缆宜采取相关措施，防止在暂态电流作\n用下屏蔽层被烧熔。\n16.4.7为了有效防止和减少雷电电涌过电压，减少雷电作用下\n通过交流220/380V供电系统对电子设备的危害，发电厂、变电站\n电子设备可根据现行行业标准《发电厂、变电站电子信息系统\n220/380V电源电涌保护配置、安装及验收规程》DL/T5408的规\n定配置电源电涌保护装置。\n·75·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9889, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 688, "clean_text_len": 676, "clean_text": "二次回路。电缆通道应有均压措施。\n16.4.2二次回路中可能产生过电压时，应设放电消弧等措施。\n16.4.3电子回路的导体和电缆应尽可能远离干扰源，必要时应设置干扰隔离措施。\n16.4.4电子装置的电源进线应设必要的滤波去耦措施。\n16.4.5继电器室、电子装置应有可靠屏蔽措施。\n16.4.6电缆的屏蔽层应可靠接地，并应符合下列规定：\n1计算机监控系统的模拟信号回路控制电缆屏蔽层，不得构成两点或多点接地，应集中式一点接地。对于双层屏蔽电缆，内屏蔽应一端接地，外屏蔽应两端接地。\n2屏蔽电缆的屏蔽层应在开关场和控制室内两端接地。在控制室内屏蔽层宜在保护屏上接于屏柜内的接地铜排；在开关场屏蔽层应在与高压设备有一定距离的端子箱接地。互感器每相二箱体和端子箱两端接地。\n3电力线载波用同轴电缆屏蔽层应在两端分别接地，并紧靠同轴电缆敷设截面不小于100mm²两端接地的铜导线。\n4传送音频信号应采用屏蔽双绞线，其屏蔽层应在两端接地。\n5传送数字信号的保护与通信设备间的距离大于50m时，\n应采用光缆。\n6对于低频、低电平模拟信号的电缆，如热电偶用电缆，屏蔽层应在最不平衡端或电路本身接地处一点接地。\n7两点接地的屏蔽电缆宜采取相关措施，防止在暂态电流作用下屏蔽层被烧熔。\n16.4.7为了有效防止和减少雷电电涌过电压，减少雷电作用下通过交流220/380V供电系统对电子设备的危害，发电厂、变电站电子设备可根据现行行业标准《发电厂、变电站电子信息系统\n220/380V电源电涌保护配置、安装及验收规程》DL/T5408的规定配置电源电涌保护装置。\n·75·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9106, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 90, "text": "附录A控制室的屏间距离和通道宽度\n表A控制室的屏间距离和通道宽度（mm)\n距离名称\n般\n最\n屏正面至屏正面\n1800\n1400\n屏正面至屏背面\n1500\n1200\n屏背面至屏背面\n1000\n800\n屏正面至墙\n1500\n1200\n屏背面至墙\n1200\n800\n边屏至墙\n1200\n800\n主要通道\n1600~2000\n1400\n注：1复杂保护或继电器凸出屏面时,不宜采用最小尺寸；\n2直流屏、事故照明屏等动力屏的背面间距不得小于1000mm;\n3屏背面至屏背面之间的距离，当屏背面地坪上设有电缆沟盖板时，可适当\n放大；\n4屏后开门时，屏背面至屏背面的通道尺寸不得小于1000mm。\n·76·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9883, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 295, "clean_text_len": 224, "clean_text": "附录A控制室的屏间距离和通道宽度表A控制室的屏间距离和通道宽度（mm)\n距离名称般最屏正面至屏正面屏正面至屏背面\n屏背面至屏背面屏正面至墙屏背面至墙\n边屏至墙主要通道\n1600~2000\n注：1复杂保护或继电器凸出屏面时,不宜采用最小尺寸；\n2直流屏、事故照明屏等动力屏的背面间距不得小于1000mm;\n3屏背面至屏背面之间的距离，当屏背面地坪上设有电缆沟盖板时，可适当放大；\n4屏后开门时，屏背面至屏背面的通道尺寸不得小于1000mm。\n·76·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9302, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 91, "text": "附录B\n模拟母线色别\n表B模拟母线色别\n序号\n电压等级(kV)\n颜色\n直流\n棕\n1\n交流\n0.10\n浅灰\n2\n交流\n深灰\n3\n0.23\n交流\n(0.40)\n赭黄\n4.\n5\n交流\n3\n深绿\n6\n交流\n深酞蓝\n6\n交流\n10\n铁红\n7\n交流\n13.8\n淡绿\n8\n交流\n15.75\n中绿\n9\n10\n交流\n18\n粉红\n11\n20\n铁黄\n交流\n12\n交流\n35\n柠黄\n13\n交流\n63\n橘黄\n14\n交流\n110\n朱红\n15\n交流\n(154)\n天酞蓝\n16\n交流\n220\n紫红\n17\n交流\n330\n白\n18\n交流\n500\n淡黄\n注：1\n本表为现行行业标准《电力系统二次电路用控制及继电保护屏（柜、台)通\n用技术条件》JB/T5777.2一2002中规定的色别；\n2模拟母线的宽度宜为12mm;\n3励磁系统的直流回路模拟母线的色别同序号1；\n4变压器中性点引线的模拟母线的色别为黑色；\n5交流750kV(1000kV)暂按中蓝色；\n6括号内电压等级为非标准电压值。\n·77′", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9898, "ocr_line_count": 86, "ocr_error": null, "raw_text_len": 430, "clean_text_len": 316, "clean_text": "附录B\n模拟母线色别表B模拟母线色别序号电压等级(kV)\n颜色直流棕交流\n0.10\n浅灰交流深灰\n0.23\n交流(0.40)赭黄\n4.\n交流深绿交流深酞蓝交流铁红交流\n13.8\n淡绿交流\n15.75\n中绿交流粉红铁黄交流交流柠黄交流\n橘黄交流朱红交流(154)天酞蓝\n交流紫红交流白交流淡黄注：1\n本表为现行行业标准《电力系统二次电路用控制及继电保护屏（柜、台)通用技术条件》JB/T5777.2一2002中规定的色别；\n2模拟母线的宽度宜为12mm;\n3励磁系统的直流回路模拟母线的色别同序号1；\n4变压器中性点引线的模拟母线的色别为黑色；\n5交流750kV(1000kV)暂按中蓝色；\n6括号内电压等级为非标准电压值。\n·77′", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8983, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 92, "text": "附录C故障录波信息量\nC.0.1发电机变压器组故障录波应包括下列内容：\n1模拟量：\n发电机定子电压Ua、U,、U。:57.7V（PT二次值），UL（3U。）;\n100V;\n发电机定子电流I、I、I：5A（1A）（CT二次值）；\n发电机中性点侧电压U.：100V（如果装设PT）；\n发电机中性点侧电流In：5A（1A）；\n励磁变电流Ia、I、I、5A（CT二次值），I。:5A（1A);\n发电机励磁电压U：：DC或4mA～20mA；\n发电机励磁电流l：由分流器输出75mV或4mA～20mA；\n主变压器高压侧电压Ua、U、Ue：57.7V（PT二次值），U\n(3U.):100V;\n主变压器高压侧电流Ia、I、I:5A（1A)（CT二次值）；\n主变压器高压侧零序电流I：5A（1A)（CT二次值）；\n高压厂用变压器高压侧电流I、I、Ic:5A(1A)（CT二次值）；\n高压厂用变压器低压侧工作段电压Ua、U,、U.：（PT二次值）\n57.7V,UL(3U.) :100V ;\n高压厂用变压器低压侧分支电流I、I、Ic：5A（1A)（CT二次\n值)，I。:5A(1A)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\nC.0.2启动/备用变压器应包括下列内容：\n1模拟量:\n启动/备用变压器高压侧电压Ua、U,、Uc：57.7V（PT二次\n·78·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9572, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 575, "clean_text_len": 574, "clean_text": "附录C故障录波信息量\nC.0.1发电机变压器组故障录波应包括下列内容：\n1模拟量：\n发电机定子电压Ua、U,、U。:57.7V（PT二次值），UL（3U。）;\n100V;\n发电机定子电流I、I、I：5A（1A）（CT二次值）；\n发电机中性点侧电压U.：100V（如果装设PT）；\n发电机中性点侧电流In：5A（1A）；\n励磁变电流Ia、I、I、5A（CT二次值），I。:5A（1A);\n发电机励磁电压U：：DC或4mA～20mA；\n发电机励磁电流l：由分流器输出75mV或4mA～20mA；\n主变压器高压侧电压Ua、U、Ue：57.7V（PT二次值），U\n(3U.):100V;\n主变压器高压侧电流Ia、I、I:5A（1A)（CT二次值）；\n主变压器高压侧零序电流I：5A（1A)（CT二次值）；\n高压厂用变压器高压侧电流I、I、Ic:5A(1A)（CT二次值）；\n高压厂用变压器低压侧工作段电压Ua、U,、U.：（PT二次值）\n57.7V,UL(3U.) :100V ;\n高压厂用变压器低压侧分支电流I、I、Ic：5A（1A)（CT二次值)，I。:5A(1A)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\nC.0.2启动/备用变压器应包括下列内容：\n1模拟量:\n启动/备用变压器高压侧电压Ua、U,、Uc：57.7V（PT二次\n·78·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7628, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 93, "text": "值),U,(3U。):100V;\n启动/备用变压器高压侧电流Ia、I,、Ic：5A（1A）（CT二次\n值），I。:5A(1A)(CT 二次值）;\n启动/备用变压器低压侧备用分支电流Ia、I、I:5A（CT二次\n值),I。:5A(1A)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\nC.0.3系统故障录波应包括下列内容：\n1模拟量：\n母线电压 Ua、U,、U.：57.7V(PT 二次值),UL（3U。):100V;\n线路电压U。、U,、U：57.7V(PT二次值),U,（3U。):100V;\n线路电流I、I、I:5A（1A)（CT二次值）；\n电抗器电压Ua、U,、Ue：57.7V（PT二次值），U,（3U。）：\n100V;\n电抗器进线侧电流I、I、I.:5A（1A）（CT二次值）；\n电抗器中性点侧电流I、I、I:5A（1A）（CT二次值）；\n接地电抗器电流I:5A（1A）（CT二次值）。\n2开关量：\n根据工程电气主接线及保护配置确定开关量信号。\nC.0.4变电站主变压器故障录波应包括下列内容：\n1模拟量:\n主变压器高压侧电压Ua、U,、U。：57.7V（PT二次值），UL\n(3U.) :100V ;\n主变压器高压侧电流I、I、Ic:5A（1A)（CT二次值）;\n主变压器高压侧零序电流In:5A（1A)（CT二次值）；\n主变压器中压侧电压Ua、U,、U。：57.7V（PT二次值），UL\n(3U,):100V;\n主变压器中压侧电流Ia、I,、Ic:5A（1A)（CT二次值）；\n主变压器中压侧零序电流In:5A（1A)（CT二次值）；\n.79·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9512, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 683, "clean_text_len": 681, "clean_text": "值),U,(3U。):100V;\n启动/备用变压器高压侧电流Ia、I,、Ic：5A（1A）（CT二次值），I。:5A(1A)(CT 二次值）;\n启动/备用变压器低压侧备用分支电流Ia、I、I:5A（CT二次值),I。:5A(1A)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\nC.0.3系统故障录波应包括下列内容：\n1模拟量：\n母线电压 Ua、U,、U.：57.7V(PT 二次值),UL（3U。):100V;\n线路电压U。、U,、U：57.7V(PT二次值),U,（3U。):100V;\n线路电流I、I、I:5A（1A)（CT二次值）；\n电抗器电压Ua、U,、Ue：57.7V（PT二次值），U,（3U。）：\n100V;\n电抗器进线侧电流I、I、I.:5A（1A）（CT二次值）；\n电抗器中性点侧电流I、I、I:5A（1A）（CT二次值）；\n接地电抗器电流I:5A（1A）（CT二次值）。\n2开关量：\n根据工程电气主接线及保护配置确定开关量信号。\nC.0.4变电站主变压器故障录波应包括下列内容：\n1模拟量:\n主变压器高压侧电压Ua、U,、U。：57.7V（PT二次值），UL\n(3U.) :100V ;\n主变压器高压侧电流I、I、Ic:5A（1A)（CT二次值）;\n主变压器高压侧零序电流In:5A（1A)（CT二次值）；\n主变压器中压侧电压Ua、U,、U。：57.7V（PT二次值），UL\n(3U,):100V;\n主变压器中压侧电流Ia、I,、Ic:5A（1A)（CT二次值）；\n主变压器中压侧零序电流In:5A（1A)（CT二次值）；\n.79·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7196, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 94, "text": "主变压器公共绕组电流I、I,、I.:5A(1A)(CT二次值);\n主变压器低压侧电流I、I、I:5A(1A)(CT二次值）;\n主变压器低压侧零序电流I:5A(1A)(CT二次值)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\n·80·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9437, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 121, "clean_text_len": 121, "clean_text": "主变压器公共绕组电流I、I,、I.:5A(1A)(CT二次值);\n主变压器低压侧电流I、I、I:5A(1A)(CT二次值）;\n主变压器低压侧零序电流I:5A(1A)(CT二次值)。\n2开关量：\n根据工程情况及保护配置确定开关量信号。\n·80·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7586, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 95, "text": "附录D厂、站各种设备的时间同步技术要求\n表 D厂、站各种设备的时间同步技术要求\n时间同步信号类型\n设备名称\n时间同步准确度\n安全自动装置\n10ms\nIRIG- B,lpps/1ppm 及时间报文\nIRIG-B,lpps 及时间报文\n同步相量测量装置\n1μs\nIRIG - B,lpps\n无功电压自动投切装置\n10ms\n线路行波故障测距装置\n1μs\nIRIG - B、lpps 及时间报文\n微机保护装置\n10ms\nIRIG - B,lpps/1ppm 及时间报文\n故障录波器\n1ms\n测控装置\n1s\n时间报文或 NTP\n计算机监控后台系统\nIRIG - B\nRTU/远动工作站\n1ms\n电能量计量终端\n关口电能表\n继电保护管理子站\n时间报文或 NTP\n1s\n设备在线监测装置\n图像监视系统\nIRIG -B或 NTP\n分散控制系统(DCS)\n·81·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9742, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 373, "clean_text_len": 356, "clean_text": "附录D厂、站各种设备的时间同步技术要求表 D厂、站各种设备的时间同步技术要求时间同步信号类型设备名称时间同步准确度安全自动装置\n10ms\nIRIG- B,lpps/1ppm 及时间报文\nIRIG-B,lpps 及时间报文同步相量测量装置\n1μs\nIRIG - B,lpps无功电压自动投切装置\n10ms\n线路行波故障测距装置\n1μs\nIRIG - B、lpps 及时间报文微机保护装置\n10ms\nIRIG - B,lpps/1ppm 及时间报文故障录波器\n1ms\n测控装置\n1s\n时间报文或 NTP计算机监控后台系统\nIRIG - BRTU/远动工作站\n1ms\n电能量计量终端关口电能表继电保护管理子站时间报文或 NTP\n1s\n设备在线监测装置图像监视系统IRIG -B或 NTP\n分散控制系统(DCS)·81·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9274, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 96, "text": "附录E 配电装置摄像头设置\n表E 配电装置摄像头设置\n序号\n场地\n数量\n1\n220kV及以下户外配电装置2个～3个间隔\n2\n3\n高压电抗器\n1\n4\n变压器每组\n5\n变电站大门\n6\n变电站全景\n·82·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9933, "ocr_line_count": 18, "ocr_error": null, "raw_text_len": 100, "clean_text_len": 79, "clean_text": "附录E 配电装置摄像头设置表E 配电装置摄像头设置序号场地数量\n220kV及以下户外配电装置2个～3个间隔\n高压电抗器变压器每组变电站大门\n变电站全景·82·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9595, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 97, "text": "附录F小母线色别\n表F小母线色别\n符号\n名称\n颜\n色\n控制小母线(正电源)\n红\n+KM\n-KM\n控制小母线(负电源)\n蓝\n信号小母线(正电源)\n红\n+XM\n信号小母线(负电源)\n蓝\n-XM\n(+)SM\n闪光小母线\n红色，间绿\nYMa\n电压小母线(A相)\n黄\n电压小母线(B相)\n绿\nYMb\nYMc\n电压小母线(C相)\n红\n电压小母线(零线)\n黑\nYMN\n·83·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.989, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 181, "clean_text_len": 155, "clean_text": "附录F小母线色别表F小母线色别符号名称颜色控制小母线(正电源)\n红+KM-KM控制小母线(负电源)\n蓝信号小母线(正电源)红+XM\n信号小母线(负电源)蓝-XM(+)SM\n闪光小母线红色，间绿YMa电压小母线(A相)\n黄电压小母线(B相)绿YMbYMc\n电压小母线(C相)红电压小母线(零线)\n黑YMN·83·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8243, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 98, "text": "回路标号\n7001,7002\n7271、7272、\n7273\n708\n728\n808\n新编号二\nM7271、M7272、\n+700、-700\n文字符号\nM7273\nM708\nM728\nM808\n回路标号\n小母线符号和回路标号\nil\n台蝶\n表G小母线符号和回路标号\n文字符号\nL+、L-\nL+、L-\n1\n7271、727Ⅱ、\n回路标号\n701、702\n727m\n708\n728\n808\n原编号\n2SYM1 、2SYM1 、\n附录G\nKM\n+ XM、--XM\n文字符号\n2SYMm\n1\nSYM\n1SYM\n3SYM\n+KM、-\n（一-）直流控制、信号及辅助小母线\n号（不发遥\n号(用于直\n号（用于配\n号（发遥信\n小母线名称\n控制回路电源\n源\n事故音响信-\n响信\n音响信\n信号回路电\n信\n响\n管\n时\n音\n音\n事故\n故\n装置\n信时）\n流屏）\n事\n事\n时)\n电\n序\n号\n3\n5\n2\n4\n6\n·84·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9605, "ocr_line_count": 78, "ocr_error": null, "raw_text_len": 393, "clean_text_len": 309, "clean_text": "回路标号\n7001,7002\n7271、7272、\n新编号二M7271、M7272、\n+700、-700文字符号M7273\nM708M728M808回路标号小母线符号和回路标号\nil\n台蝶表G小母线符号和回路标号文字符号\nL+、L-L+、L-\n7271、727Ⅱ、\n回路标号\n701、702\n727m\n原编号\n2SYM1、2SYM1、\n附录G\nKM+ XM、--XM文字符号\n2SYMm\nSYM\n1SYM\n3SYM\n+KM、-\n（一-）直流控制、信号及辅助小母线号（不发遥号(用于直号（用于配号（发遥信小母线名称控制回路电源源事故音响信-\n响信音响信信号回路电信响管时音音事故故装置信时）\n流屏）事事时)电序号·84·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8556, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 99, "text": "7291、7292、\n7171,7181\n703,716\n709,710\n711,712\n717,718\n719,720\n7293\n701\n100\n715\n726\nM7291、M7292、\nM7171、,M7181\nM703、M716\nM717、M718\nM709,M710\nM711,M712\nM719、M720\nM7293\nM726\nM701\nM100\nM715\n+\n-+1\n-1\n1\nY717,Y718\n7291、729Ⅱ、\n703716\n717718\n709、710\n711、712\n719、720\n729m\n715\n726\n701\n100\nKDM1 、KDM、\nYBM1、YBM、\n1YBM,2YBM\n3YBM、4YBM\n+HM、-HM\n1TZM、2TZM\n1TYM,2TYM\n1TQM,2TQM\n(-)XM\n(+)SM\nFM,PM\nYBMμ\nKDM\nXPM\nZYM\n响信号(用于配\n控制回路断线预告信号\n同步装置越前时间整定\n“信号未复归”光字牌\n预告音响信号(瞬时)\n预告音响信号(延时)\n自动调整电压脉冲\n自动调整周波脉冲\n配电装置信号\n响\n指挥装置音\n灯光信号\n闪光信号\n电装置时)\n音\n预告\n合闸\n7\n8\n6\n10\n1\n2\n3\n15\n16\n17\n18\n19\n85\n·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9506, "ocr_line_count": 86, "ocr_error": null, "raw_text_len": 543, "clean_text_len": 426, "clean_text": "7291、7292、\n7171,7181\n703,716\n709,710\n711,712\n717,718\n719,720\nM7291、M7292、M7171、,M7181\nM703、M716M717、M718\nM709,M710M711,M712\nM719、M720M7293M726\nM701M100M715+-+1\n-1Y717,Y718\n7291、729Ⅱ、\n709、710\n711、712\n719、720\n729m\nKDM1、KDM、YBM1、YBM、\n1YBM,2YBM\n3YBM、4YBM\n+HM、-HM\n1TZM、2TZM\n1TYM,2TYM\n1TQM,2TQM\n(-)XM(+)SMFM,PM\nYBMμKDMXPMZYM\n响信号(用于配控制回路断线预告信号同步装置越前时间整定\n“信号未复归”光字牌预告音响信号(瞬时)\n预告音响信号(延时)\n自动调整电压脉冲自动调整周波脉冲配电装置信号响指挥装置音灯光信号闪光信号电装置时)\n音预告合闸", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8582, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 100, "text": "721、722、723\n7011,7012\n7021、7022\nA630、B630\nS.630,N630\nC630,L630\nA640,B640\nC640, 1.640\nS.640,N640\n回路标号\n881、900\n880\n新编号二\n: 640,12 --640\nM721、M722、\nM881,M900\n+701、-702\n+701、-702\n文字符号\n089\n089.\nL3-- 630\n13640\nM723\nM880\nL1\nZ\n回路标号\n新编号-\n文字符号\nL+、L-\n-T'+1\nL1,N\nN'II\n3\n-—\nZ\n3\nN\n续表 G\n721、722、723\nS.630,N630\nS.640,N640\nA630,B630\nC630,L630\nA640.B640\nC640,1640\n号\n880,900\n701、702\n701、702\n回路标\n880\n原编号\n1THM、2THM、\n+CFM、-CFM\n+MFM、-MFM\nTQM、TQMμ\nTQM;、TQM\n1PBM、2PBM\n1YM.、1YM.\n1SYMc、YMN\n2YM,、2YM,\n1YMa 、1YM,\n2YM. 、2YM,.\n2SYM.、YMN\n文字符号\n3THM\nGBM\nTQM1\n（二）交流电压、同步和电源小母线\n同步装置发送合闸脉冲\n一组或奇数母线段的\n第二组或偶数母线段的\n同步电压(运行系统)\n同步电压(待并系统)\n隔离开关操作闭锁\n厂用电源辅助信号\n母线设备辅助信号\n小母线名称\n同步发电机残压\n旁路闭锁\n第\n电压\n第\n电压\n序号\n2\n2\n23\n24\n5\n28\n29\n· 86", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9302, "ocr_line_count": 95, "ocr_error": null, "raw_text_len": 676, "clean_text_len": 595, "clean_text": "721、722、723\n7011,7012\n7021、7022\nA630、B630S.630,N630\nC630,L630A640,B640\nC640, 1.640S.640,N640\n回路标号\n881、900\n新编号二: 640,12 --640\nM721、M722、M881,M900\n+701、-702+701、-702\n文字符号\n089.\nL3-- 630M723M880\nL1Z回路标号新编号-文字符号\nL+、L--T'+1L1,NN'II\n-—ZN续表 G\n721、722、723\nS.630,N630S.640,N640\nA630,B630C630,L630\nA640.B640C640,1640\n号\n880,900\n701、702\n701、702\n回路标原编号\n1THM、2THM、\n+CFM、-CFM+MFM、-MFM\nTQM、TQMμTQM;、TQM\n1PBM、2PBM\n1YM.、1YM.\n1SYMc、YMN\n2YM,、2YM,\n1YMa、1YM,\n2YM.、2YM,.\n2SYM.、YMN\n文字符号\n3THM\nGBMTQM1\n（二）交流电压、同步和电源小母线同步装置发送合闸脉冲一组或奇数母线段的第二组或偶数母线段的同步电压(运行系统)\n同步电压(待并系统)\n隔离开关操作闭锁厂用电源辅助信号母线设备辅助信号小母线名称同步发电机残压旁路闭锁第电压第电压序号\n· 86", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8355, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 101, "text": "A690,B690、\nA790、B790、\n011、013,02\n0690\nC790\nC712\nM011、M013、\nL1—690、\nL2—690,\nL1-790、\nL2—790、\nL3—790\nL3—712\nL3-- 690\nL1,N\nM02\n用以下标志加以区分：\nL1、L2、L3\nL1、L2、L3\nL1,N\n3\n* 09 - 1SI 2 09 - 70AI~09 - I 42 A009\n750kV 系统为 1YM。-70~1YML- 70 及 1SYM。- 70 等。\nA690、B690、\nA790、B790、\n等\n等\n011,013,02\n母线设备控制(或继电器)屏上有几级电压小母线时，可片\n220kV 系统为 1YM。－ 22~1YM. - 22 及 1SYM。- 22\n330kV 系统为 1YMa-33~1YM.-33 及 1SYM。-33\n0690\nC790\n2\n工程小母线的符号和标号一般按原工程接线配合；\n6\n6kV 或 10kV 系统为 1YM。- 6～1YM.- 6 等；\n35kV 系统为 1YM。-3～1YML-3 等；\n9YMa、9YM,、\nZMa 、ZM,、ZM.\n1DYM,2DYM,\nDYMa、DYMN\n9YMc\n3DYM\nYQMc\n6kV～10kV备用线段\n旁路母线电压切换\n低电压保护\n的电压\n转角\n源\n电\n2\n30\n31\n32\n3\n·87·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9444, "ocr_line_count": 58, "ocr_error": null, "raw_text_len": 594, "clean_text_len": 545, "clean_text": "A690,B690、A790、B790、\n011、013,02\nC790C712M011、M013、\nL1—690、L2—690,L1-790、\nL2—790、L3—790L3—712\nL3-- 690L1,NM02\n用以下标志加以区分：L1、L2、L3\nL1、L2、L3L1,N\n* 09 - 1SI 2 09 - 70AI~09 - I 42 A009\n750kV 系统为 1YM。-70~1YML- 70 及 1SYM。- 70 等。\nA690、B690、A790、B790、\n等等\n011,013,02\n母线设备控制(或继电器)屏上有几级电压小母线时，可片\n220kV 系统为 1YM。－ 22~1YM. - 22 及 1SYM。- 22\n330kV 系统为 1YMa-33~1YM.-33 及 1SYM。-33\nC790\n工程小母线的符号和标号一般按原工程接线配合；\n6kV 或 10kV 系统为 1YM。- 6～1YM.- 6 等；\n35kV 系统为 1YM。-3～1YML-3 等；\n9YMa、9YM,、\nZMa、ZM,、ZM.\n1DYM,2DYM,\nDYMa、DYMN\n9YMc\n3DYM\nYQMc\n6kV～10kV备用线段旁路母线电压切换低电压保护的电压转角源电\n·87·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8193, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 102, "text": "433\n4133\n4233\n4135\n450~\n120\n403\n405\n435\n4235\n10\n469\nN\n3133\n3135\n~098\n0\n3\n3233\n3\n303\n335\n3235\n369\nI\n11\n新编号\n3\n2233\n2135\n2235\n250~~\n2\n203\n235\n269\nⅡ\n1133\n1233\n1135\n103\n1235\n150~\n33\n135\n169\n一\n1路数字标号\n402\n403\n4133\n4233\nN\n00\n--\n303\n3133\n3\n3233\n130\nI\n-—\n号\n1\n字标\n守\n新\n2133\n数\n203\n233\n2233\n-\n路\n次直流\n回\n流\n1133\n2233\n12\n103\n1\n次直\n11\n11\n333\n~0S&\n302\n349\n130\n305\n335\nN\n303\n23\nH\n表\nH\n233\n250~\n原数字标号\n205\n249\n235\n20\n2\n203\n绿\n附\n133~\n150~\n102\n149\n135\n13\n05\n10\n103~\nI\n33~49\n69~0S\n3~31\n5\n回\n路\n动\n合闸回路\n璐\n视回\n称\n路\n路\n自\n路\n路名\n回\n回\n回\n源\n回\n源\n源\n监\n跳闸！\n监\n电\n回\n正\n负\n闸\n用\n1\n合\n合\n备\n1\n序号\n1-2\n3\n5\n6\n·88·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9064, "ocr_line_count": 162, "ocr_error": null, "raw_text_len": 547, "clean_text_len": 162, "clean_text": "450~\nN~098I新编号\n250~~\nⅡ\n150~\n一\n1路数字标号\nNI-—号字标守新数路次直流回流\n次直~0S&NH表H\n250~\n原数字标号绿附\n133~\n150~\n103~\nI\n33~49\n69~0S\n3~31\n回路动合闸回路璐视回称路路自路路名回回回源回源源监跳闸！\n监电回正负闸用合合备序号\n1-2\n·88·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8511, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 103, "text": "470~\n789\n490~\n499\n(6660~[010)660~10\n601~699或6011~6999\n801~809或8011~8999\n871~879 或 8711~8799\n6688~0188 着 688~ 188\n666 ~0166  666~ I66\n370~\n390~\n389\n399\n001,002,003\nA001～A999\nD001~D999\n666S~I00S\n270~\n290~\n289\n299\n断路器或隔离开关为分相操动机构时,序号 3、5、14、15 等回路标号后应以 A、B、C 标志区别。\n170~\n189\n190~\n199\n1\n370~\n~068\n701~999（标号不足时可递增）\n389\n399\n01～099(或J1～J99)\n270~\n290~\n289\n299\n666L~166.L\nJ01、J02、J03\n601~699\n801~809\n871~879\n881~889\n170~\n190~\n189\n199\n70~89\n66~06\n发电机励磁回路\n信号及其他回路\n19至微机系统数字量\n机构电动机回路\n至闪光报警装置\n变压器零序保护\n位置信号回路\n事故跳闸音响\n隔离开关操作\n共用电流回路\n变送器后回路\n开关设备的\n断路器位置\n断路器合闸\n绕组或操动\n发电机调速\n电动机回路\n回路\n保护回路\n遥信回路\n闭锁回路\n信号\n注：1\n2\n10\n1\n12\n4\n15\n20\n8\n3\n16\n7\n8\n89", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9669, "ocr_line_count": 86, "ocr_error": null, "raw_text_len": 615, "clean_text_len": 502, "clean_text": "470~\n490~\n(6660~[010)660~10\n601~699或6011~6999\n801~809或8011~8999\n871~879 或 8711~8799\n6688~0188 着 688~ 188\n666 ~0166 666~ I66\n370~\n390~\n001,002,003\nA001～A999D001~D999\n666S~I00S\n270~\n290~\n断路器或隔离开关为分相操动机构时,序号 3、5、14、15 等回路标号后应以 A、B、C 标志区别。\n170~\n190~\n370~\n~068\n701~999（标号不足时可递增）\n01～099(或J1～J99)\n270~\n290~\n666L~166.L\nJ01、J02、J03\n601~699\n801~809\n871~879\n881~889\n170~\n190~\n70~89\n66~06\n发电机励磁回路信号及其他回路\n19至微机系统数字量机构电动机回路至闪光报警装置变压器零序保护位置信号回路事故跳闸音响隔离开关操作共用电流回路变送器后回路开关设备的断路器位置断路器合闸绕组或操动发电机调速电动机回路回路保护回路遥信回路闭锁回路信号注：1", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8703, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 104, "text": "L4001~L4009\nL4011~L4019\nL4021~L4029\nL4091~L4099\nL4101~L4109\nL4291~L4299\nLL421 ~LL42\nLL411~LL41\nL601~ L.609\nL611~1619\nL.621~ L.629\n零序\n6001N~I00N\nN4011~N4019\nN4021～N4029\n6601N~I601N\nN4101~N4109\nN4291~N4299\n609N～I09N\nN611~N619\nN621~N629\n中性线\nC4001~C4009\nC4011~C4019\nC4021~C4029\n660~160\nC4101~C4109\nC4291~C4299\nC601~C609\nC611~C619\nC621~C629\n次交流回路标号\nC相\n原回路标号组\n号\n二次交流回路标\nB4001~B4009\nB4011~B4019\nB4021~B4029\nB4091~B4099\nB4101~B4109\nB4291~B4299\n6098~1\nB619\nB621~ B629\nB相\nB611~l\nB601\n11\nA4001~A4009\nA4011~A4019\nA4021～A4029\nA4091~A4099\nA4101~A4109\nA4291~A4299\nA601~A609\n6194~119V\nA621~A629\n表』\nA相\nL\n附录\nH'101\nH167\nHTII\n用途\n2LLH\nHT6\n2LH\nHAZ\n3\n保护装置及测\n量仪表电流回路\n保护装置及测\n量仪表电压回路\n回路名称\n序号\n6\n01\n2\n3\n4\n5\n6\n7\n8\n·06·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9374, "ocr_line_count": 87, "ocr_error": null, "raw_text_len": 689, "clean_text_len": 626, "clean_text": "L4001~L4009L4011~L4019\nL4021~L4029L4091~L4099\nL4101~L4109L4291~L4299\nLL421 ~LL42LL411~LL41\nL601~ L.609L611~1619\nL.621~ L.629零序\n6001N~I00N\nN4011~N4019N4021～N4029\n6601N~I601N\nN4101~N4109N4291~N4299\n609N～I09N\nN611~N619N621~N629\n中性线C4001~C4009C4011~C4019\nC4021~C4029\n660~160\nC4101~C4109C4291~C4299\nC601~C609C611~C619\nC621~C629次交流回路标号\nC相原回路标号组号二次交流回路标\nB4001~B4009B4011~B4019\nB4021~B4029B4091~B4099\nB4101~B4109B4291~B4299\n6098~1\nB619B621~ B629B相\nB611~lB601A4001~A4009\nA4011~A4019A4021～A4029\nA4091~A4099A4101~A4109\nA4291~A4299A601~A609\n6194~119V\nA621~A629表』A相L附录\nH'101H167HTII用途\n2LLH\nHT6\n2LH\nHAZ\n保护装置及测量仪表电流回路保护装置及测量仪表电压回路回路名称序号\n·06·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9078, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 105, "text": "N330(N350)\n中性线\nA(B,C、L,S。)730 ~739,N600[A(B,C、L,S)750 ~759、N600]\n00ZN\nN360\nN310\nN320\nN370\nN330\nC330(C350)\nC700\nC310\nC320\nC370\nC相\nC360\nC330\n原回路标号组\nA(B,C、L,S)710~719,N600\nA(B,C、L、S)720 ~729,N600\nA(B,C、L,S。)770~779,N600\nB330(B350)\nB相\nB700\nB310\nB320\nB370\nB360\nB330\nA(C,N)760~769,B600\nA(C,N)730~739,B600\nA330(A350)\nA相\nA700\nA330\nA310\nA320\nA370\nA360\n610kV~10kv\n6kV~10kV\n330(500)kV\n330(500)kV\n110kV\n220kV\n35kV\n750kV\n35kV\n110kV\n220kV\n750kV\n用途\n的电压\n绝缘检查电压\n母线差动保护\n关\n电\n触点或继\n表的公用回路\n共用电流回路\n回路名称\n开\n离\n隔\n换\n经\n助\n切\n路\n器\n回\n序号\n2Ｂ456７\n8\n1920212234\n·91·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9803, "ocr_line_count": 76, "ocr_error": null, "raw_text_len": 527, "clean_text_len": 473, "clean_text": "N330(N350)中性线\nA(B,C、L,S。)730 ~739,N600[A(B,C、L,S)750 ~759、N600]\n00ZN\nN360N310N320N370\nN330C330(C350)C700\nC310C320C370C相C360\nC330原回路标号组\nA(B,C、L,S)710~719,N600\nA(B,C、L、S)720 ~729,N600\nA(B,C、L,S。)770~779,N600\nB330(B350)B相B700\nB310B320B370B360\nB330\nA(C,N)760~769,B600\nA(C,N)730~739,B600\nA330(A350)A相A700\nA330A310A320A370\nA360\n610kV~10kv\n6kV~10kV\n330(500)kV\n330(500)kV\n110kV\n220kV\n35kV\n750kV\n35kV\n110kV\n220kV\n750kV\n用途的电压绝缘检查电压母线差动保护关电触点或继表的公用回路共用电流回路回路名称开离隔换经助切路器回序号\n2Ｂ456７\n·91·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.847, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 106, "text": "零序\n6191\n6691\n中性线\nC619\n6695\n相\nC\n斤回路标号组-\nB619\nB699\n新\n相\nJ\nB\n续表\nA相\n18\n330(500)kV\n330(500)kV\n2\n750kV\n-291\n750kV\n途\n123\n6kV~\n用\n二\n6kV\n测路\n测路\n关继的\n压\n护\n的\n及回\n及回\n电路\n保路\n换\n称\n开或后\n置流\n置压\n查回\n动回\n回路名\n切\n装电\n装电\n检用\n差流\n隔触切回\n经路\n护表\n护表\n缘公\n线电\n未回\n保仪\n保仪\n经助器压\n绝的\nLd\n量\n量\n辅电电\n表\n序号\n２３４５６７\n01\n2341567\n18\n忆昭Z亿2\n22\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9276, "ocr_line_count": 77, "ocr_error": null, "raw_text_len": 276, "clean_text_len": 174, "clean_text": "零序中性线C619相C斤回路标号组-\nB619B699新相JB续表A相\n330(500)kV\n330(500)kV\n750kV\n-291\n750kV\n途\n6kV~\n用二\n6kV\n测路测路关继的压护的及回及回电路保路换称开或后置流置压查回动回回路名切装电装电检用差流隔触切回经路护表护表缘公线电未回保仪保仪经助器压绝的\nLd量量辅电电表序号忆昭Z亿2", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9568, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 107, "text": "611IT~IIIIT\nL1121~L1129\nL111~L119\nL211~L219\nL291~ L4299\nL121~L129\nL191~L199\nL611-L619\nL621～L629\nL631~L639\nL11~L19\n零序\n6IIIN~IIIN\nN1121~N1129\nN111~N119\nN121~N129\n66IN~I6IN\nN211~N219\nN291~N299\nN611~N619\nN621~N629\nN631~N639\n6IN~IIN\n中性线\nC1111~C1119\nC1121~C1129\nC111~C119\nC211~C219\nC291~C299\nC611~C619\nC621~C629\nC121~C129\nC191~C199\nC631~C639\nC11~C19\nC相\n新回路标号组二\nB1111~B1119\nB1121~B1129\nB111~B119\nB121～B129\nB191~B199\nB211~B219\nB291～B299\nB611~B619\nB621～B629\nA(B,C,1,S)710~719,N600\nB631~B639\nA(B,C,I、S)720~ 729,N600\nB11~B19\nB相\nA(C,N)760~769,B600\nA(C,N)730~739 ,B600\nA1111~A1119\nA1121~A1129\nA111~A119\nA121~A129\nA211~A219\nA291~A299\nA191~A199\nA611～A619\nA621~A629\nA631~A639\nA11~A19\nA相\n6kV～10kV\nT11-2\nT1--1\n-2\n6-\nT11-1\n35kV\n用途\n110kV\n220kV\n7\nT1\n3\n2\n2\n保护装置及测\n量仪表电流回路\n保护装置及测\n量仪表电压回路\n关\n电\n的电压\n离开\n触点或继日\n回路名称\n后\n换\n经\n助\n切\n路\n辅\n器\n回\n序号\n2\n10\n2\n３415\n1\n3\n5\n6\n6\nn\n·93·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9583, "ocr_line_count": 111, "ocr_error": null, "raw_text_len": 836, "clean_text_len": 757, "clean_text": "611IT~IIIIT\nL1121~L1129L111~L119\nL211~L219L291~ L4299\nL121~L129L191~L199\nL611-L619L621～L629\nL631~L639L11~L19\n零序\n6IIIN~IIIN\nN1121~N1129N111~N119\nN121~N129\n66IN~I6IN\nN211~N219N291~N299\nN611~N619N621~N629\nN631~N639\n6IN~IIN\n中性线C1111~C1119C1121~C1129\nC111~C119C211~C219\nC291~C299C611~C619\nC621~C629C121~C129\nC191~C199C631~C639\nC11~C19C相新回路标号组二\nB1111~B1119B1121~B1129\nB111~B119B121～B129\nB191~B199B211~B219\nB291～B299B611~B619\nB621～B629\nA(B,C,1,S)710~719,N600\nB631~B639\nA(B,C,I、S)720~ 729,N600\nB11~B19B相\nA(C,N)760~769,B600\nA(C,N)730~739 ,B600\nA1111~A1119A1121~A1129\nA111~A119A121~A129\nA211~A219A291~A299\nA191~A199A611～A619\nA621~A629A631~A639\nA11~A19A相\n6kV～10kV\nT11-2T1--1-2\n6-\nT11-1\n35kV\n用途\n110kV\n220kV\nT1\n保护装置及测量仪表电流回路保护装置及测量仪表电压回路关电的电压离开触点或继日回路名称后换经助切路辅器回序号\nn·93·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8754, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 108, "text": "N611~N619\nN691~N699\n零序\nN330(N350)\nL611~L619\nL691~ L699\n中性线\nA(B,C、1.S)730~739,N600[A(B,C、L,S)750~759,N600]\nA(B,C,1,S)770~779,N600[A(B,C、L、S)770~779,N600]\n00N\nN330\nN310\nN320\nN370\nC611~C619\nC330(C350)\nC691~C699\nC700\nC360\nC330\nC310\nC320\nC370\n相\n新回路标号组二\nC\nB330(B350)\nB619\nB691~B699\nB700\nB310\nB320\nB370\nB相\nB360\nB330\nB611~\n续表J\nA330(A350)\nA611~A619\nA691~A699\nA700\nA310\nA320\nA370\n相\nA360\nA330\n(1B,C、L)750~ 759 和 A350、B350,C350。\n330(500) kV\n6kV~10kV\n330(500)kV\n750kV\n35kV\n110kV\n220kV\n750kV\nTV01\nTV09\n途\n用\n辅助触点或继电\n器切换后的电压\n绝缘检查电压\n母线差动保护\n的\n关\n经隔离开\n表的公用回路\n共用电流同路\n切换！\n回路名称\n经\nPT 回路\n回路\n7\n8\n25\n26\n序号\n6\n2\n2\n94·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9606, "ocr_line_count": 84, "ocr_error": null, "raw_text_len": 587, "clean_text_len": 524, "clean_text": "N611~N619N691~N699\n零序N330(N350)L611~L619\nL691~ L699中性线\nA(B,C、1.S)730~739,N600[A(B,C、L,S)750~759,N600]\nA(B,C,1,S)770~779,N600[A(B,C、L、S)770~779,N600]\n00N\nN330N310N320N370\nC611~C619C330(C350)\nC691~C699C700C360\nC330C310C320C370\n相新回路标号组二CB330(B350)\nB619B691~B699B700\nB310B320B370B相B360\nB330B611~续表JA330(A350)\nA611~A619A691~A699\nA700A310A320A370\n相A360A330\n(1B,C、L)750~ 759 和 A350、B350,C350。\n330(500) kV\n6kV~10kV\n330(500)kV\n750kV\n35kV\n110kV\n220kV\n750kV\nTV01TV09\n途用辅助触点或继电器切换后的电压绝缘检查电压母线差动保护的关经隔离开表的公用回路共用电流同路切换！\n回路名称经PT 回路回路序号\n94·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8671, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 109, "text": "附录KAVR的性能和AVR控制下\n励磁系统的性能\nK.0.1AVR及 AVR控制下励磁系统性能要求如下：\n1AVR应保证发电机空载端电压能在70%～110%额定电\n压范围内稳定、平滑地调节。电压的分辨率不应大于额定电压的\n0.2%~0.5%。\n2发电机空载运行状态下，AVR的给定电压变化率不应大\n于 1%Ue/S（Ue为发电机额定电压），不应小于0.3%Ue/S。\n3AVR应保证发电机端电压的调差率能在下列范围内均匀\n地整定：\n1)电子型AVR：±10%；\n2)电磁型AVR:±5%。\n4AVR应保证发电机端电压的静差率：\n电子型 AVR:<1%;\n电磁型 AVR:<3%。\n5发电机空载额定电压工况下，阶跃量一般为5%，发电机\n端电压的超调量：\n自并励静止励磁系统：不应超过30%；\n快速励磁系统：不应超过40%。\n过渡过程电压振荡不应超过3次，调节时间不应超过10s。\n6当发电机零起升压时，AVR应保证其端电压超调量不得\n超过额定值的10%。\n7当发电机空载运行状态下频率变化1%时，AVR应保证\n发电机端电压不大于下列规定：\n1)电子型 AVR:±0.25%;\n·95·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9785, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 491, "clean_text_len": 483, "clean_text": "附录KAVR的性能和AVR控制下励磁系统的性能\nK.0.1AVR及 AVR控制下励磁系统性能要求如下：\n1AVR应保证发电机空载端电压能在70%～110%额定电压范围内稳定、平滑地调节。电压的分辨率不应大于额定电压的\n0.2%~0.5%。\n2发电机空载运行状态下，AVR的给定电压变化率不应大于 1%Ue/S（Ue为发电机额定电压），不应小于0.3%Ue/S。\n3AVR应保证发电机端电压的调差率能在下列范围内均匀地整定：\n1)电子型AVR：±10%；\n2)电磁型AVR:±5%。\n4AVR应保证发电机端电压的静差率：\n电子型 AVR:<1%;电磁型 AVR:<3%。\n5发电机空载额定电压工况下，阶跃量一般为5%，发电机端电压的超调量：\n自并励静止励磁系统：不应超过30%；\n快速励磁系统：不应超过40%。\n过渡过程电压振荡不应超过3次，调节时间不应超过10s。\n6当发电机零起升压时，AVR应保证其端电压超调量不得超过额定值的10%。\n7当发电机空载运行状态下频率变化1%时，AVR应保证发电机端电压不大于下列规定：\n1)电子型 AVR:±0.25%;\n·95·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8482, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 110, "text": "2)电磁型AVR:±2%。\n8大型发电机的AVR应为微机型，并具有下列性能：\n1)宜能实现与自动准同步装置（ASS）和数字式电液调节器\n（DEH)之间的通信接口；\n2)应附有过励、低励、V/Hz限制和保护，最低励磁限制动\n作的整定值应能先于励磁自动切换和失磁保护的动作；\n分整流柜退役时的励磁电流限制；\n4)应设有测量电压回路断相、触发脉冲丢失和强励时的就\n地和远方信号；\n5）电压回路断相时应闭锁强励。\n9高起始响应励磁系统的AVR应配备电力系统稳定器\n（PSS）。输电距离长和200MW及以上的新装机组上也应配备\nPSS。PSS应配备必要的保护和限制器。\n10无刷励磁系统的AVR应配备励磁系统接地的自动检\n测器。\n·96·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9704, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 314, "clean_text_len": 311, "clean_text": "2)电磁型AVR:±2%。\n8大型发电机的AVR应为微机型，并具有下列性能：\n1)宜能实现与自动准同步装置（ASS）和数字式电液调节器\n（DEH)之间的通信接口；\n2)应附有过励、低励、V/Hz限制和保护，最低励磁限制动作的整定值应能先于励磁自动切换和失磁保护的动作；\n分整流柜退役时的励磁电流限制；\n4)应设有测量电压回路断相、触发脉冲丢失和强励时的就地和远方信号；\n5）电压回路断相时应闭锁强励。\n9高起始响应励磁系统的AVR应配备电力系统稳定器\n（PSS）。输电距离长和200MW及以上的新装机组上也应配备\nPSS。PSS应配备必要的保护和限制器。\n10无刷励磁系统的AVR应配备励磁系统接地的自动检测器。\n·96·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8896, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 111, "text": "附录L厂、站UPS常用负荷\nL.0.1发电厂UPS的负荷宜包括下列负荷：\n1\nDCS或微机监测、监控系统。\n2\n锅炉灭火保护系统(FSSS)。\n汽轮机数字式电液控制系统(DEH)。\n3\n给水泵汽轮机数字式电液控制系统(MEH)。\n4\n5\n炉膛火焰电视监视系统。\n6\n汽包水位电视监视系统。\n汽机监视仪表。\n7\n8\n事故应急跳闸系统(ETS)。\n火灾监测系统(RDS)。\n9\n10\n汽机旁路系统。\n11\n需辅助电源的变送器。\n12\n扩音系统。\n13\n其他自动和保护装置。\n14\n电能计费系统。\n15\nMIS和厂级管理计算机系统。\n16\n发电厂电气监控管理系统。\n17\n脱硫系统 DCS。\n18\n图像监视主系统。\nL.0.2\n变电站站用UPS的负荷宜包括下列负荷：\n1\n计算机监控系统。\n2\n电能计费系统。\n自动和保护装置。\n3\n4\n需辅助电源的变送器。\n·97·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9951, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 380, "clean_text_len": 318, "clean_text": "附录L厂、站UPS常用负荷\nL.0.1发电厂UPS的负荷宜包括下列负荷：\nDCS或微机监测、监控系统。\n锅炉灭火保护系统(FSSS)。\n汽轮机数字式电液控制系统(DEH)。\n给水泵汽轮机数字式电液控制系统(MEH)。\n炉膛火焰电视监视系统。汽包水位电视监视系统。\n汽机监视仪表。事故应急跳闸系统(ETS)。\n火灾监测系统(RDS)。汽机旁路系统。\n需辅助电源的变送器。扩音系统。\n其他自动和保护装置。电能计费系统。\nMIS和厂级管理计算机系统。发电厂电气监控管理系统。\n脱硫系统 DCS。图像监视主系统。\nL.0.2\n变电站站用UPS的负荷宜包括下列负荷：\n计算机监控系统。电能计费系统。\n自动和保护装置。需辅助电源的变送器。\n·97·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.86, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 112, "text": "5火灾监测系统。\n图像监视主系统。\n7时钟同步系统。\nL.0.3发电厂电力网络部分UPS负荷可参考变电站站用部分\n负荷。\n98", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9983, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 63, "clean_text_len": 59, "clean_text": "5火灾监测系统。\n图像监视主系统。\n7时钟同步系统。\nL.0.3发电厂电力网络部分UPS负荷可参考变电站站用部分负荷。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8929, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 113, "text": "附录M发电机变压器组I/O数据量\nM.0.1开关量输人应包括下列内容：\n1发电机变压器组高压侧断路器位置（一个半断路器接线时\n包括两台断路器）。\n2主变压器进线及母线隔离开关位置。\n3主变压器进线接地刀闸位置。\n4主变压器中性点接地刀闸位置。\n5\nAVR交、直流侧开关位置。\n6\n工频手动调整励磁装置交、直流侧开关位置。\n高压厂用工作电源进线断路器位置。\n7\n8\n高压厂用备用电源进线断路器位置。\n9\n）高压启动/备用变压器高压侧断路器位置。\n）高压启动/备用变压器高压侧隔离开关位置。\n10\n11高压启动/备用变压器高压侧接地刀闸位置。\n12高压启动/备用变压器高压侧旁路隔离开关位置。\n13\n主厂房低压变压器高、低压侧断路器位置。\n14主厂房低压厂用母线备用进线断路器位置。\n15\n主厂房低压备用变压器高、低压侧断路器位置。\n16\n柴油发电机断路器位置。\n17400V保安电源进线断路器位置。\n18\nAVR手动、自动、停用状态位置。\n19ASS投、切位置。\n20主变压器、厂用高压工作变压器、启动/备用变压器的冷\n却装置电源切换。\n21直流、UPS异常及主开关位置。\n·66·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 490, "clean_text_len": 463, "clean_text": "附录M发电机变压器组I/O数据量\nM.0.1开关量输人应包括下列内容：\n1发电机变压器组高压侧断路器位置（一个半断路器接线时包括两台断路器）。\n2主变压器进线及母线隔离开关位置。\n3主变压器进线接地刀闸位置。\n4主变压器中性点接地刀闸位置。\nAVR交、直流侧开关位置。\n工频手动调整励磁装置交、直流侧开关位置。\n高压厂用工作电源进线断路器位置。\n高压厂用备用电源进线断路器位置。\n9）高压启动/备用变压器高压侧断路器位置。）高压启动/备用变压器高压侧隔离开关位置。\n11高压启动/备用变压器高压侧接地刀闸位置。\n12高压启动/备用变压器高压侧旁路隔离开关位置。\n主厂房低压变压器高、低压侧断路器位置。\n14主厂房低压厂用母线备用进线断路器位置。\n主厂房低压备用变压器高、低压侧断路器位置。\n柴油发电机断路器位置。\n17400V保安电源进线断路器位置。\nAVR手动、自动、停用状态位置。\n19ASS投、切位置。\n20主变压器、厂用高压工作变压器、启动/备用变压器的冷却装置电源切换。\n21直流、UPS异常及主开关位置。\n·66·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8957, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 114, "text": "22设备异常信号。\nM.0.2SOE量输人应包括下列内容：\n1主变压器高压侧断路器跳闸。\n2发电机灭磁开关跳闸。\n3高压工作及备用电源进线断路器跳闸。\n4单元低压变压器高、低侧压断路器跳闸。\nM.0.3开关量输出应包括下列内容：\n1发电机变压器组高压侧断路器（一个半断路器接线时为两\n组开关量)的跳、合闸。\n2合、跳AVR直流侧断路器。\n3合、跳高压工作、备用电源进线断路器。\n4AVR 工作方式选择及控制。\n5工频手动励磁装置升/降压。\n6主变压器通风冷却装置启动、停止。\n7各种自动装置和切换装置投/退。\n8有载调压变压器的调压开关升/降。\nM.0.4模拟量输人应包括下列内容：\n1发电机定子三相电流、三线间电压、功率因数、频率、有功\n功率、无功功率。\n2励磁变电流、励磁电流、励磁电压。\n3主励磁机电压、电流。\n4永磁副励磁机电压。\n5工频手动调整励磁装置输出电压。\n6主变油温、绕组温度或铁芯温度。\n7系统电网频率、高压母线电压。\n8高压工作及启动/备用变压器电流、油温及绕组温度或铁\n芯温度。\n9高压工作电源进线电流、母线电压。\n10高压备用电源进线电流。\n·100·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9941, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 489, "clean_text_len": 486, "clean_text": "22设备异常信号。\nM.0.2SOE量输人应包括下列内容：\n1主变压器高压侧断路器跳闸。\n2发电机灭磁开关跳闸。\n3高压工作及备用电源进线断路器跳闸。\n4单元低压变压器高、低侧压断路器跳闸。\nM.0.3开关量输出应包括下列内容：\n1发电机变压器组高压侧断路器（一个半断路器接线时为两组开关量)的跳、合闸。\n2合、跳AVR直流侧断路器。\n3合、跳高压工作、备用电源进线断路器。\n4AVR 工作方式选择及控制。\n5工频手动励磁装置升/降压。\n6主变压器通风冷却装置启动、停止。\n7各种自动装置和切换装置投/退。\n8有载调压变压器的调压开关升/降。\nM.0.4模拟量输人应包括下列内容：\n1发电机定子三相电流、三线间电压、功率因数、频率、有功功率、无功功率。\n2励磁变电流、励磁电流、励磁电压。\n3主励磁机电压、电流。\n4永磁副励磁机电压。\n5工频手动调整励磁装置输出电压。\n6主变油温、绕组温度或铁芯温度。\n7系统电网频率、高压母线电压。\n8高压工作及启动/备用变压器电流、油温及绕组温度或铁芯温度。\n9高压工作电源进线电流、母线电压。\n10高压备用电源进线电流。\n·100·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8736, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 115, "text": "11\n高压公用段母线电压。\n启动/备用变压器电流、油温、绕组或铁芯温度。\n12\n13\n单元低压变压器电流。\n14\n低压备用变压器电流。\n15\n单元400V母线电压。\n公用400V母线电压。\n16\n17\n柴油发电机电流、电压、频率、有功功率。\n18\n保安电源进线电流。\n19\nUPS输出电压、频率、电流。\n20\n直流母线电压。\n21\n充电器输出电流。\nM.0.5\n电能量输人：\n1发电机有功、无功电能。\n2高压厂用变压器有功、无功电能。\n3启动/备用变压器有功电能。\n·101·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9963, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 238, "clean_text_len": 200, "clean_text": "高压公用段母线电压。\n启动/备用变压器电流、油温、绕组或铁芯温度。\n单元低压变压器电流。低压备用变压器电流。\n单元400V母线电压。公用400V母线电压。\n柴油发电机电流、电压、频率、有功功率。\n保安电源进线电流。UPS输出电压、频率、电流。\n直流母线电压。充电器输出电流。\nM.0.5电能量输人：\n1发电机有功、无功电能。\n2高压厂用变压器有功、无功电能。\n3启动/备用变压器有功电能。\n·101·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8413, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 116, "text": "附录N变电站及发电厂电网部分I/O数据量\nN.0.1开关量输入应包括下列内容：\n1所有各级高压断路器、隔离开关、接地刀闸位置。\n2400V断路器位置：400V站用母线分段断路器，站用变压\n器高、低压侧断路器，消防水泵电动机等需远方控制的400V电动\n机的断路器位置。\n3直流系统主回路开关位置。\n4主变压器中性点接地刀闸位置。\n5并联电容器放电线圈处接地刀闸位置。\n6有载调压变压器的调压开关位置。\n7全站各安装单位本体设备异常信号、保护装置、自动装置\n异常信号。\n8直流系统异常信号。\n9UPS系统异常信号。\nN.0.2SOE量输人应包括下列内容：\n主变压器、母线设备及线路保护动作、断路器跳闸。\nN.0.3开关量输出应包括下列内容：\n1各级高压断路器、需要远方操作的电动隔离开关跳、合闸。\n2400V断路器（站用变压器、分段、消防水泵和需远方控制\n的400V电动机）跳、合闸。\n3主变压器通风冷却装置启、停。\n4有载调压主变压器的调压开关升/降。\n5各种自动装置和切换装置的投/退。\nN.0.4模拟量输入应包括下列内容：\n1330kV～750kV母线和线路：\n·102·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9935, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 487, "clean_text_len": 483, "clean_text": "附录N变电站及发电厂电网部分I/O数据量\nN.0.1开关量输入应包括下列内容：\n1所有各级高压断路器、隔离开关、接地刀闸位置。\n2400V断路器位置：400V站用母线分段断路器，站用变压器高、低压侧断路器，消防水泵电动机等需远方控制的400V电动机的断路器位置。\n3直流系统主回路开关位置。\n4主变压器中性点接地刀闸位置。\n5并联电容器放电线圈处接地刀闸位置。\n6有载调压变压器的调压开关位置。\n7全站各安装单位本体设备异常信号、保护装置、自动装置异常信号。\n8直流系统异常信号。\n9UPS系统异常信号。\nN.0.2SOE量输人应包括下列内容：\n主变压器、母线设备及线路保护动作、断路器跳闸。\nN.0.3开关量输出应包括下列内容：\n1各级高压断路器、需要远方操作的电动隔离开关跳、合闸。\n2400V断路器（站用变压器、分段、消防水泵和需远方控制的400V电动机）跳、合闸。\n3主变压器通风冷却装置启、停。\n4有载调压主变压器的调压开关升/降。\n5各种自动装置和切换装置的投/退。\nN.0.4模拟量输入应包括下列内容：\n1330kV～750kV母线和线路：\n·102·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8874, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 117, "text": "1)单侧电源线路:三相电流,单向三相有功、无功功率；\n2)双侧电源及联络线：三相电流，双向三相有功、无功功率，\n三相电压；\n3)一个半断路器接线各串上的断路器单相电流；\n4)母线电压互感器：单相或三相电压、频率；\n5)并联电抗器：三相电流；\n6)外桥断路器：三相电流,双向三相有功、无功功率。\n2110kV～220kV母线和线路：\n1)单侧电源线及用户线路：三相电流，单向三相有功、无功\n功率；\n2)双侧电源及用户线路：三相电流，双向三相有功、无功\n功率；\n3)旁路断路器：与所代线路的模拟量相同；\n4)母联、分段、内桥断路器：三相电流；\n5)母线电压互感器：单相或三相电压、频率；\n6)外桥断路器：三相电流，双向三相有功、无功功率。\n310kV～63kV母线、线路和无功补偿装置：\n1)单侧电源及用户线路：单相电流，单向三相有功、无功\n功率；\n2)双侧电源及用户线路:单相电流，双向三相有功、无功\n功率；\n3)旁路断路器：与所代线路的模拟量相同；\n4)母联、分段、内桥断路器：单相电流；\n5)母线电压互感器：单相或三相电压、频率；\n6)外桥断路器：单相电流、双向三相有功功率；\n7)母线绝缘监测：三相相电压；\n8）并联电抗器、电容器：单相电流。\n4变压器和站用电：\n1)双卷变压器：高压侧单相电流、单向三相有功(如有送、受\n·103·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9797, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 568, "clean_text_len": 564, "clean_text": "1)单侧电源线路:三相电流,单向三相有功、无功功率；\n2)双侧电源及联络线：三相电流，双向三相有功、无功功率，\n三相电压；\n3)一个半断路器接线各串上的断路器单相电流；\n4)母线电压互感器：单相或三相电压、频率；\n5)并联电抗器：三相电流；\n6)外桥断路器：三相电流,双向三相有功、无功功率。\n2110kV～220kV母线和线路：\n1)单侧电源线及用户线路：三相电流，单向三相有功、无功功率；\n2)双侧电源及用户线路：三相电流，双向三相有功、无功功率；\n3)旁路断路器：与所代线路的模拟量相同；\n4)母联、分段、内桥断路器：三相电流；\n5)母线电压互感器：单相或三相电压、频率；\n6)外桥断路器：三相电流，双向三相有功、无功功率。\n310kV～63kV母线、线路和无功补偿装置：\n1)单侧电源及用户线路：单相电流，单向三相有功、无功功率；\n2)双侧电源及用户线路:单相电流，双向三相有功、无功功率；\n3)旁路断路器：与所代线路的模拟量相同；\n4)母联、分段、内桥断路器：单相电流；\n5)母线电压互感器：单相或三相电压、频率；\n6)外桥断路器：单相电流、双向三相有功功率；\n7)母线绝缘监测：三相相电压；\n8）并联电抗器、电容器：单相电流。\n4变压器和站用电：\n1)双卷变压器：高压侧单相电流、单向三相有功(如有送、受\n·103·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8182, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 118, "text": "电运行时，应为双向）、无功功率；低压侧三相电流（有无\n功补偿装置时）；\n2)三绕组变压器和自耦变压器：\n高压侧单相电流,单向三相有功(如有送、受电运行时，应\n为双向)、无功功率；\n中压侧单相电流，单向三相有功(如有送、受电运行时，应\n为双向)、无功功率；\n低压侧单相电流(有无功补偿装置时为三相），单向三相\n有功、无功功率；\n公共绕组单相电流。\n3)三绕组或自耦联络变压器：\n高压侧单相电流，双向三相有功、无功功率；\n中压侧单相电流，双向三相有功、无功功率；\n低压侧单相电流(有无功补偿装置时为三相),单向三相\n有功、无功功率；\n公共绕组单相电流。\n4)站用电：\n工作变压器高压侧单相电流、低压侧三相电流；\n备用变压器高压侧单相电流、备用分支:单相电流；\n400V母线分段单相电流；\n400V母线电压互感器单相线电压；\n站用电动机单相电流。\n5直流系统：\n1)蓄电池进线电压、正反向电流；\n2)充电进线电流、电压；\n3)浮充电进线电流、电压；\n4)直流母线电压；\n5)直流绝缘监视：正对地电压、负对地电压。\nN.0.5电能量应包括下列内容：\n·104·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9797, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 476, "clean_text_len": 471, "clean_text": "电运行时，应为双向）、无功功率；低压侧三相电流（有无功补偿装置时）；\n2)三绕组变压器和自耦变压器：\n高压侧单相电流,单向三相有功(如有送、受电运行时，应为双向)、无功功率；\n中压侧单相电流，单向三相有功(如有送、受电运行时，应为双向)、无功功率；\n低压侧单相电流(有无功补偿装置时为三相），单向三相有功、无功功率；\n公共绕组单相电流。\n3)三绕组或自耦联络变压器：\n高压侧单相电流，双向三相有功、无功功率；\n中压侧单相电流，双向三相有功、无功功率；\n低压侧单相电流(有无功补偿装置时为三相),单向三相有功、无功功率；\n公共绕组单相电流。\n4)站用电：\n工作变压器高压侧单相电流、低压侧三相电流；\n备用变压器高压侧单相电流、备用分支:单相电流；\n400V母线分段单相电流；\n400V母线电压互感器单相线电压；\n站用电动机单相电流。\n5直流系统：\n1)蓄电池进线电压、正反向电流；\n2)充电进线电流、电压；\n3)浮充电进线电流、电压；\n4)直流母线电压；\n5)直流绝缘监视：正对地电压、负对地电压。\nN.0.5电能量应包括下列内容：\n·104·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8345, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 119, "text": "1330kV～750kV线路及并联电抗器：\n1)单侧电源线路:正向三相有功、无功电能；\n2)双侧电源及联络线路：正、反向三相有功、无功电能；\n3)并联电抗器：正向三相无功电能。\n210kV～220kV线路:\n1)单侧电源线路:正向三相有功、无功电能；\n2)双侧电源及联络线路：正、反向三相有功、无功电能；\n3变压器：\n1)双绕组变压器：高压侧正向三相有功、无功电能；\n2)三绕组变压器和自耦变压器：\n高压侧正向三相有功、无功电能；\n中压侧正向三相有功、无功电能；\n低压侧正向三相有功、无功电能。\n3）站用变压器：低压侧三相有功电能；\n4)站用供电线：三相有功电能。\n·105·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9766, "ocr_line_count": 16, "ocr_error": null, "raw_text_len": 288, "clean_text_len": 288, "clean_text": "1330kV～750kV线路及并联电抗器：\n1)单侧电源线路:正向三相有功、无功电能；\n2)双侧电源及联络线路：正、反向三相有功、无功电能；\n3)并联电抗器：正向三相无功电能。\n210kV～220kV线路:\n1)单侧电源线路:正向三相有功、无功电能；\n2)双侧电源及联络线路：正、反向三相有功、无功电能；\n3变压器：\n1)双绕组变压器：高压侧正向三相有功、无功电能；\n2)三绕组变压器和自耦变压器：\n高压侧正向三相有功、无功电能；\n中压侧正向三相有功、无功电能；\n低压侧正向三相有功、无功电能。\n3）站用变压器：低压侧三相有功电能；\n4)站用供电线：三相有功电能。\n·105·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8315, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 120, "text": "本标准用词说明\n1为便于在执行本标准条文时区别对待,对要求严格程度不\n同的用词说明如下：\n1)表示很严格,非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2)表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3)表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4)表示有选择，在一定条件下可以这样做的，采用“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合····\n的规定”或“应按····…执行”。\n·106·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9681, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 256, "clean_text_len": 255, "clean_text": "本标准用词说明\n1为便于在执行本标准条文时区别对待,对要求严格程度不同的用词说明如下：\n1)表示很严格,非这样做不可的：\n正面词采用“必须”，反面词采用“严禁”；\n2)表示严格，在正常情况下均应这样做的：\n正面词采用“应”，反面词采用“不应”或“不得”；\n3)表示允许稍有选择，在条件许可时首先应这样做的：\n正面词采用“宜”，反面词采用“不宜”；\n4)表示有选择，在一定条件下可以这样做的，采用“可”。\n2条文中指明应按其他有关标准执行的写法为：“应符合····\n的规定”或“应按····…执行”。\n·106·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7787, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 121, "text": "引用标准名录\n《电力装置的电测量仪表装置设计规范》GB/T50063\n《电力工程电缆设计规范》GB50217\n《并联电容器装置设计规范》GB50227\n《隐极同步发电机技术要求》GB/T7064\n《继电保护和安全自动装置技术规程》GB/T14285\n《保护用电流互感器暂态特性技术要求》GB16847\n《交流电气装置的接地》DL/T621\n《电流互感器和电压互感器选择及计算导则》DL/T866\n《电力系统的时间同步系统第1部分：技术规范》DL/T1100.1\n《地区电网调度自动化设计技术规程》DL/T5002\n《电力系统调度自动化设计技术规程》DL/T5003\n《电力工程直流系统设计技术规程》DL/T5044\n《电力系统安全自动装置设计技术规程》DL/T.5147\n《220kV～500kV变电所计算机监控系统设计技术规程》DL/T5149\n《电能量计量系统设计技术规程》DL/T5202\n《火力发电厂电力网络计算机监控系统设计技术规定》DL/T5226\n《发电厂、变电站电子信息系统220/380V电源电涌保护配置、\n安装及验收规程》DL/T5408\n《电力系统二次电路用控制及继电保护屏（柜、台)通用技术条\n件》JB/T 5777. 2\n·107·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 529, "clean_text_len": 528, "clean_text": "引用标准名录\n《电力装置的电测量仪表装置设计规范》GB/T50063\n《电力工程电缆设计规范》GB50217\n《并联电容器装置设计规范》GB50227\n《隐极同步发电机技术要求》GB/T7064\n《继电保护和安全自动装置技术规程》GB/T14285\n《保护用电流互感器暂态特性技术要求》GB16847\n《交流电气装置的接地》DL/T621\n《电流互感器和电压互感器选择及计算导则》DL/T866\n《电力系统的时间同步系统第1部分：技术规范》DL/T1100.1\n《地区电网调度自动化设计技术规程》DL/T5002\n《电力系统调度自动化设计技术规程》DL/T5003\n《电力工程直流系统设计技术规程》DL/T5044\n《电力系统安全自动装置设计技术规程》DL/T.5147\n《220kV～500kV变电所计算机监控系统设计技术规程》DL/T5149\n《电能量计量系统设计技术规程》DL/T5202\n《火力发电厂电力网络计算机监控系统设计技术规定》DL/T5226\n《发电厂、变电站电子信息系统220/380V电源电涌保护配置、\n安装及验收规程》DL/T5408\n《电力系统二次电路用控制及继电保护屏（柜、台)通用技术条件》JB/T 5777. 2\n·107·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8735, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 122, "text": "中华人民共和国电力行业标准\n火力发电厂、变电站二次接线\n设计技术规程\nDL/T 5136—2012\n代替 DL/T 5136—2001\n条文说明", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9873, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 72, "clean_text_len": 70, "clean_text": "中华人民共和国电力行业标准火力发电厂、变电站二次接线设计技术规程\nDL/T 5136—2012\n代替 DL/T 5136—2001\n条文说明", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9219, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 123, "text": "修订说明\n《火力发电厂、变电站二次接线设计技术规程》DL/T5136-\n2012经国家能源局2012年11月9日以第9号公告批准发布。\n本标准在《火力发电厂、变电所二次接线设计技术规程》\nDL/T5136一2001的基础上修订而成，但对上一版的章节编排\n作了较大修改。本次修编在原标准的基础上，总结了近些年火力\n发电厂、变电站二次接线及控制保护的设计经验。根据计算机技\n术在控制、保护方面的应用，以及新技术、新设备的发展，参照近年\n新编的相关标准、规程及有关国网公司等部门的反措文件，结合近\n年工程设计中的新情况，对火力发电厂、变电站二次接线提出了基\n本要求。近些年，随着国内单机和装机容量的迅速增大，计算机和\n网络技术的发展及其在电力工程中的应用，原标准中已有的部分\n条款已不满足电力发展的需求。另外，针对近几年来出现的新产\n充完善，以满足电力市场发展的需要。本次修编对所有章节都有\n修改，其中对第3、4章的结构进行了调整，第3章根据机组的控制\n方式按单元性和非单元性分别进行了规定。第4章精简了控制屏\n关内容。第8章将其他规程、规范重复的内容进行了简化。第10\n章中直流为新增内容。第11、12 章为原标准的第 7.5、7.6节，修\n改了章节结构，并对部分内容进行了修编。第13章为根据近年发\n电厂ECMS 的应用所增加的新章节。第14、15 章为新增章节。\n上一版的主编单位是中国电力工程顾问集团西北电力设计院，主\n要起草人是赵坤明、陈学庸、杨月红、李小波、孟轩。\n为了便于广大设计、施工、科研、学校等单位有关人员在使用\n·111·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9892, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 669, "clean_text_len": 654, "clean_text": "修订说明\n《火力发电厂、变电站二次接线设计技术规程》DL/T5136-\n2012经国家能源局2012年11月9日以第9号公告批准发布。\n本标准在《火力发电厂、变电所二次接线设计技术规程》\nDL/T5136一2001的基础上修订而成，但对上一版的章节编排作了较大修改。本次修编在原标准的基础上，总结了近些年火力发电厂、变电站二次接线及控制保护的设计经验。根据计算机技术在控制、保护方面的应用，以及新技术、新设备的发展，参照近年新编的相关标准、规程及有关国网公司等部门的反措文件，结合近年工程设计中的新情况，对火力发电厂、变电站二次接线提出了基本要求。近些年，随着国内单机和装机容量的迅速增大，计算机和网络技术的发展及其在电力工程中的应用，原标准中已有的部分条款已不满足电力发展的需求。另外，针对近几年来出现的新产充完善，以满足电力市场发展的需要。本次修编对所有章节都有修改，其中对第3、4章的结构进行了调整，第3章根据机组的控制方式按单元性和非单元性分别进行了规定。第4章精简了控制屏关内容。第8章将其他规程、规范重复的内容进行了简化。第10\n章中直流为新增内容。第11、12 章为原标准的第 7.5、7.6节，修改了章节结构，并对部分内容进行了修编。第13章为根据近年发电厂ECMS 的应用所增加的新章节。第14、15 章为新增章节。\n上一版的主编单位是中国电力工程顾问集团西北电力设计院，主要起草人是赵坤明、陈学庸、杨月红、李小波、孟轩。\n为了便于广大设计、施工、科研、学校等单位有关人员在使用\n·111·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9065, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 124, "text": "本标准时能正确理解和执行条文规定，《火力发电厂、变电站二次\n接线设计技术规程》编制组按章、节、条顺序编制了本标准的条文\n说明，对条文规定的目的、依据以及执行中需注意的有关事项进行\n了说明。但是，本条文说明不具备与标准正文同等的法律效力，仅\n供使用者作为理解和把握标准规定的参考。\n·112·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9706, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 145, "clean_text_len": 138, "clean_text": "本标准时能正确理解和执行条文规定，《火力发电厂、变电站二次接线设计技术规程》编制组按章、节、条顺序编制了本标准的条文说明，对条文规定的目的、依据以及执行中需注意的有关事项进行了说明。但是，本条文说明不具备与标准正文同等的法律效力， 者作为理解和把握标准规定的参考。\n·112·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8971, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 125, "text": "目爾次\n则\n(117)\n2术\n语\n(118)\n控制方式\n3\n(119)\n电气设备的控制方式\n(119)\n3.1\n(119)\n3.2\n发电厂电气设备的控制\n3.3变电站电气设备控制\n(121)\n控制室、继电器室及其屏(台)的布置\n(123)\n4\n一般规定\n(123)\n4. 1\n(124)\n4.2\n主控制室的布置\n(125)\n4.3\n继电器室的布置··\n集中控制室及单元控制室的布置\n(126)\n4. 4\n控制屏(台)及继电器屏的屏面布置\n(127)\n4.5\n二次回路设计的基本要求\n5\n(128)\n5.1\n控制系统\n(128)\n5.2\n信号系统\n(130)\n测量系统\n5.3\n(131)\n交流电流、电压回路\n(131)\n5.4\n控制室控制的各安装单位的接线\n6\n(137)\n6.1\n发电机\n(137)\n6.2\n变压器和并联电抗器\n(138)\n6.3\n送电线路\n(139)\n6.4\n补偿装置\n(139)\n6.5\n母线设备\n(140)\n6. 6\n厂（站）用电源·\n(141)\n·113·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 441, "clean_text_len": 409, "clean_text": "目爾次则(117)\n2术语\n(118)控制方式(119)电气设备的控制方式\n(119)\n3.1\n(119)\n3.2\n发电厂电气设备的控制\n3.3变电站电气设备控制\n(121)\n控制室、继电器室及其屏(台)的布置\n(123)一般规定(123)\n4. 1\n(124)\n4.2\n主控制室的布置(125)\n4.3\n继电器室的布置··集中控制室及单元控制室的布置\n(126)\n4. 4\n控制屏(台)及继电器屏的屏面布置\n(127)\n4.5\n二次回路设计的基本要求(128)\n5.1\n控制系统(128)\n5.2\n信号系统(130)测量系统\n5.3\n(131)交流电流、电压回路(131)\n5.4\n控制室控制的各安装单位的接线(137)\n6.1\n发电机(137)\n6.2\n变压器和并联电抗器(138)\n6.3\n送电线路(139)\n6.4\n补偿装置(139)\n6.5\n母线设备(140)\n6. 6\n厂（站）用电源·(141)·113·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7824, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 126, "text": "6.7故障录波装置·\n(142)\n6. 8\n时间同步系统\n(143)\n6.9\n在线监测装置···\n(143)\n6.10配电装置图像监视\n(145)\n7二次回路设备的选择及配置\n(147)\n7.1控制和信号设备的选择\n(147)\n二次回路的保护设备\n7.2\n(148)\n7.3\n小母线和二次回路标号\n(149)\n7.4\n端子排\n(150)\n7.5\n控制电缆\n(152)\n励磁系统\n8\n(154)\n8.1\n一般规定\n(154)\n8.2\n励磁系统类型\n(158)\n8.3\n励磁系统信号\n(163)\n8.4\n励磁盘柜布置及环境要求\n(163)\n同步系统\n9\n(164)\n直流及交流不间断电源(UPS)\n10\n(167)\n10.1直流系统\n(167)\n10.2不间断电源(UPS)\n(167)\n11\n发电厂电气系统在DCS的监控\n(174)\n11.1基本要求和设置原则··\n(174)\n11.2\n监控范围\n(174)\n11.3\n监测范围\n(174)\n11.4\n硬操后备\n(174)\n11.5\n数据采集\n(174)\n11.6\n通信接口\n(175)\n11.7\n顺序控制\n(175)\n11.8\n实时画面\n(175)\n11.9\n性能计算及报表管理\n(175)\n·114·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9894, "ocr_line_count": 81, "ocr_error": null, "raw_text_len": 526, "clean_text_len": 493, "clean_text": "6.7故障录波装置·\n(142)\n6. 8\n时间同步系统(143)\n6.9\n在线监测装置···(143)\n6.10配电装置图像监视\n(145)\n7二次回路设备的选择及配置\n(147)\n7.1控制和信号设备的选择\n(147)二次回路的保护设备\n7.2\n(148)\n7.3\n小母线和二次回路标号(149)\n7.4\n端子排(150)\n7.5\n控制电缆(152)励磁系统(154)\n8.1\n一般规定(154)\n8.2\n励磁系统类型(158)\n8.3\n励磁系统信号(163)\n8.4\n励磁盘柜布置及环境要求(163)\n同步系统(164)\n直流及交流不间断电源(UPS)\n(167)\n10.1直流系统\n(167)\n10.2不间断电源(UPS)\n(167)发电厂电气系统在DCS的监控\n(174)\n11.1基本要求和设置原则··\n(174)\n11.2\n监控范围(174)\n11.3\n监测范围(174)\n11.4\n硬操后备(174)\n11.5\n数据采集(174)\n11.6\n通信接口(175)\n11.7\n顺序控制(175)\n11.8\n实时画面(175)\n11.9\n性能计算及报表管理(175)·114·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7859, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 127, "text": "12变电站和发电厂电力网络部分的计算机监控\n(176)\n12.1基本要求和设置原则·\n(176)\n12.2\n基本功能\n(176)\n12.3\n监控范围\n(177)\n12.4\n监测范围\n(177)\n12.5\n网络结构及间隔层布置··\n(177)\n12.6\n数据采集\n(177)\n12.7\n实时画面\n(177)\n12.8\n性能计算及报表管理\n(178)\n(178)\n12.9\n通信接口··\n13\n3发电厂电气系统在ECMS的监控\n(179)\n基本要求和设置原则·\n(179)\n13. 1\n13.2\n基本功能\n(179)\n13.3\n监控范围\n(179)\n13.4\n监测范围\n(180)\n13.5\n网络结构和系统构成···\n(180)\n13.6\n数据采集\n(180)\n13.7\n实时画面\n(180)\n13.8\n接口方式\n(180)\n14\n继电保护及安全自动装置\n(182)\n14.1\n继电保护\n(182)\n14.2\n电力系统安全自动装置·\n(182)\n14.3\n保护及故障信息管理系统\n(183)\n15电力系统调度自动化\n(184)\n15.1\n远动··\n(184)\n15.2\n电能计量\n(184)\n15.3\n自动电压控制（AVC）\n(184)\n15.4同步相量测量（PMU)\n(185)\n15.5二次系统安全防护\n(185)\n·115·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 83, "ocr_error": null, "raw_text_len": 563, "clean_text_len": 533, "clean_text": "12变电站和发电厂电力网络部分的计算机监控\n(176)\n12.1基本要求和设置原则·\n(176)\n12.2\n基本功能(176)\n12.3\n监控范围(177)\n12.4\n监测范围(177)\n12.5\n网络结构及间隔层布置··(177)\n12.6\n数据采集(177)\n12.7\n实时画面(177)\n12.8\n性能计算及报表管理(178)(178)\n12.9\n通信接口··\n3发电厂电气系统在ECMS的监控\n(179)基本要求和设置原则·\n(179)\n13. 1\n13.2\n基本功能(179)\n13.3\n监控范围(179)\n13.4\n监测范围(180)\n13.5\n网络结构和系统构成···(180)\n13.6\n数据采集(180)\n13.7\n实时画面(180)\n13.8\n接口方式(180)继电保护及安全自动装置\n(182)\n14.1\n继电保护(182)\n14.2\n电力系统安全自动装置·(182)\n14.3\n保护及故障信息管理系统(183)\n15电力系统调度自动化\n(184)\n15.1\n远动··(184)\n15.2\n电能计量(184)\n15.3\n自动电压控制（AVC）(184)\n15.4同步相量测量（PMU)\n(185)\n15.5二次系统安全防护\n(185)·115·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7878, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 128, "text": "16接地与抗干扰\n····\n(186)\n16.1常规二次回路和设备的接地\n(186)\n16.2抗干扰接地\n(186)\n16.3计算机系统的接地\n(189)\n16.4其他抗干扰措施\n(190)\n·116·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9554, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 101, "clean_text_len": 95, "clean_text": "16接地与抗干扰\n(186)\n16.1常规二次回路和设备的接地\n(186)\n16.2抗干扰接地\n(186)\n16.3计算机系统的接地\n(189)\n16.4其他抗干扰措施\n(190)·116·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.814, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 129, "text": "1总  则\n本节规定了本标准的适用范围，制定标准的目的；修改了机组\n容量及电压等级上限。随着计算机系统及通信技术的发展，电力\n系统的控制保护越来越依赖于计算机技术及通信手段。控制保护\n设备技术发展迅速，也带来了电气二次设计的不断改进。近年机\n组的容量迅速增大，电网的电压等级已提高到1000kV。大型机\n组及大型变电站的数量增多，对二次设计也带来了新的要求。\n从广义上讲，控制、信号、测量表计、继电保护、自动装置以及\n其电源配置等都属于二次接线设计范畴。尽管某些部分另有专门\n的规程，但本标准是二次接线设计的基本原则。\n1.0.5规定了二次接线设计中应遵守的基本原则，并阐明了使用\n标准设计、典型设计的必要性。\n1.0.6“电压250V.以上的回路不宜进人控制和保护屏”是指正\n常运行时对地的电压。此规定的目的是保证人身安全。\n220V直流系统充电状态、励磁系统、380/220V中性点直接\n接地的交流电源系统以及380/220V中性点经高电阻接地系统的\n线间电压均有可能超过250V，但正常运行中对地电压不超过\n250V。只有当这些电源系统产生一点接地时，另一点对地电压可\n能超过250V。但此时多有接地报警，能自动或人为切除接地故\n障。则可认为这些电源对地电压不超过250V。但为了安全，采用\n380V中性点不接地电源时，最好经隔离变压器后接人控制和保护\n屏。上述电源的测量回路也尽可能经变送器或电压互感器后再接\n至控制和保护屏。\n·117·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9813, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 623, "clean_text_len": 605, "clean_text": "1总则本节规定了本标准的适用范围，制定标准的目的；修改了机组容量及电压等级上限。随着计算机系统及通信技术的发展，电力系统的控制保护越来越依赖于计算机技术及通信手段。控制保护设备技术发展迅速，也带来了电气二次设计的不断改进。近年机组的容量迅速增大，电网的电压等级已提高到1000kV。大型机组及大型变电站的数量增多，对二次设计也带来了新的要求。\n从广义上讲，控制、信号、测量表计、继电保护、自动装置以及其电源配置等都属于二次接线设计范畴。尽管某些部分另有专门的规程，但本标准是二次接线设计的基本原则。\n1.0.5规定了二次接线设计中应遵守的基本原则，并阐明了使用标准设计、典型设计的必要性。\n1.0.6“电压250V.以上的回路不宜进人控制和保护屏”是指正常运行时对地的电压。此规定的目的是保证人身安全。\n220V直流系统充电状态、励磁系统、380/220V中性点直接接地的交流电源系统以及380/220V中性点经高电阻接地系统的线间电压均有可能超过250V，但正常运行中对地电压不超过\n250V。只有当这些电源系统产生一点接地时，另一点对地电压可能超过250V。但此时多有接地报警，能自动或人为切除接地故障。则可认为这些电源对地电压不超过250V。但为了安全，采用\n380V中性点不接地电源时，最好经隔离变压器后接人控制和保护屏。上述电源的测量回路也尽可能经变送器或电压互感器后再接至控制和保护屏。\n·117·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9197, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 130, "text": "2 术 语\n本章列出了本标准中主要的术语。增加了发电厂电气监控管\n理系统，删减了模拟屏、马赛克控制屏、集中同步、分散同步、额定\n励磁电流等现在工程中不常用的术语。\n118", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9718, "ocr_line_count": 5, "ocr_error": null, "raw_text_len": 85, "clean_text_len": 77, "clean_text": "2 术语本章列出了本标准中主要的术语。增加了发电厂电气监控管理系统，删减了模拟屏、马赛克控制屏、集中同步、分散同步、额定励磁电流等现在工程中不常用的术语。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9079, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 131, "text": "3控制方式\n3.1·电气设备的控制方式\n3.1.1本条为新增条文。根据目前国内电厂、变电站电气设备控\n制、测量、信号在实际工程应用中的情况，绝大部分已采用计算机\n监控方式。\n3.2发电厂电气设备的控制\n3.2.1  本条为修编条文。\n3.2.2单机容量为125MW及以下的小型发电厂，机、炉数量不\n对应的电厂可采用非单元制控制方式。\n3.2.3一般情况下不推荐设置电气网络控制室。只有当对发电\n厂电力网络部分运行有特别要求或技术经济合理时，才可另设网\n络控制室。\n3.2.5本条对发电厂单元控制方式进行了规定。\n1厂用电源部分由热工DCS控制系统的较多，近年来厂用\n电监控管理系统逐渐成熟，电源部分独立控制的也多起来。电气\n专业的监控要求与热工专业的监控要求有很多是不同的。如发生\n电气故障(开关跳闸等)，要求推出相关画面，并在相应画面上出现\n对应的报警信号等，使运行人员很快掌握事故情况。而热工的要\n求不一样，如一台给水泵事故掉闸，不要求推出相关画面，因为运\n行人员关心的不是给水泵的跳闸画面，而是关心汽包水位的变化\n情况。新建电厂定员较少，电气人员要求电气设备进人计算机监\n控系统日趋广泛，需要了解的信息量，由计算机完成的信息处理、操\n作票、统计和报表工作量日益增加,均纳人DCS,DCS负担很重，电\n气计算机监控系统对电气设备统一管理，方便电气人员工作。\n·119·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9866, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 586, "clean_text_len": 570, "clean_text": "3控制方式\n3.1·电气设备的控制方式\n3.1.1本条为新增条文。根据目前国内电厂、变电站电气设备控制、测量、信号在实际工程应用中的情况，绝大部分已采用计算机监控方式。\n3.2发电厂电气设备的控制\n3.2.1 本条为修编条文。\n3.2.2单机容量为125MW及以下的小型发电厂，机、炉数量不对应的电厂可采用非单元制控制方式。\n3.2.3一般情况下不推荐设置电气网络控制室。只有当对发电厂电力网络部分运行有特别要求或技术经济合理时，才可另设网络控制室。\n3.2.5本条对发电厂单元控制方式进行了规定。\n1厂用电源部分由热工DCS控制系统的较多，近年来厂用电监控管理系统逐渐成熟，电源部分独立控制的也多起来。电气专业的监控要求与热工专业的监控要求有很多是不同的。如发生电气故障(开关跳闸等)，要求推出相关画面，并在相应画面上出现对应的报警信号等，使运行人员很快掌握事故情况。而热工的要求不一样，如一台给水泵事故掉闸，不要求推出相关画面，因为运行人员关心的不是给水泵的跳闸画面，而是关心汽包水位的变化情况。新建电厂定员较少，电气人员要求电气设备进人计算机监控系统日趋广泛，需要了解的信息量，由计算机完成的信息处理、操作票、统计和报表工作量日益增加,均纳人DCS,DCS负担很重，电气计算机监控系统对电气设备统一管理，方便电气人员工作。\n·119·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9036, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 132, "text": "如果热控有报警光字牌，电气信号系统可根据运行习惯要求\n保留部分辅屏报警光字牌信号及仪表，由于计算机控制技术日趋\n成熟，可靠性提高，大部分电厂已取消光字牌和部分常规仪表，只\n有很小部分扩建机组由于运行习惯还保留。\n2单元制控制可根据机组建设规模、自动化水平和电厂运行\n管理模式采用两机一控或多机一控。\n3本款为原条文的补充修改。控制范围在原有基础上增加\n了停机变压器、柴油发电机交流事故保安电源。实际设计中，主厂\n房PC至MCC电源馈线也可纳人计算机监控。\n4为保证可靠性，增加了柴油发电机的事故启动回路宜由专\n门的电气回路实现，不宜采用监控系统中软逻辑实现，以免计算机\n故障失去保安电源。\n5因为均为独立系统，且需要远方操作的元件较少，因此可\n在就地控制。\n6规定辅助车间变压器PC进线及分段纳人电气计算机监\n控，对于PC至MCC馈线，因增加的测点较多，还未普遍采用计算\n机监控，而采用就地控制。\n7本款为原条文的补充修改。\n3.2.6本条对发电厂非单元控制方式进行了规定。\n1本款为新增条款。规定了非单元控制的发电厂，电气设备\n可在电气计算机监控系统内控制。非单元控制指工艺系统不是单\n元制设置的机组，如母管制的机组、非单元供热机组，若仍按单元\n制设置监控系统与实际运行不对应，不方便运行管理，因此电气设\n备可在电气专用的计算机监控系统控制，类似于主控制室方式。\n2本款规定了控制范围有电力网络部分及全厂机组、厂用电\n源部分。\n3.2.7本条对发电厂电力网络控制方式进行了规定。\n1本款为原条文的补充修改。电力网络部分监控应由电气\n计算机监控系统实现。值长所需信息一般由 SIS读取，网络监控\n·120·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 703, "clean_text_len": 686, "clean_text": "如果热控有报警光字牌，电气信号系统可根据运行习惯要求保留部分辅屏报警光字牌信号及仪表，由于计算机控制技术日趋成熟，可靠性提高，大部分电厂已取消光字牌和部分常规仪表，只有很小部分扩建机组由于运行习惯还保留。\n2单元制控制可根据机组建设规模、自动化水平和电厂运行管理模式采用两机一控或多机一控。\n3本款为原条文的补充修改。控制范围在原有基础上增加了停机变压器、柴油发电机交流事故保安电源。实际设计中，主厂房PC至MCC电源馈线也可纳人计算机监控。\n4为保证可靠性，增加了柴油发电机的事故启动回路宜由专门的电气回路实现，不宜采用监控系统中软逻辑实现，以免计算机故障失去保安电源。\n5因为均为独立系统，且需要远方操作的元件较少，因此可在就地控制。\n6规定辅助车间变压器PC进线及分段纳人电气计算机监控，对于PC至MCC馈线，因增加的测点较多，还未普遍采用计算机监控，而采用就地控制。\n7本款为原条文的补充修改。\n3.2.6本条对发电厂非单元控制方式进行了规定。\n1本款为新增条款。规定了非单元控制的发电厂，电气设备可在电气计算机监控系统内控制。非单元控制指工艺系统不是单元制设置的机组，如母管制的机组、非单元供热机组，若仍按单元制设置监控系统与实际运行不对应，不方便运行管理，因此电气设备可在电气专用的计算机监控系统控制，类似于主控制室方式。\n2本款规定了控制范围有电力网络部分及全厂机组、厂用电源部分。\n3.2.7本条对发电厂电力网络控制方式进行了规定。\n1本款为原条文的补充修改。电力网络部分监控应由电气计算机监控系统实现。值长所需信息一般由 SIS读取，网络监控\n·120·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9272, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 133, "text": "与SIS系统有通信接口，值长需要的电力网络计算机监控系统信\n息可通过通信方式获得。部分电厂电气NCS两台操作员站中的\n一台就布置在值长台。\n2本款为原条文的补充修改，明确规定了应在电力网络计算\n机监控系统内控制的设备和元件，对线路取消了电压等级限制。\n电力网络计算机监控系统还应采集各单元发电机变压器组及启\n动/备用变压器高压断路器的位置信号和模拟量信号。必要的模\n拟量信号通常包括发电机电流、电压、有功功率、启动/备用变压器\n高压侧电流等。\n3本款为原条文的补充修改，根据现行国家标准《大中型火\n力发电厂设计规范》GB50660对3/2断路器接线的断路器控制地\n点作了规定。当装设发电机出口断路器，发电机组有小岛运行方\n式时，与主变压器连接的两台断路器也应纳人单元控制室控制\n同期。\n5隔离开关宜在电力网络计算机监控系统控制，以便于刀闸\n操作及防误闭锁的实现。\n3.3变电站电气设备控制\n3.3.1本条为原条文的补充修改。所有变电站应采用计算机监\n控。取消强电控制方式。220kV及以下的变电站宜为无人值班\n方式，无人值班变电站增加遥视功能。\n目前变电站的值班方式有两种，一种是有人值班方式，即在变\n电站设值班人员，由值班人员对变电站实行控制；还有一种是无人\n值班方式，即在变电站不设值班人员，由调度中心通过远动装置实\n行遥控、遥测、遥信、遥视和遥调。\n目前，220kV及以下变电站已广泛采用了无人值班方式。\n根据设计运行经验，设计无人值班变电站宜具备以下条件：\n(1)变电站设备可靠性要高。\n(2)变电站的设备要具有可控性：断路器、隔离开关、接地器、\n· 121·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9936, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 684, "clean_text_len": 668, "clean_text": "与SIS系统有通信接口，值长需要的电力网络计算机监控系统信息可通过通信方式获得。部分电厂电气NCS两台操作员站中的一台就布置在值长台。\n2本款为原条文的补充修改，明确规定了应在电力网络计算机监控系统内控制的设备和元件，对线路取消了电压等级限制。\n电力网络计算机监控系统还应采集各单元发电机变压器组及启动/备用变压器高压断路器的位置信号和模拟量信号。必要的模拟量信号通常包括发电机电流、电压、有功功率、启动/备用变压器高压侧电流等。\n3本款为原条文的补充修改，根据现行国家标准《大中型火力发电厂设计规范》GB50660对3/2断路器接线的断路器控制地点作了规定。当装设发电机出口断路器，发电机组有小岛运行方式时，与主变压器连接的两台断路器也应纳人单元控制室控制同期。\n5隔离开关宜在电力网络计算机监控系统控制，以便于刀闸操作及防误闭锁的实现。\n3.3变电站电气设备控制\n3.3.1本条为原条文的补充修改。所有变电站应采用计算机监控。取消强电控制方式。220kV及以下的变电站宜为无人值班方式，无人值班变电站增加遥视功能。\n目前变电站的值班方式有两种，一种是有人值班方式，即在变电站设值班人员，由值班人员对变电站实行控制；还有一种是无人值班方式，即在变电站不设值班人员，由调度中心通过远动装置实行遥控、遥测、遥信、遥视和遥调。\n目前，220kV及以下变电站已广泛采用了无人值班方式。\n根据设计运行经验，设计无人值班变电站宜具备以下条件：\n(1)变电站设备可靠性要高。\n(2)变电站的设备要具有可控性：断路器、隔离开关、接地器、\n· 121·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9145, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 134, "text": "所用电和直流系统的主要开关设备等应配备电动操作机构；需要\n远方或自动控制的油系统、水系统、气系统的各种阀门需配备电动\n操作机构；继电保护和自动装置应能远方整定和复归；要考虑变压\n器的自动灭火和各房间的自动消防装置以及其他的自动控制\n装置。\n(3)变电站的无人值班要与所在电力系统的自动化水平和管\n理水平相适应。\n(4)无人值班的变电站距离系统的维护中心不能太远，以便能\n及时处理事故，减少停电损失。\n(5)无人值班变电站的控制方式见现行行业标准《35kV～\n220kV无人值班变电站设计技术规程》DL/T5103。\n3.3.2本条规定了变电站内应在计算机监控系统控制的设备和\n元件。\n·122 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 298, "clean_text_len": 291, "clean_text": "所用电和直流系统的主要开关设备等应配备电动操作机构；需要远方或自动控制的油系统、水系统、气系统的各种阀门需配备电动操作机构；继电保护和自动装置应能远方整定和复归；要考虑变压器的自动灭火和各房间的自动消防装置以及其他的自动控制装置。\n(3)变电站的无人值班要与所在电力系统的自动化水平和管理水平相适应。\n(4)无人值班的变电站距离系统的维护中心不能太远，以便能及时处理事故，减少停电损失。\n(5)无人值班变电站的控制方式见现行行业标准《35kV～\n220kV无人值班变电站设计技术规程》DL/T5103。\n3.3.2本条规定了变电站内应在计算机监控系统控制的设备和元件。\n·122 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9085, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 135, "text": "4控制室、继电器室及其屏（台）的布置\n4.1一般规定\n4.1.1中小型发电厂或变电站的主控制室、大型发电厂的集中控\n制室或在靠近高压配电装置设置的网络控制室，均应按照设计规\n划容量在第一期工程中一次建成，以免扩建施工时影响现有设备\n的安全运行。\n单元控制室按两机一控设计时，应在该单元第一台机组安装\n时一次建成。\n单元控制室的布置地点应与机务、热控等专业密切配合，共同\n决定。决定单元控制室的位置时，电气专业的辅助设备，如直流设\n备、火灾报警及消防设施等应综合考虑。\n对于发电厂非单元控制方式，电气设备在主控制室控制时，电\n气操作员站单独布置。如在集中控制室控制，电气操作员站宜与\n炉、机操作员站布置于同一房间。\n4.1.2确定控制室的布置时，应与建筑、照明、暖通、系统保护和\n远动通信等专业相互配合，使建成的控制室既便于运行管理，又经\n济实用、美观大方。设计控制室时应注意其朝向及与配电装置的\n相对位置，以便于采光、巡视和节约控制电缆。\n4.1.3在计算机监控方式下，控制终端与二次屏柜连接电缆\n较少，因此可分开布置。为节省电缆，继电器室应尽量靠近配电\n装置。\n4.1.4集中布置的继电器室也应在一期工程中一次建成。屏柜\n的布置，考虑运行巡视方便，各个电压等级和相应的设备应布置集\n中。继电器小室应分批建成。\n4.1.5继电器室和继电器小室尽量靠近配电装置，以减少电缆。\n·123·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9922, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 592, "clean_text_len": 577, "clean_text": "4控制室、继电器室及其屏（台）的布置\n4.1一般规定\n4.1.1中小型发电厂或变电站的主控制室、大型发电厂的集中控制室或在靠近高压配电装置设置的网络控制室，均应按照设计规划容量在第一期工程中一次建成，以免扩建施工时影响现有设备的安全运行。\n单元控制室按两机一控设计时，应在该单元第一台机组安装时一次建成。\n单元控制室的布置地点应与机务、热控等专业密切配合，共同决定。决定单元控制室的位置时，电气专业的辅助设备，如直流设备、火灾报警及消防设施等应综合考虑。\n对于发电厂非单元控制方式，电气设备在主控制室控制时，电气操作员站单独布置。如在集中控制室控制，电气操作员站宜与炉、机操作员站布置于同一房间。\n4.1.2确定控制室的布置时，应与建筑、照明、暖通、系统保护和远动通信等专业相互配合，使建成的控制室既便于运行管理，又经济实用、美观大方。设计控制室时应注意其朝向及与配电装置的相对位置，以便于采光、巡视和节约控制电缆。\n4.1.3在计算机监控方式下，控制终端与二次屏柜连接电缆较少，因此可分开布置。为节省电缆，继电器室应尽量靠近配电装置。\n4.1.4集中布置的继电器室也应在一期工程中一次建成。屏柜的布置，考虑运行巡视方便，各个电压等级和相应的设备应布置集中。继电器小室应分批建成。\n4.1.5继电器室和继电器小室尽量靠近配电装置，以减少电缆。\n·123·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8977, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 136, "text": "4.1.6控制室、继电器室的布置要考虑防火和安全疏散，最低的\n净空高度按3m考虑。控制室安全通道的布置要有利于防火和紧\n急事故时人员的安全疏散，应设置不少于2个出人口。对主控制\n室及网络控制室，其中-个门可通向室外扶梯。出人口要考虑防\n尘、防噪等措施，以保证有较好的运行、维护条件。\n4.1.7采用计算机监控方式时的控制室内应布置与操作监视有\n关的设备，如操作员站等。继电器室或电子设备间布置其他二次\n屏柜。\n4.1.8控制室内的屏间距离和通道宽度要能便于运行、维护和设\n备调试，可参照本标准附录A的规定，当控制室的某壁有凸出物\n或柱子时，应按屏与这些凸出部分的实际距离校验。\n对封闭式结构的屏，因屏后要开门，屏背面对屏背面的通道尺\n寸可增大为1000mm。屏前接线的屏可以靠墙布置。\n工程扩建造成困难。\n4.1.10由于近几年计算机控制技术的飞速发展，其可靠性也大\n大提高，所以可取消常规控制屏，只设操作员站及辅助屏。\n4.1.11控制屏（台)面上的模拟母线应当清晰、连贯。\n4.1.12在常规控制方式下，控制屏（台)的形式较多，应选用防尘\n性能好，结构合理，便于调试、检修，外形尺寸符合国标要求的屏\n（台）。当为单个屏时，宜选用宽800mm、深600mm、高2200mm\n的屏。\n4.1.13本条规定是为了防止非值班人员误碰或误操作控制设备。\n保护装置，如配置母差保护，则根据保护原理可分别组柜或安装在\n就地开关柜上。\n4.2  主控制室的布置\n4.2.1在非单元制控制方式下，电气控制采用计算机监控方式，\n·124·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.991, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 661, "clean_text_len": 648, "clean_text": "4.1.6控制室、继电器室的布置要考虑防火和安全疏散，最低的净空高度按3m考虑。控制室安全通道的布置要有利于防火和紧急事故时人员的安全疏散，应设置不少于2个出人口。对主控制室及网络控制室，其中-个门可通向室外扶梯。出人口要考虑防尘、防噪等措施，以保证有较好的运行、维护条件。\n4.1.7采用计算机监控方式时的控制室内应布置与操作监视有关的设备，如操作员站等。继电器室或电子设备间布置其他二次屏柜。\n4.1.8控制室内的屏间距离和通道宽度要能便于运行、维护和设备调试，可参照本标准附录A的规定，当控制室的某壁有凸出物或柱子时，应按屏与这些凸出部分的实际距离校验。\n对封闭式结构的屏，因屏后要开门，屏背面对屏背面的通道尺寸可增大为1000mm。屏前接线的屏可以靠墙布置。\n工程扩建造成困难。\n4.1.10由于近几年计算机控制技术的飞速发展，其可靠性也大大提高，所以可取消常规控制屏，只设操作员站及辅助屏。\n4.1.11控制屏（台)面上的模拟母线应当清晰、连贯。\n4.1.12在常规控制方式下，控制屏（台)的形式较多，应选用防尘性能好，结构合理，便于调试、检修，外形尺寸符合国标要求的屏\n（台）。当为单个屏时，宜选用宽800mm、深600mm、高2200mm\n的屏。\n4.1.13本条规定是为了防止非值班人员误碰或误操作控制设备。\n保护装置，如配置母差保护，则根据保护原理可分别组柜或安装在就地开关柜上。\n4.2 主控制室的布置\n4.2.1在非单元制控制方式下，电气控制采用计算机监控方式，\n·124·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8847, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 137, "text": "主控制室内应布置所需的电气监控系统操作员站、微机五防工作\n站、打印机等公用设备。采用计算机监控后，设备布置所需空间较\n常规屏减少很多，因此主控室可以和热工控制室在同一房间。要\n求电气监控系统操作员站、微机五防工作站、打印机等公用设备布\n置在控制室中间位置。\n另外，发电厂如采用硬接线控制屏控制方式，还应满足下列\n要求：\n（1）主控制室主环宜采用I形布置。\n(2)主环正面屏（台）总长度超过6m时，宜采用弧形布置。\n6m及以下时，宜采用直列式布置。\n(3）主环正面为弧形布置时，曲率半径宜采用8m或者12m。\n（4）发电机、发电机变压器组、主变压器、联络变压器、母线联\n络、母线分段、中央信号装置等主要元件的控制屏（台)应布置在主\n环的正面。\n(5）电压在35kV及以上的线路及专用旁路的控制屏宜布置\n在主环的侧面。兼作母线联络的旁路，应根据规划确定布置在主\n环正面或线路侧面。\n(6）厂用电源线、高低压厂用工作及备用变压器的控制屏宜布\n置在主环的另一侧。\n4.2.2本条对电气工程师站的布置位置提出了要求。\n4.2.3本条为新增条文，根据变电站设计特点提出了变电站主控\n制楼、主控制室等的布置要求，以及对主控制室、计算机室内布置\n的设备提出要求。\n4.3 继电器室的布置\n4.3.1本条对继电器室的面积提出总的要求。与一次设备接线\n较多的测控、保护、测量屏（柜）等宜布置在毗邻一次设备的继电器\n室内。为了节约电缆，可在配电装置内设继电器小室。\n如采用常规控制屏方式，变电站主控制室及网控室布置还应\n·125·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 654, "clean_text_len": 640, "clean_text": "主控制室内应布置所需的电气监控系统操作员站、微机五防工作站、打印机等公用设备。采用计算机监控后，设备布置所需空间较常规屏减少很多，因此主控室可以和热工控制室在同一房间。要求电气监控系统操作员站、微机五防工作站、打印机等公用设备布置在控制室中间位置。\n另外，发电厂如采用硬接线控制屏控制方式，还应满足下列要求：\n（1）主控制室主环宜采用I形布置。\n(2)主环正面屏（台）总长度超过6m时，宜采用弧形布置。\n6m及以下时，宜采用直列式布置。\n(3）主环正面为弧形布置时，曲率半径宜采用8m或者12m。\n（4）发电机、发电机变压器组、主变压器、联络变压器、母线联络、母线分段、中央信号装置等主要元件的控制屏（台)应布置在主环的正面。\n(5）电压在35kV及以上的线路及专用旁路的控制屏宜布置在主环的侧面。兼作母线联络的旁路，应根据规划确定布置在主环正面或线路侧面。\n(6）厂用电源线、高低压厂用工作及备用变压器的控制屏宜布置在主环的另一侧。\n4.2.2本条对电气工程师站的布置位置提出了要求。\n4.2.3本条为新增条文，根据变电站设计特点提出了变电站主控制楼、主控制室等的布置要求，以及对主控制室、计算机室内布置的设备提出要求。\n4.3 继电器室的布置\n4.3.1本条对继电器室的面积提出总的要求。与一次设备接线较多的测控、保护、测量屏（柜）等宜布置在毗邻一次设备的继电器室内。为了节约电缆，可在配电装置内设继电器小室。\n如采用常规控制屏方式，变电站主控制室及网控室布置还应\n·125·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8864, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 138, "text": "符合下列规定：\n(1)主环正面宜采用直列式布置，超过7m时，也可采用弧形\n布置。\n(2)主变压器、母线设备及中央信号装置的控制屏应布置在主\n环正面；35kV及以上的线路控制屏、线路并联电抗器、串联补偿\n电容器及无功补偿装置的控制屏，应根据规划确定布置在主环正\n面或侧面。\n(3)对-台半断路器接线，接线中的全部设备的控制屏应布置\n在主环的正面。\n4.3.2本条提出了发电厂网络继电器室布置的设备。\n4.3.3本条为新增条文，根据变电站设计特点提出了对变电站继\n电器室等的布置。\n330kV及以上配电装置宜按2串～3串设置－个继电器小\n置区域内以分段为界设两个继电器室；500kV及以上电压等级的\n变电站，主变压器和低压无功补偿装置可设置主变压器和无功补\n偿装置继电器室，布置于主变压器附近；330kV变电站主变压器、\n低压无功补偿装置及110kV配电装置可设置一个继电器小室，布\n置于主变压器附近。\n当500kV及以下变电站采用GIS紧凑型设备时，继电器室宜\n集中布置于主控楼一层。\n750kV及以上变电站采用全GIS紧凑型设备时，根据配电装\n置的大小进行技术经济比较后可考虑采用继电器小室下放布置的\n方式。\n4.3.4本条为新增条文，对继电器室电子设备运行环境提出了\n要求。\n4.4集中控制室及单元控制室的布置\n4.4.1单元控制室操作员站的布置应与热控专业协调，电气监控\n·126·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9927, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 593, "clean_text_len": 579, "clean_text": "符合下列规定：\n(1)主环正面宜采用直列式布置，超过7m时，也可采用弧形布置。\n(2)主变压器、母线设备及中央信号装置的控制屏应布置在主环正面；35kV及以上的线路控制屏、线路并联电抗器、串联补偿电容器及无功补偿装置的控制屏，应根据规划确定布置在主环正面或侧面。\n(3)对-台半断路器接线，接线中的全部设备的控制屏应布置在主环的正面。\n4.3.2本条提出了发电厂网络继电器室布置的设备。\n4.3.3本条为新增条文，根据变电站设计特点提出了对变电站继电器室等的布置。\n330kV及以上配电装置宜按2串～3串设置－个继电器小置区域内以分段为界设两个继电器室；500kV及以上电压等级的变电站，主变压器和低压无功补偿装置可设置主变压器和无功补偿装置继电器室，布置于主变压器附近；330kV变电站主变压器、\n低压无功补偿装置及110kV配电装置可设置一个继电器小室，布置于主变压器附近。\n当500kV及以下变电站采用GIS紧凑型设备时，继电器室宜集中布置于主控楼一层。\n750kV及以上变电站采用全GIS紧凑型设备时，根据配电装置的大小进行技术经济比较后可考虑采用继电器小室下放布置的方式。\n4.3.4本条为新增条文，对继电器室电子设备运行环境提出了要求。\n4.4集中控制室及单元控制室的布置\n4.4.1单元控制室操作员站的布置应与热控专业协调，电气监控\n·126·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9134, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 139, "text": "程师站统一布置。本条对网控操作员站、微机五防工作站及打印\n机的布置提出了要求。\n4.4.2本条为新增条文，对电气与单元机组有关的保护屏等的布\n置提出要求。集中控制室、单元控制室主要由热控专业布置，因此\n电气操作员站、工程师站的布置需与热控专业相协调。\n4.5控制屏（台）及继电器屏的屏面布置\n4.5.1紧急情况下，为了运行人员操作方便，用于安全停机的应\n急操作按钮宜布置在计算机操作员站(台)上。\n4.5.2保留原条文，便于个别有控制屏（台）的工程参考。控制屏\n光字牌宜布置在屏的上部，显示更为醒目。测量表计布置在光字\n牌下面位于屏的中间位置，指针更为清晰准确。\n采用屏台分开设辅助屏的结构形式使视野广阔，更有利于值\n班人员的操作与监视，但控制室面积较大，屏间电缆增多。故当主\n接线复杂而控制室布置有条件时，可采用这种方式。当采用这种\n方式时，将经常监视的常测仪表、同步表计和操作设备等布置在屏\n（台）上，而将一般测量仪表、光字牌及断路器、隔离开关的位置指\n示器布置在辅助屏上。\n4.5.3基本保留了原条文继电器屏的屏面布置要求。\n4.5.4本条增加了对微机测控屏的布置要求。\n·127·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9862, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 494, "clean_text_len": 484, "clean_text": "程师站统一布置。本条对网控操作员站、微机五防工作站及打印机的布置提出了要求。\n4.4.2本条为新增条文，对电气与单元机组有关的保护屏等的布置提出要求。集中控制室、单元控制室主要由热控专业布置，因此电气操作员站、工程师站的布置需与热控专业相协调。\n4.5控制屏（台）及继电器屏的屏面布置\n4.5.1紧急情况下，为了运行人员操作方便，用于安全停机的应急操作按钮宜布置在计算机操作员站(台)上。\n4.5.2保留原条文，便于个别有控制屏（台）的工程参考。控制屏光字牌宜布置在屏的上部，显示更为醒目。测量表计布置在光字牌下面位于屏的中间位置，指针更为清晰准确。\n采用屏台分开设辅助屏的结构形式使视野广阔，更有利于值班人员的操作与监视，但控制室面积较大，屏间电缆增多。故当主接线复杂而控制室布置有条件时，可采用这种方式。当采用这种方式时，将经常监视的常测仪表、同步表计和操作设备等布置在屏\n（台）上，而将一般测量仪表、光字牌及断路器、隔离开关的位置指示器布置在辅助屏上。\n4.5.3基本保留了原条文继电器屏的屏面布置要求。\n4.5.4本条增加了对微机测控屏的布置要求。\n·127·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8884, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 140, "text": "5二次回路设计的基本要求\n5.1控制系统\n在的常规控制方式就是计算机控制方式，不需要再区分；后面的\n“5.2信号系统”和“5.3测量系统”也是同样原因。\n复位”是指保证分、合闸命令是脉冲信号。\n5.1.2基本保留原条款内容，本条规定了断路器控制回路设计的\n五项基本要求。第1款跳合闸线圈监视一般常指3kV及以上断\n路器合闸线圈。其中前3款与第5.1.1条有密切联系，第4款明\n确优先使用断路器机构内的防跳回路，第5款是保证经济和可\n靠性。\n5.1.3本条规定了计算机监控时，在计算机上应有断路器和隔离\n开关状态显示。将“双灯制接线的灯光监视回路或状态位置指示”\n留在装置的本体，方便就地检验和巡视时查看，比较符合现有运行\n习惯。红绿灯信号与断路器状态关系本标准与国标不一致，因为\n在电力系统内一直采用合闸位置红灯亮，跳闸位置绿灯亮，因此本\n标准保留原红绿灯与断路器状态的对应关系。\n5.1.4本条适用于3kV～35kV的配电装置。基本保留原条文\n内容，信号回路按照计算机监控方式修改。\n5.1.5本条根据反措要求及保护规程强调了配置双重化保护的\n电气设备应具有两组独立的操作回路的原则。目的是使两系统互\n不影响，提高可靠性。但双重化保护配置的3kV～35kV的断路器\n可根据制造等情况具体处理，如条件允许也可采用两组跳闸线圈。\n·128·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9921, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 569, "clean_text_len": 556, "clean_text": "5二次回路设计的基本要求\n5.1控制系统在的常规控制方式就是计算机控制方式，不需要再区分；后面的\n“5.2信号系统”和“5.3测量系统”也是同样原因。\n复位”是指保证分、合闸命令是脉冲信号。\n5.1.2基本保留原条款内容，本条规定了断路器控制回路设计的五项基本要求。第1款跳合闸线圈监视一般常指3kV及以上断路器合闸线圈。其中前3款与第5.1.1条有密切联系，第4款明确优先使用断路器机构内的防跳回路，第5款是保证经济和可靠性。\n5.1.3本条规定了计算机监控时，在计算机上应有断路器和隔离开关状态显示。将“双灯制接线的灯光监视回路或状态位置指示”\n留在装置的本体，方便就地检验和巡视时查看，比较符合现有运行习惯。红绿灯信号与断路器状态关系本标准与国标不一致，因为在电力系统内一直采用合闸位置红灯亮，跳闸位置绿灯亮，因此本标准保留原红绿灯与断路器状态的对应关系。\n5.1.4本条适用于3kV～35kV的配电装置。基本保留原条文内容，信号回路按照计算机监控方式修改。\n5.1.5本条根据反措要求及保护规程强调了配置双重化保护的电气设备应具有两组独立的操作回路的原则。目的是使两系统互不影响，提高可靠性。但双重化保护配置的3kV～35kV的断路器可根据制造等情况具体处理，如条件允许也可采用两组跳闸线圈。\n·128·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9049, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 141, "text": "5.1.6基本保持原条文，本条规定了对分相操动机构的断路器控\n制原则。但不再强调具体采用的解除重合闸的措施，具体方案可\n在重合闸装置中根据设备条件实现。最后一句中“三相联动的断\n路器”指有条件时宜为机械联动，困难时采用电气联动。\n5.1.7本条基本保持原条文，规定了一个半断路器接线安装单位\n的划分原则。根据送审稿审查意见，增加母线作为一个公用的安\n装单位。\n5.1.8本条根据现有控制模式及现行国家标准《大中型火力发电\n厂设计规范》GB50660修改了原条文。\n5.1.9本条规定了需设置防误操作的措施，如机械、电气、微机五\n防等防误操作闭锁方式。对于硬接线的电气防误操作回路，需串\n接较多的断路器或隔离开关的辅助触点，为了减少辅助触点的使\n用数量一般会有较多的公用回路。因此，防误操作电源单独设置\n的目的是为了避免该回路接地时影响控制、保护回路，并且避免某\n一回路电源故障影响整个防误闭锁回路。对于在控制回路中串接\n的闭锁接点的回路，无法与控制回路分开，控制电源可不单独\n设置。\n5.1.10保留了原条文,本条指出液压和弹簧操动机构的断路器，\n制造）一般都配备有这些闭锁回路，设计中仪作外部接口的连接。\n但制造厂的观点偏重保证断路器安全，设有压力降低至规定值后\n自动断升断路器的接线；此方式不宜在电力系统中使用。\n5.1.11本条针对目前设计优先采用断路器机构中的非全相保护\n回路，强调断路器机构的非全相回路及信号功能。如机构中无非\n全相保护，则应为断路器配置三相不一致保护。并且对于发电机\n变压器组回路，机构中的三相不一致保护无法满足要求时可利用\n保护装置中的非全相保护。如双母线的发电机变压器回路出现非\n全相时会对发电机造成较大影响，断路器非全相直接跳闸可能会\n引起汽机超速。因此发电机变压器组回路断路器非全相保护也可\n由保护装置实现。\n·129·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 778, "clean_text_len": 757, "clean_text": "5.1.6基本保持原条文，本条规定了对分相操动机构的断路器控制原则。但不再强调具体采用的解除重合闸的措施，具体方案可在重合闸装置中根据设备条件实现。最后一句中“三相联动的断路器”指有条件时宜为机械联动，困难时采用电气联动。\n5.1.7本条基本保持原条文，规定了一个半断路器接线安装单位的划分原则。根据送审稿审查意见，增加母线作为一个公用的安装单位。\n5.1.8本条根据现有控制模式及现行国家标准《大中型火力发电厂设计规范》GB50660修改了原条文。\n5.1.9本条规定了需设置防误操作的措施，如机械、电气、微机五防等防误操作闭锁方式。对于硬接线的电气防误操作回路，需串接较多的断路器或隔离开关的辅助触点，为了减少辅助触点的使用数量一般会有较多的公用回路。因此，防误操作电源单独设置的目的是为了避免该回路接地时影响控制、保护回路，并且避免某一回路电源故障影响整个防误闭锁回路。对于在控制回路中串接的闭锁接点的回路，无法与控制回路分开，控制电源可不单独设置。\n5.1.10保留了原条文,本条指出液压和弹簧操动机构的断路器，\n制造）一般都配备有这些闭锁回路，设计中仪作外部接口的连接。\n但制造厂的观点偏重保证断路器安全，设有压力降低至规定值后自动断升断路器的接线；此方式不宜在电力系统中使用。\n5.1.11本条针对目前设计优先采用断路器机构中的非全相保护回路，强调断路器机构的非全相回路及信号功能。如机构中无非全相保护，则应为断路器配置三相不一致保护。并且对于发电机变压器组回路，机构中的三相不一致保护无法满足要求时可利用保护装置中的非全相保护。如双母线的发电机变压器回路出现非全相时会对发电机造成较大影响，断路器非全相直接跳闸可能会引起汽机超速。因此发电机变压器组回路断路器非全相保护也可由保护装置实现。\n·129·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9199, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 142, "text": "5.1.12保留了原条文。设计图纸中标明该类继电器的极性，可\n提示制造厂或现场接线时注意，防止接错而使功能失效。\n5.1.13本条为新增条文，强调保护及自动装置电源的监视。\n5.1.14本条为原条文第7.5.11条。\n5.2信号系统\n5.2.1本条规定了发电厂和变电站的控制由计算机监控系统实\n现时，信号的采集及实现方式。开关量输人采用强电电压有助于\n减少干扰。\n5.2.2本条针对单元和非单元制控制方式下，对信号系统的配\n置、设置作了原则规定。\n5.2.3本条提出了信号接人计算机监控系统的基本要求。DCS\n的卡件分配由DCS厂根据测点分配，本条中指出宜“兼顾DCS卡\n件测点数量”指兼顾卡件的最大测点的数量，尽量避免不同卡件的\n公共端并接。这是个设计中的实际问题，需二次设计人员与热控\n配合、协调制造厂解决此问题。\n5.2.4本条强调计算机监控系统应将可能误发的信号采用延时\n等措施。\n5.2.5本条规定了就地控制元件应采用可能的方式将信号送至\n计算机监控系统。\n5.2.6本条主要强调进监控系统的断路器和隔离开关的状态信\n号，参与控制及有逻辑闭锁关系的状态信号，为保证可靠性，应接\n人常开、常闭两个接点。接常开、常闭两个接点除了增加信号可靠\n性外，还可以逻辑判断出断线或位置不一致等信息，并在计算机\n显示器上发出需人工复归的报警信号。\n5.2.7本条规定了发电厂中电气设备及其保护信号按功能区送\n人不同的监控系统。\n5.2.8本条强调保护及自动装置信号的复归功能，方便事故处理\n后的投运。\n·130·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 653, "clean_text_len": 638, "clean_text": "5.1.12保留了原条文。设计图纸中标明该类继电器的极性，可提示制造厂或现场接线时注意，防止接错而使功能失效。\n5.1.13本条为新增条文，强调保护及自动装置电源的监视。\n5.1.14本条为原条文第7.5.11条。\n5.2信号系统\n5.2.1本条规定了发电厂和变电站的控制由计算机监控系统实现时，信号的采集及实现方式。开关量输人采用强电电压有助于减少干扰。\n5.2.2本条针对单元和非单元制控制方式下，对信号系统的配置、设置作了原则规定。\n5.2.3本条提出了信号接人计算机监控系统的基本要求。DCS\n的卡件分配由DCS厂根据测点分配，本条中指出宜“兼顾DCS卡件测点数量”指兼顾卡件的最大测点的数量，尽量避免不同卡件的公共端并接。这是个设计中的实际问题，需二次设计人员与热控配合、协调制造厂解决此问题。\n5.2.4本条强调计算机监控系统应将可能误发的信号采用延时等措施。\n5.2.5本条规定了就地控制元件应采用可能的方式将信号送至计算机监控系统。\n5.2.6本条主要强调进监控系统的断路器和隔离开关的状态信号，参与控制及有逻辑闭锁关系的状态信号，为保证可靠性，应接人常开、常闭两个接点。接常开、常闭两个接点除了增加信号可靠性外，还可以逻辑判断出断线或位置不一致等信息，并在计算机显示器上发出需人工复归的报警信号。\n5.2.7本条规定了发电厂中电气设备及其保护信号按功能区送人不同的监控系统。\n5.2.8本条强调保护及自动装置信号的复归功能，方便事故处理后的投运。\n·130·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8992, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 143, "text": "5.2.9非单元控制时，电气监控系统有可能与汽机控制系统不在\n同一个房间，需要建立信号联系。如在同一房间可简化信号联系。\n5.2.10保安电源、UPS、直流系统虽然不在控制室内直接控制，\n但是较重要，应在控制室内有报警信号。\n5.3测量系统\n5.3.2计算机监控系统应优选交流采样方式，当采用变送器时，\n应兼顾常测仪表、计算机的技术要求，宜共用变送器。热工监控系\n统所需的模拟量测量除了满足电气测量的需要外，还要满足工艺\n控制的要求。变送器与计算机监控系统的量程和参数应匹配。\n5.3.3110kV及以上的电流互感器的额定二次电流有5A及1A\n两种产品。一般宜选用1A产品，这样可降低电流互感器二次负\n载容量，选用较小的电缆截面。继电保护、测量仪表、变送器均有\n1A及5A产品与之配套。\n110kV以下的电流互感器因受二次侧开路电压、仪表保安系\n数等因素的影响，目前二次额定电流多为5A的产品。\n5.3.4本条规定了直流、UPS等辅助电气设备的信号送人计算\n机监控系统的方式。\n5.4交流电流、电压回路\n5.4.1电流互感器的选择原则：\n1本条各款的技术要求在一次设备选择中确定。\n2保留了原条款。\n2～5提出的都是保护、自动装置、测量仪表对电流互感器的\n选择要求，具体都应遵守国家现行标准《保护用电流互感器暂态特\n性技术要求》GB16847和《电流互感器和电压互感器选择及计算\n导则》DL/T 866 的规定。\n具有暂态特性的电流互感器有下列四种形式：\nTPS型:为低漏磁闭路铁芯，其误差由励磁特性和匝数比偏\n· 131·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 662, "clean_text_len": 653, "clean_text": "5.2.9非单元控制时，电气监控系统有可能与汽机控制系统不在同一个房间，需要建立信号联系。如在同一房间可简化信号联系。\n5.2.10保安电源、UPS、直流系统虽然不在控制室内直接控制，\n但是较重要，应在控制室内有报警信号。\n5.3测量系统\n5.3.2计算机监控系统应优选交流采样方式，当采用变送器时，\n应兼顾常测仪表、计算机的技术要求，宜共用变送器。热工监控系统所需的模拟量测量除了满足电气测量的需要外，还要满足工艺控制的要求。变送器与计算机监控系统的量程和参数应匹配。\n5.3.3110kV及以上的电流互感器的额定二次电流有5A及1A\n两种产品。一般宜选用1A产品，这样可降低电流互感器二次负载容量，选用较小的电缆截面。继电保护、测量仪表、变送器均有\n1A及5A产品与之配套。\n110kV以下的电流互感器因受二次侧开路电压、仪表保安系数等因素的影响，目前二次额定电流多为5A的产品。\n5.3.4本条规定了直流、UPS等辅助电气设备的信号送人计算机监控系统的方式。\n5.4交流电流、电压回路\n5.4.1电流互感器的选择原则：\n1本条各款的技术要求在一次设备选择中确定。\n2保留了原条款。\n2～5提出的都是保护、自动装置、测量仪表对电流互感器的选择要求，具体都应遵守国家现行标准《保护用电流互感器暂态特性技术要求》GB16847和《电流互感器和电压互感器选择及计算导则》DL/T 866 的规定。\n具有暂态特性的电流互感器有下列四种形式：\nTPS型:为低漏磁闭路铁芯，其误差由励磁特性和匝数比偏\n· 131·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9019, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 144, "text": "差值来确定，剩磁不限。\nTPX型：为低漏磁闭路铁芯，在规定条件下峰值瞬间误差不\n超过10%，剩磁不限。\nTPY型:为小气隙铁芯，剩磁不大于铁芯饱和磁通密度的\n0.1倍。瞬间最大误差不超过额定二次对称电流峰值的7.5%，电\n流过零误差不超过4.5°。\nTPZ型：为气隙不超过平均磁路长度的10%，二次电流中不\n重现一次短路电流中的非周期分量。二次电流误差不超过10%\n额定值。\n超高压系统可按下列几种情况选用具有暂态特性的电流互\n感器：\n输电线路继电保护回路宜选用TPY型，有特殊要求时也可\n用TPZ型，以防止快速自动重合闸时延滞继电保护的动作。\n当变压器各侧电流互感器二次时间常数差别越大时，在外部\n短路情况下，差动回路中暂态直流分量越大，如果保护整定值很\n小，则可能导致保护的误动作。故低压侧电流互感器宜用与高压\n侧具有相同或相近的铁芯形式，必要时可将互感器装于变压器低\n压侧的套管内。如变压器为三个单相式组成，此时电流互感器装\n于相绕组引线套管内。当为发电机一变压器一线路组且线路装设\n快速单相自动重合闸时，宜采用TPY型铁芯。实际工程中发电\n机变压器组高压侧短路电流倍数不大时，发电机变压器组差动保\n护用电流互感器也可选用其他形式。\nTPS、TPX型电流互感器可用于高阻抗继电器回路，如用于\n电压差动，不宜用于有自动重合闸的场合。\n使用暂态特性电流互感器应引起注意的问题：\n1)当为有气隙铁芯的电流互感器时，其励磁阻抗显著减小，励·\n磁电流增大，增大了电流互感器的稳态误差。\n2)由于带气隙电流互感器的励磁阻抗小，空载电流互感器的\n电流汲出效应显著，增大了差动保护的不平衡电流，因而整定值应\n· 132·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 705, "clean_text_len": 690, "clean_text": "差值来确定，剩磁不限。\nTPX型：为低漏磁闭路铁芯，在规定条件下峰值瞬间误差不超过10%，剩磁不限。\nTPY型:为小气隙铁芯，剩磁不大于铁芯饱和磁通密度的\n0.1倍。瞬间最大误差不超过额定二次对称电流峰值的7.5%，电流过零误差不超过4.5°。\nTPZ型：为气隙不超过平均磁路长度的10%，二次电流中不重现一次短路电流中的非周期分量。二次电流误差不超过10%\n额定值。\n超高压系统可按下列几种情况选用具有暂态特性的电流互感器：\n输电线路继电保护回路宜选用TPY型，有特殊要求时也可用TPZ型，以防止快速自动重合闸时延滞继电保护的动作。\n当变压器各侧电流互感器二次时间常数差别越大时，在外部短路情况下，差动回路中暂态直流分量越大，如果保护整定值很小，则可能导致保护的误动作。故低压侧电流互感器宜用与高压侧具有相同或相近的铁芯形式，必要时可将互感器装于变压器低压侧的套管内。如变压器为三个单相式组成，此时电流互感器装于相绕组引线套管内。当为发电机一变压器一线路组且线路装设快速单相自动重合闸时，宜采用TPY型铁芯。实际工程中发电机变压器组高压侧短路电流倍数不大时，发电机变压器组差动保护用电流互感器也可选用其他形式。\nTPS、TPX型电流互感器可用于高阻抗继电器回路，如用于电压差动，不宜用于有自动重合闸的场合。\n使用暂态特性电流互感器应引起注意的问题：\n1)当为有气隙铁芯的电流互感器时，其励磁阻抗显著减小，励·\n磁电流增大，增大了电流互感器的稳态误差。\n2)由于带气隙电流互感器的励磁阻抗小，空载电流互感器的电流汲出效应显著，增大了差动保护的不平衡电流，因而整定值应\n· 132·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9156, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 145, "text": "提高，灵敏度应降低。\n3)有气隙的电流互感器漏抗减小，几组二次绕组并接在一起\n的接线中，如一台半断路器接线时，汲出电流可能使断路器失灵保\n护的启动元件误判断。由于铁芯气隙使剩磁大大减小，因而短路\n切除后，电流互感器铁芯磁通由短路状态的很高值下降到很低值，\n使二次电流(残余电流)继续存在较长时间，使保护延时返回。因\n此需提高失灵保护的整定值和动作时间以及线路第一段后备保护\n的动作时间。\n短路电流非周期分量的大小、电流互感器剩磁的大小和剩磁\n与下-次短路非周期分量产生的磁通的相位关系与短路发生瞬间\n有很大的时间几率性，当然也与电力系统的暂态时间常数和其他\n因素有关。\n6高电压等级的小回路，如高电压的启动/备用变压器回路\n或其他类似回路，当CT变比因为动热稳定及其他原因无法选择\n小变比时，可考虑选择S类的电流互感器，以满足小电流的测量精\n度和CT变比较大的矛盾。\n5.4.2本条对电流互感器的配置进行了规定。\n1本款基本保持原条款，与第5.4.1条第2款相呼应。\n2保持原条款：设计中应按本款规定和主接线的具体情况检\n查分析，保护交叉配置，尽量消除保护死区。当为单套主保护时，\n主后备保护应注意考虑接不同的电流互感器二次线圈的要求。\n3本款规定是指保护用电流互感器的配置在避免死区的情\n况下，保护CT二次绕组的配置，要避免使母线差动等保护扩大故\n障范围。\n4中性点直接接地系统，为了使单相接地时保护可靠动作，\n电流互感器应采用三相式，以取得零序电流。中性点非直接接地\n系统，电流互感器一般为两相式，以保护相间短路；对重要回路（如\n发电机)为防止两点异相接地或需提高灵敏度时，则电流互感器可\n为三相式。\n·133·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9931, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 708, "clean_text_len": 691, "clean_text": "提高，灵敏度应降低。\n3)有气隙的电流互感器漏抗减小，几组二次绕组并接在一起的接线中，如一台半断路器接线时，汲出电流可能使断路器失灵保护的启动元件误判断。由于铁芯气隙使剩磁大大减小，因而短路切除后，电流互感器铁芯磁通由短路状态的很高值下降到很低值，\n使二次电流(残余电流)继续存在较长时间，使保护延时返回。因此需提高失灵保护的整定值和动作时间以及线路第一段后备保护的动作时间。\n短路电流非周期分量的大小、电流互感器剩磁的大小和剩磁与下-次短路非周期分量产生的磁通的相位关系与短路发生瞬间有很大的时间几率性，当然也与电力系统的暂态时间常数和其他因素有关。\n6高电压等级的小回路，如高电压的启动/备用变压器回路或其他类似回路，当CT变比因为动热稳定及其他原因无法选择小变比时，可考虑选择S类的电流互感器，以满足小电流的测量精度和CT变比较大的矛盾。\n5.4.2本条对电流互感器的配置进行了规定。\n1本款基本保持原条款，与第5.4.1条第2款相呼应。\n2保持原条款：设计中应按本款规定和主接线的具体情况检查分析，保护交叉配置，尽量消除保护死区。当为单套主保护时，\n主后备保护应注意考虑接不同的电流互感器二次线圈的要求。\n3本款规定是指保护用电流互感器的配置在避免死区的情况下，保护CT二次绕组的配置，要避免使母线差动等保护扩大故障范围。\n4中性点直接接地系统，为了使单相接地时保护可靠动作，\n电流互感器应采用三相式，以取得零序电流。中性点非直接接地系统，电流互感器一般为两相式，以保护相间短路；对重要回路（如发电机)为防止两点异相接地或需提高灵敏度时，则电流互感器可为三相式。\n·133·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9205, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 146, "text": "5一台半断路器接线多用于330kV及以上电压等级，属中\n性点直接接地系统，电流互感器应为三相式。断路器为落地罐式\n时，则电流互感器配置在断路器套管内，为三相配置电流互感器。\n如采用独立式电流互感器时，设计中应按每串三组配置。\n6用于发电机AVR的电流互感器，应布置在发电机定子绕\n组的出线侧，而不应布置在发电机定子绕组的中性点侧。其目的\n是防止发电机内部短路，并防止跳闸后产生误强励。AVR双通道\n要求配置独立的两组测量级CT。\n5.4.3本条规定目的是在外部穿越性短路时，电流互感器的特性\n能-致，减小不平衡电流。对于超高压系统，具体选型参见现行行\n业标准《电流互感器和电压互感器选择及计算导则》DL/T866。\n5.4.4本条规定目的是减小外部短路时的不平衡电流。对于超\n高压系统，电流互感器铁芯的具体选型参见现行行业标准《电流互\n感器和电压互感器选择及计算导则》DL/T866。\n5.4.5表计与保护对电流互感器的要求不同。前者要求电流互\n感器在额定电流及以下工作时满足准确度的要求；短路时电流互\n感器应饱和，限制二次电流。后者则要求在短路时电流互感器有\n要求的准确性。所以两者尽可能不共用一个二次绕组。\n5.4.6、5.4.7这两条都是运行维修方便的习惯性规定。\n5.4.8防止开路的措施包括采用中间变流器、变送器或切换时触\n点先接通后断开的措施。\n点接地时，会引人地电位差电流。当几组电流互感器二次回路有\n电联系时，接地点应和电流处一点接地，即可避免地中电流和各电\n流互感器二次回路电流的耦合引起保护误动作。\n5.4.10本条规定的目的是可减小电缆截面，提高CT的负载\n能力。\n5.4.11本条第1款是指要满足专门的互感器的规范的要求；第\n2、3款为选择电压互感器时应满足的一般性规定；第4款是不同\n·134·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 760, "clean_text_len": 744, "clean_text": "5一台半断路器接线多用于330kV及以上电压等级，属中性点直接接地系统，电流互感器应为三相式。断路器为落地罐式时，则电流互感器配置在断路器套管内，为三相配置电流互感器。\n如采用独立式电流互感器时，设计中应按每串三组配置。\n6用于发电机AVR的电流互感器，应布置在发电机定子绕组的出线侧，而不应布置在发电机定子绕组的中性点侧。其目的是防止发电机内部短路，并防止跳闸后产生误强励。AVR双通道要求配置独立的两组测量级CT。\n5.4.3本条规定目的是在外部穿越性短路时，电流互感器的特性能-致，减小不平衡电流。对于超高压系统，具体选型参见现行行业标准《电流互感器和电压互感器选择及计算导则》DL/T866。\n5.4.4本条规定目的是减小外部短路时的不平衡电流。对于超高压系统，电流互感器铁芯的具体选型参见现行行业标准《电流互感器和电压互感器选择及计算导则》DL/T866。\n5.4.5表计与保护对电流互感器的要求不同。前者要求电流互感器在额定电流及以下工作时满足准确度的要求；短路时电流互感器应饱和，限制二次电流。后者则要求在短路时电流互感器有要求的准确性。所以两者尽可能不共用一个二次绕组。\n5.4.6、5.4.7这两条都是运行维修方便的习惯性规定。\n5.4.8防止开路的措施包括采用中间变流器、变送器或切换时触点先接通后断开的措施。\n点接地时，会引人地电位差电流。当几组电流互感器二次回路有电联系时，接地点应和电流处一点接地，即可避免地中电流和各电流互感器二次回路电流的耦合引起保护误动作。\n5.4.10本条规定的目的是可减小电缆截面，提高CT的负载能力。\n5.4.11本条第1款是指要满足专门的互感器的规范的要求；第\n2、3款为选择电压互感器时应满足的一般性规定；第4款是不同\n·134·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9085, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 147, "text": "接地系统单相接地时的工况要求；第5款中电压互感器的暂态特\n性要求为：当电压互感器带25%～100%负载、功率因数在0.7～\n1.0范围内，一次端子在额定电压下短路时，二次电压在20ms内\n应降低到短路前峰值的10%以下。\n由于超高压系统多用电容式电压互感器，故回路中为带铁芯\n的非线性电感和电容。在一次电压或二次电流剧变时，将产生暂\n态过程和非工频铁磁谐振，产品应采取抑制措施，保证铁磁谐振特\n性满足如下要求：一次侧在1.2倍额定电压、二次负载为零，二次\n侧短路又突然消除，其二次电压峰值应在额定频率的10个周波时\n间内恢复到与正常值相差不大于10%的数值；在1.5倍一次额定\n电压时，与上述相同的条件下，其二次电压回路铁磁谐振时间不应\n超过2s。\n5.4.12本条根据现行国家标准《继电保护和安全自动装置技术\n规程》GB/T 14285的规定，保证双重化保护独立性的措施。\n5.4.13线路和变压器回路装设三相电压互感器，则不必设复杂\n的电压切换。母线保护多为电流相差，一个半断路器接线时，母线\n电压互感器可为单相配置。按线路配置电压互感器，保护不需设\n切换装置，对提高保护可靠性和测量准确性有好处。\n5.4.14为保证双母线保护复合电压闭锁需要，母线设三相电压\n互感器。根据工程的重要程度，进出线回路数量，电压互感器的负\n载情况及为简化接线、减少切换回路复杂性以及保护双重化的要\n求等，在线路或变压器回路可设三相电压互感器。\n5.4.15电压准确度等级由电压互感器额定容量和二次电缆截面\n及负载等因素决定，必要时应做校验。二次负载平衡配置，可减少\n不平衡造成的零序电压。\n5.4.16防止反馈措施一般采用隔离开关辅助常开触头，将电压\n互感器二次回路断升。\n5.4.17本条规定是励磁回路的要求。\n5.4.18本条对不同电压互感器二次绕组的接地分别作了系统性\n·135·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9886, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 786, "clean_text_len": 767, "clean_text": "接地系统单相接地时的工况要求；第5款中电压互感器的暂态特性要求为：当电压互感器带25%～100%负载、功率因数在0.7～\n1.0范围内，一次端子在额定电压下短路时，二次电压在20ms内应降低到短路前峰值的10%以下。\n由于超高压系统多用电容式电压互感器，故回路中为带铁芯的非线性电感和电容。在一次电压或二次电流剧变时，将产生暂态过程和非工频铁磁谐振，产品应采取抑制措施，保证铁磁谐振特性满足如下要求：一次侧在1.2倍额定电压、二次负载为零，二次侧短路又突然消除，其二次电压峰值应在额定频率的10个周波时间内恢复到与正常值相差不大于10%的数值；在1.5倍一次额定电压时，与上述相同的条件下，其二次电压回路铁磁谐振时间不应超过2s。\n5.4.12本条根据现行国家标准《继电保护和安全自动装置技术规程》GB/T 14285的规定，保证双重化保护独立性的措施。\n5.4.13线路和变压器回路装设三相电压互感器，则不必设复杂的电压切换。母线保护多为电流相差，一个半断路器接线时，母线电压互感器可为单相配置。按线路配置电压互感器，保护不需设切换装置，对提高保护可靠性和测量准确性有好处。\n5.4.14为保证双母线保护复合电压闭锁需要，母线设三相电压互感器。根据工程的重要程度，进出线回路数量，电压互感器的负载情况及为简化接线、减少切换回路复杂性以及保护双重化的要求等，在线路或变压器回路可设三相电压互感器。\n5.4.15电压准确度等级由电压互感器额定容量和二次电缆截面及负载等因素决定，必要时应做校验。二次负载平衡配置，可减少不平衡造成的零序电压。\n5.4.16防止反馈措施一般采用隔离开关辅助常开触头，将电压互感器二次回路断升。\n5.4.17本条规定是励磁回路的要求。\n5.4.18本条对不同电压互感器二次绕组的接地分别作了系统性\n·135·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9048, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 148, "text": "的规定，并强调接地线上不应串接可能断开的设备，原条文举例\n“熔断器或自动开关”。根据“事故反措要求”除V一V接线外不采\n用B相接地，故条文中取消B相接地部分。\n5.4.19本条规定是“反措”降低干扰的措施。\n5.4.20双母线时，一组母线或母线PT故障时，两组母线设备的\n电压回路（包括保护、仪表及自动装置）需切至另一组母线PT。\n中性点非直接接地系统，在单相接地时可能继续运行一段时间，在\n规定时间检查，并排除接地回路。这可由人为逐个切断并合上各\n回路，在某一回路切断瞬间，绝缘监察信号消失，则表示接地故障\n在该回路。也可装设接地检查装置，则更为方便。非直接接地系\n统的PT是个薄弱环节，可因瞬态谐振过电压引起铁芯饱和而损\n坏。防止办法是在开口三角加非线性电阻或消谐滤波器。\n5.4.21当保护、仪表、自动装置等必须与电能表共用电压互感器\n二次绕组供电时，则电缆压降大。电能表尤其是高精度电能表对\n电压回路的误差要求比其他装置严格得多，可能不能满足精度的\n要求。根据设计实践要求，特制定本条规定。\n5.4.22继电保护装置和仪表测量装设各自的自动开关或熔断器\n是为了避免电压回路调试或故障时互相影响。\n原标准中第7.4.15条中关于电压互感器熔断器和自动空气\n开关设置的条文，移至本标准第7.2节。\n·136·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9878, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 556, "clean_text_len": 544, "clean_text": "的规定，并强调接地线上不应串接可能断开的设备，原条文举例\n“熔断器或自动开关”。根据“事故反措要求”除V一V接线外不采用B相接地，故条文中取消B相接地部分。\n5.4.19本条规定是“反措”降低干扰的措施。\n5.4.20双母线时，一组母线或母线PT故障时，两组母线设备的电压回路（包括保护、仪表及自动装置）需切至另一组母线PT。\n中性点非直接接地系统，在单相接地时可能继续运行一段时间，在规定时间检查，并排除接地回路。这可由人为逐个切断并合上各回路，在某一回路切断瞬间，绝缘监察信号消失，则表示接地故障在该回路。也可装设接地检查装置，则更为方便。非直接接地系统的PT是个薄弱环节，可因瞬态谐振过电压引起铁芯饱和而损坏。防止办法是在开口三角加非线性电阻或消谐滤波器。\n5.4.21当保护、仪表、自动装置等必须与电能表共用电压互感器二次绕组供电时，则电缆压降大。电能表尤其是高精度电能表对电压回路的误差要求比其他装置严格得多，可能不能满足精度的要求。根据设计实践要求，特制定本条规定。\n5.4.22继电保护装置和仪表测量装设各自的自动开关或熔断器是为了避免电压回路调试或故障时互相影响。\n原标准中第7.4.15条中关于电压互感器熔断器和自动空气开关设置的条文，移至本标准第7.2节。\n·136·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8974, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 149, "text": "6控制室控制的各安装单位的接线\n6.1发电机\n6.1.1本条是依据现行国家标准《继电保护和安全自动装置技术\n规程》GB/T14285和国内外设计、运行经验而制定。对300MW\n及以上机组，由于汽轮机旁路一般仅能达到30%～40%的额定出\n力，在工程中可将解列和解列灭磁出口改至停机。但保护的规定\n是合适的，故本标准予以保留。对中、小机组出口也可适当简化。\n6.1.2非单元控制方式下，机、炉、电可能采用不同的监控系统：\n因此需有信号传输。\n6.1.3采用闭锁接线可保证内部故障解除强励磁。\n6.1.4对于不设失磁保护的发电机，为了防止在灭磁开关跳闸后\n引起发电机失磁而造成系统的电压崩溃，一般用灭磁开关的辅助\n触点联跳断路器。对设失磁保护的发电机，当失磁保护投人运行\n时，灭磁开关是否联跳发电机或发电机变压器组断路器，要依发电\n机特性及失磁保护的具体功能而定。当发电机允许无励磁运行且\n失磁保护功能完备时，可将该回路的连接片断开。\n对直接与母线连接的中、小型发电机，一般不装设专门的失磁\n保护。当发电机灭磁开关跳闸时，如不允许无励磁运行，则以灭磁\n开关辅助常闭接点联动发电机断路器跳闸。跳闸回路设置的连接\n片可由运行人员按实际要求切除、投人。考虑到发电机变压器组\n可能为发电机出口装设或不装设断路器两种接线，故其具体做法\n是由灭磁开关辅助常闭触点经连接片接至发电机保护出口继电器\n或发电机变压器组保护出口继电器，以断开发电机。\n6.1.5基本为原条文内容，增加了发电机一变压器一线路组线路\n保护联跳发电机机组的条文：\n·137·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9855, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 664, "clean_text_len": 649, "clean_text": "6控制室控制的各安装单位的接线\n6.1发电机\n6.1.1本条是依据现行国家标准《继电保护和安全自动装置技术规程》GB/T14285和国内外设计、运行经验而制定。对300MW\n及以上机组，由于汽轮机旁路一般仅能达到30%～40%的额定出力，在工程中可将解列和解列灭磁出口改至停机。但保护的规定是合适的，故本标准予以保留。对中、小机组出口也可适当简化。\n6.1.2非单元控制方式下，机、炉、电可能采用不同的监控系统：\n因此需有信号传输。\n6.1.3采用闭锁接线可保证内部故障解除强励磁。\n6.1.4对于不设失磁保护的发电机，为了防止在灭磁开关跳闸后引起发电机失磁而造成系统的电压崩溃，一般用灭磁开关的辅助触点联跳断路器。对设失磁保护的发电机，当失磁保护投人运行时，灭磁开关是否联跳发电机或发电机变压器组断路器，要依发电机特性及失磁保护的具体功能而定。当发电机允许无励磁运行且失磁保护功能完备时，可将该回路的连接片断开。\n对直接与母线连接的中、小型发电机，一般不装设专门的失磁保护。当发电机灭磁开关跳闸时，如不允许无励磁运行，则以灭磁开关辅助常闭接点联动发电机断路器跳闸。跳闸回路设置的连接片可由运行人员按实际要求切除、投人。考虑到发电机变压器组可能为发电机出口装设或不装设断路器两种接线，故其具体做法是由灭磁开关辅助常闭触点经连接片接至发电机保护出口继电器或发电机变压器组保护出口继电器，以断开发电机。\n6.1.5基本为原条文内容，增加了发电机一变压器一线路组线路保护联跳发电机机组的条文：\n·137·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9124, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 150, "text": "6.1.6对于桥型或角型等简单接线规定了断路器及公用断路器\n的控制地点及方式。\n6.2 变压器和并联电抗器\n6.2.1本条为原条文，说明如下：\n1为了减少直流接地故障的几率,变压器冷却器系统控制回\n路采用交流操作，通风故障信号仍采用直流操作。变压器的通风\n控制回路一般按变压器上层油温和变压器负荷电流进行自动控\n制，这样运行中当负荷变化大时电动机群切、投较频繁。为了简化\n接线，电动机群由公用熔断器及热元件进行保护，但运行中因保护\n特性难于配合，当电动机群投人运行的总台数较多时，易发生熔断\n器单相熔断而经常烧坏电动机的现象。因此，本条规定应装设断\n相信号装置。并且为了简化接线及设备布置，本条规定通风控制\n设备装设在变压器二次接线箱内，由变压器厂配套供应。\n2对于强油风冷却及强油水冷却的变压器，当冷却器全停\n时，变压器厂家规定：额定负荷下，容量为125MV·A及以下的变\n压器允许运行时间为20min，容量为125MV·A以上的变压器允\n许运行时间为10min。按此规定，油面温度尚未到达75℃时，允许\n上升到75℃，但运行时间不得超过1h。所以条文中提出应按现行\n的电力变压器标准的规定或厂家提出的数据，设计保护跳闸接线，.\n限时断开变压器各侧断路器。实际运行中，也有不投人自动跳闸\n接线的，由运行人员接到冷却器全停信号后，按变压器负荷和温度\n情况，掌握是否要断开变压器。为了可靠，设计时一般还应设计自\n动跳闸接线。\n3125MW及以上的发电机变压器组，厂用高压变压器保护\n切换。\n6.2.2根据现有设备情况，远方测温信号考虑接人计算机监控系\n统。取消了原条文中的在控制屏上的远方测温回路的相关条文。\n·138·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9944, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 709, "clean_text_len": 690, "clean_text": "6.1.6对于桥型或角型等简单接线规定了断路器及公用断路器的控制地点及方式。\n6.2 变压器和并联电抗器\n6.2.1本条为原条文，说明如下：\n1为了减少直流接地故障的几率,变压器冷却器系统控制回路采用交流操作，通风故障信号仍采用直流操作。变压器的通风控制回路一般按变压器上层油温和变压器负荷电流进行自动控制，这样运行中当负荷变化大时电动机群切、投较频繁。为了简化接线，电动机群由公用熔断器及热元件进行保护，但运行中因保护特性难于配合，当电动机群投人运行的总台数较多时，易发生熔断器单相熔断而经常烧坏电动机的现象。因此，本条规定应装设断相信号装置。并且为了简化接线及设备布置，本条规定通风控制设备装设在变压器二次接线箱内，由变压器厂配套供应。\n2对于强油风冷却及强油水冷却的变压器，当冷却器全停时，变压器厂家规定：额定负荷下，容量为125MV·A及以下的变压器允许运行时间为20min，容量为125MV·A以上的变压器允许运行时间为10min。按此规定，油面温度尚未到达75℃时，允许上升到75℃，但运行时间不得超过1h。所以条文中提出应按现行的电力变压器标准的规定或厂家提出的数据，设计保护跳闸接线，.\n限时断开变压器各侧断路器。实际运行中，也有不投人自动跳闸接线的，由运行人员接到冷却器全停信号后，按变压器负荷和温度情况，掌握是否要断开变压器。为了可靠，设计时一般还应设计自动跳闸接线。\n3125MW及以上的发电机变压器组，厂用高压变压器保护切换。\n6.2.2根据现有设备情况，远方测温信号考虑接人计算机监控系统。取消了原条文中的在控制屏上的远方测温回路的相关条文。\n·138·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9148, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 151, "text": "6.2.3原条文中在变压器控制屏上控制的变压器有载调压改为\n通过计算机监控系统进行监控。\n6.2.4本条规定的目的是防止短路。防止导线腐蚀以免造成瓦\n斯保护误动。根据反措条文增加非电量保护接线的要求。\n接时，高压并联电抗器故障应跳开线路两侧断路器。\n6.3送电线路\n6.3.1在原条文基础上修改了与计算机监控、现有线路微机保护\n装置等相关条文。据调查计算，在发电机变压器（特别是对大型发\n电机变压器组)高压侧进行三相重合闸时，对发电机的寿命影响较\n大，而且以往的常规设计在变压器高压侧也不装设重合闸。因此，\n对发电机一变压器一线路接线方式，从发电机寿命出发，并不希望\n装设重合闸，但考虑到该接线方式线路短时故障较多，为了减少对\n发电机寿命的影响，不允许装设三相重合闸。是否进行单相重合，\n应经过计算。\n6.3.3本条为原条文。对于双母线及单母线的线路，一般在线路\n侧装设单相电压互感器，供自动重合闸及手动同步电压检测用。\n对于一个半断路器接线及角形接线，线路上应装设三相电压互感\n器。该电压互感器供同步、保护、仪表及重合闸电压检测用。上述\n两种情况的电压互感器回路的监视都很重要，故应设电压回路断\n线信号。对于单相电压互感器且无保护监视电压断线功能时，可\n装设带辅助触点的熔断器或自动开关来发出电压回路断线信号。\n6.3.4基本为原条文，除不接地系统出线外，电容补偿装置等回\n路也需考虑接地检测装置。\n6.4补偿装置\n现有补偿装置种类较多，因此本节标题改为补偿装置，已不仅\n限于电容补偿。\n·139 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 651, "clean_text_len": 636, "clean_text": "6.2.3原条文中在变压器控制屏上控制的变压器有载调压改为通过计算机监控系统进行监控。\n6.2.4本条规定的目的是防止短路。防止导线腐蚀以免造成瓦斯保护误动。根据反措条文增加非电量保护接线的要求。\n接时，高压并联电抗器故障应跳开线路两侧断路器。\n6.3送电线路\n6.3.1在原条文基础上修改了与计算机监控、现有线路微机保护装置等相关条文。据调查计算，在发电机变压器（特别是对大型发电机变压器组)高压侧进行三相重合闸时，对发电机的寿命影响较大，而且以往的常规设计在变压器高压侧也不装设重合闸。因此，\n对发电机一变压器一线路接线方式，从发电机寿命出发，并不希望装设重合闸，但考虑到该接线方式线路短时故障较多，为了减少对发电机寿命的影响，不允许装设三相重合闸。是否进行单相重合，\n应经过计算。\n6.3.3本条为原条文。对于双母线及单母线的线路，一般在线路侧装设单相电压互感器，供自动重合闸及手动同步电压检测用。\n对于一个半断路器接线及角形接线，线路上应装设三相电压互感器。该电压互感器供同步、保护、仪表及重合闸电压检测用。上述两种情况的电压互感器回路的监视都很重要，故应设电压回路断线信号。对于单相电压互感器且无保护监视电压断线功能时，可装设带辅助触点的熔断器或自动开关来发出电压回路断线信号。\n6.3.4基本为原条文，除不接地系统出线外，电容补偿装置等回路也需考虑接地检测装置。\n6.4补偿装置现有补偿装置种类较多，因此本节标题改为补偿装置，已不仅限于电容补偿。\n·139 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9103, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 152, "text": "6.4.1并联电容补偿装置一般设有几种控制方式，如自动投切、\n就地控制、遥控及控制室远方控制。因此，在设计合闸回路时，应\n控制方式的限制。\n6.4.4本条为原条文。为了防止电容器产生过电压，串补装置的\n强补断路器和并联断路器要求其“防跳”。接线与一般断路器相\n反，即稳定在合闸状态。\n6.4.5SVC装置控制较复杂，需采用独立的计算机控制系统。\n6.4.6本条规定了SVC装置的基本保护配置。\n6.4.7可控高抗原理不同，因此需根据不同控制原理配置控制和\n保护系统。\n6.4.8可控高抗的控制较复杂，需采用独立的控制系统，以及可\n控高抗控制系统的网络结构。\n6.4.9本条规定了磁控式可控高抗需增加的保护配置。\n6.4.10分级式可控高抗，差动保护配置需注意包括可控高抗\n副边。\n置接地检测装置。\n6.5母线设备\n6.5.1本条为原条文，当旁路断路器代替线路断路器时，应由旁\n路断路器的控制、信号、测量仪表及保护装置代替线路回路的这些\n装置。如由旁路断路器代替变压器断路器时，则控制、信号回路也\n应使用旁路断路器的控制、信号装置。但测量仪表和后备保护如\n接在变压器的套管电流互感器上，则不必切换。为不缩短变压器\n的差动保护范围，宜将差动保护电流回路切换到旁路断路器回路\n的电流互感器上。\n6.5.2本条为原条文，规定了母线接地刀闸的基本闭锁原理。\n6.5.3本条为原条文，双母线接线时，由母联断路器及其两侧的\n·140·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9962, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 610, "clean_text_len": 598, "clean_text": "6.4.1并联电容补偿装置一般设有几种控制方式，如自动投切、\n就地控制、遥控及控制室远方控制。因此，在设计合闸回路时，应控制方式的限制。\n6.4.4本条为原条文。为了防止电容器产生过电压，串补装置的强补断路器和并联断路器要求其“防跳”。接线与一般断路器相反，即稳定在合闸状态。\n6.4.5SVC装置控制较复杂，需采用独立的计算机控制系统。\n6.4.6本条规定了SVC装置的基本保护配置。\n6.4.7可控高抗原理不同，因此需根据不同控制原理配置控制和保护系统。\n6.4.8可控高抗的控制较复杂，需采用独立的控制系统，以及可控高抗控制系统的网络结构。\n6.4.9本条规定了磁控式可控高抗需增加的保护配置。\n6.4.10分级式可控高抗，差动保护配置需注意包括可控高抗副边。\n置接地检测装置。\n6.5母线设备\n6.5.1本条为原条文，当旁路断路器代替线路断路器时，应由旁路断路器的控制、信号、测量仪表及保护装置代替线路回路的这些装置。如由旁路断路器代替变压器断路器时，则控制、信号回路也应使用旁路断路器的控制、信号装置。但测量仪表和后备保护如接在变压器的套管电流互感器上，则不必切换。为不缩短变压器的差动保护范围，宜将差动保护电流回路切换到旁路断路器回路的电流互感器上。\n6.5.2本条为原条文，规定了母线接地刀闸的基本闭锁原理。\n6.5.3本条为原条文，双母线接线时，由母联断路器及其两侧的\n·140·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8836, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 153, "text": "隔离开关的常开辅助触点串联组成闭锁回路。该回路接通时，两\n条母线等电位，允许各安装单位的两组母线隔离开关进行切换。\n6.5.4本条为原条文，旁路开关现已不常用，但考虑特殊情况会\n有旁路开关，因此保留该条文。·\n6.5.5本条为原条文，旁路开关现已不常用，但考虑特殊情况会\n有旁路开关，因此保留该条文。本接线多用于110kV及以下电压\n的中、小型变电站。闭锁条件未考虑接地刀闸的情况。如有接地\n刀闸时，应增加相关闭锁逻辑部分。\n6.5.6本条规定了防误操作闭锁功能由计算机来完成时，在各种\n方式下微机五防装置的配置要求。如闭锁回路采用继电器重动接\n点，需在回路中考虑继电器电源故障或接线松动引起的闭锁回路\n错误。如可以采用继电器常开接点接人，这样即使电源故障或接\n线松动，操作回路会被闭锁，不会引起错误的取消闭锁。\n6.6厂(站)用电源\n6.6.1本条为原条文，当发电机出口不装设断路器时，机组启动\n时，利用启动变压器给辅机供电，机组启动成功并网后要求手动并\n列切换到高压工作变压器供电。在运行中或解列停机时，也要求\n手动使工作、备用电源并列切换。所以各断路器宜设有同步闭锁\n回路。当发电机出口装设断路器时，其备用电源可仅作为安全停\n机时电源，但该备用电源应设同步闭锁的手动和自动投人回路。\n6.6.2本条为原条文，变电站内当设有专用备用变压器时，为提\n高切换的可靠性应设自动投入装置。采用两台站用变压器时，分\n段断路器不推荐实现自动投人，因主变压器的通风电源分别接在\n两段母线上，如自动投人不成功，引起两段母线失电危害更严重。\n6.6.3本条为原条文，中、小容量机组电厂的备用电源采用慢速\n自动投人,大容量机组电厂的备用电源同时应具有快速及慢速自\n动投人。为满足快速切换的要求，应采用快速断路器。随着快切\n装置的不断完善，快切装置本身就具有了实现并联切换、串联切换\n·141·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9895, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 788, "clean_text_len": 768, "clean_text": "隔离开关的常开辅助触点串联组成闭锁回路。该回路接通时，两条母线等电位，允许各安装单位的两组母线隔离开关进行切换。\n6.5.4本条为原条文，旁路开关现已不常用，但考虑特殊情况会有旁路开关，因此保留该条文。·\n6.5.5本条为原条文，旁路开关现已不常用，但考虑特殊情况会有旁路开关，因此保留该条文。本接线多用于110kV及以下电压的中、小型变电站。闭锁条件未考虑接地刀闸的情况。如有接地刀闸时，应增加相关闭锁逻辑部分。\n6.5.6本条规定了防误操作闭锁功能由计算机来完成时，在各种方式下微机五防装置的配置要求。如闭锁回路采用继电器重动接点，需在回路中考虑继电器电源故障或接线松动引起的闭锁回路错误。如可以采用继电器常开接点接人，这样即使电源故障或接线松动，操作回路会被闭锁，不会引起错误的取消闭锁。\n6.6厂(站)用电源\n6.6.1本条为原条文，当发电机出口不装设断路器时，机组启动时，利用启动变压器给辅机供电，机组启动成功并网后要求手动并列切换到高压工作变压器供电。在运行中或解列停机时，也要求手动使工作、备用电源并列切换。所以各断路器宜设有同步闭锁回路。当发电机出口装设断路器时，其备用电源可仅作为安全停机时电源，但该备用电源应设同步闭锁的手动和自动投人回路。\n6.6.2本条为原条文，变电站内当设有专用备用变压器时，为提高切换的可靠性应设自动投入装置。采用两台站用变压器时，分段断路器不推荐实现自动投人，因主变压器的通风电源分别接在两段母线上，如自动投人不成功，引起两段母线失电危害更严重。\n6.6.3本条为原条文，中、小容量机组电厂的备用电源采用慢速自动投人,大容量机组电厂的备用电源同时应具有快速及慢速自动投人。为满足快速切换的要求，应采用快速断路器。随着快切装置的不断完善，快切装置本身就具有了实现并联切换、串联切换\n·141·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9066, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 154, "text": "及鉴定同步或残压的慢速切换功能。第5款说明当母线发生故障\n时，不能进行备用电源自动投人。\n6.6.4本条为原条文，此条适用于未按第6.6.3条第款装设闭\n锁时，备用电源自动投入时应加速保护动作。加速分支回路的延\n时过电流保护是由切换开关触点串接保护时间继电器瞬动触点实\n现的。当自动投人成功后，加速回路应切除。各单元控制室为了\n在备用电源自动投入失败后及时判断是否可以强送，应有信号。\n6.6.5本条为原条文，本条明确规定了两个备用电源分别装设独\n立的备用电源自动投人装置，两个备用电源二次回路不相互切换。\n有些制造厂研制的备用电源投人装置具有分段投人切换功能，也\n可在工程中使用。\n6.6.6切换功能由专用的切换装置来完成，可确保电气系统的可\n靠运行。\n6.6.7对于某些暗备用方式要求安装备用电源自动投人的工程，\n备用电源自动投人需要考虑闭锁条件。\n6.7故障录波装置\n根据修编大纲的要求，本节作了较大的修改，补充了系统故障\n录波，微机保护装置一般具有录波功能。\n6.7.1本条对安装专用的故障录波装置进行了要求。\n6.7.2本条提出了发电厂故障录波器的配置原则。\n6.7.3本条提出了变电站故障录波器的配置原则。\n6.7.4本条提出了补偿装置的故障录波器的配置原则。\n6.7.5本条明确了故障录波器电流的测量接人，在没有单独线圈\n时接在保护之后是为了在故障录波器退出调试时不影响保护的\n运行。\n6.7.6本条明确了故障录波器应具有的外部启动功能。\n6.7.7本条规定是为了与站内保护、自动装置等保持一个时标。\n6.7.8本条规定了故障录波器的配置形式。\n·142·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9917, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 685, "clean_text_len": 673, "clean_text": "及鉴定同步或残压的慢速切换功能。第5款说明当母线发生故障时，不能进行备用电源自动投人。\n6.6.4本条为原条文，此条适用于未按第6.6.3条第款装设闭锁时，备用电源自动投入时应加速保护动作。加速分支回路的延时过电流保护是由切换开关触点串接保护时间继电器瞬动触点实现的。当自动投人成功后，加速回路应切除。各单元控制室为了在备用电源自动投入失败后及时判断是否可以强送，应有信号。\n6.6.5本条为原条文，本条明确规定了两个备用电源分别装设独立的备用电源自动投人装置，两个备用电源二次回路不相互切换。\n有些制造厂研制的备用电源投人装置具有分段投人切换功能，也可在工程中使用。\n6.6.6切换功能由专用的切换装置来完成，可确保电气系统的可靠运行。\n6.6.7对于某些暗备用方式要求安装备用电源自动投人的工程，\n备用电源自动投人需要考虑闭锁条件。\n6.7故障录波装置根据修编大纲的要求，本节作了较大的修改，补充了系统故障录波，微机保护装置一般具有录波功能。\n6.7.1本条对安装专用的故障录波装置进行了要求。\n6.7.2本条提出了发电厂故障录波器的配置原则。\n6.7.3本条提出了变电站故障录波器的配置原则。\n6.7.4本条提出了补偿装置的故障录波器的配置原则。\n6.7.5本条明确了故障录波器电流的测量接人，在没有单独线圈时接在保护之后是为了在故障录波器退出调试时不影响保护的运行。\n6.7.6本条明确了故障录波器应具有的外部启动功能。\n6.7.7本条规定是为了与站内保护、自动装置等保持一个时标。\n6.7.8本条规定了故障录波器的配置形式。\n·142·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9041, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 155, "text": "6.7.9本条规定是为了满足调度对故障录波信息的调看要求。\n6.7.10本条规定了接入保护及故障录波子站要求。\n6.7.11本条规定了故障录波装置的报警要求。\n6.7.12本条给出了故障录波器采录信息的基本清单，详见本标\n准附录C。\n6.8 时间同步系统\n本节为适应现代电气设备及运行要求而新增的章节。\n6.8.1本条提出了发电厂和变电站同步时钟系统的配置原则和\n基本要求。\n6.8.2本条规定了时间同步系统的组柜原则和分时钟的设置\n原则。\n6.8.3本条规定了对时间同步系统授时基准信号的要求。\n6.8.4本条规定了以太网授时对安全防护的要求。\n6.8.5本条规定了时间同步系统的安装地点。\n6.8.6本条列出了发电厂变电站内需要同步时钟对时的主要设\n备，随着发展可能还要增加，仅列出电气设备。\n6.8.7本条规定了同步时钟应具有的基本功能要求。同步对时\n接口类型主要有以下儿种：\n或可编程脉冲信号。\n(2)时码信号:IRIG一B(DC)时码,IRIG-B(AC)时码,DCLS\n时码。\n（3）串口时间报文。\n(4)网络对时。\n6.9在线监测装置\n6.9.1要求配置的在线监测一定是可靠、运行稳定的设备。\n1本款规定了发电机配置在线监测装置的依据规范。\n·143·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 533, "clean_text_len": 525, "clean_text": "6.7.9本条规定是为了满足调度对故障录波信息的调看要求。\n6.7.10本条规定了接入保护及故障录波子站要求。\n6.7.11本条规定了故障录波装置的报警要求。\n6.7.12本条给出了故障录波器采录信息的基本清单，详见本标准附录C。\n6.8 时间同步系统本节为适应现代电气设备及运行要求而新增的章节。\n6.8.1本条提出了发电厂和变电站同步时钟系统的配置原则和基本要求。\n6.8.2本条规定了时间同步系统的组柜原则和分时钟的设置原则。\n6.8.3本条规定了对时间同步系统授时基准信号的要求。\n6.8.4本条规定了以太网授时对安全防护的要求。\n6.8.5本条规定了时间同步系统的安装地点。\n6.8.6本条列出了发电厂变电站内需要同步时钟对时的主要设备，随着发展可能还要增加，仅列出电气设备。\n6.8.7本条规定了同步时钟应具有的基本功能要求。同步对时接口类型主要有以下儿种：\n或可编程脉冲信号。\n(2)时码信号:IRIG一B(DC)时码,IRIG-B(AC)时码,DCLS\n时码。（3）串口时间报文。(4)网络对时。\n6.9在线监测装置\n6.9.1要求配置的在线监测一定是可靠、运行稳定的设备。\n1本款规定了发电机配置在线监测装置的依据规范。\n·143·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8715, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 156, "text": "2本款规定了变压器及一些高压设备的配置原则。\n3本款规定了在线监测装置选型要求，为使在线监测装置提\n供信息有较高的可信度，要求采用可信息上传、可组网，并能给出\n趋势数据和曲线的产品。\n结合现行国家标准《隐极同步发电机技术要求》GB/T7064\n和国网文件《高压设备智能化技术导则》Q/GDWZ410及国网\n公司标准《110（66)kV～220kV智能变电站设计规范》Q/GDW\n393一2009给出推荐在线监测功能配置表，供设计选配时参考见\n表1。\n表1在线监测功能配置\n序号\n应用设备\n在线监测功能\n备\n注\n发电机、变\n200MW及以上发电机、500kV及以\n压器、高压断\n局部放电\n上变压器、断路器及组合电器应配置。\n路器及高压\n其他发电机和断路器等可根据需要设置\n组合电器\n发电机\n绝缘过热\n200MW及以上发电机应配置\n500kV及以上宜采用，110/220kV\n油中溶解气体\n3\n可采用\n油中含水量\n220kV及以上宜采用\n气体聚集量(轻瓦斯)\n500kV及以上宜采用，110/220kV\n可采用\n变压器\n铁心接地电流\n6\n电容式套管电容量\n7\n220kV及以上可采用\n8\n套管介质损耗因素\n9\n变压器振动波谱\n500kV及以上可采用\n变压器噪声\n10\n断路器及高\n分、合闸线圈电流波形\n220kV及以上可采用\n11\n压组合电器\n·144·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 54, "ocr_error": null, "raw_text_len": 575, "clean_text_len": 532, "clean_text": "2本款规定了变压器及一些高压设备的配置原则。\n3本款规定了在线监测装置选型要求，为使在线监测装置提供信息有较高的可信度，要求采用可信息上传、可组网，并能给出趋势数据和曲线的产品。\n结合现行国家标准《隐极同步发电机技术要求》GB/T7064\n和国网文件《高压设备智能化技术导则》Q/GDWZ410及国网公司标准《110（66)kV～220kV智能变电站设计规范》Q/GDW\n393一2009给出推荐在线监测功能配置表，供设计选配时参考见表1。\n表1在线监测功能配置序号应用设备在线监测功能备注发电机、变\n200MW及以上发电机、500kV及以压器、高压断局部放电上变压器、断路器及组合电器应配置。\n路器及高压其他发电机和断路器等可根据需要设置组合电器发电机绝缘过热\n200MW及以上发电机应配置\n500kV及以上宜采用，110/220kV\n油中溶解气体可采用油中含水量\n220kV及以上宜采用气体聚集量(轻瓦斯)\n500kV及以上宜采用，110/220kV\n可采用变压器铁心接地电流电容式套管电容量\n220kV及以上可采用\n套管介质损耗因素变压器振动波谱\n500kV及以上可采用变压器噪声\n断路器及高分、合闸线圈电流波形\n220kV及以上可采用\n压组合电器·144·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9337, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 157, "text": "续表 1\n序号\n应用设备\n在线监测功能\n备注\n12\n断路器分合闸时间\n220kV及以上可采用\n13\n断路器行程一时间曲线\n500kV及以上可采用\n需要有明确的声学指纹特征之后\n14\n断路器声学指纹\n应用\n500kV及以上应采用，110/220kV\n15\nSF6气体压力\n宜采用\n断路器及高\n压组合电器\n500kV及以上宜采用，110/220kV\n16\nSF6气体水分\n可采用\n断路器储能电机\n110kV及以上宜采用\n17\n工作状态\n18\n开关设备触头红外测温\n220kV及以上可采用\n19\n开关设备气室温度\n110kV及以上可采用\n注:表中列出的是在线监测功能配置,应采用的设备在工程中需要配置,其他可采\n用和宜采用的设备可针对智能电站，在工程设计中依情况选配。\n6.9.2本条规定了在线监测装置信息的管理要求。信息集中管\n理指全厂、站在线监测系统的信息能够集中采集、分析，便于信息\n的综合和利用。\n6.9.3本条是对在线监测装置送出信息的基本规定。\n6.9.4根据在线监测装置的生产现状和运行水平，在线诊断还需\n要更深人的研究和摸索更多的经验。\n6.10配电装置图像监视\n本节为新增章节。\n6.10.1为方便远方操作隔离开关时监视其位置状态反馈，很有\n必要在高压配电装置装设图像监视系统。在电厂和变电站工业电\n视已经为常规配置，但专门监视隔离开关是新增内容，图像监视系\n统功能也日益扩大。当电厂升压站接线较简单时，如发电机一变\n·145·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9952, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 620, "clean_text_len": 575, "clean_text": "续表 1序号应用设备在线监测功能备注\n断路器分合闸时间\n220kV及以上可采用\n断路器行程一时间曲线\n500kV及以上可采用需要有明确的声学指纹特征之后\n断路器声学指纹应用\n500kV及以上应采用，110/220kV\nSF6气体压力宜采用断路器及高压组合电器\n500kV及以上宜采用，110/220kV\nSF6气体水分可采用断路器储能电机\n110kV及以上宜采用\n工作状态开关设备触头红外测温\n220kV及以上可采用\n开关设备气室温度\n110kV及以上可采用注:表中列出的是在线监测功能配置,应采用的设备在工程中需要配置,其他可采用和宜采用的设备可针对智能电站，在工程设计中依情况选配。\n6.9.2本条规定了在线监测装置信息的管理要求。信息集中管理指全厂、站在线监测系统的信息能够集中采集、分析，便于信息的综合和利用。\n6.9.3本条是对在线监测装置送出信息的基本规定。\n6.9.4根据在线监测装置的生产现状和运行水平，在线诊断还需要更深人的研究和摸索更多的经验。\n6.10配电装置图像监视本节为新增章节。\n6.10.1为方便远方操作隔离开关时监视其位置状态反馈，很有必要在高压配电装置装设图像监视系统。在电厂和变电站工业电视已经为常规配置，但专门监视隔离开关是新增内容，图像监视系统功能也日益扩大。当电厂升压站接线较简单时，如发电机一变\n·145·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9368, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 158, "text": "压器一线路组等，可与全厂合用后台，减少投资。\n6.10.2为保证网络连接，图像监视视频信号制式系统应符合国\n家标准及国际标准。\n6.10.3本条按照电压等级对户外配电装置摄像头的设置作了\n规定。\n6.10.4本条对户内配电装置摄像头的设置作了规定。\n6.10.5本条对图像监视系统后台及摄像头的配置作了规定。\n6.10.6本条对图像监视器的安装位置作了规定。\n·146 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9769, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 186, "clean_text_len": 184, "clean_text": "压器一线路组等，可与全厂合用后台，减少投资。\n6.10.2为保证网络连接，图像监视视频信号制式系统应符合国家标准及国际标准。\n6.10.3本条按照电压等级对户外配电装置摄像头的设置作了规定。\n6.10.4本条对户内配电装置摄像头的设置作了规定。\n6.10.5本条对图像监视系统后台及摄像头的配置作了规定。\n6.10.6本条对图像监视器的安装位置作了规定。\n·146 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8814, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 159, "text": "7二次回路设备的选择及配置\n7.1控制和信号设备的选择\n7.1.1本条为原条文。本条中前三项是选择二次回路设备必要\n的基本要求，后三项是根据各种控制开关频繁操作及接线方式不\n同的特殊要求。\n7.1.2仅保留原条文中对发光二极管信号灯的电阻值选择要求。\n发光二极管方式，也应校验额定电流和起光电流。\n7.1.3本条为原条文，对跳、合闸位置继电器的选择分两款。第\n1款是最高电压时不影响跳、合闸回路的可靠性，第2款是最低电\n压时位置继电器应能可靠动作。\n7.1.4本条为原条文，本条对所涉及的继电器按额定电压、额定\n电流和电流线圈压降分作3款加以规定。其中第3款对电流启动\n电压保持的“防跳”继电器的电流启动线圈允许的电压降适当放\n宽，规定为10%额定电压。这是因为该继电器的电流启动线圈的\n额定电流在第2款中已规定为不大于跳闸线圈额定电流的50%，\n且要求电流启动为快速型，为满足可靠防跳，往往线圈匝数多，阻\n抗大。\n7.1.5本条为原条文，定“正极性接线”是为了防止失去继电器自\n保持的作用。由于具有电流、电压线圈的中间继电器的电流线圈\n多与跳、合闸线圈相联系，易产生过电压，所以线圈间的耐压水平\n不应低于1000V，1min标准。\n7.1.6本条为原条文，校验时，首先假定信号继电器的额定电流，\n则信号继电器的阻抗为确定值。按第1款决定中间继电器并联电\n阻的最大值，按3款决定并联电阻的最小值。并联电阻确定后，则\n不难确定信号继电器线圈的电压降。\n·147·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9925, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 630, "clean_text_len": 617, "clean_text": "7二次回路设备的选择及配置\n7.1控制和信号设备的选择\n7.1.1本条为原条文。本条中前三项是选择二次回路设备必要的基本要求，后三项是根据各种控制开关频繁操作及接线方式不同的特殊要求。\n7.1.2仅保留原条文中对发光二极管信号灯的电阻值选择要求。\n发光二极管方式，也应校验额定电流和起光电流。\n7.1.3本条为原条文，对跳、合闸位置继电器的选择分两款。第\n1款是最高电压时不影响跳、合闸回路的可靠性，第2款是最低电压时位置继电器应能可靠动作。\n7.1.4本条为原条文，本条对所涉及的继电器按额定电压、额定电流和电流线圈压降分作3款加以规定。其中第3款对电流启动电压保持的“防跳”继电器的电流启动线圈允许的电压降适当放宽，规定为10%额定电压。这是因为该继电器的电流启动线圈的额定电流在第2款中已规定为不大于跳闸线圈额定电流的50%，\n且要求电流启动为快速型，为满足可靠防跳，往往线圈匝数多，阻抗大。\n7.1.5本条为原条文，定“正极性接线”是为了防止失去继电器自保持的作用。由于具有电流、电压线圈的中间继电器的电流线圈多与跳、合闸线圈相联系，易产生过电压，所以线圈间的耐压水平不应低于1000V，1min标准。\n7.1.6本条为原条文，校验时，首先假定信号继电器的额定电流，\n则信号继电器的阻抗为确定值。按第1款决定中间继电器并联电阻的最大值，按3款决定并联电阻的最小值。并联电阻确定后，则不难确定信号继电器线圈的电压降。\n·147·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9025, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 160, "text": "7.1.7本条为原条文，重瓦斯继电器动作跳闸时，采用串联信号\n继电器发信号，按本标准第7.1.6条规定设计。重瓦斯保护切换\n仅发信号而不跳闸时，则由切换片切于并联信号继电器或附加电\n阻，由串联信号继电器发重瓦斯信号。\n7.1.8根据反事故措施要求，对直接跳闸回路的中间继电器规定\n了动作电压和功率。\n7.2二次回路的保护设备\n7.2.1以往二次直流回路保护设备多选用熔断器，较少选用直流\n自动开关。原因是没有合适的自动开关以满足选择性动作的要\n求。近几年，国内已生产出此类要求的自动开关。这将在以下有\n关条文说明中介绍其配置原则。\n7.2.2本条规定了具有双重化快速主保护和双跳闸线圈安装单\n位控制、保护回路供电的原则。目的是防止装置屏内电源消失时\n装置拒动，在该电源消失时应发出报警信号。\n7.2.3本条为原条文，两个及以上安装单位公用的保护或自动装\n置是指母线保护、断路器失灵保护、双回平行线的公用保护、同步\n装置等。\n7.2.4本条对一般情况下自动开关或熔断器的配置加以规定。\n目的是简化一般情况下电源保护装置的配备层次。各个装置多为\n独立的微机装置，为使接线简单，便于检修调试，因此宜各回路独\n立设自动开关。\n7.2.5断路器位置指示灯监视电源控制室内使用较少，因此电源\n监视通过断路器控制回路中的相关回路实现。采用继电器监视或\n采用自动装置的电源监视，监视继电器发信号的触点为常闭触点。\n电源信号应接至其他测控装置。\n7.2.6基本为原条文，第2款是为了提高电能表的准确性。第3\n款是防止接地线断开。第4款中试验芯用于同步和校验接地方向\n·148·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9923, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 679, "clean_text_len": 664, "clean_text": "7.1.7本条为原条文，重瓦斯继电器动作跳闸时，采用串联信号继电器发信号，按本标准第7.1.6条规定设计。重瓦斯保护切换仅发信号而不跳闸时，则由切换片切于并联信号继电器或附加电阻，由串联信号继电器发重瓦斯信号。\n7.1.8根据反事故措施要求，对直接跳闸回路的中间继电器规定了动作电压和功率。\n7.2二次回路的保护设备\n7.2.1以往二次直流回路保护设备多选用熔断器，较少选用直流自动开关。原因是没有合适的自动开关以满足选择性动作的要求。近几年，国内已生产出此类要求的自动开关。这将在以下有关条文说明中介绍其配置原则。\n7.2.2本条规定了具有双重化快速主保护和双跳闸线圈安装单位控制、保护回路供电的原则。目的是防止装置屏内电源消失时装置拒动，在该电源消失时应发出报警信号。\n7.2.3本条为原条文，两个及以上安装单位公用的保护或自动装置是指母线保护、断路器失灵保护、双回平行线的公用保护、同步装置等。\n7.2.4本条对一般情况下自动开关或熔断器的配置加以规定。\n目的是简化一般情况下电源保护装置的配备层次。各个装置多为独立的微机装置，为使接线简单，便于检修调试，因此宜各回路独立设自动开关。\n7.2.5断路器位置指示灯监视电源控制室内使用较少，因此电源监视通过断路器控制回路中的相关回路实现。采用继电器监视或采用自动装置的电源监视，监视继电器发信号的触点为常闭触点。\n电源信号应接至其他测控装置。\n7.2.6基本为原条文，第2款是为了提高电能表的准确性。第3\n款是防止接地线断开。第4款中试验芯用于同步和校验接地方向\n·148·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9095, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 161, "text": "元件的极性，试验芯在实际工程中是否设计，可根据具体设备情况\n设计考虑。现有微机保护对试验芯的抽取已经不太使用，微机的\n同期装置对同期电压的幅值和同期相的要求也已经不是非常严\n格。因此试验芯的抽取可根据不同工程具体考虑。\n7.2.7本条为原条文,本条指变压器冷却柜、操动机构电动机回\n路等。\n7.2.8本条为原条文，本条第1款中熔片2级～3级的配合是考\n虑熔件安秒特性的分散性。第2款是针对双母线系统的电压互感\n器，当一段母线检修时，将全部进出线切换到另一组母线的情况。\n7.2.9本条为原条文，规定了自动开关额定电流的选择。\n1本款对自动开关的额定电流选择作了规定。本款不但适\n用于一般控制、信号回路，也适用于电压互感器二次侧主回路和分\n支回路的配合要求。\n2本款对电压互感器二次回路自动空气开关选择的特殊要\n求作了规定，共分为四项。第一项指电压互感器最大负荷（如双母\n线由一组电压互感器向保护、自动装置及仪表供电）时，自动开关\n瞬时脱扣器不应动作。第二项指系统最低电压下电压互感器二次\n末端短路时自动开关应瞬时脱扣。如不脱扣某些保护（如阻抗、失\n磁保护)可能误动作。此时如自动开关瞬动跳闸，可将有关保护闭\n锁。保护有闭锁或其他方式闭锁时，本款的要求属重复设置，可不\n考虑。但对中、小机组或变电站，电压互感器二次侧自动开关按本\n款设置还是有必要的。\n7.3小母线和二次回路标号\n7.3.1环状供电可减少电源屏馈线数。辐射供电可防止环路引\n起电磁十扰，多用于超高压的控制、保护回路的供电。辐射状供电\n时，供电线应设电源监视和报警；被供电的保护和自动装置屏内另\n设降压或逆变降压整流保护用熔断器或自动开关时，屏内应设有\n供电电源监视的报警触点。现行行业标准《电力工程直流系统设\n·149·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9913, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 742, "clean_text_len": 722, "clean_text": "元件的极性，试验芯在实际工程中是否设计，可根据具体设备情况设计考虑。现有微机保护对试验芯的抽取已经不太使用，微机的同期装置对同期电压的幅值和同期相的要求也已经不是非常严格。因此试验芯的抽取可根据不同工程具体考虑。\n7.2.7本条为原条文,本条指变压器冷却柜、操动机构电动机回路等。\n7.2.8本条为原条文，本条第1款中熔片2级～3级的配合是考虑熔件安秒特性的分散性。第2款是针对双母线系统的电压互感器，当一段母线检修时，将全部进出线切换到另一组母线的情况。\n7.2.9本条为原条文，规定了自动开关额定电流的选择。\n1本款对自动开关的额定电流选择作了规定。本款不但适用于一般控制、信号回路，也适用于电压互感器二次侧主回路和分支回路的配合要求。\n2本款对电压互感器二次回路自动空气开关选择的特殊要求作了规定，共分为四项。第一项指电压互感器最大负荷（如双母线由一组电压互感器向保护、自动装置及仪表供电）时，自动开关瞬时脱扣器不应动作。第二项指系统最低电压下电压互感器二次末端短路时自动开关应瞬时脱扣。如不脱扣某些保护（如阻抗、失磁保护)可能误动作。此时如自动开关瞬动跳闸，可将有关保护闭锁。保护有闭锁或其他方式闭锁时，本款的要求属重复设置，可不考虑。但对中、小机组或变电站，电压互感器二次侧自动开关按本款设置还是有必要的。\n7.3小母线和二次回路标号\n7.3.1环状供电可减少电源屏馈线数。辐射供电可防止环路引起电磁十扰，多用于超高压的控制、保护回路的供电。辐射状供电时，供电线应设电源监视和报警；被供电的保护和自动装置屏内另设降压或逆变降压整流保护用熔断器或自动开关时，屏内应设有供电电源监视的报警触点。现行行业标准《电力工程直流系统设\n·149·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9146, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 162, "text": "计技术规程》DL/T5044推荐采用辐射状供电。\n7.3.2对屏深为600mm时，屏顶小母线可两层布置，最多可安\n装20根小母线。装设小母线可简化二次接线，这种方式在我国广\n泛采用。某些控制台或柜不便于安装小母线，涉外工程中习惯不\n装设小母线时，也可采用端子排构成公共连接点。\n环状供电时，控制和信号小母线应为单母线，按屏组分段，双\n侧供电，于适当地点以小刀闸分段，开环运行。同时每块控制屏\n关或小刀闸，以便寻找接地故障时使用。\n各安装单位的电压回路使用隔离开关的辅助触点切换时，电\n压小母线宜敷设在配电装置上。各安装单位的电压回路使用继电\n器切换或不需切换时，电压小母线宜敷设在控制室。\n7.3.3小母线的色别、代号和二次回路的各有关标号见本标准附\n录F～附录J。在我国习惯于对二次回路进行标号，这样可简化二\n次回路设计，也便于施工、检修时核对接线。\n7.4端子排\n7.4.1本条为原条文，非阻燃材料作端子排绝缘体时，在高温或\n火灾时会变形或燃烧，造成电缆芯短路，可引起事故扩大。所以端\n子排不允许采用非阻燃塑料为绝缘体。户内时，端子排绝缘体宜\n采用塑料或耐高温阻燃材料。户外时，宜采用防潮型阻燃绝缘体，\n既可阻燃，又可防潮。端子排导体不允许采用铝材或钢材以免接\n头氧化、接触电阻增大引起电压降过大或发热、断线等。\n7.4.2本条为原条文，此规定的目的是留有电缆芯分线空间和便\n于施工和检查。\n7.4.3本条为原条文，端子排与屏上安装单位设备的布置相对\n应，可减少屏内接线交叉，便于检修调试。\n7.4.4端子排分组可简化设计，便于调试、运行和查线。分组方\n式按计算机监控方式及微机保护装置对原条文进行改动。\n·150·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9918, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 710, "clean_text_len": 694, "clean_text": "计技术规程》DL/T5044推荐采用辐射状供电。\n7.3.2对屏深为600mm时，屏顶小母线可两层布置，最多可安装20根小母线。装设小母线可简化二次接线，这种方式在我国广泛采用。某些控制台或柜不便于安装小母线，涉外工程中习惯不装设小母线时，也可采用端子排构成公共连接点。\n环状供电时，控制和信号小母线应为单母线，按屏组分段，双侧供电，于适当地点以小刀闸分段，开环运行。同时每块控制屏关或小刀闸，以便寻找接地故障时使用。\n各安装单位的电压回路使用隔离开关的辅助触点切换时，电压小母线宜敷设在配电装置上。各安装单位的电压回路使用继电器切换或不需切换时，电压小母线宜敷设在控制室。\n7.3.3小母线的色别、代号和二次回路的各有关标号见本标准附录F～附录J。在我国习惯于对二次回路进行标号，这样可简化二次回路设计，也便于施工、检修时核对接线。\n7.4端子排\n7.4.1本条为原条文，非阻燃材料作端子排绝缘体时，在高温或火灾时会变形或燃烧，造成电缆芯短路，可引起事故扩大。所以端子排不允许采用非阻燃塑料为绝缘体。户内时，端子排绝缘体宜采用塑料或耐高温阻燃材料。户外时，宜采用防潮型阻燃绝缘体，\n既可阻燃，又可防潮。端子排导体不允许采用铝材或钢材以免接头氧化、接触电阻增大引起电压降过大或发热、断线等。\n7.4.2本条为原条文，此规定的目的是留有电缆芯分线空间和便于施工和检查。\n7.4.3本条为原条文，端子排与屏上安装单位设备的布置相对应，可减少屏内接线交叉，便于检修调试。\n7.4.4端子排分组可简化设计，便于调试、运行和查线。分组方式按计算机监控方式及微机保护装置对原条文进行改动。\n·150·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8975, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 163, "text": "7.4.5本条为原条文，主要针对发电机变压器组等二次设备多、\n接线复杂的安装单位。对二次设备不多、接线不复杂的安装单位，\n端子排数量不多，不应将端子排布置在屏的两侧，以免引起电缆芯\n分线时的复杂性。\n7.4.6基本为原条文，规定了屏上二次回路需经端子排连接的原\n便于检查调试，提高运行可靠性。原条文中“至闪光小母线的端子\n采用特殊或试验端子”在文中删除。\n7.4.7端子排组的顺序号以罗马数字编排，可为制造厂作屏背面\n二次安装接线及运行检查时醒目及运行后必要的改进提供方便。\n各组端子排宜留有数个备用端子。本条的空端子指设计中不接\n线，空端子将两侧端子隔开，防止重要回路误碰造成短路或误操\n作。直流端子与交流端子可靠隔离，能防止交、直流串电，直流端\n子与交流端子可以从端子排布置上远离或者安排在不同组的端\n子，也可在端子间插人空端子隔开。\n7.4.8本条为原条文，设计中将一个端子排的任一端接两根导\n线。二次回路电缆截面通常不大于6mm²。如特殊情况下要求大\n于6mm²时，设计中可采用多芯并联接于多个端子；此时多个端子\n应采用可连接端子。\n7.4.9本条为原条文，端子箱通常体积小，检查接线比较困难。\n按本条规定分组排列端子排，便于检查、调试。\n7.4.10本条为原条文，按照本条规定设计，电流互感器二次侧导\n线不致过长，可提高接线的可靠性，同时可减少电缆芯。电流互感\n器中三角形接线已不常用，条文中仍保留，便于特殊工程中使用。\n7.4.11本条为原条文，强调强电、弱电回路的端子排要分升，如\n有困难才设空端子或隔板，以减少强电回路误串人弱电回路的危\n险性。\n7.4.12本条为原条文，插接和螺丝连接方式施工方便，多用于\n1.5mm及以上截面导线的连接。弱电设备出线端子较小且为焊\n·151·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 747, "clean_text_len": 732, "clean_text": "7.4.5本条为原条文，主要针对发电机变压器组等二次设备多、\n接线复杂的安装单位。对二次设备不多、接线不复杂的安装单位，\n端子排数量不多，不应将端子排布置在屏的两侧，以免引起电缆芯分线时的复杂性。\n7.4.6基本为原条文，规定了屏上二次回路需经端子排连接的原便于检查调试，提高运行可靠性。原条文中“至闪光小母线的端子采用特殊或试验端子”在文中删除。\n7.4.7端子排组的顺序号以罗马数字编排，可为制造厂作屏背面二次安装接线及运行检查时醒目及运行后必要的改进提供方便。\n各组端子排宜留有数个备用端子。本条的空端子指设计中不接线，空端子将两侧端子隔开，防止重要回路误碰造成短路或误操作。直流端子与交流端子可靠隔离，能防止交、直流串电，直流端子与交流端子可以从端子排布置上远离或者安排在不同组的端子，也可在端子间插人空端子隔开。\n7.4.8本条为原条文，设计中将一个端子排的任一端接两根导线。二次回路电缆截面通常不大于6mm²。如特殊情况下要求大于6mm²时，设计中可采用多芯并联接于多个端子；此时多个端子应采用可连接端子。\n7.4.9本条为原条文，端子箱通常体积小，检查接线比较困难。\n按本条规定分组排列端子排，便于检查、调试。\n7.4.10本条为原条文，按照本条规定设计，电流互感器二次侧导线不致过长，可提高接线的可靠性，同时可减少电缆芯。电流互感器中三角形接线已不常用，条文中仍保留，便于特殊工程中使用。\n7.4.11本条为原条文，强调强电、弱电回路的端子排要分升，如有困难才设空端子或隔板，以减少强电回路误串人弱电回路的危险性。\n7.4.12本条为原条文，插接和螺丝连接方式施工方便，多用于\n1.5mm及以上截面导线的连接。弱电设备出线端子较小且为焊\n·151·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8971, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 164, "text": "接片时，与外部弱电导线的连接方式可采用焊接。\n7.5控制电缆\n7.5.1本条增加了对微机保护装置及计算机监控装置的电缆要\n求采用屏蔽电缆的条文。\n7.5.2本条为原条文。强电回路电缆芯载流量大,每个芯线均为\n铜线，为防止安装接线时多次拆卸，造成断线，强电回路电缆芯的\n截面不应小于1.5mm²。弱电回路的电缆芯载流量小，连接时可\n采用焊接或压接，电缆的截面不小于0.5mm²已可满足机械强度\n要求。\n7.5.3本条为原条文，保护用电流互感器二次电缆截面的计算条\n件应尽可能按系统最大运行方式计算。如无确切的回路电流值\n时，可按断路器断流容量确定最大短路电流，计算中也要计及最不\n利的短路形式、电流互感器的二次绕组接线系数等。\n7.5.4基本为原条文。测量用电流互感器二次电缆截面选择的\n依据是保证该主回路额定负载时仪表的准确等级满足要求。在主\n回路短路时，电流互感器铁芯应饱和，二次电流不应超过仪表安全\n电流值。\n7.5.5继电保护和安全自动装置电压回路电缆压降不得超过\n3%额定电压的要求取自现行国家标准《继电保护和安全自动装置\n技术规程》GB/T 14285的规定。因电磁式AVR已不经常使用，\n故条文中取消对电磁式自动电压校正器的链接电缆芯的截面积\n(铜芯)不应小于4mm²的相关条文。\n7.5.6按现行国家标准《电力装置的电测量仪表装置设计规范》\nGB/T50063规定的与电压回路相连的指示性仪表的准确等级通\n常为：数字式仪表为0.5级，指针式仪表为1.5级，指针式直流仪\n表为1.0级（经变送器二次测量)或1.5级（直接）；所以如果有条\n件时，电缆压降宜控制在1%额定电压以下，加上电压互感器二次\n电压误差为0.5%，可满足所有常用测量仪表的准确性要求，故规\n·152·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9907, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 741, "clean_text_len": 725, "clean_text": "接片时，与外部弱电导线的连接方式可采用焊接。\n7.5控制电缆\n7.5.1本条增加了对微机保护装置及计算机监控装置的电缆要求采用屏蔽电缆的条文。\n7.5.2本条为原条文。强电回路电缆芯载流量大,每个芯线均为铜线，为防止安装接线时多次拆卸，造成断线，强电回路电缆芯的截面不应小于1.5mm²。弱电回路的电缆芯载流量小，连接时可采用焊接或压接，电缆的截面不小于0.5mm²已可满足机械强度要求。\n7.5.3本条为原条文，保护用电流互感器二次电缆截面的计算条件应尽可能按系统最大运行方式计算。如无确切的回路电流值时，可按断路器断流容量确定最大短路电流，计算中也要计及最不利的短路形式、电流互感器的二次绕组接线系数等。\n7.5.4基本为原条文。测量用电流互感器二次电缆截面选择的依据是保证该主回路额定负载时仪表的准确等级满足要求。在主回路短路时，电流互感器铁芯应饱和，二次电流不应超过仪表安全电流值。\n7.5.5继电保护和安全自动装置电压回路电缆压降不得超过\n3%额定电压的要求取自现行国家标准《继电保护和安全自动装置技术规程》GB/T 14285的规定。因电磁式AVR已不经常使用，\n故条文中取消对电磁式自动电压校正器的链接电缆芯的截面积\n(铜芯)不应小于4mm²的相关条文。\n7.5.6按现行国家标准《电力装置的电测量仪表装置设计规范》\nGB/T50063规定的与电压回路相连的指示性仪表的准确等级通常为：数字式仪表为0.5级，指针式仪表为1.5级，指针式直流仪表为1.0级（经变送器二次测量)或1.5级（直接）；所以如果有条件时，电缆压降宜控制在1%额定电压以下，加上电压互感器二次电压误差为0.5%，可满足所有常用测量仪表的准确性要求，故规\n·152·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8961, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 165, "text": "定电缆压降不大于3%。\n7.5.7本条为原条文，控制设备和继电器等的可靠启动电压一般\n不大于额定电压的80%。考虑电源电压可能降低至90%额定电\n压，故电缆压降不应大于10%额定电压。\n7.5.8本条为原条文，本条是吸取运行实践经验而规定的。\n7.5.9本条是按以往设计经验和电缆产品规格规定的。\n7.5.10本条为原条文，是为了保证双重化保护通道的独立性，防\n止一根电缆故障而失效；设两套保护通道分别敷设电缆，能达到可\n靠跳闸的要求。此外，有条件时，两个通道的电缆应尽量敷设在不\n同的电缆沟道内。\n7.5.11本条为原条文，电缆中留备用芯，便于以后可能的技术\n改造。按本条规定设计，即可达到上述目的，又不至于留备用芯过\n多。\n7.5.12本条为原条文，将一根电缆的芯线接至屏的两侧，不利于\n检修查线。\n7.5.13本条为原条文，多根较长的控制电缆订货和敷设费用高，\n设计中需要统筹考虑芯数，减少电缆根数，但不宜多次转接，引起\n运行检修时查线的困难。\n不宜在一根电缆中设不同安装单位的电缆芯，以免运行检修\n时互相影响。\n7.5.14、7.5.15这两条均取自现行国家标准《电力工程电缆设计\n规范》GB50217 的规定。\n7.5.16本条说明了光缆的选用原则。\n7.5.17根据现有工程实践情况及现行国家标准《电力工程电缆\n设计规范》GB50217的规定增加本条。\n·153·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9949, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 588, "clean_text_len": 576, "clean_text": "定电缆压降不大于3%。\n7.5.7本条为原条文，控制设备和继电器等的可靠启动电压一般不大于额定电压的80%。考虑电源电压可能降低至90%额定电压，故电缆压降不应大于10%额定电压。\n7.5.8本条为原条文，本条是吸取运行实践经验而规定的。\n7.5.9本条是按以往设计经验和电缆产品规格规定的。\n7.5.10本条为原条文，是为了保证双重化保护通道的独立性，防止一根电缆故障而失效；设两套保护通道分别敷设电缆，能达到可靠跳闸的要求。此外，有条件时，两个通道的电缆应尽量敷设在不同的电缆沟道内。\n7.5.11本条为原条文，电缆中留备用芯，便于以后可能的技术改造。按本条规定设计，即可达到上述目的，又不至于留备用芯过多。\n7.5.12本条为原条文，将一根电缆的芯线接至屏的两侧，不利于检修查线。\n7.5.13本条为原条文，多根较长的控制电缆订货和敷设费用高，\n设计中需要统筹考虑芯数，减少电缆根数，但不宜多次转接，引起运行检修时查线的困难。\n不宜在一根电缆中设不同安装单位的电缆芯，以免运行检修时互相影响。\n7.5.14、7.5.15这两条均取自现行国家标准《电力工程电缆设计规范》GB50217 的规定。\n7.5.16本条说明了光缆的选用原则。\n7.5.17根据现有工程实践情况及现行国家标准《电力工程电缆设计规范》GB50217的规定增加本条。\n·153·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8772, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 166, "text": "8励磁系统\n本章节删除了与其他规程、规范中重复的原章节。\n8.1一般规定\n8.1.1本条为原条文，内容包括两点：一是指明励磁系统包括的\n设备和导体都应能在1.1倍额定工况下连续运行，二是规定了短\n时过励磁条件。\n所以规定1.1倍工况，是因为励磁系统工作条件需计及发电\n机参加系统无功调节的要求。最苛刻的条件是发电机可在1.05\n倍额定电压下低功率因数运行。如保持定子电流和有功功率不大\n于额定值，则无功电流为额定值的1.08倍，无功功率为额定值的\n1.13倍。无功电流的去磁性电枢反应将使发电机机端电压降低。\n如要保持1.05倍的端电压，向系统送出更大的无功功率，必须加\n大励磁电流。这就要求励磁系统包括励磁机或励磁变压器、整流\n柜、灭磁开关等设备以及连接电缆或硬母线的额定电流必须不小\n于发电机额定励磁电流的1.1倍。\n大、中型发电机自动电压调节器的不正常工作会使励磁系统\n过载。不对称短路或者过度的不对称负载产生的定子负序电流会\n使发电机转子绕组表层过热。因此，可在自动电压调整器中附加\n过励磁限制和保护以及装设负序反时限过电流继电保护，来限制\n或保护发电机励磁系统的短时过负荷。\n8.1.2本条为原条文。以下有关励磁系统的介电强度是励磁系\n统设备订货或招标时的必要技术要求。\n(1)与励磁绕组在电气上直接或经整流器相连的电气组件(旋\n转励磁电机除外)的出厂试验电压规定为：\n·154·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9916, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 595, "clean_text_len": 581, "clean_text": "8励磁系统本章节删除了与其他规程、规范中重复的原章节。\n8.1一般规定\n8.1.1本条为原条文，内容包括两点：一是指明励磁系统包括的设备和导体都应能在1.1倍额定工况下连续运行，二是规定了短时过励磁条件。\n所以规定1.1倍工况，是因为励磁系统工作条件需计及发电机参加系统无功调节的要求。最苛刻的条件是发电机可在1.05\n倍额定电压下低功率因数运行。如保持定子电流和有功功率不大于额定值，则无功电流为额定值的1.08倍，无功功率为额定值的\n1.13倍。无功电流的去磁性电枢反应将使发电机机端电压降低。\n如要保持1.05倍的端电压，向系统送出更大的无功功率，必须加大励磁电流。这就要求励磁系统包括励磁机或励磁变压器、整流柜、灭磁开关等设备以及连接电缆或硬母线的额定电流必须不小于发电机额定励磁电流的1.1倍。\n大、中型发电机自动电压调节器的不正常工作会使励磁系统过载。不对称短路或者过度的不对称负载产生的定子负序电流会使发电机转子绕组表层过热。因此，可在自动电压调整器中附加过励磁限制和保护以及装设负序反时限过电流继电保护，来限制或保护发电机励磁系统的短时过负荷。\n8.1.2本条为原条文。以下有关励磁系统的介电强度是励磁系统设备订货或招标时的必要技术要求。\n(1)与励磁绕组在电气上直接或经整流器相连的电气组件(旋转励磁电机除外)的出厂试验电压规定为：\n·154·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9194, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 167, "text": "当额定励磁电压为500V及以下时，为10倍额定励磁电压，\n但最低不小于1500V。\n当额定励磁电压超过500V时，为2倍额定励磁电压再加\n4000V。\n（2)不与励磁绕组直接连接的其余电气组件的耐压试验按照\n有关标准执行。\n（3）当励磁电流达到1.1倍额定电流工况下，励磁绕组两端的\n整流电压最大瞬时值不应大于规定的励磁绕组出厂试验电压值的\n30 % 。\n（4）应保证任何运行工况下励磁绕组出线端的电压瞬时值不\n超过规定的励磁绕组出厂试验电压的65%。\n（5）励磁绕组及与其在电气上直接相连的电气组件的现场验\n收电压为出厂试验电压的75%，允许反复试验电压及维修后的试\n验电压为出厂试验电压的65%。\n（6）不与发电机励磁绕组直接电气相连的组件工频试验电压\n规定为：电流互感器和电压互感器二次回路为2000V；其他组件额\n定电压在12V～60V时为1000V；额定电压大于60V时为2倍额\n定电压，再加1000V，但最低不小于1500V。\n（7）试验电压的波形畸变不大于10%的工频正弦波电压有效\n值（均方根值）。试验时间为1min。\n（8）对于可控硅整流励磁系统，当励磁电流不大于1.1倍额定\n励磁电流时，发电机励磁绕组两端所加的整流电压最大瞬时值不\n应大于励磁绕组出厂工频试验电压的30%。\n8.1.3此条为原标准第10.1.5条，属于灭磁方式和灭磁电阻的\n选择，可用于直流励磁机励磁系统、交流励磁机励磁系统和静态励\n磁系统。强调了可控硅整流励磁系统中正常停机时宜采用逆变灭\n磁的规定。原标准第 10.1.6条、第 10.1.7条与其他规程重复，因\n此删除。\n8.1.4将AVR的有关技术要求及装设PSS的有关规定集中规\n·155·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9841, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 718, "clean_text_len": 702, "clean_text": "当额定励磁电压为500V及以下时，为10倍额定励磁电压，\n但最低不小于1500V。\n当额定励磁电压超过500V时，为2倍额定励磁电压再加\n4000V。\n（2)不与励磁绕组直接连接的其余电气组件的耐压试验按照有关标准执行。\n（3）当励磁电流达到1.1倍额定电流工况下，励磁绕组两端的整流电压最大瞬时值不应大于规定的励磁绕组出厂试验电压值的\n30 %。\n（4）应保证任何运行工况下励磁绕组出线端的电压瞬时值不超过规定的励磁绕组出厂试验电压的65%。\n（5）励磁绕组及与其在电气上直接相连的电气组件的现场验收电压为出厂试验电压的75%，允许反复试验电压及维修后的试验电压为出厂试验电压的65%。\n（6）不与发电机励磁绕组直接电气相连的组件工频试验电压规定为：电流互感器和电压互感器二次回路为2000V；其他组件额定电压在12V～60V时为1000V；额定电压大于60V时为2倍额定电压，再加1000V，但最低不小于1500V。\n（7）试验电压的波形畸变不大于10%的工频正弦波电压有效值（均方根值）。试验时间为1min。\n（8）对于可控硅整流励磁系统，当励磁电流不大于1.1倍额定励磁电流时，发电机励磁绕组两端所加的整流电压最大瞬时值不应大于励磁绕组出厂工频试验电压的30%。\n8.1.3此条为原标准第10.1.5条，属于灭磁方式和灭磁电阻的选择，可用于直流励磁机励磁系统、交流励磁机励磁系统和静态励磁系统。强调了可控硅整流励磁系统中正常停机时宜采用逆变灭磁的规定。原标准第 10.1.6条、第 10.1.7条与其他规程重复，因此删除。\n8.1.4将AVR的有关技术要求及装设PSS的有关规定集中规\n·155·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9022, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 168, "text": "定于本条。为使规定条文简明，设附录K,可作为设计规范书的基\n本内容。结合本条对附录K第K.0.1条作简要说明。\n1本款规定的条件是装设有专门的手动调整励磁装置为前\n提。如不装设专门的手动调整励磁装置时，AVR的调压范围应按\n本标准第8.1.9条确定。\n2AVR给定电压的变化率主要是为了决定人为调整无功负\n荷的速度，使其在合适的范围内。\n3发电机带无功负荷后，无功电流分量的去磁性电枢反应将\n降低发电机端电压。此外，当为发电机变压器组时，变压器电抗标\n幺值不同，发电机变压器组在同样的电流输出时，变压器的电抗压\n降也会不同。为了补偿无功电流的去磁性电枢反应和不同变压器\n电抗压降对发电机变压器组无功输出的影响，引人了电压调差率\n这一概念，装设无功补偿单元使系统中并联运行的发电机或发电\n机变压器组的无功输出达到自动平衡。·\n4静差率又可称为稳态电压调整率，是衡量励磁系统稳态调\n整特性的指标。它表达了负荷变化时AVR的最大调节误差。\n5、6这两款是衡量励磁系统暂态调整特性的指标。\n7本款是衡量励磁控制系统对发电机频率变化敏感性的指\n标。测定的条件是发电机空载、额定电压、额定转速时投人AVR，\n然后调节发电机转速，使频率变化为一5%～十3%额定值，测量发\n电机端电压随频率的变化率，并以额定电压的标么值表示。\n8大型发电机一般已配有微机型AVR，能够较灵活方便地\n与ASS及DEH接口，软件容错和自检功能也提高了系统运行的\n可靠性。\n9对高起始响应的励磁系统和输电距离较长的电力系统的\n发电机，在输电线路输送相同功率的前提下，受端(负荷中心)的发\n电机组采用快速响应励磁系统，对故障切除后母线电压的迅速恢\n复有利，对阻尼振荡也有利。在受端发电机组上投PSS，可进一步\n增加系统阻尼，有利于抑制低频振荡。因此应配电力系统稳定器\n·156·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9887, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 769, "clean_text_len": 750, "clean_text": "定于本条。为使规定条文简明，设附录K,可作为设计规范书的基本内容。结合本条对附录K第K.0.1条作简要说明。\n1本款规定的条件是装设有专门的手动调整励磁装置为前提。如不装设专门的手动调整励磁装置时，AVR的调压范围应按本标准第8.1.9条确定。\n2AVR给定电压的变化率主要是为了决定人为调整无功负荷的速度，使其在合适的范围内。\n3发电机带无功负荷后，无功电流分量的去磁性电枢反应将降低发电机端电压。此外，当为发电机变压器组时，变压器电抗标幺值不同，发电机变压器组在同样的电流输出时，变压器的电抗压降也会不同。为了补偿无功电流的去磁性电枢反应和不同变压器电抗压降对发电机变压器组无功输出的影响，引人了电压调差率这一概念，装设无功补偿单元使系统中并联运行的发电机或发电机变压器组的无功输出达到自动平衡。·\n4静差率又可称为稳态电压调整率，是衡量励磁系统稳态调整特性的指标。它表达了负荷变化时AVR的最大调节误差。\n5、6这两款是衡量励磁系统暂态调整特性的指标。\n7本款是衡量励磁控制系统对发电机频率变化敏感性的指标。测定的条件是发电机空载、额定电压、额定转速时投人AVR，\n然后调节发电机转速，使频率变化为一5%～十3%额定值，测量发电机端电压随频率的变化率，并以额定电压的标么值表示。\n8大型发电机一般已配有微机型AVR，能够较灵活方便地与ASS及DEH接口，软件容错和自检功能也提高了系统运行的可靠性。\n9对高起始响应的励磁系统和输电距离较长的电力系统的发电机，在输电线路输送相同功率的前提下，受端(负荷中心)的发电机组采用快速响应励磁系统，对故障切除后母线电压的迅速恢复有利，对阻尼振荡也有利。在受端发电机组上投PSS，可进一步增加系统阻尼，有利于抑制低频振荡。因此应配电力系统稳定器\n·156·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9243, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 169, "text": "PSS。PSS可采用电功率、频率、转速或其组合作为输人信号。当\n采用转速信号时应具有衰减轴系扭振频率信号的滤波措施。PSS\n应具有的功能为：自动投人、切换,手动投人、切换，输出限幅，故障\n时自动退出等。\n10无刷励磁系统中发电机励磁绕组无外引接线，不能直接\n装设发电机励磁绕组电流表和励磁回路接地保护。一般另配备一\n套转子电刷，定期自动投人，实现接地的定期自动检测和报警。定\n励磁系统控制用交、直流电源电压、频率的偏差率，是国内外招、投\n标书中必须包括的内容。\n8.1.5无功调差回路接于机端电流互感器，而不允许接于发电机\n中性点电流互感器，是为了防止机组已与系统断开而存在的机组\n内部故障时进行误强励。电磁式AVR的调整用功率来自电压互\n感器，电子式AVR仅由电压互感器提供测量信号。前者功率消\n耗大，应设专用电压互感器。\n8.1.6本条为新增条文。\n8.1.7此规定的目的同第8.1.5条。\n8.1.8发电机装设的AVR不能满足强行励磁要求时，才装设继\n电强励。这主要指中、小型发电机，特别是装设电磁型AVR时。\n继电强行励磁现有工程已经基本不配置，当采用继电强行励\n磁时可参考以下方案设计：\n1并列运行的各机组的强行励磁装置应分别接人不同相别\n的电压，以保证任何类型的相间短路时，均有一定数量的发电机进\n行强励。\n2在某些类型的相间短路情况下，若AVR不能保证强励，\n则继电强励装置接入电压的相别应与AVR相配合，以便AVR不\n能反应时，继电强励能够动作。\n3为避免继电强励与AVR相别相互配合上的复杂性，以及\n为提高继电强励装置的灵敏性，也可采用正序电压或复合电压（全\n电压和负序电压)启动的强行励磁装置。\n·157·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 713, "clean_text_len": 696, "clean_text": "PSS。PSS可采用电功率、频率、转速或其组合作为输人信号。当采用转速信号时应具有衰减轴系扭振频率信号的滤波措施。PSS\n应具有的功能为：自动投人、切换,手动投人、切换，输出限幅，故障时自动退出等。\n10无刷励磁系统中发电机励磁绕组无外引接线，不能直接装设发电机励磁绕组电流表和励磁回路接地保护。一般另配备一套转子电刷，定期自动投人，实现接地的定期自动检测和报警。定励磁系统控制用交、直流电源电压、频率的偏差率，是国内外招、投标书中必须包括的内容。\n8.1.5无功调差回路接于机端电流互感器，而不允许接于发电机中性点电流互感器，是为了防止机组已与系统断开而存在的机组内部故障时进行误强励。电磁式AVR的调整用功率来自电压互感器，电子式AVR仅由电压互感器提供测量信号。前者功率消耗大，应设专用电压互感器。\n8.1.6本条为新增条文。\n8.1.7此规定的目的同第8.1.5条。\n8.1.8发电机装设的AVR不能满足强行励磁要求时，才装设继电强励。这主要指中、小型发电机，特别是装设电磁型AVR时。\n继电强行励磁现有工程已经基本不配置，当采用继电强行励磁时可参考以下方案设计：\n1并列运行的各机组的强行励磁装置应分别接人不同相别的电压，以保证任何类型的相间短路时，均有一定数量的发电机进行强励。\n2在某些类型的相间短路情况下，若AVR不能保证强励，\n则继电强励装置接入电压的相别应与AVR相配合，以便AVR不能反应时，继电强励能够动作。\n3为避免继电强励与AVR相别相互配合上的复杂性，以及为提高继电强励装置的灵敏性，也可采用正序电压或复合电压（全电压和负序电压)启动的强行励磁装置。\n·157·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9079, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 170, "text": "4全电压和正序电压的设计整定值宜选为85%额定电压。\n负序电压的设计整定值宜选为12%额定电压。\n5继电强励装置的电压测量回路应接人两组不同的电压互\n感器二次侧；在任一组电压互感器的一次侧或二次侧断相时，强行\n励磁装置不应误动作，并应发出断相信号；强行励磁装置动作时也\n应发出强励动作信号。\n6当备用励磁装置代替工作励磁装置运行时，继电强励装置\n应切换至备用励磁装置。\n7继电强行励磁装置的接线中应串接发电机或发电机变压\n器组断路器的辅助触点，以便发电机投运后才自动接人强行励磁\n装置。\n8.1.9本条为原条文。过去大机组的AVR可靠性较差，为此配\n备有感应调压器型手动调整励磁。近年来AVR可靠性有所提\n高，运行可靠性能得到保证，故已有条件可不再装设手动调整励磁\n装置。但为了满足做发电机空载及短路特性试验时来调整励磁的\n需要，在不装设手动调整励磁装置时，AVR的调节范围则应满足发\n电机空载励磁电压的20%至满载额定励磁电压的110%的要求。\n8.1.10发电机励磁电流表直接经分流器接人时，为保证仪表误\n差，往往二次电缆截面过大。为此，宜经变送器后再接电流表。\n8.1.11连接板的额定电流应能满足1.1倍发电机额定励磁电流\n的要求。\n磁系统的可靠性。如果励磁系统正常为一点接地系统，运行中产\n生另一点接地时便可能立即造成转子磁通的不平衡，使转子振荡。\n励磁系统正常工作时为不接地系统，运行中产生一点接地时则发\n出信号或跳闸。\n8.2  励磁系统类型\n鉴于目前所使用的AVR系统均带有手动调节通道，本节删\n.158·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 28, "ocr_error": null, "raw_text_len": 661, "clean_text_len": 644, "clean_text": "4全电压和正序电压的设计整定值宜选为85%额定电压。\n负序电压的设计整定值宜选为12%额定电压。\n5继电强励装置的电压测量回路应接人两组不同的电压互感器二次侧；在任一组电压互感器的一次侧或二次侧断相时，强行励磁装置不应误动作，并应发出断相信号；强行励磁装置动作时也应发出强励动作信号。\n6当备用励磁装置代替工作励磁装置运行时，继电强励装置应切换至备用励磁装置。\n7继电强行励磁装置的接线中应串接发电机或发电机变压器组断路器的辅助触点，以便发电机投运后才自动接人强行励磁装置。\n8.1.9本条为原条文。过去大机组的AVR可靠性较差，为此配备有感应调压器型手动调整励磁。近年来AVR可靠性有所提高，运行可靠性能得到保证，故已有条件可不再装设手动调整励磁装置。但为了满足做发电机空载及短路特性试验时来调整励磁的需要，在不装设手动调整励磁装置时，AVR的调节范围则应满足发电机空载励磁电压的20%至满载额定励磁电压的110%的要求。\n8.1.10发电机励磁电流表直接经分流器接人时，为保证仪表误差，往往二次电缆截面过大。为此，宜经变送器后再接电流表。\n8.1.11连接板的额定电流应能满足1.1倍发电机额定励磁电流的要求。\n磁系统的可靠性。如果励磁系统正常为一点接地系统，运行中产生另一点接地时便可能立即造成转子磁通的不平衡，使转子振荡。\n励磁系统正常工作时为不接地系统，运行中产生一点接地时则发出信号或跳闸。\n8.2 励磁系统类型鉴于目前所使用的AVR系统均带有手动调节通道，本节删\n.158·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9256, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 171, "text": "除了手动励磁调节装置的要求。另外，鉴于目前计算机监控系统\n的普及，删除了有关硬操控制台上相关表计的安装要求。\n8.2.1本条对直流励磁机励磁系统进行了规定。\n150MW及以上机组带有附加励磁绕组，可接至AVR。自\n并激绕组则可用于串接分励变阻器进行手动调节励磁，这样手动、\n自动调节的牵制小，稳定性好。50MW以下的机组则无附加励磁\n绕组，AVR输出直接与分励绕组并联。\n250MW以下机组，灭磁屏内可包括工作和备用励磁切换\n设备。对50MW及以上机组除设有灭磁屏外，还可另设工作和备\n用励磁切换屏。切换时要同时看工作和备用励磁的电压表。当工\n作切至备用时，备用励磁电压值要略高于工作励磁电压。反之类\n推。目的是要考虑后投入的系统带负荷后的电压降，使励磁切换\n过程中冲击小，运行平稳。\n3灭磁开关主常开触头断开前，其主常闭触头先接通灭磁电\n4相复励特性指随着电流无功分量的增大，励磁电流相应\n增大。\n5本条适用于小机组。\n6强调励磁变送器的安装位置。\n7励磁回路的电缆截面较大，设计中应注意屏下电缆沟内满\n足电缆弯曲半径的要求。\n8.2.2本条对交流励磁机励磁系统进行了规定。\n1励磁机、副励磁机与发电机同轴运转是独立电源的可靠方\n式。采用中频机组，不但可使机组体积减小，而且可使整流电源波\n形更加平滑。励磁机或副励磁机为带三相硅整流桥或可控硅整流\n桥负载，每个周波内电压波形中相对于换流位置有六个缺口。换\n流缺口的宽度及深度与负载的大小有关，也与换流电抗的大小有\n关。所以使交流励磁机的电压波形畸变，给励磁装置的运行带来\n一些问题，需采取某些措施。对可控硅整流电路，由于同步电压取\n·159·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9882, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 697, "clean_text_len": 681, "clean_text": "除了手动励磁调节装置的要求。另外，鉴于目前计算机监控系统的普及，删除了有关硬操控制台上相关表计的安装要求。\n8.2.1本条对直流励磁机励磁系统进行了规定。\n150MW及以上机组带有附加励磁绕组，可接至AVR。自并激绕组则可用于串接分励变阻器进行手动调节励磁，这样手动、\n自动调节的牵制小，稳定性好。50MW以下的机组则无附加励磁绕组，AVR输出直接与分励绕组并联。\n250MW以下机组，灭磁屏内可包括工作和备用励磁切换设备。对50MW及以上机组除设有灭磁屏外，还可另设工作和备用励磁切换屏。切换时要同时看工作和备用励磁的电压表。当工作切至备用时，备用励磁电压值要略高于工作励磁电压。反之类推。目的是要考虑后投入的系统带负荷后的电压降，使励磁切换过程中冲击小，运行平稳。\n3灭磁开关主常开触头断开前，其主常闭触头先接通灭磁电\n4相复励特性指随着电流无功分量的增大，励磁电流相应增大。\n5本条适用于小机组。\n6强调励磁变送器的安装位置。\n7励磁回路的电缆截面较大，设计中应注意屏下电缆沟内满足电缆弯曲半径的要求。\n8.2.2本条对交流励磁机励磁系统进行了规定。\n1励磁机、副励磁机与发电机同轴运转是独立电源的可靠方式。采用中频机组，不但可使机组体积减小，而且可使整流电源波形更加平滑。励磁机或副励磁机为带三相硅整流桥或可控硅整流桥负载，每个周波内电压波形中相对于换流位置有六个缺口。换流缺口的宽度及深度与负载的大小有关，也与换流电抗的大小有关。所以使交流励磁机的电压波形畸变，给励磁装置的运行带来一些问题，需采取某些措施。对可控硅整流电路，由于同步电压取\n·159·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9238, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 172, "text": "自交流励磁机机端电压，不利于触发电路的正常工作。因此，还\n必须对同步电压进行滤波和整形。此外，由于交流励磁机是一个\n独立的电源，不受大气过电压的影响，操作过电压的可能性也\n较小。\n副励磁机采用永磁式发电机不会产生失励，较以往自励恒\n压式副励磁机提高了运行的可靠性。副励磁机的外负载特性应尽\n可能硬，以维持不同负载时端电压的稳定性，保证AVR的正常\n工作。\nAVR全控整流桥回路中交流侧和直流侧电缆的电压降应限\n制在强励工况下允许的电压降范围之内。AVR全控桥交流侧的\n连接电缆宜采用中频电缆或多根并联的工频电缆。AVR全控整\n流桥由永磁式副励磁机供电，输出电流接人励磁机励磁绕组。对\n于高起始励磁响应的励磁系统，为了尽量减小励磁系统时间常数，\n往往将励磁机励磁绕组的额定电压设计得尽可能低，额定励磁电\n流尽可能大，这样可使励磁机励磁绕组的电感降低，时间常数减\n小。但随之带来的问题是强励时励磁机励磁绕组的励磁电流很\n大，这样在引接电缆中的电压降将对限制强励电流有相对较大的\n影响。尤其是采用400Hz～500Hz的中频副励磁机时，工频电缆\n的阻抗加大，对限制励磁机强励电流会产生显著影响。所以电缆\n截面的选择取决于强励时的电压降，而不是充许电流值。目前尚\n无合适的中频电缆选择，可用工频电缆代替。用多芯电缆并联时，\n可显著降低电缆的感抗。\n2一般情况下AVR宜设双通道，以保证励磁系统的可靠\n运行。\n3AVR由与发电机同轴的中频副励磁机供电。在发电机未\n启动前就需要对AVR进行调试，所以宜设中频电源装置。\n4本款是对单机配套整流柜较多时，对并联支路数所作的\n规定。\n5串联元件的均压措施是并联高电阻。均压系数的测试条\n· 160·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9909, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 716, "clean_text_len": 696, "clean_text": "自交流励磁机机端电压，不利于触发电路的正常工作。因此，还必须对同步电压进行滤波和整形。此外，由于交流励磁机是一个独立的电源，不受大气过电压的影响，操作过电压的可能性也较小。\n副励磁机采用永磁式发电机不会产生失励，较以往自励恒压式副励磁机提高了运行的可靠性。副励磁机的外负载特性应尽可能硬，以维持不同负载时端电压的稳定性，保证AVR的正常工作。\nAVR全控整流桥回路中交流侧和直流侧电缆的电压降应限制在强励工况下允许的电压降范围之内。AVR全控桥交流侧的连接电缆宜采用中频电缆或多根并联的工频电缆。AVR全控整流桥由永磁式副励磁机供电，输出电流接人励磁机励磁绕组。对于高起始励磁响应的励磁系统，为了尽量减小励磁系统时间常数，\n往往将励磁机励磁绕组的额定电压设计得尽可能低，额定励磁电流尽可能大，这样可使励磁机励磁绕组的电感降低，时间常数减小。但随之带来的问题是强励时励磁机励磁绕组的励磁电流很大，这样在引接电缆中的电压降将对限制强励电流有相对较大的影响。尤其是采用400Hz～500Hz的中频副励磁机时，工频电缆的阻抗加大，对限制励磁机强励电流会产生显著影响。所以电缆截面的选择取决于强励时的电压降，而不是充许电流值。目前尚无合适的中频电缆选择，可用工频电缆代替。用多芯电缆并联时，\n可显著降低电缆的感抗。\n2一般情况下AVR宜设双通道，以保证励磁系统的可靠运行。\n3AVR由与发电机同轴的中频副励磁机供电。在发电机未启动前就需要对AVR进行调试，所以宜设中频电源装置。\n4本款是对单机配套整流柜较多时，对并联支路数所作的规定。\n5串联元件的均压措施是并联高电阻。均压系数的测试条\n· 160·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9344, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 173, "text": "件为：整流装置在正常运行条件下，用示波器测量每个元件的电压\n波形，计算出反向电压的幅值；或用高内阻直流电压表测量出每个\n整流元件的反向电压值。均压系数应为串联元件平均反向电压与\n某元件最大反向电压的比值。\n并联元件的均流措施是串联低电阻。均流系数的测试条件\n是：当发电机为额定励磁电流时，测量并联的每支路的电流。均流\n系数为：某相各支路平均电流与某相支路最大电流的比值。整流\n柜之间的均流系数也不应小于90%。\n6当为空气冷却器时，两供电回路之一宜为保安电源。\n7强调了过电压保护应能自动记录，自动恢复。并对三种整\n流励磁系统不同的特点，要求提供不同的过电压保护。转子过电\n压保护的动作值应高于强励后灭磁和异步运行时的过电压值，同\n时应低于发电机励磁绕组出厂工频耐压试验幅值的70%。\n8本款规定了发电机控制屏上或计算机监控系统上应有的\n测量仪表或数据显示。\n8.2.3本条对静止励磁系统进行了规定。\n1当励磁变压器接于发电机端时，可不装设高压侧断路器或\n熔断器，是因短路电流大，动、热稳定要求高，即使装设了该设备，\n故障时最后还得停机。但要求励磁变压器装设主保护及后备保\n护。不应将发电机变压器组大差动保护接人励磁变压器低压侧作\n为主保护，因其不能满足对励磁变压器低压侧短路时的灵敏系数\n要求。\n，2本款对起励方式及参数作了原则性规定。起励电源容量\n应满足发电机建立电压大于10%额定电压的要求。起励成功或\n失败，起励回路均应能自动退出。实际运行中，也可能残压启动，\n但不作为设计方案。\n3本款对励磁变压器的接线组别作了规定。励磁变压器二\n次侧的负载是可控硅整流桥。由于整流器各臂在一个周期内轮流\n导通，流经整流臂的电流波形是断续的近似矩形波。触发角滞后\n·161·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9934, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 734, "clean_text_len": 715, "clean_text": "件为：整流装置在正常运行条件下，用示波器测量每个元件的电压波形，计算出反向电压的幅值；或用高内阻直流电压表测量出每个整流元件的反向电压值。均压系数应为串联元件平均反向电压与某元件最大反向电压的比值。\n并联元件的均流措施是串联低电阻。均流系数的测试条件是：当发电机为额定励磁电流时，测量并联的每支路的电流。均流系数为：某相各支路平均电流与某相支路最大电流的比值。整流柜之间的均流系数也不应小于90%。\n6当为空气冷却器时，两供电回路之一宜为保安电源。\n7强调了过电压保护应能自动记录，自动恢复。并对三种整流励磁系统不同的特点，要求提供不同的过电压保护。转子过电压保护的动作值应高于强励后灭磁和异步运行时的过电压值，同时应低于发电机励磁绕组出厂工频耐压试验幅值的70%。\n8本款规定了发电机控制屏上或计算机监控系统上应有的测量仪表或数据显示。\n8.2.3本条对静止励磁系统进行了规定。\n1当励磁变压器接于发电机端时，可不装设高压侧断路器或熔断器，是因短路电流大，动、热稳定要求高，即使装设了该设备，\n故障时最后还得停机。但要求励磁变压器装设主保护及后备保护。不应将发电机变压器组大差动保护接人励磁变压器低压侧作为主保护，因其不能满足对励磁变压器低压侧短路时的灵敏系数要求。，2本款对起励方式及参数作了原则性规定。起励电源容量应满足发电机建立电压大于10%额定电压的要求。起励成功或失败，起励回路均应能自动退出。实际运行中，也可能残压启动，\n但不作为设计方案。\n3本款对励磁变压器的接线组别作了规定。励磁变压器二次侧的负载是可控硅整流桥。由于整流器各臂在一个周期内轮流导通，流经整流臂的电流波形是断续的近似矩形波。触发角滞后\n·161·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9262, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 174, "text": "越大，则电流的起伏陡度也越大，电流的谐波量也越大。谐波电流\n造成谐波电压降，产生了谐波电压。谐波电压中含三次谐波及三\n次倍数的谐波，便产生了三次谐波对变压器的影响和传递。如低\n压侧绕组为三角形，则消除了三次谐波电压，避免了零序磁通使变\n压器铁芯等磁路的发热，也防止了一、二次侧零序电压的传递。\n励磁变压器二次绕组及中性点都不允许接地，这样可使励磁\n系统正常运行为不接地系统。运行中产生一点接地也不会立即造\n成短路和转子磁路的不对称，提高了励磁回路运行的可靠性。当\n然，励磁系统的一点接地也可由保护来检测，作用于信号或跳闸。\n4励磁变压器阻抗标幺值越大，则强励时励磁回路电压降也\n越大，这限制了强励特性。国内发电机励磁的专家都有一致的看\n法，认为其标么值宜为0.06至0.08。但从国外进口的机组，有的\n励磁变压器阻抗标么值达0.175。他们认为其计算条件是限制励\n磁回路短路时灭磁开关的切断电流，使其处于灭磁开关的额定切\n断电流之下。计算中还计及冲击电流系数为2.14，以及制造过程\n中变压器的阻抗容差为0.975。但国内励磁专家认为励磁回路电\n压低，正、负极直接短路的可能性不大。此问题有待进一步研究。\n5本款对励磁变压器容量、电压和阻抗压降的选择作了原则\n性规定。\n6正常停机时，励磁电流已减至要求的较低数值。如采用灭\n磁开关灭磁，则因电流小，不易进人磁吹灭弧室，往往使触头烧损。\n采用逆变灭磁，可防止灭磁开关切断小电流的困难，使灭磁开关完\n好，以便事故灭磁。\n7本款规定了励磁变压器的主保护和后备保护应作用于停\n机，这是因为励磁变压器与发电机出线端固定连接，励磁变压器故\n障后必须停机。\n8复励一静止可控整流器励磁系统是一种较完善的静止励\n磁系统。它除具有电压源外，还具有电流源。可克服电压源一静\n止可控整流器励磁系统在系统近端短路时电压衰减的缺点。国内\n·162·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 786, "clean_text_len": 765, "clean_text": "越大，则电流的起伏陡度也越大，电流的谐波量也越大。谐波电流造成谐波电压降，产生了谐波电压。谐波电压中含三次谐波及三次倍数的谐波，便产生了三次谐波对变压器的影响和传递。如低压侧绕组为三角形，则消除了三次谐波电压，避免了零序磁通使变压器铁芯等磁路的发热，也防止了一、二次侧零序电压的传递。\n励磁变压器二次绕组及中性点都不允许接地，这样可使励磁系统正常运行为不接地系统。运行中产生一点接地也不会立即造成短路和转子磁路的不对称，提高了励磁回路运行的可靠性。当然，励磁系统的一点接地也可由保护来检测，作用于信号或跳闸。\n4励磁变压器阻抗标幺值越大，则强励时励磁回路电压降也越大，这限制了强励特性。国内发电机励磁的专家都有一致的看法，认为其标么值宜为0.06至0.08。但从国外进口的机组，有的励磁变压器阻抗标么值达0.175。他们认为其计算条件是限制励磁回路短路时灭磁开关的切断电流，使其处于灭磁开关的额定切断电流之下。计算中还计及冲击电流系数为2.14，以及制造过程中变压器的阻抗容差为0.975。但国内励磁专家认为励磁回路电压低，正、负极直接短路的可能性不大。此问题有待进一步研究。\n5本款对励磁变压器容量、电压和阻抗压降的选择作了原则性规定。\n6正常停机时，励磁电流已减至要求的较低数值。如采用灭磁开关灭磁，则因电流小，不易进人磁吹灭弧室，往往使触头烧损。\n采用逆变灭磁，可防止灭磁开关切断小电流的困难，使灭磁开关完好，以便事故灭磁。\n7本款规定了励磁变压器的主保护和后备保护应作用于停机，这是因为励磁变压器与发电机出线端固定连接，励磁变压器故障后必须停机。\n8复励一静止可控整流器励磁系统是一种较完善的静止励磁系统。它除具有电压源外，还具有电流源。可克服电压源一静止可控整流器励磁系统在系统近端短路时电压衰减的缺点。国内\n·162·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9207, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 175, "text": "该系统已用于中、小型汽轮发电机及大、中型水轮发电机。串联变\n压器或励磁变流器是电流元件，装于发电机出线端可防止发电机\n内部故障解列后产生误强励；带气隙可防止短路时铁芯饱和。电\n压与电流源组合的相复励特性可改善滞相运行或强励时发电机感\n性电流电枢反应对励磁特性的影响。\n9本款规定了电压源静止可控整流器励磁系统装设有关表\n计或CRT显示的要求。\n8.3励磁系统信号\n本节为新增条文，对励磁系统运行状态信号及故障报警信号\n提出了要求。\n8.4励磁盘柜布置及环境要求\n本节为新增条文。AVR及整流设备为发热量较大的设备，\nAVR为电子设备，对环境温度比较敏感，应保证环境气温不高于\n允许值。必要时可于柜顶装设通风管道，将柜内热量由通风机排\n于室外，也可在室内安装空调机。这样不但有利于柜体散热，也避\n免室内温度过高。\n·163·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9945, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 361, "clean_text_len": 350, "clean_text": "该系统已用于中、小型汽轮发电机及大、中型水轮发电机。串联变压器或励磁变流器是电流元件，装于发电机出线端可防止发电机内部故障解列后产生误强励；带气隙可防止短路时铁芯饱和。电压与电流源组合的相复励特性可改善滞相运行或强励时发电机感性电流电枢反应对励磁特性的影响。\n9本款规定了电压源静止可控整流器励磁系统装设有关表计或CRT显示的要求。\n8.3励磁系统信号本节为新增条文，对励磁系统运行状态信号及故障报警信号提出了要求。\n8.4励磁盘柜布置及环境要求本节为新增条文。AVR及整流设备为发热量较大的设备，\nAVR为电子设备，对环境温度比较敏感，应保证环境气温不高于允许值。必要时可于柜顶装设通风管道，将柜内热量由通风机排于室外，也可在室内安装空调机。这样不但有利于柜体散热，也避免室内温度过高。\n·163·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9304, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 176, "text": "9同步系统\n9.0.1采用单相同步系统接线简单，能减少同步小母线。\n单相同步接线及矢量图见表2。\n表2单相同步接线及矢量图\n同步点\n运行系统\n待并系统\n说\n明\n=\n利用PT开口三角形\n中性点直接接\n的辅助二次绕组的C相\n地系统母线间\n电压UCN 和U'CN,或\nPT 星形接线的相电压\n利用 PT二次电压为\n中性点直接接\n100V的辅助绕组电压\n地系统线路间\nUCN 和 U'CN 或星形接\n线的相电压\n运行系统 PT开口三\nYdl1 接线变压\n1\n角形的辅助二次绕组的\n器两侧断路器\nC相电压UCN和待并系\n统PT 二次侧 U'cb\na\nAN\n非直接接地系统\n利用 Ucb 和 U'cb\nh\n注:现有设计中 PT接线已不常使用 B相接地,因此 Yd 两侧的同期电压如果需要\n公共点,如同步闭锁回路,需考虑接地点的隔离措施。现有的微机同期装置，\n如果可以在装置内进行转角,两侧同期电压也可选择相同相的二次电压。\n· 164 :", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9616, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 413, "clean_text_len": 390, "clean_text": "9同步系统\n9.0.1采用单相同步系统接线简单，能减少同步小母线。\n单相同步接线及矢量图见表2。\n表2单相同步接线及矢量图同步点运行系统待并系统说明\n利用PT开口三角形中性点直接接的辅助二次绕组的C相地系统母线间电压UCN 和U'CN,或\nPT 星形接线的相电压利用 PT二次电压为中性点直接接\n100V的辅助绕组电压地系统线路间\nUCN 和 U'CN 或星形接线的相电压运行系统 PT开口三\nYdl1 接线变压\n角形的辅助二次绕组的器两侧断路器\nC相电压UCN和待并系统PT 二次侧 U'cb\naAN\n非直接接地系统利用 Ucb 和 U'cb\nh\n注:现有设计中 PT接线已不常使用 B相接地,因此 Yd 两侧的同期电压如果需要公共点,如同步闭锁回路,需考虑接地点的隔离措施。现有的微机同期装置，\n如果可以在装置内进行转角,两侧同期电压也可选择相同相的二次电压。\n· 164 :", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9437, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 177, "text": "9.0.2本条规定了在电厂网络部分及变电站需考虑的捕捉同步\n功能。能自动地捕捉到两系统的电压相位差，在0～士30°这一段\n可同步合闸的时机内，自动发出合闸脉冲，使两个待同步系统进行\n同步合闸。升压站及变电站的同期通过计算机监控的同期捕捉功\n能实现。目前，计算机监控系统的同期捕捉功能一般在测控装置\n中实现，接线简单，操作方便。通过监控系统的同期捕捉功能可免\n去操作人员人工的同步操作，同时也缩短了操作时间，提高了同步\n合闸的成功率。\n大容量发电厂的单元控制室，不论是两机一控或一机一控，采\n用计算机监控系统时，因为自动准同步装置采用专用装置，为提高\n同步可靠性和灵活性，本条规定每台机组宜设一套自动准同步装\n置，这样可以简化切换和闭锁回路的接线。为避免非同期误合闸，\n本标准规定宜设同步闭锁回路，可不设置手动准同步装置。对小\n机组可参照执行，也可多台机组设一套自动准同步装置，并装设切\n换回路。\n仅当用户要求时，可考虑装设手动准同步装置。\n自动准同步装置一般安装在电气屏上；自动装置发出的调速\n脉冲送至DEH，由它完成DCS操作的自动同步合闸。\n9.0.3本条为原条文。对于200MW及以上的大容量机组，高压\n异步电动机的使用台数多、容量大。高压电动机在断电后，残余电\n压衰减较慢，而且幅值较大。电源切换后，电动机将受到较大冲\n击。当残余电压和电源电压的相角差为180°时，受冲击最厉害。\n因而对于200MW及以上机组的厂用电系统应设同步闭锁措施，\n在断路器的控制回路中，串人同步鉴定继电器的触点。保证在残\n余电压和投人的电源电压相位差在30°以内时合闸。\n对发电厂大容量机组的高压厂用系统的断路器，启动/备用厂\n用变压器由高压配电装置引接或联络变压器第三绕组引接等方\n式，断路器宜设同步闭锁措施。若断路器有非同步可能时，建议工\n作和备用断路器均能进行同步操作。如果采用备用电源快速切换\n·165·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 799, "clean_text_len": 779, "clean_text": "9.0.2本条规定了在电厂网络部分及变电站需考虑的捕捉同步功能。能自动地捕捉到两系统的电压相位差，在0～士30°这一段可同步合闸的时机内，自动发出合闸脉冲，使两个待同步系统进行同步合闸。升压站及变电站的同期通过计算机监控的同期捕捉功能实现。目前，计算机监控系统的同期捕捉功能一般在测控装置中实现，接线简单，操作方便。通过监控系统的同期捕捉功能可免去操作人员人工的同步操作，同时也缩短了操作时间，提高了同步合闸的成功率。\n大容量发电厂的单元控制室，不论是两机一控或一机一控，采用计算机监控系统时，因为自动准同步装置采用专用装置，为提高同步可靠性和灵活性，本条规定每台机组宜设一套自动准同步装置，这样可以简化切换和闭锁回路的接线。为避免非同期误合闸，\n本标准规定宜设同步闭锁回路，可不设置手动准同步装置。对小机组可参照执行，也可多台机组设一套自动准同步装置，并装设切换回路。\n仅当用户要求时，可考虑装设手动准同步装置。\n自动准同步装置一般安装在电气屏上；自动装置发出的调速脉冲送至DEH，由它完成DCS操作的自动同步合闸。\n9.0.3本条为原条文。对于200MW及以上的大容量机组，高压异步电动机的使用台数多、容量大。高压电动机在断电后，残余电压衰减较慢，而且幅值较大。电源切换后，电动机将受到较大冲击。当残余电压和电源电压的相角差为180°时，受冲击最厉害。\n因而对于200MW及以上机组的厂用电系统应设同步闭锁措施，\n在断路器的控制回路中，串人同步鉴定继电器的触点。保证在残余电压和投人的电源电压相位差在30°以内时合闸。\n对发电厂大容量机组的高压厂用系统的断路器，启动/备用厂用变压器由高压配电装置引接或联络变压器第三绕组引接等方式，断路器宜设同步闭锁措施。若断路器有非同步可能时，建议工作和备用断路器均能进行同步操作。如果采用备用电源快速切换\n·165·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9195, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 178, "text": "装置时，断路器的两侧均装有电压互感器，采用同步闭锁方式接线\n并不复杂，而对电厂的可靠性则可以保证。\n若备用电源距系统电气距离很远，则会造成工作电源与备用\n电源之间相角差较大。经计算，当工作电源与备用电源相角差在\n30°左右时，在变压器内造成的环流不超过3倍。根据变压器运行\n规程，变压器在过负荷3倍时，可运行1.5min。故建议备用电源\n不要太远，使工作电源与备用电源之间相角差不超过30°为宜。\n9.0.4本条规定对被选择进行并列的断路器，每次同时只允许一\n个同步点进行同步操作，计算机监控控制时也应具有上述功能。\n9.0.5一个半断路器或4/3接线的一次系统运行方式较多，如有\n时线路(或变压器)停运，此时该元件回路的隔离开关也断开，该元\n件的电压互感器也退出运行。若此时如需要闭环运行，则使得每\n台断路器两侧同步所用的电压互感器也不是固定的。\n在实际工程中，同步电压的取法常采用“近区优先法”。电压\n回路切换可以用有关的隔离开关和断路器的辅助触点来实现，也\n可以用相应的重动继电器触点来切换，后者可以节省控制电缆。\n·166 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9837, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 467, "clean_text_len": 457, "clean_text": "装置时，断路器的两侧均装有电压互感器，采用同步闭锁方式接线并不复杂，而对电厂的可靠性则可以保证。\n若备用电源距系统电气距离很远，则会造成工作电源与备用电源之间相角差较大。经计算，当工作电源与备用电源相角差在\n30°左右时，在变压器内造成的环流不超过3倍。根据变压器运行规程，变压器在过负荷3倍时，可运行1.5min。故建议备用电源不要太远，使工作电源与备用电源之间相角差不超过30°为宜。\n9.0.4本条规定对被选择进行并列的断路器，每次同时只允许一个同步点进行同步操作，计算机监控控制时也应具有上述功能。\n9.0.5一个半断路器或4/3接线的一次系统运行方式较多，如有时线路(或变压器)停运，此时该元件回路的隔离开关也断开，该元件的电压互感器也退出运行。若此时如需要闭环运行，则使得每台断路器两侧同步所用的电压互感器也不是固定的。\n在实际工程中，同步电压的取法常采用“近区优先法”。电压回路切换可以用有关的隔离开关和断路器的辅助触点来实现，也可以用相应的重动继电器触点来切换，后者可以节省控制电缆。\n·166 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9067, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 179, "text": "10直流及交流不间断电源（UPS）\n10.1直流系统\n10.1.2对于大型变电站，考虑面积较大，可设置多套直流系统。\n10.1.3大型变电站、发电厂采用辐射供电接线简单、可靠；断路\n器及隔离开关的电动机电源在配电装置内全部采用辐射供电，电\n缆量回路数较多，在配电装置内采用环形供电可以节约电缆。间\n隔内采用辐射供电兼顾了辐射供电的接线可靠、简单的优点。\n10.1.4直流母线上应设绝缘监测装置。能监测直流母线、直流\n柜馈线及分配.电柜馈线的绝缘下降情况，判断接地点及阻值，以便\n人员能及时处理。\n10.1.5本条规定了直流主屏、充电器屏、直流分电柜的布置\n要求。\n10.2  不间断电源(UPS)\n10.2.1在本标准附录L中列出了UPS的常用负荷。\n10.2.2采用单元制控制方式的发电机组，机组中DCS、FSSS、\nDEH负荷约占UPS总容量的50%以上，所以按单元制每台机配\n置UPS。采用非单元制控制方式的，应根据DCS配置方式配置\nUPS。发电厂的网络部分及辅助厂房，如采用计算机监控、监测\n时，则需装设UPS。\n10.2.3单元机组的UPS主要为 DCS 或计算机监控系统提供电\n源。DCS一般要求2路独立UPS电源供电，600MW及以上机组\n在电力系统中地位重要，事故停机损失较大，故本条规定600MW\n及以上机组宜设2台UPS,为计算机控制系统提供2路独立电\n源。对于300MW及以下机组，如DCS或计算机监控系统需2 路\n·167·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 625, "clean_text_len": 613, "clean_text": "10直流及交流不间断电源（UPS）\n10.1直流系统\n10.1.2对于大型变电站，考虑面积较大，可设置多套直流系统。\n10.1.3大型变电站、发电厂采用辐射供电接线简单、可靠；断路器及隔离开关的电动机电源在配电装置内全部采用辐射供电，电缆量回路数较多，在配电装置内采用环形供电可以节约电缆。间隔内采用辐射供电兼顾了辐射供电的接线可靠、简单的优点。\n10.1.4直流母线上应设绝缘监测装置。能监测直流母线、直流柜馈线及分配.电柜馈线的绝缘下降情况，判断接地点及阻值，以便人员能及时处理。\n10.1.5本条规定了直流主屏、充电器屏、直流分电柜的布置要求。\n10.2 不间断电源(UPS)\n10.2.1在本标准附录L中列出了UPS的常用负荷。\n10.2.2采用单元制控制方式的发电机组，机组中DCS、FSSS、\nDEH负荷约占UPS总容量的50%以上，所以按单元制每台机配置UPS。采用非单元制控制方式的，应根据DCS配置方式配置\nUPS。发电厂的网络部分及辅助厂房，如采用计算机监控、监测时，则需装设UPS。\n10.2.3单元机组的UPS主要为 DCS 或计算机监控系统提供电源。DCS一般要求2路独立UPS电源供电，600MW及以上机组在电力系统中地位重要，事故停机损失较大，故本条规定600MW\n及以上机组宜设2台UPS,为计算机控制系统提供2路独立电源。对于300MW及以下机组，如DCS或计算机监控系统需2 路\n·167·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.896, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 180, "text": "电源，也可设置2台UPS。当单元机组配置2台UPS时，主母线\n应采用两段单母线或单母线分段接线。双重化负载分别从两段母\n线供电。\n10.2.4当有余的电源要求时，UPS宜采用单母线分段接线。\n负荷的双路电源宜在不同母线段上接线。\n10.2.5220kV及以上变电站主变压器4台及以上时建议UPS\n采用冗余配置。110kV及以下变电站由于重要负荷较小，可采用\nDC/AC 变换装置。\n10.2.6一台UPS装置由多个模块组成，谓之电源阵列方式，任\n一模块故障可采用在线更换模块，UPS可不停机。\n10.2.7发电厂和变电站均有容量较大的直流系统，其蓄电池多\n用阀控式密封铅酸蓄电池和高频开关式充电装置，运行可靠，建议\n由该直流系统供电。当因为直流电机启动，造成直流母线电压下\n降较大时，也可以自带阀控电池或其他形式的可靠电池，具体工程\n可根据具体情况进行技术经济分析。\n10.2.8在选择UPS额定容量时，除要按负荷计算视在功率外，\n还要考虑：\n(1)动态稳定系数。考虑当负载突变时，为保证稳压精度和缩\n短恢复时间，提高频率稳定性和减少波形失真度，一般是适当加大\nUPS的容量，用动态稳定系数计及这一因素。\n(2)直流电压下降系数，考虑了蓄电池事故放电过程端电压的\n下降。按有关规程规定，UPS的事故计算时间按30min计算，此\n时的直流系统电压下降至约为额定电压的90%。虽然该电压仍\n在逆变器输人工作电压范围内，对逆变器输出电压影响不大，但输\n出容量却随输人电压下降而下降。\n(3)温度补偿系数。考虑了环境温度过高将引起UPS降容。\n当UPS与直流屏一起布置在直流设备室或UPS室（而不是布置\n在控制室或电子设备室)时，该室的环境温度较高，一些南方电厂\n夏季可达35℃；同时因UPS柜内布置比较紧凑，且有大量发热元\n·168·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9904, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 764, "clean_text_len": 750, "clean_text": "电源，也可设置2台UPS。当单元机组配置2台UPS时，主母线应采用两段单母线或单母线分段接线。双重化负载分别从两段母线供电。\n10.2.4当有余的电源要求时，UPS宜采用单母线分段接线。\n负荷的双路电源宜在不同母线段上接线。\n10.2.5220kV及以上变电站主变压器4台及以上时建议UPS\n采用冗余配置。110kV及以下变电站由于重要负荷较小，可采用\nDC/AC 变换装置。\n10.2.6一台UPS装置由多个模块组成，谓之电源阵列方式，任一模块故障可采用在线更换模块，UPS可不停机。\n10.2.7发电厂和变电站均有容量较大的直流系统，其蓄电池多用阀控式密封铅酸蓄电池和高频开关式充电装置，运行可靠，建议由该直流系统供电。当因为直流电机启动，造成直流母线电压下降较大时，也可以自带阀控电池或其他形式的可靠电池，具体工程可根据具体情况进行技术经济分析。\n10.2.8在选择UPS额定容量时，除要按负荷计算视在功率外，\n还要考虑：\n(1)动态稳定系数。考虑当负载突变时，为保证稳压精度和缩短恢复时间，提高频率稳定性和减少波形失真度，一般是适当加大\nUPS的容量，用动态稳定系数计及这一因素。\n(2)直流电压下降系数，考虑了蓄电池事故放电过程端电压的下降。按有关规程规定，UPS的事故计算时间按30min计算，此时的直流系统电压下降至约为额定电压的90%。虽然该电压仍在逆变器输人工作电压范围内，对逆变器输出电压影响不大，但输出容量却随输人电压下降而下降。\n(3)温度补偿系数。考虑了环境温度过高将引起UPS降容。\n当UPS与直流屏一起布置在直流设备室或UPS室（而不是布置在控制室或电子设备室)时，该室的环境温度较高，一些南方电厂夏季可达35℃；同时因UPS柜内布置比较紧凑，且有大量发热元\n·168·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.906, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 181, "text": "件，柜内温度将超过 40℃。为减轻温度过高的影响，可用大于1\n的温度系数来计及这一因素。\n（4)设备老化系数，考虑了设备元器件运行时间过长而老化。\n运行过程中增加负荷，容量计算应计及老化和设计裕度系数。\n10.2.9单相输出式UPS的优点是系统简单，不需考虑负荷的平\n衡，能够充分利用UPS的额定容量。三相输出式UPS则相反，应\n将三相负载配置得比较平衡，否则将不能充分利用其额定容量。\n因此，只有当容量较大或有较大的三相式负载时，才选用三相输出\n式UPS。如果实际负载中有小容量的三相负载时，宁可增加一台\n小容量的三相输出式UPS。\n10.2.10本条规定了UPS的供电方式。即正常时发电厂由保安\n电源供电，变电站宜由站用电源供电；当供电的交流电源消失时，\n由蓄电池直流电源不间断地供电。发电厂（变电站)蓄电池的容量\n应计及UPS负荷。为了确定UPS订货规范，特作下列说明。\nUPS可由下列单元组成：整流器、逆变器、静态高速切换开\n关、闭锁二极管和蓄电池直流馈电线、手控旁路切换开关、旁路隔\n离调压变压器以及配电屏等。\n（1）整流器。\n整流器应包括隔离输人变压器、可控整流桥、控制板。当整流\n器容量较大时，输人变压器宜由三相输人供电。容量较小时，可用\n单相输人变压器。\n整流器是为逆变器提供一个恒压直流电源。该直流电压不应\n小于蓄电池直流母线最高运行电压，即蓄电池组均衡充电时的母\n线电压。可取最高运行电压不小于1.125倍的直流母线额定\n电压。\n整流器输人电压的允许变化率不应小于额定输人电压的\n十10%～一15%，允许频率变化率不应小于额定输人频率的±5%。\n整流器应具有全自动限流特性，以防止输出电流超过安全的\n最大值，当限流元件故障时，其后备保护应能使整流器跳闸。\n·169·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 743, "clean_text_len": 728, "clean_text": "件，柜内温度将超过 40℃。为减轻温度过高的影响，可用大于1\n的温度系数来计及这一因素。\n（4)设备老化系数，考虑了设备元器件运行时间过长而老化。\n运行过程中增加负荷，容量计算应计及老化和设计裕度系数。\n10.2.9单相输出式UPS的优点是系统简单，不需考虑负荷的平衡，能够充分利用UPS的额定容量。三相输出式UPS则相反，应将三相负载配置得比较平衡，否则将不能充分利用其额定容量。\n因此，只有当容量较大或有较大的三相式负载时，才选用三相输出式UPS。如果实际负载中有小容量的三相负载时，宁可增加一台小容量的三相输出式UPS。\n10.2.10本条规定了UPS的供电方式。即正常时发电厂由保安电源供电，变电站宜由站用电源供电；当供电的交流电源消失时，\n由蓄电池直流电源不间断地供电。发电厂（变电站)蓄电池的容量应计及UPS负荷。为了确定UPS订货规范，特作下列说明。\nUPS可由下列单元组成：整流器、逆变器、静态高速切换开关、闭锁二极管和蓄电池直流馈电线、手控旁路切换开关、旁路隔离调压变压器以及配电屏等。\n（1）整流器。\n整流器应包括隔离输人变压器、可控整流桥、控制板。当整流器容量较大时，输人变压器宜由三相输人供电。容量较小时，可用单相输人变压器。\n整流器是为逆变器提供一个恒压直流电源。该直流电压不应小于蓄电池直流母线最高运行电压，即蓄电池组均衡充电时的母线电压。可取最高运行电压不小于1.125倍的直流母线额定电压。\n整流器输人电压的允许变化率不应小于额定输人电压的十10%～一15%，允许频率变化率不应小于额定输人频率的±5%。\n整流器应具有全自动限流特性，以防止输出电流超过安全的最大值，当限流元件故障时，其后备保护应能使整流器跳闸。\n·169·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9004, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 182, "text": "(2)逆变器。\n逆变器的输人由整流器直流输出及带闭锁二极管的蓄电池直\n流馈线并联供电。当整流器输出电源消失时，切换由蓄电池直流\n馈线供电。当整流器输人电压和频率在允许的规定值范围内变化\n或蓄电池组直流母线电压变化率为额定值的土12.5%时，逆变器\n在各种工况运行时，其输出电压的变化率不应超过额定值的\n±1%，频率变化率不应超过额定值的士0.5%，逆变器的总谐波有\n效值不应大于5%，任何单一谐波有效值不应大于2%。逆变器应\n具有全自动限流特性。过载或出口短路时，应将输出电流限制在\n安全范围内。当短路切除后，能自动恢复正常运行。限流元件故\n障时，后备保护应能将逆变器跳闸，并向控制室发出报警信号。逆\n倍时，应能承受60s。\n（3）旁路变压器。\n旁路变压器由隔离变压器和调压变压器串联组成。隔离变压\n器输出侧宜设土5%的抽头。旁路变压器应为500V级十式绝缘，\n变比为 380/220V(220/220V)。满负荷且周围气温 40℃时能长时\n期可靠运行。\n(4)闭锁二极管。\n闭锁二极管的额定电流应能长期承受逆变器的最大输人电\n流。闭锁二极管的反向峰值电压应不小于1500V。\n（5）静态高速切换开关。\n在逆变器输出电压消失、受到过度冲击、过负荷或UPS负载\n回路短路时，静态高速切换开关应自动将配电柜负载切换到旁路\n交流电源。从逆变器输出电流消失到切换至旁路电源，总的切换\n时间应不大于5ms。\n当电源切至旁路时，应经适当延时，向控制室发出信号。\n当逆变器恢复正常运行时，静态切换开关应经适当延时自动\n将负荷切至逆变器输出。根据需要，也应能手控解除静态切换开\n·170·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9861, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 686, "clean_text_len": 670, "clean_text": "(2)逆变器。\n逆变器的输人由整流器直流输出及带闭锁二极管的蓄电池直流馈线并联供电。当整流器输出电源消失时，切换由蓄电池直流馈线供电。当整流器输人电压和频率在允许的规定值范围内变化或蓄电池组直流母线电压变化率为额定值的土12.5%时，逆变器在各种工况运行时，其输出电压的变化率不应超过额定值的\n±1%，频率变化率不应超过额定值的士0.5%，逆变器的总谐波有效值不应大于5%，任何单一谐波有效值不应大于2%。逆变器应具有全自动限流特性。过载或出口短路时，应将输出电流限制在安全范围内。当短路切除后，能自动恢复正常运行。限流元件故障时，后备保护应能将逆变器跳闸，并向控制室发出报警信号。逆倍时，应能承受60s。\n（3）旁路变压器。\n旁路变压器由隔离变压器和调压变压器串联组成。隔离变压器输出侧宜设土5%的抽头。旁路变压器应为500V级十式绝缘，\n变比为 380/220V(220/220V)。满负荷且周围气温 40℃时能长时期可靠运行。\n(4)闭锁二极管。\n闭锁二极管的额定电流应能长期承受逆变器的最大输人电流。闭锁二极管的反向峰值电压应不小于1500V。\n（5）静态高速切换开关。\n在逆变器输出电压消失、受到过度冲击、过负荷或UPS负载回路短路时，静态高速切换开关应自动将配电柜负载切换到旁路交流电源。从逆变器输出电流消失到切换至旁路电源，总的切换时间应不大于5ms。\n当电源切至旁路时，应经适当延时，向控制室发出信号。\n当逆变器恢复正常运行时，静态切换开关应经适当延时自动将负荷切至逆变器输出。根据需要，也应能手控解除静态切换开\n·170·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8994, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 183, "text": "关的自动反向切换。\n（6）手控旁路切换开关。\n手控旁路切换开关应有接通一中间一断开三位置，以便当逆\n变器和静态切换开关或者后者退出运行进行维修时，不致使负荷\n停电。手控旁路开关处于接通位置时将静态切换开关旁路，此时\n应切断逆变器的同步信号。手控旁路开关在中间位置时应再度接\n人同步信号，以便将配电屏接至逆变器之前试验逆变器的同步。\n应设置逆变器输出与旁路电源的同步控制装置，以保证逆变\n器输出与旁路电源同步。如果电厂频率偏离限定值，逆变器应保\n持其输出频率在限定值之内。当电厂频率恢复正常时，逆变器应\n自动地以每秒1Hz或更小的频差与电厂电源自动同步。同步闭\n锁装置应能防止不同步时手动将负载由逆变器切换至旁路。UPS\n控制屏上应设有同步指示。手动切换时逆变器输出应与旁路电源\n同步。逆变器故障或外部短路由静态切换开关自动切换时，则不\n受此条件控制。\n10.2.11本条规定了UPS三个输人端及一个输出端均应设自动\n开关进行保护。自动开关的电磁脱扣器作短路的速断保护，热脱\n扣器作过负荷及过电流保护。\n10.2.12由于UPS布置在直流配电室或单独的房间内，所以应\n变送器至少应包括UPS输出电压、输出电流、输出频率。报警总\n信号至少应包括异常总信号、旁路运行、蓄电池供电。\nUPS装置柜应有各种必要的监视仪表和报警信号。目前产\n品多配有微机监测装置，可对UPS运行状态进行全面的监测报警\n和显示。\n10.2.13UPS主机及主配电屏应布置在室内，\"般布置在直流、\nUPS配电室，可缩短主电缆的长度。\n10.2.14本条提出了UPS设备环境温度及相对湿度的要求。\nUPS设备为发热量较大的设备，一般发热容量约占UPS总\n.171·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9911, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 715, "clean_text_len": 698, "clean_text": "关的自动反向切换。（6）手控旁路切换开关。\n手控旁路切换开关应有接通一中间一断开三位置，以便当逆变器和静态切换开关或者后者退出运行进行维修时，不致使负荷停电。手控旁路开关处于接通位置时将静态切换开关旁路，此时应切断逆变器的同步信号。手控旁路开关在中间位置时应再度接人同步信号，以便将配电屏接至逆变器之前试验逆变器的同步。\n应设置逆变器输出与旁路电源的同步控制装置，以保证逆变器输出与旁路电源同步。如果电厂频率偏离限定值，逆变器应保持其输出频率在限定值之内。当电厂频率恢复正常时，逆变器应自动地以每秒1Hz或更小的频差与电厂电源自动同步。同步闭锁装置应能防止不同步时手动将负载由逆变器切换至旁路。UPS\n控制屏上应设有同步指示。手动切换时逆变器输出应与旁路电源同步。逆变器故障或外部短路由静态切换开关自动切换时，则不受此条件控制。\n10.2.11本条规定了UPS三个输人端及一个输出端均应设自动开关进行保护。自动开关的电磁脱扣器作短路的速断保护，热脱扣器作过负荷及过电流保护。\n10.2.12由于UPS布置在直流配电室或单独的房间内，所以应变送器至少应包括UPS输出电压、输出电流、输出频率。报警总信号至少应包括异常总信号、旁路运行、蓄电池供电。\nUPS装置柜应有各种必要的监视仪表和报警信号。目前产品多配有微机监测装置，可对UPS运行状态进行全面的监测报警和显示。\n10.2.13UPS主机及主配电屏应布置在室内，\"般布置在直流、\nUPS配电室，可缩短主电缆的长度。\n10.2.14本条提出了UPS设备环境温度及相对湿度的要求。\nUPS设备为发热量较大的设备，一般发热容量约占UPS总\n.171·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9243, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 184, "text": "容量的8%左右，是一个非常突出的问题。UPS为电子设备，对环\n境温度比较敏感，必须保证环境气温不高于允许值。必要时可于\nUPS柜顶装设通风管道，将柜内热量由UPS通风机排于室外。\n这样不但有利于UPS散热，也避免了室内温度过高。\n10.2.15本条为新增条文。采用不接地的系统可以提高重要用\n电设备的供电可靠性，采用接地系统可以满足某些DCS厂家对交\n流电源接地的要求，并减少零地电压。\nUPS主电路有各种接法，UPS为接地方式时：当旁路带隔离\n时，进线N线与UPS输出N线电气隔离，因此输出N线与PE线\n连接，并与共用接地系统相连，UPS之后仍为接地系统；当旁路无\n隔离时，进线N线与UPS输出N线直接金属连接，因此UPS输\n出N线不应再接地，UPS之后仍为接地系统；另外还有其他接法。\nUPS输出N线是否需要接地，应根据UPS的接线形式、可靠\n性等，并综合考虑热工系统对电源的要求确定是否接地。现行国\n家标准《电子信息系统机房设计规范》GB50174一2008第8.1.10\n条的条文说明“当零地电压不满足负载的使用要求时（一般零地电\n压应小于2V），应采取措施，降低零地电压”。经过调查，部分\nDCS厂对交流220V 电源有接地要求，如 ABB,FOXBORO公司；\n部分DCS厂对此无要求。当DCS电源需要零线接地时，可以将\nUPS配电系统零线接地或在DCS增加隔离变压器将隔离变压器\n二次侧接地实现。采用不接地系统可以减少停电次数，有利于提\n高供电的可靠性，如国内CPR1000 堆型核电厂明确UPS系统采\n用不接地系统，并设置绝缘监察装置在-点接地时报警。采用接\n地系统可以降低零地电压，满足部分设备对电源的要求。另外，当\n热工电源为一路UPS不接地、一路保安电源接地时，某些快速电\n源切换回路，不能正确监测两侧电压造成切换失败，这种情况也可\n考虑采用接地方式。\n10.2.16工业用UPS输入、输出两侧应装设隔离变压器,理由\n如下：\n·172·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9864, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 829, "clean_text_len": 811, "clean_text": "容量的8%左右，是一个非常突出的问题。UPS为电子设备，对环境温度比较敏感，必须保证环境气温不高于允许值。必要时可于\nUPS柜顶装设通风管道，将柜内热量由UPS通风机排于室外。\n这样不但有利于UPS散热，也避免了室内温度过高。\n10.2.15本条为新增条文。采用不接地的系统可以提高重要用电设备的供电可靠性，采用接地系统可以满足某些DCS厂家对交流电源接地的要求，并减少零地电压。\nUPS主电路有各种接法，UPS为接地方式时：当旁路带隔离时，进线N线与UPS输出N线电气隔离，因此输出N线与PE线连接，并与共用接地系统相连，UPS之后仍为接地系统；当旁路无隔离时，进线N线与UPS输出N线直接金属连接，因此UPS输出N线不应再接地，UPS之后仍为接地系统；另外还有其他接法。\nUPS输出N线是否需要接地，应根据UPS的接线形式、可靠性等，并综合考虑热工系统对电源的要求确定是否接地。现行国家标准《电子信息系统机房设计规范》GB50174一2008第8.1.10\n条的条文说明“当零地电压不满足负载的使用要求时（一般零地电压应小于2V），应采取措施，降低零地电压”。经过调查，部分\nDCS厂对交流220V 电源有接地要求，如 ABB,FOXBORO公司；\n部分DCS厂对此无要求。当DCS电源需要零线接地时，可以将\nUPS配电系统零线接地或在DCS增加隔离变压器将隔离变压器二次侧接地实现。采用不接地系统可以减少停电次数，有利于提高供电的可靠性，如国内CPR1000 堆型核电厂明确UPS系统采用不接地系统，并设置绝缘监察装置在-点接地时报警。采用接地系统可以降低零地电压，满足部分设备对电源的要求。另外，当热工电源为一路UPS不接地、一路保安电源接地时，某些快速电源切换回路，不能正确监测两侧电压造成切换失败，这种情况也可考虑采用接地方式。\n10.2.16工业用UPS输入、输出两侧应装设隔离变压器,理由如下：\n·172·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9122, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 185, "text": "(1)由于隔离变压器的副边绕组采用Y型接法，中性点接地\n后产生新的零线，从而降低零地电压。\n(2)输出隔离变压器可以滤除负载端的大量的低次谐波，减少\n高频干扰，并可以使高次谐波大幅度衰减。\n(3)增强过载短路保护能力，隔离安全负载。UPS在正常工\n作过程中，如果遇到大的短路电流，变压器会产生反向电动势，延\n缓短路电流对负载以及逆变器的冲击破坏，达到保护负载与UPS\n主机的作用。\n（4)输出隔离变压器具有“通交流阻直流”的能力，如无输出隔\n离变压器，一旦逆变器桥臂的绝缘栅双极型晶体管（IGBT)被击穿\n短路，母线高直流电压将加到负载上，将危及负载的安全。\n173·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9842, "ocr_line_count": 12, "ocr_error": null, "raw_text_len": 284, "clean_text_len": 278, "clean_text": "(1)由于隔离变压器的副边绕组采用Y型接法，中性点接地后产生新的零线，从而降低零地电压。\n(2)输出隔离变压器可以滤除负载端的大量的低次谐波，减少高频干扰，并可以使高次谐波大幅度衰减。\n(3)增强过载短路保护能力，隔离安全负载。UPS在正常工作过程中，如果遇到大的短路电流，变压器会产生反向电动势，延缓短路电流对负载以及逆变器的冲击破坏，达到保护负载与UPS\n主机的作用。\n（4)输出隔离变压器具有“通交流阻直流”的能力，如无输出隔离变压器，一旦逆变器桥臂的绝缘栅双极型晶体管（IGBT)被击穿短路，母线高直流电压将加到负载上，将危及负载的安全。\n173·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8864, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 186, "text": "11发电厂电气系统在DCS的监控\n本章为原标准第7.5节内容，本次修订进行了章节调整。\n随着ECMS的应用，发电厂电气系统可以在ECMS或DCS\n控制，本章改为发电厂电气在DCS系统的控制。\n11.1基本要求和设置原则\n为DCS基本配置要求。\n11.2监控范围\n监控范围取消了电动机等属于工艺系统非电气系统的设备要\n求，明确了DCS控制的具体设备。\n11.3监测范围\n基本内容同原规范第7.5.3条的内容。\n11.4硬操后备\n基本内容同原规范第7.5.4条，随着计算机控制系统应用的\n成熟，大部分新建电厂已取消了原来的后备光字牌，故取消了相关\n条文。根据实际情况，大部分常规表计均只装设了功率表、频率\n表，可以满足要求，故对表计的设置条文进行了修改。\n11.5数据采集\n基本为原规范第7.5.5条的内容，减少了脉冲量。在线监测\n装置、电能量等与工艺系统无直接关系，可以纳人ECMS监测，故\n取消了DCS相关数据采集的要求。\n·174·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 417, "clean_text_len": 405, "clean_text": "11发电厂电气系统在DCS的监控本章为原标准第7.5节内容，本次修订进行了章节调整。\n随着ECMS的应用，发电厂电气系统可以在ECMS或DCS\n控制，本章改为发电厂电气在DCS系统的控制。\n11.1基本要求和设置原则为DCS基本配置要求。\n11.2监控范围监控范围取消了电动机等属于工艺系统非电气系统的设备要求，明确了DCS控制的具体设备。\n11.3监测范围基本内容同原规范第7.5.3条的内容。\n11.4硬操后备基本内容同原规范第7.5.4条，随着计算机控制系统应用的成熟，大部分新建电厂已取消了原来的后备光字牌，故取消了相关条文。根据实际情况，大部分常规表计均只装设了功率表、频率表，可以满足要求，故对表计的设置条文进行了修改。\n11.5数据采集基本为原规范第7.5.5条的内容，减少了脉冲量。在线监测装置、电能量等与工艺系统无直接关系，可以纳人ECMS监测，故取消了DCS相关数据采集的要求。\n·174·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9043, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 187, "text": "11.6通信接口\n电气设备与DCS预留的通信接口，需在 DCS订货前根据工\n程需要与DCS厂协商。\n11.7顺序控制\n基本为原标准第7.5.7条的内容。\n11.8实时画面\n基本为原标准第7.5.8条的内容。\n11.9性能计算及报表管理\n基本为原标准第7.5.9条的内容。\n原标准第7.5.11条、第7.5.12条内容已写人其他章节。\n·175·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9879, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 172, "clean_text_len": 167, "clean_text": "11.6通信接口电气设备与DCS预留的通信接口，需在 DCS订货前根据工程需要与DCS厂协商。\n11.7顺序控制基本为原标准第7.5.7条的内容。\n11.8实时画面基本为原标准第7.5.8条的内容。\n11.9性能计算及报表管理基本为原标准第7.5.9条的内容。\n原标准第7.5.11条、第7.5.12条内容已写人其他章节。\n·175·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8571, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 188, "text": "12变电站和发电厂电力网络部分的计算机监控\n12.1基本要求和设置原则\n本节简要说明网络计算机监控的基本要求和设置原则。\n12.1.1～12.1.3为了保证变电站和发电厂网络部分运行的可靠\n性，220kV及以上的线路、主变压器的继电保护和安全自动装置应\n采用独立装置。微机保护和计算机监控系统间可采用数字通信。\n12.1.4本条增加了测控屏上对后备手动操作回路的要求。\n12.2基本功能\n12.2.1本条对计算机监控系统的功能作了全面概括的规定。\n2采集必要的模拟量、开关量、脉冲量等数据量，并进行数据\n处理。\n3事件顺序记录便于分析事故。事件顺序记录的时间分辨\n率必须满足分辨断路器事故跳闸和继电保护动作顺序的要求。\n4计算机正常运行时在操作员站进行集中监控；计算机系统\n故障或对电气设备进行调试时，可在就地监控单元进行操作。\n5计算机监控系统的设计应能满足在调度所进行遥控、遥\n调、遥测、遥信的功能，避免设备重复设置和数据重复采集。\n6必要的防误操作闭锁功能，当设置专门的微机防误装置\n时，计算机监控系统与微机防误装置间采用数字通信。\n7对同步条件下才可合闸的断路器的合闸回路设同步闭锁。\n8人机对话指有良好的人机界面，包括画面提示、汉字显示，\n并且操作简便。\n9增加了时钟同步对时要求，以适应技术发展的要求。\n10计算机监控系统可对变压器分接头、低压并联电容器、电\n·176·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9902, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 591, "clean_text_len": 583, "clean_text": "12变电站和发电厂电力网络部分的计算机监控\n12.1基本要求和设置原则本节简要说明网络计算机监控的基本要求和设置原则。\n12.1.1～12.1.3为了保证变电站和发电厂网络部分运行的可靠性，220kV及以上的线路、主变压器的继电保护和安全自动装置应采用独立装置。微机保护和计算机监控系统间可采用数字通信。\n12.1.4本条增加了测控屏上对后备手动操作回路的要求。\n12.2基本功能\n12.2.1本条对计算机监控系统的功能作了全面概括的规定。\n2采集必要的模拟量、开关量、脉冲量等数据量，并进行数据处理。\n3事件顺序记录便于分析事故。事件顺序记录的时间分辨率必须满足分辨断路器事故跳闸和继电保护动作顺序的要求。\n4计算机正常运行时在操作员站进行集中监控；计算机系统故障或对电气设备进行调试时，可在就地监控单元进行操作。\n5计算机监控系统的设计应能满足在调度所进行遥控、遥调、遥测、遥信的功能，避免设备重复设置和数据重复采集。\n6必要的防误操作闭锁功能，当设置专门的微机防误装置时，计算机监控系统与微机防误装置间采用数字通信。\n7对同步条件下才可合闸的断路器的合闸回路设同步闭锁。\n8人机对话指有良好的人机界面，包括画面提示、汉字显示，\n并且操作简便。\n9增加了时钟同步对时要求，以适应技术发展的要求。\n10计算机监控系统可对变压器分接头、低压并联电容器、电\n·176·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9189, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 189, "text": "抗器、高压并联电抗器进行自动或键盘调控。\n12.3监控范围\n12.3.1本条对计算机监控范围作出了一般性规定。\n12.4蓝测范围\n12.4.1本条对计算机监测范围作出了原则性规定。模拟量和电\n能脉冲量应符合现行行业标准《电测量及电能计量仪表装置设计\n技术规程》DL/T5137的有关规定，同时还应包括相应的温度等\n模拟量的采集。\n12.5网络结构及间隔层布置\n12.5.1本条对变电站和发电厂网络部分的计算机监控系统结构\n形式作出了原则性规定。采用开放式、分层分布式结构，有利于提\n高计算机监控系统的可靠性，便于后续工程扩建和功能扩展。\n12.6数据采集\n12.6.1本条对计算机监控系统应采集的数据作出了原则性规定。\n1开关量：监控、监测所涉及的全部开关量，包括断路器、隔\n离开关、接地刀闸位置信号；继电保护动作及故障信号；变压器和\n电抗器的温度、瓦斯及冷却器故障信号。有些信号也可采用BCD\n码方式输人，如变压器有载调压分接头位置等。\n4事件顺序记录（SOE）主要用于事故分析，分辨率要求较\n高，一般小于或等于2ms。\n12.7实时画面\n12.7.1本条对实时画面及实时参数量显示内容作出了一般性规定。\n1主接线画面及不同电压等级子画面应显示断路器、隔离开\n关、接地刀闸等的实时位置，模拟量实时参数及潮流方向等。\n·177·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.992, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 564, "clean_text_len": 555, "clean_text": "抗器、高压并联电抗器进行自动或键盘调控。\n12.3监控范围\n12.3.1本条对计算机监控范围作出了一般性规定。\n12.4蓝测范围\n12.4.1本条对计算机监测范围作出了原则性规定。模拟量和电能脉冲量应符合现行行业标准《电测量及电能计量仪表装置设计技术规程》DL/T5137的有关规定，同时还应包括相应的温度等模拟量的采集。\n12.5网络结构及间隔层布置\n12.5.1本条对变电站和发电厂网络部分的计算机监控系统结构形式作出了原则性规定。采用开放式、分层分布式结构，有利于提高计算机监控系统的可靠性，便于后续工程扩建和功能扩展。\n12.6数据采集\n12.6.1本条对计算机监控系统应采集的数据作出了原则性规定。\n1开关量：监控、监测所涉及的全部开关量，包括断路器、隔离开关、接地刀闸位置信号；继电保护动作及故障信号；变压器和电抗器的温度、瓦斯及冷却器故障信号。有些信号也可采用BCD\n码方式输人，如变压器有载调压分接头位置等。\n4事件顺序记录（SOE）主要用于事故分析，分辨率要求较高，一般小于或等于2ms。\n12.7实时画面\n12.7.1本条对实时画面及实时参数量显示内容作出了一般性规定。\n1主接线画面及不同电压等级子画面应显示断路器、隔离开关、接地刀闸等的实时位置，模拟量实时参数及潮流方向等。\n·177·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9019, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 190, "text": "2站用电画面主要显示电源进线开关、分段开关的实时位置\n和站用变压器模拟量实时参数等。\n3直流系统画面宜显示充电器及蓄电池组的工作状态、充放\n电电流和直流母线电压等实时参数。\n在上述实时画面基础上，还可根据工程实际情况增加一些在\n监控、监测范围内的其他实时画面和实时参数显示。如运行趋势\n图、模拟量棒图、成组报警画面等。\n12.8性能计算及报表管理\n12.8.1本条对计算机监控、监测系统性能计算及报表管理内容\n作出了原则性规定。\n1监控和监测范围内的参量召唤显示、报警和打印主要包\n括：事件顺序记录一览表，模拟量、脉冲量成组显示，模拟量越限报\n警，事故和预告信号显示，历史数据召唤显示和打印，测点投退--\n览表，模拟量参数整定一览表等。\n2高压母线、变压器、线路主要参数、潮流分布性能计算及曲\n线，显示可包括高压母线穿越功率和系统穿越功率计算，电压合格\n率统计计算，变压器负荷率、损耗统计计算，线路的负荷率及潮流\n分布计算，电能数据统计计算，以及电压曲线、负荷曲线显示等。\n当采用交流采样时还应能够计算有功、无功及功率因数等。\n3．电网管理必要的曲线显示和打印主要包括：断路器事故跳\n闸和正常操作次数的统计、运行日报表和值报表的显示与打印、运\n行操作指导、历史数据分析等运行管理功能。\n12.9通信接口\n12.9.1计算机监控与其他智能设备的接口建议采用数据通信接\n口。设计中可根据工程具体情况与用户及设备厂家协商确定接口\n及规约。\n·178·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 622, "clean_text_len": 608, "clean_text": "2站用电画面主要显示电源进线开关、分段开关的实时位置和站用变压器模拟量实时参数等。\n3直流系统画面宜显示充电器及蓄电池组的工作状态、充放电电流和直流母线电压等实时参数。\n在上述实时画面基础上，还可根据工程实际情况增加一些在监控、监测范围内的其他实时画面和实时参数显示。如运行趋势图、模拟量棒图、成组报警画面等。\n12.8性能计算及报表管理\n12.8.1本条对计算机监控、监测系统性能计算及报表管理内容作出了原则性规定。\n1监控和监测范围内的参量召唤显示、报警和打印主要包括：事件顺序记录一览表，模拟量、脉冲量成组显示，模拟量越限报警，事故和预告信号显示，历史数据召唤显示和打印，测点投退--\n览表，模拟量参数整定一览表等。\n2高压母线、变压器、线路主要参数、潮流分布性能计算及曲线，显示可包括高压母线穿越功率和系统穿越功率计算，电压合格率统计计算，变压器负荷率、损耗统计计算，线路的负荷率及潮流分布计算，电能数据统计计算，以及电压曲线、负荷曲线显示等。\n当采用交流采样时还应能够计算有功、无功及功率因数等。\n3．电网管理必要的曲线显示和打印主要包括：断路器事故跳闸和正常操作次数的统计、运行日报表和值报表的显示与打印、运行操作指导、历史数据分析等运行管理功能。\n12.9通信接口\n12.9.1计算机监控与其他智能设备的接口建议采用数据通信接口。设计中可根据工程具体情况与用户及设备厂家协商确定接口及规约。\n·178·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9094, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 191, "text": "13发电厂电气系统在ECMS的监控\n本章系新增章节。\n13.1基本要求和设置原则\n13.1.1随着设备的发展，ECMS已经越来越成熟，装设ECMS\n已经成为新建电厂的主流。考虑到经济性及利用效率，机组电气\n厂装设ECMS。当电气设备需设独立的电气监控系统时，均需装\n设ECMS系统。\n有的采用了监测方式。ECMS采用全通信方式，可根据实际情况\n采用监控或监测方式。\n13.1.3对于电力网络结构较简单的电厂，考虑到经济性及运行\n的协调统一，如ECMS采用监控方式，则电力网络控制系统也可\n与ECMS合并设置。\n13.2基本功能\nECMS除可实现对电气系统的监控/监测外，由于其采用了全\n通信方式，扩大了监控范围、丰富了数据量，使全厂电气系统都可\n以统一监控管理，实现了电气系统的经济运行、状态检修等功能。\n13.3监控范围\n系统的可远控设备。电动机属于工艺系统，故不考虑纳人ECMS\n进行监控。\n· 179 ·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9888, "ocr_line_count": 20, "ocr_error": null, "raw_text_len": 405, "clean_text_len": 395, "clean_text": "13发电厂电气系统在ECMS的监控本章系新增章节。\n13.1基本要求和设置原则\n13.1.1随着设备的发展，ECMS已经越来越成熟，装设ECMS\n已经成为新建电厂的主流。考虑到经济性及利用效率，机组电气厂装设ECMS。当电气设备需设独立的电气监控系统时，均需装设ECMS系统。\n有的采用了监测方式。ECMS采用全通信方式，可根据实际情况采用监控或监测方式。\n13.1.3对于电力网络结构较简单的电厂，考虑到经济性及运行的协调统一，如ECMS采用监控方式，则电力网络控制系统也可与ECMS合并设置。\n13.2基本功能\nECMS除可实现对电气系统的监控/监测外，由于其采用了全通信方式，扩大了监控范围、丰富了数据量，使全厂电气系统都可以统一监控管理，实现了电气系统的经济运行、状态检修等功能。\n13.3监控范围系统的可远控设备。电动机属于工艺系统，故不考虑纳人ECMS\n进行监控。· 179 ·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9089, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 192, "text": "13.4监测范围\n在监控设备的基础上，增加了在线监测、故障录波等监测设备\n信息数据，把直流、UPS等非远控设备纳人监测范围。另外，电动\n机不纳人ECMS监控，但其供电回路也属于全厂电气系统的一部\n分，故也可纳人监测范围。\n13.5网络结构和系统构成\n根据监控、监测的不同可靠性要求，考虑到技术经济性网络结\n构采用双网、单网不同结构，由于站控层相对设备数量较少，故规\n定监测时站控层也可采用双网。\n由于ECMS主要针对电气系统的监控，不是根据工艺系统对\n电动机的监控，故规定通信管理站根据电气系统特点、按段设置。\n13.6数据采集\n本节规定了ECMS数据采集的基本内容。\n13.7实时画面\n本节规定了ECMS的监控画面，并根据工程需要增减。\n13.8接口方式\n13.8.1当机组电气设备采用硬接线在DCS控制时，ECMS与\nDCS的通信仅是监测数据的交换，ECMS与DCS的通信可根据\n通信量等实际情况采用上层以太网、DPU等接口。\n当DCS对电气设备控制通过ECMS通信实现时，交换的数\n据是大量的、关键的控制信息，考虑到可靠性及实时性要求，规定\nECMS 与 DCS 通过 DPU 柜通信。\nECMS与SIS系统通过以太网连接。\nECMS与NCS通信数据实时性要求不高，因此可采用以太网\n· 180·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9881, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 551, "clean_text_len": 539, "clean_text": "13.4监测范围在监控设备的基础上，增加了在线监测、故障录波等监测设备信息数据，把直流、UPS等非远控设备纳人监测范围。另外，电动机不纳人ECMS监控，但其供电回路也属于全厂电气系统的一部分，故也可纳人监测范围。\n13.5网络结构和系统构成根据监控、监测的不同可靠性要求，考虑到技术经济性网络结构采用双网、单网不同结构，由于站控层相对设备数量较少，故规定监测时站控层也可采用双网。\n由于ECMS主要针对电气系统的监控，不是根据工艺系统对电动机的监控，故规定通信管理站根据电气系统特点、按段设置。\n13.6数据采集本节规定了ECMS数据采集的基本内容。\n13.7实时画面本节规定了ECMS的监控画面，并根据工程需要增减。\n13.8接口方式\n13.8.1当机组电气设备采用硬接线在DCS控制时，ECMS与\nDCS的通信仅是监测数据的交换，ECMS与DCS的通信可根据通信量等实际情况采用上层以太网、DPU等接口。\n当DCS对电气设备控制通过ECMS通信实现时，交换的数据是大量的、关键的控制信息，考虑到可靠性及实时性要求，规定\nECMS 与 DCS 通过 DPU 柜通信。\nECMS与SIS系统通过以太网连接。\nECMS与NCS通信数据实时性要求不高，因此可采用以太网\n· 180·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9194, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 193, "text": "连接。\n13.8.2本条规定了各种电气设备与ECSM的接口方式。现场\n测控单元是安装于电气系统的现场高、低压开关柜（盘、箱中），直\n接监测、控制发电厂电气系统的各个回路的智能单元。当ECMS\n采用监控方式时，在现有技术条件下为保证控制的可靠性，“独立\n的电气装置如快切/备用电源自投装置、同期装置、励磁调节系统、\n保护系统、故障录波等设备宜以硬接线接人现场测控单元”。如通\n信条件能够满足监控需要，也可采用通信方式。\n·181·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9838, "ocr_line_count": 9, "ocr_error": null, "raw_text_len": 214, "clean_text_len": 210, "clean_text": "连接。\n13.8.2本条规定了各种电气设备与ECSM的接口方式。现场测控单元是安装于电气系统的现场高、低压开关柜（盘、箱中），直接监测、控制发电厂电气系统的各个回路的智能单元。当ECMS\n采用监控方式时，在现有技术条件下为保证控制的可靠性，“独立的电气装置如快切/备用电源自投装置、同期装置、励磁调节系统、\n保护系统、故障录波等设备宜以硬接线接人现场测控单元”。如通信条件能够满足监控需要，也可采用通信方式。\n·181·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8786, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 194, "text": "14继电保护及安全自动装置\n本章系新增内容，主要是在现行国家标准《继电保护和安全自\n动装置技术规程》GB/T14285基础上，根据“反措”和实际工程要\n求，提出继电保护和安全自动装置及保护及故障信息管理子站接\n线方面的主要要求。\n14.1继电保护\n14.1.1继电保护及安全自动装置首先要满足专业规程的要求。\n14.1.2本条指出在满足相关规程规定要求下，继电保护特别是\n系统保护的选型要满足与对侧保护配合的要求。\n14.1.3在本标准中对电气设备二次线的接线要求基础上，提出\n了保护设备特别是系统保护设备还应注意的接线原则和要求。\n对于发电机一变压器一线路组或不完全单母线接线，现场有\n保护接点偷跳造成误停机的问题，可以采取措施避免，如在接人发\n电机变压器组保护的启动回路串接断路器辅助触点或者采用双接\n点串接的方式，避免保护误停机。断路器拒动可通过断路器失灵\n保护纠正。\n14.1.4本条规定了目前使用率最高的全线速动主保护采用光纤\n通道时的具体基本原则，及远方跳闸保护的基本通道使用方式。\n14.2电力系统安全自动装置\n14.2.1本条明确了安全自动装置的定义范围。\n14.2.2本条明确了应执行的相关专业规程。\n14.2.3本条规定了在确定安全自动装置配置和选型方案时应遵\n守的基本原则和设计方法。\n·182·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9959, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 559, "clean_text_len": 547, "clean_text": "14继电保护及安全自动装置本章系新增内容，主要是在现行国家标准《继电保护和安全自动装置技术规程》GB/T14285基础上，根据“反措”和实际工程要求，提出继电保护和安全自动装置及保护及故障信息管理子站接线方面的主要要求。\n14.1继电保护\n14.1.1继电保护及安全自动装置首先要满足专业规程的要求。\n14.1.2本条指出在满足相关规程规定要求下，继电保护特别是系统保护的选型要满足与对侧保护配合的要求。\n14.1.3在本标准中对电气设备二次线的接线要求基础上，提出了保护设备特别是系统保护设备还应注意的接线原则和要求。\n对于发电机一变压器一线路组或不完全单母线接线，现场有保护接点偷跳造成误停机的问题，可以采取措施避免，如在接人发电机变压器组保护的启动回路串接断路器辅助触点或者采用双接点串接的方式，避免保护误停机。断路器拒动可通过断路器失灵保护纠正。\n14.1.4本条规定了目前使用率最高的全线速动主保护采用光纤通道时的具体基本原则，及远方跳闸保护的基本通道使用方式。\n14.2电力系统安全自动装置\n14.2.1本条明确了安全自动装置的定义范围。\n14.2.2本条明确了应执行的相关专业规程。\n14.2.3本条规定了在确定安全自动装置配置和选型方案时应遵守的基本原则和设计方法。\n·182·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9198, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 195, "text": "14.3保护及故障信息管理系统\n14.3.1本条指出为满足调度的信息调看和管理要求，发电厂和\n较重要的变电站应装设保护及故障信息管理系统子站。\n14.3.2本条规定了“子站”需采集的基本信息。\n14.3.3采集的信息要送到调度端才能发挥“子站”的作用。\n·183·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9617, "ocr_line_count": 6, "ocr_error": null, "raw_text_len": 132, "clean_text_len": 131, "clean_text": "14.3保护及故障信息管理系统\n14.3.1本条指出为满足调度的信息调看和管理要求，发电厂和较重要的变电站应装设保护及故障信息管理系统子站。\n14.3.2本条规定了“子站”需采集的基本信息。\n14.3.3采集的信息要送到调度端才能发挥“子站”的作用。\n·183·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8661, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 196, "text": "15电力系统调度自动化\n本章是新增章节，可以使本规范更具完整性。\n15.1远动\n15.1.1本条提出了要满足专门规范要求。\n15.1.2本条规定了在不同条件下，发电厂远动终端的配置\n原则。\n15.1.3本条规定了发电厂自动发电控制终端的配置原则。\n15.2电能计量\n15.2.1本条提出了要满足专门规范要求。\n15.2.2本条规定了关口点和考核点确定的基本原则，及关口点\n和考核点表计的配置原则。\n15.2.3本条规定了能量处理器的要求。\n15.2.4本条规定了电能计量对电源的要求。\n15.3自动电压控制(AVC）\n15.3.1本条规定了配置自动电压控制的发电机容量条件，有些\n电网公司规定的是200MW及以上，但考虑到当前电网中机组容\n量都较大，小机组的调节可能作用不大，另外，电压质量调节是全\n网的控制要求，发电机、变压器分接头和无功补偿的统一调节也起\n着非常重要的作用。\n15.3.2本条规定了与调度端通信的基本要求。\n15.3.3本条规定了具体配置方案模式。\n15.3.4本条规定了通道使用规定。\n·184·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.993, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 459, "clean_text_len": 452, "clean_text": "15电力系统调度自动化本章是新增章节，可以使本规范更具完整性。\n15.1远动\n15.1.1本条提出了要满足专门规范要求。\n15.1.2本条规定了在不同条件下，发电厂远动终端的配置原则。\n15.1.3本条规定了发电厂自动发电控制终端的配置原则。\n15.2电能计量\n15.2.1本条提出了要满足专门规范要求。\n15.2.2本条规定了关口点和考核点确定的基本原则，及关口点和考核点表计的配置原则。\n15.2.3本条规定了能量处理器的要求。\n15.2.4本条规定了电能计量对电源的要求。\n15.3自动电压控制(AVC）\n15.3.1本条规定了配置自动电压控制的发电机容量条件，有些电网公司规定的是200MW及以上，但考虑到当前电网中机组容量都较大，小机组的调节可能作用不大，另外，电压质量调节是全网的控制要求，发电机、变压器分接头和无功补偿的统一调节也起着非常重要的作用。\n15.3.2本条规定了与调度端通信的基本要求。\n15.3.3本条规定了具体配置方案模式。\n15.3.4本条规定了通道使用规定。\n·184·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8833, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 197, "text": "15.4同步相量测量（PMU)\n15.4.1本条规定了同步相量测量装置配置要求。同步相量测量\n包括发电厂、变电站发电设备和母线等的功角和相角，与发电厂和\n变电站的规模无关，故不作限制。\n15.4.2本条规定了与调度端通信的基本要求。\n15.4.3本条规定了对时要求，因同步相量测量装置工作原理是\n建立在同步对时基础上的，对对时精度要求较高。\n15.4.4本条规定了组柜及组网的配置方式。\n15.4.5本条规定了上传通道的使用规定。\n15.5二次系统安全防护\n15.5.1本条规定了基本配置要求。\n15.5.2本条规定了设计时的工作和责任划分。\n15.5.3本条规定了防护设施的基本要求。\n·185·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 299, "clean_text_len": 296, "clean_text": "15.4同步相量测量（PMU)\n15.4.1本条规定了同步相量测量装置配置要求。同步相量测量包括发电厂、变电站发电设备和母线等的功角和相角，与发电厂和变电站的规模无关，故不作限制。\n15.4.2本条规定了与调度端通信的基本要求。\n15.4.3本条规定了对时要求，因同步相量测量装置工作原理是建立在同步对时基础上的，对对时精度要求较高。\n15.4.4本条规定了组柜及组网的配置方式。\n15.4.5本条规定了上传通道的使用规定。\n15.5二次系统安全防护\n15.5.1本条规定了基本配置要求。\n15.5.2本条规定了设计时的工作和责任划分。\n15.5.3本条规定了防护设施的基本要求。\n·185·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8741, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 198, "text": "16接地与抗干扰\n16.1常规二次回路和设备的接地\n16.1.1本条为原标准第13.1.1条，常规二次回路及设备系指强\n电直接控制的回路和设备。这些回路抗电磁十扰的性能较好，一\n般不需采取特殊的抗干扰措施。这些回路和设备接地目的是保证\n人身和设备安全，防止高压一次设备或雷电的侵人。采取的措施\n是将二次机柜的金属外壳、电缆的金属外铠和电缆设施，如电缆支\n架、桥架、金属穿管等接地。接地线的截面、材料、接地引线的配置\n等都应符合现行行业标准《交流电气装置的接地》DL/T 621的\n规定。\n立，不允许混淆。接地指连至接地网，接零指接至交流电源的中性\n线。电源中性点仅在电源端与接地网相连接。\n原标准第13.1.3条，第13.1.4条移至其他章节。\n16.2抗干扰接地\n16.1节的安全接地和接零的规定外，还增加了一项逻辑接地，也\n称为信号接地。逻辑(信号)接地就是将逻辑信号系统的公共端接\n到地网，使其成为稳定的参考零电位。由于逻辑（信号)地是所有\n逻辑电路的公共基准点，对接地电阻的要求较严（一般不应大于\n1Ω）。微机中使用的各种TTL门电路的逻辑“1\"和“0”电平的电\n位差仅2V多，如果处理不当，则在信号地线上形成电位波动即所\n谓噪声电压，造成微机不能正常工作，甚至会烧毁元件。因此逻辑\n信号地电位应十分稳定。为此，应设有公共零电位逻辑接地的总\n·186·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9874, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 580, "clean_text_len": 566, "clean_text": "16接地与抗干扰\n16.1常规二次回路和设备的接地\n16.1.1本条为原标准第13.1.1条，常规二次回路及设备系指强电直接控制的回路和设备。这些回路抗电磁十扰的性能较好，一般不需采取特殊的抗干扰措施。这些回路和设备接地目的是保证人身和设备安全，防止高压一次设备或雷电的侵人。采取的措施是将二次机柜的金属外壳、电缆的金属外铠和电缆设施，如电缆支架、桥架、金属穿管等接地。接地线的截面、材料、接地引线的配置等都应符合现行行业标准《交流电气装置的接地》DL/T 621的规定。\n立，不允许混淆。接地指连至接地网，接零指接至交流电源的中性线。电源中性点仅在电源端与接地网相连接。\n原标准第13.1.3条，第13.1.4条移至其他章节。\n16.2抗干扰接地\n16.1节的安全接地和接零的规定外，还增加了一项逻辑接地，也称为信号接地。逻辑(信号)接地就是将逻辑信号系统的公共端接到地网，使其成为稳定的参考零电位。由于逻辑（信号)地是所有逻辑电路的公共基准点，对接地电阻的要求较严（一般不应大于\n1Ω）。微机中使用的各种TTL门电路的逻辑“1\"和“0”电平的电位差仅2V多，如果处理不当，则在信号地线上形成电位波动即所谓噪声电压，造成微机不能正常工作，甚至会烧毁元件。因此逻辑信号地电位应十分稳定。为此，应设有公共零电位逻辑接地的总\n·186·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8887, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 199, "text": "接地板。这种方式特别适用于规模较大、由多个装置构成的系统。\n可构成电阻很小的零电位母线，保证各装置零电位为同-基准点。\n16.2.2本条为原标准第13.2.2条，本条实施示意图参见图1。\n屏柜内的小箱中逻辑地电位浮空或接小箱壳体时，小箱壳体起到\n屏蔽体作用。小箱壳体结构上与屏体有接触性连接。为了可靠，\n小箱壳体以接地线与接地铜排相连。由于接地铜排与小箱相连，\n小箱又与屏体相连，所以接地铜排是不绝缘的。各屏内的接地铜\n排首尾相连，并在铜排上一点用电缆接至电力安全接地网，避免地\n中电流在各屏内铜排上产生电位差。\n零电位浮空\n零电位浮空\n零电位接壳\n零电位接壳\n非绝缘\n非绝缘\n非绝缘\n接地铜排.\n接地铜排\n接地铜排\n引接至安全接地网\n图1非绝缘接地铜排连接示意图\n16.2.3本条为原标准第13.2.3条，本条实施示意图见图2。当\n屏柜上多个装置组成一个系统时，为避免各装置的逻辑接地点产\n·187·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9943, "ocr_line_count": 24, "ocr_error": null, "raw_text_len": 401, "clean_text_len": 387, "clean_text": "接地板。这种方式特别适用于规模较大、由多个装置构成的系统。\n可构成电阻很小的零电位母线，保证各装置零电位为同-基准点。\n16.2.2本条为原标准第13.2.2条，本条实施示意图参见图1。\n屏柜内的小箱中逻辑地电位浮空或接小箱壳体时，小箱壳体起到屏蔽体作用。小箱壳体结构上与屏体有接触性连接。为了可靠，\n小箱壳体以接地线与接地铜排相连。由于接地铜排与小箱相连，\n小箱又与屏体相连，所以接地铜排是不绝缘的。各屏内的接地铜排首尾相连，并在铜排上一点用电缆接至电力安全接地网，避免地中电流在各屏内铜排上产生电位差。\n零电位浮空零电位浮空零电位接壳零电位接壳非绝缘非绝缘非绝缘接地铜排.\n接地铜排接地铜排引接至安全接地网图1非绝缘接地铜排连接示意图\n16.2.3本条为原标准第13.2.3条，本条实施示意图见图2。当屏柜上多个装置组成一个系统时，为避免各装置的逻辑接地点产\n·187·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9127, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 200, "text": "生噪声电位差，使整个系统无法正常工作，各装置的逻辑接地点\n必须直接以接地线引至接地铜排,并与小箱壳体绝缘。小箱结\n构上与屏体相连。接地铜排应与屏体绝缘。与第16.2.2条相\n同理由，各屏内绝缘铜排首末相连后仅在一点接至电力安全接\n地网。\n在图2左侧为两个柜在-控制室的接地方式，右侧为不同房\n间之间距离较远无法实现共用一个公共逻辑接地网的情况，故在\n不同房间内的远程通信应平用隔离。\n零电位点\n零电位点\n零电位点\n零电位点\n零电位点\n零电位点\n绝缘\n绝缘\n绝缘\n接地铜排\n接地铜排\n接地铜排\n至接地网\n引接至电力安全接地网\n通信隔离\n图2绝缘接地铜排连接示意图\n·188·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9956, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 286, "clean_text_len": 265, "clean_text": "生噪声电位差，使整个系统无法正常工作，各装置的逻辑接地点必须直接以接地线引至接地铜排,并与小箱壳体绝缘。小箱结构上与屏体相连。接地铜排应与屏体绝缘。与第16.2.2条相同理由，各屏内绝缘铜排首末相连后仅在一点接至电力安全接地网。\n在图2左侧为两个柜在-控制室的接地方式，右侧为不同房间之间距离较远无法实现共用一个公共逻辑接地网的情况，故在不同房间内的远程通信应平用隔离。\n零电位点零电位点零电位点零电位点零电位点零电位点绝缘绝缘绝缘接地铜排接地铜排接地铜排至接地网引接至电力安全接地网通信隔离图2绝缘接地铜排连接示意图\n·188·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9389, "has_structure_hint": false}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 201, "text": "16.2.4推荐的接地方式见示意图3。\n建筑围墙\n室外地网\n夹层环形接地母线\n接地铜排\n/屏柜\n连接电缆\n至电力安全接地网\n图3逻辑接地与电力安全接地网间的连接示意图\n16.2. 5、16. 2.6\n根据反措要求增加全厂(站)等电位接地网。\n16.2.7本条为原标准第13.2.5条，本条规定了逻辑接地线选型\n及安装方式。逻辑接地线采用绝缘铜绞线或电缆的目的是为了防\n止逻辑接地线与电力安全接地网相碰而造成多点接地。逻辑接地\n线与接地体之间的连接应为焊接，不允许用压接，以防止振动、腐\n蚀和不同金属的膨胀率影响连接的可靠性。逻辑接地线除供零电\n位基准点的连接外，还起着泄流高频干扰电流的作用，接地线的效\n果与其长度和接地线中传播的干扰源的频率有关。接地线应尽可\n能短，以防接地引线电阻增大，与零电位基准点的电位偏差加大和\n引起干扰。\n16.3 计算机系统的接地\n本节原则上采用自动化专业对计算机系统接地的技术规定为\n蓝本。\n16.3.1\n根据现行国家标准《电子信息系统机房设计规范》GB50174一\n· 189·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.987, "ocr_line_count": 26, "ocr_error": null, "raw_text_len": 456, "clean_text_len": 440, "clean_text": "16.2.4推荐的接地方式见示意图3。\n建筑围墙室外地网夹层环形接地母线接地铜排\n/屏柜连接电缆至电力安全接地网图3逻辑接地与电力安全接地网间的连接示意图\n16.2. 5、16. 2.6\n根据反措要求增加全厂(站)等电位接地网。\n16.2.7本条为原标准第13.2.5条，本条规定了逻辑接地线选型及安装方式。逻辑接地线采用绝缘铜绞线或电缆的目的是为了防止逻辑接地线与电力安全接地网相碰而造成多点接地。逻辑接地线与接地体之间的连接应为焊接，不允许用压接，以防止振动、腐蚀和不同金属的膨胀率影响连接的可靠性。逻辑接地线除供零电位基准点的连接外，还起着泄流高频干扰电流的作用，接地线的效果与其长度和接地线中传播的干扰源的频率有关。接地线应尽可能短，以防接地引线电阻增大，与零电位基准点的电位偏差加大和引起干扰。\n16.3 计算机系统的接地本节原则上采用自动化专业对计算机系统接地的技术规定为蓝本。\n16.3.1\n根据现行国家标准《电子信息系统机房设计规范》GB50174一\n· 189·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9133, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 202, "text": "电阻应按其中最小值确定”而制定。\n16.3.2本条规定了不宜设独立的计算机接地系统，而应利用电\n力安全接地网，与电力安全接地网一点相连。\n16.3.3～16.3.7为原标准第13.3.3条～第13.3.7条，对计算\n机系统接地的具体要求作了规定。\n16.4其他抗干扰措施\n16.4.1消除设计配置引起的干扰应注意解决好下列问题：\n(1)控制回路及直流配电网络的电缆宜采用辐射状敷设，应避\n免构成环路。当由备用环路供电时，必须设有运行中可断开工作\n回路的开环点。\n(2)电流互感器、电压互感器每组二次绕组的相线和中性线必\n须处于同一根电缆中，电压互感器每组开口三角绕组的电压线和\n地线必须处于同一根电缆中。不允许共用中性线。\n(3)电流互感器及电压互感器二次绕组应有且只能有一点\n接地。\n当几组电流互感器二次绕组之间有电路联系时，接地点应在\n控制室侧。全厂(站)的电压互感器二次绕组及开口三角绕组的接\n地点应在控制室侧。独立的与其他互感器二次绕组间无电路联系\n的电流或电压互感器二次绕组的接地点可在开关站侧。\n（4)电缆通道内应设有纵向敷设的接地带，并多点接地。\n(5)控制室接地网与开关站接地网之间应设有多路连接的接\n地联结线。\n16.4.2应注意解决好下列限幅消弧措施：\n（1）已在控制室实现各电压互感器二次绕组的一点接地后，对\n开关场侧经放电器或氧化锌阀片接地。\n(2)用电容或反向二极管并接在中间继电器线圈上作限压回\n·190·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9884, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 617, "clean_text_len": 605, "clean_text": "电阻应按其中最小值确定”而制定。\n16.3.2本条规定了不宜设独立的计算机接地系统，而应利用电力安全接地网，与电力安全接地网一点相连。\n16.3.3～16.3.7为原标准第13.3.3条～第13.3.7条，对计算机系统接地的具体要求作了规定。\n16.4其他抗干扰措施\n16.4.1消除设计配置引起的干扰应注意解决好下列问题：\n(1)控制回路及直流配电网络的电缆宜采用辐射状敷设，应避免构成环路。当由备用环路供电时，必须设有运行中可断开工作回路的开环点。\n(2)电流互感器、电压互感器每组二次绕组的相线和中性线必须处于同一根电缆中，电压互感器每组开口三角绕组的电压线和地线必须处于同一根电缆中。不允许共用中性线。\n(3)电流互感器及电压互感器二次绕组应有且只能有一点接地。\n当几组电流互感器二次绕组之间有电路联系时，接地点应在控制室侧。全厂(站)的电压互感器二次绕组及开口三角绕组的接地点应在控制室侧。独立的与其他互感器二次绕组间无电路联系的电流或电压互感器二次绕组的接地点可在开关站侧。\n（4)电缆通道内应设有纵向敷设的接地带，并多点接地。\n(5)控制室接地网与开关站接地网之间应设有多路连接的接地联结线。\n16.4.2应注意解决好下列限幅消弧措施：\n（1）已在控制室实现各电压互感器二次绕组的一点接地后，对开关场侧经放电器或氧化锌阀片接地。\n(2)用电容或反向二极管并接在中间继电器线圈上作限压回\n·190·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8951, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 203, "text": "路时，电容或反向二极管必须串接数百欧姆的低值电阻后，直接并\n接在继电器线圈的端子上。反向二极管的击穿电压不宜低于\n1000V，绝对不允许低于600V。应注意限压回路接人后引起中间\n继电器延时返回对相关控制回路的影响。\n(3)不得在控制回路触点上并接电容或电阻来实现消弧。\n16.4.3远离和隔离干扰源应注意解决好下列问题：\n(1)电缆通道的走向应尽可能不与高压母线平行接近。\n(2)高压开关站侧电缆屏蔽层接地时，接地点应尽量远离大接\n地短路电流中性点接地点和其他高频暂态电流的人地点，如避雷\n器、避雷针、电容式电压互感器等的接地点等。\n(3)不同电平的二次连线不应安排在同一根电缆中。电力线\n不得与二次弱电回路共用一根电缆。\n(4)电子装置或计算机系统与外部的联系应经过隔离。可采\n用继电器触点隔离、光电隔离、变压器隔离或调制解调器隔离等。\n16.4.4电子装置电源进线应采取下列滤波和去耦措施：\n(1)电子装置由整流装置供电时，为抑制来自电网的高频噪声\n于扰，在整流变压器初级绕组之前宜串接线路滤波器。滤波器应\n置于屏蔽罩内，并将屏蔽罩接地。接地点应为电子装置参考地电\n位点。\n(2)对电子装置共用的直流电源内阻引起的干扰的抑制，除应\n选用高质量的稳压电源和电源的滤波措施外，各级电子装置还宜\n设电容、阻容或感容去耦电路。在高频电路中，去耦电容应并接小\n容量的无感电容。\n(3)集成电路或微机型继电保护装置的交、直流电源进线，应\n先经去耦电容(最好接在装置箱体的接线端子上），然后再进人柜\n内。去耦电容的一端应直接焊接在电源引人线上，电容器的另一\n端相互焊接后接到柜体的接地端子(母排)上。\n16.4.5应解决好下列屏蔽问题：\n(1)抑制低频磁场(100kHz及以下）时，屏蔽体应选用高磁导\n·191·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 752, "clean_text_len": 737, "clean_text": "路时，电容或反向二极管必须串接数百欧姆的低值电阻后，直接并接在继电器线圈的端子上。反向二极管的击穿电压不宜低于\n1000V，绝对不允许低于600V。应注意限压回路接人后引起中间继电器延时返回对相关控制回路的影响。\n(3)不得在控制回路触点上并接电容或电阻来实现消弧。\n16.4.3远离和隔离干扰源应注意解决好下列问题：\n(1)电缆通道的走向应尽可能不与高压母线平行接近。\n(2)高压开关站侧电缆屏蔽层接地时，接地点应尽量远离大接地短路电流中性点接地点和其他高频暂态电流的人地点，如避雷器、避雷针、电容式电压互感器等的接地点等。\n(3)不同电平的二次连线不应安排在同一根电缆中。电力线不得与二次弱电回路共用一根电缆。\n(4)电子装置或计算机系统与外部的联系应经过隔离。可采用继电器触点隔离、光电隔离、变压器隔离或调制解调器隔离等。\n16.4.4电子装置电源进线应采取下列滤波和去耦措施：\n(1)电子装置由整流装置供电时，为抑制来自电网的高频噪声于扰，在整流变压器初级绕组之前宜串接线路滤波器。滤波器应置于屏蔽罩内，并将屏蔽罩接地。接地点应为电子装置参考地电位点。\n(2)对电子装置共用的直流电源内阻引起的干扰的抑制，除应选用高质量的稳压电源和电源的滤波措施外，各级电子装置还宜设电容、阻容或感容去耦电路。在高频电路中，去耦电容应并接小容量的无感电容。\n(3)集成电路或微机型继电保护装置的交、直流电源进线，应先经去耦电容(最好接在装置箱体的接线端子上），然后再进人柜内。去耦电容的一端应直接焊接在电源引人线上，电容器的另一端相互焊接后接到柜体的接地端子(母排)上。\n16.4.5应解决好下列屏蔽问题：\n(1)抑制低频磁场(100kHz及以下）时，屏蔽体应选用高磁导\n·191·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.899, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 204, "text": "率材料。单纯磁屏蔽时，屏蔽体应选用高电导率材料。屏蔽电场\n或辐射交变电磁场时，屏蔽体必须接地。接地线应尽可能短。\n（2）控制室、二次设备间屏蔽的措施，只考虑防止频率为\n10MHz～15MHz以下的电磁波，故可用40mm×4mm的扁钢在\n小间屋面和四周焊接成2m×2m 的方格网,并和周边接地网相连\n（门窗沿周边敷设扁钢而后接地）。15MHz以上的屏蔽由装置本\n身采取措施。\n(3)集成电路或微机型继电器保护或其他电子装置应采用金属\n柜式结构，外壳接至参考地。当柜上设有玻璃门或通风孔时，宜设\n铜网屏蔽，并接至参考地。网格导体之间的间距不应大于30mm。\n本款数据参照国外有关资料，见表3。\n表3电磁兼容措施的有效性的极限频率\n区域\n频率上限\n波长X(m)\n0.11(m)\n开关站\n100kHz\n3000\n300\n建筑物\n1MHz\n300\n30\n控制室\n10MHz\n30\n3\n柜\n15MHz\n20\n2\n装置\n100MHz~1000MHz\n3~0.3\n0.3~0. 03\n16. 4.6\n本条规定了电缆的屏蔽措施，根据相关的电缆规程及继\n电保护规程增加了电缆屏蔽层的详细要求。\n16.4.7根据现行行业标准《发电厂、变电站电子信息系统220/\n380V电源电涌保护装置、安装及验收规程》DL/T5408增加对电\n涌保护装置的要求。\n·192·", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9893, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 569, "clean_text_len": 533, "clean_text": "率材料。单纯磁屏蔽时，屏蔽体应选用高电导率材料。屏蔽电场或辐射交变电磁场时，屏蔽体必须接地。接地线应尽可能短。\n（2）控制室、二次设备间屏蔽的措施，只考虑防止频率为\n10MHz～15MHz以下的电磁波，故可用40mm×4mm的扁钢在小间屋面和四周焊接成2m×2m 的方格网,并和周边接地网相连\n（门窗沿周边敷设扁钢而后接地）。15MHz以上的屏蔽由装置本身采取措施。\n(3)集成电路或微机型继电器保护或其他电子装置应采用金属柜式结构，外壳接至参考地。当柜上设有玻璃门或通风孔时，宜设铜网屏蔽，并接至参考地。网格导体之间的间距不应大于30mm。\n本款数据参照国外有关资料，见表3。\n表3电磁兼容措施的有效性的极限频率区域频率上限波长X(m)\n0.11(m)\n开关站\n100kHz\n建筑物\n1MHz\n控制室\n10MHz\n柜\n15MHz\n装置\n100MHz~1000MHz\n3~0.3\n0.3~0. 03\n16. 4.6\n本条规定了电缆的屏蔽措施，根据相关的电缆规程及继电保护规程增加了电缆屏蔽层的详细要求。\n16.4.7根据现行行业标准《发电厂、变电站电子信息系统220/\n380V电源电涌保护装置、安装及验收规程》DL/T5408增加对电涌保护装置的要求。\n·192·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8913, "has_structure_hint": true}
{"doc_id": "f51bc4087387", "file_name": "25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\25--DL_T 5136-2012 火力发电厂、变电站二次接线设计技术规程.pdf", "page_num": 205, "text": "S/N:1580177 · 986\n2\n2012\n9111580177986091\n6\nT\nDL\n中国计划出版社\n电话：400-670-9365\n网站：www.cn9365.org\n中华人民共和国电力行业标准\n火力发电厂、变电站二次接线\n设计技术规程\nDL/T 5136—2012\n代替 DL/T 5136—2001\n☆\n中国计划出版社出版\n网址 : www. jhpress. com\n地址:北京市西城区木地北里甲11号国宏大厦C座4层\n邮政编码：100038电话：（010)63906433（发行部)\n新华书店北京发行所发行\n北京世知印务有限公司印刷\n850mmX1168mm 1/32 6.5 印张\n：165 千字\n2013年3月第1版2013年3月第1次印刷\n印数1—5000册\n统一书号：1580177·986\n版权所有\n侵权必究\n侵权举报电话：（010)63906404\n如有印装质量问题,请寄本社出版部调换", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.981, "ocr_line_count": 31, "ocr_error": null, "raw_text_len": 410, "clean_text_len": 372, "clean_text": "S/N:1580177 · 986\nTDL\n中国计划出版社电话：400-670-9365\n网站：www.cn9365.org\n中华人民共和国电力行业标准火力发电厂、变电站二次接线设计技术规程\nDL/T 5136—2012\n代替 DL/T 5136—2001\n☆\n中国计划出版社出版网址 : www. jhpress. com\n地址:北京市西城区木地北里甲11号国宏大厦C座4层邮政编码：100038电话：（010)63906433（发行部)\n新华书店北京发行所发行北京世知印务有限公司印刷\n850mmX1168mm 1/32 6.5 印张：165 千字\n2013年3月第1版2013年3月第1次印刷印数1—5000册统一书号：1580177·986\n版权所有侵权必究侵权举报电话：（010)63906404\n如有印装质量问题,请寄本社出版部调换", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8986, "has_structure_hint": true}
