{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 1, "text": "ICS 27.100\nF21\nDL\n备案号：42609-2014\n中华人民共和国电力行业标准\nDL / T 1100.2 — 2013\n电力系统的时间同步系统\n第2部分：基于局域网的精确时间同步\nTime synchronism systems of power system\nPart 2: Precision time synchronization based on LAN\n2013-11-28发布\n2014-04-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9928, "ocr_line_count": 14, "ocr_error": null, "raw_text_len": 225, "clean_text_len": 219, "clean_text": "ICS 27.100F21DL\n备案号：42609-2014中华人民共和国电力行业标准\nDL / T 1100.2 — 2013\n电力系统的时间同步系统第2部分：基于局域网的精确时间同步\nTime synchronism systems of power system\nPart 2: Precision time synchronization based on LAN\n2013-11-28发布\n2014-04-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9381, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 2, "text": "DL/ T 1100.2- 2013\n目\n次\n前言…·\n·I1\n1范围…\n2规范性引用文件…\n3术语和定义·\n4缩略语…\n5精确网络时间同步系统…\n2\n5.1概述….\n·2\n5.2系统承载网络·.\n2\n5.3系统组成…….\n2\n5.4典型网络结构·\n·2\n5.5应用缺省设置·\n3\n6PTP设备.….\n6.1PTP设备运行模式·\n6.3.+能要求.…\n4\n6.4性能要求·…\n6\n7管理功能·.\n6\n附录A（规范性附录）PTP两步时钟和延时测量模型\n8\n附录B（规范性附录）E\nPTP端口状态·\n附录C（资料性附录）时间同步系统应用示意图·\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9224, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 273, "clean_text_len": 251, "clean_text": "DL/ T 1100.2- 2013\n目次前言…··I1\n1范围…\n2规范性引用文件…\n3术语和定义·\n4缩略语…\n5精确网络时间同步系统…\n5.1概述….\n·2\n5.2系统承载网络·.\n5.3系统组成…….\n5.4典型网络结构·\n·2\n5.5应用缺省设置·\n6PTP设备.….\n6.1PTP设备运行模式·\n6.3.+能要求.…\n6.4性能要求·…\n7管理功能·.\n附录A（规范性附录）PTP两步时钟和延时测量模型\n附录B（规范性附录）E\nPTP端口状态·\n附录C（资料性附录）时间同步系统应用示意图·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7788, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 3, "text": "DL / T 1100.2 — 2013\n前言\nDL/T1100电力系统的时间同步系统包括以下部分：\n第1部分：技术规范;\n第2部分：基于局域网的精确时间同步。\n本部分依据GB/T25931一2010、IEC61850-90-4的描述，根据电力系统变电站和发电厂内对时间同\n步系统的具体需求，给出了基于局域网的电力系统的精确时间同步系统的典型结构和应用缺省设置，并\n根据电力通信网络环境状况和使用习惯，增加了对精确时间同步系统的接口、性能和功能的要求。\n本部分由中国电力企业联合会标准化中心提出。\n本部分起草单位：国网电力科学研究院、华北电力设计院工程有限公司、中国电力科学研究院、武\n汉中元华电科技股份有限公司、国家电力调度控制中心、成都可为科技发展有限公司、华东电网有限公\n司、国网重庆市电力公司、郑州威科姆科技股份有限公司、山东科汇电气有限公司、武汉凯默电气有限\n公司、积成电子股份有限公司、北京四方继保自动化股份有限公司、上海远景数字信息技术有限公司、\n江苏金智科技股份有限公司、江苏省电力科学研究院、湖北省电力公司电力试验研究院、吉林省电力调\n度通信中心、中国科学院国家授时中心、上海泰坦通信工程有限公司、北京华力创通科技股份有限公司、\n北斗天汇（北京）科技有限公司。\n本部分主要起草人：黄鑫、张道农、刘洋、张坤、于跃海、南贵林、杨孟娟、何迎利、潘勇伟、\n刘孝先、李波、徐鑫、邓星星、袁文广、胡啸、黄兵、陆天健、吴杰、袁宇波、陈宏、杨松、胡永辉、\n邱祖雄、谢月新、李芹、张立培、邓志刚、杨玉清、董言涛、吴淑琴。\n本部分2013年首次发布。\n本部分在执行过程中的意见和建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条\n一号，100761)。\nI", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9876, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 732, "clean_text_len": 725, "clean_text": "DL / T 1100.2 — 2013\n前言\nDL/T1100电力系统的时间同步系统包括以下部分：\n第1部分：技术规范;\n第2部分：基于局域网的精确时间同步。\n本部分依据GB/T25931一2010、IEC61850-90-4的描述，根据电力系统变电站和发电厂内对时间同步系统的具体需求，给出了基于局域网的电力系统的精确时间同步系统的典型结构和应用缺省设置，并根据电力通信网络环境状况和使用习惯，增加了对精确时间同步系统的接口、性能和功能的要求。\n本部分由中国电力企业联合会标准化中心提出。\n本部分起草单位：国网电力科学研究院、华北电力设计院工程有限公司、中国电力科学研究院、武汉中元华电科技股份有限公司、国家电力调度控制中心、成都可为科技发展有限公司、华东电网有限公司、国网重庆市电力公司、郑州威科姆科技股份有限公司、山东科汇电气有限公司、武汉凯默电气有限公司、积成电子股份有限公司、北京四方继保自动化股份有限公司、上海远景数字信息技术有限公司、\n江苏金智科技股份有限公司、江苏省电力科学研究院、湖北省电力公司电力试验研究院、吉林省电力调度通信中心、中国科学院国家授时中心、上海泰坦通信工程有限公司、北京华力创通科技股份有限公司、\n北斗天汇（北京）科技有限公司。\n本部分主要起草人：黄鑫、张道农、刘洋、张坤、于跃海、南贵林、杨孟娟、何迎利、潘勇伟、\n刘孝先、李波、徐鑫、邓星星、袁文广、胡啸、黄兵、陆天健、吴杰、袁宇波、陈宏、杨松、胡永辉、\n邱祖雄、谢月新、李芹、张立培、邓志刚、杨玉清、董言涛、吴淑琴。\n本部分2013年首次发布。\n本部分在执行过程中的意见和建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761)。\nI", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8851, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 4, "text": "DL / T 1100.2 -- 2013\n电力系统的时间同步系统\n第2部分：基于局域网的精确时间同步\n1范围\n本部分规定了基于局域网的电力系统精确时间同步系统典型结构、设备接口、功能和性能。\n本部分适用于在电力系统变电站和发电厂内使用的精确时间同步系统。\n2规范性引用文件\n下列文件对本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL/T1100.1—2009电力系统的时间同步系统第1部分：技术规范\nIEC9314-3一1990信息处理系统光纤排列数据接口（FDDI）第3部分：物理层介质依附关系\nDependent (PMD)]\nIEC 61850-90-4变电站通信网络和系统第90-4 部分：网络工程导则（Communication Networks\nand Systems in Substations Part 90-4: Network Engineering Guidelines)\nMedia Access Control Connectivity Discovery)\nIEEE 802.3—2008信息技术系统间通信和信息交换局域网和城域网特定要求第3部分：\nCSMA/CD 接入方式和物理层规范 [Information technology telecommunications and information exchange\nbetween systems local and metropolitan area networks specific requirements Part 3: Carrier sense multiple\naccess with Collision Detection (CSMA/CD) Access Method and Physical Layer Specifications]\nIEEE C37.238IEEE 1588精确时间协议在电力系统的应用（IEEE 1588TM Precision Time Protocolin\nPower System Applications)\n3术语和定义\nGB/T 25931—2010和 DL/T 1100.1—2009 界定的以及下列术语和定义适用于本文件。\n3.1\nPTP 主时钟PTP Master Clock\nPTP 主时钟是在主时钟基础上增加了 PTP 时间同步报文和时间信息传输功能。能够同时接收至少\n两路外部时间基准信号，具有内部时间基准（晶振或原子频标)，按照要求的时间准确度向外输出 PTP\n时间同步信号和时间信息的设备。\n3.2\nPTP 从时钟PTP Slave Clock\n能接收 PTP 主时钟时间同步报文，具有内部时间基准（晶振或原子频标)，按照要求的时间准确度\n向外输出时间同步信号和时间信息的设备。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9871, "ocr_line_count": 32, "ocr_error": null, "raw_text_len": 1222, "clean_text_len": 1217, "clean_text": "DL / T 1100.2 -- 2013\n电力系统的时间同步系统第2部分：基于局域网的精确时间同步\n1范围本部分规定了基于局域网的电力系统精确时间同步系统典型结构、设备接口、功能和性能。\n本部分适用于在电力系统变电站和发电厂内使用的精确时间同步系统。\n2规范性引用文件下列文件对本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。\n凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL/T1100.1—2009电力系统的时间同步系统第1部分：技术规范\nIEC9314-3一1990信息处理系统光纤排列数据接口（FDDI）第3部分：物理层介质依附关系\nDependent (PMD)]\nIEC 61850-90-4变电站通信网络和系统第90-4 部分：网络工程导则（Communication Networks\nand Systems in Substations Part 90-4: Network Engineering Guidelines)\nMedia Access Control Connectivity Discovery)\nIEEE 802.3—2008信息技术系统间通信和信息交换局域网和城域网特定要求第3部分：\nCSMA/CD 接入方式和物理层规范 [Information technology telecommunications and information exchange\nbetween systems local and metropolitan area networks specific requirements Part 3: Carrier sense multiple\naccess with Collision Detection (CSMA/CD) Access Method and Physical Layer Specifications]\nIEEE C37.238IEEE 1588精确时间协议在电力系统的应用（IEEE 1588TM Precision Time Protocolin\nPower System Applications)\n3术语和定义\nGB/T 25931—2010和 DL/T 1100.1—2009 界定的以及下列术语和定义适用于本文件。\n3.1\nPTP 主时钟PTP Master Clock\nPTP 主时钟是在主时钟基础上增加了 PTP 时间同步报文和时间信息传输功能。能够同时接收至少两路外部时间基准信号，具有内部时间基准（晶振或原子频标)，按照要求的时间准确度向外输出 PTP\n时间同步信号和时间信息的设备。\n3.2\nPTP 从时钟PTP Slave Clock\n能接收 PTP 主时钟时间同步报文，具有内部时间基准（晶振或原子频标)，按照要求的时间准确度向外输出时间同步信号和时间信息的设备。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.939, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 5, "text": "DL / T 1100.2 — 2013\n4  缩略语\nBest Master Clock\n最佳主时钟\nBMC\nGlobal Positioning System\n全球定位系统\nGPS\nMAC\nMedia Access Control\n媒体访问控制\n网络时间协议\nNTP\nNetwork Time Protocol\nOC\nOrdinary Clock\n普通时钟\n点到点\nPeer to Peer\nP2P\nPPS\n秒脉冲\nPulse Per Second\n精确时间协议\nPTP\nPrecision Time Protocol\nTransparent Clock\n透明时钟\nTC\nTLV\nType, Length, Value (根据 IEEE Std 802.1AB)\n类型、长度、值\n协调世界时\nUTC\nCoordinated Universal Time\nVLAN\nVirtual Local Area Network\n虚拟局域网\n5精确网络时间同步系统\n5.1概述\n基于局域网的精确时间同步系统（以下简称时间同步系统）由 PTP 主时钟、网络交换设备、PTP\n从时钟和其他被授时设备组成，时间同步系统应用见附录C。\n系统的时间同步依靠PTP报文完成，PTP报文包含事件报文和通用报文，其中事件报文是计时的报\n文，在时间戳发送和接收时产生，并需要设备物理层硬件支持，其中延时测量模型见附录A。\n5.2系统承载网络\n承载PTP系统的网络应满足下列条件:\na）传输PTP 协议的网络在逻辑上不应有环网存在。\nc）网络组件（如交换机）将引入时间抖动和偏差，若未被纠正将可能降低对时时间准确性。若有\n可能，该网络组件应被PTP透明时钟替代。\n5.3系统组成\n5.3.1分类\n时间同步系统常用有基本式和主备式两种。\n5.3.2基本式\n如图1 所示，PTP 主时钟接收北斗/GPS 卫星同步基准或有线时间基准信号，通过网络交换设备，\n向下一级时间同步系统或PTP被授时设备提供时间基准信号。\n上一级有线或\n端口A\n网络交换\n端口B\n北斗/GPS卫星同步\nPTP主时钟\n被授时设备\n设备\n基准信号\n图1基本式时间同步系统组成\n5.3.3主备式\n如图2所示，时间同步系统中，宜配置两台主时钟，“主时钟A”和“主时钟B”互为热备，同时\n接收上一级的有线或无线时间基准信号。\n5.4典型网络结构\n时间同步系统组网方式宜从图3、图4两种方式中选取。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9905, "ocr_line_count": 71, "ocr_error": null, "raw_text_len": 1016, "clean_text_len": 982, "clean_text": "DL / T 1100.2 — 2013\n4 缩略语\nBest Master Clock\n最佳主时钟BMC\nGlobal Positioning System\n全球定位系统GPSMAC\nMedia Access Control\n媒体访问控制网络时间协议NTP\nNetwork Time Protocol\nOCOrdinary Clock\n普通时钟点到点Peer to Peer\nP2PPPS秒脉冲\nPulse Per Second\n精确时间协议PTP\nPrecision Time Protocol\nTransparent Clock\n透明时钟TCTLV\nType, Length, Value (根据 IEEE Std 802.1AB)\n类型、长度、值协调世界时UTC\nCoordinated Universal Time\nVLAN\nVirtual Local Area Network\n虚拟局域网\n5精确网络时间同步系统\n5.1概述基于局域网的精确时间同步系统（以下简称时间同步系统）由 PTP 主时钟、网络交换设备、PTP\n从时钟和其他被授时设备组成，时间同步系统应用见附录C。\n系统的时间同步依靠PTP报文完成，PTP报文包含事件报文和通用报文，其中事件报文是计时的报文，在时间戳发送和接收时产生，并需要设备物理层硬件支持，其中延时测量模型见附录A。\n5.2系统承载网络承载PTP系统的网络应满足下列条件:\na）传输PTP 协议的网络在逻辑上不应有环网存在。\nc）网络组件（如交换机）将引入时间抖动和偏差，若未被纠正将可能降低对时时间准确性。若有可能，该网络组件应被PTP透明时钟替代。\n5.3系统组成\n5.3.1分类时间同步系统常用有基本式和主备式两种。\n5.3.2基本式如图1 所示，PTP 主时钟接收北斗/GPS 卫星同步基准或有线时间基准信号，通过网络交换设备，\n向下一级时间同步系统或PTP被授时设备提供时间基准信号。\n上一级有线或端口A网络交换端口B\n北斗/GPS卫星同步\nPTP主时钟被授时设备设备基准信号图1基本式时间同步系统组成\n5.3.3主备式如图2所示，时间同步系统中，宜配置两台主时钟，“主时钟A”和“主时钟B”互为热备，同时接收上一级的有线或无线时间基准信号。\n5.4典型网络结构时间同步系统组网方式宜从图3、图4两种方式中选取。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9337, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 6, "text": "DL / T 1100.2 -- 2013\n上一级有线或北斗/GPS卫星同步\n上一级有线或北斗/GPS卫星同步\n基准信号\n基准信号\nIRIG B\nPTP主时钟A\nPTP主时钟B\n端口A\n8口\n网络交换设备\n口\n端口D\nPTP从时钟\n被授时设备\n被授时设备\n注：实线框表示支持精确时间协议的设备，虚线框表示不支持精确时间协议的设备。\n图2主备式时间同步系统组成\n通过BMC算法来完成，从时钟需识别切换过程，确定使用的路径时延与工作的主时钟路径一致性。\n逻辑组网方式B 如图 4所示，变电站和发电厂内已配置主时钟，但主时钟不具备提供 PTP 信息的\n情况，则可通过输出IRIG-B 到具备OC 主模式的PTP服务器，实现网络授时功能。\n非网络备\n主用主时钟\n非网络主\n备用主时钟\n用主时钟B码|用主时钟\n5050g050\n「B码\nB码\n间隔1\n间隔2\n间隔1\n间隔2\nOC\noC\nTC\nTC\nTc\nTC\nTC\nTC\nTC\nTC!\nTC\nTC\noc\noc\nOC\nOC\noc\noc:\n[oc\n00\n逻辑组网方式A\n图3\n图4逻辑组网方式B\n5.5应用缺省设置\n时间同步系统应用缺省设置宜符合IEC61850-90-4和IEEEC37.238，具体要求见表1。\n表1\n应用缺省设置\n序号\n参数\n缺省设置\n参\n考\n支持对等延时机制（P2P）\nGB/T 25931--2010 中1 11.4\n同步工作模式\n支持IEEE802.3/Ethernet传输方式\nGB/T 25931—2010 中附录F\n至少支持2步法传输方式\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9259, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 656, "clean_text_len": 603, "clean_text": "DL / T 1100.2 -- 2013\n上一级有线或北斗/GPS卫星同步上一级有线或北斗/GPS卫星同步基准信号基准信号\nIRIG BPTP主时钟APTP主时钟B\n端口A\n8口网络交换设备口端口D\nPTP从时钟被授时设备被授时设备注：实线框表示支持精确时间协议的设备，虚线框表示不支持精确时间协议的设备。\n图2主备式时间同步系统组成通过BMC算法来完成，从时钟需识别切换过程，确定使用的路径时延与工作的主时钟路径一致性。\n逻辑组网方式B 如图 4所示，变电站和发电厂内已配置主时钟，但主时钟不具备提供 PTP 信息的情况，则可通过输出IRIG-B 到具备OC 主模式的PTP服务器，实现网络授时功能。\n非网络备主用主时钟非网络主备用主时钟用主时钟B码用主时钟\n5050g050\n「B码B码间隔1间隔2间隔1间隔2\nOCoCTCTCTcTCTCTC\nTCTC!TCTCococOC\nOCococ:[oc逻辑组网方式A\n图3\n图4逻辑组网方式B\n5.5应用缺省设置时间同步系统应用缺省设置宜符合IEC61850-90-4和IEEEC37.238，具体要求见表1。\n表1\n应用缺省设置序号参数缺省设置参考支持对等延时机制（P2P）\nGB/T 25931--2010 中1 11.4\n同步工作模式支持IEEE802.3/Ethernet传输方式\nGB/T 25931—2010 中附录F\n至少支持2步法传输方式", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9326, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 7, "text": "DL / T 1100.2 — 2013\n表1 (续)\n序号\n参数\n缺省设置\n参\n考\n支持组播传输方式\n同步工作模式\n1\n时钟域默认为0\nAnnounce 报文周期：1s\nAnnounce接收超时时间：8s\n同步报文发送时间\n2\nSync 报文周期：1s\nPdelay 报文周期：1s\n时间参考系\n报文涉及的时间格式采用UTC 时间\n3\n除 Pdelay机制以外的所有报文类型：\n4\nMAC 地址\n01-1B-19-00-00-00\nPdelay 机制的报文类型：01-80-C2-00-00-0E\n主时钟（优先级1：128；优先级2：128）\n优先级\n5\n从时钟：255\n6PTP 设备\n6.1PTP设备运行模式\nPTP设备应配置为以下模式，设备端口状态见附录B:\na）PTP 主时钟。运行于MASTER 模式的 OC。\nb）PTP 从时钟。运行于 SLAVE 模式的 OC。\nc）网络交换设备。支持 peer-to-peer 模式的 TC。\n6.2接口\n6.2.1电接口\n应支持100/1000BASE-T接口，符合IEEE802.3—2008的规定，电接口应配有屏蔽层。\n6.2.2光接口\n100BASE-FX接口应符合IEC 9314-3—1990的规定，GE接口应符合IEEE 802.3—2008的规定。GE\n接口可以是1000BASE-LX、1000BASE-SX、1000BASE-ZX接口中的一种或多种。\n6.3功能要求\n6.3.1PTP主时钟功能要求\na）应输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）具备守时功能。\nc）各OC应实现物理隔离，各接口应采用独立MAC地址。\nd）\n应准确响应链路延迟请求。\n应具备数据集比较算法，选择最佳主时钟源；应具备状态决定算法，决定自身端口状态。\nf)\n具备BMC 算法，最佳主时钟源确定后，非最佳主时钟源时钟端口不应发送Announce 报文。\n具备自复位功能，复位过程中不输出授时报文。\ng）\nh）时间不可用时不输出授时报文。\n正确处理异常报文，允许设备进入守时状态：\ni)\n-具有sequenceID检查机制，丢弃sequenceID不连续或错误报文;\n-具有重放保护机制，丢弃重放的报文;\n一具有CRC校验机制，丢弃CRC错误报文;", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9827, "ocr_line_count": 59, "ocr_error": null, "raw_text_len": 954, "clean_text_len": 933, "clean_text": "DL / T 1100.2 — 2013\n表1 (续)\n序号参数缺省设置参考支持组播传输方式同步工作模式\n时钟域默认为0\nAnnounce 报文周期：1s\nAnnounce接收超时时间：8s\n同步报文发送时间Sync 报文周期：1s\nPdelay 报文周期：1s\n时间参考系报文涉及的时间格式采用UTC 时间\n除 Pdelay机制以外的所有报文类型：\nMAC 地址\n01-1B-19-00-00-00\nPdelay 机制的报文类型：01-80-C2-00-00-0E\n主时钟（优先级1：128；优先级2：128）\n优先级从时钟：255\n6PTP 设备\n6.1PTP设备运行模式\nPTP设备应配置为以下模式，设备端口状态见附录B:\na）PTP 主时钟。运行于MASTER 模式的 OC。\nb）PTP 从时钟。运行于 SLAVE 模式的 OC。\nc）网络交换设备。支持 peer-to-peer 模式的 TC。\n6.2接口\n6.2.1电接口应支持100/1000BASE-T接口，符合IEEE802.3—2008的规定，电接口应配有屏蔽层。\n6.2.2光接口\n100BASE-FX接口应符合IEC 9314-3—1990的规定，GE接口应符合IEEE 802.3—2008的规定。GE\n接口可以是1000BASE-LX、1000BASE-SX、1000BASE-ZX接口中的一种或多种。\n6.3功能要求\n6.3.1PTP主时钟功能要求\na）应输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）具备守时功能。\nc）各OC应实现物理隔离，各接口应采用独立MAC地址。\nd）应准确响应链路延迟请求。\n应具备数据集比较算法，选择最佳主时钟源；应具备状态决定算法，决定自身端口状态。\nf)\n具备BMC 算法，最佳主时钟源确定后，非最佳主时钟源时钟端口不应发送Announce 报文。\n具备自复位功能，复位过程中不输出授时报文。\ng）\nh）时间不可用时不输出授时报文。\n正确处理异常报文，允许设备进入守时状态：\ni)\n-具有sequenceID检查机制，丢弃sequenceID不连续或错误报文;\n-具有重放保护机制，丢弃重放的报文;\n一具有CRC校验机制，丢弃CRC错误报文;", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8814, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 8, "text": "DL / T 1100.2 -- 2013\n一具有事件报文发送频率检测机制，丢弃大于2倍缺省值的事件报文。\nj）应显示以下信息：\n电源状态指示;\n-对时模式，如TWO-STEP;\n-链路延时工作模式，如P2P;\n-时间同步信号输出指示;\n外部时间基准信号状态指示;\n-年、月、日、时、分、秒（北京时间);\n-PTP 时钟运行状态，如 INITIALIZING;\n-时钟基准信息，如北斗；\n最佳主时钟 MAC 地址;\n本地MAC地址;\n告警信息：如PTP 授时异常。\n6.3.2网络交换设备功能要求\na）宜输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）应准确填充驻留时间修正域。\nc）应正确计算和修正链路延迟。\nd）宜显示以下信息：\n电源状态指示;\n-对时模式，如TWO-STEP;\n—PTP 工作模式，如 TC;\n一一链路延时工作模式：P2P;\n-最佳主时钟MAC地址。\n6.3.3PTP从时钟功能要求\na）应输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）具备守时功能。\nc）时延补偿功能，补偿范围±100us，步长≤100ns。\n自身端口状态。\ne）从时钟端口不应发送除 Pdelay_req 报文外的其他事件报文。\nf）应正确计算和修正驻留时间修正域。\ng）应正确计算和修正链路延迟。\nh）应具备自复位功能，复位过程中不输出授时报文。\n正确处理异常报文，允许设备进入守时状态：\ni）\n-具有 sequenceID 检查机制，丢弃 sequenceID 不连续或错误报文;\n-具有重放保护机制，丢弃重放的报文;\n一具有 CRC 校验机制，丢弃 CRC 错误报文;\n-具有事件报文发送频率检测机制，丢弃大于2倍缺省值的事件报文。\nj)\n应显示以下信息：\n-电源状态指示;\n-对时模式，如TWO-STEP;\n链路延时工作模式，如P2P;\n-年、月、日、时、分、秒（北京时间);", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9706, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 795, "clean_text_len": 789, "clean_text": "DL / T 1100.2 -- 2013\n一具有事件报文发送频率检测机制，丢弃大于2倍缺省值的事件报文。\nj）应显示以下信息：电源状态指示;\n-对时模式，如TWO-STEP;\n-链路延时工作模式，如P2P;\n-时间同步信号输出指示;外部时间基准信号状态指示;\n-年、月、日、时、分、秒（北京时间);\n-PTP 时钟运行状态，如 INITIALIZING;\n-时钟基准信息，如北斗；最佳主时钟 MAC 地址;\n本地MAC地址;\n告警信息：如PTP 授时异常。\n6.3.2网络交换设备功能要求\na）宜输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）应准确填充驻留时间修正域。\nc）应正确计算和修正链路延迟。\nd）宜显示以下信息：电源状态指示;\n-对时模式，如TWO-STEP;\n—PTP 工作模式，如 TC;\n一一链路延时工作模式：P2P;\n-最佳主时钟MAC地址。\n6.3.3PTP从时钟功能要求\na）应输出用于检测的 TTL 电平1PPS 脉冲信号。\nb）具备守时功能。\nc）时延补偿功能，补偿范围±100us，步长≤100ns。\n自身端口状态。\ne）从时钟端口不应发送除 Pdelay_req 报文外的其他事件报文。\nf）应正确计算和修正驻留时间修正域。\ng）应正确计算和修正链路延迟。\nh）应具备自复位功能，复位过程中不输出授时报文。\n正确处理异常报文，允许设备进入守时状态：\ni）\n-具有 sequenceID 检查机制，丢弃 sequenceID 不连续或错误报文;\n-具有重放保护机制，丢弃重放的报文;\n一具有 CRC 校验机制，丢弃 CRC 错误报文;\n-具有事件报文发送频率检测机制，丢弃大于2倍缺省值的事件报文。\nj)应显示以下信息：-电源状态指示;\n-对时模式，如TWO-STEP;\n链路延时工作模式，如P2P;\n-年、月、日、时、分、秒（北京时间);", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8396, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 9, "text": "DL / T 1100.2 -- 2013\n-PTP时钟运行状态，如INITIALIZING;\n-最佳主时钟MAC地址;\n一-时间偏差;\n链路延时；\n修正域 (可选);\n告警信息，如 PTP 同步异常。\n6.4性能要求\nPTP设备应满足以下性能要求:\na）时间准确度：优于lμs。\nb）抖动时间范围：≤200ns。\nc)\n当网络风暴、丢顿、乱序帧、复制帧等网络异常发生时，设备对时性能不应受到影响，允许设\n备进入守时状态。网络异常状态下的对时状态见表2。\n表2网络异常状态下的对时状态\n网络异常分类\n等级\n要求\n等级\n要求\n单播流量\n%06≥\n>90%\n网络风暴\n%09≥\n>60%\n跟踪状态，对时正确\n跟踪状态，对时正确\n丢帧\n≤5%\n>5%\n或处于守时状态\n乱序帧\n≤1%\n>1%\n复制帧\n≤1%\n>1%\nd）PTP 时间同步设备应能根据数据集比较算法选择最佳主时钟源，根据状态决定算法决定自身端\n口状态；最佳主时钟源选定后，其他时钟端口不允许发送Announce 报文；BMC 状态切换时间\n应满足：\n当活动主时钟断开，时钟从静默状态到活动状态切换时间宜小于10s;\n当活动主时钟状态改变，时钟从静默状态到活动状态切换时间宜小于10s;\n当出现更高等级时钟时，当前活动时钟从活动状态到静默状态切换时间宜小于10s。\n管理功能\n7\n时间同步系统宜实现管理功能，管理信息参照GB/T 25931—2010中15章和IEEEC37.238-—2011\n中5.5条，其中 timeSource 枚举见表3。\n表3 timeSource 枚举\n值(十六进制)\ntimeSource\n描\n述\n基于原子共振产生频率，并已按国际标准对频率和时间（如果使用\n10\nATOMIC_CLOCK\nPTP 时标）进行校准的任何设备，或直接连接到此类设备的设备\n同步到人造卫星系统（全球卫星定位系统GPS）的任何设备，人造卫\n20\nGPS\n星系统按照国际标准分发时间和频率\n通过任何电波配时系统同步的任何设备，电波配时系统按照国际标准\n30\nTERRESTRIAL_RADIO\n分发时间和频率\n40\nPTP\n同步到位于域外部的基于 PTP 的时间源的任何设备\n50\nNTP\n服务器按照国际标准分发时间和频率\n6", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9787, "ocr_line_count": 72, "ocr_error": null, "raw_text_len": 944, "clean_text_len": 896, "clean_text": "DL / T 1100.2 -- 2013\n-PTP时钟运行状态，如INITIALIZING;\n-最佳主时钟MAC地址;一-时间偏差;\n链路延时；修正域 (可选);\n告警信息，如 PTP 同步异常。\n6.4性能要求\nPTP设备应满足以下性能要求:\na）时间准确度：优于lμs。\nb）抖动时间范围：≤200ns。\nc)\n当网络风暴、丢顿、乱序帧、复制帧等网络异常发生时，设备对时性能不应受到影响，允许设备进入守时状态。网络异常状态下的对时状态见表2。\n表2网络异常状态下的对时状态网络异常分类等级要求等级要求单播流量\n%06≥>90%网络风暴%09≥\n>60%\n跟踪状态，对时正确跟踪状态，对时正确丢帧\n≤5%>5%或处于守时状态乱序帧\n≤1%>1%复制帧≤1%>1%\nd）PTP 时间同步设备应能根据数据集比较算法选择最佳主时钟源，根据状态决定算法决定自身端口状态；最佳主时钟源选定后，其他时钟端口不允许发送Announce 报文；BMC 状态切换时间应满足：\n当活动主时钟断开，时钟从静默状态到活动状态切换时间宜小于10s;\n当活动主时钟状态改变，时钟从静默状态到活动状态切换时间宜小于10s;\n当出现更高等级时钟时，当前活动时钟从活动状态到静默状态切换时间宜小于10s。\n管理功能\n时间同步系统宜实现管理功能，管理信息参照GB/T 25931—2010中15章和IEEEC37.238-—2011\n中5.5条，其中 timeSource 枚举见表3。\n表3 timeSource 枚举值(十六进制)\ntimeSource\n描述基于原子共振产生频率，并已按国际标准对频率和时间（如果使用\nATOMIC_CLOCK\nPTP 时标）进行校准的任何设备，或直接连接到此类设备的设备同步到人造卫星系统（全球卫星定位系统GPS）的任何设备，人造卫\nGPS\n星系统按照国际标准分发时间和频率通过任何电波配时系统同步的任何设备，电波配时系统按照国际标准\nTERRESTRIAL_RADIO\n分发时间和频率PTP\n同步到位于域外部的基于 PTP 的时间源的任何设备\nNTP\n服务器按照国际标准分发时间和频率", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8931, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 10, "text": "DL / T 1100.2 —2013\n表3 (续)\n值(十六进制）\ntimeSource\n描\n述\n基于观测的国家标准时间源，通过人机接口将其时间设定到声明时钟\n60\nHAND_SET\n精度范围内的设备\n90\nOTHER\n没有被其他覆盖的其他时间和/或频率源\n其频率不是基于原子共振也不按国际标准进行校准，且其时间是基于\nA0\nINTERNAL_OSCILIATOR\n自由运行振荡器（其历元在任意或未知模式下确定）的任何设备\n同步到人造卫星系统（北斗卫星导航系统 BD）的任何设备，人造卫\nF0\nBD\n星系统按照国际标准分发时间和频率", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 21, "ocr_error": null, "raw_text_len": 267, "clean_text_len": 254, "clean_text": "DL / T 1100.2 —2013\n表3 (续)\n值(十六进制）timeSource\n描述基于观测的国家标准时间源，通过人机接口将其时间设定到声明时钟\nHAND_SET精度范围内的设备\nOTHER\n没有被其他覆盖的其他时间和/或频率源其频率不是基于原子共振也不按国际标准进行校准，且其时间是基于\nA0\nINTERNAL_OSCILIATOR\n自由运行振荡器（其历元在任意或未知模式下确定）的任何设备同步到人造卫星系统（北斗卫星导航系统 BD）的任何设备，人造卫\nF0BD\n星系统按照国际标准分发时间和频率", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9283, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 11, "text": "DL / T 1100.2 - 2013\n附录A\n(规范性附录)\nPTP两步时钟和延时测量模型\nPTP两步时钟和延时测量模型参见图A.1。\n时间\nP2P\nPTP\nPTP\nP2P\n透明时钟\n透明时钟\n最佳主时钟\n从时钟\nPdelay_Req\nPdelay_Req\nt，\nPdelay_Rcq\nt\nPdelay_Resp\nPdelay_Resp\n链路时延{\nPdelay_Resp\n1\nty\nt1\nPdelay_Resp_Follow_Up\nPdelay_Resp_Follow_Up\n(包含t-12)\nPdelay_Resp_Follow_Up\nSync\n15\nGMC\n驻留时延p\nSync\nFollow_Up\n16\n驻留时延p\nFollow_Up\nSync\nFollow_Up\nSync-Follow_Up\nOC\n包含=(+)\n距离\n一链路时延;\np一驻留时延;\nt一端口发送 Pdelay_Req 报文时产生的时间戳;\nt2一端口接收到 Pdelay_Req 报文时产生的时间戳;\nt一端口发送 Pdelay_Resp 报文时产生的时间戳;\nt4一端口接收到 Pdelay_Resp 报文时产生的时间戳;\nts一透明时钟端口接收到 Syn 报文时产生的时间戳;\nt一透明时钟端口转发出 Syn 报文时产生的时间戳", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9359, "ocr_line_count": 53, "ocr_error": null, "raw_text_len": 557, "clean_text_len": 524, "clean_text": "DL / T 1100.2 - 2013\n附录A\n(规范性附录)PTP两步时钟和延时测量模型\nPTP两步时钟和延时测量模型参见图A.1。\n时间P2PPTPPTPP2P\n透明时钟透明时钟最佳主时钟从时钟\nPdelay_ReqPdelay_Req\nt，Pdelay_RcqtPdelay_Resp\nPdelay_Resp链路时延{\nPdelay_Resptyt1\nPdelay_Resp_Follow_Up\nPdelay_Resp_Follow_Up\n(包含t-12)\nPdelay_Resp_Follow_Up\nSyncGMC驻留时延pSync\nFollow_Up驻留时延pFollow_Up\nSyncFollow_UpSync-Follow_Up\nOC包含=(+)距离一链路时延;\np一驻留时延;\nt一端口发送 Pdelay_Req 报文时产生的时间戳;\nt2一端口接收到 Pdelay_Req 报文时产生的时间戳;\nt一端口发送 Pdelay_Resp 报文时产生的时间戳;\nt4一端口接收到 Pdelay_Resp 报文时产生的时间戳;\nts一透明时钟端口接收到 Syn 报文时产生的时间戳;\nt一透明时钟端口转发出 Syn 报文时产生的时间戳", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9027, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 12, "text": "DL / T 1100.2 — 2013\n附录B\n（规范性附录）\nPTP端口状态\nPTP 端口状态定义见表 B.1。\n表 B.1PTP 端口状态定义\nPTP端口状态\n描\n述\n当端口状态处于INITIALIZING 状态时，端口初始化其数据集、硬件和通信设备；时钟端口不\nINITIALIZING\n应向其通信路径发送任何PTP 报文；若边界时钟有一个端口处于 INITIALIZING 状态，则其所\n(初始化)\n有端口都应处于INITIALIZING状态\n表示协议的故障状态；当端口处于该状态时，除了响应另一管理信息要求的管理报文外，端\nFAULTY\n口不应向其通信路径上发送任何 PTP报文；边界时钟的一个故障端口不应影响到其他端口；若\n（故障）\n处于该状态的端口不应向其通信路径上发送任何 PTP 报文；在边界时钟，该端口的行为不应\nDISABLED\n影响边界时钟任何其他端口的行为。除管理报文外，处于该状态的端口应丢弃所有接收到PTP\n（不可用）\n报文\n处于该状态的端口等待 announceReceiptTimeout 超时，或者等待接收来自主时钟的Announce\n报文；该状态的目的是保证时钟有序地增加到一个域；处于该状态的端口，除 Pdelay_Req、\nLISTENING\n（监听）\nPdelay_Resp、Pdelay_Resp_Follow_Up、信令报文或另一管理信息要求响应的管理报文外，不应\n向其通信路径发送任何 PTP报文\n处于该状态的端口的行为与 MASTER 状态一样，除了不发送 Pdelay_Req、Pdelay_Resp、\nPRE_MASTER\n(预备主时钟)\nPdelay_Resp_Follow_Up、信令报文或管理报文等\nMASTER\n处于该状态的端口按主时钟端口行为动作\n（主时钟）\n处于该状态的端口，除 Pdelay_Req、Pdelay_Resp、Pdelay_Resp_Follow_Up、信令报文或另-\nPASSIVE\n（非激活）\n管理信息要求响应的管理报文外，不应向其通信路径发送任何报文\nUNCALIBRATED\n同步到所选的主时钟端口；此状态为暂态过程，以便初始化同步动作，在选定新主时钟端口时\n（未标定）\n进行数据集更新，以及实现其他的特定行为\nSLAVE\n处于该状态的端口同步到所选的主时钟端口\n（从时钟）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9759, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 984, "clean_text_len": 973, "clean_text": "DL / T 1100.2 — 2013\n附录B\n（规范性附录）PTP端口状态\nPTP 端口状态定义见表 B.1。\n表 B.1PTP 端口状态定义\nPTP端口状态描述当端口状态处于INITIALIZING 状态时，端口初始化其数据集、硬件和通信设备；时钟端口不\nINITIALIZING\n应向其通信路径发送任何PTP 报文；若边界时钟有一个端口处于 INITIALIZING 状态，则其所\n(初始化)\n有端口都应处于INITIALIZING状态表示协议的故障状态；当端口处于该状态时，除了响应另一管理信息要求的管理报文外，端\nFAULTY\n口不应向其通信路径上发送任何 PTP报文；边界时钟的一个故障端口不应影响到其他端口；若\n（故障）\n处于该状态的端口不应向其通信路径上发送任何 PTP 报文；在边界时钟，该端口的行为不应\nDISABLED\n影响边界时钟任何其他端口的行为。除管理报文外，处于该状态的端口应丢弃所有接收到PTP\n（不可用）\n报文处于该状态的端口等待 announceReceiptTimeout 超时，或者等待接收来自主时钟的Announce\n报文；该状态的目的是保证时钟有序地增加到一个域；处于该状态的端口，除 Pdelay_Req、\nLISTENING（监听）\nPdelay_Resp、Pdelay_Resp_Follow_Up、信令报文或另一管理信息要求响应的管理报文外，不应向其通信路径发送任何 PTP报文处于该状态的端口的行为与 MASTER 状态一样，除了不发送 Pdelay_Req、Pdelay_Resp、\nPRE_MASTER(预备主时钟)\nPdelay_Resp_Follow_Up、信令报文或管理报文等\nMASTER\n处于该状态的端口按主时钟端口行为动作\n（主时钟）\n处于该状态的端口，除 Pdelay_Req、Pdelay_Resp、Pdelay_Resp_Follow_Up、信令报文或另-\nPASSIVE（非激活）\n管理信息要求响应的管理报文外，不应向其通信路径发送任何报文\nUNCALIBRATED\n同步到所选的主时钟端口；此状态为暂态过程，以便初始化同步动作，在选定新主时钟端口时\n（未标定）\n进行数据集更新，以及实现其他的特定行为\nSLAVE\n处于该状态的端口同步到所选的主时钟端口\n（从时钟）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9147, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 13, "text": "DL / T 1100.2 -- 2013\n附录（\nC\n（资料性附录）\n时间同步系统应用示意图\n时间同步系统应用示意图如图 C.1所示。\n调度（调控）中心\n调度（调控）中心\n其他主站系统\nⅡ区数据通信\nIHI/IV区数据\n通信网关机\n网关机\nI区数据通信【\n网关机1\n监控主机/\n综合应用\nPMU数据\n数据\n数据\n操作员/\n服务器1\n集中器\n工程师工作站1服务器1服务器2\n计划管理终端\n时间同步系统\n1!\n站控层\n横向安全隔离装置\n(正向型、反向型)\nNTP/SNTP\n站控层网络\n防火墙\n间隔层网络\n间隔层\n保护A\n测控/PMU\n保护B\n喜\nPTP\n采！\n过程层网络\n其他系统\n过程层\n1\n合并\n智能\n合并\n终端A\n单元B\n单元A\n终端B\n互感器\n开关/刀闸\n图 C.1时间同步系统应用示意图\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9677, "ocr_line_count": 56, "ocr_error": null, "raw_text_len": 351, "clean_text_len": 311, "clean_text": "DL / T 1100.2 -- 2013\n附录（C（资料性附录）\n时间同步系统应用示意图时间同步系统应用示意图如图 C.1所示。\n调度（调控）中心调度（调控）中心其他主站系统\nⅡ区数据通信\nIHI/IV区数据通信网关机网关机\nI区数据通信【网关机1监控主机/\n综合应用PMU数据数据数据操作员/\n服务器1\n集中器工程师工作站1服务器1服务器2\n计划管理终端时间同步系统\n1!\n站控层横向安全隔离装置(正向型、反向型)\nNTP/SNTP\n站控层网络防火墙间隔层网络间隔层保护A\n测控/PMU保护B喜PTP采！\n过程层网络其他系统过程层合并智能合并终端A\n单元B单元A终端B\n互感器开关/刀闸图 C.1时间同步系统应用示意图", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9056, "has_structure_hint": true}
{"doc_id": "129b9644fdeb", "file_name": "40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\40--DL_T 1100.2-2013 电力系统的时间同步系统第2部分：基于局域网的精确时间同步.PDF", "page_num": 14, "text": "2回\n关注我，关注更多好书\n中华人民共和国\n电力行业标准\n电力系统的时间同步系统\n第2部分：基于局域网的精确时间同步\nDL/T 1100.2—2013\n*\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷\n*\n2014年4月第一版\n2014年4月北京第一次印刷\n880毫米×1230毫米16开本0.75印张22千字\n印数 0001——3000册\n*\n统一书号155123·1743\n敬告读者\n本书封底贴有防伪标签，刮开涂层可查询真伪\n本书如有印装质量问题，我社发行部负责退换\n刮开涂层\n查询真伪\n版权专有翻印必究\n155123.1743", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9721, "ocr_line_count": 25, "ocr_error": null, "raw_text_len": 321, "clean_text_len": 308, "clean_text": "2回关注我，关注更多好书中华人民共和国电力行业标准电力系统的时间同步系统第2部分：基于局域网的精确时间同步\nDL/T 1100.2—2013\n*中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京九天众诚印刷有限公司印刷*\n2014年4月第一版\n2014年4月北京第一次印刷\n880毫米×1230毫米16开本0.75印张22千字印数 0001——3000册\n*\n统一书号155123·1743\n敬告读者本书封底贴有防伪标签，刮开涂层可查询真伪本书如有印装质量问题，我社发行部负责退换刮开涂层查询真伪版权专有翻印必究\n155123.1743", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9119, "has_structure_hint": true}
