{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 1, "text": "ICS 29.240\nCCS F 21\n中华人民共和国国家标准\nGB/T 40594—2021\n电力系统网源协调技术导则\nTechnical guide for power grid and source coordination\n2021-10-11发布\n2022-05-01实施\n国家市场监督管理总局\n国家标准化管理委员会\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9774, "ocr_line_count": 11, "ocr_error": null, "raw_text_len": 166, "clean_text_len": 162, "clean_text": "ICS 29.240CCS F 21\n中华人民共和国国家标准\nGB/T 40594—2021\n电力系统网源协调技术导则\nTechnical guide for power grid and source coordination\n2021-10-11发布\n2022-05-01实施国家市场监督管理总局国家标准化管理委员会发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9517, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 2, "text": "GB/T 40594—2021\n目\n前言.\n1范围...\n2规范性引用文件\n3术语和定义….\n4总体要求.…..\n3\n5网源协调涉网设备及试验\n5.1电源\n3\n5.2涉网设备.\n3\n5.3涉网试验\n3\n6网源协调技术要求\n6.1同步发电机及励磁系统\n3\n6.2原动机及调节系统\n6.3新能源场站\n6.4涉网保护\n6\n6.5AGC、AVC系统\n6.6网源协调在线监测\n6\n6.7次/超同步振荡防控\n6\n7网源协调管理职责\n7.1规划设计机构\n7.2电网企业及其调度机构\n7.3发电企业及其发电厂\n7.4试验研究单位\n7.5相关单位…..…\n8网源协调过程管理\n8.1规划设计\n8\n8.2施工调试\n......\n8.3试验.\n8.4运行与控制\n8.5检修、改造、容量变更\n附录A（规范性）网源协调在线监测设备电源侧主要信号及要求·\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9577, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 366, "clean_text_len": 336, "clean_text": "GB/T 40594—2021\n目前言.\n1范围...\n2规范性引用文件\n3术语和定义….\n4总体要求.…..\n5网源协调涉网设备及试验\n5.1电源\n5.2涉网设备.\n5.3涉网试验\n6网源协调技术要求\n6.1同步发电机及励磁系统\n6.2原动机及调节系统\n6.3新能源场站\n6.4涉网保护\n6.5AGC、AVC系统\n6.6网源协调在线监测\n6.7次/超同步振荡防控\n7网源协调管理职责\n7.1规划设计机构\n7.2电网企业及其调度机构\n7.3发电企业及其发电厂\n7.4试验研究单位\n7.5相关单位…..…\n8网源协调过程管理\n8.1规划设计\n8.2施工调试\n8.3试验.\n8.4运行与控制\n8.5检修、改造、容量变更附录A（规范性）网源协调在线监测设备电源侧主要信号及要求·", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8529, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 3, "text": "GB/T40594—2021\n前言\n起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会(SAC/TC446)归口。\n本文件起草单位：国家电网公司国家电力调度控制中心、中国电力科学研究院有限公司、中国南方\n电网电力调度控制中心、中国长江三峡集团有限公司、中广核核电运营有限公司、国家能源集团科学技\n术研究院有限公司、国家电网公司东北分部、国家电网有限公司西北分部、国家电网有限公司华东分部、\n国家电网公司华北分部、国家电网公司华中分部、国家电网公司西南分部、国网天津市电力公司、国网河\n北省电力有限公司、国网山东省电力公司、国网浙江省电力有限公司电力科学研究院、国网江苏省电力\n有限公司电力科学研究院、国网山东省电力公司电力科学研究院、北京创拓国际标准技术研究院有限责\n任公司、国网浙江省电力有限公司。\n本文件主要起草人：陈国平、李明节、何风军、孙华东、于钊、郭强、王超、李志强、张剑云、何飞、\n李文锋、冷喜武、赵自刚、孙维真、张怡、谭贝斯、崔达、周成、江长明、罗亚洲、李琰、贾琳、陈曦、宋瑞华、\n时艳强、王斌、唐卓尧、党杰、李错、邵广惠、曹路、罗仁彩、伦涛、夏德明、岳涵、魏平、徐珂、吴跨宇、\n朱立平、高泽明、游大宁、庞向坤、高嵩、孙晓强、程林、程松、郑卫洪、袁其斌、余锐。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9953, "ocr_line_count": 17, "ocr_error": null, "raw_text_len": 592, "clean_text_len": 585, "clean_text": "GB/T40594—2021前言起草。\n请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。\n本文件由中国电力企业联合会提出。\n本文件由全国电网运行与控制标准化技术委员会(SAC/TC446)归口。\n本文件起草单位：国家电网公司国家电力调度控制中心、中国电力科学研究院有限公司、中国南方电网电力调度控制中心、中国长江三峡集团有限公司、中广核核电运营有限公司、国家能源集团科学技术研究院有限公司、国家电网公司东北分部、国家电网有限公司西北分部、国家电网有限公司华东分部、\n国家电网公司华北分部、国家电网公司华中分部、国家电网公司西南分部、国网天津市电力公司、国网河北省电力有限公司、国网山东省电力公司、国网浙江省电力有限公司电力科学研究院、国网江苏省电力有限公司电力科学研究院、国网山东省电力公司电力科学研究院、北京创拓国际标准技术研究院有限责任公司、国网浙江省电力有限公司。\n本文件主要起草人：陈国平、李明节、何风军、孙华东、于钊、郭强、王超、李志强、张剑云、何飞、\n李文锋、冷喜武、赵自刚、孙维真、张怡、谭贝斯、崔达、周成、江长明、罗亚洲、李琰、贾琳、陈曦、宋瑞华、\n时艳强、王斌、唐卓尧、党杰、李错、邵广惠、曹路、罗仁彩、伦涛、夏德明、岳涵、魏平、徐珂、吴跨宇、\n朱立平、高泽明、游大宁、庞向坤、高嵩、孙晓强、程林、程松、郑卫洪、袁其斌、余锐。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8594, "has_structure_hint": false}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 4, "text": "GB/T 40594—2021\n电力系统网源协调技术导则\n1范围\n本文件规定了电力系统网源协调相关领域技术及管理要求。\n本文件适用于电力系统规划设计、基建调试、生产运行、试验及设备制造等技术领域。\n2规范性引用文件\n下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文\n本文件。\nGB/T7064隐极同步发电机技术要求\nGB/T7409（所有部分）同步电机励磁系统\nGB/T7894水轮发电机基本技术条件\nGB/T19963风电场接人电力系统技术规定\nGB/T31464—2015电网运行准则\nGB/T32900光伏发电站继电保护技术规范\nGB38755—2019电力系统安全稳定导则\nGB/T38969电力系统技术导则\nGB/T40586并网电源涉网保护技术要求\nGB/T40589同步发电机励磁系统建模导则\nGB/T40591电力系统稳定器整定试验导则\nGB/T40593同步发电机调速系统参数实测及建模导则\nGB/T40595并网电源一次调频技术规定及试验导则\nDL/T583大中型水轮发电机静止整流励磁系统技术条件\nDL/T843大型汽轮发电机励磁系统技术条件\nDL/T1391数字式自动电压调节器涉网性能检测导则\nDL/T1523同步发电机进相试验导则\nDL/T1631并网风电场继电保护配置及整定技术规范\n3术语和定义\n下列术语和定义适用于本文件。\n3.1\n电力系统powersystem\n由发电、供电（输电、变电、配电）、用电设施以及为保障其正常运行所需的继电保护和安全自动装\n置、计量装置、调度自动化、电力通信等二次设施构成的统一整体。\n[来源：GB/T31464—2015，3.1.1]", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9957, "ocr_line_count": 33, "ocr_error": null, "raw_text_len": 718, "clean_text_len": 713, "clean_text": "GB/T 40594—2021\n电力系统网源协调技术导则\n1范围本文件规定了电力系统网源协调相关领域技术及管理要求。\n本文件适用于电力系统规划设计、基建调试、生产运行、试验及设备制造等技术领域。\n2规范性引用文件下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文本文件。\nGB/T7064隐极同步发电机技术要求\nGB/T7409（所有部分）同步电机励磁系统\nGB/T7894水轮发电机基本技术条件\nGB/T19963风电场接人电力系统技术规定\nGB/T31464—2015电网运行准则\nGB/T32900光伏发电站继电保护技术规范\nGB38755—2019电力系统安全稳定导则\nGB/T38969电力系统技术导则\nGB/T40586并网电源涉网保护技术要求\nGB/T40589同步发电机励磁系统建模导则\nGB/T40591电力系统稳定器整定试验导则\nGB/T40593同步发电机调速系统参数实测及建模导则\nGB/T40595并网电源一次调频技术规定及试验导则\nDL/T583大中型水轮发电机静止整流励磁系统技术条件\nDL/T843大型汽轮发电机励磁系统技术条件\nDL/T1391数字式自动电压调节器涉网性能检测导则\nDL/T1523同步发电机进相试验导则\nDL/T1631并网风电场继电保护配置及整定技术规范\n3术语和定义下列术语和定义适用于本文件。\n3.1\n电力系统powersystem\n由发电、供电（输电、变电、配电）、用电设施以及为保障其正常运行所需的继电保护和安全自动装置、计量装置、调度自动化、电力通信等二次设施构成的统一整体。\n[来源：GB/T31464—2015，3.1.1]", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9255, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 5, "text": "GB/T 40594—2021\n3.2\n电网调度机构powersystemoperator\n负责组织、指挥、指导和协调电网运行和负责电力市场运营的机构。\n[来源：GB/T31464—2015，3.1.2]\n3.3\n发电企业power generationenterprise\n并人电网运行（拥有单个或数个发电厂)的发电公司，或拥有发电厂的电力企业。\n[来源：GB/T31464—2015，3.1.6]\n3.4\n发电厂powerplant\n并人电网运行的火力（燃煤、燃油、燃气及生物质）、水力、核、风力、太阳能、海洋能等发电厂（场、\n站)。\n[来源：GB/T31464—2015，3.1.7]\n3.5\n网源协调powergridand source coordination\n电源及无功调节设备与电网之间相互作用、相互协调技术的总称。\n3.6\n涉网保护grid-relatedprotection\n在发电机组（含新能源）及同步调相机、静止同步补偿器等无功调节设备的保护和控制装置中，动作\n行为和参数设置与电网运行方式相关，或需要与电网侧安全自动装置相协调的部分。\n注：如同步发电机组定子过电压保护、转子过负荷保护、失磁保护、失步保护、颜率异常、超速保护、强励顶值与过励\n限制、风机过电压保护等。\n[来源：GB38755—2019，2.12]\n3.7\n自动电压控制automaticvoltagecontrol;AVC\n通过自动控制程序，根据电网实时运行工况在线计算无功电压控制策略，在控制区内自动闭环控制\n无功和电压调节设备，以实现控制区合理的无功电压分布。\n注：AVC是由主站无功自动控制程序、信息传输通道、信息接收装置、子站AVC控制系统及执行机构等环节组成\n的整体。\n[来源：GB/T31464—2015，3.2.10，有修改]\n3.8\n复核试验grid-relatedverificationtest\n涉网试验完成时间达到规定年限后，为核对原涉网试验结论而开展的验证性试验。\n3.9\n孤网isolatedgrid\n交、直流联络设备均断开，与主网解列的局部电网。\n3.10\n孤岛island\n交流联络设备断开，仅通过直流与主网相连的局部电网。\n3.11\n新能源场站renewableenergy station\n集中接人电力系统的风电场或光伏电站并网点以下所有设备。\n注：包括变压器、母线、线路、变流器、储能、风电机组、光伏发电系统、无功调节设备及辅助设备等。\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9897, "ocr_line_count": 45, "ocr_error": null, "raw_text_len": 1034, "clean_text_len": 1028, "clean_text": "GB/T 40594—2021\n3.2\n电网调度机构powersystemoperator\n负责组织、指挥、指导和协调电网运行和负责电力市场运营的机构。\n[来源：GB/T31464—2015，3.1.2]\n3.3\n发电企业power generationenterprise\n并人电网运行（拥有单个或数个发电厂)的发电公司，或拥有发电厂的电力企业。\n[来源：GB/T31464—2015，3.1.6]\n3.4\n发电厂powerplant\n并人电网运行的火力（燃煤、燃油、燃气及生物质）、水力、核、风力、太阳能、海洋能等发电厂（场、\n站)。\n[来源：GB/T31464—2015，3.1.7]\n3.5\n网源协调powergridand source coordination\n电源及无功调节设备与电网之间相互作用、相互协调技术的总称。\n3.6\n涉网保护grid-relatedprotection\n在发电机组（含新能源）及同步调相机、静止同步补偿器等无功调节设备的保护和控制装置中，动作行为和参数设置与电网运行方式相关，或需要与电网侧安全自动装置相协调的部分。\n注：如同步发电机组定子过电压保护、转子过负荷保护、失磁保护、失步保护、颜率异常、超速保护、强励顶值与过励限制、风机过电压保护等。\n[来源：GB38755—2019，2.12]\n3.7\n自动电压控制automaticvoltagecontrol;AVC\n通过自动控制程序，根据电网实时运行工况在线计算无功电压控制策略，在控制区内自动闭环控制无功和电压调节设备，以实现控制区合理的无功电压分布。\n注：AVC是由主站无功自动控制程序、信息传输通道、信息接收装置、子站AVC控制系统及执行机构等环节组成的整体。\n[来源：GB/T31464—2015，3.2.10，有修改]\n3.8\n复核试验grid-relatedverificationtest\n涉网试验完成时间达到规定年限后，为核对原涉网试验结论而开展的验证性试验。\n3.9\n孤网isolatedgrid\n交、直流联络设备均断开，与主网解列的局部电网。\n3.10\n孤岛island\n交流联络设备断开，仅通过直流与主网相连的局部电网。\n3.11\n新能源场站renewableenergy station\n集中接人电力系统的风电场或光伏电站并网点以下所有设备。\n注：包括变压器、母线、线路、变流器、储能、风电机组、光伏发电系统、无功调节设备及辅助设备等。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8811, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 6, "text": "GB/T 40594—2021\n[来源GB38755—2019，2.11]\n3.12\n新能源发电单元短路比newenergyunit short-circuitratio\n新能源发电单元在第一级升压变低压侧接人点短路容量与风电机组/光伏发电单元额定容量之比。\n4总体要求\n4.1网源协调工作应遵循以技术标准为指导，以设备设计能力为基础，以试验为基本手段，以技术报告\n为基本依据的原则。\n4.2网源协调涉及设计、设备选型、安装调试、试验、运行、检修、设备升级改造等环节。\n4.3网源协调工作责任主体包括规划设计机构、电网企业及其调度机构、发电企业及其发电厂、调相机\n等其他涉网设备运维企业、试验研究单位以及相关施工建设、基建调试、设备制造等单位。\n4.4电网调度机构、发电企业以及参与管理的试验研究单位应建立网源协调管理体系，明确责任、分工\n及工作流程。\n5网源协调涉网设备及试验\n5.1电源\n电源包括单机容量100MW及以上火电、燃气轮机发电及核电机组，40MW及以上水电、光热机\n组，接人220kV及以上电压等级的同步发电机组，接人35kV及以上电压等级的新能源场站、分布式\n电源和储能电站。其他并网电源可参照执行。\n5.2涉网设备\n涉网设备包括发电机、励磁系统及电力系统稳定器（PSS）、原动机及调节系统、发变组保护、自动电\n补偿装置、风电与光伏的控制系统与保护装置、发电厂一类辅机变频器、相量测量装置（PMU)等。\n5.3涉网试验\n同步发电机组涉网试验包括励磁系统参数测试及建模试验、调速系统参数测试及建模试验、PSS整\n定试验、进相试验、一次调频试验、AGC试验、AVC试验，以及电网调度机构和发电企业认为保障电力\n系统安全所必需的其他试验；新能源场站、分布式电源涉网试验包括电能质量测试、有功功率控制能力\n测试、无功/电压控制能力测试、无功补偿装置并网性能测试、惯量响应和一次调频测试、场站建模与模\n型验证、故障穿越能力仿真验证、电压频率适应能力验证以及保障电力系统安全的其他测试；储能电站\n涉网试验可参照新能源场站涉网试验进行。\n6网源协调技术要求\n6.1同步发电机及励磁系统\n6.1.1同步发电机性能应符合GB/T7064、GB/T7894的规定。\n6.1.2同步发电机组的励磁系统（含PSS)设备性能指标应符合DL/T843与DL/T583的规定。励磁\n调节器应通过涉网性能检测，并符合DL/T1391的规定，励磁调节器控制模型应符合GB/T7409（所有\n部分)的规定。\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9853, "ocr_line_count": 35, "ocr_error": null, "raw_text_len": 1046, "clean_text_len": 1028, "clean_text": "GB/T 40594—2021\n[来源GB38755—2019，2.11]\n3.12\n新能源发电单元短路比newenergyunit short-circuitratio\n新能源发电单元在第一级升压变低压侧接人点短路容量与风电机组/光伏发电单元额定容量之比。\n4总体要求\n4.1网源协调工作应遵循以技术标准为指导，以设备设计能力为基础，以试验为基本手段，以技术报告为基本依据的原则。\n4.2网源协调涉及设计、设备选型、安装调试、试验、运行、检修、设备升级改造等环节。\n4.3网源协调工作责任主体包括规划设计机构、电网企业及其调度机构、发电企业及其发电厂、调相机等其他涉网设备运维企业、试验研究单位以及相关施工建设、基建调试、设备制造等单位。\n4.4电网调度机构、发电企业以及参与管理的试验研究单位应建立网源协调管理体系，明确责任、分工及工作流程。\n5网源协调涉网设备及试验\n5.1电源电源包括单机容量100MW及以上火电、燃气轮机发电及核电机组，40MW及以上水电、光热机组，接人220kV及以上电压等级的同步发电机组，接人35kV及以上电压等级的新能源场站、分布式电源和储能电站。其他并网电源可参照执行。\n5.2涉网设备涉网设备包括发电机、励磁系统及电力系统稳定器（PSS）、原动机及调节系统、发变组保护、自动电补偿装置、风电与光伏的控制系统与保护装置、发电厂一类辅机变频器、相量测量装置（PMU)等。\n5.3涉网试验同步发电机组涉网试验包括励磁系统参数测试及建模试验、调速系统参数测试及建模试验、PSS整定试验、进相试验、一次调频试验、AGC试验、AVC试验，以及电网调度机构和发电企业认为保障电力系统安全所必需的其他试验；新能源场站、分布式电源涉网试验包括电能质量测试、有功功率控制能力测试、无功/电压控制能力测试、无功补偿装置并网性能测试、惯量响应和一次调频测试、场站建模与模型验证、故障穿越能力仿真验证、电压频率适应能力验证以及保障电力系统安全的其他测试；储能电站涉网试验可参照新能源场站涉网试验进行。\n6网源协调技术要求\n6.1同步发电机及励磁系统\n6.1.1同步发电机性能应符合GB/T7064、GB/T7894的规定。\n6.1.2同步发电机组的励磁系统（含PSS)设备性能指标应符合DL/T843与DL/T583的规定。励磁调节器应通过涉网性能检测，并符合DL/T1391的规定，励磁调节器控制模型应符合GB/T7409（所有部分)的规定。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9009, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 7, "text": "GB/T 40594—2021\n6.1.3火电机组深度调峰期间，PSS应正常投人，机组进相能力（无功功率）应不低于50%额定有功工\n况对应的进相能力。\n6.1.4发电企业应在机组首次并网前90日向电网调度机构提供新建或改扩建发电机及励磁系统技术\n资料，并应包括下列内容：\na）电机组深度调峰期间，PSS应正常投人，机组进相能力（无功功率)应不低于50%额定有功工\n况对应的进相能力；\nb）发电机的设计进相能力及P-Q曲线图、定子过负荷能力、转子过负荷能力、发电机和主变压器\n的过激磁能力；\nc）励磁机、副励磁机、励磁变压器、励磁调节器、限制功能及PSS技术说明书，包括励磁类型、主\n回路图、控制模型及厂家建议参数；\nd）励磁调节器及电力系统稳定器涉网性能检测报告。\n6.1.5发电企业新建或改扩建机组应完成下列涉网试验：\na）发电机励磁系统参数测试及建模试验按GB/T40589执行；\nb）电力系统稳定器(PSS)参数整定试验按GB/T40591执行；\nc）发电机进相试验按DL/T1523执行。\n6.1.6运行机组应定期进行励磁系统复核试验，试验应包括励磁系统调节性能和PSS阻尼校核试验，\n复核周期不宜超过5年。测试结果不满足6.1.5要求的应重新试验。\n6.1.7励磁系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.1.5试验结果的应重新试验。\n6.2原动机及调节系统\n6.2.1同步发电机组原动机及调节系统应具备一次调频能力，性能应符合GB/T40595的规定。一次\n调频应与AGC协调配合，且优先级高于AGC。\n6.2.2机组并网运行时一次调频应自动投人，特殊情况下根据电力系统运行需要投退。\n6.2.3火电机组深度调峰期间，应具备正常的一次调频能力。\n6.2.4对于存在孤网/孤岛风险的机组，应配置孤网/孤岛控制模式，相关切换逻辑、参数及定值应进行\n仿真分析和试验验证，其控制模式及参数应优先适应电力系统安全稳定控制要求，兼顾一次调频需求。\n6.2.5发电企业应在机组首次并网前90日向电网调度机构提供新建或改扩建发电机调速系统技术资\n料，并应包括下列内容：\na）同步发电机组正常运行的有功功率范围、一次调频设计能力、调峰能力等；\nb）OPC和PLU定值及控制逻辑、控制运算周期等，火电和核电机组快速减负荷能力等设计\n资料；\nc）水电机组水流惯性时间常数设计值、设计运行振动区。\n6.2.6发电企业新建或改扩建机组应完成下列涉网试验：\na）调速系统参数测试及建模试验按GB/T40593执行；\nb）一次调频试验按GB/T40595执行。\n6.2.7运行机组应定期进行调速系统性能复核试验，试验应包括调节系统动态调节性能试验和一次调\n频试验，复核周期不宜超过5年。复核试验完成后应向电网调度机构提供试验报告。测试结果不满足\n6.2.6要求的应重新试验。\n6.2.8原动机及其调节系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.2.6试验结果的应\n重新试验。\n6.3新能源场站\n6.3.1新能源场站（含分布式电源)电能质量、有功功率和无功功率控制能力、电压耐受能力、频率耐受\n4", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9958, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1301, "clean_text_len": 1288, "clean_text": "GB/T 40594—2021\n6.1.3火电机组深度调峰期间，PSS应正常投人，机组进相能力（无功功率）应不低于50%额定有功工况对应的进相能力。\n6.1.4发电企业应在机组首次并网前90日向电网调度机构提供新建或改扩建发电机及励磁系统技术资料，并应包括下列内容：\na）电机组深度调峰期间，PSS应正常投人，机组进相能力（无功功率)应不低于50%额定有功工况对应的进相能力；\nb）发电机的设计进相能力及P-Q曲线图、定子过负荷能力、转子过负荷能力、发电机和主变压器的过激磁能力；\nc）励磁机、副励磁机、励磁变压器、励磁调节器、限制功能及PSS技术说明书，包括励磁类型、主回路图、控制模型及厂家建议参数；\nd）励磁调节器及电力系统稳定器涉网性能检测报告。\n6.1.5发电企业新建或改扩建机组应完成下列涉网试验：\na）发电机励磁系统参数测试及建模试验按GB/T40589执行；\nb）电力系统稳定器(PSS)参数整定试验按GB/T40591执行；\nc）发电机进相试验按DL/T1523执行。\n6.1.6运行机组应定期进行励磁系统复核试验，试验应包括励磁系统调节性能和PSS阻尼校核试验，\n复核周期不宜超过5年。测试结果不满足6.1.5要求的应重新试验。\n6.1.7励磁系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.1.5试验结果的应重新试验。\n6.2原动机及调节系统\n6.2.1同步发电机组原动机及调节系统应具备一次调频能力，性能应符合GB/T40595的规定。一次调频应与AGC协调配合，且优先级高于AGC。\n6.2.2机组并网运行时一次调频应自动投人，特殊情况下根据电力系统运行需要投退。\n6.2.3火电机组深度调峰期间，应具备正常的一次调频能力。\n6.2.4对于存在孤网/孤岛风险的机组，应配置孤网/孤岛控制模式，相关切换逻辑、参数及定值应进行仿真分析和试验验证，其控制模式及参数应优先适应电力系统安全稳定控制要求，兼顾一次调频需求。\n6.2.5发电企业应在机组首次并网前90日向电网调度机构提供新建或改扩建发电机调速系统技术资料，并应包括下列内容：\na）同步发电机组正常运行的有功功率范围、一次调频设计能力、调峰能力等；\nb）OPC和PLU定值及控制逻辑、控制运算周期等，火电和核电机组快速减负荷能力等设计资料；\nc）水电机组水流惯性时间常数设计值、设计运行振动区。\n6.2.6发电企业新建或改扩建机组应完成下列涉网试验：\na）调速系统参数测试及建模试验按GB/T40593执行；\nb）一次调频试验按GB/T40595执行。\n6.2.7运行机组应定期进行调速系统性能复核试验，试验应包括调节系统动态调节性能试验和一次调频试验，复核周期不宜超过5年。复核试验完成后应向电网调度机构提供试验报告。测试结果不满足\n6.2.6要求的应重新试验。\n6.2.8原动机及其调节系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.2.6试验结果的应重新试验。\n6.3新能源场站\n6.3.1新能源场站（含分布式电源)电能质量、有功功率和无功功率控制能力、电压耐受能力、频率耐受", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8878, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 8, "text": "GB/T 40594—2021\n能力等性能应满足GB38755一2019的规定，原则上与同步发电机组的电压和频率耐受能力一致，并应\n按照所接人电力系统的安全运行需求优化。\n6.3.2新能源场站应按照无功电压专题研究结果配置无功调节设备的类型和容量。\n6.3.3新能源场站应按照风电场、光伏发电站的实际接人情况开展电能质量专题研究，并结合监测结\n果，确定电能质量治理措施。\n6.3.4新能源场站应具备一次调频能力，根据电力系统运行需要投/退一次调频功能。一次调频应与\nAGC协调配合，且优先级高于AGC。\n6.3.5新能源场站应具备动态电压支撑能力。无功调节设备的自动控制环节应采用自动电压控制模\n式，其动态电压调节性能宜参照DL/T843的相关要求。\n6.3.6在新能源并网发电比重较高的地区，新能源场站应提供必要惯量与短路容量支撑，必要时可配\n置调相机等装置，使其满足下列要求：\na）新能源场站惯量响应满足GB/T19963中相关要求。\nb）新能源场站接人后短路容量应使并网点的过电压水平在运行要求的范围内。\nc）新能源发电单元应能够在新能源发电单元短路比为1.5及以上连续稳定运行（单个发电单元\n并网测试环境下）。\n术资料，并应包括下列内容：\na）新能源场站及其升压站内主要涉网设备及参数、说明书和图纸，以及风电机组、光伏发电系统\n分布图；\nb）可用于电磁暂态和机电暂态仿真计算的风电机组/光伏发电单元（含风机/光伏组件、变流器、\n能源场站联网的柔性直流等设备的模型及参数；\nc）风电机组和光伏发电单元的电能质量、有功功率和无功功率控制能力、高电压穿越能力、低电\n压穿越能力、电压和频率适应能力等检测报告。配置SVG的场站应提供SVG的高低压穿越、\n电压和频率适应能力等检测报告。\n6.3.8新能源场站应完成下列涉网试验：\na）电能质量测试；\nb）有功功率控制能力测试；\nc）无功/电压控制能力测试；\nd）无功补偿装置并网性能测试；\ne）惯量响应和一次调频测试；\nf）场站建模与模型验证；\ng）故障穿越能力仿真验证；\nh）电压、频率适应能力验证；\ni）保障电力系统安全的其他测试。\n6.3.9新能源场站应定期进行频率、电压调节性能复核试验，复核周期不宜超过5年。调节系统动态\n复核试验内容应包括新能源场站频率阶跃试验和无功调节设备电压阶跃试验。复核试验完成后应向电\n网调度机构提供试验报告。测试结果不满足GB/T31464一2015等标准的要求应重新试验。\n6.3.10新能源场站应按照电网调度机构的要求配合开展参数优化工作，并跟踪其各个元件模型和参\n数的变化情况，随时反馈变更情况。\n6.3.11新能源场站容量变更、设备改造、软件升级、参数修改和控制逻辑变更等影响6.3.8试验结果的\n应重新试验。\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.995, "ocr_line_count": 42, "ocr_error": null, "raw_text_len": 1154, "clean_text_len": 1138, "clean_text": "GB/T 40594—2021\n能力等性能应满足GB38755一2019的规定，原则上与同步发电机组的电压和频率耐受能力一致，并应按照所接人电力系统的安全运行需求优化。\n6.3.2新能源场站应按照无功电压专题研究结果配置无功调节设备的类型和容量。\n6.3.3新能源场站应按照风电场、光伏发电站的实际接人情况开展电能质量专题研究，并结合监测结果，确定电能质量治理措施。\n6.3.4新能源场站应具备一次调频能力，根据电力系统运行需要投/退一次调频功能。一次调频应与\nAGC协调配合，且优先级高于AGC。\n6.3.5新能源场站应具备动态电压支撑能力。无功调节设备的自动控制环节应采用自动电压控制模式，其动态电压调节性能宜参照DL/T843的相关要求。\n6.3.6在新能源并网发电比重较高的地区，新能源场站应提供必要惯量与短路容量支撑，必要时可配置调相机等装置，使其满足下列要求：\na）新能源场站惯量响应满足GB/T19963中相关要求。\nb）新能源场站接人后短路容量应使并网点的过电压水平在运行要求的范围内。\nc）新能源发电单元应能够在新能源发电单元短路比为1.5及以上连续稳定运行（单个发电单元并网测试环境下）。\n术资料，并应包括下列内容：\na）新能源场站及其升压站内主要涉网设备及参数、说明书和图纸，以及风电机组、光伏发电系统分布图；\nb）可用于电磁暂态和机电暂态仿真计算的风电机组/光伏发电单元（含风机/光伏组件、变流器、\n能源场站联网的柔性直流等设备的模型及参数；\nc）风电机组和光伏发电单元的电能质量、有功功率和无功功率控制能力、高电压穿越能力、低电压穿越能力、电压和频率适应能力等检测报告。配置SVG的场站应提供SVG的高低压穿越、\n电压和频率适应能力等检测报告。\n6.3.8新能源场站应完成下列涉网试验：\na）电能质量测试；b）有功功率控制能力测试；\nc）无功/电压控制能力测试；\nd）无功补偿装置并网性能测试；\ne）惯量响应和一次调频测试；f）场站建模与模型验证；\ng）故障穿越能力仿真验证；h）电压、频率适应能力验证；\ni）保障电力系统安全的其他测试。\n6.3.9新能源场站应定期进行频率、电压调节性能复核试验，复核周期不宜超过5年。调节系统动态复核试验内容应包括新能源场站频率阶跃试验和无功调节设备电压阶跃试验。复核试验完成后应向电网调度机构提供试验报告。测试结果不满足GB/T31464一2015等标准的要求应重新试验。\n6.3.10新能源场站应按照电网调度机构的要求配合开展参数优化工作，并跟踪其各个元件模型和参数的变化情况，随时反馈变更情况。\n6.3.11新能源场站容量变更、设备改造、软件升级、参数修改和控制逻辑变更等影响6.3.8试验结果的应重新试验。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.901, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 9, "text": "GB/T 40594—2021\n6.4涉网保护\n6.4.1并网电源涉网保护的配置和选型应符合GB/T40586的规定。\n6.4.2新能源场站、储能电站、分布式电源（包括接人35kV以下电压等级各类电源）的电压和频率耐\n受能力原则上与同步发电机组的电压和频率耐受能力一致。\n6.4.3风电机组过电压保护、风电机组低电压保护、风电机组频率异常保护、光伏逆变器过电压保护、\n光伏逆变器低电压保护、光伏逆变器频率异常保护等的配置和整定应符合DL/T1631、GB/T32900的\n规定。\n6.4.4新建发电机组（含新能源场站)满负荷试运行前应对涉网保护进行评估。\n6.4.5电网结构或主设备参数发生变化、涉网保护改造、软件升级、定值调整后，应对涉网保护进行\n复核。\n6.5AGC、AVC系统\n6.5.1AGC、AVC系统的功能配置和技术指标应满足所在电力系统要求，并按需投退。\n6.5.2电网调度机构应按照发电企业提供的技术资料，在AGC、AVC系统调试前下达与电力系统安全\n稳定运行相关的性能要求，包括AGC的运行范围、调节速率和调节精度等，以及AVC的调节范围、调\n节周期和控制模式等。\n6.5.3发电企业应在机组首次并网前90日向电网调度机构提供AGC、AVC系统技术资料，并应包括\n下列内容：\na）AGC、AVC系统说明书；\nb）AGC设计性能指标一运行范围、调节速率、调节精度等；\nc）AVC设计性能指标一-调节范围、调节速率、调节死区和调节时间等。\n6.5.4新建或改扩建的发电企业应完成AGC联调试验、AVC联调试验。\n6.5.5并网电源的有功/无功调节能力发生变化，AGC/AVC调节范围或控制策略改变的应在并网发\n电后1个月内重新进行AGC/AVC试验。\n6.5.6AGC/AVC系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.5.4试验结果的应重新\n试验。\n6.6网源协调在线监测\n6.6.1网源协调在线监测设备的功能配置应符合GB38755一2019的规定和所在电力系统的要求。\n新能源场站、AGC、AVC系统的主要运行参数和状态信息，详见附录A。\n6.6.4新能源场站所属的风电机组、光伏发电单元应具备暂态、动态信息监测及上传功能。\n6.6.5接人10kV及以上电压等级的分布式电源及储能电站网源协调在线监测设备的信号宜参照新\n能源场站执行，至少应包括有功功率、无功功率和并网点电压。\n6.6.6网源协调在线监测调度端设备应具备源侧控制设备动态性能评估、故障记录等高级应用功能。\n6.7次/超同步振荡防控\n6.7.1存在下列情况的，应开展次/超同步振荡风险研究，并向电网调度机构提交研究结论和相关技术\n资料：\na）汽轮发电机组送出工程及近区存在串联补偿装置或直流整流站；\nb）新能源场站集中接入短路比较低的电力系统；", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9967, "ocr_line_count": 38, "ocr_error": null, "raw_text_len": 1170, "clean_text_len": 1160, "clean_text": "GB/T 40594—2021\n6.4涉网保护\n6.4.1并网电源涉网保护的配置和选型应符合GB/T40586的规定。\n6.4.2新能源场站、储能电站、分布式电源（包括接人35kV以下电压等级各类电源）的电压和频率耐受能力原则上与同步发电机组的电压和频率耐受能力一致。\n6.4.3风电机组过电压保护、风电机组低电压保护、风电机组频率异常保护、光伏逆变器过电压保护、\n光伏逆变器低电压保护、光伏逆变器频率异常保护等的配置和整定应符合DL/T1631、GB/T32900的规定。\n6.4.4新建发电机组（含新能源场站)满负荷试运行前应对涉网保护进行评估。\n6.4.5电网结构或主设备参数发生变化、涉网保护改造、软件升级、定值调整后，应对涉网保护进行复核。\n6.5AGC、AVC系统\n6.5.1AGC、AVC系统的功能配置和技术指标应满足所在电力系统要求，并按需投退。\n6.5.2电网调度机构应按照发电企业提供的技术资料，在AGC、AVC系统调试前下达与电力系统安全稳定运行相关的性能要求，包括AGC的运行范围、调节速率和调节精度等，以及AVC的调节范围、调节周期和控制模式等。\n6.5.3发电企业应在机组首次并网前90日向电网调度机构提供AGC、AVC系统技术资料，并应包括下列内容：\na）AGC、AVC系统说明书；\nb）AGC设计性能指标一运行范围、调节速率、调节精度等；\nc）AVC设计性能指标一-调节范围、调节速率、调节死区和调节时间等。\n6.5.4新建或改扩建的发电企业应完成AGC联调试验、AVC联调试验。\n6.5.5并网电源的有功/无功调节能力发生变化，AGC/AVC调节范围或控制策略改变的应在并网发电后1个月内重新进行AGC/AVC试验。\n6.5.6AGC/AVC系统设备改造、软件升级、参数修改和控制逻辑变更等影响6.5.4试验结果的应重新试验。\n6.6网源协调在线监测\n6.6.1网源协调在线监测设备的功能配置应符合GB38755一2019的规定和所在电力系统的要求。\n新能源场站、AGC、AVC系统的主要运行参数和状态信息，详见附录A。\n6.6.4新能源场站所属的风电机组、光伏发电单元应具备暂态、动态信息监测及上传功能。\n6.6.5接人10kV及以上电压等级的分布式电源及储能电站网源协调在线监测设备的信号宜参照新能源场站执行，至少应包括有功功率、无功功率和并网点电压。\n6.6.6网源协调在线监测调度端设备应具备源侧控制设备动态性能评估、故障记录等高级应用功能。\n6.7次/超同步振荡防控\n6.7.1存在下列情况的，应开展次/超同步振荡风险研究，并向电网调度机构提交研究结论和相关技术资料：\na）汽轮发电机组送出工程及近区存在串联补偿装置或直流整流站；\nb）新能源场站集中接入短路比较低的电力系统；", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8913, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 10, "text": "GB/T 40594—2021\nd）其他存在次同步振荡或超同步振荡风险的情况。\n6.7.2存在次/超同步振荡风险的常规电厂、新能源场站及送出工程，所属发电企业应开展次/超同步\n振荡风险研究并根据评估结果采取抑制、保护和监测措施。正常方式（含计划检修)及发生第一级安全\n稳定标准故障后存在振荡风险的应采取抑制措施，发生第二级安全稳定标准故障后存在振荡风险的应\n采取抑制或保护措施。\n6.7.3存在次同步振荡风险的汽轮发电机组，应实测轴系扭振模态频率及机械阻尼。\n6.7.4次/超同步振荡抑制措施应进行论证评审并通过系统试验验证。\n7网源协调管理职责\n7.1规划设计机构\n7.1.1规划、设计应落实GB/T38969等电力系统网源协调技术标准、技术规范和相关要求。\n7.1.2电网的规划、设计应研究接人电源与所在电力系统的关系，综合考虑接人电源类型比例、位置等\n因素，开展电力系统安全稳定分析，编制网源协调规划方案。\n7.1.3电源的规划、接人系统设计，应开展电源调峰性能、电源的惯量、频率和电压调节能力、频率和电\n压耐受能力、次/超同步振荡、短路比和涉网保护等分析，满足所接人电力系统的技术要求。\n7.2电网企业及其调度机构\n7.2.1落实GB38755一2019等电力系统网源协调技术标准、技术规范和相关要求。\n7.2.2采用实测模型参数开展所辖电力系统的安全稳定分析，提出网源协调措施，确定所辖发电厂、电\n网和用户设备的运行方式。\n7.2.3提出所辖电网涉网设备应具备的功能配置、涉网性能和运行方式要求。\n7.2.4参加所辖电网涉网设备新建、扩建、改造技术规范书的审查。\n7.2.5负责并网电源模型参数实测结果的仿真校核及数据管理，负责网源协调相关技术标准、反事故\n措施编制，负责涉网故障技术分析，参加涉网事故调查、专项核查工作。\n7.3发电企业及其发电厂\n7.3.1落实GB38755一2019等电力系统网源协调技术标准、技术规范和相关要求。\n7.3.2根据所在电力系统实际情况，落实电网调度机构提出的网源协调措施。\n7.3.3发电厂涉网设备的功能配置、涉网性能、运行方式应满足所在电网的技术要求。建立涉网设备\n以及出厂资料、设计图纸、运行日志等。\n7.3.4向所在电网调度机构提交涉网设备新建、扩建、改造技术规范书，并组织审查。\n7.3.5向电网调度机构提供涉网设备参数和试验报告，协助电网调度机构进行涉网设备数据管理，参\n加网源协调相关技术标准、反事故措施编制并落实。\n7.3.6组织本单位涉网故障技术分析，并参加事故调查、专项核查等。\n7.3.7调相机等其他涉网设备运维企业应按照本文件发电企业工作职责完成网源协调相关工作。\n7.4试验研究单位\n7.4.1应按照GB38755一2019等国家、行业相关技术标准，从技术装备、人员配备等方面建立健全满\n足所承担网源协调的技术条件和技术要求。\n7.4.2按照网源协调相关技术标准及电力系统要求完成受托涉网试验，按规定格式编制涉网试验", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9976, "ocr_line_count": 37, "ocr_error": null, "raw_text_len": 1244, "clean_text_len": 1234, "clean_text": "GB/T 40594—2021\nd）其他存在次同步振荡或超同步振荡风险的情况。\n6.7.2存在次/超同步振荡风险的常规电厂、新能源场站及送出工程，所属发电企业应开展次/超同步振荡风险研究并根据评估结果采取抑制、保护和监测措施。正常方式（含计划检修)及发生第一级安全稳定标准故障后存在振荡风险的应采取抑制措施，发生第二级安全稳定标准故障后存在振荡风险的应采取抑制或保护措施。\n6.7.3存在次同步振荡风险的汽轮发电机组，应实测轴系扭振模态频率及机械阻尼。\n6.7.4次/超同步振荡抑制措施应进行论证评审并通过系统试验验证。\n7网源协调管理职责\n7.1规划设计机构\n7.1.1规划、设计应落实GB/T38969等电力系统网源协调技术标准、技术规范和相关要求。\n7.1.2电网的规划、设计应研究接人电源与所在电力系统的关系，综合考虑接人电源类型比例、位置等因素，开展电力系统安全稳定分析，编制网源协调规划方案。\n7.1.3电源的规划、接人系统设计，应开展电源调峰性能、电源的惯量、频率和电压调节能力、频率和电压耐受能力、次/超同步振荡、短路比和涉网保护等分析，满足所接人电力系统的技术要求。\n7.2电网企业及其调度机构\n7.2.1落实GB38755一2019等电力系统网源协调技术标准、技术规范和相关要求。\n7.2.2采用实测模型参数开展所辖电力系统的安全稳定分析，提出网源协调措施，确定所辖发电厂、电网和用户设备的运行方式。\n7.2.3提出所辖电网涉网设备应具备的功能配置、涉网性能和运行方式要求。\n7.2.4参加所辖电网涉网设备新建、扩建、改造技术规范书的审查。\n7.2.5负责并网电源模型参数实测结果的仿真校核及数据管理，负责网源协调相关技术标准、反事故措施编制，负责涉网故障技术分析，参加涉网事故调查、专项核查工作。\n7.3发电企业及其发电厂\n7.3.1落实GB38755一2019等电力系统网源协调技术标准、技术规范和相关要求。\n7.3.2根据所在电力系统实际情况，落实电网调度机构提出的网源协调措施。\n7.3.3发电厂涉网设备的功能配置、涉网性能、运行方式应满足所在电网的技术要求。建立涉网设备以及出厂资料、设计图纸、运行日志等。\n7.3.4向所在电网调度机构提交涉网设备新建、扩建、改造技术规范书，并组织审查。\n7.3.5向电网调度机构提供涉网设备参数和试验报告，协助电网调度机构进行涉网设备数据管理，参加网源协调相关技术标准、反事故措施编制并落实。\n7.3.6组织本单位涉网故障技术分析，并参加事故调查、专项核查等。\n7.3.7调相机等其他涉网设备运维企业应按照本文件发电企业工作职责完成网源协调相关工作。\n7.4试验研究单位\n7.4.1应按照GB38755一2019等国家、行业相关技术标准，从技术装备、人员配备等方面建立健全满足所承担网源协调的技术条件和技术要求。\n7.4.2按照网源协调相关技术标准及电力系统要求完成受托涉网试验，按规定格式编制涉网试验", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8956, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 11, "text": "GB/T 40594—2021\n报告。\n7.4.3参加网源协调相关技术标准、技术规范、反事故措施的编制。\n7.4.4配合电网调度机构和发电企业开展涉网试验方案和报告的审核、模型参数仿真校核及人库管\n理等。\n7.4.5参加涉网故障技术分析、事故调查、专项核查等工作。\n7.4.6研究网源协调技术，推广网源协调新技术、新经验。\n7.5相关单位\n施工建设、基建调试、设备制造等单位应按照GB38755一2019等相关标准落实网源协调要求。\n8网源协调过程管理\n8.1规划设计\n8.1.1电源规划与涉网设备的设计选型、技术规范制定、出厂验收等，均应按照GB/T38969等相关标\n准规定进行，确保设备性能满足电力系统运行要求。\n8.1.2电网调度机构应依据电力系统的特性，对机组或新能源场站涉网设备的配置方案、性能、参数提\n出要求。\n8.2施工调试\n8.2.1发电企业应对涉网设备交接试验过程现场见证，督促调试单位按照交接试验标准要求开展调试\n和试验工作。\n8.2.2发电企业应将涉网设备调试报告和设备参数定值单提交电网调度机构备案。\n8.3试验\n8.3.1同步发电机组满负荷试运行前发电企业应完成励磁系统参数测试及建模试验、PSS参数整定试\n验、调速系统参数测试及建模试验、发电机进相试验、一次调频试验、AGC和AVC试验，以及保障电力\n系统安全的其他试验。\n8.3.2同步发电机组满负荷试运行前发电企业应完成涉网保护评估工作。\n8.3.3新能源场站试运行结束前，发电企业应完成电能质量测试、有功功率控制能力测试、无功/电压\n控制能力测试、无功补偿装置并网性能测试、惯量响应和一次调频测试、场站建模与模型验证、故障穿越\n能力仿真验证、电压频率适应能力验证以及保障电力系统安全的其他测试。\n8.3.4发电企业开展8.3.1、8.3.3要求的试验前30日向电网调度机构报送试验方案（包括试验内容、试\n验步骤、试验进度安排及现场安全措施等)及试验申请，电网调度机构负责相应的电网安全措施。\n8.3.5发电企业应在满负荷试运行（新能源场站试运行结束）前完成8.3.1～8.3.3要求的试验和评估，\n试验和评估结果作为机组满负荷试运行的依据之一，试验完成后30日内应向电网调度机构提交相关\n报告。\n8.3.6存在孤岛或孤网风险的电网，网内发电企业应配合电网调度机构开展孤岛或孤网试验，并将必\n要的应急处置流程纳人运行规程。\n8.3.7黑启动机组应完成模拟电网失电情况下的自启动试验及带空载线路充电试验，每年开展现场复\n核试验，并将操作流程写人运行规程。\n8.3.8电网调度机构应根据电力系统安全运行需求，确认机组涉网试验、次/超同步振荡抑制试验、机\n组孤岛试验、机组黑启动试验等试验方案、试验报告。\n8.3.9电网调度机构应配合发电企业开展涉网试验相关工作。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9981, "ocr_line_count": 39, "ocr_error": null, "raw_text_len": 1171, "clean_text_len": 1157, "clean_text": "GB/T 40594—2021\n报告。\n7.4.3参加网源协调相关技术标准、技术规范、反事故措施的编制。\n7.4.4配合电网调度机构和发电企业开展涉网试验方案和报告的审核、模型参数仿真校核及人库管理等。\n7.4.5参加涉网故障技术分析、事故调查、专项核查等工作。\n7.4.6研究网源协调技术，推广网源协调新技术、新经验。\n7.5相关单位施工建设、基建调试、设备制造等单位应按照GB38755一2019等相关标准落实网源协调要求。\n8网源协调过程管理\n8.1规划设计\n8.1.1电源规划与涉网设备的设计选型、技术规范制定、出厂验收等，均应按照GB/T38969等相关标准规定进行，确保设备性能满足电力系统运行要求。\n8.1.2电网调度机构应依据电力系统的特性，对机组或新能源场站涉网设备的配置方案、性能、参数提出要求。\n8.2施工调试\n8.2.1发电企业应对涉网设备交接试验过程现场见证，督促调试单位按照交接试验标准要求开展调试和试验工作。\n8.2.2发电企业应将涉网设备调试报告和设备参数定值单提交电网调度机构备案。\n8.3试验\n8.3.1同步发电机组满负荷试运行前发电企业应完成励磁系统参数测试及建模试验、PSS参数整定试验、调速系统参数测试及建模试验、发电机进相试验、一次调频试验、AGC和AVC试验，以及保障电力系统安全的其他试验。\n8.3.2同步发电机组满负荷试运行前发电企业应完成涉网保护评估工作。\n8.3.3新能源场站试运行结束前，发电企业应完成电能质量测试、有功功率控制能力测试、无功/电压控制能力测试、无功补偿装置并网性能测试、惯量响应和一次调频测试、场站建模与模型验证、故障穿越能力仿真验证、电压频率适应能力验证以及保障电力系统安全的其他测试。\n8.3.4发电企业开展8.3.1、8.3.3要求的试验前30日向电网调度机构报送试验方案（包括试验内容、试验步骤、试验进度安排及现场安全措施等)及试验申请，电网调度机构负责相应的电网安全措施。\n8.3.5发电企业应在满负荷试运行（新能源场站试运行结束）前完成8.3.1～8.3.3要求的试验和评估，\n试验和评估结果作为机组满负荷试运行的依据之一，试验完成后30日内应向电网调度机构提交相关报告。\n8.3.6存在孤岛或孤网风险的电网，网内发电企业应配合电网调度机构开展孤岛或孤网试验，并将必要的应急处置流程纳人运行规程。\n8.3.7黑启动机组应完成模拟电网失电情况下的自启动试验及带空载线路充电试验，每年开展现场复核试验，并将操作流程写人运行规程。\n8.3.8电网调度机构应根据电力系统安全运行需求，确认机组涉网试验、次/超同步振荡抑制试验、机组孤岛试验、机组黑启动试验等试验方案、试验报告。\n8.3.9电网调度机构应配合发电企业开展涉网试验相关工作。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8931, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 12, "text": "GB/T40594-2021\n8.4运行与控制\n8.4.1涉网设备控制参数与保护定值确定后，由发电企业向电网调度机构正式报备。\n8.4.2涉网设备运行状态、控制逻辑、控制参数、保护定值的变更应提前向电网调度机构申请，说明原\n因，得到批准后方可实施，并报备实施结果。紧急状态下改变上述内容，应及时通知电网调度机构。\n8.4.3涉网设备发生异常时，发电企业应及时了解和记录有关情况，并向电网调度机构汇报，应于3日\n内将分析报告提交调度机构。\n8.5检修、改造、容量变更\n8.5.1发电企业应提前向电网调度机构申报年度、月度的涉网设备检修、改造计划，经批准后方可实\n施。改造设备选型、交接试验、涉网试验等应按第6章要求进行。\n8.5.2发电企业在完成涉网设备改造、软件升级、修改控制逻辑、控制参数或保护定值等影响设备涉网\n性能的，应按GB/T40595等相关标准要求开展涉网试验。\n8.5.3并网电源容量变更后，应按新机组投运要求履行相关手续。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9966, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 419, "clean_text_len": 415, "clean_text": "GB/T40594-2021\n8.4运行与控制\n8.4.1涉网设备控制参数与保护定值确定后，由发电企业向电网调度机构正式报备。\n8.4.2涉网设备运行状态、控制逻辑、控制参数、保护定值的变更应提前向电网调度机构申请，说明原因，得到批准后方可实施，并报备实施结果。紧急状态下改变上述内容，应及时通知电网调度机构。\n8.4.3涉网设备发生异常时，发电企业应及时了解和记录有关情况，并向电网调度机构汇报，应于3日内将分析报告提交调度机构。\n8.5检修、改造、容量变更\n8.5.1发电企业应提前向电网调度机构申报年度、月度的涉网设备检修、改造计划，经批准后方可实施。改造设备选型、交接试验、涉网试验等应按第6章要求进行。\n8.5.2发电企业在完成涉网设备改造、软件升级、修改控制逻辑、控制参数或保护定值等影响设备涉网性能的，应按GB/T40595等相关标准要求开展涉网试验。\n8.5.3并网电源容量变更后，应按新机组投运要求履行相关手续。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8821, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 13, "text": "GB/T 40594—2021\n附录A\n（规范性）\n网源协调在线监测设备电源侧主要信号及要求\nA.1网源协调在线监测接人信号应符合下列要求：\na）接入信号变送器测量精度应不低于0.2级，输出应为4mA～20mA直流电流或土10V以内\n直流电压；\nb）励磁调节器、调速器、分散控制系统（DCS)等机组监视、控制设备输出信号应为4mA～20mA\n直流电流或土10V以内直流电压。\nA.2网源协调在线监测接人信号包括但不限于表A.1中所列信号。\n表A.1网源协调在线监测设备电源侧接入的信号\n序号\n类别\n信号\n发电机机端电流、机端电压、电压给定值、PSS输出、励磁调节器PID输出、发电机\n1\n发电机及其励磁系统\n励磁电压、励磁电流、励磁机励磁电压和励磁机励磁电流（三机系统）、PSS投人/退\n出信号、励磁调节器自动/手动运行方式及各类限制器动作信号\n机组转速、键相信号、总阀位指令（汽轮机组)/开度指令（水轮机组）/燃料指令（燃\n机)、有功功率、调速系统功率给定值、高调门反馈（火电，单阀提供1个，顺序阀提\n2\n原动机及其调节系统\n供经常变化的2个）、CCS系统输出至锅炉指令、导叶开度（水电）、主汽压力（火\n电）、调节级压力（火电）、再热器出口压力（火电）、一次调频投入/退出信号、一次\n调颜动作/复归信号、调速系统控制模式信号\n功率预测曲线、有功功率、无功功率、并网点电压、一次调频投人/退出信号、一次\n3\n新能源场站\n调频动作/复归信号、电压/无功控制模式；并网点无功补偿设备投人/退出信号、\n无功功率、控制模式\n机组运行水头（水电）、有功功率、无功功率、远方AGC指令、远方AVC指令、同步\nAGC、AVC系统\n发电机组的AGC指令和AVC指令、风电场与光伏发电站的AGC指令和AVC\n指令\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9901, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 750, "clean_text_len": 725, "clean_text": "GB/T 40594—2021\n附录A\n（规范性）\n网源协调在线监测设备电源侧主要信号及要求\nA.1网源协调在线监测接人信号应符合下列要求：\na）接入信号变送器测量精度应不低于0.2级，输出应为4mA～20mA直流电流或土10V以内直流电压；\nb）励磁调节器、调速器、分散控制系统（DCS)等机组监视、控制设备输出信号应为4mA～20mA\n直流电流或土10V以内直流电压。\nA.2网源协调在线监测接人信号包括但不限于表A.1中所列信号。\n表A.1网源协调在线监测设备电源侧接入的信号序号类别信号发电机机端电流、机端电压、电压给定值、PSS输出、励磁调节器PID输出、发电机\n发电机及其励磁系统励磁电压、励磁电流、励磁机励磁电压和励磁机励磁电流（三机系统）、PSS投人/退出信号、励磁调节器自动/手动运行方式及各类限制器动作信号机组转速、键相信号、总阀位指令（汽轮机组)/开度指令（水轮机组）/燃料指令（燃机)、有功功率、调速系统功率给定值、高调门反馈（火电，单阀提供1个，顺序阀提\n原动机及其调节系统供经常变化的2个）、CCS系统输出至锅炉指令、导叶开度（水电）、主汽压力（火电）、调节级压力（火电）、再热器出口压力（火电）、一次调频投入/退出信号、一次调颜动作/复归信号、调速系统控制模式信号功率预测曲线、有功功率、无功功率、并网点电压、一次调频投人/退出信号、一次\n新能源场站调频动作/复归信号、电压/无功控制模式；并网点无功补偿设备投人/退出信号、\n无功功率、控制模式机组运行水头（水电）、有功功率、无功功率、远方AGC指令、远方AVC指令、同步\nAGC、AVC系统发电机组的AGC指令和AVC指令、风电场与光伏发电站的AGC指令和AVC\n指令", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.8688, "has_structure_hint": true}
{"doc_id": "92cb244dcb10", "file_name": "50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\4-风电电能监督标准\\50--GB_T 40594-2021电力系统网源协调技术导则.PDF", "page_num": 14, "text": "GB/T 40594—2021\n中华人民共和国\n国家标准\n电力系统网源协调技术导则\nGB/T 40594—2021\n中国标准出版社出版发行\n北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷\n各地新华书店经销\n￥\n开本880×1230\n士291/\n2021年10月第一版2021年10月第一次印刷\n书号：155066·1-68319定价18.00元\n口\n如有印装差错\n由本社发行中心调换\n5\n版权专有\n侵权必究\nGB/T40594-2021\n码上扫一扫正版服务到\n举报电话：（010)68510107", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9385, "ocr_line_count": 27, "ocr_error": null, "raw_text_len": 359, "clean_text_len": 344, "clean_text": "GB/T 40594—2021\n中华人民共和国国家标准电力系统网源协调技术导则\nGB/T 40594—2021\n中国标准出版社出版发行北京市朝阳区和平里西街甲2号(100029)\n北京市西城区三里河北街16号(100045)\n网址www.spc.net.cn\n总编室：（010)68533533发行中心：（010)51780238\n读者服务部：（010)68523946\n中国标准出版社秦皇岛印刷厂印刷各地新华书店经销\n￥开本880×1230士291/\n2021年10月第一版2021年10月第一次印刷书号：155066·1-68319定价18.00元口如有印装差错由本社发行中心调换\n版权专有侵权必究GB/T40594-2021\n码上扫一扫正版服务到举报电话：（010)68510107", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.903, "has_structure_hint": true}
