{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 1, "text": "ICS 29.020\nF 21\nDL\n备案号：31105-2011\n中华人民共和国电力行业标准\nDL/T428—2010\n代替DL428一1991\n电力系统自动低频减负荷技术规定\nTechnical rules for power system automatic under-frequency load shedding\n2011-01-09发布\n2011-05-01实施\n国家能源局\n发布", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9824, "ocr_line_count": 13, "ocr_error": null, "raw_text_len": 197, "clean_text_len": 191, "clean_text": "ICS 29.020F 21DL\n备案号：31105-2011中华人民共和国电力行业标准\nDL/T428—2010代替DL428一1991\n电力系统自动低频减负荷技术规定\nTechnical rules for power system automatic under-frequency load shedding\n2011-01-09发布\n2011-05-01实施国家能源局发布", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9429, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 2, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 3, "text": "DL/T428—2010\n目次\n前言\nI\n1范围\n1\n2夫\n规范性引用文件\n3术语和定义\n1\n4总则\n自动低频减负荷装置配置整定的基本要求：\n6\n自动低频减负荷的整定计算\n2\n7\n自动低频减负荷装置的配置与整定\n3\n8低频解列装置的设置\n4\n附录A（资料性附录）恒定输出功率发电机带集中负荷时的频率变化动态过程计算\n附录B（资料性附录）越过额定值后的系统频率变化动态过程计算（考虑系统等价发电机组综合调速\n器特性）", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9679, "ocr_line_count": 23, "ocr_error": null, "raw_text_len": 207, "clean_text_len": 187, "clean_text": "DL/T428—2010目次前言\nI\n1范围\n2夫规范性引用文件\n3术语和定义\n4总则自动低频减负荷装置配置整定的基本要求：\n自动低频减负荷的整定计算\n自动低频减负荷装置的配置与整定\n8低频解列装置的设置\n附录A（资料性附录）恒定输出功率发电机带集中负荷时的频率变化动态过程计算附录B（资料性附录）越过额定值后的系统频率变化动态过程计算（考虑系统等价发电机组综合调速器特性）", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9494, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 4, "text": "DL/T428—2010\n前言\n本标准是对DL428一1991《电力系统自动低频减负荷技术规定》进行修订。\n本次修订与前一版相比，除编辑性修改外，主要技术变化如下：\n-增加了同步联网状态下的各电网应采用统一协调的低频减负荷方案要求；\n删除了在系统失步振荡时不考虑低频减负荷装置误动作行为的要求；\n增加了抽水蓄能机组抽水工况下低频跳闸定值以及间歇式可再生能源机组低频跳闸定值要求；\n-增加了低频减负荷装置控制负荷与其他作用于切负荷的相关安全自动装置相协调的要求；\n定值协调的要求；\n删除了除设置低频解列装置外，一般还应考虑同时设置经断线闭锁或过电流元件控制的低电\n压解列装置并需考虑与线路保护动作选择性的有关内容。\n, 1\n本标准实施后代替DL428一1991。\n本标准由全国电网运行与控制标准化技术委员会归口。\n本标准起草单位：中国电力科学研究院、国家电力调度通信中心。\n本标准起草人：王梅义、印永华、刘肇旭、周济、卜广全、赵强、孙华东、雷为民、蓝海波、李\n再华、易俊。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二\n条一号，100761）。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9689, "ocr_line_count": 19, "ocr_error": null, "raw_text_len": 491, "clean_text_len": 487, "clean_text": "DL/T428—2010\n前言本标准是对DL428一1991《电力系统自动低频减负荷技术规定》进行修订。\n本次修订与前一版相比，除编辑性修改外，主要技术变化如下：\n-增加了同步联网状态下的各电网应采用统一协调的低频减负荷方案要求；\n删除了在系统失步振荡时不考虑低频减负荷装置误动作行为的要求；\n增加了抽水蓄能机组抽水工况下低频跳闸定值以及间歇式可再生能源机组低频跳闸定值要求；\n-增加了低频减负荷装置控制负荷与其他作用于切负荷的相关安全自动装置相协调的要求；\n定值协调的要求；\n删除了除设置低频解列装置外，一般还应考虑同时设置经断线闭锁或过电流元件控制的低电压解列装置并需考虑与线路保护动作选择性的有关内容。\n, 1\n本标准实施后代替DL428一1991。\n本标准由全国电网运行与控制标准化技术委员会归口。\n本标准起草单位：中国电力科学研究院、国家电力调度通信中心。\n本标准起草人：王梅义、印永华、刘肇旭、周济、卜广全、赵强、孙华东、雷为民、蓝海波、李再华、易俊。\n本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761）。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9174, "has_structure_hint": false}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 5, "text": "DL/T428—2010\n电力系统自动低频减负荷技术规定\n1范围\n本标准规定了电力系统自动低频减负荷装置的配置和整定应遵循的基本原则和要求，电力系统自\n动低频减负荷整定计算的基本假定和方法。\n本标准适用于电力系统规划设计、生产运行和科研制造工作中涉及的电力系统自动低频减负荷技\n术措施。\n2规范性引用文件\n下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适于本文\n件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL755电力系统安全稳定导则\nDL/T1040一2007电网运行准则\n3术语和定义\n3.1\n负荷功率loadcapacity\n电力系统运行时的负荷大小。\n3.2\n剩余发电功率generationremaining\n出现有功缺额后电网中仍运行的发电功率总加。\n4总则\n4.1电力系统应按照DL755的要求合理安排自动低频减负荷的顺序及所切负荷数值。当整个系统或\n解列后的局部出现功率缺额时，能够有计划地按频率下降情况自动减去足够数量的负荷，以保证系统\n安全运行和向重要用户的不间断供电。\n4.2当电力系统突然发生有功功率缺额导致系统频率严重下降时，应依靠自动低频减负荷装置的动\n作，使保留运行的负荷容量能与运行中的发电容量相适应，以保持电力系统的继续安全运行，保证向\n重要负荷的不间断供电。鉴于电力系统发电机组的组合（水、火、核电、间歇式可再生能源机组及电\n厂容量大小及比重，机组对异常频率的适应性等）、电网结构和运行方式等有较大的不同，在实际执行\n中应结合具体系统情况运用。\n4.3电力系统的自动低频减负荷方案，应由系统调度部门负责制定并监督其执行，调度部门应定期及\n当系统条件有重大变动时，对其进行重新审定。为了积累经验，应做好每次重大有功功率缺额事件或\n事故后的分析总结工作。各级供电部门应负责按方案要求具体实施。自动低频减负荷装置的数量和控\n制的容量应随系统负荷的增加而相应的增加。\n4.4事故手动低频减负荷是自动减负荷的必要补充，当电源容量恢复后，应逐步手动或自动恢复被切负荷。\n5自动低频减负荷装置配置整定的基本要求\n5.1当电力系统在实际可能的各种运行情况下，因故发生突然的有功功率缺额后，应能及时切除相应\n1", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.986, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 944, "clean_text_len": 928, "clean_text": "DL/T428—2010\n电力系统自动低频减负荷技术规定\n1范围本标准规定了电力系统自动低频减负荷装置的配置和整定应遵循的基本原则和要求，电力系统自动低频减负荷整定计算的基本假定和方法。\n本标准适用于电力系统规划设计、生产运行和科研制造工作中涉及的电力系统自动低频减负荷技术措施。\n2规范性引用文件下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。\nDL755电力系统安全稳定导则\nDL/T1040一2007电网运行准则\n3术语和定义\n3.1\n负荷功率loadcapacity\n电力系统运行时的负荷大小。\n3.2\n剩余发电功率generationremaining\n出现有功缺额后电网中仍运行的发电功率总加。\n4总则\n4.1电力系统应按照DL755的要求合理安排自动低频减负荷的顺序及所切负荷数值。当整个系统或解列后的局部出现功率缺额时，能够有计划地按频率下降情况自动减去足够数量的负荷，以保证系统安全运行和向重要用户的不间断供电。\n4.2当电力系统突然发生有功功率缺额导致系统频率严重下降时，应依靠自动低频减负荷装置的动作，使保留运行的负荷容量能与运行中的发电容量相适应，以保持电力系统的继续安全运行，保证向重要负荷的不间断供电。鉴于电力系统发电机组的组合（水、火、核电、间歇式可再生能源机组及电厂容量大小及比重，机组对异常频率的适应性等）、电网结构和运行方式等有较大的不同，在实际执行中应结合具体系统情况运用。\n4.3电力系统的自动低频减负荷方案，应由系统调度部门负责制定并监督其执行，调度部门应定期及当系统条件有重大变动时，对其进行重新审定。为了积累经验，应做好每次重大有功功率缺额事件或事故后的分析总结工作。各级供电部门应负责按方案要求具体实施。自动低频减负荷装置的数量和控制的容量应随系统负荷的增加而相应的增加。\n4.4事故手动低频减负荷是自动减负荷的必要补充，当电源容量恢复后，应逐步手动或自动恢复被切负荷。\n5自动低频减负荷装置配置整定的基本要求\n5.1当电力系统在实际可能的各种运行情况下，因故发生突然的有功功率缺额后，应能及时切除相应", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9405, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 6, "text": "DL/T428-2010\n容量的部分负荷，使保留运行的系统部分能迅速恢复到额定频率附近继续运行，不发生频率崩溃，也\n不使事件后的系统频率长期悬浮于某一过高或过低数值，并应符合下列要求：\na）在任何情况下的频率下降过程中，应保证系统低频值与所经历的时间，能与运行中机组的自\n动低频保护和电网间联络线的低频解列保护相配合，频率下降的最低值还应大于核电厂冷却\n介质泵低频保护的整定值，并留有不小于0.3Hz～0.5Hz的裕度，保证核电机组继续联网运\n行，其他一般情况下，按照DL/T1040一2007对发电厂和其他相关设备的运行要求，为了保\n证火电厂的继续安全运行，应限制频率低于47.0Hz的时间不超过0.5s。\nb）：自动低频减负荷装置动作后，应使运行系统稳态频率恢复到不低于49.5Hz水平；考虑到某些\n特殊情况，应增设长延时的特殊动作轮，使系统运行频率不致长期悬浮于49.0Hz以下。\nc）因负荷过切引起恢复时的系统频率过调，其最大值不应超过51.0Hz，并应与运行中机组过频\n率保护相协调，且留有一定裕度。\nd）为了保证当整体或事故后可能形成的分片孤立电网发生大容量功率缺额情况下能够合理地均\n匀减负荷，阻止频率下降并且不发生大的潮流波动，防止发生频率崩溃事故，同步联网状态\n下的各电网应采用统一协调的低频减负荷方案，对局部事故后可能出现严重功率缺额或功率\n过剩的孤立电网，可以根据情况适当调整，但应不破坏统一方案的总体效果。·：\n5.2自动低频减负荷的先后顺序，应按负荷的重要性进行安排。\n5.3宜充分利用系统的旋转备用容量，当发生使系统稳态频率只下降到不低于49.5Hz的有功功率缺额\n时，自动减负荷装置不应动作。应避免因发生短路故障以及失去供电电源后的负荷反馈引起自动减负\n荷装置的误动作。\n6自动低频减负荷的整定计算\n6.1整定计算的基本内容和目的\n考虑事故前后电力系统各种不同运行方式（包括可能因事故与主系统解列而形成孤立网），依照可\n能的不同份额的各种有功功率缺额情况，估算自动低频减负荷装置的动作行为，求得在各种情况下运\n行系统的频率变化极限，检查其是否满足第5章的要求。\n6.2整定计算的基本假定和方法\n6.2.1在电力系统中，在任何一种突然失去某一电源或电厂引起有功功率缺额冲击的情况下，必然同\n时引起系统中运行机组间的同步摇摆。其结果是，在系统频率下降的动态过程中，在同一时间的系统中\n各枢纽点的绝对频率及频率变化率并不相等，个别点的绝对频率与系统平均频率的相差可达土0.2Hz，而\n频率变化率则可能相差达数倍，这种差别因电网结构、引起有功功率缺额事故发生的地点以及事件前后\n的系统运行情况不同而各异。在分析和评价系统中不同点自动低频减负荷装置的动作行为时，应考虑\n到上述系统特点。\n6.2.2，可以采用电力系统机电仿真程序计算每一种发生有功功率突然缺额情况下，系统中各点频率的\n变化绝对情况，但一般并不用以整定计算低频减负荷装置；为了研究复杂电网在某些有功功率缺额情\n况下系统频率动态过程中的系统潮流变化，分析校核各种自动装置，包括低频减负荷装置的动作行\n为、重要联络线的运行稳定性以及可能的设备过负荷或电压越限情况，特别是对实际系统的事故后分\n析，则有此需要。\n6.2.3：自动低频减负荷装置的配置和整定，应适应电力系统各种可能的有功功率突然缺额情况，为\n此，宜按反映主系统（或解列后的孤立网）频率的平均变化过程考虑。\n6.2.4由于系统发生突然有功功率缺额引起系统频率下降，系统负荷发生变化以及在频率变化过程中\n机组间的同步摇摆，系统中的潮流与各点电压也都要发生动态变化，电压的变化又影响负荷量的变\n化，转而影响系统的频率变化动态过程。在进行自动低频减负荷装置整定计算时，一般情况下，可以\n略去电压变化对系统综合负荷特性的影响。但对于个别特殊情况，例如因短路故障：（使机组强行励\n2", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9948, "ocr_line_count": 44, "ocr_error": null, "raw_text_len": 1606, "clean_text_len": 1576, "clean_text": "DL/T428-2010\n容量的部分负荷，使保留运行的系统部分能迅速恢复到额定频率附近继续运行，不发生频率崩溃，也不使事件后的系统频率长期悬浮于某一过高或过低数值，并应符合下列要求：\na）在任何情况下的频率下降过程中，应保证系统低频值与所经历的时间，能与运行中机组的自动低频保护和电网间联络线的低频解列保护相配合，频率下降的最低值还应大于核电厂冷却介质泵低频保护的整定值，并留有不小于0.3Hz～0.5Hz的裕度，保证核电机组继续联网运行，其他一般情况下，按照DL/T1040一2007对发电厂和其他相关设备的运行要求，为了保证火电厂的继续安全运行，应限制频率低于47.0Hz的时间不超过0.5s。\nb）：自动低频减负荷装置动作后，应使运行系统稳态频率恢复到不低于49.5Hz水平；考虑到某些特殊情况，应增设长延时的特殊动作轮，使系统运行频率不致长期悬浮于49.0Hz以下。\nc）因负荷过切引起恢复时的系统频率过调，其最大值不应超过51.0Hz，并应与运行中机组过频率保护相协调，且留有一定裕度。\nd）为了保证当整体或事故后可能形成的分片孤立电网发生大容量功率缺额情况下能够合理地均匀减负荷，阻止频率下降并且不发生大的潮流波动，防止发生频率崩溃事故，同步联网状态下的各电网应采用统一协调的低频减负荷方案，对局部事故后可能出现严重功率缺额或功率过剩的孤立电网，可以根据情况适当调整，但应不破坏统一方案的总体效果。·：\n5.2自动低频减负荷的先后顺序，应按负荷的重要性进行安排。\n5.3宜充分利用系统的旋转备用容量，当发生使系统稳态频率只下降到不低于49.5Hz的有功功率缺额时，自动减负荷装置不应动作。应避免因发生短路故障以及失去供电电源后的负荷反馈引起自动减负荷装置的误动作。\n6自动低频减负荷的整定计算\n6.1整定计算的基本内容和目的考虑事故前后电力系统各种不同运行方式（包括可能因事故与主系统解列而形成孤立网），依照可能的不同份额的各种有功功率缺额情况，估算自动低频减负荷装置的动作行为，求得在各种情况下运行系统的频率变化极限，检查其是否满足第5章的要求。\n6.2整定计算的基本假定和方法\n6.2.1在电力系统中，在任何一种突然失去某一电源或电厂引起有功功率缺额冲击的情况下，必然同时引起系统中运行机组间的同步摇摆。其结果是，在系统频率下降的动态过程中，在同一时间的系统中各枢纽点的绝对频率及频率变化率并不相等，个别点的绝对频率与系统平均频率的相差可达土0.2Hz，而频率变化率则可能相差达数倍，这种差别因电网结构、引起有功功率缺额事故发生的地点以及事件前后的系统运行情况不同而各异。在分析和评价系统中不同点自动低频减负荷装置的动作行为时，应考虑到上述系统特点。\n6.2.2，可以采用电力系统机电仿真程序计算每一种发生有功功率突然缺额情况下，系统中各点频率的变化绝对情况，但一般并不用以整定计算低频减负荷装置；为了研究复杂电网在某些有功功率缺额情况下系统频率动态过程中的系统潮流变化，分析校核各种自动装置，包括低频减负荷装置的动作行为、重要联络线的运行稳定性以及可能的设备过负荷或电压越限情况，特别是对实际系统的事故后分析，则有此需要。\n6.2.3：自动低频减负荷装置的配置和整定，应适应电力系统各种可能的有功功率突然缺额情况，为此，宜按反映主系统（或解列后的孤立网）频率的平均变化过程考虑。\n6.2.4由于系统发生突然有功功率缺额引起系统频率下降，系统负荷发生变化以及在频率变化过程中机组间的同步摇摆，系统中的潮流与各点电压也都要发生动态变化，电压的变化又影响负荷量的变化，转而影响系统的频率变化动态过程。在进行自动低频减负荷装置整定计算时，一般情况下，可以略去电压变化对系统综合负荷特性的影响。但对于个别特殊情况，例如因短路故障：（使机组强行励", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9257, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 7, "text": "DL/T428—2010\n磁）形成孤立网后，随着自动减负荷，系统可能出现短时电压过高，引起短时负荷增大进而出现负荷\n过切，这时应结合具体条件进一步进行分析。\n6.2.5推荐采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程，最简单模型的推导\n及应用实例参见附录A。利用最简单模型计算系统平均频率变化和进行自动低频减负荷装置的整定分\n析时，对有关系统因素可作如下考虑：\na）为了求得可能的最大频率偏移，可不考虑系统中旋转备用容量的作用。\nb）负荷的频率调节系数，一般为1～3，应尽量采用实测参数，可通过对实际低频事故的过程分\n析，以求得较确切的数值。\nc）在频率恢复阶段中，如果求得的频率稳态超调值低于引0Hz，即可认为满足要求；如果超过\n51.0Hz，则应在频率恢复过程中引大系统等价机组的综合调速器特性作进一步的计算分析，\n具体参见附录B。\n7自动低频减负荷装置的配置与整定\n7.1系统有功功率缺额情况用K值表示，即：\n负荷功率-剩余发电功率\nK=\n剩余发电功率\n随系统条件不圆前能的最大K值各异。\n7.2对于大机组小水象统和某些形成孤立网的情况，可能的最大K值很大，此时宜考虑采用联锁切相适\n应大容量集中负荷的办法，以防止在频率快速下降的同时，出现电压快速下降而发生电压崩溃。\n7.3最严重的系统频率下降情况，除子可能发生在事故前为系统高峰负荷期间的运行方式外，还可能\n出现在事故前为系统轻负荷期间的运行方式下，此时可能因突然失去重负荷联络线戴一大电源（厂）\n而造成大量的有期功率缺额，且运行系统的惯性常数又较小。\n7.5自动低频减资荷装置的轮数、各轮的启动频率值及人为附加动作延时以及各轮所切负荷份额的选\n定及分配，应按系统情沉进行综合协调，以满足第5.1条的基本要求。\n特殊轮。\n7.7宜采用反映装设母线电压频率绝对值的继电器作为自动低频减负荷装置的启动元件。对于母线\n分列运行的变电站，应发别测量分列母线的频率，分别进行低频判别，事数时切除各段母线所带负\n荷线路。\n7.8提高最高一轮的频率启动值，有利于抑制系统频率下降深度，但为适应第5.3条的要求，对于大\n电网一般也以不超过49.25Hz为宜\n7.9自动低频减负荷装置应采用独立配置的性能优良的数字型频率继电器。\n7.10各轮间的启动频率差别愈小，延时愈短，愈有利于抑制系统频率下降，但也愈易发生负荷过切\n而引起频率恢复时的超调，特别是对于可能出现严重有功功率缺额而又不允许系统频率短时下降较低\n（为了与大机组低频保护配合）的系统，显得特别突出；而为使自动低频减负荷装置的动作基本反映平\n均频率的变化，对每轮装置的动作设定一定的人为延时也是必要的；此外，对于最高一轮，用短延时\n躲过因短路等引起的系统频率暂态波动，在系统的某些点上也可能有必要。为了协调矛盾，最高轮级\n间的启动频率差可选得较小，按选用数字型频率继电器考虑，启动频率差可为0.2Hz，人为延时可为\n0.2s，以快速抑制频率下降；最后几轮间的启动频率差可略大，人为延时可略长，防止负荷过切。\n7.11附加的长延时特殊轮的启动频率可以与基本轮重复，其附加延时可选为10s～30s。\n7.12每轮切负荷的份额及其分配，应考虑同时适应处于主电网内或可能形成孤立网时的不同情况，\n原则上力求按负荷重要性的顺序轮流切除。如果系统中有按合同的“可切负荷”，则应最先切除。如果\n3", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9832, "ocr_line_count": 43, "ocr_error": null, "raw_text_len": 1401, "clean_text_len": 1383, "clean_text": "DL/T428—2010\n磁）形成孤立网后，随着自动减负荷，系统可能出现短时电压过高，引起短时负荷增大进而出现负荷过切，这时应结合具体条件进一步进行分析。\n6.2.5推荐采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程，最简单模型的推导及应用实例参见附录A。利用最简单模型计算系统平均频率变化和进行自动低频减负荷装置的整定分析时，对有关系统因素可作如下考虑：\na）为了求得可能的最大频率偏移，可不考虑系统中旋转备用容量的作用。\nb）负荷的频率调节系数，一般为1～3，应尽量采用实测参数，可通过对实际低频事故的过程分析，以求得较确切的数值。\nc）在频率恢复阶段中，如果求得的频率稳态超调值低于引0Hz，即可认为满足要求；如果超过\n51.0Hz，则应在频率恢复过程中引大系统等价机组的综合调速器特性作进一步的计算分析，\n具体参见附录B。\n7自动低频减负荷装置的配置与整定\n7.1系统有功功率缺额情况用K值表示，即：\n负荷功率-剩余发电功率K=\n剩余发电功率随系统条件不圆前能的最大K值各异。\n7.2对于大机组小水象统和某些形成孤立网的情况，可能的最大K值很大，此时宜考虑采用联锁切相适应大容量集中负荷的办法，以防止在频率快速下降的同时，出现电压快速下降而发生电压崩溃。\n7.3最严重的系统频率下降情况，除子可能发生在事故前为系统高峰负荷期间的运行方式外，还可能出现在事故前为系统轻负荷期间的运行方式下，此时可能因突然失去重负荷联络线戴一大电源（厂）\n而造成大量的有期功率缺额，且运行系统的惯性常数又较小。\n7.5自动低频减资荷装置的轮数、各轮的启动频率值及人为附加动作延时以及各轮所切负荷份额的选定及分配，应按系统情沉进行综合协调，以满足第5.1条的基本要求。\n特殊轮。\n7.7宜采用反映装设母线电压频率绝对值的继电器作为自动低频减负荷装置的启动元件。对于母线分列运行的变电站，应发别测量分列母线的频率，分别进行低频判别，事数时切除各段母线所带负荷线路。\n7.8提高最高一轮的频率启动值，有利于抑制系统频率下降深度，但为适应第5.3条的要求，对于大电网一般也以不超过49.25Hz为宜\n7.9自动低频减负荷装置应采用独立配置的性能优良的数字型频率继电器。\n7.10各轮间的启动频率差别愈小，延时愈短，愈有利于抑制系统频率下降，但也愈易发生负荷过切而引起频率恢复时的超调，特别是对于可能出现严重有功功率缺额而又不允许系统频率短时下降较低\n（为了与大机组低频保护配合）的系统，显得特别突出；而为使自动低频减负荷装置的动作基本反映平均频率的变化，对每轮装置的动作设定一定的人为延时也是必要的；此外，对于最高一轮，用短延时躲过因短路等引起的系统频率暂态波动，在系统的某些点上也可能有必要。为了协调矛盾，最高轮级间的启动频率差可选得较小，按选用数字型频率继电器考虑，启动频率差可为0.2Hz，人为延时可为\n0.2s，以快速抑制频率下降；最后几轮间的启动频率差可略大，人为延时可略长，防止负荷过切。\n7.11附加的长延时特殊轮的启动频率可以与基本轮重复，其附加延时可选为10s～30s。\n7.12每轮切负荷的份额及其分配，应考虑同时适应处于主电网内或可能形成孤立网时的不同情况，\n原则上力求按负荷重要性的顺序轮流切除。如果系统中有按合同的“可切负荷”，则应最先切除。如果", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9183, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 8, "text": "DL/T428—2010\n切除热电厂供热负荷，应分析是否可能会影响热电厂的电功率输出。\n7.13为了抑制频率下降的深度，一般对最高几轮分配给较大份额的切负荷量较好。为了计及实际存\n在的可能误差（例如，系统中某些点实际切负荷的量小于安排的量，某个减负荷装置因各种原因拒绝\n动作等），由调度命令实际安排执行的每轮切负荷量，宜较整定方案规定的总量略大。当自动低频减负\n荷装置所控制的线路检修或装置因故停运时，应采取措施保持切除负荷总量满足方案的要求。\n7.14按第6.1条规定校核各种可能有功功率缺额情况下自动减负荷装置的动作行为和系统频率恢复过\n程，协调确定各轮的启动频率、所带延时及所切负荷份额的最终整定值。\n7.15抽水蓄能机组抽水工况下低频跳闸定值宜适当高于低频减负荷第一轮定值；间歇式可再生能源\n机组低频跳闸定值不应高于低频减负荷第一轮定值。\n7.16：低频减负荷装置控制负荷宜与其他作用于切负荷的相关安全自动装置相协调，尽可能避免重复\n切除同一负荷。\n8低频解列装置的设置\n8.1在系统中的如下地点，可考虑设置低频解列装置：\na）系统间联络线上的适当地点。\nb）地区系统中由主系统受电的终端变电站母线联络断路器。\nc）地区电厂的高压侧母线联络断路器。\nd）专门划作系统事故紧急启动电源专带厂用电的发电机组母线联络断路器。\n8.2在正常运行情况下，：低频解列点应是有功功率平衡点或基本平衡点，以保证在解列后小电源侧的\n有功功率能够基本平衡。如果在解列后应依靠地区自动减负荷装置的动作才能保持有功功率平衡，则\n应检查解列后的地区无功功率平衡情况，特别是对于有大量电缆网络或大量低压无功补偿装置的地区\n系统更应注意此点。\n8.3为了保证地区重要负荷可靠运行，在安排解列点的母线负荷分配、选择解列装置的整定值以及地\n区发电机组保护定值时，应做到：因主网故障影响地区供电可靠性时，能保证地区重要负荷继续由地\n区电源可靠供电；当地区电源故障时，能保证地区重要负荷继续由主系统可靠供电。\n8.4如果地区系统中有特殊重要的保安负荷时，为了考虑低频解列装置和断路器拒绝动作的可能性，\n可在同一变电站或相邻变电站的两组断路器上分装两组解列装置，设两个串联解列点。\n8.5有统一低频减负荷方案的大区电网联络线低频解列设定值应与电网低频减负荷方案整定值协调，\n宜先行低频减负荷，以保证发生功率缺额情况下联络线安全运行。\n..", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9834, "ocr_line_count": 30, "ocr_error": null, "raw_text_len": 1003, "clean_text_len": 989, "clean_text": "DL/T428—2010\n切除热电厂供热负荷，应分析是否可能会影响热电厂的电功率输出。\n7.13为了抑制频率下降的深度，一般对最高几轮分配给较大份额的切负荷量较好。为了计及实际存在的可能误差（例如，系统中某些点实际切负荷的量小于安排的量，某个减负荷装置因各种原因拒绝动作等），由调度命令实际安排执行的每轮切负荷量，宜较整定方案规定的总量略大。当自动低频减负荷装置所控制的线路检修或装置因故停运时，应采取措施保持切除负荷总量满足方案的要求。\n7.14按第6.1条规定校核各种可能有功功率缺额情况下自动减负荷装置的动作行为和系统频率恢复过程，协调确定各轮的启动频率、所带延时及所切负荷份额的最终整定值。\n7.15抽水蓄能机组抽水工况下低频跳闸定值宜适当高于低频减负荷第一轮定值；间歇式可再生能源机组低频跳闸定值不应高于低频减负荷第一轮定值。\n7.16：低频减负荷装置控制负荷宜与其他作用于切负荷的相关安全自动装置相协调，尽可能避免重复切除同一负荷。\n8低频解列装置的设置\n8.1在系统中的如下地点，可考虑设置低频解列装置：\na）系统间联络线上的适当地点。\nb）地区系统中由主系统受电的终端变电站母线联络断路器。\nc）地区电厂的高压侧母线联络断路器。\nd）专门划作系统事故紧急启动电源专带厂用电的发电机组母线联络断路器。\n8.2在正常运行情况下，：低频解列点应是有功功率平衡点或基本平衡点，以保证在解列后小电源侧的有功功率能够基本平衡。如果在解列后应依靠地区自动减负荷装置的动作才能保持有功功率平衡，则应检查解列后的地区无功功率平衡情况，特别是对于有大量电缆网络或大量低压无功补偿装置的地区系统更应注意此点。\n8.3为了保证地区重要负荷可靠运行，在安排解列点的母线负荷分配、选择解列装置的整定值以及地区发电机组保护定值时，应做到：因主网故障影响地区供电可靠性时，能保证地区重要负荷继续由地区电源可靠供电；当地区电源故障时，能保证地区重要负荷继续由主系统可靠供电。\n8.4如果地区系统中有特殊重要的保安负荷时，为了考虑低频解列装置和断路器拒绝动作的可能性，\n可在同一变电站或相邻变电站的两组断路器上分装两组解列装置，设两个串联解列点。\n8.5有统一低频减负荷方案的大区电网联络线低频解列设定值应与电网低频减负荷方案整定值协调，\n宜先行低频减负荷，以保证发生功率缺额情况下联络线安全运行。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9331, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 9, "text": "DL/T428--2010\n附录A\n（资料性附录）\n恒定输出功率发电机带集中负荷时的频率变化动态过程计算\nA.1公式推导\n采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程时，系统运动方程为：\n(A.1)\ndt\nT=\n(A.2)\n@\nT=\n(A.3)\n式中：\nM-\n系统的惯性常数，S；\nT\n\"一发电机组的机械转矩，S；\nT。\n一发电机组的电磁转矩，N·m；\nP—\n一发电机组的输出电功率，MW；\nP.\"一负荷功率，MW;\n发电机组的转子角速度，rad/s。\n如果认为在系统频率变化期间，负荷母线电压保持不变，则负荷特性可表示为：\n(A.4)\n式中：\nP一f=f时负荷有功功率，MW；\nf。——额定频率，Hz;\nK—负荷频率因子。\n如果认为Pm为常数，即系统完全无旋转备用容量，按式（A.1）～式（A.3）即可解得系统频率标\n么值随时间的变化关系，得到：\n_\nP-P\nf\nP+(K-1)PL\n(A.5)\n@M\n式（A.5）右侧项乘以初始频率f，即可得出频率变化的绝对值，\n为在时间瞬间\n的系统频率值。\nA.2应用举例\n假定系统在正常运行情况下，突然发生了20%的有功功率缺额。\n1 -e A\n(A.6)\nfD（\n5", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9241, "ocr_line_count": 47, "ocr_error": null, "raw_text_len": 512, "clean_text_len": 490, "clean_text": "DL/T428--2010\n附录A\n（资料性附录）\n恒定输出功率发电机带集中负荷时的频率变化动态过程计算\nA.1公式推导采用单机带集中负荷的最简单模型计算系统平均频率的动态变化过程时，系统运动方程为：\n(A.1)dtT=(A.2)@\nT=(A.3)式中：M-系统的惯性常数，S；\nT\"一发电机组的机械转矩，S；\nT。\n一发电机组的电磁转矩，N·m；\nP—\n一发电机组的输出电功率，MW；\nP.\"一负荷功率，MW;\n发电机组的转子角速度，rad/s。\n如果认为在系统频率变化期间，负荷母线电压保持不变，则负荷特性可表示为：\n(A.4)式中：\nP一f=f时负荷有功功率，MW；\nf。——额定频率，Hz;K—负荷频率因子。\n如果认为Pm为常数，即系统完全无旋转备用容量，按式（A.1）～式（A.3）即可解得系统频率标么值随时间的变化关系，得到：\nP-PfP+(K-1)PL(A.5)\n@M\n式（A.5）右侧项乘以初始频率f，即可得出频率变化的绝对值，\n为在时间瞬间的系统频率值。\nA.2应用举例假定系统在正常运行情况下，突然发生了20%的有功功率缺额。\n1 -e A\n(A.6)fD（5", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7991, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 10, "text": "DL/T428-2010\nPm\nf.\n(A.7)\nD\n(A.8)\n式中：\nf\n系统频率变化的标么值；\nf\nf\n计算阶段开始时的系统频率：\nT.\n以保留在运行中发电机力矩为基准的加速力矩标么值，\nDT\n总阻尼系数。\na）\n在t=0时，即发生\n有功功率缺额的开始，\n@=1.0,\n1.0，P=1.2，M=10，K,=1.5，求\n得：\nS\nT=-0.2，D=1.6\nb）假定在48.8Hz时切除10%的负荷，计算求得切除负荷后瞬间的下列各值：\n=0.976，P=1.0606，T=0.0621，\nD=1.57\nc）假定在4865时切除了另外10%负荷，计算求得第二次切除负荷后瞬间的下列各值：\nw=0.973，P=0.960，T=0.0411,\nD =1.52\nd）全过程频随时间变化曲线如图A.1所示。\n(Hz)\n50.0\n1.0\n2.0\n全过程频率随时间变化曲线", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9159, "ocr_line_count": 36, "ocr_error": null, "raw_text_len": 380, "clean_text_len": 366, "clean_text": "DL/T428-2010Pmf.\n(A.7)D(A.8)式中：f\n系统频率变化的标么值；ff计算阶段开始时的系统频率：\nT.\n以保留在运行中发电机力矩为基准的加速力矩标么值，\nDT总阻尼系数。a）\n在t=0时，即发生有功功率缺额的开始，\n@=1.0,\n1.0，P=1.2，M=10，K,=1.5，求得：\nST=-0.2，D=1.6\nb）假定在48.8Hz时切除10%的负荷，计算求得切除负荷后瞬间的下列各值：\n=0.976，P=1.0606，T=0.0621，\nD=1.57\nc）假定在4865时切除了另外10%负荷，计算求得第二次切除负荷后瞬间的下列各值：\nw=0.973，P=0.960，T=0.0411,\nD =1.52\nd）全过程频随时间变化曲线如图A.1所示。\n(Hz)\n50.0\n1.0\n2.0\n全过程频率随时间变化曲线", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7674, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 11, "text": "DL/T428—2010\n附录B\n（资料性附录）\n越过额定值后的系统频率变化动态过程计算\n（考虑系统等价发电机组综合调速器特性）\nB.1公式推导\n在系统频率超过额定值后，考虑机组调速器作用的系统平均频率变化为简单估算，将运行机组的\n综合调速特性用一阶函数表示时，则\n△\n的传递函数框图如图B.1所示。从而求得：\n△P\n@(P)\n1+TP\n(B.1)\n△P(P)\n+d(W+)+\nR\n△P。(P)\nD\n京\n1+TP\nP一运算子符号；R-调速器调差系数；T一时间常数\n图B.1\n考虑调速器作用的\n△∞\n传递函数框图\n△P\n对应于自动低频减负荷的过切情况，如过切量的标么值（以运行机组容量为基准）为K，则：\n△P(p)=\nK\n(B.2)\nP\n则△a(p)为：\n△o(p)=\nK(1+TP)\nP|MTP²+(DT+M)P+\nK\nMR\n(B.3)\nD +\nDT+M\\²\nDT+\nP\n2MT\nMT\n令\nDT+M\na=\n2MT", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9206, "ocr_line_count": 49, "ocr_error": null, "raw_text_len": 406, "clean_text_len": 382, "clean_text": "DL/T428—2010\n附录B\n（资料性附录）\n越过额定值后的系统频率变化动态过程计算\n（考虑系统等价发电机组综合调速器特性）\nB.1公式推导在系统频率超过额定值后，考虑机组调速器作用的系统平均频率变化为简单估算，将运行机组的综合调速特性用一阶函数表示时，则\n△\n的传递函数框图如图B.1所示。从而求得：\n△P@(P)\n1+TP\n(B.1)△P(P)+d(W+)+\nR△P。(P)D京\n1+TP\nP一运算子符号；R-调速器调差系数；T一时间常数图B.1\n考虑调速器作用的△∞传递函数框图\n△P\n对应于自动低频减负荷的过切情况，如过切量的标么值（以运行机组容量为基准）为K，则：\n△P(p)=K(B.2)P则△a(p)为：\n△o(p)=K(1+TP)\nP MTP²+(DT+M)P+\nKMR(B.3)D +DT+M\\²\nDT+P\n2MT\nMT令DT+Ma=\n2MT", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7725, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 12, "text": "DL/T428-2010\nDT+\nR\nMT\n1\nMRT\n由式（B.3）可求得标么△a(p)为：\n△ax（p）=\n（B.4)\nDr\nK\n则Af(t)的绝对值为：\n50k\n△f(t)=\nHz\n(B.5)\n对式（B.5）的△f(t)求极值，可知使Af(t)取最大值Af(t)max的tmax应满足式（B.6)，即：\ntanbt+ tan\na+h\n(B.6)\n由式（B.6）可解得tmax，进而由式（B.5）求解得△fmx\nB.2系统运行机组综合调速器参数的求法\nB.2.1代表符号\nm表示不同类型机组（r-1，2，\"\"）的容量占总运行机组容量的份额（标么值），下标r代表某一\n类型的机组。\nAp表示随调速器变化的功率标么值。\n1\n表示不同类型机组的单位调节功率，按图B.1符号关系，取正值。\nR\nβ(t).表示不同类型机组的单位调速时间特性，即当输入的△o为一标么的阶跃函数时输出的\nP(t)。例如，当机组调速特性可用一阶传递函数表示时，则\nβ(t)：\n(B.7)\nR\n式中：\nT—调速器时间常数。\nB.2.2计算步骤\na）：按已知数据求出运行中机组的单位综合调速特性β(t)为：\nβ(）=\nB(t）\nR\n(B.8)\n∑m,=1\nb）：在频率开始起调的0→t，用\n(1-\n)等价B(t)。取()在t/2及t两点之值，即可求得等\nR\n价参数\n及T，用以计算该时间段的△a(t)。一般可考虑取t=2s~3s。\nR", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9109, "ocr_line_count": 50, "ocr_error": null, "raw_text_len": 601, "clean_text_len": 577, "clean_text": "DL/T428-2010DT+\nRMTMRT\n由式（B.3）可求得标么△a(p)为：\n△ax（p）=（B.4)DrK\n则Af(t)的绝对值为：\n50k\n△f(t)=Hz(B.5)\n对式（B.5）的△f(t)求极值，可知使Af(t)取最大值Af(t)max的tmax应满足式（B.6)，即：\ntanbt+ tana+h(B.6)\n由式（B.6）可解得tmax，进而由式（B.5）求解得△fmx\nB.2系统运行机组综合调速器参数的求法\nB.2.1代表符号\nm表示不同类型机组（r-1，2，\"\"）的容量占总运行机组容量的份额（标么值），下标r代表某一类型的机组。\nAp表示随调速器变化的功率标么值。\n表示不同类型机组的单位调节功率，按图B.1符号关系，取正值。\nR\nβ(t).表示不同类型机组的单位调速时间特性，即当输入的△o为一标么的阶跃函数时输出的\nP(t)。例如，当机组调速特性可用一阶传递函数表示时，则\nβ(t)：(B.7)R式中：T—调速器时间常数。\nB.2.2计算步骤\na）：按已知数据求出运行中机组的单位综合调速特性β(t)为：\nβ(）=B(t）R(B.8)∑m,=1\nb）：在频率开始起调的0→t，用\n(1-\n)等价B(t)。取()在t/2及t两点之值，即可求得等\nR\n价参数及T，用以计算该时间段的△a(t)。一般可考虑取t=2s~3s。\nR", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7486, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 13, "text": "DL/T428—2010\nB.3算例\nB.3.1求系统等价机组的综合单位调速特性\n可以假设水轮发电机组，一次再热式及无再热式汽轮发电机组的容量各占1/3，它们的调速器的传\n递函数的例子分别如图B.2中的a）、b）、c）所示。\na)水轮发电机组\n1+0.3P\n10.7\n1+10P\nb)一次再热式汽轮发电机组\nAP\n1+0.3\nc)无再热式汽轮发电机组\n图B.2各种发电机组的调速器传递函数\n各发电机组的B(t)分别是：\n水轮发电机组：\n[--D69'6-(s--D)69'11]×1=()\n(B.9)\n-次再热式汽轮发电机组：\n(o--D2L0+[(co--18z0]x0z=()g\n(B.10)\n无再热式汽轮发电机组：\nβ(t); = 20(1- e-/0.3)\n(B.11)\n综上得：\nβ(t)=1/3[β(t)+β(t)+β(t)]\n(B.12)\nβ(t)的曲线如图B.3所示。\n以曲线A(1-e-\")代表2.0s前的单位调速时间特性，取1.0s及2.0s两点时的值为：\nA(1-e-)=7.0\n及\nA (1-e-2/T)=8.0\n即可求得在频率超过额定值后（留在运行中的发电机组均参加调速作用），系统等价机组的综合单\n位调速特性为8.17(1-e-514)。", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9402, "ocr_line_count": 34, "ocr_error": null, "raw_text_len": 533, "clean_text_len": 522, "clean_text": "DL/T428—2010B.3算例\nB.3.1求系统等价机组的综合单位调速特性可以假设水轮发电机组，一次再热式及无再热式汽轮发电机组的容量各占1/3，它们的调速器的传递函数的例子分别如图B.2中的a）、b）、c）所示。\na)水轮发电机组\n1+0.3P\n10.7\n1+10P\nb)一次再热式汽轮发电机组AP\n1+0.3\nc)无再热式汽轮发电机组图B.2各种发电机组的调速器传递函数各发电机组的B(t)分别是：\n水轮发电机组：\n[--D69'6-(s--D)69'11]×1=()\n(B.9)-次再热式汽轮发电机组：\n(o--D2L0+[(co--18z0]x0z=()g\n(B.10)无再热式汽轮发电机组：\nβ(t); = 20(1- e-/0.3)\n(B.11)综上得：\nβ(t)=1/3[β(t)+β(t)+β(t)]\n(B.12)\nβ(t)的曲线如图B.3所示。\n以曲线A(1-e-\")代表2.0s前的单位调速时间特性，取1.0s及2.0s两点时的值为：\nA(1-e-)=7.0及\nA (1-e-2/T)=8.0\n即可求得在频率超过额定值后（留在运行中的发电机组均参加调速作用），系统等价机组的综合单位调速特性为8.17(1-e-514)。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.7218, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 14, "text": "DL/T4282010\n△P\n14.0\nB(0\n12.0\n10.0\nβ(0/3\n8.0\nA(1-e7)\n.0\nβ(0)/3\n4.0\nβ()/3\n2.0\n.5\n2.0\n2.5\n3.0\n3.5\n图B.3β(t曲线\n=\nB.3.2求系统最大超调频率\n假定过切7%，系统的M=10，K,=1.5，求得D=1.47。\n适应于超调后3.0s前的系统等价机组的综合调速参数为1/R=8.17，T=0.514。\n以上各值代入α、b、c的表达式，求得a=1.046，b=0.8，c=-1.128，得：\n△f(t)=0.363x[1-(cos 0.8t+0.1025sin0.8t)e-/0.956\n= 0.363x[1-1.005 2cos(0.8 - 5.85)e-/0.96 ](Hz)\n由式（B.6），可求得tmax=2.9s，相应的Afmx=0.374Hz，即△fmx<0.4Hz。\n10", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.8957, "ocr_line_count": 29, "ocr_error": null, "raw_text_len": 389, "clean_text_len": 380, "clean_text": "DL/T4282010△P\n14.0\nB(0\n12.0\n10.0\nβ(0/3\n8.0\nA(1-e7).0β(0)/3\n4.0\nβ()/3\n2.0\n.5\n2.0\n2.5\n3.0\n3.5\n图B.3β(t曲线\nB.3.2求系统最大超调频率假定过切7%，系统的M=10，K,=1.5，求得D=1.47。\n适应于超调后3.0s前的系统等价机组的综合调速参数为1/R=8.17，T=0.514。\n以上各值代入α、b、c的表达式，求得a=1.046，b=0.8，c=-1.128，得：\n△f(t)=0.363x[1-(cos 0.8t+0.1025sin0.8t)e-/0.956\n= 0.363x[1-1.005 2cos(0.8 - 5.85)e-/0.96 ](Hz)\n由式（B.6），可求得tmax=2.9s，相应的Afmx=0.374Hz，即△fmx<0.4Hz。", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.6761, "has_structure_hint": true}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 15, "text": "", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.0, "ocr_line_count": 0, "ocr_error": null, "raw_text_len": 0, "clean_text_len": 0, "clean_text": "", "is_filtered": true, "filter_reason": "empty_after_clean", "visible_text_ratio": 0.0, "has_structure_hint": false}
{"doc_id": "e2712fb07356", "file_name": "58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "relative_path": "中国华能集团有限公司2025年度风电技术监督用标准\\3-风电继保监督标准\\58--DL_T 428-2010 电力系统自动低频减负荷技术规定.pdf", "page_num": 16, "text": "DL/T 428-—2010\n代替DL_4281991\n中华人民共和国\n电力行业标准\n电力系统自动低频减负荷技术规定\nDL/T 4282010\n代替DL428—1991\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2011年4月第一版\n2011年4月北京第一次印刷\n880毫米X1230毫米16开本0.75印张22千字\n印数0001—3000册\n*\n统一书号155123·377定价9.00元\n敬告读者\n本书封面贴有防伪标签，加热后中心图案消失\n155123.377\n本书如有印装质量问题，我社发行部负责退换\n上架建议：规程规范/电力工程\n版权专有翻印必究", "source_type": "ocr_scan_pdf", "ocr_engine": "paddleocr 2.7.3", "ocr_avg_conf": 0.9868, "ocr_line_count": 22, "ocr_error": null, "raw_text_len": 334, "clean_text_len": 325, "clean_text": "DL/T 428-—2010代替DL_4281991\n中华人民共和国电力行业标准电力系统自动低频减负荷技术规定\nDL/T 4282010代替DL428—1991\n中国电力出版社出版、发行\n（北京市东城区北京站西街19号100005http://www.cepp.sgcc.com.cn）\n北京博图彩色印刷有限公司印刷\n2011年4月第一版\n2011年4月北京第一次印刷\n880毫米X1230毫米16开本0.75印张22千字印数0001—3000册\n*\n统一书号155123·377定价9.00元敬告读者本书封面贴有防伪标签，加热后中心图案消失\n155123.377\n本书如有印装质量问题，我社发行部负责退换上架建议：规程规范/电力工程版权专有翻印必究", "is_filtered": false, "filter_reason": "", "visible_text_ratio": 0.9164, "has_structure_hint": true}
